Clear
New object=Circuit.ieee8500u_fuseless

! Redirect Vsource.dss
Edit object=Vsource.source bus1=sourcebus.1.2.3 pu=1.05 R1=0 X1=0.001 R0=0 X0=0.001
! Redirect LineCode.DSS
New object=LineCode.1ph-x4_acsrx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.67686000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93272800,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3 units=km rmatrix=[0.66087000,0.13749900,0.14206600|0.13749900,0.65399900,0.13851800|0.14206600,0.13851800,0.66300700] xmatrix=[0.86994700,0.38857900,0.36611500|0.38857900,0.87852800,0.40595300|0.36611500,0.40595300,0.86730000] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-4_wpalxx2_wpal nphases=1 units=km rmatrix=[1.63092000] xmatrix=[0.86122100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.12824000,0.14208000|0.14556600,0.14208000,1.13710000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93376500,0.44818500|0.40989800,0.44818500,0.92649500] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-4_acsrxx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.67950000,0.14208000|0.14556600,0.14208000,1.68836000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93053100,0.44818500|0.40989800,0.44818500,0.92326100] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-2_acsrxx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-4_wpalxx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_acsr nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2_acsrxx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2_acsr2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx4_wpal4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_wpal4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-4_acsrxx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_acsr nphases=3 units=km rmatrix=[1.63999000,0.13832400,0.14266900|0.13832400,1.63344000,0.13929400|0.14266900,0.13929400,1.64202000] xmatrix=[0.89171900,0.43262300,0.41225300|0.43262300,0.89714600,0.45046900|0.41225300,0.45046900,0.89005600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-4_wpalxx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_wpal nphases=3 units=km rmatrix=[1.64285000,0.14107800,0.14556600|0.14107800,1.63609000,0.14208000|0.14556600,0.14208000,1.64495000] xmatrix=[0.88938500,0.43035900,0.40989800|0.43035900,0.89495000,0.44818500|0.40989800,0.44818500,0.88768000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2_acsr2_acsr2_acsr2_acsr nphases=3 units=km rmatrix=[1.13148000,0.13749900,0.14206600|0.13749900,1.12461000,0.13851800|0.14206600,0.13851800,1.13362000] xmatrix=[0.88488600,0.38857900,0.36611500|0.38857900,0.89346700,0.40595300|0.36611500,0.40595300,0.88223900] cmatrix=[7.88350000,-2.11691000,-1.76030000|-2.11691000,8.20260000,-2.47130000|-1.76030000,-2.47130000,8.08174000]
New object=LineCode.1ph-4_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.13417000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92887100] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-xx4_acsr4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_acsr nphases=1 units=km rmatrix=[1.65698000] xmatrix=[0.85526900] cmatrix=[6.32285000]
New object=LineCode.1ph-2_acsrxx4_wpal nphases=1 units=km rmatrix=[1.12597000] xmatrix=[0.93564500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2/0_acsr1/0_tpx nphases=1 units=km rmatrix=[0.56146100] xmatrix=[0.78649800] cmatrix=[6.76998000]
New object=LineCode.2ph_h-2_acsrx2_acsr2_acsr nphases=2 units=km rmatrix=[1.13148000,0.14206600|0.14206600,1.13362000] xmatrix=[0.88488600,0.36611500|0.36611500,0.88223900] cmatrix=[7.33718000,-2.39809000|-2.39809000,7.33718000]
New object=LineCode.1ph-2_wpalxx2_wpal nphases=1 units=km rmatrix=[1.16232000] xmatrix=[0.90003600] cmatrix=[6.49582000]
New object=LineCode.1ph-2_acsrxx4/0_tpx nphases=1 units=km rmatrix=[1.07236000] xmatrix=[0.80797800] cmatrix=[6.49582000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr4_wpal nphases=3 units=km rmatrix=[0.30183800,0.14107800,0.14556600|0.14107800,0.29507800,0.14208000|0.14556600,0.14208000,0.30393600] xmatrix=[0.79648400,0.43035900,0.40989800|0.43035900,0.80204900,0.44818500|0.40989800,0.44818500,0.79477800] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3 units=km rmatrix=[0.21416200,0.05579570,0.05716360|0.05579570,0.21213100,0.05608920|0.05716360,0.05608920,0.21480100] xmatrix=[0.63495700,0.27487000,0.24652800|0.27487000,0.65237500,0.29092000|0.24652800,0.29092000,0.62954400] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-xx2_acsr1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx2_wpal nphases=1 units=km rmatrix=[1.67434000] xmatrix=[0.89680200] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_dpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2_acsr2_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.13214000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.93053400,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.87088000,-2.13463000,-1.70236000|-2.13463000,8.17773000,-2.38996000|-1.70236000,-2.38996000,7.81573000]
New object=LineCode.1ph-4_wpalxx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-x2_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.11059000] xmatrix=[0.84728500] cmatrix=[6.49582000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr nphases=3 units=km rmatrix=[0.63257000,0.10995100,0.11353800|0.10995100,0.62718400,0.11074700|0.11353800,0.11074700,0.63424900] xmatrix=[0.81275200,0.33351000,0.30827100|0.33351000,0.82550700,0.35025900|0.30827100,0.35025900,0.80879900] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-2_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal1/0_tpx nphases=3 units=km rmatrix=[1.54119000,0.04235820,0.04301700|0.04235820,1.54023000,0.04249210|0.04301700,0.04249210,1.54150000] xmatrix=[0.74032200,0.28695500,0.25910600|0.28695500,0.75699400,0.30311700|0.25910600,0.30311700,0.73514000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx2_acsr nphases=1 units=km rmatrix=[1.63015000] xmatrix=[0.85755000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal nphases=3 units=km rmatrix=[0.66167200,0.13829100,0.14287200|0.13829100,0.65477900,0.13931300|0.14287200,0.13931300,0.66381600] xmatrix=[0.87400100,0.39248800,0.37021400|0.39248800,0.88229600,0.40990500|0.37021400,0.40990500,0.87144400] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_acsr2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_tpx nphases=3 units=km rmatrix=[1.68634000,0.14115300,0.14564700|0.14115300,1.67957000,0.14215700|0.14564700,0.14215700,1.68844000] xmatrix=[0.92458000,0.42998600,0.40950800|0.42998600,0.93017100,0.44780800|0.40950800,0.44780800,0.92286600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-4_acsrxx6_wpal nphases=1 units=km rmatrix=[1.66227000] xmatrix=[0.96720200] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_wpal nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2/0_acsrxx2_acsr nphases=1 units=km rmatrix=[0.65169100] xmatrix=[0.88142600] cmatrix=[6.76998000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr nphases=3 units=km rmatrix=[0.66152500,0.13832400,0.14266900|0.13832400,0.65498100,0.13929400|0.14266900,0.13929400,0.66355500] xmatrix=[0.91559500,0.43262300,0.41225300|0.43262300,0.92102300,0.45046900|0.41225300,0.45046900,0.91393200] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_wpal1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx6_wpal6_wpal nphases=1 units=km rmatrix=[2.50305000] xmatrix=[0.97492200] cmatrix=[6.15960000]
New object=LineCode.1ph-x2_acsrx4_tpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr2_wpal nphases=3 units=km rmatrix=[1.68355000,0.13829100,0.14287200|0.13829100,1.67665000,0.13931300|0.14287200,0.13931300,1.68569000] xmatrix=[0.88570600,0.39248800,0.37021400|0.39248800,0.89400100,0.40990500|0.37021400,0.40990500,0.88314900] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx2_acsr4_dpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.1p_1/0_axnj_db nphases=1 r1=0.95896 x1=0.54128 r0=0.95896 x0=0.54128 C1=25.923 C0=25.923 units=km baseFreq=60 normamps=220 emergamps=220 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.3p_1/0_axnj_db nphases=3 r1=0.55116 x1=0.20076 r0=1.3504 x0=0.42688 C1=48.666 C0=48.666 units=km baseFreq=60 normamps=190 emergamps=190 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.750_triplex nphases=2 units=kft rmatrix=[0.04974733,0.02342157|0.02342157,0.04974733] xmatrix=[0.02782436,0.00669472|0.00669472,0.02782436] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=580 emergamps=725
New object=LineCode.4/0triplex nphases=2 units=kft rmatrix=[0.40995115,0.11809509|0.11809509,0.40995115] xmatrix=[0.16681819,0.12759250|0.12759250,0.16681819] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=156 emergamps=195
! Redirect LoadShape.DSS
New object=LoadShape.default npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
! Redirect GrowthShape.DSS
New object=GrowthShape.default npts=2 year=[1,20] mult=[1.025,1.025]
! Redirect TCC_Curve.DSS
New object=TCC_Curve.a npts=5 C_array=[1,2.5,4.5,8,14] T_array=[0.15,0.07,0.05,0.045,0.045]
New object=TCC_Curve.d npts=5 C_array=[1,2.5,4.5,8,14] T_array=[6,0.7,0.2,0.06,0.02]
New object=TCC_Curve.tlink npts=7 C_array=[2,2.1,3,4,6,22,50] T_array=[300,100,10.1,4,1.4,0.1,0.02]
New object=TCC_Curve.klink npts=6 C_array=[2,2.2,3,4,6,30] T_array=[300,20,4,1.3,0.41,0.02]
New object=TCC_Curve.uv1547 npts=2 C_array=[0.5,0.9] T_array=[0.166,2]
New object=TCC_Curve.ov1547 npts=2 C_array=[1.1,1.2] T_array=[2,0.166]
New object=TCC_Curve.mod_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
New object=TCC_Curve.very_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
New object=TCC_Curve.ext_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
New object=TCC_Curve.definite npts=3 C_array=[1,1.001,100] T_array=[300,1,1]
! Redirect Spectrum.DSS
New object=Spectrum.default NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,33,20,14,11,9,7] angle=[0,0,0,0,0,0,0]
New object=Spectrum.defaultload NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,1.5,20,14,1,9,7] angle=[0,180,180,180,180,180,180]
New object=Spectrum.defaultgen NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,5,3,1.5,1,0.7,0.5] angle=[0,0,0,0,0,0,0]
New object=Spectrum.defaultvsource NumHarm=1 harmonic=[1] %mag=[100] angle=[0]
New object=Spectrum.linear NumHarm=1 harmonic=[1] %mag=[100] angle=[0]
New object=Spectrum.pwm6 NumHarm=13 harmonic=[1,3,5,7,9,11,13,15,17,19,21,23,25] %mag=[100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3] angle=[-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86]
New object=Spectrum.dc6 NumHarm=10 harmonic=[1,3,5,7,9,11,13,15,17,19] %mag=[100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3] angle=[-75,28,156,29,-91,49,54,148,-57,-46]
! Redirect m1\Branches.dss
New object=Line.ln5815900-1 bus1=e192860.1.2.3 bus2=m1209817.1.2.3 length=0.01959334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Relay.subbreaker MonitoredObj=Line.ln5815900-1 MonitoredTerm=1 Phasecurve=D Groundcurve=A PhaseTrip=600 GroundTrip=600
New object=Line.ln5742828-1 bus1=m1209817.1.2.3 bus2=l2801909.1.2.3 length=0.02525228 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195333c0 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742828-2 bus1=l2801909.1.2.3 bus2=m1209814.1.2.3 length=0.06927271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473414-1 bus1=m1209814.1.2.3 bus2=m1209811.1.2.3 length=0.1069487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714974-1 bus1=m1209811.1.2.3 bus2=m1209807.1.2.3 length=0.1226045 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896798-1 bus1=m1209807.1.2.3 bus2=m1209805.1.2.3 length=0.04415994 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775442-1 bus1=m1209805.1.2.3 bus2=l2823592.1.2.3 length=0.1055602 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223658a0 bus1=x2823592a.1.2 bus2=sx2823592a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_1a bus1=l2823592.1 bus2=l2823592_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5513564-2 bus1=l2823592_cap.1.2.3 bus2=r20185.1.2.3 length=0.0451087 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5513564-1 bus1=r20185.1.2.3 bus2=d5513564-1_int.1.2.3 length=0.02128046 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.xj171_48332_sw bus1=d5513564-1_int.1.2.3 bus2=e192201.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6321409-1 bus1=e192201.1.2.3 bus2=m1209800.1.2.3 length=0.05568214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198133-1 bus1=m1209800.3 bus2=l2839332.3 length=0.05478473 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654466-1 bus1=m1209800.1.2.3 bus2=m1209797.1.2.3 length=0.07540477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291242-1 bus1=m1209797.1.2.3 bus2=m1209791.1.2.3 length=0.06659976 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686244-1 bus1=m1209791.1 bus2=p903354.1 length=0.003369601 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686246-1 bus1=p903354.1 bus2=l2936270.1 length=0.04488169 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218472a0 bus1=x2936270a.1.2 bus2=sx2936270a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351517-1 bus1=l2936270.1 bus2=l3086078.1 length=0.06059857 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218473a0 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015889-3 bus1=l3086078.1 bus2=m4118755.1 length=0.07376292 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015889-4 bus1=m4118755.1 bus2=m1209782.1 length=0.04413122 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927382-1 bus1=m1209782.1 bus2=l3217056.1 length=0.073677 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218474a0 bus1=x3217056a.1.2 bus2=sx3217056a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048633-1 bus1=m1209782.1 bus2=l3217057.1 length=0.03875238 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx218475a0 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654472-1 bus1=m1209791.1.2.3 bus2=m1209790.1.2.3 length=0.05524293 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594242-1 bus1=m1209790.1.2.3 bus2=m1209788.1.2.3 length=0.0591157 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351519-1 bus1=m1209788.1.2.3 bus2=m1209787.1.2.3 length=0.1072102 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261021-1 bus1=m1209787.1.2.3 bus2=l2823611.1.2.3 length=0.1243536 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386877a0 bus1=x2823611a.1.2 bus2=sx2823611a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473440-1 bus1=l2823611.1.2.3 bus2=l3030204.1.2.3 length=0.08348992 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx52107636a0 bus1=x3030204a.1.2 bus2=sx3030204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866268-1 bus1=l3030204.1.2.3 bus2=m1186072.1.2.3 length=0.0671996 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048634-1 bus1=m1186072.1.2.3 bus2=m1186067.1.2.3 length=0.04217383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-5 bus1=m1186067.1.2.3 bus2=m3032980.1.2.3 length=0.05014083 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504020-2 bus1=m3032980.1.2.3 bus2=m3032977.1.2.3 length=0.2574444 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504018-1 bus1=m3032977.1.2.3 bus2=m1166366.1.2.3 length=0.3076146 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140925-1 bus1=m1166366.3 bus2=p830058.3 length=0.008930409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776833-1 bus1=p830058.3 bus2=m1166370.3 length=0.008867889 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927421-1 bus1=m1166370.3 bus2=m1166364.3 length=0.04751172 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805804-1 bus1=m1166364.3 bus2=m1166358.3 length=0.0746354 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170336-1 bus1=m1166358.3 bus2=l3030205.3 length=0.06151343 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21390038c0 bus1=x3030205c.1.2 bus2=sx3030205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6261048-1 bus1=m1166370.3 bus2=l3067506.3 length=0.2459594 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260620c0 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866266-1 bus1=l3067506.3 bus2=m1166386.3 length=0.05330657 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261020-1 bus1=m1166386.3 bus2=l2898515.3 length=0.2000023 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260621c0 bus1=x2898515c.1.2 bus2=sx2898515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018326-1 bus1=l2898515.3 bus2=m1166387.3 length=0.05960587 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624375-1 bus1=m1166387.3 bus2=l3198347.3 length=0.116852 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260622c0 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5624374-1 bus1=m1166387.3 bus2=l3048946.3 length=0.08543306 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260624c0 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6381856-1 bus1=m1166386.3 bus2=l3048966.3 length=0.0631077 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260625c0 bus1=x3048966c.1.2 bus2=sx3048966c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957526-1 bus1=m1166366.1.2.3 bus2=m1166368.1.2.3 length=0.04116818 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5988007-1 bus1=m1166368.1 bus2=l3086098.1 length=0.04940539 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474556a0 bus1=x3086098a.1.2 bus2=sx3086098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5715052-1 bus1=m1166368.1.2.3 bus2=l2973833.1.2.3 length=0.1050882 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260630b0 bus1=x2973833b.1.2 bus2=sx2973833b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866308-1 bus1=l2973833.1.2.3 bus2=m1166373.1.2.3 length=0.04140121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412354-1 bus1=m1166373.1.2.3 bus2=m1166374.1.2.3 length=0.009347399 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412355-1 bus1=m1166374.1.2.3 bus2=l2786266.1.2.3 length=0.06764679 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260631a0 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745355-1 bus1=l2786266.1.2.3 bus2=m1166375.1.2.3 length=0.03456459 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589096-1 bus1=m1166375.1 bus2=p895080.1 length=0.009761558 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195470-1 bus1=p895080.1 bus2=l2917333.1 length=0.08377996 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260632a0 bus1=x2917333a.1.2 bus2=sx2917333a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896834-1 bus1=m1166375.1.2.3 bus2=l2842383.1.2.3 length=0.09683365 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260634a0 bus1=x2842383a.1.2 bus2=sx2842383a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6023352-1 bus1=l2842383.1.2.3 bus2=d6023352-1_int.1.2.3 length=0.05295857 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9407_48332_sw bus1=d6023352-1_int.1.2.3 bus2=e184626.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6326450-1 bus1=e184626.1.2.3 bus2=m1166377.1.2.3 length=0.01031774 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5992960-1 bus1=m1166377.1.2.3 bus2=m1166376.1.2.3 length=0.03375975 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5508630-1 bus1=m1166376.1.2.3 bus2=l2842384.1.2.3 length=0.005246984 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260637c0 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805762-1 bus1=l2842384.1.2.3 bus2=m1149236.1.2.3 length=0.06777269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6232159-1 bus1=m1149236.1 bus2=p829974.1 length=0.004284117 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989328-1 bus1=p829974.1 bus2=l2805034.1 length=0.06616367 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260647a0 bus1=x2805034a.1.2 bus2=sx2805034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018336-1 bus1=m1149236.1.2.3 bus2=m1149235.1.2.3 length=0.04155912 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563942-4 bus1=m1149235.1.2.3 bus2=d5563942-4_int.1.2.3 length=0.03113334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004868472_sw bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.cap_2a bus1=q16483.1 bus2=q16483_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5563942-5 bus1=q16483_cap.1.2.3 bus2=r42247.1.2.3 length=0.005259517 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563942-3 bus1=r42247.1.2.3 bus2=m1149233.1.2.3 length=0.03974841 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896833-1 bus1=m1149233.1.2.3 bus2=l3048965.1.2.3 length=0.09739563 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260641b0 bus1=x3048965b.1.2 bus2=sx3048965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805761-1 bus1=l3048965.1.2.3 bus2=m1142843.1.2.3 length=0.05134039 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5799561-1 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=0.110589 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225700953a0 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5799561-2 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=0.09212063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8611_48332_sw bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5594236-1 bus1=e193509.1.2.3 bus2=m1142839.1.2.3 length=0.06240823 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866260-1 bus1=m1142839.3 bus2=l3067507.3 length=0.04205145 units=km linecode=1PH-xx2/0_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260535c0 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5503575-1 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=0.07299226 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018331-1 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=0.0670797 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260515a0 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291244-1 bus1=l3160865.1.2.3 bus2=m1142828.1.2.3 length=0.1306013 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473436-1 bus1=m1142828.1.2.3 bus2=l2674047.1.2.3 length=0.0003048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260514c0 bus1=x2674047c.1.2 bus2=sx2674047c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473436-2 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=0.06085092 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389307c0 bus1=x2692655c.1.2 bus2=sx2692655c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896825-1 bus1=l2692655.1.2.3 bus2=m1142821.1.2.3 length=0.05352371 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351510-1 bus1=m1142821.1.2.3 bus2=l2711226.1.2.3 length=0.001633431 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260527b0 bus1=x2711226b.1.2 bus2=sx2711226b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654471-1 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=0.07816807 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625715-1 bus1=m1142819.2 bus2=p829960.2 length=0.002509582 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-2 bus1=p829960.2 bus2=n1141478.2 length=0.01768179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-3 bus1=n1141478.2 bus2=m1142826.2 length=0.1245807 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018329-1 bus1=m1142826.2 bus2=l3160864.2 length=0.0913868 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127146b0 bus1=x3160864b.1.2 bus2=sx3160864b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654470-1 bus1=m1142826.2 bus2=m1125940.2 length=0.2866525 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957491-1 bus1=m1125940.2 bus2=l3048963.2 length=0.03355178 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260521b0 bus1=x3048963b.1.2 bus2=sx3048963b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5775469-1 bus1=m1125940.2 bus2=l3254915.2 length=0.1775158 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260520b0 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745348-1 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=0.07498476 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504876-1 bus1=m1142818.1.2.3 bus2=p829965.1.2.3 length=0.06747348 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928744-1 bus1=p829965.1.2.3 bus2=l2936271.1.2.3 length=0.02792002 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260476a0 bus1=x2936271a.1.2 bus2=sx2936271a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927423-1 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=0.1395564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-3 bus1=m1142815.1 bus2=n1141477.1 length=0.02419653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-2 bus1=n1141477.1 bus2=l2879794.1 length=0.02832576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260475a0 bus1=x2879794a.1.2 bus2=sx2879794a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6109190-1 bus1=l2879794.1 bus2=m1142811.1 length=0.03375599 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321458-1 bus1=m1142811.1 bus2=l2917330.1 length=0.07959254 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260474a0 bus1=x2917330a.1.2 bus2=sx2917330a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654476-1 bus1=l2917330.1 bus2=l2861222.1 length=0.08953393 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260473a0 bus1=x2861222a.1.2 bus2=sx2861222a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745385-1 bus1=m1142811.1 bus2=l2992657.1 length=0.05154134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21475841a0 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5684911-1 bus1=m1142815.1.2.3 bus2=m1142814.1.2.3 length=0.1474289 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957494-1 bus1=m1142814.1.2.3 bus2=m1142810.1.2.3 length=0.3009221 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894225-1 bus1=m1142810.2 bus2=m1142808.2 length=0.01866003 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5798823-1 bus1=m1142808.2 bus2=l3160868.2 length=0.09180984 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx52107693b0 bus1=x3160868b.1.2 bus2=sx3160868b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139649-1 bus1=l3160868.2 bus2=l3082988.2 length=0.02668804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195153b0 bus1=x3082988b.1.2 bus2=sx3082988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6230797-1 bus1=l3082988.2 bus2=m1149225.2 length=0.06914632 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381851-1 bus1=m1149225.2 bus2=l2767409.2 length=0.06806004 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391242b0 bus1=x2767409b.1.2 bus2=sx2767409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6412352-1 bus1=l2767409.2 bus2=m1142800.2 length=0.0932584 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321415-1 bus1=m1142800.2 bus2=m1142799.2 length=0.09330287 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896831-1 bus1=m1142799.2 bus2=m1142798.2 length=0.1007789 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078773-1 bus1=m1142798.2 bus2=m1142801.2 length=0.07943812 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139658-1 bus1=m1142801.2 bus2=l3217064.2 length=0.1004819 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391390b0 bus1=x3217064b.1.2 bus2=sx3217064b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6315098-1 bus1=l3217064.2 bus2=l3200222.2 length=0.229671 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048681-1 bus1=m1142815.1 bus2=l2917359.1 length=0.0181581 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482431a0 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6200532-1 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=0.09315242 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260479a0 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594239-1 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=0.08915953 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260480c0 bus1=x3030199c.1.2 bus2=sx3030199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6078767-1 bus1=l3030199.1.2.3 bus2=m1125934.1.2.3 length=0.02929477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503576-1 bus1=m1125934.1.2.3 bus2=l2730163.1.2.3 length=0.06337631 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260481c0 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6200527-1 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=0.0845323 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260484a0 bus1=x2992624a.1.2 bus2=sx2992624a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170293-1 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=0.05105121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171683-1 bus1=m1125919.1 bus2=p829961.1 length=0.01044714 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686245-2 bus1=p829961.1 bus2=n1141476.1 length=0.009890282 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686245-3 bus1=n1141476.1 bus2=l2692654.1 length=0.07638359 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260487a0 bus1=x2692654a.1.2 bus2=sx2692654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957492-1 bus1=l2692654.1 bus2=m1125929.1 length=0.002372008 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018332-1 bus1=m1125929.1 bus2=l2842379.1 length=0.1610873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260488a0 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745347-1 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=0.03999682 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957493-1 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=0.09095299 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078768-1 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=0.04200085 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389092b0 bus1=x2917328b.1.2 bus2=sx2917328b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351511-1 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=0.06460124 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260505c0 bus1=x2861218c.1.2 bus2=sx2861218c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958866-1 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=0.1593378 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8645_48332_sw bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6201850-1 bus1=e183493.1.2.3 bus2=m1125902.1.2.3 length=0.08925904 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291252-1 bus1=m1125902.1.2.3 bus2=226-23751.1.2.3 length=0.0758688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291252-2 bus1=226-23751.1.2.3 bus2=l2955081.1.2.3 length=0.04193955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260508a0 bus1=x2955081a.1.2 bus2=sx2955081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018341-1 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=0.09468487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351523-3 bus1=m1108315.3 bus2=n1230121.3 length=0.009108856 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351523-2 bus1=n1230121.3 bus2=m1108316.3 length=0.01506764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686489-1 bus1=m1108316.3 bus2=196-35541.3 length=0.008384198 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6141147-1 bus1=196-35541.3 bus2=m1108317.3 length=0.07492938 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591814-1 bus1=m1108317.3 bus2=l2820590.3 length=0.06677156 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531334-1 bus1=l2820590.3 bus2=m1108328.3 length=0.05542785 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803287-1 bus1=m1108328.3 bus2=l2875754.3 length=0.02126716 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225897943c0 bus1=x2875754c.1.2 bus2=sx2875754c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6076248-1 bus1=m1108328.3 bus2=l2767414.3 length=0.03644873 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351019c0 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015795-1 bus1=l2767414.3 bus2=m1108331.3 length=0.1457019 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139655-1 bus1=m1108331.3 bus2=m1108334.3 length=0.09875211 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957501-1 bus1=m1108334.3 bus2=l2692664.3 length=0.03918238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351021c0 bus1=x2692664c.1.2 bus2=sx2692664c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712492-1 bus1=m1108331.3 bus2=l3045895.3 length=0.00203151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx351020c0 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712492-2 bus1=l3045895.3 bus2=m1108329.3 length=0.0895898 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262235-1 bus1=m1108329.3 bus2=l2935552.3 length=0.1526018 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274903c0 bus1=x2935552c.1.2 bus2=sx2935552c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896843-1 bus1=m1108331.3 bus2=m1108335.3 length=0.1654816 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625542-1 bus1=m1108335.3 bus2=m1108340.3 length=0.2005514 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774452-1 bus1=m1108340.3 bus2=l2916605.3 length=0.01326065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274987c0 bus1=x2916605c.1.2 bus2=sx2916605c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744333-1 bus1=m1108340.3 bus2=m1108344.3 length=0.06998185 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472349-1 bus1=m1108344.3 bus2=m1108353.3 length=0.1243743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895772-1 bus1=m1108353.3 bus2=l3048205.3 length=0.08518323 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274994c0 bus1=x3048205c.1.2 bus2=sx3048205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835174-1 bus1=l3048205.3 bus2=m1108361.3 length=0.1959342 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199558-1 bus1=m1108361.3 bus2=m1089155.3 length=0.1272712 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562921-1 bus1=m1089155.3 bus2=m1089158.3 length=0.1018298 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956459-1 bus1=m1089158.3 bus2=m1089162.3 length=0.1799297 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-1 bus1=m1089162.3 bus2=l2991640.3 length=0.1138175 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx229106135c0 bus1=x2991640c.1.2 bus2=sx2991640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6326286-2 bus1=l2991640.3 bus2=m1089160.3 length=0.1026322 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-3 bus1=m1089160.3 bus2=m1089163.3 length=0.08381973 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502523-1 bus1=m1089163.3 bus2=l3066807.3 length=0.09073876 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337624c0 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320326-1 bus1=m1089162.3 bus2=l3197626.3 length=0.1080838 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337623c0 bus1=x3197626c.1.2 bus2=sx3197626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472348-1 bus1=m1089162.3 bus2=m1089165.3 length=0.2579958 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926295-1 bus1=m1089165.3 bus2=l3216343.3 length=0.1530129 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337626c0 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985351-1 bus1=l3216343.3 bus2=l3082981.3 length=0.07445779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193737c0 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985351-2 bus1=l3082981.3 bus2=m1108368.3 length=0.1594107 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926294-1 bus1=m1108368.3 bus2=l3085393.3 length=0.07035176 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337627c0 bus1=x3085393c.1.2 bus2=sx3085393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290206-1 bus1=m1108368.3 bus2=l2897770.3 length=0.07038334 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337628c0 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562922-1 bus1=m1089165.3 bus2=l3197627.3 length=0.1267595 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337625c0 bus1=x3197627c.1.2 bus2=sx3197627c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804789-1 bus1=m1089165.3 bus2=l2748128.3 length=0.0430276 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337629c0 bus1=x2748128c.1.2 bus2=sx2748128c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320327-1 bus1=l2748128.3 bus2=m1089170.3 length=0.1739354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320328-1 bus1=m1089170.3 bus2=l2879062.3 length=0.1700257 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21385192c0 bus1=x2879062c.1.2 bus2=sx2879062c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956460-1 bus1=l2879062.3 bus2=m1089173.3 length=0.09017534 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532741-1 bus1=m1089173.3 bus2=l2935551.3 length=0.06085765 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21387929c0 bus1=x2935551c.1.2 bus2=sx2935551c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5746546-1 bus1=l2935551.3 bus2=d5746546-1_int.3 length=0.03204032 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a333_48332_sw bus1=d5746546-1_int.3 bus2=e182723.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5806917-1 bus1=e182723.3 bus2=m1089177.3 length=0.04925064 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199512-1 bus1=m1089177.3 bus2=l2729406.3 length=0.1377399 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337633c0 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804790-1 bus1=l2729406.3 bus2=l2897768.3 length=0.1947726 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337634c0 bus1=x2897768c.1.2 bus2=sx2897768c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865230-1 bus1=m1089177.3 bus2=l2822863.3 length=0.1338843 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337635c0 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380807-1 bus1=l2822863.3 bus2=m1089188.3 length=0.4450605 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229790-1 bus1=m1089188.3 bus2=m1089189.3 length=0.06631841 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593219-1 bus1=m1089189.3 bus2=l2841619.3 length=0.07935441 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337636c0 bus1=x2841619c.1.2 bus2=sx2841619c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259985-1 bus1=l2841619.3 bus2=l2785515.3 length=0.1164721 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293609c0 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835132-1 bus1=m1089188.3 bus2=l2673306.3 length=0.07573053 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293608c0 bus1=x2673306c.1.2 bus2=sx2673306c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562923-1 bus1=m1089173.3 bus2=m1089174.3 length=0.02956608 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534967-1 bus1=m1089174.3 bus2=p827501.3 length=0.1060853 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-3 bus1=p827501.3 bus2=n1140516.3 length=0.004305831 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-2 bus1=n1140516.3 bus2=m1089176.3 length=0.1259863 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138600-1 bus1=m1089176.3 bus2=m1089179.3 length=0.06932616 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835133-1 bus1=m1089179.3 bus2=m1069451.3 length=0.1138171 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744369-1 bus1=m1069451.3 bus2=l2804282.3 length=0.2051895 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337641c0 bus1=x2804282c.1.2 bus2=sx2804282c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714075-1 bus1=l2804282.3 bus2=l3104154.3 length=0.08140065 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337642c0 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5859993-1 bus1=l3104154.3 bus2=l3104155.3 length=0.04042317 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474587c0 bus1=x3104155c.1.2 bus2=sx3104155c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562961-1 bus1=l3104155.3 bus2=m1069456.3 length=0.06373798 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138635-1 bus1=m1069456.3 bus2=l2897806.3 length=0.06307009 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337643c0 bus1=x2897806c.1.2 bus2=sx2897806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5837361-7 bus1=m1069456.3 bus2=n1147867.3 length=0.02267017 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837361-8 bus1=n1147867.3 bus2=d5837361-8_int.3 length=0.00591651 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714045-1 bus1=m1089173.3 bus2=l2673307.3 length=0.08408768 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337632c0 bus1=x2673307c.1.2 bus2=sx2673307c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926293-1 bus1=m1089170.3 bus2=l3085392.3 length=0.07829454 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337630c0 bus1=x3085392c.1.2 bus2=sx3085392c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532740-1 bus1=m1089170.3 bus2=l3029497.3 length=0.04736166 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337631c0 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047559-2 bus1=m1089155.3 bus2=m3037540.3 length=0.07294583 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506318-4 bus1=m3037540.3 bus2=l2710509.3 length=0.003342785 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275000c0 bus1=x2710509c.1.2 bus2=sx2710509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506319-2 bus1=l2710509.3 bus2=m1108364.3 length=0.1031532 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683812-1 bus1=m1108364.3 bus2=l2897766.3 length=0.09614005 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128007c0 bus1=x2897766c.1.2 bus2=sx2897766c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593220-2 bus1=m3037540.3 bus2=l2822862.3 length=0.05836295 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275001c0 bus1=x2822862c.1.2 bus2=sx2822862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744329-1 bus1=l2822862.3 bus2=l3066806.3 length=0.06462783 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275002c0 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199510-1 bus1=m1089155.3 bus2=l2935550.3 length=0.07983021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274999c0 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986961-1 bus1=m1108361.3 bus2=l3048228.3 length=0.03284099 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274997c0 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260030-1 bus1=l3048228.3 bus2=l2991940.3 length=0.09075313 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148060c0 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956462-1 bus1=m1108344.3 bus2=l2804250.3 length=0.03943133 units=km linecode=1PH-xx4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274992c0 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531326-1 bus1=l2804250.3 bus2=l2820583.3 length=0.06911756 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561521-1 bus1=l2820583.3 bus2=m1108354.3 length=0.154112 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379351-1 bus1=m1108354.3 bus2=m1108350.3 length=0.07814397 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715017-1 bus1=m1108350.3 bus2=l3198356.3 length=0.06933416 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx350993c0 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805767-1 bus1=l3198356.3 bus2=m1108345.3 length=0.06086841 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715018-1 bus1=m1108345.3 bus2=m1108347.3 length=0.03871609 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684869-1 bus1=m1108347.3 bus2=m1108355.3 length=0.09157269 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715019-1 bus1=m1108355.3 bus2=m1108352.3 length=0.08732875 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230805-1 bus1=m1108352.3 bus2=m1108356.3 length=0.0922193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139656-1 bus1=m1108356.3 bus2=l2842390.3 length=0.06943456 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21325725c0 bus1=x2842390c.1.2 bus2=sx2842390c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5503584-1 bus1=m1108356.3 bus2=l2674052.3 length=0.06235706 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393570c0 bus1=x2674052c.1.2 bus2=sx2674052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833631-1 bus1=m1108350.3 bus2=m1108360.3 length=0.2377858 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624387-1 bus1=m1108360.3 bus2=l3048968.3 length=0.05497669 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx350994c0 bus1=x3048968c.1.2 bus2=sx3048968c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653455-1 bus1=m1108340.3 bus2=l2822865.3 length=0.08600516 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274986c0 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411368-1 bus1=l2822865.3 bus2=l2916606.3 length=0.07735644 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275007c0 bus1=x2916606c.1.2 bus2=sx2916606c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744332-1 bus1=l2916606.3 bus2=l2822864.3 length=0.06169847 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274985c0 bus1=x2822864c.1.2 bus2=sx2822864c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956461-1 bus1=m1108340.3 bus2=l3085394.3 length=0.1024001 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx274988c0 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5621860-1 bus1=m1108328.3 bus2=l3160878.3 length=0.2087438 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260511c0 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745360-1 bus1=l3160878.3 bus2=l2917336.3 length=0.1946039 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260513c0 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291253-1 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=0.07220285 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896844-1 bus1=m1108311.3 bus2=l2898526.3 length=0.02467409 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393486c0 bus1=x2898526c.1.2 bus2=sx2898526c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170302-1 bus1=m1108311.1.2.3 bus2=l2879773.1.2.3 length=0.08882654 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207290a0 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321427-1 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=0.09267141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531195-1 bus1=m1108298.1.2.3 bus2=196-36167.1.2.3 length=0.03926728 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106511-1 bus1=196-36167.1.2.3 bus2=l3011298.1.2.3 length=0.08155228 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207286c0 bus1=x3011298c.1.2 bus2=sx3011298c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351524-1 bus1=l3011298.1.2.3 bus2=m1108295.1.2.3 length=0.08015593 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109158-1 bus1=m1108295.1.2.3 bus2=l2936279.1.2.3 length=0.08373852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247184c0 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473449-1 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=0.1017066 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247185b0 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6079946-1 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=0.1177636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389962c0 bus1=x2804249c.1.2 bus2=sx2804249c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6256144-4 bus1=l2804249.1.2.3 bus2=n1139547.1.2.3 length=0.07100756 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6256144-3 bus1=n1139547.1.2.3 bus2=l2688693.1.2.3 length=0.08502586 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225918936c0 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6256144-1 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=0.03917884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225918926b0 bus1=x2688692b.1.2 bus2=sx2688692b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5527400-1 bus1=l2688692.1.2.3 bus2=m1108286.1.2.3 length=0.005096697 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955063-1 bus1=m1108286.1.2.3 bus2=l2933164.1.2.3 length=0.07929255 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440069-1 bus1=l2933164.1.2.3 bus2=l3029498.1.2.3 length=0.06749109 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247036c0 bus1=x3029498c.1.2 bus2=sx3029498c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623403-1 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=0.0877134 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472361-1 bus1=m1089143.1 bus2=l3141400.1 length=0.09515786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138313a0 bus1=x3141400a.1.2 bus2=sx3141400a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502533-1 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=0.1373578 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679773-1 bus1=m1089141.1 bus2=p895105.1 length=0.006902355 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-2 bus1=p895105.1 bus2=n1142110.1 length=0.009885674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-3 bus1=n1142110.1 bus2=l2673316.1 length=0.008920033 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120855a0 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077777-1 bus1=l2673316.1 bus2=m1089138.1 length=0.05341583 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653459-1 bus1=m1089138.1 bus2=l2841628.1 length=0.09854845 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120786a0 bus1=x2841628a.1.2 bus2=sx2841628a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259995-1 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=0.1105514 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138265a0 bus1=x3160107a.1.2 bus2=sx3160107a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350541-1 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=0.1078279 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138264b0 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502531-1 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=0.0382469 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409869-1 bus1=m1089131.1 bus2=l3270854.1 length=0.05049828 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290212-1 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=0.09576997 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138262a0 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138608-3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=0.08551689 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4586093_sw bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6138608-2 bus1=q14404.1.2.3 bus2=regxfmr_190-7361.1.2.3 length=0.004597065 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502532-1 bus1=190-7361.1.2.3 bus2=m1089120.1.2.3 length=0.005820451 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472360-1 bus1=m1089120.1.2.3 bus2=m1089119.1.2.3 length=0.05793432 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625547-1 bus1=m1089119.2 bus2=p827521.2 length=0.006811498 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-3 bus1=p827521.2 bus2=n1139546.2 length=0.009140775 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-2 bus1=n1139546.2 bus2=l2970842.2 length=0.08556852 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409873-1 bus1=l2970842.2 bus2=m1089113.2 length=0.07187752 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835141-1 bus1=m1089113.2 bus2=l2691946.2 length=0.07601351 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147974b0 bus1=x2691946b.1.2 bus2=sx2691946b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6046042-1 bus1=m1089113.2 bus2=m1089103.2 length=0.441135 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138597-1 bus1=m1089103.2 bus2=l3048196.2 length=0.06402977 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138237b0 bus1=x3048196b.1.2 bus2=sx3048196b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411366-1 bus1=l3048196.2 bus2=m1089097.2 length=0.2754039 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077773-1 bus1=m1089097.2 bus2=m1108270.2 length=0.08312298 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199509-1 bus1=m1108270.2 bus2=l2785516.2 length=0.1233814 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138294b0 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683811-1 bus1=l2785516.2 bus2=m1108274.2 length=0.1511476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926292-1 bus1=m1108274.2 bus2=m1108269.2 length=0.06128805 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956458-1 bus1=m1108269.2 bus2=l2729405.2 length=0.07252689 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393412b0 bus1=x2729405b.1.2 bus2=sx2729405b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472347-1 bus1=m1108274.2 bus2=m1108276.2 length=0.05284928 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048641-1 bus1=m1108276.2 bus2=l2786273.2 length=0.04138846 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275247b0 bus1=x2786273b.1.2 bus2=sx2786273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018340-1 bus1=l2786273.2 bus2=m1108278.2 length=0.1079941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594245-1 bus1=m1108278.2 bus2=l2805036.2 length=0.06632866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275248b0 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5987964-1 bus1=m1108278.2 bus2=l3179699.2 length=0.1151392 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393454b0 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803267-1 bus1=m1089097.2 bus2=m1108268.2 length=0.1429334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500971-1 bus1=m1108268.2 bus2=m1108267.2 length=0.4253459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472340-1 bus1=m1108267.2 bus2=m1108266.2 length=0.1910184 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835123-1 bus1=m1108266.2 bus2=m1108265.2 length=0.1378567 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926296-1 bus1=m1108265.2 bus2=m1108264.2 length=0.9691274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714038-1 bus1=m1108264.2 bus2=m1108263.2 length=0.0999943 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-2 bus1=m1108263.2 bus2=n1142112.2 length=0.1180668 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-3 bus1=n1142112.2 bus2=p827496.2 length=0.01240787 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292463-1 bus1=p827496.2 bus2=m1108262.2 length=0.004571424 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562918-1 bus1=m1108262.2 bus2=m1108261.2 length=0.004571641 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320323-1 bus1=m1108261.2 bus2=m1108260.2 length=0.04885081 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078744-1 bus1=m1108260.2 bus2=m1108259.2 length=0.03565775 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894220-2 bus1=m1108259.2 bus2=m1108258.2 length=0.04622784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500978-1 bus1=m1108258.2 bus2=l3195318.2 length=0.04571943 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194280b0 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894220-1 bus1=m1108258.2 bus2=m1108257.2 length=0.04327059 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866235-1 bus1=m1108257.2 bus2=l3142078.2 length=0.4377147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx330121b0 bus1=x3142078b.1.2 bus2=sx3142078b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6230759-1 bus1=l3142078.2 bus2=l2879752.2 length=0.1347393 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx330122b0 bus1=x2879752b.1.2 bus2=sx2879752b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047558-1 bus1=m1089103.2 bus2=l2673305.2 length=0.1094182 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138236b0 bus1=x2673305b.1.2 bus2=sx2673305b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683823-1 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=0.078884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047570-1 bus1=m1089118.1 bus2=l3048208.1 length=0.04529702 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138260a0 bus1=x3048208a.1.2 bus2=sx3048208a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835143-1 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=0.1617083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199521-1 bus1=m1089115.3 bus2=l2991911.3 length=0.07181828 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138258c0 bus1=x2991911c.1.2 bus2=sx2991911c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593234-1 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=0.09150361 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138609-1 bus1=m1089112.3 bus2=l2691951.3 length=0.06504075 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138379c0 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292465-2 bus1=l2691951.3 bus2=n1139542.3 length=0.02311777 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292465-3 bus1=n1139542.3 bus2=p827523.3 length=0.02159534 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837355-1 bus1=p827523.3 bus2=l2879076.3 length=0.03533671 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138380c0 bus1=x2879076c.1.2 bus2=sx2879076c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532751-1 bus1=l2879076.3 bus2=m1089122.3 length=0.02424409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5544392-1 bus1=m1089122.3 bus2=p860892.3 length=0.03134683 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108138-2 bus1=p860892.3 bus2=n1139543.3 length=0.01073181 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108138-3 bus1=n1139543.3 bus2=l2727795.3 length=0.04963526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227678342c0 bus1=x2727795c.1.2 bus2=sx2727795c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895778-1 bus1=l2727795.3 bus2=l2972704.3 length=0.03205862 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228445756c0 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956469-1 bus1=l2972704.3 bus2=l3263051.3 length=0.05319975 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2212371533c0 bus1=x3263051c.1.2 bus2=sx3263051c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623404-1 bus1=l3263051.3 bus2=m1069199.3 length=0.0714309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986932-1 bus1=m1069199.3 bus2=l2785525.3 length=0.07177901 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396606c0 bus1=x2785525c.1.2 bus2=sx2785525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108137-1 bus1=m1089122.3 bus2=m1089132.3 length=0.07607941 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077779-1 bus1=m1089132.3 bus2=l3029503.3 length=0.04700309 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138373c0 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683824-1 bus1=l3029503.3 bus2=m1069202.3 length=0.06302783 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956467-1 bus1=m1069202.3 bus2=l2879073.3 length=0.1215708 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138371c0 bus1=x2879073c.1.2 bus2=sx2879073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835140-1 bus1=l2879073.3 bus2=m1069205.3 length=0.06252794 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472358-1 bus1=m1069205.3 bus2=m1069208.3 length=0.0363016 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683820-1 bus1=m1069208.3 bus2=l2691945.3 length=0.02343232 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302812c0 bus1=x2691945c.1.2 bus2=sx2691945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593233-1 bus1=m1069208.3 bus2=m1069213.3 length=0.1415619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623401-1 bus1=m1069213.3 bus2=l3178977.3 length=0.0409259 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302810c0 bus1=x3178977c.1.2 bus2=sx3178977c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895777-1 bus1=l3178977.3 bus2=l3160105.3 length=0.05963786 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302811c0 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774461-1 bus1=l3160105.3 bus2=l3235251.3 length=0.08381312 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21387206c0 bus1=x3235251c.1.2 bus2=sx3235251c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259993-1 bus1=m1069213.3 bus2=m1069217.3 length=0.09655764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683821-1 bus1=m1069217.3 bus2=l2954350.3 length=0.08836737 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302809c0 bus1=x2954350c.1.2 bus2=sx2954350c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138606-1 bus1=l2954350.3 bus2=m1069206.3 length=0.1148319 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986929-1 bus1=m1069206.3 bus2=l2841625.3 length=0.1520866 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302834c0 bus1=x2841625c.1.2 bus2=sx2841625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835139-1 bus1=l2841625.3 bus2=l3010566.3 length=0.08709869 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138776c0 bus1=x3010566c.1.2 bus2=sx3010566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411376-1 bus1=m1069217.3 bus2=l2841626.3 length=0.004068265 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302808c0 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260019-1 bus1=l2841626.3 bus2=l3235266.3 length=0.09354779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302807c0 bus1=x3235266c.1.2 bus2=sx3235266c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6046144-1 bus1=l3235266.3 bus2=l2801950.3 length=0.07940878 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137087-1 bus1=l2801950.3 bus2=m1069224.3 length=0.032899 units=km linecode=1PH-xx4_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744357-1 bus1=m1069224.3 bus2=m1069218.3 length=0.1196288 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047569-1 bus1=m1069218.3 bus2=l2954351.3 length=0.09025783 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302805c0 bus1=x2954351c.1.2 bus2=sx2954351c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077776-1 bus1=m1069218.3 bus2=l2860486.3 length=0.003507542 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127390c0 bus1=x2860486c.1.2 bus2=sx2860486c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350540-1 bus1=l2860486.3 bus2=l3141399.3 length=0.100951 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302804c0 bus1=x3141399c.1.2 bus2=sx3141399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593235-1 bus1=l3141399.3 bus2=m1069210.3 length=0.07687315 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411379-1 bus1=m1069210.3 bus2=l3085400.3 length=0.08115037 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302803c0 bus1=x3085400c.1.2 bus2=sx3085400c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077801-1 bus1=m1069224.3 bus2=m1069226.3 length=0.1231812 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712486-1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=0.008331726 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8271_48332_sw bus1=d5712486-1_int.3 bus2=e206210.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5591697-1 bus1=e206210.3 bus2=m1069225.3 length=0.004602498 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803270-2 bus1=m1069225.3 bus2=n1139544.3 length=0.01221954 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803270-3 bus1=n1139544.3 bus2=l2897776.3 length=0.02660252 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302858c0 bus1=x2897776c.1.2 bus2=sx2897776c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411378-1 bus1=l2897776.3 bus2=l3254215.3 length=0.1453217 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302859c0 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591696-1 bus1=m1069225.3 bus2=l3122819.3 length=0.06443345 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302860c0 bus1=x3122819c.1.2 bus2=sx3122819c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6231994-1 bus1=m1069226.3 bus2=m1069227.3 length=0.01045724 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019478-1 bus1=m1069227.3 bus2=l2748133.3 length=0.09988982 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302861c0 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108135-1 bus1=l2748133.3 bus2=l3085399.3 length=0.08531218 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302862c0 bus1=x3085399c.1.2 bus2=sx3085399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865243-1 bus1=m1069208.3 bus2=l3010567.3 length=0.1107993 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302813c0 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017296-1 bus1=m1069202.3 bus2=l2785524.3 length=0.02112043 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28044328c0 bus1=x2785524c.1.2 bus2=sx2785524c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138607-1 bus1=l2785524.3 bus2=m1069201.3 length=0.02089654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199520-1 bus1=m1069201.3 bus2=l3010565.3 length=0.1444338 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138343c0 bus1=x3010565c.1.2 bus2=sx3010565c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593232-1 bus1=l3010565.3 bus2=l2897775.3 length=0.140826 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138342c0 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714049-1 bus1=m1069202.3 bus2=l3104126.3 length=0.09063828 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138372c0 bus1=x3104126c.1.2 bus2=sx3104126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956468-1 bus1=m1089132.3 bus2=l2691950.3 length=0.03803526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138374c0 bus1=x2691950c.1.2 bus2=sx2691950c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047571-1 bus1=l2691950.3 bus2=l2916609.3 length=0.07097376 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138346c0 bus1=x2916609c.1.2 bus2=sx2916609c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5776667-1 bus1=m1089112.3 bus2=p827520.3 length=0.004631519 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-2 bus1=p827520.3 bus2=n1139545.3 length=0.006405147 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-3 bus1=n1139545.3 bus2=m1069174.3 length=0.1031125 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742813-1 bus1=m1069174.3 bus2=l2841629.3 length=0.05826065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138405c0 bus1=x2841629c.1.2 bus2=sx2841629c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833622-1 bus1=m1069174.3 bus2=l3216347.3 length=0.07367517 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138413c0 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138605-1 bus1=l3216347.3 bus2=l2785523.3 length=0.08596277 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138412c0 bus1=x2785523c.1.2 bus2=sx2785523c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926303-1 bus1=l2785523.3 bus2=l3141388.3 length=0.09968724 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138416c0 bus1=x3141388c.1.2 bus2=sx3141388c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926284-2 bus1=l3141388.3 bus2=l3626914.3 length=0.03922494 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224179616c0 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926284-3 bus1=l3626914.3 bus2=m1089102.3 length=0.04321401 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744324-1 bus1=m1089102.3 bus2=m1089096.3 length=0.1695327 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683804-1 bus1=m1089096.3 bus2=m1089093.3 length=0.08744934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593214-1 bus1=m1089093.3 bus2=m1089094.3 length=0.06061771 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744323-1 bus1=m1089094.3 bus2=m1069147.3 length=0.06119126 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138589-1 bus1=m1069147.3 bus2=l3066801.3 length=0.03639723 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138464c0 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653450-1 bus1=m1069147.3 bus2=l2879055.3 length=0.05970936 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138465c0 bus1=x2879055c.1.2 bus2=sx2879055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320322-1 bus1=l2879055.3 bus2=l2973144.3 length=0.09092346 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138466c0 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5706733-1 bus1=l2973144.3 bus2=l2724120.3 length=0.1678497 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225577437c0 bus1=x2724120c.1.2 bus2=sx2724120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5706733-2 bus1=l2724120.3 bus2=m1069149.3 length=0.00510622 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532742-1 bus1=m1069149.3 bus2=m1069148.3 length=0.0619081 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259988-1 bus1=m1069148.3 bus2=l2673309.3 length=0.1072341 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138472c0 bus1=x2673309c.1.2 bus2=sx2673309c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865231-1 bus1=m1069148.3 bus2=l2785518.3 length=0.02752238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138469c0 bus1=x2785518c.1.2 bus2=sx2785518c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411369-1 bus1=l2785518.3 bus2=l2766717.3 length=0.07635217 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138470c0 bus1=x2766717c.1.2 bus2=sx2766717c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924697-1 bus1=m1069174.3 bus2=l2841630.3 length=0.09329265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138404c0 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926305-1 bus1=l2841630.3 bus2=l2954352.3 length=0.02837583 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127090c0 bus1=x2954352c.1.2 bus2=sx2954352c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5863823-1 bus1=m1089112.1.2.3 bus2=l3195356.1.2.3 length=0.03929099 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501088-1 bus1=l3195356.1.2.3 bus2=m1069189.1.2.3 length=0.07228537 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017300-1 bus1=m1069189.3 bus2=l2860487.3 length=0.08698713 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138586c0 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108136-1 bus1=m1069189.1.2.3 bus2=m1069184.1.2.3 length=0.02582866 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017299-1 bus1=m1069184.1.2.3 bus2=m1069175.1.2.3 length=0.06387652 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774463-1 bus1=m1069175.3 bus2=l3197637.3 length=0.07651051 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138585c0 bus1=x3197637c.1.2 bus2=sx3197637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413567-2 bus1=m1069175.1.2.3 bus2=n1139541.1.2.3 length=0.04358614 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413567-3 bus1=n1139541.1.2.3 bus2=d6413567-3_int.1.2.3 length=0.01496679 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8223_48332_sw bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5806919-1 bus1=e182724.1.2.3 bus2=m1069169.1.2.3 length=0.09299546 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804791-1 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=0.07335584 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138655a0 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593222-1 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=0.1061942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138652c0 bus1=x2766718c.1.2 bus2=sx2766718c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956463-1 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=0.09179754 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138649a0 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320329-1 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=0.05989324 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774453-1 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=0.124963 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532743-1 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=0.1005498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047561-1 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=0.1777074 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138644a0 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229807-1 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=0.1197047 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138642a0 bus1=x3235256a.1.2 bus2=sx3235256a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593239-1 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=0.03489369 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804802-1 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=0.07517677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138614-1 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=0.07099026 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199530-1 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=0.03786623 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138720a0 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199527-1 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=0.07126449 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138719a0 bus1=x2860490a.1.2 bus2=sx2860490a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683831-1 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=0.06335789 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138718c0 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472369-1 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=0.0464913 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865248-1 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=0.04314574 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047584-1 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=0.05462726 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302734a0 bus1=x2991922a.1.2 bus2=sx2991922a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047583-1 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=0.07220793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073648-1 bus1=m1047339.1 bus2=p895104.1 length=0.007739728 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528572-2 bus1=p895104.1 bus2=n1139537.1 length=0.01423113 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528572-3 bus1=n1139537.1 bus2=l3122826.1 length=0.1046851 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302731a0 bus1=x3122826a.1.2 bus2=sx3122826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108149-1 bus1=l3122826.1 bus2=m1047358.1 length=0.1036739 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986934-1 bus1=m1047358.1 bus2=l2897781.1 length=0.09095198 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138770a0 bus1=x2897781a.1.2 bus2=sx2897781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472368-1 bus1=m1047358.1 bus2=l2729411.1 length=0.09673827 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138769a0 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199528-1 bus1=m1047358.1 bus2=l3197644.1 length=0.02053281 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138771a0 bus1=x3197644a.1.2 bus2=sx3197644a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472370-1 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=0.08287784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302733a0 bus1=x2860491a.1.2 bus2=sx2860491a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx302733b0 bus1=x2860491b.1.2 bus2=sx2860491b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926308-3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=0.03434425 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625696_sw bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5926308-2 bus1=q14412.1.2.3 bus2=m1047325.1.2.3 length=0.03394498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837356-1 bus1=m1047325.1 bus2=p827532.1 length=0.009630813 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201699-1 bus1=p827532.1 bus2=m1047326.1 length=0.007292708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138613-1 bus1=m1047326.1 bus2=m1047322.1 length=0.03896102 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835148-1 bus1=m1047322.1 bus2=l3048211.1 length=0.07434927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396015a0 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472372-1 bus1=m1047326.1 bus2=m1047338.1 length=0.1023274 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169256-1 bus1=m1047338.1 bus2=l2691953.1 length=0.1511309 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302732a0 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350546-1 bus1=m1047325.1.2.3 bus2=m1047324.1.2.3 length=0.009183718 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986935-1 bus1=m1047324.1.2.3 bus2=l2897780.1.2.3 length=0.09259677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293518b0 bus1=x2897780b.1.2 bus2=sx2897780b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744341-1 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=0.0435721 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293519b0 bus1=x3235255b.1.2 bus2=sx3235255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714080-1 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=0.0512085 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956502-1 bus1=m1047316.3 bus2=l2766728.3 length=0.03440773 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593253-1 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=0.0146964 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293521a0 bus1=x3216370a.1.2 bus2=sx3216370a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293521b0 bus1=x3216370b.1.2 bus2=sx3216370b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293521c0 bus1=x3216370c.1.2 bus2=sx3216370c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199560-1 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=0.1008807 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6014135-1 bus1=m1047312.1 bus2=p893163.1 length=0.004144648 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741249-1 bus1=p893163.1 bus2=m1047314.1 length=0.003926085 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6301772-2 bus1=m1047314.1 bus2=n1137961.1 length=0.01931994 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6301772-3 bus1=n1137961.1 bus2=l3104133.1 length=0.123164 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293483a0 bus1=x3104133a.1.2 bus2=sx3104133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532756-1 bus1=l3104133.1 bus2=m1047323.1 length=0.1276247 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653468-1 bus1=m1047323.1 bus2=l3010569.1 length=0.04011528 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302673a0 bus1=x3010569a.1.2 bus2=sx3010569a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895784-1 bus1=l3010569.1 bus2=m1047335.1 length=0.05275241 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169255-1 bus1=m1047335.1 bus2=l2710519.1 length=0.08533148 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302676a0 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804801-1 bus1=l2710519.1 bus2=m1047344.1 length=0.04966218 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108148-1 bus1=m1047344.1 bus2=l3029499.1 length=0.07527645 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302678a0 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532757-1 bus1=m1047344.1 bus2=l3066819.1 length=0.05634355 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302677a0 bus1=x3066819a.1.2 bus2=sx3066819a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714055-1 bus1=m1047344.1 bus2=l2897772.1 length=0.07100914 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302679a0 bus1=x2897772a.1.2 bus2=sx2897772a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6318859-1 bus1=l2897772.1 bus2=l3101814.1 length=0.05644528 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077783-1 bus1=m1047335.1 bus2=l2954354.1 length=0.0593947 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302675a0 bus1=x2954354a.1.2 bus2=sx2954354a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229806-1 bus1=l2954354.1 bus2=l2673321.1 length=0.05773463 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302674a0 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5756001-1 bus1=m1047314.1 bus2=m1047311.1 length=0.02231806 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138639-1 bus1=m1047311.1 bus2=l2748158.1 length=0.01051657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293480a0 bus1=x2748158a.1.2 bus2=sx2748158a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320367-3 bus1=m1047312.1.2.3 bus2=n1137960.1.2.3 length=0.01516922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320367-2 bus1=n1137960.1.2.3 bus2=m1047309.1.2.3 length=0.02515208 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049825-1 bus1=m1047309.1.2.3 bus2=d6049825-1_int.1.2.3 length=0.004571141 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5523_48332_sw bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6171508-1 bus1=e182748.1.2.3 bus2=l2673346.1.2.3 length=0.06395981 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293486c0 bus1=x2673346c.1.2 bus2=sx2673346c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350577-1 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=0.1291806 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293487b0 bus1=x3254238b.1.2 bus2=sx3254238b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380847-1 bus1=l3254238.1.2.3 bus2=m1047303.1.2.3 length=0.09931373 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865272-1 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=0.07220582 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192684a0 bus1=x3027116a.1.2 bus2=sx3027116a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774497-1 bus1=l3027116.1.2.3 bus2=m1047300.1.2.3 length=0.06888704 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804836-1 bus1=m1047300.1.2.3 bus2=m1047299.1.2.3 length=0.06285215 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956501-1 bus1=m1047299.3 bus2=l3104157.3 length=0.05504948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293427c0 bus1=x3104157c.1.2 bus2=sx3104157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379462-1 bus1=m1047299.1.2.3 bus2=l3139121.1.2.3 length=0.04498975 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-2 bus1=l3139121.1.2.3 bus2=l2763153.1.2.3 length=0.07501114 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293425a0 bus1=x2763153a.1.2 bus2=sx2763153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379462-3 bus1=l2763153.1.2.3 bus2=m1047293.1.2.3 length=0.04834725 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047605-1 bus1=m1047293.1.2.3 bus2=m1047292.1.2.3 length=0.0200942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199561-1 bus1=m1047292.3 bus2=l2766750.3 length=0.0582273 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293424c0 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229835-1 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=0.08860452 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399361b0 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320368-1 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=0.06420695 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293423b0 bus1=x3122849b.1.2 bus2=sx3122849b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956503-1 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=0.08398142 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653492-1 bus1=m1026357.3 bus2=l3178997.3 length=0.05850551 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293422c0 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047606-1 bus1=l3178997.3 bus2=m1026363.3 length=0.03294477 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229805-1 bus1=m1026363.3 bus2=l2897779.3 length=0.08942633 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302508c0 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714054-1 bus1=l2897779.3 bus2=l2804261.3 length=0.09655664 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302509c0 bus1=x2804261c.1.2 bus2=sx2804261c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047582-1 bus1=l2804261.3 bus2=l3178980.3 length=0.09725611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302510c0 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532791-1 bus1=m1026357.1.2.3 bus2=m1026356.1.2.3 length=0.02959428 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895818-1 bus1=m1026356.1.2.3 bus2=m1026354.1.2.3 length=0.03874359 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865271-1 bus1=m1026354.1.2.3 bus2=l3235275.1.2.3 length=0.07183827 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302507b0 bus1=x3235275b.1.2 bus2=sx3235275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774496-1 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=0.0859726 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623408-1 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=0.05094784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140777-1 bus1=m1026341.1 bus2=p827531.1 length=0.009336879 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746547-1 bus1=p827531.1 bus2=m1026343.1 length=0.006206339 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411389-1 bus1=m1026343.1 bus2=m1026344.1 length=0.009411782 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804803-1 bus1=m1026344.1 bus2=m1026364.1 length=0.2946498 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895786-1 bus1=m1026364.1 bus2=l3010570.1 length=0.05975662 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302392a0 bus1=x3010570a.1.2 bus2=sx3010570a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593238-1 bus1=m1026344.1 bus2=l2991919.1 length=0.129156 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302400a0 bus1=x2991919a.1.2 bus2=sx2991919a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744339-1 bus1=l2991919.1 bus2=m1026361.1 length=0.08529116 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411388-1 bus1=m1026361.1 bus2=l3122825.1 length=0.01846786 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118808a0 bus1=x3122825a.1.2 bus2=sx3122825a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199526-1 bus1=l3122825.1 bus2=l2991920.1 length=0.06086614 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118822a0 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744340-1 bus1=m1026361.1 bus2=m1026366.1 length=0.06996434 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593237-1 bus1=m1026366.1 bus2=l3104131.1 length=0.0936568 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302410a0 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835146-1 bus1=l3104131.1 bus2=m1026377.1 length=0.0611185 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653466-1 bus1=m1026377.1 bus2=l3048210.1 length=0.127252 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302412a0 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562936-1 bus1=m1026377.1 bus2=m1026378.1 length=0.05806578 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506312-2 bus1=m1026378.1 bus2=l2897778.1 length=0.08971465 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302468a0 bus1=x2897778a.1.2 bus2=sx2897778a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506313-4 bus1=l2897778.1 bus2=m3037452.1 length=0.001984866 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199525-2 bus1=m3037452.1 bus2=l2973164.1 length=0.07145179 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302514a0 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320341-2 bus1=m3037452.1 bus2=m1026387.1 length=0.1189011 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290219-1 bus1=m1026387.1 bus2=l3104132.1 length=0.07086698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302469a0 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835147-1 bus1=m1026387.1 bus2=l3085402.1 length=0.09448415 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302471a0 bus1=x3085402a.1.2 bus2=sx3085402a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169254-1 bus1=l3085402.1 bus2=m1026394.1 length=0.01467491 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683829-1 bus1=m1026394.1 bus2=m1026393.1 length=0.04327541 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653467-1 bus1=m1026393.1 bus2=l2804252.1 length=0.02666088 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302473a0 bus1=x2804252a.1.2 bus2=sx2804252a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683814-1 bus1=l2804252.1 bus2=l3195310.1 length=0.06260286 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192185a0 bus1=x3195310a.1.2 bus2=sx3195310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865251-1 bus1=m1026393.1 bus2=l2935559.1 length=0.06471474 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400185a0 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411397-1 bus1=l2935559.1 bus2=l3048214.1 length=0.0378695 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302474a0 bus1=x3048214a.1.2 bus2=sx3048214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653465-1 bus1=m1026366.1 bus2=l3122824.1 length=0.06254382 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302402a0 bus1=x3122824a.1.2 bus2=sx3122824a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290218-1 bus1=m1026366.1 bus2=l2860489.1 length=0.05991036 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302405a0 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986936-1 bus1=m1026343.1 bus2=l2748135.1 length=0.05307027 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150172a0 bus1=x2748135a.1.2 bus2=sx2748135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683830-1 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=0.06856746 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302375b0 bus1=x2973162b.1.2 bus2=sx2973162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017302-1 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=0.05315063 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198013-2 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=0.04612085 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409762-1 bus1=m1026331.3 bus2=l3214055.3 length=0.06095942 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192175c0 bus1=x3214055c.1.2 bus2=sx3214055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198013-1 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=0.05676418 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047581-1 bus1=m1026330.2 bus2=l2766726.2 length=0.03008805 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302373b0 bus1=x2766726b.1.2 bus2=sx2766726b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835149-1 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=0.03605911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895787-1 bus1=m1026329.1.2.3 bus2=m1026328.1.2.3 length=0.03416764 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140778-1 bus1=m1026328.2 bus2=d6140778-1_int.2 length=0.004729834 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5565_48332_sw bus1=d6140778-1_int.2 bus2=e182731.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5716232-1 bus1=e182731.2 bus2=m1026327.2 length=0.04317436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683828-1 bus1=m1026327.2 bus2=l2841636.2 length=0.1047287 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391758b0 bus1=x2841636b.1.2 bus2=sx2841636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260000-1 bus1=l2841636.2 bus2=m1026324.2 length=0.05175212 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502540-1 bus1=m1026324.2 bus2=m1026323.2 length=0.0555979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714053-1 bus1=m1026323.2 bus2=m1026320.2 length=0.1177618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017303-1 bus1=m1026320.2 bus2=l2879079.2 length=0.0672548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391756b0 bus1=x2879079b.1.2 bus2=sx2879079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138611-1 bus1=m1026320.2 bus2=l3104130.2 length=0.07345233 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391755b0 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6288856-1 bus1=l3104130.2 bus2=l2763072.2 length=0.07654151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226924200b0 bus1=x2763072b.1.2 bus2=sx2763072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6288856-3 bus1=l2763072.2 bus2=m4118754.2 length=0.07286948 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380821-3 bus1=m4118754.2 bus2=m1026312.2 length=0.1354328 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744338-1 bus1=m1026312.2 bus2=l2973163.2 length=0.05348704 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391753b0 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895782-1 bus1=l2973163.2 bus2=m1026309.2 length=0.08588263 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774467-1 bus1=m1026309.2 bus2=l2804260.2 length=0.2183832 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391752b0 bus1=x2804260b.1.2 bus2=sx2804260b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895783-1 bus1=m1026309.2 bus2=l2860488.2 length=0.3912361 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391751b0 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229804-1 bus1=l2860488.2 bus2=m1026308.2 length=0.05355897 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562935-1 bus1=m1026308.2 bus2=l2897764.2 length=0.1057965 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391750b0 bus1=x2897764b.1.2 bus2=sx2897764b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653464-1 bus1=m1026308.2 bus2=l2991918.2 length=0.0187679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391749b0 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472366-1 bus1=m1026308.2 bus2=l2991902.2 length=0.09471261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391748b0 bus1=x2991902b.1.2 bus2=sx2991902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562919-1 bus1=l2991902.2 bus2=m1008758.2 length=0.08993934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895769-1 bus1=m1008758.2 bus2=l2673300.2 length=0.04120815 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391745b0 bus1=x2673300b.1.2 bus2=sx2673300b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532735-1 bus1=l2673300.2 bus2=m1008753.2 length=0.04887083 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163394-1 bus1=m1008753.2 bus2=m1026307.2 length=0.2954276 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5981121-1 bus1=m1026307.2 bus2=l3085388.2 length=0.1251919 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391746b0 bus1=x3085388b.1.2 bus2=sx3085388b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623389-1 bus1=m1008753.2 bus2=l3141390.2 length=0.08627945 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391743b0 bus1=x3141390b.1.2 bus2=sx3141390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804829-1 bus1=m1008758.2 bus2=l2710537.2 length=0.1196694 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391744b0 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047602-1 bus1=l2710537.2 bus2=m1008752.2 length=0.08211232 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804781-1 bus1=m1008752.2 bus2=m1008746.2 length=0.07932222 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077772-1 bus1=m1008746.2 bus2=m1008743.2 length=0.07750552 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017283-1 bus1=m1008743.2 bus2=m1008742.2 length=0.08232635 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138590-1 bus1=m1008742.2 bus2=l2804247.2 length=0.1033071 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391737b0 bus1=x2804247b.1.2 bus2=sx2804247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895768-1 bus1=m1008742.2 bus2=l3029495.2 length=0.02780521 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391736b0 bus1=x3029495b.1.2 bus2=sx3029495b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5565090-1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=0.05154798 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8225_48332_sw bus1=d5565090-1_int.2 bus2=e182744.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5803255-1 bus1=e182744.2 bus2=l2801895.2 length=0.06095961 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191951b0 bus1=x2801895b.1.2 bus2=sx2801895b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804780-1 bus1=m1008743.2 bus2=l3104115.2 length=0.06596676 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391738b0 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017284-1 bus1=m1008746.2 bus2=l2954339.2 length=0.04059301 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391739b0 bus1=x2954339b.1.2 bus2=sx2954339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986919-1 bus1=l2954339.2 bus2=l3048200.2 length=0.06274924 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391740b0 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986920-1 bus1=l3048200.2 bus2=m1008733.2 length=0.06710697 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229785-1 bus1=m1008733.2 bus2=l3216339.2 length=0.08301203 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391741b0 bus1=x3216339b.1.2 bus2=sx3216339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5644817-1 bus1=m1008733.2 bus2=l3225319.2 length=0.01372027 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533675b0 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5644817-2 bus1=l3225319.2 bus2=l3048201.2 length=0.05103785 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391742b0 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047554-1 bus1=m1008752.2 bus2=l3085389.2 length=0.03015784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391765b0 bus1=x3085389b.1.2 bus2=sx3085389b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835125-1 bus1=m1008758.2 bus2=l2822859.2 length=0.04458962 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391747b0 bus1=x2822859b.1.2 bus2=sx2822859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108147-1 bus1=m1026323.2 bus2=l2991917.2 length=0.0436684 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391757b0 bus1=x2991917b.1.2 bus2=sx2991917b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320340-1 bus1=m1026327.2 bus2=l3197643.2 length=0.2544384 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302369b0 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108146-1 bus1=l3197643.2 bus2=m1026339.2 length=0.0407206 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774466-1 bus1=m1026339.2 bus2=l2766727.2 length=0.07239781 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302367b0 bus1=x2766727b.1.2 bus2=sx2766727b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623407-1 bus1=m1026339.2 bus2=l3029507.2 length=0.08831898 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302368b0 bus1=x3029507b.1.2 bus2=sx3029507b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380820-1 bus1=m1026327.2 bus2=l3122823.2 length=0.03834054 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302370b0 bus1=x3122823b.1.2 bus2=sx3122823b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502541-1 bus1=m1026329.1 bus2=l3104135.1 length=0.09120045 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399508a0 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199524-1 bus1=m1026330.2 bus2=l2785526.2 length=0.1085663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302374b0 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744343-2 bus1=m1026333.1 bus2=n1145955.1 length=0.01377066 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744343-3 bus1=n1145955.1 bus2=m1026335.1 length=0.01363375 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229808-1 bus1=m1026335.1 bus2=l2804259.1 length=0.06988546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127372a0 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562937-2 bus1=m1026347.1 bus2=n1145956.1 length=0.0101328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562937-3 bus1=n1145956.1 bus2=l2729412.1 length=0.03922912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150189a0 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986964-1 bus1=m1047303.3 bus2=l3048230.3 length=0.2822611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293490c0 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532789-1 bus1=l3048230.3 bus2=l2991943.3 length=0.06912941 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399619c0 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532790-1 bus1=l2991943.3 bus2=m1047319.3 length=0.07748673 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623409-1 bus1=m1047319.3 bus2=m1047318.3 length=0.07407029 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138612-1 bus1=m1047318.3 bus2=l3254205.3 length=0.3858746 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302672c0 bus1=x3254205c.1.2 bus2=sx3254205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472367-1 bus1=m1047318.3 bus2=l2841637.3 length=0.07324127 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293492c0 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350549-1 bus1=m1047319.3 bus2=l2991921.3 length=0.0362703 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28129399c0 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6262266-12 bus1=m1047303.1.2.3 bus2=n1145954.1.2.3 length=0.004178292 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262266-13 bus1=n1145954.1.2.3 bus2=p827580.1.2.3 length=0.005747939 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686080-1 bus1=p827580.1.2.3 bus2=d5686080-1_int.1.2.3 length=0.00800984 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln293471_sw bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.293471 bus1=f739845.1.2.3 bus2=293471.1.2.3 length=0.03048 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293471a0 bus1=x_293471a.1.2 bus2=sx_293471a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293471b0 bus1=x_293471b.1.2 bus2=sx_293471b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293471c0 bus1=x_293471c.1.2 bus2=sx_293471c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138640-1 bus1=m1047316.1 bus2=l2785527.1 length=0.0666369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293522a0 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744342-1 bus1=l2785527.1 bus2=l2766729.1 length=0.07231084 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293523a0 bus1=x2766729a.1.2 bus2=sx2766729a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472371-1 bus1=m1047345.1 bus2=m1047340.1 length=0.08705484 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411390-1 bus1=m1047340.1 bus2=l2991923.1 length=0.06479647 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302735a0 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411391-1 bus1=m1047340.1 bus2=m1047342.1 length=0.09767779 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683832-1 bus1=m1047342.1 bus2=l3197645.1 length=0.07369806 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21395962a0 bus1=x3197645a.1.2 bus2=sx3197645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199529-1 bus1=m1047346.3 bus2=l3254219.3 length=0.04092998 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138716c0 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350547-1 bus1=l3254219.3 bus2=l3254220.3 length=0.06416926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138717c0 bus1=x3254220c.1.2 bus2=sx3254220c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926309-2 bus1=m1069135.1 bus2=n1139539.1 length=0.028892 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926309-3 bus1=n1139539.1 bus2=l2710520.1 length=0.1180084 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138679a0 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895785-1 bus1=l2710520.1 bus2=m1069131.1 length=0.04278681 units=km linecode=1PH-4_ACSRxx6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625548-1 bus1=m1069131.1 bus2=p827534.1 length=0.008756821 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985339-1 bus1=p827534.1 bus2=m1069130.1 length=0.004954135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985339-2 bus1=m1069130.1 bus2=l3085396.1 length=0.07878615 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138684a0 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320331-1 bus1=l3085396.1 bus2=l3122813.1 length=0.2334192 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138685a0 bus1=x3122813a.1.2 bus2=sx3122813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651970-1 bus1=m1069130.1 bus2=m1069133.1 length=0.01936776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742808-1 bus1=m1069133.1 bus2=l2710521.1 length=0.01817959 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138680a0 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5716231-1 bus1=m1069135.2 bus2=p827533.2 length=0.01111603 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-2 bus1=p827533.2 bus2=n1139538.2 length=0.009362538 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-3 bus1=n1139538.2 bus2=l3066818.2 length=0.0348014 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138751b0 bus1=x3066818b.1.2 bus2=sx3066818b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653469-1 bus1=l3066818.2 bus2=l3178981.2 length=0.05976987 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396331b0 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683833-1 bus1=l3178981.2 bus2=m1047368.2 length=0.2167976 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350548-1 bus1=m1047368.2 bus2=l2748130.2 length=0.06363001 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138753b0 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895773-1 bus1=l2748130.2 bus2=l3254212.2 length=0.07216984 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138754b0 bus1=x3254212b.1.2 bus2=sx3254212b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411392-1 bus1=m1047368.2 bus2=l2841620.2 length=0.1239253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147018b0 bus1=x2841620b.1.2 bus2=sx2841620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320332-1 bus1=l2841620.2 bus2=l2785520.2 length=0.2397222 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138755b0 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865232-1 bus1=l2785520.2 bus2=m1047386.2 length=0.1343455 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774493-1 bus1=m1047386.2 bus2=m1047379.2 length=0.09508158 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102834-1 bus1=m1047379.2 bus2=l3119793.2 length=0.05201941 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226024307b0 bus1=x3119793b.1.2 bus2=sx3119793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6102834-2 bus1=l3119793.2 bus2=m1047371.2 length=0.04307863 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8968081-1 bus1=m1047371.2 bus2=p841985.2 length=0.002459781 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8968082-1 bus1=p841985.2 bus2=221-306687.2 length=0.001713755 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8968082-2 bus1=221-306687.2 bus2=l2916625.2 length=0.1329928 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21467859b0 bus1=x2916625b.1.2 bus2=sx2916625b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048230-1 bus1=l2916625.2 bus2=l3139598.2 length=0.1392931 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226311345b0 bus1=x3139598b.1.2 bus2=sx3139598b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562924-1 bus1=m1047386.2 bus2=m1047388.2 length=0.1337251 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774454-1 bus1=m1047388.2 bus2=l2691942.2 length=0.2147728 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247105b0 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502524-1 bus1=l2691942.2 bus2=m1047374.2 length=0.07489714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835134-1 bus1=m1047374.2 bus2=l3197629.2 length=0.2204732 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247122b0 bus1=x3197629b.1.2 bus2=sx3197629b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561432-1 bus1=m1047374.2 bus2=l2689678.2 length=0.08902341 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192762b0 bus1=x2689678b.1.2 bus2=sx2689678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561432-2 bus1=l2689678.2 bus2=m1026463.2 length=0.3968722 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292462-1 bus1=m1026463.2 bus2=p827495.2 length=0.02073999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534964-1 bus1=p827495.2 bus2=m1026466.2 length=0.0167435 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865224-1 bus1=m1026466.2 bus2=d5865224-1_int.2 length=0.006231251 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247160_sw bus1=d5865224-1_int.2 bus2=f739841.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247160 bus1=f739841.2 bus2=l0247160.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247160b0 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380799-1 bus1=m1026463.2 bus2=m1026468.2 length=0.04094586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167715-1 bus1=m1026468.2 bus2=p901909.2 length=0.009637238 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379342-1 bus1=p901909.2 bus2=m1026472.2 length=0.0206425 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472341-1 bus1=m1026472.2 bus2=d5472341-1_int.2 length=0.006305415 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln0247162_sw bus1=d5472341-1_int.2 bus2=f739842.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247162 bus1=f739842.2 bus2=l0247162.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247162b0 bus1=x0247162b.1.2 bus2=sx0247162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380827-1 bus1=m1026468.2 bus2=l2766732.2 length=0.09385587 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247164b0 bus1=x2766732b.1.2 bus2=sx2766732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926316-1 bus1=l2766732.2 bus2=m1026485.2 length=0.01373307 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290243-1 bus1=m1026485.2 bus2=m1026492.2 length=0.06590725 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804837-1 bus1=m1026492.2 bus2=l3048231.2 length=0.05360188 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400215b0 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5504714-1 bus1=m1026485.2 bus2=p827542.2 length=0.007368314 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171504-1 bus1=p827542.2 bus2=m1026486.2 length=0.004660397 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926315-1 bus1=m1026486.2 bus2=m1026488.2 length=0.01080317 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047588-1 bus1=m1026488.2 bus2=d6047588-1_int.2 length=0.005462719 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247171_sw bus1=d6047588-1_int.2 bus2=f739844.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln247171 bus1=f739844.2 bus2=l0247171.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247171b0 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895792-1 bus1=m1026486.2 bus2=m1026487.2 length=0.01290599 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956476-1 bus1=m1026487.2 bus2=l2897784.2 length=0.009553684 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247170b0 bus1=x2897784b.1.2 bus2=sx2897784b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653472-1 bus1=l2897784.2 bus2=m1026496.2 length=0.0455999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229812-1 bus1=m1026496.2 bus2=l2691959.2 length=0.04603806 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400253b0 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
New object=Line.ln6350534-1 bus1=m1047374.2 bus2=l2879065.2 length=0.1197492 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247126b0 bus1=x2879065b.1.2 bus2=sx2879065b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623394-1 bus1=m1047388.2 bus2=l2729407.2 length=0.04926038 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247100b0 bus1=x2729407b.1.2 bus2=sx2729407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804795-1 bus1=m1047386.2 bus2=l3254211.2 length=0.05498224 units=km linecode=1PH-x4_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247084b0 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472373-1 bus1=m1047368.2 bus2=l2785528.2 length=0.04228338 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138752b0 bus1=x2785528b.1.2 bus2=sx2785528b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774468-1 bus1=m1069136.3 bus2=l2841638.3 length=0.04854504 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138641c0 bus1=x2841638c.1.2 bus2=sx2841638c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199531-1 bus1=l2841638.3 bus2=l2860492.3 length=0.09121927 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21395720c0 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472350-1 bus1=m1069154.2 bus2=l3104120.2 length=0.06423422 units=km linecode=1PH-x4_WPALx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138645b0 bus1=x3104120b.1.2 bus2=sx3104120b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623393-1 bus1=m1069154.1 bus2=l2804251.1 length=0.0392597 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138646a0 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744334-1 bus1=m1069155.3 bus2=l3254210.3 length=0.1076575 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138647c0 bus1=x3254210c.1.2 bus2=sx3254210c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290207-1 bus1=m1069155.1 bus2=l3085395.1 length=0.05507197 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21391094a0 bus1=x3085395a.1.2 bus2=sx3085395a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926297-1 bus1=m1069156.3 bus2=l2710510.3 length=0.02098332 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138650c0 bus1=x2710510c.1.2 bus2=sx2710510c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411370-1 bus1=l2710510.3 bus2=l3197628.3 length=0.06061014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138651c0 bus1=x3197628c.1.2 bus2=sx3197628c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413565-1 bus1=m1069169.1 bus2=p827508.1 length=0.01123448 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-2 bus1=p827508.1 bus2=n1139540.1 length=0.00902904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-3 bus1=n1139540.1 bus2=l2991907.1 length=0.08363377 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138574a0 bus1=x2991907a.1.2 bus2=sx2991907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199514-1 bus1=l2991907.1 bus2=m1069192.1 length=0.05718741 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077778-1 bus1=m1069192.1 bus2=l3235253.1 length=0.08154157 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138573a0 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804793-1 bus1=m1069192.1 bus2=m1069191.1 length=0.05509318 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015788-1 bus1=m1069191.1 bus2=l3195315.1 length=0.04738004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193662a0 bus1=x3195315a.1.2 bus2=sx3195315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015788-2 bus1=l3195315.1 bus2=m1069181.1 length=0.08417266 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804794-1 bus1=m1069181.1 bus2=l2973151.1 length=0.07543264 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138569a0 bus1=x2973151a.1.2 bus2=sx2973151a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472351-1 bus1=l2973151.1 bus2=m1069187.1 length=0.07676317 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320330-1 bus1=m1069187.1 bus2=l2748129.1 length=0.08647986 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138567a0 bus1=x2748129a.1.2 bus2=sx2748129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108127-1 bus1=m1069187.1 bus2=l2785519.1 length=0.05407043 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138566a0 bus1=x2785519a.1.2 bus2=sx2785519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804792-1 bus1=l2785519.1 bus2=l3104122.1 length=0.03263967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138565a0 bus1=x3104122a.1.2 bus2=sx3104122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986962-1 bus1=l3104122.1 bus2=l2804283.1 length=0.08831218 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138564a0 bus1=x2804283a.1.2 bus2=sx2804283a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017328-1 bus1=l2804283.1 bus2=l2916627.1 length=0.1344953 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138563a0 bus1=x2916627a.1.2 bus2=sx2916627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804835-1 bus1=l2916627.1 bus2=l2673310.1 length=0.07767972 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138562a0 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229794-1 bus1=l2673310.1 bus2=l3104121.1 length=0.07866221 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138561a0 bus1=x3104121a.1.2 bus2=sx3104121a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683815-1 bus1=l3104121.1 bus2=l3104113.1 length=0.03291872 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138560a0 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532744-1 bus1=m1069181.1 bus2=l2804253.1 length=0.01838321 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396254a0 bus1=x2804253a.1.2 bus2=sx2804253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593249-1 bus1=m1069181.1 bus2=l2748146.1 length=0.09923154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138570a0 bus1=x2748146a.1.2 bus2=sx2748146a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562930-1 bus1=m1069192.1 bus2=l2991913.1 length=0.0925164 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138571a0 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108126-1 bus1=m1069169.1 bus2=l2879064.1 length=0.083904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138581a0 bus1=x2879064a.1.2 bus2=sx2879064a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411380-1 bus1=m1089118.3 bus2=l2973158.3 length=0.08625178 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138259c0 bus1=x2973158c.1.2 bus2=sx2973158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5604685-1 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=0.07406675 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6028890-1 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=0.03596587 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21384099a0 bus1=x3215385a.1.2 bus2=sx3215385a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21384099b0 bus1=x3215385b.1.2 bus2=sx3215385b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21384099c0 bus1=x3215385c.1.2 bus2=sx3215385c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5604685-2 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=0.07406597 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228091193a0 bus1=x3047289a.1.2 bus2=sx3047289a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx228091193b0 bus1=x3047289b.1.2 bus2=sx3047289b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx228091193c0 bus1=x3047289c.1.2 bus2=sx3047289c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411382-1 bus1=m1089143.1 bus2=m1089144.1 length=0.025712 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352700-1 bus1=m1089144.1 bus2=p827522.1 length=0.002591741 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-2 bus1=p827522.1 bus2=n1142111.1 length=0.01046125 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-3 bus1=n1142111.1 bus2=l2991912.1 length=0.0522824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247056a0 bus1=x2991912a.1.2 bus2=sx2991912a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411381-1 bus1=l2991912.1 bus2=l3104128.1 length=0.1123975 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247057a0 bus1=x3104128a.1.2 bus2=sx3104128a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926306-1 bus1=l3104128.1 bus2=l2673315.1 length=0.1164668 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247058a0 bus1=x2673315a.1.2 bus2=sx2673315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714048-1 bus1=l2673315.1 bus2=m1089148.1 length=0.1244666 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259992-1 bus1=m1089148.1 bus2=l2766721.1 length=0.04840519 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247059a0 bus1=x2766721a.1.2 bus2=sx2766721a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865245-1 bus1=m1089148.1 bus2=l2991906.1 length=0.1574702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247060a0 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138598-1 bus1=l2991906.1 bus2=l2879054.1 length=0.06432977 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx247061a0 bus1=x2879054a.1.2 bus2=sx2879054a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6195132-1 bus1=m1108298.2 bus2=p893610.2 length=0.01017753 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103662-1 bus1=p893610.2 bus2=m1108302.2 length=0.08811083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6164818-1 bus1=m1108302.2 bus2=l3236011.2 length=0.03520406 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138796b0 bus1=x3236011b.1.2 bus2=sx3236011b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866274-1 bus1=l3236011.2 bus2=l3198358.2 length=0.1136489 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138797b0 bus1=x3198358b.1.2 bus2=sx3198358b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170303-1 bus1=l3198358.2 bus2=l3104859.2 length=0.1062732 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138798b0 bus1=x3104859b.1.2 bus2=sx3104859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742901-1 bus1=l3104859.2 bus2=l2970845.2 length=0.1128745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501096-1 bus1=l2970845.2 bus2=l2897771.2 length=0.08783619 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21148701b0 bus1=x2897771b.1.2 bus2=sx2897771b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5807090-1 bus1=m1108298.2 bus2=m1108299.2 length=0.01075771 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686247-1 bus1=m1108299.2 bus2=m1108300.2 length=0.006796901 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412366-1 bus1=m1108300.2 bus2=l2711234.2 length=0.07110759 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207287b0 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654485-1 bus1=l2711234.2 bus2=l3198355.2 length=0.1188379 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207288b0 bus1=x3198355b.1.2 bus2=sx3198355b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048642-1 bus1=l3198355.2 bus2=l2805037.2 length=0.1108157 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6332133-1 bus1=m1108315.3 bus2=p860843.3 length=0.0116075 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957502-1 bus1=p860843.3 bus2=l3179682.3 length=0.03978815 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207292c0 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5654484-1 bus1=l3179682.3 bus2=l2786274.3 length=0.027729 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx207291c0 bus1=x2786274c.1.2 bus2=sx2786274c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5595583-1 bus1=m1125902.1 bus2=p829986.1 length=0.009513823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837516-1 bus1=p829986.1 bus2=m1125904.1 length=0.02146085 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439987-1 bus1=m1125904.1 bus2=m1125903.1 length=0.01905885 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894215-1 bus1=m1125903.1 bus2=l2989565.1 length=0.0155407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389237a0 bus1=x2989565a.1.2 bus2=sx2989565a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5715016-2 bus1=m1125904.1 bus2=n1142108.1 length=0.01466253 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715016-3 bus1=n1142108.1 bus2=l2674051.1 length=0.07367862 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389831a0 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6049963-1 bus1=m1125914.2 bus2=p829963.2 length=0.004365185 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5535142-1 bus1=p829963.2 bus2=m1125916.2 length=0.006676143 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896827-1 bus1=m1125916.2 bus2=l2879767.2 length=0.06935707 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260496b0 bus1=x2879767b.1.2 bus2=sx2879767b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6109148-1 bus1=l2879767.2 bus2=l2767407.2 length=0.07020741 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260495b0 bus1=x2767407b.1.2 bus2=sx2767407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5563935-1 bus1=m1125916.2 bus2=m1125913.2 length=0.03567177 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5496577-1 bus1=m1125913.2 bus2=l3068944.2 length=0.0397045 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260494b0 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5708136-1 bus1=l3068944.2 bus2=m1125911.2 length=0.002220239 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563934-1 bus1=m1125911.2 bus2=l2711224.2 length=0.1054395 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260500b0 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170291-1 bus1=l2711224.2 bus2=m1125905.2 length=0.06815977 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5836177-1 bus1=m1125905.2 bus2=l2748839.2 length=0.08554999 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260502b0 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505937-2 bus1=m1125905.2 bus2=l3142079.2 length=0.2431677 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249626b0 bus1=x3142079b.1.2 bus2=sx3142079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505938-4 bus1=l3142079.2 bus2=m3036162.2 length=0.002510594 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048598-2 bus1=m3036162.2 bus2=l2955055.2 length=0.04306198 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249647b0 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5563909-2 bus1=m3036162.2 bus2=l2879753.2 length=0.05778492 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21249674b0 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139645-1 bus1=m1125905.2 bus2=l3142098.2 length=0.02551562 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260501b0 bus1=x3142098b.1.2 bus2=sx3142098b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170292-1 bus1=m1125905.2 bus2=l2917310.2 length=0.1314363 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260503b0 bus1=x2917310b.1.2 bus2=sx2917310b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln7064337-2 bus1=m1125917.3 bus2=p1197121.3 length=0.008239126 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7064338-3 bus1=p1197121.3 bus2=l2805031.3 length=0.04816427 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260491c0 bus1=x2805031c.1.2 bus2=sx2805031c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5684859-1 bus1=m1142819.2 bus2=l2861219.2 length=0.06079753 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21389761b0 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292614-1 bus1=m1142832.3 bus2=p829962.3 length=0.004586538 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807087-1 bus1=p829962.3 bus2=m1142835.3 length=0.006128772 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321412-1 bus1=m1142835.3 bus2=m1142833.3 length=0.01083508 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109147-1 bus1=m1142833.3 bus2=l2767408.3 length=0.05219671 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260517c0 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506314-2 bus1=l2767408.3 bus2=l3217053.3 length=0.04535032 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260529c0 bus1=x3217053c.1.2 bus2=sx3217053c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506315-4 bus1=l3217053.3 bus2=m3037455.3 length=0.002653675 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927379-2 bus1=m3037455.3 bus2=l3217052.3 length=0.07131014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260528c0 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5624376-2 bus1=m3037455.3 bus2=l3086074.3 length=0.0877699 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260532c0 bus1=x3086074c.1.2 bus2=sx3086074c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896824-1 bus1=m1142835.3 bus2=l3104853.3 length=0.03735956 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260518c0 bus1=x3104853c.1.2 bus2=sx3104853c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5746705-1 bus1=m1142843.1 bus2=p829976.1 length=0.009886108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413711-1 bus1=p829976.1 bus2=l2955078.1 length=0.0548014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260542a0 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6381853-1 bus1=m1142843.1.2.3 bus2=l2955077.1.2.3 length=0.07469317 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260543c0 bus1=x2955077c.1.2 bus2=sx2955077c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413954-1 bus1=l2955077.1.2.3 bus2=m1142851.1.2.3 length=0.06026552 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5558790-1 bus1=m1142851.1.2.3 bus2=196-31070.1.2.3 length=0.01385607 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861005-2 bus1=196-31070.1.2.3 bus2=d5861005-2_int.1.2.3 length=0.006140917 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln3693186_sw bus1=d5861005-2_int.1.2.3 bus2=q1301.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5861005-3 bus1=q1301.1.2.3 bus2=l3160872.1.2.3 length=0.01412775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260551c0 bus1=x3160872c.1.2 bus2=sx3160872c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321420-1 bus1=l3160872.1.2.3 bus2=m1142860.1.2.3 length=0.05802805 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103927-1 bus1=m1142860.1 bus2=p895114.1 length=0.006584149 units=km linecode=1PH-2_ACSRxx4/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-2 bus1=p895114.1 bus2=n1141479.1 length=0.00592496 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-3 bus1=n1141479.1 bus2=l3198348.1 length=0.01039946 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260552a0 bus1=x3198348a.1.2 bus2=sx3198348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6139646-1 bus1=m1142860.1.2.3 bus2=m1142863.1.2.3 length=0.05058034 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528574-2 bus1=m1142863.3 bus2=n1141480.3 length=0.004605174 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528574-3 bus1=n1141480.3 bus2=p895113.3 length=0.00623321 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407206-1 bus1=p895113.3 bus2=l2711225.3 length=0.06886555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260553c0 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018330-1 bus1=l2711225.3 bus2=l3030200.3 length=0.09891955 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260554c0 bus1=x3030200c.1.2 bus2=sx3030200c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5836178-1 bus1=m1142863.1.2.3 bus2=m1142865.1.2.3 length=0.06715174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800724-1 bus1=m1142865.1 bus2=p895112.1 length=0.008729843 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589097-1 bus1=p895112.1 bus2=l3048962.1 length=0.02560416 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260555a0 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533786-1 bus1=m1142865.1.2.3 bus2=l3030197.1.2.3 length=0.0615502 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381844-1 bus1=l3030197.1.2.3 bus2=m1142868.1.2.3 length=0.07053731 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048626-1 bus1=m1142868.1.2.3 bus2=m1142869.1.2.3 length=0.05396141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715002-1 bus1=m1142869.1.2.3 bus2=m1142871.1.2.3 length=0.02984987 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139641-1 bus1=m1142871.1.2.3 bus2=m1142874.1.2.3 length=0.03815269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6346338-1 bus1=m1142874.3 bus2=p895111.3 length=0.008075879 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591834-1 bus1=p895111.3 bus2=l2895496.3 length=0.06985534 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440079-1 bus1=l2895496.3 bus2=m1142873.3 length=0.05056126 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987955-2 bus1=m1142873.3 bus2=l3552667.3 length=0.05531925 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224061203c0 bus1=x3552667c.1.2 bus2=sx3552667c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5987955-3 bus1=l3552667.3 bus2=l3160862.3 length=0.1991017 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386143c0 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6412346-1 bus1=l3160862.3 bus2=l3104850.3 length=0.132165 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260561c0 bus1=x3104850c.1.2 bus2=sx3104850c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5987954-1 bus1=m1142874.1.2.3 bus2=m1142875.1.2.3 length=0.05495901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318761-1 bus1=m1142875.1.2.3 bus2=m1125944.1.2.3 length=0.2622579 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348948-1 bus1=m1125944.1.2.3 bus2=m1125947.1.2.3 length=0.1734939 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561442-1 bus1=m1125947.1.2.3 bus2=l3214071.1.2.3 length=0.05871119 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194419c0 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561442-2 bus1=l3214071.1.2.3 bus2=m1125952.1.2.3 length=0.05392748 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137009-2 bus1=m1125952.1.2.3 bus2=l3214069.1.2.3 length=0.01276908 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194421c0 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6137009-1 bus1=l3214069.1.2.3 bus2=m1125960.1.2.3 length=0.0505983 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286109-1 bus1=m1125960.1.2.3 bus2=m1125962.1.2.3 length=0.01257977 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381820-1 bus1=m1125962.1.2.3 bus2=l3123452.1.2.3 length=0.1233883 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260574c0 bus1=x3123452c.1.2 bus2=sx3123452c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198039-1 bus1=l3123452.1.2.3 bus2=d6198039-1_int.1.2.3 length=0.06654174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8869_48332_sw bus1=d6198039-1_int.1.2.3 bus2=e206217.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6318767-1 bus1=e206217.1.2.3 bus2=m1125969.1.2.3 length=0.05595611 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103926-1 bus1=m1125969.2 bus2=p895102.2 length=0.006630176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6376708-1 bus1=p895102.2 bus2=m1125978.2 length=0.009923416 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286261-1 bus1=m1125978.2 bus2=m1125982.2 length=0.07762948 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588822-1 bus1=m1125982.2 bus2=l3029055.2 length=0.06096016 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260607b0 bus1=x3029055b.1.2 bus2=sx3029055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6134418-1 bus1=m1125978.2 bus2=l3254869.2 length=0.103133 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260575b0 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5644788-1 bus1=l3254869.2 bus2=l2798067.2 length=0.07191136 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533237b0 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927296-1 bus1=m1125969.1.2.3 bus2=l2767341.1.2.3 length=0.02609507 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260577c0 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260929-1 bus1=l2767341.1.2.3 bus2=m1125968.1.2.3 length=0.0293247 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861084-1 bus1=m1125968.3 bus2=p895107.3 length=0.008451514 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5740282-1 bus1=p895107.3 bus2=l3030126.3 length=0.08761934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260576c0 bus1=x3030126c.1.2 bus2=sx3030126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260928-1 bus1=l3030126.3 bus2=l3254870.3 length=0.04798595 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260581c0 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6030576-1 bus1=l3254870.3 bus2=m1125943.3 length=0.4779712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8976560-2 bus1=m1125943.3 bus2=221-703009.3 length=0.005203969 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8976560-3 bus1=221-703009.3 bus2=l3150961.3 length=0.03399606 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx223400157c0 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5624288-1 bus1=m1125968.1.2.3 bus2=m1125976.1.2.3 length=0.03998225 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255845-1 bus1=m1125976.2 bus2=p895106.2 length=0.007911675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952393-1 bus1=p895106.2 bus2=l3048887.2 length=0.04016126 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260586b0 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5775368-1 bus1=l3048887.2 bus2=m1125966.2 length=0.03026457 units=km linecode=1PH-x4_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896728-1 bus1=m1125966.2 bus2=l2955005.2 length=0.06808784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260589b0 bus1=x2955005b.1.2 bus2=sx2955005b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533708-1 bus1=l2955005.2 bus2=m1108372.2 length=0.03205908 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230694-1 bus1=m1108372.2 bus2=l3179607.2 length=0.06733584 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260591b0 bus1=x3179607b.1.2 bus2=sx3179607b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5624289-1 bus1=m1108372.2 bus2=l3216988.2 length=0.07962656 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260590b0 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5745257-1 bus1=m1125976.1.2.3 bus2=m1125987.1.2.3 length=0.1729248 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621864-1 bus1=m1125987.1.2.3 bus2=p901945.1.2.3 length=0.004817317 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228311-1 bus1=p901945.1.2.3 bus2=m1125988.1.2.3 length=0.00577516 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506310-2 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=0.07221755 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260595a0 bus1=x2767340a.1.2 bus2=sx2767340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx260595b0 bus1=x2767340b.1.2 bus2=sx2767340b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx260595c0 bus1=x2767340c.1.2 bus2=sx2767340c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506311-4 bus1=l2767340.1.2.3 bus2=m3037449.1.2.3 length=0.001937451 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170199-2 bus1=m3037449.3 bus2=m1108375.3 length=0.01837026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048521-1 bus1=m1108375.3 bus2=l3160793.3 length=0.05384196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147899c0 bus1=x3160793c.1.2 bus2=sx3160793c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561444-1 bus1=m1125988.1 bus2=l2898457.1 length=0.04716683 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260594a0 bus1=x2898457a.1.2 bus2=sx2898457a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6413700-1 bus1=m1125987.1.2.3 bus2=m1125989.1.2.3 length=0.06743969 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807070-1 bus1=m1125989.1.2.3 bus2=m1125990.1.2.3 length=0.004902735 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654433-1 bus1=m1125990.1.2.3 bus2=l3067478.1.2.3 length=0.06367255 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260598a0 bus1=x3067478a.1.2 bus2=sx3067478a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6170256-1 bus1=l3067478.1.2.3 bus2=m1125994.1.2.3 length=0.1046688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775438-1 bus1=m1125994.1.2.3 bus2=m1125997.1.2.3 length=0.106469 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5535139-1 bus1=m1125997.1.2.3 bus2=d5535139-1_int.1.2.3 length=0.003340893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5437_48332_sw bus1=d5535139-1_int.1.2.3 bus2=e183473.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5576174-3 bus1=e183473.1.2.3 bus2=r20703.1.2.3 length=0.006443105 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5576174-4 bus1=r20703.1.2.3 bus2=l2859403.1.2.3 length=0.04276484 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228001810a0 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5576174-2 bus1=l2859403.1.2.3 bus2=l2973791.1.2.3 length=0.03795764 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260605a0 bus1=x2973791a.1.2 bus2=sx2973791a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5684838-1 bus1=l2973791.1.2.3 bus2=l3179650.1.2.3 length=0.06460793 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251828b0 bus1=x3179650b.1.2 bus2=sx3179650b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591710-2 bus1=l3179650.1.2.3 bus2=l3232902.1.2.3 length=0.0425978 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194826a0 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591710-3 bus1=l3232902.1.2.3 bus2=m4122658.1.2.3 length=0.03889535 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591731-3 bus1=m4122658.1.2.3 bus2=l2933135.1.2.3 length=0.001669181 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226197070a0 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591731-1 bus1=l2933135.1.2.3 bus2=m1108484.1.2.3 length=0.0751076 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565229-1 bus1=m1108484.1 bus2=p829797.1 length=0.008841709 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262430-1 bus1=p829797.1 bus2=m1108483.1 length=0.005836428 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594151-1 bus1=m1108483.1 bus2=m1108486.1 length=0.03176249 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230695-1 bus1=m1108486.1 bus2=l3067447.1 length=0.01411533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386157a0 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805676-2 bus1=m1108483.1 bus2=n1142098.1 length=0.006725823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805676-3 bus1=n1142098.1 bus2=l2936212.1 length=0.05183272 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356815a0 bus1=x2936212a.1.2 bus2=sx2936212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5503480-1 bus1=m1108484.1.2.3 bus2=l2730106.1.2.3 length=0.1038714 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356814c0 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5920279-5 bus1=l2730106.1.2.3 bus2=n1142099.1.2.3 length=0.02236903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-4 bus1=n1142099.1.2.3 bus2=n1142100.1.2.3 length=0.03487467 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-2 bus1=n1142100.1.2.3 bus2=m1108490.1.2.3 length=0.01329296 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292600-1 bus1=m1108490.1 bus2=p829798.1 length=0.009192607 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-1 bus1=p829798.1 bus2=m1108489.1 length=0.000259836 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533710-1 bus1=m1108489.1 bus2=m1108492.1 length=0.02458387 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-2 bus1=m1108492.1 bus2=n1142102.1 length=0.007313548 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-3 bus1=n1142102.1 bus2=l2804956.1 length=0.05253136 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356811a0 bus1=x2804956a.1.2 bus2=sx2804956a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5837496-3 bus1=m1108489.1 bus2=n1142101.1 length=0.01442036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-4 bus1=n1142101.1 bus2=l2936214.1 length=0.03694722 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356809a0 bus1=x2936214a.1.2 bus2=sx2936214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927298-1 bus1=m1108490.1.2.3 bus2=l3142049.1.2.3 length=0.04411315 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356810c0 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5889821-1 bus1=l3142049.1.2.3 bus2=m1108493.1.2.3 length=0.08467017 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-3 bus1=m1108493.1.2.3 bus2=n1142103.1.2.3 length=0.0372063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-2 bus1=n1142103.1.2.3 bus2=l3104830.1.2.3 length=0.01118849 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328367c0 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5563901-2 bus1=l3104830.1.2.3 bus2=n1142104.1.2.3 length=0.07447271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563901-3 bus1=n1142104.1.2.3 bus2=m1108500.1.2.3 length=0.0454824 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503544-1 bus1=m1108500.1.2.3 bus2=m1108505.1.2.3 length=0.02542822 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624342-1 bus1=m1108505.1.2.3 bus2=l2955047.1.2.3 length=0.05456149 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21469911a0 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594212-1 bus1=l2955047.1.2.3 bus2=l3179646.1.2.3 length=0.04765214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328365b0 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5805728-1 bus1=l3179646.1.2.3 bus2=l2674027.1.2.3 length=0.07736482 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380325b0 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5684836-1 bus1=l2674027.1.2.3 bus2=l2692633.1.2.3 length=0.06788178 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328364c0 bus1=x2692633c.1.2 bus2=sx2692633c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5587291-1 bus1=l2692633.1.2.3 bus2=regxfmr_190-8581.1.2.3 length=0.03997012 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5587291-3 bus1=190-8581.1.2.3 bus2=d5587291-3_int.1.2.3 length=0.008351653 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004641085_sw bus1=d5587291-3_int.1.2.3 bus2=q14734.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5587291-4 bus1=q14734.1.2.3 bus2=m1108529.1.2.3 length=0.05548246 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473349-1 bus1=m1108529.1.2.3 bus2=m1108532.1.2.3 length=0.02480893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5830952-1 bus1=m1108532.2 bus2=p895082.2 length=0.01091142 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-2 bus1=p895082.2 bus2=n1142106.2 length=0.0167481 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-3 bus1=n1142106.2 bus2=l2936213.2 length=0.02619034 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328363b0 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533709-1 bus1=l2936213.2 bus2=m1108527.2 length=0.08690143 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804787-1 bus1=m1108527.2 bus2=l3141394.2 length=0.003863499 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339042b0 bus1=x3141394b.1.2 bus2=sx3141394b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5563853-1 bus1=m1108532.1.2.3 bus2=m1108535.1.2.3 length=0.09298428 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167731-2 bus1=m1108535.1.2.3 bus2=m1108534.1.2.3 length=0.3045141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863718-1 bus1=m1108534.1 bus2=p901934.1 length=0.00636407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-2 bus1=p901934.1 bus2=n1140517.1 length=0.01430658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-3 bus1=n1140517.1 bus2=l3157718.1 length=0.1012494 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194093a0 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6167731-1 bus1=m1108534.1.2.3 bus2=m1108526.1.2.3 length=0.1285541 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380805-1 bus1=m1108526.1.2.3 bus2=m1089199.1.2.3 length=0.1003314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350529-1 bus1=m1089199.1.2.3 bus2=m1089197.1.2.3 length=0.08125521 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290198-1 bus1=m1089197.1.2.3 bus2=m1089196.1.2.3 length=0.09441833 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653452-1 bus1=m1089196.1.2.3 bus2=m1089198.1.2.3 length=0.1068606 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290199-1 bus1=m1089198.1.2.3 bus2=m1089201.1.2.3 length=0.177048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679696-1 bus1=m1089201.1.2.3 bus2=m1089202.1.2.3 length=0.004012168 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679695-1 bus1=m1089202.1.2.3 bus2=m1089203.1.2.3 length=0.06301215 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986921-1 bus1=m1089203.1.2.3 bus2=m1089207.1.2.3 length=0.05578262 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290200-1 bus1=m1089207.1.2.3 bus2=l3160098.1.2.3 length=0.02370234 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339048a0 bus1=x3160098a.1.2 bus2=sx3160098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259984-1 bus1=l3160098.1.2.3 bus2=m1089213.1.2.3 length=0.1063771 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5799408-1 bus1=m1089213.1.2.3 bus2=l3118855.1.2.3 length=0.08053943 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339052c0 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5769126-1 bus1=l3118855.1.2.3 bus2=l3231255.1.2.3 length=0.05048513 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339051c0 bus1=x3231255c.1.2 bus2=sx3231255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5527264-8 bus1=l3231255.1.2.3 bus2=n1144663.1.2.3 length=0.02572318 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5527264-7 bus1=n1144663.1.2.3 bus2=m1089215.1.2.3 length=0.0254655 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-3 bus1=m1089215.1.2.3 bus2=n1134474.1.2.3 length=0.04566545 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-2 bus1=n1134474.1.2.3 bus2=m1069496.1.2.3 length=0.05680414 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-2 bus1=m1069496.1.2.3 bus2=n1134475.1.2.3 length=0.05954775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-3 bus1=n1134475.1.2.3 bus2=m1069497.1.2.3 length=0.03332526 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138595-1 bus1=m1069497.1.2.3 bus2=m1069495.1.2.3 length=0.01527901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320324-1 bus1=m1069495.1.2.3 bus2=m1069498.1.2.3 length=0.0112194 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5761784-1 bus1=m1069498.1.2.3 bus2=m1069499.1.2.3 length=0.09824537 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-3 bus1=m1069499.1.2.3 bus2=n1134476.1.2.3 length=0.03379903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-2 bus1=n1134476.1.2.3 bus2=l3066814.1.2.3 length=0.03990159 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338979b0 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5534969-3 bus1=l3066814.1.2.3 bus2=n1134477.1.2.3 length=0.0142683 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534969-2 bus1=n1134477.1.2.3 bus2=d5534969-2_int.1.2.3 length=0.02261104 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7173_48332_sw bus1=d5534969-2_int.1.2.3 bus2=e182729.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5863714-2 bus1=e182729.1.2.3 bus2=m1069503.1.2.3 length=0.007621311 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-4 bus1=m1069503.1.2.3 bus2=n1134478.1.2.3 length=0.02413669 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-3 bus1=n1134478.1.2.3 bus2=m1069505.1.2.3 length=0.0112427 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653479-1 bus1=m1069505.1.2.3 bus2=m1069509.1.2.3 length=0.03132912 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077798-1 bus1=m1069509.1.2.3 bus2=l2766738.1.2.3 length=0.06772935 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338978c0 bus1=x2766738c.1.2 bus2=sx2766738c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623418-1 bus1=l2766738.1.2.3 bus2=m1069513.1.2.3 length=0.05546028 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895804-1 bus1=m1069513.1.2.3 bus2=m1069516.1.2.3 length=0.08805955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-3 bus1=m1069516.1.2.3 bus2=n1136365.1.2.3 length=0.05141264 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-2 bus1=n1136365.1.2.3 bus2=m1069517.1.2.3 length=0.02982114 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350556-2 bus1=m1069517.1.2.3 bus2=n1136367.1.2.3 length=0.02869456 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350556-3 bus1=n1136367.1.2.3 bus2=m1069515.1.2.3 length=0.03849834 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835160-1 bus1=m1069515.1.2.3 bus2=m1069514.1.2.3 length=0.04578062 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-2 bus1=m1069514.1.2.3 bus2=n1136657.1.2.3 length=0.01224469 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-6 bus1=n1136657.1.2.3 bus2=d6290228-6_int.1.2.3 length=0.05323373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004991174_sw bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.cap_3a bus1=q16642.1 bus2=q16642_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln6290228-7 bus1=q16642_cap.1.2.3 bus2=r42246.1.2.3 length=0.00454099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-5 bus1=r42246.1.2.3 bus2=l2691967.1.2.3 length=0.04244853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338976b0 bus1=x2691967b.1.2 bus2=sx2691967b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653480-1 bus1=l2691967.1.2.3 bus2=m1069504.1.2.3 length=0.04572635 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290230-1 bus1=m1069504.1.2.3 bus2=m1069500.1.2.3 length=0.1066942 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413568-1 bus1=m1069500.1 bus2=p827549.1 length=0.00457253 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-3 bus1=p827549.1 bus2=n1140518.1 length=0.0220655 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-4 bus1=n1140518.1 bus2=l2764403.1 length=0.04019931 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193078a0 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651977-2 bus1=l2764403.1 bus2=m1047623.1 length=0.05886067 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956497-1 bus1=m1047623.1 bus2=l2748157.1 length=0.06326143 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338973a0 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6167816-1 bus1=m1047623.1 bus2=l3008279.1 length=0.05917971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712578-1 bus1=l3008279.1 bus2=l2785537.1 length=0.09267275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338975a0 bus1=x2785537a.1.2 bus2=sx2785537a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623416-1 bus1=m1069500.1.2.3 bus2=m1047574.1.2.3 length=0.2099878 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380817-1 bus1=m1047574.1.2.3 bus2=l2841632.1.2.3 length=0.01202373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338972b0 bus1=x2841632b.1.2 bus2=sx2841632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5860423-1 bus1=l2841632.1.2.3 bus2=regxfmr_190-8593.1.2.3 length=0.02512572 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5860423-3 bus1=190-8593.1.2.3 bus2=d5860423-3_int.1.2.3 length=0.008028039 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4641075_sw bus1=d5860423-3_int.1.2.3 bus2=q14733.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5860423-4 bus1=q14733.1.2.3 bus2=m1047568.1.2.3 length=0.01496306 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383059-1 bus1=m1047568.1.2.3 bus2=p827527.1.2.3 length=0.01593904 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-2 bus1=p827527.1.2.3 bus2=n1136658.1.2.3 length=0.006141567 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-3 bus1=n1136658.1.2.3 bus2=m1047566.1.2.3 length=0.04289554 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-2 bus1=m1047566.1 bus2=n1137995.1 length=0.006095161 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-3 bus1=n1137995.1 bus2=l3141401.1 length=0.02560001 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338970a0 bus1=x3141401a.1.2 bus2=sx3141401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804800-1 bus1=m1047568.1.2.3 bus2=m1047558.1.2.3 length=0.09056053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714052-2 bus1=m1047558.1 bus2=n1136659.1 length=0.01627899 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714052-3 bus1=n1136659.1 bus2=l3104129.1 length=0.09288475 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338969a0 bus1=x3104129a.1.2 bus2=sx3104129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956470-1 bus1=m1047558.1.2.3 bus2=m1047550.1.2.3 length=0.05483255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350542-1 bus1=m1047550.1.2.3 bus2=m1047534.1.2.3 length=0.09974244 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077781-2 bus1=m1047534.1.2.3 bus2=n1136663.1.2.3 length=0.1147357 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077781-3 bus1=n1136663.1.2.3 bus2=m1047522.1.2.3 length=0.04730965 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-2 bus1=m1047522.1 bus2=n1136664.1 length=0.009003641 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-3 bus1=n1136664.1 bus2=l3085401.1 length=0.008133808 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127253a0 bus1=x3085401a.1.2 bus2=sx3085401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562932-1 bus1=m1047522.1.2.3 bus2=m1047521.1.2.3 length=0.1030746 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108141-1 bus1=m1047521.1.2.3 bus2=d6108141-1_int.1.2.3 length=0.02030773 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9111_48332_sw bus1=d6108141-1_int.1.2.3 bus2=e206209.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6108142-1 bus1=e206209.1.2.3 bus2=l2897777.1.2.3 length=0.124558 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338937c0 bus1=x2897777c.1.2 bus2=sx2897777c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138610-3 bus1=l2897777.1.2.3 bus2=n1144665.1.2.3 length=0.02711636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138610-2 bus1=n1144665.1.2.3 bus2=m1047515.1.2.3 length=0.02738852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593236-6 bus1=m1047515.1.2.3 bus2=m1047513.1.2.3 length=0.1126874 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047577-1 bus1=m1047513.1.2.3 bus2=m1047507.1.2.3 length=0.06951978 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-1 bus1=m1047507.1.2.3 bus2=l2820531.1.2.3 length=0.03986831 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192936b0 bus1=x2820531b.1.2 bus2=sx2820531b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742811-3 bus1=l2820531.1.2.3 bus2=n1137992.1.2.3 length=0.03742041 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-4 bus1=n1137992.1.2.3 bus2=196-29520.1.2.3 length=0.004539509 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800830-1 bus1=196-29520.1.2.3 bus2=l3160109.1.2.3 length=0.06464853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338947b0 bus1=x3160109b.1.2 bus2=sx3160109b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6134514-2 bus1=l3160109.1.2.3 bus2=m1047497.1.2.3 length=0.07193646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682337-1 bus1=m1047497.2 bus2=p901912.2 length=0.007964691 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349077-1 bus1=p901912.2 bus2=l3195365.2 length=0.03742408 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134514-1 bus1=m1047497.1.2.3 bus2=l3104136.1.2.3 length=0.02313294 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338949b0 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895793-1 bus1=l3104136.1.2.3 bus2=l2822872.1.2.3 length=0.1425373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338950b0 bus1=x2822872b.1.2 bus2=sx2822872b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169261-1 bus1=l2822872.1.2.3 bus2=m1047490.1.2.3 length=0.09282392 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6987572-4 bus1=m1047490.1 bus2=p1164481.1 length=0.03641342 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-9 bus1=p1164481.1 bus2=l3729297.1 length=0.05307068 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386592a0 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-11 bus1=l3729297.1 bus2=l3729298.1 length=0.062589 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386617a0 bus1=x3729298a.1.2 bus2=sx3729298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-13 bus1=l3729298.1 bus2=l3727707.1 length=0.05958638 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386750a0 bus1=x3727707a.1.2 bus2=sx3727707a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-15 bus1=l3727707.1 bus2=l3727708.1 length=0.05507835 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386815a0 bus1=x3727708a.1.2 bus2=sx3727708a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-16 bus1=l3727708.1 bus2=m3949157.1 length=0.005075374 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991379-2 bus1=m3949157.1 bus2=l3727711.1 length=0.0490678 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386874a0 bus1=x3727711a.1.2 bus2=sx3727711a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991379-4 bus1=l3727711.1 bus2=l3727712.1 length=0.04256275 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386889a0 bus1=x3727712a.1.2 bus2=sx3727712a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-17 bus1=m3949157.1 bus2=l3728037.1 length=0.1053924 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386946a0 bus1=x3728037a.1.2 bus2=sx3728037a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991377-18 bus1=l3728037.1 bus2=m3949154.1 length=0.1036877 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991380-2 bus1=m3949154.1 bus2=l3728042.1 length=0.07320416 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387113a0 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991380-4 bus1=l3728042.1 bus2=l3728043.1 length=0.06611866 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387138a0 bus1=x3728043a.1.2 bus2=sx3728043a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-2 bus1=m3949154.1 bus2=l3728038.1 length=0.00378653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387019a0 bus1=x3728038a.1.2 bus2=sx3728038a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-4 bus1=l3728038.1 bus2=l3728039.1 length=0.07910881 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387053a0 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-6 bus1=l3728039.1 bus2=l3728040.1 length=0.06034767 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387062a0 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991381-8 bus1=l3728040.1 bus2=l3728041.1 length=0.0380904 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224387074a0 bus1=x3728041a.1.2 bus2=sx3728041a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991378-3 bus1=m3949157.1 bus2=l3727709.1 length=0.06306803 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386842a0 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6991378-5 bus1=l3727709.1 bus2=l3727710.1 length=0.07229684 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224386863a0 bus1=x3727710a.1.2 bus2=sx3727710a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047576-1 bus1=m1047490.1.2.3 bus2=l2726973.1.2.3 length=0.0724533 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192926a0 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5739188-1 bus1=l2726973.1.2.3 bus2=m1047485.1.2.3 length=0.08463717 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5829831-1 bus1=m1047485.1.2.3 bus2=l3122821.1.2.3 length=0.19681 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338953b0 bus1=x3122821b.1.2 bus2=sx3122821b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532753-1 bus1=l3122821.1.2.3 bus2=m1047486.1.2.3 length=0.1379125 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6437757-1 bus1=m1047486.1 bus2=l3177665.1 length=0.0182876 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227731863a0 bus1=x3177665a.1.2 bus2=sx3177665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5928543-1 bus1=m1047486.1 bus2=p827502.1 length=0.01021604 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-3 bus1=p827502.1 bus2=n1137993.1 length=0.02330953 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-2 bus1=n1137993.1 bus2=l2860482.1 length=0.06432478 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338954a0 bus1=x2860482a.1.2 bus2=sx2860482a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744330-1 bus1=l2860482.1 bus2=l3254204.1 length=0.6171758 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337715a0 bus1=x3254204a.1.2 bus2=sx3254204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6012046-1 bus1=m1047486.1.2.3 bus2=m1047484.1.2.3 length=0.09972756 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290205-1 bus1=m1047484.1.2.3 bus2=l3010560.1.2.3 length=0.05908953 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338955b0 bus1=x3010560b.1.2 bus2=sx3010560b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169246-1 bus1=l3010560.1.2.3 bus2=m1047483.1.2.3 length=0.03261181 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259987-1 bus1=m1047483.1.2.3 bus2=m1047480.1.2.3 length=0.07958796 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077774-1 bus1=m1047480.1.2.3 bus2=m1069483.1.2.3 length=0.1139823 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898056-1 bus1=m1069483.3 bus2=p827503.3 length=0.008322578 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928544-2 bus1=p827503.3 bus2=n1137994.3 length=0.03087062 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928544-3 bus1=n1137994.3 bus2=m1069484.3 length=0.05637094 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593221-1 bus1=m1069484.3 bus2=l2785517.3 length=0.1245392 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338957c0 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506309-1 bus1=l2785517.3 bus2=l3066809.3 length=0.1000348 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338958c0 bus1=x3066809c.1.2 bus2=sx3066809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774451-1 bus1=l3066809.3 bus2=m1069487.3 length=0.06362585 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017287-1 bus1=m1069487.3 bus2=l2954344.3 length=0.06855186 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338959c0 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229791-1 bus1=l2954344.3 bus2=l2897767.3 length=0.05092091 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338960c0 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199511-1 bus1=l2897767.3 bus2=l3254208.3 length=0.1300972 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338961c0 bus1=x3254208c.1.2 bus2=sx3254208c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138599-1 bus1=m1069487.3 bus2=m1069488.3 length=0.136198 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380802-1 bus1=m1069488.3 bus2=m1069489.3 length=0.07333761 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865228-1 bus1=m1069489.3 bus2=l2933120.3 length=0.07384153 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192890c0 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804785-1 bus1=l2933120.3 bus2=l3104117.3 length=0.2504814 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338964c0 bus1=x3104117c.1.2 bus2=sx3104117c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593218-1 bus1=l3104117.3 bus2=m1069494.3 length=0.1257671 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076247-1 bus1=m1069494.3 bus2=l2745806.3 length=0.06095996 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194262c0 bus1=x2745806c.1.2 bus2=sx2745806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047555-1 bus1=m1069488.3 bus2=l2748125.3 length=0.05697339 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338962c0 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138593-1 bus1=l2748125.3 bus2=l2673303.3 length=0.05394105 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338963c0 bus1=x2673303c.1.2 bus2=sx2673303c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229793-1 bus1=m1069483.1.2.3 bus2=m1069481.1.2.3 length=0.05095336 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565091-1 bus1=m1069481.3 bus2=p827507.3 length=0.009805515 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-2 bus1=p827507.3 bus2=n1137956.3 length=0.0112298 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-3 bus1=n1137956.3 bus2=l3141396.3 length=0.05079535 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337655c0 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017288-1 bus1=l3141396.3 bus2=l3066808.3 length=0.1603831 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337654c0 bus1=x3066808c.1.2 bus2=sx3066808c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6106657-1 bus1=m1069481.1.2.3 bus2=l2745848.1.2.3 length=0.02687012 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833717-1 bus1=l2745848.1.2.3 bus2=l2673308.1.2.3 length=0.05755447 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337653b0 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199557-1 bus1=l2673308.1.2.3 bus2=l2991939.1.2.3 length=0.1126097 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337652b0 bus1=x2991939b.1.2 bus2=sx2991939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774495-1 bus1=l2991939.1.2.3 bus2=l3216367.1.2.3 length=0.09375551 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337648b0 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835173-1 bus1=l3216367.1.2.3 bus2=m1069468.1.2.3 length=0.04134682 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898057-1 bus1=m1069468.1 bus2=p827506.1 length=0.008514154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171502-1 bus1=p827506.1 bus2=m1069469.1 length=0.007050168 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683856-2 bus1=m1069469.1 bus2=n1139263.1 length=0.008271348 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683856-3 bus1=n1139263.1 bus2=l3048227.1 length=0.0259869 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337647a0 bus1=x3048227a.1.2 bus2=sx3048227a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683813-1 bus1=m1069469.1 bus2=m1069467.1 length=0.02134785 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714044-1 bus1=m1069467.1 bus2=m1069466.1 length=0.01573962 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-2 bus1=m1069466.1 bus2=n1139264.1 length=0.02569291 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-3 bus1=n1139264.1 bus2=m1069465.1 length=0.04672218 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047560-1 bus1=m1069465.1 bus2=l3010561.1 length=0.07602299 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337650a0 bus1=x3010561a.1.2 bus2=sx3010561a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532785-1 bus1=m1069468.1.2.3 bus2=m1069464.1.2.3 length=0.0731225 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5859996-1 bus1=m1069464.2 bus2=p873787.2 length=0.006235546 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163946-1 bus1=p873787.2 bus2=m1069463.2 length=0.01477301 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746549-1 bus1=m1069463.2 bus2=m1069462.2 length=0.002332928 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958706-1 bus1=m1069462.2 bus2=l3216342.2 length=0.03003113 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337645b0 bus1=x3216342b.1.2 bus2=sx3216342b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411367-1 bus1=l3216342.2 bus2=l2879063.2 length=0.06188114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337646b0 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593251-1 bus1=m1069464.1.2.3 bus2=m1069461.1.2.3 length=0.08033637 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049824-1 bus1=m1069461.1 bus2=p827574.1 length=0.008686967 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776672-1 bus1=p827574.1 bus2=l3160123.1 length=0.06093006 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21015706a0 bus1=x3160123a.1.2 bus2=sx3160123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199556-1 bus1=l3160123.1 bus2=l2897805.1 length=0.0917701 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21471907a0 bus1=x2897805a.1.2 bus2=sx2897805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258443-1 bus1=m1069461.1.2.3 bus2=l2876798.1.2.3 length=0.04901646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193745b0 bus1=x2876798b.1.2 bus2=sx2876798b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803273-1 bus1=l2876798.1.2.3 bus2=m1069457.1.2.3 length=0.1014281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352701-1 bus1=m1069457.1 bus2=e182745.1 length=0.01094228 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865268-2 bus1=m1069457.1.2.3 bus2=n1139260.1.2.3 length=0.006837993 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865268-3 bus1=n1139260.1.2.3 bus2=l2925506.1.2.3 length=0.1022053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533703c0 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472402-1 bus1=l2925506.1.2.3 bus2=m1069438.1.2.3 length=0.03125161 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352702-1 bus1=m1069438.3 bus2=p827575.3 length=0.0100546 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776673-1 bus1=p827575.3 bus2=m1069437.3 length=0.005084751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744370-2 bus1=m1069437.3 bus2=n1139259.3 length=0.04533955 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744370-3 bus1=n1139259.3 bus2=l2710543.3 length=0.03563063 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474614c0 bus1=x2710543c.1.2 bus2=sx2710543c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956498-2 bus1=m1069437.3 bus2=n1139258.3 length=0.01125948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956498-3 bus1=n1139258.3 bus2=l3066810.3 length=0.04066073 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337659c0 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623392-1 bus1=l3066810.3 bus2=l2897769.3 length=0.1296382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337660c0 bus1=x2897769c.1.2 bus2=sx2897769c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986925-2 bus1=l2897769.3 bus2=l3778577.3 length=0.05512255 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224490448c0 bus1=x3778577c.1.2 bus2=sx3778577c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986925-3 bus1=l3778577.3 bus2=l3141395.3 length=0.06393277 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28149184c0 bus1=x3141395c.1.2 bus2=sx3141395c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502569-1 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=0.06801687 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337661b0 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956499-2 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=0.04073904 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625680_sw bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5956499-3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=0.04535819 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532786-2 bus1=m1069428.2 bus2=n1139257.2 length=0.01647658 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532786-3 bus1=n1139257.2 bus2=l3029518.2 length=0.02725845 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337666b0 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320364-1 bus1=l3029518.2 bus2=l2897807.2 length=0.09232586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386771b0 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958707-1 bus1=m1069428.2 bus2=p827576.2 length=0.009510015 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-2 bus1=p827576.2 bus2=n1139256.2 length=0.009617215 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-3 bus1=n1139256.2 bus2=l2973178.2 length=0.06364849 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337665b0 bus1=x2973178b.1.2 bus2=sx2973178b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047604-1 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=0.07666091 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290203-1 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=0.08859631 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337668b0 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835131-1 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=0.09602246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-4 bus1=m1069420.1.2.3 bus2=m4277837.1.2.3 length=0.1704858 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-5 bus1=m4277837.1.2.3 bus2=m1069419.1.2.3 length=0.06896846 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683810-1 bus1=m1069419.1.2.3 bus2=m1069418.1.2.3 length=0.04849168 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926291-1 bus1=m1069418.1.2.3 bus2=m1069417.1.2.3 length=0.0877701 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-2 bus1=m1069417.1.2.3 bus2=n1138597.1.2.3 length=0.03177372 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-3 bus1=n1138597.1.2.3 bus2=m1069411.1.2.3 length=0.04788032 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956487-1 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=0.08715702 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386754a0 bus1=x2766741a.1.2 bus2=sx2766741a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380838-1 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=0.06113693 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895812-1 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=0.03873171 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337672b0 bus1=x2822877b.1.2 bus2=sx2822877b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229829-2 bus1=l2822877.1.2.3 bus2=n1138598.1.2.3 length=0.02327281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229829-3 bus1=n1138598.1.2.3 bus2=m1069376.1.2.3 length=0.01482155 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867449-1 bus1=m1069376.2 bus2=p827563.2 length=0.009627028 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-2 bus1=p827563.2 bus2=n1138595.2 length=0.006716682 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-3 bus1=n1138595.2 bus2=m3036167.2 length=0.1179087 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505946-1 bus1=m3036167.2 bus2=l3085391.2 length=0.07333502 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21236413b0 bus1=x3085391b.1.2 bus2=sx3085391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505945-1 bus1=m3036167.2 bus2=l2973156.2 length=0.003119941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337687b0 bus1=x2973156b.1.2 bus2=sx2973156b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017295-1 bus1=l2973156.2 bus2=m1069393.2 length=0.1163218 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593230-1 bus1=m1069393.2 bus2=m1069408.2 length=0.06980202 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593231-1 bus1=m1069408.2 bus2=l2822867.2 length=0.08006577 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386552b0 bus1=x2822867b.1.2 bus2=sx2822867b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472357-1 bus1=l2822867.2 bus2=m1069412.2 length=0.003769859 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108132-1 bus1=m1069412.2 bus2=l2879061.2 length=0.08230611 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337692b0 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502530-1 bus1=m1069412.2 bus2=l3066813.2 length=0.06176116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337693b0 bus1=x3066813b.1.2 bus2=sx3066813b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380815-1 bus1=l3066813.2 bus2=l2991910.2 length=0.08614536 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337694b0 bus1=x2991910b.1.2 bus2=sx2991910b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986928-1 bus1=l2991910.2 bus2=l2879072.2 length=0.04524989 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337695b0 bus1=x2879072b.1.2 bus2=sx2879072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047568-1 bus1=l2879072.2 bus2=m1047441.2 length=0.2303486 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380814-1 bus1=m1047441.2 bus2=l3197635.2 length=0.06078236 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337696b0 bus1=x3197635b.1.2 bus2=sx3197635b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411375-1 bus1=m1047441.2 bus2=l2804258.2 length=0.05810673 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337697b0 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865241-1 bus1=m1047441.2 bus2=m1047442.2 length=0.0421516 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472356-1 bus1=m1047442.2 bus2=l3235250.2 length=0.06450029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337698b0 bus1=x3235250b.1.2 bus2=sx3235250b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562927-1 bus1=m1047442.2 bus2=m1047444.2 length=0.06882948 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562928-1 bus1=m1047444.2 bus2=m1047447.2 length=0.1518505 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047567-1 bus1=m1047447.2 bus2=l2954349.2 length=0.05345472 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337699b0 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199519-1 bus1=m1047447.2 bus2=l2766722.2 length=0.09849151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337700b0 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290211-1 bus1=l2766722.2 bus2=l2879071.2 length=0.05264627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337701b0 bus1=x2879071b.1.2 bus2=sx2879071b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865242-1 bus1=l2879071.2 bus2=l3029504.2 length=0.0798659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337702b0 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6407748-1 bus1=l3029504.2 bus2=l3046854.2 length=0.0590263 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227732939b0 bus1=x3046854b.1.2 bus2=sx3046854b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6407748-2 bus1=l3046854.2 bus2=m1047453.2 length=0.05252521 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380816-1 bus1=m1047453.2 bus2=l2691948.2 length=0.06960273 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337703b0 bus1=x2691948b.1.2 bus2=sx2691948b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6013613-1 bus1=m1047453.2 bus2=l2913406.2 length=0.08321026 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225940756b0 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835175-1 bus1=m1047453.2 bus2=l2785547.2 length=0.07704675 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337705b0 bus1=x2785547b.1.2 bus2=sx2785547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047607-1 bus1=l2785547.2 bus2=m1047457.2 length=0.03934865 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653493-1 bus1=m1047457.2 bus2=l2710546.2 length=0.04011955 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337704b0 bus1=x2710546b.1.2 bus2=sx2710546b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5588016-3 bus1=l2710546.2 bus2=m4362181.2 length=0.02589748 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588016-4 bus1=m4362181.2 bus2=l3254214.2 length=0.06545149 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337706b0 bus1=x3254214b.1.2 bus2=sx3254214b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803984-1 bus1=l3254214.2 bus2=l3214112.2 length=0.08348714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226881057b0 bus1=x3214112b.1.2 bus2=sx3214112b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803984-2 bus1=l3214112.2 bus2=l3160104.2 length=0.1034439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337707b0 bus1=x3160104b.1.2 bus2=sx3160104b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411384-1 bus1=l3160104.2 bus2=m1047471.2 length=0.1115771 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108139-1 bus1=m1047471.2 bus2=l3216349.2 length=0.0183997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337708b0 bus1=x3216349b.1.2 bus2=sx3216349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380819-1 bus1=m1047471.2 bus2=l2879077.2 length=0.09547967 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337709b0 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502537-1 bus1=l2879077.2 bus2=m1026693.2 length=0.1196923 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956472-1 bus1=m1026693.2 bus2=l2991916.2 length=0.1017744 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337710b0 bus1=x2991916b.1.2 bus2=sx2991916b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6327237-1 bus1=m1026693.2 bus2=m1026699.2 length=0.08524384 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6327237-2 bus1=m1026699.2 bus2=m1026704.2 length=0.05253797 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835145-1 bus1=m1026704.2 bus2=l2841634.2 length=0.163941 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392038b0 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865247-1 bus1=m1026704.2 bus2=l2991915.2 length=0.0549563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392036b0 bus1=x2991915b.1.2 bus2=sx2991915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259997-1 bus1=l2991915.2 bus2=l2673320.2 length=0.05961608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx392037b0 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744337-1 bus1=l2673320.2 bus2=l3048209.2 length=0.06566652 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120195b0 bus1=x3048209b.1.2 bus2=sx3048209b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5993742-1 bus1=m1026699.2 bus2=m1026722.2 length=0.09268627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206281-1 bus1=m1026722.2 bus2=m1026736.2 length=0.07118879 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6418150-1 bus1=m1026736.2 bus2=m1026745.2 length=0.1068625 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5841919-1 bus1=m1026745.2 bus2=l3029183.2 length=0.09101653 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228580047b0 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532787-1 bus1=m1047471.2 bus2=l2973180.2 length=0.07616084 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398646b0 bus1=x2973180b.1.2 bus2=sx2973180b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926332-1 bus1=m1047457.2 bus2=l3139086.2 length=0.06703801 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192846b0 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472406-1 bus1=l3139086.2 bus2=l3029520.2 length=0.06725062 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21486213b0 bus1=x3029520b.1.2 bus2=sx3029520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653458-1 bus1=m1069408.2 bus2=l2897774.2 length=0.03718824 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337691b0 bus1=x2897774b.1.2 bus2=sx2897774b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505942-2 bus1=m1069393.2 bus2=l3029501.2 length=0.1103979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337688b0 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505943-3 bus1=l3029501.2 bus2=m3036165.2 length=0.001865744 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986931-2 bus1=m3036165.2 bus2=l3235252.2 length=0.06531223 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21388572b0 bus1=x3235252b.1.2 bus2=sx3235252b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774462-2 bus1=m3036165.2 bus2=l3197636.2 length=0.1974541 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148580b0 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714051-1 bus1=l3197636.2 bus2=m1047424.2 length=0.09030334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683822-1 bus1=m1047424.2 bus2=l2691949.2 length=0.06492342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337689b0 bus1=x2691949b.1.2 bus2=sx2691949b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562929-1 bus1=m1047424.2 bus2=l3104127.2 length=0.04694714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337690b0 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6375549-4 bus1=m1069376.1.2.3 bus2=n1138599.1.2.3 length=0.02199561 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-3 bus1=n1138599.1.2.3 bus2=l3181545.1.2.3 length=0.06319334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193702c0 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6375549-6 bus1=l3181545.1.2.3 bus2=n1138603.1.2.3 length=0.07854489 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-5 bus1=n1138603.1.2.3 bus2=l3125349.1.2.3 length=0.02208016 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193698c0 bus1=x3125349c.1.2 bus2=sx3125349c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5517002-3 bus1=l3125349.1.2.3 bus2=n1138604.1.2.3 length=0.06030036 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5517002-9 bus1=n1138604.1.2.3 bus2=l3143999.1.2.3 length=0.07812616 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193696a0 bus1=x3143999a.1.2 bus2=sx3143999a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5517002-2 bus1=l3143999.1.2.3 bus2=m1069350.1.2.3 length=0.002950729 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-10 bus1=m1069350.1.2.3 bus2=n1144668.1.2.3 length=0.02674808 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-11 bus1=n1144668.1.2.3 bus2=m4113347.1.2.3 length=0.02961052 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7061777-3 bus1=m4113347.3 bus2=n1138606.3 length=0.01502653 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7061777-4 bus1=n1138606.3 bus2=m1069335.3 length=0.03225708 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231997-1 bus1=m1069335.3 bus2=p827564.3 length=0.0118117 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049823-1 bus1=p827564.3 bus2=m1069348.3 length=0.06148002 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744366-1 bus1=m1069348.3 bus2=m1069356.3 length=0.09689828 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260025-1 bus1=m1069356.3 bus2=m1069363.3 length=0.06684365 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290239-1 bus1=m1069363.3 bus2=m1069364.3 length=0.09262659 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411364-1 bus1=m1069364.3 bus2=m1069365.3 length=0.04620379 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804788-1 bus1=m1069365.3 bus2=l3235243.3 length=0.08183865 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx275008c0 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5965099-8 bus1=m4113347.1.2.3 bus2=n1138607.1.2.3 length=0.02322102 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-9 bus1=n1138607.1.2.3 bus2=l3159448.1.2.3 length=0.06431347 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337684a0 bus1=x3159448a.1.2 bus2=sx3159448a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5965099-2 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=0.002488518 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5970852-1 bus1=m1069311.3 bus2=m1069312.3 length=0.02647091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018875-1 bus1=m1069312.3 bus2=p873800.3 length=0.007335412 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018877-2 bus1=p873800.3 bus2=221-306686.3 length=0.004789778 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018877-1 bus1=221-306686.3 bus2=l2970258.3 length=0.03441255 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459640c0 bus1=x2970258c.1.2 bus2=sx2970258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81018876-1 bus1=m1069312.3 bus2=p873801.3 length=0.007044674 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018878-2 bus1=p873801.3 bus2=n1138608.3 length=0.007298604 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81018878-3 bus1=n1138608.3 bus2=l3232301.3 length=0.08402702 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21458756c0 bus1=x3232301c.1.2 bus2=sx3232301c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81037792-1 bus1=l3232301.3 bus2=m1069328.3 length=0.01475732 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81043320-1 bus1=m1069328.3 bus2=l2763811.3 length=0.1919477 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459629c0 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-2 bus1=l2763811.3 bus2=l2763812.3 length=0.1008099 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459651c0 bus1=x2763812c.1.2 bus2=sx2763812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-3 bus1=l2763812.3 bus2=l2951995.3 length=0.185221 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226192801c0 bus1=x2951995c.1.2 bus2=sx2951995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81043320-4 bus1=l2951995.3 bus2=l3101194.3 length=0.1513612 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21459660c0 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81001717-1 bus1=l3101194.3 bus2=l2862616.3 length=0.2233032 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227447984c0 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5486729-1 bus1=m1069311.1.2.3 bus2=m1069310.1.2.3 length=0.000560638 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5637597-1 bus1=m1069311.1.3 bus2=m1069285.1.3 length=0.08276711 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5698090-2 bus1=m1069285.1.3 bus2=m4113348.1.3 length=0.001719512 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln8979343-3 bus1=m4113348.3 bus2=p850400.3 length=0.008298294 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-1 bus1=p850400.3 bus2=221-311595.3 length=0.007008599 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-3 bus1=221-311595.3 bus2=n1139251.3 length=0.003862832 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979344-4 bus1=n1139251.3 bus2=m1069249.3 length=0.1745601 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979358-1 bus1=m1069249.3 bus2=l2803194.3 length=0.05941932 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917130c0 bus1=x2803194c.1.2 bus2=sx2803194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979358-2 bus1=l2803194.3 bus2=l3047073.3 length=0.08833488 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917133c0 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979358-3 bus1=l3047073.3 bus2=m1069250.3 length=0.2125426 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979371-1 bus1=m1069250.3 bus2=l2690868.3 length=0.02055506 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917127c0 bus1=x2690868c.1.2 bus2=sx2690868c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979371-2 bus1=l2690868.3 bus2=228-979371-2_int.3 length=0.01146058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5698090-3 bus1=m4113348.1.3 bus2=m1069284.1.3 length=0.001454765 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln8979345-1 bus1=m1069284.1 bus2=p850401.1 length=0.009197184 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-1 bus1=p850401.1 bus2=221-311583.1 length=0.00417941 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-4 bus1=221-311583.1 bus2=n1139250.1 length=0.00400896 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979346-5 bus1=n1139250.1 bus2=l2821770.1 length=0.1316516 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917119a0 bus1=x2821770a.1.2 bus2=sx2821770a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979346-3 bus1=l2821770.1 bus2=m1069247.1 length=0.07512795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979367-1 bus1=m1069247.1 bus2=m1069248.1 length=0.122795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8979370-1 bus1=m1069248.1 bus2=l2915534.1 length=0.2509122 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx227917122a0 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8979370-2 bus1=l2915534.1 bus2=193-48013.1 length=0.1692494 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6049822-1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=0.0112665 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5397_48332_sw bus1=d6049822-1_int.1 bus2=e182722.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5534966-2 bus1=e182722.1 bus2=n1138596.1 length=0.01335653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534966-3 bus1=n1138596.1 bus2=l3254207.1 length=0.02449135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337671a0 bus1=x3254207a.1.2 bus2=sx3254207a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532739-1 bus1=l3254207.1 bus2=m1069390.1 length=0.07088974 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865266-1 bus1=m1069390.1 bus2=l2897801.1 length=0.04369726 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470405a0 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683853-1 bus1=l2897801.1 bus2=m1069384.1 length=0.05460371 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350532-1 bus1=m1069384.1 bus2=l3066805.1 length=0.04013771 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337674a0 bus1=x3066805a.1.2 bus2=sx3066805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683808-1 bus1=m1069384.1 bus2=l2785514.1 length=0.07705279 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337675a0 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683809-1 bus1=l2785514.1 bus2=l3235244.1 length=0.06534862 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337676a0 bus1=x3235244a.1.2 bus2=sx3235244a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380806-1 bus1=l3235244.1 bus2=m1069398.1 length=0.06289584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653454-1 bus1=m1069398.1 bus2=l3010559.1 length=0.1034804 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337679a0 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229789-1 bus1=m1069398.1 bus2=l3160101.1 length=0.09256208 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337678a0 bus1=x3160101a.1.2 bus2=sx3160101a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169245-1 bus1=m1069398.1 bus2=l2785513.1 length=0.06677584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337677a0 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138596-1 bus1=m1069390.1 bus2=l2841618.1 length=0.04611767 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337673a0 bus1=x2841618a.1.2 bus2=sx2841618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290202-1 bus1=m1069411.1 bus2=l2991905.1 length=0.05633982 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28148633a0 bus1=x2991905a.1.2 bus2=sx2991905a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712475-1 bus1=m1069417.2 bus2=p901910.2 length=0.004314915 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-2 bus1=p901910.2 bus2=n1139252.2 length=0.006769205 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-3 bus1=n1139252.2 bus2=l3122812.2 length=0.006240546 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031694b0 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6201694-1 bus1=m1069420.1 bus2=p827499.1 length=0.007683964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-2 bus1=p827499.1 bus2=n1139254.1 length=0.006376053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-3 bus1=n1139254.1 bus2=l3122811.1 length=0.02761004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337669a0 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5898055-2 bus1=m1069424.1 bus2=n1139255.1 length=0.01066714 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-3 bus1=n1139255.1 bus2=p827500.1 length=0.003749228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110365-1 bus1=p827500.1 bus2=l2822861.1 length=0.09819713 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21015829a0 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031684a0 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5504712-1 bus1=m1047480.1 bus2=p827504.1 length=0.01258933 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-2 bus1=p827504.1 bus2=n1137957.1 length=0.009220193 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-3 bus1=n1137957.1 bus2=l3104119.1 length=0.04403388 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338956a0 bus1=x3104119a.1.2 bus2=sx3104119a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958701-1 bus1=m1047483.3 bus2=p827505.3 length=0.007828481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-2 bus1=p827505.3 bus2=n1137958.3 length=0.004577468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-3 bus1=n1137958.3 bus2=m1047478.3 length=0.08872047 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199513-1 bus1=m1047478.3 bus2=l2766716.3 length=0.0425139 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337713c0 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229792-1 bus1=l2766716.3 bus2=l3235245.3 length=0.06867468 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337712c0 bus1=x3235245c.1.2 bus2=sx3235245c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744331-1 bus1=m1047478.3 bus2=l3254209.3 length=0.03019689 units=km linecode=1PH-xx2_ACSR4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337714c0 bus1=x3254209c.1.2 bus2=sx3254209c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5682339-1 bus1=m1047507.1.2.3 bus2=196-35813.1.2.3 length=0.05103163 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621841-2 bus1=196-35813.1.2.3 bus2=n1140519.1.2.3 length=0.007465685 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895780-3 bus1=n1140519.1.2.3 bus2=l2991914.1.2.3 length=0.05609219 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338941c0 bus1=x2991914c.1.2 bus2=sx2991914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651975-1 bus1=l2991914.1.2.3 bus2=m1047503.1.2.3 length=0.03565006 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863706-1 bus1=m1047503.1.2.3 bus2=l2841635.1.2.3 length=0.02376638 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399099a0 bus1=x2841635a.1.2 bus2=sx2841635a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047578-1 bus1=l2841635.1.2.3 bus2=l2822869.1.2.3 length=0.05946699 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338942a0 bus1=x2822869a.1.2 bus2=sx2822869a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502538-1 bus1=l2822869.1.2.3 bus2=m1026808.1.2.3 length=0.09478322 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229803-2 bus1=m1026808.3 bus2=n1140520.3 length=0.004706699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229803-3 bus1=n1140520.3 bus2=l2729410.3 length=0.02272699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338943c0 bus1=x2729410c.1.2 bus2=sx2729410c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5558792-1 bus1=m1026808.1.2.3 bus2=m1026807.1.2.3 length=0.005029501 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-2 bus1=m1026807.1.2.3 bus2=n1140521.1.2.3 length=0.01834731 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-3 bus1=n1140521.1.2.3 bus2=l3254217.1.2.3 length=0.03591932 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399112c0 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108143-1 bus1=l3254217.1.2.3 bus2=m1026800.1.2.3 length=0.06186327 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562934-1 bus1=m1026800.1.2.3 bus2=m1026797.1.2.3 length=0.05838028 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649275-1 bus1=m1026797.1.2.3 bus2=m1026796.1.2.3 length=0.002551339 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5498301-1 bus1=m1026796.1.2.3 bus2=m1026795.1.2.3 length=0.03041223 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-2 bus1=m1026795.3 bus2=n1140522.3 length=0.01355751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-3 bus1=n1140522.3 bus2=l2822870.3 length=0.01575283 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399171c0 bus1=x2822870c.1.2 bus2=sx2822870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047579-1 bus1=l2822870.3 bus2=l2766725.3 length=0.06373193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399220c0 bus1=x2766725c.1.2 bus2=sx2766725c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108144-1 bus1=m1026795.1.2.3 bus2=m1026786.1.2.3 length=0.07376486 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5770318-1 bus1=m1026786.1.2.3 bus2=m1026785.1.2.3 length=0.003869814 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255773-1 bus1=m1026785.1.2.3 bus2=m1026783.1.2.3 length=0.02974182 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532754-1 bus1=m1026783.1.2.3 bus2=m1026780.1.2.3 length=0.01791633 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290215-1 bus1=m1026780.1.2.3 bus2=m1026774.1.2.3 length=0.1070734 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077782-1 bus1=m1026774.1.2.3 bus2=m1026769.1.2.3 length=0.1192817 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140776-1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=0.00691128 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9109_48332_sw bus1=d6140776-1_int.1 bus2=e182730.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5898059-3 bus1=e182730.1 bus2=n1142109.1 length=0.02402424 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898059-2 bus1=n1142109.1 bus2=l2729429.1 length=0.06998631 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293644a0 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895807-1 bus1=l2729429.1 bus2=l3197647.1 length=0.1184189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294787a0 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017304-1 bus1=l3197647.1 bus2=m1026778.1 length=0.001620751 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290216-1 bus1=m1026769.1.2.3 bus2=l2841633.1.2.3 length=0.008550947 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293645a0 bus1=x2841633a.1.2 bus2=sx2841633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5534970-1 bus1=l2841633.1.2.3 bus2=d5534970-1_int.1.2.3 length=0.106562 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9191_48332_sw bus1=d5534970-1_int.1.2.3 bus2=e182732.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5746548-1 bus1=e182732.1.2.3 bus2=m1026760.1.2.3 length=0.009180368 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229809-1 bus1=m1026760.1.2.3 bus2=m1026744.1.2.3 length=0.1151344 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926310-2 bus1=m1026744.1.2.3 bus2=n1140817.1.2.3 length=0.02953645 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926310-3 bus1=n1140817.1.2.3 bus2=l3235258.1.2.3 length=0.01579042 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293652a0 bus1=x3235258a.1.2 bus2=sx3235258a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293652b0 bus1=x3235258b.1.2 bus2=sx3235258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293652c0 bus1=x3235258c.1.2 bus2=sx3235258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835150-1 bus1=m1026744.1.2.3 bus2=m1026724.1.2.3 length=0.1683952 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472375-1 bus1=m1026724.1.2.3 bus2=r18243.1.2.3 length=0.006585273 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-3 bus1=r18243.1.2.3 bus2=n1139552.1.2.3 length=0.03096136 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-2 bus1=n1139552.1.2.3 bus2=m1026702.1.2.3 length=0.08767655 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714056-3 bus1=m1026702.1.2.3 bus2=n1139551.1.2.3 length=0.1287347 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714056-2 bus1=n1139551.1.2.3 bus2=m1026695.1.2.3 length=0.02258922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-3 bus1=m1026695.1.2.3 bus2=n1140818.1.2.3 length=0.06321277 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-2 bus1=n1140818.1.2.3 bus2=l2973167.1.2.3 length=0.01068902 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293656b0 bus1=x2973167b.1.2 bus2=sx2973167b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6347196-3 bus1=l2973167.1.2.3 bus2=n1140819.1.2.3 length=0.0689888 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6347196-2 bus1=n1140819.1.2.3 bus2=m1026700.1.2.3 length=0.02693061 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286966-3 bus1=m1026700.2 bus2=n1140820.2 length=0.02212507 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286966-2 bus1=n1140820.2 bus2=l3189189.2 length=0.04135853 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293657b0 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5650219-1 bus1=m1026700.1.2.3 bus2=m1026706.1.2.3 length=0.08550029 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895816-2 bus1=m1026706.1.2.3 bus2=n1140825.1.2.3 length=0.01512159 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895816-3 bus1=n1140825.1.2.3 bus2=l3216368.1.2.3 length=0.02040395 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293663c0 bus1=x3216368c.1.2 bus2=sx3216368c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683858-2 bus1=l3216368.1.2.3 bus2=n1140827.1.2.3 length=0.02769681 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683858-3 bus1=n1140827.1.2.3 bus2=m1026726.1.2.3 length=0.01726899 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506308-1 bus1=m1026726.2 bus2=l2916610.2 length=0.06580844 units=km linecode=1PH-x4_ACSRx4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293660b0 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6286965-1 bus1=m1026726.1.2.3 bus2=l2814529.1.2.3 length=0.03957661 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120126a0 bus1=x2814529a.1.2 bus2=sx2814529a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx28120126b0 bus1=x2814529b.1.2 bus2=sx2814529b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx28120126c0 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833721-1 bus1=m1026726.2 bus2=l2876847.2 length=0.07288157 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532788-2 bus1=m1026706.3 bus2=n1140822.3 length=0.01112677 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532788-3 bus1=n1140822.3 bus2=l2935560.3 length=0.0448866 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293659c0 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472403-3 bus1=m1026706.1.2.3 bus2=n1140828.1.2.3 length=0.11929 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472403-2 bus1=n1140828.1.2.3 bus2=m1026708.1.2.3 length=0.01217231 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472394-1 bus1=m1026708.1.2.3 bus2=m1026709.1.2.3 length=0.000731906 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290233-1 bus1=m1026709.1.2.3 bus2=m1026701.1.2.3 length=0.05861185 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411407-1 bus1=m1026701.1.2.3 bus2=m1026697.1.2.3 length=0.06115792 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865249-1 bus1=m1026697.1.2.3 bus2=m1026690.1.2.3 length=0.06184071 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986938-2 bus1=m1026690.1 bus2=n1140830.1 length=0.01176107 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986938-3 bus1=n1140830.1 bus2=l3216351.1 length=0.00873965 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398815a0 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986937-1 bus1=l3216351.1 bus2=l2879081.1 length=0.03169776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391981a0 bus1=x2879081a.1.2 bus2=sx2879081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472376-1 bus1=l2879081.1 bus2=m1026682.1 length=0.05622743 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623406-1 bus1=m1026682.1 bus2=l3066816.1 length=0.0919153 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398676a0 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774465-1 bus1=l3066816.1 bus2=m1026667.1 length=0.1214624 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956473-1 bus1=m1026667.1 bus2=m1026661.1 length=0.05529061 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945012-1 bus1=m1026661.1 bus2=p827530.1 length=0.005074365 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8945013-1 bus1=p827530.1 bus2=221-240991.1 length=0.006820492 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8939783-1 bus1=221-240991.1 bus2=l3066817.1 length=0.2012873 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21373784a0 bus1=x3066817a.1.2 bus2=sx3066817a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290217-1 bus1=m1026690.1.2.3 bus2=l2879078.1.2.3 length=0.09636386 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399229a0 bus1=x2879078a.1.2 bus2=sx2879078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108145-1 bus1=l2879078.1.2.3 bus2=m1026681.1.2.3 length=0.05959325 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047580-2 bus1=m1026681.1.2.3 bus2=l3048221.1.2.3 length=0.06449491 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399305a0 bus1=x3048221a.1.2 bus2=sx3048221a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835167-6 bus1=l3048221.1.2.3 bus2=d5835167-6_int.1.2.3 length=0.06808443 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625876_sw bus1=d5835167-6_int.1.2.3 bus2=q14414.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6047599-3 bus1=q14414.1.2.3 bus2=l2691952.1.2.3 length=0.07954189 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391980a0 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505949-1 bus1=l2691952.1.2.3 bus2=m3036170.1.2.3 length=0.002179793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505950-1 bus1=m3036170.1.2.3 bus2=m1026670.1.2.3 length=0.01626506 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380818-1 bus1=m1026670.1.2.3 bus2=m1026662.1.2.3 length=0.0478289 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108140-2 bus1=m1026662.1 bus2=n1141473.1 length=0.01392759 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108140-3 bus1=n1141473.1 bus2=l3216350.1 length=0.04124811 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391977a0 bus1=x3216350a.1.2 bus2=sx3216350a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683827-2 bus1=m1026662.3 bus2=n1140832.3 length=0.008879245 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683827-3 bus1=n1140832.3 bus2=l2841631.3 length=0.02612477 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391976c0 bus1=x2841631c.1.2 bus2=sx2841631c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199523-2 bus1=m1026662.3 bus2=n1140831.3 length=0.0328846 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199523-3 bus1=n1140831.3 bus2=l3141402.3 length=0.1221662 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391978c0 bus1=x3141402c.1.2 bus2=sx3141402c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350543-1 bus1=m1026662.1.2.3 bus2=l2673319.1.2.3 length=0.1428538 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391973c0 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591284-1 bus1=l2673319.1.2.3 bus2=m1026658.1.2.3 length=0.03328692 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439600-1 bus1=m1026658.1 bus2=l3172805.1 length=0.1066804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226964880a0 bus1=x3172805a.1.2 bus2=sx3172805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591284-2 bus1=m1026658.1.2.3 bus2=m1026655.1.2.3 length=0.07140421 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502536-2 bus1=m1026655.3 bus2=n1141475.3 length=0.01033812 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502536-3 bus1=n1141475.3 bus2=m1009655.3 length=0.007967513 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945010-1 bus1=m1009655.3 bus2=p827528.3 length=0.007086073 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8945011-1 bus1=p827528.3 bus2=221-240988.3 length=0.006389569 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8939784-1 bus1=221-240988.3 bus2=l3141411.3 length=0.04108121 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21197413c0 bus1=x3141411c.1.2 bus2=sx3141411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865246-2 bus1=m1026655.1 bus2=n1141474.1 length=0.004997949 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865246-3 bus1=n1141474.1 bus2=l2710518.1 length=0.02369697 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21209868a0 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260020-1 bus1=m1026655.1.2.3 bus2=m1009651.1.2.3 length=0.06308867 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800693-1 bus1=m1009651.1.2.3 bus2=m1009650.1.2.3 length=0.009030219 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6044631-1 bus1=m1009650.1.2.3 bus2=e203026.1.2.3 length=0.2714708 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774488-1 bus1=m1009651.3 bus2=l2879092.3 length=0.05273021 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399326c0 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505951-1 bus1=m3036170.3 bus2=l3197642.3 length=0.05168565 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391979c0 bus1=x3197642c.1.2 bus2=sx3197642c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5837358-1 bus1=m1026701.1 bus2=p827560.1 length=0.005165307 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-3 bus1=p827560.1 bus2=n1147866.1 length=0.01383128 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-2 bus1=n1147866.1 bus2=m1026713.1 length=0.03143069 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804823-1 bus1=m1026713.1 bus2=l2785530.1 length=0.05464748 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391985a0 bus1=x2785530a.1.2 bus2=sx2785530a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835151-1 bus1=l2785530.1 bus2=l2822868.1 length=0.1154759 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397544a0 bus1=x2822868a.1.2 bus2=sx2822868a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472365-1 bus1=l2822868.1 bus2=l2766723.1 length=0.05882927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391986a0 bus1=x2766723a.1.2 bus2=sx2766723a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169253-1 bus1=l2766723.1 bus2=l3122822.1 length=0.05715814 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391987a0 bus1=x3122822a.1.2 bus2=sx3122822a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653485-1 bus1=m1026713.1 bus2=l2860504.1 length=0.01329669 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293667a0 bus1=x2860504a.1.2 bus2=sx2860504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108172-1 bus1=l2860504.1 bus2=l2860493.1 length=0.2083812 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397645a0 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077785-1 bus1=l2860493.1 bus2=l3085403.1 length=0.08760957 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293668a0 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5655685-1 bus1=m1026709.3 bus2=p827561.3 length=0.005748868 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198014-1 bus1=p827561.3 bus2=m1026705.3 length=0.006755107 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803257-1 bus1=m1026705.3 bus2=l2710532.3 length=0.03504194 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293666c0 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5621833-2 bus1=m1026705.3 bus2=n1140829.3 length=0.007013415 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621833-3 bus1=n1140829.3 bus2=m1026703.3 length=0.005590196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744358-1 bus1=m1026703.3 bus2=l2973166.3 length=0.0730301 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293665c0 bus1=x2973166c.1.2 bus2=sx2973166c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5741170-3 bus1=m1026700.3 bus2=n1140821.3 length=0.01115048 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741170-2 bus1=n1140821.3 bus2=l3189188.3 length=0.01585481 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293658c0 bus1=x3189188c.1.2 bus2=sx3189188c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6438273-2 bus1=m1026700.1.2.3 bus2=n1140823.1.2.3 length=0.03700823 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6438273-3 bus1=n1140823.1.2.3 bus2=l2851933.1.2.3 length=0.06045616 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393643a0 bus1=x2851933a.1.2 bus2=sx2851933a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21393643b0 bus1=x2851933b.1.2 bus2=sx2851933b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx21393643c0 bus1=x2851933c.1.2 bus2=sx2851933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506306-2 bus1=l2851933.1.2.3 bus2=l3207907.1.2.3 length=0.02362031 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293664a0 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293664b0 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293664c0 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506307-4 bus1=l3207907.1.2.3 bus2=m3037441.1.2.3 length=0.002424228 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-4 bus1=m3037441.1 bus2=n1140824.1 length=0.03243757 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-5 bus1=n1140824.1 bus2=l3226771.1 length=0.1992166 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227100746a0 bus1=x3226771a.1.2 bus2=sx3226771a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6196270-2 bus1=l3226771.1 bus2=l3189190.1 length=0.1618778 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227100753a0 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774470-3 bus1=m1026695.1 bus2=n1138594.1 length=0.01892608 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774470-2 bus1=n1138594.1 bus2=m1026679.1 length=0.1403141 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958703-1 bus1=m1026679.1 bus2=p827537.1 length=0.008889353 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079950-1 bus1=p827537.1 bus2=l3122827.1 length=0.06972797 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293673a0 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472374-1 bus1=l3122827.1 bus2=l2954355.1 length=0.05850549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293672a0 bus1=x2954355a.1.2 bus2=sx2954355a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502544-1 bus1=l2954355.1 bus2=m1026665.1 length=0.02380942 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137085-1 bus1=m1026665.1 bus2=l3232933.1 length=0.1455376 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229802-1 bus1=m1026665.1 bus2=m1026660.1 length=0.08500134 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623405-1 bus1=m1026660.1 bus2=m1026657.1 length=0.09936329 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655683-1 bus1=m1026657.1 bus2=m1026656.1 length=0.006010467 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322630-1 bus1=m1026656.1 bus2=l2729428.1 length=0.1865786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398402a0 bus1=x2729428a.1.2 bus2=sx2729428a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926324-1 bus1=l2729428.1 bus2=m1026648.1 length=0.07371732 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229800-1 bus1=m1026648.1 bus2=m1026647.1 length=0.05222201 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047573-2 bus1=m1026647.1 bus2=m3036169.1 length=0.1052551 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505947-4 bus1=m3036169.1 bus2=l2673317.1 length=0.002598078 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397771a0 bus1=x2673317a.1.2 bus2=sx2673317a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505948-2 bus1=l2673317.1 bus2=l2710517.1 length=0.09969649 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310568a0 bus1=x2710517a.1.2 bus2=sx2710517a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865244-1 bus1=l2710517.1 bus2=m1026646.1 length=0.04880933 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986930-1 bus1=m1026646.1 bus2=l3178978.1 length=0.1966651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337723a0 bus1=x3178978a.1.2 bus2=sx3178978a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683826-1 bus1=l3178978.1 bus2=m1047432.1 length=0.1661606 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895779-1 bus1=m1047432.1 bus2=l2879075.1 length=0.04836548 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337724a0 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894312-1 bus1=l2879075.1 bus2=l3251830.1 length=0.05945563 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472362-1 bus1=m1047432.1 bus2=p903360.1 length=0.1040205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413566-1 bus1=p903360.1 bus2=m1047430.1 length=0.009713504 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5479790-1 bus1=m1047430.1 bus2=l2916234.1 length=0.1667944 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228549643a0 bus1=x2916234a.1.2 bus2=sx2916234a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5479790-2 bus1=l2916234.1 bus2=m1047423.1 length=0.2592015 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835142-1 bus1=m1047423.1 bus2=m1047420.1 length=0.05046522 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411377-1 bus1=m1047420.1 bus2=l2820556.1 length=0.1336502 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226196648a0 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017297-1 bus1=l2820556.1 bus2=m1047410.1 length=0.03948935 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623402-1 bus1=m1047410.1 bus2=m1047409.1 length=0.09353595 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138636-1 bus1=m1047409.1 bus2=l2841648.1 length=0.1275581 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337720a0 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623428-1 bus1=l2841648.1 bus2=l2710544.1 length=0.09164606 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482279a0 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5682375-1 bus1=m1047409.1 bus2=l3082992.1 length=0.06613155 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337728a0 bus1=x3082992a.1.2 bus2=sx3082992a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6167748-1 bus1=l3082992.1 bus2=m1047406.1 length=0.05959651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108134-1 bus1=m1047406.1 bus2=l2691947.1 length=0.06561001 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337718a0 bus1=x2691947a.1.2 bus2=sx2691947a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472359-1 bus1=m1047406.1 bus2=l3216348.1 length=0.02923555 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337717a0 bus1=x3216348a.1.2 bus2=sx3216348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320339-1 bus1=l3216348.1 bus2=l2841627.1 length=0.1883185 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337716a0 bus1=x2841627a.1.2 bus2=sx2841627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017298-1 bus1=l2841627.1 bus2=l3254216.1 length=0.1069043 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398563a0 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6388581-1 bus1=l3254216.1 bus2=m1047401.1 length=0.03352408 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6388581-2 bus1=m1047401.1 bus2=l2748132.1 length=0.05605623 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302637a0 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6440070-1 bus1=l2748132.1 bus2=l2689726.1 length=0.2562831 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5647724-1 bus1=l2689726.1 bus2=m1047400.1 length=0.1360906 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5691535-1 bus1=m1047401.1 bus2=m1047403.1 length=0.0441952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6207101-1 bus1=m1047403.1 bus2=m1047404.1 length=0.06858034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5480058-1 bus1=m1047404.1 bus2=l3091052.1 length=0.06217879 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228532641a0 bus1=x3091052a.1.2 bus2=sx3091052a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6195664-1 bus1=m1047420.1 bus2=m1047419.1 length=0.01261364 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6316403-1 bus1=m1047419.1 bus2=l2973157.1 length=0.04799404 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337722a0 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502534-1 bus1=m1047432.1 bus2=m1047433.1 length=0.04583912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472363-1 bus1=m1047433.1 bus2=m1047434.1 length=0.09147002 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472364-1 bus1=m1047434.1 bus2=m1047435.1 length=0.08386774 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863824-1 bus1=m1047435.1 bus2=l2970841.1 length=0.04606251 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-3 bus1=m1026646.1 bus2=n1139549.1 length=0.05183245 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-2 bus1=n1139549.1 bus2=l2879074.1 length=0.043956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310560a0 bus1=x2879074a.1.2 bus2=sx2879074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714050-1 bus1=l2879074.1 bus2=l3122820.1 length=0.074057 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310561a0 bus1=x3122820a.1.2 bus2=sx3122820a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774460-1 bus1=l3122820.1 bus2=l3141398.1 length=0.05940873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386976a0 bus1=x3141398a.1.2 bus2=sx3141398a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017301-4 bus1=m3036169.1 bus2=n1139550.1 length=0.02338883 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017301-3 bus1=n1139550.1 bus2=l3197639.1 length=0.02428303 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310569a0 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653462-1 bus1=m1026648.1 bus2=l2973159.1 length=0.09688914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398536a0 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895781-1 bus1=m1026660.1 bus2=l3160106.1 length=0.3398221 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310570a0 bus1=x3160106a.1.2 bus2=sx3160106a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653470-1 bus1=m1026702.1.2.3 bus2=l2729414.1.2.3 length=0.04989807 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293655a0 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293655b0 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx293655c0 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259999-2 bus1=m1026783.1 bus2=n1140524.1 length=0.02932212 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259999-3 bus1=n1140524.1 bus2=l3197641.1 length=0.1175546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293591a0 bus1=x3197641a.1.2 bus2=sx3197641a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502539-1 bus1=l3197641.1 bus2=l2973161.1 length=0.1303799 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293592a0 bus1=x2973161a.1.2 bus2=sx2973161a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290214-1 bus1=m1026783.3 bus2=m1026784.3 length=0.008151386 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-3 bus1=m1026784.3 bus2=n1140523.3 length=0.01570877 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-2 bus1=n1140523.3 bus2=l2766724.3 length=0.02185801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294786c0 bus1=x2766724c.1.2 bus2=sx2766724c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5773033-1 bus1=m1047513.3 bus2=p901913.3 length=0.006254868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-1 bus1=p901913.3 bus2=l3157708.3 length=0.02310861 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192954c0 bus1=x3157708c.1.2 bus2=sx3157708c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803262-7 bus1=l3157708.3 bus2=n1137991.3 length=0.01413166 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-8 bus1=n1137991.3 bus2=m4113345.3 length=0.0433967 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-6 bus1=m4113345.3 bus2=l3197640.3 length=0.08063696 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338944c0 bus1=x3197640c.1.2 bus2=sx3197640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259996-1 bus1=m1047521.1.2.3 bus2=m1047526.1.2.3 length=0.04198857 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-3 bus1=m1047526.1.2.3 bus2=n1136666.1.2.3 length=0.01117633 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-4 bus1=n1136666.1.2.3 bus2=m1047528.1.2.3 length=0.02977334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-2 bus1=m1047528.1.2.3 bus2=l2858166.1.2.3 length=0.004833257 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192994a0 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5863704-2 bus1=l2858166.1.2.3 bus2=n1136667.1.2.3 length=0.08885891 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863704-3 bus1=n1136667.1.2.3 bus2=196-29519.1.2.3 length=0.03516554 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383460-1 bus1=196-29519.1.2.3 bus2=l3066815.1.2.3 length=0.03421246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338936c0 bus1=x3066815c.1.2 bus2=sx3066815c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835144-1 bus1=l3066815.1.2.3 bus2=m1047548.1.2.3 length=0.04439375 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956471-3 bus1=m1047548.1.2.3 bus2=n1136670.1.2.3 length=0.01821483 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956471-2 bus1=n1136670.1.2.3 bus2=m1047572.1.2.3 length=0.1064462 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5631690-1 bus1=m1047572.1.2.3 bus2=m1047580.1.2.3 length=0.03499743 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5843536-1 bus1=m1047580.1.2.3 bus2=p828362.1.2.3 length=0.006961051 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-2 bus1=p828362.1.2.3 bus2=n1136671.1.2.3 length=0.006231854 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-3 bus1=n1136671.1.2.3 bus2=m1047593.1.2.3 length=0.04272216 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6298585-1 bus1=m1047593.1.2.3 bus2=m1047615.1.2.3 length=0.1305568 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-3 bus1=m1047615.3 bus2=n1136995.3 length=0.0134799 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-4 bus1=n1136995.3 bus2=m1047613.3 length=0.01263834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-2 bus1=m1047613.3 bus2=m1047612.3 length=0.000383926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961760-1 bus1=m1047612.3 bus2=p828360.3 length=0.005371644 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961799-1 bus1=p828360.3 bus2=l2729206.3 length=0.0314979 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168866c0 bus1=x2729206c.1.2 bus2=sx2729206c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8961799-2 bus1=l2729206.3 bus2=l2729207.3 length=0.2930833 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168874c0 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8961799-3 bus1=l2729207.3 bus2=228-961799-3_int.3 length=0.01219285 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961758-1 bus1=m1047613.3 bus2=p828359.3 length=0.004524466 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961800-1 bus1=p828359.3 bus2=l2878848.3 length=0.1775072 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168887c0 bus1=x2878848c.1.2 bus2=sx2878848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8961800-2 bus1=l2878848.3 bus2=l2766499.3 length=0.1444999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168880c0 bus1=x2766499c.1.2 bus2=sx2766499c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8961800-3 bus1=l2766499.3 bus2=m1047633.3 length=0.008266058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961797-1 bus1=m1047633.3 bus2=l2897554.3 length=0.1798347 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168870c0 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8961797-2 bus1=l2897554.3 bus2=193-46661.3 length=0.1199891 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6298585-2 bus1=m1047615.1.2.3 bus2=l3216123.1.2.3 length=0.001981911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338926a0 bus1=x3216123a.1.2 bus2=sx3216123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5867683-2 bus1=l3216123.1.2.3 bus2=n1136996.1.2.3 length=0.1042564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867683-3 bus1=n1136996.1.2.3 bus2=m1047649.1.2.3 length=0.01388171 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411371-1 bus1=m1047649.1.2.3 bus2=l2973153.1.2.3 length=0.02410888 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338925a0 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380809-2 bus1=l2973153.1.2.3 bus2=n1136998.1.2.3 length=0.01052854 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380809-3 bus1=n1136998.1.2.3 bus2=m1047669.1.2.3 length=0.06682806 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956464-1 bus1=m1047669.1.2.3 bus2=m1047672.1.2.3 length=0.003394598 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774455-2 bus1=m1047672.1 bus2=n1136999.1 length=0.0160268 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774455-3 bus1=n1136999.1 bus2=m1047671.1 length=0.008815674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320335-1 bus1=m1047671.1 bus2=l2710511.1 length=0.06086674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357515a0 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502525-1 bus1=l2710511.1 bus2=l2766719.1 length=0.067282 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357865a0 bus1=x2766719a.1.2 bus2=sx2766719a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411372-1 bus1=m1047672.1.2.3 bus2=l2822866.1.2.3 length=0.03852162 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338922b0 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532746-1 bus1=l2822866.1.2.3 bus2=m1047688.1.2.3 length=0.03259088 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986926-2 bus1=m1047688.3 bus2=n1144664.3 length=0.015477 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986926-3 bus1=n1144664.3 bus2=l3178972.3 length=0.06598134 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338923c0 bus1=x3178972c.1.2 bus2=sx3178972c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472352-1 bus1=m1047688.1.2.3 bus2=m1047699.1.2.3 length=0.06850344 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683816-1 bus1=m1047699.1.2.3 bus2=l2935554.1.2.3 length=0.08021184 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338921a0 bus1=x2935554a.1.2 bus2=sx2935554a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169247-1 bus1=l2935554.1.2.3 bus2=m1047713.1.2.3 length=0.04389013 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6132680-1 bus1=m1047713.1.2.3 bus2=m1047720.1.2.3 length=0.1101967 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-1 bus1=m1047720.1.2.3 bus2=l2895449.1.2.3 length=0.001919329 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193134c0 bus1=x2895449c.1.2 bus2=sx2895449c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894206-3 bus1=l2895449.1.2.3 bus2=n1137005.1.2.3 length=0.08910105 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-4 bus1=n1137005.1.2.3 bus2=m1047724.1.2.3 length=0.01383088 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773040-1 bus1=m1047724.1.2.3 bus2=m1047722.1.2.3 length=0.04237247 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-2 bus1=m1047722.1 bus2=n1137985.1 length=0.009628465 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-3 bus1=n1137985.1 bus2=l3176656.1 length=0.2474771 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193170a0 bus1=x3176656a.1.2 bus2=sx3176656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5863709-1 bus1=m1047722.2 bus2=l3214064.2 length=0.03535641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773040-2 bus1=m1047722.1.2.3 bus2=l2841621.1.2.3 length=0.1078712 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338910c0 bus1=x2841621c.1.2 bus2=sx2841621c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865235-2 bus1=l2841621.1.2.3 bus2=n1137986.1.2.3 length=0.03456144 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865235-3 bus1=n1137986.1.2.3 bus2=m1047732.1.2.3 length=0.04306284 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682448-2 bus1=m1047732.3 bus2=n1137987.3 length=0.01195153 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682448-3 bus1=n1137987.3 bus2=l3027156.3 length=0.03909686 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773136-1 bus1=l3027156.3 bus2=l2860481.3 length=0.1138106 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338908c0 bus1=x2860481c.1.2 bus2=sx2860481c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380810-1 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=0.08669785 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-2 bus1=m1047737.3 bus2=n1137989.3 length=0.01177548 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-3 bus1=n1137989.3 bus2=l3122814.3 length=0.03598119 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338899c0 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742898-1 bus1=m1047737.1.2.3 bus2=l3027157.1.2.3 length=0.1621282 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076346-1 bus1=l3027157.1.2.3 bus2=l2973155.1.2.3 length=0.1104636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338898a0 bus1=x2973155a.1.2 bus2=sx2973155a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077815-4 bus1=l2973155.1.2.3 bus2=l3784018.1.2.3 length=0.06400781 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224500658a0 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077815-5 bus1=l3784018.1.2.3 bus2=n1136028.1.2.3 length=0.04831882 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077815-3 bus1=n1136028.1.2.3 bus2=l2876797.1.2.3 length=0.007802661 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193345a0 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258439-1 bus1=l2876797.1.2.3 bus2=r18241.1.2.3 length=0.04937664 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259989-1 bus1=r18241.1.2.3 bus2=m1047763.1.2.3 length=0.06904958 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-3 bus1=m1047763.1 bus2=n1136027.1 length=0.01814072 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-4 bus1=n1136027.1 bus2=l2876796.1 length=0.06508596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193338a0 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409775-2 bus1=l2876796.1 bus2=m1047756.1 length=0.05105912 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380812-1 bus1=m1047756.1 bus2=m1047755.1 length=0.005596801 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653456-1 bus1=m1047755.1 bus2=l3066812.1 length=0.01582846 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323263a0 bus1=x3066812a.1.2 bus2=sx3066812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926300-1 bus1=l3066812.1 bus2=l2841622.1 length=0.06924167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21384215a0 bus1=x2841622a.1.2 bus2=sx2841622a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956465-1 bus1=l2841622.1 bus2=l2804254.1 length=0.2687069 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323418a0 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138601-1 bus1=l2804254.1 bus2=m1047752.1 length=0.01330274 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926298-1 bus1=m1047752.1 bus2=m1047750.1 length=0.07134962 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349051-1 bus1=m1047750.1 bus2=l2708293.1 length=0.1893347 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865234-1 bus1=m1047750.1 bus2=m1047744.1 length=0.0843099 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865233-1 bus1=m1047744.1 bus2=l3178971.1 length=0.000842188 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338896a0 bus1=x3178971a.1.2 bus2=sx3178971a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138602-1 bus1=l3178971.1 bus2=l2879067.1 length=0.03981058 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380616a0 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623397-1 bus1=m1047755.1 bus2=m1047751.1 length=0.07326299 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865236-1 bus1=m1047751.1 bus2=l2973154.1 length=0.00930772 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338897a0 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338894a0 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338893a0 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5776665-1 bus1=m1047763.2 bus2=p827509.2 length=0.004641168 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-3 bus1=p827509.2 bus2=n1136029.2 length=0.006614675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
