New object=Transformer.t5293664c phases=1 windings=3 buses=[l3207907.3,x3207907c.1.0,x3207907c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227100746a phases=1 windings=3 buses=[l3226771.1,x3226771a.1.0,x3226771a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227100753a phases=1 windings=3 buses=[l3189190.1,x3189190a.1.0,x3189190a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293673a phases=1 windings=3 buses=[l3122827.1,x3122827a.1.0,x3122827a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293672a phases=1 windings=3 buses=[l2954355.1,x2954355a.1.0,x2954355a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398402a phases=1 windings=3 buses=[l2729428.1,x2729428a.1.0,x2729428a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397771a phases=1 windings=3 buses=[l2673317.1,x2673317a.1.0,x2673317a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310568a phases=1 windings=3 buses=[l2710517.1,x2710517a.1.0,x2710517a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337723a phases=1 windings=3 buses=[l3178978.1,x3178978a.1.0,x3178978a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337724a phases=1 windings=3 buses=[l2879075.1,x2879075a.1.0,x2879075a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228549643a phases=1 windings=3 buses=[l2916234.1,x2916234a.1.0,x2916234a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226196648a phases=1 windings=3 buses=[l2820556.1,x2820556a.1.0,x2820556a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337720a phases=1 windings=3 buses=[l2841648.1,x2841648a.1.0,x2841648a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482279a phases=1 windings=3 buses=[l2710544.1,x2710544a.1.0,x2710544a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337728a phases=1 windings=3 buses=[l3082992.1,x3082992a.1.0,x3082992a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337718a phases=1 windings=3 buses=[l2691947.1,x2691947a.1.0,x2691947a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337717a phases=1 windings=3 buses=[l3216348.1,x3216348a.1.0,x3216348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337716a phases=1 windings=3 buses=[l2841627.1,x2841627a.1.0,x2841627a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398563a phases=1 windings=3 buses=[l3254216.1,x3254216a.1.0,x3254216a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302637a phases=1 windings=3 buses=[l2748132.1,x2748132a.1.0,x2748132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228532641a phases=1 windings=3 buses=[l3091052.1,x3091052a.1.0,x3091052a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337722a phases=1 windings=3 buses=[l2973157.1,x2973157a.1.0,x2973157a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310560a phases=1 windings=3 buses=[l2879074.1,x2879074a.1.0,x2879074a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310561a phases=1 windings=3 buses=[l3122820.1,x3122820a.1.0,x3122820a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386976a phases=1 windings=3 buses=[l3141398.1,x3141398a.1.0,x3141398a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310569a phases=1 windings=3 buses=[l3197639.1,x3197639a.1.0,x3197639a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398536a phases=1 windings=3 buses=[l2973159.1,x2973159a.1.0,x2973159a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310570a phases=1 windings=3 buses=[l3160106.1,x3160106a.1.0,x3160106a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655a phases=1 windings=3 buses=[l2729414.1,x2729414a.1.0,x2729414a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655b phases=1 windings=3 buses=[l2729414.2,x2729414b.1.0,x2729414b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655c phases=1 windings=3 buses=[l2729414.3,x2729414c.1.0,x2729414c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293591a phases=1 windings=3 buses=[l3197641.1,x3197641a.1.0,x3197641a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293592a phases=1 windings=3 buses=[l2973161.1,x2973161a.1.0,x2973161a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294786c phases=1 windings=3 buses=[l2766724.3,x2766724c.1.0,x2766724c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192954c phases=1 windings=3 buses=[l3157708.3,x3157708c.1.0,x3157708c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338944c phases=1 windings=3 buses=[l3197640.3,x3197640c.1.0,x3197640c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192994a phases=1 windings=3 buses=[l2858166.1,x2858166a.1.0,x2858166a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338936c phases=1 windings=3 buses=[l3066815.3,x3066815c.1.0,x3066815c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168866c phases=1 windings=3 buses=[l2729206.3,x2729206c.1.0,x2729206c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168874c phases=1 windings=3 buses=[l2729207.3,x2729207c.1.0,x2729207c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168887c phases=1 windings=3 buses=[l2878848.3,x2878848c.1.0,x2878848c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168880c phases=1 windings=3 buses=[l2766499.3,x2766499c.1.0,x2766499c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168870c phases=1 windings=3 buses=[l2897554.3,x2897554c.1.0,x2897554c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338926a phases=1 windings=3 buses=[l3216123.1,x3216123a.1.0,x3216123a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338925a phases=1 windings=3 buses=[l2973153.1,x2973153a.1.0,x2973153a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357515a phases=1 windings=3 buses=[l2710511.1,x2710511a.1.0,x2710511a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357865a phases=1 windings=3 buses=[l2766719.1,x2766719a.1.0,x2766719a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338922b phases=1 windings=3 buses=[l2822866.2,x2822866b.1.0,x2822866b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338923c phases=1 windings=3 buses=[l3178972.3,x3178972c.1.0,x3178972c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338921a phases=1 windings=3 buses=[l2935554.1,x2935554a.1.0,x2935554a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193134c phases=1 windings=3 buses=[l2895449.3,x2895449c.1.0,x2895449c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193170a phases=1 windings=3 buses=[l3176656.1,x3176656a.1.0,x3176656a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338910c phases=1 windings=3 buses=[l2841621.3,x2841621c.1.0,x2841621c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338908c phases=1 windings=3 buses=[l2860481.3,x2860481c.1.0,x2860481c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338899c phases=1 windings=3 buses=[l3122814.3,x3122814c.1.0,x3122814c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338898a phases=1 windings=3 buses=[l2973155.1,x2973155a.1.0,x2973155a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224500658a phases=1 windings=3 buses=[l3784018.1,x3784018a.1.0,x3784018a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193345a phases=1 windings=3 buses=[l2876797.1,x2876797a.1.0,x2876797a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193338a phases=1 windings=3 buses=[l2876796.1,x2876796a.1.0,x2876796a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323263a phases=1 windings=3 buses=[l3066812.1,x3066812a.1.0,x3066812a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384215a phases=1 windings=3 buses=[l2841622.1,x2841622a.1.0,x2841622a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323418a phases=1 windings=3 buses=[l2804254.1,x2804254a.1.0,x2804254a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338896a phases=1 windings=3 buses=[l3178971.1,x3178971a.1.0,x3178971a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380616a phases=1 windings=3 buses=[l2879067.1,x2879067a.1.0,x2879067a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338897a phases=1 windings=3 buses=[l2973154.1,x2973154a.1.0,x2973154a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338894a phases=1 windings=3 buses=[l2879069.1,x2879069a.1.0,x2879069a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338893a phases=1 windings=3 buses=[l3197633.1,x3197633a.1.0,x3197633a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323254b phases=1 windings=3 buses=[l2879068.2,x2879068b.1.0,x2879068b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323253b phases=1 windings=3 buses=[l2973152.2,x2973152b.1.0,x2973152b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28126875b phases=1 windings=3 buses=[l3066811.2,x3066811b.1.0,x3066811b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321845b phases=1 windings=3 buses=[l3178975.2,x3178975b.1.0,x3178975b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323250b phases=1 windings=3 buses=[l2748131.2,x2748131b.1.0,x2748131b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323249b phases=1 windings=3 buses=[l2729427.2,x2729427b.1.0,x2729427b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323248b phases=1 windings=3 buses=[l3048207.2,x3048207b.1.0,x3048207b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323247b phases=1 windings=3 buses=[l2935553.2,x2935553b.1.0,x2935553b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323243b phases=1 windings=3 buses=[l2897765.2,x2897765b.1.0,x2897765b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225498968b phases=1 windings=3 buses=[l2684420.2,x2684420b.1.0,x2684420b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323237b phases=1 windings=3 buses=[l3048199.2,x3048199b.1.0,x3048199b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323233b phases=1 windings=3 buses=[l3254203.2,x3254203b.1.0,x3254203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323235b phases=1 windings=3 buses=[l3197624.2,x3197624b.1.0,x3197624b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323234b phases=1 windings=3 buses=[l2860480.2,x2860480b.1.0,x2860480b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323241b phases=1 windings=3 buses=[l2710508.2,x2710508b.1.0,x2710508b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323236b phases=1 windings=3 buses=[l2822860.2,x2822860b.1.0,x2822860b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323242b phases=1 windings=3 buses=[l3122810.2,x3122810b.1.0,x3122810b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323245b phases=1 windings=3 buses=[l2785512.2,x2785512b.1.0,x2785512b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325472b phases=1 windings=3 buses=[l2973149.2,x2973149b.1.0,x2973149b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323403b phases=1 windings=3 buses=[l2916603.2,x2916603b.1.0,x2916603b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323244b phases=1 windings=3 buses=[l2804248.2,x2804248b.1.0,x2804248b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321847b phases=1 windings=3 buses=[l3160100.2,x3160100b.1.0,x3160100b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321848b phases=1 windings=3 buses=[l3085390.2,x3085390b.1.0,x3085390b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470122b phases=1 windings=3 buses=[l2673343.2,x2673343b.1.0,x2673343b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323261b phases=1 windings=3 buses=[l3085397.2,x3085397b.1.0,x3085397b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396699b phases=1 windings=3 buses=[l2860483.2,x2860483b.1.0,x2860483b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396796b phases=1 windings=3 buses=[l3141397.2,x3141397b.1.0,x3141397b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323252b phases=1 windings=3 buses=[l2879066.2,x2879066b.1.0,x2879066b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323255b phases=1 windings=3 buses=[l2860484.2,x2860484b.1.0,x2860484b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323264b phases=1 windings=3 buses=[l3216344.2,x3216344b.1.0,x3216344b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323265b phases=1 windings=3 buses=[l2860501.2,x2860501b.1.0,x2860501b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323266b phases=1 windings=3 buses=[l3197632.2,x3197632b.1.0,x3197632b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323267b phases=1 windings=3 buses=[l2710514.2,x2710514b.1.0,x2710514b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193361b phases=1 windings=3 buses=[l3157710.2,x3157710b.1.0,x3157710b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325473b phases=1 windings=3 buses=[l3010562.2,x3010562b.1.0,x3010562b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323273b phases=1 windings=3 buses=[l3048203.2,x3048203b.1.0,x3048203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323274b phases=1 windings=3 buses=[l2860500.2,x2860500b.1.0,x2860500b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357901b phases=1 windings=3 buses=[l3160117.2,x3160117b.1.0,x3160117b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228219458b phases=1 windings=3 buses=[l3215549.2,x3215549b.1.0,x3215549b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323277b phases=1 windings=3 buses=[l2897800.2,x2897800b.1.0,x2897800b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28119958b phases=1 windings=3 buses=[l2935568.2,x2935568b.1.0,x2935568b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323279b phases=1 windings=3 buses=[l3235246.2,x3235246b.1.0,x3235246b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323280b phases=1 windings=3 buses=[l2710512.2,x2710512b.1.0,x2710512b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325245b phases=1 windings=3 buses=[l2710513.2,x2710513b.1.0,x2710513b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323394b phases=1 windings=3 buses=[l2710504.2,x2710504b.1.0,x2710504b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323391b phases=1 windings=3 buses=[l3159037.2,x3159037b.1.0,x3159037b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323387b phases=1 windings=3 buses=[l2690941.2,x2690941b.1.0,x2690941b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323388b phases=1 windings=3 buses=[l3234185.2,x3234185b.1.0,x3234185b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323389b phases=1 windings=3 buses=[l3065750.2,x3065750b.1.0,x3065750b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323392b phases=1 windings=3 buses=[l2748124.2,x2748124b.1.0,x2748124b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193422b phases=1 windings=3 buses=[l2726975.2,x2726975b.1.0,x2726975b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323397b phases=1 windings=3 buses=[l2954346.2,x2954346b.1.0,x2954346b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323399b phases=1 windings=3 buses=[l3178974.2,x3178974b.1.0,x3178974b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323400b phases=1 windings=3 buses=[l2691943.2,x2691943b.1.0,x2691943b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223878647b phases=1 windings=3 buses=[l3448661.2,x3448661b.1.0,x3448661b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323398b phases=1 windings=3 buses=[l2710505.2,x2710505b.1.0,x2710505b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226163575b phases=1 windings=3 buses=[l2989432.2,x2989432b.1.0,x2989432b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21469960b phases=1 windings=3 buses=[l3066830.2,x3066830b.1.0,x3066830b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323275b phases=1 windings=3 buses=[l3197660.2,x3197660b.1.0,x3197660b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338900a phases=1 windings=3 buses=[l2991908.1,x2991908a.1.0,x2991908a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21149420a phases=1 windings=3 buses=[l3178973.1,x3178973a.1.0,x3178973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338913b phases=1 windings=3 buses=[l2804255.2,x2804255b.1.0,x2804255b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338915c phases=1 windings=3 buses=[l2954345.3,x2954345c.1.0,x2954345c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338917a phases=1 windings=3 buses=[l2935555.1,x2935555a.1.0,x2935555a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338918a phases=1 windings=3 buses=[l2897773.1,x2897773a.1.0,x2897773a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338920a phases=1 windings=3 buses=[l3197631.1,x3197631a.1.0,x3197631a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338919a phases=1 windings=3 buses=[l2748127.1,x2748127a.1.0,x2748127a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533337a phases=1 windings=3 buses=[l2929261.1,x2929261a.1.0,x2929261a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228446184a phases=1 windings=3 buses=[l3159645.1,x3159645a.1.0,x3159645a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225534325a phases=1 windings=3 buses=[l2983432.1,x2983432a.1.0,x2983432a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338924c phases=1 windings=3 buses=[l3104123.3,x3104123c.1.0,x3104123c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338927a phases=1 windings=3 buses=[l2972930.1,x2972930a.1.0,x2972930a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396815c phases=1 windings=3 buses=[l3253995.3,x3253995c.1.0,x3253995c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338930b phases=1 windings=3 buses=[l3029506.2,x3029506b.1.0,x3029506b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338935b phases=1 windings=3 buses=[l2973160.2,x2973160b.1.0,x2973160b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228665517c phases=1 windings=3 buses=[l3103822.3,x3103822c.1.0,x3103822c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338931c phases=1 windings=3 buses=[l2785521.3,x2785521c.1.0,x2785521c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230615c phases=1 windings=3 buses=[l3645809.3,x3645809c.1.0,x3645809c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230651c phases=1 windings=3 buses=[l3645810.3,x3645810c.1.0,x3645810c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230689c phases=1 windings=3 buses=[l3645811.3,x3645811c.1.0,x3645811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230754c phases=1 windings=3 buses=[l3645812.3,x3645812c.1.0,x3645812c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223703238c phases=1 windings=3 buses=[l3342743.3,x3342743c.1.0,x3342743c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338932c phases=1 windings=3 buses=[l3197661.3,x3197661c.1.0,x3197661c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397121c phases=1 windings=3 buses=[l3122848.3,x3122848c.1.0,x3122848c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338934b phases=1 windings=3 buses=[l2879070.2,x2879070b.1.0,x2879070b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338933b phases=1 windings=3 buses=[l3216345.2,x3216345b.1.0,x3216345b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237380a phases=1 windings=3 buses=[l3649297.1,x3649297a.1.0,x3649297a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237384a phases=1 windings=3 buses=[l3649298.1,x3649298a.1.0,x3649298a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237391a phases=1 windings=3 buses=[l3649299.1,x3649299a.1.0,x3649299a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224238167a phases=1 windings=3 buses=[l3649306.1,x3649306a.1.0,x3649306a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237546a phases=1 windings=3 buses=[l3649300.1,x3649300a.1.0,x3649300a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237643a phases=1 windings=3 buses=[l3649301.1,x3649301a.1.0,x3649301a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237653a phases=1 windings=3 buses=[l3649302.1,x3649302a.1.0,x3649302a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237713a phases=1 windings=3 buses=[l3649304.1,x3649304a.1.0,x3649304a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237718a phases=1 windings=3 buses=[l3649305.1,x3649305a.1.0,x3649305a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441331c phases=1 windings=3 buses=[l3235254.3,x3235254c.1.0,x3235254c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355938a phases=1 windings=3 buses=[l2804262.1,x2804262a.1.0,x2804262a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355937a phases=1 windings=3 buses=[l2841639.1,x2841639a.1.0,x2841639a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226163467a phases=1 windings=3 buses=[l3120376.1,x3120376a.1.0,x3120376a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356015a phases=1 windings=3 buses=[l2916599.1,x2916599a.1.0,x2916599a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356014a phases=1 windings=3 buses=[l3235249.1,x3235249a.1.0,x3235249a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356013a phases=1 windings=3 buses=[l2954348.1,x2954348a.1.0,x2954348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356012a phases=1 windings=3 buses=[l2841615.1,x2841615a.1.0,x2841615a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356010a phases=1 windings=3 buses=[l3216336.1,x3216336a.1.0,x3216336a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356009a phases=1 windings=3 buses=[l2691936.1,x2691936a.1.0,x2691936a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191850a phases=1 windings=3 buses=[l3270814.1,x3270814a.1.0,x3270814a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356007a phases=1 windings=3 buses=[l3141389.1,x3141389a.1.0,x3141389a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28121587a phases=1 windings=3 buses=[l2860477.1,x2860477a.1.0,x2860477a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356008a phases=1 windings=3 buses=[l3197618.1,x3197618a.1.0,x3197618a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356011a phases=1 windings=3 buses=[l3216337.1,x3216337a.1.0,x3216337a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355933a phases=1 windings=3 buses=[l2916598.1,x2916598a.1.0,x2916598a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355934a phases=1 windings=3 buses=[l3048212.1,x3048212a.1.0,x3048212a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355935a phases=1 windings=3 buses=[l2691973.1,x2691973a.1.0,x2691973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355936a phases=1 windings=3 buses=[l2954357.1,x2954357a.1.0,x2954357a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397067a phases=1 windings=3 buses=[l2729413.1,x2729413a.1.0,x2729413a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355942a phases=1 windings=3 buses=[l2973165.1,x2973165a.1.0,x2973165a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355944b phases=1 windings=3 buses=[l3197646.2,x3197646b.1.0,x3197646b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355842a phases=1 windings=3 buses=[l2876813.1,x2876813a.1.0,x2876813a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399809a phases=1 windings=3 buses=[l2785531.1,x2785531a.1.0,x2785531a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399826a phases=1 windings=3 buses=[l3216358.1,x3216358a.1.0,x3216358a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355843a phases=1 windings=3 buses=[l2952013.1,x2952013a.1.0,x2952013a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399707a phases=1 windings=3 buses=[l3141403.1,x3141403a.1.0,x3141403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226101449a phases=1 windings=3 buses=[l3027133.1,x3027133a.1.0,x3027133a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399752a phases=1 windings=3 buses=[l2785546.1,x2785546a.1.0,x2785546a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226196642a phases=1 windings=3 buses=[l2914324.1,x2914324a.1.0,x2914324a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294812a phases=1 windings=3 buses=[l3120502.1,x3120502a.1.0,x3120502a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294788a phases=1 windings=3 buses=[l2821010.1,x2821010a.1.0,x2821010a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293681a phases=1 windings=3 buses=[l3195751.1,x3195751a.1.0,x3195751a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399630a phases=1 windings=3 buses=[l3233353.1,x3233353a.1.0,x3233353a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294789a phases=1 windings=3 buses=[l2895461.1,x2895461a.1.0,x2895461a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294810a phases=1 windings=3 buses=[l3010585.1,x3010585a.1.0,x3010585a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294809a phases=1 windings=3 buses=[l2952014.1,x2952014a.1.0,x2952014a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21483138a phases=1 windings=3 buses=[l3122847.1,x3122847a.1.0,x3122847a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226101460a phases=1 windings=3 buses=[l2857591.1,x2857591a.1.0,x2857591a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399762a phases=1 windings=3 buses=[l2879087.1,x2879087a.1.0,x2879087a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355840b phases=1 windings=3 buses=[l2822871.2,x2822871b.1.0,x2822871b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191772c phases=1 windings=3 buses=[l3120484.3,x3120484c.1.0,x3120484c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396959a phases=1 windings=3 buses=[l3197638.1,x3197638a.1.0,x3197638a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397029a phases=1 windings=3 buses=[l2673311.1,x2673311a.1.0,x2673311a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397005a phases=1 windings=3 buses=[l2935557.1,x2935557a.1.0,x2935557a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470326a phases=1 windings=3 buses=[l2766748.1,x2766748a.1.0,x2766748a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396867a phases=1 windings=3 buses=[l2710536.1,x2710536a.1.0,x2710536a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355773a phases=1 windings=3 buses=[l2991909.1,x2991909a.1.0,x2991909a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355777b phases=1 windings=3 buses=[l3085398.2,x3085398b.1.0,x3085398b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355779c phases=1 windings=3 buses=[l3122817.3,x3122817c.1.0,x3122817c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355778c phases=1 windings=3 buses=[l2673314.3,x2673314c.1.0,x2673314c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355780b phases=1 windings=3 buses=[l3160102.2,x3160102b.1.0,x3160102b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533531a phases=1 windings=3 buses=[l2685805.1,x2685805a.1.0,x2685805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120183c phases=1 windings=3 buses=[l3122818.3,x3122818c.1.0,x3122818c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225806974a phases=1 windings=3 buses=[l2876814.1,x2876814a.1.0,x2876814a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227896008c phases=1 windings=3 buses=[l3177881.3,x3177881c.1.0,x3177881c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355584b phases=1 windings=3 buses=[l2710542.2,x2710542b.1.0,x2710542b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21248901b phases=1 windings=3 buses=[l2729430.2,x2729430b.1.0,x2729430b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355585b phases=1 windings=3 buses=[l2766742.2,x2766742b.1.0,x2766742b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355586b phases=1 windings=3 buses=[l3254234.2,x3254234b.1.0,x3254234b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355587b phases=1 windings=3 buses=[l3104114.2,x3104114b.1.0,x3104114b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355618b phases=1 windings=3 buses=[l2954338.2,x2954338b.1.0,x2954338b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355593b phases=1 windings=3 buses=[l2766715.2,x2766715b.1.0,x2766715b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355592b phases=1 windings=3 buses=[l3254206.2,x3254206b.1.0,x3254206b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223664050b phases=1 windings=3 buses=[l3315860.2,x3315860b.1.0,x3315860b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355595b phases=1 windings=3 buses=[l2860479.2,x2860479b.1.0,x2860479b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191995b phases=1 windings=3 buses=[l2801896.2,x2801896b.1.0,x2801896b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355601b phases=1 windings=3 buses=[l2673326.2,x2673326b.1.0,x2673326b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355600b phases=1 windings=3 buses=[l2691938.2,x2691938b.1.0,x2691938b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5354851b phases=1 windings=3 buses=[l2991901.2,x2991901b.1.0,x2991901b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225684682b phases=1 windings=3 buses=[l3231269.2,x3231269b.1.0,x3231269b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225571871b phases=1 windings=3 buses=[l2911069.2,x2911069b.1.0,x2911069b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225571845b phases=1 windings=3 buses=[l2948732.2,x2948732b.1.0,x2948732b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355599b phases=1 windings=3 buses=[l3216338.2,x3216338b.1.0,x3216338b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118903b phases=1 windings=3 buses=[l2973146.2,x2973146b.1.0,x2973146b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355598b phases=1 windings=3 buses=[l2804245.2,x2804245b.1.0,x2804245b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355602b phases=1 windings=3 buses=[l3251806.2,x3251806b.1.0,x3251806b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400108b phases=1 windings=3 buses=[l2748139.2,x2748139b.1.0,x2748139b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355607b phases=1 windings=3 buses=[l2991927.2,x2991927b.1.0,x2991927b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355603b phases=1 windings=3 buses=[l3160108.2,x3160108b.1.0,x3160108b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355606b phases=1 windings=3 buses=[l3029510.2,x3029510b.1.0,x3029510b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355605b phases=1 windings=3 buses=[l2729409.2,x2729409b.1.0,x2729409b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355604b phases=1 windings=3 buses=[l2841624.2,x2841624b.1.0,x2841624b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355596b phases=1 windings=3 buses=[l3178969.2,x3178969b.1.0,x3178969b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355597b phases=1 windings=3 buses=[l2729401.2,x2729401b.1.0,x2729401b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355589b phases=1 windings=3 buses=[l2691939.2,x2691939b.1.0,x2691939b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355590b phases=1 windings=3 buses=[l2860478.2,x2860478b.1.0,x2860478b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355591b phases=1 windings=3 buses=[l2822858.2,x2822858b.1.0,x2822858b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355588b phases=1 windings=3 buses=[l2822857.2,x2822857b.1.0,x2822857b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227653310c phases=1 windings=3 buses=[l2746587.3,x2746587c.1.0,x2746587c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355433c phases=1 windings=3 buses=[l2991933.3,x2991933c.1.0,x2991933c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355432c phases=1 windings=3 buses=[l3122837.3,x3122837c.1.0,x3122837c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355431c phases=1 windings=3 buses=[l3048222.3,x3048222c.1.0,x3048222c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355438c phases=1 windings=3 buses=[l2673323.3,x2673323c.1.0,x2673323c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355437c phases=1 windings=3 buses=[l2710525.3,x2710525c.1.0,x2710525c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294842a phases=1 windings=3 buses=[l3101789.1,x3101789a.1.0,x3101789a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294843a phases=1 windings=3 buses=[l3178982.1,x3178982a.1.0,x3178982a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391993a phases=1 windings=3 buses=[l3156034.1,x3156034a.1.0,x3156034a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391994a phases=1 windings=3 buses=[l3066821.1,x3066821a.1.0,x3066821a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391995a phases=1 windings=3 buses=[l2748140.1,x2748140a.1.0,x2748140a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391996a phases=1 windings=3 buses=[l3141412.1,x3141412a.1.0,x3141412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391992a phases=1 windings=3 buses=[l3029500.1,x3029500a.1.0,x3029500a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397721a phases=1 windings=3 buses=[l3178976.1,x3178976a.1.0,x3178976a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397304a phases=1 windings=3 buses=[l2973169.1,x2973169a.1.0,x2973169a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391991a phases=1 windings=3 buses=[l3216346.1,x3216346a.1.0,x3216346a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391990a phases=1 windings=3 buses=[l2858163.1,x2858163a.1.0,x2858163a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391989a phases=1 windings=3 buses=[l2766747.1,x2766747a.1.0,x2766747a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921416a phases=1 windings=3 buses=[l3065696.1,x3065696a.1.0,x3065696a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227902981a phases=1 windings=3 buses=[l3047058.1,x3047058a.1.0,x3047058a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294845a phases=1 windings=3 buses=[l3010563.1,x3010563a.1.0,x3010563a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294844a phases=1 windings=3 buses=[l2841623.1,x2841623a.1.0,x2841623a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355376b phases=1 windings=3 buses=[l2914323.2,x2914323b.1.0,x2914323b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355375a phases=1 windings=3 buses=[l2689691.1,x2689691a.1.0,x2689691a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355358b phases=1 windings=3 buses=[l2673322.2,x2673322b.1.0,x2673322b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227989724b phases=1 windings=3 buses=[l2859391.2,x2859391b.1.0,x2859391b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355359b phases=1 windings=3 buses=[l2766730.2,x2766730b.1.0,x2766730b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355768b phases=1 windings=3 buses=[l2729408.2,x2729408b.1.0,x2729408b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441311a phases=1 windings=3 buses=[l2766720.1,x2766720a.1.0,x2766720a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356062b phases=1 windings=3 buses=[l3122816.2,x3122816b.1.0,x3122816b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356063c phases=1 windings=3 buses=[l3160103.3,x3160103c.1.0,x3160103c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321841b phases=1 windings=3 buses=[l2954347.2,x2954347b.1.0,x2954347b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192492b phases=1 windings=3 buses=[l3008232.2,x3008232b.1.0,x3008232b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192493b phases=1 windings=3 buses=[l2764399.2,x2764399b.1.0,x2764399b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356064b phases=1 windings=3 buses=[l2935556.2,x2935556b.1.0,x2935556b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356065b phases=1 windings=3 buses=[l3104124.2,x3104124b.1.0,x3104124b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321840b phases=1 windings=3 buses=[l2804256.2,x2804256b.1.0,x2804256b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224192013a phases=1 windings=3 buses=[l3632979.1,x3632979a.1.0,x3632979a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321849b phases=1 windings=3 buses=[l2748152.2,x2748152b.1.0,x2748152b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21452406b phases=1 windings=3 buses=[l3216361.2,x3216361b.1.0,x3216361b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321851b phases=1 windings=3 buses=[l2729434.2,x2729434b.1.0,x2729434b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321852c phases=1 windings=3 buses=[l2916608.3,x2916608c.1.0,x2916608c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321853b phases=1 windings=3 buses=[l2673313.2,x2673313b.1.0,x2673313b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321858b phases=1 windings=3 buses=[l3122815.2,x3122815b.1.0,x3122815b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321859b phases=1 windings=3 buses=[l3254213.2,x3254213b.1.0,x3254213b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127319b phases=1 windings=3 buses=[l2766744.2,x2766744b.1.0,x2766744b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21451973b phases=1 windings=3 buses=[l3010580.2,x3010580b.1.0,x3010580b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321860b phases=1 windings=3 buses=[l2785543.2,x2785543b.1.0,x2785543b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21426205b phases=1 windings=3 buses=[l2731712.2,x2731712b.1.0,x2731712b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321882c phases=1 windings=3 buses=[l2916607.3,x2916607c.1.0,x2916607c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321883c phases=1 windings=3 buses=[l3010564.3,x3010564c.1.0,x3010564c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321884c phases=1 windings=3 buses=[l2710515.3,x2710515c.1.0,x2710515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321886c phases=1 windings=3 buses=[l2766746.3,x2766746c.1.0,x2766746c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21455388c phases=1 windings=3 buses=[l2879089.3,x2879089c.1.0,x2879089c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321888c phases=1 windings=3 buses=[l3235241.3,x3235241c.1.0,x3235241c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321887c phases=1 windings=3 buses=[l2691941.3,x2691941c.1.0,x2691941c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321892c phases=1 windings=3 buses=[l3235267.3,x3235267c.1.0,x3235267c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28099529c phases=1 windings=3 buses=[l3235268.3,x3235268c.1.0,x3235268c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321893c phases=1 windings=3 buses=[l2841645.3,x2841645c.1.0,x2841645c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321894c phases=1 windings=3 buses=[l3066829.3,x3066829c.1.0,x3066829c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321890c phases=1 windings=3 buses=[l3104118.3,x3104118c.1.0,x3104118c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321891c phases=1 windings=3 buses=[l2748126.3,x2748126c.1.0,x2748126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321861c phases=1 windings=3 buses=[l3235248.3,x3235248c.1.0,x3235248c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228057846a phases=1 windings=3 buses=[l3215340.1,x3215340a.1.0,x3215340a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226109079a phases=1 windings=3 buses=[l2726983.1,x2726983a.1.0,x2726983a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321874a phases=1 windings=3 buses=[l2764412.1,x2764412a.1.0,x2764412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226029836a phases=1 windings=3 buses=[l3251808.1,x3251808a.1.0,x3251808a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227905262a phases=1 windings=3 buses=[l3140238.1,x3140238a.1.0,x3140238a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321878a phases=1 windings=3 buses=[l3101788.1,x3101788a.1.0,x3101788a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321877a phases=1 windings=3 buses=[l3101787.1,x3101787a.1.0,x3101787a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321876a phases=1 windings=3 buses=[l3027132.1,x3027132a.1.0,x3027132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225901711a phases=1 windings=3 buses=[l3195327.1,x3195327a.1.0,x3195327a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225767272a phases=1 windings=3 buses=[l3139103.1,x3139103a.1.0,x3139103a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321880a phases=1 windings=3 buses=[l2876812.1,x2876812a.1.0,x2876812a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321881a phases=1 windings=3 buses=[l2970811.1,x2970811a.1.0,x2970811a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321159a phases=1 windings=3 buses=[l3008248.1,x3008248a.1.0,x3008248a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225668688a phases=1 windings=3 buses=[l2858175.1,x2858175a.1.0,x2858175a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225673440a phases=1 windings=3 buses=[l3251807.1,x3251807a.1.0,x3251807a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225869139a phases=1 windings=3 buses=[l3120503.1,x3120503a.1.0,x3120503a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225991691a phases=1 windings=3 buses=[l2989571.1,x2989571a.1.0,x2989571a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227903012a phases=1 windings=3 buses=[l3177894.1,x3177894a.1.0,x3177894a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226159329a phases=1 windings=3 buses=[l3082993.1,x3082993a.1.0,x3082993a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223661373a phases=1 windings=3 buses=[l3312692.1,x3312692a.1.0,x3312692a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225897846a phases=1 windings=3 buses=[l3120504.1,x3120504a.1.0,x3120504a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321854b phases=1 windings=3 buses=[l2804257.2,x2804257b.1.0,x2804257b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321855b phases=1 windings=3 buses=[l2860485.2,x2860485b.1.0,x2860485b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321856b phases=1 windings=3 buses=[l2860506.2,x2860506b.1.0,x2860506b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127681b phases=1 windings=3 buses=[l2785522.2,x2785522b.1.0,x2785522b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321839a phases=1 windings=3 buses=[l2710516.1,x2710516a.1.0,x2710516a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321838a phases=1 windings=3 buses=[l2691944.1,x2691944a.1.0,x2691944a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321837a phases=1 windings=3 buses=[l2673312.1,x2673312a.1.0,x2673312a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321836a phases=1 windings=3 buses=[l3235247.1,x3235247a.1.0,x3235247a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355767b phases=1 windings=3 buses=[l3197634.2,x3197634b.1.0,x3197634b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191778c phases=1 windings=3 buses=[l2820528.3,x2820528c.1.0,x2820528c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191779c phases=1 windings=3 buses=[l2745799.3,x2745799c.1.0,x2745799c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355943c phases=1 windings=3 buses=[l2785529.3,x2785529c.1.0,x2785529c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338945a phases=1 windings=3 buses=[l2954353.1,x2954353a.1.0,x2954353a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533162a phases=1 windings=3 buses=[l2685809.1,x2685809a.1.0,x2685809a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338965a phases=1 windings=3 buses=[l3010568.1,x3010568a.1.0,x3010568a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338966c phases=1 windings=3 buses=[l3029505.3,x3029505c.1.0,x3029505c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338967c phases=1 windings=3 buses=[l2673318.3,x2673318c.1.0,x2673318c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338968c phases=1 windings=3 buses=[l3178979.3,x3178979c.1.0,x3178979c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg2_b phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.2,190-8593.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.04375] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_b transformer=VREG2_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg2_c phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.3,190-8593.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.00625] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_c transformer=VREG2_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t21382992a phases=1 windings=3 buses=[l3197654.1,x3197654a.1.0,x3197654a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338985a phases=1 windings=3 buses=[l2897792.1,x2897792a.1.0,x2897792a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338986a phases=1 windings=3 buses=[l2785538.1,x2785538a.1.0,x2785538a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338987a phases=1 windings=3 buses=[l2897793.1,x2897793a.1.0,x2897793a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338988a phases=1 windings=3 buses=[l3254231.1,x3254231a.1.0,x3254231a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338989a phases=1 windings=3 buses=[l3254230.1,x3254230a.1.0,x3254230a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380528a phases=1 windings=3 buses=[l2973150.1,x2973150a.1.0,x2973150a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380599a phases=1 windings=3 buses=[l3066804.1,x3066804a.1.0,x3066804a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193298a phases=1 windings=3 buses=[l2820533.1,x2820533a.1.0,x2820533a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977a phases=1 windings=3 buses=[l2916620.1,x2916620a.1.0,x2916620a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977b phases=1 windings=3 buses=[l2916620.2,x2916620b.1.0,x2916620b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977c phases=1 windings=3 buses=[l2916620.3,x2916620c.1.0,x2916620c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338981b phases=1 windings=3 buses=[l2820535.2,x2820535b.1.0,x2820535b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338984a phases=1 windings=3 buses=[l2748144.1,x2748144a.1.0,x2748144a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193838c phases=1 windings=3 buses=[l3008237.3,x3008237c.1.0,x3008237c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339019a phases=1 windings=3 buses=[l3160114.1,x3160114a.1.0,x3160114a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339020a phases=1 windings=3 buses=[l3104144.1,x3104144a.1.0,x3104144a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339018a phases=1 windings=3 buses=[l2729424.1,x2729424a.1.0,x2729424a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339021a phases=1 windings=3 buses=[l3197652.1,x3197652a.1.0,x3197652a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28121368a phases=1 windings=3 buses=[l2748143.1,x2748143a.1.0,x2748143a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226881700a phases=1 windings=3 buses=[l3251854.1,x3251854a.1.0,x3251854a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339017c phases=1 windings=3 buses=[l2729423.3,x2729423c.1.0,x2729423c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357984c phases=1 windings=3 buses=[l2897790.3,x2897790c.1.0,x2897790c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441854c phases=1 windings=3 buses=[l2935566.3,x2935566c.1.0,x2935566c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193886b phases=1 windings=3 buses=[l2783231.2,x2783231b.1.0,x2783231b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338995b phases=1 windings=3 buses=[l3254227.2,x3254227b.1.0,x3254227b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338994b phases=1 windings=3 buses=[l3160115.2,x3160115b.1.0,x3160115b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338992b phases=1 windings=3 buses=[l2935567.2,x2935567b.1.0,x2935567b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338998b phases=1 windings=3 buses=[l3254229.2,x3254229b.1.0,x3254229b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339002b phases=1 windings=3 buses=[l2785536.2,x2785536b.1.0,x2785536b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338999b phases=1 windings=3 buses=[l2822873.2,x2822873b.1.0,x2822873b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339003b phases=1 windings=3 buses=[l3066826.2,x3066826b.1.0,x3066826b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21381118b phases=1 windings=3 buses=[l2710530.2,x2710530b.1.0,x2710530b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339001b phases=1 windings=3 buses=[l3178988.2,x3178988b.1.0,x3178988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339097b phases=1 windings=3 buses=[l3085410.2,x3085410b.1.0,x3085410b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338997b phases=1 windings=3 buses=[l2860499.2,x2860499b.1.0,x2860499b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339012b phases=1 windings=3 buses=[l2973171.2,x2973171b.1.0,x2973171b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193899b phases=1 windings=3 buses=[l3082983.2,x3082983b.1.0,x3082983b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339013b phases=1 windings=3 buses=[l2804270.2,x2804270b.1.0,x2804270b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339011b phases=1 windings=3 buses=[l3104145.2,x3104145b.1.0,x3104145b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339006b phases=1 windings=3 buses=[l2916619.2,x2916619b.1.0,x2916619b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323285b phases=1 windings=3 buses=[l2804269.2,x2804269b.1.0,x2804269b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323286b phases=1 windings=3 buses=[l2989564.2,x2989564b.1.0,x2989564b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323287b phases=1 windings=3 buses=[l2897789.2,x2897789b.1.0,x2897789b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21383553b phases=1 windings=3 buses=[l2935547.2,x2935547b.1.0,x2935547b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323284b phases=1 windings=3 buses=[l3160113.2,x3160113b.1.0,x3160113b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193395b phases=1 windings=3 buses=[l2726974.2,x2726974b.1.0,x2726974b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323283b phases=1 windings=3 buses=[l2916618.2,x2916618b.1.0,x2916618b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21383494b phases=1 windings=3 buses=[l2954361.2,x2954361b.1.0,x2954361b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323282b phases=1 windings=3 buses=[l2897791.2,x2897791b.1.0,x2897791b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339004b phases=1 windings=3 buses=[l3197653.2,x3197653b.1.0,x3197653b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339005b phases=1 windings=3 buses=[l2785535.2,x2785535b.1.0,x2785535b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325474b phases=1 windings=3 buses=[l3254228.2,x3254228b.1.0,x3254228b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227734175b phases=1 windings=3 buses=[l3102793.2,x3102793b.1.0,x3102793b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147708b phases=1 windings=3 buses=[l2991929.2,x2991929b.1.0,x2991929b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339007b phases=1 windings=3 buses=[l2916617.2,x2916617b.1.0,x2916617b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339008b phases=1 windings=3 buses=[l3122835.2,x3122835b.1.0,x3122835b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194002b phases=1 windings=3 buses=[l2801902.2,x2801902b.1.0,x2801902b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339016b phases=1 windings=3 buses=[l3235273.2,x3235273b.1.0,x3235273b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339010b phases=1 windings=3 buses=[l2691966.2,x2691966b.1.0,x2691966b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193892b phases=1 windings=3 buses=[l3176660.2,x3176660b.1.0,x3176660b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338993b phases=1 windings=3 buses=[l2804272.2,x2804272b.1.0,x2804272b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380156b phases=1 windings=3 buses=[l2841641.2,x2841641b.1.0,x2841641b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338990b phases=1 windings=3 buses=[l2673331.2,x2673331b.1.0,x2673331b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338982b phases=1 windings=3 buses=[l2785534.2,x2785534b.1.0,x2785534b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338983b phases=1 windings=3 buses=[l2691965.2,x2691965b.1.0,x2691965b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380500c phases=1 windings=3 buses=[l3235242.3,x3235242c.1.0,x3235242c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5442373c phases=1 windings=3 buses=[l3141393.3,x3141393c.1.0,x3141393c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339047a phases=1 windings=3 buses=[l2973148.1,x2973148a.1.0,x2973148a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339049a phases=1 windings=3 buses=[l2916602.1,x2916602a.1.0,x2916602a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226115278a phases=1 windings=3 buses=[l3157167.1,x3157167a.1.0,x3157167a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339046a phases=1 windings=3 buses=[l2785511.1,x2785511a.1.0,x2785511a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380453a phases=1 windings=3 buses=[l3010557.1,x3010557a.1.0,x3010557a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339044c phases=1 windings=3 buses=[l3197625.3,x3197625c.1.0,x3197625c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339043c phases=1 windings=3 buses=[l2804277.3,x2804277c.1.0,x2804277c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533215c phases=1 windings=3 buses=[l3097861.3,x3097861c.1.0,x3097861c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356796c phases=1 windings=3 buses=[l3235945.3,x3235945c.1.0,x3235945c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356795c phases=1 windings=3 buses=[l2842330.3,x2842330c.1.0,x2842330c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356794c phases=1 windings=3 buses=[l3086002.3,x3086002c.1.0,x3086002c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356793c phases=1 windings=3 buses=[l3179608.3,x3179608c.1.0,x3179608c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251855c phases=1 windings=3 buses=[l2730107.3,x2730107c.1.0,x2730107c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356797c phases=1 windings=3 buses=[l2955006.3,x2955006c.1.0,x2955006c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356798c phases=1 windings=3 buses=[l2692600.3,x2692600c.1.0,x2692600c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg3_b phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.2,190-8581.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.0625] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_b transformer=VREG3_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg3_c phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.3,190-8581.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.00625] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_c transformer=VREG3_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t226194865a phases=1 windings=3 buses=[l3027122.1,x3027122a.1.0,x3027122a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227895952a phases=1 windings=3 buses=[l3065665.1,x3065665a.1.0,x3065665a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356800a phases=1 windings=3 buses=[l3235946.1,x3235946a.1.0,x3235946a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356802a phases=1 windings=3 buses=[l2767342.1,x2767342a.1.0,x2767342a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356803a phases=1 windings=3 buses=[l2748780.1,x2748780a.1.0,x2748780a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356804a phases=1 windings=3 buses=[l2823544.1,x2823544a.1.0,x2823544a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21382813a phases=1 windings=3 buses=[l2748781.1,x2748781a.1.0,x2748781a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356807a phases=1 windings=3 buses=[l2823545.1,x2823545a.1.0,x2823545a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356808a phases=1 windings=3 buses=[l3101782.1,x3101782a.1.0,x3101782a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356805a phases=1 windings=3 buses=[l3195321.1,x3195321a.1.0,x3195321a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356801a phases=1 windings=3 buses=[l3011229.1,x3011229a.1.0,x3011229a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228622562a phases=1 windings=3 buses=[l3108449.1,x3108449a.1.0,x3108449a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260602b phases=1 windings=3 buses=[l2989566.2,x2989566b.1.0,x2989566b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308717a phases=1 windings=3 buses=[l3233412.1,x3233412a.1.0,x3233412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308720a phases=1 windings=3 buses=[l2821087.1,x2821087a.1.0,x2821087a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308721a phases=1 windings=3 buses=[l2990098.1,x2990098a.1.0,x2990098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308728a phases=1 windings=3 buses=[l3027671.1,x3027671a.1.0,x3027671a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308730a phases=1 windings=3 buses=[l2802481.1,x2802481a.1.0,x2802481a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308731a phases=1 windings=3 buses=[l3214549.1,x3214549a.1.0,x3214549a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308710b phases=1 windings=3 buses=[l2708744.2,x2708744b.1.0,x2708744b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308716b phases=1 windings=3 buses=[l2690187.2,x2690187b.1.0,x2690187b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308719b phases=1 windings=3 buses=[l3027670.2,x3027670b.1.0,x3027670b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308725b phases=1 windings=3 buses=[l2802480.2,x2802480b.1.0,x2802480b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308723b phases=1 windings=3 buses=[l3252336.2,x3252336b.1.0,x3252336b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308727b phases=1 windings=3 buses=[l3233413.2,x3233413b.1.0,x3233413b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308729b phases=1 windings=3 buses=[l3102286.2,x3102286b.1.0,x3102286b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337614b phases=1 windings=3 buses=[l2952003.2,x2952003b.1.0,x2952003b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482181a phases=1 windings=3 buses=[l3254237.1,x3254237a.1.0,x3254237a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024a phases=1 windings=3 buses=[l3215203.1,x3215203a.1.0,x3215203a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024b phases=1 windings=3 buses=[l3215203.2,x3215203b.1.0,x3215203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024c phases=1 windings=3 buses=[l3215203.3,x3215203c.1.0,x3215203c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427a phases=1 windings=3 buses=[l2915542.1,x2915542a.1.0,x2915542a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427b phases=1 windings=3 buses=[l2915542.2,x2915542b.1.0,x2915542b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427c phases=1 windings=3 buses=[l2915542.3,x2915542c.1.0,x2915542c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729a phases=1 windings=3 buses=[l2728247.1,x2728247a.1.0,x2728247a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729b phases=1 windings=3 buses=[l2728247.2,x2728247b.1.0,x2728247b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729c phases=1 windings=3 buses=[l2728247.3,x2728247c.1.0,x2728247c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012a phases=1 windings=3 buses=[l2896685.1,x2896685a.1.0,x2896685a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012b phases=1 windings=3 buses=[l2896685.2,x2896685b.1.0,x2896685b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012c phases=1 windings=3 buses=[l2896685.3,x2896685c.1.0,x2896685c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619a phases=1 windings=3 buses=[l2990826.1,x2990826a.1.0,x2990826a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619b phases=1 windings=3 buses=[l2990826.2,x2990826b.1.0,x2990826b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619c phases=1 windings=3 buses=[l2990826.3,x2990826c.1.0,x2990826c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021a phases=1 windings=3 buses=[l2803199.1,x2803199a.1.0,x2803199a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021b phases=1 windings=3 buses=[l2803199.2,x2803199b.1.0,x2803199b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021c phases=1 windings=3 buses=[l2803199.3,x2803199c.1.0,x2803199c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260601c phases=1 windings=3 buses=[l2730149.3,x2730149c.1.0,x2730149c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260569c phases=1 windings=3 buses=[l3104796.3,x3104796c.1.0,x3104796c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386065c phases=1 windings=3 buses=[l2917255.3,x2917255c.1.0,x2917255c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474711c phases=1 windings=3 buses=[l2861197.3,x2861197c.1.0,x2861197c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260573c phases=1 windings=3 buses=[l3160896.3,x3160896c.1.0,x3160896c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260567c phases=1 windings=3 buses=[l2936211.3,x2936211c.1.0,x2936211c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260568c phases=1 windings=3 buses=[l2842329.3,x2842329c.1.0,x2842329c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260572c phases=1 windings=3 buses=[l3236004.3,x3236004c.1.0,x3236004c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260562a phases=1 windings=3 buses=[l3251799.1,x3251799a.1.0,x3251799a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260558c phases=1 windings=3 buses=[l3160861.3,x3160861c.1.0,x3160861c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260643a phases=1 windings=3 buses=[l2692660.1,x2692660a.1.0,x2692660a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21243817a phases=1 windings=3 buses=[l2955076.1,x2955076a.1.0,x2955076a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260638c phases=1 windings=3 buses=[l3160871.3,x3160871c.1.0,x3160871c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260639c phases=1 windings=3 buses=[l3030203.3,x3030203c.1.0,x3030203c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260640c phases=1 windings=3 buses=[l3179673.3,x3179673c.1.0,x3179673c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150292a phases=1 windings=3 buses=[l2839305.1,x2839305a.1.0,x2839305a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260650a phases=1 windings=3 buses=[l2692661.1,x2692661a.1.0,x2692661a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260648a phases=1 windings=3 buses=[l2898522.1,x2898522a.1.0,x2898522a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260627a phases=1 windings=3 buses=[l2992656.1,x2992656a.1.0,x2992656a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260464a phases=1 windings=3 buses=[l2730187.1,x2730187a.1.0,x2730187a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260467a phases=1 windings=3 buses=[l3104856.1,x3104856a.1.0,x3104856a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260457b phases=1 windings=3 buses=[l3086079.2,x3086079b.1.0,x3086079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260458b phases=1 windings=3 buses=[l2936276.2,x2936276b.1.0,x2936276b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157715b phases=1 windings=3 buses=[l2936275.2,x2936275b.1.0,x2936275b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157716b phases=1 windings=3 buses=[l3179674.2,x3179674b.1.0,x3179674b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157718b phases=1 windings=3 buses=[l3142099.2,x3142099b.1.0,x3142099b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157717b phases=1 windings=3 buses=[l2748840.2,x2748840b.1.0,x2748840b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260463b phases=1 windings=3 buses=[l3086075.2,x3086075b.1.0,x3086075b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129923c phases=1 windings=3 buses=[l3123509.3,x3123509c.1.0,x3123509c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466a phases=1 windings=3 buses=[l3011293.1,x3011293a.1.0,x3011293a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466b phases=1 windings=3 buses=[l3011293.2,x3011293b.1.0,x3011293b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466c phases=1 windings=3 buses=[l3011293.3,x3011293c.1.0,x3011293c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260461b phases=1 windings=3 buses=[l2861223.2,x2861223b.1.0,x2861223b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226264795a phases=1 windings=3 buses=[l3139366.1,x3139366a.1.0,x3139366a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551a phases=1 windings=3 buses=[l3234149.1,x3234149a.1.0,x3234149a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551b phases=1 windings=3 buses=[l3234149.2,x3234149b.1.0,x3234149b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551c phases=1 windings=3 buses=[l3234149.3,x3234149c.1.0,x3234149c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223655c phases=1 windings=3 buses=[l2936268.3,x2936268c.1.0,x2936268c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223660c phases=1 windings=3 buses=[l3160863.3,x3160863c.1.0,x3160863c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223661c phases=1 windings=3 buses=[l2730108.3,x2730108c.1.0,x2730108c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223662c phases=1 windings=3 buses=[l2786204.3,x2786204c.1.0,x2786204c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223663c phases=1 windings=3 buses=[l2936216.3,x2936216c.1.0,x2936216c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228314460c phases=1 windings=3 buses=[l3253570.3,x3253570c.1.0,x3253570c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227411650c phases=1 windings=3 buses=[l2937757.3,x2937757c.1.0,x2937757c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5262075c phases=1 windings=3 buses=[l3067448.3,x3067448c.1.0,x3067448c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225906836c phases=1 windings=3 buses=[l2763407.3,x2763407c.1.0,x2763407c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251867c phases=1 windings=3 buses=[l2861157.3,x2861157c.1.0,x2861157c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227411655c phases=1 windings=3 buses=[l2806553.3,x2806553c.1.0,x2806553c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251862c phases=1 windings=3 buses=[l3254873.3,x3254873c.1.0,x3254873c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386442c phases=1 windings=3 buses=[l3179637.3,x3179637c.1.0,x3179637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128517c phases=1 windings=3 buses=[l3048890.3,x3048890c.1.0,x3048890c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128464c phases=1 windings=3 buses=[l3048889.3,x3048889c.1.0,x3048889c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251857c phases=1 windings=3 buses=[l3064514.3,x3064514c.1.0,x3064514c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251856c phases=1 windings=3 buses=[l3048888.3,x3048888c.1.0,x3048888c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533423c phases=1 windings=3 buses=[l2891575.3,x2891575c.1.0,x2891575c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226010605c phases=1 windings=3 buses=[l2764411.3,x2764411c.1.0,x2764411c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356791c phases=1 windings=3 buses=[l2767343.3,x2767343c.1.0,x2767343c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356790c phases=1 windings=3 buses=[l2804957.3,x2804957c.1.0,x2804957c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356789c phases=1 windings=3 buses=[l3048937.3,x3048937c.1.0,x3048937c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356788c phases=1 windings=3 buses=[l3176661.3,x3176661c.1.0,x3176661c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356787c phases=1 windings=3 buses=[l2970804.3,x2970804c.1.0,x2970804c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251859c phases=1 windings=3 buses=[l2952007.3,x2952007c.1.0,x2952007c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251858c phases=1 windings=3 buses=[l2861158.3,x2861158c.1.0,x2861158c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251863c phases=1 windings=3 buses=[l2745811.3,x2745811c.1.0,x2745811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226195194c phases=1 windings=3 buses=[l3027124.3,x3027124c.1.0,x3027124c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251865c phases=1 windings=3 buses=[l3142050.3,x3142050c.1.0,x3142050c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5346639c phases=1 windings=3 buses=[l2992556.3,x2992556c.1.0,x2992556c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
! Redirect m1\Loads.dss
New object=Load.226195333c0a phases=1 bus1=sx2801909c.1 kV=0.12 status=variable model=1 conn=wye kW=3.6597389960289 pf=0.97 Vminpu=0.88
New object=Load.226195333c0b phases=1 bus1=sx2801909c.2 kV=0.12 status=variable model=1 conn=wye kW=0.4102610039711 pf=0.97 Vminpu=0.88
New object=Load.223658a0a phases=1 bus1=sx2823592a.1 kV=0.12 status=variable model=1 conn=wye kW=1.21636754393578 pf=0.97 Vminpu=0.88
New object=Load.223658a0b phases=1 bus1=sx2823592a.2 kV=0.12 status=variable model=1 conn=wye kW=0.553632456064224 pf=0.97 Vminpu=0.88
New object=Load.218472a0a phases=1 bus1=sx2936270a.1 kV=0.12 status=variable model=1 conn=wye kW=4.868102825284 pf=0.97 Vminpu=0.88
New object=Load.218472a0b phases=1 bus1=sx2936270a.2 kV=0.12 status=variable model=1 conn=wye kW=4.001897174716 pf=0.97 Vminpu=0.88
New object=Load.218473a0a phases=1 bus1=sx3086078a.1 kV=0.12 status=variable model=1 conn=wye kW=1.51733362078667 pf=0.97 Vminpu=0.88
New object=Load.218473a0b phases=1 bus1=sx3086078a.2 kV=0.12 status=variable model=1 conn=wye kW=7.35266637921333 pf=0.97 Vminpu=0.88
New object=Load.218474a0a phases=1 bus1=sx3217056a.1 kV=0.12 status=variable model=1 conn=wye kW=11.7821743142605 pf=0.97 Vminpu=0.88
New object=Load.218474a0b phases=1 bus1=sx3217056a.2 kV=0.12 status=variable model=1 conn=wye kW=5.95782568573952 pf=0.97 Vminpu=0.88
New object=Load.218475a0a phases=1 bus1=sx3217057a.1 kV=0.12 status=variable model=1 conn=wye kW=1.9275314450264 pf=0.97 Vminpu=0.88
New object=Load.218475a0b phases=1 bus1=sx3217057a.2 kV=0.12 status=variable model=1 conn=wye kW=1.6224685549736 pf=0.97 Vminpu=0.88
New object=Load.21386877a0a phases=1 bus1=sx2823611a.1 kV=0.12 status=variable model=1 conn=wye kW=0.766953251361847 pf=0.97 Vminpu=0.88
New object=Load.21386877a0b phases=1 bus1=sx2823611a.2 kV=0.12 status=variable model=1 conn=wye kW=4.55304674863815 pf=0.97 Vminpu=0.88
New object=Load.20107636a0a phases=1 bus1=sx3030204a.1 kV=0.12 status=variable model=1 conn=wye kW=2.01549320161343 pf=0.97 Vminpu=0.88
New object=Load.20107636a0b phases=1 bus1=sx3030204a.2 kV=0.12 status=variable model=1 conn=wye kW=6.85450679838657 pf=0.97 Vminpu=0.88
New object=Load.21390038c0a phases=1 bus1=sx3030205c.1 kV=0.12 status=variable model=1 conn=wye kW=6.50459539532661 pf=0.97 Vminpu=0.88
New object=Load.21390038c0b phases=1 bus1=sx3030205c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66540460467339 pf=0.97 Vminpu=0.88
New object=Load.260620c0a phases=1 bus1=sx3067506c.1 kV=0.12 status=variable model=1 conn=wye kW=0.108775820732117 pf=0.97 Vminpu=0.88
New object=Load.260620c0b phases=1 bus1=sx3067506c.2 kV=0.12 status=variable model=1 conn=wye kW=3.96122417926788 pf=0.97 Vminpu=0.88
New object=Load.260621c0a phases=1 bus1=sx2898515c.1 kV=0.12 status=variable model=1 conn=wye kW=3.46492718875408 pf=0.97 Vminpu=0.88
New object=Load.260621c0b phases=1 bus1=sx2898515c.2 kV=0.12 status=variable model=1 conn=wye kW=6.70507281124592 pf=0.97 Vminpu=0.88
New object=Load.260622c0a phases=1 bus1=sx3198347c.1 kV=0.12 status=variable model=1 conn=wye kW=0.962270700931549 pf=0.97 Vminpu=0.88
New object=Load.260622c0b phases=1 bus1=sx3198347c.2 kV=0.12 status=variable model=1 conn=wye kW=5.13772929906845 pf=0.97 Vminpu=0.88
New object=Load.260624c0a phases=1 bus1=sx3048946c.1 kV=0.12 status=variable model=1 conn=wye kW=3.764842659235 pf=0.97 Vminpu=0.88
New object=Load.260624c0b phases=1 bus1=sx3048946c.2 kV=0.12 status=variable model=1 conn=wye kW=2.335157340765 pf=0.97 Vminpu=0.88
New object=Load.260625c0a phases=1 bus1=sx3048966c.1 kV=0.12 status=variable model=1 conn=wye kW=5.76219880580902 pf=0.97 Vminpu=0.88
New object=Load.260625c0b phases=1 bus1=sx3048966c.2 kV=0.12 status=variable model=1 conn=wye kW=0.337801194190979 pf=0.97 Vminpu=0.88
New object=Load.21474556a0a phases=1 bus1=sx3086098a.1 kV=0.12 status=variable model=1 conn=wye kW=5.98066734671593 pf=0.97 Vminpu=0.88
New object=Load.21474556a0b phases=1 bus1=sx3086098a.2 kV=0.12 status=variable model=1 conn=wye kW=11.7593326532841 pf=0.97 Vminpu=0.88
New object=Load.260630b0a phases=1 bus1=sx2973833b.1 kV=0.12 status=variable model=1 conn=wye kW=5.81359171867371 pf=0.97 Vminpu=0.88
New object=Load.260630b0b phases=1 bus1=sx2973833b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0264082813262938 pf=0.97 Vminpu=0.88
New object=Load.260631a0a phases=1 bus1=sx2786266a.1 kV=0.12 status=variable model=1 conn=wye kW=0.60653783082962 pf=0.97 Vminpu=0.88
New object=Load.260631a0b phases=1 bus1=sx2786266a.2 kV=0.12 status=variable model=1 conn=wye kW=4.71346216917038 pf=0.97 Vminpu=0.88
New object=Load.260632a0a phases=1 bus1=sx2917333a.1 kV=0.12 status=variable model=1 conn=wye kW=5.97946932792664 pf=0.97 Vminpu=0.88
New object=Load.260632a0b phases=1 bus1=sx2917333a.2 kV=0.12 status=variable model=1 conn=wye kW=2.89053067207336 pf=0.97 Vminpu=0.88
New object=Load.260634a0a phases=1 bus1=sx2842383a.1 kV=0.12 status=variable model=1 conn=wye kW=4.9697080206871 pf=0.97 Vminpu=0.88
New object=Load.260634a0b phases=1 bus1=sx2842383a.2 kV=0.12 status=variable model=1 conn=wye kW=0.350291979312897 pf=0.97 Vminpu=0.88
New object=Load.260637c0a phases=1 bus1=sx2842384c.1 kV=0.12 status=variable model=1 conn=wye kW=1.10073633551598 pf=0.97 Vminpu=0.88
New object=Load.260637c0b phases=1 bus1=sx2842384c.2 kV=0.12 status=variable model=1 conn=wye kW=2.96926366448402 pf=0.97 Vminpu=0.88
New object=Load.260647a0a phases=1 bus1=sx2805034a.1 kV=0.12 status=variable model=1 conn=wye kW=2.15223591327667 pf=0.97 Vminpu=0.88
New object=Load.260647a0b phases=1 bus1=sx2805034a.2 kV=0.12 status=variable model=1 conn=wye kW=1.39776408672333 pf=0.97 Vminpu=0.88
New object=Load.260641b0a phases=1 bus1=sx3048965b.1 kV=0.12 status=variable model=1 conn=wye kW=6.97178743958473 pf=0.97 Vminpu=0.88
New object=Load.260641b0b phases=1 bus1=sx3048965b.2 kV=0.12 status=variable model=1 conn=wye kW=7.61821256041527 pf=0.97 Vminpu=0.88
New object=Load.225700953a0a phases=1 bus1=sx3081380a.1 kV=0.12 status=variable model=1 conn=wye kW=4.30047763347626 pf=0.97 Vminpu=0.88
New object=Load.225700953a0b phases=1 bus1=sx3081380a.2 kV=0.12 status=variable model=1 conn=wye kW=1.01952236652374 pf=0.97 Vminpu=0.88
New object=Load.260535c0a phases=1 bus1=sx3067507c.1 kV=0.12 status=variable model=1 conn=wye kW=2.48775819063187 pf=0.97 Vminpu=0.88
New object=Load.260535c0b phases=1 bus1=sx3067507c.2 kV=0.12 status=variable model=1 conn=wye kW=12.7722418093681 pf=0.97 Vminpu=0.88
New object=Load.260515a0a phases=1 bus1=sx3160865a.1 kV=0.12 status=variable model=1 conn=wye kW=1.88027780115604 pf=0.97 Vminpu=0.88
New object=Load.260515a0b phases=1 bus1=sx3160865a.2 kV=0.12 status=variable model=1 conn=wye kW=6.98972219884396 pf=0.97 Vminpu=0.88
New object=Load.260514c0a phases=1 bus1=sx2674047c.1 kV=0.12 status=variable model=1 conn=wye kW=5.02606914043426 pf=0.97 Vminpu=0.88
New object=Load.260514c0b phases=1 bus1=sx2674047c.2 kV=0.12 status=variable model=1 conn=wye kW=1.07393085956573 pf=0.97 Vminpu=0.88
New object=Load.21389307c0a phases=1 bus1=sx2692655c.1 kV=0.12 status=variable model=1 conn=wye kW=4.7614154613018 pf=0.97 Vminpu=0.88
New object=Load.21389307c0b phases=1 bus1=sx2692655c.2 kV=0.12 status=variable model=1 conn=wye kW=5.4085845386982 pf=0.97 Vminpu=0.88
New object=Load.260527b0a phases=1 bus1=sx2711226b.1 kV=0.12 status=variable model=1 conn=wye kW=5.37856595158577 pf=0.97 Vminpu=0.88
New object=Load.260527b0b phases=1 bus1=sx2711226b.2 kV=0.12 status=variable model=1 conn=wye kW=4.35143404841423 pf=0.97 Vminpu=0.88
New object=Load.2127146b0a phases=1 bus1=sx3160864b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31178246498108 pf=0.97 Vminpu=0.88
New object=Load.2127146b0b phases=1 bus1=sx3160864b.2 kV=0.12 status=variable model=1 conn=wye kW=3.52821753501892 pf=0.97 Vminpu=0.88
New object=Load.260521b0a phases=1 bus1=sx3048963b.1 kV=0.12 status=variable model=1 conn=wye kW=4.66443326473236 pf=0.97 Vminpu=0.88
New object=Load.260521b0b phases=1 bus1=sx3048963b.2 kV=0.12 status=variable model=1 conn=wye kW=1.17556673526764 pf=0.97 Vminpu=0.88
New object=Load.260520b0a phases=1 bus1=sx3254915b.1 kV=0.12 status=variable model=1 conn=wye kW=1.21278791427612 pf=0.97 Vminpu=0.88
New object=Load.260520b0b phases=1 bus1=sx3254915b.2 kV=0.12 status=variable model=1 conn=wye kW=0.737212085723877 pf=0.97 Vminpu=0.88
New object=Load.260476a0a phases=1 bus1=sx2936271a.1 kV=0.12 status=variable model=1 conn=wye kW=3.24633306264877 pf=0.97 Vminpu=0.88
New object=Load.260476a0b phases=1 bus1=sx2936271a.2 kV=0.12 status=variable model=1 conn=wye kW=2.07366693735123 pf=0.97 Vminpu=0.88
New object=Load.260475a0a phases=1 bus1=sx2879794a.1 kV=0.12 status=variable model=1 conn=wye kW=5.93184571266174 pf=0.97 Vminpu=0.88
New object=Load.260475a0b phases=1 bus1=sx2879794a.2 kV=0.12 status=variable model=1 conn=wye kW=7.36815428733826 pf=0.97 Vminpu=0.88
New object=Load.260474a0a phases=1 bus1=sx2917330a.1 kV=0.12 status=variable model=1 conn=wye kW=8.10004136025906 pf=0.97 Vminpu=0.88
New object=Load.260474a0b phases=1 bus1=sx2917330a.2 kV=0.12 status=variable model=1 conn=wye kW=0.769958639740944 pf=0.97 Vminpu=0.88
New object=Load.260473a0a phases=1 bus1=sx2861222a.1 kV=0.12 status=variable model=1 conn=wye kW=13.1408666014671 pf=0.97 Vminpu=0.88
New object=Load.260473a0b phases=1 bus1=sx2861222a.2 kV=0.12 status=variable model=1 conn=wye kW=0.159133398532868 pf=0.97 Vminpu=0.88
New object=Load.21475841a0a phases=1 bus1=sx2992657a.1 kV=0.12 status=variable model=1 conn=wye kW=4.34478009164333 pf=0.97 Vminpu=0.88
New object=Load.21475841a0b phases=1 bus1=sx2992657a.2 kV=0.12 status=variable model=1 conn=wye kW=4.52521990835667 pf=0.97 Vminpu=0.88
New object=Load.20107693b0a phases=1 bus1=sx3160868b.1 kV=0.12 status=variable model=1 conn=wye kW=2.06197486400604 pf=0.97 Vminpu=0.88
New object=Load.20107693b0b phases=1 bus1=sx3160868b.2 kV=0.12 status=variable model=1 conn=wye kW=7.66802513599396 pf=0.97 Vminpu=0.88
New object=Load.226195153b0a phases=1 bus1=sx3082988b.1 kV=0.12 status=variable model=1 conn=wye kW=4.45116444587708 pf=0.97 Vminpu=0.88
New object=Load.226195153b0b phases=1 bus1=sx3082988b.2 kV=0.12 status=variable model=1 conn=wye kW=1.38883555412292 pf=0.97 Vminpu=0.88
New object=Load.21391242b0a phases=1 bus1=sx2767409b.1 kV=0.12 status=variable model=1 conn=wye kW=6.97354046583176 pf=0.97 Vminpu=0.88
New object=Load.21391242b0b phases=1 bus1=sx2767409b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75645953416824 pf=0.97 Vminpu=0.88
New object=Load.21391390b0a phases=1 bus1=sx3217064b.1 kV=0.12 status=variable model=1 conn=wye kW=0.612996026873589 pf=0.97 Vminpu=0.88
New object=Load.21391390b0b phases=1 bus1=sx3217064b.2 kV=0.12 status=variable model=1 conn=wye kW=9.11700397312641 pf=0.97 Vminpu=0.88
New object=Load.21482431a0a phases=1 bus1=sx2917359a.1 kV=0.12 status=variable model=1 conn=wye kW=4.77362017154694 pf=0.97 Vminpu=0.88
New object=Load.21482431a0b phases=1 bus1=sx2917359a.2 kV=0.12 status=variable model=1 conn=wye kW=0.546379828453064 pf=0.97 Vminpu=0.88
New object=Load.260479a0a phases=1 bus1=sx2955074a.1 kV=0.12 status=variable model=1 conn=wye kW=10.2035141587257 pf=0.97 Vminpu=0.88
New object=Load.260479a0b phases=1 bus1=sx2955074a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09648584127426 pf=0.97 Vminpu=0.88
New object=Load.260480c0a phases=1 bus1=sx3030199c.1 kV=0.12 status=variable model=1 conn=wye kW=5.44079144775867 pf=0.97 Vminpu=0.88
New object=Load.260480c0b phases=1 bus1=sx3030199c.2 kV=0.12 status=variable model=1 conn=wye kW=4.72920855224133 pf=0.97 Vminpu=0.88
New object=Load.260481c0a phases=1 bus1=sx2730163c.1 kV=0.12 status=variable model=1 conn=wye kW=9.69150393247604 pf=0.97 Vminpu=0.88
New object=Load.260481c0b phases=1 bus1=sx2730163c.2 kV=0.12 status=variable model=1 conn=wye kW=0.478496067523956 pf=0.97 Vminpu=0.88
New object=Load.260484a0a phases=1 bus1=sx2992624a.1 kV=0.12 status=variable model=1 conn=wye kW=1.18332342863083 pf=0.97 Vminpu=0.88
New object=Load.260484a0b phases=1 bus1=sx2992624a.2 kV=0.12 status=variable model=1 conn=wye kW=4.13667657136917 pf=0.97 Vminpu=0.88
New object=Load.260487a0a phases=1 bus1=sx2692654a.1 kV=0.12 status=variable model=1 conn=wye kW=4.15685058116913 pf=0.97 Vminpu=0.88
New object=Load.260487a0b phases=1 bus1=sx2692654a.2 kV=0.12 status=variable model=1 conn=wye kW=1.16314941883087 pf=0.97 Vminpu=0.88
New object=Load.260488a0a phases=1 bus1=sx2842379a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52633565068245 pf=0.97 Vminpu=0.88
New object=Load.260488a0b phases=1 bus1=sx2842379a.2 kV=0.12 status=variable model=1 conn=wye kW=10.7736643493176 pf=0.97 Vminpu=0.88
New object=Load.21389092b0a phases=1 bus1=sx2917328b.1 kV=0.12 status=variable model=1 conn=wye kW=1.49992830514908 pf=0.97 Vminpu=0.88
New object=Load.21389092b0b phases=1 bus1=sx2917328b.2 kV=0.12 status=variable model=1 conn=wye kW=8.23007169485092 pf=0.97 Vminpu=0.88
New object=Load.260505c0a phases=1 bus1=sx2861218c.1 kV=0.12 status=variable model=1 conn=wye kW=0.644601302146912 pf=0.97 Vminpu=0.88
New object=Load.260505c0b phases=1 bus1=sx2861218c.2 kV=0.12 status=variable model=1 conn=wye kW=9.52539869785309 pf=0.97 Vminpu=0.88
New object=Load.260508a0a phases=1 bus1=sx2955081a.1 kV=0.12 status=variable model=1 conn=wye kW=2.16784402608871 pf=0.97 Vminpu=0.88
New object=Load.260508a0b phases=1 bus1=sx2955081a.2 kV=0.12 status=variable model=1 conn=wye kW=3.15215597391129 pf=0.97 Vminpu=0.88
New object=Load.225897943c0a phases=1 bus1=sx2875754c.1 kV=0.12 status=variable model=1 conn=wye kW=16.4491888582706 pf=0.97 Vminpu=0.88
New object=Load.225897943c0b phases=1 bus1=sx2875754c.2 kV=0.12 status=variable model=1 conn=wye kW=3.89081114172935 pf=0.97 Vminpu=0.88
New object=Load.351019c0a phases=1 bus1=sx2767414c.1 kV=0.12 status=variable model=1 conn=wye kW=2.27037426233292 pf=0.97 Vminpu=0.88
New object=Load.351019c0b phases=1 bus1=sx2767414c.2 kV=0.12 status=variable model=1 conn=wye kW=3.82962573766708 pf=0.97 Vminpu=0.88
New object=Load.351021c0a phases=1 bus1=sx2692664c.1 kV=0.12 status=variable model=1 conn=wye kW=1.28434960842133 pf=0.97 Vminpu=0.88
New object=Load.351021c0b phases=1 bus1=sx2692664c.2 kV=0.12 status=variable model=1 conn=wye kW=4.81565039157867 pf=0.97 Vminpu=0.88
New object=Load.351020c0a phases=1 bus1=sx3045895c.1 kV=0.12 status=variable model=1 conn=wye kW=7.63971875488758 pf=0.97 Vminpu=0.88
New object=Load.351020c0b phases=1 bus1=sx3045895c.2 kV=0.12 status=variable model=1 conn=wye kW=2.53028124511242 pf=0.97 Vminpu=0.88
New object=Load.274903c0a phases=1 bus1=sx2935552c.1 kV=0.12 status=variable model=1 conn=wye kW=4.57763965129852 pf=0.97 Vminpu=0.88
New object=Load.274903c0b phases=1 bus1=sx2935552c.2 kV=0.12 status=variable model=1 conn=wye kW=1.52236034870148 pf=0.97 Vminpu=0.88
New object=Load.274987c0a phases=1 bus1=sx2916605c.1 kV=0.12 status=variable model=1 conn=wye kW=2.29174707531929 pf=0.97 Vminpu=0.88
New object=Load.274987c0b phases=1 bus1=sx2916605c.2 kV=0.12 status=variable model=1 conn=wye kW=3.80825292468071 pf=0.97 Vminpu=0.88
New object=Load.274994c0a phases=1 bus1=sx3048205c.1 kV=0.12 status=variable model=1 conn=wye kW=7.15937080979347 pf=0.97 Vminpu=0.88
New object=Load.274994c0b phases=1 bus1=sx3048205c.2 kV=0.12 status=variable model=1 conn=wye kW=3.01062919020653 pf=0.97 Vminpu=0.88
New object=Load.229106135c0a phases=1 bus1=sx2991640c.1 kV=0.12 status=variable model=1 conn=wye kW=1.03906681656837 pf=0.97 Vminpu=0.88
New object=Load.229106135c0b phases=1 bus1=sx2991640c.2 kV=0.12 status=variable model=1 conn=wye kW=3.03093318343163 pf=0.97 Vminpu=0.88
New object=Load.337624c0a phases=1 bus1=sx3066807c.1 kV=0.12 status=variable model=1 conn=wye kW=1.11292361736298 pf=0.97 Vminpu=0.88
New object=Load.337624c0b phases=1 bus1=sx3066807c.2 kV=0.12 status=variable model=1 conn=wye kW=2.95707638263702 pf=0.97 Vminpu=0.88
New object=Load.337623c0a phases=1 bus1=sx3197626c.1 kV=0.12 status=variable model=1 conn=wye kW=5.67513430714607 pf=0.97 Vminpu=0.88
New object=Load.337623c0b phases=1 bus1=sx3197626c.2 kV=0.12 status=variable model=1 conn=wye kW=0.424865692853928 pf=0.97 Vminpu=0.88
New object=Load.337626c0a phases=1 bus1=sx3216343c.1 kV=0.12 status=variable model=1 conn=wye kW=0.350595885515213 pf=0.97 Vminpu=0.88
New object=Load.337626c0b phases=1 bus1=sx3216343c.2 kV=0.12 status=variable model=1 conn=wye kW=9.81940411448479 pf=0.97 Vminpu=0.88
New object=Load.226193737c0a phases=1 bus1=sx3082981c.1 kV=0.12 status=variable model=1 conn=wye kW=1.13912661075592 pf=0.97 Vminpu=0.88
New object=Load.226193737c0b phases=1 bus1=sx3082981c.2 kV=0.12 status=variable model=1 conn=wye kW=4.96087338924408 pf=0.97 Vminpu=0.88
New object=Load.337627c0a phases=1 bus1=sx3085393c.1 kV=0.12 status=variable model=1 conn=wye kW=0.026844647526741 pf=0.97 Vminpu=0.88
New object=Load.337627c0b phases=1 bus1=sx3085393c.2 kV=0.12 status=variable model=1 conn=wye kW=10.1431553524733 pf=0.97 Vminpu=0.88
New object=Load.337628c0a phases=1 bus1=sx2897770c.1 kV=0.12 status=variable model=1 conn=wye kW=7.53994589567184 pf=0.97 Vminpu=0.88
New object=Load.337628c0b phases=1 bus1=sx2897770c.2 kV=0.12 status=variable model=1 conn=wye kW=2.63005410432816 pf=0.97 Vminpu=0.88
New object=Load.337625c0a phases=1 bus1=sx3197627c.1 kV=0.12 status=variable model=1 conn=wye kW=4.99517575442791 pf=0.97 Vminpu=0.88
New object=Load.337625c0b phases=1 bus1=sx3197627c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17482424557209 pf=0.97 Vminpu=0.88
New object=Load.337629c0a phases=1 bus1=sx2748128c.1 kV=0.12 status=variable model=1 conn=wye kW=2.87697454869747 pf=0.97 Vminpu=0.88
New object=Load.337629c0b phases=1 bus1=sx2748128c.2 kV=0.12 status=variable model=1 conn=wye kW=7.29302545130253 pf=0.97 Vminpu=0.88
New object=Load.21385192c0a phases=1 bus1=sx2879062c.1 kV=0.12 status=variable model=1 conn=wye kW=5.4941080391407 pf=0.97 Vminpu=0.88
New object=Load.21385192c0b phases=1 bus1=sx2879062c.2 kV=0.12 status=variable model=1 conn=wye kW=0.605891960859299 pf=0.97 Vminpu=0.88
New object=Load.21387929c0a phases=1 bus1=sx2935551c.1 kV=0.12 status=variable model=1 conn=wye kW=5.20206261873245 pf=0.97 Vminpu=0.88
New object=Load.21387929c0b phases=1 bus1=sx2935551c.2 kV=0.12 status=variable model=1 conn=wye kW=0.897937381267548 pf=0.97 Vminpu=0.88
New object=Load.337633c0a phases=1 bus1=sx2729406c.1 kV=0.12 status=variable model=1 conn=wye kW=1.66292614340782 pf=0.97 Vminpu=0.88
New object=Load.337633c0b phases=1 bus1=sx2729406c.2 kV=0.12 status=variable model=1 conn=wye kW=4.43707385659218 pf=0.97 Vminpu=0.88
New object=Load.337634c0a phases=1 bus1=sx2897768c.1 kV=0.12 status=variable model=1 conn=wye kW=0.846251674890518 pf=0.97 Vminpu=0.88
New object=Load.337634c0b phases=1 bus1=sx2897768c.2 kV=0.12 status=variable model=1 conn=wye kW=9.32374832510948 pf=0.97 Vminpu=0.88
New object=Load.337635c0a phases=1 bus1=sx2822863c.1 kV=0.12 status=variable model=1 conn=wye kW=0.721322948336601 pf=0.97 Vminpu=0.88
New object=Load.337635c0b phases=1 bus1=sx2822863c.2 kV=0.12 status=variable model=1 conn=wye kW=3.3486770516634 pf=0.97 Vminpu=0.88
New object=Load.337636c0a phases=1 bus1=sx2841619c.1 kV=0.12 status=variable model=1 conn=wye kW=11.5246525907516 pf=0.97 Vminpu=0.88
New object=Load.337636c0b phases=1 bus1=sx2841619c.2 kV=0.12 status=variable model=1 conn=wye kW=3.73534740924835 pf=0.97 Vminpu=0.88
New object=Load.293609c0a phases=1 bus1=sx2785515c.1 kV=0.12 status=variable model=1 conn=wye kW=3.74232996225357 pf=0.97 Vminpu=0.88
New object=Load.293609c0b phases=1 bus1=sx2785515c.2 kV=0.12 status=variable model=1 conn=wye kW=6.42767003774643 pf=0.97 Vminpu=0.88
New object=Load.293608c0a phases=1 bus1=sx2673306c.1 kV=0.12 status=variable model=1 conn=wye kW=8.96490900814533 pf=0.97 Vminpu=0.88
New object=Load.293608c0b phases=1 bus1=sx2673306c.2 kV=0.12 status=variable model=1 conn=wye kW=1.20509099185467 pf=0.97 Vminpu=0.88
New object=Load.337641c0a phases=1 bus1=sx2804282c.1 kV=0.12 status=variable model=1 conn=wye kW=0.784515637159347 pf=0.97 Vminpu=0.88
New object=Load.337641c0b phases=1 bus1=sx2804282c.2 kV=0.12 status=variable model=1 conn=wye kW=5.31548436284065 pf=0.97 Vminpu=0.88
New object=Load.337642c0a phases=1 bus1=sx3104154c.1 kV=0.12 status=variable model=1 conn=wye kW=9.52007815599442 pf=0.97 Vminpu=0.88
New object=Load.337642c0b phases=1 bus1=sx3104154c.2 kV=0.12 status=variable model=1 conn=wye kW=5.73992184400558 pf=0.97 Vminpu=0.88
New object=Load.21474587c0a phases=1 bus1=sx3104155c.1 kV=0.12 status=variable model=1 conn=wye kW=2.51402654886246 pf=0.97 Vminpu=0.88
New object=Load.21474587c0b phases=1 bus1=sx3104155c.2 kV=0.12 status=variable model=1 conn=wye kW=7.65597345113754 pf=0.97 Vminpu=0.88
New object=Load.337643c0a phases=1 bus1=sx2897806c.1 kV=0.12 status=variable model=1 conn=wye kW=2.92408536076546 pf=0.97 Vminpu=0.88
New object=Load.337643c0b phases=1 bus1=sx2897806c.2 kV=0.12 status=variable model=1 conn=wye kW=3.17591463923454 pf=0.97 Vminpu=0.88
New object=Load.337632c0a phases=1 bus1=sx2673307c.1 kV=0.12 status=variable model=1 conn=wye kW=0.151561069488525 pf=0.97 Vminpu=0.88
New object=Load.337632c0b phases=1 bus1=sx2673307c.2 kV=0.12 status=variable model=1 conn=wye kW=5.94843893051147 pf=0.97 Vminpu=0.88
New object=Load.337630c0a phases=1 bus1=sx3085392c.1 kV=0.12 status=variable model=1 conn=wye kW=1.96811455488205 pf=0.97 Vminpu=0.88
New object=Load.337630c0b phases=1 bus1=sx3085392c.2 kV=0.12 status=variable model=1 conn=wye kW=4.13188544511795 pf=0.97 Vminpu=0.88
New object=Load.337631c0a phases=1 bus1=sx3029497c.1 kV=0.12 status=variable model=1 conn=wye kW=1.6204492610693 pf=0.97 Vminpu=0.88
New object=Load.337631c0b phases=1 bus1=sx3029497c.2 kV=0.12 status=variable model=1 conn=wye kW=2.4495507389307 pf=0.97 Vminpu=0.88
New object=Load.275000c0a phases=1 bus1=sx2710509c.1 kV=0.12 status=variable model=1 conn=wye kW=5.9329089820385 pf=0.97 Vminpu=0.88
New object=Load.275000c0b phases=1 bus1=sx2710509c.2 kV=0.12 status=variable model=1 conn=wye kW=0.167091017961502 pf=0.97 Vminpu=0.88
New object=Load.2128007c0a phases=1 bus1=sx2897766c.1 kV=0.12 status=variable model=1 conn=wye kW=6.57361132621765 pf=0.97 Vminpu=0.88
New object=Load.2128007c0b phases=1 bus1=sx2897766c.2 kV=0.12 status=variable model=1 conn=wye kW=3.59638867378235 pf=0.97 Vminpu=0.88
New object=Load.275001c0a phases=1 bus1=sx2822862c.1 kV=0.12 status=variable model=1 conn=wye kW=2.97295345067978 pf=0.97 Vminpu=0.88
New object=Load.275001c0b phases=1 bus1=sx2822862c.2 kV=0.12 status=variable model=1 conn=wye kW=3.12704654932022 pf=0.97 Vminpu=0.88
New object=Load.275002c0a phases=1 bus1=sx3066806c.1 kV=0.12 status=variable model=1 conn=wye kW=4.28403952717781 pf=0.97 Vminpu=0.88
New object=Load.275002c0b phases=1 bus1=sx3066806c.2 kV=0.12 status=variable model=1 conn=wye kW=1.81596047282219 pf=0.97 Vminpu=0.88
New object=Load.274999c0a phases=1 bus1=sx2935550c.1 kV=0.12 status=variable model=1 conn=wye kW=4.37250419855118 pf=0.97 Vminpu=0.88
New object=Load.274999c0b phases=1 bus1=sx2935550c.2 kV=0.12 status=variable model=1 conn=wye kW=5.79749580144882 pf=0.97 Vminpu=0.88
New object=Load.274997c0a phases=1 bus1=sx3048228c.1 kV=0.12 status=variable model=1 conn=wye kW=3.05408921062946 pf=0.97 Vminpu=0.88
New object=Load.274997c0b phases=1 bus1=sx3048228c.2 kV=0.12 status=variable model=1 conn=wye kW=7.11591078937054 pf=0.97 Vminpu=0.88
New object=Load.2148060c0a phases=1 bus1=sx2991940c.1 kV=0.12 status=variable model=1 conn=wye kW=2.55368010997772 pf=0.97 Vminpu=0.88
New object=Load.2148060c0b phases=1 bus1=sx2991940c.2 kV=0.12 status=variable model=1 conn=wye kW=3.54631989002228 pf=0.97 Vminpu=0.88
New object=Load.274992c0a phases=1 bus1=sx2804250c.1 kV=0.12 status=variable model=1 conn=wye kW=4.07463196456432 pf=0.97 Vminpu=0.88
New object=Load.274992c0b phases=1 bus1=sx2804250c.2 kV=0.12 status=variable model=1 conn=wye kW=6.09536803543568 pf=0.97 Vminpu=0.88
New object=Load.350993c0a phases=1 bus1=sx3198356c.1 kV=0.12 status=variable model=1 conn=wye kW=2.9188784122467 pf=0.97 Vminpu=0.88
New object=Load.350993c0b phases=1 bus1=sx3198356c.2 kV=0.12 status=variable model=1 conn=wye kW=3.1811215877533 pf=0.97 Vminpu=0.88
New object=Load.21325725c0a phases=1 bus1=sx2842390c.1 kV=0.12 status=variable model=1 conn=wye kW=0.935377162694931 pf=0.97 Vminpu=0.88
New object=Load.21325725c0b phases=1 bus1=sx2842390c.2 kV=0.12 status=variable model=1 conn=wye kW=5.16462283730507 pf=0.97 Vminpu=0.88
New object=Load.21393570c0a phases=1 bus1=sx2674052c.1 kV=0.12 status=variable model=1 conn=wye kW=1.36288141608238 pf=0.97 Vminpu=0.88
New object=Load.21393570c0b phases=1 bus1=sx2674052c.2 kV=0.12 status=variable model=1 conn=wye kW=4.73711858391762 pf=0.97 Vminpu=0.88
New object=Load.350994c0a phases=1 bus1=sx3048968c.1 kV=0.12 status=variable model=1 conn=wye kW=4.48581921696663 pf=0.97 Vminpu=0.88
New object=Load.350994c0b phases=1 bus1=sx3048968c.2 kV=0.12 status=variable model=1 conn=wye kW=10.7741807830334 pf=0.97 Vminpu=0.88
New object=Load.274986c0a phases=1 bus1=sx2822865c.1 kV=0.12 status=variable model=1 conn=wye kW=0.539411064386368 pf=0.97 Vminpu=0.88
New object=Load.274986c0b phases=1 bus1=sx2822865c.2 kV=0.12 status=variable model=1 conn=wye kW=3.53058893561363 pf=0.97 Vminpu=0.88
New object=Load.275007c0a phases=1 bus1=sx2916606c.1 kV=0.12 status=variable model=1 conn=wye kW=1.32587285041809 pf=0.97 Vminpu=0.88
New object=Load.275007c0b phases=1 bus1=sx2916606c.2 kV=0.12 status=variable model=1 conn=wye kW=4.77412714958191 pf=0.97 Vminpu=0.88
New object=Load.274985c0a phases=1 bus1=sx2822864c.1 kV=0.12 status=variable model=1 conn=wye kW=5.90283004641533 pf=0.97 Vminpu=0.88
New object=Load.274985c0b phases=1 bus1=sx2822864c.2 kV=0.12 status=variable model=1 conn=wye kW=0.197169953584671 pf=0.97 Vminpu=0.88
New object=Load.274988c0a phases=1 bus1=sx3085394c.1 kV=0.12 status=variable model=1 conn=wye kW=5.31012325286865 pf=0.97 Vminpu=0.88
New object=Load.274988c0b phases=1 bus1=sx3085394c.2 kV=0.12 status=variable model=1 conn=wye kW=0.789876747131347 pf=0.97 Vminpu=0.88
New object=Load.260511c0a phases=1 bus1=sx3160878c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60537000894547 pf=0.97 Vminpu=0.88
New object=Load.260511c0b phases=1 bus1=sx3160878c.2 kV=0.12 status=variable model=1 conn=wye kW=3.49462999105453 pf=0.97 Vminpu=0.88
New object=Load.260513c0a phases=1 bus1=sx2917336c.1 kV=0.12 status=variable model=1 conn=wye kW=2.43954864144325 pf=0.97 Vminpu=0.88
New object=Load.260513c0b phases=1 bus1=sx2917336c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66045135855675 pf=0.97 Vminpu=0.88
New object=Load.21393486c0a phases=1 bus1=sx2898526c.1 kV=0.12 status=variable model=1 conn=wye kW=4.70544967651367 pf=0.97 Vminpu=0.88
New object=Load.21393486c0b phases=1 bus1=sx2898526c.2 kV=0.12 status=variable model=1 conn=wye kW=1.39455032348633 pf=0.97 Vminpu=0.88
New object=Load.207290a0a phases=1 bus1=sx2879773a.1 kV=0.12 status=variable model=1 conn=wye kW=5.09814939618111 pf=0.97 Vminpu=0.88
New object=Load.207290a0b phases=1 bus1=sx2879773a.2 kV=0.12 status=variable model=1 conn=wye kW=3.77185060381889 pf=0.97 Vminpu=0.88
New object=Load.207286c0a phases=1 bus1=sx3011298c.1 kV=0.12 status=variable model=1 conn=wye kW=1.35406212985516 pf=0.97 Vminpu=0.88
New object=Load.207286c0b phases=1 bus1=sx3011298c.2 kV=0.12 status=variable model=1 conn=wye kW=2.71593787014484 pf=0.97 Vminpu=0.88
New object=Load.247184c0a phases=1 bus1=sx2936279c.1 kV=0.12 status=variable model=1 conn=wye kW=1.91365693330765 pf=0.97 Vminpu=0.88
New object=Load.247184c0b phases=1 bus1=sx2936279c.2 kV=0.12 status=variable model=1 conn=wye kW=8.25634306669235 pf=0.97 Vminpu=0.88
New object=Load.247185b0a phases=1 bus1=sx3179678b.1 kV=0.12 status=variable model=1 conn=wye kW=4.08162429332733 pf=0.97 Vminpu=0.88
New object=Load.247185b0b phases=1 bus1=sx3179678b.2 kV=0.12 status=variable model=1 conn=wye kW=1.75837570667267 pf=0.97 Vminpu=0.88
New object=Load.21389962c0a phases=1 bus1=sx2804249c.1 kV=0.12 status=variable model=1 conn=wye kW=3.97181386351585 pf=0.97 Vminpu=0.88
New object=Load.21389962c0b phases=1 bus1=sx2804249c.2 kV=0.12 status=variable model=1 conn=wye kW=2.12818613648415 pf=0.97 Vminpu=0.88
New object=Load.225918936c0a phases=1 bus1=sx2688693c.1 kV=0.12 status=variable model=1 conn=wye kW=0.431981116533279 pf=0.97 Vminpu=0.88
New object=Load.225918936c0b phases=1 bus1=sx2688693c.2 kV=0.12 status=variable model=1 conn=wye kW=5.66801888346672 pf=0.97 Vminpu=0.88
New object=Load.225918926b0a phases=1 bus1=sx2688692b.1 kV=0.12 status=variable model=1 conn=wye kW=2.70677817344666 pf=0.97 Vminpu=0.88
New object=Load.225918926b0b phases=1 bus1=sx2688692b.2 kV=0.12 status=variable model=1 conn=wye kW=3.13322182655334 pf=0.97 Vminpu=0.88
New object=Load.247036c0a phases=1 bus1=sx3029498c.1 kV=0.12 status=variable model=1 conn=wye kW=0.911813089251518 pf=0.97 Vminpu=0.88
New object=Load.247036c0b phases=1 bus1=sx3029498c.2 kV=0.12 status=variable model=1 conn=wye kW=3.15818691074848 pf=0.97 Vminpu=0.88
New object=Load.138313a0a phases=1 bus1=sx3141400a.1 kV=0.12 status=variable model=1 conn=wye kW=3.3028557240963 pf=0.97 Vminpu=0.88
New object=Load.138313a0b phases=1 bus1=sx3141400a.2 kV=0.12 status=variable model=1 conn=wye kW=0.247144275903702 pf=0.97 Vminpu=0.88
New object=Load.2120855a0a phases=1 bus1=sx2673316a.1 kV=0.12 status=variable model=1 conn=wye kW=3.35781431496143 pf=0.97 Vminpu=0.88
New object=Load.2120855a0b phases=1 bus1=sx2673316a.2 kV=0.12 status=variable model=1 conn=wye kW=0.192185685038567 pf=0.97 Vminpu=0.88
New object=Load.2120786a0a phases=1 bus1=sx2841628a.1 kV=0.12 status=variable model=1 conn=wye kW=8.15441375494003 pf=0.97 Vminpu=0.88
New object=Load.2120786a0b phases=1 bus1=sx2841628a.2 kV=0.12 status=variable model=1 conn=wye kW=0.715586245059967 pf=0.97 Vminpu=0.88
New object=Load.138265a0a phases=1 bus1=sx3160107a.1 kV=0.12 status=variable model=1 conn=wye kW=5.42583449840546 pf=0.97 Vminpu=0.88
New object=Load.138265a0b phases=1 bus1=sx3160107a.2 kV=0.12 status=variable model=1 conn=wye kW=3.44416550159454 pf=0.97 Vminpu=0.88
New object=Load.138264b0a phases=1 bus1=sx3104125b.1 kV=0.12 status=variable model=1 conn=wye kW=0.721058705449104 pf=0.97 Vminpu=0.88
New object=Load.138264b0b phases=1 bus1=sx3104125b.2 kV=0.12 status=variable model=1 conn=wye kW=9.0089412945509 pf=0.97 Vminpu=0.88
New object=Load.138262a0a phases=1 bus1=sx3029502a.1 kV=0.12 status=variable model=1 conn=wye kW=11.3558540940285 pf=0.97 Vminpu=0.88
New object=Load.138262a0b phases=1 bus1=sx3029502a.2 kV=0.12 status=variable model=1 conn=wye kW=6.38414590597153 pf=0.97 Vminpu=0.88
New object=Load.2147974b0a phases=1 bus1=sx2691946b.1 kV=0.12 status=variable model=1 conn=wye kW=2.15503946781158 pf=0.97 Vminpu=0.88
New object=Load.2147974b0b phases=1 bus1=sx2691946b.2 kV=0.12 status=variable model=1 conn=wye kW=3.68496053218842 pf=0.97 Vminpu=0.88
New object=Load.138237b0a phases=1 bus1=sx3048196b.1 kV=0.12 status=variable model=1 conn=wye kW=2.30339207649231 pf=0.97 Vminpu=0.88
New object=Load.138237b0b phases=1 bus1=sx3048196b.2 kV=0.12 status=variable model=1 conn=wye kW=3.53660792350769 pf=0.97 Vminpu=0.88
New object=Load.138294b0a phases=1 bus1=sx2785516b.1 kV=0.12 status=variable model=1 conn=wye kW=0.979905409812927 pf=0.97 Vminpu=0.88
New object=Load.138294b0b phases=1 bus1=sx2785516b.2 kV=0.12 status=variable model=1 conn=wye kW=4.86009459018707 pf=0.97 Vminpu=0.88
New object=Load.21393412b0a phases=1 bus1=sx2729405b.1 kV=0.12 status=variable model=1 conn=wye kW=8.40809064745903 pf=0.97 Vminpu=0.88
New object=Load.21393412b0b phases=1 bus1=sx2729405b.2 kV=0.12 status=variable model=1 conn=wye kW=1.32190935254097 pf=0.97 Vminpu=0.88
New object=Load.275247b0a phases=1 bus1=sx2786273b.1 kV=0.12 status=variable model=1 conn=wye kW=1.99903022408485 pf=0.97 Vminpu=0.88
New object=Load.275247b0b phases=1 bus1=sx2786273b.2 kV=0.12 status=variable model=1 conn=wye kW=7.73096977591515 pf=0.97 Vminpu=0.88
New object=Load.275248b0a phases=1 bus1=sx2805036b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85178704321384 pf=0.97 Vminpu=0.88
New object=Load.275248b0b phases=1 bus1=sx2805036b.2 kV=0.12 status=variable model=1 conn=wye kW=2.03821295678616 pf=0.97 Vminpu=0.88
New object=Load.21393454b0a phases=1 bus1=sx3179699b.1 kV=0.12 status=variable model=1 conn=wye kW=1.86955611407757 pf=0.97 Vminpu=0.88
New object=Load.21393454b0b phases=1 bus1=sx3179699b.2 kV=0.12 status=variable model=1 conn=wye kW=12.7204438859224 pf=0.97 Vminpu=0.88
New object=Load.226194280b0a phases=1 bus1=sx3195318b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85760882854462 pf=0.97 Vminpu=0.88
New object=Load.226194280b0b phases=1 bus1=sx3195318b.2 kV=0.12 status=variable model=1 conn=wye kW=3.98239117145538 pf=0.97 Vminpu=0.88
New object=Load.330121b0a phases=1 bus1=sx3142078b.1 kV=0.12 status=variable model=1 conn=wye kW=1.63168641030788 pf=0.97 Vminpu=0.88
New object=Load.330121b0b phases=1 bus1=sx3142078b.2 kV=0.12 status=variable model=1 conn=wye kW=2.25831358969212 pf=0.97 Vminpu=0.88
New object=Load.330122b0a phases=1 bus1=sx2879752b.1 kV=0.12 status=variable model=1 conn=wye kW=5.09344548225403 pf=0.97 Vminpu=0.88
New object=Load.330122b0b phases=1 bus1=sx2879752b.2 kV=0.12 status=variable model=1 conn=wye kW=0.746554517745972 pf=0.97 Vminpu=0.88
New object=Load.138236b0a phases=1 bus1=sx2673305b.1 kV=0.12 status=variable model=1 conn=wye kW=0.696180467009544 pf=0.97 Vminpu=0.88
New object=Load.138236b0b phases=1 bus1=sx2673305b.2 kV=0.12 status=variable model=1 conn=wye kW=3.19381953299046 pf=0.97 Vminpu=0.88
New object=Load.138260a0a phases=1 bus1=sx3048208a.1 kV=0.12 status=variable model=1 conn=wye kW=1.45716053724289 pf=0.97 Vminpu=0.88
New object=Load.138260a0b phases=1 bus1=sx3048208a.2 kV=0.12 status=variable model=1 conn=wye kW=3.86283946275711 pf=0.97 Vminpu=0.88
New object=Load.138258c0a phases=1 bus1=sx2991911c.1 kV=0.12 status=variable model=1 conn=wye kW=0.932027059793472 pf=0.97 Vminpu=0.88
New object=Load.138258c0b phases=1 bus1=sx2991911c.2 kV=0.12 status=variable model=1 conn=wye kW=5.16797294020653 pf=0.97 Vminpu=0.88
New object=Load.138379c0a phases=1 bus1=sx2691951c.1 kV=0.12 status=variable model=1 conn=wye kW=5.53433520913124 pf=0.97 Vminpu=0.88
New object=Load.138379c0b phases=1 bus1=sx2691951c.2 kV=0.12 status=variable model=1 conn=wye kW=4.63566479086876 pf=0.97 Vminpu=0.88
New object=Load.138380c0a phases=1 bus1=sx2879076c.1 kV=0.12 status=variable model=1 conn=wye kW=2.61281781375408 pf=0.97 Vminpu=0.88
New object=Load.138380c0b phases=1 bus1=sx2879076c.2 kV=0.12 status=variable model=1 conn=wye kW=1.45718218624592 pf=0.97 Vminpu=0.88
New object=Load.227678342c0a phases=1 bus1=sx2727795c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53745415210724 pf=0.97 Vminpu=0.88
New object=Load.227678342c0b phases=1 bus1=sx2727795c.2 kV=0.12 status=variable model=1 conn=wye kW=2.56254584789276 pf=0.97 Vminpu=0.88
New object=Load.228445756c0a phases=1 bus1=sx2972704c.1 kV=0.12 status=variable model=1 conn=wye kW=0.921807318925858 pf=0.97 Vminpu=0.88
New object=Load.228445756c0b phases=1 bus1=sx2972704c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17819268107414 pf=0.97 Vminpu=0.88
New object=Load.2212371533c0a phases=1 bus1=sx3263051c.1 kV=0.12 status=variable model=1 conn=wye kW=8.12651887178421 pf=0.97 Vminpu=0.88
New object=Load.2212371533c0b phases=1 bus1=sx3263051c.2 kV=0.12 status=variable model=1 conn=wye kW=2.04348112821579 pf=0.97 Vminpu=0.88
New object=Load.21396606c0a phases=1 bus1=sx2785525c.1 kV=0.12 status=variable model=1 conn=wye kW=2.33285048604012 pf=0.97 Vminpu=0.88
New object=Load.21396606c0b phases=1 bus1=sx2785525c.2 kV=0.12 status=variable model=1 conn=wye kW=7.83714951395988 pf=0.97 Vminpu=0.88
New object=Load.138373c0a phases=1 bus1=sx3029503c.1 kV=0.12 status=variable model=1 conn=wye kW=3.10627183914185 pf=0.97 Vminpu=0.88
New object=Load.138373c0b phases=1 bus1=sx3029503c.2 kV=0.12 status=variable model=1 conn=wye kW=2.99372816085815 pf=0.97 Vminpu=0.88
New object=Load.138371c0a phases=1 bus1=sx2879073c.1 kV=0.12 status=variable model=1 conn=wye kW=5.15049561262131 pf=0.97 Vminpu=0.88
New object=Load.138371c0b phases=1 bus1=sx2879073c.2 kV=0.12 status=variable model=1 conn=wye kW=0.949504387378693 pf=0.97 Vminpu=0.88
New object=Load.302812c0a phases=1 bus1=sx2691945c.1 kV=0.12 status=variable model=1 conn=wye kW=5.02613635897636 pf=0.97 Vminpu=0.88
New object=Load.302812c0b phases=1 bus1=sx2691945c.2 kV=0.12 status=variable model=1 conn=wye kW=5.14386364102364 pf=0.97 Vminpu=0.88
New object=Load.302810c0a phases=1 bus1=sx3178977c.1 kV=0.12 status=variable model=1 conn=wye kW=2.53858683109283 pf=0.97 Vminpu=0.88
New object=Load.302810c0b phases=1 bus1=sx3178977c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56141316890717 pf=0.97 Vminpu=0.88
New object=Load.302811c0a phases=1 bus1=sx3160105c.1 kV=0.12 status=variable model=1 conn=wye kW=1.98536936640739 pf=0.97 Vminpu=0.88
New object=Load.302811c0b phases=1 bus1=sx3160105c.2 kV=0.12 status=variable model=1 conn=wye kW=4.11463063359261 pf=0.97 Vminpu=0.88
New object=Load.21387206c0a phases=1 bus1=sx3235251c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0385298192501068 pf=0.97 Vminpu=0.88
New object=Load.21387206c0b phases=1 bus1=sx3235251c.2 kV=0.12 status=variable model=1 conn=wye kW=6.06147018074989 pf=0.97 Vminpu=0.88
New object=Load.302809c0a phases=1 bus1=sx2954350c.1 kV=0.12 status=variable model=1 conn=wye kW=4.3598389685154 pf=0.97 Vminpu=0.88
New object=Load.302809c0b phases=1 bus1=sx2954350c.2 kV=0.12 status=variable model=1 conn=wye kW=1.7401610314846 pf=0.97 Vminpu=0.88
New object=Load.302834c0a phases=1 bus1=sx2841625c.1 kV=0.12 status=variable model=1 conn=wye kW=1.85866358280182 pf=0.97 Vminpu=0.88
New object=Load.302834c0b phases=1 bus1=sx2841625c.2 kV=0.12 status=variable model=1 conn=wye kW=2.21133641719818 pf=0.97 Vminpu=0.88
New object=Load.138776c0a phases=1 bus1=sx3010566c.1 kV=0.12 status=variable model=1 conn=wye kW=1.57651792168617 pf=0.97 Vminpu=0.88
New object=Load.138776c0b phases=1 bus1=sx3010566c.2 kV=0.12 status=variable model=1 conn=wye kW=4.52348207831383 pf=0.97 Vminpu=0.88
New object=Load.302808c0a phases=1 bus1=sx2841626c.1 kV=0.12 status=variable model=1 conn=wye kW=2.65136186957359 pf=0.97 Vminpu=0.88
New object=Load.302808c0b phases=1 bus1=sx2841626c.2 kV=0.12 status=variable model=1 conn=wye kW=1.41863813042641 pf=0.97 Vminpu=0.88
New object=Load.302807c0a phases=1 bus1=sx3235266c.1 kV=0.12 status=variable model=1 conn=wye kW=9.61248180091381 pf=0.97 Vminpu=0.88
New object=Load.302807c0b phases=1 bus1=sx3235266c.2 kV=0.12 status=variable model=1 conn=wye kW=0.557518199086189 pf=0.97 Vminpu=0.88
New object=Load.302805c0a phases=1 bus1=sx2954351c.1 kV=0.12 status=variable model=1 conn=wye kW=2.45353479385376 pf=0.97 Vminpu=0.88
New object=Load.302805c0b phases=1 bus1=sx2954351c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64646520614624 pf=0.97 Vminpu=0.88
New object=Load.2127390c0a phases=1 bus1=sx2860486c.1 kV=0.12 status=variable model=1 conn=wye kW=1.67188023328781 pf=0.97 Vminpu=0.88
New object=Load.2127390c0b phases=1 bus1=sx2860486c.2 kV=0.12 status=variable model=1 conn=wye kW=4.42811976671219 pf=0.97 Vminpu=0.88
New object=Load.302804c0a phases=1 bus1=sx3141399c.1 kV=0.12 status=variable model=1 conn=wye kW=11.2695054376125 pf=0.97 Vminpu=0.88
New object=Load.302804c0b phases=1 bus1=sx3141399c.2 kV=0.12 status=variable model=1 conn=wye kW=3.99049456238747 pf=0.97 Vminpu=0.88
New object=Load.302803c0a phases=1 bus1=sx3085400c.1 kV=0.12 status=variable model=1 conn=wye kW=1.67722884535789 pf=0.97 Vminpu=0.88
New object=Load.302803c0b phases=1 bus1=sx3085400c.2 kV=0.12 status=variable model=1 conn=wye kW=8.4927711546421 pf=0.97 Vminpu=0.88
New object=Load.302858c0a phases=1 bus1=sx2897776c.1 kV=0.12 status=variable model=1 conn=wye kW=4.02308733165264 pf=0.97 Vminpu=0.88
New object=Load.302858c0b phases=1 bus1=sx2897776c.2 kV=0.12 status=variable model=1 conn=wye kW=6.14691266834736 pf=0.97 Vminpu=0.88
New object=Load.302859c0a phases=1 bus1=sx3254215c.1 kV=0.12 status=variable model=1 conn=wye kW=5.84941564798355 pf=0.97 Vminpu=0.88
New object=Load.302859c0b phases=1 bus1=sx3254215c.2 kV=0.12 status=variable model=1 conn=wye kW=0.250584352016449 pf=0.97 Vminpu=0.88
New object=Load.302860c0a phases=1 bus1=sx3122819c.1 kV=0.12 status=variable model=1 conn=wye kW=4.82540237307549 pf=0.97 Vminpu=0.88
New object=Load.302860c0b phases=1 bus1=sx3122819c.2 kV=0.12 status=variable model=1 conn=wye kW=10.4345976269245 pf=0.97 Vminpu=0.88
New object=Load.302861c0a phases=1 bus1=sx2748133c.1 kV=0.12 status=variable model=1 conn=wye kW=3.29357364177704 pf=0.97 Vminpu=0.88
New object=Load.302861c0b phases=1 bus1=sx2748133c.2 kV=0.12 status=variable model=1 conn=wye kW=2.80642635822296 pf=0.97 Vminpu=0.88
New object=Load.302862c0a phases=1 bus1=sx3085399c.1 kV=0.12 status=variable model=1 conn=wye kW=4.08393432497978 pf=0.97 Vminpu=0.88
New object=Load.302862c0b phases=1 bus1=sx3085399c.2 kV=0.12 status=variable model=1 conn=wye kW=2.01606567502022 pf=0.97 Vminpu=0.88
New object=Load.302813c0a phases=1 bus1=sx3010567c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96145642399788 pf=0.97 Vminpu=0.88
New object=Load.302813c0b phases=1 bus1=sx3010567c.2 kV=0.12 status=variable model=1 conn=wye kW=3.13854357600212 pf=0.97 Vminpu=0.88
New object=Load.2044328c0a phases=1 bus1=sx2785524c.1 kV=0.12 status=variable model=1 conn=wye kW=1.14949578642845 pf=0.97 Vminpu=0.88
New object=Load.2044328c0b phases=1 bus1=sx2785524c.2 kV=0.12 status=variable model=1 conn=wye kW=4.95050421357155 pf=0.97 Vminpu=0.88
New object=Load.138343c0a phases=1 bus1=sx3010565c.1 kV=0.12 status=variable model=1 conn=wye kW=1.90731858491898 pf=0.97 Vminpu=0.88
New object=Load.138343c0b phases=1 bus1=sx3010565c.2 kV=0.12 status=variable model=1 conn=wye kW=2.16268141508102 pf=0.97 Vminpu=0.88
New object=Load.138342c0a phases=1 bus1=sx2897775c.1 kV=0.12 status=variable model=1 conn=wye kW=5.46709477722645 pf=0.97 Vminpu=0.88
New object=Load.138342c0b phases=1 bus1=sx2897775c.2 kV=0.12 status=variable model=1 conn=wye kW=4.70290522277355 pf=0.97 Vminpu=0.88
New object=Load.138372c0a phases=1 bus1=sx3104126c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53355606496334 pf=0.97 Vminpu=0.88
New object=Load.138372c0b phases=1 bus1=sx3104126c.2 kV=0.12 status=variable model=1 conn=wye kW=0.536443935036659 pf=0.97 Vminpu=0.88
New object=Load.138374c0a phases=1 bus1=sx2691950c.1 kV=0.12 status=variable model=1 conn=wye kW=1.3819062012434 pf=0.97 Vminpu=0.88
New object=Load.138374c0b phases=1 bus1=sx2691950c.2 kV=0.12 status=variable model=1 conn=wye kW=8.7880937987566 pf=0.97 Vminpu=0.88
New object=Load.138346c0a phases=1 bus1=sx2916609c.1 kV=0.12 status=variable model=1 conn=wye kW=0.640997141599655 pf=0.97 Vminpu=0.88
New object=Load.138346c0b phases=1 bus1=sx2916609c.2 kV=0.12 status=variable model=1 conn=wye kW=5.45900285840034 pf=0.97 Vminpu=0.88
New object=Load.138405c0a phases=1 bus1=sx2841629c.1 kV=0.12 status=variable model=1 conn=wye kW=8.68428897500038 pf=0.97 Vminpu=0.88
New object=Load.138405c0b phases=1 bus1=sx2841629c.2 kV=0.12 status=variable model=1 conn=wye kW=6.57571102499962 pf=0.97 Vminpu=0.88
New object=Load.138413c0a phases=1 bus1=sx3216347c.1 kV=0.12 status=variable model=1 conn=wye kW=4.66030400395393 pf=0.97 Vminpu=0.88
New object=Load.138413c0b phases=1 bus1=sx3216347c.2 kV=0.12 status=variable model=1 conn=wye kW=1.43969599604607 pf=0.97 Vminpu=0.88
New object=Load.138412c0a phases=1 bus1=sx2785523c.1 kV=0.12 status=variable model=1 conn=wye kW=2.53578065633774 pf=0.97 Vminpu=0.88
New object=Load.138412c0b phases=1 bus1=sx2785523c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56421934366226 pf=0.97 Vminpu=0.88
New object=Load.138416c0a phases=1 bus1=sx3141388c.1 kV=0.12 status=variable model=1 conn=wye kW=2.00353498935699 pf=0.97 Vminpu=0.88
New object=Load.138416c0b phases=1 bus1=sx3141388c.2 kV=0.12 status=variable model=1 conn=wye kW=2.06646501064301 pf=0.97 Vminpu=0.88
New object=Load.2224179616c0a phases=1 bus1=sx3626914c.1 kV=0.12 status=variable model=1 conn=wye kW=4.57322641611099 pf=0.97 Vminpu=0.88
New object=Load.2224179616c0b phases=1 bus1=sx3626914c.2 kV=0.12 status=variable model=1 conn=wye kW=1.52677358388901 pf=0.97 Vminpu=0.88
New object=Load.138464c0a phases=1 bus1=sx3066801c.1 kV=0.12 status=variable model=1 conn=wye kW=2.74935719311237 pf=0.97 Vminpu=0.88
New object=Load.138464c0b phases=1 bus1=sx3066801c.2 kV=0.12 status=variable model=1 conn=wye kW=1.32064280688763 pf=0.97 Vminpu=0.88
New object=Load.138465c0a phases=1 bus1=sx2879055c.1 kV=0.12 status=variable model=1 conn=wye kW=3.90297761797905 pf=0.97 Vminpu=0.88
New object=Load.138465c0b phases=1 bus1=sx2879055c.2 kV=0.12 status=variable model=1 conn=wye kW=0.16702238202095 pf=0.97 Vminpu=0.88
New object=Load.138466c0a phases=1 bus1=sx2973144c.1 kV=0.12 status=variable model=1 conn=wye kW=8.10096781075001 pf=0.97 Vminpu=0.88
New object=Load.138466c0b phases=1 bus1=sx2973144c.2 kV=0.12 status=variable model=1 conn=wye kW=2.06903218924999 pf=0.97 Vminpu=0.88
New object=Load.225577437c0a phases=1 bus1=sx2724120c.1 kV=0.12 status=variable model=1 conn=wye kW=5.13315609097481 pf=0.97 Vminpu=0.88
New object=Load.225577437c0b phases=1 bus1=sx2724120c.2 kV=0.12 status=variable model=1 conn=wye kW=5.03684390902519 pf=0.97 Vminpu=0.88
New object=Load.138472c0a phases=1 bus1=sx2673309c.1 kV=0.12 status=variable model=1 conn=wye kW=9.44700153708458 pf=0.97 Vminpu=0.88
New object=Load.138472c0b phases=1 bus1=sx2673309c.2 kV=0.12 status=variable model=1 conn=wye kW=0.72299846291542 pf=0.97 Vminpu=0.88
New object=Load.138469c0a phases=1 bus1=sx2785518c.1 kV=0.12 status=variable model=1 conn=wye kW=4.01072108745575 pf=0.97 Vminpu=0.88
New object=Load.138469c0b phases=1 bus1=sx2785518c.2 kV=0.12 status=variable model=1 conn=wye kW=2.08927891254425 pf=0.97 Vminpu=0.88
New object=Load.138470c0a phases=1 bus1=sx2766717c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60895431101322 pf=0.97 Vminpu=0.88
New object=Load.138470c0b phases=1 bus1=sx2766717c.2 kV=0.12 status=variable model=1 conn=wye kW=1.46104568898678 pf=0.97 Vminpu=0.88
New object=Load.138404c0a phases=1 bus1=sx2841630c.1 kV=0.12 status=variable model=1 conn=wye kW=8.31935176134109 pf=0.97 Vminpu=0.88
New object=Load.138404c0b phases=1 bus1=sx2841630c.2 kV=0.12 status=variable model=1 conn=wye kW=1.85064823865891 pf=0.97 Vminpu=0.88
New object=Load.2127090c0a phases=1 bus1=sx2954352c.1 kV=0.12 status=variable model=1 conn=wye kW=7.41832148730755 pf=0.97 Vminpu=0.88
New object=Load.2127090c0b phases=1 bus1=sx2954352c.2 kV=0.12 status=variable model=1 conn=wye kW=2.75167851269245 pf=0.97 Vminpu=0.88
New object=Load.138586c0a phases=1 bus1=sx2860487c.1 kV=0.12 status=variable model=1 conn=wye kW=5.91896427869797 pf=0.97 Vminpu=0.88
New object=Load.138586c0b phases=1 bus1=sx2860487c.2 kV=0.12 status=variable model=1 conn=wye kW=0.181035721302033 pf=0.97 Vminpu=0.88
New object=Load.138585c0a phases=1 bus1=sx3197637c.1 kV=0.12 status=variable model=1 conn=wye kW=0.863561273217201 pf=0.97 Vminpu=0.88
New object=Load.138585c0b phases=1 bus1=sx3197637c.2 kV=0.12 status=variable model=1 conn=wye kW=3.2064387267828 pf=0.97 Vminpu=0.88
New object=Load.138655a0a phases=1 bus1=sx3010556a.1 kV=0.12 status=variable model=1 conn=wye kW=3.01712541341782 pf=0.97 Vminpu=0.88
New object=Load.138655a0b phases=1 bus1=sx3010556a.2 kV=0.12 status=variable model=1 conn=wye kW=2.30287458658218 pf=0.97 Vminpu=0.88
New object=Load.138652c0a phases=1 bus1=sx2766718c.1 kV=0.12 status=variable model=1 conn=wye kW=4.17881947517395 pf=0.97 Vminpu=0.88
New object=Load.138652c0b phases=1 bus1=sx2766718c.2 kV=0.12 status=variable model=1 conn=wye kW=11.081180524826 pf=0.97 Vminpu=0.88
New object=Load.138649a0a phases=1 bus1=sx3048206a.1 kV=0.12 status=variable model=1 conn=wye kW=7.67008161604404 pf=0.97 Vminpu=0.88
New object=Load.138649a0b phases=1 bus1=sx3048206a.2 kV=0.12 status=variable model=1 conn=wye kW=1.19991838395596 pf=0.97 Vminpu=0.88
New object=Load.138644a0a phases=1 bus1=sx3197630a.1 kV=0.12 status=variable model=1 conn=wye kW=4.48774401962757 pf=0.97 Vminpu=0.88
New object=Load.138644a0b phases=1 bus1=sx3197630a.2 kV=0.12 status=variable model=1 conn=wye kW=4.38225598037243 pf=0.97 Vminpu=0.88
New object=Load.138642a0a phases=1 bus1=sx3235256a.1 kV=0.12 status=variable model=1 conn=wye kW=3.69108180999756 pf=0.97 Vminpu=0.88
New object=Load.138642a0b phases=1 bus1=sx3235256a.2 kV=0.12 status=variable model=1 conn=wye kW=1.62891819000244 pf=0.97 Vminpu=0.88
New object=Load.138720a0a phases=1 bus1=sx3254218a.1 kV=0.12 status=variable model=1 conn=wye kW=2.89486701369286 pf=0.97 Vminpu=0.88
New object=Load.138720a0b phases=1 bus1=sx3254218a.2 kV=0.12 status=variable model=1 conn=wye kW=5.97513298630714 pf=0.97 Vminpu=0.88
New object=Load.138719a0a phases=1 bus1=sx2860490a.1 kV=0.12 status=variable model=1 conn=wye kW=0.183259337544441 pf=0.97 Vminpu=0.88
New object=Load.138719a0b phases=1 bus1=sx2860490a.2 kV=0.12 status=variable model=1 conn=wye kW=8.68674066245556 pf=0.97 Vminpu=0.88
New object=Load.138718c0a phases=1 bus1=sx3104134c.1 kV=0.12 status=variable model=1 conn=wye kW=8.46614170074463 pf=0.97 Vminpu=0.88
New object=Load.138718c0b phases=1 bus1=sx3104134c.2 kV=0.12 status=variable model=1 conn=wye kW=1.70385829925537 pf=0.97 Vminpu=0.88
New object=Load.302734a0a phases=1 bus1=sx2991922a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60159331321716 pf=0.97 Vminpu=0.88
New object=Load.302734a0b phases=1 bus1=sx2991922a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71840668678284 pf=0.97 Vminpu=0.88
New object=Load.302731a0a phases=1 bus1=sx3122826a.1 kV=0.12 status=variable model=1 conn=wye kW=6.7883910703659 pf=0.97 Vminpu=0.88
New object=Load.302731a0b phases=1 bus1=sx3122826a.2 kV=0.12 status=variable model=1 conn=wye kW=2.08160892963409 pf=0.97 Vminpu=0.88
New object=Load.138770a0a phases=1 bus1=sx2897781a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07414735853672 pf=0.97 Vminpu=0.88
New object=Load.138770a0b phases=1 bus1=sx2897781a.2 kV=0.12 status=variable model=1 conn=wye kW=2.47585264146328 pf=0.97 Vminpu=0.88
New object=Load.138769a0a phases=1 bus1=sx2729411a.1 kV=0.12 status=variable model=1 conn=wye kW=0.204705214500427 pf=0.97 Vminpu=0.88
New object=Load.138769a0b phases=1 bus1=sx2729411a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34529478549957 pf=0.97 Vminpu=0.88
New object=Load.138771a0a phases=1 bus1=sx3197644a.1 kV=0.12 status=variable model=1 conn=wye kW=0.574874138832092 pf=0.97 Vminpu=0.88
New object=Load.138771a0b phases=1 bus1=sx3197644a.2 kV=0.12 status=variable model=1 conn=wye kW=4.74512586116791 pf=0.97 Vminpu=0.88
New object=Load.302733a0a phases=1 bus1=sx2860491a.1 kV=0.12 status=variable model=1 conn=wye kW=0.472933810949326 pf=0.97 Vminpu=0.88
New object=Load.302733a0b phases=1 bus1=sx2860491a.2 kV=0.12 status=variable model=1 conn=wye kW=3.07706618905067 pf=0.97 Vminpu=0.88
New object=Load.302733b0a phases=1 bus1=sx2860491b.1 kV=0.12 status=variable model=1 conn=wye kW=2.89735998570919 pf=0.97 Vminpu=0.88
New object=Load.302733b0b phases=1 bus1=sx2860491b.2 kV=0.12 status=variable model=1 conn=wye kW=11.6926400142908 pf=0.97 Vminpu=0.88
New object=Load.21396015a0a phases=1 bus1=sx3048211a.1 kV=0.12 status=variable model=1 conn=wye kW=4.9761328214407 pf=0.97 Vminpu=0.88
New object=Load.21396015a0b phases=1 bus1=sx3048211a.2 kV=0.12 status=variable model=1 conn=wye kW=3.8938671785593 pf=0.97 Vminpu=0.88
New object=Load.302732a0a phases=1 bus1=sx2691953a.1 kV=0.12 status=variable model=1 conn=wye kW=0.37362966299057 pf=0.97 Vminpu=0.88
New object=Load.302732a0b phases=1 bus1=sx2691953a.2 kV=0.12 status=variable model=1 conn=wye kW=4.94637033700943 pf=0.97 Vminpu=0.88
New object=Load.293518b0a phases=1 bus1=sx2897780b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85309544205666 pf=0.97 Vminpu=0.88
New object=Load.293518b0b phases=1 bus1=sx2897780b.2 kV=0.12 status=variable model=1 conn=wye kW=7.87690455794334 pf=0.97 Vminpu=0.88
New object=Load.293519b0a phases=1 bus1=sx3235255b.1 kV=0.12 status=variable model=1 conn=wye kW=0.469481357932091 pf=0.97 Vminpu=0.88
New object=Load.293519b0b phases=1 bus1=sx3235255b.2 kV=0.12 status=variable model=1 conn=wye kW=1.48051864206791 pf=0.97 Vminpu=0.88
New object=Load.293521a0a phases=1 bus1=sx3216370a.1 kV=0.12 status=variable model=1 conn=wye kW=3.22647658586502 pf=0.97 Vminpu=0.88
New object=Load.293521a0b phases=1 bus1=sx3216370a.2 kV=0.12 status=variable model=1 conn=wye kW=0.323523414134979 pf=0.97 Vminpu=0.88
New object=Load.293521b0a phases=1 bus1=sx3216370b.1 kV=0.12 status=variable model=1 conn=wye kW=0.524968878626823 pf=0.97 Vminpu=0.88
New object=Load.293521b0b phases=1 bus1=sx3216370b.2 kV=0.12 status=variable model=1 conn=wye kW=3.36503112137318 pf=0.97 Vminpu=0.88
New object=Load.293521c0a phases=1 bus1=sx3216370c.1 kV=0.12 status=variable model=1 conn=wye kW=2.86108752846718 pf=0.97 Vminpu=0.88
New object=Load.293521c0b phases=1 bus1=sx3216370c.2 kV=0.12 status=variable model=1 conn=wye kW=1.20891247153282 pf=0.97 Vminpu=0.88
New object=Load.293483a0a phases=1 bus1=sx3104133a.1 kV=0.12 status=variable model=1 conn=wye kW=6.33283464491367 pf=0.97 Vminpu=0.88
New object=Load.293483a0b phases=1 bus1=sx3104133a.2 kV=0.12 status=variable model=1 conn=wye kW=2.53716535508633 pf=0.97 Vminpu=0.88
New object=Load.302673a0a phases=1 bus1=sx3010569a.1 kV=0.12 status=variable model=1 conn=wye kW=7.3609078347683 pf=0.97 Vminpu=0.88
New object=Load.302673a0b phases=1 bus1=sx3010569a.2 kV=0.12 status=variable model=1 conn=wye kW=5.93909216523171 pf=0.97 Vminpu=0.88
New object=Load.302676a0a phases=1 bus1=sx2710519a.1 kV=0.12 status=variable model=1 conn=wye kW=2.44636772871017 pf=0.97 Vminpu=0.88
New object=Load.302676a0b phases=1 bus1=sx2710519a.2 kV=0.12 status=variable model=1 conn=wye kW=1.10363227128983 pf=0.97 Vminpu=0.88
New object=Load.302678a0a phases=1 bus1=sx3029499a.1 kV=0.12 status=variable model=1 conn=wye kW=0.456350570917129 pf=0.97 Vminpu=0.88
New object=Load.302678a0b phases=1 bus1=sx3029499a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09364942908287 pf=0.97 Vminpu=0.88
New object=Load.302677a0a phases=1 bus1=sx3066819a.1 kV=0.12 status=variable model=1 conn=wye kW=7.1874820047617 pf=0.97 Vminpu=0.88
New object=Load.302677a0b phases=1 bus1=sx3066819a.2 kV=0.12 status=variable model=1 conn=wye kW=1.6825179952383 pf=0.97 Vminpu=0.88
New object=Load.302679a0a phases=1 bus1=sx2897772a.1 kV=0.12 status=variable model=1 conn=wye kW=1.68043277025223 pf=0.97 Vminpu=0.88
New object=Load.302679a0b phases=1 bus1=sx2897772a.2 kV=0.12 status=variable model=1 conn=wye kW=3.63956722974777 pf=0.97 Vminpu=0.88
New object=Load.302675a0a phases=1 bus1=sx2954354a.1 kV=0.12 status=variable model=1 conn=wye kW=7.20438221156597 pf=0.97 Vminpu=0.88
New object=Load.302675a0b phases=1 bus1=sx2954354a.2 kV=0.12 status=variable model=1 conn=wye kW=1.66561778843403 pf=0.97 Vminpu=0.88
New object=Load.302674a0a phases=1 bus1=sx2673321a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93276358962059 pf=0.97 Vminpu=0.88
New object=Load.302674a0b phases=1 bus1=sx2673321a.2 kV=0.12 status=variable model=1 conn=wye kW=3.93723641037941 pf=0.97 Vminpu=0.88
New object=Load.293480a0a phases=1 bus1=sx2748158a.1 kV=0.12 status=variable model=1 conn=wye kW=4.20237488746643 pf=0.97 Vminpu=0.88
New object=Load.293480a0b phases=1 bus1=sx2748158a.2 kV=0.12 status=variable model=1 conn=wye kW=1.11762511253357 pf=0.97 Vminpu=0.88
New object=Load.293486c0a phases=1 bus1=sx2673346c.1 kV=0.12 status=variable model=1 conn=wye kW=8.13033658862114 pf=0.97 Vminpu=0.88
New object=Load.293486c0b phases=1 bus1=sx2673346c.2 kV=0.12 status=variable model=1 conn=wye kW=2.03966341137886 pf=0.97 Vminpu=0.88
New object=Load.293487b0a phases=1 bus1=sx3254238b.1 kV=0.12 status=variable model=1 conn=wye kW=1.53424587547779 pf=0.97 Vminpu=0.88
New object=Load.293487b0b phases=1 bus1=sx3254238b.2 kV=0.12 status=variable model=1 conn=wye kW=8.19575412452221 pf=0.97 Vminpu=0.88
New object=Load.226192684a0a phases=1 bus1=sx3027116a.1 kV=0.12 status=variable model=1 conn=wye kW=0.591684069633484 pf=0.97 Vminpu=0.88
New object=Load.226192684a0b phases=1 bus1=sx3027116a.2 kV=0.12 status=variable model=1 conn=wye kW=4.72831593036652 pf=0.97 Vminpu=0.88
New object=Load.293427c0a phases=1 bus1=sx3104157c.1 kV=0.12 status=variable model=1 conn=wye kW=6.1061646938324 pf=0.97 Vminpu=0.88
New object=Load.293427c0b phases=1 bus1=sx3104157c.2 kV=0.12 status=variable model=1 conn=wye kW=4.0638353061676 pf=0.97 Vminpu=0.88
New object=Load.293425a0a phases=1 bus1=sx2763153a.1 kV=0.12 status=variable model=1 conn=wye kW=2.78262703359127 pf=0.97 Vminpu=0.88
New object=Load.293425a0b phases=1 bus1=sx2763153a.2 kV=0.12 status=variable model=1 conn=wye kW=6.08737296640873 pf=0.97 Vminpu=0.88
New object=Load.293424c0a phases=1 bus1=sx2766750c.1 kV=0.12 status=variable model=1 conn=wye kW=9.89324070215225 pf=0.97 Vminpu=0.88
New object=Load.293424c0b phases=1 bus1=sx2766750c.2 kV=0.12 status=variable model=1 conn=wye kW=5.36675929784775 pf=0.97 Vminpu=0.88
New object=Load.21399361b0a phases=1 bus1=sx2691954b.1 kV=0.12 status=variable model=1 conn=wye kW=5.34469900488854 pf=0.97 Vminpu=0.88
New object=Load.21399361b0b phases=1 bus1=sx2691954b.2 kV=0.12 status=variable model=1 conn=wye kW=4.38530099511147 pf=0.97 Vminpu=0.88
New object=Load.293423b0a phases=1 bus1=sx3122849b.1 kV=0.12 status=variable model=1 conn=wye kW=1.736690325737 pf=0.97 Vminpu=0.88
New object=Load.293423b0b phases=1 bus1=sx3122849b.2 kV=0.12 status=variable model=1 conn=wye kW=4.103309674263 pf=0.97 Vminpu=0.88
New object=Load.293422c0a phases=1 bus1=sx3178997c.1 kV=0.12 status=variable model=1 conn=wye kW=2.20949285030365 pf=0.97 Vminpu=0.88
New object=Load.293422c0b phases=1 bus1=sx3178997c.2 kV=0.12 status=variable model=1 conn=wye kW=3.89050714969635 pf=0.97 Vminpu=0.88
New object=Load.302508c0a phases=1 bus1=sx2897779c.1 kV=0.12 status=variable model=1 conn=wye kW=6.26153873741627 pf=0.97 Vminpu=0.88
New object=Load.302508c0b phases=1 bus1=sx2897779c.2 kV=0.12 status=variable model=1 conn=wye kW=3.90846126258373 pf=0.97 Vminpu=0.88
New object=Load.302509c0a phases=1 bus1=sx2804261c.1 kV=0.12 status=variable model=1 conn=wye kW=4.71142852306366 pf=0.97 Vminpu=0.88
New object=Load.302509c0b phases=1 bus1=sx2804261c.2 kV=0.12 status=variable model=1 conn=wye kW=1.38857147693634 pf=0.97 Vminpu=0.88
New object=Load.302510c0a phases=1 bus1=sx3178980c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53564311861992 pf=0.97 Vminpu=0.88
New object=Load.302510c0b phases=1 bus1=sx3178980c.2 kV=0.12 status=variable model=1 conn=wye kW=2.56435688138008 pf=0.97 Vminpu=0.88
New object=Load.302507b0a phases=1 bus1=sx3235275b.1 kV=0.12 status=variable model=1 conn=wye kW=3.89308312058449 pf=0.97 Vminpu=0.88
New object=Load.302507b0b phases=1 bus1=sx3235275b.2 kV=0.12 status=variable model=1 conn=wye kW=5.83691687941551 pf=0.97 Vminpu=0.88
New object=Load.302392a0a phases=1 bus1=sx3010570a.1 kV=0.12 status=variable model=1 conn=wye kW=5.15883908510208 pf=0.97 Vminpu=0.88
New object=Load.302392a0b phases=1 bus1=sx3010570a.2 kV=0.12 status=variable model=1 conn=wye kW=0.161160914897919 pf=0.97 Vminpu=0.88
New object=Load.302400a0a phases=1 bus1=sx2991919a.1 kV=0.12 status=variable model=1 conn=wye kW=2.30466396331787 pf=0.97 Vminpu=0.88
New object=Load.302400a0b phases=1 bus1=sx2991919a.2 kV=0.12 status=variable model=1 conn=wye kW=3.01533603668213 pf=0.97 Vminpu=0.88
New object=Load.2118808a0a phases=1 bus1=sx3122825a.1 kV=0.12 status=variable model=1 conn=wye kW=6.73808708786964 pf=0.97 Vminpu=0.88
New object=Load.2118808a0b phases=1 bus1=sx3122825a.2 kV=0.12 status=variable model=1 conn=wye kW=6.56191291213036 pf=0.97 Vminpu=0.88
New object=Load.2118822a0a phases=1 bus1=sx2991920a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05706851005554 pf=0.97 Vminpu=0.88
New object=Load.2118822a0b phases=1 bus1=sx2991920a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26293148994446 pf=0.97 Vminpu=0.88
New object=Load.302410a0a phases=1 bus1=sx3104131a.1 kV=0.12 status=variable model=1 conn=wye kW=1.63805489718914 pf=0.97 Vminpu=0.88
New object=Load.302410a0b phases=1 bus1=sx3104131a.2 kV=0.12 status=variable model=1 conn=wye kW=7.23194510281086 pf=0.97 Vminpu=0.88
New object=Load.302412a0a phases=1 bus1=sx3048210a.1 kV=0.12 status=variable model=1 conn=wye kW=9.3057895898819 pf=0.97 Vminpu=0.88
New object=Load.302412a0b phases=1 bus1=sx3048210a.2 kV=0.12 status=variable model=1 conn=wye kW=3.9942104101181 pf=0.97 Vminpu=0.88
New object=Load.302468a0a phases=1 bus1=sx2897778a.1 kV=0.12 status=variable model=1 conn=wye kW=1.40163693726063 pf=0.97 Vminpu=0.88
New object=Load.302468a0b phases=1 bus1=sx2897778a.2 kV=0.12 status=variable model=1 conn=wye kW=2.14836306273937 pf=0.97 Vminpu=0.88
New object=Load.302514a0a phases=1 bus1=sx2973164a.1 kV=0.12 status=variable model=1 conn=wye kW=0.935498124361038 pf=0.97 Vminpu=0.88
New object=Load.302514a0b phases=1 bus1=sx2973164a.2 kV=0.12 status=variable model=1 conn=wye kW=2.61450187563896 pf=0.97 Vminpu=0.88
New object=Load.302469a0a phases=1 bus1=sx3104132a.1 kV=0.12 status=variable model=1 conn=wye kW=2.80031846523285 pf=0.97 Vminpu=0.88
New object=Load.302469a0b phases=1 bus1=sx3104132a.2 kV=0.12 status=variable model=1 conn=wye kW=2.51968153476715 pf=0.97 Vminpu=0.88
New object=Load.302471a0a phases=1 bus1=sx3085402a.1 kV=0.12 status=variable model=1 conn=wye kW=8.88826597332954 pf=0.97 Vminpu=0.88
New object=Load.302471a0b phases=1 bus1=sx3085402a.2 kV=0.12 status=variable model=1 conn=wye kW=4.41173402667046 pf=0.97 Vminpu=0.88
New object=Load.302473a0a phases=1 bus1=sx2804252a.1 kV=0.12 status=variable model=1 conn=wye kW=0.624141354560852 pf=0.97 Vminpu=0.88
New object=Load.302473a0b phases=1 bus1=sx2804252a.2 kV=0.12 status=variable model=1 conn=wye kW=8.24585864543915 pf=0.97 Vminpu=0.88
New object=Load.226192185a0a phases=1 bus1=sx3195310a.1 kV=0.12 status=variable model=1 conn=wye kW=6.99592905700207 pf=0.97 Vminpu=0.88
New object=Load.226192185a0b phases=1 bus1=sx3195310a.2 kV=0.12 status=variable model=1 conn=wye kW=1.87407094299793 pf=0.97 Vminpu=0.88
New object=Load.21400185a0a phases=1 bus1=sx2935559a.1 kV=0.12 status=variable model=1 conn=wye kW=6.08475117683411 pf=0.97 Vminpu=0.88
New object=Load.21400185a0b phases=1 bus1=sx2935559a.2 kV=0.12 status=variable model=1 conn=wye kW=2.78524882316589 pf=0.97 Vminpu=0.88
New object=Load.302474a0a phases=1 bus1=sx3048214a.1 kV=0.12 status=variable model=1 conn=wye kW=0.604771621823311 pf=0.97 Vminpu=0.88
New object=Load.302474a0b phases=1 bus1=sx3048214a.2 kV=0.12 status=variable model=1 conn=wye kW=8.26522837817669 pf=0.97 Vminpu=0.88
New object=Load.302402a0a phases=1 bus1=sx3122824a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60901305913925 pf=0.97 Vminpu=0.88
New object=Load.302402a0b phases=1 bus1=sx3122824a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71098694086075 pf=0.97 Vminpu=0.88
New object=Load.302405a0a phases=1 bus1=sx2860489a.1 kV=0.12 status=variable model=1 conn=wye kW=5.17799458026886 pf=0.97 Vminpu=0.88
New object=Load.302405a0b phases=1 bus1=sx2860489a.2 kV=0.12 status=variable model=1 conn=wye kW=0.14200541973114 pf=0.97 Vminpu=0.88
New object=Load.2150172a0a phases=1 bus1=sx2748135a.1 kV=0.12 status=variable model=1 conn=wye kW=3.76683330535889 pf=0.97 Vminpu=0.88
New object=Load.2150172a0b phases=1 bus1=sx2748135a.2 kV=0.12 status=variable model=1 conn=wye kW=5.10316669464111 pf=0.97 Vminpu=0.88
New object=Load.302375b0a phases=1 bus1=sx2973162b.1 kV=0.12 status=variable model=1 conn=wye kW=2.63841029167175 pf=0.97 Vminpu=0.88
New object=Load.302375b0b phases=1 bus1=sx2973162b.2 kV=0.12 status=variable model=1 conn=wye kW=3.20158970832825 pf=0.97 Vminpu=0.88
New object=Load.226192175c0a phases=1 bus1=sx3214055c.1 kV=0.12 status=variable model=1 conn=wye kW=2.1762194275856 pf=0.97 Vminpu=0.88
New object=Load.226192175c0b phases=1 bus1=sx3214055c.2 kV=0.12 status=variable model=1 conn=wye kW=3.9237805724144 pf=0.97 Vminpu=0.88
New object=Load.302373b0a phases=1 bus1=sx2766726b.1 kV=0.12 status=variable model=1 conn=wye kW=1.15133367538452 pf=0.97 Vminpu=0.88
New object=Load.302373b0b phases=1 bus1=sx2766726b.2 kV=0.12 status=variable model=1 conn=wye kW=4.68866632461548 pf=0.97 Vminpu=0.88
New object=Load.391758b0a phases=1 bus1=sx2841636b.1 kV=0.12 status=variable model=1 conn=wye kW=2.28387739181519 pf=0.97 Vminpu=0.88
New object=Load.391758b0b phases=1 bus1=sx2841636b.2 kV=0.12 status=variable model=1 conn=wye kW=3.55612260818481 pf=0.97 Vminpu=0.88
New object=Load.391756b0a phases=1 bus1=sx2879079b.1 kV=0.12 status=variable model=1 conn=wye kW=3.49347107887268 pf=0.97 Vminpu=0.88
New object=Load.391756b0b phases=1 bus1=sx2879079b.2 kV=0.12 status=variable model=1 conn=wye kW=2.34652892112732 pf=0.97 Vminpu=0.88
New object=Load.391755b0a phases=1 bus1=sx3104130b.1 kV=0.12 status=variable model=1 conn=wye kW=4.31583246171475 pf=0.97 Vminpu=0.88
New object=Load.391755b0b phases=1 bus1=sx3104130b.2 kV=0.12 status=variable model=1 conn=wye kW=5.41416753828526 pf=0.97 Vminpu=0.88
New object=Load.226924200b0a phases=1 bus1=sx2763072b.1 kV=0.12 status=variable model=1 conn=wye kW=1.60632825791836 pf=0.97 Vminpu=0.88
New object=Load.226924200b0b phases=1 bus1=sx2763072b.2 kV=0.12 status=variable model=1 conn=wye kW=8.12367174208164 pf=0.97 Vminpu=0.88
New object=Load.391753b0a phases=1 bus1=sx2973163b.1 kV=0.12 status=variable model=1 conn=wye kW=1.80795838832855 pf=0.97 Vminpu=0.88
New object=Load.391753b0b phases=1 bus1=sx2973163b.2 kV=0.12 status=variable model=1 conn=wye kW=2.08204161167145 pf=0.97 Vminpu=0.88
New object=Load.391752b0a phases=1 bus1=sx2804260b.1 kV=0.12 status=variable model=1 conn=wye kW=3.53826717674732 pf=0.97 Vminpu=0.88
New object=Load.391752b0b phases=1 bus1=sx2804260b.2 kV=0.12 status=variable model=1 conn=wye kW=6.19173282325268 pf=0.97 Vminpu=0.88
New object=Load.391751b0a phases=1 bus1=sx2860488b.1 kV=0.12 status=variable model=1 conn=wye kW=8.83359534621239 pf=0.97 Vminpu=0.88
New object=Load.391751b0b phases=1 bus1=sx2860488b.2 kV=0.12 status=variable model=1 conn=wye kW=0.896404653787613 pf=0.97 Vminpu=0.88
New object=Load.391750b0a phases=1 bus1=sx2897764b.1 kV=0.12 status=variable model=1 conn=wye kW=0.615274083018303 pf=0.97 Vminpu=0.88
New object=Load.391750b0b phases=1 bus1=sx2897764b.2 kV=0.12 status=variable model=1 conn=wye kW=9.1147259169817 pf=0.97 Vminpu=0.88
New object=Load.391749b0a phases=1 bus1=sx2991918b.1 kV=0.12 status=variable model=1 conn=wye kW=7.46529901742935 pf=0.97 Vminpu=0.88
New object=Load.391749b0b phases=1 bus1=sx2991918b.2 kV=0.12 status=variable model=1 conn=wye kW=2.26470098257065 pf=0.97 Vminpu=0.88
New object=Load.391748b0a phases=1 bus1=sx2991902b.1 kV=0.12 status=variable model=1 conn=wye kW=1.71710975706577 pf=0.97 Vminpu=0.88
New object=Load.391748b0b phases=1 bus1=sx2991902b.2 kV=0.12 status=variable model=1 conn=wye kW=8.01289024293423 pf=0.97 Vminpu=0.88
New object=Load.391745b0a phases=1 bus1=sx2673300b.1 kV=0.12 status=variable model=1 conn=wye kW=0.238504590988159 pf=0.97 Vminpu=0.88
New object=Load.391745b0b phases=1 bus1=sx2673300b.2 kV=0.12 status=variable model=1 conn=wye kW=9.49149540901184 pf=0.97 Vminpu=0.88
New object=Load.391746b0a phases=1 bus1=sx3085388b.1 kV=0.12 status=variable model=1 conn=wye kW=0.342574118971825 pf=0.97 Vminpu=0.88
New object=Load.391746b0b phases=1 bus1=sx3085388b.2 kV=0.12 status=variable model=1 conn=wye kW=3.54742588102818 pf=0.97 Vminpu=0.88
New object=Load.391743b0a phases=1 bus1=sx3141390b.1 kV=0.12 status=variable model=1 conn=wye kW=4.8070638358593 pf=0.97 Vminpu=0.88
New object=Load.391743b0b phases=1 bus1=sx3141390b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9229361641407 pf=0.97 Vminpu=0.88
New object=Load.391744b0a phases=1 bus1=sx2710537b.1 kV=0.12 status=variable model=1 conn=wye kW=2.99451698124409 pf=0.97 Vminpu=0.88
New object=Load.391744b0b phases=1 bus1=sx2710537b.2 kV=0.12 status=variable model=1 conn=wye kW=6.73548301875591 pf=0.97 Vminpu=0.88
New object=Load.391737b0a phases=1 bus1=sx2804247b.1 kV=0.12 status=variable model=1 conn=wye kW=7.86622993946076 pf=0.97 Vminpu=0.88
New object=Load.391737b0b phases=1 bus1=sx2804247b.2 kV=0.12 status=variable model=1 conn=wye kW=1.86377006053925 pf=0.97 Vminpu=0.88
New object=Load.391736b0a phases=1 bus1=sx3029495b.1 kV=0.12 status=variable model=1 conn=wye kW=3.74160957813263 pf=0.97 Vminpu=0.88
New object=Load.391736b0b phases=1 bus1=sx3029495b.2 kV=0.12 status=variable model=1 conn=wye kW=2.09839042186737 pf=0.97 Vminpu=0.88
New object=Load.226191951b0a phases=1 bus1=sx2801895b.1 kV=0.12 status=variable model=1 conn=wye kW=4.63282849788666 pf=0.97 Vminpu=0.88
New object=Load.226191951b0b phases=1 bus1=sx2801895b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09717150211334 pf=0.97 Vminpu=0.88
New object=Load.391738b0a phases=1 bus1=sx3104115b.1 kV=0.12 status=variable model=1 conn=wye kW=3.45472510755062 pf=0.97 Vminpu=0.88
New object=Load.391738b0b phases=1 bus1=sx3104115b.2 kV=0.12 status=variable model=1 conn=wye kW=0.435274892449379 pf=0.97 Vminpu=0.88
New object=Load.391739b0a phases=1 bus1=sx2954339b.1 kV=0.12 status=variable model=1 conn=wye kW=8.15184180855751 pf=0.97 Vminpu=0.88
New object=Load.391739b0b phases=1 bus1=sx2954339b.2 kV=0.12 status=variable model=1 conn=wye kW=1.57815819144249 pf=0.97 Vminpu=0.88
New object=Load.391740b0a phases=1 bus1=sx3048200b.1 kV=0.12 status=variable model=1 conn=wye kW=2.37376977026463 pf=0.97 Vminpu=0.88
New object=Load.391740b0b phases=1 bus1=sx3048200b.2 kV=0.12 status=variable model=1 conn=wye kW=1.51623022973537 pf=0.97 Vminpu=0.88
New object=Load.391741b0a phases=1 bus1=sx3216339b.1 kV=0.12 status=variable model=1 conn=wye kW=8.42525146245957 pf=0.97 Vminpu=0.88
New object=Load.391741b0b phases=1 bus1=sx3216339b.2 kV=0.12 status=variable model=1 conn=wye kW=1.30474853754044 pf=0.97 Vminpu=0.88
New object=Load.225533675b0a phases=1 bus1=sx3225319b.1 kV=0.12 status=variable model=1 conn=wye kW=9.19500540077686 pf=0.97 Vminpu=0.88
New object=Load.225533675b0b phases=1 bus1=sx3225319b.2 kV=0.12 status=variable model=1 conn=wye kW=5.39499459922314 pf=0.97 Vminpu=0.88
New object=Load.391742b0a phases=1 bus1=sx3048201b.1 kV=0.12 status=variable model=1 conn=wye kW=0.657267333865166 pf=0.97 Vminpu=0.88
New object=Load.391742b0b phases=1 bus1=sx3048201b.2 kV=0.12 status=variable model=1 conn=wye kW=9.07273266613483 pf=0.97 Vminpu=0.88
New object=Load.391765b0a phases=1 bus1=sx3085389b.1 kV=0.12 status=variable model=1 conn=wye kW=9.43400058925152 pf=0.97 Vminpu=0.88
New object=Load.391765b0b phases=1 bus1=sx3085389b.2 kV=0.12 status=variable model=1 conn=wye kW=0.295999410748482 pf=0.97 Vminpu=0.88
New object=Load.391747b0a phases=1 bus1=sx2822859b.1 kV=0.12 status=variable model=1 conn=wye kW=1.88263593792915 pf=0.97 Vminpu=0.88
New object=Load.391747b0b phases=1 bus1=sx2822859b.2 kV=0.12 status=variable model=1 conn=wye kW=7.84736406207085 pf=0.97 Vminpu=0.88
New object=Load.391757b0a phases=1 bus1=sx2991917b.1 kV=0.12 status=variable model=1 conn=wye kW=0.189729252457619 pf=0.97 Vminpu=0.88
New object=Load.391757b0b phases=1 bus1=sx2991917b.2 kV=0.12 status=variable model=1 conn=wye kW=3.70027074754238 pf=0.97 Vminpu=0.88
New object=Load.302369b0a phases=1 bus1=sx3197643b.1 kV=0.12 status=variable model=1 conn=wye kW=8.87313655495644 pf=0.97 Vminpu=0.88
New object=Load.302369b0b phases=1 bus1=sx3197643b.2 kV=0.12 status=variable model=1 conn=wye kW=0.856863445043563 pf=0.97 Vminpu=0.88
New object=Load.302367b0a phases=1 bus1=sx2766727b.1 kV=0.12 status=variable model=1 conn=wye kW=0.323554878234863 pf=0.97 Vminpu=0.88
New object=Load.302367b0b phases=1 bus1=sx2766727b.2 kV=0.12 status=variable model=1 conn=wye kW=5.51644512176514 pf=0.97 Vminpu=0.88
New object=Load.302368b0a phases=1 bus1=sx3029507b.1 kV=0.12 status=variable model=1 conn=wye kW=3.29510556161404 pf=0.97 Vminpu=0.88
New object=Load.302368b0b phases=1 bus1=sx3029507b.2 kV=0.12 status=variable model=1 conn=wye kW=6.43489443838596 pf=0.97 Vminpu=0.88
New object=Load.302370b0a phases=1 bus1=sx3122823b.1 kV=0.12 status=variable model=1 conn=wye kW=1.07503661692142 pf=0.97 Vminpu=0.88
New object=Load.302370b0b phases=1 bus1=sx3122823b.2 kV=0.12 status=variable model=1 conn=wye kW=8.65496338307858 pf=0.97 Vminpu=0.88
New object=Load.21399508a0a phases=1 bus1=sx3104135a.1 kV=0.12 status=variable model=1 conn=wye kW=1.97890956163406 pf=0.97 Vminpu=0.88
New object=Load.21399508a0b phases=1 bus1=sx3104135a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34109043836594 pf=0.97 Vminpu=0.88
New object=Load.302374b0a phases=1 bus1=sx2785526b.1 kV=0.12 status=variable model=1 conn=wye kW=3.37395503520966 pf=0.97 Vminpu=0.88
New object=Load.302374b0b phases=1 bus1=sx2785526b.2 kV=0.12 status=variable model=1 conn=wye kW=2.46604496479034 pf=0.97 Vminpu=0.88
New object=Load.2127372a0a phases=1 bus1=sx2804259a.1 kV=0.12 status=variable model=1 conn=wye kW=3.1552066475153 pf=0.97 Vminpu=0.88
New object=Load.2127372a0b phases=1 bus1=sx2804259a.2 kV=0.12 status=variable model=1 conn=wye kW=5.7147933524847 pf=0.97 Vminpu=0.88
New object=Load.2150189a0a phases=1 bus1=sx2729412a.1 kV=0.12 status=variable model=1 conn=wye kW=3.68911276161671 pf=0.97 Vminpu=0.88
New object=Load.2150189a0b phases=1 bus1=sx2729412a.2 kV=0.12 status=variable model=1 conn=wye kW=5.18088723838329 pf=0.97 Vminpu=0.88
New object=Load.293490c0a phases=1 bus1=sx3048230c.1 kV=0.12 status=variable model=1 conn=wye kW=6.87909171581268 pf=0.97 Vminpu=0.88
New object=Load.293490c0b phases=1 bus1=sx3048230c.2 kV=0.12 status=variable model=1 conn=wye kW=3.29090828418732 pf=0.97 Vminpu=0.88
New object=Load.21399619c0a phases=1 bus1=sx2991943c.1 kV=0.12 status=variable model=1 conn=wye kW=6.52840975284576 pf=0.97 Vminpu=0.88
New object=Load.21399619c0b phases=1 bus1=sx2991943c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64159024715424 pf=0.97 Vminpu=0.88
New object=Load.302672c0a phases=1 bus1=sx3254205c.1 kV=0.12 status=variable model=1 conn=wye kW=4.59419849395752 pf=0.97 Vminpu=0.88
New object=Load.302672c0b phases=1 bus1=sx3254205c.2 kV=0.12 status=variable model=1 conn=wye kW=5.57580150604248 pf=0.97 Vminpu=0.88
New object=Load.293492c0a phases=1 bus1=sx2841637c.1 kV=0.12 status=variable model=1 conn=wye kW=0.278567849993706 pf=0.97 Vminpu=0.88
New object=Load.293492c0b phases=1 bus1=sx2841637c.2 kV=0.12 status=variable model=1 conn=wye kW=9.89143215000629 pf=0.97 Vminpu=0.88
New object=Load.2129399c0a phases=1 bus1=sx2991921c.1 kV=0.12 status=variable model=1 conn=wye kW=5.31851297199726 pf=0.97 Vminpu=0.88
New object=Load.2129399c0b phases=1 bus1=sx2991921c.2 kV=0.12 status=variable model=1 conn=wye kW=4.85148702800274 pf=0.97 Vminpu=0.88
New object=Load.293471a0a phases=1 bus1=sx_293471a.1 kV=0.12 status=variable model=1 conn=wye kW=5.13682700455189 pf=0.97 Vminpu=0.88
New object=Load.293471a0b phases=1 bus1=sx_293471a.2 kV=0.12 status=variable model=1 conn=wye kW=3.73317299544811 pf=0.97 Vminpu=0.88
New object=Load.293471b0a phases=1 bus1=sx_293471b.1 kV=0.12 status=variable model=1 conn=wye kW=0.623330212831497 pf=0.97 Vminpu=0.88
New object=Load.293471b0b phases=1 bus1=sx_293471b.2 kV=0.12 status=variable model=1 conn=wye kW=9.1066697871685 pf=0.97 Vminpu=0.88
New object=Load.293471c0a phases=1 bus1=sx_293471c.1 kV=0.12 status=variable model=1 conn=wye kW=5.42570485889912 pf=0.97 Vminpu=0.88
New object=Load.293471c0b phases=1 bus1=sx_293471c.2 kV=0.12 status=variable model=1 conn=wye kW=4.74429514110088 pf=0.97 Vminpu=0.88
New object=Load.293522a0a phases=1 bus1=sx2785527a.1 kV=0.12 status=variable model=1 conn=wye kW=2.38117844820023 pf=0.97 Vminpu=0.88
New object=Load.293522a0b phases=1 bus1=sx2785527a.2 kV=0.12 status=variable model=1 conn=wye kW=2.93882155179977 pf=0.97 Vminpu=0.88
New object=Load.293523a0a phases=1 bus1=sx2766729a.1 kV=0.12 status=variable model=1 conn=wye kW=2.70731521606445 pf=0.97 Vminpu=0.88
New object=Load.293523a0b phases=1 bus1=sx2766729a.2 kV=0.12 status=variable model=1 conn=wye kW=6.16268478393555 pf=0.97 Vminpu=0.88
New object=Load.302735a0a phases=1 bus1=sx2991923a.1 kV=0.12 status=variable model=1 conn=wye kW=8.03422434389591 pf=0.97 Vminpu=0.88
New object=Load.302735a0b phases=1 bus1=sx2991923a.2 kV=0.12 status=variable model=1 conn=wye kW=0.835775656104088 pf=0.97 Vminpu=0.88
New object=Load.21395962a0a phases=1 bus1=sx3197645a.1 kV=0.12 status=variable model=1 conn=wye kW=1.81293444752693 pf=0.97 Vminpu=0.88
New object=Load.21395962a0b phases=1 bus1=sx3197645a.2 kV=0.12 status=variable model=1 conn=wye kW=7.05706555247307 pf=0.97 Vminpu=0.88
New object=Load.138716c0a phases=1 bus1=sx3254219c.1 kV=0.12 status=variable model=1 conn=wye kW=1.3092828977108 pf=0.97 Vminpu=0.88
New object=Load.138716c0b phases=1 bus1=sx3254219c.2 kV=0.12 status=variable model=1 conn=wye kW=8.8607171022892 pf=0.97 Vminpu=0.88
New object=Load.138717c0a phases=1 bus1=sx3254220c.1 kV=0.12 status=variable model=1 conn=wye kW=2.24819816172123 pf=0.97 Vminpu=0.88
New object=Load.138717c0b phases=1 bus1=sx3254220c.2 kV=0.12 status=variable model=1 conn=wye kW=7.92180183827877 pf=0.97 Vminpu=0.88
New object=Load.138679a0a phases=1 bus1=sx2710520a.1 kV=0.12 status=variable model=1 conn=wye kW=3.05977079868317 pf=0.97 Vminpu=0.88
New object=Load.138679a0b phases=1 bus1=sx2710520a.2 kV=0.12 status=variable model=1 conn=wye kW=2.26022920131683 pf=0.97 Vminpu=0.88
New object=Load.138684a0a phases=1 bus1=sx3085396a.1 kV=0.12 status=variable model=1 conn=wye kW=3.91537283182144 pf=0.97 Vminpu=0.88
New object=Load.138684a0b phases=1 bus1=sx3085396a.2 kV=0.12 status=variable model=1 conn=wye kW=4.95462716817856 pf=0.97 Vminpu=0.88
New object=Load.138685a0a phases=1 bus1=sx3122813a.1 kV=0.12 status=variable model=1 conn=wye kW=2.29734759092331 pf=0.97 Vminpu=0.88
New object=Load.138685a0b phases=1 bus1=sx3122813a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02265240907669 pf=0.97 Vminpu=0.88
New object=Load.138680a0a phases=1 bus1=sx2710521a.1 kV=0.12 status=variable model=1 conn=wye kW=0.664908358454704 pf=0.97 Vminpu=0.88
New object=Load.138680a0b phases=1 bus1=sx2710521a.2 kV=0.12 status=variable model=1 conn=wye kW=8.20509164154529 pf=0.97 Vminpu=0.88
New object=Load.138751b0a phases=1 bus1=sx3066818b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59230809271336 pf=0.97 Vminpu=0.88
New object=Load.138751b0b phases=1 bus1=sx3066818b.2 kV=0.12 status=variable model=1 conn=wye kW=0.137691907286644 pf=0.97 Vminpu=0.88
New object=Load.21396331b0a phases=1 bus1=sx3178981b.1 kV=0.12 status=variable model=1 conn=wye kW=7.6309469884634 pf=0.97 Vminpu=0.88
New object=Load.21396331b0b phases=1 bus1=sx3178981b.2 kV=0.12 status=variable model=1 conn=wye kW=2.0990530115366 pf=0.97 Vminpu=0.88
New object=Load.138753b0a phases=1 bus1=sx2748130b.1 kV=0.12 status=variable model=1 conn=wye kW=0.89254738509655 pf=0.97 Vminpu=0.88
New object=Load.138753b0b phases=1 bus1=sx2748130b.2 kV=0.12 status=variable model=1 conn=wye kW=8.83745261490345 pf=0.97 Vminpu=0.88
New object=Load.138754b0a phases=1 bus1=sx3254212b.1 kV=0.12 status=variable model=1 conn=wye kW=3.00803367257118 pf=0.97 Vminpu=0.88
New object=Load.138754b0b phases=1 bus1=sx3254212b.2 kV=0.12 status=variable model=1 conn=wye kW=11.5819663274288 pf=0.97 Vminpu=0.88
New object=Load.2147018b0a phases=1 bus1=sx2841620b.1 kV=0.12 status=variable model=1 conn=wye kW=5.24308498382568 pf=0.97 Vminpu=0.88
New object=Load.2147018b0b phases=1 bus1=sx2841620b.2 kV=0.12 status=variable model=1 conn=wye kW=0.596915016174316 pf=0.97 Vminpu=0.88
New object=Load.138755b0a phases=1 bus1=sx2785520b.1 kV=0.12 status=variable model=1 conn=wye kW=1.23461380779743 pf=0.97 Vminpu=0.88
New object=Load.138755b0b phases=1 bus1=sx2785520b.2 kV=0.12 status=variable model=1 conn=wye kW=2.65538619220257 pf=0.97 Vminpu=0.88
New object=Load.226024307b0a phases=1 bus1=sx3119793b.1 kV=0.12 status=variable model=1 conn=wye kW=2.9974032831192 pf=0.97 Vminpu=0.88
New object=Load.226024307b0b phases=1 bus1=sx3119793b.2 kV=0.12 status=variable model=1 conn=wye kW=2.8425967168808 pf=0.97 Vminpu=0.88
New object=Load.21467859b0a phases=1 bus1=sx2916625b.1 kV=0.12 status=variable model=1 conn=wye kW=7.80976287126541 pf=0.97 Vminpu=0.88
New object=Load.21467859b0b phases=1 bus1=sx2916625b.2 kV=0.12 status=variable model=1 conn=wye kW=6.78023712873459 pf=0.97 Vminpu=0.88
New object=Load.226311345b0a phases=1 bus1=sx3139598b.1 kV=0.12 status=variable model=1 conn=wye kW=10.3377493727207 pf=0.97 Vminpu=0.88
New object=Load.226311345b0b phases=1 bus1=sx3139598b.2 kV=0.12 status=variable model=1 conn=wye kW=4.25225062727928 pf=0.97 Vminpu=0.88
New object=Load.247105b0a phases=1 bus1=sx2691942b.1 kV=0.12 status=variable model=1 conn=wye kW=1.84758275985718 pf=0.97 Vminpu=0.88
New object=Load.247105b0b phases=1 bus1=sx2691942b.2 kV=0.12 status=variable model=1 conn=wye kW=3.99241724014282 pf=0.97 Vminpu=0.88
New object=Load.247122b0a phases=1 bus1=sx3197629b.1 kV=0.12 status=variable model=1 conn=wye kW=5.04927028179169 pf=0.97 Vminpu=0.88
New object=Load.247122b0b phases=1 bus1=sx3197629b.2 kV=0.12 status=variable model=1 conn=wye kW=0.790729718208313 pf=0.97 Vminpu=0.88
New object=Load.226192762b0a phases=1 bus1=sx2689678b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0384505480527878 pf=0.97 Vminpu=0.88
New object=Load.226192762b0b phases=1 bus1=sx2689678b.2 kV=0.12 status=variable model=1 conn=wye kW=1.91154945194721 pf=0.97 Vminpu=0.88
New object=Load.247160b0a phases=1 bus1=sx0247160b.1 kV=0.12 status=variable model=1 conn=wye kW=0.894048733711243 pf=0.97 Vminpu=0.88
New object=Load.247160b0b phases=1 bus1=sx0247160b.2 kV=0.12 status=variable model=1 conn=wye kW=4.94595126628876 pf=0.97 Vminpu=0.88
New object=Load.247162b0a phases=1 bus1=sx0247162b.1 kV=0.12 status=variable model=1 conn=wye kW=2.80735771179199 pf=0.97 Vminpu=0.88
New object=Load.247162b0b phases=1 bus1=sx0247162b.2 kV=0.12 status=variable model=1 conn=wye kW=3.03264228820801 pf=0.97 Vminpu=0.88
New object=Load.247164b0a phases=1 bus1=sx2766732b.1 kV=0.12 status=variable model=1 conn=wye kW=2.88989612519741 pf=0.97 Vminpu=0.88
New object=Load.247164b0b phases=1 bus1=sx2766732b.2 kV=0.12 status=variable model=1 conn=wye kW=1.00010387480259 pf=0.97 Vminpu=0.88
New object=Load.21400215b0a phases=1 bus1=sx3048231b.1 kV=0.12 status=variable model=1 conn=wye kW=17.4387577027082 pf=0.97 Vminpu=0.88
New object=Load.21400215b0b phases=1 bus1=sx3048231b.2 kV=0.12 status=variable model=1 conn=wye kW=2.01124229729176 pf=0.97 Vminpu=0.88
New object=Load.247171b0a phases=1 bus1=sx0247171b.1 kV=0.12 status=variable model=1 conn=wye kW=2.87268362522125 pf=0.97 Vminpu=0.88
New object=Load.247171b0b phases=1 bus1=sx0247171b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96731637477875 pf=0.97 Vminpu=0.88
New object=Load.247170b0a phases=1 bus1=sx2897784b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31484323382378 pf=0.97 Vminpu=0.88
New object=Load.247170b0b phases=1 bus1=sx2897784b.2 kV=0.12 status=variable model=1 conn=wye kW=12.2751567661762 pf=0.97 Vminpu=0.88
New object=Load.21400253b0a phases=1 bus1=sx2691959b.1 kV=0.12 status=fixed model=1 conn=wye kW=15.1318982243538 pf=0.97 Vminpu=0.88
New object=Load.21400253b0b phases=1 bus1=sx2691959b.2 kV=0.12 status=fixed model=1 conn=wye kW=23.7681017756462 pf=0.97 Vminpu=0.88
New object=Load.247126b0a phases=1 bus1=sx2879065b.1 kV=0.12 status=variable model=1 conn=wye kW=2.55799276232719 pf=0.97 Vminpu=0.88
New object=Load.247126b0b phases=1 bus1=sx2879065b.2 kV=0.12 status=variable model=1 conn=wye kW=1.33200723767281 pf=0.97 Vminpu=0.88
New object=Load.247100b0a phases=1 bus1=sx2729407b.1 kV=0.12 status=variable model=1 conn=wye kW=5.83493074893951 pf=0.97 Vminpu=0.88
New object=Load.247100b0b phases=1 bus1=sx2729407b.2 kV=0.12 status=variable model=1 conn=wye kW=0.00506925106048595 pf=0.97 Vminpu=0.88
New object=Load.247084b0a phases=1 bus1=sx3254211b.1 kV=0.12 status=variable model=1 conn=wye kW=8.38545623421669 pf=0.97 Vminpu=0.88
New object=Load.247084b0b phases=1 bus1=sx3254211b.2 kV=0.12 status=variable model=1 conn=wye kW=1.34454376578331 pf=0.97 Vminpu=0.88
New object=Load.138752b0a phases=1 bus1=sx2785528b.1 kV=0.12 status=variable model=1 conn=wye kW=4.17620378494263 pf=0.97 Vminpu=0.88
New object=Load.138752b0b phases=1 bus1=sx2785528b.2 kV=0.12 status=variable model=1 conn=wye kW=1.66379621505737 pf=0.97 Vminpu=0.88
New object=Load.138641c0a phases=1 bus1=sx2841638c.1 kV=0.12 status=variable model=1 conn=wye kW=0.905626183748245 pf=0.97 Vminpu=0.88
New object=Load.138641c0b phases=1 bus1=sx2841638c.2 kV=0.12 status=variable model=1 conn=wye kW=5.19437381625175 pf=0.97 Vminpu=0.88
New object=Load.21395720c0a phases=1 bus1=sx2860492c.1 kV=0.12 status=variable model=1 conn=wye kW=5.14612709879875 pf=0.97 Vminpu=0.88
New object=Load.21395720c0b phases=1 bus1=sx2860492c.2 kV=0.12 status=variable model=1 conn=wye kW=0.953872901201248 pf=0.97 Vminpu=0.88
New object=Load.138645b0a phases=1 bus1=sx3104120b.1 kV=0.12 status=variable model=1 conn=wye kW=3.86900570869446 pf=0.97 Vminpu=0.88
New object=Load.138645b0b phases=1 bus1=sx3104120b.2 kV=0.12 status=variable model=1 conn=wye kW=1.97099429130554 pf=0.97 Vminpu=0.88
New object=Load.138646a0a phases=1 bus1=sx2804251a.1 kV=0.12 status=variable model=1 conn=wye kW=2.13520937860012 pf=0.97 Vminpu=0.88
New object=Load.138646a0b phases=1 bus1=sx2804251a.2 kV=0.12 status=variable model=1 conn=wye kW=1.41479062139988 pf=0.97 Vminpu=0.88
New object=Load.138647c0a phases=1 bus1=sx3254210c.1 kV=0.12 status=variable model=1 conn=wye kW=6.07667944431305 pf=0.97 Vminpu=0.88
New object=Load.138647c0b phases=1 bus1=sx3254210c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0233205556869507 pf=0.97 Vminpu=0.88
New object=Load.21391094a0a phases=1 bus1=sx3085395a.1 kV=0.12 status=variable model=1 conn=wye kW=4.96046211481094 pf=0.97 Vminpu=0.88
New object=Load.21391094a0b phases=1 bus1=sx3085395a.2 kV=0.12 status=variable model=1 conn=wye kW=0.359537885189057 pf=0.97 Vminpu=0.88
New object=Load.138650c0a phases=1 bus1=sx2710510c.1 kV=0.12 status=variable model=1 conn=wye kW=0.156969414949417 pf=0.97 Vminpu=0.88
New object=Load.138650c0b phases=1 bus1=sx2710510c.2 kV=0.12 status=variable model=1 conn=wye kW=3.91303058505058 pf=0.97 Vminpu=0.88
New object=Load.138651c0a phases=1 bus1=sx3197628c.1 kV=0.12 status=variable model=1 conn=wye kW=3.72313893377781 pf=0.97 Vminpu=0.88
New object=Load.138651c0b phases=1 bus1=sx3197628c.2 kV=0.12 status=variable model=1 conn=wye kW=6.44686106622219 pf=0.97 Vminpu=0.88
New object=Load.138574a0a phases=1 bus1=sx2991907a.1 kV=0.12 status=variable model=1 conn=wye kW=5.82470866858959 pf=0.97 Vminpu=0.88
New object=Load.138574a0b phases=1 bus1=sx2991907a.2 kV=0.12 status=variable model=1 conn=wye kW=3.04529133141041 pf=0.97 Vminpu=0.88
New object=Load.138573a0a phases=1 bus1=sx3235253a.1 kV=0.12 status=variable model=1 conn=wye kW=6.42777684092522 pf=0.97 Vminpu=0.88
New object=Load.138573a0b phases=1 bus1=sx3235253a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44222315907478 pf=0.97 Vminpu=0.88
New object=Load.226193662a0a phases=1 bus1=sx3195315a.1 kV=0.12 status=variable model=1 conn=wye kW=5.73439253807068 pf=0.97 Vminpu=0.88
New object=Load.226193662a0b phases=1 bus1=sx3195315a.2 kV=0.12 status=variable model=1 conn=wye kW=3.13560746192932 pf=0.97 Vminpu=0.88
New object=Load.138569a0a phases=1 bus1=sx2973151a.1 kV=0.12 status=variable model=1 conn=wye kW=3.8825451207161 pf=0.97 Vminpu=0.88
New object=Load.138569a0b phases=1 bus1=sx2973151a.2 kV=0.12 status=variable model=1 conn=wye kW=1.43745487928391 pf=0.97 Vminpu=0.88
New object=Load.138567a0a phases=1 bus1=sx2748129a.1 kV=0.12 status=variable model=1 conn=wye kW=0.489392793178558 pf=0.97 Vminpu=0.88
New object=Load.138567a0b phases=1 bus1=sx2748129a.2 kV=0.12 status=variable model=1 conn=wye kW=12.8106072068214 pf=0.97 Vminpu=0.88
New object=Load.138566a0a phases=1 bus1=sx2785519a.1 kV=0.12 status=variable model=1 conn=wye kW=8.3076517778635 pf=0.97 Vminpu=0.88
New object=Load.138566a0b phases=1 bus1=sx2785519a.2 kV=0.12 status=variable model=1 conn=wye kW=0.562348222136498 pf=0.97 Vminpu=0.88
New object=Load.138565a0a phases=1 bus1=sx3104122a.1 kV=0.12 status=variable model=1 conn=wye kW=8.4127882361412 pf=0.97 Vminpu=0.88
New object=Load.138565a0b phases=1 bus1=sx3104122a.2 kV=0.12 status=variable model=1 conn=wye kW=0.457211763858796 pf=0.97 Vminpu=0.88
New object=Load.138564a0a phases=1 bus1=sx2804283a.1 kV=0.12 status=variable model=1 conn=wye kW=7.51748701274395 pf=0.97 Vminpu=0.88
New object=Load.138564a0b phases=1 bus1=sx2804283a.2 kV=0.12 status=variable model=1 conn=wye kW=1.35251298725605 pf=0.97 Vminpu=0.88
New object=Load.138563a0a phases=1 bus1=sx2916627a.1 kV=0.12 status=variable model=1 conn=wye kW=6.43954766631126 pf=0.97 Vminpu=0.88
New object=Load.138563a0b phases=1 bus1=sx2916627a.2 kV=0.12 status=variable model=1 conn=wye kW=2.43045233368874 pf=0.97 Vminpu=0.88
New object=Load.138562a0a phases=1 bus1=sx2673310a.1 kV=0.12 status=variable model=1 conn=wye kW=6.82647125542164 pf=0.97 Vminpu=0.88
New object=Load.138562a0b phases=1 bus1=sx2673310a.2 kV=0.12 status=variable model=1 conn=wye kW=2.04352874457836 pf=0.97 Vminpu=0.88
New object=Load.138561a0a phases=1 bus1=sx3104121a.1 kV=0.12 status=variable model=1 conn=wye kW=6.50350156784058 pf=0.97 Vminpu=0.88
New object=Load.138561a0b phases=1 bus1=sx3104121a.2 kV=0.12 status=variable model=1 conn=wye kW=2.36649843215942 pf=0.97 Vminpu=0.88
New object=Load.138560a0a phases=1 bus1=sx3104113a.1 kV=0.12 status=variable model=1 conn=wye kW=4.76630929410458 pf=0.97 Vminpu=0.88
New object=Load.138560a0b phases=1 bus1=sx3104113a.2 kV=0.12 status=variable model=1 conn=wye kW=4.10369070589542 pf=0.97 Vminpu=0.88
New object=Load.21396254a0a phases=1 bus1=sx2804253a.1 kV=0.12 status=variable model=1 conn=wye kW=3.25553552627564 pf=0.97 Vminpu=0.88
New object=Load.21396254a0b phases=1 bus1=sx2804253a.2 kV=0.12 status=variable model=1 conn=wye kW=2.06446447372437 pf=0.97 Vminpu=0.88
New object=Load.138570a0a phases=1 bus1=sx2748146a.1 kV=0.12 status=variable model=1 conn=wye kW=0.57196382522583 pf=0.97 Vminpu=0.88
New object=Load.138570a0b phases=1 bus1=sx2748146a.2 kV=0.12 status=variable model=1 conn=wye kW=4.74803617477417 pf=0.97 Vminpu=0.88
New object=Load.138571a0a phases=1 bus1=sx2991913a.1 kV=0.12 status=variable model=1 conn=wye kW=1.55185956716537 pf=0.97 Vminpu=0.88
New object=Load.138571a0b phases=1 bus1=sx2991913a.2 kV=0.12 status=variable model=1 conn=wye kW=3.76814043283463 pf=0.97 Vminpu=0.88
New object=Load.138581a0a phases=1 bus1=sx2879064a.1 kV=0.12 status=variable model=1 conn=wye kW=5.37039572954178 pf=0.97 Vminpu=0.88
New object=Load.138581a0b phases=1 bus1=sx2879064a.2 kV=0.12 status=variable model=1 conn=wye kW=3.49960427045822 pf=0.97 Vminpu=0.88
New object=Load.138259c0a phases=1 bus1=sx2973158c.1 kV=0.12 status=variable model=1 conn=wye kW=0.616065526008606 pf=0.97 Vminpu=0.88
New object=Load.138259c0b phases=1 bus1=sx2973158c.2 kV=0.12 status=variable model=1 conn=wye kW=5.48393447399139 pf=0.97 Vminpu=0.88
New object=Load.21384099a0a phases=1 bus1=sx3215385a.1 kV=0.12 status=variable model=1 conn=wye kW=1.94848714470863 pf=0.97 Vminpu=0.88
New object=Load.21384099a0b phases=1 bus1=sx3215385a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3515128552914 pf=0.97 Vminpu=0.88
New object=Load.21384099b0a phases=1 bus1=sx3215385b.1 kV=0.12 status=variable model=1 conn=wye kW=0.469849932193756 pf=0.97 Vminpu=0.88
New object=Load.21384099b0b phases=1 bus1=sx3215385b.2 kV=0.12 status=variable model=1 conn=wye kW=18.9801500678062 pf=0.97 Vminpu=0.88
New object=Load.21384099c0a phases=1 bus1=sx3215385c.1 kV=0.12 status=variable model=1 conn=wye kW=12.0786615908146 pf=0.97 Vminpu=0.88
New object=Load.21384099c0b phases=1 bus1=sx3215385c.2 kV=0.12 status=variable model=1 conn=wye kW=3.18133840918541 pf=0.97 Vminpu=0.88
New object=Load.228091193a0a phases=1 bus1=sx3047289a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83375529050827 pf=0.97 Vminpu=0.88
New object=Load.228091193a0b phases=1 bus1=sx3047289a.2 kV=0.12 status=variable model=1 conn=wye kW=13.9062447094917 pf=0.97 Vminpu=0.88
New object=Load.228091193b0a phases=1 bus1=sx3047289b.1 kV=0.12 status=variable model=1 conn=wye kW=11.0588062554598 pf=0.97 Vminpu=0.88
New object=Load.228091193b0b phases=1 bus1=sx3047289b.2 kV=0.12 status=variable model=1 conn=wye kW=8.39119374454021 pf=0.97 Vminpu=0.88
New object=Load.228091193c0a phases=1 bus1=sx3047289c.1 kV=0.12 status=variable model=1 conn=wye kW=4.29299530506134 pf=0.97 Vminpu=0.88
New object=Load.228091193c0b phases=1 bus1=sx3047289c.2 kV=0.12 status=variable model=1 conn=wye kW=16.0470046949387 pf=0.97 Vminpu=0.88
New object=Load.247056a0a phases=1 bus1=sx2991912a.1 kV=0.12 status=variable model=1 conn=wye kW=2.29926190376282 pf=0.97 Vminpu=0.88
New object=Load.247056a0b phases=1 bus1=sx2991912a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02073809623718 pf=0.97 Vminpu=0.88
New object=Load.247057a0a phases=1 bus1=sx3104128a.1 kV=0.12 status=variable model=1 conn=wye kW=3.43429150342941 pf=0.97 Vminpu=0.88
New object=Load.247057a0b phases=1 bus1=sx3104128a.2 kV=0.12 status=variable model=1 conn=wye kW=1.88570849657059 pf=0.97 Vminpu=0.88
New object=Load.247058a0a phases=1 bus1=sx2673315a.1 kV=0.12 status=variable model=1 conn=wye kW=1.52472663521767 pf=0.97 Vminpu=0.88
New object=Load.247058a0b phases=1 bus1=sx2673315a.2 kV=0.12 status=variable model=1 conn=wye kW=2.02527336478233 pf=0.97 Vminpu=0.88
New object=Load.247059a0a phases=1 bus1=sx2766721a.1 kV=0.12 status=variable model=1 conn=wye kW=8.80876093804836 pf=0.97 Vminpu=0.88
New object=Load.247059a0b phases=1 bus1=sx2766721a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0612390619516372 pf=0.97 Vminpu=0.88
New object=Load.247060a0a phases=1 bus1=sx2991906a.1 kV=0.12 status=variable model=1 conn=wye kW=3.52660758495331 pf=0.97 Vminpu=0.88
New object=Load.247060a0b phases=1 bus1=sx2991906a.2 kV=0.12 status=variable model=1 conn=wye kW=0.023392415046692 pf=0.97 Vminpu=0.88
New object=Load.247061a0a phases=1 bus1=sx2879054a.1 kV=0.12 status=variable model=1 conn=wye kW=5.38110441029072 pf=0.97 Vminpu=0.88
New object=Load.247061a0b phases=1 bus1=sx2879054a.2 kV=0.12 status=variable model=1 conn=wye kW=3.48889558970928 pf=0.97 Vminpu=0.88
New object=Load.138796b0a phases=1 bus1=sx3236011b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17862752914429 pf=0.97 Vminpu=0.88
New object=Load.138796b0b phases=1 bus1=sx3236011b.2 kV=0.12 status=variable model=1 conn=wye kW=2.66137247085571 pf=0.97 Vminpu=0.88
New object=Load.138797b0a phases=1 bus1=sx3198358b.1 kV=0.12 status=variable model=1 conn=wye kW=2.38206663906574 pf=0.97 Vminpu=0.88
New object=Load.138797b0b phases=1 bus1=sx3198358b.2 kV=0.12 status=variable model=1 conn=wye kW=12.2079333609343 pf=0.97 Vminpu=0.88
New object=Load.138798b0a phases=1 bus1=sx3104859b.1 kV=0.12 status=variable model=1 conn=wye kW=4.75561747550964 pf=0.97 Vminpu=0.88
New object=Load.138798b0b phases=1 bus1=sx3104859b.2 kV=0.12 status=variable model=1 conn=wye kW=1.08438252449036 pf=0.97 Vminpu=0.88
New object=Load.21148701b0a phases=1 bus1=sx2897771b.1 kV=0.12 status=variable model=1 conn=wye kW=1.37079155445099 pf=0.97 Vminpu=0.88
New object=Load.21148701b0b phases=1 bus1=sx2897771b.2 kV=0.12 status=variable model=1 conn=wye kW=4.46920844554901 pf=0.97 Vminpu=0.88
New object=Load.207287b0a phases=1 bus1=sx2711234b.1 kV=0.12 status=variable model=1 conn=wye kW=1.06192909479141 pf=0.97 Vminpu=0.88
New object=Load.207287b0b phases=1 bus1=sx2711234b.2 kV=0.12 status=variable model=1 conn=wye kW=8.66807090520859 pf=0.97 Vminpu=0.88
New object=Load.207288b0a phases=1 bus1=sx3198355b.1 kV=0.12 status=variable model=1 conn=wye kW=2.35699640452862 pf=0.97 Vminpu=0.88
New object=Load.207288b0b phases=1 bus1=sx3198355b.2 kV=0.12 status=variable model=1 conn=wye kW=1.53300359547138 pf=0.97 Vminpu=0.88
New object=Load.207292c0a phases=1 bus1=sx3179682c.1 kV=0.12 status=variable model=1 conn=wye kW=4.72984499931335 pf=0.97 Vminpu=0.88
New object=Load.207292c0b phases=1 bus1=sx3179682c.2 kV=0.12 status=variable model=1 conn=wye kW=1.37015500068665 pf=0.97 Vminpu=0.88
New object=Load.207291c0a phases=1 bus1=sx2786274c.1 kV=0.12 status=variable model=1 conn=wye kW=4.86335722982883 pf=0.97 Vminpu=0.88
New object=Load.207291c0b phases=1 bus1=sx2786274c.2 kV=0.12 status=variable model=1 conn=wye kW=5.30664277017117 pf=0.97 Vminpu=0.88
New object=Load.21389237a0a phases=1 bus1=sx2989565a.1 kV=0.12 status=variable model=1 conn=wye kW=6.4114026838541 pf=0.97 Vminpu=0.88
New object=Load.21389237a0b phases=1 bus1=sx2989565a.2 kV=0.12 status=variable model=1 conn=wye kW=2.4585973161459 pf=0.97 Vminpu=0.88
New object=Load.21389831a0a phases=1 bus1=sx2674051a.1 kV=0.12 status=variable model=1 conn=wye kW=1.12086584091187 pf=0.97 Vminpu=0.88
New object=Load.21389831a0b phases=1 bus1=sx2674051a.2 kV=0.12 status=variable model=1 conn=wye kW=4.19913415908814 pf=0.97 Vminpu=0.88
New object=Load.260496b0a phases=1 bus1=sx2879767b.1 kV=0.12 status=variable model=1 conn=wye kW=2.86043712198734 pf=0.97 Vminpu=0.88
New object=Load.260496b0b phases=1 bus1=sx2879767b.2 kV=0.12 status=variable model=1 conn=wye kW=1.02956287801266 pf=0.97 Vminpu=0.88
New object=Load.260495b0a phases=1 bus1=sx2767407b.1 kV=0.12 status=variable model=1 conn=wye kW=0.385108519792557 pf=0.97 Vminpu=0.88
New object=Load.260495b0b phases=1 bus1=sx2767407b.2 kV=0.12 status=variable model=1 conn=wye kW=3.50489148020744 pf=0.97 Vminpu=0.88
New object=Load.260494b0a phases=1 bus1=sx3068944b.1 kV=0.12 status=variable model=1 conn=wye kW=6.16129498064518 pf=0.97 Vminpu=0.88
New object=Load.260494b0b phases=1 bus1=sx3068944b.2 kV=0.12 status=variable model=1 conn=wye kW=8.42870501935482 pf=0.97 Vminpu=0.88
New object=Load.260500b0a phases=1 bus1=sx2711224b.1 kV=0.12 status=variable model=1 conn=wye kW=1.02893800973892 pf=0.97 Vminpu=0.88
New object=Load.260500b0b phases=1 bus1=sx2711224b.2 kV=0.12 status=variable model=1 conn=wye kW=2.86106199026108 pf=0.97 Vminpu=0.88
New object=Load.260502b0a phases=1 bus1=sx2748839b.1 kV=0.12 status=variable model=1 conn=wye kW=1.99224375128746 pf=0.97 Vminpu=0.88
New object=Load.260502b0b phases=1 bus1=sx2748839b.2 kV=0.12 status=variable model=1 conn=wye kW=1.89775624871254 pf=0.97 Vminpu=0.88
New object=Load.21249626b0a phases=1 bus1=sx3142079b.1 kV=0.12 status=variable model=1 conn=wye kW=4.23690043449402 pf=0.97 Vminpu=0.88
New object=Load.21249626b0b phases=1 bus1=sx3142079b.2 kV=0.12 status=variable model=1 conn=wye kW=1.60309956550598 pf=0.97 Vminpu=0.88
New object=Load.21249647b0a phases=1 bus1=sx2955055b.1 kV=0.12 status=variable model=1 conn=wye kW=5.72141050159931 pf=0.97 Vminpu=0.88
New object=Load.21249647b0b phases=1 bus1=sx2955055b.2 kV=0.12 status=variable model=1 conn=wye kW=4.00858949840069 pf=0.97 Vminpu=0.88
New object=Load.21249674b0a phases=1 bus1=sx2879753b.1 kV=0.12 status=variable model=1 conn=wye kW=2.52897637367249 pf=0.97 Vminpu=0.88
New object=Load.21249674b0b phases=1 bus1=sx2879753b.2 kV=0.12 status=variable model=1 conn=wye kW=7.20102362632752 pf=0.97 Vminpu=0.88
New object=Load.260501b0a phases=1 bus1=sx3142098b.1 kV=0.12 status=variable model=1 conn=wye kW=0.486125466227531 pf=0.97 Vminpu=0.88
New object=Load.260501b0b phases=1 bus1=sx3142098b.2 kV=0.12 status=variable model=1 conn=wye kW=9.24387453377247 pf=0.97 Vminpu=0.88
New object=Load.260503b0a phases=1 bus1=sx2917310b.1 kV=0.12 status=variable model=1 conn=wye kW=5.0076086473465 pf=0.97 Vminpu=0.88
New object=Load.260503b0b phases=1 bus1=sx2917310b.2 kV=0.12 status=variable model=1 conn=wye kW=0.832391352653503 pf=0.97 Vminpu=0.88
New object=Load.260491c0a phases=1 bus1=sx2805031c.1 kV=0.12 status=variable model=1 conn=wye kW=2.22069662094116 pf=0.97 Vminpu=0.88
New object=Load.260491c0b phases=1 bus1=sx2805031c.2 kV=0.12 status=variable model=1 conn=wye kW=13.0393033790588 pf=0.97 Vminpu=0.88
New object=Load.21389761b0a phases=1 bus1=sx2861219b.1 kV=0.12 status=variable model=1 conn=wye kW=0.637573283314705 pf=0.97 Vminpu=0.88
New object=Load.21389761b0b phases=1 bus1=sx2861219b.2 kV=0.12 status=variable model=1 conn=wye kW=9.0924267166853 pf=0.97 Vminpu=0.88
New object=Load.260517c0a phases=1 bus1=sx2767408c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0310380816459656 pf=0.97 Vminpu=0.88
New object=Load.260517c0b phases=1 bus1=sx2767408c.2 kV=0.12 status=variable model=1 conn=wye kW=6.06896191835403 pf=0.97 Vminpu=0.88
New object=Load.260529c0a phases=1 bus1=sx3217053c.1 kV=0.12 status=variable model=1 conn=wye kW=3.42973953008652 pf=0.97 Vminpu=0.88
New object=Load.260529c0b phases=1 bus1=sx3217053c.2 kV=0.12 status=variable model=1 conn=wye kW=0.640260469913483 pf=0.97 Vminpu=0.88
New object=Load.260528c0a phases=1 bus1=sx3217052c.1 kV=0.12 status=variable model=1 conn=wye kW=6.35585537731648 pf=0.97 Vminpu=0.88
New object=Load.260528c0b phases=1 bus1=sx3217052c.2 kV=0.12 status=variable model=1 conn=wye kW=3.81414462268352 pf=0.97 Vminpu=0.88
New object=Load.260532c0a phases=1 bus1=sx3086074c.1 kV=0.12 status=variable model=1 conn=wye kW=3.50269619822502 pf=0.97 Vminpu=0.88
New object=Load.260532c0b phases=1 bus1=sx3086074c.2 kV=0.12 status=variable model=1 conn=wye kW=2.59730380177498 pf=0.97 Vminpu=0.88
New object=Load.260518c0a phases=1 bus1=sx3104853c.1 kV=0.12 status=variable model=1 conn=wye kW=9.57633290827274 pf=0.97 Vminpu=0.88
New object=Load.260518c0b phases=1 bus1=sx3104853c.2 kV=0.12 status=variable model=1 conn=wye kW=0.593667091727257 pf=0.97 Vminpu=0.88
New object=Load.260542a0a phases=1 bus1=sx2955078a.1 kV=0.12 status=variable model=1 conn=wye kW=2.0749521535635 pf=0.97 Vminpu=0.88
New object=Load.260542a0b phases=1 bus1=sx2955078a.2 kV=0.12 status=variable model=1 conn=wye kW=6.7950478464365 pf=0.97 Vminpu=0.88
New object=Load.260543c0a phases=1 bus1=sx2955077c.1 kV=0.12 status=variable model=1 conn=wye kW=9.62785753726959 pf=0.97 Vminpu=0.88
New object=Load.260543c0b phases=1 bus1=sx2955077c.2 kV=0.12 status=variable model=1 conn=wye kW=0.542142462730407 pf=0.97 Vminpu=0.88
New object=Load.260551c0a phases=1 bus1=sx3160872c.1 kV=0.12 status=variable model=1 conn=wye kW=10.9791953384876 pf=0.97 Vminpu=0.88
New object=Load.260551c0b phases=1 bus1=sx3160872c.2 kV=0.12 status=variable model=1 conn=wye kW=4.28080466151238 pf=0.97 Vminpu=0.88
New object=Load.260552a0a phases=1 bus1=sx3198348a.1 kV=0.12 status=variable model=1 conn=wye kW=10.7399688124657 pf=0.97 Vminpu=0.88
New object=Load.260552a0b phases=1 bus1=sx3198348a.2 kV=0.12 status=variable model=1 conn=wye kW=7.00003118753433 pf=0.97 Vminpu=0.88
New object=Load.260553c0a phases=1 bus1=sx2711225c.1 kV=0.12 status=variable model=1 conn=wye kW=3.18574243187904 pf=0.97 Vminpu=0.88
New object=Load.260553c0b phases=1 bus1=sx2711225c.2 kV=0.12 status=variable model=1 conn=wye kW=2.91425756812096 pf=0.97 Vminpu=0.88
New object=Load.260554c0a phases=1 bus1=sx3030200c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96024167537689 pf=0.97 Vminpu=0.88
New object=Load.260554c0b phases=1 bus1=sx3030200c.2 kV=0.12 status=variable model=1 conn=wye kW=3.13975832462311 pf=0.97 Vminpu=0.88
New object=Load.260555a0a phases=1 bus1=sx3048962a.1 kV=0.12 status=variable model=1 conn=wye kW=1.90191990733147 pf=0.97 Vminpu=0.88
New object=Load.260555a0b phases=1 bus1=sx3048962a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3980800926685 pf=0.97 Vminpu=0.88
New object=Load.2224061203c0a phases=1 bus1=sx3552667c.1 kV=0.12 status=variable model=1 conn=wye kW=3.9708880251646 pf=0.97 Vminpu=0.88
New object=Load.2224061203c0b phases=1 bus1=sx3552667c.2 kV=0.12 status=variable model=1 conn=wye kW=6.1991119748354 pf=0.97 Vminpu=0.88
New object=Load.21386143c0a phases=1 bus1=sx3160862c.1 kV=0.12 status=variable model=1 conn=wye kW=0.723527330160141 pf=0.97 Vminpu=0.88
New object=Load.21386143c0b phases=1 bus1=sx3160862c.2 kV=0.12 status=variable model=1 conn=wye kW=5.37647266983986 pf=0.97 Vminpu=0.88
New object=Load.260561c0a phases=1 bus1=sx3104850c.1 kV=0.12 status=variable model=1 conn=wye kW=8.04962442934513 pf=0.97 Vminpu=0.88
New object=Load.260561c0b phases=1 bus1=sx3104850c.2 kV=0.12 status=variable model=1 conn=wye kW=2.12037557065487 pf=0.97 Vminpu=0.88
New object=Load.226194419c0a phases=1 bus1=sx3214071c.1 kV=0.12 status=variable model=1 conn=wye kW=2.13793476462364 pf=0.97 Vminpu=0.88
New object=Load.226194419c0b phases=1 bus1=sx3214071c.2 kV=0.12 status=variable model=1 conn=wye kW=8.03206523537636 pf=0.97 Vminpu=0.88
New object=Load.226194421c0a phases=1 bus1=sx3214069c.1 kV=0.12 status=variable model=1 conn=wye kW=7.6876917797327 pf=0.97 Vminpu=0.88
New object=Load.226194421c0b phases=1 bus1=sx3214069c.2 kV=0.12 status=variable model=1 conn=wye kW=2.4823082202673 pf=0.97 Vminpu=0.88
New object=Load.260574c0a phases=1 bus1=sx3123452c.1 kV=0.12 status=variable model=1 conn=wye kW=4.83920038104057 pf=0.97 Vminpu=0.88
New object=Load.260574c0b phases=1 bus1=sx3123452c.2 kV=0.12 status=variable model=1 conn=wye kW=5.33079961895943 pf=0.97 Vminpu=0.88
New object=Load.260607b0a phases=1 bus1=sx3029055b.1 kV=0.12 status=variable model=1 conn=wye kW=1.62748541533947 pf=0.97 Vminpu=0.88
New object=Load.260607b0b phases=1 bus1=sx3029055b.2 kV=0.12 status=variable model=1 conn=wye kW=12.9625145846605 pf=0.97 Vminpu=0.88
New object=Load.260575b0a phases=1 bus1=sx3254869b.1 kV=0.12 status=variable model=1 conn=wye kW=2.55273636341095 pf=0.97 Vminpu=0.88
New object=Load.260575b0b phases=1 bus1=sx3254869b.2 kV=0.12 status=variable model=1 conn=wye kW=3.28726363658905 pf=0.97 Vminpu=0.88
New object=Load.225533237b0a phases=1 bus1=sx2798067b.1 kV=0.12 status=variable model=1 conn=wye kW=2.90348138749599 pf=0.97 Vminpu=0.88
New object=Load.225533237b0b phases=1 bus1=sx2798067b.2 kV=0.12 status=variable model=1 conn=wye kW=0.986518612504006 pf=0.97 Vminpu=0.88
New object=Load.260577c0a phases=1 bus1=sx2767341c.1 kV=0.12 status=variable model=1 conn=wye kW=1.47948966145515 pf=0.97 Vminpu=0.88
New object=Load.260577c0b phases=1 bus1=sx2767341c.2 kV=0.12 status=variable model=1 conn=wye kW=13.7805103385448 pf=0.97 Vminpu=0.88
New object=Load.260576c0a phases=1 bus1=sx3030126c.1 kV=0.12 status=variable model=1 conn=wye kW=9.27847522258759 pf=0.97 Vminpu=0.88
New object=Load.260576c0b phases=1 bus1=sx3030126c.2 kV=0.12 status=variable model=1 conn=wye kW=0.891524777412414 pf=0.97 Vminpu=0.88
New object=Load.260581c0a phases=1 bus1=sx3254870c.1 kV=0.12 status=variable model=1 conn=wye kW=6.60783014416695 pf=0.97 Vminpu=0.88
New object=Load.260581c0b phases=1 bus1=sx3254870c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56216985583305 pf=0.97 Vminpu=0.88
New object=Load.223400157c0a phases=1 bus1=sx3150961c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6719684278965 pf=0.97 Vminpu=0.88
New object=Load.223400157c0b phases=1 bus1=sx3150961c.2 kV=0.12 status=variable model=1 conn=wye kW=2.5880315721035 pf=0.97 Vminpu=0.88
New object=Load.260586b0a phases=1 bus1=sx3048887b.1 kV=0.12 status=variable model=1 conn=wye kW=12.532754740119 pf=0.97 Vminpu=0.88
New object=Load.260586b0b phases=1 bus1=sx3048887b.2 kV=0.12 status=variable model=1 conn=wye kW=2.05724525988102 pf=0.97 Vminpu=0.88
New object=Load.260589b0a phases=1 bus1=sx2955005b.1 kV=0.12 status=variable model=1 conn=wye kW=0.384714488983154 pf=0.97 Vminpu=0.88
New object=Load.260589b0b phases=1 bus1=sx2955005b.2 kV=0.12 status=variable model=1 conn=wye kW=5.45528551101685 pf=0.97 Vminpu=0.88
New object=Load.260591b0a phases=1 bus1=sx3179607b.1 kV=0.12 status=variable model=1 conn=wye kW=3.18160814166069 pf=0.97 Vminpu=0.88
New object=Load.260591b0b phases=1 bus1=sx3179607b.2 kV=0.12 status=variable model=1 conn=wye kW=6.54839185833931 pf=0.97 Vminpu=0.88
New object=Load.260590b0a phases=1 bus1=sx3216988b.1 kV=0.12 status=variable model=1 conn=wye kW=6.1179302996397 pf=0.97 Vminpu=0.88
New object=Load.260590b0b phases=1 bus1=sx3216988b.2 kV=0.12 status=variable model=1 conn=wye kW=3.6120697003603 pf=0.97 Vminpu=0.88
New object=Load.260595a0a phases=1 bus1=sx2767340a.1 kV=0.12 status=fixed model=1 conn=wye kW=21.8076286315918 pf=0.97 Vminpu=0.88
New object=Load.260595a0b phases=1 bus1=sx2767340a.2 kV=0.12 status=fixed model=1 conn=wye kW=4.7923713684082 pf=0.97 Vminpu=0.88
New object=Load.260595b0a phases=1 bus1=sx2767340b.1 kV=0.12 status=fixed model=1 conn=wye kW=21.9974312126636 pf=0.97 Vminpu=0.88
New object=Load.260595b0b phases=1 bus1=sx2767340b.2 kV=0.12 status=fixed model=1 conn=wye kW=7.18256878733635 pf=0.97 Vminpu=0.88
New object=Load.260595c0a phases=1 bus1=sx2767340c.1 kV=0.12 status=fixed model=1 conn=wye kW=1.24677970409393 pf=0.97 Vminpu=0.88
New object=Load.260595c0b phases=1 bus1=sx2767340c.2 kV=0.12 status=fixed model=1 conn=wye kW=29.2732202959061 pf=0.97 Vminpu=0.88
New object=Load.2147899c0a phases=1 bus1=sx3160793c.1 kV=0.12 status=variable model=1 conn=wye kW=0.972456991672516 pf=0.97 Vminpu=0.88
New object=Load.2147899c0b phases=1 bus1=sx3160793c.2 kV=0.12 status=variable model=1 conn=wye kW=5.12754300832748 pf=0.97 Vminpu=0.88
New object=Load.260594a0a phases=1 bus1=sx2898457a.1 kV=0.12 status=variable model=1 conn=wye kW=0.91989309489727 pf=0.97 Vminpu=0.88
New object=Load.260594a0b phases=1 bus1=sx2898457a.2 kV=0.12 status=variable model=1 conn=wye kW=2.63010690510273 pf=0.97 Vminpu=0.88
New object=Load.260598a0a phases=1 bus1=sx3067478a.1 kV=0.12 status=variable model=1 conn=wye kW=1.332736068964 pf=0.97 Vminpu=0.88
New object=Load.260598a0b phases=1 bus1=sx3067478a.2 kV=0.12 status=variable model=1 conn=wye kW=11.967263931036 pf=0.97 Vminpu=0.88
New object=Load.228001810a0a phases=1 bus1=sx2859403a.1 kV=0.12 status=variable model=1 conn=wye kW=3.49859552383423 pf=0.97 Vminpu=0.88
New object=Load.228001810a0b phases=1 bus1=sx2859403a.2 kV=0.12 status=variable model=1 conn=wye kW=5.37140447616577 pf=0.97 Vminpu=0.88
New object=Load.260605a0a phases=1 bus1=sx2973791a.1 kV=0.12 status=variable model=1 conn=wye kW=4.1816650223732 pf=0.97 Vminpu=0.88
New object=Load.260605a0b phases=1 bus1=sx2973791a.2 kV=0.12 status=variable model=1 conn=wye kW=13.5583349776268 pf=0.97 Vminpu=0.88
New object=Load.251828b0a phases=1 bus1=sx3179650b.1 kV=0.12 status=variable model=1 conn=wye kW=1.78434782981873 pf=0.97 Vminpu=0.88
New object=Load.251828b0b phases=1 bus1=sx3179650b.2 kV=0.12 status=variable model=1 conn=wye kW=4.05565217018127 pf=0.97 Vminpu=0.88
New object=Load.226194826a0a phases=1 bus1=sx3232902a.1 kV=0.12 status=variable model=1 conn=wye kW=7.89431150436401 pf=0.97 Vminpu=0.88
New object=Load.226194826a0b phases=1 bus1=sx3232902a.2 kV=0.12 status=variable model=1 conn=wye kW=0.975688495635986 pf=0.97 Vminpu=0.88
New object=Load.226197070a0a phases=1 bus1=sx2933135a.1 kV=0.12 status=variable model=1 conn=wye kW=2.19263503015041 pf=0.97 Vminpu=0.88
New object=Load.226197070a0b phases=1 bus1=sx2933135a.2 kV=0.12 status=variable model=1 conn=wye kW=6.67736496984959 pf=0.97 Vminpu=0.88
New object=Load.21386157a0a phases=1 bus1=sx3067447a.1 kV=0.12 status=variable model=1 conn=wye kW=2.75277542948723 pf=0.97 Vminpu=0.88
New object=Load.21386157a0b phases=1 bus1=sx3067447a.2 kV=0.12 status=variable model=1 conn=wye kW=6.11722457051277 pf=0.97 Vminpu=0.88
New object=Load.356815a0a phases=1 bus1=sx2936212a.1 kV=0.12 status=variable model=1 conn=wye kW=3.11920422673225 pf=0.97 Vminpu=0.88
New object=Load.356815a0b phases=1 bus1=sx2936212a.2 kV=0.12 status=variable model=1 conn=wye kW=5.75079577326775 pf=0.97 Vminpu=0.88
New object=Load.356814c0a phases=1 bus1=sx2730106c.1 kV=0.12 status=variable model=1 conn=wye kW=0.711173724532127 pf=0.97 Vminpu=0.88
New object=Load.356814c0b phases=1 bus1=sx2730106c.2 kV=0.12 status=variable model=1 conn=wye kW=9.45882627546787 pf=0.97 Vminpu=0.88
New object=Load.356811a0a phases=1 bus1=sx2804956a.1 kV=0.12 status=variable model=1 conn=wye kW=4.35739841222763 pf=0.97 Vminpu=0.88
New object=Load.356811a0b phases=1 bus1=sx2804956a.2 kV=0.12 status=variable model=1 conn=wye kW=4.51260158777237 pf=0.97 Vminpu=0.88
New object=Load.356809a0a phases=1 bus1=sx2936214a.1 kV=0.12 status=variable model=1 conn=wye kW=5.50387067198753 pf=0.97 Vminpu=0.88
New object=Load.356809a0b phases=1 bus1=sx2936214a.2 kV=0.12 status=variable model=1 conn=wye kW=3.36612932801247 pf=0.97 Vminpu=0.88
New object=Load.356810c0a phases=1 bus1=sx3142049c.1 kV=0.12 status=variable model=1 conn=wye kW=2.36853847682476 pf=0.97 Vminpu=0.88
New object=Load.356810c0b phases=1 bus1=sx3142049c.2 kV=0.12 status=variable model=1 conn=wye kW=1.70146152317524 pf=0.97 Vminpu=0.88
New object=Load.328367c0a phases=1 bus1=sx3104830c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96367679595947 pf=0.97 Vminpu=0.88
New object=Load.328367c0b phases=1 bus1=sx3104830c.2 kV=0.12 status=variable model=1 conn=wye kW=1.10632320404053 pf=0.97 Vminpu=0.88
New object=Load.21469911a0a phases=1 bus1=sx2955047a.1 kV=0.12 status=variable model=1 conn=wye kW=5.69832244455814 pf=0.97 Vminpu=0.88
New object=Load.21469911a0b phases=1 bus1=sx2955047a.2 kV=0.12 status=variable model=1 conn=wye kW=3.17167755544186 pf=0.97 Vminpu=0.88
New object=Load.328365b0a phases=1 bus1=sx3179646b.1 kV=0.12 status=variable model=1 conn=wye kW=10.0775998991728 pf=0.97 Vminpu=0.88
New object=Load.328365b0b phases=1 bus1=sx3179646b.2 kV=0.12 status=variable model=1 conn=wye kW=4.51240010082722 pf=0.97 Vminpu=0.88
New object=Load.21380325b0a phases=1 bus1=sx2674027b.1 kV=0.12 status=variable model=1 conn=wye kW=0.521804766654968 pf=0.97 Vminpu=0.88
New object=Load.21380325b0b phases=1 bus1=sx2674027b.2 kV=0.12 status=variable model=1 conn=wye kW=9.20819523334503 pf=0.97 Vminpu=0.88
New object=Load.328364c0a phases=1 bus1=sx2692633c.1 kV=0.12 status=variable model=1 conn=wye kW=9.54284574866295 pf=0.97 Vminpu=0.88
New object=Load.328364c0b phases=1 bus1=sx2692633c.2 kV=0.12 status=variable model=1 conn=wye kW=0.627154251337052 pf=0.97 Vminpu=0.88
New object=Load.328363b0a phases=1 bus1=sx2936213b.1 kV=0.12 status=variable model=1 conn=wye kW=4.14886619389057 pf=0.97 Vminpu=0.88
New object=Load.328363b0b phases=1 bus1=sx2936213b.2 kV=0.12 status=variable model=1 conn=wye kW=10.4411338061094 pf=0.97 Vminpu=0.88
New object=Load.339042b0a phases=1 bus1=sx3141394b.1 kV=0.12 status=variable model=1 conn=wye kW=6.13051296412945 pf=0.97 Vminpu=0.88
New object=Load.339042b0b phases=1 bus1=sx3141394b.2 kV=0.12 status=variable model=1 conn=wye kW=3.59948703587055 pf=0.97 Vminpu=0.88
New object=Load.226194093a0a phases=1 bus1=sx3157718a.1 kV=0.12 status=variable model=1 conn=wye kW=4.56400497674942 pf=0.97 Vminpu=0.88
New object=Load.226194093a0b phases=1 bus1=sx3157718a.2 kV=0.12 status=variable model=1 conn=wye kW=0.75599502325058 pf=0.97 Vminpu=0.88
New object=Load.339048a0a phases=1 bus1=sx3160098a.1 kV=0.12 status=variable model=1 conn=wye kW=3.84477287769318 pf=0.97 Vminpu=0.88
New object=Load.339048a0b phases=1 bus1=sx3160098a.2 kV=0.12 status=variable model=1 conn=wye kW=1.47522712230682 pf=0.97 Vminpu=0.88
New object=Load.339052c0a phases=1 bus1=sx3118855c.1 kV=0.12 status=variable model=1 conn=wye kW=3.27920598626137 pf=0.97 Vminpu=0.88
New object=Load.339052c0b phases=1 bus1=sx3118855c.2 kV=0.12 status=variable model=1 conn=wye kW=11.9807940137386 pf=0.97 Vminpu=0.88
New object=Load.339051c0a phases=1 bus1=sx3231255c.1 kV=0.12 status=variable model=1 conn=wye kW=3.26646471261978 pf=0.97 Vminpu=0.88
New object=Load.339051c0b phases=1 bus1=sx3231255c.2 kV=0.12 status=variable model=1 conn=wye kW=6.90353528738022 pf=0.97 Vminpu=0.88
New object=Load.338979b0a phases=1 bus1=sx3066814b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0309830325841904 pf=0.97 Vminpu=0.88
New object=Load.338979b0b phases=1 bus1=sx3066814b.2 kV=0.12 status=variable model=1 conn=wye kW=3.85901696741581 pf=0.97 Vminpu=0.88
New object=Load.338978c0a phases=1 bus1=sx2766738c.1 kV=0.12 status=variable model=1 conn=wye kW=2.1976228094101 pf=0.97 Vminpu=0.88
New object=Load.338978c0b phases=1 bus1=sx2766738c.2 kV=0.12 status=variable model=1 conn=wye kW=7.9723771905899 pf=0.97 Vminpu=0.88
New object=Load.338976b0a phases=1 bus1=sx2691967b.1 kV=0.12 status=variable model=1 conn=wye kW=3.21964380264282 pf=0.97 Vminpu=0.88
New object=Load.338976b0b phases=1 bus1=sx2691967b.2 kV=0.12 status=variable model=1 conn=wye kW=2.62035619735718 pf=0.97 Vminpu=0.88
New object=Load.226193078a0a phases=1 bus1=sx2764403a.1 kV=0.12 status=variable model=1 conn=wye kW=2.40544884622097 pf=0.97 Vminpu=0.88
New object=Load.226193078a0b phases=1 bus1=sx2764403a.2 kV=0.12 status=variable model=1 conn=wye kW=6.46455115377903 pf=0.97 Vminpu=0.88
New object=Load.338973a0a phases=1 bus1=sx2748157a.1 kV=0.12 status=variable model=1 conn=wye kW=7.52463675737381 pf=0.97 Vminpu=0.88
New object=Load.338973a0b phases=1 bus1=sx2748157a.2 kV=0.12 status=variable model=1 conn=wye kW=5.77536324262619 pf=0.97 Vminpu=0.88
New object=Load.338975a0a phases=1 bus1=sx2785537a.1 kV=0.12 status=variable model=1 conn=wye kW=2.59289884805679 pf=0.97 Vminpu=0.88
New object=Load.338975a0b phases=1 bus1=sx2785537a.2 kV=0.12 status=variable model=1 conn=wye kW=2.72710115194321 pf=0.97 Vminpu=0.88
New object=Load.338972b0a phases=1 bus1=sx2841632b.1 kV=0.12 status=variable model=1 conn=wye kW=8.91703727185726 pf=0.97 Vminpu=0.88
New object=Load.338972b0b phases=1 bus1=sx2841632b.2 kV=0.12 status=variable model=1 conn=wye kW=0.812962728142738 pf=0.97 Vminpu=0.88
New object=Load.338970a0a phases=1 bus1=sx3141401a.1 kV=0.12 status=variable model=1 conn=wye kW=4.80758067131042 pf=0.97 Vminpu=0.88
New object=Load.338970a0b phases=1 bus1=sx3141401a.2 kV=0.12 status=variable model=1 conn=wye kW=4.06241932868957 pf=0.97 Vminpu=0.88
New object=Load.338969a0a phases=1 bus1=sx3104129a.1 kV=0.12 status=variable model=1 conn=wye kW=1.23618329167366 pf=0.97 Vminpu=0.88
New object=Load.338969a0b phases=1 bus1=sx3104129a.2 kV=0.12 status=variable model=1 conn=wye kW=12.0638167083263 pf=0.97 Vminpu=0.88
New object=Load.2127253a0a phases=1 bus1=sx3085401a.1 kV=0.12 status=variable model=1 conn=wye kW=9.17680178284645 pf=0.97 Vminpu=0.88
New object=Load.2127253a0b phases=1 bus1=sx3085401a.2 kV=0.12 status=variable model=1 conn=wye kW=4.12319821715355 pf=0.97 Vminpu=0.88
New object=Load.338937c0a phases=1 bus1=sx2897777c.1 kV=0.12 status=variable model=1 conn=wye kW=4.75253129839897 pf=0.97 Vminpu=0.88
New object=Load.338937c0b phases=1 bus1=sx2897777c.2 kV=0.12 status=variable model=1 conn=wye kW=5.41746870160103 pf=0.97 Vminpu=0.88
New object=Load.226192936b0a phases=1 bus1=sx2820531b.1 kV=0.12 status=variable model=1 conn=wye kW=1.3395921254158 pf=0.97 Vminpu=0.88
New object=Load.226192936b0b phases=1 bus1=sx2820531b.2 kV=0.12 status=variable model=1 conn=wye kW=8.3904078745842 pf=0.97 Vminpu=0.88
New object=Load.338947b0a phases=1 bus1=sx3160109b.1 kV=0.12 status=variable model=1 conn=wye kW=4.19789376020432 pf=0.97 Vminpu=0.88
New object=Load.338947b0b phases=1 bus1=sx3160109b.2 kV=0.12 status=variable model=1 conn=wye kW=5.53210623979569 pf=0.97 Vminpu=0.88
New object=Load.338949b0a phases=1 bus1=sx3104136b.1 kV=0.12 status=variable model=1 conn=wye kW=4.33923678874969 pf=0.97 Vminpu=0.88
New object=Load.338949b0b phases=1 bus1=sx3104136b.2 kV=0.12 status=variable model=1 conn=wye kW=1.50076321125031 pf=0.97 Vminpu=0.88
New object=Load.338950b0a phases=1 bus1=sx2822872b.1 kV=0.12 status=variable model=1 conn=wye kW=3.41937967181206 pf=0.97 Vminpu=0.88
New object=Load.338950b0b phases=1 bus1=sx2822872b.2 kV=0.12 status=variable model=1 conn=wye kW=6.31062032818794 pf=0.97 Vminpu=0.88
New object=Load.2224386592a0a phases=1 bus1=sx3729297a.1 kV=0.12 status=variable model=1 conn=wye kW=0.356624181866646 pf=0.97 Vminpu=0.88
New object=Load.2224386592a0b phases=1 bus1=sx3729297a.2 kV=0.12 status=variable model=1 conn=wye kW=8.51337581813335 pf=0.97 Vminpu=0.88
New object=Load.2224386617a0a phases=1 bus1=sx3729298a.1 kV=0.12 status=variable model=1 conn=wye kW=10.5030563950539 pf=0.97 Vminpu=0.88
New object=Load.2224386617a0b phases=1 bus1=sx3729298a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79694360494614 pf=0.97 Vminpu=0.88
New object=Load.2224386750a0a phases=1 bus1=sx3727707a.1 kV=0.12 status=variable model=1 conn=wye kW=4.70037702262402 pf=0.97 Vminpu=0.88
New object=Load.2224386750a0b phases=1 bus1=sx3727707a.2 kV=0.12 status=variable model=1 conn=wye kW=4.16962297737598 pf=0.97 Vminpu=0.88
New object=Load.2224386815a0a phases=1 bus1=sx3727708a.1 kV=0.12 status=variable model=1 conn=wye kW=4.15304732322693 pf=0.97 Vminpu=0.88
New object=Load.2224386815a0b phases=1 bus1=sx3727708a.2 kV=0.12 status=variable model=1 conn=wye kW=1.16695267677307 pf=0.97 Vminpu=0.88
New object=Load.2224386874a0a phases=1 bus1=sx3727711a.1 kV=0.12 status=variable model=1 conn=wye kW=0.15752888917923 pf=0.97 Vminpu=0.88
New object=Load.2224386874a0b phases=1 bus1=sx3727711a.2 kV=0.12 status=variable model=1 conn=wye kW=5.16247111082077 pf=0.97 Vminpu=0.88
New object=Load.2224386889a0a phases=1 bus1=sx3727712a.1 kV=0.12 status=variable model=1 conn=wye kW=3.89430335044861 pf=0.97 Vminpu=0.88
New object=Load.2224386889a0b phases=1 bus1=sx3727712a.2 kV=0.12 status=variable model=1 conn=wye kW=4.97569664955139 pf=0.97 Vminpu=0.88
New object=Load.2224386946a0a phases=1 bus1=sx3728037a.1 kV=0.12 status=variable model=1 conn=wye kW=0.924622548222542 pf=0.97 Vminpu=0.88
New object=Load.2224386946a0b phases=1 bus1=sx3728037a.2 kV=0.12 status=variable model=1 conn=wye kW=7.94537745177746 pf=0.97 Vminpu=0.88
New object=Load.2224387113a0a phases=1 bus1=sx3728042a.1 kV=0.12 status=variable model=1 conn=wye kW=4.81214393377304 pf=0.97 Vminpu=0.88
New object=Load.2224387113a0b phases=1 bus1=sx3728042a.2 kV=0.12 status=variable model=1 conn=wye kW=8.48785606622696 pf=0.97 Vminpu=0.88
New object=Load.2224387138a0a phases=1 bus1=sx3728043a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93371484875679 pf=0.97 Vminpu=0.88
New object=Load.2224387138a0b phases=1 bus1=sx3728043a.2 kV=0.12 status=variable model=1 conn=wye kW=8.36628515124321 pf=0.97 Vminpu=0.88
New object=Load.2224387019a0a phases=1 bus1=sx3728038a.1 kV=0.12 status=variable model=1 conn=wye kW=3.24342386603355 pf=0.97 Vminpu=0.88
New object=Load.2224387019a0b phases=1 bus1=sx3728038a.2 kV=0.12 status=variable model=1 conn=wye kW=5.62657613396645 pf=0.97 Vminpu=0.88
New object=Load.2224387053a0a phases=1 bus1=sx3728039a.1 kV=0.12 status=variable model=1 conn=wye kW=13.2713130533695 pf=0.97 Vminpu=0.88
New object=Load.2224387053a0b phases=1 bus1=sx3728039a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0286869466304776 pf=0.97 Vminpu=0.88
New object=Load.2224387062a0a phases=1 bus1=sx3728040a.1 kV=0.12 status=variable model=1 conn=wye kW=3.84997580051422 pf=0.97 Vminpu=0.88
New object=Load.2224387062a0b phases=1 bus1=sx3728040a.2 kV=0.12 status=variable model=1 conn=wye kW=9.45002419948578 pf=0.97 Vminpu=0.88
New object=Load.2224387074a0a phases=1 bus1=sx3728041a.1 kV=0.12 status=variable model=1 conn=wye kW=4.76825805723667 pf=0.97 Vminpu=0.88
New object=Load.2224387074a0b phases=1 bus1=sx3728041a.2 kV=0.12 status=variable model=1 conn=wye kW=4.10174194276333 pf=0.97 Vminpu=0.88
New object=Load.2224386842a0a phases=1 bus1=sx3727709a.1 kV=0.12 status=variable model=1 conn=wye kW=4.0144181907177 pf=0.97 Vminpu=0.88
New object=Load.2224386842a0b phases=1 bus1=sx3727709a.2 kV=0.12 status=variable model=1 conn=wye kW=9.2855818092823 pf=0.97 Vminpu=0.88
New object=Load.2224386863a0a phases=1 bus1=sx3727710a.1 kV=0.12 status=variable model=1 conn=wye kW=11.3800475955009 pf=0.97 Vminpu=0.88
New object=Load.2224386863a0b phases=1 bus1=sx3727710a.2 kV=0.12 status=variable model=1 conn=wye kW=1.91995240449905 pf=0.97 Vminpu=0.88
New object=Load.226192926a0a phases=1 bus1=sx2726973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.64909385859966 pf=0.97 Vminpu=0.88
New object=Load.226192926a0b phases=1 bus1=sx2726973a.2 kV=0.12 status=variable model=1 conn=wye kW=5.22090614140034 pf=0.97 Vminpu=0.88
New object=Load.338953b0a phases=1 bus1=sx3122821b.1 kV=0.12 status=variable model=1 conn=wye kW=0.819766739010811 pf=0.97 Vminpu=0.88
New object=Load.338953b0b phases=1 bus1=sx3122821b.2 kV=0.12 status=variable model=1 conn=wye kW=8.91023326098919 pf=0.97 Vminpu=0.88
New object=Load.227731863a0a phases=1 bus1=sx3177665a.1 kV=0.12 status=variable model=1 conn=wye kW=0.795474356412888 pf=0.97 Vminpu=0.88
New object=Load.227731863a0b phases=1 bus1=sx3177665a.2 kV=0.12 status=variable model=1 conn=wye kW=12.5045256435871 pf=0.97 Vminpu=0.88
New object=Load.338954a0a phases=1 bus1=sx2860482a.1 kV=0.12 status=variable model=1 conn=wye kW=5.75790035247803 pf=0.97 Vminpu=0.88
New object=Load.338954a0b phases=1 bus1=sx2860482a.2 kV=0.12 status=variable model=1 conn=wye kW=3.11209964752197 pf=0.97 Vminpu=0.88
New object=Load.337715a0a phases=1 bus1=sx3254204a.1 kV=0.12 status=variable model=1 conn=wye kW=3.18088049650192 pf=0.97 Vminpu=0.88
New object=Load.337715a0b phases=1 bus1=sx3254204a.2 kV=0.12 status=variable model=1 conn=wye kW=2.13911950349808 pf=0.97 Vminpu=0.88
New object=Load.338955b0a phases=1 bus1=sx3010560b.1 kV=0.12 status=variable model=1 conn=wye kW=3.42367422521114 pf=0.97 Vminpu=0.88
New object=Load.338955b0b phases=1 bus1=sx3010560b.2 kV=0.12 status=variable model=1 conn=wye kW=6.30632577478886 pf=0.97 Vminpu=0.88
New object=Load.338957c0a phases=1 bus1=sx2785517c.1 kV=0.12 status=variable model=1 conn=wye kW=0.118901807665825 pf=0.97 Vminpu=0.88
New object=Load.338957c0b phases=1 bus1=sx2785517c.2 kV=0.12 status=variable model=1 conn=wye kW=3.95109819233418 pf=0.97 Vminpu=0.88
New object=Load.338958c0a phases=1 bus1=sx3066809c.1 kV=0.12 status=variable model=1 conn=wye kW=4.99608320474625 pf=0.97 Vminpu=0.88
New object=Load.338958c0b phases=1 bus1=sx3066809c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17391679525375 pf=0.97 Vminpu=0.88
New object=Load.338959c0a phases=1 bus1=sx2954344c.1 kV=0.12 status=variable model=1 conn=wye kW=0.452776488661766 pf=0.97 Vminpu=0.88
New object=Load.338959c0b phases=1 bus1=sx2954344c.2 kV=0.12 status=variable model=1 conn=wye kW=9.71722351133823 pf=0.97 Vminpu=0.88
New object=Load.338960c0a phases=1 bus1=sx2897767c.1 kV=0.12 status=variable model=1 conn=wye kW=5.12621897578239 pf=0.97 Vminpu=0.88
New object=Load.338960c0b phases=1 bus1=sx2897767c.2 kV=0.12 status=variable model=1 conn=wye kW=5.04378102421761 pf=0.97 Vminpu=0.88
New object=Load.338961c0a phases=1 bus1=sx3254208c.1 kV=0.12 status=variable model=1 conn=wye kW=9.71219949781895 pf=0.97 Vminpu=0.88
New object=Load.338961c0b phases=1 bus1=sx3254208c.2 kV=0.12 status=variable model=1 conn=wye kW=0.457800502181053 pf=0.97 Vminpu=0.88
New object=Load.226192890c0a phases=1 bus1=sx2933120c.1 kV=0.12 status=variable model=1 conn=wye kW=5.0212694144249 pf=0.97 Vminpu=0.88
New object=Load.226192890c0b phases=1 bus1=sx2933120c.2 kV=0.12 status=variable model=1 conn=wye kW=10.2387305855751 pf=0.97 Vminpu=0.88
New object=Load.338964c0a phases=1 bus1=sx3104117c.1 kV=0.12 status=variable model=1 conn=wye kW=13.1466049838066 pf=0.97 Vminpu=0.88
New object=Load.338964c0b phases=1 bus1=sx3104117c.2 kV=0.12 status=variable model=1 conn=wye kW=2.11339501619339 pf=0.97 Vminpu=0.88
New object=Load.226194262c0a phases=1 bus1=sx2745806c.1 kV=0.12 status=variable model=1 conn=wye kW=2.90835826635361 pf=0.97 Vminpu=0.88
New object=Load.226194262c0b phases=1 bus1=sx2745806c.2 kV=0.12 status=variable model=1 conn=wye kW=7.26164173364639 pf=0.97 Vminpu=0.88
New object=Load.338962c0a phases=1 bus1=sx2748125c.1 kV=0.12 status=variable model=1 conn=wye kW=5.60470898151398 pf=0.97 Vminpu=0.88
New object=Load.338962c0b phases=1 bus1=sx2748125c.2 kV=0.12 status=variable model=1 conn=wye kW=4.56529101848602 pf=0.97 Vminpu=0.88
New object=Load.338963c0a phases=1 bus1=sx2673303c.1 kV=0.12 status=variable model=1 conn=wye kW=3.68141440749168 pf=0.97 Vminpu=0.88
New object=Load.338963c0b phases=1 bus1=sx2673303c.2 kV=0.12 status=variable model=1 conn=wye kW=2.41858559250832 pf=0.97 Vminpu=0.88
New object=Load.337655c0a phases=1 bus1=sx3141396c.1 kV=0.12 status=variable model=1 conn=wye kW=4.42932033538818 pf=0.97 Vminpu=0.88
New object=Load.337655c0b phases=1 bus1=sx3141396c.2 kV=0.12 status=variable model=1 conn=wye kW=1.67067966461182 pf=0.97 Vminpu=0.88
New object=Load.337654c0a phases=1 bus1=sx3066808c.1 kV=0.12 status=variable model=1 conn=wye kW=5.03170221447945 pf=0.97 Vminpu=0.88
New object=Load.337654c0b phases=1 bus1=sx3066808c.2 kV=0.12 status=variable model=1 conn=wye kW=1.06829778552055 pf=0.97 Vminpu=0.88
New object=Load.337653b0a phases=1 bus1=sx2673308b.1 kV=0.12 status=variable model=1 conn=wye kW=10.7676744472981 pf=0.97 Vminpu=0.88
New object=Load.337653b0b phases=1 bus1=sx2673308b.2 kV=0.12 status=variable model=1 conn=wye kW=3.82232555270195 pf=0.97 Vminpu=0.88
New object=Load.337652b0a phases=1 bus1=sx2991939b.1 kV=0.12 status=variable model=1 conn=wye kW=6.08343004405499 pf=0.97 Vminpu=0.88
New object=Load.337652b0b phases=1 bus1=sx2991939b.2 kV=0.12 status=variable model=1 conn=wye kW=3.64656995594502 pf=0.97 Vminpu=0.88
New object=Load.337648b0a phases=1 bus1=sx3216367b.1 kV=0.12 status=variable model=1 conn=wye kW=8.28240725100041 pf=0.97 Vminpu=0.88
New object=Load.337648b0b phases=1 bus1=sx3216367b.2 kV=0.12 status=variable model=1 conn=wye kW=1.4475927489996 pf=0.97 Vminpu=0.88
New object=Load.337647a0a phases=1 bus1=sx3048227a.1 kV=0.12 status=variable model=1 conn=wye kW=1.03354127764702 pf=0.97 Vminpu=0.88
New object=Load.337647a0b phases=1 bus1=sx3048227a.2 kV=0.12 status=variable model=1 conn=wye kW=7.83645872235298 pf=0.97 Vminpu=0.88
New object=Load.337650a0a phases=1 bus1=sx3010561a.1 kV=0.12 status=variable model=1 conn=wye kW=4.8489604473114 pf=0.97 Vminpu=0.88
New object=Load.337650a0b phases=1 bus1=sx3010561a.2 kV=0.12 status=variable model=1 conn=wye kW=0.471039552688599 pf=0.97 Vminpu=0.88
New object=Load.337645b0a phases=1 bus1=sx3216342b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17797183513641 pf=0.97 Vminpu=0.88
New object=Load.337645b0b phases=1 bus1=sx3216342b.2 kV=0.12 status=variable model=1 conn=wye kW=6.55202816486359 pf=0.97 Vminpu=0.88
New object=Load.337646b0a phases=1 bus1=sx2879063b.1 kV=0.12 status=variable model=1 conn=wye kW=2.24832252442837 pf=0.97 Vminpu=0.88
New object=Load.337646b0b phases=1 bus1=sx2879063b.2 kV=0.12 status=variable model=1 conn=wye kW=7.48167747557163 pf=0.97 Vminpu=0.88
New object=Load.21015706a0a phases=1 bus1=sx3160123a.1 kV=0.12 status=variable model=1 conn=wye kW=3.38795923471451 pf=0.97 Vminpu=0.88
New object=Load.21015706a0b phases=1 bus1=sx3160123a.2 kV=0.12 status=variable model=1 conn=wye kW=1.93204076528549 pf=0.97 Vminpu=0.88
New object=Load.21471907a0a phases=1 bus1=sx2897805a.1 kV=0.12 status=variable model=1 conn=wye kW=1.27877456068993 pf=0.97 Vminpu=0.88
New object=Load.21471907a0b phases=1 bus1=sx2897805a.2 kV=0.12 status=variable model=1 conn=wye kW=7.59122543931007 pf=0.97 Vminpu=0.88
New object=Load.226193745b0a phases=1 bus1=sx2876798b.1 kV=0.12 status=variable model=1 conn=wye kW=0.247611595988274 pf=0.97 Vminpu=0.88
New object=Load.226193745b0b phases=1 bus1=sx2876798b.2 kV=0.12 status=variable model=1 conn=wye kW=9.48238840401173 pf=0.97 Vminpu=0.88
New object=Load.225533703c0a phases=1 bus1=sx2925506c.1 kV=0.12 status=variable model=1 conn=wye kW=2.79935390353203 pf=0.97 Vminpu=0.88
New object=Load.225533703c0b phases=1 bus1=sx2925506c.2 kV=0.12 status=variable model=1 conn=wye kW=7.37064609646797 pf=0.97 Vminpu=0.88
New object=Load.21474614c0a phases=1 bus1=sx2710543c.1 kV=0.12 status=variable model=1 conn=wye kW=7.50168083131313 pf=0.97 Vminpu=0.88
New object=Load.21474614c0b phases=1 bus1=sx2710543c.2 kV=0.12 status=variable model=1 conn=wye kW=2.66831916868687 pf=0.97 Vminpu=0.88
New object=Load.337659c0a phases=1 bus1=sx3066810c.1 kV=0.12 status=variable model=1 conn=wye kW=2.28274674117565 pf=0.97 Vminpu=0.88
New object=Load.337659c0b phases=1 bus1=sx3066810c.2 kV=0.12 status=variable model=1 conn=wye kW=7.88725325882435 pf=0.97 Vminpu=0.88
New object=Load.337660c0a phases=1 bus1=sx2897769c.1 kV=0.12 status=variable model=1 conn=wye kW=0.617057729959488 pf=0.97 Vminpu=0.88
New object=Load.337660c0b phases=1 bus1=sx2897769c.2 kV=0.12 status=variable model=1 conn=wye kW=9.55294227004051 pf=0.97 Vminpu=0.88
New object=Load.2224490448c0a phases=1 bus1=sx3778577c.1 kV=0.12 status=variable model=1 conn=wye kW=3.41118394374847 pf=0.97 Vminpu=0.88
New object=Load.2224490448c0b phases=1 bus1=sx3778577c.2 kV=0.12 status=variable model=1 conn=wye kW=6.75881605625153 pf=0.97 Vminpu=0.88
New object=Load.2149184c0a phases=1 bus1=sx3141395c.1 kV=0.12 status=variable model=1 conn=wye kW=2.30639136850834 pf=0.97 Vminpu=0.88
New object=Load.2149184c0b phases=1 bus1=sx3141395c.2 kV=0.12 status=variable model=1 conn=wye kW=7.86360863149166 pf=0.97 Vminpu=0.88
New object=Load.337661b0a phases=1 bus1=sx2766749b.1 kV=0.12 status=variable model=1 conn=wye kW=7.25677626669407 pf=0.97 Vminpu=0.88
New object=Load.337661b0b phases=1 bus1=sx2766749b.2 kV=0.12 status=variable model=1 conn=wye kW=2.47322373330593 pf=0.97 Vminpu=0.88
New object=Load.337666b0a phases=1 bus1=sx3029518b.1 kV=0.12 status=variable model=1 conn=wye kW=2.56342501342297 pf=0.97 Vminpu=0.88
New object=Load.337666b0b phases=1 bus1=sx3029518b.2 kV=0.12 status=variable model=1 conn=wye kW=7.16657498657703 pf=0.97 Vminpu=0.88
New object=Load.21386771b0a phases=1 bus1=sx2897807b.1 kV=0.12 status=variable model=1 conn=wye kW=5.40890376091003 pf=0.97 Vminpu=0.88
New object=Load.21386771b0b phases=1 bus1=sx2897807b.2 kV=0.12 status=variable model=1 conn=wye kW=0.431096239089966 pf=0.97 Vminpu=0.88
New object=Load.337665b0a phases=1 bus1=sx2973178b.1 kV=0.12 status=variable model=1 conn=wye kW=3.1917575263977 pf=0.97 Vminpu=0.88
New object=Load.337665b0b phases=1 bus1=sx2973178b.2 kV=0.12 status=variable model=1 conn=wye kW=2.64824247360229 pf=0.97 Vminpu=0.88
New object=Load.337668b0a phases=1 bus1=sx2935549b.1 kV=0.12 status=variable model=1 conn=wye kW=10.1101563036442 pf=0.97 Vminpu=0.88
New object=Load.337668b0b phases=1 bus1=sx2935549b.2 kV=0.12 status=variable model=1 conn=wye kW=4.47984369635582 pf=0.97 Vminpu=0.88
New object=Load.21386754a0a phases=1 bus1=sx2766741a.1 kV=0.12 status=variable model=1 conn=wye kW=0.176151586174965 pf=0.97 Vminpu=0.88
New object=Load.21386754a0b phases=1 bus1=sx2766741a.2 kV=0.12 status=variable model=1 conn=wye kW=8.69384841382503 pf=0.97 Vminpu=0.88
New object=Load.337672b0a phases=1 bus1=sx2822877b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00764512538909912 pf=0.97 Vminpu=0.88
New object=Load.337672b0b phases=1 bus1=sx2822877b.2 kV=0.12 status=variable model=1 conn=wye kW=5.8323548746109 pf=0.97 Vminpu=0.88
New object=Load.21236413b0a phases=1 bus1=sx3085391b.1 kV=0.12 status=variable model=1 conn=wye kW=14.6018905192614 pf=0.97 Vminpu=0.88
New object=Load.21236413b0b phases=1 bus1=sx3085391b.2 kV=0.12 status=variable model=1 conn=wye kW=4.84810948073864 pf=0.97 Vminpu=0.88
New object=Load.337687b0a phases=1 bus1=sx2973156b.1 kV=0.12 status=variable model=1 conn=wye kW=3.07892239570618 pf=0.97 Vminpu=0.88
New object=Load.337687b0b phases=1 bus1=sx2973156b.2 kV=0.12 status=variable model=1 conn=wye kW=2.76107760429382 pf=0.97 Vminpu=0.88
New object=Load.21386552b0a phases=1 bus1=sx2822867b.1 kV=0.12 status=variable model=1 conn=wye kW=0.419930171966553 pf=0.97 Vminpu=0.88
New object=Load.21386552b0b phases=1 bus1=sx2822867b.2 kV=0.12 status=variable model=1 conn=wye kW=5.42006982803345 pf=0.97 Vminpu=0.88
New object=Load.337692b0a phases=1 bus1=sx2879061b.1 kV=0.12 status=variable model=1 conn=wye kW=1.71296565830708 pf=0.97 Vminpu=0.88
New object=Load.337692b0b phases=1 bus1=sx2879061b.2 kV=0.12 status=variable model=1 conn=wye kW=2.17703434169292 pf=0.97 Vminpu=0.88
New object=Load.337693b0a phases=1 bus1=sx3066813b.1 kV=0.12 status=variable model=1 conn=wye kW=3.10412349700928 pf=0.97 Vminpu=0.88
New object=Load.337693b0b phases=1 bus1=sx3066813b.2 kV=0.12 status=variable model=1 conn=wye kW=2.73587650299072 pf=0.97 Vminpu=0.88
New object=Load.337694b0a phases=1 bus1=sx2991910b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05955041408539 pf=0.97 Vminpu=0.88
New object=Load.337694b0b phases=1 bus1=sx2991910b.2 kV=0.12 status=variable model=1 conn=wye kW=3.78044958591461 pf=0.97 Vminpu=0.88
New object=Load.337695b0a phases=1 bus1=sx2879072b.1 kV=0.12 status=variable model=1 conn=wye kW=3.16972962379456 pf=0.97 Vminpu=0.88
New object=Load.337695b0b phases=1 bus1=sx2879072b.2 kV=0.12 status=variable model=1 conn=wye kW=2.67027037620544 pf=0.97 Vminpu=0.88
New object=Load.337696b0a phases=1 bus1=sx3197635b.1 kV=0.12 status=variable model=1 conn=wye kW=1.16481211185455 pf=0.97 Vminpu=0.88
New object=Load.337696b0b phases=1 bus1=sx3197635b.2 kV=0.12 status=variable model=1 conn=wye kW=4.67518788814545 pf=0.97 Vminpu=0.88
New object=Load.337697b0a phases=1 bus1=sx2804258b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59288746595383 pf=0.97 Vminpu=0.88
New object=Load.337697b0b phases=1 bus1=sx2804258b.2 kV=0.12 status=variable model=1 conn=wye kW=0.137112534046173 pf=0.97 Vminpu=0.88
New object=Load.337698b0a phases=1 bus1=sx3235250b.1 kV=0.12 status=variable model=1 conn=wye kW=0.172924353480339 pf=0.97 Vminpu=0.88
New object=Load.337698b0b phases=1 bus1=sx3235250b.2 kV=0.12 status=variable model=1 conn=wye kW=3.71707564651966 pf=0.97 Vminpu=0.88
New object=Load.337699b0a phases=1 bus1=sx2954349b.1 kV=0.12 status=variable model=1 conn=wye kW=5.37674489855766 pf=0.97 Vminpu=0.88
New object=Load.337699b0b phases=1 bus1=sx2954349b.2 kV=0.12 status=variable model=1 conn=wye kW=4.35325510144234 pf=0.97 Vminpu=0.88
New object=Load.337700b0a phases=1 bus1=sx2766722b.1 kV=0.12 status=variable model=1 conn=wye kW=1.59903824627399 pf=0.97 Vminpu=0.88
New object=Load.337700b0b phases=1 bus1=sx2766722b.2 kV=0.12 status=variable model=1 conn=wye kW=8.13096175372601 pf=0.97 Vminpu=0.88
New object=Load.337701b0a phases=1 bus1=sx2879071b.1 kV=0.12 status=variable model=1 conn=wye kW=3.48424743652344 pf=0.97 Vminpu=0.88
New object=Load.337701b0b phases=1 bus1=sx2879071b.2 kV=0.12 status=variable model=1 conn=wye kW=6.24575256347656 pf=0.97 Vminpu=0.88
New object=Load.337702b0a phases=1 bus1=sx3029504b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6717271655798 pf=0.97 Vminpu=0.88
New object=Load.337702b0b phases=1 bus1=sx3029504b.2 kV=0.12 status=variable model=1 conn=wye kW=6.0582728344202 pf=0.97 Vminpu=0.88
New object=Load.227732939b0a phases=1 bus1=sx3046854b.1 kV=0.12 status=variable model=1 conn=wye kW=8.96460776925087 pf=0.97 Vminpu=0.88
New object=Load.227732939b0b phases=1 bus1=sx3046854b.2 kV=0.12 status=variable model=1 conn=wye kW=5.62539223074913 pf=0.97 Vminpu=0.88
New object=Load.337703b0a phases=1 bus1=sx2691948b.1 kV=0.12 status=variable model=1 conn=wye kW=2.66001561164856 pf=0.97 Vminpu=0.88
New object=Load.337703b0b phases=1 bus1=sx2691948b.2 kV=0.12 status=variable model=1 conn=wye kW=3.17998438835144 pf=0.97 Vminpu=0.88
New object=Load.225940756b0a phases=1 bus1=sx2913406b.1 kV=0.12 status=variable model=1 conn=wye kW=3.22710608959198 pf=0.97 Vminpu=0.88
New object=Load.225940756b0b phases=1 bus1=sx2913406b.2 kV=0.12 status=variable model=1 conn=wye kW=11.362893910408 pf=0.97 Vminpu=0.88
New object=Load.337705b0a phases=1 bus1=sx2785547b.1 kV=0.12 status=variable model=1 conn=wye kW=4.5058210682869 pf=0.97 Vminpu=0.88
New object=Load.337705b0b phases=1 bus1=sx2785547b.2 kV=0.12 status=variable model=1 conn=wye kW=5.2241789317131 pf=0.97 Vminpu=0.88
New object=Load.337704b0a phases=1 bus1=sx2710546b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00821503698825836 pf=0.97 Vminpu=0.88
New object=Load.337704b0b phases=1 bus1=sx2710546b.2 kV=0.12 status=variable model=1 conn=wye kW=9.72178496301174 pf=0.97 Vminpu=0.88
New object=Load.337706b0a phases=1 bus1=sx3254214b.1 kV=0.12 status=variable model=1 conn=wye kW=4.56219425857067 pf=0.97 Vminpu=0.88
New object=Load.337706b0b phases=1 bus1=sx3254214b.2 kV=0.12 status=variable model=1 conn=wye kW=5.16780574142933 pf=0.97 Vminpu=0.88
New object=Load.226881057b0a phases=1 bus1=sx3214112b.1 kV=0.12 status=variable model=1 conn=wye kW=2.44486710071564 pf=0.97 Vminpu=0.88
New object=Load.226881057b0b phases=1 bus1=sx3214112b.2 kV=0.12 status=variable model=1 conn=wye kW=3.39513289928436 pf=0.97 Vminpu=0.88
New object=Load.337707b0a phases=1 bus1=sx3160104b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05737583518028 pf=0.97 Vminpu=0.88
New object=Load.337707b0b phases=1 bus1=sx3160104b.2 kV=0.12 status=variable model=1 conn=wye kW=7.67262416481972 pf=0.97 Vminpu=0.88
New object=Load.337708b0a phases=1 bus1=sx3216349b.1 kV=0.12 status=variable model=1 conn=wye kW=5.20576439380646 pf=0.97 Vminpu=0.88
New object=Load.337708b0b phases=1 bus1=sx3216349b.2 kV=0.12 status=variable model=1 conn=wye kW=0.634235606193543 pf=0.97 Vminpu=0.88
New object=Load.337709b0a phases=1 bus1=sx2879077b.1 kV=0.12 status=variable model=1 conn=wye kW=3.30592166900635 pf=0.97 Vminpu=0.88
New object=Load.337709b0b phases=1 bus1=sx2879077b.2 kV=0.12 status=variable model=1 conn=wye kW=2.53407833099365 pf=0.97 Vminpu=0.88
New object=Load.337710b0a phases=1 bus1=sx2991916b.1 kV=0.12 status=variable model=1 conn=wye kW=0.835936993956566 pf=0.97 Vminpu=0.88
New object=Load.337710b0b phases=1 bus1=sx2991916b.2 kV=0.12 status=variable model=1 conn=wye kW=8.89406300604344 pf=0.97 Vminpu=0.88
New object=Load.392038b0a phases=1 bus1=sx2841634b.1 kV=0.12 status=variable model=1 conn=wye kW=9.26179572939873 pf=0.97 Vminpu=0.88
New object=Load.392038b0b phases=1 bus1=sx2841634b.2 kV=0.12 status=variable model=1 conn=wye kW=5.32820427060127 pf=0.97 Vminpu=0.88
New object=Load.392036b0a phases=1 bus1=sx2991915b.1 kV=0.12 status=variable model=1 conn=wye kW=7.24873753547668 pf=0.97 Vminpu=0.88
New object=Load.392036b0b phases=1 bus1=sx2991915b.2 kV=0.12 status=variable model=1 conn=wye kW=2.48126246452332 pf=0.97 Vminpu=0.88
New object=Load.392037b0a phases=1 bus1=sx2673320b.1 kV=0.12 status=variable model=1 conn=wye kW=5.84252444684506 pf=0.97 Vminpu=0.88
New object=Load.392037b0b phases=1 bus1=sx2673320b.2 kV=0.12 status=variable model=1 conn=wye kW=3.88747555315495 pf=0.97 Vminpu=0.88
New object=Load.2120195b0a phases=1 bus1=sx3048209b.1 kV=0.12 status=variable model=1 conn=wye kW=9.50640078604221 pf=0.97 Vminpu=0.88
New object=Load.2120195b0b phases=1 bus1=sx3048209b.2 kV=0.12 status=variable model=1 conn=wye kW=0.223599213957787 pf=0.97 Vminpu=0.88
New object=Load.228580047b0a phases=1 bus1=sx3029183b.1 kV=0.12 status=variable model=1 conn=wye kW=0.284720788002014 pf=0.97 Vminpu=0.88
New object=Load.228580047b0b phases=1 bus1=sx3029183b.2 kV=0.12 status=variable model=1 conn=wye kW=5.55527921199799 pf=0.97 Vminpu=0.88
New object=Load.21398646b0a phases=1 bus1=sx2973180b.1 kV=0.12 status=variable model=1 conn=wye kW=0.440817782878876 pf=0.97 Vminpu=0.88
New object=Load.21398646b0b phases=1 bus1=sx2973180b.2 kV=0.12 status=variable model=1 conn=wye kW=9.28918221712112 pf=0.97 Vminpu=0.88
New object=Load.226192846b0a phases=1 bus1=sx3139086b.1 kV=0.12 status=variable model=1 conn=wye kW=6.21023333013058 pf=0.97 Vminpu=0.88
New object=Load.226192846b0b phases=1 bus1=sx3139086b.2 kV=0.12 status=variable model=1 conn=wye kW=3.51976666986942 pf=0.97 Vminpu=0.88
New object=Load.21486213b0a phases=1 bus1=sx3029520b.1 kV=0.12 status=variable model=1 conn=wye kW=1.86472555160522 pf=0.97 Vminpu=0.88
New object=Load.21486213b0b phases=1 bus1=sx3029520b.2 kV=0.12 status=variable model=1 conn=wye kW=3.97527444839478 pf=0.97 Vminpu=0.88
New object=Load.337691b0a phases=1 bus1=sx2897774b.1 kV=0.12 status=variable model=1 conn=wye kW=3.66223540306091 pf=0.97 Vminpu=0.88
New object=Load.337691b0b phases=1 bus1=sx2897774b.2 kV=0.12 status=variable model=1 conn=wye kW=2.17776459693909 pf=0.97 Vminpu=0.88
New object=Load.337688b0a phases=1 bus1=sx3029501b.1 kV=0.12 status=variable model=1 conn=wye kW=3.85250723361969 pf=0.97 Vminpu=0.88
New object=Load.337688b0b phases=1 bus1=sx3029501b.2 kV=0.12 status=variable model=1 conn=wye kW=1.98749276638031 pf=0.97 Vminpu=0.88
New object=Load.21388572b0a phases=1 bus1=sx3235252b.1 kV=0.12 status=variable model=1 conn=wye kW=9.30538436949253 pf=0.97 Vminpu=0.88
New object=Load.21388572b0b phases=1 bus1=sx3235252b.2 kV=0.12 status=variable model=1 conn=wye kW=0.42461563050747 pf=0.97 Vminpu=0.88
New object=Load.2148580b0a phases=1 bus1=sx3197636b.1 kV=0.12 status=variable model=1 conn=wye kW=8.97155983150005 pf=0.97 Vminpu=0.88
New object=Load.2148580b0b phases=1 bus1=sx3197636b.2 kV=0.12 status=variable model=1 conn=wye kW=0.758440168499947 pf=0.97 Vminpu=0.88
New object=Load.337689b0a phases=1 bus1=sx2691949b.1 kV=0.12 status=variable model=1 conn=wye kW=8.4117826294899 pf=0.97 Vminpu=0.88
New object=Load.337689b0b phases=1 bus1=sx2691949b.2 kV=0.12 status=variable model=1 conn=wye kW=1.3182173705101 pf=0.97 Vminpu=0.88
New object=Load.337690b0a phases=1 bus1=sx3104127b.1 kV=0.12 status=variable model=1 conn=wye kW=1.27254199683666 pf=0.97 Vminpu=0.88
New object=Load.337690b0b phases=1 bus1=sx3104127b.2 kV=0.12 status=variable model=1 conn=wye kW=8.45745800316334 pf=0.97 Vminpu=0.88
New object=Load.226193702c0a phases=1 bus1=sx3181545c.1 kV=0.12 status=variable model=1 conn=wye kW=0.751716333627701 pf=0.97 Vminpu=0.88
New object=Load.226193702c0b phases=1 bus1=sx3181545c.2 kV=0.12 status=variable model=1 conn=wye kW=5.3482836663723 pf=0.97 Vminpu=0.88
New object=Load.226193698c0a phases=1 bus1=sx3125349c.1 kV=0.12 status=variable model=1 conn=wye kW=4.1147313272953 pf=0.97 Vminpu=0.88
New object=Load.226193698c0b phases=1 bus1=sx3125349c.2 kV=0.12 status=variable model=1 conn=wye kW=6.0552686727047 pf=0.97 Vminpu=0.88
New object=Load.226193696a0a phases=1 bus1=sx3143999a.1 kV=0.12 status=variable model=1 conn=wye kW=2.54193311035633 pf=0.97 Vminpu=0.88
New object=Load.226193696a0b phases=1 bus1=sx3143999a.2 kV=0.12 status=variable model=1 conn=wye kW=6.32806688964367 pf=0.97 Vminpu=0.88
New object=Load.275008c0a phases=1 bus1=sx3235243c.1 kV=0.12 status=variable model=1 conn=wye kW=8.95101416766643 pf=0.97 Vminpu=0.88
New object=Load.275008c0b phases=1 bus1=sx3235243c.2 kV=0.12 status=variable model=1 conn=wye kW=1.21898583233357 pf=0.97 Vminpu=0.88
New object=Load.337684a0a phases=1 bus1=sx3159448a.1 kV=0.12 status=variable model=1 conn=wye kW=6.21593634903431 pf=0.97 Vminpu=0.88
New object=Load.337684a0b phases=1 bus1=sx3159448a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65406365096569 pf=0.97 Vminpu=0.88
New object=Load.21459640c0a phases=1 bus1=sx2970258c.1 kV=0.12 status=variable model=1 conn=wye kW=8.32315817952156 pf=0.97 Vminpu=0.88
New object=Load.21459640c0b phases=1 bus1=sx2970258c.2 kV=0.12 status=variable model=1 conn=wye kW=6.93684182047844 pf=0.97 Vminpu=0.88
New object=Load.21458756c0a phases=1 bus1=sx3232301c.1 kV=0.12 status=fixed model=1 conn=wye kW=6.91356873273849 pf=0.97 Vminpu=0.88
New object=Load.21458756c0b phases=1 bus1=sx3232301c.2 kV=0.12 status=fixed model=1 conn=wye kW=23.6064312672615 pf=0.97 Vminpu=0.88
New object=Load.21459629c0a phases=1 bus1=sx2763811c.1 kV=0.12 status=fixed model=1 conn=wye kW=19.9439783668518 pf=0.97 Vminpu=0.88
New object=Load.21459629c0b phases=1 bus1=sx2763811c.2 kV=0.12 status=fixed model=1 conn=wye kW=10.5760216331482 pf=0.97 Vminpu=0.88
New object=Load.21459651c0a phases=1 bus1=sx2763812c.1 kV=0.12 status=fixed model=1 conn=wye kW=8.81110169887543 pf=0.97 Vminpu=0.88
New object=Load.21459651c0b phases=1 bus1=sx2763812c.2 kV=0.12 status=fixed model=1 conn=wye kW=21.7088983011246 pf=0.97 Vminpu=0.88
New object=Load.226192801c0a phases=1 bus1=sx2951995c.1 kV=0.12 status=fixed model=1 conn=wye kW=6.04942016601562 pf=0.97 Vminpu=0.88
New object=Load.226192801c0b phases=1 bus1=sx2951995c.2 kV=0.12 status=fixed model=1 conn=wye kW=24.4705798339844 pf=0.97 Vminpu=0.88
New object=Load.21459660c0a phases=1 bus1=sx3101194c.1 kV=0.12 status=fixed model=1 conn=wye kW=30.1838477301598 pf=0.97 Vminpu=0.88
New object=Load.21459660c0b phases=1 bus1=sx3101194c.2 kV=0.12 status=fixed model=1 conn=wye kW=0.336152269840241 pf=0.97 Vminpu=0.88
New object=Load.227447984c0a phases=1 bus1=sx2862616c.1 kV=0.12 status=fixed model=1 conn=wye kW=14.1650160932541 pf=0.97 Vminpu=0.88
New object=Load.227447984c0b phases=1 bus1=sx2862616c.2 kV=0.12 status=fixed model=1 conn=wye kW=16.3549839067459 pf=0.97 Vminpu=0.88
New object=Load.227917130c0a phases=1 bus1=sx2803194c.1 kV=0.12 status=variable model=1 conn=wye kW=14.8221690678596 pf=0.97 Vminpu=0.88
New object=Load.227917130c0b phases=1 bus1=sx2803194c.2 kV=0.12 status=variable model=1 conn=wye kW=0.437830932140351 pf=0.97 Vminpu=0.88
New object=Load.227917133c0a phases=1 bus1=sx3047073c.1 kV=0.12 status=variable model=1 conn=wye kW=3.57038176596165 pf=0.97 Vminpu=0.88
New object=Load.227917133c0b phases=1 bus1=sx3047073c.2 kV=0.12 status=variable model=1 conn=wye kW=6.59961823403835 pf=0.97 Vminpu=0.88
New object=Load.227917127c0a phases=1 bus1=sx2690868c.1 kV=0.12 status=variable model=1 conn=wye kW=11.7544155299664 pf=0.97 Vminpu=0.88
New object=Load.227917127c0b phases=1 bus1=sx2690868c.2 kV=0.12 status=variable model=1 conn=wye kW=8.58558447003364 pf=0.97 Vminpu=0.88
New object=Load.227917119a0a phases=1 bus1=sx2821770a.1 kV=0.12 status=variable model=1 conn=wye kW=2.7209220468998 pf=0.97 Vminpu=0.88
New object=Load.227917119a0b phases=1 bus1=sx2821770a.2 kV=0.12 status=variable model=1 conn=wye kW=10.5790779531002 pf=0.97 Vminpu=0.88
New object=Load.227917122a0a phases=1 bus1=sx2915534a.1 kV=0.12 status=variable model=1 conn=wye kW=4.0695081949234 pf=0.97 Vminpu=0.88
New object=Load.227917122a0b phases=1 bus1=sx2915534a.2 kV=0.12 status=variable model=1 conn=wye kW=9.2304918050766 pf=0.97 Vminpu=0.88
New object=Load.337671a0a phases=1 bus1=sx3254207a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52083513259888 pf=0.97 Vminpu=0.88
New object=Load.337671a0b phases=1 bus1=sx3254207a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79916486740112 pf=0.97 Vminpu=0.88
New object=Load.21470405a0a phases=1 bus1=sx2897801a.1 kV=0.12 status=variable model=1 conn=wye kW=7.28226785063744 pf=0.97 Vminpu=0.88
New object=Load.21470405a0b phases=1 bus1=sx2897801a.2 kV=0.12 status=variable model=1 conn=wye kW=6.01773214936256 pf=0.97 Vminpu=0.88
New object=Load.337674a0a phases=1 bus1=sx3066805a.1 kV=0.12 status=variable model=1 conn=wye kW=5.30264739692211 pf=0.97 Vminpu=0.88
New object=Load.337674a0b phases=1 bus1=sx3066805a.2 kV=0.12 status=variable model=1 conn=wye kW=3.56735260307789 pf=0.97 Vminpu=0.88
New object=Load.337675a0a phases=1 bus1=sx2785514a.1 kV=0.12 status=variable model=1 conn=wye kW=8.42646235704422 pf=0.97 Vminpu=0.88
New object=Load.337675a0b phases=1 bus1=sx2785514a.2 kV=0.12 status=variable model=1 conn=wye kW=0.44353764295578 pf=0.97 Vminpu=0.88
New object=Load.337676a0a phases=1 bus1=sx3235244a.1 kV=0.12 status=variable model=1 conn=wye kW=5.98416359484196 pf=0.97 Vminpu=0.88
New object=Load.337676a0b phases=1 bus1=sx3235244a.2 kV=0.12 status=variable model=1 conn=wye kW=2.88583640515804 pf=0.97 Vminpu=0.88
New object=Load.337679a0a phases=1 bus1=sx3010559a.1 kV=0.12 status=variable model=1 conn=wye kW=0.124479484558105 pf=0.97 Vminpu=0.88
New object=Load.337679a0b phases=1 bus1=sx3010559a.2 kV=0.12 status=variable model=1 conn=wye kW=5.19552051544189 pf=0.97 Vminpu=0.88
New object=Load.337678a0a phases=1 bus1=sx3160101a.1 kV=0.12 status=variable model=1 conn=wye kW=2.13256279408932 pf=0.97 Vminpu=0.88
New object=Load.337678a0b phases=1 bus1=sx3160101a.2 kV=0.12 status=variable model=1 conn=wye kW=6.73743720591068 pf=0.97 Vminpu=0.88
New object=Load.337677a0a phases=1 bus1=sx2785513a.1 kV=0.12 status=variable model=1 conn=wye kW=0.839246526956558 pf=0.97 Vminpu=0.88
New object=Load.337677a0b phases=1 bus1=sx2785513a.2 kV=0.12 status=variable model=1 conn=wye kW=8.03075347304344 pf=0.97 Vminpu=0.88
New object=Load.337673a0a phases=1 bus1=sx2841618a.1 kV=0.12 status=variable model=1 conn=wye kW=1.50847695231438 pf=0.97 Vminpu=0.88
New object=Load.337673a0b phases=1 bus1=sx2841618a.2 kV=0.12 status=variable model=1 conn=wye kW=7.36152304768562 pf=0.97 Vminpu=0.88
New object=Load.2148633a0a phases=1 bus1=sx2991905a.1 kV=0.12 status=variable model=1 conn=wye kW=5.21968296766281 pf=0.97 Vminpu=0.88
New object=Load.2148633a0b phases=1 bus1=sx2991905a.2 kV=0.12 status=variable model=1 conn=wye kW=8.08031703233719 pf=0.97 Vminpu=0.88
New object=Load.21031694b0a phases=1 bus1=sx3122812b.1 kV=0.12 status=variable model=1 conn=wye kW=4.85382362008095 pf=0.97 Vminpu=0.88
New object=Load.21031694b0b phases=1 bus1=sx3122812b.2 kV=0.12 status=variable model=1 conn=wye kW=9.73617637991905 pf=0.97 Vminpu=0.88
New object=Load.337669a0a phases=1 bus1=sx3122811a.1 kV=0.12 status=variable model=1 conn=wye kW=7.54998049676418 pf=0.97 Vminpu=0.88
New object=Load.337669a0b phases=1 bus1=sx3122811a.2 kV=0.12 status=variable model=1 conn=wye kW=1.32001950323582 pf=0.97 Vminpu=0.88
New object=Load.21015829a0a phases=1 bus1=sx2822861a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07789335012436 pf=0.97 Vminpu=0.88
New object=Load.21015829a0b phases=1 bus1=sx2822861a.2 kV=0.12 status=variable model=1 conn=wye kW=7.79210664987564 pf=0.97 Vminpu=0.88
New object=Load.21031684a0a phases=1 bus1=sx2841616a.1 kV=0.12 status=variable model=1 conn=wye kW=7.04591065466404 pf=0.97 Vminpu=0.88
New object=Load.21031684a0b phases=1 bus1=sx2841616a.2 kV=0.12 status=variable model=1 conn=wye kW=1.82408934533596 pf=0.97 Vminpu=0.88
New object=Load.338956a0a phases=1 bus1=sx3104119a.1 kV=0.12 status=variable model=1 conn=wye kW=8.77237891554832 pf=0.97 Vminpu=0.88
New object=Load.338956a0b phases=1 bus1=sx3104119a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0976210844516761 pf=0.97 Vminpu=0.88
New object=Load.337713c0a phases=1 bus1=sx2766716c.1 kV=0.12 status=variable model=1 conn=wye kW=5.26529317498207 pf=0.97 Vminpu=0.88
New object=Load.337713c0b phases=1 bus1=sx2766716c.2 kV=0.12 status=variable model=1 conn=wye kW=0.834706825017929 pf=0.97 Vminpu=0.88
New object=Load.337712c0a phases=1 bus1=sx3235245c.1 kV=0.12 status=variable model=1 conn=wye kW=5.07683407068253 pf=0.97 Vminpu=0.88
New object=Load.337712c0b phases=1 bus1=sx3235245c.2 kV=0.12 status=variable model=1 conn=wye kW=1.02316592931747 pf=0.97 Vminpu=0.88
New object=Load.337714c0a phases=1 bus1=sx3254209c.1 kV=0.12 status=variable model=1 conn=wye kW=6.07504448413849 pf=0.97 Vminpu=0.88
New object=Load.337714c0b phases=1 bus1=sx3254209c.2 kV=0.12 status=variable model=1 conn=wye kW=9.18495551586151 pf=0.97 Vminpu=0.88
New object=Load.338941c0a phases=1 bus1=sx2991914c.1 kV=0.12 status=variable model=1 conn=wye kW=3.72780755162239 pf=0.97 Vminpu=0.88
New object=Load.338941c0b phases=1 bus1=sx2991914c.2 kV=0.12 status=variable model=1 conn=wye kW=2.37219244837761 pf=0.97 Vminpu=0.88
New object=Load.21399099a0a phases=1 bus1=sx2841635a.1 kV=0.12 status=variable model=1 conn=wye kW=1.89153039216995 pf=0.97 Vminpu=0.88
New object=Load.21399099a0b phases=1 bus1=sx2841635a.2 kV=0.12 status=variable model=1 conn=wye kW=3.42846960783005 pf=0.97 Vminpu=0.88
New object=Load.338942a0a phases=1 bus1=sx2822869a.1 kV=0.12 status=variable model=1 conn=wye kW=8.38227840900421 pf=0.97 Vminpu=0.88
New object=Load.338942a0b phases=1 bus1=sx2822869a.2 kV=0.12 status=variable model=1 conn=wye kW=0.487721590995788 pf=0.97 Vminpu=0.88
New object=Load.338943c0a phases=1 bus1=sx2729410c.1 kV=0.12 status=variable model=1 conn=wye kW=3.40552162349224 pf=0.97 Vminpu=0.88
New object=Load.338943c0b phases=1 bus1=sx2729410c.2 kV=0.12 status=variable model=1 conn=wye kW=6.76447837650776 pf=0.97 Vminpu=0.88
New object=Load.21399112c0a phases=1 bus1=sx3254217c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0636422157288 pf=0.97 Vminpu=0.88
New object=Load.21399112c0b phases=1 bus1=sx3254217c.2 kV=0.12 status=variable model=1 conn=wye kW=0.106357784271241 pf=0.97 Vminpu=0.88
New object=Load.21399171c0a phases=1 bus1=sx2822870c.1 kV=0.12 status=variable model=1 conn=wye kW=5.29346327185631 pf=0.97 Vminpu=0.88
New object=Load.21399171c0b phases=1 bus1=sx2822870c.2 kV=0.12 status=variable model=1 conn=wye kW=0.806536728143692 pf=0.97 Vminpu=0.88
New object=Load.21399220c0a phases=1 bus1=sx2766725c.1 kV=0.12 status=variable model=1 conn=wye kW=5.06255522966385 pf=0.97 Vminpu=0.88
New object=Load.21399220c0b phases=1 bus1=sx2766725c.2 kV=0.12 status=variable model=1 conn=wye kW=1.03744477033615 pf=0.97 Vminpu=0.88
New object=Load.293644a0a phases=1 bus1=sx2729429a.1 kV=0.12 status=variable model=1 conn=wye kW=1.0074391657114 pf=0.97 Vminpu=0.88
New object=Load.293644a0b phases=1 bus1=sx2729429a.2 kV=0.12 status=variable model=1 conn=wye kW=7.8625608342886 pf=0.97 Vminpu=0.88
New object=Load.294787a0a phases=1 bus1=sx3197647a.1 kV=0.12 status=variable model=1 conn=wye kW=1.13439882397652 pf=0.97 Vminpu=0.88
New object=Load.294787a0b phases=1 bus1=sx3197647a.2 kV=0.12 status=variable model=1 conn=wye kW=2.41560117602348 pf=0.97 Vminpu=0.88
New object=Load.293645a0a phases=1 bus1=sx2841633a.1 kV=0.12 status=variable model=1 conn=wye kW=1.76712000966072 pf=0.97 Vminpu=0.88
New object=Load.293645a0b phases=1 bus1=sx2841633a.2 kV=0.12 status=variable model=1 conn=wye kW=7.10287999033928 pf=0.97 Vminpu=0.88
New object=Load.293652a0a phases=1 bus1=sx3235258a.1 kV=0.12 status=variable model=1 conn=wye kW=0.864180176258087 pf=0.97 Vminpu=0.88
New object=Load.293652a0b phases=1 bus1=sx3235258a.2 kV=0.12 status=variable model=1 conn=wye kW=4.45581982374191 pf=0.97 Vminpu=0.88
New object=Load.293652b0a phases=1 bus1=sx3235258b.1 kV=0.12 status=variable model=1 conn=wye kW=0.727046942710876 pf=0.97 Vminpu=0.88
New object=Load.293652b0b phases=1 bus1=sx3235258b.2 kV=0.12 status=variable model=1 conn=wye kW=13.8629530572891 pf=0.97 Vminpu=0.88
New object=Load.293652c0a phases=1 bus1=sx3235258c.1 kV=0.12 status=variable model=1 conn=wye kW=4.53864516615868 pf=0.97 Vminpu=0.88
New object=Load.293652c0b phases=1 bus1=sx3235258c.2 kV=0.12 status=variable model=1 conn=wye kW=1.56135483384132 pf=0.97 Vminpu=0.88
New object=Load.293656b0a phases=1 bus1=sx2973167b.1 kV=0.12 status=variable model=1 conn=wye kW=2.00710978984833 pf=0.97 Vminpu=0.88
New object=Load.293656b0b phases=1 bus1=sx2973167b.2 kV=0.12 status=variable model=1 conn=wye kW=3.83289021015167 pf=0.97 Vminpu=0.88
New object=Load.293657b0a phases=1 bus1=sx3189189b.1 kV=0.12 status=variable model=1 conn=wye kW=4.12691477775574 pf=0.97 Vminpu=0.88
New object=Load.293657b0b phases=1 bus1=sx3189189b.2 kV=0.12 status=variable model=1 conn=wye kW=1.71308522224426 pf=0.97 Vminpu=0.88
New object=Load.293663c0a phases=1 bus1=sx3216368c.1 kV=0.12 status=variable model=1 conn=wye kW=4.29804822206497 pf=0.97 Vminpu=0.88
New object=Load.293663c0b phases=1 bus1=sx3216368c.2 kV=0.12 status=variable model=1 conn=wye kW=1.80195177793503 pf=0.97 Vminpu=0.88
New object=Load.293660b0a phases=1 bus1=sx2916610b.1 kV=0.12 status=variable model=1 conn=wye kW=0.244389376044273 pf=0.97 Vminpu=0.88
New object=Load.293660b0b phases=1 bus1=sx2916610b.2 kV=0.12 status=variable model=1 conn=wye kW=9.48561062395573 pf=0.97 Vminpu=0.88
New object=Load.2120126a0a phases=1 bus1=sx2814529a.1 kV=0.12 status=variable model=1 conn=wye kW=4.26361986994743 pf=0.97 Vminpu=0.88
New object=Load.2120126a0b phases=1 bus1=sx2814529a.2 kV=0.12 status=variable model=1 conn=wye kW=13.4763801300526 pf=0.97 Vminpu=0.88
New object=Load.2120126b0a phases=1 bus1=sx2814529b.1 kV=0.12 status=variable model=1 conn=wye kW=4.54379167556763 pf=0.97 Vminpu=0.88
New object=Load.2120126b0b phases=1 bus1=sx2814529b.2 kV=0.12 status=variable model=1 conn=wye kW=14.9062083244324 pf=0.97 Vminpu=0.88
New object=Load.2120126c0a phases=1 bus1=sx2814529c.1 kV=0.12 status=variable model=1 conn=wye kW=8.95473550200462 pf=0.97 Vminpu=0.88
New object=Load.2120126c0b phases=1 bus1=sx2814529c.2 kV=0.12 status=variable model=1 conn=wye kW=11.3852644979954 pf=0.97 Vminpu=0.88
New object=Load.293659c0a phases=1 bus1=sx2935560c.1 kV=0.12 status=variable model=1 conn=wye kW=4.12576189041138 pf=0.97 Vminpu=0.88
New object=Load.293659c0b phases=1 bus1=sx2935560c.2 kV=0.12 status=variable model=1 conn=wye kW=1.97423810958862 pf=0.97 Vminpu=0.88
New object=Load.21398815a0a phases=1 bus1=sx3216351a.1 kV=0.12 status=variable model=1 conn=wye kW=4.13405408501625 pf=0.97 Vminpu=0.88
New object=Load.21398815a0b phases=1 bus1=sx3216351a.2 kV=0.12 status=variable model=1 conn=wye kW=4.73594591498375 pf=0.97 Vminpu=0.88
New object=Load.391981a0a phases=1 bus1=sx2879081a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05521412849426 pf=0.97 Vminpu=0.88
New object=Load.391981a0b phases=1 bus1=sx2879081a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26478587150574 pf=0.97 Vminpu=0.88
New object=Load.21398676a0a phases=1 bus1=sx3066816a.1 kV=0.12 status=variable model=1 conn=wye kW=5.15922404050827 pf=0.97 Vminpu=0.88
New object=Load.21398676a0b phases=1 bus1=sx3066816a.2 kV=0.12 status=variable model=1 conn=wye kW=0.16077595949173 pf=0.97 Vminpu=0.88
New object=Load.21373784a0a phases=1 bus1=sx3066817a.1 kV=0.12 status=variable model=1 conn=wye kW=12.2846792244911 pf=0.97 Vminpu=0.88
New object=Load.21373784a0b phases=1 bus1=sx3066817a.2 kV=0.12 status=variable model=1 conn=wye kW=5.45532077550888 pf=0.97 Vminpu=0.88
New object=Load.21399229a0a phases=1 bus1=sx2879078a.1 kV=0.12 status=variable model=1 conn=wye kW=1.81092821359634 pf=0.97 Vminpu=0.88
New object=Load.21399229a0b phases=1 bus1=sx2879078a.2 kV=0.12 status=variable model=1 conn=wye kW=3.50907178640366 pf=0.97 Vminpu=0.88
New object=Load.21399305a0a phases=1 bus1=sx3048221a.1 kV=0.12 status=variable model=1 conn=wye kW=0.494469830989838 pf=0.97 Vminpu=0.88
New object=Load.21399305a0b phases=1 bus1=sx3048221a.2 kV=0.12 status=variable model=1 conn=wye kW=8.37553016901016 pf=0.97 Vminpu=0.88
New object=Load.391980a0a phases=1 bus1=sx2691952a.1 kV=0.12 status=variable model=1 conn=wye kW=2.71750009775162 pf=0.97 Vminpu=0.88
New object=Load.391980a0b phases=1 bus1=sx2691952a.2 kV=0.12 status=variable model=1 conn=wye kW=2.60249990224838 pf=0.97 Vminpu=0.88
New object=Load.391977a0a phases=1 bus1=sx3216350a.1 kV=0.12 status=variable model=1 conn=wye kW=8.77322799682617 pf=0.97 Vminpu=0.88
New object=Load.391977a0b phases=1 bus1=sx3216350a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0967720031738288 pf=0.97 Vminpu=0.88
New object=Load.391976c0a phases=1 bus1=sx2841631c.1 kV=0.12 status=variable model=1 conn=wye kW=0.220863223671913 pf=0.97 Vminpu=0.88
New object=Load.391976c0b phases=1 bus1=sx2841631c.2 kV=0.12 status=variable model=1 conn=wye kW=9.94913677632809 pf=0.97 Vminpu=0.88
New object=Load.391978c0a phases=1 bus1=sx3141402c.1 kV=0.12 status=variable model=1 conn=wye kW=8.89871302306652 pf=0.97 Vminpu=0.88
New object=Load.391978c0b phases=1 bus1=sx3141402c.2 kV=0.12 status=variable model=1 conn=wye kW=1.27128697693348 pf=0.97 Vminpu=0.88
New object=Load.391973c0a phases=1 bus1=sx2673319c.1 kV=0.12 status=variable model=1 conn=wye kW=2.16759947538376 pf=0.97 Vminpu=0.88
New object=Load.391973c0b phases=1 bus1=sx2673319c.2 kV=0.12 status=variable model=1 conn=wye kW=3.93240052461624 pf=0.97 Vminpu=0.88
New object=Load.226964880a0a phases=1 bus1=sx3172805a.1 kV=0.12 status=variable model=1 conn=wye kW=0.83165660738945 pf=0.97 Vminpu=0.88
New object=Load.226964880a0b phases=1 bus1=sx3172805a.2 kV=0.12 status=variable model=1 conn=wye kW=8.03834339261055 pf=0.97 Vminpu=0.88
New object=Load.21197413c0a phases=1 bus1=sx3141411c.1 kV=0.12 status=fixed model=1 conn=wye kW=27.5417051148415 pf=0.97 Vminpu=0.88
New object=Load.21197413c0b phases=1 bus1=sx3141411c.2 kV=0.12 status=fixed model=1 conn=wye kW=2.97829488515854 pf=0.97 Vminpu=0.88
New object=Load.21209868a0a phases=1 bus1=sx2710518a.1 kV=0.12 status=variable model=1 conn=wye kW=2.5981939971447 pf=0.97 Vminpu=0.88
New object=Load.21209868a0b phases=1 bus1=sx2710518a.2 kV=0.12 status=variable model=1 conn=wye kW=6.2718060028553 pf=0.97 Vminpu=0.88
New object=Load.21399326c0a phases=1 bus1=sx2879092c.1 kV=0.12 status=variable model=1 conn=wye kW=8.71479581773281 pf=0.97 Vminpu=0.88
New object=Load.21399326c0b phases=1 bus1=sx2879092c.2 kV=0.12 status=variable model=1 conn=wye kW=1.45520418226719 pf=0.97 Vminpu=0.88
New object=Load.391979c0a phases=1 bus1=sx3197642c.1 kV=0.12 status=variable model=1 conn=wye kW=4.82328501939774 pf=0.97 Vminpu=0.88
New object=Load.391979c0b phases=1 bus1=sx3197642c.2 kV=0.12 status=variable model=1 conn=wye kW=1.27671498060226 pf=0.97 Vminpu=0.88
New object=Load.391985a0a phases=1 bus1=sx2785530a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20630798637867 pf=0.97 Vminpu=0.88
New object=Load.391985a0b phases=1 bus1=sx2785530a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34369201362133 pf=0.97 Vminpu=0.88
New object=Load.21397544a0a phases=1 bus1=sx2822868a.1 kV=0.12 status=variable model=1 conn=wye kW=0.756671073436737 pf=0.97 Vminpu=0.88
New object=Load.21397544a0b phases=1 bus1=sx2822868a.2 kV=0.12 status=variable model=1 conn=wye kW=4.56332892656326 pf=0.97 Vminpu=0.88
New object=Load.391986a0a phases=1 bus1=sx2766723a.1 kV=0.12 status=variable model=1 conn=wye kW=6.00316218495369 pf=0.97 Vminpu=0.88
New object=Load.391986a0b phases=1 bus1=sx2766723a.2 kV=0.12 status=variable model=1 conn=wye kW=2.86683781504631 pf=0.97 Vminpu=0.88
New object=Load.391987a0a phases=1 bus1=sx3122822a.1 kV=0.12 status=variable model=1 conn=wye kW=2.31490273416042 pf=0.97 Vminpu=0.88
New object=Load.391987a0b phases=1 bus1=sx3122822a.2 kV=0.12 status=variable model=1 conn=wye kW=6.55509726583958 pf=0.97 Vminpu=0.88
New object=Load.293667a0a phases=1 bus1=sx2860504a.1 kV=0.12 status=variable model=1 conn=wye kW=3.47942609786987 pf=0.97 Vminpu=0.88
New object=Load.293667a0b phases=1 bus1=sx2860504a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84057390213013 pf=0.97 Vminpu=0.88
New object=Load.21397645a0a phases=1 bus1=sx2860493a.1 kV=0.12 status=variable model=1 conn=wye kW=4.16632974743843 pf=0.97 Vminpu=0.88
New object=Load.21397645a0b phases=1 bus1=sx2860493a.2 kV=0.12 status=variable model=1 conn=wye kW=4.70367025256157 pf=0.97 Vminpu=0.88
New object=Load.293668a0a phases=1 bus1=sx3085403a.1 kV=0.12 status=variable model=1 conn=wye kW=0.717294452786446 pf=0.97 Vminpu=0.88
New object=Load.293668a0b phases=1 bus1=sx3085403a.2 kV=0.12 status=variable model=1 conn=wye kW=8.15270554721355 pf=0.97 Vminpu=0.88
New object=Load.293666c0a phases=1 bus1=sx2710532c.1 kV=0.12 status=variable model=1 conn=wye kW=2.48720327317715 pf=0.97 Vminpu=0.88
New object=Load.293666c0b phases=1 bus1=sx2710532c.2 kV=0.12 status=variable model=1 conn=wye kW=1.58279672682285 pf=0.97 Vminpu=0.88
New object=Load.293665c0a phases=1 bus1=sx2973166c.1 kV=0.12 status=variable model=1 conn=wye kW=7.3414112842083 pf=0.97 Vminpu=0.88
New object=Load.293665c0b phases=1 bus1=sx2973166c.2 kV=0.12 status=variable model=1 conn=wye kW=2.8285887157917 pf=0.97 Vminpu=0.88
New object=Load.293658c0a phases=1 bus1=sx3189188c.1 kV=0.12 status=variable model=1 conn=wye kW=11.1231477463245 pf=0.97 Vminpu=0.88
New object=Load.293658c0b phases=1 bus1=sx3189188c.2 kV=0.12 status=variable model=1 conn=wye kW=9.21685225367546 pf=0.97 Vminpu=0.88
New object=Load.21393643a0a phases=1 bus1=sx2851933a.1 kV=0.12 status=variable model=1 conn=wye kW=5.84962756514549 pf=0.97 Vminpu=0.88
New object=Load.21393643a0b phases=1 bus1=sx2851933a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02037243485451 pf=0.97 Vminpu=0.88
New object=Load.21393643b0a phases=1 bus1=sx2851933b.1 kV=0.12 status=variable model=1 conn=wye kW=1.57893242895603 pf=0.97 Vminpu=0.88
New object=Load.21393643b0b phases=1 bus1=sx2851933b.2 kV=0.12 status=variable model=1 conn=wye kW=8.15106757104397 pf=0.97 Vminpu=0.88
New object=Load.21393643c0a phases=1 bus1=sx2851933c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0484328222275 pf=0.97 Vminpu=0.88
New object=Load.21393643c0b phases=1 bus1=sx2851933c.2 kV=0.12 status=variable model=1 conn=wye kW=5.21156717777252 pf=0.97 Vminpu=0.88
New object=Load.293664a0a phases=1 bus1=sx3207907a.1 kV=0.12 status=variable model=1 conn=wye kW=11.9984140622616 pf=0.97 Vminpu=0.88
New object=Load.293664a0b phases=1 bus1=sx3207907a.2 kV=0.12 status=variable model=1 conn=wye kW=5.74158593773842 pf=0.97 Vminpu=0.88
New object=Load.293664b0a phases=1 bus1=sx3207907b.1 kV=0.12 status=fixed model=1 conn=wye kW=4.90280997753143 pf=0.97 Vminpu=0.88
New object=Load.293664b0b phases=1 bus1=sx3207907b.2 kV=0.12 status=fixed model=1 conn=wye kW=24.2771900224686 pf=0.97 Vminpu=0.88
New object=Load.293664c0a phases=1 bus1=sx3207907c.1 kV=0.12 status=variable model=1 conn=wye kW=3.2491291987896 pf=0.97 Vminpu=0.88
New object=Load.293664c0b phases=1 bus1=sx3207907c.2 kV=0.12 status=variable model=1 conn=wye kW=17.0908708012104 pf=0.97 Vminpu=0.88
New object=Load.227100746a0a phases=1 bus1=sx3226771a.1 kV=0.12 status=variable model=1 conn=wye kW=3.09418815851212 pf=0.97 Vminpu=0.88
New object=Load.227100746a0b phases=1 bus1=sx3226771a.2 kV=0.12 status=variable model=1 conn=wye kW=2.22581184148788 pf=0.97 Vminpu=0.88
New object=Load.227100753a0a phases=1 bus1=sx3189190a.1 kV=0.12 status=variable model=1 conn=wye kW=6.51021597146988 pf=0.97 Vminpu=0.88
New object=Load.227100753a0b phases=1 bus1=sx3189190a.2 kV=0.12 status=variable model=1 conn=wye kW=2.35978402853012 pf=0.97 Vminpu=0.88
New object=Load.293673a0a phases=1 bus1=sx3122827a.1 kV=0.12 status=variable model=1 conn=wye kW=4.22170242965221 pf=0.97 Vminpu=0.88
New object=Load.293673a0b phases=1 bus1=sx3122827a.2 kV=0.12 status=variable model=1 conn=wye kW=4.64829757034779 pf=0.97 Vminpu=0.88
New object=Load.293672a0a phases=1 bus1=sx2954355a.1 kV=0.12 status=variable model=1 conn=wye kW=0.377924103736877 pf=0.97 Vminpu=0.88
New object=Load.293672a0b phases=1 bus1=sx2954355a.2 kV=0.12 status=variable model=1 conn=wye kW=4.94207589626312 pf=0.97 Vminpu=0.88
New object=Load.21398402a0a phases=1 bus1=sx2729428a.1 kV=0.12 status=variable model=1 conn=wye kW=3.0262882399559 pf=0.97 Vminpu=0.88
New object=Load.21398402a0b phases=1 bus1=sx2729428a.2 kV=0.12 status=variable model=1 conn=wye kW=2.2937117600441 pf=0.97 Vminpu=0.88
New object=Load.21397771a0a phases=1 bus1=sx2673317a.1 kV=0.12 status=variable model=1 conn=wye kW=4.78917249679565 pf=0.97 Vminpu=0.88
New object=Load.21397771a0b phases=1 bus1=sx2673317a.2 kV=0.12 status=variable model=1 conn=wye kW=0.530827503204346 pf=0.97 Vminpu=0.88
New object=Load.310568a0a phases=1 bus1=sx2710517a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20258293151855 pf=0.97 Vminpu=0.88
New object=Load.310568a0b phases=1 bus1=sx2710517a.2 kV=0.12 status=variable model=1 conn=wye kW=4.11741706848145 pf=0.97 Vminpu=0.88
New object=Load.337723a0a phases=1 bus1=sx3178978a.1 kV=0.12 status=variable model=1 conn=wye kW=0.539187757968903 pf=0.97 Vminpu=0.88
New object=Load.337723a0b phases=1 bus1=sx3178978a.2 kV=0.12 status=variable model=1 conn=wye kW=4.7808122420311 pf=0.97 Vminpu=0.88
New object=Load.337724a0a phases=1 bus1=sx2879075a.1 kV=0.12 status=variable model=1 conn=wye kW=1.84144021034241 pf=0.97 Vminpu=0.88
New object=Load.337724a0b phases=1 bus1=sx2879075a.2 kV=0.12 status=variable model=1 conn=wye kW=3.47855978965759 pf=0.97 Vminpu=0.88
New object=Load.228549643a0a phases=1 bus1=sx2916234a.1 kV=0.12 status=variable model=1 conn=wye kW=1.89134802222252 pf=0.97 Vminpu=0.88
New object=Load.228549643a0b phases=1 bus1=sx2916234a.2 kV=0.12 status=variable model=1 conn=wye kW=1.65865197777748 pf=0.97 Vminpu=0.88
New object=Load.226196648a0a phases=1 bus1=sx2820556a.1 kV=0.12 status=variable model=1 conn=wye kW=1.93807824254036 pf=0.97 Vminpu=0.88
New object=Load.226196648a0b phases=1 bus1=sx2820556a.2 kV=0.12 status=variable model=1 conn=wye kW=6.93192175745964 pf=0.97 Vminpu=0.88
New object=Load.337720a0a phases=1 bus1=sx2841648a.1 kV=0.12 status=variable model=1 conn=wye kW=0.957485883235931 pf=0.97 Vminpu=0.88
New object=Load.337720a0b phases=1 bus1=sx2841648a.2 kV=0.12 status=variable model=1 conn=wye kW=4.36251411676407 pf=0.97 Vminpu=0.88
New object=Load.21482279a0a phases=1 bus1=sx2710544a.1 kV=0.12 status=variable model=1 conn=wye kW=0.473355309963226 pf=0.97 Vminpu=0.88
New object=Load.21482279a0b phases=1 bus1=sx2710544a.2 kV=0.12 status=variable model=1 conn=wye kW=4.84664469003677 pf=0.97 Vminpu=0.88
New object=Load.337728a0a phases=1 bus1=sx3082992a.1 kV=0.12 status=variable model=1 conn=wye kW=1.41521752119064 pf=0.97 Vminpu=0.88
New object=Load.337728a0b phases=1 bus1=sx3082992a.2 kV=0.12 status=variable model=1 conn=wye kW=3.90478247880936 pf=0.97 Vminpu=0.88
New object=Load.337718a0a phases=1 bus1=sx2691947a.1 kV=0.12 status=variable model=1 conn=wye kW=1.49671168327332 pf=0.97 Vminpu=0.88
New object=Load.337718a0b phases=1 bus1=sx2691947a.2 kV=0.12 status=variable model=1 conn=wye kW=2.05328831672668 pf=0.97 Vminpu=0.88
New object=Load.337717a0a phases=1 bus1=sx3216348a.1 kV=0.12 status=variable model=1 conn=wye kW=1.94792287111282 pf=0.97 Vminpu=0.88
New object=Load.337717a0b phases=1 bus1=sx3216348a.2 kV=0.12 status=variable model=1 conn=wye kW=3.37207712888718 pf=0.97 Vminpu=0.88
New object=Load.337716a0a phases=1 bus1=sx2841627a.1 kV=0.12 status=variable model=1 conn=wye kW=2.77761687755585 pf=0.97 Vminpu=0.88
New object=Load.337716a0b phases=1 bus1=sx2841627a.2 kV=0.12 status=variable model=1 conn=wye kW=2.54238312244415 pf=0.97 Vminpu=0.88
New object=Load.21398563a0a phases=1 bus1=sx3254216a.1 kV=0.12 status=variable model=1 conn=wye kW=8.39041023910046 pf=0.97 Vminpu=0.88
New object=Load.21398563a0b phases=1 bus1=sx3254216a.2 kV=0.12 status=variable model=1 conn=wye kW=0.479589760899543 pf=0.97 Vminpu=0.88
New object=Load.302637a0a phases=1 bus1=sx2748132a.1 kV=0.12 status=variable model=1 conn=wye kW=0.438070690631866 pf=0.97 Vminpu=0.88
New object=Load.302637a0b phases=1 bus1=sx2748132a.2 kV=0.12 status=variable model=1 conn=wye kW=4.88192930936813 pf=0.97 Vminpu=0.88
New object=Load.228532641a0a phases=1 bus1=sx3091052a.1 kV=0.12 status=variable model=1 conn=wye kW=2.04611963629723 pf=0.97 Vminpu=0.88
New object=Load.228532641a0b phases=1 bus1=sx3091052a.2 kV=0.12 status=variable model=1 conn=wye kW=11.2538803637028 pf=0.97 Vminpu=0.88
New object=Load.337722a0a phases=1 bus1=sx2973157a.1 kV=0.12 status=variable model=1 conn=wye kW=0.604390434026718 pf=0.97 Vminpu=0.88
New object=Load.337722a0b phases=1 bus1=sx2973157a.2 kV=0.12 status=variable model=1 conn=wye kW=8.26560956597328 pf=0.97 Vminpu=0.88
New object=Load.310560a0a phases=1 bus1=sx2879074a.1 kV=0.12 status=variable model=1 conn=wye kW=4.34183719158173 pf=0.97 Vminpu=0.88
New object=Load.310560a0b phases=1 bus1=sx2879074a.2 kV=0.12 status=variable model=1 conn=wye kW=0.978162808418274 pf=0.97 Vminpu=0.88
New object=Load.310561a0a phases=1 bus1=sx3122820a.1 kV=0.12 status=variable model=1 conn=wye kW=8.49483983457088 pf=0.97 Vminpu=0.88
New object=Load.310561a0b phases=1 bus1=sx3122820a.2 kV=0.12 status=variable model=1 conn=wye kW=0.375160165429115 pf=0.97 Vminpu=0.88
New object=Load.21386976a0a phases=1 bus1=sx3141398a.1 kV=0.12 status=variable model=1 conn=wye kW=0.621727714538574 pf=0.97 Vminpu=0.88
New object=Load.21386976a0b phases=1 bus1=sx3141398a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69827228546143 pf=0.97 Vminpu=0.88
New object=Load.310569a0a phases=1 bus1=sx3197639a.1 kV=0.12 status=variable model=1 conn=wye kW=0.260355494618416 pf=0.97 Vminpu=0.88
New object=Load.310569a0b phases=1 bus1=sx3197639a.2 kV=0.12 status=variable model=1 conn=wye kW=8.60964450538158 pf=0.97 Vminpu=0.88
New object=Load.21398536a0a phases=1 bus1=sx2973159a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93376669406891 pf=0.97 Vminpu=0.88
New object=Load.21398536a0b phases=1 bus1=sx2973159a.2 kV=0.12 status=variable model=1 conn=wye kW=0.386233305931091 pf=0.97 Vminpu=0.88
New object=Load.310570a0a phases=1 bus1=sx3160106a.1 kV=0.12 status=variable model=1 conn=wye kW=6.49223088622093 pf=0.97 Vminpu=0.88
New object=Load.310570a0b phases=1 bus1=sx3160106a.2 kV=0.12 status=variable model=1 conn=wye kW=2.37776911377907 pf=0.97 Vminpu=0.88
New object=Load.293655a0a phases=1 bus1=sx2729414a.1 kV=0.12 status=variable model=1 conn=wye kW=4.69899237513542 pf=0.97 Vminpu=0.88
New object=Load.293655a0b phases=1 bus1=sx2729414a.2 kV=0.12 status=variable model=1 conn=wye kW=4.17100762486458 pf=0.97 Vminpu=0.88
New object=Load.293655b0a phases=1 bus1=sx2729414b.1 kV=0.12 status=variable model=1 conn=wye kW=7.34667829096317 pf=0.97 Vminpu=0.88
New object=Load.293655b0b phases=1 bus1=sx2729414b.2 kV=0.12 status=variable model=1 conn=wye kW=2.38332170903683 pf=0.97 Vminpu=0.88
New object=Load.293655c0a phases=1 bus1=sx2729414c.1 kV=0.12 status=variable model=1 conn=wye kW=7.82381235837936 pf=0.97 Vminpu=0.88
New object=Load.293655c0b phases=1 bus1=sx2729414c.2 kV=0.12 status=variable model=1 conn=wye kW=2.34618764162064 pf=0.97 Vminpu=0.88
New object=Load.293591a0a phases=1 bus1=sx3197641a.1 kV=0.12 status=variable model=1 conn=wye kW=0.773270452022553 pf=0.97 Vminpu=0.88
New object=Load.293591a0b phases=1 bus1=sx3197641a.2 kV=0.12 status=variable model=1 conn=wye kW=4.54672954797745 pf=0.97 Vminpu=0.88
New object=Load.293592a0a phases=1 bus1=sx2973161a.1 kV=0.12 status=variable model=1 conn=wye kW=4.30104428529739 pf=0.97 Vminpu=0.88
New object=Load.293592a0b phases=1 bus1=sx2973161a.2 kV=0.12 status=variable model=1 conn=wye kW=8.99895571470261 pf=0.97 Vminpu=0.88
New object=Load.294786c0a phases=1 bus1=sx2766724c.1 kV=0.12 status=variable model=1 conn=wye kW=0.224778670072556 pf=0.97 Vminpu=0.88
New object=Load.294786c0b phases=1 bus1=sx2766724c.2 kV=0.12 status=variable model=1 conn=wye kW=5.87522132992744 pf=0.97 Vminpu=0.88
New object=Load.226192954c0a phases=1 bus1=sx3157708c.1 kV=0.12 status=variable model=1 conn=wye kW=4.4307714164257 pf=0.97 Vminpu=0.88
New object=Load.226192954c0b phases=1 bus1=sx3157708c.2 kV=0.12 status=variable model=1 conn=wye kW=1.6692285835743 pf=0.97 Vminpu=0.88
New object=Load.338944c0a phases=1 bus1=sx3197640c.1 kV=0.12 status=variable model=1 conn=wye kW=3.77778518557549 pf=0.97 Vminpu=0.88
New object=Load.338944c0b phases=1 bus1=sx3197640c.2 kV=0.12 status=variable model=1 conn=wye kW=0.292214814424515 pf=0.97 Vminpu=0.88
New object=Load.226192994a0a phases=1 bus1=sx2858166a.1 kV=0.12 status=variable model=1 conn=wye kW=2.11319509148598 pf=0.97 Vminpu=0.88
New object=Load.226192994a0b phases=1 bus1=sx2858166a.2 kV=0.12 status=variable model=1 conn=wye kW=1.43680490851402 pf=0.97 Vminpu=0.88
New object=Load.338936c0a phases=1 bus1=sx3066815c.1 kV=0.12 status=variable model=1 conn=wye kW=4.48047381341457 pf=0.97 Vminpu=0.88
New object=Load.338936c0b phases=1 bus1=sx3066815c.2 kV=0.12 status=variable model=1 conn=wye kW=5.68952618658543 pf=0.97 Vminpu=0.88
New object=Load.2212168866c0a phases=1 bus1=sx2729206c.1 kV=0.12 status=variable model=1 conn=wye kW=6.44641427397728 pf=0.97 Vminpu=0.88
New object=Load.2212168866c0b phases=1 bus1=sx2729206c.2 kV=0.12 status=variable model=1 conn=wye kW=8.81358572602272 pf=0.97 Vminpu=0.88
New object=Load.2212168874c0a phases=1 bus1=sx2729207c.1 kV=0.12 status=variable model=1 conn=wye kW=5.94003642439842 pf=0.97 Vminpu=0.88
New object=Load.2212168874c0b phases=1 bus1=sx2729207c.2 kV=0.12 status=variable model=1 conn=wye kW=14.3999635756016 pf=0.97 Vminpu=0.88
New object=Load.2212168887c0a phases=1 bus1=sx2878848c.1 kV=0.12 status=variable model=1 conn=wye kW=8.53182919383049 pf=0.97 Vminpu=0.88
New object=Load.2212168887c0b phases=1 bus1=sx2878848c.2 kV=0.12 status=variable model=1 conn=wye kW=6.72817080616951 pf=0.97 Vminpu=0.88
New object=Load.2212168880c0a phases=1 bus1=sx2766499c.1 kV=0.12 status=variable model=1 conn=wye kW=16.7552717900276 pf=0.97 Vminpu=0.88
New object=Load.2212168880c0b phases=1 bus1=sx2766499c.2 kV=0.12 status=variable model=1 conn=wye kW=3.58472820997238 pf=0.97 Vminpu=0.88
New object=Load.2212168870c0a phases=1 bus1=sx2897554c.1 kV=0.12 status=variable model=1 conn=wye kW=9.86830701828003 pf=0.97 Vminpu=0.88
New object=Load.2212168870c0b phases=1 bus1=sx2897554c.2 kV=0.12 status=variable model=1 conn=wye kW=10.47169298172 pf=0.97 Vminpu=0.88
New object=Load.338926a0a phases=1 bus1=sx3216123a.1 kV=0.12 status=variable model=1 conn=wye kW=5.10141096830368 pf=0.97 Vminpu=0.88
New object=Load.338926a0b phases=1 bus1=sx3216123a.2 kV=0.12 status=variable model=1 conn=wye kW=0.21858903169632 pf=0.97 Vminpu=0.88
New object=Load.338925a0a phases=1 bus1=sx2973153a.1 kV=0.12 status=variable model=1 conn=wye kW=0.622233800888062 pf=0.97 Vminpu=0.88
New object=Load.338925a0b phases=1 bus1=sx2973153a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69776619911194 pf=0.97 Vminpu=0.88
New object=Load.21357515a0a phases=1 bus1=sx2710511a.1 kV=0.12 status=variable model=1 conn=wye kW=6.06006437659264 pf=0.97 Vminpu=0.88
New object=Load.21357515a0b phases=1 bus1=sx2710511a.2 kV=0.12 status=variable model=1 conn=wye kW=2.80993562340736 pf=0.97 Vminpu=0.88
New object=Load.21357865a0a phases=1 bus1=sx2766719a.1 kV=0.12 status=variable model=1 conn=wye kW=5.77145446002483 pf=0.97 Vminpu=0.88
New object=Load.21357865a0b phases=1 bus1=sx2766719a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09854553997517 pf=0.97 Vminpu=0.88
New object=Load.338922b0a phases=1 bus1=sx2822866b.1 kV=0.12 status=variable model=1 conn=wye kW=1.47147290170193 pf=0.97 Vminpu=0.88
New object=Load.338922b0b phases=1 bus1=sx2822866b.2 kV=0.12 status=variable model=1 conn=wye kW=8.25852709829807 pf=0.97 Vminpu=0.88
New object=Load.338923c0a phases=1 bus1=sx3178972c.1 kV=0.12 status=variable model=1 conn=wye kW=16.3194337677956 pf=0.97 Vminpu=0.88
New object=Load.338923c0b phases=1 bus1=sx3178972c.2 kV=0.12 status=variable model=1 conn=wye kW=4.02056623220444 pf=0.97 Vminpu=0.88
New object=Load.338921a0a phases=1 bus1=sx2935554a.1 kV=0.12 status=variable model=1 conn=wye kW=0.28903911113739 pf=0.97 Vminpu=0.88
New object=Load.338921a0b phases=1 bus1=sx2935554a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26096088886261 pf=0.97 Vminpu=0.88
New object=Load.226193134c0a phases=1 bus1=sx2895449c.1 kV=0.12 status=variable model=1 conn=wye kW=8.47118996143341 pf=0.97 Vminpu=0.88
New object=Load.226193134c0b phases=1 bus1=sx2895449c.2 kV=0.12 status=variable model=1 conn=wye kW=1.69881003856659 pf=0.97 Vminpu=0.88
New object=Load.226193170a0a phases=1 bus1=sx3176656a.1 kV=0.12 status=variable model=1 conn=wye kW=0.590162771344185 pf=0.97 Vminpu=0.88
New object=Load.226193170a0b phases=1 bus1=sx3176656a.2 kV=0.12 status=variable model=1 conn=wye kW=8.27983722865581 pf=0.97 Vminpu=0.88
New object=Load.338910c0a phases=1 bus1=sx2841621c.1 kV=0.12 status=variable model=1 conn=wye kW=2.89249516189098 pf=0.97 Vminpu=0.88
New object=Load.338910c0b phases=1 bus1=sx2841621c.2 kV=0.12 status=variable model=1 conn=wye kW=7.27750483810902 pf=0.97 Vminpu=0.88
New object=Load.338908c0a phases=1 bus1=sx2860481c.1 kV=0.12 status=variable model=1 conn=wye kW=0.632281169891358 pf=0.97 Vminpu=0.88
New object=Load.338908c0b phases=1 bus1=sx2860481c.2 kV=0.12 status=variable model=1 conn=wye kW=3.43771883010864 pf=0.97 Vminpu=0.88
New object=Load.338899c0a phases=1 bus1=sx3122814c.1 kV=0.12 status=variable model=1 conn=wye kW=4.04621676206589 pf=0.97 Vminpu=0.88
New object=Load.338899c0b phases=1 bus1=sx3122814c.2 kV=0.12 status=variable model=1 conn=wye kW=2.05378323793411 pf=0.97 Vminpu=0.88
New object=Load.338898a0a phases=1 bus1=sx2973155a.1 kV=0.12 status=variable model=1 conn=wye kW=2.38496775388718 pf=0.97 Vminpu=0.88
New object=Load.338898a0b phases=1 bus1=sx2973155a.2 kV=0.12 status=variable model=1 conn=wye kW=2.93503224611282 pf=0.97 Vminpu=0.88
New object=Load.2224500658a0a phases=1 bus1=sx3784018a.1 kV=0.12 status=variable model=1 conn=wye kW=0.546303835511208 pf=0.97 Vminpu=0.88
New object=Load.2224500658a0b phases=1 bus1=sx3784018a.2 kV=0.12 status=variable model=1 conn=wye kW=3.00369616448879 pf=0.97 Vminpu=0.88
New object=Load.226193345a0a phases=1 bus1=sx2876797a.1 kV=0.12 status=variable model=1 conn=wye kW=3.40520644187927 pf=0.97 Vminpu=0.88
New object=Load.226193345a0b phases=1 bus1=sx2876797a.2 kV=0.12 status=variable model=1 conn=wye kW=1.91479355812073 pf=0.97 Vminpu=0.88
New object=Load.226193338a0a phases=1 bus1=sx2876796a.1 kV=0.12 status=variable model=1 conn=wye kW=3.99667583703995 pf=0.97 Vminpu=0.88
New object=Load.226193338a0b phases=1 bus1=sx2876796a.2 kV=0.12 status=variable model=1 conn=wye kW=1.32332416296005 pf=0.97 Vminpu=0.88
New object=Load.323263a0a phases=1 bus1=sx3066812a.1 kV=0.12 status=variable model=1 conn=wye kW=8.00908233880997 pf=0.97 Vminpu=0.88
New object=Load.323263a0b phases=1 bus1=sx3066812a.2 kV=0.12 status=variable model=1 conn=wye kW=0.860917661190033 pf=0.97 Vminpu=0.88
New object=Load.21384215a0a phases=1 bus1=sx2841622a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20196332454681 pf=0.97 Vminpu=0.88
New object=Load.21384215a0b phases=1 bus1=sx2841622a.2 kV=0.12 status=variable model=1 conn=wye kW=4.11803667545319 pf=0.97 Vminpu=0.88
New object=Load.323418a0a phases=1 bus1=sx2804254a.1 kV=0.12 status=variable model=1 conn=wye kW=6.63408878803253 pf=0.97 Vminpu=0.88
New object=Load.323418a0b phases=1 bus1=sx2804254a.2 kV=0.12 status=variable model=1 conn=wye kW=2.23591121196747 pf=0.97 Vminpu=0.88
New object=Load.338896a0a phases=1 bus1=sx3178971a.1 kV=0.12 status=variable model=1 conn=wye kW=0.244589693546295 pf=0.97 Vminpu=0.88
New object=Load.338896a0b phases=1 bus1=sx3178971a.2 kV=0.12 status=variable model=1 conn=wye kW=5.0754103064537 pf=0.97 Vminpu=0.88
New object=Load.21380616a0a phases=1 bus1=sx2879067a.1 kV=0.12 status=variable model=1 conn=wye kW=0.140513435006142 pf=0.97 Vminpu=0.88
New object=Load.21380616a0b phases=1 bus1=sx2879067a.2 kV=0.12 status=variable model=1 conn=wye kW=8.72948656499386 pf=0.97 Vminpu=0.88
New object=Load.338897a0a phases=1 bus1=sx2973154a.1 kV=0.12 status=variable model=1 conn=wye kW=4.33837893486023 pf=0.97 Vminpu=0.88
New object=Load.338897a0b phases=1 bus1=sx2973154a.2 kV=0.12 status=variable model=1 conn=wye kW=0.981621065139771 pf=0.97 Vminpu=0.88
New object=Load.338894a0a phases=1 bus1=sx2879069a.1 kV=0.12 status=variable model=1 conn=wye kW=3.14614905714989 pf=0.97 Vminpu=0.88
New object=Load.338894a0b phases=1 bus1=sx2879069a.2 kV=0.12 status=variable model=1 conn=wye kW=0.403850942850113 pf=0.97 Vminpu=0.88
New object=Load.338893a0a phases=1 bus1=sx3197633a.1 kV=0.12 status=variable model=1 conn=wye kW=2.23384032070637 pf=0.97 Vminpu=0.88
New object=Load.338893a0b phases=1 bus1=sx3197633a.2 kV=0.12 status=variable model=1 conn=wye kW=6.63615967929363 pf=0.97 Vminpu=0.88
New object=Load.323254b0a phases=1 bus1=sx2879068b.1 kV=0.12 status=variable model=1 conn=wye kW=6.76869113862515 pf=0.97 Vminpu=0.88
New object=Load.323254b0b phases=1 bus1=sx2879068b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96130886137485 pf=0.97 Vminpu=0.88
New object=Load.323253b0a phases=1 bus1=sx2973152b.1 kV=0.12 status=variable model=1 conn=wye kW=2.57070052623749 pf=0.97 Vminpu=0.88
New object=Load.323253b0b phases=1 bus1=sx2973152b.2 kV=0.12 status=variable model=1 conn=wye kW=7.15929947376251 pf=0.97 Vminpu=0.88
New object=Load.2126875b0a phases=1 bus1=sx3066811b.1 kV=0.12 status=variable model=1 conn=wye kW=1.80550564289093 pf=0.97 Vminpu=0.88
New object=Load.2126875b0b phases=1 bus1=sx3066811b.2 kV=0.12 status=variable model=1 conn=wye kW=7.92449435710907 pf=0.97 Vminpu=0.88
New object=Load.321845b0a phases=1 bus1=sx3178975b.1 kV=0.12 status=variable model=1 conn=wye kW=9.48545577645302 pf=0.97 Vminpu=0.88
New object=Load.321845b0b phases=1 bus1=sx3178975b.2 kV=0.12 status=variable model=1 conn=wye kW=0.244544223546981 pf=0.97 Vminpu=0.88
New object=Load.323250b0a phases=1 bus1=sx2748131b.1 kV=0.12 status=variable model=1 conn=wye kW=0.262070150375366 pf=0.97 Vminpu=0.88
New object=Load.323250b0b phases=1 bus1=sx2748131b.2 kV=0.12 status=variable model=1 conn=wye kW=5.57792984962463 pf=0.97 Vminpu=0.88
New object=Load.323249b0a phases=1 bus1=sx2729427b.1 kV=0.12 status=variable model=1 conn=wye kW=5.24681060314178 pf=0.97 Vminpu=0.88
New object=Load.323249b0b phases=1 bus1=sx2729427b.2 kV=0.12 status=variable model=1 conn=wye kW=0.593189396858215 pf=0.97 Vminpu=0.88
New object=Load.323248b0a phases=1 bus1=sx3048207b.1 kV=0.12 status=variable model=1 conn=wye kW=3.08680109024048 pf=0.97 Vminpu=0.88
New object=Load.323248b0b phases=1 bus1=sx3048207b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75319890975952 pf=0.97 Vminpu=0.88
New object=Load.323247b0a phases=1 bus1=sx2935553b.1 kV=0.12 status=variable model=1 conn=wye kW=4.52465852797031 pf=0.97 Vminpu=0.88
New object=Load.323247b0b phases=1 bus1=sx2935553b.2 kV=0.12 status=variable model=1 conn=wye kW=5.20534147202969 pf=0.97 Vminpu=0.88
New object=Load.323243b0a phases=1 bus1=sx2897765b.1 kV=0.12 status=variable model=1 conn=wye kW=0.594021682739258 pf=0.97 Vminpu=0.88
New object=Load.323243b0b phases=1 bus1=sx2897765b.2 kV=0.12 status=variable model=1 conn=wye kW=5.24597831726074 pf=0.97 Vminpu=0.88
New object=Load.225498968b0a phases=1 bus1=sx2684420b.1 kV=0.12 status=variable model=1 conn=wye kW=4.88424967765808 pf=0.97 Vminpu=0.88
New object=Load.225498968b0b phases=1 bus1=sx2684420b.2 kV=0.12 status=variable model=1 conn=wye kW=0.955750322341919 pf=0.97 Vminpu=0.88
New object=Load.323237b0a phases=1 bus1=sx3048199b.1 kV=0.12 status=variable model=1 conn=wye kW=2.73804545879364 pf=0.97 Vminpu=0.88
New object=Load.323237b0b phases=1 bus1=sx3048199b.2 kV=0.12 status=variable model=1 conn=wye kW=3.10195454120636 pf=0.97 Vminpu=0.88
New object=Load.323233b0a phases=1 bus1=sx3254203b.1 kV=0.12 status=variable model=1 conn=wye kW=3.32455811977386 pf=0.97 Vminpu=0.88
New object=Load.323233b0b phases=1 bus1=sx3254203b.2 kV=0.12 status=variable model=1 conn=wye kW=2.51544188022614 pf=0.97 Vminpu=0.88
New object=Load.323235b0a phases=1 bus1=sx3197624b.1 kV=0.12 status=variable model=1 conn=wye kW=0.385671839118004 pf=0.97 Vminpu=0.88
New object=Load.323235b0b phases=1 bus1=sx3197624b.2 kV=0.12 status=variable model=1 conn=wye kW=1.564328160882 pf=0.97 Vminpu=0.88
New object=Load.323234b0a phases=1 bus1=sx2860480b.1 kV=0.12 status=variable model=1 conn=wye kW=2.12235147118568 pf=0.97 Vminpu=0.88
New object=Load.323234b0b phases=1 bus1=sx2860480b.2 kV=0.12 status=variable model=1 conn=wye kW=7.60764852881432 pf=0.97 Vminpu=0.88
New object=Load.323241b0a phases=1 bus1=sx2710508b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6222327709198 pf=0.97 Vminpu=0.88
New object=Load.323241b0b phases=1 bus1=sx2710508b.2 kV=0.12 status=variable model=1 conn=wye kW=2.2177672290802 pf=0.97 Vminpu=0.88
New object=Load.323236b0a phases=1 bus1=sx2822860b.1 kV=0.12 status=variable model=1 conn=wye kW=8.92909623861313 pf=0.97 Vminpu=0.88
New object=Load.323236b0b phases=1 bus1=sx2822860b.2 kV=0.12 status=variable model=1 conn=wye kW=0.800903761386872 pf=0.97 Vminpu=0.88
New object=Load.323242b0a phases=1 bus1=sx3122810b.1 kV=0.12 status=variable model=1 conn=wye kW=9.13576661884785 pf=0.97 Vminpu=0.88
New object=Load.323242b0b phases=1 bus1=sx3122810b.2 kV=0.12 status=variable model=1 conn=wye kW=0.594233381152153 pf=0.97 Vminpu=0.88
New object=Load.323245b0a phases=1 bus1=sx2785512b.1 kV=0.12 status=variable model=1 conn=wye kW=3.51231369137764 pf=0.97 Vminpu=0.88
New object=Load.323245b0b phases=1 bus1=sx2785512b.2 kV=0.12 status=variable model=1 conn=wye kW=6.21768630862236 pf=0.97 Vminpu=0.88
New object=Load.325472b0a phases=1 bus1=sx2973149b.1 kV=0.12 status=variable model=1 conn=wye kW=4.82539582252502 pf=0.97 Vminpu=0.88
New object=Load.325472b0b phases=1 bus1=sx2973149b.2 kV=0.12 status=variable model=1 conn=wye kW=1.01460417747498 pf=0.97 Vminpu=0.88
New object=Load.323403b0a phases=1 bus1=sx2916603b.1 kV=0.12 status=variable model=1 conn=wye kW=0.348211216926575 pf=0.97 Vminpu=0.88
New object=Load.323403b0b phases=1 bus1=sx2916603b.2 kV=0.12 status=variable model=1 conn=wye kW=5.49178878307343 pf=0.97 Vminpu=0.88
New object=Load.323244b0a phases=1 bus1=sx2804248b.1 kV=0.12 status=variable model=1 conn=wye kW=3.67350088059902 pf=0.97 Vminpu=0.88
New object=Load.323244b0b phases=1 bus1=sx2804248b.2 kV=0.12 status=variable model=1 conn=wye kW=0.216499119400978 pf=0.97 Vminpu=0.88
New object=Load.321847b0a phases=1 bus1=sx3160100b.1 kV=0.12 status=variable model=1 conn=wye kW=3.94550325870514 pf=0.97 Vminpu=0.88
New object=Load.321847b0b phases=1 bus1=sx3160100b.2 kV=0.12 status=variable model=1 conn=wye kW=1.89449674129486 pf=0.97 Vminpu=0.88
New object=Load.321848b0a phases=1 bus1=sx3085390b.1 kV=0.12 status=variable model=1 conn=wye kW=1.4021152305603 pf=0.97 Vminpu=0.88
New object=Load.321848b0b phases=1 bus1=sx3085390b.2 kV=0.12 status=variable model=1 conn=wye kW=4.4378847694397 pf=0.97 Vminpu=0.88
New object=Load.21470122b0a phases=1 bus1=sx2673343b.1 kV=0.12 status=variable model=1 conn=wye kW=5.69858067035675 pf=0.97 Vminpu=0.88
New object=Load.21470122b0b phases=1 bus1=sx2673343b.2 kV=0.12 status=variable model=1 conn=wye kW=0.14141932964325 pf=0.97 Vminpu=0.88
New object=Load.323261b0a phases=1 bus1=sx3085397b.1 kV=0.12 status=variable model=1 conn=wye kW=0.2397091537714 pf=0.97 Vminpu=0.88
New object=Load.323261b0b phases=1 bus1=sx3085397b.2 kV=0.12 status=variable model=1 conn=wye kW=9.4902908462286 pf=0.97 Vminpu=0.88
New object=Load.21396699b0a phases=1 bus1=sx2860483b.1 kV=0.12 status=variable model=1 conn=wye kW=1.89975789606571 pf=0.97 Vminpu=0.88
New object=Load.21396699b0b phases=1 bus1=sx2860483b.2 kV=0.12 status=variable model=1 conn=wye kW=7.83024210393429 pf=0.97 Vminpu=0.88
New object=Load.21396796b0a phases=1 bus1=sx3141397b.1 kV=0.12 status=variable model=1 conn=wye kW=8.09084581136704 pf=0.97 Vminpu=0.88
New object=Load.21396796b0b phases=1 bus1=sx3141397b.2 kV=0.12 status=variable model=1 conn=wye kW=1.63915418863296 pf=0.97 Vminpu=0.88
New object=Load.323252b0a phases=1 bus1=sx2879066b.1 kV=0.12 status=variable model=1 conn=wye kW=0.145427250862122 pf=0.97 Vminpu=0.88
New object=Load.323252b0b phases=1 bus1=sx2879066b.2 kV=0.12 status=variable model=1 conn=wye kW=5.69457274913788 pf=0.97 Vminpu=0.88
New object=Load.323255b0a phases=1 bus1=sx2860484b.1 kV=0.12 status=variable model=1 conn=wye kW=5.20196915626526 pf=0.97 Vminpu=0.88
New object=Load.323255b0b phases=1 bus1=sx2860484b.2 kV=0.12 status=variable model=1 conn=wye kW=0.638030843734741 pf=0.97 Vminpu=0.88
New object=Load.323264b0a phases=1 bus1=sx3216344b.1 kV=0.12 status=variable model=1 conn=wye kW=2.24885686337948 pf=0.97 Vminpu=0.88
New object=Load.323264b0b phases=1 bus1=sx3216344b.2 kV=0.12 status=variable model=1 conn=wye kW=17.2011431366205 pf=0.97 Vminpu=0.88
New object=Load.323265b0a phases=1 bus1=sx2860501b.1 kV=0.12 status=variable model=1 conn=wye kW=8.48739112734795 pf=0.97 Vminpu=0.88
New object=Load.323265b0b phases=1 bus1=sx2860501b.2 kV=0.12 status=variable model=1 conn=wye kW=1.24260887265205 pf=0.97 Vminpu=0.88
New object=Load.323266b0a phases=1 bus1=sx3197632b.1 kV=0.12 status=variable model=1 conn=wye kW=3.53695148944855 pf=0.97 Vminpu=0.88
New object=Load.323266b0b phases=1 bus1=sx3197632b.2 kV=0.12 status=variable model=1 conn=wye kW=2.30304851055145 pf=0.97 Vminpu=0.88
New object=Load.323267b0a phases=1 bus1=sx2710514b.1 kV=0.12 status=variable model=1 conn=wye kW=8.10525880813599 pf=0.97 Vminpu=0.88
New object=Load.323267b0b phases=1 bus1=sx2710514b.2 kV=0.12 status=variable model=1 conn=wye kW=1.62474119186401 pf=0.97 Vminpu=0.88
New object=Load.226193361b0a phases=1 bus1=sx3157710b.1 kV=0.12 status=variable model=1 conn=wye kW=0.894911303520203 pf=0.97 Vminpu=0.88
New object=Load.226193361b0b phases=1 bus1=sx3157710b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9450886964798 pf=0.97 Vminpu=0.88
New object=Load.325473b0a phases=1 bus1=sx3010562b.1 kV=0.12 status=variable model=1 conn=wye kW=2.01500101566315 pf=0.97 Vminpu=0.88
New object=Load.325473b0b phases=1 bus1=sx3010562b.2 kV=0.12 status=variable model=1 conn=wye kW=3.82499898433685 pf=0.97 Vminpu=0.88
New object=Load.323273b0a phases=1 bus1=sx3048203b.1 kV=0.12 status=variable model=1 conn=wye kW=5.41090008199215 pf=0.97 Vminpu=0.88
New object=Load.323273b0b phases=1 bus1=sx3048203b.2 kV=0.12 status=variable model=1 conn=wye kW=4.31909991800785 pf=0.97 Vminpu=0.88
New object=Load.323274b0a phases=1 bus1=sx2860500b.1 kV=0.12 status=variable model=1 conn=wye kW=0.634838151931763 pf=0.97 Vminpu=0.88
New object=Load.323274b0b phases=1 bus1=sx2860500b.2 kV=0.12 status=variable model=1 conn=wye kW=5.20516184806824 pf=0.97 Vminpu=0.88
New object=Load.21357901b0a phases=1 bus1=sx3160117b.1 kV=0.12 status=variable model=1 conn=wye kW=5.00687278985977 pf=0.97 Vminpu=0.88
New object=Load.21357901b0b phases=1 bus1=sx3160117b.2 kV=0.12 status=variable model=1 conn=wye kW=4.72312721014023 pf=0.97 Vminpu=0.88
New object=Load.228219458b0a phases=1 bus1=sx3215549b.1 kV=0.12 status=variable model=1 conn=wye kW=8.47905893981457 pf=0.97 Vminpu=0.88
New object=Load.228219458b0b phases=1 bus1=sx3215549b.2 kV=0.12 status=variable model=1 conn=wye kW=1.25094106018543 pf=0.97 Vminpu=0.88
New object=Load.323277b0a phases=1 bus1=sx2897800b.1 kV=0.12 status=variable model=1 conn=wye kW=2.92624861955643 pf=0.97 Vminpu=0.88
New object=Load.323277b0b phases=1 bus1=sx2897800b.2 kV=0.12 status=variable model=1 conn=wye kW=0.963751380443573 pf=0.97 Vminpu=0.88
New object=Load.2119958b0a phases=1 bus1=sx2935568b.1 kV=0.12 status=variable model=1 conn=wye kW=5.60759417533875 pf=0.97 Vminpu=0.88
New object=Load.2119958b0b phases=1 bus1=sx2935568b.2 kV=0.12 status=variable model=1 conn=wye kW=0.232405824661255 pf=0.97 Vminpu=0.88
New object=Load.323279b0a phases=1 bus1=sx3235246b.1 kV=0.12 status=variable model=1 conn=wye kW=2.83913947582245 pf=0.97 Vminpu=0.88
New object=Load.323279b0b phases=1 bus1=sx3235246b.2 kV=0.12 status=variable model=1 conn=wye kW=3.00086052417755 pf=0.97 Vminpu=0.88
New object=Load.323280b0a phases=1 bus1=sx2710512b.1 kV=0.12 status=variable model=1 conn=wye kW=4.91681417822838 pf=0.97 Vminpu=0.88
New object=Load.323280b0b phases=1 bus1=sx2710512b.2 kV=0.12 status=variable model=1 conn=wye kW=4.81318582177162 pf=0.97 Vminpu=0.88
New object=Load.325245b0a phases=1 bus1=sx2710513b.1 kV=0.12 status=variable model=1 conn=wye kW=1.8703800624609 pf=0.97 Vminpu=0.88
New object=Load.325245b0b phases=1 bus1=sx2710513b.2 kV=0.12 status=variable model=1 conn=wye kW=2.0196199375391 pf=0.97 Vminpu=0.88
New object=Load.323394b0a phases=1 bus1=sx2710504b.1 kV=0.12 status=variable model=1 conn=wye kW=13.9317322337627 pf=0.97 Vminpu=0.88
New object=Load.323394b0b phases=1 bus1=sx2710504b.2 kV=0.12 status=variable model=1 conn=wye kW=0.658267766237259 pf=0.97 Vminpu=0.88
New object=Load.323391b0a phases=1 bus1=sx3159037b.1 kV=0.12 status=variable model=1 conn=wye kW=13.0537015628815 pf=0.97 Vminpu=0.88
New object=Load.323391b0b phases=1 bus1=sx3159037b.2 kV=0.12 status=variable model=1 conn=wye kW=1.53629843711853 pf=0.97 Vminpu=0.88
New object=Load.323387b0a phases=1 bus1=sx2690941b.1 kV=0.12 status=variable model=1 conn=wye kW=5.02426848590374 pf=0.97 Vminpu=0.88
New object=Load.323387b0b phases=1 bus1=sx2690941b.2 kV=0.12 status=variable model=1 conn=wye kW=4.70573151409626 pf=0.97 Vminpu=0.88
New object=Load.323388b0a phases=1 bus1=sx3234185b.1 kV=0.12 status=variable model=1 conn=wye kW=8.99961506724358 pf=0.97 Vminpu=0.88
New object=Load.323388b0b phases=1 bus1=sx3234185b.2 kV=0.12 status=variable model=1 conn=wye kW=0.730384932756424 pf=0.97 Vminpu=0.88
New object=Load.323389b0a phases=1 bus1=sx3065750b.1 kV=0.12 status=variable model=1 conn=wye kW=6.64619922459126 pf=0.97 Vminpu=0.88
New object=Load.323389b0b phases=1 bus1=sx3065750b.2 kV=0.12 status=variable model=1 conn=wye kW=3.08380077540875 pf=0.97 Vminpu=0.88
New object=Load.323392b0a phases=1 bus1=sx2748124b.1 kV=0.12 status=variable model=1 conn=wye kW=4.76006268918514 pf=0.97 Vminpu=0.88
New object=Load.323392b0b phases=1 bus1=sx2748124b.2 kV=0.12 status=variable model=1 conn=wye kW=4.96993731081486 pf=0.97 Vminpu=0.88
New object=Load.226193422b0a phases=1 bus1=sx2726975b.1 kV=0.12 status=variable model=1 conn=wye kW=2.49138042926788 pf=0.97 Vminpu=0.88
New object=Load.226193422b0b phases=1 bus1=sx2726975b.2 kV=0.12 status=variable model=1 conn=wye kW=3.34861957073212 pf=0.97 Vminpu=0.88
New object=Load.323397b0a phases=1 bus1=sx2954346b.1 kV=0.12 status=variable model=1 conn=wye kW=9.70821521818638 pf=0.97 Vminpu=0.88
New object=Load.323397b0b phases=1 bus1=sx2954346b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0217847818136221 pf=0.97 Vminpu=0.88
New object=Load.323399b0a phases=1 bus1=sx3178974b.1 kV=0.12 status=variable model=1 conn=wye kW=2.06291854381561 pf=0.97 Vminpu=0.88
New object=Load.323399b0b phases=1 bus1=sx3178974b.2 kV=0.12 status=variable model=1 conn=wye kW=3.77708145618439 pf=0.97 Vminpu=0.88
New object=Load.323400b0a phases=1 bus1=sx2691943b.1 kV=0.12 status=variable model=1 conn=wye kW=1.11077757835388 pf=0.97 Vminpu=0.88
New object=Load.323400b0b phases=1 bus1=sx2691943b.2 kV=0.12 status=variable model=1 conn=wye kW=4.72922242164612 pf=0.97 Vminpu=0.88
New object=Load.2223878647b0a phases=1 bus1=sx3448661b.1 kV=0.12 status=variable model=1 conn=wye kW=1.52493709564209 pf=0.97 Vminpu=0.88
New object=Load.2223878647b0b phases=1 bus1=sx3448661b.2 kV=0.12 status=variable model=1 conn=wye kW=4.31506290435791 pf=0.97 Vminpu=0.88
New object=Load.323398b0a phases=1 bus1=sx2710505b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76398386001587 pf=0.97 Vminpu=0.88
New object=Load.323398b0b phases=1 bus1=sx2710505b.2 kV=0.12 status=variable model=1 conn=wye kW=0.076016139984131 pf=0.97 Vminpu=0.88
New object=Load.226163575b0a phases=1 bus1=sx2989432b.1 kV=0.12 status=variable model=1 conn=wye kW=0.816354294419289 pf=0.97 Vminpu=0.88
New object=Load.226163575b0b phases=1 bus1=sx2989432b.2 kV=0.12 status=variable model=1 conn=wye kW=8.91364570558071 pf=0.97 Vminpu=0.88
New object=Load.21469960b0a phases=1 bus1=sx3066830b.1 kV=0.12 status=variable model=1 conn=wye kW=0.198440264463425 pf=0.97 Vminpu=0.88
New object=Load.21469960b0b phases=1 bus1=sx3066830b.2 kV=0.12 status=variable model=1 conn=wye kW=9.53155973553658 pf=0.97 Vminpu=0.88
New object=Load.323275b0a phases=1 bus1=sx3197660b.1 kV=0.12 status=variable model=1 conn=wye kW=4.60049784719944 pf=0.97 Vminpu=0.88
New object=Load.323275b0b phases=1 bus1=sx3197660b.2 kV=0.12 status=variable model=1 conn=wye kW=5.12950215280056 pf=0.97 Vminpu=0.88
New object=Load.338900a0a phases=1 bus1=sx2991908a.1 kV=0.12 status=variable model=1 conn=wye kW=4.60384881258011 pf=0.97 Vminpu=0.88
New object=Load.338900a0b phases=1 bus1=sx2991908a.2 kV=0.12 status=variable model=1 conn=wye kW=0.716151187419891 pf=0.97 Vminpu=0.88
New object=Load.21149420a0a phases=1 bus1=sx3178973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.68113002300262 pf=0.97 Vminpu=0.88
New object=Load.21149420a0b phases=1 bus1=sx3178973a.2 kV=0.12 status=variable model=1 conn=wye kW=5.18886997699738 pf=0.97 Vminpu=0.88
New object=Load.338913b0a phases=1 bus1=sx2804255b.1 kV=0.12 status=variable model=1 conn=wye kW=8.15217122197151 pf=0.97 Vminpu=0.88
New object=Load.338913b0b phases=1 bus1=sx2804255b.2 kV=0.12 status=variable model=1 conn=wye kW=1.57782877802849 pf=0.97 Vminpu=0.88
New object=Load.338915c0a phases=1 bus1=sx2954345c.1 kV=0.12 status=variable model=1 conn=wye kW=3.31368771195412 pf=0.97 Vminpu=0.88
New object=Load.338915c0b phases=1 bus1=sx2954345c.2 kV=0.12 status=variable model=1 conn=wye kW=2.78631228804588 pf=0.97 Vminpu=0.88
New object=Load.338917a0a phases=1 bus1=sx2935555a.1 kV=0.12 status=variable model=1 conn=wye kW=4.08350674629211 pf=0.97 Vminpu=0.88
New object=Load.338917a0b phases=1 bus1=sx2935555a.2 kV=0.12 status=variable model=1 conn=wye kW=1.23649325370789 pf=0.97 Vminpu=0.88
New object=Load.338918a0a phases=1 bus1=sx2897773a.1 kV=0.12 status=variable model=1 conn=wye kW=2.69971876442432 pf=0.97 Vminpu=0.88
New object=Load.338918a0b phases=1 bus1=sx2897773a.2 kV=0.12 status=variable model=1 conn=wye kW=0.850281235575676 pf=0.97 Vminpu=0.88
New object=Load.338920a0a phases=1 bus1=sx3197631a.1 kV=0.12 status=variable model=1 conn=wye kW=1.10256587266922 pf=0.97 Vminpu=0.88
New object=Load.338920a0b phases=1 bus1=sx3197631a.2 kV=0.12 status=variable model=1 conn=wye kW=4.21743412733078 pf=0.97 Vminpu=0.88
New object=Load.338919a0a phases=1 bus1=sx2748127a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83783353328705 pf=0.97 Vminpu=0.88
New object=Load.338919a0b phases=1 bus1=sx2748127a.2 kV=0.12 status=variable model=1 conn=wye kW=1.48216646671295 pf=0.97 Vminpu=0.88
New object=Load.225533337a0a phases=1 bus1=sx2929261a.1 kV=0.12 status=variable model=1 conn=wye kW=1.69231533527374 pf=0.97 Vminpu=0.88
New object=Load.225533337a0b phases=1 bus1=sx2929261a.2 kV=0.12 status=variable model=1 conn=wye kW=3.62768466472626 pf=0.97 Vminpu=0.88
New object=Load.228446184a0a phases=1 bus1=sx3159645a.1 kV=0.12 status=variable model=1 conn=wye kW=2.94351418972015 pf=0.97 Vminpu=0.88
New object=Load.228446184a0b phases=1 bus1=sx3159645a.2 kV=0.12 status=variable model=1 conn=wye kW=5.92648581027985 pf=0.97 Vminpu=0.88
New object=Load.225534325a0a phases=1 bus1=sx2983432a.1 kV=0.12 status=variable model=1 conn=wye kW=0.500402297377586 pf=0.97 Vminpu=0.88
New object=Load.225534325a0b phases=1 bus1=sx2983432a.2 kV=0.12 status=variable model=1 conn=wye kW=8.36959770262241 pf=0.97 Vminpu=0.88
New object=Load.338924c0a phases=1 bus1=sx3104123c.1 kV=0.12 status=variable model=1 conn=wye kW=2.77503305077553 pf=0.97 Vminpu=0.88
New object=Load.338924c0b phases=1 bus1=sx3104123c.2 kV=0.12 status=variable model=1 conn=wye kW=3.32496694922447 pf=0.97 Vminpu=0.88
New object=Load.338927a0a phases=1 bus1=sx2972930a.1 kV=0.12 status=variable model=1 conn=wye kW=7.86208553910255 pf=0.97 Vminpu=0.88
New object=Load.338927a0b phases=1 bus1=sx2972930a.2 kV=0.12 status=variable model=1 conn=wye kW=1.00791446089745 pf=0.97 Vminpu=0.88
New object=Load.21396815c0a phases=1 bus1=sx3253995c.1 kV=0.12 status=variable model=1 conn=wye kW=0.052135294675827 pf=0.97 Vminpu=0.88
New object=Load.21396815c0b phases=1 bus1=sx3253995c.2 kV=0.12 status=variable model=1 conn=wye kW=6.04786470532417 pf=0.97 Vminpu=0.88
New object=Load.338930b0a phases=1 bus1=sx3029506b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6238262873888 pf=0.97 Vminpu=0.88
New object=Load.338930b0b phases=1 bus1=sx3029506b.2 kV=0.12 status=variable model=1 conn=wye kW=0.266173712611198 pf=0.97 Vminpu=0.88
New object=Load.338935b0a phases=1 bus1=sx2973160b.1 kV=0.12 status=variable model=1 conn=wye kW=1.35087900161743 pf=0.97 Vminpu=0.88
New object=Load.338935b0b phases=1 bus1=sx2973160b.2 kV=0.12 status=variable model=1 conn=wye kW=4.48912099838257 pf=0.97 Vminpu=0.88
New object=Load.228665517c0a phases=1 bus1=sx3103822c.1 kV=0.12 status=variable model=1 conn=wye kW=6.6563404905796 pf=0.97 Vminpu=0.88
New object=Load.228665517c0b phases=1 bus1=sx3103822c.2 kV=0.12 status=variable model=1 conn=wye kW=8.6036595094204 pf=0.97 Vminpu=0.88
New object=Load.338931c0a phases=1 bus1=sx2785521c.1 kV=0.12 status=variable model=1 conn=wye kW=11.4561039924622 pf=0.97 Vminpu=0.88
New object=Load.338931c0b phases=1 bus1=sx2785521c.2 kV=0.12 status=variable model=1 conn=wye kW=3.80389600753784 pf=0.97 Vminpu=0.88
New object=Load.2224230615c0a phases=1 bus1=sx3645809c.1 kV=0.12 status=variable model=1 conn=wye kW=12.4899643278122 pf=0.97 Vminpu=0.88
New object=Load.2224230615c0b phases=1 bus1=sx3645809c.2 kV=0.12 status=variable model=1 conn=wye kW=7.85003567218781 pf=0.97 Vminpu=0.88
New object=Load.2224230651c0a phases=1 bus1=sx3645810c.1 kV=0.12 status=fixed model=1 conn=wye kW=15.612910130024 pf=0.97 Vminpu=0.88
New object=Load.2224230651c0b phases=1 bus1=sx3645810c.2 kV=0.12 status=fixed model=1 conn=wye kW=14.907089869976 pf=0.97 Vminpu=0.88
New object=Load.2224230689c0a phases=1 bus1=sx3645811c.1 kV=0.12 status=fixed model=1 conn=wye kW=2.94756062030792 pf=0.97 Vminpu=0.88
New object=Load.2224230689c0b phases=1 bus1=sx3645811c.2 kV=0.12 status=fixed model=1 conn=wye kW=27.5724393796921 pf=0.97 Vminpu=0.88
New object=Load.2224230754c0a phases=1 bus1=sx3645812c.1 kV=0.12 status=variable model=1 conn=wye kW=10.6278751313686 pf=0.97 Vminpu=0.88
New object=Load.2224230754c0b phases=1 bus1=sx3645812c.2 kV=0.12 status=variable model=1 conn=wye kW=4.63212486863136 pf=0.97 Vminpu=0.88
New object=Load.2223703238c0a phases=1 bus1=sx3342743c.1 kV=0.12 status=variable model=1 conn=wye kW=3.86551551759243 pf=0.97 Vminpu=0.88
New object=Load.2223703238c0b phases=1 bus1=sx3342743c.2 kV=0.12 status=variable model=1 conn=wye kW=0.20448448240757 pf=0.97 Vminpu=0.88
New object=Load.338932c0a phases=1 bus1=sx3197661c.1 kV=0.12 status=variable model=1 conn=wye kW=0.710347980260849 pf=0.97 Vminpu=0.88
New object=Load.338932c0b phases=1 bus1=sx3197661c.2 kV=0.12 status=variable model=1 conn=wye kW=5.38965201973915 pf=0.97 Vminpu=0.88
New object=Load.21397121c0a phases=1 bus1=sx3122848c.1 kV=0.12 status=variable model=1 conn=wye kW=0.587292963266373 pf=0.97 Vminpu=0.88
New object=Load.21397121c0b phases=1 bus1=sx3122848c.2 kV=0.12 status=variable model=1 conn=wye kW=5.51270703673363 pf=0.97 Vminpu=0.88
New object=Load.338934b0a phases=1 bus1=sx2879070b.1 kV=0.12 status=variable model=1 conn=wye kW=0.925667939186096 pf=0.97 Vminpu=0.88
New object=Load.338934b0b phases=1 bus1=sx2879070b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9143320608139 pf=0.97 Vminpu=0.88
New object=Load.338933b0a phases=1 bus1=sx3216345b.1 kV=0.12 status=variable model=1 conn=wye kW=7.10881009936333 pf=0.97 Vminpu=0.88
New object=Load.338933b0b phases=1 bus1=sx3216345b.2 kV=0.12 status=variable model=1 conn=wye kW=7.48118990063667 pf=0.97 Vminpu=0.88
New object=Load.2224237380a0a phases=1 bus1=sx3649297a.1 kV=0.12 status=variable model=1 conn=wye kW=3.58527297973633 pf=0.97 Vminpu=0.88
New object=Load.2224237380a0b phases=1 bus1=sx3649297a.2 kV=0.12 status=variable model=1 conn=wye kW=9.71472702026367 pf=0.97 Vminpu=0.88
New object=Load.2224237384a0a phases=1 bus1=sx3649298a.1 kV=0.12 status=variable model=1 conn=wye kW=1.58929108977318 pf=0.97 Vminpu=0.88
New object=Load.2224237384a0b phases=1 bus1=sx3649298a.2 kV=0.12 status=variable model=1 conn=wye kW=11.7107089102268 pf=0.97 Vminpu=0.88
New object=Load.2224237391a0a phases=1 bus1=sx3649299a.1 kV=0.12 status=variable model=1 conn=wye kW=7.09061007857323 pf=0.97 Vminpu=0.88
New object=Load.2224237391a0b phases=1 bus1=sx3649299a.2 kV=0.12 status=variable model=1 conn=wye kW=1.77938992142677 pf=0.97 Vminpu=0.88
New object=Load.2224238167a0a phases=1 bus1=sx3649306a.1 kV=0.12 status=variable model=1 conn=wye kW=10.9526281833649 pf=0.97 Vminpu=0.88
New object=Load.2224238167a0b phases=1 bus1=sx3649306a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34737181663513 pf=0.97 Vminpu=0.88
New object=Load.2224237546a0a phases=1 bus1=sx3649300a.1 kV=0.12 status=variable model=1 conn=wye kW=3.4337427675724 pf=0.97 Vminpu=0.88
New object=Load.2224237546a0b phases=1 bus1=sx3649300a.2 kV=0.12 status=variable model=1 conn=wye kW=9.8662572324276 pf=0.97 Vminpu=0.88
New object=Load.2224237643a0a phases=1 bus1=sx3649301a.1 kV=0.12 status=variable model=1 conn=wye kW=10.9579015016556 pf=0.97 Vminpu=0.88
New object=Load.2224237643a0b phases=1 bus1=sx3649301a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34209849834442 pf=0.97 Vminpu=0.88
New object=Load.2224237653a0a phases=1 bus1=sx3649302a.1 kV=0.12 status=variable model=1 conn=wye kW=13.1402775943279 pf=0.97 Vminpu=0.88
New object=Load.2224237653a0b phases=1 bus1=sx3649302a.2 kV=0.12 status=variable model=1 conn=wye kW=0.159722405672074 pf=0.97 Vminpu=0.88
New object=Load.2224237713a0a phases=1 bus1=sx3649304a.1 kV=0.12 status=variable model=1 conn=wye kW=11.2973424315453 pf=0.97 Vminpu=0.88
New object=Load.2224237713a0b phases=1 bus1=sx3649304a.2 kV=0.12 status=variable model=1 conn=wye kW=2.00265756845474 pf=0.97 Vminpu=0.88
New object=Load.2224237718a0a phases=1 bus1=sx3649305a.1 kV=0.12 status=variable model=1 conn=wye kW=2.08292742967606 pf=0.97 Vminpu=0.88
New object=Load.2224237718a0b phases=1 bus1=sx3649305a.2 kV=0.12 status=variable model=1 conn=wye kW=3.23707257032394 pf=0.97 Vminpu=0.88
New object=Load.441331c0a phases=1 bus1=sx3235254c.1 kV=0.12 status=variable model=1 conn=wye kW=3.58366618394852 pf=0.97 Vminpu=0.88
New object=Load.441331c0b phases=1 bus1=sx3235254c.2 kV=0.12 status=variable model=1 conn=wye kW=6.58633381605148 pf=0.97 Vminpu=0.88
New object=Load.355938a0a phases=1 bus1=sx2804262a.1 kV=0.12 status=variable model=1 conn=wye kW=2.67490291118622 pf=0.97 Vminpu=0.88
New object=Load.355938a0b phases=1 bus1=sx2804262a.2 kV=0.12 status=variable model=1 conn=wye kW=2.64509708881378 pf=0.97 Vminpu=0.88
New object=Load.355937a0a phases=1 bus1=sx2841639a.1 kV=0.12 status=variable model=1 conn=wye kW=8.47601729929447 pf=0.97 Vminpu=0.88
New object=Load.355937a0b phases=1 bus1=sx2841639a.2 kV=0.12 status=variable model=1 conn=wye kW=0.393982700705529 pf=0.97 Vminpu=0.88
New object=Load.226163467a0a phases=1 bus1=sx3120376a.1 kV=0.12 status=variable model=1 conn=wye kW=0.55781467795372 pf=0.97 Vminpu=0.88
New object=Load.226163467a0b phases=1 bus1=sx3120376a.2 kV=0.12 status=variable model=1 conn=wye kW=8.31218532204628 pf=0.97 Vminpu=0.88
New object=Load.356015a0a phases=1 bus1=sx2916599a.1 kV=0.12 status=variable model=1 conn=wye kW=5.44904307246208 pf=0.97 Vminpu=0.88
New object=Load.356015a0b phases=1 bus1=sx2916599a.2 kV=0.12 status=variable model=1 conn=wye kW=3.42095692753792 pf=0.97 Vminpu=0.88
New object=Load.356014a0a phases=1 bus1=sx3235249a.1 kV=0.12 status=variable model=1 conn=wye kW=1.44577173292637 pf=0.97 Vminpu=0.88
New object=Load.356014a0b phases=1 bus1=sx3235249a.2 kV=0.12 status=variable model=1 conn=wye kW=2.10422826707363 pf=0.97 Vminpu=0.88
New object=Load.356013a0a phases=1 bus1=sx2954348a.1 kV=0.12 status=variable model=1 conn=wye kW=5.30683200359344 pf=0.97 Vminpu=0.88
New object=Load.356013a0b phases=1 bus1=sx2954348a.2 kV=0.12 status=variable model=1 conn=wye kW=3.56316799640655 pf=0.97 Vminpu=0.88
New object=Load.356012a0a phases=1 bus1=sx2841615a.1 kV=0.12 status=variable model=1 conn=wye kW=2.07361239671707 pf=0.97 Vminpu=0.88
New object=Load.356012a0b phases=1 bus1=sx2841615a.2 kV=0.12 status=variable model=1 conn=wye kW=3.24638760328293 pf=0.97 Vminpu=0.88
New object=Load.356010a0a phases=1 bus1=sx3216336a.1 kV=0.12 status=variable model=1 conn=wye kW=2.03995583593845 pf=0.97 Vminpu=0.88
New object=Load.356010a0b phases=1 bus1=sx3216336a.2 kV=0.12 status=variable model=1 conn=wye kW=6.83004416406155 pf=0.97 Vminpu=0.88
New object=Load.356009a0a phases=1 bus1=sx2691936a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07928685188293 pf=0.97 Vminpu=0.88
New object=Load.356009a0b phases=1 bus1=sx2691936a.2 kV=0.12 status=variable model=1 conn=wye kW=4.24071314811707 pf=0.97 Vminpu=0.88
New object=Load.226191850a0a phases=1 bus1=sx3270814a.1 kV=0.12 status=variable model=1 conn=wye kW=8.2274944871664 pf=0.97 Vminpu=0.88
New object=Load.226191850a0b phases=1 bus1=sx3270814a.2 kV=0.12 status=variable model=1 conn=wye kW=0.642505512833596 pf=0.97 Vminpu=0.88
New object=Load.356007a0a phases=1 bus1=sx3141389a.1 kV=0.12 status=variable model=1 conn=wye kW=4.82313545703888 pf=0.97 Vminpu=0.88
New object=Load.356007a0b phases=1 bus1=sx3141389a.2 kV=0.12 status=variable model=1 conn=wye kW=0.496864542961121 pf=0.97 Vminpu=0.88
New object=Load.2121587a0a phases=1 bus1=sx2860477a.1 kV=0.12 status=variable model=1 conn=wye kW=2.16476374864578 pf=0.97 Vminpu=0.88
New object=Load.2121587a0b phases=1 bus1=sx2860477a.2 kV=0.12 status=variable model=1 conn=wye kW=3.15523625135422 pf=0.97 Vminpu=0.88
New object=Load.356008a0a phases=1 bus1=sx3197618a.1 kV=0.12 status=variable model=1 conn=wye kW=2.84192377328873 pf=0.97 Vminpu=0.88
New object=Load.356008a0b phases=1 bus1=sx3197618a.2 kV=0.12 status=variable model=1 conn=wye kW=2.47807622671127 pf=0.97 Vminpu=0.88
New object=Load.356011a0a phases=1 bus1=sx3216337a.1 kV=0.12 status=variable model=1 conn=wye kW=5.24938573360443 pf=0.97 Vminpu=0.88
New object=Load.356011a0b phases=1 bus1=sx3216337a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0706142663955687 pf=0.97 Vminpu=0.88
New object=Load.355933a0a phases=1 bus1=sx2916598a.1 kV=0.12 status=variable model=1 conn=wye kW=2.23759287893772 pf=0.97 Vminpu=0.88
New object=Load.355933a0b phases=1 bus1=sx2916598a.2 kV=0.12 status=variable model=1 conn=wye kW=1.31240712106228 pf=0.97 Vminpu=0.88
New object=Load.355934a0a phases=1 bus1=sx3048212a.1 kV=0.12 status=variable model=1 conn=wye kW=2.5060172021389 pf=0.97 Vminpu=0.88
New object=Load.355934a0b phases=1 bus1=sx3048212a.2 kV=0.12 status=variable model=1 conn=wye kW=1.0439827978611 pf=0.97 Vminpu=0.88
New object=Load.355935a0a phases=1 bus1=sx2691973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83943138360977 pf=0.97 Vminpu=0.88
New object=Load.355935a0b phases=1 bus1=sx2691973a.2 kV=0.12 status=variable model=1 conn=wye kW=1.48056861639023 pf=0.97 Vminpu=0.88
New object=Load.355936a0a phases=1 bus1=sx2954357a.1 kV=0.12 status=variable model=1 conn=wye kW=5.1074862241745 pf=0.97 Vminpu=0.88
New object=Load.355936a0b phases=1 bus1=sx2954357a.2 kV=0.12 status=variable model=1 conn=wye kW=8.1925137758255 pf=0.97 Vminpu=0.88
New object=Load.21397067a0a phases=1 bus1=sx2729413a.1 kV=0.12 status=variable model=1 conn=wye kW=2.62972424030304 pf=0.97 Vminpu=0.88
New object=Load.21397067a0b phases=1 bus1=sx2729413a.2 kV=0.12 status=variable model=1 conn=wye kW=2.69027575969696 pf=0.97 Vminpu=0.88
New object=Load.355942a0a phases=1 bus1=sx2973165a.1 kV=0.12 status=variable model=1 conn=wye kW=2.33227347791195 pf=0.97 Vminpu=0.88
New object=Load.355942a0b phases=1 bus1=sx2973165a.2 kV=0.12 status=variable model=1 conn=wye kW=6.53772652208805 pf=0.97 Vminpu=0.88
New object=Load.355944b0a phases=1 bus1=sx3197646b.1 kV=0.12 status=variable model=1 conn=wye kW=3.41216795384884 pf=0.97 Vminpu=0.88
New object=Load.355944b0b phases=1 bus1=sx3197646b.2 kV=0.12 status=variable model=1 conn=wye kW=6.31783204615116 pf=0.97 Vminpu=0.88
New object=Load.355842a0a phases=1 bus1=sx2876813a.1 kV=0.12 status=variable model=1 conn=wye kW=2.86290803849697 pf=0.97 Vminpu=0.88
New object=Load.355842a0b phases=1 bus1=sx2876813a.2 kV=0.12 status=variable model=1 conn=wye kW=6.00709196150303 pf=0.97 Vminpu=0.88
New object=Load.21399809a0a phases=1 bus1=sx2785531a.1 kV=0.12 status=variable model=1 conn=wye kW=1.64908522367477 pf=0.97 Vminpu=0.88
New object=Load.21399809a0b phases=1 bus1=sx2785531a.2 kV=0.12 status=variable model=1 conn=wye kW=3.67091477632523 pf=0.97 Vminpu=0.88
New object=Load.21399826a0a phases=1 bus1=sx3216358a.1 kV=0.12 status=variable model=1 conn=wye kW=6.21215672135353 pf=0.97 Vminpu=0.88
New object=Load.21399826a0b phases=1 bus1=sx3216358a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65784327864647 pf=0.97 Vminpu=0.88
New object=Load.355843a0a phases=1 bus1=sx2952013a.1 kV=0.12 status=variable model=1 conn=wye kW=2.34880735874176 pf=0.97 Vminpu=0.88
New object=Load.355843a0b phases=1 bus1=sx2952013a.2 kV=0.12 status=variable model=1 conn=wye kW=1.20119264125824 pf=0.97 Vminpu=0.88
New object=Load.21399707a0a phases=1 bus1=sx3141403a.1 kV=0.12 status=variable model=1 conn=wye kW=7.37350323557854 pf=0.97 Vminpu=0.88
New object=Load.21399707a0b phases=1 bus1=sx3141403a.2 kV=0.12 status=variable model=1 conn=wye kW=1.49649676442146 pf=0.97 Vminpu=0.88
New object=Load.226101449a0a phases=1 bus1=sx3027133a.1 kV=0.12 status=variable model=1 conn=wye kW=4.2227777916193 pf=0.97 Vminpu=0.88
New object=Load.226101449a0b phases=1 bus1=sx3027133a.2 kV=0.12 status=variable model=1 conn=wye kW=4.6472222083807 pf=0.97 Vminpu=0.88
New object=Load.21399752a0a phases=1 bus1=sx2785546a.1 kV=0.12 status=variable model=1 conn=wye kW=7.90760760962963 pf=0.97 Vminpu=0.88
New object=Load.21399752a0b phases=1 bus1=sx2785546a.2 kV=0.12 status=variable model=1 conn=wye kW=0.962392390370369 pf=0.97 Vminpu=0.88
New object=Load.226196642a0a phases=1 bus1=sx2914324a.1 kV=0.12 status=variable model=1 conn=wye kW=1.1449549716711 pf=0.97 Vminpu=0.88
New object=Load.226196642a0b phases=1 bus1=sx2914324a.2 kV=0.12 status=variable model=1 conn=wye kW=0.625045028328896 pf=0.97 Vminpu=0.88
New object=Load.294812a0a phases=1 bus1=sx3120502a.1 kV=0.12 status=variable model=1 conn=wye kW=2.66032121896744 pf=0.97 Vminpu=0.88
New object=Load.294812a0b phases=1 bus1=sx3120502a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65967878103256 pf=0.97 Vminpu=0.88
New object=Load.294788a0a phases=1 bus1=sx2821010a.1 kV=0.12 status=variable model=1 conn=wye kW=8.39304335713387 pf=0.97 Vminpu=0.88
New object=Load.294788a0b phases=1 bus1=sx2821010a.2 kV=0.12 status=variable model=1 conn=wye kW=4.90695664286613 pf=0.97 Vminpu=0.88
New object=Load.293681a0a phases=1 bus1=sx3195751a.1 kV=0.12 status=variable model=1 conn=wye kW=5.07743202447891 pf=0.97 Vminpu=0.88
New object=Load.293681a0b phases=1 bus1=sx3195751a.2 kV=0.12 status=variable model=1 conn=wye kW=3.79256797552109 pf=0.97 Vminpu=0.88
New object=Load.21399630a0a phases=1 bus1=sx3233353a.1 kV=0.12 status=variable model=1 conn=wye kW=1.62601453542709 pf=0.97 Vminpu=0.88
New object=Load.21399630a0b phases=1 bus1=sx3233353a.2 kV=0.12 status=variable model=1 conn=wye kW=3.69398546457291 pf=0.97 Vminpu=0.88
New object=Load.294789a0a phases=1 bus1=sx2895461a.1 kV=0.12 status=variable model=1 conn=wye kW=5.81175092697143 pf=0.97 Vminpu=0.88
New object=Load.294789a0b phases=1 bus1=sx2895461a.2 kV=0.12 status=variable model=1 conn=wye kW=3.05824907302856 pf=0.97 Vminpu=0.88
New object=Load.294810a0a phases=1 bus1=sx3010585a.1 kV=0.12 status=variable model=1 conn=wye kW=9.04869233369827 pf=0.97 Vminpu=0.88
New object=Load.294810a0b phases=1 bus1=sx3010585a.2 kV=0.12 status=variable model=1 conn=wye kW=4.25130766630173 pf=0.97 Vminpu=0.88
New object=Load.294809a0a phases=1 bus1=sx2952014a.1 kV=0.12 status=variable model=1 conn=wye kW=2.09715175390244 pf=0.97 Vminpu=0.88
New object=Load.294809a0b phases=1 bus1=sx2952014a.2 kV=0.12 status=variable model=1 conn=wye kW=3.22284824609756 pf=0.97 Vminpu=0.88
New object=Load.21483138a0a phases=1 bus1=sx3122847a.1 kV=0.12 status=variable model=1 conn=wye kW=2.36962978601456 pf=0.97 Vminpu=0.88
New object=Load.21483138a0b phases=1 bus1=sx3122847a.2 kV=0.12 status=variable model=1 conn=wye kW=2.95037021398544 pf=0.97 Vminpu=0.88
New object=Load.226101460a0a phases=1 bus1=sx2857591a.1 kV=0.12 status=variable model=1 conn=wye kW=4.50391166210175 pf=0.97 Vminpu=0.88
New object=Load.226101460a0b phases=1 bus1=sx2857591a.2 kV=0.12 status=variable model=1 conn=wye kW=0.816088337898255 pf=0.97 Vminpu=0.88
New object=Load.21399762a0a phases=1 bus1=sx2879087a.1 kV=0.12 status=variable model=1 conn=wye kW=1.26040488243103 pf=0.97 Vminpu=0.88
New object=Load.21399762a0b phases=1 bus1=sx2879087a.2 kV=0.12 status=variable model=1 conn=wye kW=4.05959511756897 pf=0.97 Vminpu=0.88
New object=Load.355840b0a phases=1 bus1=sx2822871b.1 kV=0.12 status=variable model=1 conn=wye kW=3.48039538741112 pf=0.97 Vminpu=0.88
New object=Load.355840b0b phases=1 bus1=sx2822871b.2 kV=0.12 status=variable model=1 conn=wye kW=6.24960461258888 pf=0.97 Vminpu=0.88
New object=Load.226191772c0a phases=1 bus1=sx3120484c.1 kV=0.12 status=variable model=1 conn=wye kW=3.03838407993317 pf=0.97 Vminpu=0.88
New object=Load.226191772c0b phases=1 bus1=sx3120484c.2 kV=0.12 status=variable model=1 conn=wye kW=3.06161592006683 pf=0.97 Vminpu=0.88
New object=Load.21396959a0a phases=1 bus1=sx3197638a.1 kV=0.12 status=variable model=1 conn=wye kW=7.61718374669552 pf=0.97 Vminpu=0.88
New object=Load.21396959a0b phases=1 bus1=sx3197638a.2 kV=0.12 status=variable model=1 conn=wye kW=1.25281625330448 pf=0.97 Vminpu=0.88
New object=Load.21397029a0a phases=1 bus1=sx2673311a.1 kV=0.12 status=variable model=1 conn=wye kW=6.96576710999012 pf=0.97 Vminpu=0.88
New object=Load.21397029a0b phases=1 bus1=sx2673311a.2 kV=0.12 status=variable model=1 conn=wye kW=1.90423289000988 pf=0.97 Vminpu=0.88
New object=Load.21397005a0a phases=1 bus1=sx2935557a.1 kV=0.12 status=variable model=1 conn=wye kW=9.95471849441528 pf=0.97 Vminpu=0.88
New object=Load.21397005a0b phases=1 bus1=sx2935557a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34528150558472 pf=0.97 Vminpu=0.88
New object=Load.21470326a0a phases=1 bus1=sx2766748a.1 kV=0.12 status=variable model=1 conn=wye kW=1.4855143737793 pf=0.97 Vminpu=0.88
New object=Load.21470326a0b phases=1 bus1=sx2766748a.2 kV=0.12 status=variable model=1 conn=wye kW=3.8344856262207 pf=0.97 Vminpu=0.88
New object=Load.21396867a0a phases=1 bus1=sx2710536a.1 kV=0.12 status=variable model=1 conn=wye kW=1.39600699067116 pf=0.97 Vminpu=0.88
New object=Load.21396867a0b phases=1 bus1=sx2710536a.2 kV=0.12 status=variable model=1 conn=wye kW=7.47399300932884 pf=0.97 Vminpu=0.88
New object=Load.355773a0a phases=1 bus1=sx2991909a.1 kV=0.12 status=variable model=1 conn=wye kW=4.96801738083363 pf=0.97 Vminpu=0.88
New object=Load.355773a0b phases=1 bus1=sx2991909a.2 kV=0.12 status=variable model=1 conn=wye kW=3.90198261916637 pf=0.97 Vminpu=0.88
New object=Load.355777b0a phases=1 bus1=sx3085398b.1 kV=0.12 status=variable model=1 conn=wye kW=5.54975885510445 pf=0.97 Vminpu=0.88
New object=Load.355777b0b phases=1 bus1=sx3085398b.2 kV=0.12 status=variable model=1 conn=wye kW=4.18024114489555 pf=0.97 Vminpu=0.88
New object=Load.355779c0a phases=1 bus1=sx3122817c.1 kV=0.12 status=variable model=1 conn=wye kW=2.63933279514313 pf=0.97 Vminpu=0.88
New object=Load.355779c0b phases=1 bus1=sx3122817c.2 kV=0.12 status=variable model=1 conn=wye kW=3.46066720485687 pf=0.97 Vminpu=0.88
New object=Load.355778c0a phases=1 bus1=sx2673314c.1 kV=0.12 status=variable model=1 conn=wye kW=2.71430232226849 pf=0.97 Vminpu=0.88
New object=Load.355778c0b phases=1 bus1=sx2673314c.2 kV=0.12 status=variable model=1 conn=wye kW=1.35569767773151 pf=0.97 Vminpu=0.88
New object=Load.355780b0a phases=1 bus1=sx3160102b.1 kV=0.12 status=variable model=1 conn=wye kW=6.39049438178539 pf=0.97 Vminpu=0.88
New object=Load.355780b0b phases=1 bus1=sx3160102b.2 kV=0.12 status=variable model=1 conn=wye kW=3.33950561821461 pf=0.97 Vminpu=0.88
New object=Load.225533531a0a phases=1 bus1=sx2685805a.1 kV=0.12 status=variable model=1 conn=wye kW=6.04724568128586 pf=0.97 Vminpu=0.88
New object=Load.225533531a0b phases=1 bus1=sx2685805a.2 kV=0.12 status=variable model=1 conn=wye kW=2.82275431871414 pf=0.97 Vminpu=0.88
New object=Load.2120183c0a phases=1 bus1=sx3122818c.1 kV=0.12 status=variable model=1 conn=wye kW=2.01823376297951 pf=0.97 Vminpu=0.88
New object=Load.2120183c0b phases=1 bus1=sx3122818c.2 kV=0.12 status=variable model=1 conn=wye kW=8.15176623702049 pf=0.97 Vminpu=0.88
New object=Load.225806974a0a phases=1 bus1=sx2876814a.1 kV=0.12 status=variable model=1 conn=wye kW=0.609553623199463 pf=0.97 Vminpu=0.88
New object=Load.225806974a0b phases=1 bus1=sx2876814a.2 kV=0.12 status=variable model=1 conn=wye kW=2.94044637680054 pf=0.97 Vminpu=0.88
New object=Load.227896008c0a phases=1 bus1=sx3177881c.1 kV=0.12 status=variable model=1 conn=wye kW=2.27517071306705 pf=0.97 Vminpu=0.88
New object=Load.227896008c0b phases=1 bus1=sx3177881c.2 kV=0.12 status=variable model=1 conn=wye kW=7.89482928693294 pf=0.97 Vminpu=0.88
New object=Load.355584b0a phases=1 bus1=sx2710542b.1 kV=0.12 status=variable model=1 conn=wye kW=8.10471655189991 pf=0.97 Vminpu=0.88
New object=Load.355584b0b phases=1 bus1=sx2710542b.2 kV=0.12 status=variable model=1 conn=wye kW=1.62528344810009 pf=0.97 Vminpu=0.88
New object=Load.21248901b0a phases=1 bus1=sx2729430b.1 kV=0.12 status=variable model=1 conn=wye kW=4.25848900973797 pf=0.97 Vminpu=0.88
New object=Load.21248901b0b phases=1 bus1=sx2729430b.2 kV=0.12 status=variable model=1 conn=wye kW=5.47151099026203 pf=0.97 Vminpu=0.88
New object=Load.355585b0a phases=1 bus1=sx2766742b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17199291229248 pf=0.97 Vminpu=0.88
New object=Load.355585b0b phases=1 bus1=sx2766742b.2 kV=0.12 status=variable model=1 conn=wye kW=2.66800708770752 pf=0.97 Vminpu=0.88
New object=Load.355586b0a phases=1 bus1=sx3254234b.1 kV=0.12 status=variable model=1 conn=wye kW=7.29204090058804 pf=0.97 Vminpu=0.88
New object=Load.355586b0b phases=1 bus1=sx3254234b.2 kV=0.12 status=variable model=1 conn=wye kW=2.43795909941196 pf=0.97 Vminpu=0.88
New object=Load.355587b0a phases=1 bus1=sx3104114b.1 kV=0.12 status=variable model=1 conn=wye kW=0.559586397409439 pf=0.97 Vminpu=0.88
New object=Load.355587b0b phases=1 bus1=sx3104114b.2 kV=0.12 status=variable model=1 conn=wye kW=9.17041360259056 pf=0.97 Vminpu=0.88
New object=Load.355618b0a phases=1 bus1=sx2954338b.1 kV=0.12 status=variable model=1 conn=wye kW=3.27008580088615 pf=0.97 Vminpu=0.88
New object=Load.355618b0b phases=1 bus1=sx2954338b.2 kV=0.12 status=variable model=1 conn=wye kW=6.45991419911385 pf=0.97 Vminpu=0.88
New object=Load.355593b0a phases=1 bus1=sx2766715b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6337483215332 pf=0.97 Vminpu=0.88
New object=Load.355593b0b phases=1 bus1=sx2766715b.2 kV=0.12 status=variable model=1 conn=wye kW=2.2062516784668 pf=0.97 Vminpu=0.88
New object=Load.355592b0a phases=1 bus1=sx3254206b.1 kV=0.12 status=variable model=1 conn=wye kW=3.99206431210041 pf=0.97 Vminpu=0.88
New object=Load.355592b0b phases=1 bus1=sx3254206b.2 kV=0.12 status=variable model=1 conn=wye kW=5.73793568789959 pf=0.97 Vminpu=0.88
New object=Load.2223664050b0a phases=1 bus1=sx3315860b.1 kV=0.12 status=variable model=1 conn=wye kW=2.50329802513123 pf=0.97 Vminpu=0.88
New object=Load.2223664050b0b phases=1 bus1=sx3315860b.2 kV=0.12 status=variable model=1 conn=wye kW=3.33670197486877 pf=0.97 Vminpu=0.88
New object=Load.355595b0a phases=1 bus1=sx2860479b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25281706750393 pf=0.97 Vminpu=0.88
New object=Load.355595b0b phases=1 bus1=sx2860479b.2 kV=0.12 status=variable model=1 conn=wye kW=1.63718293249607 pf=0.97 Vminpu=0.88
New object=Load.226191995b0a phases=1 bus1=sx2801896b.1 kV=0.12 status=variable model=1 conn=wye kW=1.75247277736664 pf=0.97 Vminpu=0.88
New object=Load.226191995b0b phases=1 bus1=sx2801896b.2 kV=0.12 status=variable model=1 conn=wye kW=4.08752722263336 pf=0.97 Vminpu=0.88
New object=Load.355601b0a phases=1 bus1=sx2673326b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05569008350372 pf=0.97 Vminpu=0.88
New object=Load.355601b0b phases=1 bus1=sx2673326b.2 kV=0.12 status=variable model=1 conn=wye kW=3.78430991649628 pf=0.97 Vminpu=0.88
New object=Load.355600b0a phases=1 bus1=sx2691938b.1 kV=0.12 status=variable model=1 conn=wye kW=2.92630346655846 pf=0.97 Vminpu=0.88
New object=Load.355600b0b phases=1 bus1=sx2691938b.2 kV=0.12 status=variable model=1 conn=wye kW=6.80369653344154 pf=0.97 Vminpu=0.88
New object=Load.354851b0a phases=1 bus1=sx2991901b.1 kV=0.12 status=variable model=1 conn=wye kW=7.11148755252361 pf=0.97 Vminpu=0.88
New object=Load.354851b0b phases=1 bus1=sx2991901b.2 kV=0.12 status=variable model=1 conn=wye kW=2.61851244747639 pf=0.97 Vminpu=0.88
New object=Load.225684682b0a phases=1 bus1=sx3231269b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76520740032196 pf=0.97 Vminpu=0.88
New object=Load.225684682b0b phases=1 bus1=sx3231269b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0747925996780392 pf=0.97 Vminpu=0.88
New object=Load.225571871b0a phases=1 bus1=sx2911069b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76456552028656 pf=0.97 Vminpu=0.88
New object=Load.225571871b0b phases=1 bus1=sx2911069b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0754344797134401 pf=0.97 Vminpu=0.88
New object=Load.225571845b0a phases=1 bus1=sx2948732b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00989971160888672 pf=0.97 Vminpu=0.88
New object=Load.225571845b0b phases=1 bus1=sx2948732b.2 kV=0.12 status=variable model=1 conn=wye kW=5.83010028839111 pf=0.97 Vminpu=0.88
New object=Load.355599b0a phases=1 bus1=sx3216338b.1 kV=0.12 status=variable model=1 conn=wye kW=8.89050093352795 pf=0.97 Vminpu=0.88
New object=Load.355599b0b phases=1 bus1=sx3216338b.2 kV=0.12 status=variable model=1 conn=wye kW=0.839499066472053 pf=0.97 Vminpu=0.88
New object=Load.2118903b0a phases=1 bus1=sx2973146b.1 kV=0.12 status=variable model=1 conn=wye kW=8.51745184123516 pf=0.97 Vminpu=0.88
New object=Load.2118903b0b phases=1 bus1=sx2973146b.2 kV=0.12 status=variable model=1 conn=wye kW=1.21254815876484 pf=0.97 Vminpu=0.88
New object=Load.355598b0a phases=1 bus1=sx2804245b.1 kV=0.12 status=variable model=1 conn=wye kW=4.7670691037178 pf=0.97 Vminpu=0.88
New object=Load.355598b0b phases=1 bus1=sx2804245b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9629308962822 pf=0.97 Vminpu=0.88
New object=Load.355602b0a phases=1 bus1=sx3251806b.1 kV=0.12 status=variable model=1 conn=wye kW=5.83255084991455 pf=0.97 Vminpu=0.88
New object=Load.355602b0b phases=1 bus1=sx3251806b.2 kV=0.12 status=variable model=1 conn=wye kW=0.00744915008544922 pf=0.97 Vminpu=0.88
New object=Load.21400108b0a phases=1 bus1=sx2748139b.1 kV=0.12 status=variable model=1 conn=wye kW=5.18620724201202 pf=0.97 Vminpu=0.88
New object=Load.21400108b0b phases=1 bus1=sx2748139b.2 kV=0.12 status=variable model=1 conn=wye kW=0.653792757987976 pf=0.97 Vminpu=0.88
New object=Load.355607b0a phases=1 bus1=sx2991927b.1 kV=0.12 status=variable model=1 conn=wye kW=8.80916365802288 pf=0.97 Vminpu=0.88
New object=Load.355607b0b phases=1 bus1=sx2991927b.2 kV=0.12 status=variable model=1 conn=wye kW=0.92083634197712 pf=0.97 Vminpu=0.88
New object=Load.355603b0a phases=1 bus1=sx3160108b.1 kV=0.12 status=variable model=1 conn=wye kW=5.0281230455637 pf=0.97 Vminpu=0.88
New object=Load.355603b0b phases=1 bus1=sx3160108b.2 kV=0.12 status=variable model=1 conn=wye kW=9.5618769544363 pf=0.97 Vminpu=0.88
New object=Load.355606b0a phases=1 bus1=sx3029510b.1 kV=0.12 status=variable model=1 conn=wye kW=1.89750738143921 pf=0.97 Vminpu=0.88
New object=Load.355606b0b phases=1 bus1=sx3029510b.2 kV=0.12 status=variable model=1 conn=wye kW=3.94249261856079 pf=0.97 Vminpu=0.88
New object=Load.355605b0a phases=1 bus1=sx2729409b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05425742685795 pf=0.97 Vminpu=0.88
New object=Load.355605b0b phases=1 bus1=sx2729409b.2 kV=0.12 status=variable model=1 conn=wye kW=7.67574257314205 pf=0.97 Vminpu=0.88
New object=Load.355604b0a phases=1 bus1=sx2841624b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25541954994202 pf=0.97 Vminpu=0.88
New object=Load.355604b0b phases=1 bus1=sx2841624b.2 kV=0.12 status=variable model=1 conn=wye kW=3.58458045005798 pf=0.97 Vminpu=0.88
New object=Load.355596b0a phases=1 bus1=sx3178969b.1 kV=0.12 status=variable model=1 conn=wye kW=5.06768116950989 pf=0.97 Vminpu=0.88
New object=Load.355596b0b phases=1 bus1=sx3178969b.2 kV=0.12 status=variable model=1 conn=wye kW=0.772318830490113 pf=0.97 Vminpu=0.88
New object=Load.355597b0a phases=1 bus1=sx2729401b.1 kV=0.12 status=variable model=1 conn=wye kW=4.15396528720856 pf=0.97 Vminpu=0.88
New object=Load.355597b0b phases=1 bus1=sx2729401b.2 kV=0.12 status=variable model=1 conn=wye kW=1.68603471279144 pf=0.97 Vminpu=0.88
New object=Load.355589b0a phases=1 bus1=sx2691939b.1 kV=0.12 status=variable model=1 conn=wye kW=3.01688635587692 pf=0.97 Vminpu=0.88
New object=Load.355589b0b phases=1 bus1=sx2691939b.2 kV=0.12 status=variable model=1 conn=wye kW=6.71311364412308 pf=0.97 Vminpu=0.88
New object=Load.355590b0a phases=1 bus1=sx2860478b.1 kV=0.12 status=variable model=1 conn=wye kW=0.203747134208679 pf=0.97 Vminpu=0.88
New object=Load.355590b0b phases=1 bus1=sx2860478b.2 kV=0.12 status=variable model=1 conn=wye kW=5.63625286579132 pf=0.97 Vminpu=0.88
New object=Load.355591b0a phases=1 bus1=sx2822858b.1 kV=0.12 status=variable model=1 conn=wye kW=6.73918022036552 pf=0.97 Vminpu=0.88
New object=Load.355591b0b phases=1 bus1=sx2822858b.2 kV=0.12 status=variable model=1 conn=wye kW=2.99081977963448 pf=0.97 Vminpu=0.88
New object=Load.355588b0a phases=1 bus1=sx2822857b.1 kV=0.12 status=variable model=1 conn=wye kW=3.15343164920807 pf=0.97 Vminpu=0.88
New object=Load.355588b0b phases=1 bus1=sx2822857b.2 kV=0.12 status=variable model=1 conn=wye kW=2.68656835079193 pf=0.97 Vminpu=0.88
New object=Load.227653310c0a phases=1 bus1=sx2746587c.1 kV=0.12 status=variable model=1 conn=wye kW=6.45876036465168 pf=0.97 Vminpu=0.88
New object=Load.227653310c0b phases=1 bus1=sx2746587c.2 kV=0.12 status=variable model=1 conn=wye kW=3.71123963534832 pf=0.97 Vminpu=0.88
New object=Load.355433c0a phases=1 bus1=sx2991933c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6258551645279 pf=0.97 Vminpu=0.88
New object=Load.355433c0b phases=1 bus1=sx2991933c.2 kV=0.12 status=variable model=1 conn=wye kW=7.71414483547211 pf=0.97 Vminpu=0.88
New object=Load.355432c0a phases=1 bus1=sx3122837c.1 kV=0.12 status=variable model=1 conn=wye kW=8.93224236369133 pf=0.97 Vminpu=0.88
New object=Load.355432c0b phases=1 bus1=sx3122837c.2 kV=0.12 status=variable model=1 conn=wye kW=6.32775763630867 pf=0.97 Vminpu=0.88
New object=Load.355431c0a phases=1 bus1=sx3048222c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6059948134422 pf=0.97 Vminpu=0.88
New object=Load.355431c0b phases=1 bus1=sx3048222c.2 kV=0.12 status=variable model=1 conn=wye kW=2.65400518655777 pf=0.97 Vminpu=0.88
New object=Load.355438c0a phases=1 bus1=sx2673323c.1 kV=0.12 status=variable model=1 conn=wye kW=0.312525404691696 pf=0.97 Vminpu=0.88
New object=Load.355438c0b phases=1 bus1=sx2673323c.2 kV=0.12 status=variable model=1 conn=wye kW=9.8574745953083 pf=0.97 Vminpu=0.88
New object=Load.355437c0a phases=1 bus1=sx2710525c.1 kV=0.12 status=variable model=1 conn=wye kW=2.66979218423367 pf=0.97 Vminpu=0.88
New object=Load.355437c0b phases=1 bus1=sx2710525c.2 kV=0.12 status=variable model=1 conn=wye kW=7.50020781576633 pf=0.97 Vminpu=0.88
New object=Load.294842a0a phases=1 bus1=sx3101789a.1 kV=0.12 status=variable model=1 conn=wye kW=3.93786132574081 pf=0.97 Vminpu=0.88
New object=Load.294842a0b phases=1 bus1=sx3101789a.2 kV=0.12 status=variable model=1 conn=wye kW=4.93213867425919 pf=0.97 Vminpu=0.88
New object=Load.294843a0a phases=1 bus1=sx3178982a.1 kV=0.12 status=variable model=1 conn=wye kW=0.804776259064674 pf=0.97 Vminpu=0.88
New object=Load.294843a0b phases=1 bus1=sx3178982a.2 kV=0.12 status=variable model=1 conn=wye kW=8.06522374093533 pf=0.97 Vminpu=0.88
New object=Load.391993a0a phases=1 bus1=sx3156034a.1 kV=0.12 status=variable model=1 conn=wye kW=1.26034570932388 pf=0.97 Vminpu=0.88
New object=Load.391993a0b phases=1 bus1=sx3156034a.2 kV=0.12 status=variable model=1 conn=wye kW=2.28965429067612 pf=0.97 Vminpu=0.88
New object=Load.391994a0a phases=1 bus1=sx3066821a.1 kV=0.12 status=variable model=1 conn=wye kW=7.69704496920109 pf=0.97 Vminpu=0.88
New object=Load.391994a0b phases=1 bus1=sx3066821a.2 kV=0.12 status=variable model=1 conn=wye kW=1.17295503079891 pf=0.97 Vminpu=0.88
New object=Load.391995a0a phases=1 bus1=sx2748140a.1 kV=0.12 status=variable model=1 conn=wye kW=2.57831724762917 pf=0.97 Vminpu=0.88
New object=Load.391995a0b phases=1 bus1=sx2748140a.2 kV=0.12 status=variable model=1 conn=wye kW=6.29168275237083 pf=0.97 Vminpu=0.88
New object=Load.391996a0a phases=1 bus1=sx3141412a.1 kV=0.12 status=variable model=1 conn=wye kW=1.73467152833939 pf=0.97 Vminpu=0.88
New object=Load.391996a0b phases=1 bus1=sx3141412a.2 kV=0.12 status=variable model=1 conn=wye kW=3.58532847166061 pf=0.97 Vminpu=0.88
New object=Load.391992a0a phases=1 bus1=sx3029500a.1 kV=0.12 status=variable model=1 conn=wye kW=7.64502050101757 pf=0.97 Vminpu=0.88
New object=Load.391992a0b phases=1 bus1=sx3029500a.2 kV=0.12 status=variable model=1 conn=wye kW=1.22497949898243 pf=0.97 Vminpu=0.88
New object=Load.21397721a0a phases=1 bus1=sx3178976a.1 kV=0.12 status=variable model=1 conn=wye kW=1.49835837602615 pf=0.97 Vminpu=0.88
New object=Load.21397721a0b phases=1 bus1=sx3178976a.2 kV=0.12 status=variable model=1 conn=wye kW=3.82164162397385 pf=0.97 Vminpu=0.88
New object=Load.21397304a0a phases=1 bus1=sx2973169a.1 kV=0.12 status=variable model=1 conn=wye kW=2.87835152626038 pf=0.97 Vminpu=0.88
New object=Load.21397304a0b phases=1 bus1=sx2973169a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44164847373962 pf=0.97 Vminpu=0.88
New object=Load.391991a0a phases=1 bus1=sx3216346a.1 kV=0.12 status=variable model=1 conn=wye kW=4.45761934757233 pf=0.97 Vminpu=0.88
New object=Load.391991a0b phases=1 bus1=sx3216346a.2 kV=0.12 status=variable model=1 conn=wye kW=0.862380652427674 pf=0.97 Vminpu=0.88
New object=Load.391990a0a phases=1 bus1=sx2858163a.1 kV=0.12 status=variable model=1 conn=wye kW=1.02894933462143 pf=0.97 Vminpu=0.88
New object=Load.391990a0b phases=1 bus1=sx2858163a.2 kV=0.12 status=variable model=1 conn=wye kW=4.29105066537857 pf=0.97 Vminpu=0.88
New object=Load.391989a0a phases=1 bus1=sx2766747a.1 kV=0.12 status=variable model=1 conn=wye kW=1.42326323986053 pf=0.97 Vminpu=0.88
New object=Load.391989a0b phases=1 bus1=sx2766747a.2 kV=0.12 status=variable model=1 conn=wye kW=7.44673676013946 pf=0.97 Vminpu=0.88
New object=Load.227921416a0a phases=1 bus1=sx3065696a.1 kV=0.12 status=variable model=1 conn=wye kW=8.59762995243072 pf=0.97 Vminpu=0.88
New object=Load.227921416a0b phases=1 bus1=sx3065696a.2 kV=0.12 status=variable model=1 conn=wye kW=0.272370047569275 pf=0.97 Vminpu=0.88
New object=Load.227902981a0a phases=1 bus1=sx3047058a.1 kV=0.12 status=variable model=1 conn=wye kW=7.39414987564087 pf=0.97 Vminpu=0.88
New object=Load.227902981a0b phases=1 bus1=sx3047058a.2 kV=0.12 status=variable model=1 conn=wye kW=5.90585012435913 pf=0.97 Vminpu=0.88
New object=Load.294845a0a phases=1 bus1=sx3010563a.1 kV=0.12 status=variable model=1 conn=wye kW=3.44849299669266 pf=0.97 Vminpu=0.88
New object=Load.294845a0b phases=1 bus1=sx3010563a.2 kV=0.12 status=variable model=1 conn=wye kW=1.87150700330734 pf=0.97 Vminpu=0.88
New object=Load.294844a0a phases=1 bus1=sx2841623a.1 kV=0.12 status=variable model=1 conn=wye kW=3.47148282527924 pf=0.97 Vminpu=0.88
New object=Load.294844a0b phases=1 bus1=sx2841623a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84851717472076 pf=0.97 Vminpu=0.88
New object=Load.355376b0a phases=1 bus1=sx2914323b.1 kV=0.12 status=variable model=1 conn=wye kW=2.84755254685879 pf=0.97 Vminpu=0.88
New object=Load.355376b0b phases=1 bus1=sx2914323b.2 kV=0.12 status=variable model=1 conn=wye kW=1.04244745314121 pf=0.97 Vminpu=0.88
New object=Load.355375a0a phases=1 bus1=sx2689691a.1 kV=0.12 status=variable model=1 conn=wye kW=5.64161322593689 pf=0.97 Vminpu=0.88
New object=Load.355375a0b phases=1 bus1=sx2689691a.2 kV=0.12 status=variable model=1 conn=wye kW=3.22838677406311 pf=0.97 Vminpu=0.88
New object=Load.355358b0a phases=1 bus1=sx2673322b.1 kV=0.12 status=variable model=1 conn=wye kW=1.60366332888603 pf=0.97 Vminpu=0.88
New object=Load.355358b0b phases=1 bus1=sx2673322b.2 kV=0.12 status=variable model=1 conn=wye kW=2.28633667111397 pf=0.97 Vminpu=0.88
New object=Load.227989724b0a phases=1 bus1=sx2859391b.1 kV=0.12 status=variable model=1 conn=wye kW=4.26209051907063 pf=0.97 Vminpu=0.88
New object=Load.227989724b0b phases=1 bus1=sx2859391b.2 kV=0.12 status=variable model=1 conn=wye kW=5.46790948092938 pf=0.97 Vminpu=0.88
New object=Load.355359b0a phases=1 bus1=sx2766730b.1 kV=0.12 status=variable model=1 conn=wye kW=4.83861736774445 pf=0.97 Vminpu=0.88
New object=Load.355359b0b phases=1 bus1=sx2766730b.2 kV=0.12 status=variable model=1 conn=wye kW=1.00138263225555 pf=0.97 Vminpu=0.88
New object=Load.355768b0a phases=1 bus1=sx2729408b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0124991512298584 pf=0.97 Vminpu=0.88
New object=Load.355768b0b phases=1 bus1=sx2729408b.2 kV=0.12 status=variable model=1 conn=wye kW=9.71750084877014 pf=0.97 Vminpu=0.88
New object=Load.441311a0a phases=1 bus1=sx2766720a.1 kV=0.12 status=variable model=1 conn=wye kW=8.13360491931438 pf=0.97 Vminpu=0.88
New object=Load.441311a0b phases=1 bus1=sx2766720a.2 kV=0.12 status=variable model=1 conn=wye kW=0.736395080685616 pf=0.97 Vminpu=0.88
New object=Load.356062b0a phases=1 bus1=sx3122816b.1 kV=0.12 status=variable model=1 conn=wye kW=2.71191506922245 pf=0.97 Vminpu=0.88
New object=Load.356062b0b phases=1 bus1=sx3122816b.2 kV=0.12 status=variable model=1 conn=wye kW=7.01808493077755 pf=0.97 Vminpu=0.88
New object=Load.356063c0a phases=1 bus1=sx3160103c.1 kV=0.12 status=variable model=1 conn=wye kW=5.28433320522308 pf=0.97 Vminpu=0.88
New object=Load.356063c0b phases=1 bus1=sx3160103c.2 kV=0.12 status=variable model=1 conn=wye kW=0.815666794776917 pf=0.97 Vminpu=0.88
New object=Load.321841b0a phases=1 bus1=sx2954347b.1 kV=0.12 status=variable model=1 conn=wye kW=3.35705384194851 pf=0.97 Vminpu=0.88
New object=Load.321841b0b phases=1 bus1=sx2954347b.2 kV=0.12 status=variable model=1 conn=wye kW=6.37294615805149 pf=0.97 Vminpu=0.88
New object=Load.226192492b0a phases=1 bus1=sx3008232b.1 kV=0.12 status=variable model=1 conn=wye kW=0.483785769939423 pf=0.97 Vminpu=0.88
New object=Load.226192492b0b phases=1 bus1=sx3008232b.2 kV=0.12 status=variable model=1 conn=wye kW=3.40621423006058 pf=0.97 Vminpu=0.88
New object=Load.226192493b0a phases=1 bus1=sx2764399b.1 kV=0.12 status=variable model=1 conn=wye kW=5.31632022380829 pf=0.97 Vminpu=0.88
New object=Load.226192493b0b phases=1 bus1=sx2764399b.2 kV=0.12 status=variable model=1 conn=wye kW=0.523679776191711 pf=0.97 Vminpu=0.88
New object=Load.356064b0a phases=1 bus1=sx2935556b.1 kV=0.12 status=variable model=1 conn=wye kW=0.475152751803398 pf=0.97 Vminpu=0.88
New object=Load.356064b0b phases=1 bus1=sx2935556b.2 kV=0.12 status=variable model=1 conn=wye kW=9.2548472481966 pf=0.97 Vminpu=0.88
New object=Load.356065b0a phases=1 bus1=sx3104124b.1 kV=0.12 status=variable model=1 conn=wye kW=3.52111369132996 pf=0.97 Vminpu=0.88
New object=Load.356065b0b phases=1 bus1=sx3104124b.2 kV=0.12 status=variable model=1 conn=wye kW=2.31888630867004 pf=0.97 Vminpu=0.88
New object=Load.321840b0a phases=1 bus1=sx2804256b.1 kV=0.12 status=variable model=1 conn=wye kW=2.76514065265656 pf=0.97 Vminpu=0.88
New object=Load.321840b0b phases=1 bus1=sx2804256b.2 kV=0.12 status=variable model=1 conn=wye kW=1.12485934734344 pf=0.97 Vminpu=0.88
New object=Load.2224192013a0a phases=1 bus1=sx3632979a.1 kV=0.12 status=variable model=1 conn=wye kW=3.28602913141251 pf=0.97 Vminpu=0.88
New object=Load.2224192013a0b phases=1 bus1=sx3632979a.2 kV=0.12 status=variable model=1 conn=wye kW=2.03397086858749 pf=0.97 Vminpu=0.88
New object=Load.321849b0a phases=1 bus1=sx2748152b.1 kV=0.12 status=variable model=1 conn=wye kW=1.36692286968231 pf=0.97 Vminpu=0.88
New object=Load.321849b0b phases=1 bus1=sx2748152b.2 kV=0.12 status=variable model=1 conn=wye kW=4.47307713031769 pf=0.97 Vminpu=0.88
New object=Load.21452406b0a phases=1 bus1=sx3216361b.1 kV=0.12 status=variable model=1 conn=wye kW=4.63099990546703 pf=0.97 Vminpu=0.88
New object=Load.21452406b0b phases=1 bus1=sx3216361b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09900009453297 pf=0.97 Vminpu=0.88
New object=Load.321851b0a phases=1 bus1=sx2729434b.1 kV=0.12 status=variable model=1 conn=wye kW=0.743569288253784 pf=0.97 Vminpu=0.88
New object=Load.321851b0b phases=1 bus1=sx2729434b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09643071174622 pf=0.97 Vminpu=0.88
New object=Load.321852c0a phases=1 bus1=sx2916608c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0386245959997177 pf=0.97 Vminpu=0.88
New object=Load.321852c0b phases=1 bus1=sx2916608c.2 kV=0.12 status=variable model=1 conn=wye kW=4.03137540400028 pf=0.97 Vminpu=0.88
New object=Load.321853b0a phases=1 bus1=sx2673313b.1 kV=0.12 status=variable model=1 conn=wye kW=1.11543093681335 pf=0.97 Vminpu=0.88
New object=Load.321853b0b phases=1 bus1=sx2673313b.2 kV=0.12 status=variable model=1 conn=wye kW=8.61456906318665 pf=0.97 Vminpu=0.88
New object=Load.321858b0a phases=1 bus1=sx3122815b.1 kV=0.12 status=variable model=1 conn=wye kW=2.03643472671509 pf=0.97 Vminpu=0.88
New object=Load.321858b0b phases=1 bus1=sx3122815b.2 kV=0.12 status=variable model=1 conn=wye kW=3.80356527328491 pf=0.97 Vminpu=0.88
New object=Load.321859b0a phases=1 bus1=sx3254213b.1 kV=0.12 status=variable model=1 conn=wye kW=8.34756267249584 pf=0.97 Vminpu=0.88
New object=Load.321859b0b phases=1 bus1=sx3254213b.2 kV=0.12 status=variable model=1 conn=wye kW=1.38243732750416 pf=0.97 Vminpu=0.88
New object=Load.2127319b0a phases=1 bus1=sx2766744b.1 kV=0.12 status=variable model=1 conn=wye kW=3.5504896903038 pf=0.97 Vminpu=0.88
New object=Load.2127319b0b phases=1 bus1=sx2766744b.2 kV=0.12 status=variable model=1 conn=wye kW=6.1795103096962 pf=0.97 Vminpu=0.88
New object=Load.21451973b0a phases=1 bus1=sx3010580b.1 kV=0.12 status=variable model=1 conn=wye kW=4.12593942642212 pf=0.97 Vminpu=0.88
New object=Load.21451973b0b phases=1 bus1=sx3010580b.2 kV=0.12 status=variable model=1 conn=wye kW=1.71406057357788 pf=0.97 Vminpu=0.88
New object=Load.321860b0a phases=1 bus1=sx2785543b.1 kV=0.12 status=variable model=1 conn=wye kW=8.82149520277977 pf=0.97 Vminpu=0.88
New object=Load.321860b0b phases=1 bus1=sx2785543b.2 kV=0.12 status=variable model=1 conn=wye kW=0.90850479722023 pf=0.97 Vminpu=0.88
New object=Load.21426205b0a phases=1 bus1=sx2731712b.1 kV=0.12 status=variable model=1 conn=wye kW=7.07053241789341 pf=0.97 Vminpu=0.88
New object=Load.21426205b0b phases=1 bus1=sx2731712b.2 kV=0.12 status=variable model=1 conn=wye kW=2.65946758210659 pf=0.97 Vminpu=0.88
New object=Load.321882c0a phases=1 bus1=sx2916607c.1 kV=0.12 status=variable model=1 conn=wye kW=2.63038507819176 pf=0.97 Vminpu=0.88
New object=Load.321882c0b phases=1 bus1=sx2916607c.2 kV=0.12 status=variable model=1 conn=wye kW=7.53961492180824 pf=0.97 Vminpu=0.88
New object=Load.321883c0a phases=1 bus1=sx3010564c.1 kV=0.12 status=variable model=1 conn=wye kW=2.52166288495064 pf=0.97 Vminpu=0.88
New object=Load.321883c0b phases=1 bus1=sx3010564c.2 kV=0.12 status=variable model=1 conn=wye kW=3.57833711504936 pf=0.97 Vminpu=0.88
New object=Load.321884c0a phases=1 bus1=sx2710515c.1 kV=0.12 status=variable model=1 conn=wye kW=7.7733186340332 pf=0.97 Vminpu=0.88
New object=Load.321884c0b phases=1 bus1=sx2710515c.2 kV=0.12 status=variable model=1 conn=wye kW=7.4866813659668 pf=0.97 Vminpu=0.88
New object=Load.321886c0a phases=1 bus1=sx2766746c.1 kV=0.12 status=variable model=1 conn=wye kW=2.32032015502453 pf=0.97 Vminpu=0.88
New object=Load.321886c0b phases=1 bus1=sx2766746c.2 kV=0.12 status=variable model=1 conn=wye kW=7.84967984497547 pf=0.97 Vminpu=0.88
New object=Load.21455388c0a phases=1 bus1=sx2879089c.1 kV=0.12 status=variable model=1 conn=wye kW=14.9291341328621 pf=0.97 Vminpu=0.88
New object=Load.21455388c0b phases=1 bus1=sx2879089c.2 kV=0.12 status=variable model=1 conn=wye kW=0.330865867137909 pf=0.97 Vminpu=0.88
New object=Load.321888c0a phases=1 bus1=sx3235241c.1 kV=0.12 status=variable model=1 conn=wye kW=1.44766573727131 pf=0.97 Vminpu=0.88
New object=Load.321888c0b phases=1 bus1=sx3235241c.2 kV=0.12 status=variable model=1 conn=wye kW=8.72233426272869 pf=0.97 Vminpu=0.88
New object=Load.321887c0a phases=1 bus1=sx2691941c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0585757696629 pf=0.97 Vminpu=0.88
New object=Load.321887c0b phases=1 bus1=sx2691941c.2 kV=0.12 status=variable model=1 conn=wye kW=0.111424230337143 pf=0.97 Vminpu=0.88
New object=Load.321892c0a phases=1 bus1=sx3235267c.1 kV=0.12 status=variable model=1 conn=wye kW=2.78347685694695 pf=0.97 Vminpu=0.88
New object=Load.321892c0b phases=1 bus1=sx3235267c.2 kV=0.12 status=variable model=1 conn=wye kW=7.38652314305305 pf=0.97 Vminpu=0.88
New object=Load.2099529c0a phases=1 bus1=sx3235268c.1 kV=0.12 status=variable model=1 conn=wye kW=4.11442581295967 pf=0.97 Vminpu=0.88
New object=Load.2099529c0b phases=1 bus1=sx3235268c.2 kV=0.12 status=variable model=1 conn=wye kW=6.05557418704033 pf=0.97 Vminpu=0.88
New object=Load.321893c0a phases=1 bus1=sx2841645c.1 kV=0.12 status=variable model=1 conn=wye kW=8.35812116682529 pf=0.97 Vminpu=0.88
New object=Load.321893c0b phases=1 bus1=sx2841645c.2 kV=0.12 status=variable model=1 conn=wye kW=1.81187883317471 pf=0.97 Vminpu=0.88
New object=Load.321894c0a phases=1 bus1=sx3066829c.1 kV=0.12 status=variable model=1 conn=wye kW=4.30385803699493 pf=0.97 Vminpu=0.88
New object=Load.321894c0b phases=1 bus1=sx3066829c.2 kV=0.12 status=variable model=1 conn=wye kW=5.86614196300507 pf=0.97 Vminpu=0.88
New object=Load.321890c0a phases=1 bus1=sx3104118c.1 kV=0.12 status=variable model=1 conn=wye kW=12.3913606786728 pf=0.97 Vminpu=0.88
New object=Load.321890c0b phases=1 bus1=sx3104118c.2 kV=0.12 status=variable model=1 conn=wye kW=2.86863932132721 pf=0.97 Vminpu=0.88
New object=Load.321891c0a phases=1 bus1=sx2748126c.1 kV=0.12 status=variable model=1 conn=wye kW=1.03505771577358 pf=0.97 Vminpu=0.88
New object=Load.321891c0b phases=1 bus1=sx2748126c.2 kV=0.12 status=variable model=1 conn=wye kW=9.13494228422642 pf=0.97 Vminpu=0.88
New object=Load.321861c0a phases=1 bus1=sx3235248c.1 kV=0.12 status=variable model=1 conn=wye kW=1.33552430272102 pf=0.97 Vminpu=0.88
New object=Load.321861c0b phases=1 bus1=sx3235248c.2 kV=0.12 status=variable model=1 conn=wye kW=4.76447569727898 pf=0.97 Vminpu=0.88
New object=Load.228057846a0a phases=1 bus1=sx3215340a.1 kV=0.12 status=variable model=1 conn=wye kW=6.17427532494068 pf=0.97 Vminpu=0.88
New object=Load.228057846a0b phases=1 bus1=sx3215340a.2 kV=0.12 status=variable model=1 conn=wye kW=2.69572467505932 pf=0.97 Vminpu=0.88
New object=Load.226109079a0a phases=1 bus1=sx2726983a.1 kV=0.12 status=variable model=1 conn=wye kW=6.85911973118782 pf=0.97 Vminpu=0.88
New object=Load.226109079a0b phases=1 bus1=sx2726983a.2 kV=0.12 status=variable model=1 conn=wye kW=6.44088026881218 pf=0.97 Vminpu=0.88
New object=Load.321874a0a phases=1 bus1=sx2764412a.1 kV=0.12 status=variable model=1 conn=wye kW=3.05308479785919 pf=0.97 Vminpu=0.88
New object=Load.321874a0b phases=1 bus1=sx2764412a.2 kV=0.12 status=variable model=1 conn=wye kW=5.81691520214081 pf=0.97 Vminpu=0.88
New object=Load.226029836a0a phases=1 bus1=sx3251808a.1 kV=0.12 status=variable model=1 conn=wye kW=0.584872198104858 pf=0.97 Vminpu=0.88
New object=Load.226029836a0b phases=1 bus1=sx3251808a.2 kV=0.12 status=variable model=1 conn=wye kW=4.73512780189514 pf=0.97 Vminpu=0.88
New object=Load.227905262a0a phases=1 bus1=sx3140238a.1 kV=0.12 status=variable model=1 conn=wye kW=0.0335371243953705 pf=0.97 Vminpu=0.88
New object=Load.227905262a0b phases=1 bus1=sx3140238a.2 kV=0.12 status=variable model=1 conn=wye kW=8.83646287560463 pf=0.97 Vminpu=0.88
New object=Load.321878a0a phases=1 bus1=sx3101788a.1 kV=0.12 status=variable model=1 conn=wye kW=2.07361773192883 pf=0.97 Vminpu=0.88
New object=Load.321878a0b phases=1 bus1=sx3101788a.2 kV=0.12 status=variable model=1 conn=wye kW=6.79638226807117 pf=0.97 Vminpu=0.88
New object=Load.321877a0a phases=1 bus1=sx3101787a.1 kV=0.12 status=variable model=1 conn=wye kW=4.68971275210381 pf=0.97 Vminpu=0.88
New object=Load.321877a0b phases=1 bus1=sx3101787a.2 kV=0.12 status=variable model=1 conn=wye kW=4.18028724789619 pf=0.97 Vminpu=0.88
New object=Load.321876a0a phases=1 bus1=sx3027132a.1 kV=0.12 status=variable model=1 conn=wye kW=2.49680269002914 pf=0.97 Vminpu=0.88
New object=Load.321876a0b phases=1 bus1=sx3027132a.2 kV=0.12 status=variable model=1 conn=wye kW=2.82319730997086 pf=0.97 Vminpu=0.88
New object=Load.225901711a0a phases=1 bus1=sx3195327a.1 kV=0.12 status=variable model=1 conn=wye kW=1.40497815132141 pf=0.97 Vminpu=0.88
New object=Load.225901711a0b phases=1 bus1=sx3195327a.2 kV=0.12 status=variable model=1 conn=wye kW=3.91502184867859 pf=0.97 Vminpu=0.88
New object=Load.225767272a0a phases=1 bus1=sx3139103a.1 kV=0.12 status=variable model=1 conn=wye kW=1.2869497436285 pf=0.97 Vminpu=0.88
New object=Load.225767272a0b phases=1 bus1=sx3139103a.2 kV=0.12 status=variable model=1 conn=wye kW=7.5830502563715 pf=0.97 Vminpu=0.88
New object=Load.321880a0a phases=1 bus1=sx2876812a.1 kV=0.12 status=variable model=1 conn=wye kW=4.82189814567566 pf=0.97 Vminpu=0.88
New object=Load.321880a0b phases=1 bus1=sx2876812a.2 kV=0.12 status=variable model=1 conn=wye kW=0.498101854324341 pf=0.97 Vminpu=0.88
New object=Load.321881a0a phases=1 bus1=sx2970811a.1 kV=0.12 status=variable model=1 conn=wye kW=1.88709582865238 pf=0.97 Vminpu=0.88
New object=Load.321881a0b phases=1 bus1=sx2970811a.2 kV=0.12 status=variable model=1 conn=wye kW=6.98290417134762 pf=0.97 Vminpu=0.88
New object=Load.321159a0a phases=1 bus1=sx3008248a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52290926218033 pf=0.97 Vminpu=0.88
New object=Load.321159a0b phases=1 bus1=sx3008248a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79709073781967 pf=0.97 Vminpu=0.88
New object=Load.225668688a0a phases=1 bus1=sx2858175a.1 kV=0.12 status=variable model=1 conn=wye kW=3.81886322259903 pf=0.97 Vminpu=0.88
New object=Load.225668688a0b phases=1 bus1=sx2858175a.2 kV=0.12 status=variable model=1 conn=wye kW=1.50113677740097 pf=0.97 Vminpu=0.88
New object=Load.225673440a0a phases=1 bus1=sx3251807a.1 kV=0.12 status=variable model=1 conn=wye kW=1.93264644861221 pf=0.97 Vminpu=0.88
New object=Load.225673440a0b phases=1 bus1=sx3251807a.2 kV=0.12 status=variable model=1 conn=wye kW=6.93735355138779 pf=0.97 Vminpu=0.88
New object=Load.225869139a0a phases=1 bus1=sx3120503a.1 kV=0.12 status=variable model=1 conn=wye kW=3.55880016088486 pf=0.97 Vminpu=0.88
New object=Load.225869139a0b phases=1 bus1=sx3120503a.2 kV=0.12 status=variable model=1 conn=wye kW=1.76119983911514 pf=0.97 Vminpu=0.88
New object=Load.225991691a0a phases=1 bus1=sx2989571a.1 kV=0.12 status=variable model=1 conn=wye kW=2.87558866262436 pf=0.97 Vminpu=0.88
New object=Load.225991691a0b phases=1 bus1=sx2989571a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44441133737564 pf=0.97 Vminpu=0.88
New object=Load.227903012a0a phases=1 bus1=sx3177894a.1 kV=0.12 status=variable model=1 conn=wye kW=5.81746239960194 pf=0.97 Vminpu=0.88
New object=Load.227903012a0b phases=1 bus1=sx3177894a.2 kV=0.12 status=variable model=1 conn=wye kW=3.05253760039806 pf=0.97 Vminpu=0.88
New object=Load.226159329a0a phases=1 bus1=sx3082993a.1 kV=0.12 status=variable model=1 conn=wye kW=6.57243628799915 pf=0.97 Vminpu=0.88
New object=Load.226159329a0b phases=1 bus1=sx3082993a.2 kV=0.12 status=variable model=1 conn=wye kW=2.29756371200085 pf=0.97 Vminpu=0.88
New object=Load.2223661373a0a phases=1 bus1=sx3312692a.1 kV=0.12 status=variable model=1 conn=wye kW=3.80261896193027 pf=0.97 Vminpu=0.88
New object=Load.2223661373a0b phases=1 bus1=sx3312692a.2 kV=0.12 status=variable model=1 conn=wye kW=5.06738103806972 pf=0.97 Vminpu=0.88
New object=Load.225897846a0a phases=1 bus1=sx3120504a.1 kV=0.12 status=variable model=1 conn=wye kW=2.04000046253204 pf=0.97 Vminpu=0.88
New object=Load.225897846a0b phases=1 bus1=sx3120504a.2 kV=0.12 status=variable model=1 conn=wye kW=3.27999953746796 pf=0.97 Vminpu=0.88
New object=Load.321854b0a phases=1 bus1=sx2804257b.1 kV=0.12 status=variable model=1 conn=wye kW=1.35341832637787 pf=0.97 Vminpu=0.88
New object=Load.321854b0b phases=1 bus1=sx2804257b.2 kV=0.12 status=variable model=1 conn=wye kW=4.48658167362213 pf=0.97 Vminpu=0.88
New object=Load.321855b0a phases=1 bus1=sx2860485b.1 kV=0.12 status=variable model=1 conn=wye kW=3.03824307441711 pf=0.97 Vminpu=0.88
New object=Load.321855b0b phases=1 bus1=sx2860485b.2 kV=0.12 status=variable model=1 conn=wye kW=2.80175692558289 pf=0.97 Vminpu=0.88
New object=Load.321856b0a phases=1 bus1=sx2860506b.1 kV=0.12 status=variable model=1 conn=wye kW=5.38892019748688 pf=0.97 Vminpu=0.88
New object=Load.321856b0b phases=1 bus1=sx2860506b.2 kV=0.12 status=variable model=1 conn=wye kW=0.451079802513123 pf=0.97 Vminpu=0.88
New object=Load.2127681b0a phases=1 bus1=sx2785522b.1 kV=0.12 status=variable model=1 conn=wye kW=0.331483266949654 pf=0.97 Vminpu=0.88
New object=Load.2127681b0b phases=1 bus1=sx2785522b.2 kV=0.12 status=variable model=1 conn=wye kW=9.39851673305035 pf=0.97 Vminpu=0.88
New object=Load.321839a0a phases=1 bus1=sx2710516a.1 kV=0.12 status=variable model=1 conn=wye kW=2.85315470635891 pf=0.97 Vminpu=0.88
New object=Load.321839a0b phases=1 bus1=sx2710516a.2 kV=0.12 status=variable model=1 conn=wye kW=6.01684529364109 pf=0.97 Vminpu=0.88
New object=Load.321838a0a phases=1 bus1=sx2691944a.1 kV=0.12 status=variable model=1 conn=wye kW=8.05856907963753 pf=0.97 Vminpu=0.88
New object=Load.321838a0b phases=1 bus1=sx2691944a.2 kV=0.12 status=variable model=1 conn=wye kW=0.811430920362472 pf=0.97 Vminpu=0.88
New object=Load.321837a0a phases=1 bus1=sx2673312a.1 kV=0.12 status=variable model=1 conn=wye kW=1.58399390280247 pf=0.97 Vminpu=0.88
New object=Load.321837a0b phases=1 bus1=sx2673312a.2 kV=0.12 status=variable model=1 conn=wye kW=7.28600609719753 pf=0.97 Vminpu=0.88
New object=Load.321836a0a phases=1 bus1=sx3235247a.1 kV=0.12 status=variable model=1 conn=wye kW=0.71672101020813 pf=0.97 Vminpu=0.88
New object=Load.321836a0b phases=1 bus1=sx3235247a.2 kV=0.12 status=variable model=1 conn=wye kW=4.60327898979187 pf=0.97 Vminpu=0.88
New object=Load.355767b0a phases=1 bus1=sx3197634b.1 kV=0.12 status=variable model=1 conn=wye kW=10.4354011934996 pf=0.97 Vminpu=0.88
New object=Load.355767b0b phases=1 bus1=sx3197634b.2 kV=0.12 status=variable model=1 conn=wye kW=4.15459880650043 pf=0.97 Vminpu=0.88
New object=Load.226191778c0a phases=1 bus1=sx2820528c.1 kV=0.12 status=variable model=1 conn=wye kW=5.20001341760159 pf=0.97 Vminpu=0.88
New object=Load.226191778c0b phases=1 bus1=sx2820528c.2 kV=0.12 status=variable model=1 conn=wye kW=4.96998658239841 pf=0.97 Vminpu=0.88
New object=Load.226191779c0a phases=1 bus1=sx2745799c.1 kV=0.12 status=variable model=1 conn=wye kW=6.52684217333794 pf=0.97 Vminpu=0.88
New object=Load.226191779c0b phases=1 bus1=sx2745799c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64315782666206 pf=0.97 Vminpu=0.88
New object=Load.355943c0a phases=1 bus1=sx2785529c.1 kV=0.12 status=variable model=1 conn=wye kW=2.18290477752686 pf=0.97 Vminpu=0.88
New object=Load.355943c0b phases=1 bus1=sx2785529c.2 kV=0.12 status=variable model=1 conn=wye kW=7.98709522247314 pf=0.97 Vminpu=0.88
New object=Load.338945a0a phases=1 bus1=sx2954353a.1 kV=0.12 status=variable model=1 conn=wye kW=0.417226168513298 pf=0.97 Vminpu=0.88
New object=Load.338945a0b phases=1 bus1=sx2954353a.2 kV=0.12 status=variable model=1 conn=wye kW=8.4527738314867 pf=0.97 Vminpu=0.88
New object=Load.225533162a0a phases=1 bus1=sx2685809a.1 kV=0.12 status=variable model=1 conn=wye kW=2.06569005250931 pf=0.97 Vminpu=0.88
New object=Load.225533162a0b phases=1 bus1=sx2685809a.2 kV=0.12 status=variable model=1 conn=wye kW=3.25430994749069 pf=0.97 Vminpu=0.88
New object=Load.338965a0a phases=1 bus1=sx3010568a.1 kV=0.12 status=variable model=1 conn=wye kW=0.260335404276848 pf=0.97 Vminpu=0.88
New object=Load.338965a0b phases=1 bus1=sx3010568a.2 kV=0.12 status=variable model=1 conn=wye kW=8.60966459572315 pf=0.97 Vminpu=0.88
New object=Load.338966c0a phases=1 bus1=sx3029505c.1 kV=0.12 status=variable model=1 conn=wye kW=1.40164885282516 pf=0.97 Vminpu=0.88
New object=Load.338966c0b phases=1 bus1=sx3029505c.2 kV=0.12 status=variable model=1 conn=wye kW=8.76835114717484 pf=0.97 Vminpu=0.88
New object=Load.338967c0a phases=1 bus1=sx2673318c.1 kV=0.12 status=variable model=1 conn=wye kW=6.75194380223751 pf=0.97 Vminpu=0.88
New object=Load.338967c0b phases=1 bus1=sx2673318c.2 kV=0.12 status=variable model=1 conn=wye kW=3.41805619776249 pf=0.97 Vminpu=0.88
New object=Load.338968c0a phases=1 bus1=sx3178979c.1 kV=0.12 status=variable model=1 conn=wye kW=7.15152961969376 pf=0.97 Vminpu=0.88
New object=Load.338968c0b phases=1 bus1=sx3178979c.2 kV=0.12 status=variable model=1 conn=wye kW=8.10847038030624 pf=0.97 Vminpu=0.88
New object=Load.21382992a0a phases=1 bus1=sx3197654a.1 kV=0.12 status=variable model=1 conn=wye kW=0.829447727203369 pf=0.97 Vminpu=0.88
New object=Load.21382992a0b phases=1 bus1=sx3197654a.2 kV=0.12 status=variable model=1 conn=wye kW=8.04055227279663 pf=0.97 Vminpu=0.88
New object=Load.338985a0a phases=1 bus1=sx2897792a.1 kV=0.12 status=variable model=1 conn=wye kW=4.77832461833954 pf=0.97 Vminpu=0.88
New object=Load.338985a0b phases=1 bus1=sx2897792a.2 kV=0.12 status=variable model=1 conn=wye kW=0.541675381660461 pf=0.97 Vminpu=0.88
New object=Load.338986a0a phases=1 bus1=sx2785538a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66767598569393 pf=0.97 Vminpu=0.88
New object=Load.338986a0b phases=1 bus1=sx2785538a.2 kV=0.12 status=variable model=1 conn=wye kW=0.202324014306068 pf=0.97 Vminpu=0.88
New object=Load.338987a0a phases=1 bus1=sx2897793a.1 kV=0.12 status=variable model=1 conn=wye kW=1.31604890823364 pf=0.97 Vminpu=0.88
New object=Load.338987a0b phases=1 bus1=sx2897793a.2 kV=0.12 status=variable model=1 conn=wye kW=2.23395109176636 pf=0.97 Vminpu=0.88
New object=Load.338988a0a phases=1 bus1=sx3254231a.1 kV=0.12 status=variable model=1 conn=wye kW=3.50019928514957 pf=0.97 Vminpu=0.88
New object=Load.338988a0b phases=1 bus1=sx3254231a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0498007148504258 pf=0.97 Vminpu=0.88
New object=Load.338989a0a phases=1 bus1=sx3254230a.1 kV=0.12 status=variable model=1 conn=wye kW=1.22165141701698 pf=0.97 Vminpu=0.88
New object=Load.338989a0b phases=1 bus1=sx3254230a.2 kV=0.12 status=variable model=1 conn=wye kW=0.548348582983017 pf=0.97 Vminpu=0.88
New object=Load.21380528a0a phases=1 bus1=sx2973150a.1 kV=0.12 status=variable model=1 conn=wye kW=1.55447815179825 pf=0.97 Vminpu=0.88
