Clear
New object=Circuit.ieee8500u


! Redirect Vsource.dss
Edit object=Vsource.source bus1=sourcebus pu=1.05 R1=0 X1=0.001 R0=0 X0=0.001
! Redirect WireData.DSS
New object=WireData.1/0_acsr Rac=0.646847 Runits=km GMRac=0.13589 GMRunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
New object=WireData.1000_cu Rac=0.042875 Runits=km GMRac=1.121921 GMRunits=cm radius=1.46177 radunits=cm normamps=1300 emergamps=1300
New object=WireData.1/0_aaac Rac=0.592167 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=270 emergamps=270
New object=WireData.2_wpcu Rac=0.587196 Runits=km GMRac=0.254762 GMRunits=cm radius=0.327152 radunits=cm normamps=200 emergamps=200
New object=WireData.250_cu Rac=0.159692 Runits=km GMRac=0.551688 GMRunits=cm radius=0.72898 radunits=cm normamps=540 emergamps=540
New object=WireData.600_cu Rac=0.062323 Runits=km GMRac=0.8382 GMRunits=cm radius=1.09982 radunits=cm normamps=536 emergamps=536
New object=WireData.2/0_wpcu Rac=0.298879 Runits=km GMRac=0.381254 GMRunits=cm radius=0.52578 radunits=cm normamps=305 emergamps=305
New object=WireData.350_cu Rac=0.114643 Runits=km GMRac=0.65278 GMRunits=cm radius=0.9017 radunits=cm normamps=660 emergamps=660
New object=WireData.4/0_qpx Rac=0.301837 Runits=km GMRac=0.480568 GMRunits=cm radius=0.71501 radunits=cm normamps=288 emergamps=288
New object=WireData.1/0_3wcs Rac=0.603674 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
New object=WireData.14_cu Rac=8.463073 Runits=km GMRac=0.129885 GMRunits=cm radius=0.08128 radunits=cm normamps=15 emergamps=15
New object=WireData.1/0_4wcs Rac=0.603674 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=180 emergamps=180
New object=WireData.6_am Rac=2.460629 Runits=km GMRac=0.120142 GMRunits=cm radius=0.25146 radunits=cm normamps=90 emergamps=90
New object=WireData.#2_acsr_6/1 Rac=1.010411 Runits=km GMRac=0.127 GMRunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
New object=WireData.400_cu Rac=0.100662 Runits=km GMRac=0.697738 GMRunits=cm radius=0.92202 radunits=cm normamps=730 emergamps=730
New object=WireData.4/0_acsr Rac=0.349832 Runits=km GMRac=0.248158 GMRunits=cm radius=0.71501 radunits=cm normamps=380 emergamps=380
New object=WireData.4/0_aaac Rac=0.295773 Runits=km GMRac=0.480568 GMRunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
New object=WireData.1_wpcu Rac=0.470378 Runits=km GMRac=0.309626 GMRunits=cm radius=0.4572 radunits=cm normamps=226 emergamps=226
New object=WireData.500_cu Rac=0.080778 Runits=km GMRac=0.792734 GMRunits=cm radius=1.03378 radunits=cm normamps=840 emergamps=840
New object=WireData.1/0_wpcu Rac=0.381335 Runits=km GMRac=0.339598 GMRunits=cm radius=0.46736 radunits=cm normamps=263 emergamps=263
New object=WireData.6_wpcu Rac=1.485077 Runits=km GMRac=0.160274 GMRunits=cm radius=0.20574 radunits=cm normamps=130 emergamps=130
New object=WireData.4_dpx Rac=1.522297 Runits=km GMRac=0.21336 GMRunits=cm radius=0.3175 radunits=cm normamps=136 emergamps=136
New object=WireData.2_acsr Rac=1.010163 Runits=km GMRac=0.127508 GMRunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
New object=WireData.500_wpal Rac=0.146954 Runits=km GMRac=0.98933 GMRunits=cm radius=1.03251 radunits=cm normamps=635 emergamps=635
New object=WireData.1/0_alqpx Rac=0.592167 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=170 emergamps=170
New object=WireData.101_acsr_12/7 Rac=0.67978 Runits=km GMRac=0.016256 GMRunits=cm radius=0.58547 radunits=cm normamps=255 emergamps=255
New object=WireData.4/0_alqpx Rac=0.301837 Runits=km GMRac=0.480568 GMRunits=cm radius=0.71501 radunits=cm normamps=288 emergamps=288
New object=WireData.750_cu Rac=0.055302 Runits=km GMRac=0.971804 GMRunits=cm radius=1.26619 radunits=cm normamps=1090 emergamps=1090
New object=WireData.4_wpcu Rac=0.932057 Runits=km GMRac=0.202184 GMRunits=cm radius=0.259461 radunits=cm normamps=148 emergamps=148
New object=WireData.1/0_aac Rac=0.592167 Runits=km GMRac=0.366596 GMRunits=cm radius=0.50546 radunits=cm normamps=270 emergamps=270
New object=WireData.500_cu_19str Rac=0.081027 Runits=km GMRac=0.77978 GMRunits=cm radius=1.02997 radunits=cm normamps=824 emergamps=824
New object=WireData.1/0_acsr_azusa Rac=0.65879 Runits=km GMRac=0.13589 GMRunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
New object=WireData.4/0_wpcu Rac=0.188275 Runits=km GMRac=0.48006 GMRunits=cm radius=0.66294 radunits=cm normamps=403 emergamps=403
New object=WireData.2_tpx Rac=0.583989 Runits=km GMRac=0.21336 GMRunits=cm radius=0.37084 radunits=cm normamps=196 emergamps=196
New object=WireData.777_cu Rac=0.062992 Runits=km GMRac=0.987552 GMRunits=cm radius=1.9685 radunits=cm normamps=1000 emergamps=1000
New object=WireData.2_acsr_tw Rac=1.010163 Runits=km GMRac=0.153545 GMRunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
New object=WireData.6_acsr Rac=2.460262 Runits=km GMRac=0.120142 GMRunits=cm radius=0.25146 radunits=cm normamps=110 emergamps=110
New object=WireData.4/0_aac Rac=0.295773 Runits=km GMRac=0.314757 GMRunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
New object=WireData.500_kcm_wpal Rac=0.146954 Runits=km GMRac=0.98933 GMRunits=cm radius=1.03251 radunits=cm normamps=635 emergamps=635
New object=WireData.4/0_aac_tw Rac=0.295773 Runits=km GMRac=0.314757 GMRunits=cm radius=0.71501 radunits=cm normamps=430 emergamps=430
New object=WireData.4_acsr Rac=1.572497 Runits=km GMRac=0.133096 GMRunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
New object=WireData.477_acsr_26/7 Rac=0.131731 Runits=km GMRac=0.88392 GMRunits=cm radius=1.08966 radunits=cm normamps=818 emergamps=818
New object=WireData.397_acsr_18/1 Rac=0.159692 Runits=km GMRac=0.73152 GMRunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
New object=WireData.6_wpcu_sec Rac=1.485077 Runits=km GMRac=0.160274 GMRunits=cm radius=0.20574 radunits=cm normamps=108 emergamps=108
New object=WireData.2/0_wpal Rac=0.53003 Runits=km GMRac=0.155448 GMRunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
New object=WireData.1/0_tpx Rac=0.114332 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=205 emergamps=205
New object=WireData.4_tpx Rac=1.522297 Runits=km GMRac=0.21336 GMRunits=cm radius=0.3175 radunits=cm normamps=115 emergamps=115
New object=WireData.4/0_arv_7str Rac=0.294592 Runits=km GMRac=0.51308 GMRunits=cm radius=0.70739 radunits=cm normamps=430 emergamps=430
New object=WireData.2/0_arv_7str Rac=0.469197 Runits=km GMRac=0.4064 GMRunits=cm radius=0.5609605 radunits=cm normamps=372 emergamps=372
New object=WireData.1/0_arv_7str Rac=0.5908 Runits=km GMRac=0.361696 GMRunits=cm radius=0.499491 radunits=cm normamps=321 emergamps=321
New object=WireData.#4_cu_1str Rac=0.933983 Runits=km GMRac=0.202184 GMRunits=cm radius=0.25908 radunits=cm normamps=233 emergamps=233
New object=WireData.1000_kcm_wpal Rac=0.074813 Runits=km GMRac=1.314961 GMRunits=cm radius=1.46304 radunits=cm normamps=976 emergamps=976
New object=WireData.unk_unk Rac=1.572497 Runits=km GMRac=0.133096 GMRunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
New object=WireData.1/0_3w_cs Rac=0.603674 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=200 emergamps=200
New object=WireData.1/0_wpal Rac=0.695867 Runits=km GMRac=0.13589 GMRunits=cm radius=0.50546 radunits=cm normamps=194 emergamps=194
New object=WireData.2_wpal Rac=1.050198 Runits=km GMRac=0.127508 GMRunits=cm radius=0.40132 radunits=cm normamps=155 emergamps=155
New object=WireData.4/0_tpx Rac=0.301837 Runits=km GMRac=0.480568 GMRunits=cm radius=0.71501 radunits=cm normamps=318 emergamps=318
New object=WireData.2/0_acsr_tw Rac=0.53003 Runits=km GMRac=0.155448 GMRunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
New object=WireData.1/0_acsr_tw Rac=0.646847 Runits=km GMRac=0.204544 GMRunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
New object=WireData.4/0_cu_7str Rac=0.188275 Runits=km GMRac=0.48006 GMRunits=cm radius=0.66294 radunits=cm normamps=480 emergamps=480
New object=WireData.2/0_cu_7str Rac=0.29888 Runits=km GMRac=0.381 GMRunits=cm radius=0.52578 radunits=cm normamps=360 emergamps=360
New object=WireData.266_acsr_26/7 Rac=0.234319 Runits=km GMRac=0.661416 GMRunits=cm radius=0.81534 radunits=cm normamps=566 emergamps=566
New object=WireData.1/0_cu_7str Rac=0.377172 Runits=km GMRac=0.34036 GMRunits=cm radius=0.46736 radunits=cm normamps=310 emergamps=310
New object=WireData.default Rac=0.121789 Runits=km GMRac=0.88392 GMRunits=cm radius=1.08966 radunits=cm normamps=89 emergamps=89
New object=WireData.3#1_cu Rac=0.470378 Runits=km GMRac=0.309626 GMRunits=cm radius=0.4572 radunits=cm normamps=270 emergamps=270
New object=WireData.1/0_4w_cs Rac=0.603674 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=180 emergamps=180
New object=WireData.397_acsr Rac=0.159692 Runits=km GMRac=0.73152 GMRunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
New object=WireData.1_cu Rac=0.470378 Runits=km GMRac=0.309626 GMRunits=cm radius=0.4572 radunits=cm normamps=270 emergamps=270
New object=WireData.2_cu Rac=0.587196 Runits=km GMRac=0.254762 GMRunits=cm radius=0.327152 radunits=cm normamps=220 emergamps=220
New object=WireData.3_cu Rac=0.748877 Runits=km GMRac=0.227076 GMRunits=cm radius=0.291338 radunits=cm normamps=190 emergamps=190
New object=WireData.#4_acsr_6/1 Rac=1.57269 Runits=km GMRac=0.133096 GMRunits=cm radius=0.3175 radunits=cm normamps=172 emergamps=172
New object=WireData.4_cu Rac=0.932057 Runits=km GMRac=0.202184 GMRunits=cm radius=0.259461 radunits=cm normamps=170 emergamps=170
New object=WireData.5_cu Rac=1.19049 Runits=km GMRac=0.179832 GMRunits=cm radius=0.231013 radunits=cm normamps=140 emergamps=140
New object=WireData.6_cu Rac=1.485077 Runits=km GMRac=0.160274 GMRunits=cm radius=0.20574 radunits=cm normamps=130 emergamps=130
New object=WireData.8_cu Rac=2.38625 Runits=km GMRac=0.127 GMRunits=cm radius=0.163195 radunits=cm normamps=90 emergamps=90
New object=WireData.4/0_wpal Rac=0.302821 Runits=km GMRac=0.480568 GMRunits=cm radius=0.71501 radunits=cm normamps=372 emergamps=372
New object=WireData.397_acsr_26/7 Rac=0.157828 Runits=km GMRac=0.80772 GMRunits=cm radius=0.99441 radunits=cm normamps=630 emergamps=630
New object=WireData.6_wpal Rac=2.43012 Runits=km GMRac=0.120142 GMRunits=cm radius=0.25146 radunits=cm normamps=115 emergamps=115
New object=WireData.2_aaac Rac=0.944298 Runits=km GMRac=0.26924 GMRunits=cm radius=0.40132 radunits=cm normamps=200 emergamps=200
New object=WireData.556_acsr_26/7 Rac=0.11309 Runits=km GMRac=0.954024 GMRunits=cm radius=1.17729 radunits=cm normamps=902 emergamps=902
New object=WireData.336_aac Rac=0.188275 Runits=km GMRac=0.671264 GMRunits=cm radius=0.86868 radunits=cm normamps=570 emergamps=570
New object=WireData.4_wpal Rac=1.528212 Runits=km GMRac=0.21336 GMRunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
New object=WireData.795_aac Rac=0.0814 Runits=km GMRac=0.999744 GMRunits=cm radius=1.30302 radunits=cm normamps=970 emergamps=970
New object=WireData.336_acsr Rac=0.188275 Runits=km GMRac=0.70104 GMRunits=cm radius=0.86868 radunits=cm normamps=570 emergamps=570
New object=WireData.1000_wpal Rac=0.065289 Runits=km GMRac=1.314961 GMRunits=cm radius=1.46304 radunits=cm normamps=976 emergamps=976
New object=WireData.477_aaac Rac=0.134216 Runits=km GMRac=0.762 GMRunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
New object=WireData.397_acsr_tw Rac=0.159692 Runits=km GMRac=0.73152 GMRunits=cm radius=0.94361 radunits=cm normamps=630 emergamps=630
New object=WireData.266_acsr Rac=0.234257 Runits=km GMRac=0.661416 GMRunits=cm radius=0.81534 radunits=cm normamps=500 emergamps=500
New object=WireData.2/0_cu Rac=0.298879 Runits=km GMRac=0.381254 GMRunits=cm radius=0.52578 radunits=cm normamps=360 emergamps=360
New object=WireData.266_arv_19str Rac=0.236121 Runits=km GMRac=0.607314 GMRunits=cm radius=0.802515 radunits=cm normamps=625 emergamps=625
New object=WireData.4/0_acsr_6/1 Rac=0.34977 Runits=km GMRac=0.24892 GMRunits=cm radius=0.71501 radunits=cm normamps=390 emergamps=390
New object=WireData.101_acsr Rac=0.67978 Runits=km GMRac=0.016256 GMRunits=cm radius=0.58547 radunits=cm normamps=255 emergamps=255
New object=WireData.4_aaac Rac=1.497318 Runits=km GMRac=0.21336 GMRunits=cm radius=0.3175 radunits=cm normamps=150 emergamps=150
New object=WireData.2/0_acsr_6/1 Rac=0.53003 Runits=km GMRac=0.15494 GMRunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
New object=WireData.1/0_acsr_6/1 Rac=0.64691 Runits=km GMRac=0.13716 GMRunits=cm radius=0.50546 radunits=cm normamps=260 emergamps=260
New object=WireData.3/0_cu Rac=0.240036 Runits=km GMRac=0.42799 GMRunits=cm radius=0.58928 radunits=cm normamps=420 emergamps=420
New object=WireData.#2_cu_7str Rac=0.599002 Runits=km GMRac=0.26924 GMRunits=cm radius=0.37084 radunits=cm normamps=239 emergamps=239
New object=WireData.397_aac_treewire Rac=0.175853 Runits=km GMRac=0.73152 GMRunits=cm radius=0.94361 radunits=cm normamps=526 emergamps=526
New object=WireData.1/0_cu_twisted Rac=0.206726 Runits=km GMRac=0.47498 GMRunits=cm radius=0.62484 radunits=cm normamps=420 emergamps=420
New object=WireData.750_aac Rac=0.086371 Runits=km GMRac=0.97264 GMRunits=cm radius=1.26619 radunits=cm normamps=940 emergamps=940
New object=WireData.1/0_cu Rac=0.381335 Runits=km GMRac=0.339598 GMRunits=cm radius=0.46736 radunits=cm normamps=310 emergamps=310
New object=WireData.2/0_acsr Rac=0.53003 Runits=km GMRac=0.155448 GMRunits=cm radius=0.56769 radunits=cm normamps=300 emergamps=300
New object=WireData.477_aac Rac=0.134216 Runits=km GMRac=0.519069 GMRunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
New object=WireData.buss_2000_amp Rac=0.128002 Runits=km GMRac=0.127 GMRunits=cm radius=2.499995 radunits=cm normamps=2000 emergamps=2000
New object=WireData.300_cu Rac=0.133595 Runits=km GMRac=0.614172 GMRunits=cm radius=0.79883 radunits=cm normamps=610 emergamps=610
New object=WireData.3/0_acsr Rac=0.396435 Runits=km GMRac=0.18288 GMRunits=cm radius=0.63754 radunits=cm normamps=330 emergamps=330
New object=WireData.#6_cu_1str Rac=1.485083 Runits=km GMRac=0.160274 GMRunits=cm radius=0.20574 radunits=cm normamps=175 emergamps=175
New object=WireData.336_acsr_26/7 Rac=0.186411 Runits=km GMRac=0.743712 GMRunits=cm radius=0.91567 radunits=cm normamps=655 emergamps=655
New object=WireData.477_acsr Rac=0.134216 Runits=km GMRac=0.762 GMRunits=cm radius=1.00711 radunits=cm normamps=700 emergamps=700
New object=WireData.1/0_qpx Rac=0.114332 Runits=km GMRac=0.34798 GMRunits=cm radius=0.50546 radunits=cm normamps=186 emergamps=186
New object=WireData.250_cu_12str Rac=0.159692 Runits=km GMRac=0.57912 GMRunits=cm radius=0.762 radunits=cm normamps=535 emergamps=535
New object=WireData.#2_arv_7str Rac=0.939016 Runits=km GMRac=0.28702 GMRunits=cm radius=0.39624 radunits=cm normamps=200 emergamps=200
New object=WireData.4/0_cu Rac=0.190575 Runits=km GMRac=0.507238 GMRunits=cm radius=0.67056 radunits=cm normamps=480 emergamps=480
! Redirect LineCode.DSS
New object=LineCode.1ph-x4_acsrx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.67686000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93272800,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3 units=km rmatrix=[0.66087000,0.13749900,0.14206600|0.13749900,0.65399900,0.13851800|0.14206600,0.13851800,0.66300700] xmatrix=[0.86994700,0.38857900,0.36611500|0.38857900,0.87852800,0.40595300|0.36611500,0.40595300,0.86730000] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-4_wpalxx2_wpal nphases=1 units=km rmatrix=[1.63092000] xmatrix=[0.86122100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.12824000,0.14208000|0.14556600,0.14208000,1.13710000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93376500,0.44818500|0.40989800,0.44818500,0.92649500] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-4_acsrxx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.67950000,0.14208000|0.14556600,0.14208000,1.68836000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93053100,0.44818500|0.40989800,0.44818500,0.92326100] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-2_acsrxx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-4_wpalxx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_acsr nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2_acsrxx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2_acsr2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx4_wpal4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_wpal4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-4_acsrxx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_acsr nphases=3 units=km rmatrix=[1.63999000,0.13832400,0.14266900|0.13832400,1.63344000,0.13929400|0.14266900,0.13929400,1.64202000] xmatrix=[0.89171900,0.43262300,0.41225300|0.43262300,0.89714600,0.45046900|0.41225300,0.45046900,0.89005600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-4_wpalxx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_wpal nphases=3 units=km rmatrix=[1.64285000,0.14107800,0.14556600|0.14107800,1.63609000,0.14208000|0.14556600,0.14208000,1.64495000] xmatrix=[0.88938500,0.43035900,0.40989800|0.43035900,0.89495000,0.44818500|0.40989800,0.44818500,0.88768000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2_acsr2_acsr2_acsr2_acsr nphases=3 units=km rmatrix=[1.13148000,0.13749900,0.14206600|0.13749900,1.12461000,0.13851800|0.14206600,0.13851800,1.13362000] xmatrix=[0.88488600,0.38857900,0.36611500|0.38857900,0.89346700,0.40595300|0.36611500,0.40595300,0.88223900] cmatrix=[7.88350000,-2.11691000,-1.76030000|-2.11691000,8.20260000,-2.47130000|-1.76030000,-2.47130000,8.08174000]
New object=LineCode.1ph-4_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.13417000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92887100] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-xx4_acsr4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_acsr nphases=1 units=km rmatrix=[1.65698000] xmatrix=[0.85526900] cmatrix=[6.32285000]
New object=LineCode.1ph-2_acsrxx4_wpal nphases=1 units=km rmatrix=[1.12597000] xmatrix=[0.93564500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2/0_acsr1/0_tpx nphases=1 units=km rmatrix=[0.56146100] xmatrix=[0.78649800] cmatrix=[6.76998000]
New object=LineCode.2ph_h-2_acsrx2_acsr2_acsr nphases=2 units=km rmatrix=[1.13148000,0.14206600|0.14206600,1.13362000] xmatrix=[0.88488600,0.36611500|0.36611500,0.88223900] cmatrix=[7.33718000,-2.39809000|-2.39809000,7.33718000]
New object=LineCode.1ph-2_wpalxx2_wpal nphases=1 units=km rmatrix=[1.16232000] xmatrix=[0.90003600] cmatrix=[6.49582000]
New object=LineCode.1ph-2_acsrxx4/0_tpx nphases=1 units=km rmatrix=[1.07236000] xmatrix=[0.80797800] cmatrix=[6.49582000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr4_wpal nphases=3 units=km rmatrix=[0.30183800,0.14107800,0.14556600|0.14107800,0.29507800,0.14208000|0.14556600,0.14208000,0.30393600] xmatrix=[0.79648400,0.43035900,0.40989800|0.43035900,0.80204900,0.44818500|0.40989800,0.44818500,0.79477800] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3 units=km rmatrix=[0.21416200,0.05579570,0.05716360|0.05579570,0.21213100,0.05608920|0.05716360,0.05608920,0.21480100] xmatrix=[0.63495700,0.27487000,0.24652800|0.27487000,0.65237500,0.29092000|0.24652800,0.29092000,0.62954400] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-xx2_acsr1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx2_wpal nphases=1 units=km rmatrix=[1.67434000] xmatrix=[0.89680200] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_dpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2_acsr2_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.13214000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.93053400,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.87088000,-2.13463000,-1.70236000|-2.13463000,8.17773000,-2.38996000|-1.70236000,-2.38996000,7.81573000]
New object=LineCode.1ph-4_wpalxx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-x2_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.11059000] xmatrix=[0.84728500] cmatrix=[6.49582000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr nphases=3 units=km rmatrix=[0.63257000,0.10995100,0.11353800|0.10995100,0.62718400,0.11074700|0.11353800,0.11074700,0.63424900] xmatrix=[0.81275200,0.33351000,0.30827100|0.33351000,0.82550700,0.35025900|0.30827100,0.35025900,0.80879900] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-2_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal1/0_tpx nphases=3 units=km rmatrix=[1.54119000,0.04235820,0.04301700|0.04235820,1.54023000,0.04249210|0.04301700,0.04249210,1.54150000] xmatrix=[0.74032200,0.28695500,0.25910600|0.28695500,0.75699400,0.30311700|0.25910600,0.30311700,0.73514000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx2_acsr nphases=1 units=km rmatrix=[1.63015000] xmatrix=[0.85755000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal nphases=3 units=km rmatrix=[0.66167200,0.13829100,0.14287200|0.13829100,0.65477900,0.13931300|0.14287200,0.13931300,0.66381600] xmatrix=[0.87400100,0.39248800,0.37021400|0.39248800,0.88229600,0.40990500|0.37021400,0.40990500,0.87144400] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_acsr2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_tpx nphases=3 units=km rmatrix=[1.68634000,0.14115300,0.14564700|0.14115300,1.67957000,0.14215700|0.14564700,0.14215700,1.68844000] xmatrix=[0.92458000,0.42998600,0.40950800|0.42998600,0.93017100,0.44780800|0.40950800,0.44780800,0.92286600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-4_acsrxx6_wpal nphases=1 units=km rmatrix=[1.66227000] xmatrix=[0.96720200] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_wpal nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2/0_acsrxx2_acsr nphases=1 units=km rmatrix=[0.65169100] xmatrix=[0.88142600] cmatrix=[6.76998000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr nphases=3 units=km rmatrix=[0.66152500,0.13832400,0.14266900|0.13832400,0.65498100,0.13929400|0.14266900,0.13929400,0.66355500] xmatrix=[0.91559500,0.43262300,0.41225300|0.43262300,0.92102300,0.45046900|0.41225300,0.45046900,0.91393200] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_wpal1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx6_wpal6_wpal nphases=1 units=km rmatrix=[2.50305000] xmatrix=[0.97492200] cmatrix=[6.15960000]
New object=LineCode.1ph-x2_acsrx4_tpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr2_wpal nphases=3 units=km rmatrix=[1.68355000,0.13829100,0.14287200|0.13829100,1.67665000,0.13931300|0.14287200,0.13931300,1.68569000] xmatrix=[0.88570600,0.39248800,0.37021400|0.39248800,0.89400100,0.40990500|0.37021400,0.40990500,0.88314900] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx2_acsr4_dpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.1p_1/0_axnj_db nphases=1 r1=0.95896 x1=0.54128 r0=0.95896 x0=0.54128 C1=25.923 C0=25.923 units=km baseFreq=60 normamps=220 emergamps=220 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.3p_1/0_axnj_db nphases=3 r1=0.55116 x1=0.20077 r0=1.3504 x0=0.42688 C1=48.666 C0=48.666 units=km baseFreq=60 normamps=190 emergamps=190 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.750_triplex nphases=2 units=kft rmatrix=[0.04974733,0.02342157|0.02342157,0.04974733] xmatrix=[0.02782436,0.00669472|0.00669472,0.02782436] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=580,1.25
New object=LineCode.4/0triplex nphases=2 units=kft rmatrix=[0.40995115,0.11809509|0.11809509,0.40995115] xmatrix=[0.16681819,0.12759250|0.12759250,0.16681819] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=156,1.25
! Redirect XfmrCode.DSS
New object=XfmrCode.ct5 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[5,5,5] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct10 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[10,10,10] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct15 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[15,15,15] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct25 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[25,25,25] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct37 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct50 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[50,50,50] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct75 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[75,75,75] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct100 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[100,100,100] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
New object=XfmrCode.ct250 phases=1 windings=3 kVs=[7.2,0.12,0.12] kVAs=[250,250,250] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 Xhl=2.04 Xht=2.04 Xlt=1.36
! Redirect LoadShape.DSS
New object=LoadShape.default npts=24 npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
! Redirect GrowthShape.DSS
New object=GrowthShape.default npts=2 year=(1,20) mult=(1.025,1.025)
! Redirect TCC_Curve.DSS
New object=TCC_Curve.a npts=5 C_array=[1,2.5,4.5,8,14] T_array=[0.15,0.07,0.05,0.045,0.045]
New object=TCC_Curve.d npts=5 C_array=[1,2.5,4.5,8,14] T_array=[6,0.7,0.2,0.06,0.02]
New object=TCC_Curve.tlink npts=7 C_array=[2,2.1,3,4,6,22,50] T_array=[300,100,10.1,4,1.4,0.1,0.02]
New object=TCC_Curve.klink npts=6 C_array=[2,2.2,3,4,6,30] T_array=[300,20,4,1.3,0.41,0.02]
New object=TCC_Curve.uv1547 npts=2 C_array=[0.5,0.9] T_array=[0.166,2]
New object=TCC_Curve.ov1547 npts=2 C_array=[1.1,1.2] T_array=[2,0.166]
New object=TCC_Curve.mod_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
New object=TCC_Curve.very_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
New object=TCC_Curve.ext_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
New object=TCC_Curve.definite npts=3 C_array=[1,1.001,100] T_array=[300,1,1]
! Redirect Spectrum.DSS
New object=Spectrum.default NumHarm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,33,20,14,11,9,7) angle=(0,0,0,0,0,0,0)
New object=Spectrum.defaultload NumHarm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,1.5,20,14,1,9,7) angle=(0,180,180,180,180,180,180)
New object=Spectrum.defaultgen NumHarm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,5,3,1.5,1,0.7,0.5) angle=(0,0,0,0,0,0,0)
New object=Spectrum.defaultvsource NumHarm=1 harmonic=(1) %mag=(100) angle=(0)
New object=Spectrum.linear NumHarm=1 harmonic=(1) %mag=(100) angle=(0)
New object=Spectrum.pwm6 NumHarm=13 harmonic=(1,3,5,7,9,11,13,15,17,19,21,23,25) %mag=(100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3) angle=(-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86)
New object=Spectrum.dc6 NumHarm=10 harmonic=(1,3,5,7,9,11,13,15,17,19) %mag=(100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3) angle=(-75,28,156,29,-91,49,54,148,-57,-46)
! Redirect m1\Branches.dss
New object=Line.ln5815900-1 bus1=e192860 bus2=m1209817 length=0.01959334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742828-1 bus1=m1209817 bus2=l2801909 length=0.02525228 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195333c0 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5742828-2 bus1=l2801909 bus2=m1209814 length=0.06927271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473414-1 bus1=m1209814 bus2=m1209811 length=0.1069487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714974-1 bus1=m1209811 bus2=m1209807 length=0.1226045 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896798-1 bus1=m1209807 bus2=m1209805 length=0.04415994 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775442-1 bus1=m1209805 bus2=l2823592 length=0.1055602 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223658a0 bus1=x2823592a.1.2 bus2=sx2823592a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.cap_1c bus1=l2823592.3 bus2=l2823592_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5513564-2 bus1=l2823592_cap bus2=r20185 length=0.0451087 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5513564-1 bus1=r20185 bus2=d5513564-1_int length=0.02128046 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.xj171_48332_sw bus1=d5513564-1_int bus2=e192201 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6321409-1 bus1=e192201 bus2=m1209800 length=0.05568214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958865-1 bus1=m1209800.3 bus2=p829957.3 length=0.01008982 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746703-1 bus1=p829957.3 bus2=l3160863.3 length=0.1649481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223660c0 bus1=x3160863c.1.2 bus2=sx3160863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6201670-1 bus1=l3160863.3 bus2=l2730108.3 length=0.3107603 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223661c0 bus1=x2730108c.1.2 bus2=sx2730108c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5896731-1 bus1=l2730108.3 bus2=l2786204.3 length=0.08435868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223662c0 bus1=x2786204c.1.2 bus2=sx2786204c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5589094-1 bus1=l2786204.3 bus2=m1209819.3 length=0.07204356 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952392-1 bus1=m1209819.3 bus2=l2936216.3 length=0.04997574 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223663c0 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5473351-1 bus1=l2936216.3 bus2=226-23745.3 length=0.09365654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109068-1 bus1=226-23745.3 bus2=m1209822.3 length=0.5210015 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866186-1 bus1=m1209822.3 bus2=l2992556.3 length=0.1030785 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx346639c0 bus1=x2992556c.1.2 bus2=sx2992556c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6078692-1 bus1=m1209822.3 bus2=m1209823.3 length=0.05698303 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624291-1 bus1=m1209823.3 bus2=m1209824.3 length=0.09213109 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139544-1 bus1=m1209824.3 bus2=m1209828.3 length=0.251213 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775370-1 bus1=m1209828.3 bus2=l2861157.3 length=0.0736894 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251867c0 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5594152-1 bus1=l2861157.3 bus2=p901951.3 length=0.1213488 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078691-1 bus1=p901951.3 bus2=m1186078.3 length=0.1754474 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6254100-1 bus1=m1186078.3 bus2=l2806553.3 length=0.08278773 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227411655c0 bus1=x2806553c.1.2 bus2=sx2806553c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6435650-1 bus1=l2806553.3 bus2=m1166391.3 length=0.6288935 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200442-1 bus1=m1166391.3 bus2=m1166394.3 length=0.08635289 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230698-1 bus1=m1166394.3 bus2=m1166398.3 length=0.06598021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048526-1 bus1=m1166398.3 bus2=l3142050.3 length=0.07021555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251865c0 bus1=x3142050c.1.2 bus2=sx3142050c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6048523-1 bus1=m1166391.3 bus2=l3254873.3 length=0.1061747 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251862c0 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381766-1 bus1=l3254873.3 bus2=m1166393.3 length=0.03392068 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894226-3 bus1=m1166393.3 bus2=l2745811.3 length=0.1235777 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251863c0 bus1=x2745811c.1.2 bus2=sx2745811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228316-5 bus1=l2745811.3 bus2=m4122657.3 length=0.05443497 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258460-3 bus1=m4122657.3 bus2=l3027124.3 length=0.2207834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195194c0 bus1=x3027124c.1.2 bus2=sx3027124c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5717630-1 bus1=m1166393.3 bus2=m1166395.3 length=0.06564931 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6142227-1 bus1=m1166395.3 bus2=m1166396.3 length=0.007736482 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6324073-1 bus1=m1166396.3 bus2=m1166399.3 length=0.06722853 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200441-1 bus1=m1166399.3 bus2=l3048890.3 length=0.08355026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128517c0 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6048525-1 bus1=l3048890.3 bus2=m1166402.3 length=0.06200381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866187-1 bus1=m1166402.3 bus2=l3048889.3 length=0.09361738 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128464c0 bus1=x3048889c.1.2 bus2=sx3048889c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6137018-1 bus1=l3048889.3 bus2=m1166407.3 length=0.0874712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985365-1 bus1=m1166407.3 bus2=l2952007.3 length=0.1504957 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251859c0 bus1=x2952007c.1.2 bus2=sx2952007c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894230-1 bus1=l2952007.3 bus2=l2861158.3 length=0.1265465 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251858c0 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6318771-1 bus1=m1166407.3 bus2=l3064514.3 length=0.3744775 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251857c0 bus1=x3064514c.1.2 bus2=sx3064514c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591715-1 bus1=l3064514.3 bus2=l3048888.3 length=0.0623332 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251856c0 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591716-1 bus1=l3048888.3 bus2=m1149249.3 length=0.1105654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258463-1 bus1=m1149249.3 bus2=m1142880.3 length=0.2321886 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803293-1 bus1=m1142880.3 bus2=l2764411.3 length=0.1221468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226010605c0 bus1=x2764411c.1.2 bus2=sx2764411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5803293-2 bus1=l2764411.3 bus2=l2767343.3 length=0.05492363 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356791c0 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6048524-1 bus1=l2767343.3 bus2=l2804957.3 length=0.06749647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356790c0 bus1=x2804957c.1.2 bus2=sx2804957c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5957460-1 bus1=l2804957.3 bus2=l3048937.3 length=0.0596413 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356789c0 bus1=x3048937c.1.2 bus2=sx3048937c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5651998-1 bus1=l3048937.3 bus2=l3176661.3 length=0.1081798 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356788c0 bus1=x3176661c.1.2 bus2=sx3176661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6348954-1 bus1=l3176661.3 bus2=l2970804.3 length=0.07703994 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356787c0 bus1=x2970804c.1.2 bus2=sx2970804c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591718-1 bus1=m1142880.3 bus2=l2891575.3 length=0.09891892 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533423c0 bus1=x2891575c.1.2 bus2=sx2891575c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5960126-1 bus1=m1166395.3 bus2=m1166400.3 length=0.08085811 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103754-1 bus1=m1166400.3 bus2=l3179637.3 length=0.07373226 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386442c0 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5873976-1 bus1=m1209828.3 bus2=l3253570.3 length=0.04017243 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228314460c0 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6359077-2 bus1=l3253570.3 bus2=l2937757.3 length=0.08870806 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227411650c0 bus1=x2937757c.1.2 bus2=sx2937757c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6359077-1 bus1=l2937757.3 bus2=l3067448.3 length=0.08085206 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx262075c0 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6073916-1 bus1=l3067448.3 bus2=l2763407.3 length=0.2545091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225906836c0 bus1=x2763407c.1.2 bus2=sx2763407c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5654466-1 bus1=m1209800 bus2=m1209797 length=0.07540477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291242-1 bus1=m1209797 bus2=m1209791 length=0.06659976 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654472-1 bus1=m1209791 bus2=m1209790 length=0.05524293 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594242-1 bus1=m1209790 bus2=m1209788 length=0.0591157 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381855-1 bus1=m1209788.3 bus2=m1209795.3 length=0.07532629 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381845-1 bus1=m1209795.3 bus2=l2936268.3 length=0.06252704 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223655c0 bus1=x2936268c.1.2 bus2=sx2936268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6351519-1 bus1=m1209788 bus2=m1209787 length=0.1072102 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261021-1 bus1=m1209787 bus2=l2823611 length=0.1243537 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386877a0 bus1=x2823611a.1.2 bus2=sx2823611a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5473440-1 bus1=l2823611 bus2=l3030204 length=0.08348992 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx52107636a0 bus1=x3030204a.1.2 bus2=sx3030204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5866268-1 bus1=l3030204 bus2=m1186072 length=0.0671996 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048634-1 bus1=m1186072 bus2=m1186067 length=0.04217383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-5 bus1=m1186067 bus2=m3032980 length=0.05014083 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-6 bus1=m3032980 bus2=m1186065 length=0.1604099 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898194-1 bus1=m1186065 bus2=p829977 length=0.09232326 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655838-1 bus1=p829977 bus2=m1186061 length=0.07476375 units=km linecode=3PH_H-2_ACSR2_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5622467-1 bus1=m1186061 bus2=l3139366 length=0.1406544 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226264795a0 bus1=x3139366a.1.2 bus2=sx3139366a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5622467-4 bus1=l3139366 bus2=m4362177 length=0.1156061 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7167521-1 bus1=m4362177 bus2=m1186052 length=0.06550446 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8978752-1 bus1=m1186052 bus2=198-5320 length=0.005839099 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8978753-1 bus1=198-5320 bus2=221-311359 length=0.003892028 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8978753-2 bus1=221-311359 bus2=l3234149 length=0.04818054 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227944551c0 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227944551b0 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227944551a0 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6230800-1 bus1=m1186061.2 bus2=l2861223.2 length=0.03647083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260461b0 bus1=x2861223b.1.2 bus2=sx2861223b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5927383-1 bus1=m1186065 bus2=m1186064 length=0.06908986 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654480-1 bus1=m1186064 bus2=m1186063 length=0.005146385 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412356-1 bus1=m1186063 bus2=m1209776 length=0.06107366 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533797-1 bus1=m1209776 bus2=m1209775 length=0.06647886 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078775-1 bus1=m1209775 bus2=m1209774 length=0.1620705 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8940662-1 bus1=m1209774 bus2=221-242079 length=0.004334939 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8940663-1 bus1=221-242079 bus2=l3011293 length=0.05674351 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx28129466c0 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx28129466b0 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx28129466a0 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381858-1 bus1=m1209774 bus2=l3123509 length=0.0625314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28129923c0 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6078776-1 bus1=l3123509 bus2=m1209772 length=0.09116051 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5542283-1 bus1=m1209772 bus2=e192258 length=0.1743357 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322801-1 bus1=m1186063.2 bus2=p829979.2 length=0.003916089 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746706-2 bus1=p829979.2 bus2=m3036172.2 length=0.03256745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321419-2 bus1=m3036172.2 bus2=m1209763.2 length=0.1225325 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048635-1 bus1=m1209763.2 bus2=l2936275.2 length=0.1051202 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157715b0 bus1=x2936275b.1.2 bus2=sx2936275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6048632-1 bus1=l2936275.2 bus2=l3179674.2 length=0.09079162 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157716b0 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381854-1 bus1=l3179674.2 bus2=m1209758.2 length=0.119904 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624380-1 bus1=m1209758.2 bus2=m1209753.2 length=0.121091 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351518-1 bus1=m1209753.2 bus2=m1209752.2 length=0.1547354 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200528-1 bus1=m1209752.2 bus2=m1209751.2 length=0.1574574 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018333-1 bus1=m1209751.2 bus2=m1209750.2 length=0.003850069 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987956-1 bus1=m1209750.2 bus2=l3086075.2 length=0.1153489 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260463b0 bus1=x3086075b.1.2 bus2=sx3086075b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6351512-1 bus1=m1209750.2 bus2=m1209749.2 length=0.008525901 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896826-1 bus1=m1209749.2 bus2=l2748840.2 length=0.2031814 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157717b0 bus1=x2748840b.1.2 bus2=sx2748840b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5866267-1 bus1=m1209753.2 bus2=m1209748.2 length=0.2060081 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230793-1 bus1=m1209748.2 bus2=l3142099.2 length=0.08026709 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157718b0 bus1=x3142099b.1.2 bus2=sx3142099b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505952-4 bus1=m3036172.2 bus2=l3086079.2 length=0.002703266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260457b0 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506305-2 bus1=l3086079.2 bus2=l2936276.2 length=0.07310531 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260458b0 bus1=x2936276b.1.2 bus2=sx2936276b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6504020-2 bus1=m3032980 bus2=m3032977 length=0.2574444 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504018-1 bus1=m3032977 bus2=m1166366 length=0.3076146 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957526-1 bus1=m1166366 bus2=m1166368 length=0.04116818 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715052-1 bus1=m1166368 bus2=l2973833 length=0.1050882 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260630b0 bus1=x2973833b.1.2 bus2=sx2973833b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5866308-1 bus1=l2973833 bus2=m1166373 length=0.04140121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594243-1 bus1=m1166373.1 bus2=m1166369.1 length=0.0102624 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049964-1 bus1=m1166369.1 bus2=p829978.1 length=0.004170601 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989332-1 bus1=p829978.1 bus2=l2992656.1 length=0.05544727 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260627a0 bus1=x2992656a.1.2 bus2=sx2992656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5533838-1 bus1=l2992656.1 bus2=m1166356.1 length=0.05948293 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258530-1 bus1=m1166356.1 bus2=l2727019.1 length=0.06132285 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715051-1 bus1=m1166356.1 bus2=l3104856.1 length=0.08129971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260467a0 bus1=x3104856a.1.2 bus2=sx3104856a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6078810-1 bus1=m1166356.1 bus2=l2730187.1 length=0.05094896 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260464a0 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6046058-1 bus1=m1166369.1 bus2=l2839305.1 length=0.05958135 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150292a0 bus1=x2839305a.1.2 bus2=sx2839305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5712498-1 bus1=l2839305.1 bus2=m1166361.1 length=0.1009109 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015890-1 bus1=m1166361.1 bus2=l2989600.1 length=0.01681947 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591813-1 bus1=l2989600.1 bus2=m1166362.1 length=0.09940193 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563943-1 bus1=m1166362.1 bus2=l2898522.1 length=0.06895167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260648a0 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6078774-1 bus1=m1166362.1 bus2=m1166355.1 length=0.1033009 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624381-1 bus1=m1166355.1 bus2=l2805035.1 length=0.06526174 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015891-1 bus1=m1166355.1 bus2=l2858200.1 length=0.1120121 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198041-1 bus1=m1166361.1 bus2=l2692661.1 length=0.06907719 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260650a0 bus1=x2692661a.1.2 bus2=sx2692661a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6412354-1 bus1=m1166373 bus2=m1166374 length=0.009347399 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412355-1 bus1=m1166374 bus2=l2786266 length=0.06764679 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260631a0 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5745355-1 bus1=l2786266 bus2=m1166375 length=0.03456459 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896834-1 bus1=m1166375 bus2=l2842383 length=0.09683365 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260634a0 bus1=x2842383a.1.2 bus2=sx2842383a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6023352-1 bus1=l2842383 bus2=d6023352-1_int length=0.05295857 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9407_48332_sw bus1=d6023352-1_int bus2=e184626 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6326450-1 bus1=e184626 bus2=m1166377 length=0.01031774 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5992960-1 bus1=m1166377 bus2=m1166376 length=0.03375975 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5508630-1 bus1=m1166376 bus2=l2842384 length=0.005246984 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260637c0 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5805762-1 bus1=l2842384 bus2=m1149236 length=0.06777269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018336-1 bus1=m1149236 bus2=m1149235 length=0.04155912 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989329-1 bus1=m1149235.3 bus2=p829975.3 length=0.00624901 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352834-1 bus1=p829975.3 bus2=l3160871.3 length=0.0124537 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260638c0 bus1=x3160871c.1.2 bus2=sx3160871c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5957495-1 bus1=l3160871.3 bus2=l3030203.3 length=0.0894721 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260639c0 bus1=x3030203c.1.2 bus2=sx3030203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5957496-1 bus1=l3030203.3 bus2=l3179673.3 length=0.05416601 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260640c0 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5563942-4 bus1=m1149235 bus2=d5563942-4_int length=0.03113334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004868472_sw bus1=d5563942-4_int bus2=q16483 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.cap_2c bus1=q16483.3 bus2=q16483_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5563942-5 bus1=q16483_cap bus2=r42247 length=0.005259517 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563942-3 bus1=r42247 bus2=m1149233 length=0.03974841 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896833-1 bus1=m1149233 bus2=l3048965 length=0.09739563 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260641b0 bus1=x3048965b.1.2 bus2=sx3048965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5805761-1 bus1=l3048965 bus2=m1142843 length=0.05134039 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473439-1 bus1=m1142843.1 bus2=l2692660.1 length=0.0793689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260643a0 bus1=x2692660a.1.2 bus2=sx2692660a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5473438-1 bus1=l2692660.1 bus2=l2955076.1 length=0.1486245 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21243817a0 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381853-1 bus1=m1142843 bus2=l2955077 length=0.07469317 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260543c0 bus1=x2955077c.1.2 bus2=sx2955077c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6413954-1 bus1=l2955077 bus2=m1142851 length=0.06026552 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5558790-1 bus1=m1142851 bus2=196-31070 length=0.01385607 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861005-2 bus1=196-31070 bus2=d5861005-2_int length=0.006140917 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln3693186_sw bus1=d5861005-2_int bus2=q1301 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5861005-3 bus1=q1301 bus2=l3160872 length=0.01412775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260551c0 bus1=x3160872c.1.2 bus2=sx3160872c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6321420-1 bus1=l3160872 bus2=m1142860 length=0.05802805 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139646-1 bus1=m1142860 bus2=m1142863 length=0.05058034 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5836178-1 bus1=m1142863 bus2=m1142865 length=0.06715174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533786-1 bus1=m1142865 bus2=l3030197 length=0.0615502 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381844-1 bus1=l3030197 bus2=m1142868 length=0.07053731 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048626-1 bus1=m1142868 bus2=m1142869 length=0.05396142 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715002-1 bus1=m1142869 bus2=m1142871 length=0.02984987 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989326-1 bus1=m1142871.3 bus2=p829956.3 length=0.005939628 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807086-1 bus1=p829956.3 bus2=l3160861.3 length=0.06143149 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260558c0 bus1=x3160861c.1.2 bus2=sx3160861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6139641-1 bus1=m1142871 bus2=m1142874 length=0.03815269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987954-1 bus1=m1142874 bus2=m1142875 length=0.05495901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318761-1 bus1=m1142875 bus2=m1125944 length=0.2622579 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651987-1 bus1=m1125944.1 bus2=p901941.1 length=0.008763735 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651988-1 bus1=p901941.1 bus2=l3251799.1 length=0.04905822 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260562a0 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6348948-1 bus1=m1125944 bus2=m1125947 length=0.1734939 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561442-1 bus1=m1125947 bus2=l3214071 length=0.05871119 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194419c0 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5561442-2 bus1=l3214071 bus2=m1125952 length=0.05392748 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591708-1 bus1=m1125952.3 bus2=p901936.3 length=0.005494449 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258453-1 bus1=p901936.3 bus2=m1125955.3 length=0.03565643 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625527-1 bus1=m1125955.3 bus2=l3236004.3 length=0.1128603 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260572c0 bus1=x3236004c.1.2 bus2=sx3236004c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5740283-1 bus1=m1125955.3 bus2=m1125957.3 length=0.00682612 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5982822-1 bus1=m1125957.3 bus2=l2936211.3 length=0.0378601 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260567c0 bus1=x2936211c.1.2 bus2=sx2936211c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6018241-1 bus1=l2936211.3 bus2=l2842329.3 length=0.08083732 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260568c0 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6137009-2 bus1=m1125952 bus2=l3214069 length=0.01276908 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194421c0 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6137009-1 bus1=l3214069 bus2=m1125960 length=0.0505983 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286109-1 bus1=m1125960 bus2=m1125962 length=0.01257977 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6289479-1 bus1=m1125962.3 bus2=p903490.3 length=0.005792265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137794-1 bus1=p903490.3 bus2=m1125961.3 length=0.002504284 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5864458-1 bus1=m1125961.3 bus2=m1125959.3 length=0.006653346 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924709-1 bus1=m1125959.3 bus2=l2861197.3 length=0.06890788 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474711c0 bus1=x2861197c.1.2 bus2=sx2861197c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6292461-1 bus1=l2861197.3 bus2=l3160896.3 length=0.07360144 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260573c0 bus1=x3160896c.1.2 bus2=sx3160896c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5651995-1 bus1=m1125959.3 bus2=m1125974.3 length=0.06481584 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260930-1 bus1=m1125974.3 bus2=m1125979.3 length=0.04006314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957413-1 bus1=m1125979.3 bus2=l2917255.3 length=0.09087818 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386065c0 bus1=x2917255c.1.2 bus2=sx2917255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5927299-1 bus1=m1125974.3 bus2=l3104796.3 length=0.000658611 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260569c0 bus1=x3104796c.1.2 bus2=sx3104796c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381820-1 bus1=m1125962 bus2=l3123452 length=0.1233883 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260574c0 bus1=x3123452c.1.2 bus2=sx3123452c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6198039-1 bus1=l3123452 bus2=d6198039-1_int length=0.06654174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8869_48332_sw bus1=d6198039-1_int bus2=e206217 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6318767-1 bus1=e206217 bus2=m1125969 length=0.05595611 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927296-1 bus1=m1125969 bus2=l2767341 length=0.02609507 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260577c0 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6260929-1 bus1=l2767341 bus2=m1125968 length=0.0293247 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624288-1 bus1=m1125968 bus2=m1125976 length=0.03998225 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745257-1 bus1=m1125976 bus2=m1125987 length=0.1729248 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413700-1 bus1=m1125987 bus2=m1125989 length=0.06743969 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807070-1 bus1=m1125989 bus2=m1125990 length=0.004902735 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654433-1 bus1=m1125990 bus2=l3067478 length=0.06367255 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260598a0 bus1=x3067478a.1.2 bus2=sx3067478a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6170256-1 bus1=l3067478 bus2=m1125994 length=0.1046688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503546-1 bus1=m1125994 bus2=l2730149 length=0.02216027 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260601c0 bus1=x2730149c.1.2 bus2=sx2730149c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5867591-1 bus1=m1125994 bus2=d5867591-1_int length=0.003413313 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7041_48332_sw bus1=d5867591-1_int bus2=e183472 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5985361-1 bus1=e183472 bus2=l2989566 length=0.1561393 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260602b0 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6318768-1 bus1=l2989566 bus2=m1108378 length=0.08639194 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077443-1 bus1=m1108378 bus2=m1108379 length=0.01059857 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411005-1 bus1=m1108379 bus2=m1108380 length=0.04014993 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411005-2 bus1=m1108380 bus2=l2898495 length=0.08550545 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409778-1 bus1=l2898495 bus2=l2952003 length=0.1406621 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337614b0 bus1=x2952003b.1.2 bus2=sx2952003b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5561437-1 bus1=l2952003 bus2=m1108381 length=0.1072476 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8989758-1 bus1=m1108381 bus2=p862322 length=0.007394722 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979251-1 bus1=p862322 bus2=221-308718 length=0.005203588 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979251-2 bus1=221-308718 bus2=l2803199 length=0.03367726 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227760021c0 bus1=x2803199c.1.2 bus2=sx2803199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227760021b0 bus1=x2803199b.1.2 bus2=sx2803199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227760021a0 bus1=x2803199a.1.2 bus2=sx2803199a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350574-1 bus1=m1108381 bus2=l3254237 length=0.07595494 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482181a0 bus1=x3254237a.1.2 bus2=sx3254237a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6425615-1 bus1=l3254237 bus2=m1108387 length=0.1402084 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5728479-1 bus1=m1108387 bus2=m1108398 length=0.03048015 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6061815-1 bus1=m1108398 bus2=m1108395 length=0.06802583 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6274208-1 bus1=m1108395 bus2=l2896685 length=0.09474338 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227187012c0 bus1=x2896685c.1.2 bus2=sx2896685c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227187012b0 bus1=x2896685b.1.2 bus2=sx2896685b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227187012a0 bus1=x2896685a.1.2 bus2=sx2896685a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6274208-2 bus1=l2896685 bus2=m1089185 length=0.02403036 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81098881-1 bus1=m1089185 bus2=p850083 length=0.00721822 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979257-1 bus1=p850083 bus2=221-312488 length=0.005898158 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979257-2 bus1=221-312488 bus2=m1089183 length=0.0135168 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979256-1 bus1=m1089183 bus2=l2990826 length=0.05207829 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx337619c0 bus1=x2990826c.1.2 bus2=sx2990826c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx337619b0 bus1=x2990826b.1.2 bus2=sx2990826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx337619a0 bus1=x2990826a.1.2 bus2=sx2990826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6364659-1 bus1=m1108395 bus2=l2728247 length=0.08609966 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337729c0 bus1=x2728247c.1.2 bus2=sx2728247c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx337729b0 bus1=x2728247b.1.2 bus2=sx2728247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx337729a0 bus1=x2728247a.1.2 bus2=sx2728247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8979248-1 bus1=m1108398 bus2=p850072 length=0.003076946 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979249-1 bus1=p850072 bus2=221-311609 length=0.00406221 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979249-2 bus1=221-311609 bus2=l2915542 length=0.04162867 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227921427c0 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227921427b0 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227921427a0 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8979255-1 bus1=m1108387 bus2=p850080 length=0.003282437 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979254-1 bus1=p850080 bus2=221-311905 length=0.005085603 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979254-2 bus1=221-311905 bus2=l3215203 length=0.01398174 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227760024c0 bus1=x3215203c.1.2 bus2=sx3215203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227760024b0 bus1=x3215203b.1.2 bus2=sx3215203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx227760024a0 bus1=x3215203a.1.2 bus2=sx3215203a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048087-1 bus1=m1108380.2 bus2=p904452.2 length=0.00654156 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-6 bus1=p904452.2 bus2=221-282818.2 length=0.006347379 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-7 bus1=221-282818.2 bus2=n1230123.2 length=0.006488617 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-5 bus1=n1230123.2 bus2=l2708744.2 length=0.05580327 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308710b0 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048100-2 bus1=l2708744.2 bus2=l2690187.2 length=0.09530558 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308716b0 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048100-3 bus1=l2690187.2 bus2=m1108412.2 length=0.08957165 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048103-1 bus1=m1108412.2 bus2=l3027670.2 length=0.05985518 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308719b0 bus1=x3027670b.1.2 bus2=sx3027670b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048103-2 bus1=l3027670.2 bus2=m1108459.2 length=0.1440463 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048107-1 bus1=m1108459.2 bus2=l2802480.2 length=0.08261424 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308725b0 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048107-2 bus1=l2802480.2 bus2=l3252336.2 length=0.0803999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308723b0 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048107-3 bus1=l3252336.2 bus2=l3233413.2 length=0.1697326 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308727b0 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048107-4 bus1=l3233413.2 bus2=m1108464.2 length=0.04632063 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048109-1 bus1=m1108464.2 bus2=l3102286.2 length=0.1074556 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308729b0 bus1=x3102286b.1.2 bus2=sx3102286b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048109-2 bus1=l3102286.2 bus2=m1108433.2 length=0.03904785 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048090-1 bus1=m1108433.2 bus2=228-1048090-1_int.2 length=0.1335371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048088-1 bus1=m1108378.1 bus2=p904451.1 length=0.007003397 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-5 bus1=p904451.1 bus2=221-282819.1 length=0.005501021 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-6 bus1=221-282819.1 bus2=n1230122.1 length=0.005611066 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-4 bus1=n1230122.1 bus2=l3233412.1 length=0.1269857 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308717a0 bus1=x3233412a.1.2 bus2=sx3233412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048102-2 bus1=l3233412.1 bus2=m1108413.1 length=0.01726216 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048089-1 bus1=m1108413.1 bus2=m1108460.1 length=0.1460952 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048106-1 bus1=m1108460.1 bus2=l2821087.1 length=0.04214158 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308720a0 bus1=x2821087a.1.2 bus2=sx2821087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048106-2 bus1=l2821087.1 bus2=l2990098.1 length=0.09822274 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308721a0 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048106-3 bus1=l2990098.1 bus2=m1108462.1 length=0.04930394 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048108-1 bus1=m1108462.1 bus2=l3027671.1 length=0.1189837 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308728a0 bus1=x3027671a.1.2 bus2=sx3027671a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048108-2 bus1=l3027671.1 bus2=m1108423.1 length=0.1337371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048110-1 bus1=m1108423.1 bus2=l2802481.1 length=0.04118655 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308730a0 bus1=x2802481a.1.2 bus2=sx2802481a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048110-2 bus1=l2802481.1 bus2=l3214549.1 length=0.08901303 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308731a0 bus1=x3214549a.1.2 bus2=sx3214549a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81048110-3 bus1=l3214549.1 bus2=m1108393.1 length=0.008001868 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048093-1 bus1=m1108393.1 bus2=193-51796.1 length=0.001797129 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5775438-1 bus1=m1125994 bus2=m1125997 length=0.106469 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5535139-1 bus1=m1125997 bus2=d5535139-1_int length=0.003340893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5437_48332_sw bus1=d5535139-1_int bus2=e183473 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5576174-3 bus1=e183473 bus2=r20703 length=0.006443105 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5576174-4 bus1=r20703 bus2=l2859403 length=0.04276484 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228001810a0 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5576174-2 bus1=l2859403 bus2=l2973791 length=0.03795764 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260605a0 bus1=x2973791a.1.2 bus2=sx2973791a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5684838-1 bus1=l2973791 bus2=l3179650 length=0.06460793 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251828b0 bus1=x3179650b.1.2 bus2=sx3179650b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591710-2 bus1=l3179650 bus2=l3232902 length=0.0425978 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194826a0 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591710-3 bus1=l3232902 bus2=m4122658 length=0.03889535 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591731-3 bus1=m4122658 bus2=l2933135 length=0.001669181 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226197070a0 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591731-1 bus1=l2933135 bus2=m1108484 length=0.0751076 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503480-1 bus1=m1108484 bus2=l2730106 length=0.1038714 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356814c0 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5920279-5 bus1=l2730106 bus2=n1142099 length=0.02236903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-4 bus1=n1142099 bus2=n1142100 length=0.03487467 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-2 bus1=n1142100 bus2=m1108490 length=0.01329296 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927298-1 bus1=m1108490 bus2=l3142049 length=0.04411315 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356810c0 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5889821-1 bus1=l3142049 bus2=m1108493 length=0.08467017 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-3 bus1=m1108493 bus2=n1142103 length=0.0372063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-2 bus1=n1142103 bus2=l3104830 length=0.0111885 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328367c0 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5563901-2 bus1=l3104830 bus2=n1142104 length=0.07447271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563901-3 bus1=n1142104 bus2=m1108500 length=0.04548241 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503544-1 bus1=m1108500 bus2=m1108505 length=0.02542822 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500985-1 bus1=m1108505.1 bus2=p901946.1 length=0.003680698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-4 bus1=p901946.1 bus2=n1142105.1 length=0.003539661 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-3 bus1=n1142105.1 bus2=l3027122.1 length=0.01157733 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194865a0 bus1=x3027122a.1.2 bus2=sx3027122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5500984-1 bus1=l3027122.1 bus2=m1108506.1 length=0.007197514 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565240-1 bus1=m1108506.1 bus2=m1108501.1 length=0.07892191 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137015-1 bus1=m1108501.1 bus2=m1108499.1 length=0.05736832 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6417942-1 bus1=m1108499.1 bus2=m1108507.1 length=0.06217936 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206103-1 bus1=m1108507.1 bus2=l3108449.1 length=0.06217901 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228622562a0 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5833633-4 bus1=m1108499.1 bus2=l3065665.1 length=0.03624276 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227895952a0 bus1=x3065665a.1.2 bus2=sx3065665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5775433-3 bus1=l3065665.1 bus2=l3235946.1 length=0.1085494 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356800a0 bus1=x3235946a.1.2 bus2=sx3235946a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5836089-1 bus1=l3235946.1 bus2=m1126005.1 length=0.1748154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351417-1 bus1=m1126005.1 bus2=l3011229.1 length=0.08052328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356801a0 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6381764-1 bus1=m1126005.1 bus2=l2767342.1 length=0.06964369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356802a0 bus1=x2767342a.1.2 bus2=sx2767342a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5503479-1 bus1=l2767342.1 bus2=l2748780.1 length=0.04888871 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356803a0 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6291152-1 bus1=l2748780.1 bus2=l2823544.1 length=0.06921657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356804a0 bus1=x2823544a.1.2 bus2=sx2823544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6379357-1 bus1=l2823544.1 bus2=m1126016.1 length=0.03091874 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531242-1 bus1=m1126016.1 bus2=l3195321.1 length=0.06676598 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356805a0 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5531333-1 bus1=m1126016.1 bus2=l3120534.1 length=0.03553892 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501092-1 bus1=l3120534.1 bus2=m1126020.1 length=0.1040398 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742826-1 bus1=m1126020.1 bus2=l3101782.1 length=0.07569065 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356808a0 bus1=x3101782a.1.2 bus2=sx3101782a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5651997-1 bus1=m1126020.1 bus2=m1126025.1 length=0.126702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775367-1 bus1=m1126025.1 bus2=l2823545.1 length=0.0556069 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356807a0 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5712496-1 bus1=m1126020.1 bus2=m1126023.1 length=0.02873171 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291153-1 bus1=m1126023.1 bus2=m1126017.1 length=0.07678469 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018242-1 bus1=m1126017.1 bus2=l2748781.1 length=0.04596056 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21382813a0 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5624342-1 bus1=m1108505 bus2=l2955047 length=0.05456149 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21469911a0 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5594212-1 bus1=l2955047 bus2=l3179646 length=0.04765214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328365b0 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5805728-1 bus1=l3179646 bus2=l2674027 length=0.07736482 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380325b0 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5684836-1 bus1=l2674027 bus2=l2692633 length=0.06788178 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx328364c0 bus1=x2692633c.1.2 bus2=sx2692633c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5587291-1 bus1=l2692633 bus2=regxfmr_190-8581 length=0.03997012 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5587291-3 bus1=190-8581 bus2=d5587291-3_int length=0.008351653 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004641085_sw bus1=d5587291-3_int bus2=q14734 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5587291-4 bus1=q14734 bus2=m1108529 length=0.05548246 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563852-1 bus1=m1108529.3 bus2=p829796.3 length=0.006097707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-2 bus1=p829796.3 bus2=n1142107.3 length=0.0269191 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-3 bus1=n1142107.3 bus2=l3101827.3 length=0.1111765 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591811-1 bus1=l3101827.3 bus2=m1108540.3 length=0.1505221 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078689-1 bus1=m1108540.3 bus2=l2955006.3 length=0.02456797 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356797c0 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714915-1 bus1=l2955006.3 bus2=l2692600.3 length=0.05990749 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356798c0 bus1=x2692600c.1.2 bus2=sx2692600c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6018243-1 bus1=m1108540.3 bus2=l3235945.3 length=0.0855238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356796c0 bus1=x3235945c.1.2 bus2=sx3235945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6200439-1 bus1=l3235945.3 bus2=l2842330.3 length=0.03198375 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356795c0 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5927297-1 bus1=l2842330.3 bus2=l3086002.3 length=0.0571427 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356794c0 bus1=x3086002c.1.2 bus2=sx3086002c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6048520-1 bus1=l3086002.3 bus2=m1126031.3 length=0.08601588 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957412-1 bus1=m1126031.3 bus2=l2730107.3 length=0.1328873 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251855c0 bus1=x2730107c.1.2 bus2=sx2730107c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5896727-1 bus1=m1126031.3 bus2=l3179608.3 length=0.0333117 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356793c0 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5473349-1 bus1=m1108529 bus2=m1108532 length=0.02480893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563853-1 bus1=m1108532 bus2=m1108535 length=0.09298428 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167731-2 bus1=m1108535 bus2=m1108534 length=0.3045141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167731-1 bus1=m1108534 bus2=m1108526 length=0.1285541 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6437384-1 bus1=m1108526.3 bus2=p895075.3 length=0.009619398 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589095-1 bus1=p895075.3 bus2=m1108524.3 length=0.005415493 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649361-1 bus1=m1108524.3 bus2=m1108520.3 length=0.03754271 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5524067-1 bus1=m1108520.3 bus2=m1108514.3 length=0.09753611 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5735714-1 bus1=m1108514.3 bus2=m1108508.3 length=0.09753621 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5675121-1 bus1=m1108508.3 bus2=l3097861.3 length=0.09143977 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533215c0 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5649361-2 bus1=m1108520.3 bus2=l2804277.3 length=0.05389385 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339043c0 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5679770-2 bus1=m1108524.3 bus2=n1136031.3 length=0.0352893 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679770-3 bus1=n1136031.3 bus2=l3197625.3 length=0.0588707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339044c0 bus1=x3197625c.1.2 bus2=sx3197625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380805-1 bus1=m1108526 bus2=m1089199 length=0.1003314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350529-1 bus1=m1089199 bus2=m1089197 length=0.08125521 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867448-1 bus1=m1089197.1 bus2=p827498.1 length=0.01205108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-2 bus1=p827498.1 bus2=n1136032.1 length=0.03210722 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-3 bus1=n1136032.1 bus2=m1089204.1 length=0.09311689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774449-1 bus1=m1089204.1 bus2=l3010557.1 length=0.04392139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380453a0 bus1=x3010557a.1.2 bus2=sx3010557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5620694-1 bus1=m1089204.1 bus2=l3157167.1 length=0.05377407 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226115278a0 bus1=x3157167a.1.2 bus2=sx3157167a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5499793-1 bus1=l3157167.1 bus2=l2785511.1 length=0.1254053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339046a0 bus1=x2785511a.1.2 bus2=sx2785511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290198-1 bus1=m1089197 bus2=m1089196 length=0.09441833 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653452-1 bus1=m1089196 bus2=m1089198 length=0.1068606 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290199-1 bus1=m1089198 bus2=m1089201 length=0.177048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679696-1 bus1=m1089201 bus2=m1089202 length=0.004012168 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679695-1 bus1=m1089202 bus2=m1089203 length=0.06301215 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103924-1 bus1=m1089203.1 bus2=p895087.1 length=0.006368406 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621858-1 bus1=p895087.1 bus2=m1089205.1 length=0.008276029 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015794-1 bus1=m1089205.1 bus2=m1089200.1 length=0.06133121 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169244-1 bus1=m1089200.1 bus2=l2916602.1 length=0.02685046 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339049a0 bus1=x2916602a.1.2 bus2=sx2916602a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167732-2 bus1=m1089205.1 bus2=n1134472.1 length=0.01444656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167732-3 bus1=n1134472.1 bus2=l2973148.1 length=0.1926008 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339047a0 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986921-1 bus1=m1089203 bus2=m1089207 length=0.05578262 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290200-1 bus1=m1089207 bus2=l3160098 length=0.02370235 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339048a0 bus1=x3160098a.1.2 bus2=sx3160098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259984-1 bus1=l3160098 bus2=m1089213 length=0.1063771 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861081-1 bus1=m1089213.3 bus2=p895089.3 length=0.009351547 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134414-1 bus1=p895089.3 bus2=l3235242.3 length=0.06050704 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380500c0 bus1=x3235242c.1.2 bus2=sx3235242c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623391-1 bus1=l3235242.3 bus2=m1089195.3 length=0.1376191 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047556-1 bus1=m1089195.3 bus2=l3141393.3 length=0.112734 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx442373c0 bus1=x3141393c.1.2 bus2=sx3141393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5799408-1 bus1=m1089213 bus2=l3118855 length=0.08053943 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339052c0 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5769126-1 bus1=l3118855 bus2=l3231255 length=0.05048513 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339051c0 bus1=x3231255c.1.2 bus2=sx3231255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5527264-8 bus1=l3231255 bus2=n1144663 length=0.02572318 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5527264-7 bus1=n1144663 bus2=m1089215 length=0.0254655 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-3 bus1=m1089215 bus2=n1134474 length=0.04566545 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-2 bus1=n1134474 bus2=m1069496 length=0.05680414 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-2 bus1=m1069496 bus2=n1134475 length=0.05954775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-3 bus1=n1134475 bus2=m1069497 length=0.03332526 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138595-1 bus1=m1069497 bus2=m1069495 length=0.01527901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320324-1 bus1=m1069495 bus2=m1069498 length=0.0112194 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5761784-1 bus1=m1069498 bus2=m1069499 length=0.09824537 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-3 bus1=m1069499 bus2=n1134476 length=0.03379903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-2 bus1=n1134476 bus2=l3066814 length=0.03990159 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338979b0 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5534969-3 bus1=l3066814 bus2=n1134477 length=0.0142683 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534969-2 bus1=n1134477 bus2=d5534969-2_int length=0.02261104 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7173_48332_sw bus1=d5534969-2_int bus2=e182729 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5863714-2 bus1=e182729 bus2=m1069503 length=0.007621311 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682346-2 bus1=m1069503 bus2=n1134479 length=0.02831943 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682346-3 bus1=n1134479 bus2=d5682346-3_int length=0.06335432 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.g9343_48332_sw bus1=d5682346-3_int bus2=e206211 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5833624-2 bus1=e206211 bus2=n1134480 length=0.1496383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833624-3 bus1=n1134480 bus2=m1069519 length=0.0190455 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561439-3 bus1=m1069519 bus2=n1136354 length=0.1512595 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561439-2 bus1=n1136354 bus2=l2748144 length=0.0111409 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338984a0 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532768-1 bus1=l2748144 bus2=m1069533 length=0.1181053 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407207-1 bus1=m1069533.2 bus2=p895117.2 length=0.008572852 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409780-1 bus1=p895117.2 bus2=m1069532.2 length=0.005181141 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924702-1 bus1=m1069532.2 bus2=l2691965.2 length=0.06876021 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338983b0 bus1=x2691965b.1.2 bus2=sx2691965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6046046-1 bus1=m1069532.2 bus2=l2785534.2 length=0.05857908 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338982b0 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5898408-1 bus1=m1069533.2 bus2=196-29521.2 length=0.01860634 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-4 bus1=196-29521.2 bus2=n1136355.2 length=0.01024864 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-3 bus1=n1136355.2 bus2=l2783231.2 length=0.0724548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193886b0 bus1=x2783231b.1.2 bus2=sx2783231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5985355-1 bus1=l2783231.2 bus2=l3254227.2 length=0.1519396 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338995b0 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108164-1 bus1=l3254227.2 bus2=m1069550.2 length=0.04745328 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895803-1 bus1=m1069550.2 bus2=m1069544.2 length=0.09297794 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623415-1 bus1=m1069544.2 bus2=m1069543.2 length=0.0031939 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956483-1 bus1=m1069543.2 bus2=m1069535.2 length=0.06756642 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986946-1 bus1=m1069535.2 bus2=m1069530.2 length=0.08810222 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199546-1 bus1=m1069530.2 bus2=m1069526.2 length=0.02675331 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562946-1 bus1=m1069526.2 bus2=l2673331.2 length=0.03850253 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338990b0 bus1=x2673331b.1.2 bus2=sx2673331b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714062-1 bus1=m1069535.2 bus2=l2804271.2 length=0.1014075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229817-1 bus1=m1069544.2 bus2=l2804272.2 length=0.01576932 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338993b0 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229818-1 bus1=l2804272.2 bus2=l2841641.2 length=0.07946289 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380156b0 bus1=x2841641b.1.2 bus2=sx2841641b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956482-1 bus1=m1069550.2 bus2=m1069551.2 length=0.004148354 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773046-2 bus1=m1069551.2 bus2=m1069560.2 length=0.1218179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198036-1 bus1=m1069560.2 bus2=l3176660.2 length=0.0881127 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193892b0 bus1=x3176660b.1.2 bus2=sx3176660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5773046-1 bus1=m1069560.2 bus2=m1069567.2 length=0.08142822 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472385-1 bus1=m1069567.2 bus2=l2691966.2 length=0.08204686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339010b0 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774480-1 bus1=m1069567.2 bus2=m1069582.2 length=0.1529554 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833720-1 bus1=m1069582.2 bus2=l2933165.2 length=0.06307539 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863825-1 bus1=l2933165.2 bus2=l3235273.2 length=0.1282449 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339016b0 bus1=x3235273b.1.2 bus2=sx3235273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6231996-1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=0.02468106 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5659_48332_sw bus1=d6231996-1_int.2 bus2=e206614.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6228303-2 bus1=e206614.2 bus2=l3082983.2 length=0.02324903 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193899b0 bus1=x3082983b.1.2 bus2=sx3082983b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228303-1 bus1=l3082983.2 bus2=m1069588.2 length=0.02311259 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803283-1 bus1=m1069588.2 bus2=m1069590.2 length=0.1104388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744352-1 bus1=m1069590.2 bus2=l2801902.2 length=0.009759994 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194002b0 bus1=x2801902b.1.2 bus2=sx2801902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5926320-1 bus1=m1069590.2 bus2=l3122835.2 length=0.1082592 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339008b0 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591702-1 bus1=m1069590.2 bus2=m1069595.2 length=0.1353261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046049-1 bus1=m1069595.2 bus2=m1069607.2 length=0.140689 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895801-1 bus1=m1069607.2 bus2=l2916617.2 length=0.03838188 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339007b0 bus1=x2916617b.1.2 bus2=sx2916617b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744350-1 bus1=m1069607.2 bus2=m1069619.2 length=0.03281388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290226-1 bus1=m1069619.2 bus2=m1069620.2 length=0.00268189 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6074369-1 bus1=m1069620.2 bus2=m1069610.2 length=0.01990825 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6074369-2 bus1=m1069610.2 bus2=l2991929.2 length=0.04581151 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147708b0 bus1=x2991929b.1.2 bus2=sx2991929b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5650048-1 bus1=m1069610.2 bus2=m1069600.2 length=0.06095971 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5831676-1 bus1=m1069600.2 bus2=l3102793.2 length=0.05791214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227734175b0 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228304-1 bus1=m1069595.2 bus2=l2916619.2 length=0.05007352 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339006b0 bus1=x2916619b.1.2 bus2=sx2916619b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228396-1 bus1=l2916619.2 bus2=l2727008.2 length=0.09579142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440071-1 bus1=l2727008.2 bus2=m1069629.2 length=0.1871867 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986945-1 bus1=m1069629.2 bus2=m1069632.2 length=0.09802692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593245-1 bus1=m1069632.2 bus2=l2954361.2 length=0.08368142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21383494b0 bus1=x2954361b.1.2 bus2=sx2954361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320354-1 bus1=l2954361.2 bus2=m1069627.2 length=0.05419047 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380834-1 bus1=m1069627.2 bus2=l3254228.2 length=0.0496724 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325474b0 bus1=x3254228b.1.2 bus2=sx3254228b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077797-1 bus1=m1069627.2 bus2=l2897791.2 length=0.1385537 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323282b0 bus1=x2897791b.1.2 bus2=sx2897791b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683842-1 bus1=l2897791.2 bus2=m1069613.2 length=0.002888913 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290227-1 bus1=m1069613.2 bus2=m1069597.2 length=0.09886364 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169266-1 bus1=m1069597.2 bus2=l2785535.2 length=0.03399247 units=km linecode=1PH-x2_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339005b0 bus1=x2785535b.1.2 bus2=sx2785535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108165-1 bus1=m1069597.2 bus2=l3197653.2 length=0.1016746 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339004b0 bus1=x3197653b.1.2 bus2=sx3197653b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5985349-1 bus1=m1069632.2 bus2=l2726974.2 length=0.03703994 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193395b0 bus1=x2726974b.1.2 bus2=sx2726974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5985349-2 bus1=l2726974.2 bus2=l2916618.2 length=0.08915562 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323283b0 bus1=x2916618b.1.2 bus2=sx2916618b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894218-1 bus1=m1069629.2 bus2=m1069640.2 length=0.1463022 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015793-1 bus1=m1069640.2 bus2=l3160113.2 length=0.09414278 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323284b0 bus1=x3160113b.1.2 bus2=sx3160113b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106559-1 bus1=m1069640.2 bus2=l2804269.2 length=0.101145 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323285b0 bus1=x2804269b.1.2 bus2=sx2804269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591703-1 bus1=l2804269.2 bus2=l2989564.2 length=0.06207253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323286b0 bus1=x2989564b.1.2 bus2=sx2989564b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6076245-1 bus1=l2989564.2 bus2=l2897789.2 length=0.1063611 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323287b0 bus1=x2897789b.1.2 bus2=sx2897789b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350554-1 bus1=l2897789.2 bus2=m1069662.2 length=0.06118291 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350555-1 bus1=m1069662.2 bus2=l2935547.2 length=0.06117617 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21383553b0 bus1=x2935547b.1.2 bus2=sx2935547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077796-1 bus1=m1069588.2 bus2=l2804270.2 length=0.01144634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339013b0 bus1=x2804270b.1.2 bus2=sx2804270b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593244-1 bus1=l2804270.2 bus2=l3104145.2 length=0.08890663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339011b0 bus1=x3104145b.1.2 bus2=sx3104145b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895802-1 bus1=m1069582.2 bus2=l2973171.2 length=0.02622547 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339012b0 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5562947-1 bus1=m1069551.2 bus2=m1069555.2 length=0.056436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502557-1 bus1=m1069555.2 bus2=l3085410.2 length=0.04838196 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339097b0 bus1=x3085410b.1.2 bus2=sx3085410b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472388-1 bus1=l3085410.2 bus2=l2860499.2 length=0.07835107 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338997b0 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593246-1 bus1=m1069555.2 bus2=m1069557.2 length=0.04530806 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502556-1 bus1=m1069557.2 bus2=m1069558.2 length=0.0706322 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017312-1 bus1=m1069558.2 bus2=l3254229.2 length=0.03865146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338998b0 bus1=x3254229b.1.2 bus2=sx3254229b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229816-1 bus1=l3254229.2 bus2=m1069565.2 length=0.04445214 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472386-1 bus1=m1069565.2 bus2=l3178988.2 length=0.0179686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339001b0 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472387-1 bus1=m1069565.2 bus2=m1069572.2 length=0.08144773 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320353-1 bus1=m1069572.2 bus2=m1069574.2 length=0.03961214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835159-1 bus1=m1069574.2 bus2=l2710530.2 length=0.050244 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21381118b0 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653477-1 bus1=m1069572.2 bus2=l3066826.2 length=0.08548946 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339003b0 bus1=x3066826b.1.2 bus2=sx3066826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5501089-1 bus1=m1069565.2 bus2=l2989596.2 length=0.1029773 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046143-1 bus1=l2989596.2 bus2=l2822873.2 length=0.08861531 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338999b0 bus1=x2822873b.1.2 bus2=sx2822873b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804819-1 bus1=m1069565.2 bus2=l2785536.2 length=0.1850108 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339002b0 bus1=x2785536b.1.2 bus2=sx2785536b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6260016-1 bus1=m1069557.2 bus2=m1069554.2 length=0.05428045 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653478-1 bus1=m1069554.2 bus2=l3160115.2 length=0.03332191 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338994b0 bus1=x3160115b.1.2 bus2=sx3160115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320355-1 bus1=l3160115.2 bus2=l2935567.2 length=0.08038137 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338992b0 bus1=x2935567b.1.2 bus2=sx2935567b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047595-2 bus1=m1069533 bus2=n1136356 length=0.1187485 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047595-3 bus1=n1136356 bus2=m1069549 length=0.02580867 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894211-1 bus1=m1069549.3 bus2=p901931.3 length=0.005570575 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621849-1 bus1=p901931.3 bus2=m1069548.3 length=0.004854897 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651985-2 bus1=m1069548.3 bus2=n1136357.3 length=0.01866196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651985-3 bus1=n1136357.3 bus2=l2897790.3 length=0.0399836 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357984c0 bus1=x2897790c.1.2 bus2=sx2897790c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744351-1 bus1=l2897790.3 bus2=l2935566.3 length=0.07043366 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441854c0 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5561440-2 bus1=m1069548.3 bus2=n1136358.3 length=0.0206005 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561440-3 bus1=n1136358.3 bus2=l2729423.3 length=0.01900507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339017c0 bus1=x2729423c.1.2 bus2=sx2729423c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894212-1 bus1=m1069549 bus2=m1069556 length=0.05918681 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894212-2 bus1=m1069556 bus2=m1069564 length=0.09051572 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076243-1 bus1=m1069564.1 bus2=p901933.1 length=0.006538999 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288699-1 bus1=p901933.1 bus2=m1069563.1 length=0.008250671 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409781-2 bus1=m1069563.1 bus2=n1136362.1 length=0.01908703 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409781-3 bus1=n1136362.1 bus2=l3197652.1 length=0.02738314 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339021a0 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6138622-1 bus1=l3197652.1 bus2=l2748143.1 length=0.03052668 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28121368a0 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5531956-1 bus1=l2748143.1 bus2=l3251854.1 length=0.06705608 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226881700a0 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5924705-2 bus1=m1069563.1 bus2=n1136360.1 length=0.03880436 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924705-3 bus1=n1136360.1 bus2=l2729424.1 length=0.04473311 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339018a0 bus1=x2729424a.1.2 bus2=sx2729424a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290240-3 bus1=m1069564 bus2=n1136363 length=0.03592601 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290240-2 bus1=n1136363 bus2=r18245 length=0.05613001 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231998-1 bus1=r18245 bus2=e182746 length=0.03205265 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6041764-1 bus1=m1069564.1 bus2=l3104144.1 length=0.03839142 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339020a0 bus1=x3104144a.1.2 bus2=sx3104144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472384-2 bus1=m1069564.1 bus2=n1136361.1 length=0.02145244 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472384-3 bus1=n1136361.1 bus2=l3160114.1 length=0.04989441 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339019a0 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6258445-1 bus1=m1069556.3 bus2=p901932.3 length=0.006455801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-2 bus1=p901932.3 bus2=n1136359.3 length=0.004977619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-3 bus1=n1136359.3 bus2=l3008237.3 length=0.02879953 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193838c0 bus1=x3008237c.1.2 bus2=sx3008237c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6348946-1 bus1=m1069519.2 bus2=p901927.2 length=0.008238711 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-2 bus1=p901927.2 bus2=n1136353.2 length=0.01633884 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-3 bus1=n1136353.2 bus2=l2820535.2 length=0.01060555 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338981b0 bus1=x2820535b.1.2 bus2=sx2820535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5863714-4 bus1=m1069503 bus2=n1134478 length=0.02413669 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-3 bus1=n1134478 bus2=m1069505 length=0.0112427 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653479-1 bus1=m1069505 bus2=m1069509 length=0.03132913 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077798-1 bus1=m1069509 bus2=l2766738 length=0.06772935 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338978c0 bus1=x2766738c.1.2 bus2=sx2766738c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623418-1 bus1=l2766738 bus2=m1069513 length=0.05546028 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895804-1 bus1=m1069513 bus2=m1069516 length=0.08805955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-3 bus1=m1069516 bus2=n1136365 length=0.05141265 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-2 bus1=n1136365 bus2=m1069517 length=0.02982114 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229819-1 bus1=m1069517 bus2=m1069518 length=0.02454349 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-2 bus1=m1069518 bus2=n1136366 length=0.01646073 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-3 bus1=n1136366 bus2=l2916620 length=0.004744927 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338977c0 bus1=x2916620c.1.2 bus2=sx2916620c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx338977b0 bus1=x2916620b.1.2 bus2=sx2916620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx338977a0 bus1=x2916620a.1.2 bus2=sx2916620a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350556-2 bus1=m1069517 bus2=n1136367 length=0.02869456 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350556-3 bus1=n1136367 bus2=m1069515 length=0.03849834 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835160-1 bus1=m1069515 bus2=m1069514 length=0.04578062 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171506-1 bus1=m1069514.1 bus2=p827548.1 length=0.007246943 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-2 bus1=p827548.1 bus2=n1136368.1 length=0.007678207 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-3 bus1=n1136368.1 bus2=l2897792.1 length=0.007062513 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338985a0 bus1=x2897792a.1.2 bus2=sx2897792a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6260017-1 bus1=l2897792.1 bus2=l2785538.1 length=0.09431161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338986a0 bus1=x2785538a.1.2 bus2=sx2785538a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047596-1 bus1=l2785538.1 bus2=l2897793.1 length=0.06543463 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338987a0 bus1=x2897793a.1.2 bus2=sx2897793a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290229-1 bus1=l2897793.1 bus2=m1069521.1 length=0.02558627 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985347-1 bus1=m1069521.1 bus2=m1069524.1 length=0.09815303 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198028-1 bus1=m1069524.1 bus2=l2820533.1 length=0.06095966 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193298a0 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5985347-2 bus1=m1069524.1 bus2=l3254230.1 length=0.001181638 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338989a0 bus1=x3254230a.1.2 bus2=sx3254230a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472389-1 bus1=l3254230.1 bus2=m1047711.1 length=0.09465554 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683841-1 bus1=m1047711.1 bus2=m1047718.1 length=0.08699875 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683807-1 bus1=m1047718.1 bus2=m1047721.1 length=0.05445726 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986924-1 bus1=m1047721.1 bus2=m1047723.1 length=0.09534756 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320325-1 bus1=m1047723.1 bus2=m1047729.1 length=0.09241158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835130-1 bus1=m1047729.1 bus2=l2973150.1 length=0.0732292 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380528a0 bus1=x2973150a.1.2 bus2=sx2973150a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774450-1 bus1=l2973150.1 bus2=m1047733.1 length=0.09475832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411363-1 bus1=m1047733.1 bus2=l3066804.1 length=0.1037599 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380599a0 bus1=x3066804a.1.2 bus2=sx3066804a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380835-1 bus1=m1069521.1 bus2=l3254231.1 length=0.04990576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338988a0 bus1=x3254231a.1.2 bus2=sx3254231a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290228-2 bus1=m1069514 bus2=n1136657 length=0.01224469 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-6 bus1=n1136657 bus2=d6290228-6_int length=0.05323373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004991174_sw bus1=d6290228-6_int bus2=q16642 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.cap_3c bus1=q16642.3 bus2=q16642_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln6290228-7 bus1=q16642_cap bus2=r42246 length=0.00454099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-5 bus1=r42246 bus2=l2691967 length=0.04244853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338976b0 bus1=x2691967b.1.2 bus2=sx2691967b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653480-1 bus1=l2691967 bus2=m1069504 length=0.04572635 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138623-1 bus1=m1069504.1 bus2=l3197654.1 length=0.04535228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21382992a0 bus1=x3197654a.1.2 bus2=sx3197654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290230-1 bus1=m1069504 bus2=m1069500 length=0.1066942 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623416-1 bus1=m1069500 bus2=m1047574 length=0.2099878 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380817-1 bus1=m1047574 bus2=l2841632 length=0.01202373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338972b0 bus1=x2841632b.1.2 bus2=sx2841632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5860423-1 bus1=l2841632 bus2=regxfmr_190-8593 length=0.02512572 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5860423-3 bus1=190-8593 bus2=d5860423-3_int length=0.008028039 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4641075_sw bus1=d5860423-3_int bus2=q14733 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5860423-4 bus1=q14733 bus2=m1047568 length=0.01496306 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804800-1 bus1=m1047568 bus2=m1047558 length=0.09056053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562931-2 bus1=m1047558.3 bus2=n1137996.3 length=0.00607771 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562931-3 bus1=n1137996.3 bus2=l3178979.3 length=0.007286016 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338968c0 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956470-1 bus1=m1047558 bus2=m1047550 length=0.05483255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350542-1 bus1=m1047550 bus2=m1047534 length=0.09974245 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047574-2 bus1=m1047534.3 bus2=n1136661.3 length=0.007905941 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047574-3 bus1=n1136661.3 bus2=l3029505.3 length=0.02719314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338966c0 bus1=x3029505c.1.2 bus2=sx3029505c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411385-1 bus1=l3029505.3 bus2=l2673318.3 length=0.09957815 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338967c0 bus1=x2673318c.1.2 bus2=sx2673318c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532752-2 bus1=m1047534.1 bus2=n1136660.1 length=0.009934942 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532752-3 bus1=n1136660.1 bus2=l3010568.1 length=0.03961511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338965a0 bus1=x3010568a.1.2 bus2=sx3010568a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077781-2 bus1=m1047534 bus2=n1136663 length=0.1147357 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077781-3 bus1=n1136663 bus2=m1047522 length=0.04730966 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562932-1 bus1=m1047522 bus2=m1047521 length=0.1030746 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6129680-2 bus1=m1047521.1 bus2=n1136665.1 length=0.01122548 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6129680-3 bus1=n1136665.1 bus2=l2685809.1 length=0.02992239 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533162a0 bus1=x2685809a.1.2 bus2=sx2685809a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411387-1 bus1=m1047521.1 bus2=l2954353.1 length=0.01187908 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338945a0 bus1=x2954353a.1.2 bus2=sx2954353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259996-1 bus1=m1047521 bus2=m1047526 length=0.04198857 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-3 bus1=m1047526 bus2=n1136666 length=0.01117633 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-4 bus1=n1136666 bus2=m1047528 length=0.02977334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-2 bus1=m1047528 bus2=l2858166 length=0.004833257 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192994a0 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5863704-2 bus1=l2858166 bus2=n1136667 length=0.08885891 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863704-3 bus1=n1136667 bus2=196-29519 length=0.03516554 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383460-1 bus1=196-29519 bus2=l3066815 length=0.03421246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338936c0 bus1=x3066815c.1.2 bus2=sx3066815c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835144-1 bus1=l3066815 bus2=m1047548 length=0.04439375 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169252-1 bus1=m1047548 bus2=m1047552 length=0.01935911 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350544-2 bus1=m1047552 bus2=n1136669 length=0.02865934 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350544-3 bus1=n1136669 bus2=l3103822 length=0.06057145 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228665517c0 bus1=x3103822c.1.2 bus2=sx3103822c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6163390-1 bus1=l3103822 bus2=m1047577 length=0.1170771 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5619489-1 bus1=m1047577 bus2=m1047592 length=0.1030061 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532748-5 bus1=m1047592 bus2=m3763619 length=0.04009129 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532748-6 bus1=m3763619 bus2=m1026830 length=0.0420818 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502528-1 bus1=m1026830 bus2=l2879070 length=0.05247537 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338934b0 bus1=x2879070b.1.2 bus2=sx2879070b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169248-1 bus1=l2879070 bus2=l3216345 length=0.08930086 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338933b0 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653460-5 bus1=l3216345 bus2=m3768670 length=0.07580476 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653460-6 bus1=m3768670 bus2=l3235254 length=0.07432099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441331c0 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411383-1 bus1=l3235254 bus2=m1026855 length=0.1012321 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623410-1 bus1=m1026855 bus2=m1026861 length=0.03702301 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169257-1 bus1=m1026861 bus2=m1026858 length=0.162944 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804804-1 bus1=m1026858 bus2=m1026854 length=0.04879376 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380822-1 bus1=m1026854 bus2=m1026852 length=0.1312277 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774469-1 bus1=m1026852.3 bus2=l2785529.3 length=0.008081203 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355943c0 bus1=x2785529c.1.2 bus2=sx2785529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895788-1 bus1=m1026852 bus2=l3197646 length=0.1032346 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355944b0 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320342-1 bus1=l3197646 bus2=m1026851 length=0.09870026 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502542-1 bus1=m1026851 bus2=l3235257 length=0.03004158 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804805-1 bus1=l3235257 bus2=l2822871 length=0.1104792 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355840b0 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077784-1 bus1=l2822871 bus2=m1026872 length=0.06014449 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502543-2 bus1=m1026872 bus2=d5502543-2_int length=0.0912118 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625713_sw bus1=d5502543-2_int bus2=q14413 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5532758-3 bus1=q14413 bus2=m1026886 length=0.1042582 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6225673-1 bus1=m1026886.3 bus2=p895409.3 length=0.00967571 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318740-2 bus1=p895409.3 bus2=n1137998.3 length=0.01207529 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318740-3 bus1=n1137998.3 bus2=m1026895.3 length=0.0238304 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863691-1 bus1=m1026895.3 bus2=l2820528.3 length=0.06095958 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191778c0 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5863691-2 bus1=l2820528.3 bus2=l2745799.3 length=0.03047914 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191779c0 bus1=x2745799c.1.2 bus2=sx2745799c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5526906-2 bus1=m1026886 bus2=l3120484 length=0.001817619 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191772c0 bus1=x3120484c.1.2 bus2=sx3120484c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5526906-1 bus1=l3120484 bus2=m1026896 length=0.1034915 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201697-1 bus1=m1026896 bus2=p827525 length=0.0144255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686079-1 bus1=p827525 bus2=m1026902 length=0.09909393 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985039-1 bus1=m1026902 bus2=m1026905 length=0.09939867 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350537-1 bus1=m1026905 bus2=m1026907 length=0.1261788 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774458-1 bus1=m1026907 bus2=m1026915 length=0.0740235 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502529-1 bus1=m1026915.2 bus2=m1026916.2 length=0.003048982 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320337-1 bus1=m1026916.2 bus2=l3197634.2 length=0.01080227 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355767b0 bus1=x3197634b.1.2 bus2=sx3197634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774457-1 bus1=m1026915 bus2=m1026920 length=0.04084655 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047565-1 bus1=m1026920 bus2=m1026926 length=0.09392127 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926301-1 bus1=m1026926 bus2=m1026927 length=0.01406576 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292826-1 bus1=m1026927 bus2=196-29518 length=0.005140882 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5959087-1 bus1=196-29518 bus2=l3122816 length=0.09043835 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356062b0 bus1=x3122816b.1.2 bus2=sx3122816b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290209-1 bus1=l3122816 bus2=l3160103 length=0.5089061 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356063c0 bus1=x3160103c.1.2 bus2=sx3160103c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744335-1 bus1=l3160103 bus2=m1026950 length=0.02404389 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350538-1 bus1=m1026950 bus2=m1026954 length=0.1053978 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683818-1 bus1=m1026954 bus2=l2804256 length=0.2107412 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321840b0 bus1=x2804256b.1.2 bus2=sx2804256b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169250-1 bus1=l2804256 bus2=m1026960 length=0.05396295 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776666-1 bus1=m1026960.1 bus2=m1026961.1 length=0.01093343 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262263-1 bus1=m1026961.1 bus2=l2710516.1 length=0.08576566 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321839a0 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411374-1 bus1=l2710516.1 bus2=l2691944.1 length=0.08552218 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321838a0 bus1=x2691944a.1.2 bus2=sx2691944a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472355-1 bus1=l2691944.1 bus2=l2673312.1 length=0.09064837 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321837a0 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350536-1 bus1=l2673312.1 bus2=l3235247.1 length=0.1662533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321836a0 bus1=x3235247a.1.2 bus2=sx3235247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017293-1 bus1=m1026960 bus2=m1026970 length=0.07943572 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380813-1 bus1=m1026970 bus2=m1026977 length=0.06253253 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199517-1 bus1=m1026977 bus2=m1026978 length=0.05979543 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169251-1 bus1=m1026978 bus2=m1026979 length=0.004560032 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290210-1 bus1=m1026979 bus2=m1026984 length=0.0707365 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593229-1 bus1=m1026984 bus2=m1026986 length=0.07200554 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260021-1 bus1=m1026986 bus2=m1026997 length=0.1520515 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653488-1 bus1=m1026997 bus2=m1027000 length=0.06031407 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017294-1 bus1=m1027000 bus2=l2916608 length=0.06684692 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321852c0 bus1=x2916608c.1.2 bus2=sx2916608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108131-1 bus1=l2916608 bus2=m1027002 length=0.0865651 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199518-1 bus1=m1027002 bus2=l2673313 length=0.0916808 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321853b0 bus1=x2673313b.1.2 bus2=sx2673313b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047566-1 bus1=l2673313 bus2=m1027011 length=0.06549945 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683819-1 bus1=m1027011 bus2=m1027013 length=0.1011068 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863699-1 bus1=m1027013.2 bus2=p901905.2 length=0.01008327 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682333-1 bus1=p901905.2 bus2=l2804257.2 length=0.02580074 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321854b0 bus1=x2804257b.1.2 bus2=sx2804257b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895776-1 bus1=l2804257.2 bus2=l2860485.2 length=0.05942455 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321855b0 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744361-1 bus1=l2860485.2 bus2=l2860506.2 length=0.208371 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321856b0 bus1=x2860506b.1.2 bus2=sx2860506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653489-1 bus1=l2860506.2 bus2=m1027019.2 length=0.2503255 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924800-1 bus1=m1027019.2 bus2=l2801949.2 length=0.2053121 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593228-1 bus1=m1027019.2 bus2=l2785522.2 length=0.06039064 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127681b0 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744336-1 bus1=m1027013 bus2=m1027023 length=0.0986244 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926302-1 bus1=m1027023 bus2=l3254213 length=0.04437452 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321859b0 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532750-1 bus1=l3254213 bus2=m1027039 length=0.06386152 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472354-1 bus1=m1027039 bus2=m1027043 length=0.02704851 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956466-1 bus1=m1027043 bus2=m1027055 length=0.04417751 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379450-2 bus1=m1027055.1 bus2=n1147865.1 length=0.01677513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379450-3 bus1=n1147865.1 bus2=l2895489.1 length=0.1205734 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228328-1 bus1=m1027055.1 bus2=m1027056.1 length=0.006711971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-3 bus1=m1027056.1 bus2=n1144667.1 length=0.03175549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-2 bus1=n1144667.1 bus2=l3083019.1 length=0.09404118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106658-1 bus1=l3083019.1 bus2=m1027080.1 length=0.02872206 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392977-2 bus1=m1027080.1 bus2=l3215340.1 length=0.06614848 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228057846a0 bus1=x3215340a.1.2 bus2=sx3215340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6392977-1 bus1=l3215340.1 bus2=m1027087.1 length=0.03473258 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924721-1 bus1=m1027087.1 bus2=m1027091.1 length=0.02316907 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409798-1 bus1=m1027091.1 bus2=l2764412.1 length=0.03952275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321874a0 bus1=x2764412a.1.2 bus2=sx2764412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6409797-4 bus1=l2764412.1 bus2=n1134470.1 length=0.1439291 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409797-3 bus1=n1134470.1 bus2=l3251808.1 length=0.09004341 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226029836a0 bus1=x3251808a.1.2 bus2=sx3251808a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6409797-1 bus1=l3251808.1 bus2=m1027100.1 length=0.05947339 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379374-1 bus1=m1027100.1 bus2=m1027109.1 length=0.1702693 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379373-1 bus1=m1027109.1 bus2=m1027114.1 length=0.06258666 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803300-1 bus1=m1027114.1 bus2=l2876812.1 length=0.06238683 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321880a0 bus1=x2876812a.1.2 bus2=sx2876812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106582-1 bus1=l2876812.1 bus2=l2970811.1 length=0.07131259 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321881a0 bus1=x2970811a.1.2 bus2=sx2970811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5924720-2 bus1=l2970811.1 bus2=m1027121.1 length=0.06011041 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-4 bus1=m1027121.1 bus2=n1134469.1 length=0.00874622 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-5 bus1=n1134469.1 bus2=m1010017.1 length=0.3206256 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5768778-1 bus1=m1010017.1 bus2=m1010016.1 length=0.1808067 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076267-1 bus1=m1010016.1 bus2=m1010015.1 length=0.08138139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409799-1 bus1=m1010015.1 bus2=m1010014.1 length=0.08138113 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440003-1 bus1=m1010014.1 bus2=m1010011.1 length=0.05845341 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198052-1 bus1=m1010011.1 bus2=l3120504.1 length=0.08199036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225897846a0 bus1=x3120504a.1.2 bus2=sx3120504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106584-1 bus1=m1010011.1 bus2=m1010008.1 length=0.08107641 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6344714-1 bus1=m1010008.1 bus2=m1010007.1 length=0.002275626 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102293-1 bus1=m1010007.1 bus2=m1010004.1 length=0.1598656 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5486878-1 bus1=m1010004.1 bus2=l3177894.1 length=0.2493263 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227903012a0 bus1=x3177894a.1.2 bus2=sx3177894a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5486878-2 bus1=l3177894.1 bus2=l3082993.1 length=0.09204905 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226159329a0 bus1=x3082993a.1.2 bus2=sx3082993a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6492183-1 bus1=l3082993.1 bus2=m3016088.1 length=0.06095952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6492184-2 bus1=m3016088.1 bus2=l3312692.1 length=0.04663446 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223661373a0 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6198053-1 bus1=m1010004.1 bus2=m1010003.1 length=0.0167637 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803302-1 bus1=m1010003.1 bus2=l2989571.1 length=0.05943601 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225991691a0 bus1=x2989571a.1.2 bus2=sx2989571a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5803301-1 bus1=m1010014.1 bus2=m1010013.1 length=0.01283619 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379375-1 bus1=m1010013.1 bus2=l3120503.1 length=0.0548288 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225869139a0 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5768778-2 bus1=m1010016.1 bus2=l3251807.1 length=0.1413189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225673440a0 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106583-2 bus1=m1010017.1 bus2=l2858175.1 length=0.08541764 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225668688a0 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106583-3 bus1=l2858175.1 bus2=m1027110.1 length=0.004622844 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924720-1 bus1=m1027121.1 bus2=m1027123.1 length=0.03112511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076266-1 bus1=m1027123.1 bus2=l3008248.1 length=0.02490304 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321159a0 bus1=x3008248a.1.2 bus2=sx3008248a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5501003-1 bus1=m1027114.1 bus2=l3195327.1 length=0.07315169 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225901711a0 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6258471-1 bus1=l3195327.1 bus2=l3139103.1 length=0.06891883 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225767272a0 bus1=x3139103a.1.2 bus2=sx3139103a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6379372-1 bus1=m1027109.1 bus2=l3101788.1 length=0.06698498 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321878a0 bus1=x3101788a.1.2 bus2=sx3101788a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6198050-1 bus1=l3101788.1 bus2=l3101787.1 length=0.05486215 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321877a0 bus1=x3101787a.1.2 bus2=sx3101787a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5621885-1 bus1=l3101787.1 bus2=l3027132.1 length=0.03889749 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321876a0 bus1=x3027132a.1.2 bus2=sx3027132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6122719-1 bus1=m1027100.1 bus2=l3140238.1 length=0.07010371 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227905262a0 bus1=x3140238a.1.2 bus2=sx3140238a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6348967-1 bus1=m1027091.1 bus2=m1027092.1 length=0.02759348 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894313-1 bus1=m1027092.1 bus2=l2689727.1 length=0.07546832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015811-1 bus1=m1027087.1 bus2=l2726983.1 length=0.09052565 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226109079a0 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6137084-3 bus1=m1027080.1 bus2=n1134471.1 length=0.0223048 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137084-2 bus1=n1134471.1 bus2=l2839331.1 length=0.07426648 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019477-1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=0.009146595 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9287_48332_sw bus1=d6019477-1_int.3 bus2=e182727.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6439975-1 bus1=e182727.3 bus2=m1027042.3 length=0.006115666 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531226-1 bus1=m1027042.3 bus2=l3235248.3 length=0.0691124 units=km linecode=1PH-xx4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321861c0 bus1=x3235248c.1.2 bus2=sx3235248c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6318745-3 bus1=m1027042.3 bus2=n1144666.3 length=0.02343211 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318745-2 bus1=n1144666.3 bus2=m1027041.3 length=0.03135913 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774456-1 bus1=m1027041.3 bus2=l3010564.3 length=0.07045354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321883c0 bus1=x3010564c.1.2 bus2=sx3010564c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865238-1 bus1=l3010564.3 bus2=l2710515.3 length=0.1235894 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321884c0 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895775-1 bus1=l2710515.3 bus2=m1027027.3 length=0.1386357 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290201-1 bus1=m1027027.3 bus2=m1027014.3 length=0.1680283 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077807-1 bus1=m1027027.3 bus2=l2766746.3 length=0.117201 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321886c0 bus1=x2766746c.1.2 bus2=sx2766746c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077809-1 bus1=l2766746.3 bus2=m1027073.3 length=0.1104796 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804827-1 bus1=m1027073.3 bus2=l3104118.3 length=0.08168954 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321890c0 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774448-1 bus1=l3104118.3 bus2=l2748126.3 length=0.07977593 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321891c0 bus1=x2748126c.1.2 bus2=sx2748126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077808-1 bus1=m1027073.3 bus2=m1027071.3 length=0.09582623 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562957-1 bus1=m1027071.3 bus2=l3235267.3 length=0.06649359 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321892c0 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380842-1 bus1=l3235267.3 bus2=m1027068.3 length=0.06391316 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138629-1 bus1=m1027068.3 bus2=m1027066.3 length=0.131309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229827-1 bus1=m1027066.3 bus2=l2841645.3 length=0.01225296 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321893c0 bus1=x2841645c.1.2 bus2=sx2841645c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077810-1 bus1=l2841645.3 bus2=l3066829.3 length=0.03001711 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321894c0 bus1=x3066829c.1.2 bus2=sx3066829c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956494-1 bus1=m1027068.3 bus2=l3235268.3 length=0.09095332 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28099529c0 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714043-1 bus1=m1027071.3 bus2=l3235241.3 length=0.01473421 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321888c0 bus1=x3235241c.1.2 bus2=sx3235241c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683805-1 bus1=l3235241.3 bus2=l2691941.3 length=0.1541915 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321887c0 bus1=x2691941c.1.2 bus2=sx2691941c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320362-1 bus1=m1027073.3 bus2=l2879089.3 length=0.04628209 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21455388c0 bus1=x2879089c.1.2 bus2=sx2879089c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6137083-1 bus1=m1027027.3 bus2=l3270853.3 length=0.04311775 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623399-1 bus1=m1027041.3 bus2=l2916607.3 length=0.06987382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321882c0 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5806920-1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=0.004572804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7313_48332_sw bus1=d5806920-1_int.2 bus2=e182726.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5958705-1 bus1=e182726.2 bus2=l2766744.2 length=0.07486076 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127319b0 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895810-1 bus1=l2766744.2 bus2=m1027038.2 length=0.05339796 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5829253-1 bus1=m1027038.2 bus2=l2731712.2 length=0.05947447 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21426205b0 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472396-1 bus1=m1027038.2 bus2=m1027036.2 length=0.1038645 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714070-1 bus1=m1027036.2 bus2=l2785543.2 length=0.08029424 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321860b0 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744364-1 bus1=m1027036.2 bus2=l3010580.2 length=0.02145246 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21451973b0 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865237-1 bus1=m1027023.2 bus2=l3122815.2 length=0.07524208 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321858b0 bus1=x3122815b.1.2 bus2=sx3122815b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744360-1 bus1=m1026997.2 bus2=l3216361.2 length=0.02111745 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21452406b0 bus1=x3216361b.1.2 bus2=sx3216361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683846-1 bus1=l3216361.2 bus2=l2729434.2 length=0.09349691 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321851b0 bus1=x2729434b.1.2 bus2=sx2729434b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865240-1 bus1=m1026979.2 bus2=l2748152.2 length=0.0770274 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321849b0 bus1=x2748152b.1.2 bus2=sx2748152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6879074-1 bus1=m1026960.1 bus2=m3729981.1 length=0.02590804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6879075-2 bus1=m3729981.1 bus2=l3632979.1 length=0.03352789 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224192013a0 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5655682-1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=0.004573626 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5491_48332_sw bus1=d5655682-1_int.2 bus2=e182725.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6292464-1 bus1=e182725.2 bus2=m1026948.2 length=0.1244018 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199516-1 bus1=m1026948.2 bus2=m1026947.2 length=0.04889249 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077775-1 bus1=m1026947.2 bus2=m1026946.2 length=0.1386475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138603-1 bus1=m1026946.2 bus2=m1026940.2 length=0.1285698 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562925-1 bus1=m1026940.2 bus2=m1026939.2 length=0.06581291 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623398-1 bus1=m1026939.2 bus2=l3104124.2 length=0.02457631 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356065b0 bus1=x3104124b.1.2 bus2=sx3104124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017291-1 bus1=m1026940.2 bus2=m1026935.2 length=0.1148563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865239-1 bus1=m1026935.2 bus2=l2935556.2 length=0.09146833 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356064b0 bus1=x2935556b.1.2 bus2=sx2935556b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593227-1 bus1=m1026948.2 bus2=m1026949.2 length=0.009027042 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259991-1 bus1=m1026949.2 bus2=m1026951.2 length=0.08717277 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047564-1 bus1=m1026951.2 bus2=l2954347.2 length=0.06658085 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321841b0 bus1=x2954347b.1.2 bus2=sx2954347b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5500962-1 bus1=l2954347.2 bus2=m1026953.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651966-1 bus1=m1026953.2 bus2=l2764399.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192493b0 bus1=x2764399b.1.2 bus2=sx2764399b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5500962-2 bus1=m1026953.2 bus2=l3008232.2 length=0.03047947 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192492b0 bus1=x3008232b.1.2 bus2=sx3008232b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532749-2 bus1=m1026926.1 bus2=n1138000.1 length=0.005806735 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532749-3 bus1=n1138000.1 bus2=l2766720.1 length=0.04998911 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441311a0 bus1=x2766720a.1.2 bus2=sx2766720a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320338-1 bus1=m1026920.2 bus2=l2729408.2 length=0.02423654 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355768b0 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5916435-1 bus1=m1026907.2 bus2=p875742.2 length=0.0823792 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138604-1 bus1=m1026907 bus2=l3085398 length=0.05608412 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355777b0 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653457-1 bus1=l3085398 bus2=m1026891 length=0.0857083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017292-1 bus1=m1026891 bus2=l3160102 length=0.08727297 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355780b0 bus1=x3160102b.1.2 bus2=sx3160102b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6231993-1 bus1=l3160102 bus2=p827514 length=0.06127383 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352699-1 bus1=p827514 bus2=m1026876 length=0.00609365 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894238-2 bus1=m1026876 bus2=m1026866 length=0.1051236 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894238-1 bus1=m1026866 bus2=m1026844 length=0.1345096 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6001653-3 bus1=m1026844 bus2=l2876814 length=0.002970239 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225806974a0 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6001653-2 bus1=l2876814 bus2=m1026834 length=0.07985719 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6001653-1 bus1=m1026834 bus2=m1026829 length=0.05400267 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531256-1 bus1=m1026829 bus2=m1026824 length=0.1370547 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985378-1 bus1=m1026824 bus2=m1009807 length=0.190131 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742836-1 bus1=m1009807 bus2=m1009805 length=0.06165086 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621886-1 bus1=m1009805 bus2=m1009784 length=0.2565009 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501004-1 bus1=m1009784 bus2=m1009770 length=0.06080762 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742835-1 bus1=m1009770 bus2=l2689691 length=0.05568767 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355375a0 bus1=x2689691a.1.2 bus2=sx2689691a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5712507-1 bus1=l2689691 bus2=m1009763 length=0.08318249 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138616-1 bus1=m1009763.2 bus2=l2766730.2 length=0.02489451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355359b0 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6019480-1 bus1=m1009763 bus2=e182733 length=0.08268713 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502549-1 bus1=m1009763.2 bus2=l2673322.2 length=0.03217561 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355358b0 bus1=x2673322b.1.2 bus2=sx2673322b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5818176-1 bus1=l2673322.2 bus2=l2859391.2 length=0.04937834 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227989724b0 bus1=x2859391b.1.2 bus2=sx2859391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5863746-1 bus1=m1009770.2 bus2=m1009771.2 length=0.008590113 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167753-1 bus1=m1009771.2 bus2=l2914323.2 length=0.07465778 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355376b0 bus1=x2914323b.1.2 bus2=sx2914323b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5531255-2 bus1=m1009770.1 bus2=n1147857.1 length=0.008044195 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531255-3 bus1=n1147857.1 bus2=m1009742.1 length=0.05475298 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076268-1 bus1=m1009742.1 bus2=p901972.1 length=0.01196465 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5954983-1 bus1=p901972.1 bus2=m1009726.1 length=0.09008325 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833652-1 bus1=m1009726.1 bus2=m1009724.1 length=0.07273918 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744344-1 bus1=m1009724.1 bus2=m1009720.1 length=0.04553806 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714057-1 bus1=m1009720.1 bus2=m1009715.1 length=0.02856351 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804808-1 bus1=m1009715.1 bus2=l3010563.1 length=0.05149075 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294845a0 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259990-1 bus1=l3010563.1 bus2=l2841623.1 length=0.06152914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294844a0 bus1=x2841623a.1.2 bus2=sx2841623a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380825-1 bus1=m1009715.1 bus2=m1009705.1 length=0.08036735 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894192-1 bus1=m1009705.1 bus2=m1009698.1 length=0.04727154 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258429-1 bus1=m1009698.1 bus2=m1026767.1 length=0.08074609 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500957-1 bus1=m1026767.1 bus2=l3216346.1 length=0.04410082 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391991a0 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5621834-1 bus1=l3216346.1 bus2=l2858163.1 length=0.1313608 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391990a0 bus1=x2858163a.1.2 bus2=sx2858163a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5833611-1 bus1=l2858163.1 bus2=l2766747.1 length=0.1613439 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391989a0 bus1=x2766747a.1.2 bus2=sx2766747a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6153057-1 bus1=l2766747.1 bus2=m1026732.1 length=0.03549647 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6153057-2 bus1=m1026732.1 bus2=l3047058.1 length=0.08118854 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227902981a0 bus1=x3047058a.1.2 bus2=sx3047058a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5758684-1 bus1=m1026732.1 bus2=m1026734.1 length=0.06746452 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6061814-1 bus1=m1026734.1 bus2=l3065696.1 length=0.0670896 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227921416a0 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6318742-1 bus1=m1026767.1 bus2=l3029500.1 length=0.1478658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391992a0 bus1=x3029500a.1.2 bus2=sx3029500a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835137-1 bus1=l3029500.1 bus2=m1026764.1 length=0.09124424 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774459-1 bus1=m1026764.1 bus2=l3178976.1 length=0.09151584 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397721a0 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108153-1 bus1=l3178976.1 bus2=m1026779.1 length=0.09056708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956474-1 bus1=m1026779.1 bus2=l2973169.1 length=0.09137851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397304a0 bus1=x2973169a.1.2 bus2=sx2973169a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5773028-1 bus1=m1009698.1 bus2=l3156034.1 length=0.05048552 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391993a0 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5739003-1 bus1=l3156034.1 bus2=l3066821.1 length=0.05946903 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391994a0 bus1=x3066821a.1.2 bus2=sx3066821a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804812-1 bus1=l3066821.1 bus2=m1009691.1 length=0.06348095 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562940-1 bus1=m1009691.1 bus2=l2748140.1 length=0.03000114 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391995a0 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774487-1 bus1=l2748140.1 bus2=l3141412.1 length=0.07826352 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391996a0 bus1=x3141412a.1.2 bus2=sx3141412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804809-1 bus1=m1009720.1 bus2=l3178982.1 length=0.09733475 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294843a0 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6409800-1 bus1=m1009726.1 bus2=l3101789.1 length=0.03911493 units=km linecode=1PH-2_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294842a0 bus1=x3101789a.1.2 bus2=sx3101789a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894237-1 bus1=m1009807.3 bus2=l2673323.3 length=0.1002414 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355438c0 bus1=x2673323c.1.2 bus2=sx2673323c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199535-1 bus1=l2673323.3 bus2=m1009809.3 length=0.07154115 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077787-1 bus1=m1009809.3 bus2=l2710525.3 length=0.09031815 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355437c0 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5852082-1 bus1=m1026824.3 bus2=p859694.3 length=0.00674828 units=km linecode=1PH-xx4_ACSR1/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-1 bus1=p859694.3 bus2=l2746587.3 length=0.01609443 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227653310c0 bus1=x2746587c.1.2 bus2=sx2746587c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5943422-3 bus1=l2746587.3 bus2=n1147858.3 length=0.02282225 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-4 bus1=n1147858.3 bus2=l2991933.3 length=0.05288743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355433c0 bus1=x2991933c.1.2 bus2=sx2991933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653486-1 bus1=l2991933.3 bus2=l3122837.3 length=0.08327325 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355432c0 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744359-1 bus1=l3122837.3 bus2=l3048222.3 length=0.1507784 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355431c0 bus1=x3048222c.1.2 bus2=sx3048222c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167754-2 bus1=m1026829.2 bus2=n1147859.2 length=0.01042178 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167754-3 bus1=n1147859.2 bus2=p827573.2 length=0.006772215 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383061-1 bus1=p827573.2 bus2=l2710542.2 length=0.02105849 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355584b0 bus1=x2710542b.1.2 bus2=sx2710542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229831-1 bus1=l2710542.2 bus2=l2729430.2 length=0.03536971 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21248901b0 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017316-1 bus1=l2729430.2 bus2=l2766742.2 length=0.1086413 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355585b0 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5562952-1 bus1=l2766742.2 bus2=m1009820.2 length=0.09023405 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774489-1 bus1=m1009820.2 bus2=l3254234.2 length=0.07983767 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355586b0 bus1=x3254234b.1.2 bus2=sx3254234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077802-1 bus1=l3254234.2 bus2=l3104114.2 length=0.08285525 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355587b0 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593215-1 bus1=l3104114.2 bus2=m1009824.2 length=0.05554508 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865225-1 bus1=m1009824.2 bus2=l2822857.2 length=0.05363977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355588b0 bus1=x2822857b.1.2 bus2=sx2822857b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350528-1 bus1=m1009824.2 bus2=l2691939.2 length=0.06621197 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355589b0 bus1=x2691939b.1.2 bus2=sx2691939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714041-1 bus1=l2691939.2 bus2=l2860478.2 length=0.0622626 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355590b0 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744325-1 bus1=l2860478.2 bus2=l2822858.2 length=0.06363933 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355591b0 bus1=x2822858b.1.2 bus2=sx2822858b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077771-1 bus1=m1009824.2 bus2=l2954338.2 length=0.03071503 units=km linecode=1PH-x4_WPALx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355618b0 bus1=x2954338b.1.2 bus2=sx2954338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774447-1 bus1=l2954338.2 bus2=m1009828.2 length=0.08913939 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138591-1 bus1=m1009828.2 bus2=l3254206.2 length=0.04136788 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355592b0 bus1=x3254206b.1.2 bus2=sx3254206b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259982-1 bus1=l3254206.2 bus2=m1009827.2 length=0.04951263 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623390-1 bus1=m1009827.2 bus2=m1009832.2 length=0.08714176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472344-1 bus1=m1009832.2 bus2=m1009834.2 length=0.04720618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259981-1 bus1=m1009834.2 bus2=l3178969.2 length=0.0003048 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355596b0 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259981-2 bus1=l3178969.2 bus2=l2729401.2 length=0.07661124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355597b0 bus1=x2729401b.1.2 bus2=sx2729401b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744326-1 bus1=m1009832.2 bus2=m1009838.2 length=0.09538007 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350551-1 bus1=m1009838.2 bus2=m1009843.2 length=0.08583227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350552-1 bus1=m1009843.2 bus2=l3160108.2 length=0.05704975 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355603b0 bus1=x3160108b.1.2 bus2=sx3160108b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108156-1 bus1=l3160108.2 bus2=l3029510.2 length=0.0586475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355606b0 bus1=x3029510b.1.2 bus2=sx3029510b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804811-1 bus1=l3029510.2 bus2=l2729409.2 length=0.1081456 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355605b0 bus1=x2729409b.1.2 bus2=sx2729409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835138-1 bus1=l2729409.2 bus2=l2841624.2 length=0.0867636 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355604b0 bus1=x2841624b.1.2 bus2=sx2841624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502550-1 bus1=m1009843.2 bus2=m1009855.2 length=0.08274544 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138618-1 bus1=m1009855.2 bus2=l2991927.2 length=0.117097 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355607b0 bus1=x2991927b.1.2 bus2=sx2991927b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774474-1 bus1=m1009855.2 bus2=l2748139.2 length=0.06552258 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400108b0 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167749-1 bus1=m1009843.2 bus2=l3251806.2 length=0.03556029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355602b0 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108121-1 bus1=m1009838.2 bus2=l2804245.2 length=0.04081907 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355598b0 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472343-1 bus1=m1009838.2 bus2=l2801896.2 length=0.04727077 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191995b0 bus1=x2801896b.1.2 bus2=sx2801896b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532734-1 bus1=l2801896.2 bus2=m1009839.2 length=0.07570307 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5647725-1 bus1=m1009839.2 bus2=l2673326.2 length=0.06492198 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355601b0 bus1=x2673326b.1.2 bus2=sx2673326b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320348-1 bus1=l2673326.2 bus2=l2691938.2 length=0.04427292 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355600b0 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169242-1 bus1=l2691938.2 bus2=m1009840.2 length=0.04425151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017282-1 bus1=m1009840.2 bus2=l3216338.2 length=0.09311116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355599b0 bus1=x3216338b.1.2 bus2=sx3216338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380800-1 bus1=l3216338.2 bus2=l2973146.2 length=0.05858114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118903b0 bus1=x2973146b.1.2 bus2=sx2973146b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502521-1 bus1=m1009840.2 bus2=l2991901.2 length=0.05482872 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx354851b0 bus1=x2991901b.1.2 bus2=sx2991901b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506316-3 bus1=l2991901.2 bus2=m3037537.2 length=0.4663439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506316-6 bus1=m3037537.2 bus2=l2911069.2 length=0.00290043 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225571871b0 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506317-2 bus1=l2911069.2 bus2=l2948732.2 length=0.2211272 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225571845b0 bus1=x2948732b.1.2 bus2=sx2948732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5951197-2 bus1=m3037537.2 bus2=l3231269.2 length=0.170688 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225684682b0 bus1=x3231269b.1.2 bus2=sx3231269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199505-1 bus1=m1009832.2 bus2=l2860479.2 length=0.03604679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355595b0 bus1=x2860479b.1.2 bus2=sx2860479b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6495087-1 bus1=m1009827.2 bus2=m3019248.2 length=0.1523996 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6495088-1 bus1=m3019248.2 bus2=m3021569.2 length=0.09143977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6496337-2 bus1=m3021569.2 bus2=l3315860.2 length=0.1584951 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223664050b0 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865226-1 bus1=m1009828.2 bus2=l2766715.2 length=0.06823785 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355593b0 bus1=x2766715b.1.2 bus2=sx2766715b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5487004-6 bus1=m1026834.3 bus2=n1147860.3 length=0.008916507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5487004-7 bus1=n1147860.3 bus2=l3177881.3 length=0.01851592 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227896008c0 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6440004-2 bus1=m1026844.3 bus2=n1147861.3 length=0.007591336 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440004-3 bus1=n1147861.3 bus2=l3122818.3 length=0.06120381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120183c0 bus1=x3122818c.1.2 bus2=sx3122818c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6341781-2 bus1=m1026866.1 bus2=n1147862.1 length=0.01121849 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6341781-3 bus1=n1147862.1 bus2=l2685805.1 length=0.08936615 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533531a0 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169249-2 bus1=m1026891.3 bus2=n1147863.3 length=0.009432757 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169249-3 bus1=n1147863.3 bus2=l3122817.3 length=0.004395476 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355779c0 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623400-1 bus1=l3122817.3 bus2=l2673314.3 length=0.05577525 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355778c0 bus1=x2673314c.1.2 bus2=sx2673314c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6383058-1 bus1=m1026905.1 bus2=p827515.1 length=0.005519746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534968-1 bus1=p827515.1 bus2=l2991909.1 length=0.06557985 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355773a0 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411373-2 bus1=m1026902.1 bus2=n1147864.1 length=0.01057395 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411373-3 bus1=n1147864.1 bus2=l2710536.1 length=0.0686685 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396867a0 bus1=x2710536a.1.2 bus2=sx2710536a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5695520-1 bus1=m1026896.1 bus2=p860847.1 length=0.03126151 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472401-1 bus1=p860847.1 bus2=m1026880.1 length=0.07586932 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623425-1 bus1=m1026880.1 bus2=l2766748.1 length=0.03456412 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470326a0 bus1=x2766748a.1.2 bus2=sx2766748a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290241-1 bus1=m1026880.1 bus2=m1026874.1 length=0.07347323 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229799-1 bus1=m1026874.1 bus2=l3197638.1 length=0.1040834 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396959a0 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290213-1 bus1=l3197638.1 bus2=m1026849.1 length=0.06122653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077780-1 bus1=m1026849.1 bus2=m1026848.1 length=0.001182026 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683825-1 bus1=m1026848.1 bus2=l2935557.1 length=0.06000719 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397005a0 bus1=x2935557a.1.2 bus2=sx2935557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653461-1 bus1=m1026848.1 bus2=m1026847.1 length=0.06792936 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804799-1 bus1=m1026847.1 bus2=l2673311.1 length=0.06076034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397029a0 bus1=x2673311a.1.2 bus2=sx2673311a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6019479-1 bus1=m1026851.1 bus2=p827536.1 length=0.006724963 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-3 bus1=p827536.1 bus2=n1137999.1 length=0.01253686 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-2 bus1=n1137999.1 bus2=l2876813.1 length=0.08069808 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355842a0 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6015809-1 bus1=l2876813.1 bus2=l2785531.1 length=0.07989904 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399809a0 bus1=x2785531a.1.2 bus2=sx2785531a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956488-1 bus1=l2785531.1 bus2=l3216358.1 length=0.09143728 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399826a0 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350560-1 bus1=l3216358.1 bus2=m1026826.1 length=0.04577771 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683843-1 bus1=m1026826.1 bus2=m1026820.1 length=0.06046269 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411406-1 bus1=m1026820.1 bus2=m1026823.1 length=0.08977224 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047598-1 bus1=m1026823.1 bus2=l2879087.1 length=0.06526496 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399762a0 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774486-1 bus1=m1026820.1 bus2=l3141403.1 length=0.05923255 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399707a0 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167751-3 bus1=l3141403.1 bus2=m3037538.1 length=0.05966731 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501001-2 bus1=m3037538.1 bus2=l2857591.1 length=0.07229851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226101460a0 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167751-6 bus1=m3037538.1 bus2=l3027133.1 length=0.002523134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226101449a0 bus1=x3027133a.1.2 bus2=sx3027133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5528079-3 bus1=l3027133.1 bus2=m3037453.1 length=0.06031224 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679261-2 bus1=m3037453.1 bus2=m1026812.1 length=0.006847824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255312-1 bus1=m1026812.1 bus2=l3122847.1 length=0.08679818 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21483138a0 bus1=x3122847a.1.2 bus2=sx3122847a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6436903-4 bus1=m3037453.1 bus2=l2785546.1 length=0.003422117 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399752a0 bus1=x2785546a.1.2 bus2=sx2785546a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6376200-2 bus1=l2785546.1 bus2=m1026810.1 length=0.1190841 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260002-1 bus1=m1026810.1 bus2=l2914324.1 length=0.135523 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226196642a0 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047585-1 bus1=l2914324.1 bus2=m1026805.1 length=0.1072406 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683859-1 bus1=m1026805.1 bus2=l3010585.1 length=0.08418018 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294810a0 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320366-1 bus1=l3010585.1 bus2=m1026798.1 length=0.05801356 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803299-1 bus1=m1026798.1 bus2=l2952014.1 length=0.02453967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294809a0 bus1=x2952014a.1.2 bus2=sx2952014a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6106580-1 bus1=m1026805.1 bus2=l3120502.1 length=0.09052202 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294812a0 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6198049-1 bus1=l3120502.1 bus2=m1026792.1 length=0.1263919 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501000-1 bus1=m1026792.1 bus2=l2895461.1 length=0.05474723 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294789a0 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5652982-1 bus1=m1026792.1 bus2=l2821010.1 length=0.1728425 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294788a0 bus1=x2821010a.1.2 bus2=sx2821010a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6349988-1 bus1=l2821010.1 bus2=m1026773.1 length=0.1089954 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5652983-1 bus1=m1026773.1 bus2=m1026777.1 length=0.03085753 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773980-1 bus1=m1026777.1 bus2=l3233353.1 length=0.06162105 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399630a0 bus1=x3233353a.1.2 bus2=sx3233353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199040-1 bus1=m1026773.1 bus2=l3195751.1 length=0.1178727 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293681a0 bus1=x3195751a.1.2 bus2=sx3195751a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6258470-1 bus1=m1026826.1 bus2=l2952013.1 length=0.08359343 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355843a0 bus1=x2952013a.1.2 bus2=sx2952013a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5682327-1 bus1=m1026854.1 bus2=p901894.1 length=0.005924616 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682325-1 bus1=p901894.1 bus2=m1026857.1 length=0.00749118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651961-1 bus1=m1026857.1 bus2=l2973165.1 length=0.08343679 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355942a0 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228278-1 bus1=m1026857.1 bus2=m1026859.1 length=0.008540055 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-2 bus1=m1026859.1 bus2=n1138593.1 length=0.017061 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-3 bus1=n1138593.1 bus2=l2804262.1 length=0.04105889 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355938a0 bus1=x2804262a.1.2 bus2=sx2804262a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320343-1 bus1=l2804262.1 bus2=l2841639.1 length=0.07467731 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355937a0 bus1=x2841639a.1.2 bus2=sx2841639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804806-1 bus1=l2841639.1 bus2=m1026877.1 length=0.04432756 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138615-1 bus1=m1026877.1 bus2=l2729413.1 length=0.1225855 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397067a0 bus1=x2729413a.1.2 bus2=sx2729413a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593240-1 bus1=m1026877.1 bus2=m1026906.1 length=0.2282177 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683857-1 bus1=m1026906.1 bus2=l2691973.1 length=0.1840451 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355935a0 bus1=x2691973a.1.2 bus2=sx2691973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865270-1 bus1=l2691973.1 bus2=m1026890.1 length=0.03404737 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744371-1 bus1=m1026890.1 bus2=l2954357.1 length=0.0513746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355936a0 bus1=x2954357a.1.2 bus2=sx2954357a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411393-1 bus1=m1026906.1 bus2=l3048212.1 length=0.09782903 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355934a0 bus1=x3048212a.1.2 bus2=sx3048212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6260001-1 bus1=m1026906.1 bus2=l2916598.1 length=0.1240598 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355933a0 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5772710-1 bus1=m1026906.1 bus2=l3120376.1 length=0.1068318 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226163467a0 bus1=x3120376a.1.2 bus2=sx3120376a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5772710-2 bus1=l3120376.1 bus2=m1026925.1 length=0.08933255 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926304-1 bus1=m1026925.1 bus2=l3235249.1 length=0.1103141 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356014a0 bus1=x3235249a.1.2 bus2=sx3235249a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350539-1 bus1=l3235249.1 bus2=l2954348.1 length=0.09366558 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356013a0 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5562926-1 bus1=l2954348.1 bus2=l2841615.1 length=0.07797205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356012a0 bus1=x2841615a.1.2 bus2=sx2841615a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199504-1 bus1=l2841615.1 bus2=m1026931.1 length=0.04034574 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472342-1 bus1=m1026931.1 bus2=l3216337.1 length=0.0563314 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356011a0 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714039-1 bus1=m1026931.1 bus2=l3216336.1 length=0.04918638 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356010a0 bus1=x3216336a.1.2 bus2=sx3216336a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5926286-1 bus1=l3216336.1 bus2=l2691936.1 length=0.06694948 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356009a0 bus1=x2691936a.1.2 bus2=sx2691936a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623388-1 bus1=l2691936.1 bus2=m1026941.1 length=0.07317014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077770-1 bus1=m1026941.1 bus2=l3197618.1 length=0.1166106 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356008a0 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6228279-1 bus1=m1026941.1 bus2=m1026942.1 length=0.02150871 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228279-2 bus1=m1026942.1 bus2=l3141389.1 length=0.004249663 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356007a0 bus1=x3141389a.1.2 bus2=sx3141389a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895767-1 bus1=l3141389.1 bus2=l2860477.1 length=0.0758706 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28121587a0 bus1=x2860477a.1.2 bus2=sx2860477a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5621826-1 bus1=m1026942.1 bus2=l3270814.1 length=0.03048028 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191850a0 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986927-1 bus1=m1026925.1 bus2=l2916599.1 length=0.01557656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356015a0 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900590-2 bus1=m3768670.1 bus2=p1123251.1 length=0.00446956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-28 bus1=p1123251.1 bus2=n1140528.1 length=0.006319512 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-29 bus1=n1140528.1 bus2=l3649297.1 length=0.04926015 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237380a0 bus1=x3649297a.1.2 bus2=sx3649297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-6 bus1=l3649297.1 bus2=l3649298.1 length=0.06365365 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237384a0 bus1=x3649298a.1.2 bus2=sx3649298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-8 bus1=l3649298.1 bus2=l3649299.1 length=0.0646432 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237391a0 bus1=x3649299a.1.2 bus2=sx3649299a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-26 bus1=l3649299.1 bus2=m3772794.1 length=0.003878988 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-27 bus1=m3772794.1 bus2=l3649300.1 length=0.06096514 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237546a0 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-12 bus1=l3649300.1 bus2=l3649301.1 length=0.06117458 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237643a0 bus1=x3649301a.1.2 bus2=sx3649301a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-14 bus1=l3649301.1 bus2=l3649302.1 length=0.0630605 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237653a0 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-20 bus1=l3649302.1 bus2=l3649304.1 length=0.06276059 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237713a0 bus1=x3649304a.1.2 bus2=sx3649304a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900591-22 bus1=l3649304.1 bus2=l3649305.1 length=0.0670876 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237718a0 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6900592-3 bus1=m3772794.1 bus2=l3649306.1 length=0.07386034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224238167a0 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5928545-1 bus1=m1026830.3 bus2=p827511.3 length=0.002757947 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-4 bus1=p827511.3 bus2=n1140527.3 length=0.01188647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-5 bus1=n1140527.3 bus2=l3342743.3 length=0.1410167 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223703238c0 bus1=x3342743c.1.2 bus2=sx3342743c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6140775-3 bus1=l3342743.3 bus2=m1026883.3 length=0.2824194 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653491-1 bus1=m1026883.3 bus2=m1026898.3 length=0.06162683 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229832-1 bus1=m1026898.3 bus2=l3197661.3 length=0.002910431 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338932c0 bus1=x3197661c.1.2 bus2=sx3197661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229832-2 bus1=l3197661.3 bus2=l3122848.3 length=0.06795152 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397121c0 bus1=x3122848c.1.2 bus2=sx3122848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6896673-6 bus1=m3763619 bus2=m3763624 length=0.01438638 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6896673-7 bus1=m3763624 bus2=m3763618 length=0.005455986 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354561-2 bus1=m3763618.3 bus2=p1121282.3 length=0.003784151 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-4 bus1=p1121282.3 bus2=221-559681.3 length=0.003095484 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-6 bus1=221-559681.3 bus2=n1140526.3 length=0.01327054 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-7 bus1=n1140526.3 bus2=m3763620.3 length=0.4865889 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81353934-3 bus1=m3763620.3 bus2=l3645812.3 length=0.04461181 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230754c0 bus1=x3645812c.1.2 bus2=sx3645812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81353934-4 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=0.2968764 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354563-2 bus1=m3763624.3 bus2=p1121283.3 length=0.009964107 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-4 bus1=p1121283.3 bus2=221-559682.3 length=0.003234456 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-10 bus1=221-559682.3 bus2=n1140525.3 length=0.01335089 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-11 bus1=n1140525.3 bus2=l3645809.3 length=0.06389406 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230615c0 bus1=x3645809c.1.2 bus2=sx3645809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81354564-8 bus1=l3645809.3 bus2=l3645810.3 length=0.1476403 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230651c0 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81354564-9 bus1=l3645810.3 bus2=m3763623.3 length=0.009806726 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81353936-2 bus1=m3763623.3 bus2=l3645811.3 length=0.1430514 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230689c0 bus1=x3645811c.1.2 bus2=sx3645811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln81353936-3 bus1=l3645811.3 bus2=193-103041.3 length=0.005712707 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5565092-1 bus1=m1047592.3 bus2=p827512.3 length=0.003656151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-2 bus1=p827512.3 bus2=n1136994.3 length=0.01607747 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-3 bus1=n1136994.3 bus2=l2785521.3 length=0.03902501 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338931c0 bus1=x2785521c.1.2 bus2=sx2785521c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6292466-1 bus1=m1047552.2 bus2=p827529.2 length=0.008766999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-2 bus1=p827529.2 bus2=n1136668.2 length=0.004541676 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-3 bus1=n1136668.2 bus2=l3029506.2 length=0.04329338 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338930b0 bus1=x3029506b.1.2 bus2=sx3029506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350545-1 bus1=l3029506.2 bus2=m1047518.2 length=0.08847266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653463-1 bus1=m1047518.2 bus2=l2973160.2 length=0.08653992 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338935b0 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956471-3 bus1=m1047548 bus2=n1136670 length=0.01821483 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956471-2 bus1=n1136670 bus2=m1047572 length=0.1064462 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5631690-1 bus1=m1047572 bus2=m1047580 length=0.03499743 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6025724-2 bus1=m1047580.3 bus2=n1136672.3 length=0.01058906 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6025724-5 bus1=n1136672.3 bus2=l3253995.3 length=0.01216261 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396815c0 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5843536-1 bus1=m1047580 bus2=p828362 length=0.006961051 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-2 bus1=p828362 bus2=n1136671 length=0.006231854 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-3 bus1=n1136671 bus2=m1047593 length=0.04272216 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5661951-2 bus1=m1047593.1 bus2=n1136993.1 length=0.009816906 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5661951-3 bus1=n1136993.1 bus2=l2972930.1 length=0.02151791 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338927a0 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6298585-1 bus1=m1047593 bus2=m1047615 length=0.1305568 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6298585-2 bus1=m1047615 bus2=l3216123 length=0.001981911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338926a0 bus1=x3216123a.1.2 bus2=sx3216123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5867683-2 bus1=l3216123 bus2=n1136996 length=0.1042564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867683-3 bus1=n1136996 bus2=m1047649 length=0.01388172 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108128-2 bus1=m1047649.3 bus2=n1136997.3 length=0.006116793 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108128-3 bus1=n1136997.3 bus2=l3104123.3 length=0.02528873 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338924c0 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411371-1 bus1=m1047649 bus2=l2973153 length=0.02410888 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338925a0 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380809-2 bus1=l2973153 bus2=n1136998 length=0.01052854 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380809-3 bus1=n1136998 bus2=m1047669 length=0.06682806 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956464-1 bus1=m1047669 bus2=m1047672 length=0.003394598 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411372-1 bus1=m1047672 bus2=l2822866 length=0.03852162 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338922b0 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532746-1 bus1=l2822866 bus2=m1047688 length=0.03259088 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472352-1 bus1=m1047688 bus2=m1047699 length=0.06850344 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392124-1 bus1=m1047699.1 bus2=p859135.1 length=0.007143234 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288693-1 bus1=p859135.1 bus2=m1047702.1 length=0.006788703 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258435-2 bus1=m1047702.1 bus2=n1137002.1 length=0.01893935 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258435-3 bus1=n1137002.1 bus2=m1047707.1 length=0.09248097 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5511594-1 bus1=m1047707.1 bus2=l3159645.1 length=0.002342158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228446184a0 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5511594-2 bus1=l3159645.1 bus2=l2983432.1 length=0.09519372 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225534325a0 bus1=x2983432a.1.2 bus2=sx2983432a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5924696-2 bus1=m1047702.1 bus2=n1137001.1 length=0.04266303 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924696-3 bus1=n1137001.1 bus2=l2929261.1 length=0.04963359 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533337a0 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683816-1 bus1=m1047699 bus2=l2935554 length=0.08021184 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338921a0 bus1=x2935554a.1.2 bus2=sx2935554a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169247-1 bus1=l2935554 bus2=m1047713 length=0.04389013 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229795-3 bus1=m1047713.1 bus2=n1137003.1 length=0.009616012 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229795-2 bus1=n1137003.1 bus2=l2935555.1 length=0.006533596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338917a0 bus1=x2935555a.1.2 bus2=sx2935555a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593226-1 bus1=l2935555.1 bus2=l2897773.1 length=0.05025728 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338918a0 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532747-1 bus1=l2897773.1 bus2=l3197631.1 length=0.1213872 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338920a0 bus1=x3197631a.1.2 bus2=sx3197631a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047563-1 bus1=l3197631.1 bus2=l2748127.1 length=0.05289485 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338919a0 bus1=x2748127a.1.2 bus2=sx2748127a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6132680-1 bus1=m1047713 bus2=m1047720 length=0.1101967 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5496764-1 bus1=m1047720.3 bus2=l2954345.3 length=0.09116799 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338915c0 bus1=x2954345c.1.2 bus2=sx2954345c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894206-1 bus1=m1047720 bus2=l2895449 length=0.001919329 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193134c0 bus1=x2895449c.1.2 bus2=sx2895449c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894206-3 bus1=l2895449 bus2=n1137005 length=0.08910105 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-4 bus1=n1137005 bus2=m1047724 length=0.01383088 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5981120-1 bus1=m1047724.2 bus2=m1047725.2 length=0.003423955 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5738651-1 bus1=m1047725.2 bus2=m1047728.2 length=0.08768045 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108129-1 bus1=m1047728.2 bus2=l2804255.2 length=0.09491451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338913b0 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5773040-1 bus1=m1047724 bus2=m1047722 length=0.04237247 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773040-2 bus1=m1047722 bus2=l2841621 length=0.1078712 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338910c0 bus1=x2841621c.1.2 bus2=sx2841621c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865235-2 bus1=l2841621 bus2=n1137986 length=0.03456144 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865235-3 bus1=n1137986 bus2=m1047732 length=0.04306284 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380810-1 bus1=m1047732 bus2=m1047737 length=0.08669785 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835136-2 bus1=m1047737.1 bus2=n1137988.1 length=0.01970161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835136-3 bus1=n1137988.1 bus2=l2991908.1 length=0.04090118 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338900a0 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229796-1 bus1=l2991908.1 bus2=l3178973.1 length=0.1008281 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21149420a0 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5742898-1 bus1=m1047737 bus2=l3027157 length=0.1621282 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076346-1 bus1=l3027157 bus2=l2973155 length=0.1104637 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338898a0 bus1=x2973155a.1.2 bus2=sx2973155a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077815-4 bus1=l2973155 bus2=l3784018 length=0.06400781 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224500658a0 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077815-5 bus1=l3784018 bus2=n1136028 length=0.04831882 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077815-3 bus1=n1136028 bus2=l2876797 length=0.007802661 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193345a0 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6258439-1 bus1=l2876797 bus2=r18241 length=0.04937664 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259989-1 bus1=r18241 bus2=m1047763 length=0.06904958 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804798-2 bus1=m1047763.2 bus2=n1136030.2 length=0.0175254 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804798-3 bus1=n1136030.2 bus2=m1047766.2 length=0.03079934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108169-1 bus1=m1047766.2 bus2=m1047768.2 length=0.04749721 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565094-1 bus1=m1047768.2 bus2=p827554.2 length=0.004137227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258440-1 bus1=p827554.2 bus2=m1047769.2 length=0.007878692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379347-1 bus1=m1047769.2 bus2=l2710514.2 length=0.1052155 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323267b0 bus1=x2710514b.1.2 bus2=sx2710514b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623417-1 bus1=l2710514.2 bus2=m1047787.2 length=0.1537593 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985348-1 bus1=m1047787.2 bus2=l3157710.2 length=0.07401207 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193361b0 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5985348-2 bus1=l3157710.2 bus2=m1047793.2 length=0.05113778 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108170-1 bus1=m1047793.2 bus2=m1047795.2 length=0.006544441 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744353-1 bus1=m1047795.2 bus2=l3160117.2 length=0.05500195 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357901b0 bus1=x3160117b.1.2 bus2=sx3160117b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895815-1 bus1=l3160117.2 bus2=l3215549.2 length=0.09742469 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228219458b0 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744367-1 bus1=l3215549.2 bus2=l2897800.2 length=0.1436043 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323277b0 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532782-1 bus1=l2897800.2 bus2=m1047809.2 length=0.02649163 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318427-1 bus1=m1047809.2 bus2=l2989432.2 length=0.07337866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226163575b0 bus1=x2989432b.1.2 bus2=sx2989432b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6318427-2 bus1=l2989432.2 bus2=l3066830.2 length=0.08192514 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21469960b0 bus1=x3066830b.1.2 bus2=sx3066830b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350570-1 bus1=l3066830.2 bus2=l3197660.2 length=0.1335376 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323275b0 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350569-1 bus1=m1047809.2 bus2=m1047812.2 length=0.08146038 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137086-2 bus1=m1047812.2 bus2=m4350438.2 length=0.02182383 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409872-3 bus1=m4350438.2 bus2=l2935568.2 length=0.09469547 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28119958b0 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895805-1 bus1=l2935568.2 bus2=l3235246.2 length=0.1842759 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323279b0 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714047-1 bus1=l3235246.2 bus2=l2710512.2 length=0.07720226 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323280b0 bus1=x2710512b.1.2 bus2=sx2710512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380811-1 bus1=l2710512.2 bus2=m1047828.2 length=0.1452169 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199515-1 bus1=m1047828.2 bus2=l2954346.2 length=0.02040648 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323397b0 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320336-1 bus1=l2954346.2 bus2=m1047831.2 length=0.1752896 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472353-1 bus1=m1047831.2 bus2=l2710505.2 length=0.1029569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323398b0 bus1=x2710505b.1.2 bus2=sx2710505b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290208-1 bus1=m1047831.2 bus2=l3178974.2 length=0.08038149 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323399b0 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108130-5 bus1=l3178974.2 bus2=m3327098.2 length=0.07193888 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6660514-2 bus1=m3327098.2 bus2=m3327097.2 length=0.07955241 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6660515-2 bus1=m3327097.2 bus2=l3448661.2 length=0.04297642 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223878647b0 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108130-6 bus1=m3327098.2 bus2=l2691943.2 length=0.199804 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323400b0 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623396-1 bus1=m1047828.2 bus2=l2710513.2 length=0.09767445 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325245b0 bus1=x2710513b.1.2 bus2=sx2710513b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5625550-1 bus1=l2710513.2 bus2=p827553.2 length=0.1892274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110366-1 bus1=p827553.2 bus2=m1047826.2 length=0.00535451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742816-1 bus1=m1047826.2 bus2=m1047825.2 length=0.05913459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076240-1 bus1=m1047825.2 bus2=l2726975.2 length=0.07010357 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193422b0 bus1=x2726975b.1.2 bus2=sx2726975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5742816-2 bus1=m1047825.2 bus2=m1069731.2 length=0.08606311 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774446-1 bus1=m1069731.2 bus2=m1069730.2 length=0.1722008 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532733-1 bus1=m1069730.2 bus2=l2748124.2 length=0.04621324 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323392b0 bus1=x2748124b.1.2 bus2=sx2748124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5636753-1 bus1=m1069730.2 bus2=l3159037.2 length=0.03583762 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323391b0 bus1=x3159037b.1.2 bus2=sx3159037b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5727681-1 bus1=l3159037.2 bus2=m1069738.2 length=0.04942569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5878934-1 bus1=m1069738.2 bus2=l3234185.2 length=0.09572757 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323388b0 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6121686-1 bus1=l3234185.2 bus2=l3065750.2 length=0.09942632 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323389b0 bus1=x3065750b.1.2 bus2=sx3065750b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6212942-1 bus1=m1069738.2 bus2=l2690941.2 length=0.09866386 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323387b0 bus1=x2690941b.1.2 bus2=sx2690941b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835124-1 bus1=m1069731.2 bus2=l2710504.2 length=0.05566342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323394b0 bus1=x2710504b.1.2 bus2=sx2710504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5928546-1 bus1=m1047793.2 bus2=p827555.2 length=0.006096664 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806921-1 bus1=p827555.2 bus2=m1047794.2 length=0.007946199 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502559-1 bus1=m1047794.2 bus2=m1047792.2 length=0.08815265 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653481-1 bus1=m1047792.2 bus2=l2860500.2 length=0.09554659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323274b0 bus1=x2860500b.1.2 bus2=sx2860500b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6349052-1 bus1=m1047792.2 bus2=l2876846.2 length=0.3698338 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531325-1 bus1=l2876846.2 bus2=l3048203.2 length=0.2909792 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323273b0 bus1=x3048203b.1.2 bus2=sx3048203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593248-1 bus1=m1047794.2 bus2=m1047796.2 length=0.1326514 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502527-1 bus1=m1047796.2 bus2=l3010562.2 length=0.1222063 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325473b0 bus1=x3010562b.1.2 bus2=sx3010562b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5954962-1 bus1=m1047769.2 bus2=l3197632.2 length=0.1635641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323266b0 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683817-1 bus1=m1047766.2 bus2=l3216344.2 length=0.05513351 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323264b0 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593247-1 bus1=l3216344.2 bus2=l2860501.2 length=0.03108266 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323265b0 bus1=x2860501b.1.2 bus2=sx2860501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5776665-1 bus1=m1047763.2 bus2=p827509.2 length=0.004641168 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-3 bus1=p827509.2 bus2=n1136029.2 length=0.006614675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-2 bus1=n1136029.2 bus2=m1047767.2 length=0.1093075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017290-1 bus1=m1047767.2 bus2=l2860484.2 length=0.1091966 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323255b0 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623395-1 bus1=m1047767.2 bus2=l2879068.2 length=0.1083623 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323254b0 bus1=x2879068b.1.2 bus2=sx2879068b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895774-1 bus1=l2879068.2 bus2=m1047773.2 length=0.0967991 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320333-1 bus1=m1047773.2 bus2=l2973152.2 length=0.06754146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323253b0 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804796-1 bus1=l2973152.2 bus2=m1047777.2 length=0.01731124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320334-1 bus1=m1047777.2 bus2=l2748131.2 length=0.1090727 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323250b0 bus1=x2748131b.1.2 bus2=sx2748131b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077800-1 bus1=l2748131.2 bus2=l2729427.2 length=0.05584186 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323249b0 bus1=x2729427b.1.2 bus2=sx2729427b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472393-1 bus1=l2729427.2 bus2=m1047786.2 length=0.04528825 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804797-1 bus1=m1047786.2 bus2=m1026969.2 length=0.0631439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380808-1 bus1=m1026969.2 bus2=l2879066.2 length=0.09098634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323252b0 bus1=x2879066b.1.2 bus2=sx2879066b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532745-1 bus1=m1026969.2 bus2=m1026972.2 length=0.03845522 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926299-1 bus1=m1026972.2 bus2=l2860483.2 length=0.06067714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396699b0 bus1=x2860483b.1.2 bus2=sx2860483b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593225-1 bus1=l2860483.2 bus2=l3141397.2 length=0.07605067 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396796b0 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505940-2 bus1=m1047786.2 bus2=l3048207.2 length=0.06950792 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323248b0 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505939-4 bus1=l3048207.2 bus2=m3036164.2 length=0.002921439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593224-2 bus1=m3036164.2 bus2=l3085397.2 length=0.1688267 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323261b0 bus1=x3085397b.1.2 bus2=sx3085397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835135-2 bus1=m3036164.2 bus2=l2935553.2 length=0.04775163 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323247b0 bus1=x2935553b.1.2 bus2=sx2935553b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5593223-1 bus1=l2935553.2 bus2=m1026987.2 length=0.1310252 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108124-1 bus1=m1026987.2 bus2=m1026989.2 length=0.04755877 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865267-1 bus1=m1026989.2 bus2=l2673343.2 length=0.1938271 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470122b0 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591805-1 bus1=l2673343.2 bus2=l2764436.2 length=0.108223 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865229-1 bus1=m1026987.2 bus2=m1026990.2 length=0.057054 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956456-1 bus1=m1026990.2 bus2=m1027001.2 length=0.2548622 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835127-1 bus1=m1027001.2 bus2=m1027004.2 length=0.09186476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986922-1 bus1=m1027004.2 bus2=l2804248.2 length=0.03810338 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323244b0 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835128-1 bus1=l2804248.2 bus2=m1027005.2 length=0.05937614 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653453-1 bus1=m1027005.2 bus2=l3160100.2 length=0.0388207 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321847b0 bus1=x3160100b.1.2 bus2=sx3160100b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472346-1 bus1=l3160100.2 bus2=l3085390.2 length=0.06686965 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321848b0 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986923-1 bus1=m1027004.2 bus2=l2897765.2 length=0.1459034 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323243b0 bus1=x2897765b.1.2 bus2=sx2897765b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835129-1 bus1=l2897765.2 bus2=m1047819.2 length=0.114221 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199508-1 bus1=m1047819.2 bus2=l2916603.2 length=0.07136147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323403b0 bus1=x2916603b.1.2 bus2=sx2916603b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350530-1 bus1=m1047819.2 bus2=m1047821.2 length=0.06780512 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017285-1 bus1=m1047821.2 bus2=l2785512.2 length=0.2062123 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323245b0 bus1=x2785512b.1.2 bus2=sx2785512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017286-1 bus1=l2785512.2 bus2=m1047813.2 length=0.1179467 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108123-1 bus1=m1047813.2 bus2=l2973149.2 length=0.06713678 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325472b0 bus1=x2973149b.1.2 bus2=sx2973149b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5744328-1 bus1=m1047821.2 bus2=l2684420.2 length=0.0197638 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225498968b0 bus1=x2684420b.1.2 bus2=sx2684420b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532738-1 bus1=l2684420.2 bus2=m1047824.2 length=0.08345252 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714042-1 bus1=m1047824.2 bus2=l3122810.2 length=0.07810135 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323242b0 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350531-1 bus1=m1047824.2 bus2=m1047834.2 length=0.4157481 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744327-1 bus1=m1047834.2 bus2=l3197624.2 length=0.09415599 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323235b0 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380804-1 bus1=l3197624.2 bus2=m1027101.2 length=0.13874 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229788-1 bus1=m1027101.2 bus2=l2710508.2 length=0.003622345 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323241b0 bus1=x2710508b.1.2 bus2=sx2710508b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5562920-1 bus1=l2710508.2 bus2=l2822860.2 length=0.1389608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323236b0 bus1=x2822860b.1.2 bus2=sx2822860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259983-1 bus1=m1027101.2 bus2=l2860480.2 length=0.1639061 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323234b0 bus1=x2860480b.1.2 bus2=sx2860480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169243-1 bus1=m1047834.2 bus2=m1047835.2 length=0.05529999 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926290-1 bus1=m1047835.2 bus2=m1047836.2 length=0.1937427 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926289-1 bus1=m1047836.2 bus2=l3254203.2 length=0.2944854 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323233b0 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6380803-1 bus1=m1047836.2 bus2=l3048199.2 length=0.1405025 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323237b0 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259980-1 bus1=l3048199.2 bus2=m1047837.2 length=0.08478562 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229798-1 bus1=m1047777.2 bus2=l3178975.2 length=0.5479295 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321845b0 bus1=x3178975b.1.2 bus2=sx3178975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047562-1 bus1=m1047777.2 bus2=m1047780.2 length=0.09153541 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714046-1 bus1=m1047780.2 bus2=l3066811.2 length=0.1228727 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28126875b0 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6409775-3 bus1=m1047763.1 bus2=n1136027.1 length=0.01814072 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-4 bus1=n1136027.1 bus2=l2876796.1 length=0.06508596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193338a0 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6409775-2 bus1=l2876796.1 bus2=m1047756.1 length=0.05105912 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380812-1 bus1=m1047756.1 bus2=m1047755.1 length=0.005596801 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623397-1 bus1=m1047755.1 bus2=m1047751.1 length=0.07326299 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865236-1 bus1=m1047751.1 bus2=l2973154.1 length=0.00930772 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338897a0 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338894a0 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338893a0 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5653456-1 bus1=m1047755.1 bus2=l3066812.1 length=0.01582846 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323263a0 bus1=x3066812a.1.2 bus2=sx3066812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5926300-1 bus1=l3066812.1 bus2=l2841622.1 length=0.06924167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21384215a0 bus1=x2841622a.1.2 bus2=sx2841622a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956465-1 bus1=l2841622.1 bus2=l2804254.1 length=0.2687069 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323418a0 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6138601-1 bus1=l2804254.1 bus2=m1047752.1 length=0.01330274 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926298-1 bus1=m1047752.1 bus2=m1047750.1 length=0.07134962 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865234-1 bus1=m1047750.1 bus2=m1047744.1 length=0.0843099 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865233-1 bus1=m1047744.1 bus2=l3178971.1 length=0.000842188 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338896a0 bus1=x3178971a.1.2 bus2=sx3178971a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6138602-1 bus1=l3178971.1 bus2=l2879067.1 length=0.03981058 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380616a0 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6349051-1 bus1=m1047750.1 bus2=l2708293.1 length=0.1893347 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-2 bus1=m1047737.3 bus2=n1137989.3 length=0.01177548 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-3 bus1=n1137989.3 bus2=l3122814.3 length=0.03598119 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338899c0 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5682448-2 bus1=m1047732.3 bus2=n1137987.3 length=0.01195153 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682448-3 bus1=n1137987.3 bus2=l3027156.3 length=0.03909686 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773136-1 bus1=l3027156.3 bus2=l2860481.3 length=0.1138106 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338908c0 bus1=x2860481c.1.2 bus2=sx2860481c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5863709-1 bus1=m1047722.2 bus2=l3214064.2 length=0.03535641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-2 bus1=m1047722.1 bus2=n1137985.1 length=0.009628465 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-3 bus1=n1137985.1 bus2=l3176656.1 length=0.2474771 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193170a0 bus1=x3176656a.1.2 bus2=sx3176656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986926-2 bus1=m1047688.3 bus2=n1144664.3 length=0.015477 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986926-3 bus1=n1144664.3 bus2=l3178972.3 length=0.06598134 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338923c0 bus1=x3178972c.1.2 bus2=sx3178972c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774455-2 bus1=m1047672.1 bus2=n1136999.1 length=0.0160268 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774455-3 bus1=n1136999.1 bus2=m1047671.1 length=0.008815674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320335-1 bus1=m1047671.1 bus2=l2710511.1 length=0.06086674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357515a0 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502525-1 bus1=l2710511.1 bus2=l2766719.1 length=0.067282 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357865a0 bus1=x2766719a.1.2 bus2=sx2766719a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6268990-3 bus1=m1047615.3 bus2=n1136995.3 length=0.0134799 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-4 bus1=n1136995.3 bus2=m1047613.3 length=0.01263834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961758-1 bus1=m1047613.3 bus2=p828359.3 length=0.004524466 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961800-1 bus1=p828359.3 bus2=l2878848.3 length=0.1775072 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168887c0 bus1=x2878848c.1.2 bus2=sx2878848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8961800-2 bus1=l2878848.3 bus2=l2766499.3 length=0.1444999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168880c0 bus1=x2766499c.1.2 bus2=sx2766499c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8961800-3 bus1=l2766499.3 bus2=m1047633.3 length=0.008266058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961797-1 bus1=m1047633.3 bus2=l2897554.3 length=0.1798347 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168870c0 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8961797-2 bus1=l2897554.3 bus2=193-46661.3 length=0.1199891 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6268990-2 bus1=m1047613.3 bus2=m1047612.3 length=0.000383926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961760-1 bus1=m1047612.3 bus2=p828360.3 length=0.005371644 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961799-1 bus1=p828360.3 bus2=l2729206.3 length=0.0314979 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168866c0 bus1=x2729206c.1.2 bus2=sx2729206c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8961799-2 bus1=l2729206.3 bus2=l2729207.3 length=0.2930833 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2212168874c0 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln8961799-3 bus1=l2729207.3 bus2=228-961799-3_int.3 length=0.01219285 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6108141-1 bus1=m1047521 bus2=d6108141-1_int length=0.02030773 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9111_48332_sw bus1=d6108141-1_int bus2=e206209 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6108142-1 bus1=e206209 bus2=l2897777 length=0.124558 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338937c0 bus1=x2897777c.1.2 bus2=sx2897777c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6138610-3 bus1=l2897777 bus2=n1144665 length=0.02711636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138610-2 bus1=n1144665 bus2=m1047515 length=0.02738852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593236-6 bus1=m1047515 bus2=m1047513 length=0.1126874 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773033-1 bus1=m1047513.3 bus2=p901913.3 length=0.006254868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-1 bus1=p901913.3 bus2=l3157708.3 length=0.02310861 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192954c0 bus1=x3157708c.1.2 bus2=sx3157708c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5803262-7 bus1=l3157708.3 bus2=n1137991.3 length=0.01413166 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-8 bus1=n1137991.3 bus2=m4113345.3 length=0.0433967 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-6 bus1=m4113345.3 bus2=l3197640.3 length=0.08063696 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338944c0 bus1=x3197640c.1.2 bus2=sx3197640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047577-1 bus1=m1047513 bus2=m1047507 length=0.06951978 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682339-1 bus1=m1047507 bus2=196-35813 length=0.05103163 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621841-2 bus1=196-35813 bus2=n1140519 length=0.007465685 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895780-3 bus1=n1140519 bus2=l2991914 length=0.05609219 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338941c0 bus1=x2991914c.1.2 bus2=sx2991914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5651975-1 bus1=l2991914 bus2=m1047503 length=0.03565006 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863706-1 bus1=m1047503 bus2=l2841635 length=0.02376638 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399099a0 bus1=x2841635a.1.2 bus2=sx2841635a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047578-1 bus1=l2841635 bus2=l2822869 length=0.05946699 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338942a0 bus1=x2822869a.1.2 bus2=sx2822869a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502538-1 bus1=l2822869 bus2=m1026808 length=0.09478322 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5558792-1 bus1=m1026808 bus2=m1026807 length=0.005029501 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-2 bus1=m1026807 bus2=n1140521 length=0.01834731 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-3 bus1=n1140521 bus2=l3254217 length=0.03591932 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399112c0 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108143-1 bus1=l3254217 bus2=m1026800 length=0.06186327 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562934-1 bus1=m1026800 bus2=m1026797 length=0.05838028 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649275-1 bus1=m1026797 bus2=m1026796 length=0.002551339 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5498301-1 bus1=m1026796 bus2=m1026795 length=0.03041223 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108144-1 bus1=m1026795 bus2=m1026786 length=0.07376487 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5770318-1 bus1=m1026786 bus2=m1026785 length=0.003869814 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255773-1 bus1=m1026785 bus2=m1026783 length=0.02974182 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290214-1 bus1=m1026783.3 bus2=m1026784.3 length=0.008151386 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-3 bus1=m1026784.3 bus2=n1140523.3 length=0.01570877 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-2 bus1=n1140523.3 bus2=l2766724.3 length=0.02185801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294786c0 bus1=x2766724c.1.2 bus2=sx2766724c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259999-2 bus1=m1026783.1 bus2=n1140524.1 length=0.02932212 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259999-3 bus1=n1140524.1 bus2=l3197641.1 length=0.1175546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293591a0 bus1=x3197641a.1.2 bus2=sx3197641a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502539-1 bus1=l3197641.1 bus2=l2973161.1 length=0.1303799 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293592a0 bus1=x2973161a.1.2 bus2=sx2973161a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532754-1 bus1=m1026783 bus2=m1026780 length=0.01791634 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290215-1 bus1=m1026780 bus2=m1026774 length=0.1070734 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077782-1 bus1=m1026774 bus2=m1026769 length=0.1192817 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290216-1 bus1=m1026769 bus2=l2841633 length=0.008550947 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293645a0 bus1=x2841633a.1.2 bus2=sx2841633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5534970-1 bus1=l2841633 bus2=d5534970-1_int length=0.106562 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9191_48332_sw bus1=d5534970-1_int bus2=e182732 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5746548-1 bus1=e182732 bus2=m1026760 length=0.009180368 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229809-1 bus1=m1026760 bus2=m1026744 length=0.1151344 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835150-1 bus1=m1026744 bus2=m1026724 length=0.1683952 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472375-1 bus1=m1026724 bus2=r18243 length=0.006585273 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-3 bus1=r18243 bus2=n1139552 length=0.03096136 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-2 bus1=n1139552 bus2=m1026702 length=0.08767655 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653470-1 bus1=m1026702 bus2=l2729414 length=0.04989807 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293655c0 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293655b0 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293655a0 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714056-3 bus1=m1026702 bus2=n1139551 length=0.1287347 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714056-2 bus1=n1139551 bus2=m1026695 length=0.02258922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774470-3 bus1=m1026695.1 bus2=n1138594.1 length=0.01892608 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774470-2 bus1=n1138594.1 bus2=m1026679.1 length=0.1403141 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958703-1 bus1=m1026679.1 bus2=p827537.1 length=0.008889353 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079950-1 bus1=p827537.1 bus2=l3122827.1 length=0.06972797 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293673a0 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472374-1 bus1=l3122827.1 bus2=l2954355.1 length=0.05850549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293672a0 bus1=x2954355a.1.2 bus2=sx2954355a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502544-1 bus1=l2954355.1 bus2=m1026665.1 length=0.02380942 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229802-1 bus1=m1026665.1 bus2=m1026660.1 length=0.08500134 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895781-1 bus1=m1026660.1 bus2=l3160106.1 length=0.3398222 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310570a0 bus1=x3160106a.1.2 bus2=sx3160106a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623405-1 bus1=m1026660.1 bus2=m1026657.1 length=0.09936329 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655683-1 bus1=m1026657.1 bus2=m1026656.1 length=0.006010467 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322630-1 bus1=m1026656.1 bus2=l2729428.1 length=0.1865786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398402a0 bus1=x2729428a.1.2 bus2=sx2729428a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5926324-1 bus1=l2729428.1 bus2=m1026648.1 length=0.07371732 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653462-1 bus1=m1026648.1 bus2=l2973159.1 length=0.09688914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398536a0 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229800-1 bus1=m1026648.1 bus2=m1026647.1 length=0.05222201 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047573-2 bus1=m1026647.1 bus2=m3036169.1 length=0.1052551 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017301-4 bus1=m3036169.1 bus2=n1139550.1 length=0.02338883 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017301-3 bus1=n1139550.1 bus2=l3197639.1 length=0.02428303 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310569a0 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505947-4 bus1=m3036169.1 bus2=l2673317.1 length=0.002598078 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397771a0 bus1=x2673317a.1.2 bus2=sx2673317a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505948-2 bus1=l2673317.1 bus2=l2710517.1 length=0.09969649 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310568a0 bus1=x2710517a.1.2 bus2=sx2710517a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5865244-1 bus1=l2710517.1 bus2=m1026646.1 length=0.04880933 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-3 bus1=m1026646.1 bus2=n1139549.1 length=0.05183245 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-2 bus1=n1139549.1 bus2=l2879074.1 length=0.043956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310560a0 bus1=x2879074a.1.2 bus2=sx2879074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5714050-1 bus1=l2879074.1 bus2=l3122820.1 length=0.074057 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx310561a0 bus1=x3122820a.1.2 bus2=sx3122820a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774460-1 bus1=l3122820.1 bus2=l3141398.1 length=0.05940873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386976a0 bus1=x3141398a.1.2 bus2=sx3141398a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986930-1 bus1=m1026646.1 bus2=l3178978.1 length=0.1966651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337723a0 bus1=x3178978a.1.2 bus2=sx3178978a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683826-1 bus1=l3178978.1 bus2=m1047432.1 length=0.1661606 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502534-1 bus1=m1047432.1 bus2=m1047433.1 length=0.04583912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472363-1 bus1=m1047433.1 bus2=m1047434.1 length=0.09147003 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472364-1 bus1=m1047434.1 bus2=m1047435.1 length=0.08386774 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863824-1 bus1=m1047435.1 bus2=l2970841.1 length=0.04606252 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472362-1 bus1=m1047432.1 bus2=p903360.1 length=0.1040205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413566-1 bus1=p903360.1 bus2=m1047430.1 length=0.009713504 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5479790-1 bus1=m1047430.1 bus2=l2916234.1 length=0.1667944 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228549643a0 bus1=x2916234a.1.2 bus2=sx2916234a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5479790-2 bus1=l2916234.1 bus2=m1047423.1 length=0.2592015 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835142-1 bus1=m1047423.1 bus2=m1047420.1 length=0.05046522 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195664-1 bus1=m1047420.1 bus2=m1047419.1 length=0.01261364 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6316403-1 bus1=m1047419.1 bus2=l2973157.1 length=0.04799404 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337722a0 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411377-1 bus1=m1047420.1 bus2=l2820556.1 length=0.1336502 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226196648a0 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017297-1 bus1=l2820556.1 bus2=m1047410.1 length=0.03948935 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623402-1 bus1=m1047410.1 bus2=m1047409.1 length=0.09353595 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682375-1 bus1=m1047409.1 bus2=l3082992.1 length=0.06613155 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337728a0 bus1=x3082992a.1.2 bus2=sx3082992a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6167748-1 bus1=l3082992.1 bus2=m1047406.1 length=0.05959651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472359-1 bus1=m1047406.1 bus2=l3216348.1 length=0.02923555 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337717a0 bus1=x3216348a.1.2 bus2=sx3216348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6320339-1 bus1=l3216348.1 bus2=l2841627.1 length=0.1883185 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337716a0 bus1=x2841627a.1.2 bus2=sx2841627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017298-1 bus1=l2841627.1 bus2=l3254216.1 length=0.1069043 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398563a0 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6388581-1 bus1=l3254216.1 bus2=m1047401.1 length=0.03352408 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5691535-1 bus1=m1047401.1 bus2=m1047403.1 length=0.0441952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6207101-1 bus1=m1047403.1 bus2=m1047404.1 length=0.06858034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5480058-1 bus1=m1047404.1 bus2=l3091052.1 length=0.06217879 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228532641a0 bus1=x3091052a.1.2 bus2=sx3091052a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6388581-2 bus1=m1047401.1 bus2=l2748132.1 length=0.05605623 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx302637a0 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6440070-1 bus1=l2748132.1 bus2=l2689726.1 length=0.2562831 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5647724-1 bus1=l2689726.1 bus2=m1047400.1 length=0.1360906 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108134-1 bus1=m1047406.1 bus2=l2691947.1 length=0.06561001 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337718a0 bus1=x2691947a.1.2 bus2=sx2691947a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6138636-1 bus1=m1047409.1 bus2=l2841648.1 length=0.1275581 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337720a0 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5623428-1 bus1=l2841648.1 bus2=l2710544.1 length=0.09164606 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482279a0 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895779-1 bus1=m1047432.1 bus2=l2879075.1 length=0.04836548 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337724a0 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5894312-1 bus1=l2879075.1 bus2=l3251830.1 length=0.05945563 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137085-1 bus1=m1026665.1 bus2=l3232933.1 length=0.1455376 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-3 bus1=m1026695 bus2=n1140818 length=0.06321277 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-2 bus1=n1140818 bus2=l2973167 length=0.01068902 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293656b0 bus1=x2973167b.1.2 bus2=sx2973167b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6347196-3 bus1=l2973167 bus2=n1140819 length=0.0689888 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6347196-2 bus1=n1140819 bus2=m1026700 length=0.02693061 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6438273-2 bus1=m1026700 bus2=n1140823 length=0.03700823 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6438273-3 bus1=n1140823 bus2=l2851933 length=0.06045616 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21393643c0 bus1=x2851933c.1.2 bus2=sx2851933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx21393643b0 bus1=x2851933b.1.2 bus2=sx2851933b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx21393643a0 bus1=x2851933a.1.2 bus2=sx2851933a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506306-2 bus1=l2851933 bus2=l3207907 length=0.02362031 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293664c0 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293664b0 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293664a0 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506307-4 bus1=l3207907 bus2=m3037441 length=0.002424228 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-4 bus1=m3037441.1 bus2=n1140824.1 length=0.03243757 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-5 bus1=n1140824.1 bus2=l3226771.1 length=0.1992166 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227100746a0 bus1=x3226771a.1.2 bus2=sx3226771a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6196270-2 bus1=l3226771.1 bus2=l3189190.1 length=0.1618778 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227100753a0 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5741170-3 bus1=m1026700.3 bus2=n1140821.3 length=0.01115048 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741170-2 bus1=n1140821.3 bus2=l3189188.3 length=0.01585481 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293658c0 bus1=x3189188c.1.2 bus2=sx3189188c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5650219-1 bus1=m1026700 bus2=m1026706 length=0.08550029 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472403-3 bus1=m1026706 bus2=n1140828 length=0.11929 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472403-2 bus1=n1140828 bus2=m1026708 length=0.01217231 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472394-1 bus1=m1026708 bus2=m1026709 length=0.000731906 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655685-1 bus1=m1026709.3 bus2=p827561.3 length=0.005748868 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198014-1 bus1=p827561.3 bus2=m1026705.3 length=0.006755107 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621833-2 bus1=m1026705.3 bus2=n1140829.3 length=0.007013415 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621833-3 bus1=n1140829.3 bus2=m1026703.3 length=0.005590196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744358-1 bus1=m1026703.3 bus2=l2973166.3 length=0.0730301 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293665c0 bus1=x2973166c.1.2 bus2=sx2973166c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5803257-1 bus1=m1026705.3 bus2=l2710532.3 length=0.03504194 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293666c0 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290233-1 bus1=m1026709 bus2=m1026701 length=0.05861185 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837358-1 bus1=m1026701.1 bus2=p827560.1 length=0.005165307 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-3 bus1=p827560.1 bus2=n1147866.1 length=0.01383128 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-2 bus1=n1147866.1 bus2=m1026713.1 length=0.03143069 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653485-1 bus1=m1026713.1 bus2=l2860504.1 length=0.01329669 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293667a0 bus1=x2860504a.1.2 bus2=sx2860504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108172-1 bus1=l2860504.1 bus2=l2860493.1 length=0.2083813 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397645a0 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077785-1 bus1=l2860493.1 bus2=l3085403.1 length=0.08760957 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293668a0 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5804823-1 bus1=m1026713.1 bus2=l2785530.1 length=0.05464748 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391985a0 bus1=x2785530a.1.2 bus2=sx2785530a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835151-1 bus1=l2785530.1 bus2=l2822868.1 length=0.1154759 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397544a0 bus1=x2822868a.1.2 bus2=sx2822868a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472365-1 bus1=l2822868.1 bus2=l2766723.1 length=0.05882927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391986a0 bus1=x2766723a.1.2 bus2=sx2766723a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169253-1 bus1=l2766723.1 bus2=l3122822.1 length=0.05715814 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391987a0 bus1=x3122822a.1.2 bus2=sx3122822a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411407-1 bus1=m1026701 bus2=m1026697 length=0.06115792 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865249-1 bus1=m1026697 bus2=m1026690 length=0.06184071 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290217-1 bus1=m1026690 bus2=l2879078 length=0.09636386 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399229a0 bus1=x2879078a.1.2 bus2=sx2879078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108145-1 bus1=l2879078 bus2=m1026681 length=0.05959325 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047580-2 bus1=m1026681 bus2=l3048221 length=0.06449491 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399305a0 bus1=x3048221a.1.2 bus2=sx3048221a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835167-6 bus1=l3048221 bus2=d5835167-6_int length=0.06808443 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625876_sw bus1=d5835167-6_int bus2=q14414 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6047599-3 bus1=q14414 bus2=l2691952 length=0.07954189 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391980a0 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505949-1 bus1=l2691952 bus2=m3036170 length=0.002179793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505951-1 bus1=m3036170.3 bus2=l3197642.3 length=0.05168565 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391979c0 bus1=x3197642c.1.2 bus2=sx3197642c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6505950-1 bus1=m3036170 bus2=m1026670 length=0.01626506 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380818-1 bus1=m1026670 bus2=m1026662 length=0.04782891 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350543-1 bus1=m1026662 bus2=l2673319 length=0.1428538 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391973c0 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5591284-1 bus1=l2673319 bus2=m1026658 length=0.03328692 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591284-2 bus1=m1026658 bus2=m1026655 length=0.07140421 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260020-1 bus1=m1026655 bus2=m1009651 length=0.06308867 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774488-1 bus1=m1009651.3 bus2=l2879092.3 length=0.05273021 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399326c0 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5800693-1 bus1=m1009651 bus2=m1009650 length=0.009030219 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6044631-1 bus1=m1009650 bus2=e203026 length=0.2714709 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865246-2 bus1=m1026655.1 bus2=n1141474.1 length=0.004997949 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865246-3 bus1=n1141474.1 bus2=l2710518.1 length=0.02369698 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21209868a0 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5502536-2 bus1=m1026655.3 bus2=n1141475.3 length=0.01033812 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502536-3 bus1=n1141475.3 bus2=m1009655.3 length=0.007967513 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945010-1 bus1=m1009655.3 bus2=p827528.3 length=0.007086073 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8945011-1 bus1=p827528.3 bus2=221-240988.3 length=0.006389569 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8939784-1 bus1=221-240988.3 bus2=l3141411.3 length=0.04108121 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21197413c0 bus1=x3141411c.1.2 bus2=sx3141411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6439600-1 bus1=m1026658.1 bus2=l3172805.1 length=0.1066804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226964880a0 bus1=x3172805a.1.2 bus2=sx3172805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199523-2 bus1=m1026662.3 bus2=n1140831.3 length=0.0328846 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199523-3 bus1=n1140831.3 bus2=l3141402.3 length=0.1221662 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391978c0 bus1=x3141402c.1.2 bus2=sx3141402c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683827-2 bus1=m1026662.3 bus2=n1140832.3 length=0.008879245 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683827-3 bus1=n1140832.3 bus2=l2841631.3 length=0.02612477 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391976c0 bus1=x2841631c.1.2 bus2=sx2841631c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6108140-2 bus1=m1026662.1 bus2=n1141473.1 length=0.01392759 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108140-3 bus1=n1141473.1 bus2=l3216350.1 length=0.04124811 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391977a0 bus1=x3216350a.1.2 bus2=sx3216350a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986938-2 bus1=m1026690.1 bus2=n1140830.1 length=0.01176107 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986938-3 bus1=n1140830.1 bus2=l3216351.1 length=0.00873965 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398815a0 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5986937-1 bus1=l3216351.1 bus2=l2879081.1 length=0.03169776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391981a0 bus1=x2879081a.1.2 bus2=sx2879081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472376-1 bus1=l2879081.1 bus2=m1026682.1 length=0.05622743 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623406-1 bus1=m1026682.1 bus2=l3066816.1 length=0.0919153 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21398676a0 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774465-1 bus1=l3066816.1 bus2=m1026667.1 length=0.1214624 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956473-1 bus1=m1026667.1 bus2=m1026661.1 length=0.05529061 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945012-1 bus1=m1026661.1 bus2=p827530.1 length=0.005074365 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8945013-1 bus1=p827530.1 bus2=221-240991.1 length=0.006820492 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8939783-1 bus1=221-240991.1 bus2=l3066817.1 length=0.2012873 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx21373784a0 bus1=x3066817a.1.2 bus2=sx3066817a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532788-2 bus1=m1026706.3 bus2=n1140822.3 length=0.01112677 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532788-3 bus1=n1140822.3 bus2=l2935560.3 length=0.0448866 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293659c0 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895816-2 bus1=m1026706 bus2=n1140825 length=0.01512159 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895816-3 bus1=n1140825 bus2=l3216368 length=0.02040395 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293663c0 bus1=x3216368c.1.2 bus2=sx3216368c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5683858-2 bus1=l3216368 bus2=n1140827 length=0.02769682 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683858-3 bus1=n1140827 bus2=m1026726 length=0.017269 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833721-1 bus1=m1026726.2 bus2=l2876847.2 length=0.07288157 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286965-1 bus1=m1026726 bus2=l2814529 length=0.03957661 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120126c0 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx28120126b0 bus1=x2814529b.1.2 bus2=sx2814529b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx28120126a0 bus1=x2814529a.1.2 bus2=sx2814529a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6506308-1 bus1=m1026726.2 bus2=l2916610.2 length=0.06580844 units=km linecode=1PH-x4_ACSRx4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293660b0 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6286966-3 bus1=m1026700.2 bus2=n1140820.2 length=0.02212507 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286966-2 bus1=n1140820.2 bus2=l3189189.2 length=0.04135853 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293657b0 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5926310-2 bus1=m1026744 bus2=n1140817 length=0.02953645 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926310-3 bus1=n1140817 bus2=l3235258 length=0.01579042 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293652c0 bus1=x3235258c.1.2 bus2=sx3235258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293652b0 bus1=x3235258b.1.2 bus2=sx3235258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.tpx293652a0 bus1=x3235258a.1.2 bus2=sx3235258a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6140776-1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=0.00691128 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9109_48332_sw bus1=d6140776-1_int.1 bus2=e182730.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5898059-3 bus1=e182730.1 bus2=n1142109.1 length=0.02402424 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898059-2 bus1=n1142109.1 bus2=l2729429.1 length=0.06998631 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293644a0 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895807-1 bus1=l2729429.1 bus2=l3197647.1 length=0.1184189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294787a0 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6017304-1 bus1=l3197647.1 bus2=m1026778.1 length=0.001620751 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-2 bus1=m1026795.3 bus2=n1140522.3 length=0.01355751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-3 bus1=n1140522.3 bus2=l2822870.3 length=0.01575283 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399171c0 bus1=x2822870c.1.2 bus2=sx2822870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6047579-1 bus1=l2822870.3 bus2=l2766725.3 length=0.06373193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399220c0 bus1=x2766725c.1.2 bus2=sx2766725c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229803-2 bus1=m1026808.3 bus2=n1140520.3 length=0.004706699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229803-3 bus1=n1140520.3 bus2=l2729410.3 length=0.02272699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338943c0 bus1=x2729410c.1.2 bus2=sx2729410c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5742811-1 bus1=m1047507 bus2=l2820531 length=0.03986831 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192936b0 bus1=x2820531b.1.2 bus2=sx2820531b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5742811-3 bus1=l2820531 bus2=n1137992 length=0.03742041 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-4 bus1=n1137992 bus2=196-29520 length=0.004539509 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800830-1 bus1=196-29520 bus2=l3160109 length=0.06464853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338947b0 bus1=x3160109b.1.2 bus2=sx3160109b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6134514-2 bus1=l3160109 bus2=m1047497 length=0.07193646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134514-1 bus1=m1047497 bus2=l3104136 length=0.02313294 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338949b0 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5895793-1 bus1=l3104136 bus2=l2822872 length=0.1425373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338950b0 bus1=x2822872b.1.2 bus2=sx2822872b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169261-1 bus1=l2822872 bus2=m1047490 length=0.09282392 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047576-1 bus1=m1047490 bus2=l2726973 length=0.0724533 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192926a0 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5739188-1 bus1=l2726973 bus2=m1047485 length=0.08463717 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5829831-1 bus1=m1047485 bus2=l3122821 length=0.19681 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338953b0 bus1=x3122821b.1.2 bus2=sx3122821b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5532753-1 bus1=l3122821 bus2=m1047486 length=0.1379125 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6012046-1 bus1=m1047486 bus2=m1047484 length=0.09972756 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290205-1 bus1=m1047484 bus2=l3010560 length=0.05908953 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338955b0 bus1=x3010560b.1.2 bus2=sx3010560b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6169246-1 bus1=l3010560 bus2=m1047483 length=0.03261181 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958701-1 bus1=m1047483.3 bus2=p827505.3 length=0.007828481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-2 bus1=p827505.3 bus2=n1137958.3 length=0.004577468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-3 bus1=n1137958.3 bus2=m1047478.3 length=0.08872047 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744331-1 bus1=m1047478.3 bus2=l3254209.3 length=0.03019689 units=km linecode=1PH-xx2_ACSR4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337714c0 bus1=x3254209c.1.2 bus2=sx3254209c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199513-1 bus1=m1047478.3 bus2=l2766716.3 length=0.0425139 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337713c0 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6229792-1 bus1=l2766716.3 bus2=l3235245.3 length=0.06867468 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337712c0 bus1=x3235245c.1.2 bus2=sx3235245c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6259987-1 bus1=m1047483 bus2=m1047480 length=0.07958796 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504712-1 bus1=m1047480.1 bus2=p827504.1 length=0.01258933 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-2 bus1=p827504.1 bus2=n1137957.1 length=0.009220193 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-3 bus1=n1137957.1 bus2=l3104119.1 length=0.04403388 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338956a0 bus1=x3104119a.1.2 bus2=sx3104119a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6077774-1 bus1=m1047480 bus2=m1069483 length=0.1139823 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229793-1 bus1=m1069483 bus2=m1069481 length=0.05095336 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106657-1 bus1=m1069481 bus2=l2745848 length=0.02687012 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833717-1 bus1=l2745848 bus2=l2673308 length=0.05755447 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337653b0 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6199557-1 bus1=l2673308 bus2=l2991939 length=0.1126097 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337652b0 bus1=x2991939b.1.2 bus2=sx2991939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5774495-1 bus1=l2991939 bus2=l3216367 length=0.09375551 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337648b0 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835173-1 bus1=l3216367 bus2=m1069468 length=0.04134682 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532785-1 bus1=m1069468 bus2=m1069464 length=0.0731225 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593251-1 bus1=m1069464 bus2=m1069461 length=0.08033637 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258443-1 bus1=m1069461 bus2=l2876798 length=0.04901646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193745b0 bus1=x2876798b.1.2 bus2=sx2876798b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5803273-1 bus1=l2876798 bus2=m1069457 length=0.1014281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865268-2 bus1=m1069457 bus2=n1139260 length=0.006837993 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865268-3 bus1=n1139260 bus2=l2925506 length=0.1022053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533703c0 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5472402-1 bus1=l2925506 bus2=m1069438 length=0.03125161 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502569-1 bus1=m1069438 bus2=l2766749 length=0.06801687 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337661b0 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956499-2 bus1=l2766749 bus2=d5956499-2_int length=0.04073904 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625680_sw bus1=d5956499-2_int bus2=q14411 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5956499-3 bus1=q14411 bus2=m1069428 length=0.04535819 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047604-1 bus1=m1069428 bus2=m1069424 length=0.07666091 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-2 bus1=m1069424.1 bus2=n1139255.1 length=0.01066714 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-3 bus1=n1139255.1 bus2=p827500.1 length=0.003749228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110365-1 bus1=p827500.1 bus2=l2822861.1 length=0.09819713 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21015829a0 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031684a0 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6290203-1 bus1=m1069424 bus2=l2935549 length=0.08859631 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337668b0 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5835131-1 bus1=l2935549 bus2=m1069420 length=0.09602246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201694-1 bus1=m1069420.1 bus2=p827499.1 length=0.007683964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-2 bus1=p827499.1 bus2=n1139254.1 length=0.006376053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-3 bus1=n1139254.1 bus2=l3122811.1 length=0.02761004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337669a0 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln6350533-4 bus1=m1069420 bus2=m4277837 length=0.1704859 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-5 bus1=m4277837 bus2=m1069419 length=0.06896846 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683810-1 bus1=m1069419 bus2=m1069418 length=0.04849168 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926291-1 bus1=m1069418 bus2=m1069417 length=0.0877701 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712475-1 bus1=m1069417.2 bus2=p901910.2 length=0.004314915 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-2 bus1=p901910.2 bus2=n1139252.2 length=0.006769205 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-3 bus1=n1139252.2 bus2=l3122812.2 length=0.006240546 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21031694b0 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=1.25 emergamps=600 length=50 units=ft faultrate=0
New object=Line.ln5956457-2 bus1=m1069417 bus2=n1138597 length=0.03177372 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-3 bus1=n1138597 bus2=m1069411 length=0.04788032 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
