New object=Load.323282B0a     phases=1 bus1=SX2897791B.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.1910068577528     pf=0.97 Vminpu=0.88 
New object=Load.323282B0b     phases=1 bus1=SX2897791B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.3989931422472      pf=0.97 Vminpu=0.88 
New object=Load.323283B0a     phases=1 bus1=SX2916618B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.32689113140106     pf=0.97 Vminpu=0.88 
New object=Load.323283B0b     phases=1 bus1=SX2916618B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.26310886859894     pf=0.97 Vminpu=0.88 
New object=Load.323284B0a     phases=1 bus1=SX3160113B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.45209782540798     pf=0.97 Vminpu=0.88 
New object=Load.323284B0b     phases=1 bus1=SX3160113B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.27790217459202     pf=0.97 Vminpu=0.88 
New object=Load.323285B0a     phases=1 bus1=SX2804269B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.2684878885746      pf=0.97 Vminpu=0.88 
New object=Load.323285B0b     phases=1 bus1=SX2804269B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.4615121114254      pf=0.97 Vminpu=0.88 
New object=Load.323286B0a     phases=1 bus1=SX2989564B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.46084169864655     pf=0.97 Vminpu=0.88 
New object=Load.323286B0b     phases=1 bus1=SX2989564B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.37915830135345     pf=0.97 Vminpu=0.88 
New object=Load.323287B0a     phases=1 bus1=SX2897789B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.32766241073608     pf=0.97 Vminpu=0.88 
New object=Load.323287B0b     phases=1 bus1=SX2897789B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.51233758926392     pf=0.97 Vminpu=0.88 
New object=Load.323387B0a     phases=1 bus1=SX2690941B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.02426848590374     pf=0.97 Vminpu=0.88 
New object=Load.323387B0b     phases=1 bus1=SX2690941B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.70573151409626     pf=0.97 Vminpu=0.88 
New object=Load.323388B0a     phases=1 bus1=SX3234185B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.99961506724358     pf=0.97 Vminpu=0.88 
New object=Load.323388B0b     phases=1 bus1=SX3234185B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.730384932756424    pf=0.97 Vminpu=0.88 
New object=Load.323389B0a     phases=1 bus1=SX3065750B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.64619922459126     pf=0.97 Vminpu=0.88 
New object=Load.323389B0b     phases=1 bus1=SX3065750B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.08380077540875     pf=0.97 Vminpu=0.88 
New object=Load.323391B0a     phases=1 bus1=SX3159037B.1 kV=.120 Status=variable Model=1 Conn=wye kW=13.0537015628815     pf=0.97 Vminpu=0.88 
New object=Load.323391B0b     phases=1 bus1=SX3159037B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.53629843711853     pf=0.97 Vminpu=0.88 
New object=Load.323392B0a     phases=1 bus1=SX2748124B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.76006268918514     pf=0.97 Vminpu=0.88 
New object=Load.323392B0b     phases=1 bus1=SX2748124B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.96993731081486     pf=0.97 Vminpu=0.88 
New object=Load.323394B0a     phases=1 bus1=SX2710504B.1 kV=.120 Status=variable Model=1 Conn=wye kW=13.9317322337627     pf=0.97 Vminpu=0.88 
New object=Load.323394B0b     phases=1 bus1=SX2710504B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.658267766237259    pf=0.97 Vminpu=0.88 
New object=Load.323397B0a     phases=1 bus1=SX2954346B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.70821521818638     pf=0.97 Vminpu=0.88 
New object=Load.323397B0b     phases=1 bus1=SX2954346B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.17847818136221E-02 pf=0.97 Vminpu=0.88 
New object=Load.323398B0a     phases=1 bus1=SX2710505B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.76398386001587     pf=0.97 Vminpu=0.88 
New object=Load.323398B0b     phases=1 bus1=SX2710505B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.076016139984131    pf=0.97 Vminpu=0.88 
New object=Load.323399B0a     phases=1 bus1=SX3178974B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.06291854381561     pf=0.97 Vminpu=0.88 
New object=Load.323399B0b     phases=1 bus1=SX3178974B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.77708145618439     pf=0.97 Vminpu=0.88 
New object=Load.323400B0a     phases=1 bus1=SX2691943B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.11077757835388     pf=0.97 Vminpu=0.88 
New object=Load.323400B0b     phases=1 bus1=SX2691943B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.72922242164612     pf=0.97 Vminpu=0.88 
New object=Load.323403B0a     phases=1 bus1=SX2916603B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.348211216926575    pf=0.97 Vminpu=0.88 
New object=Load.323403B0b     phases=1 bus1=SX2916603B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.49178878307343     pf=0.97 Vminpu=0.88 
New object=Load.323418A0a     phases=1 bus1=SX2804254A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.63408878803253     pf=0.97 Vminpu=0.88 
New object=Load.323418A0b     phases=1 bus1=SX2804254A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.23591121196747     pf=0.97 Vminpu=0.88 
New object=Load.325245B0a     phases=1 bus1=SX2710513B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.8703800624609      pf=0.97 Vminpu=0.88 
New object=Load.325245B0b     phases=1 bus1=SX2710513B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.0196199375391      pf=0.97 Vminpu=0.88 
New object=Load.325472B0a     phases=1 bus1=SX2973149B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.82539582252502     pf=0.97 Vminpu=0.88 
New object=Load.325472B0b     phases=1 bus1=SX2973149B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.01460417747498     pf=0.97 Vminpu=0.88 
New object=Load.325473B0a     phases=1 bus1=SX3010562B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.01500101566315     pf=0.97 Vminpu=0.88 
New object=Load.325473B0b     phases=1 bus1=SX3010562B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.82499898433685     pf=0.97 Vminpu=0.88 
New object=Load.325474B0a     phases=1 bus1=SX3254228B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.45742218732834     pf=0.97 Vminpu=0.88 
New object=Load.325474B0b     phases=1 bus1=SX3254228B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.27257781267166     pf=0.97 Vminpu=0.88 
New object=Load.328363B0a     phases=1 bus1=SX2936213B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.14886619389057     pf=0.97 Vminpu=0.88 
New object=Load.328363B0b     phases=1 bus1=SX2936213B.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.4411338061094     pf=0.97 Vminpu=0.88 
New object=Load.328364C0a     phases=1 bus1=SX2692633C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.54284574866295     pf=0.97 Vminpu=0.88 
New object=Load.328364C0b     phases=1 bus1=SX2692633C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.627154251337052    pf=0.97 Vminpu=0.88 
New object=Load.328365B0a     phases=1 bus1=SX3179646B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.0775998991728     pf=0.97 Vminpu=0.88 
New object=Load.328365B0b     phases=1 bus1=SX3179646B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.51240010082722     pf=0.97 Vminpu=0.88 
New object=Load.328367C0a     phases=1 bus1=SX3104830C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.96367679595947     pf=0.97 Vminpu=0.88 
New object=Load.328367C0b     phases=1 bus1=SX3104830C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.10632320404053     pf=0.97 Vminpu=0.88 
New object=Load.330121B0a     phases=1 bus1=SX3142078B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.63168641030788     pf=0.97 Vminpu=0.88 
New object=Load.330121B0b     phases=1 bus1=SX3142078B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.25831358969212     pf=0.97 Vminpu=0.88 
New object=Load.330122B0a     phases=1 bus1=SX2879752B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.09344548225403     pf=0.97 Vminpu=0.88 
New object=Load.330122B0b     phases=1 bus1=SX2879752B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.746554517745972    pf=0.97 Vminpu=0.88 
New object=Load.337614B0a     phases=1 bus1=SX2952003B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.18597470343113     pf=0.97 Vminpu=0.88 
New object=Load.337614B0b     phases=1 bus1=SX2952003B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.54402529656887     pf=0.97 Vminpu=0.88 
New object=Load.337619A0a     phases=1 bus1=SX2990826A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.75177785634994     pf=0.97 Vminpu=0.88 
New object=Load.337619A0b     phases=1 bus1=SX2990826A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.118222143650055    pf=0.97 Vminpu=0.88 
New object=Load.337619B0a     phases=1 bus1=SX2990826B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.31539063155651     pf=0.97 Vminpu=0.88 
New object=Load.337619B0b     phases=1 bus1=SX2990826B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.41460936844349     pf=0.97 Vminpu=0.88 
New object=Load.337619C0a     phases=1 bus1=SX2990826C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.99699831843376     pf=0.97 Vminpu=0.88 
New object=Load.337619C0b     phases=1 bus1=SX2990826C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.17300168156624     pf=0.97 Vminpu=0.88 
New object=Load.337623C0a     phases=1 bus1=SX3197626C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.67513430714607     pf=0.97 Vminpu=0.88 
New object=Load.337623C0b     phases=1 bus1=SX3197626C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.424865692853928    pf=0.97 Vminpu=0.88 
New object=Load.337624C0a     phases=1 bus1=SX3066807C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.11292361736298     pf=0.97 Vminpu=0.88 
New object=Load.337624C0b     phases=1 bus1=SX3066807C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.95707638263702     pf=0.97 Vminpu=0.88 
New object=Load.337625C0a     phases=1 bus1=SX3197627C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.99517575442791     pf=0.97 Vminpu=0.88 
New object=Load.337625C0b     phases=1 bus1=SX3197627C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.17482424557209     pf=0.97 Vminpu=0.88 
New object=Load.337626C0a     phases=1 bus1=SX3216343C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.350595885515213    pf=0.97 Vminpu=0.88 
New object=Load.337626C0b     phases=1 bus1=SX3216343C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.81940411448479     pf=0.97 Vminpu=0.88 
New object=Load.337627C0a     phases=1 bus1=SX3085393C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.026844647526741    pf=0.97 Vminpu=0.88 
New object=Load.337627C0b     phases=1 bus1=SX3085393C.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.1431553524733     pf=0.97 Vminpu=0.88 
New object=Load.337628C0a     phases=1 bus1=SX2897770C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.53994589567184     pf=0.97 Vminpu=0.88 
New object=Load.337628C0b     phases=1 bus1=SX2897770C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.63005410432816     pf=0.97 Vminpu=0.88 
New object=Load.337629C0a     phases=1 bus1=SX2748128C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.87697454869747     pf=0.97 Vminpu=0.88 
New object=Load.337629C0b     phases=1 bus1=SX2748128C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.29302545130253     pf=0.97 Vminpu=0.88 
New object=Load.337630C0a     phases=1 bus1=SX3085392C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.96811455488205     pf=0.97 Vminpu=0.88 
New object=Load.337630C0b     phases=1 bus1=SX3085392C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.13188544511795     pf=0.97 Vminpu=0.88 
New object=Load.337631C0a     phases=1 bus1=SX3029497C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.6204492610693      pf=0.97 Vminpu=0.88 
New object=Load.337631C0b     phases=1 bus1=SX3029497C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.4495507389307      pf=0.97 Vminpu=0.88 
New object=Load.337632C0a     phases=1 bus1=SX2673307C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.151561069488525    pf=0.97 Vminpu=0.88 
New object=Load.337632C0b     phases=1 bus1=SX2673307C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.94843893051147     pf=0.97 Vminpu=0.88 
New object=Load.337633C0a     phases=1 bus1=SX2729406C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.66292614340782     pf=0.97 Vminpu=0.88 
New object=Load.337633C0b     phases=1 bus1=SX2729406C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.43707385659218     pf=0.97 Vminpu=0.88 
New object=Load.337634C0a     phases=1 bus1=SX2897768C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.846251674890518    pf=0.97 Vminpu=0.88 
New object=Load.337634C0b     phases=1 bus1=SX2897768C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.32374832510948     pf=0.97 Vminpu=0.88 
New object=Load.337635C0a     phases=1 bus1=SX2822863C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.721322948336601    pf=0.97 Vminpu=0.88 
New object=Load.337635C0b     phases=1 bus1=SX2822863C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.3486770516634      pf=0.97 Vminpu=0.88 
New object=Load.337636C0a     phases=1 bus1=SX2841619C.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.5246525907516     pf=0.97 Vminpu=0.88 
New object=Load.337636C0b     phases=1 bus1=SX2841619C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.73534740924835     pf=0.97 Vminpu=0.88 
New object=Load.337641C0a     phases=1 bus1=SX2804282C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.784515637159347    pf=0.97 Vminpu=0.88 
New object=Load.337641C0b     phases=1 bus1=SX2804282C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.31548436284065     pf=0.97 Vminpu=0.88 
New object=Load.337642C0a     phases=1 bus1=SX3104154C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.52007815599442     pf=0.97 Vminpu=0.88 
New object=Load.337642C0b     phases=1 bus1=SX3104154C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.73992184400558     pf=0.97 Vminpu=0.88 
New object=Load.337643C0a     phases=1 bus1=SX2897806C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.92408536076546     pf=0.97 Vminpu=0.88 
New object=Load.337643C0b     phases=1 bus1=SX2897806C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.17591463923454     pf=0.97 Vminpu=0.88 
New object=Load.337645B0a     phases=1 bus1=SX3216342B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.17797183513641     pf=0.97 Vminpu=0.88 
New object=Load.337645B0b     phases=1 bus1=SX3216342B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.55202816486359     pf=0.97 Vminpu=0.88 
New object=Load.337646B0a     phases=1 bus1=SX2879063B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.24832252442837     pf=0.97 Vminpu=0.88 
New object=Load.337646B0b     phases=1 bus1=SX2879063B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.48167747557163     pf=0.97 Vminpu=0.88 
New object=Load.337647A0a     phases=1 bus1=SX3048227A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.03354127764702     pf=0.97 Vminpu=0.88 
New object=Load.337647A0b     phases=1 bus1=SX3048227A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.83645872235298     pf=0.97 Vminpu=0.88 
New object=Load.337648B0a     phases=1 bus1=SX3216367B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.28240725100041     pf=0.97 Vminpu=0.88 
New object=Load.337648B0b     phases=1 bus1=SX3216367B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.4475927489996      pf=0.97 Vminpu=0.88 
New object=Load.337650A0a     phases=1 bus1=SX3010561A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.8489604473114      pf=0.97 Vminpu=0.88 
New object=Load.337650A0b     phases=1 bus1=SX3010561A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.471039552688599    pf=0.97 Vminpu=0.88 
New object=Load.337652B0a     phases=1 bus1=SX2991939B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.08343004405499     pf=0.97 Vminpu=0.88 
New object=Load.337652B0b     phases=1 bus1=SX2991939B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.64656995594502     pf=0.97 Vminpu=0.88 
New object=Load.337653B0a     phases=1 bus1=SX2673308B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.7676744472981     pf=0.97 Vminpu=0.88 
New object=Load.337653B0b     phases=1 bus1=SX2673308B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.82232555270195     pf=0.97 Vminpu=0.88 
New object=Load.337654C0a     phases=1 bus1=SX3066808C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.03170221447945     pf=0.97 Vminpu=0.88 
New object=Load.337654C0b     phases=1 bus1=SX3066808C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.06829778552055     pf=0.97 Vminpu=0.88 
New object=Load.337655C0a     phases=1 bus1=SX3141396C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.42932033538818     pf=0.97 Vminpu=0.88 
New object=Load.337655C0b     phases=1 bus1=SX3141396C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.67067966461182     pf=0.97 Vminpu=0.88 
New object=Load.337659C0a     phases=1 bus1=SX3066810C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.28274674117565     pf=0.97 Vminpu=0.88 
New object=Load.337659C0b     phases=1 bus1=SX3066810C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.88725325882435     pf=0.97 Vminpu=0.88 
New object=Load.337660C0a     phases=1 bus1=SX2897769C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.617057729959488    pf=0.97 Vminpu=0.88 
New object=Load.337660C0b     phases=1 bus1=SX2897769C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.55294227004051     pf=0.97 Vminpu=0.88 
New object=Load.337661B0a     phases=1 bus1=SX2766749B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.25677626669407     pf=0.97 Vminpu=0.88 
New object=Load.337661B0b     phases=1 bus1=SX2766749B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.47322373330593     pf=0.97 Vminpu=0.88 
New object=Load.337665B0a     phases=1 bus1=SX2973178B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.1917575263977      pf=0.97 Vminpu=0.88 
New object=Load.337665B0b     phases=1 bus1=SX2973178B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.64824247360229     pf=0.97 Vminpu=0.88 
New object=Load.337666B0a     phases=1 bus1=SX3029518B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.56342501342297     pf=0.97 Vminpu=0.88 
New object=Load.337666B0b     phases=1 bus1=SX3029518B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.16657498657703     pf=0.97 Vminpu=0.88 
New object=Load.337668B0a     phases=1 bus1=SX2935549B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.1101563036442     pf=0.97 Vminpu=0.88 
New object=Load.337668B0b     phases=1 bus1=SX2935549B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.47984369635582     pf=0.97 Vminpu=0.88 
New object=Load.337669A0a     phases=1 bus1=SX3122811A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.54998049676418     pf=0.97 Vminpu=0.88 
New object=Load.337669A0b     phases=1 bus1=SX3122811A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.32001950323582     pf=0.97 Vminpu=0.88 
New object=Load.337671A0a     phases=1 bus1=SX3254207A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.52083513259888     pf=0.97 Vminpu=0.88 
New object=Load.337671A0b     phases=1 bus1=SX3254207A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.79916486740112     pf=0.97 Vminpu=0.88 
New object=Load.337672B0a     phases=1 bus1=SX2822877B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.64512538909912E-03 pf=0.97 Vminpu=0.88 
New object=Load.337672B0b     phases=1 bus1=SX2822877B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.8323548746109      pf=0.97 Vminpu=0.88 
New object=Load.337673A0a     phases=1 bus1=SX2841618A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.50847695231438     pf=0.97 Vminpu=0.88 
New object=Load.337673A0b     phases=1 bus1=SX2841618A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.36152304768562     pf=0.97 Vminpu=0.88 
New object=Load.337674A0a     phases=1 bus1=SX3066805A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.30264739692211     pf=0.97 Vminpu=0.88 
New object=Load.337674A0b     phases=1 bus1=SX3066805A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.56735260307789     pf=0.97 Vminpu=0.88 
New object=Load.337675A0a     phases=1 bus1=SX2785514A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.42646235704422     pf=0.97 Vminpu=0.88 
New object=Load.337675A0b     phases=1 bus1=SX2785514A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.44353764295578     pf=0.97 Vminpu=0.88 
New object=Load.337676A0a     phases=1 bus1=SX3235244A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.98416359484196     pf=0.97 Vminpu=0.88 
New object=Load.337676A0b     phases=1 bus1=SX3235244A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.88583640515804     pf=0.97 Vminpu=0.88 
New object=Load.337677A0a     phases=1 bus1=SX2785513A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.839246526956558    pf=0.97 Vminpu=0.88 
New object=Load.337677A0b     phases=1 bus1=SX2785513A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.03075347304344     pf=0.97 Vminpu=0.88 
New object=Load.337678A0a     phases=1 bus1=SX3160101A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.13256279408932     pf=0.97 Vminpu=0.88 
New object=Load.337678A0b     phases=1 bus1=SX3160101A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.73743720591068     pf=0.97 Vminpu=0.88 
New object=Load.337679A0a     phases=1 bus1=SX3010559A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.124479484558105    pf=0.97 Vminpu=0.88 
New object=Load.337679A0b     phases=1 bus1=SX3010559A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.19552051544189     pf=0.97 Vminpu=0.88 
New object=Load.337684A0a     phases=1 bus1=SX3159448A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.21593634903431     pf=0.97 Vminpu=0.88 
New object=Load.337684A0b     phases=1 bus1=SX3159448A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.65406365096569     pf=0.97 Vminpu=0.88 
New object=Load.337687B0a     phases=1 bus1=SX2973156B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.07892239570618     pf=0.97 Vminpu=0.88 
New object=Load.337687B0b     phases=1 bus1=SX2973156B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.76107760429382     pf=0.97 Vminpu=0.88 
New object=Load.337688B0a     phases=1 bus1=SX3029501B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.85250723361969     pf=0.97 Vminpu=0.88 
New object=Load.337688B0b     phases=1 bus1=SX3029501B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.98749276638031     pf=0.97 Vminpu=0.88 
New object=Load.337689B0a     phases=1 bus1=SX2691949B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.4117826294899      pf=0.97 Vminpu=0.88 
New object=Load.337689B0b     phases=1 bus1=SX2691949B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.3182173705101      pf=0.97 Vminpu=0.88 
New object=Load.337690B0a     phases=1 bus1=SX3104127B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.27254199683666     pf=0.97 Vminpu=0.88 
New object=Load.337690B0b     phases=1 bus1=SX3104127B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.45745800316334     pf=0.97 Vminpu=0.88 
New object=Load.337691B0a     phases=1 bus1=SX2897774B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.66223540306091     pf=0.97 Vminpu=0.88 
New object=Load.337691B0b     phases=1 bus1=SX2897774B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.17776459693909     pf=0.97 Vminpu=0.88 
New object=Load.337692B0a     phases=1 bus1=SX2879061B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.71296565830708     pf=0.97 Vminpu=0.88 
New object=Load.337692B0b     phases=1 bus1=SX2879061B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.17703434169292     pf=0.97 Vminpu=0.88 
New object=Load.337693B0a     phases=1 bus1=SX3066813B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.10412349700928     pf=0.97 Vminpu=0.88 
New object=Load.337693B0b     phases=1 bus1=SX3066813B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.73587650299072     pf=0.97 Vminpu=0.88 
New object=Load.337694B0a     phases=1 bus1=SX2991910B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05955041408539     pf=0.97 Vminpu=0.88 
New object=Load.337694B0b     phases=1 bus1=SX2991910B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.78044958591461     pf=0.97 Vminpu=0.88 
New object=Load.337695B0a     phases=1 bus1=SX2879072B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.16972962379456     pf=0.97 Vminpu=0.88 
New object=Load.337695B0b     phases=1 bus1=SX2879072B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.67027037620544     pf=0.97 Vminpu=0.88 
New object=Load.337696B0a     phases=1 bus1=SX3197635B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.16481211185455     pf=0.97 Vminpu=0.88 
New object=Load.337696B0b     phases=1 bus1=SX3197635B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.67518788814545     pf=0.97 Vminpu=0.88 
New object=Load.337697B0a     phases=1 bus1=SX2804258B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.59288746595383     pf=0.97 Vminpu=0.88 
New object=Load.337697B0b     phases=1 bus1=SX2804258B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.137112534046173    pf=0.97 Vminpu=0.88 
New object=Load.337698B0a     phases=1 bus1=SX3235250B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.172924353480339    pf=0.97 Vminpu=0.88 
New object=Load.337698B0b     phases=1 bus1=SX3235250B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.71707564651966     pf=0.97 Vminpu=0.88 
New object=Load.337699B0a     phases=1 bus1=SX2954349B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.37674489855766     pf=0.97 Vminpu=0.88 
New object=Load.337699B0b     phases=1 bus1=SX2954349B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.35325510144234     pf=0.97 Vminpu=0.88 
New object=Load.337700B0a     phases=1 bus1=SX2766722B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.59903824627399     pf=0.97 Vminpu=0.88 
New object=Load.337700B0b     phases=1 bus1=SX2766722B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.13096175372601     pf=0.97 Vminpu=0.88 
New object=Load.337701B0a     phases=1 bus1=SX2879071B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.48424743652344     pf=0.97 Vminpu=0.88 
New object=Load.337701B0b     phases=1 bus1=SX2879071B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.24575256347656     pf=0.97 Vminpu=0.88 
New object=Load.337702B0a     phases=1 bus1=SX3029504B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.6717271655798      pf=0.97 Vminpu=0.88 
New object=Load.337702B0b     phases=1 bus1=SX3029504B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.0582728344202      pf=0.97 Vminpu=0.88 
New object=Load.337703B0a     phases=1 bus1=SX2691948B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.66001561164856     pf=0.97 Vminpu=0.88 
New object=Load.337703B0b     phases=1 bus1=SX2691948B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.17998438835144     pf=0.97 Vminpu=0.88 
New object=Load.337704B0a     phases=1 bus1=SX2710546B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.21503698825836E-03 pf=0.97 Vminpu=0.88 
New object=Load.337704B0b     phases=1 bus1=SX2710546B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.72178496301174     pf=0.97 Vminpu=0.88 
New object=Load.337705B0a     phases=1 bus1=SX2785547B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.5058210682869      pf=0.97 Vminpu=0.88 
New object=Load.337705B0b     phases=1 bus1=SX2785547B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.2241789317131      pf=0.97 Vminpu=0.88 
New object=Load.337706B0a     phases=1 bus1=SX3254214B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.56219425857067     pf=0.97 Vminpu=0.88 
New object=Load.337706B0b     phases=1 bus1=SX3254214B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.16780574142933     pf=0.97 Vminpu=0.88 
New object=Load.337707B0a     phases=1 bus1=SX3160104B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05737583518028     pf=0.97 Vminpu=0.88 
New object=Load.337707B0b     phases=1 bus1=SX3160104B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.67262416481972     pf=0.97 Vminpu=0.88 
New object=Load.337708B0a     phases=1 bus1=SX3216349B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.20576439380646     pf=0.97 Vminpu=0.88 
New object=Load.337708B0b     phases=1 bus1=SX3216349B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.634235606193543    pf=0.97 Vminpu=0.88 
New object=Load.337709B0a     phases=1 bus1=SX2879077B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.30592166900635     pf=0.97 Vminpu=0.88 
New object=Load.337709B0b     phases=1 bus1=SX2879077B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.53407833099365     pf=0.97 Vminpu=0.88 
New object=Load.337710B0a     phases=1 bus1=SX2991916B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.835936993956566    pf=0.97 Vminpu=0.88 
New object=Load.337710B0b     phases=1 bus1=SX2991916B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.89406300604344     pf=0.97 Vminpu=0.88 
New object=Load.337712C0a     phases=1 bus1=SX3235245C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.07683407068253     pf=0.97 Vminpu=0.88 
New object=Load.337712C0b     phases=1 bus1=SX3235245C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.02316592931747     pf=0.97 Vminpu=0.88 
New object=Load.337713C0a     phases=1 bus1=SX2766716C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.26529317498207     pf=0.97 Vminpu=0.88 
New object=Load.337713C0b     phases=1 bus1=SX2766716C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.834706825017929    pf=0.97 Vminpu=0.88 
New object=Load.337714C0a     phases=1 bus1=SX3254209C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.07504448413849     pf=0.97 Vminpu=0.88 
New object=Load.337714C0b     phases=1 bus1=SX3254209C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.18495551586151     pf=0.97 Vminpu=0.88 
New object=Load.337715A0a     phases=1 bus1=SX3254204A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.18088049650192     pf=0.97 Vminpu=0.88 
New object=Load.337715A0b     phases=1 bus1=SX3254204A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.13911950349808     pf=0.97 Vminpu=0.88 
New object=Load.337716A0a     phases=1 bus1=SX2841627A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.77761687755585     pf=0.97 Vminpu=0.88 
New object=Load.337716A0b     phases=1 bus1=SX2841627A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.54238312244415     pf=0.97 Vminpu=0.88 
New object=Load.337717A0a     phases=1 bus1=SX3216348A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.94792287111282     pf=0.97 Vminpu=0.88 
New object=Load.337717A0b     phases=1 bus1=SX3216348A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.37207712888718     pf=0.97 Vminpu=0.88 
New object=Load.337718A0a     phases=1 bus1=SX2691947A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.49671168327332     pf=0.97 Vminpu=0.88 
New object=Load.337718A0b     phases=1 bus1=SX2691947A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.05328831672668     pf=0.97 Vminpu=0.88 
New object=Load.337720A0a     phases=1 bus1=SX2841648A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.957485883235931    pf=0.97 Vminpu=0.88 
New object=Load.337720A0b     phases=1 bus1=SX2841648A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.36251411676407     pf=0.97 Vminpu=0.88 
New object=Load.337722A0a     phases=1 bus1=SX2973157A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.604390434026718    pf=0.97 Vminpu=0.88 
New object=Load.337722A0b     phases=1 bus1=SX2973157A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.26560956597328     pf=0.97 Vminpu=0.88 
New object=Load.337723A0a     phases=1 bus1=SX3178978A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.539187757968903    pf=0.97 Vminpu=0.88 
New object=Load.337723A0b     phases=1 bus1=SX3178978A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.7808122420311      pf=0.97 Vminpu=0.88 
New object=Load.337724A0a     phases=1 bus1=SX2879075A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.84144021034241     pf=0.97 Vminpu=0.88 
New object=Load.337724A0b     phases=1 bus1=SX2879075A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.47855978965759     pf=0.97 Vminpu=0.88 
New object=Load.337728A0a     phases=1 bus1=SX3082992A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.41521752119064     pf=0.97 Vminpu=0.88 
New object=Load.337728A0b     phases=1 bus1=SX3082992A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.90478247880936     pf=0.97 Vminpu=0.88 
New object=Load.337729A0a     phases=1 bus1=SX2728247A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.70812492966652     pf=0.97 Vminpu=0.88 
New object=Load.337729A0b     phases=1 bus1=SX2728247A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.84187507033348     pf=0.97 Vminpu=0.88 
New object=Load.337729B0a     phases=1 bus1=SX2728247B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.961845992207527    pf=0.97 Vminpu=0.88 
New object=Load.337729B0b     phases=1 bus1=SX2728247B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.76815400779247     pf=0.97 Vminpu=0.88 
New object=Load.337729C0a     phases=1 bus1=SX2728247C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.63821730136871     pf=0.97 Vminpu=0.88 
New object=Load.337729C0b     phases=1 bus1=SX2728247C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.431782698631287    pf=0.97 Vminpu=0.88 
New object=Load.338893A0a     phases=1 bus1=SX3197633A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.23384032070637     pf=0.97 Vminpu=0.88 
New object=Load.338893A0b     phases=1 bus1=SX3197633A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.63615967929363     pf=0.97 Vminpu=0.88 
New object=Load.338894A0a     phases=1 bus1=SX2879069A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.14614905714989     pf=0.97 Vminpu=0.88 
New object=Load.338894A0b     phases=1 bus1=SX2879069A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.403850942850113    pf=0.97 Vminpu=0.88 
New object=Load.338896A0a     phases=1 bus1=SX3178971A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.244589693546295    pf=0.97 Vminpu=0.88 
New object=Load.338896A0b     phases=1 bus1=SX3178971A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.0754103064537      pf=0.97 Vminpu=0.88 
New object=Load.338897A0a     phases=1 bus1=SX2973154A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.33837893486023     pf=0.97 Vminpu=0.88 
New object=Load.338897A0b     phases=1 bus1=SX2973154A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.981621065139771    pf=0.97 Vminpu=0.88 
New object=Load.338898A0a     phases=1 bus1=SX2973155A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.38496775388718     pf=0.97 Vminpu=0.88 
New object=Load.338898A0b     phases=1 bus1=SX2973155A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.93503224611282     pf=0.97 Vminpu=0.88 
New object=Load.338899C0a     phases=1 bus1=SX3122814C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.04621676206589     pf=0.97 Vminpu=0.88 
New object=Load.338899C0b     phases=1 bus1=SX3122814C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.05378323793411     pf=0.97 Vminpu=0.88 
New object=Load.338900A0a     phases=1 bus1=SX2991908A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.60384881258011     pf=0.97 Vminpu=0.88 
New object=Load.338900A0b     phases=1 bus1=SX2991908A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.716151187419891    pf=0.97 Vminpu=0.88 
New object=Load.338908C0a     phases=1 bus1=SX2860481C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.632281169891358    pf=0.97 Vminpu=0.88 
New object=Load.338908C0b     phases=1 bus1=SX2860481C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.43771883010864     pf=0.97 Vminpu=0.88 
New object=Load.338910C0a     phases=1 bus1=SX2841621C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.89249516189098     pf=0.97 Vminpu=0.88 
New object=Load.338910C0b     phases=1 bus1=SX2841621C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.27750483810902     pf=0.97 Vminpu=0.88 
New object=Load.338913B0a     phases=1 bus1=SX2804255B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.15217122197151     pf=0.97 Vminpu=0.88 
New object=Load.338913B0b     phases=1 bus1=SX2804255B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.57782877802849     pf=0.97 Vminpu=0.88 
New object=Load.338915C0a     phases=1 bus1=SX2954345C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.31368771195412     pf=0.97 Vminpu=0.88 
New object=Load.338915C0b     phases=1 bus1=SX2954345C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.78631228804588     pf=0.97 Vminpu=0.88 
New object=Load.338917A0a     phases=1 bus1=SX2935555A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.08350674629211     pf=0.97 Vminpu=0.88 
New object=Load.338917A0b     phases=1 bus1=SX2935555A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.23649325370789     pf=0.97 Vminpu=0.88 
New object=Load.338918A0a     phases=1 bus1=SX2897773A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.69971876442432     pf=0.97 Vminpu=0.88 
New object=Load.338918A0b     phases=1 bus1=SX2897773A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.850281235575676    pf=0.97 Vminpu=0.88 
New object=Load.338919A0a     phases=1 bus1=SX2748127A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.83783353328705     pf=0.97 Vminpu=0.88 
New object=Load.338919A0b     phases=1 bus1=SX2748127A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.48216646671295     pf=0.97 Vminpu=0.88 
New object=Load.338920A0a     phases=1 bus1=SX3197631A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.10256587266922     pf=0.97 Vminpu=0.88 
New object=Load.338920A0b     phases=1 bus1=SX3197631A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.21743412733078     pf=0.97 Vminpu=0.88 
New object=Load.338921A0a     phases=1 bus1=SX2935554A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.28903911113739     pf=0.97 Vminpu=0.88 
New object=Load.338921A0b     phases=1 bus1=SX2935554A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.26096088886261     pf=0.97 Vminpu=0.88 
New object=Load.338922B0a     phases=1 bus1=SX2822866B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.47147290170193     pf=0.97 Vminpu=0.88 
New object=Load.338922B0b     phases=1 bus1=SX2822866B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.25852709829807     pf=0.97 Vminpu=0.88 
New object=Load.338923C0a     phases=1 bus1=SX3178972C.1 kV=.120 Status=variable Model=1 Conn=wye kW=16.3194337677956     pf=0.97 Vminpu=0.88 
New object=Load.338923C0b     phases=1 bus1=SX3178972C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.02056623220444     pf=0.97 Vminpu=0.88 
New object=Load.338924C0a     phases=1 bus1=SX3104123C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.77503305077553     pf=0.97 Vminpu=0.88 
New object=Load.338924C0b     phases=1 bus1=SX3104123C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.32496694922447     pf=0.97 Vminpu=0.88 
New object=Load.338925A0a     phases=1 bus1=SX2973153A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.622233800888062    pf=0.97 Vminpu=0.88 
New object=Load.338925A0b     phases=1 bus1=SX2973153A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.69776619911194     pf=0.97 Vminpu=0.88 
New object=Load.338926A0a     phases=1 bus1=SX3216123A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.10141096830368     pf=0.97 Vminpu=0.88 
New object=Load.338926A0b     phases=1 bus1=SX3216123A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.21858903169632     pf=0.97 Vminpu=0.88 
New object=Load.338927A0a     phases=1 bus1=SX2972930A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.86208553910255     pf=0.97 Vminpu=0.88 
New object=Load.338927A0b     phases=1 bus1=SX2972930A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.00791446089745     pf=0.97 Vminpu=0.88 
New object=Load.338930B0a     phases=1 bus1=SX3029506B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.6238262873888      pf=0.97 Vminpu=0.88 
New object=Load.338930B0b     phases=1 bus1=SX3029506B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.266173712611198    pf=0.97 Vminpu=0.88 
New object=Load.338931C0a     phases=1 bus1=SX2785521C.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.4561039924622     pf=0.97 Vminpu=0.88 
New object=Load.338931C0b     phases=1 bus1=SX2785521C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.80389600753784     pf=0.97 Vminpu=0.88 
New object=Load.338932C0a     phases=1 bus1=SX3197661C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.710347980260849    pf=0.97 Vminpu=0.88 
New object=Load.338932C0b     phases=1 bus1=SX3197661C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.38965201973915     pf=0.97 Vminpu=0.88 
New object=Load.338933B0a     phases=1 bus1=SX3216345B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.10881009936333     pf=0.97 Vminpu=0.88 
New object=Load.338933B0b     phases=1 bus1=SX3216345B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.48118990063667     pf=0.97 Vminpu=0.88 
New object=Load.338934B0a     phases=1 bus1=SX2879070B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.925667939186096    pf=0.97 Vminpu=0.88 
New object=Load.338934B0b     phases=1 bus1=SX2879070B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.9143320608139      pf=0.97 Vminpu=0.88 
New object=Load.338935B0a     phases=1 bus1=SX2973160B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.35087900161743     pf=0.97 Vminpu=0.88 
New object=Load.338935B0b     phases=1 bus1=SX2973160B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.48912099838257     pf=0.97 Vminpu=0.88 
New object=Load.338936C0a     phases=1 bus1=SX3066815C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.48047381341457     pf=0.97 Vminpu=0.88 
New object=Load.338936C0b     phases=1 bus1=SX3066815C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.68952618658543     pf=0.97 Vminpu=0.88 
New object=Load.338937C0a     phases=1 bus1=SX2897777C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.75253129839897     pf=0.97 Vminpu=0.88 
New object=Load.338937C0b     phases=1 bus1=SX2897777C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.41746870160103     pf=0.97 Vminpu=0.88 
New object=Load.338941C0a     phases=1 bus1=SX2991914C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.72780755162239     pf=0.97 Vminpu=0.88 
New object=Load.338941C0b     phases=1 bus1=SX2991914C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.37219244837761     pf=0.97 Vminpu=0.88 
New object=Load.338942A0a     phases=1 bus1=SX2822869A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.38227840900421     pf=0.97 Vminpu=0.88 
New object=Load.338942A0b     phases=1 bus1=SX2822869A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.487721590995788    pf=0.97 Vminpu=0.88 
New object=Load.338943C0a     phases=1 bus1=SX2729410C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.40552162349224     pf=0.97 Vminpu=0.88 
New object=Load.338943C0b     phases=1 bus1=SX2729410C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.76447837650776     pf=0.97 Vminpu=0.88 
New object=Load.338944C0a     phases=1 bus1=SX3197640C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.77778518557549     pf=0.97 Vminpu=0.88 
New object=Load.338944C0b     phases=1 bus1=SX3197640C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.292214814424515    pf=0.97 Vminpu=0.88 
New object=Load.338945A0a     phases=1 bus1=SX2954353A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.417226168513298    pf=0.97 Vminpu=0.88 
New object=Load.338945A0b     phases=1 bus1=SX2954353A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.4527738314867      pf=0.97 Vminpu=0.88 
New object=Load.338947B0a     phases=1 bus1=SX3160109B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.19789376020432     pf=0.97 Vminpu=0.88 
New object=Load.338947B0b     phases=1 bus1=SX3160109B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.53210623979569     pf=0.97 Vminpu=0.88 
New object=Load.338949B0a     phases=1 bus1=SX3104136B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.33923678874969     pf=0.97 Vminpu=0.88 
New object=Load.338949B0b     phases=1 bus1=SX3104136B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.50076321125031     pf=0.97 Vminpu=0.88 
New object=Load.338950B0a     phases=1 bus1=SX2822872B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.41937967181206     pf=0.97 Vminpu=0.88 
New object=Load.338950B0b     phases=1 bus1=SX2822872B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.31062032818794     pf=0.97 Vminpu=0.88 
New object=Load.338953B0a     phases=1 bus1=SX3122821B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.819766739010811    pf=0.97 Vminpu=0.88 
New object=Load.338953B0b     phases=1 bus1=SX3122821B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.91023326098919     pf=0.97 Vminpu=0.88 
New object=Load.338954A0a     phases=1 bus1=SX2860482A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.75790035247803     pf=0.97 Vminpu=0.88 
New object=Load.338954A0b     phases=1 bus1=SX2860482A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.11209964752197     pf=0.97 Vminpu=0.88 
New object=Load.338955B0a     phases=1 bus1=SX3010560B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.42367422521114     pf=0.97 Vminpu=0.88 
New object=Load.338955B0b     phases=1 bus1=SX3010560B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.30632577478886     pf=0.97 Vminpu=0.88 
New object=Load.338956A0a     phases=1 bus1=SX3104119A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.77237891554832     pf=0.97 Vminpu=0.88 
New object=Load.338956A0b     phases=1 bus1=SX3104119A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.76210844516761E-02 pf=0.97 Vminpu=0.88 
New object=Load.338957C0a     phases=1 bus1=SX2785517C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.118901807665825    pf=0.97 Vminpu=0.88 
New object=Load.338957C0b     phases=1 bus1=SX2785517C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.95109819233418     pf=0.97 Vminpu=0.88 
New object=Load.338958C0a     phases=1 bus1=SX3066809C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.99608320474625     pf=0.97 Vminpu=0.88 
New object=Load.338958C0b     phases=1 bus1=SX3066809C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.17391679525375     pf=0.97 Vminpu=0.88 
New object=Load.338959C0a     phases=1 bus1=SX2954344C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.452776488661766    pf=0.97 Vminpu=0.88 
New object=Load.338959C0b     phases=1 bus1=SX2954344C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.71722351133823     pf=0.97 Vminpu=0.88 
New object=Load.338960C0a     phases=1 bus1=SX2897767C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.12621897578239     pf=0.97 Vminpu=0.88 
New object=Load.338960C0b     phases=1 bus1=SX2897767C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.04378102421761     pf=0.97 Vminpu=0.88 
New object=Load.338961C0a     phases=1 bus1=SX3254208C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.71219949781895     pf=0.97 Vminpu=0.88 
New object=Load.338961C0b     phases=1 bus1=SX3254208C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.457800502181053    pf=0.97 Vminpu=0.88 
New object=Load.338962C0a     phases=1 bus1=SX2748125C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.60470898151398     pf=0.97 Vminpu=0.88 
New object=Load.338962C0b     phases=1 bus1=SX2748125C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.56529101848602     pf=0.97 Vminpu=0.88 
New object=Load.338963C0a     phases=1 bus1=SX2673303C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.68141440749168     pf=0.97 Vminpu=0.88 
New object=Load.338963C0b     phases=1 bus1=SX2673303C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.41858559250832     pf=0.97 Vminpu=0.88 
New object=Load.338964C0a     phases=1 bus1=SX3104117C.1 kV=.120 Status=variable Model=1 Conn=wye kW=13.1466049838066     pf=0.97 Vminpu=0.88 
New object=Load.338964C0b     phases=1 bus1=SX3104117C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.11339501619339     pf=0.97 Vminpu=0.88 
New object=Load.338965A0a     phases=1 bus1=SX3010568A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.260335404276848    pf=0.97 Vminpu=0.88 
New object=Load.338965A0b     phases=1 bus1=SX3010568A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.60966459572315     pf=0.97 Vminpu=0.88 
New object=Load.338966C0a     phases=1 bus1=SX3029505C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.40164885282516     pf=0.97 Vminpu=0.88 
New object=Load.338966C0b     phases=1 bus1=SX3029505C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.76835114717484     pf=0.97 Vminpu=0.88 
New object=Load.338967C0a     phases=1 bus1=SX2673318C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.75194380223751     pf=0.97 Vminpu=0.88 
New object=Load.338967C0b     phases=1 bus1=SX2673318C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.41805619776249     pf=0.97 Vminpu=0.88 
New object=Load.338968C0a     phases=1 bus1=SX3178979C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.15152961969376     pf=0.97 Vminpu=0.88 
New object=Load.338968C0b     phases=1 bus1=SX3178979C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.10847038030624     pf=0.97 Vminpu=0.88 
New object=Load.338969A0a     phases=1 bus1=SX3104129A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.23618329167366     pf=0.97 Vminpu=0.88 
New object=Load.338969A0b     phases=1 bus1=SX3104129A.2 kV=.120 Status=variable Model=1 Conn=wye kW=12.0638167083263     pf=0.97 Vminpu=0.88 
New object=Load.338970A0a     phases=1 bus1=SX3141401A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.80758067131042     pf=0.97 Vminpu=0.88 
New object=Load.338970A0b     phases=1 bus1=SX3141401A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.06241932868957     pf=0.97 Vminpu=0.88 
New object=Load.338972B0a     phases=1 bus1=SX2841632B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.91703727185726     pf=0.97 Vminpu=0.88 
New object=Load.338972B0b     phases=1 bus1=SX2841632B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.812962728142738    pf=0.97 Vminpu=0.88 
New object=Load.338973A0a     phases=1 bus1=SX2748157A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.52463675737381     pf=0.97 Vminpu=0.88 
New object=Load.338973A0b     phases=1 bus1=SX2748157A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.77536324262619     pf=0.97 Vminpu=0.88 
New object=Load.338975A0a     phases=1 bus1=SX2785537A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.59289884805679     pf=0.97 Vminpu=0.88 
New object=Load.338975A0b     phases=1 bus1=SX2785537A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.72710115194321     pf=0.97 Vminpu=0.88 
New object=Load.338976B0a     phases=1 bus1=SX2691967B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.21964380264282     pf=0.97 Vminpu=0.88 
New object=Load.338976B0b     phases=1 bus1=SX2691967B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.62035619735718     pf=0.97 Vminpu=0.88 
New object=Load.338977A0a     phases=1 bus1=SX2916620A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.99032206833363     pf=0.97 Vminpu=0.88 
New object=Load.338977A0b     phases=1 bus1=SX2916620A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.55967793166637     pf=0.97 Vminpu=0.88 
New object=Load.338977B0a     phases=1 bus1=SX2916620B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.37179708838463     pf=0.97 Vminpu=0.88 
New object=Load.338977B0b     phases=1 bus1=SX2916620B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.518202911615372    pf=0.97 Vminpu=0.88 
New object=Load.338977C0a     phases=1 bus1=SX2916620C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.542889575362206    pf=0.97 Vminpu=0.88 
New object=Load.338977C0b     phases=1 bus1=SX2916620C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.52711042463779     pf=0.97 Vminpu=0.88 
New object=Load.338978C0a     phases=1 bus1=SX2766738C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.1976228094101      pf=0.97 Vminpu=0.88 
New object=Load.338978C0b     phases=1 bus1=SX2766738C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.9723771905899      pf=0.97 Vminpu=0.88 
New object=Load.338979B0a     phases=1 bus1=SX3066814B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.09830325841904E-02 pf=0.97 Vminpu=0.88 
New object=Load.338979B0b     phases=1 bus1=SX3066814B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.85901696741581     pf=0.97 Vminpu=0.88 
New object=Load.338981B0a     phases=1 bus1=SX2820535B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.37755282044411     pf=0.97 Vminpu=0.88 
New object=Load.338981B0b     phases=1 bus1=SX2820535B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.35244717955589     pf=0.97 Vminpu=0.88 
New object=Load.338982B0a     phases=1 bus1=SX2785534B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.35701242983341     pf=0.97 Vminpu=0.88 
New object=Load.338982B0b     phases=1 bus1=SX2785534B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.37298757016659     pf=0.97 Vminpu=0.88 
New object=Load.338983B0a     phases=1 bus1=SX2691965B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.68678628206253     pf=0.97 Vminpu=0.88 
New object=Load.338983B0b     phases=1 bus1=SX2691965B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.263213717937469    pf=0.97 Vminpu=0.88 
New object=Load.338984A0a     phases=1 bus1=SX2748144A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.40518094599247     pf=0.97 Vminpu=0.88 
New object=Load.338984A0b     phases=1 bus1=SX2748144A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.46481905400753     pf=0.97 Vminpu=0.88 
New object=Load.338985A0a     phases=1 bus1=SX2897792A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.77832461833954     pf=0.97 Vminpu=0.88 
New object=Load.338985A0b     phases=1 bus1=SX2897792A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.541675381660461    pf=0.97 Vminpu=0.88 
New object=Load.338986A0a     phases=1 bus1=SX2785538A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.66767598569393     pf=0.97 Vminpu=0.88 
New object=Load.338986A0b     phases=1 bus1=SX2785538A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.202324014306068    pf=0.97 Vminpu=0.88 
New object=Load.338987A0a     phases=1 bus1=SX2897793A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.31604890823364     pf=0.97 Vminpu=0.88 
New object=Load.338987A0b     phases=1 bus1=SX2897793A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.23395109176636     pf=0.97 Vminpu=0.88 
New object=Load.338988A0a     phases=1 bus1=SX3254231A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.50019928514957     pf=0.97 Vminpu=0.88 
New object=Load.338988A0b     phases=1 bus1=SX3254231A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.98007148504258E-02 pf=0.97 Vminpu=0.88 
New object=Load.338989A0a     phases=1 bus1=SX3254230A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.22165141701698     pf=0.97 Vminpu=0.88 
New object=Load.338989A0b     phases=1 bus1=SX3254230A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.548348582983017    pf=0.97 Vminpu=0.88 
New object=Load.338990B0a     phases=1 bus1=SX2673331B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.23780863583088     pf=0.97 Vminpu=0.88 
New object=Load.338990B0b     phases=1 bus1=SX2673331B.2 kV=.120 Status=variable Model=1 Conn=wye kW=17.2121913641691     pf=0.97 Vminpu=0.88 
New object=Load.338992B0a     phases=1 bus1=SX2935567B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.88580110549927     pf=0.97 Vminpu=0.88 
New object=Load.338992B0b     phases=1 bus1=SX2935567B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.95419889450073     pf=0.97 Vminpu=0.88 
New object=Load.338993B0a     phases=1 bus1=SX2804272B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.32707618236542     pf=0.97 Vminpu=0.88 
New object=Load.338993B0b     phases=1 bus1=SX2804272B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.51292381763458     pf=0.97 Vminpu=0.88 
New object=Load.338994B0a     phases=1 bus1=SX3160115B.1 kV=.120 Status=variable Model=1 Conn=wye kW=16.3509107291698     pf=0.97 Vminpu=0.88 
New object=Load.338994B0b     phases=1 bus1=SX3160115B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.09908927083016     pf=0.97 Vminpu=0.88 
New object=Load.338995B0a     phases=1 bus1=SX3254227B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.13142962276936     pf=0.97 Vminpu=0.88 
New object=Load.338995B0b     phases=1 bus1=SX3254227B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.75857037723064     pf=0.97 Vminpu=0.88 
New object=Load.338997B0a     phases=1 bus1=SX2860499B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.84910185337067     pf=0.97 Vminpu=0.88 
New object=Load.338997B0b     phases=1 bus1=SX2860499B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.60089814662933     pf=0.97 Vminpu=0.88 
New object=Load.338998B0a     phases=1 bus1=SX3254229B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.2608039945364      pf=0.97 Vminpu=0.88 
New object=Load.338998B0b     phases=1 bus1=SX3254229B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.4691960054636      pf=0.97 Vminpu=0.88 
New object=Load.338999B0a     phases=1 bus1=SX2822873B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.07716253876686     pf=0.97 Vminpu=0.88 
New object=Load.338999B0b     phases=1 bus1=SX2822873B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.812837461233139    pf=0.97 Vminpu=0.88 
New object=Load.339001B0a     phases=1 bus1=SX3178988B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.94407486975193     pf=0.97 Vminpu=0.88 
New object=Load.339001B0b     phases=1 bus1=SX3178988B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.94592513024807     pf=0.97 Vminpu=0.88 
New object=Load.339002B0a     phases=1 bus1=SX2785536B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.87289770126343     pf=0.97 Vminpu=0.88 
New object=Load.339002B0b     phases=1 bus1=SX2785536B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.96710229873657     pf=0.97 Vminpu=0.88 
New object=Load.339003B0a     phases=1 bus1=SX3066826B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.03337216198444     pf=0.97 Vminpu=0.88 
New object=Load.339003B0b     phases=1 bus1=SX3066826B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.55662783801556     pf=0.97 Vminpu=0.88 
New object=Load.339004B0a     phases=1 bus1=SX3197653B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.35335190653801     pf=0.97 Vminpu=0.88 
New object=Load.339004B0b     phases=1 bus1=SX3197653B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.37664809346199     pf=0.97 Vminpu=0.88 
New object=Load.339005B0a     phases=1 bus1=SX2785535B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.50481432676315E-02 pf=0.97 Vminpu=0.88 
New object=Load.339005B0b     phases=1 bus1=SX2785535B.2 kV=.120 Status=variable Model=1 Conn=wye kW=14.4949518567324     pf=0.97 Vminpu=0.88 
New object=Load.339006B0a     phases=1 bus1=SX2916619B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.17869097709656     pf=0.97 Vminpu=0.88 
New object=Load.339006B0b     phases=1 bus1=SX2916619B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.55130902290344     pf=0.97 Vminpu=0.88 
New object=Load.339007B0a     phases=1 bus1=SX2916617B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.59592584073544     pf=0.97 Vminpu=0.88 
New object=Load.339007B0b     phases=1 bus1=SX2916617B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.134074159264564    pf=0.97 Vminpu=0.88 
New object=Load.339008B0a     phases=1 bus1=SX3122835B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.496164216995239    pf=0.97 Vminpu=0.88 
New object=Load.339008B0b     phases=1 bus1=SX3122835B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.34383578300476     pf=0.97 Vminpu=0.88 
New object=Load.339010B0a     phases=1 bus1=SX2691966B.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.4756184369326     pf=0.97 Vminpu=0.88 
New object=Load.339010B0b     phases=1 bus1=SX2691966B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.97438156306744     pf=0.97 Vminpu=0.88 
New object=Load.339011B0a     phases=1 bus1=SX3104145B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.97022500991821     pf=0.97 Vminpu=0.88 
New object=Load.339011B0b     phases=1 bus1=SX3104145B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.86977499008179     pf=0.97 Vminpu=0.88 
New object=Load.339012B0a     phases=1 bus1=SX2973171B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.18177913367748     pf=0.97 Vminpu=0.88 
New object=Load.339012B0b     phases=1 bus1=SX2973171B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.54822086632252     pf=0.97 Vminpu=0.88 
New object=Load.339013B0a     phases=1 bus1=SX2804270B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.61132292747498     pf=0.97 Vminpu=0.88 
New object=Load.339013B0b     phases=1 bus1=SX2804270B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.228677072525024    pf=0.97 Vminpu=0.88 
New object=Load.339016B0a     phases=1 bus1=SX3235273B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.99728138267994     pf=0.97 Vminpu=0.88 
New object=Load.339016B0b     phases=1 bus1=SX3235273B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.73271861732006     pf=0.97 Vminpu=0.88 
New object=Load.339017C0a     phases=1 bus1=SX2729423C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.45414099693298     pf=0.97 Vminpu=0.88 
New object=Load.339017C0b     phases=1 bus1=SX2729423C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.64585900306702     pf=0.97 Vminpu=0.88 
New object=Load.339018A0a     phases=1 bus1=SX2729424A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.60381013631821     pf=0.97 Vminpu=0.88 
New object=Load.339018A0b     phases=1 bus1=SX2729424A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.71618986368179     pf=0.97 Vminpu=0.88 
New object=Load.339019A0a     phases=1 bus1=SX3160114A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.23737287998199     pf=0.97 Vminpu=0.88 
New object=Load.339019A0b     phases=1 bus1=SX3160114A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.08262712001801     pf=0.97 Vminpu=0.88 
New object=Load.339020A0a     phases=1 bus1=SX3104144A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.489139351248741    pf=0.97 Vminpu=0.88 
New object=Load.339020A0b     phases=1 bus1=SX3104144A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.06086064875126     pf=0.97 Vminpu=0.88 
New object=Load.339021A0a     phases=1 bus1=SX3197652A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.30811174631119     pf=0.97 Vminpu=0.88 
New object=Load.339021A0b     phases=1 bus1=SX3197652A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.56188825368881     pf=0.97 Vminpu=0.88 
New object=Load.339042B0a     phases=1 bus1=SX3141394B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.13051296412945     pf=0.97 Vminpu=0.88 
New object=Load.339042B0b     phases=1 bus1=SX3141394B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.59948703587055     pf=0.97 Vminpu=0.88 
New object=Load.339043C0a     phases=1 bus1=SX2804277C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.94770822882652     pf=0.97 Vminpu=0.88 
New object=Load.339043C0b     phases=1 bus1=SX2804277C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.22229177117348     pf=0.97 Vminpu=0.88 
New object=Load.339044C0a     phases=1 bus1=SX3197625C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.27275083661079     pf=0.97 Vminpu=0.88 
New object=Load.339044C0b     phases=1 bus1=SX3197625C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.82724916338921     pf=0.97 Vminpu=0.88 
New object=Load.339046A0a     phases=1 bus1=SX2785511A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.55126152038574     pf=0.97 Vminpu=0.88 
New object=Load.339046A0b     phases=1 bus1=SX2785511A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.31873847961426     pf=0.97 Vminpu=0.88 
New object=Load.339047A0a     phases=1 bus1=SX2973148A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.25969530403614     pf=0.97 Vminpu=0.88 
New object=Load.339047A0b     phases=1 bus1=SX2973148A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.61030469596386     pf=0.97 Vminpu=0.88 
New object=Load.339048A0a     phases=1 bus1=SX3160098A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.84477287769318     pf=0.97 Vminpu=0.88 
New object=Load.339048A0b     phases=1 bus1=SX3160098A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.47522712230682     pf=0.97 Vminpu=0.88 
New object=Load.339049A0a     phases=1 bus1=SX2916602A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.05357376277447     pf=0.97 Vminpu=0.88 
New object=Load.339049A0b     phases=1 bus1=SX2916602A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.81642623722553     pf=0.97 Vminpu=0.88 
New object=Load.339051C0a     phases=1 bus1=SX3231255C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.26646471261978     pf=0.97 Vminpu=0.88 
New object=Load.339051C0b     phases=1 bus1=SX3231255C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.90353528738022     pf=0.97 Vminpu=0.88 
New object=Load.339052C0a     phases=1 bus1=SX3118855C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.27920598626137     pf=0.97 Vminpu=0.88 
New object=Load.339052C0b     phases=1 bus1=SX3118855C.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.9807940137386     pf=0.97 Vminpu=0.88 
New object=Load.339097B0a     phases=1 bus1=SX3085410B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.28812313079834E-02 pf=0.97 Vminpu=0.88 
New object=Load.339097B0b     phases=1 bus1=SX3085410B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.76711876869202     pf=0.97 Vminpu=0.88 
New object=Load.346639C0a     phases=1 bus1=SX2992556C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.26377986073494     pf=0.97 Vminpu=0.88 
New object=Load.346639C0b     phases=1 bus1=SX2992556C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.83622013926506     pf=0.97 Vminpu=0.88 
New object=Load.350993C0a     phases=1 bus1=SX3198356C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.9188784122467      pf=0.97 Vminpu=0.88 
New object=Load.350993C0b     phases=1 bus1=SX3198356C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.1811215877533      pf=0.97 Vminpu=0.88 
New object=Load.350994C0a     phases=1 bus1=SX3048968C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.48581921696663     pf=0.97 Vminpu=0.88 
New object=Load.350994C0b     phases=1 bus1=SX3048968C.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.7741807830334     pf=0.97 Vminpu=0.88 
New object=Load.351019C0a     phases=1 bus1=SX2767414C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.27037426233292     pf=0.97 Vminpu=0.88 
New object=Load.351019C0b     phases=1 bus1=SX2767414C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.82962573766708     pf=0.97 Vminpu=0.88 
New object=Load.351020C0a     phases=1 bus1=SX3045895C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.63971875488758     pf=0.97 Vminpu=0.88 
New object=Load.351020C0b     phases=1 bus1=SX3045895C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.53028124511242     pf=0.97 Vminpu=0.88 
New object=Load.351021C0a     phases=1 bus1=SX2692664C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.28434960842133     pf=0.97 Vminpu=0.88 
New object=Load.351021C0b     phases=1 bus1=SX2692664C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.81565039157867     pf=0.97 Vminpu=0.88 
New object=Load.354851B0a     phases=1 bus1=SX2991901B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.11148755252361     pf=0.97 Vminpu=0.88 
New object=Load.354851B0b     phases=1 bus1=SX2991901B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.61851244747639     pf=0.97 Vminpu=0.88 
New object=Load.355358B0a     phases=1 bus1=SX2673322B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.60366332888603     pf=0.97 Vminpu=0.88 
New object=Load.355358B0b     phases=1 bus1=SX2673322B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.28633667111397     pf=0.97 Vminpu=0.88 
New object=Load.355359B0a     phases=1 bus1=SX2766730B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.83861736774445     pf=0.97 Vminpu=0.88 
New object=Load.355359B0b     phases=1 bus1=SX2766730B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.00138263225555     pf=0.97 Vminpu=0.88 
New object=Load.355375A0a     phases=1 bus1=SX2689691A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.64161322593689     pf=0.97 Vminpu=0.88 
New object=Load.355375A0b     phases=1 bus1=SX2689691A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.22838677406311     pf=0.97 Vminpu=0.88 
New object=Load.355376B0a     phases=1 bus1=SX2914323B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.84755254685879     pf=0.97 Vminpu=0.88 
New object=Load.355376B0b     phases=1 bus1=SX2914323B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.04244745314121     pf=0.97 Vminpu=0.88 
New object=Load.355431C0a     phases=1 bus1=SX3048222C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.6059948134422     pf=0.97 Vminpu=0.88 
New object=Load.355431C0b     phases=1 bus1=SX3048222C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.65400518655777     pf=0.97 Vminpu=0.88 
New object=Load.355432C0a     phases=1 bus1=SX3122837C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.93224236369133     pf=0.97 Vminpu=0.88 
New object=Load.355432C0b     phases=1 bus1=SX3122837C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.32775763630867     pf=0.97 Vminpu=0.88 
New object=Load.355433C0a     phases=1 bus1=SX2991933C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.6258551645279     pf=0.97 Vminpu=0.88 
New object=Load.355433C0b     phases=1 bus1=SX2991933C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.71414483547211     pf=0.97 Vminpu=0.88 
New object=Load.355437C0a     phases=1 bus1=SX2710525C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.66979218423367     pf=0.97 Vminpu=0.88 
New object=Load.355437C0b     phases=1 bus1=SX2710525C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.50020781576633     pf=0.97 Vminpu=0.88 
New object=Load.355438C0a     phases=1 bus1=SX2673323C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.312525404691696    pf=0.97 Vminpu=0.88 
New object=Load.355438C0b     phases=1 bus1=SX2673323C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.8574745953083      pf=0.97 Vminpu=0.88 
New object=Load.355584B0a     phases=1 bus1=SX2710542B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.10471655189991     pf=0.97 Vminpu=0.88 
New object=Load.355584B0b     phases=1 bus1=SX2710542B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.62528344810009     pf=0.97 Vminpu=0.88 
New object=Load.355585B0a     phases=1 bus1=SX2766742B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.17199291229248     pf=0.97 Vminpu=0.88 
New object=Load.355585B0b     phases=1 bus1=SX2766742B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.66800708770752     pf=0.97 Vminpu=0.88 
New object=Load.355586B0a     phases=1 bus1=SX3254234B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.29204090058804     pf=0.97 Vminpu=0.88 
New object=Load.355586B0b     phases=1 bus1=SX3254234B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.43795909941196     pf=0.97 Vminpu=0.88 
New object=Load.355587B0a     phases=1 bus1=SX3104114B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.559586397409439    pf=0.97 Vminpu=0.88 
New object=Load.355587B0b     phases=1 bus1=SX3104114B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.17041360259056     pf=0.97 Vminpu=0.88 
New object=Load.355588B0a     phases=1 bus1=SX2822857B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.15343164920807     pf=0.97 Vminpu=0.88 
New object=Load.355588B0b     phases=1 bus1=SX2822857B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.68656835079193     pf=0.97 Vminpu=0.88 
New object=Load.355589B0a     phases=1 bus1=SX2691939B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.01688635587692     pf=0.97 Vminpu=0.88 
New object=Load.355589B0b     phases=1 bus1=SX2691939B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.71311364412308     pf=0.97 Vminpu=0.88 
New object=Load.355590B0a     phases=1 bus1=SX2860478B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.203747134208679    pf=0.97 Vminpu=0.88 
New object=Load.355590B0b     phases=1 bus1=SX2860478B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.63625286579132     pf=0.97 Vminpu=0.88 
New object=Load.355591B0a     phases=1 bus1=SX2822858B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.73918022036552     pf=0.97 Vminpu=0.88 
New object=Load.355591B0b     phases=1 bus1=SX2822858B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.99081977963448     pf=0.97 Vminpu=0.88 
New object=Load.355592B0a     phases=1 bus1=SX3254206B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.99206431210041     pf=0.97 Vminpu=0.88 
New object=Load.355592B0b     phases=1 bus1=SX3254206B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.73793568789959     pf=0.97 Vminpu=0.88 
New object=Load.355593B0a     phases=1 bus1=SX2766715B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.6337483215332      pf=0.97 Vminpu=0.88 
New object=Load.355593B0b     phases=1 bus1=SX2766715B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.2062516784668      pf=0.97 Vminpu=0.88 
New object=Load.355595B0a     phases=1 bus1=SX2860479B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.25281706750393     pf=0.97 Vminpu=0.88 
New object=Load.355595B0b     phases=1 bus1=SX2860479B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.63718293249607     pf=0.97 Vminpu=0.88 
New object=Load.355596B0a     phases=1 bus1=SX3178969B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.06768116950989     pf=0.97 Vminpu=0.88 
New object=Load.355596B0b     phases=1 bus1=SX3178969B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.772318830490113    pf=0.97 Vminpu=0.88 
New object=Load.355597B0a     phases=1 bus1=SX2729401B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.15396528720856     pf=0.97 Vminpu=0.88 
New object=Load.355597B0b     phases=1 bus1=SX2729401B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.68603471279144     pf=0.97 Vminpu=0.88 
New object=Load.355598B0a     phases=1 bus1=SX2804245B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.7670691037178      pf=0.97 Vminpu=0.88 
New object=Load.355598B0b     phases=1 bus1=SX2804245B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.9629308962822      pf=0.97 Vminpu=0.88 
New object=Load.355599B0a     phases=1 bus1=SX3216338B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.89050093352795     pf=0.97 Vminpu=0.88 
New object=Load.355599B0b     phases=1 bus1=SX3216338B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.839499066472053    pf=0.97 Vminpu=0.88 
New object=Load.355600B0a     phases=1 bus1=SX2691938B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.92630346655846     pf=0.97 Vminpu=0.88 
New object=Load.355600B0b     phases=1 bus1=SX2691938B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.80369653344154     pf=0.97 Vminpu=0.88 
New object=Load.355601B0a     phases=1 bus1=SX2673326B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05569008350372     pf=0.97 Vminpu=0.88 
New object=Load.355601B0b     phases=1 bus1=SX2673326B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.78430991649628     pf=0.97 Vminpu=0.88 
New object=Load.355602B0a     phases=1 bus1=SX3251806B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.83255084991455     pf=0.97 Vminpu=0.88 
New object=Load.355602B0b     phases=1 bus1=SX3251806B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.44915008544922E-03 pf=0.97 Vminpu=0.88 
New object=Load.355603B0a     phases=1 bus1=SX3160108B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.0281230455637      pf=0.97 Vminpu=0.88 
New object=Load.355603B0b     phases=1 bus1=SX3160108B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.5618769544363      pf=0.97 Vminpu=0.88 
New object=Load.355604B0a     phases=1 bus1=SX2841624B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.25541954994202     pf=0.97 Vminpu=0.88 
New object=Load.355604B0b     phases=1 bus1=SX2841624B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.58458045005798     pf=0.97 Vminpu=0.88 
New object=Load.355605B0a     phases=1 bus1=SX2729409B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05425742685795     pf=0.97 Vminpu=0.88 
New object=Load.355605B0b     phases=1 bus1=SX2729409B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.67574257314205     pf=0.97 Vminpu=0.88 
New object=Load.355606B0a     phases=1 bus1=SX3029510B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.89750738143921     pf=0.97 Vminpu=0.88 
New object=Load.355606B0b     phases=1 bus1=SX3029510B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.94249261856079     pf=0.97 Vminpu=0.88 
New object=Load.355607B0a     phases=1 bus1=SX2991927B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.80916365802288     pf=0.97 Vminpu=0.88 
New object=Load.355607B0b     phases=1 bus1=SX2991927B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.92083634197712     pf=0.97 Vminpu=0.88 
New object=Load.355618B0a     phases=1 bus1=SX2954338B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.27008580088615     pf=0.97 Vminpu=0.88 
New object=Load.355618B0b     phases=1 bus1=SX2954338B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.45991419911385     pf=0.97 Vminpu=0.88 
New object=Load.355767B0a     phases=1 bus1=SX3197634B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.4354011934996     pf=0.97 Vminpu=0.88 
New object=Load.355767B0b     phases=1 bus1=SX3197634B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.15459880650043     pf=0.97 Vminpu=0.88 
New object=Load.355768B0a     phases=1 bus1=SX2729408B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.24991512298584E-02 pf=0.97 Vminpu=0.88 
New object=Load.355768B0b     phases=1 bus1=SX2729408B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.71750084877014     pf=0.97 Vminpu=0.88 
New object=Load.355773A0a     phases=1 bus1=SX2991909A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.96801738083363     pf=0.97 Vminpu=0.88 
New object=Load.355773A0b     phases=1 bus1=SX2991909A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.90198261916637     pf=0.97 Vminpu=0.88 
New object=Load.355777B0a     phases=1 bus1=SX3085398B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.54975885510445     pf=0.97 Vminpu=0.88 
New object=Load.355777B0b     phases=1 bus1=SX3085398B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.18024114489555     pf=0.97 Vminpu=0.88 
New object=Load.355778C0a     phases=1 bus1=SX2673314C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.71430232226849     pf=0.97 Vminpu=0.88 
New object=Load.355778C0b     phases=1 bus1=SX2673314C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.35569767773151     pf=0.97 Vminpu=0.88 
New object=Load.355779C0a     phases=1 bus1=SX3122817C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.63933279514313     pf=0.97 Vminpu=0.88 
New object=Load.355779C0b     phases=1 bus1=SX3122817C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.46066720485687     pf=0.97 Vminpu=0.88 
New object=Load.355780B0a     phases=1 bus1=SX3160102B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.39049438178539     pf=0.97 Vminpu=0.88 
New object=Load.355780B0b     phases=1 bus1=SX3160102B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.33950561821461     pf=0.97 Vminpu=0.88 
New object=Load.355840B0a     phases=1 bus1=SX2822871B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.48039538741112     pf=0.97 Vminpu=0.88 
New object=Load.355840B0b     phases=1 bus1=SX2822871B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.24960461258888     pf=0.97 Vminpu=0.88 
New object=Load.355842A0a     phases=1 bus1=SX2876813A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.86290803849697     pf=0.97 Vminpu=0.88 
New object=Load.355842A0b     phases=1 bus1=SX2876813A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.00709196150303     pf=0.97 Vminpu=0.88 
New object=Load.355843A0a     phases=1 bus1=SX2952013A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.34880735874176     pf=0.97 Vminpu=0.88 
New object=Load.355843A0b     phases=1 bus1=SX2952013A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.20119264125824     pf=0.97 Vminpu=0.88 
New object=Load.355933A0a     phases=1 bus1=SX2916598A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.23759287893772     pf=0.97 Vminpu=0.88 
New object=Load.355933A0b     phases=1 bus1=SX2916598A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.31240712106228     pf=0.97 Vminpu=0.88 
New object=Load.355934A0a     phases=1 bus1=SX3048212A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.5060172021389      pf=0.97 Vminpu=0.88 
New object=Load.355934A0b     phases=1 bus1=SX3048212A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.0439827978611      pf=0.97 Vminpu=0.88 
New object=Load.355935A0a     phases=1 bus1=SX2691973A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.83943138360977     pf=0.97 Vminpu=0.88 
New object=Load.355935A0b     phases=1 bus1=SX2691973A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.48056861639023     pf=0.97 Vminpu=0.88 
New object=Load.355936A0a     phases=1 bus1=SX2954357A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.1074862241745      pf=0.97 Vminpu=0.88 
New object=Load.355936A0b     phases=1 bus1=SX2954357A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.1925137758255      pf=0.97 Vminpu=0.88 
New object=Load.355937A0a     phases=1 bus1=SX2841639A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.47601729929447     pf=0.97 Vminpu=0.88 
New object=Load.355937A0b     phases=1 bus1=SX2841639A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.393982700705529    pf=0.97 Vminpu=0.88 
New object=Load.355938A0a     phases=1 bus1=SX2804262A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.67490291118622     pf=0.97 Vminpu=0.88 
New object=Load.355938A0b     phases=1 bus1=SX2804262A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.64509708881378     pf=0.97 Vminpu=0.88 
New object=Load.355942A0a     phases=1 bus1=SX2973165A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.33227347791195     pf=0.97 Vminpu=0.88 
New object=Load.355942A0b     phases=1 bus1=SX2973165A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.53772652208805     pf=0.97 Vminpu=0.88 
New object=Load.355943C0a     phases=1 bus1=SX2785529C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.18290477752686     pf=0.97 Vminpu=0.88 
New object=Load.355943C0b     phases=1 bus1=SX2785529C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.98709522247314     pf=0.97 Vminpu=0.88 
New object=Load.355944B0a     phases=1 bus1=SX3197646B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.41216795384884     pf=0.97 Vminpu=0.88 
New object=Load.355944B0b     phases=1 bus1=SX3197646B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.31783204615116     pf=0.97 Vminpu=0.88 
New object=Load.356007A0a     phases=1 bus1=SX3141389A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.82313545703888     pf=0.97 Vminpu=0.88 
New object=Load.356007A0b     phases=1 bus1=SX3141389A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.496864542961121    pf=0.97 Vminpu=0.88 
New object=Load.356008A0a     phases=1 bus1=SX3197618A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.84192377328873     pf=0.97 Vminpu=0.88 
New object=Load.356008A0b     phases=1 bus1=SX3197618A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.47807622671127     pf=0.97 Vminpu=0.88 
New object=Load.356009A0a     phases=1 bus1=SX2691936A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.07928685188293     pf=0.97 Vminpu=0.88 
New object=Load.356009A0b     phases=1 bus1=SX2691936A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.24071314811707     pf=0.97 Vminpu=0.88 
New object=Load.356010A0a     phases=1 bus1=SX3216336A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.03995583593845     pf=0.97 Vminpu=0.88 
New object=Load.356010A0b     phases=1 bus1=SX3216336A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.83004416406155     pf=0.97 Vminpu=0.88 
New object=Load.356011A0a     phases=1 bus1=SX3216337A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.24938573360443     pf=0.97 Vminpu=0.88 
New object=Load.356011A0b     phases=1 bus1=SX3216337A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.06142663955687E-02 pf=0.97 Vminpu=0.88 
New object=Load.356012A0a     phases=1 bus1=SX2841615A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.07361239671707     pf=0.97 Vminpu=0.88 
New object=Load.356012A0b     phases=1 bus1=SX2841615A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.24638760328293     pf=0.97 Vminpu=0.88 
New object=Load.356013A0a     phases=1 bus1=SX2954348A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.30683200359344     pf=0.97 Vminpu=0.88 
New object=Load.356013A0b     phases=1 bus1=SX2954348A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.56316799640655     pf=0.97 Vminpu=0.88 
New object=Load.356014A0a     phases=1 bus1=SX3235249A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.44577173292637     pf=0.97 Vminpu=0.88 
New object=Load.356014A0b     phases=1 bus1=SX3235249A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.10422826707363     pf=0.97 Vminpu=0.88 
New object=Load.356015A0a     phases=1 bus1=SX2916599A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.44904307246208     pf=0.97 Vminpu=0.88 
New object=Load.356015A0b     phases=1 bus1=SX2916599A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.42095692753792     pf=0.97 Vminpu=0.88 
New object=Load.356062B0a     phases=1 bus1=SX3122816B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.71191506922245     pf=0.97 Vminpu=0.88 
New object=Load.356062B0b     phases=1 bus1=SX3122816B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.01808493077755     pf=0.97 Vminpu=0.88 
New object=Load.356063C0a     phases=1 bus1=SX3160103C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.28433320522308     pf=0.97 Vminpu=0.88 
New object=Load.356063C0b     phases=1 bus1=SX3160103C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.815666794776917    pf=0.97 Vminpu=0.88 
New object=Load.356064B0a     phases=1 bus1=SX2935556B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.475152751803398    pf=0.97 Vminpu=0.88 
New object=Load.356064B0b     phases=1 bus1=SX2935556B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.2548472481966      pf=0.97 Vminpu=0.88 
New object=Load.356065B0a     phases=1 bus1=SX3104124B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.52111369132996     pf=0.97 Vminpu=0.88 
New object=Load.356065B0b     phases=1 bus1=SX3104124B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.31888630867004     pf=0.97 Vminpu=0.88 
New object=Load.356787C0a     phases=1 bus1=SX2970804C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.368930554986       pf=0.97 Vminpu=0.88 
New object=Load.356787C0b     phases=1 bus1=SX2970804C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.801069445014       pf=0.97 Vminpu=0.88 
New object=Load.356788C0a     phases=1 bus1=SX3176661C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.88153597831726     pf=0.97 Vminpu=0.88 
New object=Load.356788C0b     phases=1 bus1=SX3176661C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.188464021682739    pf=0.97 Vminpu=0.88 
New object=Load.356789C0a     phases=1 bus1=SX3048937C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.34781536459923     pf=0.97 Vminpu=0.88 
New object=Load.356789C0b     phases=1 bus1=SX3048937C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.752184635400772    pf=0.97 Vminpu=0.88 
New object=Load.356790C0a     phases=1 bus1=SX2804957C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.403316596746445    pf=0.97 Vminpu=0.88 
New object=Load.356790C0b     phases=1 bus1=SX2804957C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.66668340325356     pf=0.97 Vminpu=0.88 
New object=Load.356791C0a     phases=1 bus1=SX2767343C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.84576767802239     pf=0.97 Vminpu=0.88 
New object=Load.356791C0b     phases=1 bus1=SX2767343C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.41423232197761     pf=0.97 Vminpu=0.88 
New object=Load.356793C0a     phases=1 bus1=SX3179608C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.275591006279      pf=0.97 Vminpu=0.88 
New object=Load.356793C0b     phases=1 bus1=SX3179608C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.98440899372101     pf=0.97 Vminpu=0.88 
New object=Load.356794C0a     phases=1 bus1=SX3086002C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.32172627389431     pf=0.97 Vminpu=0.88 
New object=Load.356794C0b     phases=1 bus1=SX3086002C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.84827372610569     pf=0.97 Vminpu=0.88 
New object=Load.356795C0a     phases=1 bus1=SX2842330C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.26785594820976     pf=0.97 Vminpu=0.88 
New object=Load.356795C0b     phases=1 bus1=SX2842330C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.90214405179024     pf=0.97 Vminpu=0.88 
New object=Load.356796C0a     phases=1 bus1=SX3235945C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.55182959616184     pf=0.97 Vminpu=0.88 
New object=Load.356796C0b     phases=1 bus1=SX3235945C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.61817040383816     pf=0.97 Vminpu=0.88 
New object=Load.356797C0a     phases=1 bus1=SX2955006C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.27219563961029     pf=0.97 Vminpu=0.88 
New object=Load.356797C0b     phases=1 bus1=SX2955006C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.89780436038971     pf=0.97 Vminpu=0.88 
New object=Load.356798C0a     phases=1 bus1=SX2692600C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.38611154735088     pf=0.97 Vminpu=0.88 
New object=Load.356798C0b     phases=1 bus1=SX2692600C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.78388845264912     pf=0.97 Vminpu=0.88 
New object=Load.356800A0a     phases=1 bus1=SX3235946A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.50691148638725     pf=0.97 Vminpu=0.88 
New object=Load.356800A0b     phases=1 bus1=SX3235946A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.363088513612746    pf=0.97 Vminpu=0.88 
New object=Load.356801A0a     phases=1 bus1=SX3011229A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.80462433099747     pf=0.97 Vminpu=0.88 
New object=Load.356801A0b     phases=1 bus1=SX3011229A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.51537566900253     pf=0.97 Vminpu=0.88 
New object=Load.356802A0a     phases=1 bus1=SX2767342A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.5534083199501      pf=0.97 Vminpu=0.88 
New object=Load.356802A0b     phases=1 bus1=SX2767342A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.3165916800499      pf=0.97 Vminpu=0.88 
New object=Load.356803A0a     phases=1 bus1=SX2748780A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.64677297174931     pf=0.97 Vminpu=0.88 
New object=Load.356803A0b     phases=1 bus1=SX2748780A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.22322702825069     pf=0.97 Vminpu=0.88 
New object=Load.356804A0a     phases=1 bus1=SX2823544A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.63107659935951     pf=0.97 Vminpu=0.88 
New object=Load.356804A0b     phases=1 bus1=SX2823544A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.23892340064049     pf=0.97 Vminpu=0.88 
New object=Load.356805A0a     phases=1 bus1=SX3195321A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.20602944612503     pf=0.97 Vminpu=0.88 
New object=Load.356805A0b     phases=1 bus1=SX3195321A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.11397055387497     pf=0.97 Vminpu=0.88 
New object=Load.356807A0a     phases=1 bus1=SX2823545A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.41786211013794     pf=0.97 Vminpu=0.88 
New object=Load.356807A0b     phases=1 bus1=SX2823545A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.45213788986206     pf=0.97 Vminpu=0.88 
New object=Load.356808A0a     phases=1 bus1=SX3101782A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.17474545836449     pf=0.97 Vminpu=0.88 
New object=Load.356808A0b     phases=1 bus1=SX3101782A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.12525454163551     pf=0.97 Vminpu=0.88 
New object=Load.356809A0a     phases=1 bus1=SX2936214A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.50387067198753     pf=0.97 Vminpu=0.88 
New object=Load.356809A0b     phases=1 bus1=SX2936214A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.36612932801247     pf=0.97 Vminpu=0.88 
New object=Load.356810C0a     phases=1 bus1=SX3142049C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.36853847682476     pf=0.97 Vminpu=0.88 
New object=Load.356810C0b     phases=1 bus1=SX3142049C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.70146152317524     pf=0.97 Vminpu=0.88 
New object=Load.356811A0a     phases=1 bus1=SX2804956A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.35739841222763     pf=0.97 Vminpu=0.88 
New object=Load.356811A0b     phases=1 bus1=SX2804956A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.51260158777237     pf=0.97 Vminpu=0.88 
New object=Load.356814C0a     phases=1 bus1=SX2730106C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.711173724532127    pf=0.97 Vminpu=0.88 
New object=Load.356814C0b     phases=1 bus1=SX2730106C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.45882627546787     pf=0.97 Vminpu=0.88 
New object=Load.356815A0a     phases=1 bus1=SX2936212A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.11920422673225     pf=0.97 Vminpu=0.88 
New object=Load.356815A0b     phases=1 bus1=SX2936212A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.75079577326775     pf=0.97 Vminpu=0.88 
New object=Load.391736B0a     phases=1 bus1=SX3029495B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.74160957813263     pf=0.97 Vminpu=0.88 
New object=Load.391736B0b     phases=1 bus1=SX3029495B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.09839042186737     pf=0.97 Vminpu=0.88 
New object=Load.391737B0a     phases=1 bus1=SX2804247B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.86622993946076     pf=0.97 Vminpu=0.88 
New object=Load.391737B0b     phases=1 bus1=SX2804247B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.86377006053925     pf=0.97 Vminpu=0.88 
New object=Load.391738B0a     phases=1 bus1=SX3104115B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.45472510755062     pf=0.97 Vminpu=0.88 
New object=Load.391738B0b     phases=1 bus1=SX3104115B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.435274892449379    pf=0.97 Vminpu=0.88 
New object=Load.391739B0a     phases=1 bus1=SX2954339B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.15184180855751     pf=0.97 Vminpu=0.88 
New object=Load.391739B0b     phases=1 bus1=SX2954339B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.57815819144249     pf=0.97 Vminpu=0.88 
New object=Load.391740B0a     phases=1 bus1=SX3048200B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.37376977026463     pf=0.97 Vminpu=0.88 
New object=Load.391740B0b     phases=1 bus1=SX3048200B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.51623022973537     pf=0.97 Vminpu=0.88 
New object=Load.391741B0a     phases=1 bus1=SX3216339B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.42525146245957     pf=0.97 Vminpu=0.88 
New object=Load.391741B0b     phases=1 bus1=SX3216339B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.30474853754044     pf=0.97 Vminpu=0.88 
New object=Load.391742B0a     phases=1 bus1=SX3048201B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.657267333865166    pf=0.97 Vminpu=0.88 
New object=Load.391742B0b     phases=1 bus1=SX3048201B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.07273266613483     pf=0.97 Vminpu=0.88 
New object=Load.391743B0a     phases=1 bus1=SX3141390B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.8070638358593      pf=0.97 Vminpu=0.88 
New object=Load.391743B0b     phases=1 bus1=SX3141390B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.9229361641407      pf=0.97 Vminpu=0.88 
New object=Load.391744B0a     phases=1 bus1=SX2710537B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.99451698124409     pf=0.97 Vminpu=0.88 
New object=Load.391744B0b     phases=1 bus1=SX2710537B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.73548301875591     pf=0.97 Vminpu=0.88 
New object=Load.391745B0a     phases=1 bus1=SX2673300B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.238504590988159    pf=0.97 Vminpu=0.88 
New object=Load.391745B0b     phases=1 bus1=SX2673300B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.49149540901184     pf=0.97 Vminpu=0.88 
New object=Load.391746B0a     phases=1 bus1=SX3085388B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.342574118971825    pf=0.97 Vminpu=0.88 
New object=Load.391746B0b     phases=1 bus1=SX3085388B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.54742588102818     pf=0.97 Vminpu=0.88 
New object=Load.391747B0a     phases=1 bus1=SX2822859B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.88263593792915     pf=0.97 Vminpu=0.88 
New object=Load.391747B0b     phases=1 bus1=SX2822859B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.84736406207085     pf=0.97 Vminpu=0.88 
New object=Load.391748B0a     phases=1 bus1=SX2991902B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.71710975706577     pf=0.97 Vminpu=0.88 
New object=Load.391748B0b     phases=1 bus1=SX2991902B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.01289024293423     pf=0.97 Vminpu=0.88 
New object=Load.391749B0a     phases=1 bus1=SX2991918B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.46529901742935     pf=0.97 Vminpu=0.88 
New object=Load.391749B0b     phases=1 bus1=SX2991918B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.26470098257065     pf=0.97 Vminpu=0.88 
New object=Load.391750B0a     phases=1 bus1=SX2897764B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.615274083018303    pf=0.97 Vminpu=0.88 
New object=Load.391750B0b     phases=1 bus1=SX2897764B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.1147259169817      pf=0.97 Vminpu=0.88 
New object=Load.391751B0a     phases=1 bus1=SX2860488B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.83359534621239     pf=0.97 Vminpu=0.88 
New object=Load.391751B0b     phases=1 bus1=SX2860488B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.896404653787613    pf=0.97 Vminpu=0.88 
New object=Load.391752B0a     phases=1 bus1=SX2804260B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.53826717674732     pf=0.97 Vminpu=0.88 
New object=Load.391752B0b     phases=1 bus1=SX2804260B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.19173282325268     pf=0.97 Vminpu=0.88 
New object=Load.391753B0a     phases=1 bus1=SX2973163B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.80795838832855     pf=0.97 Vminpu=0.88 
New object=Load.391753B0b     phases=1 bus1=SX2973163B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.08204161167145     pf=0.97 Vminpu=0.88 
New object=Load.391755B0a     phases=1 bus1=SX3104130B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.31583246171475     pf=0.97 Vminpu=0.88 
New object=Load.391755B0b     phases=1 bus1=SX3104130B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.41416753828526     pf=0.97 Vminpu=0.88 
New object=Load.391756B0a     phases=1 bus1=SX2879079B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.49347107887268     pf=0.97 Vminpu=0.88 
New object=Load.391756B0b     phases=1 bus1=SX2879079B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.34652892112732     pf=0.97 Vminpu=0.88 
New object=Load.391757B0a     phases=1 bus1=SX2991917B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.189729252457619    pf=0.97 Vminpu=0.88 
New object=Load.391757B0b     phases=1 bus1=SX2991917B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.70027074754238     pf=0.97 Vminpu=0.88 
New object=Load.391758B0a     phases=1 bus1=SX2841636B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.28387739181519     pf=0.97 Vminpu=0.88 
New object=Load.391758B0b     phases=1 bus1=SX2841636B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.55612260818481     pf=0.97 Vminpu=0.88 
New object=Load.391765B0a     phases=1 bus1=SX3085389B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.43400058925152     pf=0.97 Vminpu=0.88 
New object=Load.391765B0b     phases=1 bus1=SX3085389B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.295999410748482    pf=0.97 Vminpu=0.88 
New object=Load.391973C0a     phases=1 bus1=SX2673319C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.16759947538376     pf=0.97 Vminpu=0.88 
New object=Load.391973C0b     phases=1 bus1=SX2673319C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.93240052461624     pf=0.97 Vminpu=0.88 
New object=Load.391976C0a     phases=1 bus1=SX2841631C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.220863223671913    pf=0.97 Vminpu=0.88 
New object=Load.391976C0b     phases=1 bus1=SX2841631C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.94913677632809     pf=0.97 Vminpu=0.88 
New object=Load.391977A0a     phases=1 bus1=SX3216350A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.77322799682617     pf=0.97 Vminpu=0.88 
New object=Load.391977A0b     phases=1 bus1=SX3216350A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.67720031738288E-02 pf=0.97 Vminpu=0.88 
New object=Load.391978C0a     phases=1 bus1=SX3141402C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.89871302306652     pf=0.97 Vminpu=0.88 
New object=Load.391978C0b     phases=1 bus1=SX3141402C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.27128697693348     pf=0.97 Vminpu=0.88 
New object=Load.391979C0a     phases=1 bus1=SX3197642C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.82328501939774     pf=0.97 Vminpu=0.88 
New object=Load.391979C0b     phases=1 bus1=SX3197642C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.27671498060226     pf=0.97 Vminpu=0.88 
New object=Load.391980A0a     phases=1 bus1=SX2691952A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.71750009775162     pf=0.97 Vminpu=0.88 
New object=Load.391980A0b     phases=1 bus1=SX2691952A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.60249990224838     pf=0.97 Vminpu=0.88 
New object=Load.391981A0a     phases=1 bus1=SX2879081A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05521412849426     pf=0.97 Vminpu=0.88 
New object=Load.391981A0b     phases=1 bus1=SX2879081A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.26478587150574     pf=0.97 Vminpu=0.88 
New object=Load.391985A0a     phases=1 bus1=SX2785530A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.20630798637867     pf=0.97 Vminpu=0.88 
New object=Load.391985A0b     phases=1 bus1=SX2785530A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.34369201362133     pf=0.97 Vminpu=0.88 
New object=Load.391986A0a     phases=1 bus1=SX2766723A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.00316218495369     pf=0.97 Vminpu=0.88 
New object=Load.391986A0b     phases=1 bus1=SX2766723A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.86683781504631     pf=0.97 Vminpu=0.88 
New object=Load.391987A0a     phases=1 bus1=SX3122822A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.31490273416042     pf=0.97 Vminpu=0.88 
New object=Load.391987A0b     phases=1 bus1=SX3122822A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.55509726583958     pf=0.97 Vminpu=0.88 
New object=Load.391989A0a     phases=1 bus1=SX2766747A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.42326323986053     pf=0.97 Vminpu=0.88 
New object=Load.391989A0b     phases=1 bus1=SX2766747A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.44673676013946     pf=0.97 Vminpu=0.88 
New object=Load.391990A0a     phases=1 bus1=SX2858163A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.02894933462143     pf=0.97 Vminpu=0.88 
New object=Load.391990A0b     phases=1 bus1=SX2858163A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.29105066537857     pf=0.97 Vminpu=0.88 
New object=Load.391991A0a     phases=1 bus1=SX3216346A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.45761934757233     pf=0.97 Vminpu=0.88 
New object=Load.391991A0b     phases=1 bus1=SX3216346A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.862380652427674    pf=0.97 Vminpu=0.88 
New object=Load.391992A0a     phases=1 bus1=SX3029500A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.64502050101757     pf=0.97 Vminpu=0.88 
New object=Load.391992A0b     phases=1 bus1=SX3029500A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.22497949898243     pf=0.97 Vminpu=0.88 
New object=Load.391993A0a     phases=1 bus1=SX3156034A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.26034570932388     pf=0.97 Vminpu=0.88 
New object=Load.391993A0b     phases=1 bus1=SX3156034A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.28965429067612     pf=0.97 Vminpu=0.88 
New object=Load.391994A0a     phases=1 bus1=SX3066821A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.69704496920109     pf=0.97 Vminpu=0.88 
New object=Load.391994A0b     phases=1 bus1=SX3066821A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.17295503079891     pf=0.97 Vminpu=0.88 
New object=Load.391995A0a     phases=1 bus1=SX2748140A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.57831724762917     pf=0.97 Vminpu=0.88 
New object=Load.391995A0b     phases=1 bus1=SX2748140A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.29168275237083     pf=0.97 Vminpu=0.88 
New object=Load.391996A0a     phases=1 bus1=SX3141412A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.73467152833939     pf=0.97 Vminpu=0.88 
New object=Load.391996A0b     phases=1 bus1=SX3141412A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.58532847166061     pf=0.97 Vminpu=0.88 
New object=Load.392036B0a     phases=1 bus1=SX2991915B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.24873753547668     pf=0.97 Vminpu=0.88 
New object=Load.392036B0b     phases=1 bus1=SX2991915B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.48126246452332     pf=0.97 Vminpu=0.88 
New object=Load.392037B0a     phases=1 bus1=SX2673320B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.84252444684506     pf=0.97 Vminpu=0.88 
New object=Load.392037B0b     phases=1 bus1=SX2673320B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.88747555315495     pf=0.97 Vminpu=0.88 
New object=Load.392038B0a     phases=1 bus1=SX2841634B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.26179572939873     pf=0.97 Vminpu=0.88 
New object=Load.392038B0b     phases=1 bus1=SX2841634B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.32820427060127     pf=0.97 Vminpu=0.88 
New object=Load.441311A0a     phases=1 bus1=SX2766720A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.13360491931438     pf=0.97 Vminpu=0.88 
New object=Load.441311A0b     phases=1 bus1=SX2766720A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.736395080685616    pf=0.97 Vminpu=0.88 
New object=Load.441331C0a     phases=1 bus1=SX3235254C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.58366618394852     pf=0.97 Vminpu=0.88 
New object=Load.441331C0b     phases=1 bus1=SX3235254C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.58633381605148     pf=0.97 Vminpu=0.88 
New object=Load.441854C0a     phases=1 bus1=SX2935566C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.03015450417995     pf=0.97 Vminpu=0.88 
New object=Load.441854C0b     phases=1 bus1=SX2935566C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.13984549582005     pf=0.97 Vminpu=0.88 
New object=Load.442373C0a     phases=1 bus1=SX3141393C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.05370406985283     pf=0.97 Vminpu=0.88 
New object=Load.442373C0b     phases=1 bus1=SX3141393C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.11629593014717     pf=0.97 Vminpu=0.88 
New object=Load.20107636A0a   phases=1 bus1=SX3030204A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.01549320161343     pf=0.97 Vminpu=0.88 
New object=Load.20107636A0b   phases=1 bus1=SX3030204A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.85450679838657     pf=0.97 Vminpu=0.88 
New object=Load.20107693B0a   phases=1 bus1=SX3160868B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.06197486400604     pf=0.97 Vminpu=0.88 
New object=Load.20107693B0b   phases=1 bus1=SX3160868B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.66802513599396     pf=0.97 Vminpu=0.88 
New object=Load.2044328C0a    phases=1 bus1=SX2785524C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.14949578642845     pf=0.97 Vminpu=0.88 
New object=Load.2044328C0b    phases=1 bus1=SX2785524C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.95050421357155     pf=0.97 Vminpu=0.88 
New object=Load.2099529C0a    phases=1 bus1=SX3235268C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.11442581295967     pf=0.97 Vminpu=0.88 
New object=Load.2099529C0b    phases=1 bus1=SX3235268C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.05557418704033     pf=0.97 Vminpu=0.88 
New object=Load.2118808A0a    phases=1 bus1=SX3122825A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.73808708786964     pf=0.97 Vminpu=0.88 
New object=Load.2118808A0b    phases=1 bus1=SX3122825A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.56191291213036     pf=0.97 Vminpu=0.88 
New object=Load.2118822A0a    phases=1 bus1=SX2991920A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05706851005554     pf=0.97 Vminpu=0.88 
New object=Load.2118822A0b    phases=1 bus1=SX2991920A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.26293148994446     pf=0.97 Vminpu=0.88 
New object=Load.2118903B0a    phases=1 bus1=SX2973146B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.51745184123516     pf=0.97 Vminpu=0.88 
New object=Load.2118903B0b    phases=1 bus1=SX2973146B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.21254815876484     pf=0.97 Vminpu=0.88 
New object=Load.2119958B0a    phases=1 bus1=SX2935568B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.60759417533875     pf=0.97 Vminpu=0.88 
New object=Load.2119958B0b    phases=1 bus1=SX2935568B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.232405824661255    pf=0.97 Vminpu=0.88 
New object=Load.2120126A0a    phases=1 bus1=SX2814529A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.26361986994743     pf=0.97 Vminpu=0.88 
New object=Load.2120126A0b    phases=1 bus1=SX2814529A.2 kV=.120 Status=variable Model=1 Conn=wye kW=13.4763801300526     pf=0.97 Vminpu=0.88 
New object=Load.2120126B0a    phases=1 bus1=SX2814529B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.54379167556763     pf=0.97 Vminpu=0.88 
New object=Load.2120126B0b    phases=1 bus1=SX2814529B.2 kV=.120 Status=variable Model=1 Conn=wye kW=14.9062083244324     pf=0.97 Vminpu=0.88 
New object=Load.2120126C0a    phases=1 bus1=SX2814529C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.95473550200462     pf=0.97 Vminpu=0.88 
New object=Load.2120126C0b    phases=1 bus1=SX2814529C.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.3852644979954     pf=0.97 Vminpu=0.88 
New object=Load.2120183C0a    phases=1 bus1=SX3122818C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.01823376297951     pf=0.97 Vminpu=0.88 
New object=Load.2120183C0b    phases=1 bus1=SX3122818C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.15176623702049     pf=0.97 Vminpu=0.88 
New object=Load.2120195B0a    phases=1 bus1=SX3048209B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.50640078604221     pf=0.97 Vminpu=0.88 
New object=Load.2120195B0b    phases=1 bus1=SX3048209B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.223599213957787    pf=0.97 Vminpu=0.88 
New object=Load.2120786A0a    phases=1 bus1=SX2841628A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.15441375494003     pf=0.97 Vminpu=0.88 
New object=Load.2120786A0b    phases=1 bus1=SX2841628A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.715586245059967    pf=0.97 Vminpu=0.88 
New object=Load.2120855A0a    phases=1 bus1=SX2673316A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.35781431496143     pf=0.97 Vminpu=0.88 
New object=Load.2120855A0b    phases=1 bus1=SX2673316A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.192185685038567    pf=0.97 Vminpu=0.88 
New object=Load.2121368A0a    phases=1 bus1=SX2748143A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.15882668614388     pf=0.97 Vminpu=0.88 
New object=Load.2121368A0b    phases=1 bus1=SX2748143A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.71117331385612     pf=0.97 Vminpu=0.88 
New object=Load.2121587A0a    phases=1 bus1=SX2860477A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.16476374864578     pf=0.97 Vminpu=0.88 
New object=Load.2121587A0b    phases=1 bus1=SX2860477A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.15523625135422     pf=0.97 Vminpu=0.88 
New object=Load.2126875B0a    phases=1 bus1=SX3066811B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.80550564289093     pf=0.97 Vminpu=0.88 
New object=Load.2126875B0b    phases=1 bus1=SX3066811B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.92449435710907     pf=0.97 Vminpu=0.88 
New object=Load.2127090C0a    phases=1 bus1=SX2954352C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.41832148730755     pf=0.97 Vminpu=0.88 
New object=Load.2127090C0b    phases=1 bus1=SX2954352C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.75167851269245     pf=0.97 Vminpu=0.88 
New object=Load.2127146B0a    phases=1 bus1=SX3160864B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.31178246498108     pf=0.97 Vminpu=0.88 
New object=Load.2127146B0b    phases=1 bus1=SX3160864B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.52821753501892     pf=0.97 Vminpu=0.88 
New object=Load.2127253A0a    phases=1 bus1=SX3085401A.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.17680178284645     pf=0.97 Vminpu=0.88 
New object=Load.2127253A0b    phases=1 bus1=SX3085401A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.12319821715355     pf=0.97 Vminpu=0.88 
New object=Load.2127319B0a    phases=1 bus1=SX2766744B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.5504896903038      pf=0.97 Vminpu=0.88 
New object=Load.2127319B0b    phases=1 bus1=SX2766744B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.1795103096962      pf=0.97 Vminpu=0.88 
New object=Load.2127372A0a    phases=1 bus1=SX2804259A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.1552066475153      pf=0.97 Vminpu=0.88 
New object=Load.2127372A0b    phases=1 bus1=SX2804259A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.7147933524847      pf=0.97 Vminpu=0.88 
New object=Load.2127390C0a    phases=1 bus1=SX2860486C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.67188023328781     pf=0.97 Vminpu=0.88 
New object=Load.2127390C0b    phases=1 bus1=SX2860486C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.42811976671219     pf=0.97 Vminpu=0.88 
New object=Load.2127681B0a    phases=1 bus1=SX2785522B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.331483266949654    pf=0.97 Vminpu=0.88 
New object=Load.2127681B0b    phases=1 bus1=SX2785522B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.39851673305035     pf=0.97 Vminpu=0.88 
New object=Load.2128007C0a    phases=1 bus1=SX2897766C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.57361132621765     pf=0.97 Vminpu=0.88 
New object=Load.2128007C0b    phases=1 bus1=SX2897766C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.59638867378235     pf=0.97 Vminpu=0.88 
New object=Load.2128464C0a    phases=1 bus1=SX3048889C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.3408244484663      pf=0.97 Vminpu=0.88 
New object=Load.2128464C0b    phases=1 bus1=SX3048889C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.8291755515337      pf=0.97 Vminpu=0.88 
New object=Load.2128517C0a    phases=1 bus1=SX3048890C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.07767812371254     pf=0.97 Vminpu=0.88 
New object=Load.2128517C0b    phases=1 bus1=SX3048890C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.09232187628746     pf=0.97 Vminpu=0.88 
New object=Load.2129399C0a    phases=1 bus1=SX2991921C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.31851297199726     pf=0.97 Vminpu=0.88 
New object=Load.2129399C0b    phases=1 bus1=SX2991921C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.85148702800274     pf=0.97 Vminpu=0.88 
New object=Load.2129466A0a    phases=1 bus1=SX3011293A.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.4856060552597     pf=0.97 Vminpu=0.88 
New object=Load.2129466A0b    phases=1 bus1=SX3011293A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.2543939447403      pf=0.97 Vminpu=0.88 
New object=Load.2129466B0a    phases=1 bus1=SX3011293B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.72173398733139E-02 pf=0.97 Vminpu=0.88 
New object=Load.2129466B0b    phases=1 bus1=SX3011293B.2 kV=.120 Status=variable Model=1 Conn=wye kW=19.4127826601267     pf=0.97 Vminpu=0.88 
New object=Load.2129466C0a    phases=1 bus1=SX3011293C.1 kV=.120 Status=variable Model=1 Conn=wye kW=17.5202069449425     pf=0.97 Vminpu=0.88 
New object=Load.2129466C0b    phases=1 bus1=SX3011293C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.81979305505753     pf=0.97 Vminpu=0.88 
New object=Load.2129923C0a    phases=1 bus1=SX3123509C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.18685448765755     pf=0.97 Vminpu=0.88 
New object=Load.2129923C0b    phases=1 bus1=SX3123509C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.91314551234245     pf=0.97 Vminpu=0.88 
New object=Load.2147018B0a    phases=1 bus1=SX2841620B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.24308498382568     pf=0.97 Vminpu=0.88 
New object=Load.2147018B0b    phases=1 bus1=SX2841620B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.596915016174316    pf=0.97 Vminpu=0.88 
New object=Load.2147708B0a    phases=1 bus1=SX2991929B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.57249021470547     pf=0.97 Vminpu=0.88 
New object=Load.2147708B0b    phases=1 bus1=SX2991929B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.15750978529453     pf=0.97 Vminpu=0.88 
New object=Load.2147899C0a    phases=1 bus1=SX3160793C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.972456991672516    pf=0.97 Vminpu=0.88 
New object=Load.2147899C0b    phases=1 bus1=SX3160793C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.12754300832748     pf=0.97 Vminpu=0.88 
New object=Load.2147974B0a    phases=1 bus1=SX2691946B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.15503946781158     pf=0.97 Vminpu=0.88 
New object=Load.2147974B0b    phases=1 bus1=SX2691946B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.68496053218842     pf=0.97 Vminpu=0.88 
New object=Load.2148060C0a    phases=1 bus1=SX2991940C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.55368010997772     pf=0.97 Vminpu=0.88 
New object=Load.2148060C0b    phases=1 bus1=SX2991940C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.54631989002228     pf=0.97 Vminpu=0.88 
New object=Load.2148580B0a    phases=1 bus1=SX3197636B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.97155983150005     pf=0.97 Vminpu=0.88 
New object=Load.2148580B0b    phases=1 bus1=SX3197636B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.758440168499947    pf=0.97 Vminpu=0.88 
New object=Load.2148633A0a    phases=1 bus1=SX2991905A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.21968296766281     pf=0.97 Vminpu=0.88 
New object=Load.2148633A0b    phases=1 bus1=SX2991905A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.08031703233719     pf=0.97 Vminpu=0.88 
New object=Load.2149184C0a    phases=1 bus1=SX3141395C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.30639136850834     pf=0.97 Vminpu=0.88 
New object=Load.2149184C0b    phases=1 bus1=SX3141395C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.86360863149166     pf=0.97 Vminpu=0.88 
New object=Load.2150172A0a    phases=1 bus1=SX2748135A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.76683330535889     pf=0.97 Vminpu=0.88 
New object=Load.2150172A0b    phases=1 bus1=SX2748135A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.10316669464111     pf=0.97 Vminpu=0.88 
New object=Load.2150189A0a    phases=1 bus1=SX2729412A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.68911276161671     pf=0.97 Vminpu=0.88 
New object=Load.2150189A0b    phases=1 bus1=SX2729412A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.18088723838329     pf=0.97 Vminpu=0.88 
New object=Load.2150292A0a    phases=1 bus1=SX2839305A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.32497780323029     pf=0.97 Vminpu=0.88 
New object=Load.2150292A0b    phases=1 bus1=SX2839305A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.99502219676971     pf=0.97 Vminpu=0.88 
New object=Load.21015706A0a   phases=1 bus1=SX3160123A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.38795923471451     pf=0.97 Vminpu=0.88 
New object=Load.21015706A0b   phases=1 bus1=SX3160123A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.93204076528549     pf=0.97 Vminpu=0.88 
New object=Load.21015829A0a   phases=1 bus1=SX2822861A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.07789335012436     pf=0.97 Vminpu=0.88 
New object=Load.21015829A0b   phases=1 bus1=SX2822861A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.79210664987564     pf=0.97 Vminpu=0.88 
New object=Load.21031684A0a   phases=1 bus1=SX2841616A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.04591065466404     pf=0.97 Vminpu=0.88 
New object=Load.21031684A0b   phases=1 bus1=SX2841616A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.82408934533596     pf=0.97 Vminpu=0.88 
New object=Load.21031694B0a   phases=1 bus1=SX3122812B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.85382362008095     pf=0.97 Vminpu=0.88 
New object=Load.21031694B0b   phases=1 bus1=SX3122812B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.73617637991905     pf=0.97 Vminpu=0.88 
New object=Load.21148701B0a   phases=1 bus1=SX2897771B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.37079155445099     pf=0.97 Vminpu=0.88 
New object=Load.21148701B0b   phases=1 bus1=SX2897771B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.46920844554901     pf=0.97 Vminpu=0.88 
New object=Load.21149420A0a   phases=1 bus1=SX3178973A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.68113002300262     pf=0.97 Vminpu=0.88 
New object=Load.21149420A0b   phases=1 bus1=SX3178973A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.18886997699738     pf=0.97 Vminpu=0.88 
New object=Load.21197413C0a   phases=1 bus1=SX3141411C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=27.5417051148415     pf=0.97 Vminpu=0.88 
New object=Load.21197413C0b   phases=1 bus1=SX3141411C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=2.97829488515854     pf=0.97 Vminpu=0.88 
New object=Load.21209868A0a   phases=1 bus1=SX2710518A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.5981939971447      pf=0.97 Vminpu=0.88 
New object=Load.21209868A0b   phases=1 bus1=SX2710518A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.2718060028553      pf=0.97 Vminpu=0.88 
New object=Load.21236413B0a   phases=1 bus1=SX3085391B.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.6018905192614     pf=0.97 Vminpu=0.88 
New object=Load.21236413B0b   phases=1 bus1=SX3085391B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.84810948073864     pf=0.97 Vminpu=0.88 
New object=Load.21243817A0a   phases=1 bus1=SX2955076A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.93045683860779     pf=0.97 Vminpu=0.88 
New object=Load.21243817A0b   phases=1 bus1=SX2955076A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.389543161392212    pf=0.97 Vminpu=0.88 
New object=Load.21248901B0a   phases=1 bus1=SX2729430B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.25848900973797     pf=0.97 Vminpu=0.88 
New object=Load.21248901B0b   phases=1 bus1=SX2729430B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.47151099026203     pf=0.97 Vminpu=0.88 
New object=Load.21249626B0a   phases=1 bus1=SX3142079B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.23690043449402     pf=0.97 Vminpu=0.88 
New object=Load.21249626B0b   phases=1 bus1=SX3142079B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.60309956550598     pf=0.97 Vminpu=0.88 
New object=Load.21249647B0a   phases=1 bus1=SX2955055B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.72141050159931     pf=0.97 Vminpu=0.88 
New object=Load.21249647B0b   phases=1 bus1=SX2955055B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.00858949840069     pf=0.97 Vminpu=0.88 
New object=Load.21249674B0a   phases=1 bus1=SX2879753B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.52897637367249     pf=0.97 Vminpu=0.88 
New object=Load.21249674B0b   phases=1 bus1=SX2879753B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.20102362632752     pf=0.97 Vminpu=0.88 
New object=Load.21325725C0a   phases=1 bus1=SX2842390C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.935377162694931    pf=0.97 Vminpu=0.88 
New object=Load.21325725C0b   phases=1 bus1=SX2842390C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.16462283730507     pf=0.97 Vminpu=0.88 
New object=Load.21357515A0a   phases=1 bus1=SX2710511A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.06006437659264     pf=0.97 Vminpu=0.88 
New object=Load.21357515A0b   phases=1 bus1=SX2710511A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.80993562340736     pf=0.97 Vminpu=0.88 
New object=Load.21357865A0a   phases=1 bus1=SX2766719A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.77145446002483     pf=0.97 Vminpu=0.88 
New object=Load.21357865A0b   phases=1 bus1=SX2766719A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.09854553997517     pf=0.97 Vminpu=0.88 
New object=Load.21357901B0a   phases=1 bus1=SX3160117B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.00687278985977     pf=0.97 Vminpu=0.88 
New object=Load.21357901B0b   phases=1 bus1=SX3160117B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.72312721014023     pf=0.97 Vminpu=0.88 
New object=Load.21357984C0a   phases=1 bus1=SX2897790C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.1675768750906      pf=0.97 Vminpu=0.88 
New object=Load.21357984C0b   phases=1 bus1=SX2897790C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.0024231249094      pf=0.97 Vminpu=0.88 
New object=Load.21373784A0a   phases=1 bus1=SX3066817A.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.2846792244911     pf=0.97 Vminpu=0.88 
New object=Load.21373784A0b   phases=1 bus1=SX3066817A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.45532077550888     pf=0.97 Vminpu=0.88 
New object=Load.21380156B0a   phases=1 bus1=SX2841641B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.46399261951447     pf=0.97 Vminpu=0.88 
New object=Load.21380156B0b   phases=1 bus1=SX2841641B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.37600738048553     pf=0.97 Vminpu=0.88 
New object=Load.21380325B0a   phases=1 bus1=SX2674027B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.521804766654968    pf=0.97 Vminpu=0.88 
New object=Load.21380325B0b   phases=1 bus1=SX2674027B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.20819523334503     pf=0.97 Vminpu=0.88 
New object=Load.21380453A0a   phases=1 bus1=SX3010557A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.05336450338364     pf=0.97 Vminpu=0.88 
New object=Load.21380453A0b   phases=1 bus1=SX3010557A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.26663549661636     pf=0.97 Vminpu=0.88 
New object=Load.21380500C0a   phases=1 bus1=SX3235242C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.54957874417305     pf=0.97 Vminpu=0.88 
New object=Load.21380500C0b   phases=1 bus1=SX3235242C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.62042125582695     pf=0.97 Vminpu=0.88 
New object=Load.21380528A0a   phases=1 bus1=SX2973150A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.55447815179825     pf=0.97 Vminpu=0.88 
New object=Load.21380528A0b   phases=1 bus1=SX2973150A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.76552184820175     pf=0.97 Vminpu=0.88 
New object=Load.21380599A0a   phases=1 bus1=SX3066804A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.89248702526093     pf=0.97 Vminpu=0.88 
New object=Load.21380599A0b   phases=1 bus1=SX3066804A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.40751297473907     pf=0.97 Vminpu=0.88 
New object=Load.21380616A0a   phases=1 bus1=SX2879067A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.140513435006142    pf=0.97 Vminpu=0.88 
New object=Load.21380616A0b   phases=1 bus1=SX2879067A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.72948656499386     pf=0.97 Vminpu=0.88 
New object=Load.21381118B0a   phases=1 bus1=SX2710530B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.45078051567078     pf=0.97 Vminpu=0.88 
New object=Load.21381118B0b   phases=1 bus1=SX2710530B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.389219484329224    pf=0.97 Vminpu=0.88 
New object=Load.21382813A0a   phases=1 bus1=SX2748781A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.82609732747078     pf=0.97 Vminpu=0.88 
New object=Load.21382813A0b   phases=1 bus1=SX2748781A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.4739026725292     pf=0.97 Vminpu=0.88 
New object=Load.21382992A0a   phases=1 bus1=SX3197654A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.829447727203369    pf=0.97 Vminpu=0.88 
New object=Load.21382992A0b   phases=1 bus1=SX3197654A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.04055227279663     pf=0.97 Vminpu=0.88 
New object=Load.21383494B0a   phases=1 bus1=SX2954361B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.02594063222408     pf=0.97 Vminpu=0.88 
New object=Load.21383494B0b   phases=1 bus1=SX2954361B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.70405936777592     pf=0.97 Vminpu=0.88 
New object=Load.21383553B0a   phases=1 bus1=SX2935547B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.97328999519348     pf=0.97 Vminpu=0.88 
New object=Load.21383553B0b   phases=1 bus1=SX2935547B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.866710004806518    pf=0.97 Vminpu=0.88 
New object=Load.21384099A0a   phases=1 bus1=SX3215385A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.94848714470863     pf=0.97 Vminpu=0.88 
New object=Load.21384099A0b   phases=1 bus1=SX3215385A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.3515128552914     pf=0.97 Vminpu=0.88 
New object=Load.21384099B0a   phases=1 bus1=SX3215385B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.469849932193756    pf=0.97 Vminpu=0.88 
New object=Load.21384099B0b   phases=1 bus1=SX3215385B.2 kV=.120 Status=variable Model=1 Conn=wye kW=18.9801500678062     pf=0.97 Vminpu=0.88 
New object=Load.21384099C0a   phases=1 bus1=SX3215385C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.0786615908146     pf=0.97 Vminpu=0.88 
New object=Load.21384099C0b   phases=1 bus1=SX3215385C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.18133840918541     pf=0.97 Vminpu=0.88 
New object=Load.21384215A0a   phases=1 bus1=SX2841622A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.20196332454681     pf=0.97 Vminpu=0.88 
New object=Load.21384215A0b   phases=1 bus1=SX2841622A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.11803667545319     pf=0.97 Vminpu=0.88 
New object=Load.21385192C0a   phases=1 bus1=SX2879062C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.4941080391407      pf=0.97 Vminpu=0.88 
New object=Load.21385192C0b   phases=1 bus1=SX2879062C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.605891960859299    pf=0.97 Vminpu=0.88 
New object=Load.21386065C0a   phases=1 bus1=SX2917255C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.86513945102692     pf=0.97 Vminpu=0.88 
New object=Load.21386065C0b   phases=1 bus1=SX2917255C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.30486054897308     pf=0.97 Vminpu=0.88 
New object=Load.21386143C0a   phases=1 bus1=SX3160862C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.723527330160141    pf=0.97 Vminpu=0.88 
New object=Load.21386143C0b   phases=1 bus1=SX3160862C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.37647266983986     pf=0.97 Vminpu=0.88 
New object=Load.21386157A0a   phases=1 bus1=SX3067447A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.75277542948723     pf=0.97 Vminpu=0.88 
New object=Load.21386157A0b   phases=1 bus1=SX3067447A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.11722457051277     pf=0.97 Vminpu=0.88 
New object=Load.21386442C0a   phases=1 bus1=SX3179637C.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.6882667338848     pf=0.97 Vminpu=0.88 
New object=Load.21386442C0b   phases=1 bus1=SX3179637C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.57173326611519     pf=0.97 Vminpu=0.88 
New object=Load.21386552B0a   phases=1 bus1=SX2822867B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.419930171966553    pf=0.97 Vminpu=0.88 
New object=Load.21386552B0b   phases=1 bus1=SX2822867B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.42006982803345     pf=0.97 Vminpu=0.88 
New object=Load.21386754A0a   phases=1 bus1=SX2766741A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.176151586174965    pf=0.97 Vminpu=0.88 
New object=Load.21386754A0b   phases=1 bus1=SX2766741A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.69384841382503     pf=0.97 Vminpu=0.88 
New object=Load.21386771B0a   phases=1 bus1=SX2897807B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.40890376091003     pf=0.97 Vminpu=0.88 
New object=Load.21386771B0b   phases=1 bus1=SX2897807B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.431096239089966    pf=0.97 Vminpu=0.88 
New object=Load.21386877A0a   phases=1 bus1=SX2823611A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.766953251361847    pf=0.97 Vminpu=0.88 
New object=Load.21386877A0b   phases=1 bus1=SX2823611A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.55304674863815     pf=0.97 Vminpu=0.88 
New object=Load.21386976A0a   phases=1 bus1=SX3141398A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.621727714538574    pf=0.97 Vminpu=0.88 
New object=Load.21386976A0b   phases=1 bus1=SX3141398A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.69827228546143     pf=0.97 Vminpu=0.88 
New object=Load.21387206C0a   phases=1 bus1=SX3235251C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.85298192501068E-02 pf=0.97 Vminpu=0.88 
New object=Load.21387206C0b   phases=1 bus1=SX3235251C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.06147018074989     pf=0.97 Vminpu=0.88 
New object=Load.21387929C0a   phases=1 bus1=SX2935551C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.20206261873245     pf=0.97 Vminpu=0.88 
New object=Load.21387929C0b   phases=1 bus1=SX2935551C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.897937381267548    pf=0.97 Vminpu=0.88 
New object=Load.21388572B0a   phases=1 bus1=SX3235252B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.30538436949253     pf=0.97 Vminpu=0.88 
New object=Load.21388572B0b   phases=1 bus1=SX3235252B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.42461563050747     pf=0.97 Vminpu=0.88 
New object=Load.21389092B0a   phases=1 bus1=SX2917328B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.49992830514908     pf=0.97 Vminpu=0.88 
New object=Load.21389092B0b   phases=1 bus1=SX2917328B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.23007169485092     pf=0.97 Vminpu=0.88 
New object=Load.21389237A0a   phases=1 bus1=SX2989565A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.4114026838541      pf=0.97 Vminpu=0.88 
New object=Load.21389237A0b   phases=1 bus1=SX2989565A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.4585973161459      pf=0.97 Vminpu=0.88 
New object=Load.21389307C0a   phases=1 bus1=SX2692655C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.7614154613018      pf=0.97 Vminpu=0.88 
New object=Load.21389307C0b   phases=1 bus1=SX2692655C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.4085845386982      pf=0.97 Vminpu=0.88 
New object=Load.21389761B0a   phases=1 bus1=SX2861219B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.637573283314705    pf=0.97 Vminpu=0.88 
New object=Load.21389761B0b   phases=1 bus1=SX2861219B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.0924267166853      pf=0.97 Vminpu=0.88 
New object=Load.21389831A0a   phases=1 bus1=SX2674051A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.12086584091187     pf=0.97 Vminpu=0.88 
New object=Load.21389831A0b   phases=1 bus1=SX2674051A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.19913415908814     pf=0.97 Vminpu=0.88 
New object=Load.21389962C0a   phases=1 bus1=SX2804249C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.97181386351585     pf=0.97 Vminpu=0.88 
New object=Load.21389962C0b   phases=1 bus1=SX2804249C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.12818613648415     pf=0.97 Vminpu=0.88 
New object=Load.21390038C0a   phases=1 bus1=SX3030205C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.50459539532661     pf=0.97 Vminpu=0.88 
New object=Load.21390038C0b   phases=1 bus1=SX3030205C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.66540460467339     pf=0.97 Vminpu=0.88 
New object=Load.21391094A0a   phases=1 bus1=SX3085395A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.96046211481094     pf=0.97 Vminpu=0.88 
New object=Load.21391094A0b   phases=1 bus1=SX3085395A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.359537885189057    pf=0.97 Vminpu=0.88 
New object=Load.21391242B0a   phases=1 bus1=SX2767409B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.97354046583176     pf=0.97 Vminpu=0.88 
New object=Load.21391242B0b   phases=1 bus1=SX2767409B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.75645953416824     pf=0.97 Vminpu=0.88 
New object=Load.21391390B0a   phases=1 bus1=SX3217064B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.612996026873589    pf=0.97 Vminpu=0.88 
New object=Load.21391390B0b   phases=1 bus1=SX3217064B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.11700397312641     pf=0.97 Vminpu=0.88 
New object=Load.21393412B0a   phases=1 bus1=SX2729405B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.40809064745903     pf=0.97 Vminpu=0.88 
New object=Load.21393412B0b   phases=1 bus1=SX2729405B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.32190935254097     pf=0.97 Vminpu=0.88 
New object=Load.21393454B0a   phases=1 bus1=SX3179699B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.86955611407757     pf=0.97 Vminpu=0.88 
New object=Load.21393454B0b   phases=1 bus1=SX3179699B.2 kV=.120 Status=variable Model=1 Conn=wye kW=12.7204438859224     pf=0.97 Vminpu=0.88 
New object=Load.21393486C0a   phases=1 bus1=SX2898526C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.70544967651367     pf=0.97 Vminpu=0.88 
New object=Load.21393486C0b   phases=1 bus1=SX2898526C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.39455032348633     pf=0.97 Vminpu=0.88 
New object=Load.21393570C0a   phases=1 bus1=SX2674052C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.36288141608238     pf=0.97 Vminpu=0.88 
New object=Load.21393570C0b   phases=1 bus1=SX2674052C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.73711858391762     pf=0.97 Vminpu=0.88 
New object=Load.21393643A0a   phases=1 bus1=SX2851933A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.84962756514549     pf=0.97 Vminpu=0.88 
New object=Load.21393643A0b   phases=1 bus1=SX2851933A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.02037243485451     pf=0.97 Vminpu=0.88 
New object=Load.21393643B0a   phases=1 bus1=SX2851933B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.57893242895603     pf=0.97 Vminpu=0.88 
New object=Load.21393643B0b   phases=1 bus1=SX2851933B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.15106757104397     pf=0.97 Vminpu=0.88 
New object=Load.21393643C0a   phases=1 bus1=SX2851933C.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.0484328222275     pf=0.97 Vminpu=0.88 
New object=Load.21393643C0b   phases=1 bus1=SX2851933C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.21156717777252     pf=0.97 Vminpu=0.88 
New object=Load.21395720C0a   phases=1 bus1=SX2860492C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.14612709879875     pf=0.97 Vminpu=0.88 
New object=Load.21395720C0b   phases=1 bus1=SX2860492C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.953872901201248    pf=0.97 Vminpu=0.88 
New object=Load.21395962A0a   phases=1 bus1=SX3197645A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.81293444752693     pf=0.97 Vminpu=0.88 
New object=Load.21395962A0b   phases=1 bus1=SX3197645A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.05706555247307     pf=0.97 Vminpu=0.88 
New object=Load.21396015A0a   phases=1 bus1=SX3048211A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.9761328214407      pf=0.97 Vminpu=0.88 
New object=Load.21396015A0b   phases=1 bus1=SX3048211A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.8938671785593      pf=0.97 Vminpu=0.88 
New object=Load.21396254A0a   phases=1 bus1=SX2804253A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.25553552627564     pf=0.97 Vminpu=0.88 
New object=Load.21396254A0b   phases=1 bus1=SX2804253A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.06446447372437     pf=0.97 Vminpu=0.88 
New object=Load.21396331B0a   phases=1 bus1=SX3178981B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.6309469884634      pf=0.97 Vminpu=0.88 
New object=Load.21396331B0b   phases=1 bus1=SX3178981B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.0990530115366      pf=0.97 Vminpu=0.88 
New object=Load.21396606C0a   phases=1 bus1=SX2785525C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.33285048604012     pf=0.97 Vminpu=0.88 
New object=Load.21396606C0b   phases=1 bus1=SX2785525C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.83714951395988     pf=0.97 Vminpu=0.88 
New object=Load.21396699B0a   phases=1 bus1=SX2860483B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.89975789606571     pf=0.97 Vminpu=0.88 
New object=Load.21396699B0b   phases=1 bus1=SX2860483B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.83024210393429     pf=0.97 Vminpu=0.88 
New object=Load.21396796B0a   phases=1 bus1=SX3141397B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.09084581136704     pf=0.97 Vminpu=0.88 
New object=Load.21396796B0b   phases=1 bus1=SX3141397B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.63915418863296     pf=0.97 Vminpu=0.88 
New object=Load.21396815C0a   phases=1 bus1=SX3253995C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.052135294675827    pf=0.97 Vminpu=0.88 
New object=Load.21396815C0b   phases=1 bus1=SX3253995C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.04786470532417     pf=0.97 Vminpu=0.88 
New object=Load.21396867A0a   phases=1 bus1=SX2710536A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.39600699067116     pf=0.97 Vminpu=0.88 
New object=Load.21396867A0b   phases=1 bus1=SX2710536A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.47399300932884     pf=0.97 Vminpu=0.88 
New object=Load.21396959A0a   phases=1 bus1=SX3197638A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.61718374669552     pf=0.97 Vminpu=0.88 
New object=Load.21396959A0b   phases=1 bus1=SX3197638A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.25281625330448     pf=0.97 Vminpu=0.88 
New object=Load.21397005A0a   phases=1 bus1=SX2935557A.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.95471849441528     pf=0.97 Vminpu=0.88 
New object=Load.21397005A0b   phases=1 bus1=SX2935557A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.34528150558472     pf=0.97 Vminpu=0.88 
New object=Load.21397029A0a   phases=1 bus1=SX2673311A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.96576710999012     pf=0.97 Vminpu=0.88 
New object=Load.21397029A0b   phases=1 bus1=SX2673311A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.90423289000988     pf=0.97 Vminpu=0.88 
New object=Load.21397067A0a   phases=1 bus1=SX2729413A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.62972424030304     pf=0.97 Vminpu=0.88 
New object=Load.21397067A0b   phases=1 bus1=SX2729413A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.69027575969696     pf=0.97 Vminpu=0.88 
New object=Load.21397121C0a   phases=1 bus1=SX3122848C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.587292963266373    pf=0.97 Vminpu=0.88 
New object=Load.21397121C0b   phases=1 bus1=SX3122848C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.51270703673363     pf=0.97 Vminpu=0.88 
New object=Load.21397304A0a   phases=1 bus1=SX2973169A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.87835152626038     pf=0.97 Vminpu=0.88 
New object=Load.21397304A0b   phases=1 bus1=SX2973169A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.44164847373962     pf=0.97 Vminpu=0.88 
New object=Load.21397544A0a   phases=1 bus1=SX2822868A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.756671073436737    pf=0.97 Vminpu=0.88 
New object=Load.21397544A0b   phases=1 bus1=SX2822868A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.56332892656326     pf=0.97 Vminpu=0.88 
New object=Load.21397645A0a   phases=1 bus1=SX2860493A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.16632974743843     pf=0.97 Vminpu=0.88 
New object=Load.21397645A0b   phases=1 bus1=SX2860493A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.70367025256157     pf=0.97 Vminpu=0.88 
New object=Load.21397721A0a   phases=1 bus1=SX3178976A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.49835837602615     pf=0.97 Vminpu=0.88 
New object=Load.21397721A0b   phases=1 bus1=SX3178976A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.82164162397385     pf=0.97 Vminpu=0.88 
New object=Load.21397771A0a   phases=1 bus1=SX2673317A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.78917249679565     pf=0.97 Vminpu=0.88 
New object=Load.21397771A0b   phases=1 bus1=SX2673317A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.530827503204346    pf=0.97 Vminpu=0.88 
New object=Load.21398402A0a   phases=1 bus1=SX2729428A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.0262882399559      pf=0.97 Vminpu=0.88 
New object=Load.21398402A0b   phases=1 bus1=SX2729428A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.2937117600441      pf=0.97 Vminpu=0.88 
New object=Load.21398536A0a   phases=1 bus1=SX2973159A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.93376669406891     pf=0.97 Vminpu=0.88 
New object=Load.21398536A0b   phases=1 bus1=SX2973159A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.386233305931091    pf=0.97 Vminpu=0.88 
New object=Load.21398563A0a   phases=1 bus1=SX3254216A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.39041023910046     pf=0.97 Vminpu=0.88 
New object=Load.21398563A0b   phases=1 bus1=SX3254216A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.479589760899543    pf=0.97 Vminpu=0.88 
New object=Load.21398646B0a   phases=1 bus1=SX2973180B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.440817782878876    pf=0.97 Vminpu=0.88 
New object=Load.21398646B0b   phases=1 bus1=SX2973180B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.28918221712112     pf=0.97 Vminpu=0.88 
New object=Load.21398676A0a   phases=1 bus1=SX3066816A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.15922404050827     pf=0.97 Vminpu=0.88 
New object=Load.21398676A0b   phases=1 bus1=SX3066816A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.16077595949173     pf=0.97 Vminpu=0.88 
New object=Load.21398815A0a   phases=1 bus1=SX3216351A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.13405408501625     pf=0.97 Vminpu=0.88 
New object=Load.21398815A0b   phases=1 bus1=SX3216351A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.73594591498375     pf=0.97 Vminpu=0.88 
New object=Load.21399099A0a   phases=1 bus1=SX2841635A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.89153039216995     pf=0.97 Vminpu=0.88 
New object=Load.21399099A0b   phases=1 bus1=SX2841635A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.42846960783005     pf=0.97 Vminpu=0.88 
New object=Load.21399112C0a   phases=1 bus1=SX3254217C.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.0636422157288     pf=0.97 Vminpu=0.88 
New object=Load.21399112C0b   phases=1 bus1=SX3254217C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.106357784271241    pf=0.97 Vminpu=0.88 
New object=Load.21399171C0a   phases=1 bus1=SX2822870C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.29346327185631     pf=0.97 Vminpu=0.88 
New object=Load.21399171C0b   phases=1 bus1=SX2822870C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.806536728143692    pf=0.97 Vminpu=0.88 
New object=Load.21399220C0a   phases=1 bus1=SX2766725C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.06255522966385     pf=0.97 Vminpu=0.88 
New object=Load.21399220C0b   phases=1 bus1=SX2766725C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.03744477033615     pf=0.97 Vminpu=0.88 
New object=Load.21399229A0a   phases=1 bus1=SX2879078A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.81092821359634     pf=0.97 Vminpu=0.88 
New object=Load.21399229A0b   phases=1 bus1=SX2879078A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.50907178640366     pf=0.97 Vminpu=0.88 
New object=Load.21399305A0a   phases=1 bus1=SX3048221A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.494469830989838    pf=0.97 Vminpu=0.88 
New object=Load.21399305A0b   phases=1 bus1=SX3048221A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.37553016901016     pf=0.97 Vminpu=0.88 
New object=Load.21399326C0a   phases=1 bus1=SX2879092C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.71479581773281     pf=0.97 Vminpu=0.88 
New object=Load.21399326C0b   phases=1 bus1=SX2879092C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.45520418226719     pf=0.97 Vminpu=0.88 
New object=Load.21399361B0a   phases=1 bus1=SX2691954B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.34469900488854     pf=0.97 Vminpu=0.88 
New object=Load.21399361B0b   phases=1 bus1=SX2691954B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.38530099511147     pf=0.97 Vminpu=0.88 
New object=Load.21399508A0a   phases=1 bus1=SX3104135A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.97890956163406     pf=0.97 Vminpu=0.88 
New object=Load.21399508A0b   phases=1 bus1=SX3104135A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.34109043836594     pf=0.97 Vminpu=0.88 
New object=Load.21399619C0a   phases=1 bus1=SX2991943C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.52840975284576     pf=0.97 Vminpu=0.88 
New object=Load.21399619C0b   phases=1 bus1=SX2991943C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.64159024715424     pf=0.97 Vminpu=0.88 
New object=Load.21399630A0a   phases=1 bus1=SX3233353A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.62601453542709     pf=0.97 Vminpu=0.88 
New object=Load.21399630A0b   phases=1 bus1=SX3233353A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.69398546457291     pf=0.97 Vminpu=0.88 
New object=Load.21399707A0a   phases=1 bus1=SX3141403A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.37350323557854     pf=0.97 Vminpu=0.88 
New object=Load.21399707A0b   phases=1 bus1=SX3141403A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.49649676442146     pf=0.97 Vminpu=0.88 
New object=Load.21399752A0a   phases=1 bus1=SX2785546A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.90760760962963     pf=0.97 Vminpu=0.88 
New object=Load.21399752A0b   phases=1 bus1=SX2785546A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.962392390370369    pf=0.97 Vminpu=0.88 
New object=Load.21399762A0a   phases=1 bus1=SX2879087A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.26040488243103     pf=0.97 Vminpu=0.88 
New object=Load.21399762A0b   phases=1 bus1=SX2879087A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.05959511756897     pf=0.97 Vminpu=0.88 
New object=Load.21399809A0a   phases=1 bus1=SX2785531A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.64908522367477     pf=0.97 Vminpu=0.88 
New object=Load.21399809A0b   phases=1 bus1=SX2785531A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.67091477632523     pf=0.97 Vminpu=0.88 
New object=Load.21399826A0a   phases=1 bus1=SX3216358A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.21215672135353     pf=0.97 Vminpu=0.88 
New object=Load.21399826A0b   phases=1 bus1=SX3216358A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.65784327864647     pf=0.97 Vminpu=0.88 
New object=Load.21400108B0a   phases=1 bus1=SX2748139B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.18620724201202     pf=0.97 Vminpu=0.88 
New object=Load.21400108B0b   phases=1 bus1=SX2748139B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.653792757987976    pf=0.97 Vminpu=0.88 
New object=Load.21400185A0a   phases=1 bus1=SX2935559A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.08475117683411     pf=0.97 Vminpu=0.88 
New object=Load.21400185A0b   phases=1 bus1=SX2935559A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.78524882316589     pf=0.97 Vminpu=0.88 
New object=Load.21400215B0a   phases=1 bus1=SX3048231B.1 kV=.120 Status=variable Model=1 Conn=wye kW=17.4387577027082     pf=0.97 Vminpu=0.88 
New object=Load.21400215B0b   phases=1 bus1=SX3048231B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.01124229729176     pf=0.97 Vminpu=0.88 
New object=Load.21400253B0a   phases=1 bus1=SX2691959B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=15.1318982243538     pf=0.97 Vminpu=0.88 
New object=Load.21400253B0b   phases=1 bus1=SX2691959B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=23.7681017756462     pf=0.97 Vminpu=0.88 
New object=Load.21426205B0a   phases=1 bus1=SX2731712B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.07053241789341     pf=0.97 Vminpu=0.88 
New object=Load.21426205B0b   phases=1 bus1=SX2731712B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.65946758210659     pf=0.97 Vminpu=0.88 
New object=Load.21451973B0a   phases=1 bus1=SX3010580B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.12593942642212     pf=0.97 Vminpu=0.88 
New object=Load.21451973B0b   phases=1 bus1=SX3010580B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.71406057357788     pf=0.97 Vminpu=0.88 
New object=Load.21452406B0a   phases=1 bus1=SX3216361B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.63099990546703     pf=0.97 Vminpu=0.88 
New object=Load.21452406B0b   phases=1 bus1=SX3216361B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.09900009453297     pf=0.97 Vminpu=0.88 
New object=Load.21455388C0a   phases=1 bus1=SX2879089C.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.9291341328621     pf=0.97 Vminpu=0.88 
New object=Load.21455388C0b   phases=1 bus1=SX2879089C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.330865867137909    pf=0.97 Vminpu=0.88 
New object=Load.21458756C0a   phases=1 bus1=SX3232301C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=6.91356873273849     pf=0.97 Vminpu=0.88 
New object=Load.21458756C0b   phases=1 bus1=SX3232301C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=23.6064312672615     pf=0.97 Vminpu=0.88 
New object=Load.21459629C0a   phases=1 bus1=SX2763811C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=19.9439783668518     pf=0.97 Vminpu=0.88 
New object=Load.21459629C0b   phases=1 bus1=SX2763811C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=10.5760216331482     pf=0.97 Vminpu=0.88 
New object=Load.21459640C0a   phases=1 bus1=SX2970258C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.32315817952156     pf=0.97 Vminpu=0.88 
New object=Load.21459640C0b   phases=1 bus1=SX2970258C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.93684182047844     pf=0.97 Vminpu=0.88 
New object=Load.21459651C0a   phases=1 bus1=SX2763812C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=8.81110169887543     pf=0.97 Vminpu=0.88 
New object=Load.21459651C0b   phases=1 bus1=SX2763812C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=21.7088983011246     pf=0.97 Vminpu=0.88 
New object=Load.21459660C0a   phases=1 bus1=SX3101194C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=30.1838477301598     pf=0.97 Vminpu=0.88 
New object=Load.21459660C0b   phases=1 bus1=SX3101194C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=0.336152269840241    pf=0.97 Vminpu=0.88 
New object=Load.21467859B0a   phases=1 bus1=SX2916625B.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.80976287126541     pf=0.97 Vminpu=0.88 
New object=Load.21467859B0b   phases=1 bus1=SX2916625B.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.78023712873459     pf=0.97 Vminpu=0.88 
New object=Load.21469911A0a   phases=1 bus1=SX2955047A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.69832244455814     pf=0.97 Vminpu=0.88 
New object=Load.21469911A0b   phases=1 bus1=SX2955047A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.17167755544186     pf=0.97 Vminpu=0.88 
New object=Load.21469960B0a   phases=1 bus1=SX3066830B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.198440264463425    pf=0.97 Vminpu=0.88 
New object=Load.21469960B0b   phases=1 bus1=SX3066830B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.53155973553658     pf=0.97 Vminpu=0.88 
New object=Load.21470122B0a   phases=1 bus1=SX2673343B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.69858067035675     pf=0.97 Vminpu=0.88 
New object=Load.21470122B0b   phases=1 bus1=SX2673343B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.14141932964325     pf=0.97 Vminpu=0.88 
New object=Load.21470326A0a   phases=1 bus1=SX2766748A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.4855143737793      pf=0.97 Vminpu=0.88 
New object=Load.21470326A0b   phases=1 bus1=SX2766748A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.8344856262207      pf=0.97 Vminpu=0.88 
New object=Load.21470405A0a   phases=1 bus1=SX2897801A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.28226785063744     pf=0.97 Vminpu=0.88 
New object=Load.21470405A0b   phases=1 bus1=SX2897801A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.01773214936256     pf=0.97 Vminpu=0.88 
New object=Load.21471907A0a   phases=1 bus1=SX2897805A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.27877456068993     pf=0.97 Vminpu=0.88 
New object=Load.21471907A0b   phases=1 bus1=SX2897805A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.59122543931007     pf=0.97 Vminpu=0.88 
New object=Load.21474556A0a   phases=1 bus1=SX3086098A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.98066734671593     pf=0.97 Vminpu=0.88 
New object=Load.21474556A0b   phases=1 bus1=SX3086098A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.7593326532841     pf=0.97 Vminpu=0.88 
New object=Load.21474587C0a   phases=1 bus1=SX3104155C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.51402654886246     pf=0.97 Vminpu=0.88 
New object=Load.21474587C0b   phases=1 bus1=SX3104155C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.65597345113754     pf=0.97 Vminpu=0.88 
New object=Load.21474614C0a   phases=1 bus1=SX2710543C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.50168083131313     pf=0.97 Vminpu=0.88 
New object=Load.21474614C0b   phases=1 bus1=SX2710543C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.66831916868687     pf=0.97 Vminpu=0.88 
New object=Load.21474711C0a   phases=1 bus1=SX2861197C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.30569785833359     pf=0.97 Vminpu=0.88 
New object=Load.21474711C0b   phases=1 bus1=SX2861197C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.79430214166641     pf=0.97 Vminpu=0.88 
New object=Load.21475841A0a   phases=1 bus1=SX2992657A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.34478009164333     pf=0.97 Vminpu=0.88 
New object=Load.21475841A0b   phases=1 bus1=SX2992657A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.52521990835667     pf=0.97 Vminpu=0.88 
New object=Load.21482181A0a   phases=1 bus1=SX3254237A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.11702299118042E-02 pf=0.97 Vminpu=0.88 
New object=Load.21482181A0b   phases=1 bus1=SX3254237A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.85882977008819     pf=0.97 Vminpu=0.88 
New object=Load.21482279A0a   phases=1 bus1=SX2710544A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.473355309963226    pf=0.97 Vminpu=0.88 
New object=Load.21482279A0b   phases=1 bus1=SX2710544A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.84664469003677     pf=0.97 Vminpu=0.88 
New object=Load.21482431A0a   phases=1 bus1=SX2917359A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.77362017154694     pf=0.97 Vminpu=0.88 
New object=Load.21482431A0b   phases=1 bus1=SX2917359A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.546379828453064    pf=0.97 Vminpu=0.88 
New object=Load.21483138A0a   phases=1 bus1=SX3122847A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.36962978601456     pf=0.97 Vminpu=0.88 
New object=Load.21483138A0b   phases=1 bus1=SX3122847A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.95037021398544     pf=0.97 Vminpu=0.88 
New object=Load.21486213B0a   phases=1 bus1=SX3029520B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.86472555160522     pf=0.97 Vminpu=0.88 
New object=Load.21486213B0b   phases=1 bus1=SX3029520B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.97527444839478     pf=0.97 Vminpu=0.88 
New object=Load.223400157C0a  phases=1 bus1=SX3150961C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.6719684278965     pf=0.97 Vminpu=0.88 
New object=Load.223400157C0b  phases=1 bus1=SX3150961C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.5880315721035      pf=0.97 Vminpu=0.88 
New object=Load.225498968B0a  phases=1 bus1=SX2684420B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.88424967765808     pf=0.97 Vminpu=0.88 
New object=Load.225498968B0b  phases=1 bus1=SX2684420B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.955750322341919    pf=0.97 Vminpu=0.88 
New object=Load.225533162A0a  phases=1 bus1=SX2685809A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.06569005250931     pf=0.97 Vminpu=0.88 
New object=Load.225533162A0b  phases=1 bus1=SX2685809A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.25430994749069     pf=0.97 Vminpu=0.88 
New object=Load.225533215C0a  phases=1 bus1=SX3097861C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.87491717338562     pf=0.97 Vminpu=0.88 
New object=Load.225533215C0b  phases=1 bus1=SX3097861C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.19508282661438     pf=0.97 Vminpu=0.88 
New object=Load.225533237B0a  phases=1 bus1=SX2798067B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.90348138749599     pf=0.97 Vminpu=0.88 
New object=Load.225533237B0b  phases=1 bus1=SX2798067B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.986518612504006    pf=0.97 Vminpu=0.88 
New object=Load.225533337A0a  phases=1 bus1=SX2929261A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.69231533527374     pf=0.97 Vminpu=0.88 
New object=Load.225533337A0b  phases=1 bus1=SX2929261A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.62768466472626     pf=0.97 Vminpu=0.88 
New object=Load.225533423C0a  phases=1 bus1=SX2891575C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.07316675782204     pf=0.97 Vminpu=0.88 
New object=Load.225533423C0b  phases=1 bus1=SX2891575C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.02683324217796     pf=0.97 Vminpu=0.88 
New object=Load.225533531A0a  phases=1 bus1=SX2685805A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.04724568128586     pf=0.97 Vminpu=0.88 
New object=Load.225533531A0b  phases=1 bus1=SX2685805A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.82275431871414     pf=0.97 Vminpu=0.88 
New object=Load.225533675B0a  phases=1 bus1=SX3225319B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.19500540077686     pf=0.97 Vminpu=0.88 
New object=Load.225533675B0b  phases=1 bus1=SX3225319B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.39499459922314     pf=0.97 Vminpu=0.88 
New object=Load.225533703C0a  phases=1 bus1=SX2925506C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.79935390353203     pf=0.97 Vminpu=0.88 
New object=Load.225533703C0b  phases=1 bus1=SX2925506C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.37064609646797     pf=0.97 Vminpu=0.88 
New object=Load.225534325A0a  phases=1 bus1=SX2983432A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.500402297377586    pf=0.97 Vminpu=0.88 
New object=Load.225534325A0b  phases=1 bus1=SX2983432A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.36959770262241     pf=0.97 Vminpu=0.88 
New object=Load.225571845B0a  phases=1 bus1=SX2948732B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.89971160888672E-03 pf=0.97 Vminpu=0.88 
New object=Load.225571845B0b  phases=1 bus1=SX2948732B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.83010028839111     pf=0.97 Vminpu=0.88 
New object=Load.225571871B0a  phases=1 bus1=SX2911069B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.76456552028656     pf=0.97 Vminpu=0.88 
New object=Load.225571871B0b  phases=1 bus1=SX2911069B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.54344797134401E-02 pf=0.97 Vminpu=0.88 
New object=Load.225577437C0a  phases=1 bus1=SX2724120C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.13315609097481     pf=0.97 Vminpu=0.88 
New object=Load.225577437C0b  phases=1 bus1=SX2724120C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.03684390902519     pf=0.97 Vminpu=0.88 
New object=Load.225668688A0a  phases=1 bus1=SX2858175A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.81886322259903     pf=0.97 Vminpu=0.88 
New object=Load.225668688A0b  phases=1 bus1=SX2858175A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.50113677740097     pf=0.97 Vminpu=0.88 
New object=Load.225673440A0a  phases=1 bus1=SX3251807A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.93264644861221     pf=0.97 Vminpu=0.88 
New object=Load.225673440A0b  phases=1 bus1=SX3251807A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.93735355138779     pf=0.97 Vminpu=0.88 
New object=Load.225684682B0a  phases=1 bus1=SX3231269B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.76520740032196     pf=0.97 Vminpu=0.88 
New object=Load.225684682B0b  phases=1 bus1=SX3231269B.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.47925996780392E-02 pf=0.97 Vminpu=0.88 
New object=Load.225700953A0a  phases=1 bus1=SX3081380A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.30047763347626     pf=0.97 Vminpu=0.88 
New object=Load.225700953A0b  phases=1 bus1=SX3081380A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.01952236652374     pf=0.97 Vminpu=0.88 
New object=Load.225767272A0a  phases=1 bus1=SX3139103A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.2869497436285      pf=0.97 Vminpu=0.88 
New object=Load.225767272A0b  phases=1 bus1=SX3139103A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.5830502563715      pf=0.97 Vminpu=0.88 
New object=Load.225806974A0a  phases=1 bus1=SX2876814A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.609553623199463    pf=0.97 Vminpu=0.88 
New object=Load.225806974A0b  phases=1 bus1=SX2876814A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.94044637680054     pf=0.97 Vminpu=0.88 
New object=Load.225869139A0a  phases=1 bus1=SX3120503A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.55880016088486     pf=0.97 Vminpu=0.88 
New object=Load.225869139A0b  phases=1 bus1=SX3120503A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.76119983911514     pf=0.97 Vminpu=0.88 
New object=Load.225897846A0a  phases=1 bus1=SX3120504A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.04000046253204     pf=0.97 Vminpu=0.88 
New object=Load.225897846A0b  phases=1 bus1=SX3120504A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.27999953746796     pf=0.97 Vminpu=0.88 
New object=Load.225897943C0a  phases=1 bus1=SX2875754C.1 kV=.120 Status=variable Model=1 Conn=wye kW=16.4491888582706     pf=0.97 Vminpu=0.88 
New object=Load.225897943C0b  phases=1 bus1=SX2875754C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.89081114172935     pf=0.97 Vminpu=0.88 
New object=Load.225901711A0a  phases=1 bus1=SX3195327A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.40497815132141     pf=0.97 Vminpu=0.88 
New object=Load.225901711A0b  phases=1 bus1=SX3195327A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.91502184867859     pf=0.97 Vminpu=0.88 
New object=Load.225906836C0a  phases=1 bus1=SX2763407C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.98690813004971     pf=0.97 Vminpu=0.88 
New object=Load.225906836C0b  phases=1 bus1=SX2763407C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.18309186995029     pf=0.97 Vminpu=0.88 
New object=Load.225918926B0a  phases=1 bus1=SX2688692B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.70677817344666     pf=0.97 Vminpu=0.88 
New object=Load.225918926B0b  phases=1 bus1=SX2688692B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.13322182655334     pf=0.97 Vminpu=0.88 
New object=Load.225918936C0a  phases=1 bus1=SX2688693C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.431981116533279    pf=0.97 Vminpu=0.88 
New object=Load.225918936C0b  phases=1 bus1=SX2688693C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.66801888346672     pf=0.97 Vminpu=0.88 
New object=Load.225940756B0a  phases=1 bus1=SX2913406B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.22710608959198     pf=0.97 Vminpu=0.88 
New object=Load.225940756B0b  phases=1 bus1=SX2913406B.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.362893910408      pf=0.97 Vminpu=0.88 
New object=Load.225991691A0a  phases=1 bus1=SX2989571A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.87558866262436     pf=0.97 Vminpu=0.88 
New object=Load.225991691A0b  phases=1 bus1=SX2989571A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.44441133737564     pf=0.97 Vminpu=0.88 
New object=Load.226010605C0a  phases=1 bus1=SX2764411C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.27288566827774     pf=0.97 Vminpu=0.88 
New object=Load.226010605C0b  phases=1 bus1=SX2764411C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.82711433172226     pf=0.97 Vminpu=0.88 
New object=Load.226024307B0a  phases=1 bus1=SX3119793B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.9974032831192      pf=0.97 Vminpu=0.88 
New object=Load.226024307B0b  phases=1 bus1=SX3119793B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.8425967168808      pf=0.97 Vminpu=0.88 
New object=Load.226029836A0a  phases=1 bus1=SX3251808A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.584872198104858    pf=0.97 Vminpu=0.88 
New object=Load.226029836A0b  phases=1 bus1=SX3251808A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.73512780189514     pf=0.97 Vminpu=0.88 
New object=Load.226101449A0a  phases=1 bus1=SX3027133A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.2227777916193      pf=0.97 Vminpu=0.88 
New object=Load.226101449A0b  phases=1 bus1=SX3027133A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.6472222083807      pf=0.97 Vminpu=0.88 
New object=Load.226101460A0a  phases=1 bus1=SX2857591A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.50391166210175     pf=0.97 Vminpu=0.88 
New object=Load.226101460A0b  phases=1 bus1=SX2857591A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.816088337898255    pf=0.97 Vminpu=0.88 
New object=Load.226109079A0a  phases=1 bus1=SX2726983A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.85911973118782     pf=0.97 Vminpu=0.88 
New object=Load.226109079A0b  phases=1 bus1=SX2726983A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.44088026881218     pf=0.97 Vminpu=0.88 
New object=Load.226115278A0a  phases=1 bus1=SX3157167A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.21195629119873     pf=0.97 Vminpu=0.88 
New object=Load.226115278A0b  phases=1 bus1=SX3157167A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.10804370880127     pf=0.97 Vminpu=0.88 
New object=Load.226159329A0a  phases=1 bus1=SX3082993A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.57243628799915     pf=0.97 Vminpu=0.88 
New object=Load.226159329A0b  phases=1 bus1=SX3082993A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.29756371200085     pf=0.97 Vminpu=0.88 
New object=Load.226163467A0a  phases=1 bus1=SX3120376A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.55781467795372     pf=0.97 Vminpu=0.88 
New object=Load.226163467A0b  phases=1 bus1=SX3120376A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.31218532204628     pf=0.97 Vminpu=0.88 
New object=Load.226163575B0a  phases=1 bus1=SX2989432B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.816354294419289    pf=0.97 Vminpu=0.88 
New object=Load.226163575B0b  phases=1 bus1=SX2989432B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.91364570558071     pf=0.97 Vminpu=0.88 
New object=Load.226191772C0a  phases=1 bus1=SX3120484C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.03838407993317     pf=0.97 Vminpu=0.88 
New object=Load.226191772C0b  phases=1 bus1=SX3120484C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.06161592006683     pf=0.97 Vminpu=0.88 
New object=Load.226191778C0a  phases=1 bus1=SX2820528C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.20001341760159     pf=0.97 Vminpu=0.88 
New object=Load.226191778C0b  phases=1 bus1=SX2820528C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.96998658239841     pf=0.97 Vminpu=0.88 
New object=Load.226191779C0a  phases=1 bus1=SX2745799C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.52684217333794     pf=0.97 Vminpu=0.88 
New object=Load.226191779C0b  phases=1 bus1=SX2745799C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.64315782666206     pf=0.97 Vminpu=0.88 
New object=Load.226191850A0a  phases=1 bus1=SX3270814A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.2274944871664      pf=0.97 Vminpu=0.88 
New object=Load.226191850A0b  phases=1 bus1=SX3270814A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.642505512833596    pf=0.97 Vminpu=0.88 
New object=Load.226191951B0a  phases=1 bus1=SX2801895B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.63282849788666     pf=0.97 Vminpu=0.88 
New object=Load.226191951B0b  phases=1 bus1=SX2801895B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.09717150211334     pf=0.97 Vminpu=0.88 
New object=Load.226191995B0a  phases=1 bus1=SX2801896B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.75247277736664     pf=0.97 Vminpu=0.88 
New object=Load.226191995B0b  phases=1 bus1=SX2801896B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.08752722263336     pf=0.97 Vminpu=0.88 
New object=Load.226192175C0a  phases=1 bus1=SX3214055C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.1762194275856      pf=0.97 Vminpu=0.88 
New object=Load.226192175C0b  phases=1 bus1=SX3214055C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.9237805724144      pf=0.97 Vminpu=0.88 
New object=Load.226192185A0a  phases=1 bus1=SX3195310A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.99592905700207     pf=0.97 Vminpu=0.88 
New object=Load.226192185A0b  phases=1 bus1=SX3195310A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.87407094299793     pf=0.97 Vminpu=0.88 
New object=Load.226192492B0a  phases=1 bus1=SX3008232B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.483785769939423    pf=0.97 Vminpu=0.88 
New object=Load.226192492B0b  phases=1 bus1=SX3008232B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.40621423006058     pf=0.97 Vminpu=0.88 
New object=Load.226192493B0a  phases=1 bus1=SX2764399B.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.31632022380829     pf=0.97 Vminpu=0.88 
New object=Load.226192493B0b  phases=1 bus1=SX2764399B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.523679776191711    pf=0.97 Vminpu=0.88 
New object=Load.226192684A0a  phases=1 bus1=SX3027116A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.591684069633484    pf=0.97 Vminpu=0.88 
New object=Load.226192684A0b  phases=1 bus1=SX3027116A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.72831593036652     pf=0.97 Vminpu=0.88 
New object=Load.226192762B0a  phases=1 bus1=SX2689678B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.84505480527878E-02 pf=0.97 Vminpu=0.88 
New object=Load.226192762B0b  phases=1 bus1=SX2689678B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.91154945194721     pf=0.97 Vminpu=0.88 
New object=Load.226192801C0a  phases=1 bus1=SX2951995C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=6.04942016601562     pf=0.97 Vminpu=0.88 
New object=Load.226192801C0b  phases=1 bus1=SX2951995C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=24.4705798339844     pf=0.97 Vminpu=0.88 
New object=Load.226192846B0a  phases=1 bus1=SX3139086B.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.21023333013058     pf=0.97 Vminpu=0.88 
New object=Load.226192846B0b  phases=1 bus1=SX3139086B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.51976666986942     pf=0.97 Vminpu=0.88 
New object=Load.226192890C0a  phases=1 bus1=SX2933120C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.0212694144249      pf=0.97 Vminpu=0.88 
New object=Load.226192890C0b  phases=1 bus1=SX2933120C.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.2387305855751     pf=0.97 Vminpu=0.88 
New object=Load.226192926A0a  phases=1 bus1=SX2726973A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.64909385859966     pf=0.97 Vminpu=0.88 
New object=Load.226192926A0b  phases=1 bus1=SX2726973A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.22090614140034     pf=0.97 Vminpu=0.88 
New object=Load.226192936B0a  phases=1 bus1=SX2820531B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.3395921254158      pf=0.97 Vminpu=0.88 
New object=Load.226192936B0b  phases=1 bus1=SX2820531B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.3904078745842      pf=0.97 Vminpu=0.88 
New object=Load.226192954C0a  phases=1 bus1=SX3157708C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.4307714164257      pf=0.97 Vminpu=0.88 
New object=Load.226192954C0b  phases=1 bus1=SX3157708C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.6692285835743      pf=0.97 Vminpu=0.88 
New object=Load.226192994A0a  phases=1 bus1=SX2858166A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.11319509148598     pf=0.97 Vminpu=0.88 
New object=Load.226192994A0b  phases=1 bus1=SX2858166A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.43680490851402     pf=0.97 Vminpu=0.88 
New object=Load.226193078A0a  phases=1 bus1=SX2764403A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.40544884622097     pf=0.97 Vminpu=0.88 
New object=Load.226193078A0b  phases=1 bus1=SX2764403A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.46455115377903     pf=0.97 Vminpu=0.88 
New object=Load.226193134C0a  phases=1 bus1=SX2895449C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.47118996143341     pf=0.97 Vminpu=0.88 
New object=Load.226193134C0b  phases=1 bus1=SX2895449C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.69881003856659     pf=0.97 Vminpu=0.88 
New object=Load.226193170A0a  phases=1 bus1=SX3176656A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.590162771344185    pf=0.97 Vminpu=0.88 
New object=Load.226193170A0b  phases=1 bus1=SX3176656A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.27983722865581     pf=0.97 Vminpu=0.88 
New object=Load.226193298A0a  phases=1 bus1=SX2820533A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.84881979823112     pf=0.97 Vminpu=0.88 
New object=Load.226193298A0b  phases=1 bus1=SX2820533A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.02118020176887     pf=0.97 Vminpu=0.88 
New object=Load.226193338A0a  phases=1 bus1=SX2876796A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.99667583703995     pf=0.97 Vminpu=0.88 
New object=Load.226193338A0b  phases=1 bus1=SX2876796A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.32332416296005     pf=0.97 Vminpu=0.88 
New object=Load.226193345A0a  phases=1 bus1=SX2876797A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.40520644187927     pf=0.97 Vminpu=0.88 
New object=Load.226193345A0b  phases=1 bus1=SX2876797A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.91479355812073     pf=0.97 Vminpu=0.88 
New object=Load.226193361B0a  phases=1 bus1=SX3157710B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.894911303520203    pf=0.97 Vminpu=0.88 
New object=Load.226193361B0b  phases=1 bus1=SX3157710B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.9450886964798      pf=0.97 Vminpu=0.88 
New object=Load.226193395B0a  phases=1 bus1=SX2726974B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.120392483472824    pf=0.97 Vminpu=0.88 
New object=Load.226193395B0b  phases=1 bus1=SX2726974B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.60960751652718     pf=0.97 Vminpu=0.88 
New object=Load.226193422B0a  phases=1 bus1=SX2726975B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.49138042926788     pf=0.97 Vminpu=0.88 
New object=Load.226193422B0b  phases=1 bus1=SX2726975B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.34861957073212     pf=0.97 Vminpu=0.88 
New object=Load.226193662A0a  phases=1 bus1=SX3195315A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.73439253807068     pf=0.97 Vminpu=0.88 
New object=Load.226193662A0b  phases=1 bus1=SX3195315A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.13560746192932     pf=0.97 Vminpu=0.88 
New object=Load.226193696A0a  phases=1 bus1=SX3143999A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.54193311035633     pf=0.97 Vminpu=0.88 
New object=Load.226193696A0b  phases=1 bus1=SX3143999A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.32806688964367     pf=0.97 Vminpu=0.88 
New object=Load.226193698C0a  phases=1 bus1=SX3125349C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.1147313272953      pf=0.97 Vminpu=0.88 
New object=Load.226193698C0b  phases=1 bus1=SX3125349C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.0552686727047      pf=0.97 Vminpu=0.88 
New object=Load.226193702C0a  phases=1 bus1=SX3181545C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.751716333627701    pf=0.97 Vminpu=0.88 
New object=Load.226193702C0b  phases=1 bus1=SX3181545C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.3482836663723      pf=0.97 Vminpu=0.88 
New object=Load.226193737C0a  phases=1 bus1=SX3082981C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.13912661075592     pf=0.97 Vminpu=0.88 
New object=Load.226193737C0b  phases=1 bus1=SX3082981C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.96087338924408     pf=0.97 Vminpu=0.88 
New object=Load.226193745B0a  phases=1 bus1=SX2876798B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.247611595988274    pf=0.97 Vminpu=0.88 
New object=Load.226193745B0b  phases=1 bus1=SX2876798B.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.48238840401173     pf=0.97 Vminpu=0.88 
New object=Load.226193838C0a  phases=1 bus1=SX3008237C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.65227233767509     pf=0.97 Vminpu=0.88 
New object=Load.226193838C0b  phases=1 bus1=SX3008237C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.51772766232491     pf=0.97 Vminpu=0.88 
New object=Load.226193886B0a  phases=1 bus1=SX2783231B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.69325010597706     pf=0.97 Vminpu=0.88 
New object=Load.226193886B0b  phases=1 bus1=SX2783231B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.67498940229414E-02 pf=0.97 Vminpu=0.88 
New object=Load.226193892B0a  phases=1 bus1=SX3176660B.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.55102794647217     pf=0.97 Vminpu=0.88 
New object=Load.226193892B0b  phases=1 bus1=SX3176660B.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.28897205352783     pf=0.97 Vminpu=0.88 
New object=Load.226193899B0a  phases=1 bus1=SX3082983B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.66618663728237     pf=0.97 Vminpu=0.88 
New object=Load.226193899B0b  phases=1 bus1=SX3082983B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.06381336271763     pf=0.97 Vminpu=0.88 
New object=Load.226194002B0a  phases=1 bus1=SX2801902B.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.13357026457787     pf=0.97 Vminpu=0.88 
New object=Load.226194002B0b  phases=1 bus1=SX2801902B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.45642973542213     pf=0.97 Vminpu=0.88 
New object=Load.226194093A0a  phases=1 bus1=SX3157718A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.56400497674942     pf=0.97 Vminpu=0.88 
New object=Load.226194093A0b  phases=1 bus1=SX3157718A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.75599502325058     pf=0.97 Vminpu=0.88 
New object=Load.226194262C0a  phases=1 bus1=SX2745806C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.90835826635361     pf=0.97 Vminpu=0.88 
New object=Load.226194262C0b  phases=1 bus1=SX2745806C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.26164173364639     pf=0.97 Vminpu=0.88 
New object=Load.226194280B0a  phases=1 bus1=SX3195318B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.85760882854462     pf=0.97 Vminpu=0.88 
New object=Load.226194280B0b  phases=1 bus1=SX3195318B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.98239117145538     pf=0.97 Vminpu=0.88 
New object=Load.226194419C0a  phases=1 bus1=SX3214071C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.13793476462364     pf=0.97 Vminpu=0.88 
New object=Load.226194419C0b  phases=1 bus1=SX3214071C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.03206523537636     pf=0.97 Vminpu=0.88 
New object=Load.226194421C0a  phases=1 bus1=SX3214069C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.6876917797327      pf=0.97 Vminpu=0.88 
New object=Load.226194421C0b  phases=1 bus1=SX3214069C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.4823082202673      pf=0.97 Vminpu=0.88 
New object=Load.226194826A0a  phases=1 bus1=SX3232902A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.89431150436401     pf=0.97 Vminpu=0.88 
New object=Load.226194826A0b  phases=1 bus1=SX3232902A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.975688495635986    pf=0.97 Vminpu=0.88 
New object=Load.226194865A0a  phases=1 bus1=SX3027122A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.64341644585133     pf=0.97 Vminpu=0.88 
New object=Load.226194865A0b  phases=1 bus1=SX3027122A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.22658355414867     pf=0.97 Vminpu=0.88 
New object=Load.226195153B0a  phases=1 bus1=SX3082988B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.45116444587708     pf=0.97 Vminpu=0.88 
New object=Load.226195153B0b  phases=1 bus1=SX3082988B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.38883555412292     pf=0.97 Vminpu=0.88 
New object=Load.226195194C0a  phases=1 bus1=SX3027124C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.15061146557331     pf=0.97 Vminpu=0.88 
New object=Load.226195194C0b  phases=1 bus1=SX3027124C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.01938853442669     pf=0.97 Vminpu=0.88 
New object=Load.226195333C0a  phases=1 bus1=SX2801909C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.6597389960289      pf=0.97 Vminpu=0.88 
New object=Load.226195333C0b  phases=1 bus1=SX2801909C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.4102610039711      pf=0.97 Vminpu=0.88 
New object=Load.226196642A0a  phases=1 bus1=SX2914324A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.1449549716711      pf=0.97 Vminpu=0.88 
New object=Load.226196642A0b  phases=1 bus1=SX2914324A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.625045028328896    pf=0.97 Vminpu=0.88 
New object=Load.226196648A0a  phases=1 bus1=SX2820556A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.93807824254036     pf=0.97 Vminpu=0.88 
New object=Load.226196648A0b  phases=1 bus1=SX2820556A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.93192175745964     pf=0.97 Vminpu=0.88 
New object=Load.226197070A0a  phases=1 bus1=SX2933135A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.19263503015041     pf=0.97 Vminpu=0.88 
New object=Load.226197070A0b  phases=1 bus1=SX2933135A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.67736496984959     pf=0.97 Vminpu=0.88 
New object=Load.226264795A0a  phases=1 bus1=SX3139366A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.26262494564056     pf=0.97 Vminpu=0.88 
New object=Load.226264795A0b  phases=1 bus1=SX3139366A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.60737505435944     pf=0.97 Vminpu=0.88 
New object=Load.226308710B0a  phases=1 bus1=SX2708744B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=2.13767141461372     pf=0.97 Vminpu=0.88 
New object=Load.226308710B0b  phases=1 bus1=SX2708744B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=27.0423285853863     pf=0.97 Vminpu=0.88 
New object=Load.226308716B0a  phases=1 bus1=SX2690187B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=20.2071289896965     pf=0.97 Vminpu=0.88 
New object=Load.226308716B0b  phases=1 bus1=SX2690187B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=8.9728710103035      pf=0.97 Vminpu=0.88 
New object=Load.226308717A0a  phases=1 bus1=SX3233412A.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.4700167024136     pf=0.97 Vminpu=0.88 
New object=Load.226308717A0b  phases=1 bus1=SX3233412A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.26998329758644     pf=0.97 Vminpu=0.88 
New object=Load.226308719B0a  phases=1 bus1=SX3027670B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=27.4573986101151     pf=0.97 Vminpu=0.88 
New object=Load.226308719B0b  phases=1 bus1=SX3027670B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=1.72260138988495     pf=0.97 Vminpu=0.88 
New object=Load.226308720A0a  phases=1 bus1=SX2821087A.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=20.432695710659      pf=0.97 Vminpu=0.88 
New object=Load.226308720A0b  phases=1 bus1=SX2821087A.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=6.16730428934097     pf=0.97 Vminpu=0.88 
New object=Load.226308721A0a  phases=1 bus1=SX2990098A.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.908579647541      pf=0.97 Vminpu=0.88 
New object=Load.226308721A0b  phases=1 bus1=SX2990098A.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.83142035245895     pf=0.97 Vminpu=0.88 
New object=Load.226308723B0a  phases=1 bus1=SX3252336B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.04415035426617     pf=0.97 Vminpu=0.88 
New object=Load.226308723B0b  phases=1 bus1=SX3252336B.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.5458496457338     pf=0.97 Vminpu=0.88 
New object=Load.226308725B0a  phases=1 bus1=SX2802480B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=3.50577089309692     pf=0.97 Vminpu=0.88 
New object=Load.226308725B0b  phases=1 bus1=SX2802480B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=25.6742291069031     pf=0.97 Vminpu=0.88 
New object=Load.226308727B0a  phases=1 bus1=SX3233413B.1 kV=.120 Status=variable Model=1 Conn=wye kW=15.3548927277327     pf=0.97 Vminpu=0.88 
New object=Load.226308727B0b  phases=1 bus1=SX3233413B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.09510727226734     pf=0.97 Vminpu=0.88 
New object=Load.226308728A0a  phases=1 bus1=SX3027671A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.65553179979324     pf=0.97 Vminpu=0.88 
New object=Load.226308728A0b  phases=1 bus1=SX3027671A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.6444682002068     pf=0.97 Vminpu=0.88 
New object=Load.226308729B0a  phases=1 bus1=SX3102286B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=8.11326957583427     pf=0.97 Vminpu=0.88 
New object=Load.226308729B0b  phases=1 bus1=SX3102286B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=21.0667304241657     pf=0.97 Vminpu=0.88 
New object=Load.226308730A0a  phases=1 bus1=SX2802481A.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=20.7201454639435     pf=0.97 Vminpu=0.88 
New object=Load.226308730A0b  phases=1 bus1=SX2802481A.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=5.87985453605652     pf=0.97 Vminpu=0.88 
New object=Load.226308731A0a  phases=1 bus1=SX3214549A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.39958095669746     pf=0.97 Vminpu=0.88 
New object=Load.226308731A0b  phases=1 bus1=SX3214549A.2 kV=.120 Status=variable Model=1 Conn=wye kW=16.3404190433025     pf=0.97 Vminpu=0.88 
New object=Load.226311345B0a  phases=1 bus1=SX3139598B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.3377493727207     pf=0.97 Vminpu=0.88 
New object=Load.226311345B0b  phases=1 bus1=SX3139598B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.25225062727928     pf=0.97 Vminpu=0.88 
New object=Load.226881057B0a  phases=1 bus1=SX3214112B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.44486710071564     pf=0.97 Vminpu=0.88 
New object=Load.226881057B0b  phases=1 bus1=SX3214112B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.39513289928436     pf=0.97 Vminpu=0.88 
New object=Load.226881700A0a  phases=1 bus1=SX3251854A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.23745876789093     pf=0.97 Vminpu=0.88 
New object=Load.226881700A0b  phases=1 bus1=SX3251854A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.63254123210907     pf=0.97 Vminpu=0.88 
New object=Load.226924200B0a  phases=1 bus1=SX2763072B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.60632825791836     pf=0.97 Vminpu=0.88 
New object=Load.226924200B0b  phases=1 bus1=SX2763072B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.12367174208164     pf=0.97 Vminpu=0.88 
New object=Load.226964880A0a  phases=1 bus1=SX3172805A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.83165660738945     pf=0.97 Vminpu=0.88 
New object=Load.226964880A0b  phases=1 bus1=SX3172805A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.03834339261055     pf=0.97 Vminpu=0.88 
New object=Load.227100746A0a  phases=1 bus1=SX3226771A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.09418815851212     pf=0.97 Vminpu=0.88 
New object=Load.227100746A0b  phases=1 bus1=SX3226771A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.22581184148788     pf=0.97 Vminpu=0.88 
New object=Load.227100753A0a  phases=1 bus1=SX3189190A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.51021597146988     pf=0.97 Vminpu=0.88 
New object=Load.227100753A0b  phases=1 bus1=SX3189190A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.35978402853012     pf=0.97 Vminpu=0.88 
New object=Load.227187012A0a  phases=1 bus1=SX2896685A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.620885188579559    pf=0.97 Vminpu=0.88 
New object=Load.227187012A0b  phases=1 bus1=SX2896685A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.69911481142044     pf=0.97 Vminpu=0.88 
New object=Load.227187012B0a  phases=1 bus1=SX2896685B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.25782137870789     pf=0.97 Vminpu=0.88 
New object=Load.227187012B0b  phases=1 bus1=SX2896685B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.58217862129211     pf=0.97 Vminpu=0.88 
New object=Load.227187012C0a  phases=1 bus1=SX2896685C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.11064108014107     pf=0.97 Vminpu=0.88 
New object=Load.227187012C0b  phases=1 bus1=SX2896685C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.98935891985893     pf=0.97 Vminpu=0.88 
New object=Load.227411650C0a  phases=1 bus1=SX2937757C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.91555637359619     pf=0.97 Vminpu=0.88 
New object=Load.227411650C0b  phases=1 bus1=SX2937757C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.25444362640381     pf=0.97 Vminpu=0.88 
New object=Load.227411655C0a  phases=1 bus1=SX2806553C.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.58249907195568     pf=0.97 Vminpu=0.88 
New object=Load.227411655C0b  phases=1 bus1=SX2806553C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.58750092804432     pf=0.97 Vminpu=0.88 
New object=Load.227447984C0a  phases=1 bus1=SX2862616C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=14.1650160932541     pf=0.97 Vminpu=0.88 
New object=Load.227447984C0b  phases=1 bus1=SX2862616C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=16.3549839067459     pf=0.97 Vminpu=0.88 
New object=Load.227653310C0a  phases=1 bus1=SX2746587C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.45876036465168     pf=0.97 Vminpu=0.88 
New object=Load.227653310C0b  phases=1 bus1=SX2746587C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.71123963534832     pf=0.97 Vminpu=0.88 
New object=Load.227678342C0a  phases=1 bus1=SX2727795C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.53745415210724     pf=0.97 Vminpu=0.88 
New object=Load.227678342C0b  phases=1 bus1=SX2727795C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.56254584789276     pf=0.97 Vminpu=0.88 
New object=Load.227731863A0a  phases=1 bus1=SX3177665A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.795474356412888    pf=0.97 Vminpu=0.88 
New object=Load.227731863A0b  phases=1 bus1=SX3177665A.2 kV=.120 Status=variable Model=1 Conn=wye kW=12.5045256435871     pf=0.97 Vminpu=0.88 
New object=Load.227732939B0a  phases=1 bus1=SX3046854B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.96460776925087     pf=0.97 Vminpu=0.88 
New object=Load.227732939B0b  phases=1 bus1=SX3046854B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.62539223074913     pf=0.97 Vminpu=0.88 
New object=Load.227734175B0a  phases=1 bus1=SX3102793B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.50901559174061     pf=0.97 Vminpu=0.88 
New object=Load.227734175B0b  phases=1 bus1=SX3102793B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.22098440825939     pf=0.97 Vminpu=0.88 
New object=Load.227760021A0a  phases=1 bus1=SX2803199A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.33390524864197     pf=0.97 Vminpu=0.88 
New object=Load.227760021A0b  phases=1 bus1=SX2803199A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.406094751358      pf=0.97 Vminpu=0.88 
New object=Load.227760021B0a  phases=1 bus1=SX2803199B.1 kV=.120 Status=variable Model=1 Conn=wye kW=18.8070685118437     pf=0.97 Vminpu=0.88 
New object=Load.227760021B0b  phases=1 bus1=SX2803199B.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.642931488156318    pf=0.97 Vminpu=0.88 
New object=Load.227760021C0a  phases=1 bus1=SX2803199C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.694455473423       pf=0.97 Vminpu=0.88 
New object=Load.227760021C0b  phases=1 bus1=SX2803199C.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.645544526577      pf=0.97 Vminpu=0.88 
New object=Load.227760024A0a  phases=1 bus1=SX3215203A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.43526736617088     pf=0.97 Vminpu=0.88 
New object=Load.227760024A0b  phases=1 bus1=SX3215203A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.3047326338291     pf=0.97 Vminpu=0.88 
New object=Load.227760024B0a  phases=1 bus1=SX3215203B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.853043735027313    pf=0.97 Vminpu=0.88 
New object=Load.227760024B0b  phases=1 bus1=SX3215203B.2 kV=.120 Status=variable Model=1 Conn=wye kW=18.5969562649727     pf=0.97 Vminpu=0.88 
New object=Load.227760024C0a  phases=1 bus1=SX3215203C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.61817288279533     pf=0.97 Vminpu=0.88 
New object=Load.227760024C0b  phases=1 bus1=SX3215203C.2 kV=.120 Status=variable Model=1 Conn=wye kW=15.7218271172047     pf=0.97 Vminpu=0.88 
New object=Load.227895952A0a  phases=1 bus1=SX3065665A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.29764414429665     pf=0.97 Vminpu=0.88 
New object=Load.227895952A0b  phases=1 bus1=SX3065665A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.572355855703353    pf=0.97 Vminpu=0.88 
New object=Load.227896008C0a  phases=1 bus1=SX3177881C.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.27517071306705     pf=0.97 Vminpu=0.88 
New object=Load.227896008C0b  phases=1 bus1=SX3177881C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.89482928693294     pf=0.97 Vminpu=0.88 
New object=Load.227902981A0a  phases=1 bus1=SX3047058A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.39414987564087     pf=0.97 Vminpu=0.88 
New object=Load.227902981A0b  phases=1 bus1=SX3047058A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.90585012435913     pf=0.97 Vminpu=0.88 
New object=Load.227903012A0a  phases=1 bus1=SX3177894A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.81746239960194     pf=0.97 Vminpu=0.88 
New object=Load.227903012A0b  phases=1 bus1=SX3177894A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.05253760039806     pf=0.97 Vminpu=0.88 
New object=Load.227905262A0a  phases=1 bus1=SX3140238A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.35371243953705E-02 pf=0.97 Vminpu=0.88 
New object=Load.227905262A0b  phases=1 bus1=SX3140238A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.83646287560463     pf=0.97 Vminpu=0.88 
New object=Load.227917119A0a  phases=1 bus1=SX2821770A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.7209220468998      pf=0.97 Vminpu=0.88 
New object=Load.227917119A0b  phases=1 bus1=SX2821770A.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.5790779531002     pf=0.97 Vminpu=0.88 
New object=Load.227917122A0a  phases=1 bus1=SX2915534A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.0695081949234      pf=0.97 Vminpu=0.88 
New object=Load.227917122A0b  phases=1 bus1=SX2915534A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.2304918050766      pf=0.97 Vminpu=0.88 
New object=Load.227917127C0a  phases=1 bus1=SX2690868C.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.7544155299664     pf=0.97 Vminpu=0.88 
New object=Load.227917127C0b  phases=1 bus1=SX2690868C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.58558447003364     pf=0.97 Vminpu=0.88 
New object=Load.227917130C0a  phases=1 bus1=SX2803194C.1 kV=.120 Status=variable Model=1 Conn=wye kW=14.8221690678596     pf=0.97 Vminpu=0.88 
New object=Load.227917130C0b  phases=1 bus1=SX2803194C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.437830932140351    pf=0.97 Vminpu=0.88 
New object=Load.227917133C0a  phases=1 bus1=SX3047073C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.57038176596165     pf=0.97 Vminpu=0.88 
New object=Load.227917133C0b  phases=1 bus1=SX3047073C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.59961823403835     pf=0.97 Vminpu=0.88 
New object=Load.227921416A0a  phases=1 bus1=SX3065696A.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.59762995243072     pf=0.97 Vminpu=0.88 
New object=Load.227921416A0b  phases=1 bus1=SX3065696A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.272370047569275    pf=0.97 Vminpu=0.88 
New object=Load.227921427A0a  phases=1 bus1=SX2915542A.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.39513509392738     pf=0.97 Vminpu=0.88 
New object=Load.227921427A0b  phases=1 bus1=SX2915542A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.34486490607262     pf=0.97 Vminpu=0.88 
New object=Load.227921427B0a  phases=1 bus1=SX2915542B.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.5271523296833     pf=0.97 Vminpu=0.88 
New object=Load.227921427B0b  phases=1 bus1=SX2915542B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.9228476703167      pf=0.97 Vminpu=0.88 
New object=Load.227921427C0a  phases=1 bus1=SX2915542C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.5319616377354     pf=0.97 Vminpu=0.88 
New object=Load.227921427C0b  phases=1 bus1=SX2915542C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.80803836226463     pf=0.97 Vminpu=0.88 
New object=Load.227944551A0a  phases=1 bus1=SX3234149A.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=44.3019215297699     pf=0.97 Vminpu=0.88 
New object=Load.227944551A0b  phases=1 bus1=SX3234149A.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=44.3780784702301     pf=0.97 Vminpu=0.88 
New object=Load.227944551B0a  phases=1 bus1=SX3234149B.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=20.6629766285419     pf=0.97 Vminpu=0.88 
New object=Load.227944551B0b  phases=1 bus1=SX3234149B.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=76.5970233714581     pf=0.97 Vminpu=0.88 
New object=Load.227944551C0a  phases=1 bus1=SX3234149C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=93.7317375540733     pf=0.97 Vminpu=0.88 
New object=Load.227944551C0b  phases=1 bus1=SX3234149C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=7.96826244592667     pf=0.97 Vminpu=0.88 
New object=Load.227989724B0a  phases=1 bus1=SX2859391B.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.26209051907063     pf=0.97 Vminpu=0.88 
New object=Load.227989724B0b  phases=1 bus1=SX2859391B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.46790948092938     pf=0.97 Vminpu=0.88 
New object=Load.228001810A0a  phases=1 bus1=SX2859403A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.49859552383423     pf=0.97 Vminpu=0.88 
New object=Load.228001810A0b  phases=1 bus1=SX2859403A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.37140447616577     pf=0.97 Vminpu=0.88 
New object=Load.228057846A0a  phases=1 bus1=SX3215340A.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.17427532494068     pf=0.97 Vminpu=0.88 
New object=Load.228057846A0b  phases=1 bus1=SX3215340A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.69572467505932     pf=0.97 Vminpu=0.88 
New object=Load.228091193A0a  phases=1 bus1=SX3047289A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.83375529050827     pf=0.97 Vminpu=0.88 
New object=Load.228091193A0b  phases=1 bus1=SX3047289A.2 kV=.120 Status=variable Model=1 Conn=wye kW=13.9062447094917     pf=0.97 Vminpu=0.88 
New object=Load.228091193B0a  phases=1 bus1=SX3047289B.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.0588062554598     pf=0.97 Vminpu=0.88 
New object=Load.228091193B0b  phases=1 bus1=SX3047289B.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.39119374454021     pf=0.97 Vminpu=0.88 
New object=Load.228091193C0a  phases=1 bus1=SX3047289C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.29299530506134     pf=0.97 Vminpu=0.88 
New object=Load.228091193C0b  phases=1 bus1=SX3047289C.2 kV=.120 Status=variable Model=1 Conn=wye kW=16.0470046949387     pf=0.97 Vminpu=0.88 
New object=Load.228219458B0a  phases=1 bus1=SX3215549B.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.47905893981457     pf=0.97 Vminpu=0.88 
New object=Load.228219458B0b  phases=1 bus1=SX3215549B.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.25094106018543     pf=0.97 Vminpu=0.88 
New object=Load.228314460C0a  phases=1 bus1=SX3253570C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.654206818342209    pf=0.97 Vminpu=0.88 
New object=Load.228314460C0b  phases=1 bus1=SX3253570C.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.51579318165779     pf=0.97 Vminpu=0.88 
New object=Load.228445756C0a  phases=1 bus1=SX2972704C.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.921807318925858    pf=0.97 Vminpu=0.88 
New object=Load.228445756C0b  phases=1 bus1=SX2972704C.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.17819268107414     pf=0.97 Vminpu=0.88 
New object=Load.228446184A0a  phases=1 bus1=SX3159645A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.94351418972015     pf=0.97 Vminpu=0.88 
New object=Load.228446184A0b  phases=1 bus1=SX3159645A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.92648581027985     pf=0.97 Vminpu=0.88 
New object=Load.228532641A0a  phases=1 bus1=SX3091052A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.04611963629723     pf=0.97 Vminpu=0.88 
New object=Load.228532641A0b  phases=1 bus1=SX3091052A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.2538803637028     pf=0.97 Vminpu=0.88 
New object=Load.228549643A0a  phases=1 bus1=SX2916234A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.89134802222252     pf=0.97 Vminpu=0.88 
New object=Load.228549643A0b  phases=1 bus1=SX2916234A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.65865197777748     pf=0.97 Vminpu=0.88 
New object=Load.228580047B0a  phases=1 bus1=SX3029183B.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.284720788002014    pf=0.97 Vminpu=0.88 
New object=Load.228580047B0b  phases=1 bus1=SX3029183B.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.55527921199799     pf=0.97 Vminpu=0.88 
New object=Load.228622562A0a  phases=1 bus1=SX3108449A.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.21361151695251     pf=0.97 Vminpu=0.88 
New object=Load.228622562A0b  phases=1 bus1=SX3108449A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.106388483047485    pf=0.97 Vminpu=0.88 
New object=Load.228665517C0a  phases=1 bus1=SX3103822C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.6563404905796      pf=0.97 Vminpu=0.88 
New object=Load.228665517C0b  phases=1 bus1=SX3103822C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.6036595094204      pf=0.97 Vminpu=0.88 
New object=Load.229106135C0a  phases=1 bus1=SX2991640C.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.03906681656837     pf=0.97 Vminpu=0.88 
New object=Load.229106135C0b  phases=1 bus1=SX2991640C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.03093318343163     pf=0.97 Vminpu=0.88 
New object=Load.2212168866C0a phases=1 bus1=SX2729206C.1 kV=.120 Status=variable Model=1 Conn=wye kW=6.44641427397728     pf=0.97 Vminpu=0.88 
New object=Load.2212168866C0b phases=1 bus1=SX2729206C.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.81358572602272     pf=0.97 Vminpu=0.88 
New object=Load.2212168870C0a phases=1 bus1=SX2897554C.1 kV=.120 Status=variable Model=1 Conn=wye kW=9.86830701828003     pf=0.97 Vminpu=0.88 
New object=Load.2212168870C0b phases=1 bus1=SX2897554C.2 kV=.120 Status=variable Model=1 Conn=wye kW=10.47169298172       pf=0.97 Vminpu=0.88 
New object=Load.2212168874C0a phases=1 bus1=SX2729207C.1 kV=.120 Status=variable Model=1 Conn=wye kW=5.94003642439842     pf=0.97 Vminpu=0.88 
New object=Load.2212168874C0b phases=1 bus1=SX2729207C.2 kV=.120 Status=variable Model=1 Conn=wye kW=14.3999635756016     pf=0.97 Vminpu=0.88 
New object=Load.2212168880C0a phases=1 bus1=SX2766499C.1 kV=.120 Status=variable Model=1 Conn=wye kW=16.7552717900276     pf=0.97 Vminpu=0.88 
New object=Load.2212168880C0b phases=1 bus1=SX2766499C.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.58472820997238     pf=0.97 Vminpu=0.88 
New object=Load.2212168887C0a phases=1 bus1=SX2878848C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.53182919383049     pf=0.97 Vminpu=0.88 
New object=Load.2212168887C0b phases=1 bus1=SX2878848C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.72817080616951     pf=0.97 Vminpu=0.88 
New object=Load.2212371533C0a phases=1 bus1=SX3263051C.1 kV=.120 Status=variable Model=1 Conn=wye kW=8.12651887178421     pf=0.97 Vminpu=0.88 
New object=Load.2212371533C0b phases=1 bus1=SX3263051C.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.04348112821579     pf=0.97 Vminpu=0.88 
New object=Load.2223661373A0a phases=1 bus1=SX3312692A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.80261896193027     pf=0.97 Vminpu=0.88 
New object=Load.2223661373A0b phases=1 bus1=SX3312692A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.06738103806972     pf=0.97 Vminpu=0.88 
New object=Load.2223664050B0a phases=1 bus1=SX3315860B.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.50329802513123     pf=0.97 Vminpu=0.88 
New object=Load.2223664050B0b phases=1 bus1=SX3315860B.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.33670197486877     pf=0.97 Vminpu=0.88 
New object=Load.2223703238C0a phases=1 bus1=SX3342743C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.86551551759243     pf=0.97 Vminpu=0.88 
New object=Load.2223703238C0b phases=1 bus1=SX3342743C.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.20448448240757     pf=0.97 Vminpu=0.88 
New object=Load.2223878647B0a phases=1 bus1=SX3448661B.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.52493709564209     pf=0.97 Vminpu=0.88 
New object=Load.2223878647B0b phases=1 bus1=SX3448661B.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.31506290435791     pf=0.97 Vminpu=0.88 
New object=Load.2224061203C0a phases=1 bus1=SX3552667C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.9708880251646      pf=0.97 Vminpu=0.88 
New object=Load.2224061203C0b phases=1 bus1=SX3552667C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.1991119748354      pf=0.97 Vminpu=0.88 
New object=Load.2224179616C0a phases=1 bus1=SX3626914C.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.57322641611099     pf=0.97 Vminpu=0.88 
New object=Load.2224179616C0b phases=1 bus1=SX3626914C.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.52677358388901     pf=0.97 Vminpu=0.88 
New object=Load.2224192013A0a phases=1 bus1=SX3632979A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.28602913141251     pf=0.97 Vminpu=0.88 
New object=Load.2224192013A0b phases=1 bus1=SX3632979A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.03397086858749     pf=0.97 Vminpu=0.88 
New object=Load.2224230615C0a phases=1 bus1=SX3645809C.1 kV=.120 Status=variable Model=1 Conn=wye kW=12.4899643278122     pf=0.97 Vminpu=0.88 
New object=Load.2224230615C0b phases=1 bus1=SX3645809C.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.85003567218781     pf=0.97 Vminpu=0.88 
New object=Load.2224230651C0a phases=1 bus1=SX3645810C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=15.612910130024      pf=0.97 Vminpu=0.88 
New object=Load.2224230651C0b phases=1 bus1=SX3645810C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=14.907089869976      pf=0.97 Vminpu=0.88 
New object=Load.2224230689C0a phases=1 bus1=SX3645811C.1 kV=.120 Status=fixed    Model=1 Conn=wye kW=2.94756062030792     pf=0.97 Vminpu=0.88 
New object=Load.2224230689C0b phases=1 bus1=SX3645811C.2 kV=.120 Status=fixed    Model=1 Conn=wye kW=27.5724393796921     pf=0.97 Vminpu=0.88 
New object=Load.2224230754C0a phases=1 bus1=SX3645812C.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.6278751313686     pf=0.97 Vminpu=0.88 
New object=Load.2224230754C0b phases=1 bus1=SX3645812C.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.63212486863136     pf=0.97 Vminpu=0.88 
New object=Load.2224237380A0a phases=1 bus1=SX3649297A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.58527297973633     pf=0.97 Vminpu=0.88 
New object=Load.2224237380A0b phases=1 bus1=SX3649297A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.71472702026367     pf=0.97 Vminpu=0.88 
New object=Load.2224237384A0a phases=1 bus1=SX3649298A.1 kV=.120 Status=variable Model=1 Conn=wye kW=1.58929108977318     pf=0.97 Vminpu=0.88 
New object=Load.2224237384A0b phases=1 bus1=SX3649298A.2 kV=.120 Status=variable Model=1 Conn=wye kW=11.7107089102268     pf=0.97 Vminpu=0.88 
New object=Load.2224237391A0a phases=1 bus1=SX3649299A.1 kV=.120 Status=variable Model=1 Conn=wye kW=7.09061007857323     pf=0.97 Vminpu=0.88 
New object=Load.2224237391A0b phases=1 bus1=SX3649299A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.77938992142677     pf=0.97 Vminpu=0.88 
New object=Load.2224237546A0a phases=1 bus1=SX3649300A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.4337427675724      pf=0.97 Vminpu=0.88 
New object=Load.2224237546A0b phases=1 bus1=SX3649300A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.8662572324276      pf=0.97 Vminpu=0.88 
New object=Load.2224237643A0a phases=1 bus1=SX3649301A.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.9579015016556     pf=0.97 Vminpu=0.88 
New object=Load.2224237643A0b phases=1 bus1=SX3649301A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.34209849834442     pf=0.97 Vminpu=0.88 
New object=Load.2224237653A0a phases=1 bus1=SX3649302A.1 kV=.120 Status=variable Model=1 Conn=wye kW=13.1402775943279     pf=0.97 Vminpu=0.88 
New object=Load.2224237653A0b phases=1 bus1=SX3649302A.2 kV=.120 Status=variable Model=1 Conn=wye kW=0.159722405672074    pf=0.97 Vminpu=0.88 
New object=Load.2224237713A0a phases=1 bus1=SX3649304A.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.2973424315453     pf=0.97 Vminpu=0.88 
New object=Load.2224237713A0b phases=1 bus1=SX3649304A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.00265756845474     pf=0.97 Vminpu=0.88 
New object=Load.2224237718A0a phases=1 bus1=SX3649305A.1 kV=.120 Status=variable Model=1 Conn=wye kW=2.08292742967606     pf=0.97 Vminpu=0.88 
New object=Load.2224237718A0b phases=1 bus1=SX3649305A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.23707257032394     pf=0.97 Vminpu=0.88 
New object=Load.2224238167A0a phases=1 bus1=SX3649306A.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.9526281833649     pf=0.97 Vminpu=0.88 
New object=Load.2224238167A0b phases=1 bus1=SX3649306A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.34737181663513     pf=0.97 Vminpu=0.88 
New object=Load.2224386592A0a phases=1 bus1=SX3729297A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.356624181866646    pf=0.97 Vminpu=0.88 
New object=Load.2224386592A0b phases=1 bus1=SX3729297A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.51337581813335     pf=0.97 Vminpu=0.88 
New object=Load.2224386617A0a phases=1 bus1=SX3729298A.1 kV=.120 Status=variable Model=1 Conn=wye kW=10.5030563950539     pf=0.97 Vminpu=0.88 
New object=Load.2224386617A0b phases=1 bus1=SX3729298A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.79694360494614     pf=0.97 Vminpu=0.88 
New object=Load.2224386750A0a phases=1 bus1=SX3727707A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.70037702262402     pf=0.97 Vminpu=0.88 
New object=Load.2224386750A0b phases=1 bus1=SX3727707A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.16962297737598     pf=0.97 Vminpu=0.88 
New object=Load.2224386815A0a phases=1 bus1=SX3727708A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.15304732322693     pf=0.97 Vminpu=0.88 
New object=Load.2224386815A0b phases=1 bus1=SX3727708A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.16695267677307     pf=0.97 Vminpu=0.88 
New object=Load.2224386842A0a phases=1 bus1=SX3727709A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.0144181907177      pf=0.97 Vminpu=0.88 
New object=Load.2224386842A0b phases=1 bus1=SX3727709A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.2855818092823      pf=0.97 Vminpu=0.88 
New object=Load.2224386863A0a phases=1 bus1=SX3727710A.1 kV=.120 Status=variable Model=1 Conn=wye kW=11.3800475955009     pf=0.97 Vminpu=0.88 
New object=Load.2224386863A0b phases=1 bus1=SX3727710A.2 kV=.120 Status=variable Model=1 Conn=wye kW=1.91995240449905     pf=0.97 Vminpu=0.88 
New object=Load.2224386874A0a phases=1 bus1=SX3727711A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.15752888917923     pf=0.97 Vminpu=0.88 
New object=Load.2224386874A0b phases=1 bus1=SX3727711A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.16247111082077     pf=0.97 Vminpu=0.88 
New object=Load.2224386889A0a phases=1 bus1=SX3727712A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.89430335044861     pf=0.97 Vminpu=0.88 
New object=Load.2224386889A0b phases=1 bus1=SX3727712A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.97569664955139     pf=0.97 Vminpu=0.88 
New object=Load.2224386946A0a phases=1 bus1=SX3728037A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.924622548222542    pf=0.97 Vminpu=0.88 
New object=Load.2224386946A0b phases=1 bus1=SX3728037A.2 kV=.120 Status=variable Model=1 Conn=wye kW=7.94537745177746     pf=0.97 Vminpu=0.88 
New object=Load.2224387019A0a phases=1 bus1=SX3728038A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.24342386603355     pf=0.97 Vminpu=0.88 
New object=Load.2224387019A0b phases=1 bus1=SX3728038A.2 kV=.120 Status=variable Model=1 Conn=wye kW=5.62657613396645     pf=0.97 Vminpu=0.88 
New object=Load.2224387053A0a phases=1 bus1=SX3728039A.1 kV=.120 Status=variable Model=1 Conn=wye kW=13.2713130533695     pf=0.97 Vminpu=0.88 
New object=Load.2224387053A0b phases=1 bus1=SX3728039A.2 kV=.120 Status=variable Model=1 Conn=wye kW=2.86869466304776E-02 pf=0.97 Vminpu=0.88 
New object=Load.2224387062A0a phases=1 bus1=SX3728040A.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.84997580051422     pf=0.97 Vminpu=0.88 
New object=Load.2224387062A0b phases=1 bus1=SX3728040A.2 kV=.120 Status=variable Model=1 Conn=wye kW=9.45002419948578     pf=0.97 Vminpu=0.88 
New object=Load.2224387074A0a phases=1 bus1=SX3728041A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.76825805723667     pf=0.97 Vminpu=0.88 
New object=Load.2224387074A0b phases=1 bus1=SX3728041A.2 kV=.120 Status=variable Model=1 Conn=wye kW=4.10174194276333     pf=0.97 Vminpu=0.88 
New object=Load.2224387113A0a phases=1 bus1=SX3728042A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.81214393377304     pf=0.97 Vminpu=0.88 
New object=Load.2224387113A0b phases=1 bus1=SX3728042A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.48785606622696     pf=0.97 Vminpu=0.88 
New object=Load.2224387138A0a phases=1 bus1=SX3728043A.1 kV=.120 Status=variable Model=1 Conn=wye kW=4.93371484875679     pf=0.97 Vminpu=0.88 
New object=Load.2224387138A0b phases=1 bus1=SX3728043A.2 kV=.120 Status=variable Model=1 Conn=wye kW=8.36628515124321     pf=0.97 Vminpu=0.88 
New object=Load.2224490448C0a phases=1 bus1=SX3778577C.1 kV=.120 Status=variable Model=1 Conn=wye kW=3.41118394374847     pf=0.97 Vminpu=0.88 
New object=Load.2224490448C0b phases=1 bus1=SX3778577C.2 kV=.120 Status=variable Model=1 Conn=wye kW=6.75881605625153     pf=0.97 Vminpu=0.88 
New object=Load.2224500658A0a phases=1 bus1=SX3784018A.1 kV=.120 Status=variable Model=1 Conn=wye kW=0.546303835511208    pf=0.97 Vminpu=0.88 
New object=Load.2224500658A0b phases=1 bus1=SX3784018A.2 kV=.120 Status=variable Model=1 Conn=wye kW=3.00369616448879     pf=0.97 Vminpu=0.88 

! Capacitor Definitions
! Capacitors are controlled single phase, so must be defined as single phase capacitors

New object=Capacitor.CAPBank2A  bus1=R20185.1  kv=7.2  kvar=300  phases=1 conn=wye
New object=Capacitor.CAPBank2B  bus1=R20185.2  kv=7.2  kvar=300  phases=1 conn=wye
New object=Capacitor.CAPBank2C  bus1=R20185.3  kv=7.2  kvar=300  phases=1 conn=wye

New object=Capacitor.CAPBank1A  bus1=R42247.1  kv=7.2  kvar=300  phases=1 conn=wye
New object=Capacitor.CAPBank1B  bus1=R42247.2  kv=7.2  kvar=300  phases=1 conn=wye
New object=Capacitor.CAPBank1C  bus1=R42247.3  kv=7.2  kvar=300  phases=1 conn=wye

New object=Capacitor.CAPBank0A  bus1=R42246.1  kv=7.2  kvar=400  phases=1 conn=wye
New object=Capacitor.CAPBank0B  bus1=R42246.2  kv=7.2  kvar=400  phases=1 conn=wye
New object=Capacitor.CAPBank0C  bus1=R42246.3  kv=7.2  kvar=400  phases=1 conn=wye

! This is a 3-phase capacitor bank
New object=Capacitor.CAPBank3  bus1=R18242  kv=12.47112  kvar=900  conn=wye


! Capacitor Control Definitions
! these controls monitor one phase of the specified line and control one phase of the associated capacitor bank
! Each control monitors a single phase and controls a single phase capacitor (see capacitor definitions)

New object=CapControl.CAPBank2A_Ctrl Capacitor=CAPBank2A element=line.CAP_1A  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 Delayoff=100 
New object=CapControl.CAPBank2B_Ctrl Capacitor=CAPBank2B element=line.CAP_1B  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 Delayoff=101 
New object=CapControl.CAPBank2C_Ctrl Capacitor=CAPBank2C element=line.CAP_1C  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 Delayoff=102 


New object=CapControl.CAPBank1A_Ctrl Capacitor=CAPBank1A element=line.CAP_2A  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 Delayoff=90  
New object=CapControl.CAPBank1B_Ctrl Capacitor=CAPBank1B element=line.CAP_2B  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 Delayoff=91  
New object=CapControl.CAPBank1C_Ctrl Capacitor=CAPBank1C element=line.CAP_2C  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 Delayoff=92  


New object=CapControl.CAPBank0A_Ctrl Capacitor=CAPBank0A element=line.CAP_3A  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 Delayoff=80  
New object=CapControl.CAPBank0B_Ctrl Capacitor=CAPBank0B element=line.CAP_3B  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 Delayoff=81  
New object=CapControl.CAPBank0C_Ctrl Capacitor=CAPBank0C element=line.CAP_3C  terminal=1 type=kvar ptratio=1 ctratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 Delayoff=82  


! voltage regulator definitions

! Define three banks of single-phase regulators; each phase is controlled separately

! The regulating transformer is defined as a low-impedance, low-loss 2-winding, 1:1, Y-Y transformer to approximate an ideal regulator
! The control regulates winding 2

! Regulator No. 2

New object=Transformer.VREG2_A phases=1  windings=2  bank=VREG2  buses=(regxfmr_190-8593.1,190-8593.1)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG2_B phases=1  windings=2  bank=VREG2  buses=(regxfmr_190-8593.2,190-8593.2)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG2_C phases=1  windings=2  bank=VREG2  buses=(regxfmr_190-8593.3,190-8593.3)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 

New object=RegControl.VREG2_A transformer=VREG2_A  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG2_B transformer=VREG2_B  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG2_C transformer=VREG2_C  winding=2 vreg=125  ptratio=60 band=2  

! Regulator No. 3

New object=Transformer.VREG3_A phases=1  windings=2  bank=VREG3  buses=(regxfmr_190-8581.1,190-8581.1)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG3_B phases=1  windings=2  bank=VREG3  buses=(regxfmr_190-8581.2,190-8581.2)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG3_C phases=1  windings=2  bank=VREG3  buses=(regxfmr_190-8581.3,190-8581.3)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 

New object=RegControl.VREG3_A transformer=VREG3_A  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG3_B transformer=VREG3_B  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG3_C transformer=VREG3_C  winding=2 vreg=125  ptratio=60 band=2  

! Regulator No. 4

New object=Transformer.VREG4_A phases=1  windings=2  bank=VREG4  buses=(regxfmr_190-7361.1,190-7361.1)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG4_B phases=1  windings=2  bank=VREG4  buses=(regxfmr_190-7361.2,190-7361.2)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 
New object=Transformer.VREG4_C phases=1  windings=2  bank=VREG4  buses=(regxfmr_190-7361.3,190-7361.3)  conns=(wye,wye)  kvs=(7.2,7.2)  kvas=(10000,10000)  xhl=0.1 %loadloss=.01 Wdg=2 Maxtap=1.1 Mintap=0.9 ppm=0 

New object=RegControl.VREG4_A transformer=VREG4_A  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG4_B transformer=VREG4_B  winding=2 vreg=125  ptratio=60 band=2  
New object=RegControl.VREG4_C transformer=VREG4_C  winding=2 vreg=125  ptratio=60 band=2  

! Example 480-V 1-MW generator with a Yg-Delta transformer with a reactor in the neutral


! 12.47/480V Transformer and neutral reactor definition.
New object="Transformer.G_m1125934"  XHL=5.75  kVA=1000  Conns=(wye,Delta) wdg=1 bus=190-7361.1.2.3.4 kV=12.47 wdg=2 bus=G_190-7361 kV=0.48  

New object=Reactor.G_m1125934  Phases=1  bus1=190-7361.4  R=0.001  X=0  !Neutral Reactor/Resistor

! Generator definition
New object="Generator.G_m1125934"  bus1=G_190-7361  kW=1000  PF=1  kVA=1000  kV=0.48  Xdp=0.27  Xdpp=0.2  H=2
~ Conn=Delta   ! use the interconnection transformer to achieve wye for direct connect 

New object="Monitor.G_m1125934"      Element="Transformer.G_m1125934"  Terminal=1  Mode=0
New object="Monitor.G_m1125934_gen"  Element="Generator.G_m1125934"    Terminal=1  Mode=3

Line.Tpx138236B0.faultrate=0
Line.Tpx138237B0.faultrate=0
Line.Tpx138258C0.faultrate=0
Line.Tpx138259C0.faultrate=0
Line.Tpx138260A0.faultrate=0
Line.Tpx138262A0.faultrate=0
Line.Tpx138264B0.faultrate=0
Line.Tpx138265A0.faultrate=0
Line.Tpx138294B0.faultrate=0
Line.Tpx138313A0.faultrate=0
Line.Tpx138342C0.faultrate=0
Line.Tpx138343C0.faultrate=0
Line.Tpx138346C0.faultrate=0
Line.Tpx138371C0.faultrate=0
Line.Tpx138372C0.faultrate=0
Line.Tpx138373C0.faultrate=0
Line.Tpx138374C0.faultrate=0
Line.Tpx138379C0.faultrate=0
Line.Tpx138380C0.faultrate=0
Line.Tpx138404C0.faultrate=0
Line.Tpx138405C0.faultrate=0
Line.Tpx138412C0.faultrate=0
Line.Tpx138413C0.faultrate=0
Line.Tpx138416C0.faultrate=0
Line.Tpx138464C0.faultrate=0
Line.Tpx138465C0.faultrate=0
Line.Tpx138466C0.faultrate=0
Line.Tpx138469C0.faultrate=0
Line.Tpx138470C0.faultrate=0
Line.Tpx138472C0.faultrate=0
Line.Tpx138560A0.faultrate=0
Line.Tpx138561A0.faultrate=0
Line.Tpx138562A0.faultrate=0
Line.Tpx138563A0.faultrate=0
Line.Tpx138564A0.faultrate=0
Line.Tpx138565A0.faultrate=0
Line.Tpx138566A0.faultrate=0
Line.Tpx138567A0.faultrate=0
Line.Tpx138569A0.faultrate=0
Line.Tpx138570A0.faultrate=0
Line.Tpx138571A0.faultrate=0
Line.Tpx138573A0.faultrate=0
Line.Tpx138574A0.faultrate=0
Line.Tpx138581A0.faultrate=0
Line.Tpx138585C0.faultrate=0
Line.Tpx138586C0.faultrate=0
Line.Tpx138641C0.faultrate=0
Line.Tpx138642A0.faultrate=0
Line.Tpx138644A0.faultrate=0
Line.Tpx138645B0.faultrate=0
Line.Tpx138646A0.faultrate=0
Line.Tpx138647C0.faultrate=0
Line.Tpx138649A0.faultrate=0
Line.Tpx138650C0.faultrate=0
Line.Tpx138651C0.faultrate=0
Line.Tpx138652C0.faultrate=0
Line.Tpx138655A0.faultrate=0
Line.Tpx138679A0.faultrate=0
Line.Tpx138680A0.faultrate=0
Line.Tpx138684A0.faultrate=0
Line.Tpx138685A0.faultrate=0
Line.Tpx138716C0.faultrate=0
Line.Tpx138717C0.faultrate=0
Line.Tpx138718C0.faultrate=0
Line.Tpx138719A0.faultrate=0
Line.Tpx138720A0.faultrate=0
Line.Tpx138751B0.faultrate=0
Line.Tpx138752B0.faultrate=0
Line.Tpx138753B0.faultrate=0
Line.Tpx138754B0.faultrate=0
Line.Tpx138755B0.faultrate=0
Line.Tpx138769A0.faultrate=0
Line.Tpx138770A0.faultrate=0
Line.Tpx138771A0.faultrate=0
Line.Tpx138776C0.faultrate=0
Line.Tpx138796B0.faultrate=0
Line.Tpx138797B0.faultrate=0
Line.Tpx138798B0.faultrate=0
Line.Tpx157715B0.faultrate=0
Line.Tpx157716B0.faultrate=0
Line.Tpx157717B0.faultrate=0
Line.Tpx157718B0.faultrate=0
Line.Tpx207286C0.faultrate=0
Line.Tpx207287B0.faultrate=0
Line.Tpx207288B0.faultrate=0
Line.Tpx207290A0.faultrate=0
Line.Tpx207291C0.faultrate=0
Line.Tpx207292C0.faultrate=0
Line.Tpx218472A0.faultrate=0
Line.Tpx218473A0.faultrate=0
Line.Tpx218474A0.faultrate=0
Line.Tpx218475A0.faultrate=0
Line.Tpx223655C0.faultrate=0
Line.Tpx223658A0.faultrate=0
Line.Tpx223660C0.faultrate=0
Line.Tpx223661C0.faultrate=0
Line.Tpx223662C0.faultrate=0
Line.Tpx223663C0.faultrate=0
Line.Tpx247036C0.faultrate=0
Line.Tpx247056A0.faultrate=0
Line.Tpx247057A0.faultrate=0
Line.Tpx247058A0.faultrate=0
Line.Tpx247059A0.faultrate=0
Line.Tpx247060A0.faultrate=0
Line.Tpx247061A0.faultrate=0
Line.Tpx247084B0.faultrate=0
Line.Tpx247100B0.faultrate=0
Line.Tpx247105B0.faultrate=0
Line.Tpx247122B0.faultrate=0
Line.Tpx247126B0.faultrate=0
Line.Tpx247160B0.faultrate=0
Line.Tpx247162B0.faultrate=0
Line.Tpx247164B0.faultrate=0
Line.Tpx247170B0.faultrate=0
Line.Tpx247171B0.faultrate=0
Line.Tpx247184C0.faultrate=0
Line.Tpx247185B0.faultrate=0
Line.Tpx251828B0.faultrate=0
Line.Tpx251855C0.faultrate=0
Line.Tpx251856C0.faultrate=0
Line.Tpx251857C0.faultrate=0
Line.Tpx251858C0.faultrate=0
Line.Tpx251859C0.faultrate=0
Line.Tpx251862C0.faultrate=0
Line.Tpx251863C0.faultrate=0
Line.Tpx251865C0.faultrate=0
Line.Tpx251867C0.faultrate=0
Line.Tpx260457B0.faultrate=0
Line.Tpx260458B0.faultrate=0
Line.Tpx260461B0.faultrate=0
Line.Tpx260463B0.faultrate=0
Line.Tpx260464A0.faultrate=0
Line.Tpx260467A0.faultrate=0
Line.Tpx260473A0.faultrate=0
Line.Tpx260474A0.faultrate=0
Line.Tpx260475A0.faultrate=0
Line.Tpx260476A0.faultrate=0
Line.Tpx260479A0.faultrate=0
Line.Tpx260480C0.faultrate=0
Line.Tpx260481C0.faultrate=0
Line.Tpx260484A0.faultrate=0
Line.Tpx260487A0.faultrate=0
Line.Tpx260488A0.faultrate=0
Line.Tpx260491C0.faultrate=0
Line.Tpx260494B0.faultrate=0
Line.Tpx260495B0.faultrate=0
Line.Tpx260496B0.faultrate=0
Line.Tpx260500B0.faultrate=0
Line.Tpx260501B0.faultrate=0
Line.Tpx260502B0.faultrate=0
Line.Tpx260503B0.faultrate=0
Line.Tpx260505C0.faultrate=0
Line.Tpx260508A0.faultrate=0
Line.Tpx260511C0.faultrate=0
Line.Tpx260513C0.faultrate=0
Line.Tpx260514C0.faultrate=0
Line.Tpx260515A0.faultrate=0
Line.Tpx260517C0.faultrate=0
Line.Tpx260518C0.faultrate=0
Line.Tpx260520B0.faultrate=0
Line.Tpx260521B0.faultrate=0
Line.Tpx260527B0.faultrate=0
Line.Tpx260528C0.faultrate=0
Line.Tpx260529C0.faultrate=0
Line.Tpx260532C0.faultrate=0
Line.Tpx260535C0.faultrate=0
Line.Tpx260542A0.faultrate=0
Line.Tpx260543C0.faultrate=0
Line.Tpx260551C0.faultrate=0
Line.Tpx260552A0.faultrate=0
Line.Tpx260553C0.faultrate=0
Line.Tpx260554C0.faultrate=0
Line.Tpx260555A0.faultrate=0
Line.Tpx260558C0.faultrate=0
Line.Tpx260561C0.faultrate=0
Line.Tpx260562A0.faultrate=0
Line.Tpx260567C0.faultrate=0
Line.Tpx260568C0.faultrate=0
Line.Tpx260569C0.faultrate=0
Line.Tpx260572C0.faultrate=0
Line.Tpx260573C0.faultrate=0
Line.Tpx260574C0.faultrate=0
Line.Tpx260575B0.faultrate=0
Line.Tpx260576C0.faultrate=0
Line.Tpx260577C0.faultrate=0
Line.Tpx260581C0.faultrate=0
Line.Tpx260586B0.faultrate=0
Line.Tpx260589B0.faultrate=0
Line.Tpx260590B0.faultrate=0
Line.Tpx260591B0.faultrate=0
Line.Tpx260594A0.faultrate=0
Line.Tpx260595A0.faultrate=0
Line.Tpx260595B0.faultrate=0
Line.Tpx260595C0.faultrate=0
Line.Tpx260598A0.faultrate=0
Line.Tpx260601C0.faultrate=0
Line.Tpx260602B0.faultrate=0
Line.Tpx260605A0.faultrate=0
Line.Tpx260607B0.faultrate=0
Line.Tpx260620C0.faultrate=0
Line.Tpx260621C0.faultrate=0
Line.Tpx260622C0.faultrate=0
Line.Tpx260624C0.faultrate=0
Line.Tpx260625C0.faultrate=0
Line.Tpx260627A0.faultrate=0
Line.Tpx260630B0.faultrate=0
Line.Tpx260631A0.faultrate=0
Line.Tpx260632A0.faultrate=0
Line.Tpx260634A0.faultrate=0
Line.Tpx260637C0.faultrate=0
Line.Tpx260638C0.faultrate=0
Line.Tpx260639C0.faultrate=0
Line.Tpx260640C0.faultrate=0
Line.Tpx260641B0.faultrate=0
Line.Tpx260643A0.faultrate=0
Line.Tpx260647A0.faultrate=0
Line.Tpx260648A0.faultrate=0
Line.Tpx260650A0.faultrate=0
Line.Tpx262075C0.faultrate=0
Line.Tpx274903C0.faultrate=0
Line.Tpx274985C0.faultrate=0
Line.Tpx274986C0.faultrate=0
Line.Tpx274987C0.faultrate=0
Line.Tpx274988C0.faultrate=0
Line.Tpx274992C0.faultrate=0
Line.Tpx274994C0.faultrate=0
Line.Tpx274997C0.faultrate=0
Line.Tpx274999C0.faultrate=0
Line.Tpx275000C0.faultrate=0
Line.Tpx275001C0.faultrate=0
Line.Tpx275002C0.faultrate=0
Line.Tpx275007C0.faultrate=0
Line.Tpx275008C0.faultrate=0
Line.Tpx275247B0.faultrate=0
Line.Tpx275248B0.faultrate=0
Line.Tpx293422C0.faultrate=0
Line.Tpx293423B0.faultrate=0
Line.Tpx293424C0.faultrate=0
Line.Tpx293425A0.faultrate=0
Line.Tpx293427C0.faultrate=0
Line.Tpx293471A0.faultrate=0
Line.Tpx293471B0.faultrate=0
Line.Tpx293471C0.faultrate=0
Line.Tpx293480A0.faultrate=0
Line.Tpx293483A0.faultrate=0
Line.Tpx293486C0.faultrate=0
Line.Tpx293487B0.faultrate=0
Line.Tpx293490C0.faultrate=0
Line.Tpx293492C0.faultrate=0
Line.Tpx293518B0.faultrate=0
Line.Tpx293519B0.faultrate=0
Line.Tpx293521A0.faultrate=0
Line.Tpx293521B0.faultrate=0
Line.Tpx293521C0.faultrate=0
Line.Tpx293522A0.faultrate=0
Line.Tpx293523A0.faultrate=0
Line.Tpx293591A0.faultrate=0
Line.Tpx293592A0.faultrate=0
Line.Tpx293608C0.faultrate=0
Line.Tpx293609C0.faultrate=0
Line.Tpx293644A0.faultrate=0
Line.Tpx293645A0.faultrate=0
Line.Tpx293652A0.faultrate=0
Line.Tpx293652B0.faultrate=0
Line.Tpx293652C0.faultrate=0
Line.Tpx293655A0.faultrate=0
Line.Tpx293655B0.faultrate=0
Line.Tpx293655C0.faultrate=0
Line.Tpx293656B0.faultrate=0
Line.Tpx293657B0.faultrate=0
Line.Tpx293658C0.faultrate=0
Line.Tpx293659C0.faultrate=0
Line.Tpx293660B0.faultrate=0
Line.Tpx293663C0.faultrate=0
Line.Tpx293664A0.faultrate=0
Line.Tpx293664B0.faultrate=0
Line.Tpx293664C0.faultrate=0
Line.Tpx293665C0.faultrate=0
Line.Tpx293666C0.faultrate=0
Line.Tpx293667A0.faultrate=0
Line.Tpx293668A0.faultrate=0
Line.Tpx293672A0.faultrate=0
Line.Tpx293673A0.faultrate=0
Line.Tpx293681A0.faultrate=0
Line.Tpx294786C0.faultrate=0
Line.Tpx294787A0.faultrate=0
Line.Tpx294788A0.faultrate=0
Line.Tpx294789A0.faultrate=0
Line.Tpx294809A0.faultrate=0
Line.Tpx294810A0.faultrate=0
Line.Tpx294812A0.faultrate=0
Line.Tpx294842A0.faultrate=0
Line.Tpx294843A0.faultrate=0
Line.Tpx294844A0.faultrate=0
Line.Tpx294845A0.faultrate=0
Line.Tpx302367B0.faultrate=0
Line.Tpx302368B0.faultrate=0
Line.Tpx302369B0.faultrate=0
Line.Tpx302370B0.faultrate=0
Line.Tpx302373B0.faultrate=0
Line.Tpx302374B0.faultrate=0
Line.Tpx302375B0.faultrate=0
Line.Tpx302392A0.faultrate=0
Line.Tpx302400A0.faultrate=0
Line.Tpx302402A0.faultrate=0
Line.Tpx302405A0.faultrate=0
Line.Tpx302410A0.faultrate=0
Line.Tpx302412A0.faultrate=0
Line.Tpx302468A0.faultrate=0
Line.Tpx302469A0.faultrate=0
Line.Tpx302471A0.faultrate=0
Line.Tpx302473A0.faultrate=0
Line.Tpx302474A0.faultrate=0
Line.Tpx302507B0.faultrate=0
Line.Tpx302508C0.faultrate=0
Line.Tpx302509C0.faultrate=0
Line.Tpx302510C0.faultrate=0
Line.Tpx302514A0.faultrate=0
Line.Tpx302637A0.faultrate=0
Line.Tpx302672C0.faultrate=0
Line.Tpx302673A0.faultrate=0
Line.Tpx302674A0.faultrate=0
Line.Tpx302675A0.faultrate=0
Line.Tpx302676A0.faultrate=0
Line.Tpx302677A0.faultrate=0
Line.Tpx302678A0.faultrate=0
Line.Tpx302679A0.faultrate=0
Line.Tpx302731A0.faultrate=0
Line.Tpx302732A0.faultrate=0
Line.Tpx302733A0.faultrate=0
Line.Tpx302733B0.faultrate=0
Line.Tpx302734A0.faultrate=0
Line.Tpx302735A0.faultrate=0
Line.Tpx302803C0.faultrate=0
Line.Tpx302804C0.faultrate=0
Line.Tpx302805C0.faultrate=0
Line.Tpx302807C0.faultrate=0
Line.Tpx302808C0.faultrate=0
Line.Tpx302809C0.faultrate=0
Line.Tpx302810C0.faultrate=0
Line.Tpx302811C0.faultrate=0
Line.Tpx302812C0.faultrate=0
Line.Tpx302813C0.faultrate=0
Line.Tpx302834C0.faultrate=0
Line.Tpx302858C0.faultrate=0
Line.Tpx302859C0.faultrate=0
Line.Tpx302860C0.faultrate=0
Line.Tpx302861C0.faultrate=0
Line.Tpx302862C0.faultrate=0
Line.Tpx310560A0.faultrate=0
Line.Tpx310561A0.faultrate=0
Line.Tpx310568A0.faultrate=0
Line.Tpx310569A0.faultrate=0
Line.Tpx310570A0.faultrate=0
Line.Tpx321159A0.faultrate=0
Line.Tpx321836A0.faultrate=0
Line.Tpx321837A0.faultrate=0
Line.Tpx321838A0.faultrate=0
Line.Tpx321839A0.faultrate=0
Line.Tpx321840B0.faultrate=0
Line.Tpx321841B0.faultrate=0
Line.Tpx321845B0.faultrate=0
Line.Tpx321847B0.faultrate=0
Line.Tpx321848B0.faultrate=0
Line.Tpx321849B0.faultrate=0
Line.Tpx321851B0.faultrate=0
Line.Tpx321852C0.faultrate=0
Line.Tpx321853B0.faultrate=0
Line.Tpx321854B0.faultrate=0
Line.Tpx321855B0.faultrate=0
Line.Tpx321856B0.faultrate=0
Line.Tpx321858B0.faultrate=0
Line.Tpx321859B0.faultrate=0
Line.Tpx321860B0.faultrate=0
Line.Tpx321861C0.faultrate=0
Line.Tpx321874A0.faultrate=0
Line.Tpx321876A0.faultrate=0
Line.Tpx321877A0.faultrate=0
Line.Tpx321878A0.faultrate=0
Line.Tpx321880A0.faultrate=0
Line.Tpx321881A0.faultrate=0
Line.Tpx321882C0.faultrate=0
Line.Tpx321883C0.faultrate=0
Line.Tpx321884C0.faultrate=0
Line.Tpx321886C0.faultrate=0
Line.Tpx321887C0.faultrate=0
Line.Tpx321888C0.faultrate=0
Line.Tpx321890C0.faultrate=0
Line.Tpx321891C0.faultrate=0
Line.Tpx321892C0.faultrate=0
Line.Tpx321893C0.faultrate=0
Line.Tpx321894C0.faultrate=0
Line.Tpx323233B0.faultrate=0
Line.Tpx323234B0.faultrate=0
Line.Tpx323235B0.faultrate=0
Line.Tpx323236B0.faultrate=0
Line.Tpx323237B0.faultrate=0
Line.Tpx323241B0.faultrate=0
Line.Tpx323242B0.faultrate=0
Line.Tpx323243B0.faultrate=0
Line.Tpx323244B0.faultrate=0
Line.Tpx323245B0.faultrate=0
Line.Tpx323247B0.faultrate=0
Line.Tpx323248B0.faultrate=0
Line.Tpx323249B0.faultrate=0
Line.Tpx323250B0.faultrate=0
Line.Tpx323252B0.faultrate=0
Line.Tpx323253B0.faultrate=0
Line.Tpx323254B0.faultrate=0
Line.Tpx323255B0.faultrate=0
Line.Tpx323261B0.faultrate=0
Line.Tpx323263A0.faultrate=0
Line.Tpx323264B0.faultrate=0
Line.Tpx323265B0.faultrate=0
Line.Tpx323266B0.faultrate=0
Line.Tpx323267B0.faultrate=0
Line.Tpx323273B0.faultrate=0
Line.Tpx323274B0.faultrate=0
Line.Tpx323275B0.faultrate=0
Line.Tpx323277B0.faultrate=0
Line.Tpx323279B0.faultrate=0
Line.Tpx323280B0.faultrate=0
Line.Tpx323282B0.faultrate=0
Line.Tpx323283B0.faultrate=0
Line.Tpx323284B0.faultrate=0
Line.Tpx323285B0.faultrate=0
Line.Tpx323286B0.faultrate=0
Line.Tpx323287B0.faultrate=0
Line.Tpx323387B0.faultrate=0
Line.Tpx323388B0.faultrate=0
Line.Tpx323389B0.faultrate=0
Line.Tpx323391B0.faultrate=0
Line.Tpx323392B0.faultrate=0
Line.Tpx323394B0.faultrate=0
Line.Tpx323397B0.faultrate=0
Line.Tpx323398B0.faultrate=0
Line.Tpx323399B0.faultrate=0
Line.Tpx323400B0.faultrate=0
Line.Tpx323403B0.faultrate=0
Line.Tpx323418A0.faultrate=0
Line.Tpx325245B0.faultrate=0
Line.Tpx325472B0.faultrate=0
Line.Tpx325473B0.faultrate=0
Line.Tpx325474B0.faultrate=0
Line.Tpx328363B0.faultrate=0
Line.Tpx328364C0.faultrate=0
Line.Tpx328365B0.faultrate=0
Line.Tpx328367C0.faultrate=0
Line.Tpx330121B0.faultrate=0
Line.Tpx330122B0.faultrate=0
Line.Tpx337614B0.faultrate=0
Line.Tpx337619A0.faultrate=0
Line.Tpx337619B0.faultrate=0
Line.Tpx337619C0.faultrate=0
Line.Tpx337623C0.faultrate=0
Line.Tpx337624C0.faultrate=0
Line.Tpx337625C0.faultrate=0
Line.Tpx337626C0.faultrate=0
Line.Tpx337627C0.faultrate=0
Line.Tpx337628C0.faultrate=0
Line.Tpx337629C0.faultrate=0
Line.Tpx337630C0.faultrate=0
Line.Tpx337631C0.faultrate=0
Line.Tpx337632C0.faultrate=0
Line.Tpx337633C0.faultrate=0
Line.Tpx337634C0.faultrate=0
Line.Tpx337635C0.faultrate=0
Line.Tpx337636C0.faultrate=0
Line.Tpx337641C0.faultrate=0
Line.Tpx337642C0.faultrate=0
Line.Tpx337643C0.faultrate=0
Line.Tpx337645B0.faultrate=0
Line.Tpx337646B0.faultrate=0
Line.Tpx337647A0.faultrate=0
Line.Tpx337648B0.faultrate=0
Line.Tpx337650A0.faultrate=0
Line.Tpx337652B0.faultrate=0
Line.Tpx337653B0.faultrate=0
Line.Tpx337654C0.faultrate=0
Line.Tpx337655C0.faultrate=0
Line.Tpx337659C0.faultrate=0
Line.Tpx337660C0.faultrate=0
Line.Tpx337661B0.faultrate=0
Line.Tpx337665B0.faultrate=0
Line.Tpx337666B0.faultrate=0
Line.Tpx337668B0.faultrate=0
Line.Tpx337669A0.faultrate=0
Line.Tpx337671A0.faultrate=0
Line.Tpx337672B0.faultrate=0
Line.Tpx337673A0.faultrate=0
Line.Tpx337674A0.faultrate=0
Line.Tpx337675A0.faultrate=0
Line.Tpx337676A0.faultrate=0
Line.Tpx337677A0.faultrate=0
Line.Tpx337678A0.faultrate=0
Line.Tpx337679A0.faultrate=0
Line.Tpx337684A0.faultrate=0
Line.Tpx337687B0.faultrate=0
Line.Tpx337688B0.faultrate=0
Line.Tpx337689B0.faultrate=0
Line.Tpx337690B0.faultrate=0
Line.Tpx337691B0.faultrate=0
Line.Tpx337692B0.faultrate=0
Line.Tpx337693B0.faultrate=0
Line.Tpx337694B0.faultrate=0
Line.Tpx337695B0.faultrate=0
Line.Tpx337696B0.faultrate=0
Line.Tpx337697B0.faultrate=0
Line.Tpx337698B0.faultrate=0
Line.Tpx337699B0.faultrate=0
Line.Tpx337700B0.faultrate=0
Line.Tpx337701B0.faultrate=0
Line.Tpx337702B0.faultrate=0
Line.Tpx337703B0.faultrate=0
Line.Tpx337704B0.faultrate=0
Line.Tpx337705B0.faultrate=0
Line.Tpx337706B0.faultrate=0
Line.Tpx337707B0.faultrate=0
Line.Tpx337708B0.faultrate=0
Line.Tpx337709B0.faultrate=0
Line.Tpx337710B0.faultrate=0
Line.Tpx337712C0.faultrate=0
Line.Tpx337713C0.faultrate=0
Line.Tpx337714C0.faultrate=0
Line.Tpx337715A0.faultrate=0
Line.Tpx337716A0.faultrate=0
Line.Tpx337717A0.faultrate=0
Line.Tpx337718A0.faultrate=0
Line.Tpx337720A0.faultrate=0
Line.Tpx337722A0.faultrate=0
Line.Tpx337723A0.faultrate=0
Line.Tpx337724A0.faultrate=0
Line.Tpx337728A0.faultrate=0
Line.Tpx337729A0.faultrate=0
Line.Tpx337729B0.faultrate=0
Line.Tpx337729C0.faultrate=0
Line.Tpx338893A0.faultrate=0
Line.Tpx338894A0.faultrate=0
Line.Tpx338896A0.faultrate=0
Line.Tpx338897A0.faultrate=0
Line.Tpx338898A0.faultrate=0
Line.Tpx338899C0.faultrate=0
Line.Tpx338900A0.faultrate=0
Line.Tpx338908C0.faultrate=0
Line.Tpx338910C0.faultrate=0
Line.Tpx338913B0.faultrate=0
Line.Tpx338915C0.faultrate=0
Line.Tpx338917A0.faultrate=0
Line.Tpx338918A0.faultrate=0
Line.Tpx338919A0.faultrate=0
Line.Tpx338920A0.faultrate=0
Line.Tpx338921A0.faultrate=0
Line.Tpx338922B0.faultrate=0
Line.Tpx338923C0.faultrate=0
Line.Tpx338924C0.faultrate=0
Line.Tpx338925A0.faultrate=0
Line.Tpx338926A0.faultrate=0
Line.Tpx338927A0.faultrate=0
Line.Tpx338930B0.faultrate=0
Line.Tpx338931C0.faultrate=0
Line.Tpx338932C0.faultrate=0
Line.Tpx338933B0.faultrate=0
Line.Tpx338934B0.faultrate=0
Line.Tpx338935B0.faultrate=0
Line.Tpx338936C0.faultrate=0
Line.Tpx338937C0.faultrate=0
Line.Tpx338941C0.faultrate=0
Line.Tpx338942A0.faultrate=0
Line.Tpx338943C0.faultrate=0
Line.Tpx338944C0.faultrate=0
Line.Tpx338945A0.faultrate=0
Line.Tpx338947B0.faultrate=0
Line.Tpx338949B0.faultrate=0
Line.Tpx338950B0.faultrate=0
Line.Tpx338953B0.faultrate=0
Line.Tpx338954A0.faultrate=0
Line.Tpx338955B0.faultrate=0
Line.Tpx338956A0.faultrate=0
Line.Tpx338957C0.faultrate=0
Line.Tpx338958C0.faultrate=0
Line.Tpx338959C0.faultrate=0
Line.Tpx338960C0.faultrate=0
Line.Tpx338961C0.faultrate=0
Line.Tpx338962C0.faultrate=0
Line.Tpx338963C0.faultrate=0
Line.Tpx338964C0.faultrate=0
Line.Tpx338965A0.faultrate=0
Line.Tpx338966C0.faultrate=0
Line.Tpx338967C0.faultrate=0
Line.Tpx338968C0.faultrate=0
Line.Tpx338969A0.faultrate=0
Line.Tpx338970A0.faultrate=0
Line.Tpx338972B0.faultrate=0
Line.Tpx338973A0.faultrate=0
Line.Tpx338975A0.faultrate=0
Line.Tpx338976B0.faultrate=0
Line.Tpx338977A0.faultrate=0
Line.Tpx338977B0.faultrate=0
Line.Tpx338977C0.faultrate=0
Line.Tpx338978C0.faultrate=0
Line.Tpx338979B0.faultrate=0
Line.Tpx338981B0.faultrate=0
Line.Tpx338982B0.faultrate=0
Line.Tpx338983B0.faultrate=0
Line.Tpx338984A0.faultrate=0
Line.Tpx338985A0.faultrate=0
Line.Tpx338986A0.faultrate=0
Line.Tpx338987A0.faultrate=0
Line.Tpx338988A0.faultrate=0
Line.Tpx338989A0.faultrate=0
Line.Tpx338990B0.faultrate=0
Line.Tpx338992B0.faultrate=0
Line.Tpx338993B0.faultrate=0
Line.Tpx338994B0.faultrate=0
Line.Tpx338995B0.faultrate=0
Line.Tpx338997B0.faultrate=0
Line.Tpx338998B0.faultrate=0
Line.Tpx338999B0.faultrate=0
Line.Tpx339001B0.faultrate=0
Line.Tpx339002B0.faultrate=0
Line.Tpx339003B0.faultrate=0
Line.Tpx339004B0.faultrate=0
Line.Tpx339005B0.faultrate=0
Line.Tpx339006B0.faultrate=0
Line.Tpx339007B0.faultrate=0
Line.Tpx339008B0.faultrate=0
Line.Tpx339010B0.faultrate=0
Line.Tpx339011B0.faultrate=0
Line.Tpx339012B0.faultrate=0
Line.Tpx339013B0.faultrate=0
Line.Tpx339016B0.faultrate=0
Line.Tpx339017C0.faultrate=0
Line.Tpx339018A0.faultrate=0
Line.Tpx339019A0.faultrate=0
Line.Tpx339020A0.faultrate=0
Line.Tpx339021A0.faultrate=0
Line.Tpx339042B0.faultrate=0
Line.Tpx339043C0.faultrate=0
Line.Tpx339044C0.faultrate=0
Line.Tpx339046A0.faultrate=0
Line.Tpx339047A0.faultrate=0
Line.Tpx339048A0.faultrate=0
Line.Tpx339049A0.faultrate=0
Line.Tpx339051C0.faultrate=0
Line.Tpx339052C0.faultrate=0
Line.Tpx339097B0.faultrate=0
Line.Tpx346639C0.faultrate=0
Line.Tpx350993C0.faultrate=0
Line.Tpx350994C0.faultrate=0
Line.Tpx351019C0.faultrate=0
Line.Tpx351020C0.faultrate=0
Line.Tpx351021C0.faultrate=0
Line.Tpx354851B0.faultrate=0
Line.Tpx355358B0.faultrate=0
Line.Tpx355359B0.faultrate=0
Line.Tpx355375A0.faultrate=0
Line.Tpx355376B0.faultrate=0
Line.Tpx355431C0.faultrate=0
Line.Tpx355432C0.faultrate=0
Line.Tpx355433C0.faultrate=0
Line.Tpx355437C0.faultrate=0
Line.Tpx355438C0.faultrate=0
Line.Tpx355584B0.faultrate=0
Line.Tpx355585B0.faultrate=0
Line.Tpx355586B0.faultrate=0
Line.Tpx355587B0.faultrate=0
Line.Tpx355588B0.faultrate=0
Line.Tpx355589B0.faultrate=0
Line.Tpx355590B0.faultrate=0
Line.Tpx355591B0.faultrate=0
Line.Tpx355592B0.faultrate=0
Line.Tpx355593B0.faultrate=0
Line.Tpx355595B0.faultrate=0
Line.Tpx355596B0.faultrate=0
Line.Tpx355597B0.faultrate=0
Line.Tpx355598B0.faultrate=0
Line.Tpx355599B0.faultrate=0
Line.Tpx355600B0.faultrate=0
Line.Tpx355601B0.faultrate=0
Line.Tpx355602B0.faultrate=0
Line.Tpx355603B0.faultrate=0
Line.Tpx355604B0.faultrate=0
Line.Tpx355605B0.faultrate=0
Line.Tpx355606B0.faultrate=0
Line.Tpx355607B0.faultrate=0
Line.Tpx355618B0.faultrate=0
Line.Tpx355767B0.faultrate=0
Line.Tpx355768B0.faultrate=0
Line.Tpx355773A0.faultrate=0
Line.Tpx355777B0.faultrate=0
Line.Tpx355778C0.faultrate=0
Line.Tpx355779C0.faultrate=0
Line.Tpx355780B0.faultrate=0
Line.Tpx355840B0.faultrate=0
Line.Tpx355842A0.faultrate=0
Line.Tpx355843A0.faultrate=0
Line.Tpx355933A0.faultrate=0
Line.Tpx355934A0.faultrate=0
Line.Tpx355935A0.faultrate=0
Line.Tpx355936A0.faultrate=0
Line.Tpx355937A0.faultrate=0
Line.Tpx355938A0.faultrate=0
Line.Tpx355942A0.faultrate=0
Line.Tpx355943C0.faultrate=0
Line.Tpx355944B0.faultrate=0
Line.Tpx356007A0.faultrate=0
Line.Tpx356008A0.faultrate=0
Line.Tpx356009A0.faultrate=0
Line.Tpx356010A0.faultrate=0
Line.Tpx356011A0.faultrate=0
Line.Tpx356012A0.faultrate=0
Line.Tpx356013A0.faultrate=0
Line.Tpx356014A0.faultrate=0
Line.Tpx356015A0.faultrate=0
Line.Tpx356062B0.faultrate=0
Line.Tpx356063C0.faultrate=0
Line.Tpx356064B0.faultrate=0
Line.Tpx356065B0.faultrate=0
Line.Tpx356787C0.faultrate=0
Line.Tpx356788C0.faultrate=0
Line.Tpx356789C0.faultrate=0
Line.Tpx356790C0.faultrate=0
Line.Tpx356791C0.faultrate=0
Line.Tpx356793C0.faultrate=0
Line.Tpx356794C0.faultrate=0
Line.Tpx356795C0.faultrate=0
Line.Tpx356796C0.faultrate=0
Line.Tpx356797C0.faultrate=0
Line.Tpx356798C0.faultrate=0
Line.Tpx356800A0.faultrate=0
Line.Tpx356801A0.faultrate=0
Line.Tpx356802A0.faultrate=0
Line.Tpx356803A0.faultrate=0
Line.Tpx356804A0.faultrate=0
Line.Tpx356805A0.faultrate=0
Line.Tpx356807A0.faultrate=0
Line.Tpx356808A0.faultrate=0
Line.Tpx356809A0.faultrate=0
Line.Tpx356810C0.faultrate=0
Line.Tpx356811A0.faultrate=0
Line.Tpx356814C0.faultrate=0
Line.Tpx356815A0.faultrate=0
Line.Tpx391736B0.faultrate=0
Line.Tpx391737B0.faultrate=0
Line.Tpx391738B0.faultrate=0
Line.Tpx391739B0.faultrate=0
Line.Tpx391740B0.faultrate=0
Line.Tpx391741B0.faultrate=0
Line.Tpx391742B0.faultrate=0
Line.Tpx391743B0.faultrate=0
Line.Tpx391744B0.faultrate=0
Line.Tpx391745B0.faultrate=0
Line.Tpx391746B0.faultrate=0
Line.Tpx391747B0.faultrate=0
Line.Tpx391748B0.faultrate=0
Line.Tpx391749B0.faultrate=0
Line.Tpx391750B0.faultrate=0
Line.Tpx391751B0.faultrate=0
Line.Tpx391752B0.faultrate=0
Line.Tpx391753B0.faultrate=0
Line.Tpx391755B0.faultrate=0
Line.Tpx391756B0.faultrate=0
Line.Tpx391757B0.faultrate=0
Line.Tpx391758B0.faultrate=0
Line.Tpx391765B0.faultrate=0
Line.Tpx391973C0.faultrate=0
Line.Tpx391976C0.faultrate=0
Line.Tpx391977A0.faultrate=0
Line.Tpx391978C0.faultrate=0
Line.Tpx391979C0.faultrate=0
Line.Tpx391980A0.faultrate=0
Line.Tpx391981A0.faultrate=0
Line.Tpx391985A0.faultrate=0
Line.Tpx391986A0.faultrate=0
Line.Tpx391987A0.faultrate=0
Line.Tpx391989A0.faultrate=0
Line.Tpx391990A0.faultrate=0
Line.Tpx391991A0.faultrate=0
Line.Tpx391992A0.faultrate=0
Line.Tpx391993A0.faultrate=0
Line.Tpx391994A0.faultrate=0
Line.Tpx391995A0.faultrate=0
Line.Tpx391996A0.faultrate=0
Line.Tpx392036B0.faultrate=0
Line.Tpx392037B0.faultrate=0
Line.Tpx392038B0.faultrate=0
Line.Tpx441311A0.faultrate=0
Line.Tpx441331C0.faultrate=0
Line.Tpx441854C0.faultrate=0
Line.Tpx442373C0.faultrate=0
Line.Tpx52107636A0.faultrate=0
Line.Tpx52107693B0.faultrate=0
Line.Tpx28044328C0.faultrate=0
Line.Tpx28099529C0.faultrate=0
Line.Tpx28118808A0.faultrate=0
Line.Tpx28118822A0.faultrate=0
Line.Tpx28118903B0.faultrate=0
Line.Tpx28119958B0.faultrate=0
Line.Tpx28120126A0.faultrate=0
Line.Tpx28120126B0.faultrate=0
Line.Tpx28120126C0.faultrate=0
Line.Tpx28120183C0.faultrate=0
Line.Tpx28120195B0.faultrate=0
Line.Tpx28120786A0.faultrate=0
Line.Tpx28120855A0.faultrate=0
Line.Tpx28121368A0.faultrate=0
Line.Tpx28121587A0.faultrate=0
Line.Tpx28126875B0.faultrate=0
Line.Tpx28127090C0.faultrate=0
Line.Tpx28127146B0.faultrate=0
Line.Tpx28127253A0.faultrate=0
Line.Tpx28127319B0.faultrate=0
Line.Tpx28127372A0.faultrate=0
Line.Tpx28127390C0.faultrate=0
Line.Tpx28127681B0.faultrate=0
Line.Tpx28128007C0.faultrate=0
Line.Tpx28128464C0.faultrate=0
Line.Tpx28128517C0.faultrate=0
Line.Tpx28129399C0.faultrate=0
Line.Tpx28129466A0.faultrate=0
Line.Tpx28129466B0.faultrate=0
Line.Tpx28129466C0.faultrate=0
Line.Tpx28129923C0.faultrate=0
Line.Tpx28147018B0.faultrate=0
Line.Tpx28147708B0.faultrate=0
Line.Tpx28147899C0.faultrate=0
Line.Tpx28147974B0.faultrate=0
Line.Tpx28148060C0.faultrate=0
Line.Tpx28148580B0.faultrate=0
Line.Tpx28148633A0.faultrate=0
Line.Tpx28149184C0.faultrate=0
Line.Tpx28150172A0.faultrate=0
Line.Tpx28150189A0.faultrate=0
Line.Tpx28150292A0.faultrate=0
Line.Tpx21015706A0.faultrate=0
Line.Tpx21015829A0.faultrate=0
Line.Tpx21031684A0.faultrate=0
Line.Tpx21031694B0.faultrate=0
Line.Tpx21148701B0.faultrate=0
Line.Tpx21149420A0.faultrate=0
Line.Tpx21197413C0.faultrate=0
Line.Tpx21209868A0.faultrate=0
Line.Tpx21236413B0.faultrate=0
Line.Tpx21243817A0.faultrate=0
Line.Tpx21248901B0.faultrate=0
Line.Tpx21249626B0.faultrate=0
Line.Tpx21249647B0.faultrate=0
Line.Tpx21249674B0.faultrate=0
Line.Tpx21325725C0.faultrate=0
Line.Tpx21357515A0.faultrate=0
Line.Tpx21357865A0.faultrate=0
Line.Tpx21357901B0.faultrate=0
Line.Tpx21357984C0.faultrate=0
Line.Tpx21373784A0.faultrate=0
Line.Tpx21380156B0.faultrate=0
Line.Tpx21380325B0.faultrate=0
Line.Tpx21380453A0.faultrate=0
Line.Tpx21380500C0.faultrate=0
Line.Tpx21380528A0.faultrate=0
Line.Tpx21380599A0.faultrate=0
Line.Tpx21380616A0.faultrate=0
Line.Tpx21381118B0.faultrate=0
Line.Tpx21382813A0.faultrate=0
Line.Tpx21382992A0.faultrate=0
Line.Tpx21383494B0.faultrate=0
Line.Tpx21383553B0.faultrate=0
Line.Tpx21384099A0.faultrate=0
Line.Tpx21384099B0.faultrate=0
Line.Tpx21384099C0.faultrate=0
Line.Tpx21384215A0.faultrate=0
Line.Tpx21385192C0.faultrate=0
Line.Tpx21386065C0.faultrate=0
Line.Tpx21386143C0.faultrate=0
Line.Tpx21386157A0.faultrate=0
Line.Tpx21386442C0.faultrate=0
Line.Tpx21386552B0.faultrate=0
Line.Tpx21386754A0.faultrate=0
Line.Tpx21386771B0.faultrate=0
Line.Tpx21386877A0.faultrate=0
Line.Tpx21386976A0.faultrate=0
Line.Tpx21387206C0.faultrate=0
Line.Tpx21387929C0.faultrate=0
Line.Tpx21388572B0.faultrate=0
Line.Tpx21389092B0.faultrate=0
Line.Tpx21389237A0.faultrate=0
Line.Tpx21389307C0.faultrate=0
Line.Tpx21389761B0.faultrate=0
Line.Tpx21389831A0.faultrate=0
Line.Tpx21389962C0.faultrate=0
Line.Tpx21390038C0.faultrate=0
Line.Tpx21391094A0.faultrate=0
Line.Tpx21391242B0.faultrate=0
Line.Tpx21391390B0.faultrate=0
Line.Tpx21393412B0.faultrate=0
Line.Tpx21393454B0.faultrate=0
Line.Tpx21393486C0.faultrate=0
Line.Tpx21393570C0.faultrate=0
Line.Tpx21393643A0.faultrate=0
Line.Tpx21393643B0.faultrate=0
Line.Tpx21393643C0.faultrate=0
Line.Tpx21395720C0.faultrate=0
Line.Tpx21395962A0.faultrate=0
Line.Tpx21396015A0.faultrate=0
Line.Tpx21396254A0.faultrate=0
Line.Tpx21396331B0.faultrate=0
Line.Tpx21396606C0.faultrate=0
Line.Tpx21396699B0.faultrate=0
Line.Tpx21396796B0.faultrate=0
Line.Tpx21396815C0.faultrate=0
Line.Tpx21396867A0.faultrate=0
Line.Tpx21396959A0.faultrate=0
Line.Tpx21397005A0.faultrate=0
Line.Tpx21397029A0.faultrate=0
Line.Tpx21397067A0.faultrate=0
Line.Tpx21397121C0.faultrate=0
Line.Tpx21397304A0.faultrate=0
Line.Tpx21397544A0.faultrate=0
Line.Tpx21397645A0.faultrate=0
Line.Tpx21397721A0.faultrate=0
Line.Tpx21397771A0.faultrate=0
Line.Tpx21398402A0.faultrate=0
Line.Tpx21398536A0.faultrate=0
Line.Tpx21398563A0.faultrate=0
Line.Tpx21398646B0.faultrate=0
Line.Tpx21398676A0.faultrate=0
Line.Tpx21398815A0.faultrate=0
Line.Tpx21399099A0.faultrate=0
Line.Tpx21399112C0.faultrate=0
Line.Tpx21399171C0.faultrate=0
Line.Tpx21399220C0.faultrate=0
Line.Tpx21399229A0.faultrate=0
Line.Tpx21399305A0.faultrate=0
Line.Tpx21399326C0.faultrate=0
Line.Tpx21399361B0.faultrate=0
Line.Tpx21399508A0.faultrate=0
Line.Tpx21399619C0.faultrate=0
Line.Tpx21399630A0.faultrate=0
Line.Tpx21399707A0.faultrate=0
Line.Tpx21399752A0.faultrate=0
Line.Tpx21399762A0.faultrate=0
Line.Tpx21399809A0.faultrate=0
Line.Tpx21399826A0.faultrate=0
Line.Tpx21400108B0.faultrate=0
Line.Tpx21400185A0.faultrate=0
Line.Tpx21400215B0.faultrate=0
Line.Tpx21400253B0.faultrate=0
Line.Tpx21426205B0.faultrate=0
Line.Tpx21451973B0.faultrate=0
Line.Tpx21452406B0.faultrate=0
Line.Tpx21455388C0.faultrate=0
Line.Tpx21458756C0.faultrate=0
Line.Tpx21459629C0.faultrate=0
Line.Tpx21459640C0.faultrate=0
Line.Tpx21459651C0.faultrate=0
Line.Tpx21459660C0.faultrate=0
Line.Tpx21467859B0.faultrate=0
Line.Tpx21469911A0.faultrate=0
Line.Tpx21469960B0.faultrate=0
Line.Tpx21470122B0.faultrate=0
Line.Tpx21470326A0.faultrate=0
Line.Tpx21470405A0.faultrate=0
Line.Tpx21471907A0.faultrate=0
Line.Tpx21474556A0.faultrate=0
Line.Tpx21474587C0.faultrate=0
Line.Tpx21474614C0.faultrate=0
Line.Tpx21474711C0.faultrate=0
Line.Tpx21475841A0.faultrate=0
Line.Tpx21482181A0.faultrate=0
Line.Tpx21482279A0.faultrate=0
Line.Tpx21482431A0.faultrate=0
Line.Tpx21483138A0.faultrate=0
Line.Tpx21486213B0.faultrate=0
Line.Tpx223400157C0.faultrate=0
Line.Tpx225498968B0.faultrate=0
Line.Tpx225533162A0.faultrate=0
Line.Tpx225533215C0.faultrate=0
Line.Tpx225533237B0.faultrate=0
Line.Tpx225533337A0.faultrate=0
Line.Tpx225533423C0.faultrate=0
Line.Tpx225533531A0.faultrate=0
Line.Tpx225533675B0.faultrate=0
Line.Tpx225533703C0.faultrate=0
Line.Tpx225534325A0.faultrate=0
Line.Tpx225571845B0.faultrate=0
Line.Tpx225571871B0.faultrate=0
Line.Tpx225577437C0.faultrate=0
Line.Tpx225668688A0.faultrate=0
Line.Tpx225673440A0.faultrate=0
Line.Tpx225684682B0.faultrate=0
Line.Tpx225700953A0.faultrate=0
Line.Tpx225767272A0.faultrate=0
Line.Tpx225806974A0.faultrate=0
Line.Tpx225869139A0.faultrate=0
Line.Tpx225897846A0.faultrate=0
Line.Tpx225897943C0.faultrate=0
Line.Tpx225901711A0.faultrate=0
Line.Tpx225906836C0.faultrate=0
Line.Tpx225918926B0.faultrate=0
Line.Tpx225918936C0.faultrate=0
Line.Tpx225940756B0.faultrate=0
Line.Tpx225991691A0.faultrate=0
Line.Tpx226010605C0.faultrate=0
Line.Tpx226024307B0.faultrate=0
Line.Tpx226029836A0.faultrate=0
Line.Tpx226101449A0.faultrate=0
Line.Tpx226101460A0.faultrate=0
Line.Tpx226109079A0.faultrate=0
Line.Tpx226115278A0.faultrate=0
Line.Tpx226159329A0.faultrate=0
Line.Tpx226163467A0.faultrate=0
Line.Tpx226163575B0.faultrate=0
Line.Tpx226191772C0.faultrate=0
Line.Tpx226191778C0.faultrate=0
Line.Tpx226191779C0.faultrate=0
Line.Tpx226191850A0.faultrate=0
Line.Tpx226191951B0.faultrate=0
Line.Tpx226191995B0.faultrate=0
Line.Tpx226192175C0.faultrate=0
Line.Tpx226192185A0.faultrate=0
Line.Tpx226192492B0.faultrate=0
Line.Tpx226192493B0.faultrate=0
Line.Tpx226192684A0.faultrate=0
Line.Tpx226192762B0.faultrate=0
Line.Tpx226192801C0.faultrate=0
Line.Tpx226192846B0.faultrate=0
Line.Tpx226192890C0.faultrate=0
Line.Tpx226192926A0.faultrate=0
Line.Tpx226192936B0.faultrate=0
Line.Tpx226192954C0.faultrate=0
Line.Tpx226192994A0.faultrate=0
Line.Tpx226193078A0.faultrate=0
Line.Tpx226193134C0.faultrate=0
Line.Tpx226193170A0.faultrate=0
Line.Tpx226193298A0.faultrate=0
Line.Tpx226193338A0.faultrate=0
Line.Tpx226193345A0.faultrate=0
Line.Tpx226193361B0.faultrate=0
Line.Tpx226193395B0.faultrate=0
Line.Tpx226193422B0.faultrate=0
Line.Tpx226193662A0.faultrate=0
Line.Tpx226193696A0.faultrate=0
Line.Tpx226193698C0.faultrate=0
Line.Tpx226193702C0.faultrate=0
Line.Tpx226193737C0.faultrate=0
Line.Tpx226193745B0.faultrate=0
Line.Tpx226193838C0.faultrate=0
Line.Tpx226193886B0.faultrate=0
Line.Tpx226193892B0.faultrate=0
Line.Tpx226193899B0.faultrate=0
Line.Tpx226194002B0.faultrate=0
Line.Tpx226194093A0.faultrate=0
Line.Tpx226194262C0.faultrate=0
Line.Tpx226194280B0.faultrate=0
Line.Tpx226194419C0.faultrate=0
Line.Tpx226194421C0.faultrate=0
Line.Tpx226194826A0.faultrate=0
Line.Tpx226194865A0.faultrate=0
Line.Tpx226195153B0.faultrate=0
Line.Tpx226195194C0.faultrate=0
Line.Tpx226195333C0.faultrate=0
Line.Tpx226196642A0.faultrate=0
Line.Tpx226196648A0.faultrate=0
Line.Tpx226197070A0.faultrate=0
Line.Tpx226264795A0.faultrate=0
Line.Tpx226308710B0.faultrate=0
Line.Tpx226308716B0.faultrate=0
Line.Tpx226308717A0.faultrate=0
Line.Tpx226308719B0.faultrate=0
Line.Tpx226308720A0.faultrate=0
Line.Tpx226308721A0.faultrate=0
Line.Tpx226308723B0.faultrate=0
Line.Tpx226308725B0.faultrate=0
Line.Tpx226308727B0.faultrate=0
Line.Tpx226308728A0.faultrate=0
Line.Tpx226308729B0.faultrate=0
Line.Tpx226308730A0.faultrate=0
Line.Tpx226308731A0.faultrate=0
Line.Tpx226311345B0.faultrate=0
Line.Tpx226881057B0.faultrate=0
Line.Tpx226881700A0.faultrate=0
Line.Tpx226924200B0.faultrate=0
Line.Tpx226964880A0.faultrate=0
Line.Tpx227100746A0.faultrate=0
Line.Tpx227100753A0.faultrate=0
Line.Tpx227187012A0.faultrate=0
Line.Tpx227187012B0.faultrate=0
Line.Tpx227187012C0.faultrate=0
Line.Tpx227411650C0.faultrate=0
Line.Tpx227411655C0.faultrate=0
Line.Tpx227447984C0.faultrate=0
Line.Tpx227653310C0.faultrate=0
Line.Tpx227678342C0.faultrate=0
Line.Tpx227731863A0.faultrate=0
Line.Tpx227732939B0.faultrate=0
Line.Tpx227734175B0.faultrate=0
Line.Tpx227760021A0.faultrate=0
Line.Tpx227760021B0.faultrate=0
Line.Tpx227760021C0.faultrate=0
Line.Tpx227760024A0.faultrate=0
Line.Tpx227760024B0.faultrate=0
Line.Tpx227760024C0.faultrate=0
Line.Tpx227895952A0.faultrate=0
Line.Tpx227896008C0.faultrate=0
Line.Tpx227902981A0.faultrate=0
Line.Tpx227903012A0.faultrate=0
Line.Tpx227905262A0.faultrate=0
Line.Tpx227917119A0.faultrate=0
Line.Tpx227917122A0.faultrate=0
Line.Tpx227917127C0.faultrate=0
Line.Tpx227917130C0.faultrate=0
Line.Tpx227917133C0.faultrate=0
Line.Tpx227921416A0.faultrate=0
Line.Tpx227921427A0.faultrate=0
Line.Tpx227921427B0.faultrate=0
Line.Tpx227921427C0.faultrate=0
Line.Tpx227944551A0.faultrate=0
Line.Tpx227944551B0.faultrate=0
Line.Tpx227944551C0.faultrate=0
Line.Tpx227989724B0.faultrate=0
Line.Tpx228001810A0.faultrate=0
Line.Tpx228057846A0.faultrate=0
Line.Tpx228091193A0.faultrate=0
Line.Tpx228091193B0.faultrate=0
Line.Tpx228091193C0.faultrate=0
Line.Tpx228219458B0.faultrate=0
Line.Tpx228314460C0.faultrate=0
Line.Tpx228445756C0.faultrate=0
Line.Tpx228446184A0.faultrate=0
Line.Tpx228532641A0.faultrate=0
Line.Tpx228549643A0.faultrate=0
Line.Tpx228580047B0.faultrate=0
Line.Tpx228622562A0.faultrate=0
Line.Tpx228665517C0.faultrate=0
Line.Tpx229106135C0.faultrate=0
Line.Tpx2212168866C0.faultrate=0
Line.Tpx2212168870C0.faultrate=0
Line.Tpx2212168874C0.faultrate=0
Line.Tpx2212168880C0.faultrate=0
Line.Tpx2212168887C0.faultrate=0
Line.Tpx2212371533C0.faultrate=0
Line.Tpx2223661373A0.faultrate=0
Line.Tpx2223664050B0.faultrate=0
Line.Tpx2223703238C0.faultrate=0
Line.Tpx2223878647B0.faultrate=0
Line.Tpx2224061203C0.faultrate=0
Line.Tpx2224179616C0.faultrate=0
Line.Tpx2224192013A0.faultrate=0
Line.Tpx2224230615C0.faultrate=0
Line.Tpx2224230651C0.faultrate=0
Line.Tpx2224230689C0.faultrate=0
Line.Tpx2224230754C0.faultrate=0
Line.Tpx2224237380A0.faultrate=0
Line.Tpx2224237384A0.faultrate=0
Line.Tpx2224237391A0.faultrate=0
Line.Tpx2224237546A0.faultrate=0
Line.Tpx2224237643A0.faultrate=0
Line.Tpx2224237653A0.faultrate=0
Line.Tpx2224237713A0.faultrate=0
Line.Tpx2224237718A0.faultrate=0
Line.Tpx2224238167A0.faultrate=0
Line.Tpx2224386592A0.faultrate=0
Line.Tpx2224386617A0.faultrate=0
Line.Tpx2224386750A0.faultrate=0
Line.Tpx2224386815A0.faultrate=0
Line.Tpx2224386842A0.faultrate=0
Line.Tpx2224386863A0.faultrate=0
Line.Tpx2224386874A0.faultrate=0
Line.Tpx2224386889A0.faultrate=0
Line.Tpx2224386946A0.faultrate=0
Line.Tpx2224387019A0.faultrate=0
Line.Tpx2224387053A0.faultrate=0
Line.Tpx2224387062A0.faultrate=0
Line.Tpx2224387074A0.faultrate=0
Line.Tpx2224387113A0.faultrate=0
Line.Tpx2224387138A0.faultrate=0
Line.Tpx2224490448C0.faultrate=0
Line.Tpx2224500658A0.faultrate=0


! Basic Conductor Data

New object=WireData.1/0_ACSR         Rac=0.646847 Runits=km GMRac=0.13589  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=260  Emergamps=260  
New object=WireData.1000_CU          Rac=0.042875 Runits=km GMRac=1.121921 GMRUnits=cm Radius=1.46177   Radunits=cm Normamps=1300 Emergamps=1300 
New object=WireData.1/0_AAAC         Rac=0.592167 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=270  Emergamps=270  
New object=WireData.2_WPCU           Rac=0.587196 Runits=km GMRac=0.254762 GMRUnits=cm Radius=0.327152  Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.250_CU           Rac=0.159692 Runits=km GMRac=0.551688 GMRUnits=cm Radius=0.72898   Radunits=cm Normamps=540  Emergamps=540  
New object=WireData.600_CU           Rac=0.062323 Runits=km GMRac=0.8382   GMRUnits=cm Radius=1.09982   Radunits=cm Normamps=536  Emergamps=536  
New object=WireData.2/0_WPCU         Rac=0.298879 Runits=km GMRac=0.381254 GMRUnits=cm Radius=0.52578   Radunits=cm Normamps=305  Emergamps=305  
New object=WireData.350_CU           Rac=0.114643 Runits=km GMRac=0.65278  GMRUnits=cm Radius=0.9017    Radunits=cm Normamps=660  Emergamps=660  
New object=WireData.4/0_QPX          Rac=0.301837 Runits=km GMRac=0.480568 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=288  Emergamps=288  
New object=WireData.1/0_3WCS         Rac=0.603674 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.14_CU            Rac=8.463073 Runits=km GMRac=0.129885 GMRUnits=cm Radius=0.08128   Radunits=cm Normamps=15   Emergamps=15   
New object=WireData.1/0_4WCS         Rac=0.603674 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=180  Emergamps=180  
New object=WireData.6_AM             Rac=2.460629 Runits=km GMRac=0.120142 GMRUnits=cm Radius=0.25146   Radunits=cm Normamps=90   Emergamps=90   
New object=WireData.#2_ACSR_6/1      Rac=1.010411 Runits=km GMRac=0.127    GMRUnits=cm Radius=0.40132   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.400_CU           Rac=0.100662 Runits=km GMRac=0.697738 GMRUnits=cm Radius=0.92202   Radunits=cm Normamps=730  Emergamps=730  
New object=WireData.4/0_ACSR         Rac=0.349832 Runits=km GMRac=0.248158 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=380  Emergamps=380  
New object=WireData.4/0_AAAC         Rac=0.295773 Runits=km GMRac=0.480568 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=430  Emergamps=430  
New object=WireData.1_WPCU           Rac=0.470378 Runits=km GMRac=0.309626 GMRUnits=cm Radius=0.4572    Radunits=cm Normamps=226  Emergamps=226  
New object=WireData.500_CU           Rac=0.080778 Runits=km GMRac=0.792734 GMRUnits=cm Radius=1.03378   Radunits=cm Normamps=840  Emergamps=840  
New object=WireData.1/0_WPCU         Rac=0.381335 Runits=km GMRac=0.339598 GMRUnits=cm Radius=0.46736   Radunits=cm Normamps=263  Emergamps=263  
New object=WireData.6_WPCU           Rac=1.485077 Runits=km GMRac=0.160274 GMRUnits=cm Radius=0.20574   Radunits=cm Normamps=130  Emergamps=130  
New object=WireData.4_DPX            Rac=1.522297 Runits=km GMRac=0.21336  GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=136  Emergamps=136  
New object=WireData.2_ACSR           Rac=1.010163 Runits=km GMRac=0.127508 GMRUnits=cm Radius=0.40132   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.500_WPAL         Rac=0.146954 Runits=km GMRac=0.98933  GMRUnits=cm Radius=1.03251   Radunits=cm Normamps=635  Emergamps=635  
New object=WireData.1/0_ALQPX        Rac=0.592167 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=170  Emergamps=170  
New object=WireData.101_ACSR_12/7    Rac=0.67978  Runits=km GMRac=0.016256 GMRUnits=cm Radius=0.58547   Radunits=cm Normamps=255  Emergamps=255  
New object=WireData.4/0_ALQPX        Rac=0.301837 Runits=km GMRac=0.480568 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=288  Emergamps=288  
New object=WireData.750_CU           Rac=0.055302 Runits=km GMRac=0.971804 GMRUnits=cm Radius=1.26619   Radunits=cm Normamps=1090 Emergamps=1090 
New object=WireData.4_WPCU           Rac=0.932057 Runits=km GMRac=0.202184 GMRUnits=cm Radius=0.259461  Radunits=cm Normamps=148  Emergamps=148  
New object=WireData.1/0_AAC          Rac=0.592167 Runits=km GMRac=0.366596 GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=270  Emergamps=270  
New object=WireData.500_CU_19STR     Rac=0.081027 Runits=km GMRac=0.77978  GMRUnits=cm Radius=1.02997   Radunits=cm Normamps=824  Emergamps=824  
New object=WireData.1/0_ACSR_AZUSA   Rac=0.65879  Runits=km GMRac=0.13589  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.4/0_WPCU         Rac=0.188275 Runits=km GMRac=0.48006  GMRUnits=cm Radius=0.66294   Radunits=cm Normamps=403  Emergamps=403  
New object=WireData.2_TPX            Rac=0.583989 Runits=km GMRac=0.21336  GMRUnits=cm Radius=0.37084   Radunits=cm Normamps=196  Emergamps=196  
New object=WireData.777_CU           Rac=0.062992 Runits=km GMRac=0.987552 GMRUnits=cm Radius=1.9685    Radunits=cm Normamps=1000 Emergamps=1000 
New object=WireData.2_ACSR_TW        Rac=1.010163 Runits=km GMRac=0.153545 GMRUnits=cm Radius=0.40132   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.6_ACSR           Rac=2.460262 Runits=km GMRac=0.120142 GMRUnits=cm Radius=0.25146   Radunits=cm Normamps=110  Emergamps=110  
New object=WireData.4/0_AAC          Rac=0.295773 Runits=km GMRac=0.314757 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=430  Emergamps=430  
New object=WireData.500_KCM_WPAL     Rac=0.146954 Runits=km GMRac=0.98933  GMRUnits=cm Radius=1.03251   Radunits=cm Normamps=635  Emergamps=635  
New object=WireData.4/0_AAC_TW       Rac=0.295773 Runits=km GMRac=0.314757 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=430  Emergamps=430  
New object=WireData.4_ACSR           Rac=1.572497 Runits=km GMRac=0.133096 GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=150  Emergamps=150  
New object=WireData.477_ACSR_26/7    Rac=0.131731 Runits=km GMRac=0.88392  GMRUnits=cm Radius=1.08966   Radunits=cm Normamps=818  Emergamps=818  
New object=WireData.397_ACSR_18/1    Rac=0.159692 Runits=km GMRac=0.73152  GMRUnits=cm Radius=0.94361   Radunits=cm Normamps=630  Emergamps=630  
New object=WireData.6_WPCU_SEC       Rac=1.485077 Runits=km GMRac=0.160274 GMRUnits=cm Radius=0.20574   Radunits=cm Normamps=108  Emergamps=108  
New object=WireData.2/0_WPAL         Rac=0.53003  Runits=km GMRac=0.155448 GMRUnits=cm Radius=0.56769   Radunits=cm Normamps=300  Emergamps=300  
New object=WireData.1/0_TPX          Rac=0.114332 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=205  Emergamps=205  
New object=WireData.4_TPX            Rac=1.522297 Runits=km GMRac=0.21336  GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=115  Emergamps=115  
New object=WireData.4/0_ARV_7STR     Rac=0.294592 Runits=km GMRac=0.51308  GMRUnits=cm Radius=0.70739   Radunits=cm Normamps=430  Emergamps=430  
New object=WireData.2/0_ARV_7STR     Rac=0.469197 Runits=km GMRac=0.4064   GMRUnits=cm Radius=0.5609605 Radunits=cm Normamps=372  Emergamps=372  
New object=WireData.1/0_ARV_7STR     Rac=0.5908   Runits=km GMRac=0.361696 GMRUnits=cm Radius=0.499491  Radunits=cm Normamps=321  Emergamps=321  
New object=WireData.#4_CU_1STR       Rac=0.933983 Runits=km GMRac=0.202184 GMRUnits=cm Radius=0.25908   Radunits=cm Normamps=233  Emergamps=233  
New object=WireData.1000_KCM_WPAL    Rac=0.074813 Runits=km GMRac=1.314961 GMRUnits=cm Radius=1.46304   Radunits=cm Normamps=976  Emergamps=976  
New object=WireData.UNK_UNK          Rac=1.572497 Runits=km GMRac=0.133096 GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=150  Emergamps=150  
New object=WireData.1/0_3W_CS        Rac=0.603674 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.1/0_WPAL         Rac=0.695867 Runits=km GMRac=0.13589  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=194  Emergamps=194  
New object=WireData.2_WPAL           Rac=1.050198 Runits=km GMRac=0.127508 GMRUnits=cm Radius=0.40132   Radunits=cm Normamps=155  Emergamps=155  
New object=WireData.4/0_TPX          Rac=0.301837 Runits=km GMRac=0.480568 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=318  Emergamps=318  
New object=WireData.2/0_ACSR_TW      Rac=0.53003  Runits=km GMRac=0.155448 GMRUnits=cm Radius=0.56769   Radunits=cm Normamps=300  Emergamps=300  
New object=WireData.1/0_ACSR_TW      Rac=0.646847 Runits=km GMRac=0.204544 GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=260  Emergamps=260  
New object=WireData.4/0_CU_7STR      Rac=0.188275 Runits=km GMRac=0.48006  GMRUnits=cm Radius=0.66294   Radunits=cm Normamps=480  Emergamps=480  
New object=WireData.2/0_CU_7STR      Rac=0.29888  Runits=km GMRac=0.381    GMRUnits=cm Radius=0.52578   Radunits=cm Normamps=360  Emergamps=360  
New object=WireData.266_ACSR_26/7    Rac=0.234319 Runits=km GMRac=0.661416 GMRUnits=cm Radius=0.81534   Radunits=cm Normamps=566  Emergamps=566  
New object=WireData.1/0_CU_7STR      Rac=0.377172 Runits=km GMRac=0.34036  GMRUnits=cm Radius=0.46736   Radunits=cm Normamps=310  Emergamps=310  
New object=WireData.DEFAULT          Rac=0.121789 Runits=km GMRac=0.88392  GMRUnits=cm Radius=1.08966   Radunits=cm Normamps=89   Emergamps=89   
New object=WireData.3#1_CU           Rac=0.470378 Runits=km GMRac=0.309626 GMRUnits=cm Radius=0.4572    Radunits=cm Normamps=270  Emergamps=270  
New object=WireData.1/0_4W_CS        Rac=0.603674 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=180  Emergamps=180  
New object=WireData.397_ACSR         Rac=0.159692 Runits=km GMRac=0.73152  GMRUnits=cm Radius=0.94361   Radunits=cm Normamps=630  Emergamps=630  
New object=WireData.1_CU             Rac=0.470378 Runits=km GMRac=0.309626 GMRUnits=cm Radius=0.4572    Radunits=cm Normamps=270  Emergamps=270  
New object=WireData.2_CU             Rac=0.587196 Runits=km GMRac=0.254762 GMRUnits=cm Radius=0.327152  Radunits=cm Normamps=220  Emergamps=220  
New object=WireData.3_CU             Rac=0.748877 Runits=km GMRac=0.227076 GMRUnits=cm Radius=0.291338  Radunits=cm Normamps=190  Emergamps=190  
New object=WireData.#4_ACSR_6/1      Rac=1.57269  Runits=km GMRac=0.133096 GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=172  Emergamps=172  
New object=WireData.4_CU             Rac=0.932057 Runits=km GMRac=0.202184 GMRUnits=cm Radius=0.259461  Radunits=cm Normamps=170  Emergamps=170  
New object=WireData.5_CU             Rac=1.19049  Runits=km GMRac=0.179832 GMRUnits=cm Radius=0.231013  Radunits=cm Normamps=140  Emergamps=140  
New object=WireData.6_CU             Rac=1.485077 Runits=km GMRac=0.160274 GMRUnits=cm Radius=0.20574   Radunits=cm Normamps=130  Emergamps=130  
New object=WireData.8_CU             Rac=2.38625  Runits=km GMRac=0.127    GMRUnits=cm Radius=0.163195  Radunits=cm Normamps=90   Emergamps=90   
New object=WireData.4/0_WPAL         Rac=0.302821 Runits=km GMRac=0.480568 GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=372  Emergamps=372  
New object=WireData.397_ACSR_26/7    Rac=0.157828 Runits=km GMRac=0.80772  GMRUnits=cm Radius=0.99441   Radunits=cm Normamps=630  Emergamps=630  
New object=WireData.6_WPAL           Rac=2.43012  Runits=km GMRac=0.120142 GMRUnits=cm Radius=0.25146   Radunits=cm Normamps=115  Emergamps=115  
New object=WireData.2_AAAC           Rac=0.944298 Runits=km GMRac=0.26924  GMRUnits=cm Radius=0.40132   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.556_ACSR_26/7    Rac=0.11309  Runits=km GMRac=0.954024 GMRUnits=cm Radius=1.17729   Radunits=cm Normamps=902  Emergamps=902  
New object=WireData.336_AAC          Rac=0.188275 Runits=km GMRac=0.671264 GMRUnits=cm Radius=0.86868   Radunits=cm Normamps=570  Emergamps=570  
New object=WireData.4_WPAL           Rac=1.528212 Runits=km GMRac=0.21336  GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=150  Emergamps=150  
New object=WireData.795_AAC          Rac=0.0814   Runits=km GMRac=0.999744 GMRUnits=cm Radius=1.30302   Radunits=cm Normamps=970  Emergamps=970  
New object=WireData.336_ACSR         Rac=0.188275 Runits=km GMRac=0.70104  GMRUnits=cm Radius=0.86868   Radunits=cm Normamps=570  Emergamps=570  
New object=WireData.1000_WPAL        Rac=0.065289 Runits=km GMRac=1.314961 GMRUnits=cm Radius=1.46304   Radunits=cm Normamps=976  Emergamps=976  
New object=WireData.477_AAAC         Rac=0.134216 Runits=km GMRac=0.762    GMRUnits=cm Radius=1.00711   Radunits=cm Normamps=700  Emergamps=700  
New object=WireData.397_ACSR_TW      Rac=0.159692 Runits=km GMRac=0.73152  GMRUnits=cm Radius=0.94361   Radunits=cm Normamps=630  Emergamps=630  
New object=WireData.266_ACSR         Rac=0.234257 Runits=km GMRac=0.661416 GMRUnits=cm Radius=0.81534   Radunits=cm Normamps=500  Emergamps=500  
New object=WireData.2/0_CU           Rac=0.298879 Runits=km GMRac=0.381254 GMRUnits=cm Radius=0.52578   Radunits=cm Normamps=360  Emergamps=360  
New object=WireData.266_ARV_19STR    Rac=0.236121 Runits=km GMRac=0.607314 GMRUnits=cm Radius=0.802515  Radunits=cm Normamps=625  Emergamps=625  
New object=WireData.4/0_ACSR_6/1     Rac=0.34977  Runits=km GMRac=0.24892  GMRUnits=cm Radius=0.71501   Radunits=cm Normamps=390  Emergamps=390  
New object=WireData.101_ACSR         Rac=0.67978  Runits=km GMRac=0.016256 GMRUnits=cm Radius=0.58547   Radunits=cm Normamps=255  Emergamps=255  
New object=WireData.4_AAAC           Rac=1.497318 Runits=km GMRac=0.21336  GMRUnits=cm Radius=0.3175    Radunits=cm Normamps=150  Emergamps=150  
New object=WireData.2/0_ACSR_6/1     Rac=0.53003  Runits=km GMRac=0.15494  GMRUnits=cm Radius=0.56769   Radunits=cm Normamps=300  Emergamps=300  
New object=WireData.1/0_ACSR_6/1     Rac=0.64691  Runits=km GMRac=0.13716  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=260  Emergamps=260  
New object=WireData.3/0_CU           Rac=0.240036 Runits=km GMRac=0.42799  GMRUnits=cm Radius=0.58928   Radunits=cm Normamps=420  Emergamps=420  
New object=WireData.#2_CU_7STR       Rac=0.599002 Runits=km GMRac=0.26924  GMRUnits=cm Radius=0.37084   Radunits=cm Normamps=239  Emergamps=239  
New object=WireData.397_AAC_TREEWIRE Rac=0.175853 Runits=km GMRac=0.73152  GMRUnits=cm Radius=0.94361   Radunits=cm Normamps=526  Emergamps=526  
New object=WireData.1/0_CU_TWISTED   Rac=0.206726 Runits=km GMRac=0.47498  GMRUnits=cm Radius=0.62484   Radunits=cm Normamps=420  Emergamps=420  
New object=WireData.750_AAC          Rac=0.086371 Runits=km GMRac=0.97264  GMRUnits=cm Radius=1.26619   Radunits=cm Normamps=940  Emergamps=940  
New object=WireData.1/0_CU           Rac=0.381335 Runits=km GMRac=0.339598 GMRUnits=cm Radius=0.46736   Radunits=cm Normamps=310  Emergamps=310  
New object=WireData.2/0_ACSR         Rac=0.53003  Runits=km GMRac=0.155448 GMRUnits=cm Radius=0.56769   Radunits=cm Normamps=300  Emergamps=300  
New object=WireData.477_AAC          Rac=0.134216 Runits=km GMRac=0.519069 GMRUnits=cm Radius=1.00711   Radunits=cm Normamps=700  Emergamps=700  
New object=WireData.BUSS_2000_AMP    Rac=0.128002 Runits=km GMRac=0.127    GMRUnits=cm Radius=2.499995  Radunits=cm Normamps=2000 Emergamps=2000 
New object=WireData.300_CU           Rac=0.133595 Runits=km GMRac=0.614172 GMRUnits=cm Radius=0.79883   Radunits=cm Normamps=610  Emergamps=610  
New object=WireData.3/0_ACSR         Rac=0.396435 Runits=km GMRac=0.18288  GMRUnits=cm Radius=0.63754   Radunits=cm Normamps=330  Emergamps=330  
New object=WireData.#6_CU_1STR       Rac=1.485083 Runits=km GMRac=0.160274 GMRUnits=cm Radius=0.20574   Radunits=cm Normamps=175  Emergamps=175  
New object=WireData.336_ACSR_26/7    Rac=0.186411 Runits=km GMRac=0.743712 GMRUnits=cm Radius=0.91567   Radunits=cm Normamps=655  Emergamps=655  
New object=WireData.477_ACSR         Rac=0.134216 Runits=km GMRac=0.762    GMRUnits=cm Radius=1.00711   Radunits=cm Normamps=700  Emergamps=700  
New object=WireData.1/0_QPX          Rac=0.114332 Runits=km GMRac=0.34798  GMRUnits=cm Radius=0.50546   Radunits=cm Normamps=186  Emergamps=186  
New object=WireData.250_CU_12STR     Rac=0.159692 Runits=km GMRac=0.57912  GMRUnits=cm Radius=0.762     Radunits=cm Normamps=535  Emergamps=535  
New object=WireData.#2_ARV_7STR      Rac=0.939016 Runits=km GMRac=0.28702  GMRUnits=cm Radius=0.39624   Radunits=cm Normamps=200  Emergamps=200  
New object=WireData.4/0_CU           Rac=0.190575 Runits=km GMRac=0.507238 GMRUnits=cm Radius=0.67056   Radunits=cm Normamps=480  Emergamps=480  

!New Fuse.LN6201670-1       LINE.LN6201670-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6409873-1       LINE.LN6409873-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6260017-1       LINE.LN6260017-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5985355-3       LINE.LN5985355-3,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5895802-1       LINE.LN5895802-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5804798-3       LINE.LN5804798-3,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5898058-2       LINE.LN5898058-2,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5986923-1       LINE.LN5986923-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5712587-2       LINE.LN5712587-2,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6106583-5       LINE.LN6106583-5,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6292464-1       LINE.LN6292464-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6229831-1       LINE.LN6229831-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5744326-1       LINE.LN5744326-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5774470-2       LINE.LN5774470-2,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6505944-3       LINE.LN6505944-3,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6138609-1       LINE.LN6138609-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5712477-3       LINE.LN5712477-3,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5683833-1       LINE.LN5683833-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5955074-2       LINE.LN5955074-2,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6141147-1       LINE.LN6141147-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5532741-1       LINE.LN5532741-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN81048102-4      LINE.LN81048102-4,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN81048100-7      LINE.LN81048100-7,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5562961-1       LINE.LN5562961-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN8979346-5       LINE.LN8979346-5,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN8979344-4       LINE.LN8979344-4,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN7061777-3       LINE.LN7061777-3,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5970852-1       LINE.LN5970852-1,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN5928544-2       LINE.LN5928544-2,1 fusecurve=tlink  Ratedcurrent=10
!New Fuse.LN6991377-9       LINE.LN6991377-9,1 fusecurve=tlink  Ratedcurrent=10


!New Load.Other_Feeders  bus1=_CANE_CREEK_DS_LSB.1.2.3  phases=3 kv=12.47 xfkVA=15000 pf=0.95 Allocationfactor=1 model=4 CVRwatts=0.8 CVRvars=3 Yearly=Load_Res status=variable conn=wye 

! DROPPED THE LINEGEOMETRY.dss and Line-Geometry.dss files! Look like alternatives to line codes.

MakeBusList
!SetBusXY Bus=D5710794_3_INT			X=1693950.0	  					Y=12277577.7570982
SetBusXY Bus=HVMV_Sub_48332			X=1693886.0	  					Y=12277577.7570982
SetBusXY Bus=_HVMV_Sub_LSB			X=1693852.0	  					Y=12277577.7570982
SetBusXY Bus=regxfmr_HVMV_Sub_LSB	X=1693840.0	  					Y=12277577.7570982
SetBusXY Bus=HVMV_Sub_HSB			X=1693810.0	  					Y=12277577.7570982
SetBusXY Bus=SourceBus				X=1693780.0	  					Y=12277577.7570982
SetBusXY Bus=M1047751				X=1670806.28884553	  			Y=12288000.0004359
SetBusXY Bus=M1027011				X=1664903.58829604	  			Y=12291968.2830636
SetBusXY Bus=L3254214				X=1669026.71201188	  			Y=12276552.8477852
SetBusXY Bus=M1089203				X=1676956.55163526	  			Y=12283289.3710555
SetBusXY Bus=M1089103				X=1677900.67144414	  			Y=12267225.7396805
SetBusXY Bus=L3142078				X=1680082.43042217	  			Y=12257810.0391917
SetBusXY Bus=L3251830				X=1668748.68781962	  			Y=12274047.6563589
SetBusXY Bus=L2710516				X=1664363.24807153	  			Y=12289282.6710291
SetBusXY Bus=M3772794				X=1668007.97537093	  			Y=12284492.2843366
SetBusXY Bus=M1026931				X=1666365.8111454	  			Y=12286482.9485305
SetBusXY Bus=L3048937				X=1685785.59023548	  			Y=12287268.6309632
SetBusXY Bus=M1069524				X=1672643.49230324	  			Y=12285163.0452972
SetBusXY Bus=M1069424				X=1673946.92961646	  			Y=12276991.3000096
SetBusXY Bus=M1026331				X=1666972.51066596	  			Y=12260276.83881
SetBusXY Bus=M1069224				X=1674133.53928063	  			Y=12271064.7812201
SetBusXY Bus=M1027014				X=1666525.80090555	  			Y=12292390.351288
SetBusXY Bus=L3101787				X=1664142.92832733	  			Y=12294990.3200584
SetBusXY Bus=L2801949				X=1662686.80851797	  			Y=12292567.2452401
SetBusXY Bus=L2711226				X=1684660.78357844	  			Y=12274361.0249352
SetBusXY Bus=M1027042				X=1664941.36160807	  			Y=12293054.1244726
SetBusXY Bus=L2898522				X=1687545.05161312	  			Y=12275309.978024
SetBusXY Bus=L2991911				X=1675969.41153834	  			Y=12268742.3615059
SetBusXY Bus=L2710514				X=1670479.08807723	  			Y=12289152.8114449
SetBusXY Bus=L2731712				X=1664457.12839162	  			Y=12292771.2219443
SetBusXY Bus=M1069496				X=1675435.03918584	  			Y=12283475.9889117
SetBusXY Bus=M1125966				X=1681830.5827438	  			Y=12277876.5275304
SetBusXY Bus=M1026662				X=1663670.99539889	  			Y=12276922.2455455
SetBusXY Bus=M1069551				X=1674544.69166502	  			Y=12285947.740594
SetBusXY Bus=M1009650				X=1662888.25389416	  			Y=12276225.3316249
SetBusXY Bus=M1125994				X=1681693.19061567	  			Y=12279248.5114037
SetBusXY Bus=L3649304				X=1668012.62023493	  			Y=12285305.7786094
SetBusXY Bus=L3010563				X=1662845.11891812	  			Y=12280100.1681085
SetBusXY Bus=M1069420				X=1673792.57185632	  			Y=12276405.6703131
SetBusXY Bus=L3179699				X=1680608.49199066	  			Y=12266361.8605117
SetBusXY Bus=L3198348				X=1685872.53602757	  			Y=12275830.0799125
SetBusXY Bus=L3141398				X=1667627.36685857	  			Y=12274484.7937673
SetBusXY Bus=N1137999				X=1665654.83156074	  			Y=12284146.8973283
SetBusXY Bus=L3120534				X=1682829.67496873	  			Y=12282271.6829905
SetBusXY Bus=L3215203				X=1679305.50114145	  			Y=12279452.3488439
SetBusXY Bus=M1209750				X=1691988.22038526	  			Y=12273067.540902
SetBusXY Bus=L2673307				X=1677027.62133133	  			Y=12277198.9794978
SetBusXY Bus=L2898495				X=1680444.59874251	  			Y=12279294.2391478
SetBusXY Bus=L2692654				X=1683215.62876109	  			Y=12273383.6906623
SetBusXY Bus=L2973150				X=1671837.56334249	  			Y=12286491.8204665
SetBusXY Bus=L3085391				X=1673463.21659201	  			Y=12274578.5143434
SetBusXY Bus=L3030204				X=1691395.86096071	  			Y=12275279.479208
SetBusXY Bus=L2879079				X=1665728.0516568	  			Y=12259341.7998332
SetBusXY Bus=N1137996				X=1671766.37486243	  			Y=12282942.8289752
SetBusXY Bus=P895112				X=1685510.74453923	  			Y=12276023.5667607
SetBusXY Bus=P895102				X=1682352.40495229	  			Y=12277930.9715625
SetBusXY Bus=L3160878				X=1681028.90952705	  			Y=12272838.7383417
SetBusXY Bus=L3067506				X=1689145.49807861	  			Y=12276120.6706328
SetBusXY Bus=N1137957				X=1672553.38439916	  			Y=12280070.7055805
SetBusXY Bus=M1166402				X=1688192.02710173	  			Y=12283981.5213281
SetBusXY Bus=M1108462				X=1680549.79631061	  			Y=12280114.5286845
SetBusXY Bus=M1209805				X=1693695.40861085	  			Y=12276525.3882012
SetBusXY Bus=L2673322				X=1662466.18157377	  			Y=12281293.8203336
SetBusXY Bus=M1010017				X=1662987.30336625	  			Y=12295391.1300427
SetBusXY Bus=226-23751				X=1681744.61589572	  			Y=12272155.9187571
SetBusXY Bus=L3085394				X=1679334.70971748	  			Y=12273164.980646
SetBusXY Bus=L2857591				X=1665826.1467609	  			Y=12282552.0582868
SetBusXY Bus=N1137993				X=1671738.5097744	  			Y=12280299.2664767
SetBusXY Bus=L3254211				X=1670420.53166117	  			Y=12266981.8105923
SetBusXY Bus=P895080				X=1688162.6014377	  			Y=12275409.3224081
SetBusXY Bus=L2861218				X=1682656.66812057	  			Y=12272704.4100216
SetBusXY Bus=M1009827				X=1660863.47821227	  			Y=12283726.0292319
SetBusXY Bus=L2935551				X=1677018.75349132	  			Y=12277674.3940262
SetBusXY Bus=N1139545				X=1675749.75125014	  			Y=12268324.6186575
SetBusXY Bus=L3047289				X=1678503.9589967	  			Y=12270356.2305634
SetBusXY Bus=L2914323				X=1663157.76250241	  			Y=12281256.1248456
SetBusXY Bus=L3104130				X=1665606.01952869	  			Y=12258961.3387768
SetBusXY Bus=M1108345				X=1680719.75983077	  			Y=12273310.9375102
SetBusXY Bus=L3104830				X=1680861.7312869	  			Y=12281619.6489419
SetBusXY Bus=P829960				X=1684487.05173827	  			Y=12274174.140839
SetBusXY Bus=E206217				X=1682519.83304844	  			Y=12277879.3742504
SetBusXY Bus=N1139542				X=1675749.21467414	  			Y=12268650.0376658
SetBusXY Bus=M1142826				X=1684194.118106	  			Y=12274537.5092873
SetBusXY Bus=L2914324				X=1665316.56340042	  			Y=12281577.2840139
SetBusXY Bus=L2673346				X=1670200.46996497	  			Y=12263062.3399966
SetBusXY Bus=M1047534				X=1671310.240206	  			Y=12282700.4113109
SetBusXY Bus=M1047574				X=1672117.41844675	  			Y=12283282.8297435
SetBusXY Bus=M1047374				X=1669131.52865197	  			Y=12266470.3799358
SetBusXY Bus=L2801895				X=1661004.79430841	  			Y=12256840.7003108
SetBusXY Bus=L2785547				X=1669452.67962827	  			Y=12276195.2260249
SetBusXY Bus=M1142821				X=1684664.30613844	  			Y=12274365.0635912
SetBusXY Bus=L3645810				X=1668929.15757979	  			Y=12284243.5014884
SetBusXY Bus=L2766720				X=1663496.32147873	  			Y=12286330.4093943
SetBusXY Bus=L2876814				X=1663141.6979904	  			Y=12283965.1946721
SetBusXY Bus=M1209819				X=1692167.75625743	  			Y=12278034.6536106
SetBusXY Bus=M1026883				X=1668559.44033144	  			Y=12285061.9314411
SetBusXY Bus=L2879074				X=1667786.57018672	  			Y=12274887.1110797
SetBusXY Bus=L2766730				X=1662431.46797373	  			Y=12281111.5892935
SetBusXY Bus=L2858166				X=1670253.61966102	  			Y=12282586.8619988
SetBusXY Bus=M3763618				X=1668719.22938759	  			Y=12283634.3976158
SetBusXY Bus=L2841627				X=1670741.13377347	  			Y=12272190.3661171
SetBusXY Bus=M1026701				X=1665004.39085613	  			Y=12278164.4353707
SetBusXY Bus=M1069574				X=1673581.15272012	  			Y=12286687.5519226
SetBusXY Bus=M1026978				X=1664802.43347994	  			Y=12289777.4104855
SetBusXY Bus=M1089197				X=1678293.37954051	  			Y=12282893.0379991
SetBusXY Bus=M1089097				X=1678669.76917286	  			Y=12266422.0880958
SetBusXY Bus=L3254915				X=1682928.65071282	  			Y=12275160.1381519
SetBusXY Bus=L3225319				X=1662230.70662955	  			Y=12256497.0663905
SetBusXY Bus=L3253995				X=1669701.5607805	  			Y=12283386.7411676
SetBusXY Bus=M4362177				X=1691274.1401286	  			Y=12273545.2409984
SetBusXY Bus=M1026704				X=1667884.08365881	  			Y=12278196.4619947
SetBusXY Bus=L2673321				X=1669792.88929259	  			Y=12264550.28163
SetBusXY Bus=L2748135				X=1667372.99706634	  			Y=12260581.4870023
SetBusXY Bus=L2916618				X=1673383.11111993	  			Y=12289089.3398289
SetBusXY Bus=L2823545				X=1682879.96975278	  			Y=12282841.1785431
SetBusXY Bus=L3233413				X=1680405.94479047	  			Y=12280172.9622206
SetBusXY Bus=L3008237				X=1675480.11976189	  			Y=12286113.1043061
SetBusXY Bus=M1047688				X=1670296.55802906	  			Y=12284791.7019369
SetBusXY Bus=L3122818				X=1662920.78023019	  			Y=12284021.6498402
SetBusXY Bus=M1047388				X=1669990.30010877	  			Y=12266874.1185602
SetBusXY Bus=M1069613				X=1673683.94184021	  			Y=12288000.0004359
SetBusXY Bus=L2841625				X=1674152.88059265	  			Y=12269812.3882589
SetBusXY Bus=M1069213				X=1674917.86184136	  			Y=12270440.2313315
SetBusXY Bus=M1142875				X=1684642.21231442	  			Y=12276548.9934492
SetBusXY Bus=L2785530				X=1664759.5401679	  			Y=12278321.8897069
SetBusXY Bus=L3178982				X=1662575.11059787	  			Y=12280373.4819008
SetBusXY Bus=M1166361				X=1688071.96924561	  			Y=12275103.4249359
SetBusXY Bus=R18241					X=1670273.23130904	  			Y=12288254.3374601
SetBusXY Bus=R18242					X=1672458.68078307	  			Y=12265257.6485427
SetBusXY Bus=R18243					X=1667108.32583409	  			Y=12278469.280171
SetBusXY Bus=R18245					X=1675617.11867401	  			Y=12286711.8493947
SetBusXY Bus=M1126020				X=1683166.88226505	  			Y=12282324.6237906
SetBusXY Bus=L3178969				X=1660445.51008388	  			Y=12283864.351152
SetBusXY Bus=N1142112				X=1679861.66830997	  			Y=12259796.0912896
SetBusXY Bus=N1134471				X=1664921.91380005	  			Y=12293740.0324412
SetBusXY Bus=L3030200				X=1685199.82127494	  			Y=12275828.8593045
SetBusXY Bus=M1089120				X=1676908.10005122	  			Y=12268903.4817621
SetBusXY Bus=F739842				X=1668209.15860312	  			Y=12267644.6089289
SetBusXY Bus=P895117				X=1675447.39681786	  			Y=12285460.8613615
SetBusXY Bus=P895107				X=1682162.47752811	  			Y=12277885.3462184
SetBusXY Bus=L3048228				X=1678880.88930105	  			Y=12274434.7201672
SetBusXY Bus=N1147867				X=1674320.00968081	  			Y=12278156.6611627
SetBusXY Bus=M1108412				X=1680883.55477492	  			Y=12279692.8782521
SetBusXY Bus=M1069588				X=1674984.67169743	  			Y=12287113.040307
SetBusXY Bus=M1069488				X=1673667.7790242	  			Y=12281152.9015495
SetBusXY Bus=P903360				X=1669175.05274801	  			Y=12274186.588583
SetBusXY Bus=L2860493				X=1664964.77024809	  			Y=12279012.3483315
SetBusXY Bus=P901910				X=1673842.28500836	  			Y=12275197.7230479
SetBusXY Bus=L3122824				X=1667138.05050612	  			Y=12261699.6990994
SetBusXY Bus=L3104853				X=1685288.36860302	  			Y=12275209.310632
SetBusXY Bus=N1136363				X=1675616.36910601	  			Y=12286527.6973305
SetBusXY Bus=P828359				X=1669966.79726075	  			Y=12283867.165104
SetBusXY Bus=L2822873				X=1673476.56136002	  			Y=12286162.9198582
SetBusXY Bus=N1136031				X=1678868.33096504	  			Y=12283212.4072154
SetBusXY Bus=L3122821				X=1671320.97991801	  			Y=12280228.0288446
SetBusXY Bus=L2954352				X=1676066.50721843	  			Y=12268170.4779854
SetBusXY Bus=L3254238				X=1669897.25946869	  			Y=12262766.2196764
SetBusXY Bus=L2746587				X=1663029.62323829	  			Y=12283098.8783833
SetBusXY Bus=L3216346				X=1663109.56896637	  			Y=12279533.478316
SetBusXY Bus=L3104856				X=1688400.32098992	  			Y=12274751.4105995
SetBusXY Bus=M1108375				X=1681539.07451953	  			Y=12278592.0823471
SetBusXY Bus=M1009843				X=1660189.48141165	  			Y=12284246.1106404
SetBusXY Bus=P860892				X=1675629.44353803	  			Y=12268914.7990101
SetBusXY Bus=L2841633				X=1667692.41133863	  			Y=12279664.6486201
SetBusXY Bus=M1027109				X=1663766.93191098	  			Y=12295101.9606345
SetBusXY Bus=N1140823				X=1665856.55136892	  			Y=12278251.6146348
SetBusXY Bus=L2748140				X=1662511.86016581	  			Y=12279773.1311802
SetBusXY Bus=L2917333				X=1688155.15900569	  			Y=12275684.0902804
SetBusXY Bus=L2748840				X=1692304.77974556	  			Y=12272449.8804854
SetBusXY Bus=M1047485				X=1670700.99706944	  			Y=12280408.4043968
SetBusXY Bus=M1047837				X=1669488.11822031	  			Y=12294911.4106183
SetBusXY Bus=M1047737				X=1670244.01863701	  			Y=12286804.3084028
SetBusXY Bus=M1026829				X=1663147.9648704	  			Y=12283526.0666077
SetBusXY Bus=M1047744				X=1671350.52846204	  			Y=12287628.9929475
SetBusXY Bus=M1026329				X=1666752.17453776	  			Y=12260066.6157059
SetBusXY Bus=M1047344				X=1669417.88001224	  			Y=12264597.4798381
SetBusXY Bus=L2897790				X=1675743.33281813	  			Y=12285735.7398258
SetBusXY Bus=L2766750				X=1668543.26113143	  			Y=12261808.2881555
SetBusXY Bus=M1047780				X=1669365.65191619	  			Y=12289386.0008212
SetBusXY Bus=M1047580				X=1669772.79431657	  			Y=12283364.4343515
SetBusXY Bus=M1047480				X=1672522.05819113	  			Y=12280006.3738044
SetBusXY Bus=M1047732				X=1670021.4911488	  			Y=12286627.1400186
SetBusXY Bus=M1047432				X=1668888.82836375	  			Y=12274372.4486792
SetBusXY Bus=L3217057				X=1692912.53193812	  			Y=12275073.4299278
SetBusXY Bus=L2897554				X=1669859.82202865	  			Y=12284332.0078564
SetBusXY Bus=L3048205				X=1679132.33045329	  			Y=12273857.2783747
SetBusXY Bus=L2767409				X=1686634.91631628	  			Y=12272454.1403254
SetBusXY Bus=L2989564				X=1673941.77275245	  			Y=12289419.7027092
SetBusXY Bus=L2876797				X=1670275.23015704	  			Y=12288092.352948
SetBusXY Bus=M1010015				X=1662482.39354178	  			Y=12294700.3109701
SetBusXY Bus=M1047435				X=1668649.56871553	  			Y=12275027.5752078
SetBusXY Bus=L2970845				X=1680254.68770233	  			Y=12271750.1034607
SetBusXY Bus=M1026951				X=1664875.32999201	  			Y=12288132.780468
SetBusXY Bus=M1026851				X=1665657.15808874	  			Y=12284210.0494563
SetBusXY Bus=L2710513				X=1671641.81140631	  			Y=12292806.5089843
SetBusXY Bus=M1027123				X=1663918.02106312	  			Y=12296012.2065233
SetBusXY Bus=M1027023				X=1664876.28026401	  			Y=12292622.9999922
SetBusXY Bus=M1069285				X=1674432.62510491	  			Y=12272646.1362296
SetBusXY Bus=L3178980				X=1667819.30132275	  			Y=12262407.418268
SetBusXY Bus=L2991902				X=1662976.92819824	  			Y=12257352.6101993
SetBusXY Bus=L3101827				X=1680962.70997499	  			Y=12283180.8065754
SetBusXY Bus=L2785535				X=1673622.85819216	  			Y=12287570.7887875
SetBusXY Bus=M1026895				X=1664836.22138397	  			Y=12285271.9661293
SetBusXY Bus=M1026795				X=1668183.45210709	  			Y=12280738.2839491
SetBusXY Bus=M1026695				X=1666395.69965743	  			Y=12277981.7210025
SetBusXY Bus=M1069469				X=1673628.44513616	  			Y=12278797.9145393
SetBusXY Bus=M1026954				X=1664388.45895156	  			Y=12288335.5406602
SetBusXY Bus=M1026854				X=1666749.15168976	  			Y=12284240.8513764
SetBusXY Bus=M1069136				X=1672776.55086337	  			Y=12265616.621983
SetBusXY Bus=L3251799				X=1684075.39964189	  			Y=12277146.9684898
SetBusXY Bus=L2879061				X=1672845.51111943	  			Y=12275161.2317839
SetBusXY Bus=L2785513				X=1675283.8517297	  			Y=12274619.8716554
SetBusXY Bus=L3120503				X=1662404.34016571	  			Y=12294317.9166017
SetBusXY Bus=L2991907				X=1674645.60072111	  			Y=12268033.6183373
SetBusXY Bus=L3048200				X=1662171.49075749	  			Y=12256746.6315748
SetBusXY Bus=M1047777				X=1669147.47028399	  			Y=12289179.640245
SetBusXY Bus=M4118755				X=1692886.3380181	  			Y=12275343.8355601
SetBusXY Bus=L2691944				X=1664094.72659928	  			Y=12289364.0585491
SetBusXY Bus=M1069563				X=1675662.74811406	  			Y=12286397.2315384
SetBusXY Bus=M1069463				X=1673730.43144026	  			Y=12278541.2960431
SetBusXY Bus=M1069363				X=1675263.48232168	  			Y=12273491.1533184
SetBusXY Bus=L2991908				X=1670441.72846119	  			Y=12286783.2508667
SetBusXY Bus=L2936216				X=1692152.35939341	  			Y=12278197.8914987
SetBusXY Bus=L2745806				X=1674499.23425697	  			Y=12282281.6649425
SetBusXY Bus=L2674052				X=1681649.23234363	  			Y=12273664.6967425
SetBusXY Bus=L2860500				X=1671019.78874973	  			Y=12290279.031222
SetBusXY Bus=N1134480				X=1675016.94817746	  			Y=12284588.8557287
SetBusXY Bus=L2690941				X=1673571.79745611	  			Y=12293136.9578806
SetBusXY Bus=L2673314				X=1663087.74138235	  			Y=12285378.3597294
SetBusXY Bus=M1186064				X=1691623.61904092	  			Y=12274644.9186954
SetBusXY Bus=L3235244				X=1674866.87892932	  			Y=12274704.2615435
SetBusXY Bus=N1136664				X=1670838.22535756	  			Y=12282478.5350867
SetBusXY Bus=P895114				X=1685829.61813953	  			Y=12275798.0410005
SetBusXY Bus=P895104				X=1671529.47041421	  			Y=12264403.8864939
SetBusXY Bus=M1108483				X=1681398.7496554	  			Y=12280575.652269
SetBusXY Bus=L3235251				X=1674584.51297705	  			Y=12270202.1677153
SetBusXY Bus=L3177881				X=1663055.43623032	  			Y=12283703.2267999
!SetBusXY Bus=0000500000247171_LOAD	X=1668111.24807493	  			Y=12268009.6979532
SetBusXY Bus=L2673311				X=1664163.52711135	  			Y=12284342.1659365
SetBusXY Bus=L2804251				X=1673615.46900815	  			Y=12266421.3180478
SetBusXY Bus=221-703009				X=1681921.78018389	  			Y=12276047.6471447
SetBusXY Bus=L3179607				X=1681586.41199157	  			Y=12278164.1117867
SetBusXY Bus=L3029520				X=1669060.51220391	  			Y=12275937.8415766
SetBusXY Bus=M1108350				X=1680382.22895045	  			Y=12273571.2915584
SetBusXY Bus=L3122814				X=1670200.17095697	  			Y=12286954.7299069
SetBusXY Bus=L2973791				X=1681551.85813554	  			Y=12279879.0906043
SetBusXY Bus=M1026800				X=1668244.72826715	  			Y=12281028.8787654
SetBusXY Bus=M1209800				X=1693062.49878626	  			Y=12276129.0920088
SetBusXY Bus=L3448661				X=1671136.95892584	  			Y=12293927.6333374
SetBusXY Bus=L3197625				X=1678952.86830912	  			Y=12283386.0694236
SetBusXY Bus=M1166362				X=1687698.16009327	  			Y=12275143.5780239
SetBusXY Bus=M1209795				X=1692212.30844947	  			Y=12275954.0412566
SetBusXY Bus=N1144666				X=1665016.26925614	  			Y=12293036.8352566
SetBusXY Bus=L3226771				X=1666269.19469731	  			Y=12278819.6888753
SetBusXY Bus=L3178997				X=1668046.94881096	  			Y=12261415.8913551
SetBusXY Bus=N1138596				X=1673874.29115239	  			Y=12274484.2244233
SetBusXY Bus=M1125959				X=1683119.770073	  			Y=12277736.1780903
SetBusXY Bus=L2726975				X=1672472.72187109	  			Y=12292533.2279601
SetBusXY Bus=L2879773				X=1681411.68072741	  			Y=12271272.5385323
SetBusXY Bus=L2879073				X=1675411.13902582	  			Y=12269853.839779
SetBusXY Bus=196-31070				X=1686023.26473171	  			Y=12275638.5591444
SetBusXY Bus=P904452				X=1680727.87810277	  			Y=12279307.6781238
SetBusXY Bus=L3254206				X=1661025.61018042	  			Y=12283715.9817439
SetBusXY Bus=M1108274				X=1679829.38773394	  			Y=12266599.1786559
SetBusXY Bus=P827528				X=1663006.10810227	  			Y=12276453.2699291
SetBusXY Bus=M1027013				X=1664889.78068002	  			Y=12292299.7109039
SetBusXY Bus=P827508				X=1674770.74990523	  			Y=12267756.560801
SetBusXY Bus=L2822866				X=1670299.17946906	  			Y=12284684.8086248
SetBusXY Bus=M1142814				X=1685271.46031501	  			Y=12273423.8396543
SetBusXY Bus=L2766732				X=1668123.29825103	  			Y=12267833.5492171
SetBusXY Bus=L3195310				X=1667317.04161028	  			Y=12263268.8398368
SetBusXY Bus=L2935568				X=1670885.59559761	  			Y=12291702.9810473
SetBusXY Bus=L2748125				X=1673854.54024037	  			Y=12281160.6184135
SetBusXY Bus=P873787				X=1673733.52392026	  			Y=12278589.2233391
SetBusXY Bus=M1047702				X=1670249.62196502	  			Y=12285031.1622891
SetBusXY Bus=N1141479				X=1685845.19522754	  			Y=12275809.6695445
SetBusXY Bus=L3122847				X=1665247.88167236	  			Y=12282384.0936146
SetBusXY Bus=L2897764				X=1663358.5811906	  			Y=12257094.6318311
SetBusXY Bus=L2764403				X=1672416.66401503	  			Y=12283881.988528
SetBusXY Bus=M1089141				X=1678190.18901241	  			Y=12269607.2319067
SetBusXY Bus=L3160100				X=1667872.8401388	  			Y=12291692.4502313
SetBusXY Bus=N1136671				X=1669781.54746858	  			Y=12283406.8238556
SetBusXY Bus=P827496				X=1679886.26069399	  			Y=12259763.6509696
SetBusXY Bus=L3066811				X=1669590.0922364	  			Y=12289720.8693015
SetBusXY Bus=N1140519				X=1669211.24090805	  			Y=12281814.5816781
SetBusXY Bus=P827531				X=1667369.74893833	  			Y=12260684.0918024
SetBusXY Bus=M1069516				X=1673769.24923229	  			Y=12284448.8708326
SetBusXY Bus=M1089185				X=1678664.28462885	  			Y=12279640.5723321
SetBusXY Bus=L2710543				X=1674320.31278481	  			Y=12277718.8028583
SetBusXY Bus=L2897769				X=1673493.65806404	  			Y=12277690.0284583
SetBusXY Bus=M1027073				X=1666181.47885723	  			Y=12293553.369529
SetBusXY Bus=N1140819				X=1665943.435721	  			Y=12278103.5442346
SetBusXY Bus=L2766719				X=1670529.50574128	  			Y=12284340.4415205
SetBusXY Bus=M1069489				X=1673665.1821602	  			Y=12281393.4964937
SetBusXY Bus=L2879087				X=1665152.89543227	  			Y=12283005.3380312
SetBusXY Bus=L2897772				X=1669385.57895621	  			Y=12264828.1993263
SetBusXY Bus=L3122819				X=1674284.89057677	  			Y=12271581.0410606
SetBusXY Bus=L2785521				X=1668900.80097176	  			Y=12283695.7393119
SetBusXY Bus=L2841635				X=1668890.13089175	  			Y=12281613.3902539
SetBusXY Bus=L2729427				X=1668721.58868359	  			Y=12289506.3085333
SetBusXY Bus=M1026713				X=1664938.74016807	  			Y=12278316.2208428
SetBusXY Bus=P901934				X=1679236.38114138	  			Y=12283294.6753755
SetBusXY Bus=M1089113				X=1677067.30337936	  			Y=12268367.5119696
SetBusXY Bus=N1134469				X=1663826.47546303	  			Y=12295928.1238352
SetBusXY Bus=L2801902				X=1674735.74139319	  			Y=12287378.1989633
SetBusXY Bus=M1125904				X=1682023.07426398	  			Y=12272365.4086773
SetBusXY Bus=M1166374				X=1688496.06908601	  			Y=12275334.5294481
SetBusXY Bus=L2821770				X=1674617.44891308	  			Y=12272258.4948852
SetBusXY Bus=M1026916				X=1663530.03155876	  			Y=12285878.7311859
SetBusXY Bus=M1047528				X=1670267.38222103	  			Y=12282578.9853908
SetBusXY Bus=E182748				X=1670349.38823711	  			Y=12263210.1810208
SetBusXY Bus=L2973159				X=1667443.8250984	  			Y=12275951.5795606
SetBusXY Bus=L3010557				X=1678457.91176466	  			Y=12283332.8705755
SetBusXY Bus=E183473				X=1681616.7715436	  			Y=12279600.578988
SetBusXY Bus=L3120502				X=1665561.31988065	  			Y=12280976.4212933
SetBusXY Bus=M1166386				X=1689001.53187048	  			Y=12276021.3713047
SetBusXY Bus=L3254227				X=1674699.34024116	  			Y=12285880.6604019
SetBusXY Bus=E182726				X=1664880.33940001	  			Y=12292976.0997685
SetBusXY Bus=E182746				X=1675618.33928202	  			Y=12286817.0019068
SetBusXY Bus=L2860486				X=1673871.71886439	  			Y=12270757.1716198
SetBusXY Bus=L3215385				X=1678635.00232482	  			Y=12270171.4313313
SetBusXY Bus=N1136029				X=1670266.56302103	  			Y=12288498.7539723
SetBusXY Bus=L2785526				X=1666655.97997767	  			Y=12260455.3383942
SetBusXY Bus=L3254220				X=1671856.96199851	  			Y=12265047.9702065
SetBusXY Bus=M1142863				X=1685676.71036338	  			Y=12275880.7802006
SetBusXY Bus=L3235273				X=1675307.89934573	  			Y=12287508.4394754
SetBusXY Bus=L3085401				X=1670835.09191756	  			Y=12282505.0362067
SetBusXY Bus=M3037449				X=1681586.42018357	  			Y=12278554.7882671
SetBusXY Bus=M1209776				X=1691831.13878511	  			Y=12274580.9105034
SetBusXY Bus=L3235245				X=1672012.90081466	  			Y=12279688.1309881
SetBusXY Bus=M1149233				X=1686911.20790053	  			Y=12275406.5248401
SetBusXY Bus=M1108398				X=1679256.8365654	  			Y=12279558.762924
SetBusXY Bus=L3235945				X=1681312.75003932	  			Y=12283848.602032
SetBusXY Bus=L2691939				X=1661559.19200492	  			Y=12283932.6683361
SetBusXY Bus=M1047756				X=1670627.29774137	  			Y=12288186.73298
SetBusXY Bus=N1137003				X=1670320.09774108	  			Y=12285421.6093935
SetBusXY Bus=L2727008				X=1674122.40635262	  			Y=12288036.7128839
SetBusXY Bus=L3104121				X=1672018.56967866	  			Y=12267739.910561
SetBusXY Bus=N1139254				X=1673761.93377629	  			Y=12276440.1545371
SetBusXY Bus=L3029498				X=1678821.829077	  			Y=12269978.7104351
SetBusXY Bus=M3036169				X=1667530.81594648	  			Y=12275370.1441681
SetBusXY Bus=L2860488				X=1663444.20807068	  			Y=12257487.1187434
SetBusXY Bus=L2973169				X=1663562.76679079	  			Y=12280407.8719168
SetBusXY Bus=L3234185				X=1673575.53710411	  			Y=12292499.2475441
SetBusXY Bus=L2729413				X=1666586.5363936	  			Y=12285087.2774892
SetBusXY Bus=L3727708				X=1669741.09127654	  			Y=12280294.0891327
SetBusXY Bus=L2860489				X=1667537.04186649	  			Y=12261657.7110033
SetBusXY Bus=L3197653				X=1673289.28814385	  			Y=12287630.7009795
SetBusXY Bus=P829797				X=1681379.71963938	  			Y=12280577.778093
SetBusXY Bus=L3104129				X=1671564.51988624	  			Y=12283260.1993435
SetBusXY Bus=L3104144				X=1675583.08910598	  			Y=12286288.2205943
SetBusXY Bus=L3176656				X=1669080.57441193	  			Y=12285948.678578
SetBusXY Bus=L3197654				X=1672755.58753535	  			Y=12284118.6103523
SetBusXY Bus=M1047825				X=1672472.69729509	  			Y=12292763.2265523
SetBusXY Bus=M1047725				X=1670053.95194883	  			Y=12286090.2035701
SetBusXY Bus=M1047325				X=1671194.02849389	  			Y=12264021.3119015
SetBusXY Bus=M1026949				X=1664622.02106377	  			Y=12288000.0004359
SetBusXY Bus=M1026849				X=1664415.61952758	  			Y=12284151.3373923
SetBusXY Bus=M1047457				X=1669348.39137218	  			Y=12276271.3174169
SetBusXY Bus=N1140831				X=1663670.68000689	  			Y=12277030.1341856
SetBusXY Bus=L2804957				X=1685878.25813957	  			Y=12287096.291763
SetBusXY Bus=M1047793				X=1670700.55060544	  			Y=12290040.6604058
SetBusXY Bus=M1047593				X=1669809.80986861	  			Y=12283544.1094877
SetBusXY Bus=M1047720				X=1670157.56846093	  			Y=12285760.3485938
SetBusXY Bus=M1126025				X=1682931.87016883	  			Y=12282666.2793429
SetBusXY Bus=M1047293				X=1668746.82823562	  			Y=12261737.3085714
SetBusXY Bus=M1047420				X=1670586.55892533	  			Y=12273449.4519423
SetBusXY Bus=M1047752				X=1671672.42900634	  			Y=12288000.0004359
SetBusXY Bus=M1047552				X=1669587.4093564	  			Y=12282875.0483671
SetBusXY Bus=M1142880				X=1686350.64572401	  			Y=12286465.3316344
SetBusXY Bus=N1142103				X=1680878.96315891	  			Y=12281587.2372939
SetBusXY Bus=L2729410				X=1668574.25556345	  			Y=12281312.3465416
SetBusXY Bus=F739841				X=1668577.95015546	  			Y=12267577.7785928
SetBusXY Bus=M1026880				X=1664417.63066358	  			Y=12284934.734257
SetBusXY Bus=M1026780				X=1667999.91034692	  			Y=12280371.0816448
SetBusXY Bus=L3048946				X=1688896.37935838	  			Y=12277121.9214497
SetBusXY Bus=P827495				X=1668504.43105139	  			Y=12267561.1488328
SetBusXY Bus=L3066821				X=1662744.13203803	  			Y=12279671.2513721
SetBusXY Bus=M1069225				X=1674353.48628884	  			Y=12271400.7515244
SetBusXY Bus=N1142106				X=1680356.07189443	  			Y=12283257.0536154
SetBusXY Bus=L3160103				X=1664258.12832744	  			Y=12287931.3719558
SetBusXY Bus=M1027043				X=1664892.57005603	  			Y=12293065.3802806
SetBusXY Bus=M1089207				X=1676785.3019711	  			Y=12283353.9281115
SetBusXY Bus=L3141400				X=1678773.45941295	  			Y=12269650.5880668
SetBusXY Bus=M1209814				X=1693968.1202911	  			Y=12277271.7244579
SetBusXY Bus=L3139086				X=1669206.74350004	  			Y=12276103.0619288
SetBusXY Bus=L3179678				X=1680264.34197434	  			Y=12270391.3906275
SetBusXY Bus=M1047699				X=1670292.88801306	  			Y=12285016.4207851
SetBusXY Bus=L2748130				X=1671885.85108654	  			Y=12266354.2706237
SetBusXY Bus=P901905				X=1664856.85293599	  			Y=12292302.8975919
SetBusXY Bus=M1047299				X=1669187.75034803	  			Y=12262068.8797717
SetBusXY Bus=M1209828				X=1691914.61936119	  			Y=12281507.9510218
SetBusXY Bus=M1069497				X=1675130.35003356	  			Y=12283478.7291357
SetBusXY Bus=M1069620				X=1674790.07073724	  			Y=12288050.0699399
SetBusXY Bus=M1026335				X=1667171.65818615	  			Y=12260391.3793542
SetBusXY Bus=M1069556				X=1675612.11745801	  			Y=12286112.8872181
SetBusXY Bus=M1069456				X=1674393.30350487	  			Y=12278144.0127147
SetBusXY Bus=M1069356				X=1675048.75361748	  			Y=12273446.6666623
SetBusXY Bus=M1069156				X=1673984.05985649	  			Y=12266990.3097923
SetBusXY Bus=L3010562				X=1669857.56103665	  			Y=12289896.0797976
SetBusXY Bus=L2898526				X=1681401.6291434	  			Y=12271531.6842605
SetBusXY Bus=M1125934				X=1683853.92072969	  			Y=12273477.4481023
SetBusXY Bus=N1139544				X=1674386.85230487	  			Y=12271378.5266284
SetBusXY Bus=F739844				X=1668011.24807493	  			Y=12267909.6979532
SetBusXY Bus=M1209823				X=1691905.82524918	  			Y=12280383.4843328
SetBusXY Bus=M1069192				X=1674569.48884904	  			Y=12268205.1096654
SetBusXY Bus=M1026866				X=1663095.04045435	  			Y=12284413.7804005
SetBusXY Bus=L2804259				X=1667324.38983429	  			Y=12260220.371354
SetBusXY Bus=P829974				X=1687299.92649289	  			Y=12275411.6325521
SetBusXY Bus=M1026466				X=1668558.00263544	  			Y=12267573.3016648
SetBusXY Bus=M1026366				X=1667340.74106631	  			Y=12261667.7298193
SetBusXY Bus=L3649300				X=1668008.60615493	  			Y=12284692.3002088
SetBusXY Bus=L3010567				X=1675570.58811397	  			Y=12270365.8192994
SetBusXY Bus=N1136998				X=1670297.01678106	  			Y=12284328.0429284
SetBusXY Bus=M1125940				X=1683265.44840914	  			Y=12274684.9980555
SetBusXY Bus=L3160872				X=1685969.20162766	  			Y=12275677.2786324
SetBusXY Bus=M1209751				X=1692000.00048127	  			Y=12273072.09975
SetBusXY Bus=M1108368				X=1679175.62926933	  			Y=12276675.5598493
SetBusXY Bus=L2891575				X=1686093.82652377	  			Y=12286266.9172983
SetBusXY Bus=L2673306				X=1677113.94862741	  			Y=12280080.3393725
SetBusXY Bus=L3085392				X=1677610.78113987	  			Y=12276913.4391455
SetBusXY Bus=N1136665				X=1670535.68660528	  			Y=12282425.8400467
SetBusXY Bus=N1137995				X=1672175.10651081	  			Y=12283060.4701913
SetBusXY Bus=L2763153				X=1668869.35597973	  			Y=12261838.0414995
SetBusXY Bus=L3235243				X=1675984.64046636	  			Y=12273547.6658304
SetBusXY Bus=M1108263				X=1679627.65154175	  			Y=12260104.7699459
SetBusXY Bus=L3254870				X=1682029.86133599	  			Y=12277523.9602341
SetBusXY Bus=L3085395				X=1673886.0425764	  			Y=12266705.662368
SetBusXY Bus=N1137992				X=1669582.94881239	  			Y=12281790.6774221
SetBusXY Bus=L3104135				X=1666975.35738597	  			Y=12259867.3207297
SetBusXY Bus=M1009724				X=1662873.18880615	  			Y=12280504.9716929
SetBusXY Bus=L2841620				X=1671528.18017421	  			Y=12266449.6787518
SetBusXY Bus=L3085398				X=1663360.6087106	  			Y=12285489.5210735
SetBusXY Bus=L2916610				X=1665617.5702487	  			Y=12278727.8114992
SetBusXY Bus=M1166398				X=1689036.73289451	  			Y=12283707.3637599
SetBusXY Bus=L3048212				X=1667296.70087427	  			Y=12285351.4817774
SetBusXY Bus=L2935555				X=1670341.4993411	  			Y=12285420.4010735
SetBusXY Bus=N1139541				X=1675076.80302551	  			Y=12267924.8900172
SetBusXY Bus=M1026792				X=1665892.08826496	  			Y=12280726.3318211
SetBusXY Bus=L2745799				X=1665036.76564016	  			Y=12285371.1712494
SetBusXY Bus=M1026492				X=1668244.85114715	  			Y=12268022.9359693
SetBusXY Bus=L3104134				X=1672079.87860672	  			Y=12264837.2310063
SetBusXY Bus=L2767341				X=1682254.8177522	  			Y=12277926.4290985
SetBusXY Bus=N1136366				X=1673623.09985616	  			Y=12284679.1602408
SetBusXY Bus=L2991940				X=1679157.03752531	  			Y=12274546.0535433
SetBusXY Bus=L2710509				X=1678923.98741309	  			Y=12274859.9300236
SetBusXY Bus=L2895489				X=1664596.78151175	  			Y=12293551.935929
SetBusXY Bus=L3645811				X=1668920.78945178	  			Y=12284702.2207208
SetBusXY Bus=L2766721				X=1677417.74075569	  			Y=12270583.4889316
SetBusXY Bus=M1125957				X=1683309.14863318	  			Y=12277641.9004582
SetBusXY Bus=L3066804				X=1671571.99508625	  			Y=12287047.823795
SetBusXY Bus=L3085410				X=1674478.11937695	  			Y=12286195.3683702
!SetBusXY Bus=362-16642				X=1673080.06036765	  			Y=12284219.0647523
!SetBusXY Bus=362-14404				X=1676939.78261125	  			Y=12268916.3022421
SetBusXY Bus=N1137987				X=1669982.28014077	  			Y=12286627.2055546
SetBusXY Bus=M1089122				X=1675732.28590612	  			Y=12268915.3683541
SetBusXY Bus=R42246					X=1673069.33294364	  			Y=12284208.7264483
SetBusXY Bus=L2820531				X=1669502.31905232	  			Y=12281883.2593102
SetBusXY Bus=L2879070				X=1668406.4055793	  			Y=12283697.1892959
SetBusXY Bus=M1069175				X=1675199.13006562	  			Y=12267998.9497932
SetBusXY Bus=L2839331				X=1665165.44967228	  			Y=12293747.6960572
SetBusXY Bus=N1139255				X=1673911.93339243	  			Y=12276991.0419616
SetBusXY Bus=N1138595				X=1673682.37716821	  			Y=12274230.325671
SetBusXY Bus=M1069632				X=1673610.72174415	  			Y=12288812.4420366
SetBusXY Bus=L3068944				X=1683008.9323129	  			Y=12272726.0532856
SetBusXY Bus=L2841623				X=1662643.25165393	  			Y=12280100.1189565
SetBusXY Bus=M1026905				X=1663847.40192705	  			Y=12285579.3709296
SetBusXY Bus=M1026805				X=1665452.03040855	  			Y=12281252.5695176
SetBusXY Bus=M1026705				X=1665181.4568403	  			Y=12278220.5546668
!SetBusXY Bus=196-36167				X=1681227.04533524	  			Y=12270882.9966439
SetBusXY Bus=P901912				X=1669871.72910066	  			Y=12281408.5411017
SetBusXY Bus=M1089145				X=1678531.48411673	  			Y=12270114.7959392
SetBusXY Bus=P901932				X=1675590.93704199	  			Y=12286112.9240821
SetBusXY Bus=M1142808				X=1686252.94383592	  			Y=12273107.677606
SetBusXY Bus=M1125916				X=1682933.44712883	  			Y=12272899.7154938
SetBusXY Bus=P901972				X=1662794.20154207	  			Y=12281025.6470214
SetBusXY Bus=M1166395				X=1688793.73769429	  			Y=12283583.4720478
SetBusXY Bus=L3103822				X=1669343.59905217	  			Y=12283037.0984152
SetBusXY Bus=P859135				X=1670270.70407703	  			Y=12285023.9779051
SetBusXY Bus=M1047548				X=1669648.84116446	  			Y=12282858.9183191
SetBusXY Bus=P829963				X=1682950.22024884	  			Y=12272885.6293498
SetBusXY Bus=L2766717				X=1674323.63054481	  			Y=12266416.0915518
SetBusXY Bus=L2785531				X=1665653.22183273	  			Y=12283620.3114718
SetBusXY Bus=L3010566				X=1674207.7014567	  			Y=12269531.9392347
SetBusXY Bus=M1010013				X=1662315.22349363	  			Y=12294474.1749059
SetBusXY Bus=L2710537				X=1662355.74931766	  			Y=12257085.5305191
SetBusXY Bus=L2933164				X=1679025.65013319	  			Y=12270065.2384352
SetBusXY Bus=L2973171				X=1675053.05851349	  			Y=12286954.2015229
SetBusXY Bus=N1134470				X=1664384.20730355	  			Y=12294387.2864578
SetBusXY Bus=L3216988				X=1681260.34991127	  			Y=12278023.6312746
SetBusXY Bus=N1147860				X=1663116.18400637	  			Y=12283703.2227039
SetBusXY Bus=L2692661				X=1687977.94146953	  			Y=12275309.629864
SetBusXY Bus=M1108413				X=1680891.59522293	  			Y=12279696.5933241
SetBusXY Bus=M1069548				X=1675629.82856203	  			Y=12285891.1011059
SetBusXY Bus=M1108262				X=1679895.321046	  			Y=12259751.6988416
SetBusXY Bus=M1069248				X=1675228.67451365	  			Y=12272219.7303412
SetBusXY Bus=M1069148				X=1674268.12974476	  			Y=12266091.5900475
SetBusXY Bus=L3122825				X=1667399.57191436	  			Y=12261468.8198672
SetBusXY Bus=N1140527				X=1668563.13492344	  			Y=12283672.8959198
SetBusXY Bus=M1047672				X=1670298.63060506	  			Y=12284558.4265447
SetBusXY Bus=L2726983				X=1665133.88589625	  			Y=12294121.9885376
SetBusXY Bus=L3198347				X=1688541.39951805	  			Y=12276943.1310496
SetBusXY Bus=L2710510				X=1673946.15956846	  			Y=12267047.7807684
SetBusXY Bus=L2842330				X=1681417.14888742	  			Y=12283859.182
SetBusXY Bus=P827532				X=1671178.88148588	  			Y=12264049.0418216
SetBusXY Bus=L2822870				X=1668093.85620301	  			Y=12280755.2536771
SetBusXY Bus=L2954355				X=1666397.94016943	  			Y=12277044.4619937
SetBusXY Bus=M1027091				X=1664841.98035998	  			Y=12294144.6435136
SetBusXY Bus=L3104157				X=1669184.55956402	  			Y=12262249.4601239
SetBusXY Bus=M3729981				X=1664697.81754384	  			Y=12289080.8488209
SetBusXY Bus=L3029497				X=1677909.48194015	  			Y=12277195.8091938
SetBusXY Bus=M1108276				X=1679999.9984221	  			Y=12266630.09936
SetBusXY Bus=L2822877				X=1673774.5289763	  			Y=12274330.1083271
SetBusXY Bus=N1147858				X=1662957.23053422	  			Y=12283118.0026073
SetBusXY Bus=N1139263				X=1673655.35995219	  			Y=12278801.3797553
SetBusXY Bus=L3727711				X=1669833.94759663	  			Y=12280151.5155646
SetBusXY Bus=L3216337				X=1666187.02074523	  			Y=12286529.7494265
SetBusXY Bus=M1047786				X=1668612.40980349	  			Y=12289607.0906134
SetBusXY Bus=M1026327				X=1666556.70112958	  			Y=12259881.4396417
SetBusXY Bus=M1047486				X=1671735.5811344	  			Y=12280409.2195008
SetBusXY Bus=M1047386				X=1670422.96878118	  			Y=12266801.4391361
SetBusXY Bus=M1142798				X=1685836.06524353	  			Y=12272058.757541
SetBusXY Bus=L3198355				X=1681976.74031194	  			Y=12271041.8886761
SetBusXY Bus=221-308718				X=1679631.67381375	  			Y=12279343.4280118
SetBusXY Bus=L2804245				X=1660510.14905994	  			Y=12284049.7484002
SetBusXY Bus=N1140827				X=1665613.6258007	  			Y=12278455.280043
SetBusXY Bus=N1138603				X=1674143.94312064	  			Y=12273879.8391427
SetBusXY Bus=L3160104				X=1668968.92973982	  			Y=12277159.8504098
SetBusXY Bus=M1069509				X=1674385.91841687	  			Y=12284134.0686563
SetBusXY Bus=L2897793				X=1672926.52180751	  			Y=12284878.328241
SetBusXY Bus=L2935550				X=1678457.71106066	  			Y=12274937.8318477
SetBusXY Bus=L3157718				X=1679336.33992548	  			Y=12282953.1836632
SetBusXY Bus=M1069417				X=1673856.39163237	  			Y=12275198.9108879
SetBusXY Bus=M1047733				X=1671616.40391829	  			Y=12286710.3133947
SetBusXY Bus=M1047633				X=1669556.47226837	  			Y=12284060.7420642
SetBusXY Bus=M1047340				X=1672026.49543867	  			Y=12264418.2224939
SetBusXY Bus=M1027000				X=1664921.53696805	  			Y=12290950.4065826
SetBusXY Bus=M1142860				X=1685812.30844351	  			Y=12275785.1181205
SetBusXY Bus=L2989565				X=1682055.58012001	  			Y=12272283.4067572
SetBusXY Bus=L3027124				X=1687747.34895731	  			Y=12282739.970479
SetBusXY Bus=N1140521				X=1668416.72340331	  			Y=12281275.9044296
SetBusXY Bus=L3029501				X=1672780.59361537	  			Y=12274370.3269512
SetBusXY Bus=L2897789				X=1674050.89019256	  			Y=12289744.8186135
SetBusXY Bus=M1026920				X=1663580.1502148	  			Y=12286004.691378
SetBusXY Bus=M1026820				X=1665647.86016873	  			Y=12282972.7338712
SetBusXY Bus=L2936213				X=1680270.35080635	  			Y=12283251.1185114
SetBusXY Bus=M1026320				X=1665780.57056885	  			Y=12259127.488921
SetBusXY Bus=N1134478				X=1674482.11707296	  			Y=12284032.8073442
SetBusXY Bus=L2710512				X=1671150.27092585	  			Y=12292514.5010481
SetBusXY Bus=N1142111				X=1678467.07451667	  			Y=12269930.766755
SetBusXY Bus=M1026667				X=1664354.33107952	  			Y=12277019.9392416
SetBusXY Bus=M1069564				X=1675615.88987401	  			Y=12286409.8308344
SetBusXY Bus=L3234149				X=1691184.30665651	  			Y=12273169.7074301
SetBusXY Bus=L3048221				X=1664158.84128734	  			Y=12277419.78257
SetBusXY Bus=M1209749				X=1692000.00048127	  			Y=12273042.1702779
SetBusXY Bus=L3104120				X=1673288.60820785	  			Y=12266509.3492799
SetBusXY Bus=M1047339				X=1671536.88827021	  			Y=12264379.6013099
SetBusXY Bus=M1069181				X=1673972.43950448	  			Y=12268069.2207693
SetBusXY Bus=M1026855				X=1667474.09863443	  			Y=12284247.7695204
SetBusXY Bus=M1069437				X=1674088.45870459	  			Y=12277721.4693543
SetBusXY Bus=M1069640				X=1674008.16891252	  			Y=12289009.6111888
SetBusXY Bus=M1125987				X=1681852.81992782	  			Y=12278475.170219
SetBusXY Bus=N1144663				X=1675852.22088223	  			Y=12283429.8515676
SetBusXY Bus=L3160117				X=1670717.44250945	  			Y=12290241.774006
SetBusXY Bus=L2970804				X=1685410.22050713	  			Y=12287738.8271876
SetBusXY Bus=L2991906				X=1677904.07931614	  			Y=12270845.2683879
SetBusXY Bus=190-8581				X=1680565.27099862	  			Y=12283007.2099032
SetBusXY Bus=M1186067				X=1691101.30121643	  			Y=12275074.5481358
SetBusXY Bus=M1069532				X=1675459.38580987	  			Y=12285448.8109295
SetBusXY Bus=L2691947				X=1671454.16955014	  			Y=12272253.5592052
SetBusXY Bus=L2785517				X=1673342.0487199	  			Y=12280286.5320127
SetBusXY Bus=M1089118				X=1676496.02197083	  			Y=12268725.4818899
SetBusXY Bus=L2990826				X=1678542.04770074	  			Y=12279603.163564
SetBusXY Bus=M1108489				X=1681106.36898313	  			Y=12281096.8314054
SetBusXY Bus=L2748129				X=1673406.81057596	  			Y=12267874.5583691
SetBusXY Bus=L2860501				X=1670555.7692933	  			Y=12288681.5379725
SetBusXY Bus=L3232902				X=1681467.98843946	  			Y=12280220.6642366
SetBusXY Bus=M1010003				X=1661615.24166897	  			Y=12293746.6433852
SetBusXY Bus=L2691948				X=1669586.9833724	  			Y=12275837.2479125
SetBusXY Bus=L2822858				X=1661554.83795692	  			Y=12284345.0413285
SetBusXY Bus=N1139538				X=1672569.40385518	  			Y=12265477.6283189
SetBusXY Bus=M1069519				X=1675041.54056148	  			Y=12284646.2980327
SetBusXY Bus=L3254205				X=1668451.49844334	  			Y=12264857.1580463
SetBusXY Bus=L2673310				X=1672257.19035089	  			Y=12267838.2186571
SetBusXY Bus=L2691938				X=1659700.57875519	  			Y=12284240.2492644
SetBusXY Bus=L2690868				X=1675277.1301937	  			Y=12272246.0348532
SetBusXY Bus=N1136660				X=1671292.22599799	  			Y=12282727.575983
SetBusXY Bus=N1136360				X=1675560.01633796	  			Y=12286439.5555064
SetBusXY Bus=L3195327				X=1663584.44691881	  			Y=12295145.8410825
SetBusXY Bus=L3235255				X=1670855.26062158	  			Y=12263685.7511972
SetBusXY Bus=L3197642				X=1663873.44019908	  			Y=12276942.4879776
SetBusXY Bus=M1166356				X=1688597.8997421	  			Y=12274930.5983117
SetBusXY Bus=L3122815				X=1664631.67943178	  			Y=12292589.6995121
SetBusXY Bus=M1009651				X=1662908.03347818	  			Y=12276247.3885849
SetBusXY Bus=L3142099				X=1692606.51977784	  			Y=12272774.8079737
SetBusXY Bus=L2936268				X=1692121.20112138	  			Y=12276137.8410648
SetBusXY Bus=M1125962				X=1683134.90888902	  			Y=12277782.8315303
SetBusXY Bus=L3141390				X=1662711.970246	  			Y=12256762.1390308
SetBusXY Bus=M1108354				X=1680138.93474223	  			Y=12273652.1465985
SetBusXY Bus=L2710511				X=1670579.80871732	  			Y=12284555.3750247
SetBusXY Bus=M1108526				X=1678834.33006901	  			Y=12283142.5581273
SetBusXY Bus=M1142835				X=1685341.68623507	  			Y=12275098.9439119
SetBusXY Bus=L2989432				X=1670981.5812617	  			Y=12291021.1240227
SetBusXY Bus=L2786204				X=1692261.57104152	  			Y=12277819.4989224
SetBusXY Bus=L3066814				X=1674640.4069931	  			Y=12283872.67832
SetBusXY Bus=L3645812				X=1668769.46273164	  			Y=12285267.8496493
SetBusXY Bus=N1140526				X=1668761.10279563	  			Y=12283682.1938398
SetBusXY Bus=L2842379				X=1682835.42165674	  			Y=12273715.5199106
SetBusXY Bus=M1142843				X=1686425.40182008	  			Y=12275361.6900241
SetBusXY Bus=P873801				X=1674346.56814483	  			Y=12272927.0644858
SetBusXY Bus=L2729401				X=1660205.48038766	  			Y=12283938.9311201
SetBusXY Bus=L2917255				X=1683121.387993	  			Y=12278254.8095148
SetBusXY Bus=L3030197				X=1685325.72002706	  			Y=12276115.4810008
SetBusXY Bus=P829975				X=1687171.97974078	  			Y=12275436.7410322
SetBusXY Bus=M1069521				X=1672887.10190347	  			Y=12284952.441265
SetBusXY Bus=L2897768				X=1678112.75822834	  			Y=12277952.0618665
SetBusXY Bus=P850400				X=1674436.71291291	  			Y=12272613.5976055
SetBusXY Bus=M1047503				X=1668955.67098781	  			Y=12281655.632302
SetBusXY Bus=M1047403				X=1670290.45089305	  			Y=12272151.8882931
SetBusXY Bus=M1047303				X=1669665.00807647	  			Y=12262537.7611802
SetBusXY Bus=M1089183				X=1678662.94933285	  			Y=12279553.204652
SetBusXY Bus=L3214069				X=1683180.27208906	  			Y=12277580.5792422
SetBusXY Bus=L2897767				X=1674064.21038457	  			Y=12280658.768301
SetBusXY Bus=M1142810				X=1686201.78889187	  			Y=12273141.309862
SetBusXY Bus=L2916607				X=1665193.33933631	  			Y=12293229.6913207
SetBusXY Bus=M3763624				X=1668711.62311558	  			Y=12283618.1938398
SetBusXY Bus=L3179682				X=1681672.94818365	  			Y=12271868.3385968
SetBusXY Bus=M1026970				X=1664637.81523979	  			Y=12289412.9975572
SetBusXY Bus=M1026670				X=1663755.13133497	  			Y=12277054.7019937
SetBusXY Bus=M1089199				X=1678534.15061273	  			Y=12283007.4802392
SetBusXY Bus=L2710542				X=1663022.61907828	  			Y=12283531.3422557
SetBusXY Bus=221-311905				X=1679259.94952541	  			Y=12279457.7596599
SetBusXY Bus=M3763623				X=1668901.71437976	  			Y=12284252.4225764
SetBusXY Bus=L2991923				X=1672146.04948678	  			Y=12264242.4385577
SetBusXY Bus=L3235258				X=1667504.81044246	  			Y=12278933.5371954
SetBusXY Bus=M1047809				X=1670760.76999749	  			Y=12291117.0400548
SetBusXY Bus=L2841636				X=1666311.51047335	  			Y=12259640.7300095
SetBusXY Bus=L2820528				X=1665036.21268016	  			Y=12285271.1756013
SetBusXY Bus=M1047795				X=1670704.31073344	  			Y=12290061.7998618
SetBusXY Bus=M1047409				X=1671166.63034987	  			Y=12272800.0516217
SetBusXY Bus=M1047309				X=1670360.02964512	  			Y=12263220.7487008
SetBusXY Bus=M1089189				X=1677267.15950755	  			Y=12279858.8317883
SetBusXY Bus=L3120504				X=1662161.57024548	  			Y=12294162.3832896
SetBusXY Bus=E206210				X=1674340.91976083	  			Y=12271409.1237484
SetBusXY Bus=L3082983				X=1675027.33972946	  			Y=12287050.355123
SetBusXY Bus=L2955081				X=1681629.19061561	  			Y=12272081.019301
SetBusXY Bus=L3263051				X=1675210.75451364	  			Y=12269045.1173462
SetBusXY Bus=L2933120				X=1673662.01595219	  			Y=12281635.7380299
SetBusXY Bus=M1166375				X=1688163.4697897	  			Y=12275377.3080721
SetBusXY Bus=L3066818				X=1672490.0684311	  			Y=12265559.740831
SetBusXY Bus=L2841631				X=1663588.59616681	  			Y=12277002.2404256
SetBusXY Bus=L3066807				X=1677482.04795575	  			Y=12276119.4705048
SetBusXY Bus=M1009805				X=1662996.67911026	  			Y=12282262.7619025
SetBusXY Bus=L2973146				X=1659688.01222718	  			Y=12283623.7889758
SetBusXY Bus=M1069514				X=1673234.7499038	  			Y=12284368.1304805
SetBusXY Bus=M1069202				X=1675577.67009798	  			Y=12269491.4502746
SetBusXY Bus=L3010556				X=1674600.99937707	  			Y=12267568.9394248
SetBusXY Bus=L3235256				X=1672847.37889543	  			Y=12265706.5619511
SetBusXY Bus=L3254208				X=1674489.89947296	  			Y=12280689.9306691
SetBusXY Bus=L3215340				X=1664844.14714398	  			Y=12293954.7038014
SetBusXY Bus=M1209782				X=1692906.15037012	  			Y=12275200.4100239
SetBusXY Bus=M1209817				X=1694018.31267515	  			Y=12277577.7570982
SetBusXY Bus=P850083				X=1678663.71118885	  			Y=12279616.8974521
SetBusXY Bus=L2860487				X=1675290.42990571	  			Y=12268398.2401616
SetBusXY Bus=L2955074				X=1684121.84008993	  			Y=12273758.9497986
SetBusXY Bus=L2955006				X=1681124.10056714	  			Y=12283565.0810077
SetBusXY Bus=L2822868				X=1664380.88954355	  			Y=12278334.3292589
SetBusXY Bus=M1069451				X=1675667.85173006	  			Y=12278022.2591146
SetBusXY Bus=L3104154				X=1674732.82094519	  			Y=12278111.4618027
SetBusXY Bus=L2785519				X=1673302.21921586	  			Y=12268144.0301134
SetBusXY Bus=L2860482				X=1671744.12948641	  			Y=12280088.3019965
SetBusXY Bus=L2992656				X=1688551.84022206	  			Y=12275120.2390159
SetBusXY Bus=N1137002				X=1670188.25978896	  			Y=12285034.7176171
SetBusXY Bus=P1164481				X=1670321.60097308	  			Y=12280625.750445
SetBusXY Bus=M1026812				X=1665532.65197662	  			Y=12282384.6957266
SetBusXY Bus=N1142107				X=1680612.60027867	  			Y=12283230.1469914
SetBusXY Bus=L3122837				X=1662524.16045382	  			Y=12283227.5296474
SetBusXY Bus=P828362				X=1669777.42279658	  			Y=12283386.7985116
SetBusXY Bus=M1108501				X=1681120.79099914	  			Y=12282046.4480463
SetBusXY Bus=M1126016				X=1682714.65109662	  			Y=12282252.5915345
SetBusXY Bus=L2842390				X=1681437.42818343	  			Y=12273947.3289348
SetBusXY Bus=L3142049				X=1681066.65826309	  			Y=12281234.1702856
SetBusXY Bus=L2842329				X=1683567.45877742	  			Y=12277930.5087145
SetBusXY Bus=L3104125				X=1677603.35099586	  			Y=12269196.2105944
SetBusXY Bus=M4122657				X=1688200.20271773	  			Y=12283062.1946073
SetBusXY Bus=M1125988				X=1681819.52354379	  			Y=12278485.123499
SetBusXY Bus=M1026979				X=1664804.48557594	  			Y=12289792.2298135
SetBusXY Bus=M1026779				X=1663814.72813502	  			Y=12280245.4081726
SetBusXY Bus=L2766716				X=1672238.20129487	  			Y=12279690.2691001
SetBusXY Bus=P827576				X=1673981.11483249	  			Y=12277221.0938018
SetBusXY Bus=L3085402				X=1667718.99028266	  			Y=12263233.5487008
SetBusXY Bus=P827536				X=1665656.35117674	  			Y=12284188.0006883
SetBusXY Bus=P827506				X=1673605.50344014	  			Y=12278794.9654193
SetBusXY Bus=M3036162				X=1683431.13570529	  			Y=12271776.0639088
SetBusXY Bus=M1047826				X=1672278.99745491	  			Y=12292774.2120243
SetBusXY Bus=M3768670				X=1667896.67885882	  			Y=12283876.716976
SetBusXY Bus=M1047526				X=1670383.99124514	  			Y=12282512.2615508
SetBusXY Bus=M1047326				X=1671167.40858987	  			Y=12264070.0379176
SetBusXY Bus=L2804250				X=1679564.15125369	  			Y=12273412.0185983
SetBusXY Bus=M1108500				X=1680795.95771884	  			Y=12282007.6384463
SetBusXY Bus=N1145956				X=1667517.51623447	  			Y=12260758.3399945
SetBusXY Bus=M1108300				X=1681355.32386336	  			Y=12270995.038628
SetBusXY Bus=M1142873				X=1684367.89090616	  			Y=12276444.0006811
SetBusXY Bus=L2916620				X=1673633.22926417	  			Y=12284690.9812968
SetBusXY Bus=L2897781				X=1671430.67899012	  			Y=12265414.3615028
SetBusXY Bus=M1047821				X=1668856.62151572	  			Y=12292438.749624
SetBusXY Bus=M1047721				X=1672256.78894288	  			Y=12285775.0491378
SetBusXY Bus=L3178975				X=1667933.07181886	  			Y=12288464.6383883
SetBusXY Bus=M1047521				X=1670503.56167725	  			Y=12282443.8501587
SetBusXY Bus=L3120376				X=1667170.01978615	  			Y=12285936.3004659
SetBusXY Bus=M1047453				X=1669661.67802847	  			Y=12276053.0415767
SetBusXY Bus=L2821087				X=1680893.04520693	  			Y=12280180.7978686
SetBusXY Bus=L2710536				X=1664238.00877542	  			Y=12285211.0954733
SetBusXY Bus=L2937757				X=1692230.47011349	  			Y=12281776.1284301
SetBusXY Bus=L2916625				X=1669873.75662067	  			Y=12266154.2711355
SetBusXY Bus=L2954349				X=1670646.29908538	  			Y=12275985.9286167
SetBusXY Bus=L2876847				X=1665377.45863248	  			Y=12278539.0555311
SetBusXY Bus=L2767340				X=1681592.51093558	  			Y=12278552.9696431
SetBusXY Bus=M1026681				X=1664316.53728749	  			Y=12277560.8692901
SetBusXY Bus=M1026940				X=1664735.88986388	  			Y=12287037.079987
SetBusXY Bus=L2710520				X=1673005.32065558	  			Y=12265145.0904626
SetBusXY Bus=P827499				X=1673775.8274083	  			Y=12276424.5160091
SetBusXY Bus=190-7361				X=1676925.80296323	  			Y=12268910.6415701
SetBusXY Bus=M1089200				X=1676898.51950721	  			Y=12283162.9684954
SetBusXY Bus=L2729414				X=1666900.0114659	  			Y=12278019.0683306
SetBusXY Bus=L3141401				X=1672192.35886282	  			Y=12282978.2716632
SetBusXY Bus=L3197647				X=1667269.68775424	  			Y=12280185.7294526
SetBusXY Bus=L2991913				X=1674770.58196923	  			Y=12268432.4704336
SetBusXY Bus=M1026984				X=1664836.36064797	  			Y=12290022.1055257
SetBusXY Bus=M1089198				X=1677674.10120393	  			Y=12282933.9611351
SetBusXY Bus=M1026732				X=1663578.9091268	  			Y=12278582.8458671
SetBusXY Bus=M1186072				X=1691214.53104054	  			Y=12275154.0719759
SetBusXY Bus=M1009720				X=1662893.09946216	  			Y=12280356.9012927
SetBusXY Bus=M1026472				X=1668228.04116313	  			Y=12267636.1588809
SetBusXY Bus=M1008752				X=1662120.38086944	  			Y=12256954.470807
SetBusXY Bus=M1069557				X=1674274.35156876	  			Y=12286143.4310901
SetBusXY Bus=L2711225				X=1685494.56124321	  			Y=12275693.1588244
SetBusXY Bus=L2858200				X=1687627.5286692	  			Y=12274511.1269513
SetBusXY Bus=M4122658				X=1681438.32111144	  			Y=12280344.7771327
SetBusXY Bus=L2991914				X=1669053.9790839	  			Y=12281719.001518
SetBusXY Bus=P830058				X=1689138.37103861	  			Y=12275284.828584
SetBusXY Bus=M1026700				X=1665859.20557693	  			Y=12278130.2255787
SetBusXY Bus=L3160115				X=1674318.4081448	  			Y=12285859.4185459
!SetBusXY Bus=198-5320				X=1691275.1436486	  			Y=12273314.3986302
SetBusXY Bus=M1069393				X=1673027.3817116	  			Y=12274633.0198154
SetBusXY Bus=M1026767				X=1663071.14848633	  			Y=12279672.9716921
SetBusXY Bus=M1009855				X=1660029.2663715	  			Y=12284465.2671206
SetBusXY Bus=P827502				X=1671736.4740624	  			Y=12280375.7142208
SetBusXY Bus=L3102793				X=1675086.02312152	  			Y=12288002.4948999
SetBusXY Bus=P829978				X=1688506.02646202	  			Y=12275296.289192
SetBusXY Bus=N1136358				X=1675579.59112198	  			Y=12285914.5097459
!SetBusXY Bus=362-14734				X=1680557.59919062	  			Y=12283033.5144152
SetBusXY Bus=L2820533				X=1672785.00091138	  			Y=12285304.3777774
SetBusXY Bus=N1145954				X=1669677.59098848	  			Y=12262532.3216921
SetBusXY Bus=M1209752				X=1692480.12131372	  			Y=12273262.7193981
SetBusXY Bus=M1108269				X=1679869.18037397	  			Y=12266402.0791358
SetBusXY Bus=P850080				X=1679243.38120539	  			Y=12279459.7298359
SetBusXY Bus=L2916602				X=1676810.45960313	  			Y=12283160.5887194
SetBusXY Bus=N1136994				X=1668842.3018997	  			Y=12283581.8500318
SetBusXY Bus=L2973833				X=1688662.14140616	  			Y=12275322.6305681
SetBusXY Bus=L2991939				X=1673359.78849591	  			Y=12279177.3311156
SetBusXY Bus=L3123452				X=1682734.34056864	  			Y=12277838.7910824
SetBusXY Bus=M1108492				X=1681159.33845518	  			Y=12281125.4010055
SetBusXY Bus=L3235242				X=1676340.52961869	  			Y=12283192.5088474
SetBusXY Bus=M1166387				X=1688911.1986864	  			Y=12276842.0212895
SetBusXY Bus=P850401				X=1674434.25531291	  			Y=12272605.6063095
SetBusXY Bus=L3254873				X=1688723.45033422	  			Y=12283409.8180316
SetBusXY Bus=L3085396				X=1673424.98043197	  			Y=12265072.4315185
SetBusXY Bus=L2954344				X=1673898.13806441	  			Y=12280676.938157
SetBusXY Bus=N1137991				X=1669708.51578851	  			Y=12281995.4979023
SetBusXY Bus=M1089143				X=1678554.22920475	  			Y=12269872.861603
SetBusXY Bus=L2917328				X=1682841.20930474	  			Y=12272808.6491257
SetBusXY Bus=L3235247				X=1663595.39143082	  			Y=12289860.7190296
SetBusXY Bus=L2823544				X=1682615.54837653	  			Y=12282274.2388945
SetBusXY Bus=M1108267				X=1679000.48021317	  			Y=12264626.6802221
SetBusXY Bus=M1142818				X=1684327.31183413	  			Y=12273985.1882628
SetBusXY Bus=L3085399				X=1674636.0488491	  			Y=12271981.9616369
SetBusXY Bus=L3217056				X=1693138.86870633	  			Y=12275135.0501519
SetBusXY Bus=M1047444				X=1671224.64199792	  			Y=12275678.6712724
SetBusXY Bus=L3104115				X=1661651.31923701	  			Y=12256585.6915426
SetBusXY Bus=M1047836				X=1668756.31866762	  			Y=12294814.4787782
SetBusXY Bus=L3216370				X=1670702.20129344	  			Y=12263533.0400291
SetBusXY Bus=M1108534				X=1679221.61915737	  			Y=12283309.4414555
SetBusXY Bus=M1108334				X=1680690.51029474	  			Y=12272624.0587895
SetBusXY Bus=M1125968				X=1682159.56117611	  			Y=12277912.9204905
SetBusXY Bus=L2954361				X=1673496.63995204	  			Y=12288562.7212044
SetBusXY Bus=L3728039				X=1669413.10407624	  			Y=12279773.8848442
SetBusXY Bus=P827575				X=1674105.12123261	  			Y=12277722.2803623
SetBusXY Bus=L3254219				X=1671880.14945453	  			Y=12264838.7219503
SetBusXY Bus=P827555				X=1670680.59898942	  			Y=12290042.0817178
SetBusXY Bus=L2745848				X=1673008.00353558	  			Y=12279608.4392121
SetBusXY Bus=P827525				X=1664435.6981196	  			Y=12285302.0348654
SetBusXY Bus=P827515				X=1663853.21824706	  			Y=12285562.2209776
SetBusXY Bus=P827505				X=1672303.87246293	  			Y=12280130.7160765
SetBusXY Bus=L3141397				X=1667974.5479149	  			Y=12289462.7311892
SetBusXY Bus=L2710508				X=1668373.33857127	  			Y=12294740.7794501
SetBusXY Bus=M1026468				X=1668318.71841122	  			Y=12267595.5798089
SetBusXY Bus=M1069376				X=1673732.86856026	  			Y=12274212.274599
SetBusXY Bus=M1142851				X=1686060.60796374	  			Y=12275612.6396563
SetBusXY Bus=L2804260				X=1664209.86925539	  			Y=12258553.9588084
SetBusXY Bus=M1125961				X=1683126.50799301	  			Y=12277756.9407143
SetBusXY Bus=L3217064				X=1685779.41346748	  			Y=12272646.0502136
SetBusXY Bus=M1108268				X=1678866.16008504	  			Y=12265996.2515514
SetBusXY Bus=L3086075				X=1691850.88150513	  			Y=12273420.1819263
SetBusXY Bus=L2839305				X=1688395.69250992	  			Y=12275172.7947919
SetBusXY Bus=L3066805				X=1674596.05140906	  			Y=12274500.4486793
SetBusXY Bus=M1108257				X=1680152.93487024	  			Y=12259239.8790651
SetBusXY Bus=M1047671				X=1670380.12052514	  			Y=12284556.9028327
SetBusXY Bus=M1047471				X=1668737.26817161	  			Y=12277443.289514
SetBusXY Bus=M1047371				X=1670228.879821	  			Y=12266398.2534717
SetBusXY Bus=L2916617				X=1674624.89953709	  			Y=12287875.1011078
SetBusXY Bus=L2954339				X=1661965.6585653	  			Y=12256750.5883108
SetBusXY Bus=L3086078				X=1692795.46006601	  			Y=12275568.1284243
SetBusXY Bus=L2748781				X=1683616.19298546	  			Y=12282264.4699345
SetBusXY Bus=P841985				X=1670223.68609299	  			Y=12266392.0767037
SetBusXY Bus=L2879077				X=1668498.43041138	  			Y=12277645.5213222
SetBusXY Bus=L2766728				X=1670738.43041347	  			Y=12263680.5820452
SetBusXY Bus=L3728041				X=1669156.477388	  			Y=12279968.6824124
SetBusXY Bus=M1026902				X=1664149.01907933	  			Y=12285455.3727215
SetBusXY Bus=M1009770				X=1662884.66170216	  			Y=12281252.6432456
SetBusXY Bus=M1089094				X=1675732.96174612	  			Y=12266073.8789434
SetBusXY Bus=M1009838				X=1660376.93894782	  			Y=12284035.9694562
SetBusXY Bus=M1125917				X=1683219.52815309	  			Y=12273025.7698939
SetBusXY Bus=L3160896				X=1682953.89845685	  			Y=12277299.6100259
SetBusXY Bus=L3251808				X=1664109.8285513	  			Y=12294496.7766339
SetBusXY Bus=M1069513				X=1674021.75944053	  			Y=12284308.4886244
SetBusXY Bus=M3032980				X=1690965.82192031	  			Y=12274981.2371597
SetBusXY Bus=L3160123				X=1673728.18273626	  			Y=12278197.5105707
SetBusXY Bus=196-29519				X=1669890.45191668	  			Y=12282769.850799
SetBusXY Bus=M1166391				X=1689062.43939054	  			Y=12283329.6388315
SetBusXY Bus=L3160864				X=1684442.97058623	  			Y=12274704.7448715
SetBusXY Bus=L3197624				X=1668694.17825157	  			Y=12294417.8385218
SetBusXY Bus=L3160098				X=1676712.58977903	  			Y=12283381.4982876
SetBusXY Bus=N1230122				X=1680856.07061489	  			Y=12279310.9385398
SetBusXY Bus=L3195356				X=1675648.94869004	  			Y=12268281.8850895
SetBusXY Bus=N1136032				X=1678327.72859654	  			Y=12283028.9842392
SetBusXY Bus=L2916603				X=1668560.75924344	  			Y=12292430.840248
SetBusXY Bus=L2692660				X=1686531.82818818	  			Y=12275536.0116883
SetBusXY Bus=L2823611				X=1691626.08892892	  			Y=12275427.8895762
SetBusXY Bus=L3649298				X=1668005.92737093	  			Y=12284267.4835684
SetBusXY Bus=M1047368				X=1671812.33607847	  			Y=12266158.8832315
SetBusXY Bus=L2673305				X=1678256.26158847	  			Y=12267274.9817926
SetBusXY Bus=L3236011				X=1680888.60104692	  			Y=12271034.0694121
SetBusXY Bus=L2842383				X=1687854.07842941	  			Y=12275449.4714002
SetBusXY Bus=L2785538				X=1673033.03009561	  			Y=12284691.9315688
SetBusXY Bus=L3254231				X=1672724.87163132	  			Y=12284974.571953
SetBusXY Bus=M1166369				X=1688502.58172601	  			Y=12275309.53156
SetBusXY Bus=L2860478				X=1661545.29837291	  			Y=12284136.4689123
SetBusXY Bus=N1147864				X=1664160.89338334	  			Y=12285422.7767535
SetBusXY Bus=M1108317				X=1681178.02031119	  			Y=12271853.4905968
SetBusXY Bus=M3019248				X=1660944.55853235	  			Y=12283243.2500954
SetBusXY Bus=L2860504				X=1664980.35143211	  			Y=12278329.3198509
SetBusXY Bus=L2804248				X=1668194.4908271	  			Y=12291710.7020073
SetBusXY Bus=L2822871				X=1665333.16039244	  			Y=12284492.3416806
!SetBusXY Bus=362-14412				X=1671269.78810997	  			Y=12264102.9410856
SetBusXY Bus=L3104850				X=1683099.62184898	  			Y=12276443.1405211
SetBusXY Bus=L3159645				X=1669937.74433272	  			Y=12285152.9036012
SetBusXY Bus=M1069517				X=1673535.56014408	  			Y=12284577.0100967
SetBusXY Bus=L2954351				X=1674035.96846454	  			Y=12270514.2091876
SetBusXY Bus=L3067507				X=1685567.28162728	  			Y=12275262.128552
SetBusXY Bus=P827580				X=1669694.9006845	  			Y=12262524.8383001
SetBusXY Bus=M1069597				X=1673618.86049615	  			Y=12287682.2409476
SetBusXY Bus=L3784018				X=1670271.79361304	  			Y=12287908.2623238
SetBusXY Bus=E206614				X=1675070.2617135	  			Y=12286987.3012989
SetBusXY Bus=M1047787				X=1670602.43092534	  			Y=12289641.9598614
SetBusXY Bus=L3216345				X=1668136.74132305	  			Y=12283811.72984
SetBusXY Bus=P827520				X=1675750.39841814	  			Y=12268345.6229456
SetBusXY Bus=P827500				X=1673899.63310441	  			Y=12276990.9518496
SetBusXY Bus=M1047314				X=1670441.01985319	  			Y=12263329.3705249
SetBusXY Bus=L3254869				X=1682307.68072825	  			Y=12277646.4388262
SetBusXY Bus=L3159448				X=1674410.79752089	  			Y=12272924.9919098
SetBusXY Bus=L2917310				X=1683759.4301056	  			Y=12272392.0900213
SetBusXY Bus=L2729424				X=1675430.45166584	  			Y=12286508.4911865
SetBusXY Bus=M1047346				X=1671966.14907061	  			Y=12264735.5887662
SetBusXY Bus=M1142801				X=1685819.87785152	  			Y=12272318.8781173
SetBusXY Bus=L2820590				X=1680994.71202302	  			Y=12271973.4419569
SetBusXY Bus=N1140820				X=1665839.95028091	  			Y=12278060.2372266
SetBusXY Bus=L3027670				X=1680892.21371893	  			Y=12279854.3507643
SetBusXY Bus=L2917336				X=1681026.79189505	  			Y=12273476.8500863
SetBusXY Bus=P875742				X=1663170.63213442	  			Y=12285670.9411057
SetBusXY Bus=M1047615				X=1670051.03559683	  			Y=12283898.061232
SetBusXY Bus=M1047441				X=1671455.18126214	  			Y=12275454.0712082
SetBusXY Bus=M1027101				X=1668381.94836328	  			Y=12294748.9714502
SetBusXY Bus=M1027001				X=1668207.92980311	  			Y=12291284.5418789
SetBusXY Bus=L2989566				X=1681174.62472719	  			Y=12279294.0179638
SetBusXY Bus=M1089173				X=1677019.24091532	  			Y=12277474.7304101
SetBusXY Bus=L2936212				X=1681589.68059958	  			Y=12280554.2998209
SetBusXY Bus=L3048227				X=1673739.92187227	  			Y=12278812.2587313
SetBusXY Bus=L2748144				X=1675263.35124968	  			Y=12285129.8308332
SetBusXY Bus=L2748839				X=1683601.00092145	  			Y=12272521.8308215
SetBusXY Bus=L3030199				X=1683921.11151375	  			Y=12273546.1707904
SetBusXY Bus=M1027004				X=1668200.83143511	  			Y=12291585.8518312
SetBusXY Bus=M3037538				X=1665591.63028068	  			Y=12282587.6361428
SetBusXY Bus=L2935559				X=1667622.79162657	  			Y=12263480.537501
SetBusXY Bus=M1026354				X=1667896.40033082	  			Y=12261094.4290828
SetBusXY Bus=M1089176				X=1676247.6692026	  			Y=12277877.6989864
SetBusXY Bus=N1137961				X=1670399.54785315	  			Y=12263377.3060129
SetBusXY Bus=L3048222				X=1662044.74822937	  			Y=12283349.4798555
SetBusXY Bus=L3029505				X=1671386.72891007	  			Y=12282614.3297748
SetBusXY Bus=M1026824				X=1663101.80704636	  			Y=12283078.7875033
SetBusXY Bus=M1026724				X=1667122.8994021	  			Y=12278485.229995
SetBusXY Bus=M1026393				X=1667609.90151456	  			Y=12263268.6104608
SetBusXY Bus=M1008733				X=1662232.02963755	  			Y=12256542.0609506
SetBusXY Bus=M1026324				X=1666191.35021724	  			Y=12259520.7704573
SetBusXY Bus=N1134474				X=1675620.34222602	  			Y=12283456.1192156
SetBusXY Bus=M1009840				X=1659626.46163512	  			Y=12284115.4113762
SetBusXY Bus=L2991910				X=1672297.38849492	  			Y=12275295.691176
SetBusXY Bus=P1123251				X=1667901.83981883	  			Y=12283890.442672
SetBusXY Bus=L3125349				X=1674190.89147269	  			Y=12273824.6701187
SetBusXY Bus=M1089179				X=1676036.3401784	  			Y=12277961.7980585
SetBusXY Bus=M1142839				X=1685589.1706513	  			Y=12275125.9119759
SetBusXY Bus=L2879092				X=1662843.14874212	  			Y=12276407.7592731
SetBusXY Bus=M1026896				X=1664477.26023164	  			Y=12285279.3962733
SetBusXY Bus=L3198358				X=1680619.44879067	  			Y=12271292.1092203
SetBusXY Bus=M1009784				X=1662898.36691817	  			Y=12281451.6719818
SetBusXY Bus=R20703					X=1681611.9710316	  			Y=12279621.1654841
SetBusXY Bus=M1069533				X=1675427.55988984	  			Y=12285480.8006895
SetBusXY Bus=L2691943				X=1671146.39201385	  			Y=12294235.5910977
SetBusXY Bus=221-312488				X=1678663.47771685	  			Y=12279597.547948
SetBusXY Bus=N1144667				X=1664877.95552801	  			Y=12293336.0644408
SetBusXY Bus=N1137989				X=1670233.205197	  			Y=12286841.3976828
SetBusXY Bus=L3207907				X=1665832.9911769	  			Y=12278524.985771
SetBusXY Bus=L2763811				X=1673874.28296039	  			Y=12273326.6497662
SetBusXY Bus=L2860506				X=1663902.0917191	  			Y=12292287.3000239
SetBusXY Bus=M1026890				X=1667624.31943457	  			Y=12285227.2992493
SetBusXY Bus=M1026690				X=1664697.56768784	  			Y=12277902.3691945
SetBusXY Bus=L2822859				X=1662736.28819802	  			Y=12257433.3915114
SetBusXY Bus=L2879069				X=1670824.51194955	  			Y=12287767.7408517
SetBusXY Bus=N1137986				X=1669954.63214074	  			Y=12286502.6789625
SetBusXY Bus=P895111				X=1684762.95420253	  			Y=12276444.5249691
SetBusXY Bus=L2801896				X=1660233.57075569	  			Y=12284095.1116002
SetBusXY Bus=L3048208				X=1676550.56840288	  			Y=12268587.2418898
SetBusXY Bus=M1010004				X=1661604.96480496	  			Y=12293800.6737213
SetBusXY Bus=L3142098				X=1683368.81096923	  			Y=12272369.1114613
SetBusXY Bus=L3216368				X=1665611.3811927	  			Y=12278364.4389549
SetBusXY Bus=M1108372				X=1681512.6512235	  			Y=12277955.8711465
SetBusXY Bus=M1010007				X=1661968.6568373	  			Y=12294178.5911616
SetBusXY Bus=L3122822				X=1664285.66163946	  			Y=12278499.639723
SetBusXY Bus=N1136667				X=1669994.15444478	  			Y=12282719.7853909
SetBusXY Bus=L2804282				X=1674999.74907344	  			Y=12278102.9912746
SetBusXY Bus=N1136367				X=1673465.68648001	  			Y=12284513.9194086
SetBusXY Bus=L2841616				X=1672901.31911948	  			Y=12277017.9731616
SetBusXY Bus=M1108380				X=1680725.01909477	  			Y=12279286.4075957
SetBusXY Bus=M1026660				X=1666531.71962555	  			Y=12276748.1696414
SetBusXY Bus=L2823592				X=1693402.24969858	  			Y=12276340.998569
SetBusXY Bus=L2802480				X=1680498.74376656	  			Y=12279933.5387324
SetBusXY Bus=L2767407				X=1682663.34050458	  			Y=12273255.4981501
SetBusXY Bus=L2673319				X=1663309.19981455	  			Y=12276624.3106973
SetBusXY Bus=L3197646				X=1665980.95917704	  			Y=12284206.5719523
SetBusXY Bus=N1141473				X=1663672.46995889	  			Y=12276876.5751455
SetBusXY Bus=L2805036				X=1680695.42139874	  			Y=12266761.2491841
SetBusXY Bus=M1009828				X=1661160.61434055	  			Y=12283729.9163359
SetBusXY Bus=M1125913				X=1682967.95183286	  			Y=12272849.7033338
SetBusXY Bus=N1142102				X=1681178.25787919	  			Y=12281140.1588935
SetBusXY Bus=N1139540				X=1674758.55611321	  			Y=12267783.557537
SetBusXY Bus=P901894				X=1666760.53856977	  			Y=12284256.6045924
SetBusXY Bus=L2955078				X=1686308.01865197	  			Y=12275184.8779919
SetBusXY Bus=L2897779				X=1667872.7295468	  			Y=12261777.6009234
SetBusXY Bus=M1108532				X=1680446.60168651	  			Y=12283263.3204955
SetBusXY Bus=M1047718				X=1672263.89550289	  			Y=12285596.5249776
SetBusXY Bus=L2897806				X=1674353.65012884	  			Y=12278347.1005869
SetBusXY Bus=L2748127				X=1671071.66868578	  			Y=12285417.9311855
SetBusXY Bus=L3179637				X=1689073.65833455	  			Y=12284006.4168161
SetBusXY Bus=L2726973				X=1670468.38113322	  			Y=12280560.0506049
SetBusXY Bus=L2806553				X=1690960.6404803	  			Y=12282521.2195028
SetBusXY Bus=L2879064				X=1675046.05844948	  			Y=12267632.9394249
SetBusXY Bus=L2729405				X=1679922.17442202	  			Y=12266170.1062715
SetBusXY Bus=L2929261				X=1670531.19329328	  			Y=12284987.9412971
SetBusXY Bus=P829957				X=1693048.07267425	  			Y=12276158.8863128
SetBusXY Bus=M1149249				X=1686716.31202835	  			Y=12285802.2957298
SetBusXY Bus=L3178981				X=1672330.52923095	  			Y=12265673.7611831
SetBusXY Bus=M1009763				X=1662434.20000574	  			Y=12281193.2184775
SetBusXY Bus=M1069464				X=1673734.40046426	  			Y=12278609.6623791
SetBusXY Bus=M1069364				X=1675566.65595397	  			Y=12273512.0511104
SetBusXY Bus=L2801909				X=1694004.90237114	  			Y=12277496.0009381
SetBusXY Bus=M3763620				X=1668860.38573972	  			Y=12285180.1051372
SetBusXY Bus=L3160865				X=1685145.19292289	  			Y=12275007.4556558
SetBusXY Bus=L3122849				X=1668291.75853919	  			Y=12261398.9298191
SetBusXY Bus=L2841645				X=1667343.78849031	  			Y=12293415.3916729
SetBusXY Bus=L3197631				X=1670902.00826962	  			Y=12285454.4183535
SetBusXY Bus=M1026874				X=1664415.61952758	  			Y=12284693.6887528
SetBusXY Bus=M1026774				X=1667857.88973879	  			Y=12280049.7791165
SetBusXY Bus=L3118855				X=1676101.55669047	  			Y=12283415.4377436
SetBusXY Bus=L2689678				X=1668863.56013972	  			Y=12266355.1103037
SetBusXY Bus=L2710546				X=1669268.7692281	  			Y=12276376.129961
SetBusXY Bus=M1069348				X=1674739.9316012	  			Y=12273371.2060542
SetBusXY Bus=L2991927				X=1660084.32070755	  			Y=12284845.4783209
SetBusXY Bus=L2748131				X=1668845.05031571	  			Y=12289370.9480211
SetBusXY Bus=L3101814				X=1669331.47079616	  			Y=12265005.3062705
SetBusXY Bus=L2708744				X=1680782.09275882	  			Y=12279458.4068279
SetBusXY Bus=L3066819				X=1669252.06983609	  			Y=12264515.760542
SetBusXY Bus=L3104136				X=1669925.09998071	  			Y=12281374.5320137
SetBusXY Bus=L2841632				X=1672089.61070273	  			Y=12283254.8499674
SetBusXY Bus=M1069503				X=1674536.81096101	  			Y=12283975.5411681
SetBusXY Bus=L3342743				X=1668572.36321145	  			Y=12284135.4572003
SetBusXY Bus=L2841621				X=1669900.97044469	  			Y=12286402.7898104
SetBusXY Bus=L2898515				X=1688920.1894064	  			Y=12276646.6707613
SetBusXY Bus=L2730187				X=1688764.52092626	  			Y=12274943.9512717
SetBusXY Bus=L3254229				X=1673983.26932849	  			Y=12286352.4786423
SetBusXY Bus=E182729				X=1674554.09198502	  			Y=12283957.4696161
SetBusXY Bus=L3178979				X=1671786.51899045	  			Y=12282929.9593431
SetBusXY Bus=L2955077				X=1686223.89909989	  			Y=12275501.1506322
SetBusXY Bus=L3048199				X=1669215.29185205	  			Y=12294857.1590983
SetBusXY Bus=P895106				X=1682004.97813596	  			Y=12277941.1091625
SetBusXY Bus=L3104128				X=1678085.83931631	  			Y=12270157.8080352
SetBusXY Bus=M1026693				X=1668258.65876316	  			Y=12277956.5101225
SetBusXY Bus=N1147857				X=1662873.97114215	  			Y=12281228.5137096
SetBusXY Bus=L2841638				X=1672682.71150328	  			Y=12265745.3101111
!SetBusXY Bus=CANE_CREEK_DS_48332	X=1693890.26352303	  			Y=12277577.7570982
SetBusXY Bus=L2673331				X=1674113.10843261	  			Y=12285095.2360172
SetBusXY Bus=L2692600				X=1681230.03951124	  			Y=12283434.9510876
SetBusXY Bus=L2860483				X=1668221.44250713	  			Y=12289426.6986772
SetBusXY Bus=L2991943				X=1669106.83796395	  			Y=12263545.0904611
SetBusXY Bus=N1137001				X=1670369.50369313	  			Y=12285007.2621291
SetBusXY Bus=L3254228				X=1673361.11150391	  			Y=12288255.7792521
SetBusXY Bus=L2972930				X=1669899.20097269	  			Y=12283493.3354717
SetBusXY Bus=M1126017				X=1683465.47656932	  			Y=12282259.7841105
SetBusXY Bus=L2862616				X=1673272.08494383	  			Y=12272661.8443896
SetBusXY Bus=M1026784				X=1667998.89863492	  			Y=12280429.6749248
SetBusXY Bus=L2895496				X=1684533.77071432	  			Y=12276445.0943131
SetBusXY Bus=196-29518				X=1663726.13984694	  			Y=12286335.8939383
SetBusXY Bus=L2724120				X=1674487.99073696	  			Y=12266092.4993595
SetBusXY Bus=N1139257				X=1673959.45518447	  			Y=12277256.5692579
SetBusXY Bus=M1026463				X=1668440.29178733	  			Y=12267538.4283208
SetBusXY Bus=M1026363				X=1668000.00045892	  			Y=12261513.2491792
SetBusXY Bus=M3037441				X=1665831.0169049	  			Y=12278532.690347
SetBusXY Bus=L3216123				X=1670054.32058883	  			Y=12283903.6727521
SetBusXY Bus=L3197636				X=1672361.20007898	  			Y=12273970.2091908
SetBusXY Bus=M1108505				X=1680783.09218283	  			Y=12282090.0663504
SetBusXY Bus=L2674027				X=1680654.82184671	  			Y=12282665.0587349
SetBusXY Bus=M1047713				X=1670288.59950105	  			Y=12285423.3911535
SetBusXY Bus=221-559681				X=1668737.20673161	  			Y=12283648.0454878
SetBusXY Bus=P860843				X=1681557.93250355	  			Y=12271806.5995888
SetBusXY Bus=L3104122				X=1673195.80923176	  			Y=12268132.0206414
SetBusXY Bus=M1027114				X=1663762.06995897	  			Y=12295307.2398667
SetBusXY Bus=M1069133				X=1673147.76724771	  			Y=12265202.7826226
SetBusXY Bus=M1142874				X=1684789.44713056	  			Y=12276444.9058971
SetBusXY Bus=L2989571				X=1661645.232581	  			Y=12293553.963449
SetBusXY Bus=L2897780				X=1670954.62958167	  			Y=12263788.5198373
SetBusXY Bus=L2745811				X=1688327.92828585	  			Y=12283187.0202074
SetBusXY Bus=L2935567				X=1674172.81992067	  			Y=12285639.5288817
SetBusXY Bus=L2748157				X=1672043.35047869	  			Y=12283984.0895201
SetBusXY Bus=M1047722				X=1669909.7113087	  			Y=12286048.989618
SetBusXY Bus=L3178974				X=1671539.46875022	  			Y=12293668.1517371
SetBusXY Bus=M1047522				X=1670841.69057357	  			Y=12282449.1995347
SetBusXY Bus=M1047322				X=1671187.23732589	  			Y=12263966.5279015
SetBusXY Bus=P1121282				X=1668729.1171316	  			Y=12283641.9055838
SetBusXY Bus=L2804254				X=1671689.93121436	  			Y=12288039.9814919
SetBusXY Bus=L3010559				X=1675048.33992148	  			Y=12274323.4195591
SetBusXY Bus=M1108331				X=1680569.35061463	  			Y=12272323.5762293
SetBusXY Bus=L3048196				X=1678047.70146028	  			Y=12267075.6991044
SetBusXY Bus=L2954348				X=1666582.1004256	  			Y=12286302.2289143
SetBusXY Bus=L2876846				X=1672118.97083076	  			Y=12289996.1245977
SetBusXY Bus=L3727707				X=1669785.06183658	  			Y=12280469.3610689
SetBusXY Bus=L2748152				X=1665051.63821617	  			Y=12289739.5020055
SetBusXY Bus=L3178971				X=1671348.25108604	  			Y=12287627.4282755
SetBusXY Bus=L2991640				X=1678042.12680427	  			Y=12275646.7511444
SetBusXY Bus=M1026941				X=1666508.92128953	  			Y=12287080.038835
SetBusXY Bus=M1069481				X=1672943.77006352	  			Y=12279668.8183481
SetBusXY Bus=M1008758				X=1662687.43110997	  			Y=12257295.4996713
SetBusXY Bus=M1026341				X=1667373.95143434	  			Y=12260653.7486344
SetBusXY Bus=M1047518				X=1669463.61185228	  			Y=12282417.8159827
SetBusXY Bus=M1047318				X=1668637.94017151	  			Y=12263654.8919332
SetBusXY Bus=P901927				X=1675067.1487535	  			Y=12284654.9487848
SetBusXY Bus=L2936276				X=1691418.95011273	  			Y=12274415.1208072
SetBusXY Bus=L3141402				X=1663669.50445489	  			Y=12277430.940074
SetBusXY Bus=L3029510				X=1660512.57798795	  			Y=12284445.2499686
SetBusXY Bus=M1026785				X=1668061.77223498	  			Y=12280514.6177729
SetBusXY Bus=L2841615				X=1666334.41120937	  			Y=12286366.1879543
SetBusXY Bus=M1026485				X=1668094.13063501	  			Y=12267867.8900811
SetBusXY Bus=M1026844				X=1663141.5996864	  			Y=12283974.9390561
SetBusXY Bus=M1026744				X=1667364.42004233	  			Y=12278982.1198515
SetBusXY Bus=M1026333				X=1667082.36129007	  			Y=12260380.9017861
SetBusXY Bus=M1069226				X=1674318.1705768	  			Y=12271424.2789484
SetBusXY Bus=M1008753				X=1662633.17139792	  			Y=12257034.019223
SetBusXY Bus=M1026344				X=1667363.35098633	  			Y=12260734.9313545
SetBusXY Bus=L2785523				X=1675742.50133013	  			Y=12267466.1503047
SetBusXY Bus=L2685805				X=1663421.52442266	  			Y=12284365.7220325
SetBusXY Bus=L3233353				X=1666085.32935314	  			Y=12279964.6068924
SetBusXY Bus=L2991917				X=1666122.95930517	  			Y=12259270.2386171
SetBusXY Bus=L3048230				X=1669209.04135605	  			Y=12263342.6210849
!SetBusXY Bus=362-1301				X=1686006.88482769	  			Y=12275650.2900884
SetBusXY Bus=F739845				X=1669719.14900452	  			Y=12262514.7088921
SetBusXY Bus=L3066829				X=1667373.36980234	  			Y=12293321.4581048
SetBusXY Bus=M1026736				X=1668119.57908303	  			Y=12278653.5551152
SetBusXY Bus=M1009824				X=1661553.55181292	  			Y=12283715.5107039
SetBusXY Bus=L3086074				X=1684848.45820261	  			Y=12275424.1089682
SetBusXY Bus=M3949154				X=1669628.88954844	  			Y=12279608.3491
SetBusXY Bus=L2952007				X=1687211.45289281	  			Y=12284312.6051044
SetBusXY Bus=L3010561				X=1673088.73569566	  			Y=12278665.7366192
SetBusXY Bus=L3119793				X=1670354.00442911	  			Y=12266463.9737918
SetBusXY Bus=L2991918				X=1663254.6083265	  			Y=12257489.3182955
SetBusXY Bus=N1145955				X=1667127.23297011	  			Y=12260386.1651461
SetBusXY Bus=E182724				X=1675034.79854547	  			Y=12267899.4579531
SetBusXY Bus=M1108298				X=1681297.9020393	  			Y=12270990.590372
SetBusXY Bus=E182744				X=1661104.7326125	  			Y=12256741.5156708
SetBusXY Bus=L2748126				X=1666184.55904923	  			Y=12294083.0110015
SetBusXY Bus=M1108493				X=1680936.25800697	  			Y=12281479.4510538
SetBusXY Bus=M1108393				X=1680150.46907824	  			Y=12279507.890604
SetBusXY Bus=L3235241				X=1666454.98106548	  			Y=12293488.251321
SetBusXY Bus=L2896685				X=1678739.54862892	  			Y=12279617.0981561
SetBusXY Bus=L2935560				X=1665680.03015276	  			Y=12278080.4796586
SetBusXY Bus=L2691959				X=1667982.6948589	  			Y=12268211.9499854
SetBusXY Bus=L2954347				X=1665090.37818421	  			Y=12288171.131316
SetBusXY Bus=L3104118				X=1666187.97101723	  			Y=12293821.3011773
SetBusXY Bus=L3048889				X=1687967.68098952	  			Y=12284190.9539043
SetBusXY Bus=L3104113				X=1671938.73863859	  			Y=12267667.1696969
SetBusXY Bus=L3235246				X=1671107.91009381	  			Y=12292264.7802158
SetBusXY Bus=M1108460				X=1680807.45519085	  			Y=12280112.3332285
SetBusXY Bus=M1108360				X=1680168.20066225	  			Y=12274271.2406151
SetBusXY Bus=M1108260				X=1679999.9984221	  			Y=12259611.1200254
SetBusXY Bus=L2861197				X=1683049.99880894	  			Y=12277521.1380901
SetBusXY Bus=L2895461				X=1665725.5981528	  			Y=12280658.928045
SetBusXY Bus=L2764411				X=1686056.12284374	  			Y=12286737.0889467
SetBusXY Bus=P895089				X=1676362.37358671	  			Y=12283389.8172636
SetBusXY Bus=L2936279				X=1680562.39970262	  			Y=12270541.4107236
SetBusXY Bus=M3037453				X=1665555.11853664	  			Y=12282384.7448786
SetBusXY Bus=L3064514				X=1687040.71522865	  			Y=12285337.0351854
SetBusXY Bus=L3728043				X=1670076.61102085	  			Y=12279626.9572281
SetBusXY Bus=L2973158				X=1676386.45806673	  			Y=12268986.3888982
SetBusXY Bus=M1026679				X=1666435.25882546	  			Y=12277460.779434
SetBusXY Bus=M1108535				X=1680184.17096627	  			Y=12283418.8701916
SetBusXY Bus=L2992657				X=1684536.50684232	  			Y=12273131.336102
SetBusXY Bus=M1125969				X=1682339.44930427	  			Y=12277913.4980265
SetBusXY Bus=L2991920				X=1667594.68897054	  			Y=12261426.3197711
SetBusXY Bus=L2766747				X=1663543.40909477	  			Y=12278693.7614512
SetBusXY Bus=M1047707				X=1669945.41204473	  			Y=12285152.3997932
SetBusXY Bus=L3029518				X=1673877.43278439	  			Y=12277292.2085539
SetBusXY Bus=M1047507				X=1669375.2447482	  			Y=12281914.2619342
SetBusXY Bus=L2748124				X=1673313.60199987	  			Y=12292567.3517361
SetBusXY Bus=L2805031				X=1683081.71004097	  			Y=12273149.260198
SetBusXY Bus=P827549				X=1672592.0383512	  			Y=12283777.2292319
SetBusXY Bus=P827529				X=1669582.21972439	  			Y=12282846.7572951
SetBusXY Bus=P827509				X=1670285.08513305	  			Y=12288487.4449163
SetBusXY Bus=L2691973				X=1667634.58810658	  			Y=12285338.5302254
SetBusXY Bus=L3048211				X=1671220.89825392	  			Y=12263724.9335333
SetBusXY Bus=L2766742				X=1662560.90976585	  			Y=12283624.4197598
SetBusXY Bus=190-8593				X=1672032.10695868	  			Y=12283195.7856474
SetBusXY Bus=L2767342				X=1682333.23157627	  			Y=12282016.3915983
SetBusXY Bus=L2973151				X=1673727.53966425	  			Y=12268104.8805453
SetBusXY Bus=L3081380				X=1686081.98089176	  			Y=12275244.626344
SetBusXY Bus=L3141393				X=1675928.5580343	  			Y=12282735.399343
SetBusXY Bus=M1047572				X=1669769.62810857	  			Y=12283249.6685274
SetBusXY Bus=L2954338				X=1661452.79840482	  			Y=12283717.3989599
SetBusXY Bus=L3086079				X=1691636.95971293	  			Y=12274515.1123593
SetBusXY Bus=N1138607				X=1674390.44449687	  			Y=12273135.010214
SetBusXY Bus=L2860477				X=1666589.98522561	  			Y=12287350.2355713
SetBusXY Bus=L3066801				X=1675531.90139393	  			Y=12265966.0886073
SetBusXY Bus=L2766718				X=1674340.44872083	  			Y=12267337.6383046
SetBusXY Bus=L3649305				X=1668011.94849093	  			Y=12285525.8812656
SetBusXY Bus=L2879076				X=1675732.62997012	  			Y=12268835.82813
SetBusXY Bus=M1125943				X=1681908.31253587	  			Y=12276058.1410967
SetBusXY Bus=L3160105				X=1674842.17185729	  			Y=12270119.1008352
SetBusXY Bus=L2710525				X=1662192.01990951	  			Y=12282667.3320149
SetBusXY Bus=L3231255				X=1675935.97179431	  			Y=12283419.4559196
SetBusXY Bus=L2766729				X=1671014.50900573	  			Y=12263207.0803488
SetBusXY Bus=L2876813				X=1665645.05850473	  			Y=12283882.320304
SetBusXY Bus=L3235249				X=1666884.67194588	  			Y=12286248.5180662
SetBusXY Bus=L2897776				X=1674459.49076894	  			Y=12271330.1405803
SetBusXY Bus=M1026810				X=1665484.08160858	  			Y=12281989.1491023
SetBusXY Bus=M1026703				X=1665191.8852563	  			Y=12278180.5408427
SetBusXY Bus=L2691951				X=1675749.12046614	  			Y=12268574.1920338
SetBusXY Bus=M1009771				X=1662912.84218218	  			Y=12281253.0036936
SetBusXY Bus=P901945				X=1681837.67701581	  			Y=12278479.696299
SetBusXY Bus=M1027066				X=1667350.17005831	  			Y=12293455.0819129
SetBusXY Bus=N1137998				X=1664811.45696795	  			Y=12285197.8080493
SetBusXY Bus=M1125914				X=1682961.18933685	  			Y=12272876.4215418
SetBusXY Bus=L3010569				X=1669775.76801257	  			Y=12264099.6601896
SetBusXY Bus=L2991922				X=1671718.18132638	  			Y=12264532.099486
SetBusXY Bus=M1126005				X=1682240.26056818	  			Y=12281807.6717261
SetBusXY Bus=M1026906				X=1667088.18989807	  			Y=12285595.4886896
SetBusXY Bus=M1026706				X=1665604.65146469	  			Y=12278248.0797868
SetBusXY Bus=P829976				X=1686407.46134006	  			Y=12275334.6687121
SetBusXY Bus=P829956				X=1684914.77653867	  			Y=12276415.0501531
SetBusXY Bus=L3030203				X=1687124.13026873	  			Y=12275755.7989525
SetBusXY Bus=L2879078				X=1664462.25248763	  			Y=12277691.2285863
SetBusXY Bus=L2879054				X=1678099.52814833	  			Y=12270924.919204
SetBusXY Bus=L2876796				X=1670502.11988525	  			Y=12288298.0540681
SetBusXY Bus=L3082992				X=1671303.21147	  				Y=12272631.4684536
SetBusXY Bus=L3254217				X=1668312.96762721	  			Y=12281220.0267976
SetBusXY Bus=E182727				X=1664921.81140005	  			Y=12293058.6382646
SetBusXY Bus=M1010016				X=1662671.00205396	  			Y=12294889.2963143
SetBusXY Bus=L2673326				X=1659845.83110733	  			Y=12284240.2001124
SetBusXY Bus=L3189189				X=1665803.95872888	  			Y=12277929.4068905
SetBusXY Bus=L2820583				X=1679650.78165377	  			Y=12273621.5822465
SetBusXY Bus=M1008746				X=1661880.67885322	  			Y=12256853.1316709
SetBusXY Bus=L3176660				X=1674988.01812943	  			Y=12286178.9024502
SetBusXY Bus=L2785536				X=1674126.15828863	  			Y=12286985.6219389
SetBusXY Bus=L3254210				X=1673509.59150405	  			Y=12266982.7280963
SetBusXY Bus=L3195751				X=1666319.62874536	  			Y=12279656.9850041
SetBusXY Bus=M1108302				X=1680990.58735102	  			Y=12271088.2799721
SetBusXY Bus=L2673323				X=1662704.22061399	  			Y=12282531.1318228
SetBusXY Bus=N1136028				X=1670274.61166104	  			Y=12288066.7611399
SetBusXY Bus=M1026361				X=1667347.24141831	  			Y=12261438.2800911
SetBusXY Bus=L3649299				X=1668007.93441093	  			Y=12284479.5580646
SetBusXY Bus=L2804269				X=1674078.03028858	  			Y=12289268.351413
SetBusXY Bus=L2933135				X=1681436.43285543	  			Y=12280349.9176127
SetBusXY Bus=L3085390				X=1667854.24839478	  			Y=12291911.0496555
SetBusXY Bus=L2842384				X=1687518.7307171	  			Y=12275440.5585042
SetBusXY Bus=L3104131				X=1667348.31866631	  			Y=12261974.9093396
SetBusXY Bus=P827560				X=1664997.53824812	  			Y=12278179.9346347
SetBusXY Bus=L2860479				X=1660685.33907611	  			Y=12283874.288048
SetBusXY Bus=P827530				X=1664339.11443951	  			Y=12276835.9796895
SetBusXY Bus=N1147865				X=1664848.61587999	  			Y=12293248.9384248
SetBusXY Bus=L2692664				X=1680809.22056685	  			Y=12272574.7306615
SetBusXY Bus=M1069526				X=1674036.95150454	  			Y=12285196.0180973
SetBusXY Bus=L3179673				X=1687076.12105269	  			Y=12275926.9011606
SetBusXY Bus=M1069499				X=1674816.16225727	  			Y=12283706.6141919
SetBusXY Bus=L2803194				X=1674884.64328133	  			Y=12272339.4850933
SetBusXY Bus=L3141389				X=1666579.6592096	  			Y=12287101.530547
SetBusXY Bus=M1069199				X=1674976.40187342	  			Y=12269044.5480022
SetBusXY Bus=M1026394				X=1667751.88116269	  			Y=12263268.7087648
SetBusXY Bus=L3122826				X=1671415.5196941	  			Y=12264777.0198062
SetBusXY Bus=L3216343				X=1678491.38018069	  			Y=12276860.4901535
SetBusXY Bus=M1026807				X=1668469.72154736	  			Y=12281304.4453576
SetBusXY Bus=M1125919				X=1683334.2980732	  			Y=12273089.388966
SetBusXY Bus=L2804283				X=1672912.18171149	  			Y=12268072.8293453
SetBusXY Bus=E206209				X=1670440.92154919	  			Y=12282421.1501267
SetBusXY Bus=L3251806				X=1660103.78899557	  			Y=12284166.9390563
SetBusXY Bus=M1047324				X=1671172.72929387	  			Y=12264000.0004135
SetBusXY Bus=L3216344				X=1670505.02804525	  			Y=12288593.0807564
SetBusXY Bus=L3011298				X=1681079.8883431	  			Y=12270659.5393637
SetBusXY Bus=M1047515				X=1669891.14823668	  			Y=12282216.1903825
SetBusXY Bus=L2936214				X=1680942.32827897	  			Y=12281116.7092935
SetBusXY Bus=M1047796				X=1670220.02017299	  			Y=12290067.4728218
SetBusXY Bus=M1047447				X=1670756.71086149	  			Y=12275849.6710806
SetBusXY Bus=L2897771				X=1679976.39727007	  			Y=12271675.2695407
SetBusXY Bus=P895409				X=1664798.90682394	  			Y=12285160.2313452
SetBusXY Bus=N1140821				X=1665822.65287289	  			Y=12278131.7124267
SetBusXY Bus=L3008248				X=1663968.54931917	  			Y=12296076.4113234
SetBusXY Bus=M1026702				X=1666852.66989785	  			Y=12278175.7812907
SetBusXY Bus=L3727712				X=1669973.56385276	  			Y=12280154.1738686
SetBusXY Bus=L2764399				X=1665190.2018003	  			Y=12288270.9590281
SetBusXY Bus=L3179646				X=1680709.05698276	  			Y=12282417.0991827
SetBusXY Bus=L3197629				X=1669423.79054025	  			Y=12267110.7485764
SetBusXY Bus=M1047483				X=1672308.09953493	  			Y=12280156.0498366
SetBusXY Bus=N1140524				X=1668117.07233103	  			Y=12280396.0713408
SetBusXY Bus=M1047410				X=1670956.00174167	  			Y=12273023.2303739
SetBusXY Bus=L2822867				X=1672662.78036726	  			Y=12274962.3095437
SetBusXY Bus=M1047442				X=1671318.21102201	  			Y=12275473.1503762
SetBusXY Bus=M1047342				X=1672335.22734296	  			Y=12264504.144286
SetBusXY Bus=N1140824				X=1665933.126089	  			Y=12278562.6812591
SetBusXY Bus=L3065696				X=1663146.2732224	  			Y=12278537.9455151
SetBusXY Bus=L2798067				X=1682276.29308022	  			Y=12277412.606378
SetBusXY Bus=M1069544				X=1674392.78331287	  			Y=12285690.1841137
SetBusXY Bus=M1047766				X=1670329.06798109	  			Y=12288634.9992205
SetBusXY Bus=M1069515				X=1673371.94132792	  			Y=12284429.2714725
SetBusXY Bus=L2748143				X=1675902.33953828	  			Y=12286396.3713784
SetBusXY Bus=M1027005				X=1668000.00045892	  			Y=12291699.6591913
SetBusXY Bus=M1089177				X=1677022.93960332	  			Y=12277941.0395305
SetBusXY Bus=M1069457				X=1674265.50830476	  			Y=12278166.0901547
SetBusXY Bus=L2691950				X=1675749.62837014	  			Y=12269288.3910744
SetBusXY Bus=L3029502				X=1677199.84174749	  			Y=12269021.5981142
SetBusXY Bus=M1026925				X=1667245.43124222	  			Y=12286219.5183862
SetBusXY Bus=M1069487				X=1673675.13134421	  			Y=12280706.1180611
SetBusXY Bus=M1069610				X=1674805.91406526	  			Y=12287986.7048199
SetBusXY Bus=M1026953				X=1665190.3779283	  			Y=12288170.959284
SetBusXY Bus=M1069310				X=1674411.76008089	  			Y=12272915.0345338
SetBusXY Bus=M1069210				X=1673474.00955202	  			Y=12270330.3397474
SetBusXY Bus=193-51796				X=1680144.86984623	  			Y=12279506.043308
SetBusXY Bus=L2803199				X=1679631.80898175	  			Y=12279453.9176119
SetBusXY Bus=M1142868				X=1685132.31100288	  			Y=12276242.5594009
SetBusXY Bus=M1125976				X=1682030.50031199	  			Y=12277936.3782825
SetBusXY Bus=L2955055				X=1683555.22812141	  			Y=12271843.5987568
SetBusXY Bus=M1026997				X=1664906.44320804	  			Y=12290753.1022624
SetBusXY Bus=M1026797				X=1668187.35969109	  			Y=12280846.1357252
SetBusXY Bus=M1026697				X=1664850.22560799	  			Y=12278036.0093866
SetBusXY Bus=N1142100				X=1681157.75330317	  			Y=12281069.3472454
SetBusXY Bus=M1047768				X=1670388.71802914	  			Y=12288778.9613326
SetBusXY Bus=L3315860				X=1660730.75142815	  			Y=12282591.2774868
SetBusXY Bus=M1047568				X=1671979.51841463	  			Y=12283141.7102553
SetBusXY Bus=M1026656				X=1666725.33754573	  			Y=12276461.7650331
SetBusXY Bus=P829965				X=1684366.57199416	  			Y=12273768.4689026
SetBusXY Bus=M1069382				X=1673799.05992032	  			Y=12274454.7905673
SetBusXY Bus=M1026356				X=1668000.00045892	  			Y=12261168.0792589
SetBusXY Bus=L2785511				X=1678304.59848452	  			Y=12283921.9491041
SetBusXY Bus=M1209797				X=1692851.46057806	  			Y=12275999.9983767
SetBusXY Bus=L3097861				X=1678951.57397312	  			Y=12282075.0995663
SetBusXY Bus=L3104859				X=1680608.45103066	  			Y=12271640.6009966
SetBusXY Bus=E182722				X=1673833.48270435	  			Y=12274468.2582153
SetBusXY Bus=E182732				X=1667533.41281049	  			Y=12279353.2829878
SetBusXY Bus=L2860490				X=1672218.17185485	  			Y=12264992.4202544
SetBusXY Bus=M1069189				X=1675446.08200185	  			Y=12268159.0501454
SetBusXY Bus=L2861222				X=1684198.23049001	  			Y=12272877.8920058
SetBusXY Bus=L3632979				X=1664792.27130393	  			Y=12289137.2261649
SetBusXY Bus=L3010585				X=1665258.13805637	  			Y=12281055.8918854
SetBusXY Bus=L2785514				X=1674672.54011313	  			Y=12274707.5301515
SetBusXY Bus=N1136669				X=1669509.10202833	  			Y=12282927.0962391
SetBusXY Bus=M3016088				X=1661243.16102863	  			Y=12292686.4511282
SetBusXY Bus=L3214112				X=1668968.36039582	  			Y=12276820.4681375
SetBusXY Bus=L2692633				X=1680603.55221466	  			Y=12282881.7862871
SetBusXY Bus=M1108529				X=1680506.51797457	  			Y=12283208.2292954
SetBusXY Bus=N1136666				X=1670352.16532511	  			Y=12282530.4723668
SetBusXY Bus=L3157167				X=1678310.35746052	  			Y=12283510.5591517
SetBusXY Bus=L3235248				X=1664736.50016788	  			Y=12293100.7205686
SetBusXY Bus=P829962				X=1685350.43529108	  			Y=12275080.8395918
SetBusXY Bus=M1108381				X=1679631.53454975	  			Y=12279302.0952758
SetBusXY Bus=L2710518				X=1663138.08531839	  			Y=12276338.229673
SetBusXY Bus=M1108355				X=1680893.47119093	  			Y=12273700.7620225
SetBusXY Bus=L3085388				X=1663614.61805484	  			Y=12256335.7208544
SetBusXY Bus=L3065750				X=1673580.98888012	  			Y=12292173.0912558
SetBusXY Bus=M4350438				X=1670705.70337344	  			Y=12291449.6803111
SetBusXY Bus=N1136663				X=1670978.48468569	  			Y=12282522.5425108
SetBusXY Bus=L2729428				X=1667050.19130604	  			Y=12275943.0598806
SetBusXY Bus=M1108484				X=1681350.89199135	  			Y=12280581.009837
SetBusXY Bus=L3197641				X=1668491.07809138	  			Y=12280304.0301247
SetBusXY Bus=L3122816				X=1663977.92915917	  			Y=12286492.8690425
SetBusXY Bus=L2673318				X=1671664.49915033	  			Y=12282532.3606228
SetBusXY Bus=L2805037				X=1682339.37148027	  			Y=12271067.9801961
SetBusXY Bus=L2822857				X=1661621.05798898	  			Y=12283552.9896157
SetBusXY Bus=M1142865				X=1685492.43951521	  			Y=12276001.5384727
SetBusXY Bus=M1026309				X=1664608.86061576	  			Y=12257990.5785839
SetBusXY Bus=L2805034				X=1687346.64956494	  			Y=12275199.6481679
SetBusXY Bus=N1139256				X=1673952.88110446	  			Y=12277207.0076578
SetBusXY Bus=M1026796				X=1668185.20929109	  			Y=12280838.0461252
SetBusXY Bus=M1026898				X=1668558.80135544	  			Y=12285264.1181933
SetBusXY Bus=M1026798				X=1665101.42100022	  			Y=12280947.8803653
SetBusXY Bus=M1026496				X=1668036.28282695	  			Y=12268070.7321933
SetBusXY Bus=L3181545				X=1673976.93691249	  			Y=12274076.0907909
SetBusXY Bus=P1197121				X=1683199.39631308	  			Y=12273043.8086779
SetBusXY Bus=L2710519				X=1669529.93018835	  			Y=12264479.191454
SetBusXY Bus=E184626				X=1687680.33020525	  			Y=12275449.1109522
SetBusXY Bus=M1142832				X=1685356.98069909	  			Y=12275067.2900238
SetBusXY Bus=L3160861				X=1685011.02844276	  			Y=12276592.1284252
SetBusXY Bus=L2897801				X=1674297.32193679	  			Y=12274578.3709834
SetBusXY Bus=L3139121				X=1669073.71770792	  			Y=12261975.1591956
SetBusXY Bus=M1027055				X=1664887.74906402	  			Y=12293210.2394167
SetBusXY Bus=M1069468				X=1673577.79809611	  			Y=12278791.4018993
SetBusXY Bus=M1089202				X=1677141.17473943	  			Y=12283196.3508954
SetBusXY Bus=L3216347				X=1675742.50133013	  			Y=12267748.180385
SetBusXY Bus=L3027156				X=1669854.00980465	  			Y=12286627.4267386
SetBusXY Bus=L3197626				X=1678767.61032495	  			Y=12275665.1217044
SetBusXY Bus=M1089112				X=1675750.86945814	  			Y=12268360.8109136
SetBusXY Bus=M1069550				X=1674558.24123303	  			Y=12285946.458546
SetBusXY Bus=L3048206				X=1674122.95112062	  			Y=12267129.3116484
SetBusXY Bus=M1047338				X=1671006.43988572	  			Y=12264364.6509099
SetBusXY Bus=L2989596				X=1673763.40014429	  			Y=12286115.4963701
SetBusXY Bus=N1140520				X=1668499.69197939	  			Y=12281312.2810056
SetBusXY Bus=N1136030				X=1670309.31706907	  			Y=12288535.9005964
SetBusXY Bus=M1069565				X=1673864.93998438	  			Y=12286437.7286904
SetBusXY Bus=M1069465				X=1673335.51150389	  			Y=12278701.9534512
SetBusXY Bus=M1069365				X=1675716.41800211	  			Y=12273535.4720384
SetBusXY Bus=M1125955				X=1683291.87170516	  			Y=12277627.6504742
SetBusXY Bus=M1089215				X=1675769.30965016	  			Y=12283440.1489116
SetBusXY Bus=L3252336				X=1680441.82575051	  			Y=12279705.8707641
SetBusXY Bus=L3067448				X=1692404.55011365	  			Y=12281976.2794703
SetBusXY Bus=L2673300				X=1662629.75942992	  			Y=12257194.3202792
SetBusXY Bus=E183472				X=1681682.00034366	  			Y=12279248.9414837
SetBusXY Bus=L2841630				X=1675977.02190635	  			Y=12268144.8001614
SetBusXY Bus=M4118754				X=1665257.40077637	  			Y=12258616.7382005
SetBusXY Bus=P901913				X=1669590.4076284	  			Y=12282026.7749583
SetBusXY Bus=P901933				X=1675636.60744203	  			Y=12286404.2602744
SetBusXY Bus=196-29520				X=1669592.7300604	  			Y=12281779.4461901
SetBusXY Bus=196-29521				X=1675374.16852979	  			Y=12285510.3901935
SetBusXY Bus=L2879081				X=1664801.13914394	  			Y=12277776.1591463
SetBusXY Bus=M1026834				X=1663145.4376384	  			Y=12283703.2227039
SetBusXY Bus=M1026734				X=1663358.0773826	  			Y=12278597.8413231
SetBusXY Bus=L2841641				X=1674662.30830512	  			Y=12285532.2218736
SetBusXY Bus=L3214549				X=1680164.06370225	  			Y=12279489.2005559
SetBusXY Bus=L3048962				X=1685564.43900328	  			Y=12276088.1688728
SetBusXY Bus=L2691967				X=1672969.05057555	  			Y=12284112.0895202
SetBusXY Bus=L2973144				X=1675038.62011348	  			Y=12266095.4116155
SetBusXY Bus=L3216361				X=1664838.87968798	  			Y=12290768.4417824
SetBusXY Bus=M1089138				X=1678341.29454855	  			Y=12269427.8025306
SetBusXY Bus=M1047345				X=1671856.24110251	  			Y=12264646.3819821
SetBusXY Bus=L3235250				X=1671154.10068586	  			Y=12275606.7496083
SetBusXY Bus=M1166376				X=1687535.92162911	  			Y=12275441.4596242
SetBusXY Bus=L3172805				X=1663438.05997467	  			Y=12276268.3723929
SetBusXY Bus=L3728037				X=1669631.96564444	  			Y=12279948.5178044
SetBusXY Bus=M1126031				X=1681878.17007185	  			Y=12283848.51192
SetBusXY Bus=L2990098				X=1680674.69154272	  			Y=12280145.9654846
SetBusXY Bus=P859694				X=1663080.67578234	  			Y=12283085.3943513
SetBusXY Bus=N1137960				X=1670421.33038118	  			Y=12263275.9914528
SetBusXY Bus=P893163				X=1670449.4248452	  			Y=12263319.6097569
SetBusXY Bus=L3200222				X=1685027.76469878	  			Y=12272594.0678775
SetBusXY Bus=L2841639				X=1666891.38938589	  			Y=12284723.2700648
SetBusXY Bus=M1026872				X=1665207.33946432	  			Y=12284644.3483367
SetBusXY Bus=N1138598				X=1673749.07643227	  			Y=12274258.1211271
SetBusXY Bus=L2814529				X=1665706.94087278	  			Y=12278603.6330671
SetBusXY Bus=L3029495				X=1661272.57850065	  			Y=12256762.2414308
SetBusXY Bus=L2955005				X=1681613.5479916	  			Y=12277926.1587625
SetBusXY Bus=L2897773				X=1670506.12167725	  			Y=12285411.0785775
SetBusXY Bus=L3065665				X=1681313.24975132	  			Y=12281877.6887502
SetBusXY Bus=L2766725				X=1667910.43732284	  			Y=12280654.864813
SetBusXY Bus=L3235275				X=1667712.50221865	  			Y=12260947.0140427
SetBusXY Bus=L3122835				X=1674360.38804884	  			Y=12287325.3114112
SetBusXY Bus=L2785516				X=1679341.16091748	  			Y=12266512.3311679
SetBusXY Bus=221-282818				X=1680744.73314279	  			Y=12279313.7770678
SetBusXY Bus=L2916609				X=1675979.15182635	  			Y=12269249.1513944
SetBusXY Bus=221-311359				X=1691268.35248059	  			Y=12273303.5851902
SetBusXY Bus=L3104127				X=1672219.31054285	  			Y=12273627.2019585
SetBusXY Bus=L3177665				X=1671675.58292634	  			Y=12280408.9778368
SetBusXY Bus=M1166358				X=1689110.10044658	  			Y=12274956.4399757
SetBusXY Bus=M3037540				X=1678913.37877308	  			Y=12274857.1488396
SetBusXY Bus=N1139552				X=1667041.60609003	  			Y=12278392.6849709
SetBusXY Bus=M1108506				X=1680867.0397029	  			Y=12282097.9757264
SetBusXY Bus=L3030205				X=1688940.49327842	  			Y=12274847.0644876
SetBusXY Bus=L2935547				X=1673990.2120485	  			Y=12290079.4208538
SetBusXY Bus=L2804272				X=1674436.47124891	  			Y=12285662.4705777
SetBusXY Bus=M1142815				X=1684789.18089056	  			Y=12273453.5889023
SetBusXY Bus=L3254204				X=1671893.87105455	  			Y=12278069.1787946
SetBusXY Bus=L2690187				X=1680652.7902307	  			Y=12279603.171756
SetBusXY Bus=L2879794				X=1684632.14844241	  			Y=12273382.6379903
SetBusXY Bus=N1140517				X=1679269.56283742	  			Y=12283261.4772955
SetBusXY Bus=221-311609				X=1679280.25339743	  			Y=12279559.274924
SetBusXY Bus=N1140817				X=1667456.45716241	  			Y=12278952.1330354
SetBusXY Bus=M3037537				X=1657954.96185756	  			Y=12284289.3439204
SetBusXY Bus=M1069590				X=1674714.38075317	  			Y=12287354.3438593
SetBusXY Bus=L3179650				X=1681500.40008749	  			Y=12280084.7179965
SetBusXY Bus=L3066816				X=1664599.95591175	  			Y=12277333.7378979
SetBusXY Bus=L3728038				X=1669619.09601243	  			Y=12279615.9922361
SetBusXY Bus=M3036165				X=1672775.94055937	  			Y=12274366.3497352
SetBusXY Bus=M1047723				X=1672168.8601108	  			Y=12286075.2572661
SetBusXY Bus=M1047623				X=1672250.87841488	  			Y=12283981.0216161
SetBusXY Bus=M1047423				X=1670437.27201319	  			Y=12273521.0500224
SetBusXY Bus=M1047323				X=1669861.73076465	  			Y=12264000.0004135
SetBusXY Bus=L2689691				X=1662702.32826199	  			Y=12281241.0392776
SetBusXY Bus=L2911069				X=1657953.22105756	  			Y=12284279.9886564
SetBusXY Bus=L2689726				X=1669362.21127619	  			Y=12271639.1469166
SetBusXY Bus=L2916627				X=1672497.51905511	  			Y=12267923.0304332
SetBusXY Bus=M1089162				X=1678413.56846862	  			Y=12275685.1101844
SetBusXY Bus=L2897784				X=1668087.699915	  			Y=12267930.2393932
SetBusXY Bus=L2935556				X=1664509.97907967	  			Y=12286399.0419704
SetBusXY Bus=L3197627				X=1677744.880084	  			Y=12276407.3005211
SetBusXY Bus=N1142101				X=1681060.98530308	  			Y=12281091.9243974
SetBusXY Bus=M1125905				X=1683331.3407612	  			Y=12272443.9699574
SetBusXY Bus=M1089165				X=1678152.41160438	  			Y=12276490.1994651
SetBusXY Bus=L2948732				X=1657764.13740939	  			Y=12283586.0975838
SetBusXY Bus=M1047729				X=1672025.86055867	  			Y=12286342.6031863
SetBusXY Bus=M1069627				X=1673453.001168	  			Y=12288390.3697162
SetBusXY Bus=M1026745				X=1668194.5031151	  			Y=12278996.0544435
SetBusXY Bus=M1069227				X=1674334.66926482	  			Y=12271454.3599725
SetBusXY Bus=N1142104				X=1680818.96904686	  			Y=12281860.2029261
SetBusXY Bus=L2730163				X=1683710.26991355	  			Y=12273327.1208062
SetBusXY Bus=L2991916				X=1668592.54829947	  			Y=12277959.7705385
SetBusXY Bus=M1166355				X=1687545.71926112	  			Y=12274859.4180236
SetBusXY Bus=L2973166				X=1665185.7617363	  			Y=12277941.0190505
SetBusXY Bus=L2785527				X=1670868.46202959	  			Y=12263394.0381729
SetBusXY Bus=L2970811				X=1663792.789959	  			Y=12295744.7500111
SetBusXY Bus=L3143999				X=1674362.22305685	  			Y=12273404.0723583
SetBusXY Bus=N1138599				X=1673795.88552032	  			Y=12274177.110439
SetBusXY Bus=M1209774				X=1692571.0443218	  			Y=12274473.0669193
SetBusXY Bus=M1108499				X=1681302.14139931	  			Y=12281996.0754383
SetBusXY Bus=L2748139				X=1660219.52147567	  			Y=12284565.3405927
SetBusXY Bus=M1108299				X=1681333.09077534	  			Y=12270993.318308
SetBusXY Bus=L3160106				X=1667635.87834658	  			Y=12276594.7007132
SetBusXY Bus=M1069629				X=1673828.92795235	  			Y=12288576.1806604
SetBusXY Bus=L2973163				X=1664810.08890395	  			Y=12258187.8091761
SetBusXY Bus=L2952003				X=1679983.17205408	  			Y=12279289.5205558
SetBusXY Bus=L3010565				X=1676182.30933054	  			Y=12269540.1803867
SetBusXY Bus=L2691936				X=1666498.21844152	  			Y=12286840.2180348
SetBusXY Bus=M1209824				X=1691879.57808116	  			Y=12280684.6099651
SetBusXY Bus=L2875754				X=1681057.91739908	  			Y=12272155.8081651
SetBusXY Bus=L3030126				X=1682167.92930412	  			Y=12277599.6092582
SetBusXY Bus=L2970841				X=1668578.90042746	  			Y=12275161.1580559
SetBusXY Bus=L3727709				X=1669540.75182036	  			Y=12280349.6349887
SetBusXY Bus=L3233412				X=1680848.28821489	  			Y=12279673.0822841
SetBusXY Bus=L3197652				X=1675809.97883419	  			Y=12286357.6396023
SetBusXY Bus=M1108361				X=1678780.65198896	  			Y=12274395.2019592
SetBusXY Bus=M1108261				X=1679904.27899801	  			Y=12259739.6688895
SetBusXY Bus=M1069174				X=1675714.0300341	  			Y=12267988.2141772
SetBusXY Bus=L3727710				X=1669322.02132415	  			Y=12280441.3853888
SetBusXY Bus=M1009655				X=1663018.59271028	  			Y=12276433.6582811
SetBusXY Bus=L3729297				X=1670178.88404495	  			Y=12280526.0087489
SetBusXY Bus=L3104117				X=1674260.46203275	  			Y=12281870.4715982
SetBusXY Bus=P895075				X=1678855.59650103	  			Y=12283119.2395993
SetBusXY Bus=N1141480				X=1685666.18773937	  			Y=12275869.9380886
SetBusXY Bus=L3197639				X=1667471.73114643	  			Y=12275225.330088
SetBusXY Bus=M1108464				X=1680280.35733436	  			Y=12280152.5477566
SetBusXY Bus=M1108364				X=1679251.3438294	  			Y=12274945.7903757
SetBusXY Bus=M1108264				X=1679540.54190967	  			Y=12260421.0589702
SetBusXY Bus=L3649297				X=1667953.07668288	  			Y=12284065.4442722
SetBusXY Bus=L2710515				X=1665722.9930968	  			Y=12292820.7016244
SetBusXY Bus=M3021569				X=1660944.51347635	  			Y=12282943.2508632
SetBusXY Bus=N1140832				X=1663650.09351087	  			Y=12276942.5371296
SetBusXY Bus=M1026655				X=1663058.88096632	  			Y=12276389.1183771
SetBusXY Bus=L2766744				X=1664634.91936779	  			Y=12292966.5397045
SetBusXY Bus=M1047794				X=1670654.56890939	  			Y=12290043.5276058
SetBusXY Bus=L3197618				X=1666131.88858518	  			Y=12287015.1213309
SetBusXY Bus=L2786266				X=1688275.9582378	  			Y=12275362.9515921
SetBusXY Bus=P873800				X=1674340.80097683	  			Y=12272901.4194298
SetBusXY Bus=L2879065				X=1669145.70900399	  			Y=12266863.0020162
SetBusXY Bus=L2729411				X=1671619.57012629	  			Y=12265378.9106228
SetBusXY Bus=L3027133				X=1665589.97140068	  			Y=12282579.5260628
SetBusXY Bus=E193509				X=1685787.16719549	  			Y=12275178.0704399
SetBusXY Bus=L2952014				X=1665035.13133616	  			Y=12280902.1894853
SetBusXY Bus=L3142050				X=1689208.69526267	  			Y=12283860.652464
SetBusXY Bus=L3066826				X=1673671.9200802	  			Y=12286930.2481149
SetBusXY Bus=M1009698				X=1662870.90323814	  			Y=12279846.4127163
SetBusXY Bus=L3029503				X=1675660.08981005	  			Y=12269301.8013785
SetBusXY Bus=M1047773				X=1669385.50932421	  			Y=12289035.5388688
SetBusXY Bus=L3141394				X=1679987.98075808	  			Y=12283156.5500634
SetBusXY Bus=L2691942				X=1669352.18017218	  			Y=12266578.5184319
SetBusXY Bus=M1125960				X=1683143.94056902	  			Y=12277742.5596583
SetBusXY Bus=L3010568				X=1671220.39034992	  			Y=12282835.8906071
SetBusXY Bus=L3048209				X=1667928.16890685	  			Y=12278785.7985713
SetBusXY Bus=L3189188				X=1665770.67872884	  			Y=12278133.8259627
SetBusXY Bus=E182733				X=1662211.05811753	  			Y=12281038.9385414
SetBusXY Bus=M1026960				X=1664652.5608398	  			Y=12289152.7991569
SetBusXY Bus=M1069560				X=1674751.72808121	  			Y=12286289.5886583
SetBusXY Bus=M1026760				X=1667519.71578647	  			Y=12279326.4582838
SetBusXY Bus=221-240988				X=1662994.84819826	  			Y=12276470.9523611
SetBusXY Bus=L3649306				X=1667765.6560107	  			Y=12284493.7752806
SetBusXY Bus=M4113348				X=1674432.50632091	  			Y=12272640.4960376
SetBusXY Bus=L2991933				X=1662789.47066207	  			Y=12283162.3213274
SetBusXY Bus=L2876812				X=1663772.82195898	  			Y=12295511.6384589
SetBusXY Bus=L3048214				X=1667533.56026649	  			Y=12263563.9402531
SetBusXY Bus=M1186052				X=1691285.33040061	  			Y=12273330.6228862
SetBusXY Bus=L2763407				X=1693116.35299431	  			Y=12282162.5778384
SetBusXY Bus=L2766749				X=1674082.99054459	  			Y=12277507.6417701
SetBusXY Bus=M1047379				X=1670519.69991727	  			Y=12266504.8682558
SetBusXY Bus=L2898457				X=1681713.71157569	  			Y=12278406.7506349
SetBusXY Bus=L3649301				X=1668008.60615493	  			Y=12284893.004209
SetBusXY Bus=L2879072				X=1672205.94119884	  			Y=12275412.6401681
SetBusXY Bus=M1125947				X=1683409.18114527	  			Y=12277242.5814178
SetBusXY Bus=L3160101				X=1675089.04187352	  			Y=12274965.3119117
SetBusXY Bus=L3150961				X=1682009.76635997	  			Y=12275979.1005847
SetBusXY Bus=N1137958				X=1672301.31655893	  			Y=12280115.9172285
SetBusXY Bus=L3066808				X=1672482.58913509	  			Y=12279063.6384435
SetBusXY Bus=L3728042				X=1669862.72609265	  			Y=12279663.1453881
SetBusXY Bus=M1026961				X=1664618.76883977	  			Y=12289164.833205
SetBusXY Bus=M1026907				X=1663440.45203867	  			Y=12285655.2984817
SetBusXY Bus=N1142098				X=1681420.67963942	  			Y=12280573.2028609
SetBusXY Bus=M1069572				X=1673706.11758423	  			Y=12286651.8634746
SetBusXY Bus=L3085393				X=1679174.40046933	  			Y=12276906.3694495
SetBusXY Bus=M1026307				X=1663235.35712648	  			Y=12256493.4045665
SetBusXY Bus=L3160793				X=1681393.70338339	  			Y=12278491.726251
SetBusXY Bus=N1137994				X=1672916.4456475	  			Y=12279872.8646843
SetBusXY Bus=L3120484				X=1664783.47309592	  			Y=12285132.6980332
SetBusXY Bus=M1089158				X=1678597.54850079	  			Y=12275124.1916559
SetBusXY Bus=L3254216				X=1670419.51175717	  			Y=12272050.459045
SetBusXY Bus=L2802481				X=1680117.33243821	  			Y=12279690.5599161
SetBusXY Bus=M1209807				X=1693840.23088299	  			Y=12276529.5374492
SetBusXY Bus=M1010011				X=1662158.67027748	  			Y=12294375.2319298
SetBusXY Bus=P850072				X=1679266.92910941	  			Y=12279558.984108
SetBusXY Bus=M1125979				X=1683027.31516092	  			Y=12277971.8824105
SetBusXY Bus=L2973153				X=1670296.77102106	  			Y=12284293.5013604
SetBusXY Bus=L2972704				X=1675326.21665774	  			Y=12268914.2255701
SetBusXY Bus=L2879055				X=1675336.84987375	  			Y=12266088.6982715
SetBusXY Bus=L3254213				X=1664871.59853601	  			Y=12292768.5103923
SetBusXY Bus=M1027080				X=1664848.77152799	  			Y=12293737.7304892
SetBusXY Bus=L3048888				X=1686927.08809255	  			Y=12285507.0683375
SetBusXY Bus=M1126023				X=1683243.69455312	  			Y=12282379.2644306
SetBusXY Bus=M1069518				X=1673587.96027212	  			Y=12284638.1510887
SetBusXY Bus=M1069418				X=1673805.72820833	  			Y=12275482.3786642
SetBusXY Bus=M1069218				X=1673879.5217444	  			Y=12270765.6298598
!SetBusXY Bus=362-14413				X=1665016.92052014	  			Y=12284875.198897
!SetBusXY Bus=362-14414				X=1663985.33063118	  			Y=12277279.1054499
SetBusXY Bus=M1166399				X=1688590.7849901	  			Y=12283722.0315359
SetBusXY Bus=L2992624				X=1683476.04834533	  			Y=12273178.6080381
SetBusXY Bus=L3104132				X=1667715.00897065	  			Y=12263080.5508127
SetBusXY Bus=L3235267				X=1666711.30055372	  			Y=12293500.604857
SetBusXY Bus=M1108347				X=1680781.27355882	  			Y=12273422.0701823
SetBusXY Bus=M1108311				X=1681478.80187947	  			Y=12271556.1291886
SetBusXY Bus=L2766715				X=1661098.24864449	  			Y=12283944.9317601
SetBusXY Bus=L2973178				X=1673755.56859228	  			Y=12277242.6920098
SetBusXY Bus=L2748780				X=1682470.3206004	  			Y=12282099.6591824
SetBusXY Bus=L3011229				X=1682174.74095212	  			Y=12281551.7413579
SetBusXY Bus=221-559682				X=1668747.54093962	  			Y=12283642.3807198
SetBusXY Bus=M1108514				X=1678951.04149312	  			Y=12282695.0987989
SetBusXY Bus=M1027068				X=1666920.38906591	  			Y=12293484.749241
SetBusXY Bus=L2766726				X=1666934.97082593	  			Y=12260163.1420419
SetBusXY Bus=L3101782				X=1683370.78524124	  			Y=12282182.8817104
SetBusXY Bus=P829798				X=1681107.17179913	  			Y=12281097.1181254
SetBusXY Bus=P827537				X=1666442.04180147	  			Y=12277432.414634
SetBusXY Bus=P827507				X=1672926.26785551	  			Y=12279641.8257081
SetBusXY Bus=M1026808				X=1668484.25005937	  			Y=12281312.2687176
SetBusXY Bus=M1026708				X=1665173.51469629	  			Y=12278260.1834668
SetBusXY Bus=M1047316				X=1670735.69018947	  			Y=12263567.7290531
SetBusXY Bus=M1026308				X=1663277.32883852	  			Y=12257432.0889834
SetBusXY Bus=L2897770				X=1679404.80866154	  			Y=12276647.2892573
SetBusXY Bus=M1142869				X=1684985.46121074	  			Y=12276341.428649
SetBusXY Bus=L3048201				X=1662225.79142954	  			Y=12256329.6915424
SetBusXY Bus=L3197628				X=1673854.06100837	  			Y=12267224.0193605
SetBusXY Bus=M1047711				X=1672381.135311	  			Y=12285336.2856174
SetBusXY Bus=N1140525				X=1668769.76173964	  			Y=12283677.6431838
SetBusXY Bus=M1047311				X=1670473.57895722	  			Y=12263296.2215969
SetBusXY Bus=L2897775				X=1676578.54817891	  			Y=12269464.5805146
SetBusXY Bus=M1009726				X=1662882.04026215	  			Y=12280743.4531011
SetBusXY Bus=N1140825				X=1665607.51456869	  			Y=12278297.6086188
SetBusXY Bus=M1047577				X=1669075.98279592	  			Y=12283312.3619035
SetBusXY Bus=L3139103				X=1663358.3354306	  			Y=12295145.5707465
SetBusXY Bus=N1140528				X=1667907.66433083	  			Y=12283910.3410401
SetBusXY Bus=L2710530				X=1673475.22196802	  			Y=12286561.2517625
SetBusXY Bus=M1027002				X=1664920.50068005	  			Y=12291452.8792871
SetBusXY Bus=N1140828				X=1665213.43431232	  			Y=12278259.0611628
SetBusXY Bus=L3029055				X=1682694.57250461	  			Y=12278265.2911788
SetBusXY Bus=M1089170				X=1677786.58146003	  			Y=12277100.7287457
SetBusXY Bus=L3141411				X=1662922.46778219	  			Y=12276584.6491292
SetBusXY Bus=M1026722				X=1668086.401483	  			Y=12278422.3645869
SetBusXY Bus=M1047649				X=1670284.76154905	  			Y=12284215.3210083
SetBusXY Bus=M1069411				X=1673857.69825638	  			Y=12274937.5819917
SetBusXY Bus=P904451				X=1680888.52731892	  			Y=12279304.5487798
SetBusXY Bus=L3101194				X=1673233.33268779	  			Y=12273315.2424062
SetBusXY Bus=M1008742				X=1661363.50150874	  			Y=12256769.6510948
SetBusXY Bus=M1009742				X=1662801.22208608	  			Y=12281064.2682054
SetBusXY Bus=M1069247				X=1674825.80424128	  			Y=12272219.0381172
SetBusXY Bus=M1069147				X=1675532.72059394	  			Y=12266085.4992955
SetBusXY Bus=L3029506				X=1669560.90414037	  			Y=12282691.2895189
SetBusXY Bus=196-35813				X=1669232.17146807	  			Y=12281827.3038541
SetBusXY Bus=M1069483				X=1672823.06094341	  			Y=12279784.4689082
SetBusXY Bus=M1026857				X=1666774.93600978	  			Y=12284276.5234404
SetBusXY Bus=N1134477				X=1674607.01230507	  			Y=12283905.4831841
SetBusXY Bus=M1026657				X=1666714.59373772	  			Y=12276478.3005851
SetBusXY Bus=L2730107				X=1682208.68860015	  			Y=12284132.8316643
SetBusXY Bus=L2729430				X=1662906.80877418	  			Y=12283538.3996637
SetBusXY Bus=L2785512				X=1668867.65204373	  			Y=12291762.2911274
SetBusXY Bus=P829979				X=1691639.80643294	  			Y=12274625.5323274
SetBusXY Bus=L3254234				X=1662006.81926934	  			Y=12283689.6813279
SetBusXY Bus=M1209790				X=1692500.17123374	  			Y=12275809.2886165
SetBusXY Bus=N1147861				X=1663117.23258237	  			Y=12283980.0918241
SetBusXY Bus=M1108379				X=1680856.69320689	  			Y=12279282.7293877
SetBusXY Bus=L2860491				X=1671346.44065404	  			Y=12264185.5287337
SetBusXY Bus=L2861223				X=1690968.05014431	  			Y=12274277.5402631
SetBusXY Bus=M1069549				X=1675609.65166601	  			Y=12285918.7204339
SetBusXY Bus=L2691945				X=1675222.16187365	  			Y=12270097.1585632
SetBusXY Bus=M1069249				X=1674838.95649729	  			Y=12272224.5759092
SetBusXY Bus=M1069149				X=1674471.23809695	  			Y=12266092.5403195
SetBusXY Bus=N1144664				X=1670247.84020501	  			Y=12284806.0174569
SetBusXY Bus=L2785515				X=1677454.85870773	  			Y=12280283.1200447
SetBusXY Bus=L2763812				X=1673563.8635041	  			Y=12273399.6937343
SetBusXY Bus=L2991909				X=1663922.46112712	  			Y=12285358.5105134
SetBusXY Bus=L3104123				X=1670182.05025295	  			Y=12284223.5007203
SetBusXY Bus=L3216338				X=1659686.97184318	  			Y=12283815.981488
SetBusXY Bus=R20185					X=1693275.03613046	  			Y=12276265.3741209
SetBusXY Bus=M1009832				X=1660588.93152402	  			Y=12283805.79064
SetBusXY Bus=L3270854				X=1677591.52174785	  			Y=12269019.1159382
SetBusXY Bus=N1142110				X=1678243.96539646	  			Y=12269595.3248347
SetBusXY Bus=L2973157				X=1670514.44065326	  			Y=12273264.4110461
SetBusXY Bus=L2785518				X=1674319.82945681	  			Y=12266165.6211515
SetBusXY Bus=N1138608				X=1674361.62094484	  			Y=12272944.7428218
SetBusXY Bus=N1136365				X=1673621.34676816	  			Y=12284529.9675366
SetBusXY Bus=L2955076				X=1686425.77455608	  			Y=12276011.9218327
SetBusXY Bus=L3177894				X=1661491.53018086	  			Y=12293122.1672246
SetBusXY Bus=L2861158				X=1686796.48303643	  			Y=12284325.7737444
SetBusXY Bus=N1138606				X=1674424.3470889	  			Y=12273237.8361981
SetBusXY Bus=L3085389				X=1662216.12896553	  			Y=12256929.5302629
SetBusXY Bus=N1140516				X=1676617.38235495	  			Y=12277692.8669863
SetBusXY Bus=E192201				X=1693215.4311384	  			Y=12276229.0180249
SetBusXY Bus=L2729429				X=1667404.80250637	  			Y=12279825.1258043
SetBusXY Bus=N1136362				X=1675723.22145811	  			Y=12286380.9704184
SetBusXY Bus=L3216336				X=1666420.80813745	  			Y=12286634.6602746
SetBusXY Bus=L2916599				X=1667296.50836227	  			Y=12286221.1813622
SetBusXY Bus=L3086002				X=1681600.44079159	  			Y=12283898.569136
SetBusXY Bus=L3197640				X=1670101.89153288	  			Y=12281891.3284302
SetBusXY Bus=L2804257				X=1664772.59821591	  			Y=12292311.0486319
SetBusXY Bus=M1125978				X=1682371.7954163	  			Y=12277957.1245225
SetBusXY Bus=L2897792				X=1673198.97134376	  			Y=12284430.7706085
SetBusXY Bus=L3254209				X=1672165.8003988	  			Y=12279878.3615163
SetBusXY Bus=L3189190				X=1666040.28154509	  			Y=12279158.8212916
SetBusXY Bus=L3197645				X=1672415.26727903	  			Y=12264275.9847978
SetBusXY Bus=P827522				X=1678470.43733267	  			Y=12269896.610211
SetBusXY Bus=P827512				X=1668818.20103568	  			Y=12283534.9303517
SetBusXY Bus=L2786274				X=1681741.04827972	  			Y=12271928.6603889
SetBusXY Bus=M1047434				X=1668777.27789964	  			Y=12274783.8509196
SetBusXY Bus=M1047566				X=1672170.9982228	  			Y=12283080.0408793
SetBusXY Bus=M1026658				X=1663229.61043848	  			Y=12276549.5300252
SetBusXY Bus=N1136658				X=1672032.19297468	  			Y=12283103.2570073
SetBusXY Bus=M1142833				X=1685320.06345105	  			Y=12275079.0660238
SetBusXY Bus=L2897800				X=1670770.9977095	  			Y=12291030.7291427
SetBusXY Bus=L3086098				X=1689003.51843048	  			Y=12275113.8287759
SetBusXY Bus=M1047484				X=1672044.01812669	  			Y=12280300.0406207
SetBusXY Bus=M1027121				X=1663854.91808706	  			Y=12295931.9208273
SetBusXY Bus=L3027157				X=1670257.12993302	  			Y=12287336.0634112
SetBusXY Bus=M1089213				X=1676365.74869071	  			Y=12283420.3119836
SetBusXY Bus=L3048207				X=1668435.52404333	  			Y=12289751.0199575
SetBusXY Bus=L2897805				X=1673543.21147208	  			Y=12277959.9466665
SetBusXY Bus=L3066830				X=1671228.11130993	  			Y=12290914.0381986
SetBusXY Bus=L2726974				X=1673629.96884816	  			Y=12288932.4302607
SetBusXY Bus=M1069328				X=1674362.25172885	  			Y=12273253.4706301
SetBusXY Bus=L2879767				X=1682759.19100067	  			Y=12273046.0491899
SetBusXY Bus=L2879067				X=1671245.34318194	  			Y=12287707.8614276
SetBusXY Bus=M1125952				X=1683189.43893707	  			Y=12277539.7011621
SetBusXY Bus=L3160114				X=1675402.04180981	  			Y=12286314.6397943
SetBusXY Bus=L2729406				X=1677474.04027574	  			Y=12277937.7504425
SetBusXY Bus=L2991901				X=1659446.58989095	  			Y=12284113.2896482
SetBusXY Bus=L2729206				X=1669887.39630068	  			Y=12283914.4124641
SetBusXY Bus=M1026972				X=1668420.29511531	  			Y=12289417.3557012
SetBusXY Bus=M1069461				X=1673864.75156838	  			Y=12278380.5812909
SetBusXY Bus=M1089119				X=1676733.56129905	  			Y=12268828.221858
SetBusXY Bus=M1142819				X=1684492.22908228	  			Y=12274167.738791
SetBusXY Bus=M3949157				X=1669735.07834854	  			Y=12280278.5611967
SetBusXY Bus=M1009705				X=1662892.44000616	  			Y=12280000.0004284
SetBusXY Bus=L3270853				X=1666291.78004133	  			Y=12292890.7063604
SetBusXY Bus=L3141388				X=1675866.34798625	  			Y=12267163.4477125
SetBusXY Bus=N1137956				X=1672906.22203149	  			Y=12279610.9131961
SetBusXY Bus=L2691966				X=1674685.15988915	  			Y=12286696.0019707
SetBusXY Bus=E203026				X=1662334.47059764	  			Y=12275527.7746322
SetBusXY Bus=L3082981				X=1678712.9041489	  			Y=12276757.5249054
SetBusXY Bus=M1166377				X=1687646.53001322	  			Y=12275447.2595602
SetBusXY Bus=M1089204				X=1678313.81858053	  			Y=12283334.1690075
SetBusXY Bus=L2673317				X=1667537.48833049	  			Y=12275364.8398481
SetBusXY Bus=M1108329				X=1680269.53979835	  			Y=12272301.8797172
SetBusXY Bus=M1108258				X=1680136.07983022	  			Y=12259380.8388092
SetBusXY Bus=P827523				X=1675746.42939413	  			Y=12268720.7182419
SetBusXY Bus=P895113				X=1685651.94185136	  			Y=12275855.2662166
SetBusXY Bus=L3083019				X=1664857.84826399	  			Y=12293643.9361851
SetBusXY Bus=L3160868				X=1686514.70690816	  			Y=12272958.6487419
SetBusXY Bus=L3235254				X=1667678.82900262	  			Y=12283986.2481121
SetBusXY Bus=L2841648				X=1671570.81953425	  			Y=12272898.4703098
SetBusXY Bus=M1108352				X=1681167.61237518	  			Y=12273617.4821505
SetBusXY Bus=L3122812				X=1673799.75214432	  			Y=12275194.1472399
SetBusXY Bus=P903354				X=1692662.67184189	  			Y=12275887.6819606
SetBusXY Bus=L3048968				X=1680113.0807902	  			Y=12274442.9817992
SetBusXY Bus=L2954346				X=1671333.48910202	  			Y=12293006.7501365
SetBusXY Bus=L3552667				X=1684186.40943399	  			Y=12276441.9035291
SetBusXY Bus=L2820556				X=1670877.7271816	  			Y=12273126.470054
SetBusXY Bus=L2692655				X=1684774.16905054	  			Y=12274502.0543113
SetBusXY Bus=E182730				X=1667685.52596263	  			Y=12279697.4207161
SetBusXY Bus=N1138594				X=1666400.40186543	  			Y=12277919.8058665
SetBusXY Bus=L2915534				X=1675717.38056211	  			Y=12272482.7754614
SetBusXY Bus=L2785528				X=1671701.30990237	  			Y=12266075.7098554
SetBusXY Bus=L2822861				X=1673577.52776011	  			Y=12276992.8810656
SetBusXY Bus=L2916608				X=1664935.55348007	  			Y=12291169.2722468
SetBusXY Bus=L3104796				X=1683152.39880903	  			Y=12277932.8802985
SetBusXY Bus=L3176661				X=1685532.85474725	  			Y=12287517.8152194
SetBusXY Bus=L3197630				X=1673104.07931167	  			Y=12266003.7718074
SetBusXY Bus=L2822864				X=1679085.97192524	  			Y=12272763.3883257
SetBusXY Bus=L3047073				X=1674772.50299323	  			Y=12272535.3844855
SetBusXY Bus=L3231269				X=1657863.03532948	  			Y=12284720.2513128
SetBusXY Bus=N1139252				X=1673820.15432034	  			Y=12275195.8634639
SetBusXY Bus=P827561				X=1665175.86989629	  			Y=12278242.0013228
SetBusXY Bus=L3197635				X=1671634.0617743	  			Y=12275365.9293841
SetBusXY Bus=P827521				X=1676746.63982707	  			Y=12268810.101154
SetBusXY Bus=P827511				X=1668562.35668344	  			Y=12283633.9060958
SetBusXY Bus=P827501				X=1676630.01851496	  			Y=12277686.5509543
SetBusXY Bus=M1125997				X=1681619.3315436	  			Y=12279589.921196
SetBusXY Bus=M1047404				X=1670070.76193285	  			Y=12272200.4914292
SetBusXY Bus=L2785543				X=1663855.83149506	  			Y=12292947.6981045
SetBusXY Bus=L2897766				X=1679556.00840568	  			Y=12275027.4564238
SetBusXY Bus=L3778577				X=1673318.35745587	  			Y=12277734.4782503
SetBusXY Bus=M1142811				X=1684559.75164234	  			Y=12273298.8297342
SetBusXY Bus=L2916606				X=1679248.0383574	  			Y=12272884.6708858
SetBusXY Bus=M4277837				X=1673715.50971224	  			Y=12275856.2615446
SetBusXY Bus=L3066817				X=1663734.54483895	  			Y=12276569.2358812
SetBusXY Bus=M3036164				X=1668428.08980332	  			Y=12289757.0697495
SetBusXY Bus=N1136359				X=1675574.60628997	  			Y=12286112.9486581
SetBusXY Bus=L2688692				X=1679300.36885344	  			Y=12270099.6038752
SetBusXY Bus=M1027071				X=1666493.77018552	  			Y=12293517.099449
SetBusXY Bus=L2689727				X=1665089.32960821	  			Y=12294336.2502978
SetBusXY Bus=M1089131				X=1677487.47925176	  			Y=12269148.0498263
SetBusXY Bus=M1089163				X=1677620.32072388	  			Y=12275855.8314646
SetBusXY Bus=L3066812				X=1670691.31002943	  			Y=12288187.478452
SetBusXY Bus=L2841637				X=1668397.68929129	  			Y=12263650.3986212
SetBusXY Bus=M1047478				X=1672251.75086288	  			Y=12279829.0907323
SetBusXY Bus=L3178977				X=1674887.80129733	  			Y=12270309.3682274
SetBusXY Bus=P901941				X=1683951.93391378	  			Y=12277043.7124257
SetBusXY Bus=L2991921				X=1668948.3309558	  			Y=12263759.5734053
SetBusXY Bus=M1069504				X=1672858.27015944	  			Y=12284010.9265122
SetBusXY Bus=221-240991				X=1664317.00423149	  			Y=12276832.5349535
SetBusXY Bus=M1125902				X=1681953.42178392	  			Y=12272291.4103412
SetBusXY Bus=L2785529				X=1666311.35072935	  			Y=12284236.6284004
SetBusXY Bus=M1209788				X=1692322.02800157	  			Y=12275732.5992084
SetBusXY Bus=M1026783				X=1668025.07617094	  			Y=12280424.2026688
SetBusXY Bus=M1026942				X=1666579.0816736	  			Y=12287087.600051
SetBusXY Bus=N1142105				X=1680806.36975085	  			Y=12282094.4613584
SetBusXY Bus=L2822863				X=1677032.90926733	  			Y=12278380.1716909
SetBusXY Bus=L3160863				X=1692815.30109003	  			Y=12276647.4285213
SetBusXY Bus=M1027100				X=1663928.60103113	  			Y=12294569.091514
SetBusXY Bus=M1026986				X=1664843.90957598	  			Y=12290258.223542
SetBusXY Bus=M1026886				X=1664788.85114393	  			Y=12285130.1216492
SetBusXY Bus=M1026786				X=1668066.54817098	  			Y=12280526.3814849
SetBusXY Bus=M1026486				X=1668058.89684297	  			Y=12267885.6667211
SetBusXY Bus=M1069607				X=1674721.36852918	  			Y=12287956.0380678
SetBusXY Bus=L2860484				X=1670121.7817089	  			Y=12289005.5192848
SetBusXY Bus=L2973165				X=1666694.1506017	  			Y=12284031.2017122
SetBusXY Bus=L2991905				X=1673674.84872021	  			Y=12274910.5156237
SetBusXY Bus=N1142108				X=1682000.19400796	  			Y=12272407.7244533
SetBusXY Bus=L2970842				X=1676929.30094724	  			Y=12268558.7337298
SetBusXY Bus=L2785520				X=1670862.35079759	  			Y=12266836.3411522
SetBusXY Bus=L3085403				X=1664964.36884009	  			Y=12279299.7810358
SetBusXY Bus=M1149235				X=1687160.67068476	  			Y=12275419.6402321
SetBusXY Bus=M3327097				X=1671275.89114997	  			Y=12293951.6850494
SetBusXY Bus=L2973162				X=1667209.50932218	  			Y=12260500.2387463
SetBusXY Bus=E192860				X=1693954.03005109	  			Y=12277577.7570982
SetBusXY Bus=L3253570				X=1692035.79952131	  			Y=12281559.7818059
SetBusXY Bus=L2763072				X=1665426.63111252	  			Y=12258785.6080887
SetBusXY Bus=N1136999				X=1670351.20276511	  			Y=12284557.4435047
SetBusXY Bus=L2764436				X=1667142.06868212	  			Y=12290822.8735265
SetBusXY Bus=L2841618				X=1674140.35092864	  			Y=12274464.3506313
SetBusXY Bus=L3216358				X=1665653.09076073	  			Y=12283320.3204315
SetBusXY Bus=M1069498				X=1675060.0094255	  			Y=12283495.8217437
SetBusXY Bus=M1069398				X=1675068.9182255	  			Y=12274662.2980234
SetBusXY Bus=M1209748				X=1692869.70006608	  			Y=12272765.5387257
SetBusXY Bus=L3159037				X=1673436.40417598	  			Y=12292721.1688243
SetBusXY Bus=N1136657				X=1673205.82395177	  			Y=12284340.2531045
SetBusXY Bus=N1136996				X=1670257.68698902	  			Y=12284178.6986723
SetBusXY Bus=M1047497				X=1669877.86900467	  			Y=12281433.9403978
SetBusXY Bus=N1136357				X=1675665.94709006	  			Y=12285841.6623859
SetBusXY Bus=L3626914				X=1675889.43304227	  			Y=12267036.8444483
SetBusXY Bus=M3036172				X=1691645.02064094	  			Y=12274518.8110473
SetBusXY Bus=N1136993				X=1669837.81422063	  			Y=12283528.2006237
SetBusXY Bus=N1139549				X=1667919.70247485	  			Y=12274942.5463437
SetBusXY Bus=M1108265				X=1678992.07931716	  			Y=12263547.7282851
SetBusXY Bus=L2674047				X=1684897.52009066	  			Y=12274658.9679754
SetBusXY Bus=L2673309				X=1673916.32020843	  			Y=12266089.1693115
SetBusXY Bus=M1047767				X=1669960.48122875	  			Y=12288685.6298765
SetBusXY Bus=N1141477				X=1684716.83733849	  			Y=12273420.9028223
SetBusXY Bus=M1027019				X=1663359.5519426	  			Y=12292569.7110321
SetBusXY Bus=E206211				X=1674728.38497719	  			Y=12284207.4034403
SetBusXY Bus=L3179674				X=1692575.20995381	  			Y=12274043.3186949
SetBusXY Bus=L3236004				X=1683587.45135344	  			Y=12277404.631466
SetBusXY Bus=R42247					X=1687041.43612465	  			Y=12275413.3733521
SetBusXY Bus=M1026339				X=1665840.11002491	  			Y=12260530.4016903
SetBusXY Bus=L2766748				X=1664530.64749569	  			Y=12284925.428145
SetBusXY Bus=M1026939				X=1664916.26951205	  			Y=12286918.3983869
SetBusXY Bus=L2936271				X=1684406.7291782	  			Y=12273686.1393025
SetBusXY Bus=M1047490				X=1670303.60724507	  			Y=12280731.3821891
SetBusXY Bus=L3217053				X=1685017.11100277	  			Y=12275182.0271759
SetBusXY Bus=M3327098				X=1671532.50964621	  			Y=12293904.0690494
SetBusXY Bus=E192258				X=1693643.1682268	  			Y=12274381.6441992
SetBusXY Bus=M1209811				X=1693909.41641905	  			Y=12276925.7885856
SetBusXY Bus=L3122811				X=1673701.77992023	  			Y=12276507.8818972
SetBusXY Bus=M1027041				X=1665116.51885623	  			Y=12293013.7010485
SetBusXY Bus=M1089201				X=1677152.93025944	  			Y=12283190.4280794
SetBusXY Bus=L2820535				X=1675150.89966558	  			Y=12284683.2398568
SetBusXY Bus=M1026852				X=1666319.62055336	  			Y=12284211.4380003
SetBusXY Bus=M1166407				X=1687705.17244527	  			Y=12284306.9116644
SetBusXY Bus=L2748132				X=1670146.82874892	  			Y=12271940.8214129
SetBusXY Bus=M1069595				X=1674391.51764887	  			Y=12287659.1067395
SetBusXY Bus=M1069495				X=1675081.82062552	  			Y=12283466.1707996
SetBusXY Bus=M1026861				X=1667392.10900235	  			Y=12284337.3900005
SetBusXY Bus=M1026661				X=1664355.56397553	  			Y=12276838.5437855
SetBusXY Bus=M1069554				X=1674301.65140879	  			Y=12285967.450546
SetBusXY Bus=L2859403				X=1681580.12463157	  			Y=12279757.8080442
SetBusXY Bus=L2711224				X=1683114.568153	  			Y=12272389.0507893
SetBusXY Bus=M1069154				X=1673488.37012803	  			Y=12266442.2117438
SetBusXY Bus=N1137005				X=1670058.95316484	  			Y=12286042.21893
SetBusXY Bus=L2973167				X=1666159.20890521	  			Y=12278035.1901866
SetBusXY Bus=M1209758				X=1692909.61968212	  			Y=12273837.3595267
SetBusXY Bus=M1069390				X=1674158.59860866	  			Y=12274614.5509514
SetBusXY Bus=M1026764				X=1663854.20128706	  			Y=12279649.3295801
SetBusXY Bus=L2710504				X=1672846.49825543	  			Y=12292906.2302004
SetBusXY Bus=L2973148				X=1677305.03931559	  			Y=12283638.2888158
SetBusXY Bus=L2691953				X=1670769.8590215	  			Y=12264800.3915823
SetBusXY Bus=M1026364				X=1666951.89959394	  			Y=12261536.7602192
SetBusXY Bus=L3649302				X=1668009.60967493	  			Y=12285099.8931692
SetBusXY Bus=L2879071				X=1670261.61914903	  			Y=12275875.0580886
SetBusXY Bus=M1125944				X=1683929.87695376	  			Y=12277025.2681376
SetBusXY Bus=M1026773				X=1666331.74880937	  			Y=12280043.5163325
SetBusXY Bus=L2858163				X=1663378.61472662	  			Y=12279196.7994037
SetBusXY Bus=L2839332				X=1693083.88809828	  			Y=12276307.554729
SetBusXY Bus=L3048210				X=1667054.34874604	  			Y=12262471.5206681
SetBusXY Bus=M1209753				X=1692894.66928211	  			Y=12273440.4407423
SetBusXY Bus=L3066809				X=1673559.6405281	  			Y=12280532.2305729
SetBusXY Bus=L2841622				X=1670903.38862162	  			Y=12288268.8987401
SetBusXY Bus=N1142099				X=1681215.67074323	  			Y=12280970.6705093
SetBusXY Bus=L2991915				X=1667888.15917882	  			Y=12278376.7187629
SetBusXY Bus=L2973155				X=1670269.04929303	  			Y=12287698.2808836
SetBusXY Bus=N1139550				X=1667501.82855446	  			Y=12275299.094952
SetBusXY Bus=N1139250				X=1674436.68014491	  			Y=12272578.8512375
SetBusXY Bus=E183493				X=1682204.12975215	  			Y=12272442.7493494
!SetBusXY Bus=0000500000293471_LOAD	X=1669819.14900452	  			Y=12262614.7088921
SetBusXY Bus=L3141395				X=1673109.80961568	  			Y=12277712.0239783
SetBusXY Bus=L2973152				X=1669197.74049204	  			Y=12289153.2087569
SetBusXY Bus=L3085397				X=1668881.32858774	  			Y=12290075.4600218
SetBusXY Bus=L2955047				X=1680741.10818279	  			Y=12282264.0808145
SetBusXY Bus=L3160108				X=1660347.21837179	  			Y=12284346.8681445
SetBusXY Bus=P895105				X=1678212.29922043	  			Y=12269602.3371867
SetBusXY Bus=L3254212				X=1672092.78100673	  			Y=12266469.3518398
SetBusXY Bus=P827542				X=1668072.54881099	  			Y=12267878.7813451
SetBusXY Bus=L3010570				X=1666792.8519138	  			Y=12261651.3908753
SetBusXY Bus=L2841628				X=1678277.88437249	  			Y=12269110.7598423
SetBusXY Bus=N1136661				X=1671327.46798202	  			Y=12282681.0208469
SetBusXY Bus=L2933165				X=1675246.11118567	  			Y=12287130.9152511
SetBusXY Bus=M1069206				X=1674428.43899291	  			Y=12270052.7620192
SetBusXY Bus=L3104133				X=1670135.15924491	  			Y=12263682.8880932
SetBusXY Bus=L3235266				X=1674402.29832088	  			Y=12270813.7619559
SetBusXY Bus=M1108540				X=1681119.11983114	  			Y=12283645.5305438
SetBusXY Bus=M1009691				X=1662535.96102983	  			Y=12279677.6984761
SetBusXY Bus=M1108340				X=1679666.58811779	  			Y=12273112.781222
SetBusXY Bus=L2684420				X=1668900.35860376	  			Y=12292486.619576
SetBusXY Bus=L2935553				X=1668339.05914724	  			Y=12289885.9790616
SetBusXY Bus=N1139547				X=1679706.02440582	  			Y=12270138.2864992
SetBusXY Bus=L3254218				X=1672374.68820699	  			Y=12265166.1111346
SetBusXY Bus=M1069184				X=1675374.97953779	  			Y=12268112.9496653
SetBusXY Bus=M1108315				X=1681524.37807152	  			Y=12271788.5894768
SetBusXY Bus=L2851933				X=1665852.21780092	  			Y=12278449.914283
SetBusXY Bus=L2804261				X=1667811.58036274	  			Y=12262088.4299797
SetBusXY Bus=L2766727				X=1665771.48973684	  			Y=12260757.7993225
SetBusXY Bus=M3037455				X=1685008.93129076	  			Y=12275185.0090639
SetBusXY Bus=L3104126				X=1675281.4719537	  			Y=12269517.8203227
SetBusXY Bus=N1141476				X=1683309.34524118	  			Y=12273151.271334
SetBusXY Bus=M1026709				X=1665171.11444029	  			Y=12278260.2530988
SetBusXY Bus=L2766722				X=1670433.77812519	  			Y=12275861.0989206
SetBusXY Bus=L3195365				X=1669843.11854064	  			Y=12281289.1386056
SetBusXY Bus=M1026935				X=1664614.57043977	  			Y=12286680.3183866
SetBusXY Bus=M1047812				X=1670703.59393344	  			Y=12291378.110903
SetBusXY Bus=L2935557				X=1664467.84762363	  			Y=12283957.4982881
SetBusXY Bus=M1047612				X=1669965.62580475	  			Y=12283881.77144
SetBusXY Bus=M1047312				X=1670458.30087721	  			Y=12263309.3083169
SetBusXY Bus=L3048963				X=1683196.41032907	  			Y=12274599.2605834
SetBusXY Bus=M1125911				X=1683010.3577209	  			Y=12272718.9098616
SetBusXY Bus=M1108335				X=1680172.53013426	  			Y=12272694.1085816
SetBusXY Bus=L2916234				X=1669693.9913725	  			Y=12273931.0514308
SetBusXY Bus=M1089195				X=1676298.34081865	  			Y=12282743.058863
SetBusXY Bus=N1140829				X=1665187.2608723	  			Y=12278198.2888107
SetBusXY Bus=M3036170				X=1663793.342919	  			Y=12277091.9510177
SetBusXY Bus=L3141412				X=1662265.57997358	  			Y=12279700.4886201
SetBusXY Bus=L3123509				X=1692774.79574599	  			Y=12274449.1421832
SetBusXY Bus=L3008232				X=1665289.1939284	  			Y=12288155.627956
SetBusXY Bus=L3029500				X=1663555.04173478	  			Y=12279638.4383161
SetBusXY Bus=L2729423				X=1675517.83982592	  			Y=12285905.8712819
SetBusXY Bus=M1026823				X=1665362.89325646	  			Y=12283047.1704793
SetBusXY Bus=E182725				X=1664403.42163957	  			Y=12288334.4101642
SetBusXY Bus=M1026323				X=1666056.98093711	  			Y=12259397.4112252
SetBusXY Bus=N1134479				X=1674595.98996906	  			Y=12284047.1679202
SetBusXY Bus=M1008743				X=1661631.74854899	  			Y=12256801.2312548
SetBusXY Bus=M1125974				X=1683152.14895303	  			Y=12277930.7339945
SetBusXY Bus=M1089174				X=1676927.27342723	  			Y=12277505.5732901
SetBusXY Bus=L2685809				X=1670621.32167736	  			Y=12282377.8390226
SetBusXY Bus=M1166364				X=1689132.2434226	  			Y=12275200.3035279
SetBusXY Bus=L3029507				X=1666090.99821714	  			Y=12260675.3714184
SetBusXY Bus=M1209763				X=1692000.00048127	  			Y=12274330.1288071
SetBusXY Bus=M1026926				X=1663676.38163889	  			Y=12286297.4202103
SetBusXY Bus=M1026826				X=1665663.44954474	  			Y=12283170.4887514
SetBusXY Bus=M1026726				X=1665615.0266327	  			Y=12278511.919531
SetBusXY Bus=L2711234				X=1681587.91931957	  			Y=12271013.061028
SetBusXY Bus=N1134476				X=1674735.56116919	  			Y=12283782.7711199
SetBusXY Bus=L2730106				X=1681252.82146326	  			Y=12280907.3791173
SetBusXY Bus=L2710517				X=1667793.57844273	  			Y=12275161.3587599
SetBusXY Bus=M1166393				X=1688621.41897413	  			Y=12283454.2555356
SetBusXY Bus=M1209791				X=1692658.30960189	  			Y=12275897.8400406
SetBusXY Bus=L2897774				X=1672772.81940737	  			Y=12274685.2888715
SetBusXY Bus=N1147862				X=1663131.45389439	  			Y=12284408.4187365
SetBusXY Bus=E182745				X=1674300.88136079	  			Y=12278159.9625387
SetBusXY Bus=M1027092				X=1664932.51015206	  			Y=12294144.6435136
SetBusXY Bus=N1139539				X=1672692.64430329	  			Y=12265373.4137908
SetBusXY Bus=L3140238				X=1664062.78189525	  			Y=12294755.8936902
SetBusXY Bus=N1144665				X=1669973.12148476	  			Y=12282252.9970385
SetBusXY Bus=L3141399				X=1673647.20072018	  			Y=12270513.6808036
SetBusXY Bus=L3254230				X=1672640.55956724	  			Y=12285165.5807212
SetBusXY Bus=L3214071				X=1683294.64469716	  			Y=12277397.451178
SetBusXY Bus=L3122823				X=1666661.98061767	  			Y=12259812.5981696
SetBusXY Bus=L2673343				X=1667428.14151439	  			Y=12290612.5603103
SetBusXY Bus=M1069738				X=1673569.87233611	  			Y=12292813.2632883
SetBusXY Bus=M1069438				X=1674138.06945664	  			Y=12277723.8900903
SetBusXY Bus=L2915542				X=1679416.79765355	  			Y=12279562.265004
SetBusXY Bus=N1144668				X=1674373.72462486	  			Y=12273307.5337342
SetBusXY Bus=L2954357				X=1667608.82017056	  			Y=12285059.4615531
SetBusXY Bus=N1139264				X=1673488.15713603	  			Y=12278715.6258992
SetBusXY Bus=L2728247				X=1678903.34357307	  			Y=12279275.3197237
SetBusXY Bus=L2786273				X=1680133.60994222	  			Y=12266654.319008
SetBusXY Bus=M1108270				X=1678940.67861311	  			Y=12266453.4020158
SetBusXY Bus=M1047828				X=1671351.54017404	  			Y=12292942.2790965
SetBusXY Bus=M1047728				X=1670318.43066908	  			Y=12286203.3514742
SetBusXY Bus=P901936				X=1683203.11548108	  			Y=12277551.4443941
SetBusXY Bus=L2954350				X=1674465.15963294	  			Y=12270427.3985635
SetBusXY Bus=N1138604				X=1674265.52468876	  			Y=12273641.4519425
SetBusXY Bus=N1136361				X=1675551.59086595	  			Y=12286381.2079864
SetBusXY Bus=L2916598				X=1667485.39130644	  			Y=12285684.3514097
SetBusXY Bus=L3156034				X=1662937.80320621	  			Y=12279694.8893881
SetBusXY Bus=M1108286				X=1679283.72270943	  			Y=12270098.0187232
SetBusXY Bus=L3197643				X=1665925.52800899	  			Y=12260427.6781062
SetBusXY Bus=L3216339				X=1662493.66163779	  			Y=12256617.7099746
SetBusXY Bus=P829796				X=1680526.10914259	  			Y=12283212.2802394
SetBusXY Bus=P860847				X=1664475.41703164	  			Y=12285176.8488172
SetBusXY Bus=L3027671				X=1680204.84757429	  			Y=12280197.7921726
SetBusXY Bus=P862322				X=1679631.65333375	  			Y=12279326.3558838
SetBusXY Bus=L3197644				X=1671477.65191816	  			Y=12265059.2915505
SetBusXY Bus=M1047835				X=1668898.04026776	  			Y=12294195.0202176
SetBusXY Bus=P901909				X=1668289.85799519	  			Y=12267608.4944969
SetBusXY Bus=L2674051				X=1681885.21519185	  			Y=12272620.3560055
SetBusXY Bus=M1047335				X=1669670.73838048	  			Y=12264237.2202537
SetBusXY Bus=M1026859				X=1666791.34868179	  			Y=12284299.2316644
SetBusXY Bus=L2925506				X=1674162.85025666	  			Y=12277823.3819304
SetBusXY Bus=L3045895				X=1680562.70280662	  			Y=12272323.0969973
SetBusXY Bus=L3027122				X=1680843.69250288	  			Y=12282101.5146704
SetBusXY Bus=L2936211				X=1683404.97864927	  			Y=12277720.9286823
SetBusXY Bus=L2727795				X=1675431.38964984	  			Y=12268915.3683541
SetBusXY Bus=L2766738				X=1674181.85160068	  			Y=12284222.0097763
SetBusXY Bus=L2861157				X=1691680.49200097	  			Y=12281568.2318539
SetBusXY Bus=L3195318				X=1680280.53755836	  			Y=12259421.2294652
SetBusXY Bus=M1047430				X=1669204.28590004	  			Y=12274173.899175
SetBusXY Bus=L2992556				X=1692134.9718734	  			Y=12280489.4396609
SetBusXY Bus=M1009839				X=1659985.68902746	  			Y=12284079.5508962
SetBusXY Bus=L2710544				X=1671448.14843013	  			Y=12273172.9842301
!SetBusXY Bus=362-16483				X=1687058.66799667	  			Y=12275414.2785681
SetBusXY Bus=M1026990				X=1668187.08935509	  			Y=12290448.8595741
SetBusXY Bus=L3198356				X=1680570.44834263	  			Y=12273443.5496063
SetBusXY Bus=196-35541				X=1681420.47893542	  			Y=12271812.9115248
SetBusXY Bus=M1069535				X=1674259.08168075	  			Y=12285500.4082415
SetBusXY Bus=M1069335				X=1674512.89851299	  			Y=12273295.7905022
SetBusXY Bus=M1069135				X=1672616.09006322	  			Y=12265429.3119028
SetBusXY Bus=L2879066				X=1668457.69159535	  			Y=12289125.7000209
SetBusXY Bus=L3645809				X=1668875.09857174	  			Y=12283806.359984
SetBusXY Bus=L2783231				X=1675138.93115357	  			Y=12285645.6196337
SetBusXY Bus=L3048203				X=1673072.92103964	  			Y=12289959.4981657
SetBusXY Bus=L2729207				X=1669604.87470041	  			Y=12284625.7893607
SetBusXY Bus=M1069730				X=1673318.84897587	  			Y=12292718.8791603
SetBusXY Bus=M1186061				X=1691061.8403524	  			Y=12274351.8417032
SetBusXY Bus=M1069530				X=1674088.79867259	  			Y=12285266.8420333
SetBusXY Bus=M1010008				X=1661973.45734931	  			Y=12294184.3091776
SetBusXY Bus=M1069130				X=1673183.31643175	  			Y=12265164.1532466
SetBusXY Bus=L3010580				X=1664167.11111135	  			Y=12292903.6087604
SetBusXY Bus=M1069466				X=1673572.20705611	  			Y=12278722.0402352
SetBusXY Bus=P901946				X=1680794.95829484	  			Y=12282092.3068624
SetBusXY Bus=L2879063				X=1673462.83156801	  			Y=12278386.5000109
SetBusXY Bus=M1027056				X=1664886.04103202	  			Y=12293232.1939767
SetBusXY Bus=N1137988				X=1670308.29306907	  			Y=12286797.4639867
!SetBusXY Bus=0000500000247160_LOAD	X=1668677.95015546	  			Y=12267677.7785928
SetBusXY Bus=M1089144				X=1678471.26882067	  			Y=12269888.147875
SetBusXY Bus=L2804249				X=1679930.25583003	  			Y=12270197.5842913
SetBusXY Bus=M1026682				X=1664726.57146387	  			Y=12277607.4285222
SetBusXY Bus=L3178988				X=1673806.58836833	  			Y=12286446.1213944
SetBusXY Bus=L2821010				X=1666356.05037739	  			Y=12280400.2861248
SetBusXY Bus=P829977				X=1691218.52873654	  			Y=12274540.5608073
SetBusXY Bus=L2801950				X=1674219.15796871	  			Y=12270999.056804
SetBusXY Bus=M1089188				X=1677050.37870735	  			Y=12279840.1990843
SetBusXY Bus=L3160862				X=1683533.19983339	  			Y=12276438.0983451
SetBusXY Bus=L3254207				X=1673949.12097646	  			Y=12274513.4985353
SetBusXY Bus=L3214064				X=1669909.7113087	  			Y=12285932.9908979
SetBusXY Bus=L2673316				X=1678272.53909249	  			Y=12269589.0006107
SetBusXY Bus=M1027027				X=1666177.63271322	  			Y=12292807.1479603
SetBusXY Bus=L3085400				X=1673321.18779188	  			Y=12270112.3260512
SetBusXY Bus=L3197632				X=1670869.73178959	  			Y=12288748.3805966
SetBusXY Bus=L2973180				X=1668487.94465137	  			Y=12277459.8291621
SetBusXY Bus=L2785546				X=1665553.13607264	  			Y=12282373.6938706
SetBusXY Bus=L2878848				X=1669576.16993239	  			Y=12283750.6379999
SetBusXY Bus=L2879089				X=1666029.64423309	  			Y=12293551.669689
SetBusXY Bus=L3235253				X=1674836.69140929	  			Y=12268191.9819854
SetBusXY Bus=M1166373				X=1688526.65801404	  			Y=12275332.3380881
SetBusXY Bus=M1108353				X=1679285.25870943	  			Y=12273623.3599105
SetBusXY Bus=L3122813				X=1674108.81172861	  			Y=12264780.1983022
SetBusXY Bus=L2673313				X=1664911.34202404	  			Y=12291753.5297834
SetBusXY Bus=M1069408				X=1672850.93831944	  			Y=12274779.0094476
SetBusXY Bus=M1069208				X=1675278.3385137	  			Y=12270149.6406112
SetBusXY Bus=L2916619				X=1674347.48974483	  			Y=12287817.3802757
SetBusXY Bus=M1108490				X=1681135.67995915	  			Y=12281106.9608134
SetBusXY Bus=L3082988				X=1686580.58287622	  			Y=12272900.9688698
SetBusXY Bus=L2991912				X=1678450.26862865	  			Y=12270101.4716512
SetBusXY Bus=M1009820				X=1662267.39040558	  			Y=12283662.9958878
SetBusXY Bus=M1108520				X=1678950.56226112	  			Y=12283015.0987992
SetBusXY Bus=L2841624				X=1661137.79142853	  			Y=12284313.1908324
SetBusXY Bus=L2973149				X=1668991.60929184	  			Y=12291180.5485348
SetBusXY Bus=L2729408				X=1663502.78906273	  			Y=12286023.078322
SetBusXY Bus=L3197661				X=1668559.69428344	  			Y=12285273.6250093
SetBusXY Bus=L3214055				X=1666869.95092187	  			Y=12260448.5308422
SetBusXY Bus=L3197633				X=1670838.16801356	  			Y=12287366.9185793
SetBusXY Bus=M1069494				X=1674299.23476879	  			Y=12282281.2676305
SetBusXY Bus=N1139551				X=1666463.86528949	  			Y=12278010.8066986
SetBusXY Bus=M1125929				X=1683212.38472909	  			Y=12273390.7644543
SetBusXY Bus=L3029499				X=1669233.74842807	  			Y=12264762.0694062
SetBusXY Bus=L3104124				X=1664983.62823211	  			Y=12286874.0796668
SetBusXY Bus=N1139251				X=1674447.43624092	  			Y=12272579.5803255
SetBusXY Bus=L2804271				X=1674577.68084905	  			Y=12285404.5700334
SetBusXY Bus=L3197634				X=1663495.19917472	  			Y=12285885.2684019
SetBusXY Bus=M4113347				X=1674383.09627286	  			Y=12273210.8394621
SetBusXY Bus=N1141474				X=1663072.67629433	  			Y=12276380.254633
SetBusXY Bus=L2804277				X=1679127.37838928	  			Y=12283014.5171672
SetBusXY Bus=L2879753				X=1683340.56904921	  			Y=12271609.5123566
SetBusXY Bus=P903490				X=1683129.04341701	  			Y=12277764.7558823
SetBusXY Bus=L3046854				X=1669822.98260462	  			Y=12275992.4002967
SetBusXY Bus=M1027087				X=1664841.71821598	  			Y=12294068.6299455
SetBusXY Bus=M1047400				X=1668919.92929178	  			Y=12271577.9813486
SetBusXY Bus=M1047300				X=1669332.88801216	  			Y=12262215.3609239
SetBusXY Bus=M1009809				X=1662473.71821377	  			Y=12282575.4013908
SetBusXY Bus=L2688693				X=1679428.32789356	  			Y=12270111.8058592
SetBusXY Bus=M1108356				X=1681452.26799145	  			Y=12273720.0091266
SetBusXY Bus=M1089132				X=1675731.20865812	  			Y=12269164.9704023
SetBusXY Bus=L3066813				X=1672523.27879913	  			Y=12275125.8300559
SetBusXY Bus=L3048966				X=1688845.46198233	  			Y=12275885.3185686
SetBusXY Bus=L3178976				X=1663833.88922304	  			Y=12279948.8905404
SetBusXY Bus=M1069505				X=1674456.63995293	  			Y=12284059.4804962
SetBusXY Bus=M1069205				X=1675327.12187374	  			Y=12270040.9901151
SetBusXY Bus=P827573				X=1663091.55885435	  			Y=12283526.7956957
SetBusXY Bus=L3216348				X=1671313.50881401	  			Y=12272422.7813494
SetBusXY Bus=M1125903				X=1682037.86082399	  			Y=12272331.2152693
SetBusXY Bus=P827533				X=1672590.7481112	  			Y=12265455.5385909
SetBusXY Bus=L3139366				X=1691229.42000055	  			Y=12273921.8804868
SetBusXY Bus=L3232301				X=1674368.16225685	  			Y=12273205.4163581
SetBusXY Bus=M1149225				X=1686610.63932425	  			Y=12272676.1107576
SetBusXY Bus=L2691954				X=1668463.13108335	  			Y=12261521.4288912
SetBusXY Bus=L3215549				X=1670740.69959747	  			Y=12290560.5615903
SetBusXY Bus=M1026915				X=1663539.86195877	  			Y=12285876.8797939
SetBusXY Bus=L3178973				X=1670761.56871749	  			Y=12286867.6980988
SetBusXY Bus=M1069600				X=1674960.5257774	  			Y=12287859.8394117
SetBusXY Bus=M1069500				X=1672604.92027121	  			Y=12283769.5410399
SetBusXY Bus=L2710521				X=1673164.22907173	  			Y=12265260.1102387
SetBusXY Bus=P901931				X=1675620.43233802	  			Y=12285903.9625459
SetBusXY Bus=M1026343				X=1667367.19713033	  			Y=12260704.2932744
SetBusXY Bus=P901951				X=1691331.97974465	  			Y=12281760.6987981
SetBusXY Bus=L2804256				X=1664557.15680771	  			Y=12289003.6597008
SetBusXY Bus=L2729407				X=1670067.87015685	  			Y=12267015.9016003
SetBusXY Bus=M1026987				X=1668140.91105105	  			Y=12290267.460022
SetBusXY Bus=L3178978				X=1668441.02087533	  			Y=12274683.3391755
SetBusXY Bus=M1026487				X=1668090.915275	  			Y=12267899.0606411
SetBusXY Bus=M1026387				X=1667489.08999444	  			Y=12263025.6111646
SetBusXY Bus=L2860485				X=1664577.64090373	  			Y=12292312.4617519
SetBusXY Bus=M1026946				X=1664871.86887201	  			Y=12287436.3785473
SetBusXY Bus=L2973164				X=1667597.83060255	  			Y=12262647.3087003
SetBusXY Bus=M1047558				X=1671749.56897441	  			Y=12282953.5604952
SetBusXY Bus=M1026646				X=1667921.66036285	  			Y=12275065.2420238
SetBusXY Bus=M1047358				X=1671441.54158213	  			Y=12265116.1604146
SetBusXY Bus=N1142109				X=1667613.39130656	  			Y=12279729.1401402
SetBusXY Bus=M1047834				X=1668736.78074761	  			Y=12294111.8796096
SetBusXY Bus=L2764412				X=1664842.41863198	  			Y=12294274.3105857
SetBusXY Bus=M1108423				X=1680151.32104624	  			Y=12279794.2173882
SetBusXY Bus=M3763619				X=1668691.56500356	  			Y=12283575.4684637
SetBusXY Bus=M1209787				X=1692000.00048127	  			Y=12275591.1110803
SetBusXY Bus=M1108508				X=1678951.70094912	  			Y=12282375.0987986
SetBusXY Bus=M1069384				X=1674474.31009695	  			Y=12274550.6492553
SetBusXY Bus=E182723				X=1677018.77806732	  			Y=12277779.5096743
SetBusXY Bus=M1149236				X=1687296.89954889	  			Y=12275425.3582482
SetBusXY Bus=L2860480				X=1668162.21025107	  			Y=12295141.7286985
SetBusXY Bus=L2973161				X=1668264.59796317	  			Y=12280087.0609085
SetBusXY Bus=L2935549				X=1673877.42868839	  			Y=12276709.0610333
SetBusXY Bus=L2785524				X=1675646.82696204	  			Y=12269487.1126106
SetBusXY Bus=N1136659				X=1671721.97422239	  			Y=12282999.2882392
SetBusXY Bus=N1139259				X=1674203.4539047	  			Y=12277721.8420903
SetBusXY Bus=L2841619				X=1677511.39989178	  			Y=12279905.7309883
SetBusXY Bus=M1069558				X=1674083.08884859	  			Y=12286274.2696183
SetBusXY Bus=M3032977				X=1690139.94953554	  			Y=12275145.1140239
SetBusXY Bus=N1136995				X=1670007.59342079	  			Y=12283889.775024
SetBusXY Bus=N1136356				X=1675577.14171398	  			Y=12285840.5359859
SetBusXY Bus=L2954354				X=1669819.75905261	  			Y=12264362.7790379
SetBusXY Bus=L2879068				X=1669658.36846046	  			Y=12288873.0382607
SetBusXY Bus=L2767414				X=1680868.5716069	  			Y=12272156.5495411
SetBusXY Bus=L2730149				X=1681765.89051974	  			Y=12279249.3101237
SetBusXY Bus=L2954345				X=1669959.35073274	  			Y=12285536.3506416
SetBusXY Bus=N1136353				X=1675117.93505755	  			Y=12284672.1028328
SetBusXY Bus=P895082				X=1680410.88866248	  			Y=12283260.8465115
SetBusXY Bus=L3216351				X=1664756.5992399	  			Y=12277870.1336744
SetBusXY Bus=M1108266				X=1678995.60187716	  			Y=12264000.0004135
SetBusXY Bus=L2673308				X=1673143.28212771	  			Y=12279476.6995639
SetBusXY Bus=N1140523				X=1667948.45229887	  			Y=12280440.2262208
SetBusXY Bus=L2804252				X=1667522.43143448	  			Y=12263268.5899808
SetBusXY Bus=L2673303				X=1674031.51201654	  			Y=12281160.3808455
SetBusXY Bus=M1108328				X=1680988.14613502	  			Y=12272155.1732851
SetBusXY Bus=226-23745				X=1692128.18070539	  			Y=12278504.210859
SetBusXY Bus=L3104114				X=1661735.66816509	  			Y=12283708.9489119
SetBusXY Bus=N1230121				X=1681495.48079149	  			Y=12271796.2080368
SetBusXY Bus=M1026488				X=1668027.25114695	  			Y=12267901.6288331
SetBusXY Bus=M1047755				X=1670641.01934138	  			Y=12288174.530996
SetBusXY Bus=M1009807				X=1663025.94093429	  			Y=12282462.9006547
SetBusXY Bus=L2804255				X=1670629.73076537	  			Y=12286195.4912502
SetBusXY Bus=L3101788				X=1663985.30195918	  			Y=12295077.2207945
SetBusXY Bus=L2936270				X=1692720.81865794	  			Y=12275752.3992725
SetBusXY Bus=L2766741				X=1673829.86184035	  			Y=12274652.9919114
SetBusXY Bus=L3157708				X=1669663.69735647	  			Y=12282007.3681103
SetBusXY Bus=L3010564				X=1665334.45882444	  			Y=12292936.6880565
SetBusXY Bus=M1047750				X=1671578.56097425	  			Y=12287785.5584517
SetBusXY Bus=M1047550				X=1671591.56987026	  			Y=12282867.5608791
SetBusXY Bus=L3141396				X=1672815.54887941	  			Y=12279471.0880439
SetBusXY Bus=M1027110				X=1663090.59219835	  			Y=12295114.3674185
SetBusXY Bus=M1125990				X=1681804.92130378	  			Y=12278707.6305072
SetBusXY Bus=L2936275				X=1692308.56854556	  			Y=12274176.098727
SetBusXY Bus=M1089102				X=1675902.43374628	  			Y=12266895.6635202
SetBusXY Bus=L3141403				X=1665633.02445672	  			Y=12282778.968495
SetBusXY Bus=L2748133				X=1674496.10900897	  			Y=12271739.5603567
SetBusXY Bus=L3270814				X=1666508.30688953	  			Y=12287158.2478591
SetBusXY Bus=M1026830				X=1668562.63930744	  			Y=12283624.8621278
SetBusXY Bus=L2766746				X=1666196.35962524	  			Y=12293191.2094007
SetBusXY Bus=M1166366				X=1689137.26102261	  			Y=12275255.550376
SetBusXY Bus=M1026330				X=1666837.30989784	  			Y=12260148.7609859
SetBusXY Bus=M1209822				X=1691955.00592123	  			Y=12280203.1169726
SetBusXY Bus=M1069555				X=1674396.74824088	  			Y=12286059.0780661
SetBusXY Bus=M1069155				X=1673706.03156823	  			Y=12266690.101664
SetBusXY Bus=M1089205				X=1676964.86651527	  			Y=12283336.6921435
SetBusXY Bus=L3029183				X=1668273.70337118	  			Y=12279283.9704757
SetBusXY Bus=L3067478				X=1681762.31880774	  			Y=12278912.1396914
SetBusXY Bus=L2766499				X=1669554.78471637	  			Y=12284084.9412322
SetBusXY Bus=L2859391				X=1662332.48813364	  			Y=12281385.3126857
SetBusXY Bus=L2951995				X=1673335.24526389	  			Y=12273784.1442946
SetBusXY Bus=M1069543				X=1674387.09806487	  			Y=12285681.3818097
SetBusXY Bus=L3179608				X=1681987.45135195	  			Y=12283849.920944
SetBusXY Bus=M1069191				X=1674393.72948887	  			Y=12268162.9208654
SetBusXY Bus=M1186063				X=1691639.17974494	  			Y=12274638.3650954
SetBusXY Bus=M1026665				X=1666366.6016734	  			Y=12276972.9089696
SetBusXY Bus=L2691952				X=1663798.46291901	  			Y=12277096.9440417
SetBusXY Bus=M1069350				X=1674365.26228885	  			Y=12273394.8809343
SetBusXY Bus=M1069250				X=1675227.29006565	  			Y=12272224.5759092
SetBusXY Bus=L3010560				X=1672215.70196685	  			Y=12280209.9982526
SetBusXY Bus=L3160107				X=1677893.94171613	  			Y=12269397.9713625
SetBusXY Bus=M1142828				X=1684897.57333866	  			Y=12274659.0335114
SetBusXY Bus=L2973156				X=1673317.46043187	  			Y=12274385.0315912
SetBusXY Bus=L3160871				X=1687194.5200288	  			Y=12275470.8197522
SetBusXY Bus=L3728040				X=1669262.2197241	  			Y=12279902.0814523
SetBusXY Bus=L2973154				X=1670826.33057355	  			Y=12287978.0008198
SetBusXY Bus=M1166394				X=1688886.87663837	  			Y=12283551.1505117
SetBusXY Bus=P829961				X=1683321.48168919	  			Y=12273121.178022
SetBusXY Bus=L3160102				X=1663129.50829438	  			Y=12284971.938225
SetBusXY Bus=N1136672				X=1669739.64129254	  			Y=12283374.8177116
SetBusXY Bus=L3104119				X=1672616.63892722	  			Y=12280200.5897406
SetBusXY Bus=L2708293				X=1672122.91118276	  			Y=12287486.3456514
!SetBusXY Bus=362-14411				X=1674047.99432055	  			Y=12277378.646442
SetBusXY Bus=L2748128				X=1678081.57947631	  			Y=12276612.3094173
SetBusXY Bus=M1069311				X=1674411.58395289	  			Y=12272916.8654458
SetBusXY Bus=L3232933				X=1666147.9490012	  			Y=12276548.4568732
SetBusXY Bus=L3160109				X=1669732.03092453	  			Y=12281619.5014859
SetBusXY Bus=M4113345				X=1669846.14958064	  			Y=12281959.0516942
SetBusXY Bus=L3254215				X=1674907.83073735	  			Y=12271214.6210922
SetBusXY Bus=M1069187				X=1673479.55144002	  			Y=12268148.8019534
SetBusXY Bus=M1069619				X=1674784.87700924	  			Y=12288042.9674759
SetBusXY Bus=L3217052				X=1684775.18076254	  			Y=12275194.8394639
SetBusXY Bus=L2861219				X=1684644.84194642	  			Y=12274039.3005189
SetBusXY Bus=L2841629				X=1675529.52161793	  			Y=12267938.2880332
SetBusXY Bus=M1108433				X=1680151.05480624	  			Y=12279882.8097723
SetBusXY Bus=M1010014				X=1662294.35846961	  			Y=12294510.7562819
SetBusXY Bus=L2673320				X=1667906.89837883	  			Y=12278571.4098351
SetBusXY Bus=M1026876				X=1663073.92147833	  			Y=12284758.0205288
SetBusXY Bus=N1136670				X=1669666.49082847	  			Y=12282916.0124631
SetBusXY Bus=N1230123				X=1680766.00776681	  			Y=12279313.0193078
SetBusXY Bus=L2935552				X=1679769.45915788	  			Y=12272277.7583732
SetBusXY Bus=221-282819				X=1680874.47803891	  			Y=12279310.6968758
SetBusXY Bus=L2935554				X=1670295.66919706	  			Y=12285279.5683053
SetBusXY Bus=N1139546				X=1676764.26901108	  			Y=12268785.840546
SetBusXY Bus=P895087				X=1676960.16840327	  			Y=12283309.9493595
SetBusXY Bus=M1166368				X=1689003.73961448	  			Y=12275275.919784
SetBusXY Bus=M1108344				X=1679520.77870965	  			Y=12273290.1380222
SetBusXY Bus=L3048231				X=1668275.98893918	  			Y=12268196.0165454
SetBusXY Bus=M1108316				X=1681447.63541544	  			Y=12271808.5329008
SetBusXY Bus=M1027038				X=1664459.72935162	  			Y=12292966.3308085
SetBusXY Bus=L3160113				X=1674280.79867277	  			Y=12288864.4489487
SetBusXY Bus=L2804262				X=1666833.95936983	  			Y=12284485.0917606
SetBusXY Bus=N1139543				X=1675594.23432199	  			Y=12268914.9014101
SetBusXY Bus=193-103041				X=1668904.89287576	  			Y=12284707.6806888
SetBusXY Bus=L2766724				X=1667878.25914681	  			Y=12280454.9103808
SetBusXY Bus=M1047433				X=1668919.61389978	  			Y=12274519.6548233
SetBusXY Bus=L2767343				X=1685987.74831567	  			Y=12286903.8084348
SetBusXY Bus=L3235946				X=1681668.25826365	  			Y=12281849.4099661
SetBusXY Bus=L2804247				X=1661320.6000047	  			Y=12257105.8589671
SetBusXY Bus=193-46661				X=1669591.3660924	  			Y=12284597.0886887
SetBusXY Bus=L2766723				X=1664187.95155937	  			Y=12278339.5803309
SetBusXY Bus=M1026357				X=1668077.61965899	  			Y=12261226.4103949
SetBusXY Bus=L2691941				X=1666622.58119364	  			Y=12293144.9286967
SetBusXY Bus=L3066806				X=1679076.28078924	  			Y=12275088.3885198
SetBusXY Bus=M1047813				X=1668914.91988377	  			Y=12291387.031991
SetBusXY Bus=M1047613				X=1669966.86279675	  			Y=12283882.009008
SetBusXY Bus=M1047513				X=1669570.57070038	  			Y=12282032.0301263
SetBusXY Bus=L2879075				X=1668824.91847569	  			Y=12274227.208615
SetBusXY Bus=M1089093				X=1675930.74939431	  			Y=12266053.0917434
SetBusXY Bus=L2897777				X=1670054.27962883	  			Y=12282289.4391505
SetBusXY Bus=M1142800				X=1686401.39106806	  			Y=12272256.4509812
SetBusXY Bus=L3027116				X=1669497.05978831	  			Y=12262370.689436
SetBusXY Bus=221-311595				X=1674443.62696092	  			Y=12272591.6676215
SetBusXY Bus=L3251807				X=1662651.44774994	  			Y=12294426.0960579
SetBusXY Bus=L3048887				X=1681875.42165584	  			Y=12277965.1199145
SetBusXY Bus=M1026699				X=1668039.49818696	  			Y=12278121.9147947
SetBusXY Bus=L3011293				X=1692623.11267385	  			Y=12274654.8883594
SetBusXY Bus=M1166396				X=1688774.65852627	  			Y=12283600.2123998
SetBusXY Bus=M1089196				X=1677997.98830823	  			Y=12282799.751599
SetBusXY Bus=M1089096				X=1675915.99150629	  			Y=12266339.6192317
SetBusXY Bus=L2897778				X=1667363.98586633	  			Y=12262660.0308763
SetBusXY Bus=M1089155				X=1678680.82018087	  			Y=12274800.6486156
SetBusXY Bus=L3235268				X=1666941.20493793	  			Y=12293781.0784572
SetBusXY Bus=M1166400				X=1688940.24751842	  			Y=12283804.627376
SetBusXY Bus=M1047819				X=1668722.33005959	  			Y=12292261.4010158
SetBusXY Bus=M1047419				X=1670575.33998132	  			Y=12273409.6183423
SetBusXY Bus=M1047319				X=1668880.86164374	  			Y=12263661.5520292
SetBusXY Bus=L2879752				X=1680008.6614621	  			Y=12257374.1797353
SetBusXY Bus=M1069217				X=1674667.80923313	  			Y=12270634.7298917
SetBusXY Bus=M1142799				X=1686166.70255584	  			Y=12272059.916709
SetBusXY Bus=N1137985				X=1669879.28212467	  			Y=12286040.506802
SetBusXY Bus=L3082993				X=1661332.89619671	  			Y=12292865.1882804
SetBusXY Bus=M1026969				X=1668546.28807543	  			Y=12289410.7611412
SetBusXY Bus=M1026769				X=1667706.53434665	  			Y=12279688.8887481
SetBusXY Bus=L3029504				X=1670004.25108479	  			Y=12275924.2510486
SetBusXY Bus=M1026927				X=1663711.82842293	  			Y=12286326.9687543
SetBusXY Bus=M1009715				X=1662887.75827816	  			Y=12280263.6312767
SetBusXY Bus=M1069412				X=1672653.92071925	  			Y=12274970.9398157
SetBusXY Bus=M1069312				X=1674324.77332881	  			Y=12272919.3721978
SetBusXY Bus=L3235252				X=1672817.76481541	  			Y=12274156.192167
SetBusXY Bus=L2785537				X=1672254.22075088	  			Y=12284478.8699366
SetBusXY Bus=L2876798				X=1674023.65998453	  			Y=12278355.8906029
SetBusXY Bus=N1147863				X=1663237.10202248	  			Y=12285249.3480173
SetBusXY Bus=L3091052				X=1669875.85786867	  			Y=12272140.2597491
SetBusXY Bus=M1069419				X=1673756.98171228	  			Y=12275633.8200723
SetBusXY Bus=N1134472				X=1676973.06670728	  			Y=12283383.3742556
SetBusXY Bus=L2952013				X=1665885.60839295	  			Y=12283009.6715992
SetBusXY Bus=M1125989				X=1681808.23087178	  			Y=12278691.8895792
SetBusXY Bus=L2727019				X=1688605.89103811	  			Y=12274729.5666315
SetBusXY Bus=L3139598				X=1669417.16321224	  			Y=12266173.5018555
SetBusXY Bus=N1147866				X=1664979.18407211	  			Y=12278221.4353068
SetBusXY Bus=L3122820				X=1667666.90964261	  			Y=12274675.6509835
SetBusXY Bus=L3216349				X=1668791.46644366	  			Y=12277469.8725541
SetBusXY Bus=L2858175				X=1663085.28787834	  			Y=12295128.5764425
!SetBusXY Bus=362-14733				X=1672013.74459066	  			Y=12283176.9030874
SetBusXY Bus=L3122827				X=1666495.24064952	  			Y=12277209.9199138
SetBusXY Bus=L3216342				X=1673637.14094417	  			Y=12278490.587563
SetBusXY Bus=L2860499				X=1674304.25236879	  			Y=12286384.7059704
SetBusXY Bus=L2822872				X=1670240.48378901	  			Y=12281029.3088454
SetBusXY Bus=L3104145				X=1674706.07816117	  			Y=12286937.6086269
SetBusXY Bus=L3142079				X=1683425.79042529	  			Y=12271782.3307888
SetBusXY Bus=L3104155				X=1674600.83963307	  			Y=12278118.3717547
SetBusXY Bus=N1139260				X=1674259.07348875	  			Y=12278144.5984427
SetBusXY Bus=P827564				X=1674545.89588902	  			Y=12273316.1107582
SetBusXY Bus=P827554				X=1670391.90881315	  			Y=12288792.1545486
SetBusXY Bus=M3037452				X=1667364.19885833	  			Y=12262666.5394203
SetBusXY Bus=L3157710				X=1670660.4589574	  			Y=12289877.7461016
SetBusXY Bus=P827514				X=1663078.91859834	  			Y=12284777.3782249
SetBusXY Bus=N1140522				X=1668142.77063505	  			Y=12280738.5665731
SetBusXY Bus=L2983432				X=1669626.09607643	  			Y=12285173.3057772
!SetBusXY Bus=0000500000247162_LOAD	X=1668309.15860312	  			Y=12267744.6089289
SetBusXY Bus=N1140822				X=1665619.6264407	  			Y=12278214.7874988
SetBusXY Bus=N1138000				X=1663657.64243888	  			Y=12286300.8526583
SetBusXY Bus=L2917330				X=1684389.05084218	  			Y=12273101.218214
SetBusXY Bus=L3216367				X=1673511.27086405	  			Y=12278909.6206514
SetBusXY Bus=L3729298				X=1669980.52295676	  			Y=12280472.9123009
SetBusXY Bus=L3108449				X=1681267.90703128	  			Y=12282402.6034387
SetBusXY Bus=M1026328				X=1666671.36045768	  			Y=12259988.9309698
SetBusXY Bus=L2730108				X=1692377.15196962	  			Y=12277568.0209062
SetBusXY Bus=L2805035				X=1687522.1099171	  			Y=12274646.6103434
SetBusXY Bus=P827498				X=1678311.21352452	  			Y=12282928.3250391
SetBusXY Bus=L2897791				X=1673685.78094422	  			Y=12288009.2983559
SetBusXY Bus=L2691949				X=1672360.33991898	  			Y=12273461.0518143
SetBusXY Bus=L2748146				X=1673880.4187684	  			Y=12268381.5080016
SetBusXY Bus=L2917359				X=1684788.74671456	  			Y=12273513.1611264
SetBusXY Bus=M1047831				X=1671541.25051022	  			Y=12293404.4389689
SetBusXY Bus=L3251854				X=1675902.33953828	  			Y=12286616.3716346
SetBusXY Bus=M1027039				X=1664895.33076003	  			Y=12292976.6814005
SetBusXY Bus=N1136997				X=1670264.75668503	  			Y=12284216.9143523
SetBusXY Bus=M1047763				X=1670298.08174106	  			Y=12288479.5109643
SetBusXY Bus=L2710532				X=1665215.56013633	  			Y=12278312.9112748
SetBusXY Bus=L3047058				X=1663660.10413488	  			Y=12278329.1560109
SetBusXY Bus=L2767408				X=1685156.9115789	  			Y=12275131.1016079
SetBusXY Bus=L2691946				X=1676878.93243519	  			Y=12268204.0774734
SetBusXY Bus=193-48013				X=1675299.28136172	  			Y=12272222.4992372
SetBusXY Bus=L2913406				X=1669788.17889259	  			Y=12276294.963625
SetBusXY Bus=L2897807				X=1673609.14068814	  			Y=12277432.820138
SetBusXY Bus=M1026891				X=1663258.8886465	  			Y=12285227.3688813
SetBusXY Bus=M1069484				X=1673050.76167962	  			Y=12280000.0004284
SetBusXY Bus=M1069284				X=1674432.40801691	  			Y=12272635.7241976
SetBusXY Bus=M1026950				X=1664282.24147946	  			Y=12288006.4803079
SetBusXY Bus=M1125982				X=1682523.47848845	  			Y=12278161.7197227
SetBusXY Bus=L2748158				X=1670499.76878125	  			Y=12263273.7591328
SetBusXY Bus=L2822862				X=1678869.06824504	  			Y=12275043.4308238
SetBusXY Bus=M1069731				X=1672754.66183935	  			Y=12292748.3785523
SetBusXY Bus=M1047769				X=1670397.98318115	  			Y=12288817.2794126
SetBusXY Bus=M1047669				X=1670298.58145306	  			Y=12284547.2895206
SetBusXY Bus=L2822869				X=1668726.1434356	  			Y=12281507.6888778
SetBusXY Bus=M1069131				X=1673141.25870371	  			Y=12265180.1112626
SetBusXY Bus=M1069567				X=1674888.19041734	  			Y=12286519.2595705
SetBusXY Bus=M1069467				X=1673576.64712011	  			Y=12278772.2735793
SetBusXY Bus=L2879062				X=1677286.25096357	  			Y=12277347.3202339
SetBusXY Bus=M1027036				X=1664119.15923931	  			Y=12292955.1282485
SetBusXY Bus=L2954353				X=1670500.73953325	  			Y=12282482.7211987
SetBusXY Bus=L3122848				X=1668559.03892344	  			Y=12285496.5620975
SetBusXY Bus=L2710505				X=1671865.96091052	  			Y=12293311.3696568
SetBusXY Bus=M1186065				X=1691427.92854474	  			Y=12274759.3117835
SetBusXY Bus=M1026977				X=1664706.35360785	  			Y=12289606.3697174
SetBusXY Bus=M1026877				X=1666922.00698592	  			Y=12284865.4422249
SetBusXY Bus=M1026777				X=1666242.64852128	  			Y=12280091.5828925
SetBusXY Bus=M1069662				X=1674125.50702463	  			Y=12289931.1661337
SetBusXY Bus=M1069462				X=1673723.70580825	  			Y=12278537.6424111
SetBusXY Bus=M1026377				X=1667348.67911431	  			Y=12262175.4290198
SetBusXY Bus=N1136668				X=1669579.52865239	  			Y=12282832.1018071
SetBusXY Bus=N1136368				X=1673210.46471977	  			Y=12284410.6510565
SetBusXY Bus=M1089148				X=1677542.32878781	  			Y=12270485.0088036
SetBusXY Bus=L2860492				X=1672549.25972716	  			Y=12266013.1844154
SetBusXY Bus=M1108378				X=1680891.45186293	  			Y=12279281.7586357
SetBusXY Bus=M1108278				X=1680482.17544655	  			Y=12266717.868448
SetBusXY Bus=M1108459				X=1680568.65429463	  			Y=12280108.0037565
SetBusXY Bus=M1108259				X=1680069.86799016	  			Y=12259517.2888573
SetBusXY Bus=L2673315				X=1677718.71073997	  			Y=12270263.7510753
SetBusXY Bus=M1108387				X=1679232.79304538	  			Y=12279461.6959159
SetBusXY Bus=L2691965				X=1675528.82120193	  			Y=12285635.8998257
SetBusXY Bus=L3102286				X=1680128.16635822	  			Y=12279984.8902844
SetBusXY Bus=M1069169				X=1674785.92148924	  			Y=12267722.969505
SetBusXY Bus=L2991929				X=1674949.07745739	  			Y=12288032.4694279
SetBusXY Bus=L3254203				X=1668960.49197981	  			Y=12295553.1800909
SetBusXY Bus=P829986				X=1681974.81519194	  			Y=12272314.1390453
SetBusXY Bus=M1166370				X=1689139.46876661	  			Y=12275313.9019921
SetBusXY Bus=L3122810				X=1668632.02964351	  			Y=12292729.5820083
SetBusXY Bus=L2673312				X=1663803.61978301	  			Y=12289424.9292052
SetBusXY Bus=L2895449				X=1670155.48769293	  			Y=12285766.2918898
!SetBusXY Bus=_CANE_CREEK_DS_LSB		X=1693890.26352303	  			Y=12277577.7570982
SetBusXY Bus=L3235257				X=1665558.60832865	  			Y=12284208.5216483
SetBusXY Bus=L3048965				X=1686592.60873224	  			Y=12275382.0307601
SetBusXY Bus=N1138593				X=1666803.85786581	  			Y=12284353.7903845
SetBusXY Bus=L3122817				X=1663226.94803847	  			Y=12285259.5880173
SetBusXY Bus=P828360				X=1669953.66958074	  			Y=12283868.823984
SetBusXY Bus=221-306686				X=1674355.73908884	  			Y=12272896.5410938
SetBusXY Bus=M1108527				X=1679999.9984221	  			Y=12283160.5805274
SetBusXY Bus=P827527				X=1672012.31918266	  			Y=12283106.5788633
SetBusXY Bus=L2729409				X=1660862.01184427	  			Y=12284383.7280485
SetBusXY Bus=L3197660				X=1671626.5988623	  			Y=12290731.9587104
SetBusXY Bus=N1139537				X=1671515.83483019	  			Y=12264448.5410859
SetBusXY Bus=N1147859				X=1663113.77555837	  			Y=12283526.5089757
SetBusXY Bus=M1108524				X=1678867.56910904	  			Y=12283106.1119193
SetBusXY Bus=L3254237				X=1679418.22715755	  			Y=12279173.2596916
SetBusXY Bus=N1138597				X=1673856.91182437	  			Y=12275094.6676878
SetBusXY Bus=L3312692				X=1661279.24269266	  			Y=12292537.7663281
SetBusXY Bus=L3067447				X=1681282.23074329	  			Y=12280617.136557
SetBusXY Bus=P827574				X=1673847.36814437	  			Y=12278357.9959469
SetBusXY Bus=L3195321				X=1682823.03125673	  			Y=12282062.2340303
SetBusXY Bus=L2841626				X=1674657.26203312	  			Y=12270642.9096037
SetBusXY Bus=P827534				X=1673168.12027173	  			Y=12265169.9204146
SetBusXY Bus=L3027132				X=1664254.24941543	  			Y=12294927.9215943
SetBusXY Bus=P827504				X=1672540.14203115	  			Y=12280043.5081405
SetBusXY Bus=L3197637				X=1675069.0615855	  			Y=12268213.6416334
SetBusXY Bus=N1141475				X=1663036.1276863	  			Y=12276414.2719131
SetBusXY Bus=M1026778				X=1667267.88141824	  			Y=12280190.7306686
SetBusXY Bus=M1047406				X=1671400.97889409	  			Y=12272462.1398134
SetBusXY Bus=M1026378				X=1667354.38893832	  			Y=12262365.847964
SetBusXY Bus=L2804270				X=1674953.4315054	  			Y=12287092.199859
SetBusXY Bus=E182731				X=1666660.03911367	  			Y=12259978.3182338
SetBusXY Bus=L3008279				X=1672261.20852689	  			Y=12284174.9057763
SetBusXY Bus=L3197638				X=1664414.61600758	  			Y=12284352.2093285
SetBusXY Bus=N1141478				X=1684450.64239424	  			Y=12274219.303335
SetBusXY Bus=M1047401				X=1670317.46401308	  			Y=12272009.429413
SetBusXY Bus=P827548				X=1673222.96161578	  			Y=12284388.7784165
SetBusXY Bus=L2897765				X=1668492.15943538	  			Y=12291965.6780076
SetBusXY Bus=L2729412				X=1667628.53421857	  			Y=12260693.2258824
SetBusXY Bus=M1009834				X=1660445.54694788	  			Y=12283864.334768
SetBusXY Bus=L2916605				X=1679681.8784858	  			Y=12273072.050598
SetBusXY Bus=221-311583				X=1674435.49230491	  			Y=12272591.9502455
SetBusXY Bus=221-242079				X=1692572.33046581	  			Y=12274487.2308873
SetBusXY Bus=M1069428				X=1674009.03316852	  			Y=12277235.0242978
SetBusXY Bus=L3066810				X=1673918.31905643	  			Y=12277713.1708583
SetBusXY Bus=M3036167				X=1673326.61499188	  			Y=12274380.4522632
SetBusXY Bus=N1140518				X=1672529.88974314	  			Y=12283814.355376
SetBusXY Bus=L3066815				X=1669782.91143658	  			Y=12282802.008495
SetBusXY Bus=P1121283				X=1668738.73863561	  			Y=12283636.4538078
SetBusXY Bus=L2785534				X=1675592.28872199	  			Y=12285432.0910575
SetBusXY Bus=N1140818				X=1666193.41460124	  			Y=12278027.4569386
SetBusXY Bus=M1089160				X=1677709.31041996	  			Y=12275595.6289683
SetBusXY Bus=N1134475				X=1675239.68046566	  			Y=12283477.7460957
SetBusXY Bus=L2822860				X=1668040.32967496	  			Y=12294429.4097219
SetBusXY Bus=L2841634				X=1667855.96052279	  			Y=12277659.4886822
SetBusXY Bus=L3178972				X=1670040.14842882	  			Y=12284867.0519529
SetBusXY Bus=M1026312				X=1664935.63949607	  			Y=12258310.4106482
SetBusXY Bus=M1069201				X=1675715.25064211	  			Y=12269482.8200026
SetBusXY Bus=M1026858				X=1666903.8780899	  			Y=12284281.9219684
SetBusXY Bus=L2970258				X=1674352.58926484	  			Y=12272802.6566777
SetBusXY Bus=L2822865				X=1679501.83061363	  			Y=12272883.7083258
SetBusXY Bus=L3048890				X=1688350.54639787	  			Y=12283854.033328
SetBusXY Bus=M1026947				X=1664668.33043982	  			Y=12287843.1809797
SetBusXY Bus=M1026847				X=1664200.69011938	  			Y=12284146.3156963
SetBusXY Bus=M1026647				X=1667270.61345024	  			Y=12275597.1772563
SetBusXY Bus=M1026347				X=1667488.84013844	  			Y=12260775.1581705
SetBusXY Bus=L2785522				X=1663557.67955878	  			Y=12292571.0299441
SetBusXY Bus=M1209772				X=1693072.88214627	  			Y=12274424.7464072
SetBusXY Bus=L2860481				X=1669480.6389243	  			Y=12286631.2196346
SetBusXY Bus=L2973160				X=1669182.90887602	  			Y=12282460.4594387
SetBusXY Bus=P893610				X=1681266.12936728	  			Y=12271000.859044
SetBusXY Bus=L2785525				X=1674740.9064492	  			Y=12269044.5480022
SetBusXY Bus=N1139258				X=1674051.56193656	  			Y=12277719.6712103
SetBusXY Bus=L2991919				X=1667350.28884232	  			Y=12261158.4700429
SetBusXY Bus=M1108486				X=1681323.53480733	  			Y=12280596.193709
SetBusXY Bus=M1209775				X=1692047.92777732	  			Y=12274556.9734793
SetBusXY Bus=M1186078				X=1691079.03945641	  			Y=12282276.7702225
SetBusXY Bus=N1136027				X=1670342.5561091	  			Y=12288439.9599883
SetBusXY Bus=L2729434				X=1664658.18874381	  			Y=12290520.5600542
SetBusXY Bus=N1136355				X=1675345.01729776	  			Y=12285527.1469296
SetBusXY Bus=L3195315				X=1674241.57947273	  			Y=12268131.0785614
SetBusXY Bus=M1108507				X=1681282.43963929	  			Y=12282199.1223505
SetBusXY Bus=M4362181				X=1669200.14484404	  			Y=12276426.2281371
SetBusXY Bus=L2804258				X=1671424.72750211	  			Y=12275265.880488
SetBusXY Bus=M1108395				X=1679036.2915412	  			Y=12279524.557228
SetBusXY Bus=M1108295				X=1680836.50811888	  			Y=12270559.9205476
SetBusXY Bus=L3216350				X=1663676.83219889	  			Y=12276741.3170334
SetBusXY Bus=L2935566				X=1675895.26984227	  			Y=12285561.6311536
SetBusXY Bus=L2804253				X=1674007.17768051	  			Y=12268019.9172173
SetBusXY Bus=M1069582				X=1675139.09908957	  			Y=12286953.7919229
SetBusXY Bus=P827563				X=1673703.12750423	  			Y=12274222.907815
SetBusXY Bus=P827553				X=1672261.45838289	  			Y=12292775.2073523
SetBusXY Bus=M1026989				X=1668000.00045892	  			Y=12290334.470582
SetBusXY Bus=221-306687				X=1670220.06932499	  			Y=12266387.7718077
SetBusXY Bus=M1047824				X=1668886.44858775	  			Y=12292760.0603443
SetBusXY Bus=M1047724				X=1670043.96999682	  			Y=12286085.0508021
SetBusXY Bus=P827503				X=1672842.88967943	  			Y=12279803.2408762
SetBusXY Bus=M1047424				X=1672366.06203099	  			Y=12273673.9782785
SetBusXY Bus=M1089115				X=1676011.12110638	  			Y=12268510.4582737
SetBusXY Bus=M1026948				X=1664595.79027975	  			Y=12287986.2501639
SetBusXY Bus=M1026848				X=1664416.63123958	  			Y=12284147.5936483
SetBusXY Bus=M1026648				X=1667200.08442618	  			Y=12275753.2553365
SetBusXY Bus=L3101789				X=1663000.15251826	  			Y=12280793.6331972
SetBusXY Bus=M1142871				X=1684905.47042666	  			Y=12276397.9288731
SetBusXY Bus=N1140830				X=1664731.43341588	  			Y=12277883.8757544
SetBusXY Bus=L2804956				X=1681314.15906332	  			Y=12281246.1510856
SetBusXY Bus=N1136354				X=1675244.71035367	  			Y=12285098.3899372
SetBusXY Bus=L2989600				X=1688024.02966157	  			Y=12275130.7534479
SetBusXY Bus=M1047792				X=1670907.73857363	  			Y=12289993.1017497
SetBusXY Bus=M1047592				X=1668812.72058768	  			Y=12283524.2602717
SetBusXY Bus=M1047292				X=1668696.70138757	  			Y=12261694.4889874
SetBusXY Bus=X2804253A				X=1674012.1777					Y=12268019.9170
SetBusXY Bus=X3254213B				X=1664876.5985					Y=12292768.5100
SetBusXY Bus=X3216339B				X=1662498.6616					Y=12256617.7100
SetBusXY Bus=X2954355A				X=1666402.9402					Y=12277044.4620
SetBusXY Bus=X2861197C				X=1683054.9988					Y=12277521.1380
SetBusXY Bus=X2842379A				X=1682840.4217					Y=12273715.5200
SetBusXY Bus=X2841636B				X=1666316.5105					Y=12259640.7300
SetBusXY Bus=X3047289A				X=1678508.9590					Y=12270356.2310
SetBusXY Bus=X3047289B				X=1678508.9590					Y=12270356.2310
SetBusXY Bus=X3047289C				X=1678508.9590					Y=12270356.2310
SetBusXY Bus=X3085399C				X=1674641.0488					Y=12271981.9620
SetBusXY Bus=X3085391B				X=1673468.2166					Y=12274578.5140
SetBusXY Bus=X2897778A				X=1667368.9859					Y=12262660.0310
SetBusXY Bus=X3197647A				X=1667274.6878					Y=12280185.7290
SetBusXY Bus=X2936275B				X=1692313.5685					Y=12274176.0990
SetBusXY Bus=X2729408B				X=1663507.7891					Y=12286023.0780
SetBusXY Bus=X2673310A				X=1672262.1904					Y=12267838.2190
SetBusXY Bus=X3048212A				X=1667301.7009					Y=12285351.4820
SetBusXY Bus=X3104133A				X=1670140.1592					Y=12263682.8880
SetBusXY Bus=X2879087A				X=1665157.8954					Y=12283005.3380
SetBusXY Bus=X2710510C				X=1673951.1596					Y=12267047.7810
SetBusXY Bus=X3122810B				X=1668637.0296					Y=12292729.5820
SetBusXY Bus=X2954352C				X=1676071.5072					Y=12268170.4780
SetBusXY Bus=X2729411A				X=1671624.5701					Y=12265378.9110
SetBusXY Bus=X3178971A				X=1671353.2511					Y=12287627.4280
SetBusXY Bus=X3254234B				X=1662011.8193					Y=12283689.6810
SetBusXY Bus=X2860482A				X=1671749.1295					Y=12280088.3020
SetBusXY Bus=X2763811C				X=1673879.2830					Y=12273326.6500
SetBusXY Bus=X3251799A				X=1684080.3996					Y=12277146.9680
SetBusXY Bus=X2898526C				X=1681406.6291					Y=12271531.6840
SetBusXY Bus=X2897780B				X=1670959.6296					Y=12263788.5200
SetBusXY Bus=X3027124C				X=1687752.3490					Y=12282739.9700
SetBusXY Bus=X2954361B				X=1673501.6400					Y=12288562.7210
SetBusXY Bus=X2745811C				X=1688332.9283					Y=12283187.0200
SetBusXY Bus=X2841633A				X=1667697.4113					Y=12279664.6490
SetBusXY Bus=X2917359A				X=1684793.7467					Y=12273513.1610
SetBusXY Bus=X2748158A				X=1670504.7688					Y=12263273.7590
SetBusXY Bus=X2955047A				X=1680746.1082					Y=12282264.0810
SetBusXY Bus=X3122837C				X=1662529.1605					Y=12283227.5300
SetBusXY Bus=X2804269B				X=1674083.0303					Y=12289268.3510
SetBusXY Bus=X3157708C				X=1669668.6974					Y=12282007.3680
SetBusXY Bus=X3179682C				X=1681677.9482					Y=12271868.3390
SetBusXY Bus=X2822877B				X=1673779.5290					Y=12274330.1080
SetBusXY Bus=X3141393C				X=1675933.5580					Y=12282735.3990
SetBusXY Bus=X2897801A				X=1674302.3219					Y=12274578.3710
SetBusXY Bus=X3217056A				X=1693143.8687					Y=12275135.0500
SetBusXY Bus=X2936270A				X=1692725.8187					Y=12275752.3990
SetBusXY Bus=X3235249A				X=1666889.6719					Y=12286248.5180
SetBusXY Bus=X3217052C				X=1684780.1808					Y=12275194.8390
SetBusXY Bus=X2916598A				X=1667490.3913					Y=12285684.3510
SetBusXY Bus=X3048206A				X=1674127.9511					Y=12267129.3120
SetBusXY Bus=X3141402C				X=1663674.5045					Y=12277430.9400
SetBusXY Bus=X3235256A				X=1672852.3789					Y=12265706.5620
SetBusXY Bus=X3178973A				X=1670766.5687					Y=12286867.6980
SetBusXY Bus=X3197654A				X=1672760.5875					Y=12284118.6100
SetBusXY Bus=X3066809C				X=1673564.6405					Y=12280532.2310
SetBusXY Bus=X2766742B				X=1662565.9098					Y=12283624.4200
SetBusXY Bus=X2991908A				X=1670446.7285					Y=12286783.2510
SetBusXY Bus=X3065750B				X=1673585.9889					Y=12292173.0910
SetBusXY Bus=X3085401A				X=1670840.0919					Y=12282505.0360
SetBusXY Bus=X2729413A				X=1666591.5364					Y=12285087.2770
SetBusXY Bus=X3254915B				X=1682933.6507					Y=12275160.1380
SetBusXY Bus=X2748131B				X=1668850.0503					Y=12289370.9480
SetBusXY Bus=X3066810C				X=1673923.3191					Y=12277713.1710
SetBusXY Bus=X2973146B				X=1659693.0122					Y=12283623.7890
SetBusXY Bus=X2973180B				X=1668492.9447					Y=12277459.8290
SetBusXY Bus=X2973167B				X=1666164.2089					Y=12278035.1900
SetBusXY Bus=X2841621C				X=1669905.9704					Y=12286402.7900
SetBusXY Bus=X3123509C				X=1692779.7957					Y=12274449.1420
SetBusXY Bus=X2841627A				X=1670746.1338					Y=12272190.3660
SetBusXY Bus=X3235250B				X=1671159.1007					Y=12275606.7500
SetBusXY Bus=X3728037A				X=1669636.9656					Y=12279948.5180
SetBusXY Bus=X3142078B				X=1680087.4304					Y=12257810.0390
SetBusXY Bus=X2879066B				X=1668462.6916					Y=12289125.7000
SetBusXY Bus=X3235254C				X=1667683.8290					Y=12283986.2480
SetBusXY Bus=X2917330A				X=1684394.0508					Y=12273101.2180
SetBusXY Bus=X2914323B				X=1663162.7625					Y=12281256.1250
SetBusXY Bus=X3197640C				X=1670106.8915					Y=12281891.3280
SetBusXY Bus=X3179673C				X=1687081.1211					Y=12275926.9010
SetBusXY Bus=X3048228C				X=1678885.8893					Y=12274434.7200
SetBusXY Bus=X3104126C				X=1675286.4720					Y=12269517.8200
SetBusXY Bus=X2990098A				X=1680679.6915					Y=12280145.9650
SetBusXY Bus=X2879067A				X=1671250.3432					Y=12287707.8610
SetBusXY Bus=X3176656A				X=1669085.5744					Y=12285948.6790
SetBusXY Bus=X2710532C				X=1665220.5601					Y=12278312.9110
SetBusXY Bus=X3160115B				X=1674323.4081					Y=12285859.4190
SetBusXY Bus=X3103822C				X=1669348.5991					Y=12283037.0980
SetBusXY Bus=X2805034A				X=1687351.6496					Y=12275199.6480
SetBusXY Bus=X3157167A				X=1678315.3575					Y=12283510.5590
SetBusXY Bus=X2916620A				X=1673638.2293					Y=12284690.9810
SetBusXY Bus=X2916620B				X=1673638.2293					Y=12284690.9810
SetBusXY Bus=X2916620C				X=1673638.2293					Y=12284690.9810
SetBusXY Bus=X3027132A				X=1664259.2494					Y=12294927.9220
SetBusXY Bus=X2822862C				X=1678874.0682					Y=12275043.4310
SetBusXY Bus=X2937757C				X=1692235.4701					Y=12281776.1280
SetBusXY Bus=X2860483B				X=1668226.4425					Y=12289426.6990
SetBusXY Bus=X3048210A				X=1667059.3487					Y=12262471.5210
SetBusXY Bus=X3312692A				X=1661284.2427					Y=12292537.7660
SetBusXY Bus=X3251854A				X=1675907.3395					Y=12286616.3720
SetBusXY Bus=X3085398B				X=1663365.6087					Y=12285489.5210
SetBusXY Bus=X3254207A				X=1673954.1210					Y=12274513.4990
SetBusXY Bus=X2729424A				X=1675435.4517					Y=12286508.4910
SetBusXY Bus=X3066816A				X=1664604.9559					Y=12277333.7380
SetBusXY Bus=X2785518C				X=1674324.8295					Y=12266165.6210
SetBusXY Bus=X3029503C				X=1675665.0898					Y=12269301.8010
SetBusXY Bus=X2748140A				X=1662516.8602					Y=12279773.1310
SetBusXY Bus=X2891575C				X=1686098.8265					Y=12286266.9170
SetBusXY Bus=X2842329C				X=1683572.4588					Y=12277930.5090
SetBusXY Bus=X3254212B				X=1672097.7810					Y=12266469.3520
SetBusXY Bus=X3198348A				X=1685877.5360					Y=12275830.0800
SetBusXY Bus=X3178979C				X=1671791.5190					Y=12282929.9590
SetBusXY Bus=X2879054A				X=1678104.5281					Y=12270924.9190
SetBusXY Bus=X3085388B				X=1663619.6181					Y=12256335.7210
SetBusXY Bus=X2991914C				X=1669058.9791					Y=12281719.0020
SetBusXY Bus=X2785534B				X=1675597.2887					Y=12285432.0910
SetBusXY Bus=X3122835B				X=1674365.3880					Y=12287325.3110
SetBusXY Bus=X3085395A				X=1673891.0426					Y=12266705.6620
SetBusXY Bus=X2879064A				X=1675051.0584					Y=12267632.9390
SetBusXY Bus=X3066814B				X=1674645.4070					Y=12283872.6780
SetBusXY Bus=X2821087A				X=1680898.0452					Y=12280180.7980
SetBusXY Bus=X2860479B				X=1660690.3391					Y=12283874.2880
SetBusXY Bus=X3728042A				X=1669867.7261					Y=12279663.1450
SetBusXY Bus=X2935557A				X=1664472.8476					Y=12283957.4980
SetBusXY Bus=X2822864C				X=1679090.9719					Y=12272763.3880
SetBusXY Bus=X3235247A				X=1663600.3914					Y=12289860.7190
SetBusXY Bus=X3251807A				X=1662656.4477					Y=12294426.0960
SetBusXY Bus=X2804282C				X=1675004.7491					Y=12278102.9910
SetBusXY Bus=X2935560C				X=1665685.0302					Y=12278080.4800
SetBusXY Bus=X3104145B				X=1674711.0782					Y=12286937.6090
SetBusXY Bus=X3086078A				X=1692800.4601					Y=12275568.1280
SetBusXY Bus=X2860477A				X=1666594.9852					Y=12287350.2360
SetBusXY Bus=X3645811C				X=1668925.7895					Y=12284702.2210
SetBusXY Bus=X3102793B				X=1675091.0231					Y=12288002.4950
SetBusXY Bus=X2991910B				X=1672302.3885					Y=12275295.6910
SetBusXY Bus=X2710511A				X=1670584.8087					Y=12284555.3750
SetBusXY Bus=X2860486C				X=1673876.7189					Y=12270757.1720
SetBusXY Bus=X2935551C				X=1677023.7535					Y=12277674.3940
SetBusXY Bus=X2729409B				X=1660867.0118					Y=12284383.7280
SetBusXY Bus=X2973833B				X=1688667.1414					Y=12275322.6310
SetBusXY Bus=X2897769C				X=1673498.6581					Y=12277690.0280
SetBusXY Bus=X3216368C				X=1665616.3812					Y=12278364.4390
SetBusXY Bus=X2860490A				X=1672223.1719					Y=12264992.4200
SetBusXY Bus=X2861158C				X=1686801.4830					Y=12284325.7740
SetBusXY Bus=X3141399C				X=1673652.2007					Y=12270513.6810
SetBusXY Bus=X3122816B				X=1663982.9292					Y=12286492.8690
SetBusXY Bus=X2992556C				X=1692139.9719					Y=12280489.4400
SetBusXY Bus=X2897779C				X=1667877.7295					Y=12261777.6010
SetBusXY Bus=X2970811A				X=1663797.7900					Y=12295744.7500
SetBusXY Bus=X2991933C				X=1662794.4707					Y=12283162.3210
SetBusXY Bus=X2729428A				X=1667055.1913					Y=12275943.0600
SetBusXY Bus=X3254216A				X=1670424.5118					Y=12272050.4590
SetBusXY Bus=X2897807B				X=1673614.1407					Y=12277432.8200
SetBusXY Bus=X2898522A				X=1687550.0516					Y=12275309.9780
SetBusXY Bus=X3048230C				X=1669214.0414					Y=12263342.6210
SetBusXY Bus=X3195327A				X=1663589.4469					Y=12295145.8410
SetBusXY Bus=X3047058A				X=1663665.1041					Y=12278329.1560
SetBusXY Bus=X2673313B				X=1664916.3420					Y=12291753.5300
SetBusXY Bus=X3649302A				X=1668014.6097					Y=12285099.8930
SetBusXY Bus=X3729297A				X=1670183.8840					Y=12280526.0090
SetBusXY Bus=X2858163A				X=1663383.6147					Y=12279196.7990
SetBusXY Bus=X3214112B				X=1668973.3604					Y=12276820.4680
SetBusXY Bus=X2685805A				X=1663426.5244					Y=12284365.7220
SetBusXY Bus=X2991912A				X=1678455.2686					Y=12270101.4720
SetBusXY Bus=X3140238A				X=1664067.7819					Y=12294755.8940
SetBusXY Bus=X3066830B				X=1671233.1113					Y=12290914.0380
SetBusXY Bus=X3160878C				X=1681033.9095					Y=12272838.7380
SetBusXY Bus=X2916609C				X=1675984.1518					Y=12269249.1510
SetBusXY Bus=X2876814A				X=1663146.6980					Y=12283965.1950
SetBusXY Bus=X3197646B				X=1665985.9592					Y=12284206.5720
SetBusXY Bus=X2973151A				X=1673732.5397					Y=12268104.8810
SetBusXY Bus=X3197627C				X=1677749.8801					Y=12276407.3010
SetBusXY Bus=X2764412A				X=1664847.4186					Y=12294274.3110
SetBusXY Bus=X2766716C				X=1672243.2013					Y=12279690.2690
SetBusXY Bus=X2991917B				X=1666127.9593					Y=12259270.2390
SetBusXY Bus=X3254229B				X=1673988.2693					Y=12286352.4790
SetBusXY Bus=X2935556B				X=1664514.9791					Y=12286399.0420
SetBusXY Bus=X3197660B				X=1671631.5989					Y=12290731.9590
SetBusXY Bus=X2989565A				X=1682060.5801					Y=12272283.4070
SetBusXY Bus=X3645809C				X=1668880.0986					Y=12283806.3600
SetBusXY Bus=X3086075B				X=1691855.8815					Y=12273420.1820
SetBusXY Bus=X3122824A				X=1667143.0505					Y=12261699.6990
SetBusXY Bus=X3216338B				X=1659691.9718					Y=12283815.9810
SetBusXY Bus=X2729405B				X=1679927.1744					Y=12266170.1060
SetBusXY Bus=X2823545A				X=1682884.9698					Y=12282841.1790
SetBusXY Bus=X2916610B				X=1665622.5702					Y=12278727.8110
SetBusXY Bus=X3177665A				X=1671680.5829					Y=12280408.9780
SetBusXY Bus=X2803199A				X=1679636.8090					Y=12279453.9180
SetBusXY Bus=X2803199B				X=1679636.8090					Y=12279453.9180
SetBusXY Bus=X2803199C				X=1679636.8090					Y=12279453.9180
SetBusXY Bus=X2691952A				X=1663803.4629					Y=12277096.9440
SetBusXY Bus=X2748144A				X=1675268.3512					Y=12285129.8310
SetBusXY Bus=X3029504B				X=1670009.2511					Y=12275924.2510
SetBusXY Bus=X3197635B				X=1671639.0618					Y=12275365.9290
SetBusXY Bus=X2724120C				X=1674492.9907					Y=12266092.4990
SetBusXY Bus=X3235244A				X=1674871.8789					Y=12274704.2620
SetBusXY Bus=X2804254A				X=1671694.9312					Y=12288039.9810
SetBusXY Bus=X2820531B				X=1669507.3191					Y=12281883.2590
SetBusXY Bus=X3254214B				X=1669031.7120					Y=12276552.8480
SetBusXY Bus=X2691966B				X=1674690.1599					Y=12286696.0020
SetBusXY Bus=X3122822A				X=1664290.6616					Y=12278499.6400
SetBusXY Bus=X3197639A				X=1667476.7311					Y=12275225.3300
SetBusXY Bus=X3120503A				X=1662409.3402					Y=12294317.9170
SetBusXY Bus=X3216349B				X=1668796.4664					Y=12277469.8730
SetBusXY Bus=X3027670B				X=1680897.2137					Y=12279854.3510
SetBusXY Bus=X3085392C				X=1677615.7811					Y=12276913.4390
SetBusXY Bus=X3010556A				X=1674605.9994					Y=12267568.9390
SetBusXY Bus=X3232902A				X=1681472.9884					Y=12280220.6640
SetBusXY Bus=X3101782A				X=1683375.7852					Y=12282182.8820
SetBusXY Bus=X2766715B				X=1661103.2486					Y=12283944.9320
SetBusXY Bus=X2970804C				X=1685415.2205					Y=12287738.8270
SetBusXY Bus=X3178975B				X=1667938.0718					Y=12288464.6380
SetBusXY Bus=X2841648A				X=1671575.8195					Y=12272898.4700
SetBusXY Bus=X3029497C				X=1677914.4819					Y=12277195.8090
SetBusXY Bus=X3029520B				X=1669065.5122					Y=12275937.8420
SetBusXY Bus=X2766744B				X=1664639.9194					Y=12292966.5400
SetBusXY Bus=X3029518B				X=1673882.4328					Y=12277292.2090
SetBusXY Bus=X2936214A				X=1680947.3283					Y=12281116.7090
SetBusXY Bus=X2954346B				X=1671338.4891					Y=12293006.7500
SetBusXY Bus=X2879061B				X=1672850.5111					Y=12275161.2320
SetBusXY Bus=X3141394B				X=1679992.9808					Y=12283156.5500
SetBusXY Bus=X3142098B				X=1683373.8110					Y=12272369.1110
SetBusXY Bus=X3645812C				X=1668774.4627					Y=12285267.8500
SetBusXY Bus=X2916627A				X=1672502.5191					Y=12267923.0300
SetBusXY Bus=X3066815C				X=1669787.9114					Y=12282802.0080
SetBusXY Bus=X3179678B				X=1680269.3420					Y=12270391.3910
SetBusXY Bus=X3254237A				X=1679423.2272					Y=12279173.2600
SetBusXY Bus=X2710512B				X=1671155.2709					Y=12292514.5010
SetBusXY Bus=X3104125B				X=1677608.3510					Y=12269196.2110
SetBusXY Bus=X3010559A				X=1675053.3399					Y=12274323.4200
SetBusXY Bus=X2897790C				X=1675748.3328					Y=12285735.7400
SetBusXY Bus=X2711225C				X=1685499.5612					Y=12275693.1590
SetBusXY Bus=X2766729A				X=1671019.5090					Y=12263207.0800
SetBusXY Bus=X3235275B				X=1667717.5022					Y=12260947.0140
SetBusXY Bus=X3728038A				X=1669624.0960					Y=12279615.9920
SetBusXY Bus=X3048222C				X=1662049.7482					Y=12283349.4800
SetBusXY Bus=X2841630C				X=1675982.0219					Y=12268144.8000
SetBusXY Bus=X2991907A				X=1674650.6007					Y=12268033.6180
SetBusXY Bus=X2973144C				X=1675043.6201					Y=12266095.4120
SetBusXY Bus=X3178976A				X=1663838.8892					Y=12279948.8910
SetBusXY Bus=X3159448A				X=1674415.7975					Y=12272924.9920
SetBusXY Bus=X3231255C				X=1675940.9718					Y=12283419.4560
SetBusXY Bus=X3197626C				X=1678772.6103					Y=12275665.1220
SetBusXY Bus=X2802480B				X=1680503.7438					Y=12279933.5390
SetBusXY Bus=X2823544A				X=1682620.5484					Y=12282274.2390
SetBusXY Bus=X2841624B				X=1661142.7914					Y=12284313.1910
SetBusXY Bus=X3101194C				X=1673238.3327					Y=12273315.2420
SetBusXY Bus=X2841619C				X=1677516.3999					Y=12279905.7310
SetBusXY Bus=X2861218C				X=1682661.6681					Y=12272704.4100
SetBusXY Bus=X2710513B				X=1671646.8114					Y=12292806.5090
SetBusXY Bus=X2879062C				X=1677291.2510					Y=12277347.3200
SetBusXY Bus=X2879767B				X=1682764.1910					Y=12273046.0490
SetBusXY Bus=X2766725C				X=1667915.4373					Y=12280654.8650
SetBusXY Bus=X3141396C				X=1672820.5489					Y=12279471.0880
SetBusXY Bus=X2879752B				X=1680013.6615					Y=12257374.1800
SetBusXY Bus=X2991940C				X=1679162.0375					Y=12274546.0540
SetBusXY Bus=X2673321A				X=1669797.8893					Y=12264550.2820
SetBusXY Bus=X2673326B				X=1659850.8311					Y=12284240.2000
SetBusXY Bus=X2925506C				X=1674167.8503					Y=12277823.3820
SetBusXY Bus=X2730106C				X=1681257.8215					Y=12280907.3790
SetBusXY Bus=X2820556A				X=1670882.7272					Y=12273126.4700
SetBusXY Bus=X3235248C				X=1664741.5002					Y=12293100.7210
SetBusXY Bus=X2822871B				X=1665338.1604					Y=12284492.3420
SetBusXY Bus=X2955076A				X=1686430.7746					Y=12276011.9220
SetBusXY Bus=X2955005B				X=1681618.5480					Y=12277926.1590
SetBusXY Bus=X3254208C				X=1674494.8995					Y=12280689.9310
SetBusXY Bus=X3178978A				X=1668446.0209					Y=12274683.3390
SetBusXY Bus=X3235253A				X=1674841.6914					Y=12268191.9820
SetBusXY Bus=X3235241C				X=1666459.9811					Y=12293488.2510
SetBusXY Bus=X3197636B				X=1672366.2001					Y=12273970.2090
SetBusXY Bus=X3066811B				X=1669595.0922					Y=12289720.8690
SetBusXY Bus=X3632979A				X=1664797.2713					Y=12289137.2260
SetBusXY Bus=X3086074C				X=1684853.4582					Y=12275424.1090
SetBusXY Bus=X2674051A				X=1681890.2152					Y=12272620.3560
SetBusXY Bus=X3178981B				X=1672335.5292					Y=12265673.7610
SetBusXY Bus=X3046854B				X=1669827.9826					Y=12275992.4000
SetBusXY Bus=X2860506B				X=1663907.0917					Y=12292287.3000
SetBusXY Bus=X3048966C				X=1688850.4620					Y=12275885.3190
SetBusXY Bus=X2822872B				X=1670245.4838					Y=12281029.3090
SetBusXY Bus=X3214071C				X=1683299.6447					Y=12277397.4510
SetBusXY Bus=X2786273B				X=1680138.6099					Y=12266654.3190
SetBusXY Bus=X3104853C				X=1685293.3686					Y=12275209.3110
SetBusXY Bus=X2973158C				X=1676391.4581					Y=12268986.3890
SetBusXY Bus=X3216123A				X=1670059.3206					Y=12283903.6730
SetBusXY Bus=X2860485B				X=1664582.6409					Y=12292312.4620
SetBusXY Bus=X3235946A				X=1681673.2583					Y=12281849.4100
SetBusXY Bus=X2973148A				X=1677310.0393					Y=12283638.2890
SetBusXY Bus=X3066829C				X=1667378.3698					Y=12293321.4580
SetBusXY Bus=X3085393C				X=1679179.4005					Y=12276906.3690
SetBusXY Bus=X2673322B				X=1662471.1816					Y=12281293.8200
SetBusXY Bus=X3263051C				X=1675215.7545					Y=12269045.1170
SetBusXY Bus=X2860500B				X=1671024.7887					Y=12290279.0310
SetBusXY Bus=X3048211A				X=1671225.8983					Y=12263724.9340
SetBusXY Bus=X3728041A				X=1669161.4774					Y=12279968.6820
SetBusXY Bus=X3048199B				X=1669220.2919					Y=12294857.1590
SetBusXY Bus=X3104136B				X=1669930.1000					Y=12281374.5320
SetBusXY Bus=X2916599A				X=1667301.5084					Y=12286221.1810
SetBusXY Bus=X3104134C				X=1672084.8786					Y=12264837.2310
SetBusXY Bus=X2954344C				X=1673903.1381					Y=12280676.9380
SetBusXY Bus=X3142099B				X=1692611.5198					Y=12272774.8080
SetBusXY Bus=X2710515C				X=1665727.9931					Y=12292820.7020
SetBusXY Bus=X3011298C				X=1681084.8883					Y=12270659.5390
SetBusXY Bus=X3066812A				X=1670696.3100					Y=12288187.4780
SetBusXY Bus=X3141403A				X=1665638.0245					Y=12282778.9680
SetBusXY Bus=X3120484C				X=1664788.4731					Y=12285132.6980
SetBusXY Bus=X2860504A				X=1664985.3514					Y=12278329.3200
SetBusXY Bus=X2766750C				X=1668548.2611					Y=12261808.2880
SetBusXY Bus=X2879077B				X=1668503.4304					Y=12277645.5210
SetBusXY Bus=X3159037B				X=1673441.4042					Y=12292721.1690
SetBusXY Bus=X3160793C				X=1681398.7034					Y=12278491.7260
SetBusXY Bus=X3233412A				X=1680853.2882					Y=12279673.0820
SetBusXY Bus=X2841620B				X=1671533.1802					Y=12266449.6790
SetBusXY Bus=X3253995C				X=1669706.5608					Y=12283386.7410
SetBusXY Bus=X2936279C				X=1680567.3997					Y=12270541.4110
SetBusXY Bus=X2804277C				X=1679132.3784					Y=12283014.5170
SetBusXY Bus=X2860489A				X=1667542.0419					Y=12261657.7110
SetBusXY Bus=X2690868C				X=1675282.1302					Y=12272246.0350
SetBusXY Bus=X3176661C				X=1685537.8547					Y=12287517.8150
SetBusXY Bus=X2766746C				X=1666201.3596					Y=12293191.2090
SetBusXY Bus=X3189189B				X=1665808.9587					Y=12277929.4070
SetBusXY Bus=X3048196B				X=1678052.7015					Y=12267075.6990
SetBusXY Bus=X2879074A				X=1667791.5702					Y=12274887.1110
SetBusXY Bus=X3067478A				X=1681767.3188					Y=12278912.1400
SetBusXY Bus=X2766726B				X=1666939.9708					Y=12260163.1420
SetBusXY Bus=X2936271A				X=1684411.7292					Y=12273686.1390
SetBusXY Bus=X2917328B				X=1682846.2093					Y=12272808.6490
SetBusXY Bus=X3160103C				X=1664263.1283					Y=12287931.3720
SetBusXY Bus=X3448661B				X=1671141.9589					Y=12293927.6330
SetBusXY Bus=X2991901B				X=1659451.5899					Y=12284113.2900
SetBusXY Bus=X2860499B				X=1674309.2524					Y=12286384.7060
SetBusXY Bus=X2726975B				X=1672477.7219					Y=12292533.2280
SetBusXY Bus=X2673300B				X=1662634.7594					Y=12257194.3200
SetBusXY Bus=X2730107C				X=1682213.6886					Y=12284132.8320
SetBusXY Bus=X2916619B				X=1674352.4897					Y=12287817.3800
SetBusXY Bus=X2710525C				X=1662197.0199					Y=12282667.3320
SetBusXY Bus=X2804260B				X=1664214.8693					Y=12258553.9590
SetBusXY Bus=X3197631A				X=1670907.0083					Y=12285454.4180
SetBusXY Bus=X2973153A				X=1670301.7710					Y=12284293.5010
SetBusXY Bus=X3122813A				X=1674113.8117					Y=12264780.1980
SetBusXY Bus=X2935567B				X=1674177.8199					Y=12285639.5290
SetBusXY Bus=X2917336C				X=1681031.7919					Y=12273476.8500
SetBusXY Bus=X2954350C				X=1674470.1596					Y=12270427.3990
SetBusXY Bus=X3234185B				X=1673580.5371					Y=12292499.2480
SetBusXY Bus=X3160107A				X=1677898.9417					Y=12269397.9710
SetBusXY Bus=X3141401A				X=1672197.3589					Y=12282978.2720
SetBusXY Bus=X2972704C				X=1675331.2167					Y=12268914.2260
SetBusXY Bus=X3197644A				X=1671482.6519					Y=12265059.2920
SetBusXY Bus=X2897805A				X=1673548.2115					Y=12277959.9470
SetBusXY Bus=X2766499C				X=1669559.7847					Y=12284084.9410
SetBusXY Bus=X3104132A				X=1667720.0090					Y=12263080.5510
SetBusXY Bus=X2989564B				X=1673946.7728					Y=12289419.7030
SetBusXY Bus=X2991923A				X=1672151.0495					Y=12264242.4390
SetBusXY Bus=X3217053C				X=1685022.1110					Y=12275182.0270
SetBusXY Bus=X3216345B				X=1668141.7413					Y=12283811.7300
SetBusXY Bus=X2766721A				X=1677422.7408					Y=12270583.4890
SetBusXY Bus=X3119793B				X=1670359.0044					Y=12266463.9740
SetBusXY Bus=X2821010A				X=1666361.0504					Y=12280400.2860
SetBusXY Bus=X3104118C				X=1666192.9710					Y=12293821.3010
SetBusXY Bus=X3160101A				X=1675094.0419					Y=12274965.3120
SetBusXY Bus=X2692633C				X=1680608.5522					Y=12282881.7860
SetBusXY Bus=X2691950C				X=1675754.6284					Y=12269288.3910
SetBusXY Bus=X3160108B				X=1660352.2184					Y=12284346.8680
SetBusXY Bus=X2822873B				X=1673481.5614					Y=12286162.9200
SetBusXY Bus=X3048887B				X=1681880.4217					Y=12277965.1200
SetBusXY Bus=X3254227B				X=1674704.3402					Y=12285880.6600
SetBusXY Bus=X2992624A				X=1683481.0483					Y=12273178.6080
SetBusXY Bus=X3226771A				X=1666274.1947					Y=12278819.6890
SetBusXY Bus=X3086002C				X=1681605.4408					Y=12283898.5690
SetBusXY Bus=X3045895C				X=1680567.7028					Y=12272323.0970
SetBusXY Bus=X2973160B				X=1669187.9089					Y=12282460.4590
SetBusXY Bus=X2764403A				X=1672421.6640					Y=12283881.9890
SetBusXY Bus=X3122812B				X=1673804.7521					Y=12275194.1470
SetBusXY Bus=X3176660B				X=1674993.0181					Y=12286178.9020
SetBusXY Bus=X2991943C				X=1669111.8380					Y=12263545.0900
SetBusXY Bus=X2691941C				X=1666627.5812					Y=12293144.9290
SetBusXY Bus=X2983432A				X=1669631.0961					Y=12285173.3060
SetBusXY Bus=X3215549B				X=1670745.6996					Y=12290560.5620
SetBusXY Bus=X2955077C				X=1686228.8991					Y=12275501.1510
SetBusXY Bus=X2973157A				X=1670519.4407					Y=12273264.4110
SetBusXY Bus=X2691951C				X=1675754.1205					Y=12268574.1920
SetBusXY Bus=X3030199C				X=1683926.1115					Y=12273546.1710
SetBusXY Bus=X2692655C				X=1684779.1691					Y=12274502.0540
SetBusXY Bus=X2785546A				X=1665558.1361					Y=12282373.6940
SetBusXY Bus=X2935559A				X=1667627.7916					Y=12263480.5380
SetBusXY Bus=X2972930A				X=1669904.2010					Y=12283493.3350
SetBusXY Bus=X2822866B				X=1670304.1795					Y=12284684.8090
SetBusXY Bus=X2748781A				X=1683621.1930					Y=12282264.4700
SetBusXY Bus=X3645810C				X=1668934.1576					Y=12284243.5010
SetBusXY Bus=X2879076C				X=1675737.6300					Y=12268835.8280
SetBusXY Bus=X2841616A				X=1672906.3191					Y=12277017.9730
SetBusXY Bus=X2935554A				X=1670300.6692					Y=12285279.5680
SetBusXY Bus=X2879075A				X=1668829.9185					Y=12274227.2090
SetBusXY Bus=X2839305A				X=1688400.6925					Y=12275172.7950
SetBusXY Bus=X2879753B				X=1683345.5690					Y=12271609.5120
SetBusXY Bus=X2748129A				X=1673411.8106					Y=12267874.5580
SetBusXY Bus=X2991906A				X=1677909.0793					Y=12270845.2680
SetBusXY Bus=X2804247B				X=1661325.6000					Y=12257105.8590
SetBusXY Bus=X3195318B				X=1680285.5376					Y=12259421.2290
SetBusXY Bus=X3048888C				X=1686932.0881					Y=12285507.0680
SetBusXY Bus=X2935552C				X=1679774.4592					Y=12272277.7580
SetBusXY Bus=X2876797A				X=1670280.2302					Y=12288092.3530
SetBusXY Bus=X3085389B				X=1662221.1290					Y=12256929.5300
SetBusXY Bus=X2916603B				X=1668565.7592					Y=12292430.8400
SetBusXY Bus=X2710518A				X=1663143.0853					Y=12276338.2300
SetBusXY Bus=X3160896C				X=1682958.8985					Y=12277299.6100
SetBusXY Bus=X2897776C				X=1674464.4908					Y=12271330.1410
SetBusXY Bus=X2913406B				X=1669793.1789					Y=12276294.9640
SetBusXY Bus=X2991915B				X=1667893.1592					Y=12278376.7190
SetBusXY Bus=X2711224B				X=1683119.5682					Y=12272389.0510
SetBusXY Bus=X2897766C				X=1679561.0084					Y=12275027.4560
SetBusXY Bus=X2897775C				X=1676583.5482					Y=12269464.5810
SetBusXY Bus=X3029495B				X=1661277.5785					Y=12256762.2410
SetBusXY Bus=X2911069B				X=1657958.2211					Y=12284279.9890
SetBusXY Bus=X3197633A				X=1670843.1680					Y=12287366.9190
SetBusXY Bus=X3066817A				X=1663739.5448					Y=12276569.2360
SetBusXY Bus=X2879089C				X=1666034.6442					Y=12293551.6700
SetBusXY Bus=X3195315A				X=1674246.5795					Y=12268131.0790
SetBusXY Bus=X2785529C				X=1666316.3507					Y=12284236.6280
SetBusXY Bus=X2992656A				X=1688556.8402					Y=12275120.2390
SetBusXY Bus=X2692661A				X=1687982.9415					Y=12275309.6300
SetBusXY Bus=X3160114A				X=1675407.0418					Y=12286314.6400
SetBusXY Bus=X3082992A				X=1671308.2115					Y=12272631.4680
SetBusXY Bus=X2710537B				X=1662360.7493					Y=12257085.5310
SetBusXY Bus=X3254238B				X=1669902.2595					Y=12262766.2200
SetBusXY Bus=X2862616C				X=1673277.0849					Y=12272661.8440
SetBusXY Bus=X2785526B				X=1666660.9800					Y=12260455.3380
SetBusXY Bus=X2915542A				X=1679421.7977					Y=12279562.2650
SetBusXY Bus=X2915542B				X=1679421.7977					Y=12279562.2650
SetBusXY Bus=X2915542C				X=1679421.7977					Y=12279562.2650
SetBusXY Bus=X3122820A				X=1667671.9096					Y=12274675.6510
SetBusXY Bus=X3029505C				X=1671391.7289					Y=12282614.3300
SetBusXY Bus=X2785522B				X=1663562.6796					Y=12292571.0300
SetBusXY Bus=X2710543C				X=1674325.3128					Y=12277718.8030
SetBusXY Bus=X2917310B				X=1683764.4301					Y=12272392.0900
SetBusXY Bus=X3082993A				X=1661337.8962					Y=12292865.1880
SetBusXY Bus=X3729298A				X=1669985.5230					Y=12280472.9120
SetBusXY Bus=X2990826A				X=1678547.0477					Y=12279603.1640
SetBusXY Bus=X2990826B				X=1678547.0477					Y=12279603.1640
SetBusXY Bus=X2990826C				X=1678547.0477					Y=12279603.1640
SetBusXY Bus=X2897792A				X=1673203.9713					Y=12284430.7710
SetBusXY Bus=X2804261C				X=1667816.5804					Y=12262088.4300
SetBusXY Bus=X3189190A				X=1666045.2815					Y=12279158.8210
SetBusXY Bus=X2689691A				X=1662707.3283					Y=12281241.0390
SetBusXY Bus=X3195751A				X=1666324.6287					Y=12279656.9850
SetBusXY Bus=X2785517C				X=1673347.0487					Y=12280286.5320
SetBusXY Bus=X2916606C				X=1679253.0384					Y=12272884.6710
SetBusXY Bus=X3254217C				X=1668317.9676					Y=12281220.0270
SetBusXY Bus=X2841641B				X=1674667.3083					Y=12285532.2220
SetBusXY Bus=X2804256B				X=1664562.1568					Y=12289003.6600
SetBusXY Bus=X3122818C				X=1662925.7802					Y=12284021.6500
SetBusXY Bus=X2691953A				X=1670774.8590					Y=12264800.3920
SetBusXY Bus=X2692654A				X=1683220.6288					Y=12273383.6910
SetBusXY Bus=X3235246B				X=1671112.9101					Y=12292264.7800
SetBusXY Bus=X2955078A				X=1686313.0187					Y=12275184.8780
SetBusXY Bus=X3139598B				X=1669422.1632					Y=12266173.5020
SetBusXY Bus=X2763812C				X=1673568.8635					Y=12273399.6940
SetBusXY Bus=X2767414C				X=1680873.5716					Y=12272156.5500
SetBusXY Bus=X2991918B				X=1663259.6083					Y=12257489.3180
SetBusXY Bus=X3008248A				X=1663973.5493					Y=12296076.4110
SetBusXY Bus=X3160865A				X=1685150.1929					Y=12275007.4560
SetBusXY Bus=X3029510B				X=1660517.5780					Y=12284445.2500
SetBusXY Bus=X2748126C				X=1666189.5590					Y=12294083.0110
SetBusXY Bus=X3216358A				X=1665658.0908					Y=12283320.3200
SetBusXY Bus=X2936276B				X=1691423.9501					Y=12274415.1210
SetBusXY Bus=X2729207C				X=1669609.8747					Y=12284625.7890
SetBusXY Bus=X2897768C				X=1678117.7582					Y=12277952.0620
SetBusXY Bus=X2917255C				X=1683126.3880					Y=12278254.8100
SetBusXY Bus=X2933120C				X=1673667.0160					Y=12281635.7380
SetBusXY Bus=X2684420B				X=1668905.3586					Y=12292486.6200
SetBusXY Bus=X2766723A				X=1664192.9516					Y=12278339.5800
SetBusXY Bus=X3104120B				X=1673293.6082					Y=12266509.3490
SetBusXY Bus=X3066813B				X=1672528.2788					Y=12275125.8300
SetBusXY Bus=X2822860B				X=1668045.3297					Y=12294429.4100
SetBusXY Bus=X2933135A				X=1681441.4329					Y=12280349.9180
SetBusXY Bus=X3649298A				X=1668010.9274					Y=12284267.4840
SetBusXY Bus=X3104130B				X=1665611.0195					Y=12258961.3390
SetBusXY Bus=X2785538A				X=1673038.0301					Y=12284691.9320
SetBusXY Bus=X3122849B				X=1668296.7585					Y=12261398.9300
SetBusXY Bus=X2879794A				X=1684637.1484					Y=12273382.6380
SetBusXY Bus=X2879069A				X=1670829.5119					Y=12287767.7410
SetBusXY Bus=X3104113A				X=1671943.7386					Y=12267667.1700
SetBusXY Bus=X2861222A				X=1684203.2305					Y=12272877.8920
SetBusXY Bus=X3141411C				X=1662927.4678					Y=12276584.6490
SetBusXY Bus=X3178982A				X=1662580.1106					Y=12280373.4820
SetBusXY Bus=X3029498C				X=1678826.8291					Y=12269978.7100
SetBusXY Bus=X2952013A				X=1665890.6084					Y=12283009.6720
SetBusXY Bus=X2860488B				X=1663449.2081					Y=12257487.1190
SetBusXY Bus=X2691945C				X=1675227.1619					Y=12270097.1590
SetBusXY Bus=X3214549A				X=1680169.0637					Y=12279489.2010
SetBusXY Bus=X2710536A				X=1664243.0088					Y=12285211.0950
SetBusXY Bus=X2804956A				X=1681319.1591					Y=12281246.1510
SetBusXY Bus=X3160105C				X=1674847.1719					Y=12270119.1010
SetBusXY Bus=X3010563A				X=1662850.1189					Y=12280100.1680
SetBusXY Bus=X3649297A				X=1667958.0767					Y=12284065.4440
SetBusXY Bus=X2823611A				X=1691631.0889					Y=12275427.8900
SetBusXY Bus=X2860487C				X=1675295.4299					Y=12268398.2400
SetBusXY Bus=X3197629B				X=1669428.7905					Y=12267110.7490
SetBusXY Bus=X2691943B				X=1671151.3920					Y=12294235.5910
SetBusXY Bus=X2673311A				X=1664168.5271					Y=12284342.1660
SetBusXY Bus=X2767343C				X=1685992.7483					Y=12286903.8080
SetBusXY Bus=X2879063B				X=1673467.8316					Y=12278386.5000
SetBusXY Bus=X3254219C				X=1671885.1495					Y=12264838.7220
SetBusXY Bus=X3197653B				X=1673294.2881					Y=12287630.7010
SetBusXY Bus=X3251806B				X=1660108.7890					Y=12284166.9390
SetBusXY Bus=X2673308B				X=1673148.2821					Y=12279476.7000
SetBusXY Bus=X3254203B				X=1668965.4920					Y=12295553.1800
SetBusXY Bus=X2814529A				X=1665711.9409					Y=12278603.6330
SetBusXY Bus=X2814529B				X=1665711.9409					Y=12278603.6330
SetBusXY Bus=X2814529C				X=1665711.9409					Y=12278603.6330
SetBusXY Bus=X2823592A				X=1693407.2497					Y=12276340.9990
SetBusXY Bus=X2766718C				X=1674345.4487					Y=12267337.6380
SetBusXY Bus=X2727795C				X=1675436.3896					Y=12268915.3680
SetBusXY Bus=X2955055B				X=1683560.2281					Y=12271843.5990
SetBusXY Bus=X2766722B				X=1670438.7781					Y=12275861.0990
SetBusXY Bus=X2804957C				X=1685883.2581					Y=12287096.2920
SetBusXY Bus=X3010570A				X=1666797.8519					Y=12261651.3910
SetBusXY Bus=X3649299A				X=1668012.9344					Y=12284479.5580
SetBusXY Bus=X2766717C				X=1674328.6305					Y=12266416.0920
SetBusXY Bus=X3254870C				X=1682034.8613					Y=12277523.9600
SetBusXY Bus=X2801895B				X=1661009.7943					Y=12256840.7000
SetBusXY Bus=X2673320B				X=1667911.8984					Y=12278571.4100
SetBusXY Bus=X3198358B				X=1680624.4488					Y=12271292.1090
SetBusXY Bus=X3064514C				X=1687045.7152					Y=12285337.0350
SetBusXY Bus=X2729429A				X=1667409.8025					Y=12279825.1260
SetBusXY Bus=X2785525C				X=1674745.9064					Y=12269044.5480
SetBusXY Bus=X2860492C				X=1672554.2597					Y=12266013.1840
SetBusXY Bus=X2973154A				X=1670831.3306					Y=12287978.0010
SetBusXY Bus=X2691973A				X=1667639.5881					Y=12285338.5300
SetBusXY Bus=X3085394C				X=1679339.7097					Y=12273164.9810
SetBusXY Bus=X2897791B				X=1673690.7809					Y=12288009.2980
SetBusXY Bus=X2726983A				X=1665138.8859					Y=12294121.9890
SetBusXY Bus=X2711234B				X=1681592.9193					Y=12271013.0610
SetBusXY Bus=X3178980C				X=1667824.3013					Y=12262407.4180
SetBusXY Bus=X3728039A				X=1669418.1041					Y=12279773.8850
SetBusXY Bus=X2786266A				X=1688280.9582					Y=12275362.9520
SetBusXY Bus=X2954338B				X=1661457.7984					Y=12283717.3990
SetBusXY Bus=X3254869B				X=1682312.6807					Y=12277646.4390
SetBusXY Bus=X3198356C				X=1680575.4483					Y=12273443.5500
SetBusXY Bus=X2730163C				X=1683715.2699					Y=12273327.1210
SetBusXY Bus=X3048965B				X=1686597.6087					Y=12275382.0310
SetBusXY Bus=X3010561A				X=1673093.7357					Y=12278665.7370
SetBusXY Bus=X3160102B				X=1663134.5083					Y=12284971.9380
SetBusXY Bus=X3066806C				X=1679081.2808					Y=12275088.3890
SetBusXY Bus=X3216361B				X=1664843.8797					Y=12290768.4420
SetBusXY Bus=X2879092C				X=1662848.1487					Y=12276407.7590
SetBusXY Bus=X3104117C				X=1674265.4620					Y=12281870.4720
SetBusXY Bus=X2935568B				X=1670890.5956					Y=12291702.9810
SetBusXY Bus=X2710530B				X=1673480.2220					Y=12286561.2520
SetBusXY Bus=X2841618A				X=1674145.3509					Y=12274464.3510
SetBusXY Bus=X3728043A				X=1670081.6110					Y=12279626.9570
SetBusXY Bus=X2897765B				X=1668497.1594					Y=12291965.6780
SetBusXY Bus=X2804283A				X=1672917.1817					Y=12268072.8290
SetBusXY Bus=X3150961C				X=1682014.7664					Y=12275979.1010
SetBusXY Bus=X2859391B				X=1662337.4881					Y=12281385.3130
SetBusXY Bus=X3254206B				X=1661030.6102					Y=12283715.9820
SetBusXY Bus=X3104122A				X=1673200.8092					Y=12268132.0210
SetBusXY Bus=X3254218A				X=1672379.6882					Y=12265166.1110
SetBusXY Bus=X2804255B				X=1670634.7308					Y=12286195.4910
SetBusXY Bus=X2766748A				X=1664535.6475					Y=12284925.4280
SetBusXY Bus=X2691938B				X=1659705.5788					Y=12284240.2490
SetBusXY Bus=X3027671A				X=1680209.8476					Y=12280197.7920
SetBusXY Bus=X2860501B				X=1670560.7693					Y=12288681.5380
SetBusXY Bus=X2897764B				X=1663363.5812					Y=12257094.6320
SetBusXY Bus=X3068944B				X=1683013.9323					Y=12272726.0530
SetBusXY Bus=X2897781A				X=1671435.6790					Y=12265414.3620
SetBusXY Bus=X2748132A				X=1670151.8287					Y=12271940.8210
SetBusXY Bus=X2766727B				X=1665776.4897					Y=12260757.7990
SetBusXY Bus=X2954339B				X=1661970.6586					Y=12256750.5880
SetBusXY Bus=X2673316A				X=1678277.5391					Y=12269589.0010
SetBusXY Bus=X3649304A				X=1668017.6202					Y=12285305.7790
SetBusXY Bus=X2710508B				X=1668378.3386					Y=12294740.7790
SetBusXY Bus=X2710520A				X=1673010.3207					Y=12265145.0900
SetBusXY Bus=X3010567C				X=1675575.5881					Y=12270365.8190
SetBusXY Bus=X2876798B				X=1674028.6600					Y=12278355.8910
SetBusXY Bus=X3253570C				X=1692040.7995					Y=12281559.7820
SetBusXY Bus=X3216350A				X=1663681.8322					Y=12276741.3170
SetBusXY Bus=X2804257B				X=1664777.5982					Y=12292311.0490
SetBusXY Bus=X3048937C				X=1685790.5902					Y=12287268.6310
SetBusXY Bus=X2748157A				X=1672048.3505					Y=12283984.0900
SetBusXY Bus=X3008237C				X=1675485.1198					Y=12286113.1040
SetBusXY Bus=X3235258A				X=1667509.8104					Y=12278933.5370
SetBusXY Bus=X3235258B				X=1667509.8104					Y=12278933.5370
SetBusXY Bus=X3235258C				X=1667509.8104					Y=12278933.5370
SetBusXY Bus=X2766738C				X=1674186.8516					Y=12284222.0100
SetBusXY Bus=X2691948B				X=1669591.9834					Y=12275837.2480
SetBusXY Bus=X2674052C				X=1681654.2323					Y=12273664.6970
SetBusXY Bus=X3160868B				X=1686519.7069					Y=12272958.6490
SetBusXY Bus=X3048889C				X=1687972.6810					Y=12284190.9540
SetBusXY Bus=X3236004C				X=1683592.4514					Y=12277404.6310
SetBusXY Bus=X3235255B				X=1670860.2606					Y=12263685.7510
SetBusXY Bus=X3067447A				X=1681287.2307					Y=12280617.1370
SetBusXY Bus=X2989432B				X=1670986.5813					Y=12291021.1240
SetBusXY Bus=X2973164A				X=1667602.8306					Y=12262647.3090
SetBusXY Bus=X3010565C				X=1676187.3093					Y=12269540.1800
SetBusXY Bus=X2689678B				X=1668868.5601					Y=12266355.1100
SetBusXY Bus=X2748840B				X=1692309.7797					Y=12272449.8800
SetBusXY Bus=X2989566B				X=1681179.6247					Y=12279294.0180
SetBusXY Bus=X3141388C				X=1675871.3480					Y=12267163.4480
SetBusXY Bus=X2673317A				X=1667542.4883					Y=12275364.8400
SetBusXY Bus=X2822870C				X=1668098.8562					Y=12280755.2540
SetBusXY Bus=X2745799C				X=1665041.7656					Y=12285371.1710
SetBusXY Bus=X2786274C				X=1681746.0483					Y=12271928.6600
SetBusXY Bus=X2897772A				X=1669390.5790					Y=12264828.1990
SetBusXY Bus=X2935566C				X=1675900.2698					Y=12285561.6310
SetBusXY Bus=X3091052A				X=1669880.8579					Y=12272140.2600
SetBusXY Bus=X3010566C				X=1674212.7015					Y=12269531.9390
SetBusXY Bus=X3104131A				X=1667353.3187					Y=12261974.9090
SetBusXY Bus=X3216336A				X=1666425.8081					Y=12286634.6600
SetBusXY Bus=X2858166A				X=1670258.6197					Y=12282586.8620
SetBusXY Bus=X2748128C				X=1678086.5795					Y=12276612.3090
SetBusXY Bus=X2673318C				X=1671669.4992					Y=12282532.3610
SetBusXY Bus=X2973169A				X=1663567.7668					Y=12280407.8720
SetBusXY Bus=X3160106A				X=1667640.8783					Y=12276594.7010
SetBusXY Bus=X2842384C				X=1687523.7307					Y=12275440.5590
SetBusXY Bus=X2767341C				X=1682259.8178					Y=12277926.4290
SetBusXY Bus=X3189188C				X=1665775.6787					Y=12278133.8260
SetBusXY Bus=X2710544A				X=1671453.1484					Y=12273172.9840
SetBusXY Bus=X3160123A				X=1673733.1827					Y=12278197.5110
SetBusXY Bus=X2991927B				X=1660089.3207					Y=12284845.4780
SetBusXY Bus=X3122847A				X=1665252.8817					Y=12282384.0940
SetBusXY Bus=X3008232B				X=1665294.1939					Y=12288155.6280
SetBusXY Bus=X3179607B				X=1681591.4120					Y=12278164.1120
SetBusXY Bus=X2673346C				X=1670205.4700					Y=12263062.3400
SetBusXY Bus=X3104127B				X=1672224.3105					Y=12273627.2020
SetBusXY Bus=X3195321A				X=1682828.0313					Y=12282062.2340
SetBusXY Bus=X2673303C				X=1674036.5120					Y=12281160.3810
SetBusXY Bus=X2895461A				X=1665730.5982					Y=12280658.9280
SetBusXY Bus=X3027116A				X=1669502.0598					Y=12262370.6890
SetBusXY Bus=X2992657A				X=1684541.5068					Y=12273131.3360
SetBusXY Bus=X3104154C				X=1674737.8209					Y=12278111.4620
SetBusXY Bus=X3010580B				X=1664172.1111					Y=12292903.6090
SetBusXY Bus=X3727710A				X=1669327.0213					Y=12280441.3850
SetBusXY Bus=X2692664C				X=1680814.2206					Y=12272574.7310
SetBusXY Bus=X3215385A				X=1678640.0023					Y=12270171.4310
SetBusXY Bus=X3215385B				X=1678640.0023					Y=12270171.4310
SetBusXY Bus=X3215385C				X=1678640.0023					Y=12270171.4310
SetBusXY Bus=X2860493A				X=1664969.7702					Y=12279012.3480
SetBusXY Bus=X3177881C				X=1663060.4362					Y=12283703.2270
SetBusXY Bus=X3727709A				X=1669545.7518					Y=12280349.6350
SetBusXY Bus=X2785528B				X=1671706.3099					Y=12266075.7100
SetBusXY Bus=X2973171B				X=1675058.0585					Y=12286954.2020
SetBusXY Bus=X2785523C				X=1675747.5013					Y=12267466.1500
SetBusXY Bus=X3649300A				X=1668013.6062					Y=12284692.3000
SetBusXY Bus=X2748133C				X=1674501.1090					Y=12271739.5600
SetBusXY Bus=X3233353A				X=1666090.3294					Y=12279964.6070
SetBusXY Bus=X2785547B				X=1669457.6796					Y=12276195.2260
SetBusXY Bus=X2897800B				X=1670775.9977					Y=12291030.7290
SetBusXY Bus=X2991939B				X=1673364.7885					Y=12279177.3310
SetBusXY Bus=X2948732B				X=1657769.1374					Y=12283586.0980
SetBusXY Bus=X2879065B				X=1669150.7090					Y=12266863.0020
SetBusXY Bus=X3104121A				X=1672023.5697					Y=12267739.9110
SetBusXY Bus=X2763153A				X=1668874.3560					Y=12261838.0410
SetBusXY Bus=X2766724C				X=1667883.2591					Y=12280454.9100
SetBusXY Bus=X2805031C				X=1683086.7100					Y=12273149.2600
SetBusXY Bus=X2805036B				X=1680700.4214					Y=12266761.2490
SetBusXY Bus=X3197625C				X=1678957.8683					Y=12283386.0690
SetBusXY Bus=X3142049C				X=1681071.6583					Y=12281234.1700
SetBusXY Bus=X3342743C				X=1668577.3632					Y=12284135.4570
SetBusXY Bus=X2785524C				X=1675651.8270					Y=12269487.1130
SetBusXY Bus=X2973166C				X=1665190.7617					Y=12277941.0190
SetBusXY Bus=X3225319B				X=1662235.7066					Y=12256497.0660
SetBusXY Bus=X3270814A				X=1666513.3069					Y=12287158.2480
SetBusXY Bus=X3122814C				X=1670205.1710					Y=12286954.7300
SetBusXY Bus=X2897770C				X=1679409.8087					Y=12276647.2890
SetBusXY Bus=X3197634B				X=1663500.1992					Y=12285885.2680
SetBusXY Bus=X3030204A				X=1691400.8610					Y=12275279.4790
SetBusXY Bus=X3102286B				X=1680133.1664					Y=12279984.8900
SetBusXY Bus=X2801909C				X=1694009.9024					Y=12277496.0010
SetBusXY Bus=X3122811A				X=1673706.7799					Y=12276507.8820
SetBusXY Bus=X2822869A				X=1668731.1434					Y=12281507.6890
SetBusXY Bus=X3086098A				X=1689008.5184					Y=12275113.8290
SetBusXY Bus=X3120504A				X=1662166.5702					Y=12294162.3830
SetBusXY Bus=X3727712A				X=1669978.5639					Y=12280154.1740
SetBusXY Bus=X3101789A				X=1663005.1525					Y=12280793.6330
SetBusXY Bus=X3254210C				X=1673514.5915					Y=12266982.7280
SetBusXY Bus=X2730187A				X=1688769.5209					Y=12274943.9510
SetBusXY Bus=X3216367B				X=1673516.2709					Y=12278909.6210
SetBusXY Bus=X2710509C				X=1678928.9874					Y=12274859.9300
SetBusXY Bus=X3066805A				X=1674601.0514					Y=12274500.4490
SetBusXY Bus=X3197661C				X=1668564.6943					Y=12285273.6250
SetBusXY Bus=X3179608C				X=1681992.4514					Y=12283849.9210
SetBusXY Bus=X2916234A				X=1669698.9914					Y=12273931.0510
SetBusXY Bus=X3085402A				X=1667723.9903					Y=12263233.5490
SetBusXY Bus=X2875754C				X=1681062.9174					Y=12272155.8080
SetBusXY Bus=X2860478B				X=1661550.2984					Y=12284136.4690
SetBusXY Bus=X2766732B				X=1668128.2983					Y=12267833.5490
SetBusXY Bus=X3198355B				X=1681981.7403					Y=12271041.8890
SetBusXY Bus=X3065665A				X=1681318.2498					Y=12281877.6890
SetBusXY Bus=X2897771B				X=1679981.3973					Y=12271675.2700
SetBusXY Bus=X2785516B				X=1679346.1609					Y=12266512.3310
SetBusXY Bus=X2729206C				X=1669892.3963					Y=12283914.4120
SetBusXY Bus=X3195310A				X=1667322.0416					Y=12263268.8400
SetBusXY Bus=X3232301C				X=1674373.1623					Y=12273205.4160
SetBusXY Bus=X3048946C				X=1688901.3794					Y=12277121.9210
SetBusXY Bus=X2861157C				X=1691685.4920					Y=12281568.2320
SetBusXY Bus=X3029183B				X=1668278.7034					Y=12279283.9700
SetBusXY Bus=X3085396A				X=1673429.9804					Y=12265072.4320
SetBusXY Bus=X2748146A				X=1673885.4188					Y=12268381.5080
SetBusXY Bus=X2691954B				X=1668468.1311					Y=12261521.4290
SetBusXY Bus=X2895449C				X=1670160.4877					Y=12285766.2920
SetBusXY Bus=X2991911C				X=1675974.4115					Y=12268742.3620
SetBusXY Bus=X2785515C				X=1677459.8587					Y=12280283.1200
SetBusXY Bus=X2804262A				X=1666838.9594					Y=12284485.0920
SetBusXY Bus=X2785537A				X=1672259.2208					Y=12284478.8700
SetBusXY Bus=X3122819C				X=1674289.8906					Y=12271581.0410
SetBusXY Bus=X2804245B				X=1660515.1491					Y=12284049.7480
SetBusXY Bus=X2879068B				X=1669663.3685					Y=12288873.0380
SetBusXY Bus=X2767409B				X=1686639.9163					Y=12272454.1400
SetBusXY Bus=X2685809A				X=1670626.3217					Y=12282377.8390
SetBusXY Bus=X3197637C				X=1675074.0616					Y=12268213.6420
SetBusXY Bus=X3066818B				X=1672495.0684					Y=12265559.7410
SetBusXY Bus=X2763407C				X=1693121.3530					Y=12282162.5780
SetBusXY Bus=X2711226B				X=1684665.7836					Y=12274361.0250
SetBusXY Bus=X3160109B				X=1669737.0309					Y=12281619.5010
SetBusXY Bus=X2710516A				X=1664368.2481					Y=12289282.6710
SetBusXY Bus=X3197641A				X=1668496.0781					Y=12280304.0300
SetBusXY Bus=X2954351C				X=1674040.9685					Y=12270514.2090
SetBusXY Bus=X2804272B				X=1674441.4712					Y=12285662.4710
SetBusXY Bus=X2785519A				X=1673307.2192					Y=12268144.0300
SetBusXY Bus=X2955006C				X=1681129.1006					Y=12283565.0810
SetBusXY Bus=X3104123C				X=1670187.0503					Y=12284223.5010
SetBusXY Bus=X2729414A				X=1666905.0115					Y=12278019.0680
SetBusXY Bus=X2729414B				X=1666905.0115					Y=12278019.0680
SetBusXY Bus=X2729414C				X=1666905.0115					Y=12278019.0680
SetBusXY Bus=X2692660A				X=1686536.8282					Y=12275536.0120
SetBusXY Bus=X2897793A				X=1672931.5218					Y=12284878.3280
SetBusXY Bus=X3235266C				X=1674407.2983					Y=12270813.7620
SetBusXY Bus=X2915534A				X=1675722.3806					Y=12272482.7750
SetBusXY Bus=X2804259A				X=1667329.3898					Y=12260220.3710
SetBusXY Bus=X2764399B				X=1665195.2018					Y=12288270.9590
SetBusXY Bus=X2822863C				X=1677037.9093					Y=12278380.1720
SetBusXY Bus=X3217057A				X=1692917.5319					Y=12275073.4300
SetBusXY Bus=X3215203A				X=1679310.5011					Y=12279452.3490
SetBusXY Bus=X3215203B				X=1679310.5011					Y=12279452.3490
SetBusXY Bus=X3215203C				X=1679310.5011					Y=12279452.3490
SetBusXY Bus=X3048221A				X=1664163.8413					Y=12277419.7830
SetBusXY Bus=X2767408C				X=1685161.9116					Y=12275131.1020
SetBusXY Bus=X3122848C				X=1668564.0389					Y=12285496.5620
SetBusXY Bus=X2841635A				X=1668895.1309					Y=12281613.3900
SetBusXY Bus=X2973162B				X=1667214.5093					Y=12260500.2390
SetBusXY Bus=X3122821B				X=1671325.9799					Y=12280228.0290
SetBusXY Bus=X3123452C				X=1682739.3406					Y=12277838.7910
SetBusXY Bus=X3029500A				X=1663560.0417					Y=12279638.4380
SetBusXY Bus=X3216344B				X=1670510.0280					Y=12288593.0810
SetBusXY Bus=X2748125C				X=1673859.5402					Y=12281160.6180
SetBusXY Bus=X2785520B				X=1670867.3508					Y=12266836.3410
SetBusXY Bus=X3104119A				X=1672621.6389					Y=12280200.5900
SetBusXY Bus=X2710517A				X=1667798.5784					Y=12275161.3590
SetBusXY Bus=X3048227A				X=1673744.9219					Y=12278812.2590
SetBusXY Bus=X3048209B				X=1667933.1689					Y=12278785.7990
SetBusXY Bus=X3216370A				X=1670707.2013					Y=12263533.0400
SetBusXY Bus=X3216370B				X=1670707.2013					Y=12263533.0400
SetBusXY Bus=X3216370C				X=1670707.2013					Y=12263533.0400
SetBusXY Bus=X3066819A				X=1669257.0698					Y=12264515.7610
SetBusXY Bus=X2673314C				X=1663092.7414					Y=12285378.3600
SetBusXY Bus=X3197643B				X=1665930.5280					Y=12260427.6780
SetBusXY Bus=X2803194C				X=1674889.6433					Y=12272339.4850
SetBusXY Bus=X2916617B				X=1674629.8995					Y=12287875.1010
SetBusXY Bus=X3778577C				X=1673323.3575					Y=12277734.4780
SetBusXY Bus=X2991916B				X=1668597.5483					Y=12277959.7710
SetBusXY Bus=X2897554C				X=1669864.8220					Y=12284332.0080
SetBusXY Bus=X3141397B				X=1667979.5479					Y=12289462.7310
SetBusXY Bus=X2916608C				X=1664940.5535					Y=12291169.2720
SetBusXY Bus=X3082983B				X=1675032.3397					Y=12287050.3550
SetBusXY Bus=X2804248B				X=1668199.4908					Y=12291710.7020
SetBusXY Bus=X2841639A				X=1666896.3894					Y=12284723.2700
SetBusXY Bus=X3197645A				X=1672420.2673					Y=12264275.9850
SetBusXY Bus=X2730108C				X=1692382.1520					Y=12277568.0210
SetBusXY Bus=X2897806C				X=1674358.6501					Y=12278347.1010
SetBusXY Bus=X3178977C				X=1674892.8013					Y=12270309.3680
SetBusXY Bus=X2841631C				X=1663593.5962					Y=12277002.2400
SetBusXY Bus=X3235945C				X=1681317.7500					Y=12283848.6020
SetBusXY Bus=X2748839B				X=1683606.0009					Y=12272521.8310
SetBusXY Bus=X2989571A				X=1661650.2326					Y=12293553.9630
SetBusXY Bus=X3552667C				X=1684191.4094					Y=12276441.9040
SetBusXY Bus=X3216347C				X=1675747.5013					Y=12267748.1800
SetBusXY Bus=X2897789B				X=1674055.8902					Y=12289744.8190
SetBusXY Bus=X3160100B				X=1667877.8401					Y=12291692.4500
SetBusXY Bus=X2973156B				X=1673322.4604					Y=12274385.0320
SetBusXY Bus=X3048214A				X=1667538.5603					Y=12263563.9400
SetBusXY Bus=X2766719A				X=1670534.5057					Y=12284340.4420
SetBusXY Bus=X2729401B				X=1660210.4804					Y=12283938.9310
SetBusXY Bus=X2991640C				X=1678047.1268					Y=12275646.7510
SetBusXY Bus=X3139366A				X=1691234.4200					Y=12273921.8800
SetBusXY Bus=X2728247A				X=1678908.3436					Y=12279275.3200
SetBusXY Bus=X2728247B				X=1678908.3436					Y=12279275.3200
SetBusXY Bus=X2728247C				X=1678908.3436					Y=12279275.3200
SetBusXY Bus=X2673306C				X=1677118.9486					Y=12280080.3390
SetBusXY Bus=X2954357A				X=1667613.8202					Y=12285059.4620
SetBusXY Bus=X3141395C				X=1673114.8096					Y=12277712.0240
SetBusXY Bus=X2876796A				X=1670507.1199					Y=12288298.0540
SetBusXY Bus=X3197642C				X=1663878.4402					Y=12276942.4880
SetBusXY Bus=X3254873C				X=1688728.4503					Y=12283409.8180
SetBusXY Bus=X2822858B				X=1661559.8380					Y=12284345.0410
SetBusXY Bus=X3728040A				X=1669267.2197					Y=12279902.0810
SetBusXY Bus=X3157710B				X=1670665.4590					Y=12289877.7460
SetBusXY Bus=X2710514B				X=1670484.0881					Y=12289152.8110
SetBusXY Bus=X2763072B				X=1665431.6311					Y=12258785.6080
SetBusXY Bus=X2710519A				X=1669534.9302					Y=12264479.1910
SetBusXY Bus=X3727711A				X=1669838.9476					Y=12280151.5160
SetBusXY Bus=X2691936A				X=1666503.2184					Y=12286840.2180
SetBusXY Bus=X2841638C				X=1672687.7115					Y=12265745.3100
SetBusXY Bus=X3254209C				X=1672170.8004					Y=12279878.3620
SetBusXY Bus=X3010557A				X=1678462.9118					Y=12283332.8710
SetBusXY Bus=X2820528C				X=1665041.2127					Y=12285271.1760
SetBusXY Bus=X3251808A				X=1664114.8286					Y=12294496.7770
SetBusXY Bus=X3649305A				X=1668016.9485					Y=12285525.8810
SetBusXY Bus=X3157718A				X=1679341.3399					Y=12282953.1840
SetBusXY Bus=X3010569A				X=1669780.7680					Y=12264099.6600
SetBusXY Bus=X2785527A				X=1670873.4620					Y=12263394.0380
SetBusXY Bus=X3047073C				X=1674777.5030					Y=12272535.3840
SetBusXY Bus=X3649306A				X=1667770.6560					Y=12284493.7750
SetBusXY Bus=X2973161A				X=1668269.5980					Y=12280087.0610
SetBusXY Bus=X2688692B				X=1679305.3689					Y=12270099.6040
SetBusXY Bus=X3254220C				X=1671861.9620					Y=12265047.9700
SetBusXY Bus=X3141389A				X=1666584.6592					Y=12287101.5310
SetBusXY Bus=X3197618A				X=1666136.8886					Y=12287015.1210
SetBusXY Bus=X3143999A				X=1674367.2231					Y=12273404.0720
SetBusXY Bus=X2691949B				X=1672365.3399					Y=12273461.0520
SetBusXY Bus=X3066807C				X=1677487.0480					Y=12276119.4710
SetBusXY Bus=X2876812A				X=1663777.8220					Y=12295511.6380
SetBusXY Bus=X2841634B				X=1667860.9605					Y=12277659.4890
SetBusXY Bus=X3235245C				X=1672017.9008					Y=12279688.1310
SetBusXY Bus=X3104135A				X=1666980.3574					Y=12259867.3210
SetBusXY Bus=X2952014A				X=1665040.1313					Y=12280902.1890
SetBusXY Bus=X3048205C				X=1679137.3305					Y=12273857.2780
SetBusXY Bus=X2861223B				X=1690973.0501					Y=12274277.5400
SetBusXY Bus=X2936268C				X=1692126.2011					Y=12276137.8410
SetBusXY Bus=X2879055C				X=1675341.8499					Y=12266088.6980
SetBusXY Bus=X2690941B				X=1673576.7975					Y=12293136.9580
SetBusXY Bus=X2897773A				X=1670511.1217					Y=12285411.0790
SetBusXY Bus=X3104850C				X=1683104.6218					Y=12276443.1410
SetBusXY Bus=X3139086B				X=1669211.7435					Y=12276103.0620
SetBusXY Bus=X3727707A				X=1669790.0618					Y=12280469.3610
SetBusXY Bus=X3030126C				X=1682172.9293					Y=12277599.6090
SetBusXY Bus=X2879079B				X=1665733.0517					Y=12259341.8000
SetBusXY Bus=X3066821A				X=1662749.1320					Y=12279671.2510
SetBusXY Bus=X3254204A				X=1671898.8711					Y=12278069.1790
SetBusXY Bus=X2748135A				X=1667377.9971					Y=12260581.4870
SetBusXY Bus=X2841623A				X=1662648.2517					Y=12280100.1190
SetBusXY Bus=X2954349B				X=1670651.2991					Y=12275985.9290
SetBusXY Bus=X2801902B				X=1674740.7414					Y=12287378.1990
SetBusXY Bus=X2729434B				X=1664663.1887					Y=12290520.5600
SetBusXY Bus=X3048962A				X=1685569.4390					Y=12276088.1690
SetBusXY Bus=X2857591A				X=1665831.1468					Y=12282552.0580
SetBusXY Bus=X3048890C				X=1688355.5464					Y=12283854.0330
SetBusXY Bus=X2936211C				X=1683409.9786					Y=12277720.9290
SetBusXY Bus=X2820535B				X=1675155.8997					Y=12284683.2400
SetBusXY Bus=X3097861C				X=1678956.5740					Y=12282075.1000
SetBusXY Bus=X3141390B				X=1662716.9702					Y=12256762.1390
SetBusXY Bus=X3141412A				X=1662270.5800					Y=12279700.4890
SetBusXY Bus=X2991920A				X=1667599.6890					Y=12261426.3200
SetBusXY Bus=X3160861C				X=1685016.0284					Y=12276592.1280
SetBusXY Bus=X2876813A				X=1665650.0585					Y=12283882.3200
SetBusXY Bus=X2729410C				X=1668579.2556					Y=12281312.3470
SetBusXY Bus=X2841637C				X=1668402.6893					Y=12263650.3990
SetBusXY Bus=X3122817C				X=1663231.9480					Y=12285259.5880
SetBusXY Bus=X3086079B				X=1691641.9597					Y=12274515.1120
SetBusXY Bus=X3179699B				X=1680613.4920					Y=12266361.8610
SetBusXY Bus=X3085390B				X=1667859.2484					Y=12291911.0500
SetBusXY Bus=X2897767C				X=1674069.2104					Y=12280658.7680
SetBusXY Bus=X3104124B				X=1664988.6282					Y=12286874.0800
SetBusXY Bus=X2804251A				X=1673620.4690					Y=12266421.3180
SetBusXY Bus=X3066808C				X=1672487.5891					Y=12279063.6380
SetBusXY Bus=X2897774B				X=1672777.8194					Y=12274685.2890
SetBusXY Bus=X3104115B				X=1661656.3192					Y=12256585.6920
SetBusXY Bus=X3214055C				X=1666874.9509					Y=12260448.5310
SetBusXY Bus=X3104830C				X=1680866.7313					Y=12281619.6490
SetBusXY Bus=X3254211B				X=1670425.5317					Y=12266981.8110
SetBusXY Bus=X2729407B				X=1670072.8702					Y=12267015.9020
SetBusXY Bus=X3027133A				X=1665594.9714					Y=12282579.5260
SetBusXY Bus=X2691944A				X=1664099.7266					Y=12289364.0590
SetBusXY Bus=X2745806C				X=1674504.2343					Y=12282281.6650
SetBusXY Bus=X2878848C				X=1669581.1699					Y=12283750.6380
SetBusXY Bus=X2991909A				X=1663927.4611					Y=12285358.5110
SetBusXY Bus=X2726973A				X=1670473.3811					Y=12280560.0510
SetBusXY Bus=X2691947A				X=1671459.1696					Y=12272253.5590
SetBusXY Bus=X2952007C				X=1687216.4529					Y=12284312.6050
SetBusXY Bus=X3198347C				X=1688546.3995					Y=12276943.1310
SetBusXY Bus=X2916625B				X=1669878.7566					Y=12266154.2710
SetBusXY Bus=X2820533A				X=1672790.0009					Y=12285304.3780
SetBusXY Bus=X2785531A				X=1665658.2218					Y=12283620.3110
SetBusXY Bus=X3120502A				X=1665566.3199					Y=12280976.4210
SetBusXY Bus=X3252336B				X=1680446.8258					Y=12279705.8710
SetBusXY Bus=X2954353A				X=1670505.7395					Y=12282482.7210
SetBusXY Bus=X2673312A				X=1663808.6198					Y=12289424.9290
SetBusXY Bus=X2766720A				X=1663501.3215					Y=12286330.4090
SetBusXY Bus=X2879070B				X=1668411.4056					Y=12283697.1890
SetBusXY Bus=X3179674B				X=1692580.2100					Y=12274043.3190
SetBusXY Bus=X3029506B				X=1669565.9041					Y=12282691.2900
SetBusXY Bus=X3216348A				X=1671318.5088					Y=12272422.7810
SetBusXY Bus=X3048231B				X=1668280.9889					Y=12268196.0170
SetBusXY Bus=X3065696A				X=1663151.2732					Y=12278537.9460
SetBusXY Bus=X3178974B				X=1671544.4688					Y=12293668.1520
SetBusXY Bus=X2916607C				X=1665198.3393					Y=12293229.6910
SetBusXY Bus=X3197652A				X=1675814.9788					Y=12286357.6400
SetBusXY Bus=X2691939B				X=1661564.1920					Y=12283932.6680
SetBusXY Bus=X2858175A				X=1663090.2879					Y=12295128.5760
SetBusXY Bus=X3085400C				X=1673326.1878					Y=12270112.3260
SetBusXY Bus=X3178969B				X=1660450.5101					Y=12283864.3510
SetBusXY Bus=X2748139B				X=1660224.5215					Y=12284565.3410
SetBusXY Bus=X3235242C				X=1676345.5296					Y=12283192.5090
SetBusXY Bus=X2729412A				X=1667633.5342					Y=12260693.2260
SetBusXY Bus=X3082981C				X=1678717.9041					Y=12276757.5250
SetBusXY Bus=X2766747A				X=1663548.4091					Y=12278693.7610
SetBusXY Bus=X3179646B				X=1680714.0570					Y=12282417.0990
SetBusXY Bus=X3235251C				X=1674589.5130					Y=12270202.1680
SetBusXY Bus=X2766749B				X=1674087.9905					Y=12277507.6420
SetBusXY Bus=X3010568A				X=1671225.3903					Y=12282835.8910
SetBusXY Bus=X2991902B				X=1662981.9282					Y=12257352.6100
SetBusXY Bus=X2954348A				X=1666587.1004					Y=12286302.2290
SetBusXY Bus=X2860484B				X=1670126.7817					Y=12289005.5190
SetBusXY Bus=X2879078A				X=1664467.2525					Y=12277691.2290
SetBusXY Bus=X3649301A				X=1668013.6062					Y=12284893.0040
SetBusXY Bus=X2804252A				X=1667527.4314					Y=12263268.5900
SetBusXY Bus=X2783231B				X=1675143.9312					Y=12285645.6200
SetBusXY Bus=X2710504B				X=1672851.4983					Y=12292906.2300
SetBusXY Bus=X2935547B				X=1673995.2120					Y=12290079.4210
SetBusXY Bus=X3048201B				X=1662230.7914					Y=12256329.6920
SetBusXY Bus=X2804250C				X=1679569.1513					Y=12273412.0190
SetBusXY Bus=X3081380A				X=1686086.9809					Y=12275244.6260
SetBusXY Bus=X3172805A				X=1663443.0600					Y=12276268.3720
SetBusXY Bus=X2822867B				X=1672667.7804					Y=12274962.3100
SetBusXY Bus=X2991922A				X=1671723.1813					Y=12264532.0990
SetBusXY Bus=X3010560B				X=1672220.7020					Y=12280209.9980
SetBusXY Bus=X2785536B				X=1674131.1583					Y=12286985.6220
SetBusXY Bus=X3160872C				X=1685974.2016					Y=12275677.2790
SetBusXY Bus=X2973178B				X=1673760.5686					Y=12277242.6920
SetBusXY Bus=X2731712B				X=1664462.1284					Y=12292771.2220
SetBusXY Bus=X2841628A				X=1678282.8844					Y=12269110.7600
SetBusXY Bus=X2748152B				X=1665056.6382					Y=12289739.5020
SetBusXY Bus=X2916602A				X=1676815.4596					Y=12283160.5890
SetBusXY Bus=X2929261A				X=1670536.1933					Y=12284987.9410
SetBusXY Bus=X2710521A				X=1673169.2291					Y=12265260.1100
SetBusXY Bus=X3142079B				X=1683430.7904					Y=12271782.3310
SetBusXY Bus=X2879072B				X=1672210.9412					Y=12275412.6400
SetBusXY Bus=X2729427B				X=1668726.5887					Y=12289506.3090
SetBusXY Bus=X2954347B				X=1665095.3782					Y=12288171.1310
SetBusXY Bus=X2767340A				X=1681597.5109					Y=12278552.9700
SetBusXY Bus=X2767340B				X=1681597.5109					Y=12278552.9700
SetBusXY Bus=X2767340C				X=1681597.5109					Y=12278552.9700
SetBusXY Bus=X3104157C				X=1669189.5596					Y=12262249.4600
SetBusXY Bus=X3122815B				X=1664636.6794					Y=12292589.7000
SetBusXY Bus=X2916605C				X=1679686.8785					Y=12273072.0510
SetBusXY Bus=X3234149A				X=1691189.3067					Y=12273169.7070
SetBusXY Bus=X3234149B				X=1691189.3067					Y=12273169.7070
SetBusXY Bus=X3234149C				X=1691189.3067					Y=12273169.7070
SetBusXY Bus=X3160862C				X=1683538.1998					Y=12276438.0980
SetBusXY Bus=X3233413B				X=1680410.9448					Y=12280172.9620
SetBusXY Bus=X2822865C				X=1679506.8306					Y=12272883.7080
SetBusXY Bus=X2879081A				X=1664806.1391					Y=12277776.1590
SetBusXY Bus=X2691946B				X=1676883.9324					Y=12268204.0770
SetBusXY Bus=X2806553C				X=1690965.6405					Y=12282521.2200
SetBusXY Bus=X3254215C				X=1674912.8307					Y=12271214.6210
SetBusXY Bus=X2951995C				X=1673340.2453					Y=12273784.1440
SetBusXY Bus=X3197628C				X=1673859.0610					Y=12267224.0190
SetBusXY Bus=X2673343B				X=1667433.1415					Y=12290612.5600
SetBusXY Bus=X3160864B				X=1684447.9706					Y=12274704.7450
SetBusXY Bus=X2730149C				X=1681770.8905					Y=12279249.3100
SetBusXY Bus=X3160113B				X=1674285.7987					Y=12288864.4490
SetBusXY Bus=X3010585A				X=1665263.1381					Y=12281055.8920
SetBusXY Bus=X2766730B				X=1662436.4680					Y=12281111.5890
SetBusXY Bus=X3160871C				X=1687199.5200					Y=12275470.8200
SetBusXY Bus=X3104129A				X=1671569.5199					Y=12283260.1990
SetBusXY Bus=X3254205C				X=1668456.4984					Y=12264857.1580
SetBusXY Bus=X2785511A				X=1678309.5985					Y=12283921.9490
SetBusXY Bus=X2822857B				X=1661626.0580					Y=12283552.9900
SetBusXY Bus=X3067448C				X=1692409.5501					Y=12281976.2790
SetBusXY Bus=X2955081A				X=1681634.1906					Y=12272081.0190
SetBusXY Bus=X3235268C				X=1666946.2049					Y=12293781.0780
SetBusXY Bus=X2842330C				X=1681422.1489					Y=12283859.1820
SetBusXY Bus=X2821770A				X=1674622.4489					Y=12272258.4950
SetBusXY Bus=X2691959B				X=1667987.6949					Y=12268211.9500
SetBusXY Bus=X3011229A				X=1682179.7410					Y=12281551.7410
SetBusXY Bus=X2936216C				X=1692157.3594					Y=12278197.8910
SetBusXY Bus=X2879073C				X=1675416.1390					Y=12269853.8400
SetBusXY Bus=X2935553B				X=1668344.0591					Y=12289885.9790
SetBusXY Bus=X2748130B				X=1671890.8511					Y=12266354.2710
SetBusXY Bus=X3085410B				X=1674483.1194					Y=12286195.3680
SetBusXY Bus=X2916618B				X=1673388.1111					Y=12289089.3400
SetBusXY Bus=X3010564C				X=1665339.4588					Y=12292936.6880
SetBusXY Bus=X3217064B				X=1685784.4135					Y=12272646.0500
SetBusXY Bus=X3048968C				X=1680118.0808					Y=12274442.9820
SetBusXY Bus=X2673319C				X=1663314.1998					Y=12276624.3110
SetBusXY Bus=X2897777C				X=1670059.2796					Y=12282289.4390
SetBusXY Bus=X3784018A				X=1670276.7936					Y=12287908.2620
SetBusXY Bus=X3141400A				X=1678778.4594					Y=12269650.5880
SetBusXY Bus=X3235252B				X=1672822.7648					Y=12274156.1920
SetBusXY Bus=X2764411C				X=1686061.1228					Y=12286737.0890
SetBusXY Bus=X3030200C				X=1685204.8213					Y=12275828.8590
SetBusXY Bus=X2746587C				X=1663034.6232					Y=12283098.8780
SetBusXY Bus=X3010562B				X=1669862.5610					Y=12289896.0800
SetBusXY Bus=X2896685A				X=1678744.5486					Y=12279617.0980
SetBusXY Bus=X2896685B				X=1678744.5486					Y=12279617.0980
SetBusXY Bus=X2896685C				X=1678744.5486					Y=12279617.0980
SetBusXY Bus=X2748143A				X=1675907.3395					Y=12286396.3710
SetBusXY Bus=X3216351A				X=1664761.5992					Y=12277870.1340
SetBusXY Bus=X3156034A				X=1662942.8032					Y=12279694.8890
SetBusXY Bus=X3104128A				X=1678090.8393					Y=12270157.8080
SetBusXY Bus=X2673309C				X=1673921.3202					Y=12266089.1690
SetBusXY Bus=X3104155C				X=1674605.8396					Y=12278118.3720
SetBusXY Bus=X2729430B				X=1662911.8088					Y=12283538.4000
SetBusXY Bus=X3197630A				X=1673109.0793					Y=12266003.7720
SetBusXY Bus=X2860481C				X=1669485.6389					Y=12286631.2200
SetBusXY Bus=X2973152B				X=1669202.7405					Y=12289153.2090
SetBusXY Bus=X3160117B				X=1670722.4425					Y=12290241.7740
SetBusXY Bus=X3197624B				X=1668699.1783					Y=12294417.8390
SetBusXY Bus=X2708744B				X=1680787.0928					Y=12279458.4070
SetBusXY Bus=X3067506C				X=1689150.4981					Y=12276120.6710
SetBusXY Bus=X2841625C				X=1674157.8806					Y=12269812.3880
SetBusXY Bus=X2785512B				X=1668872.6520					Y=12291762.2910
SetBusXY Bus=X2673305B				X=1678261.2616					Y=12267274.9820
SetBusXY Bus=X2860480B				X=1668167.2103					Y=12295141.7290
SetBusXY Bus=X2914324A				X=1665321.5634					Y=12281577.2840
SetBusXY Bus=X2766741A				X=1673834.8618					Y=12274652.9920
SetBusXY Bus=X3178988B				X=1673811.5884					Y=12286446.1210
SetBusXY Bus=X2729423C				X=1675522.8398					Y=12285905.8710
SetBusXY Bus=X2991929B				X=1674954.0775					Y=12288032.4690
SetBusXY Bus=X2767342A				X=1682338.2316					Y=12282016.3920
SetBusXY Bus=X2936212A				X=1681594.6806					Y=12280554.3000
SetBusXY Bus=X2861219B				X=1684649.8419					Y=12274039.3010
SetBusXY Bus=X3120376A				X=1667175.0198					Y=12285936.3000
SetBusXY Bus=X2991919A				X=1667355.2888					Y=12261158.4700
SetBusXY Bus=X3066804A				X=1671576.9951					Y=12287047.8240
SetBusXY Bus=X2935550C				X=1678462.7111					Y=12274937.8320
SetBusXY Bus=X2691942B				X=1669357.1802					Y=12266578.5180
SetBusXY Bus=X2842383A				X=1687859.0784					Y=12275449.4710
SetBusXY Bus=X3160863C				X=1692820.3011					Y=12276647.4290
SetBusXY Bus=X2935549B				X=1673882.4287					Y=12276709.0610
SetBusXY Bus=X3027122A				X=1680848.6925					Y=12282101.5150
SetBusXY Bus=X2673331B				X=1674118.1084					Y=12285095.2360
SetBusXY Bus=X3254231A				X=1672729.8716					Y=12284974.5720
SetBusXY Bus=X2785543B				X=1663860.8315					Y=12292947.6980
SetBusXY Bus=X2970258C				X=1674357.5893					Y=12272802.6570
SetBusXY Bus=X2748124B				X=1673318.6020					Y=12292567.3520
SetBusXY Bus=X2879773A				X=1681416.6807					Y=12271272.5390
SetBusXY Bus=X2841626C				X=1674662.2620					Y=12270642.9100
SetBusXY Bus=X2991905A				X=1673679.8487					Y=12274910.5160
SetBusXY Bus=X2822861A				X=1673582.5278					Y=12276992.8810
SetBusXY Bus=X3216337A				X=1666192.0207					Y=12286529.7490
SetBusXY Bus=X2674047C				X=1684902.5201					Y=12274658.9680
SetBusXY Bus=X2691967B				X=1672974.0506					Y=12284112.0900
SetBusXY Bus=X3626914C				X=1675894.4330					Y=12267036.8440
SetBusXY Bus=X3177894A				X=1661496.5302					Y=12293122.1670
SetBusXY Bus=X2690187B				X=1680657.7902					Y=12279603.1720
SetBusXY Bus=X3122827A				X=1666500.2406					Y=12277209.9200
SetBusXY Bus=X3315860B				X=1660735.7514					Y=12282591.2770
SetBusXY Bus=X2973165A				X=1666699.1506					Y=12284031.2020
SetBusXY Bus=X2691965B				X=1675533.8212					Y=12285635.9000
SetBusXY Bus=X3216346A				X=1663114.5690					Y=12279533.4780
SetBusXY Bus=X3235267C				X=1666716.3006					Y=12293500.6050
SetBusXY Bus=X3066801C				X=1675536.9014					Y=12265966.0890
SetBusXY Bus=X2898515C				X=1688925.1894					Y=12276646.6710
SetBusXY Bus=X2804258B				X=1671429.7275					Y=12275265.8800
SetBusXY Bus=X2954354A				X=1669824.7591					Y=12264362.7790
SetBusXY Bus=X2802481A				X=1680122.3324					Y=12279690.5600
SetBusXY Bus=X2710505B				X=1671870.9609					Y=12293311.3700
SetBusXY Bus=X3104114B				X=1661740.6682					Y=12283708.9490
SetBusXY Bus=X2798067B				X=1682281.2931					Y=12277412.6060
SetBusXY Bus=X3122825A				X=1667404.5719					Y=12261468.8200
SetBusXY Bus=X2710546B				X=1669273.7692					Y=12276376.1300
SetBusXY Bus=X2879071B				X=1670266.6191					Y=12275875.0580
SetBusXY Bus=X2785514A				X=1674677.5401					Y=12274707.5300
SetBusXY Bus=X2898457A				X=1681718.7116					Y=12278406.7510
SetBusXY Bus=X3727708A				X=1669746.0913					Y=12280294.0890
SetBusXY Bus=X3216988B				X=1681265.3499					Y=12278023.6310
SetBusXY Bus=X3197632B				X=1670874.7318					Y=12288748.3810
SetBusXY Bus=X3178997C				X=1668051.9488					Y=12261415.8910
SetBusXY Bus=X2785535B				X=1673627.8582					Y=12287570.7890
SetBusXY Bus=X3216343C				X=1678496.3802					Y=12276860.4900
SetBusXY Bus=X2748127A				X=1671076.6687					Y=12285417.9310
SetBusXY Bus=X2673323C				X=1662709.2206					Y=12282531.1320
SetBusXY Bus=X3104859B				X=1680613.4510					Y=12271640.6010
SetBusXY Bus=X2859403A				X=1681585.1246					Y=12279757.8080
SetBusXY Bus=X2954345C				X=1669964.3507					Y=12285536.3510
SetBusXY Bus=X3160098A				X=1676717.5898					Y=12283381.4980
SetBusXY Bus=X3254228B				X=1673366.1115					Y=12288255.7790
SetBusXY Bus=X3101788A				X=1663990.3020					Y=12295077.2210
SetBusXY Bus=X2785513A				X=1675288.8517					Y=12274619.8720
SetBusXY Bus=X3231269B				X=1657868.0353					Y=12284720.2510
SetBusXY Bus=X2991921C				X=1668953.3310					Y=12263759.5730
SetBusXY Bus=X3122826A				X=1671420.5197					Y=12264777.0200
SetBusXY Bus=X2842390C				X=1681442.4282					Y=12273947.3290
SetBusXY Bus=X2991913A				X=1674775.5820					Y=12268432.4700
SetBusXY Bus=X3104144A				X=1675588.0891					Y=12286288.2210
SetBusXY Bus=X2804270B				X=1674958.4315					Y=12287092.2000
SetBusXY Bus=X2917333A				X=1688160.1590					Y=12275684.0900
SetBusXY Bus=X2673315A				X=1677723.7107					Y=12270263.7510
SetBusXY Bus=X2688693C				X=1679433.3279					Y=12270111.8060
SetBusXY Bus=X2841645C				X=1667348.7885					Y=12293415.3920
SetBusXY Bus=X3048200B				X=1662176.4908					Y=12256746.6320
SetBusXY Bus=X3048208A				X=1676555.5684					Y=12268587.2420
SetBusXY Bus=X3067507C				X=1685572.2816					Y=12275262.1290
SetBusXY Bus=X2804249C				X=1679935.2558					Y=12270197.5840
SetBusXY Bus=X2936213B				X=1680275.3508					Y=12283251.1190
SetBusXY Bus=X3215340A				X=1664849.1471					Y=12293954.7040
SetBusXY Bus=X3118855C				X=1676106.5567					Y=12283415.4380
SetBusXY Bus=X3085397B				X=1668886.3286					Y=12290075.4600
SetBusXY Bus=X3104796C				X=1683157.3988					Y=12277932.8800
SetBusXY Bus=X3108449A				X=1681272.9070					Y=12282402.6030
SetBusXY Bus=X2673307C				X=1677032.6213					Y=12277198.9790
SetBusXY Bus=X2973159A				X=1667448.8251					Y=12275951.5800
SetBusXY Bus=X3101787A				X=1664147.9283					Y=12294990.3200
SetBusXY Bus=X2785521C				X=1668905.8010					Y=12283695.7390
SetBusXY Bus=X3235273B				X=1675312.8993					Y=12287508.4390
SetBusXY Bus=X2692600C				X=1681235.0395					Y=12283434.9510
SetBusXY Bus=X3179637C				X=1689078.6583					Y=12284006.4170
SetBusXY Bus=X2729406C				X=1677479.0403					Y=12277937.7500
SetBusXY Bus=X3029499A				X=1669238.7484					Y=12264762.0690
SetBusXY Bus=X3179650B				X=1681505.4001					Y=12280084.7180
SetBusXY Bus=X2748780A				X=1682475.3206					Y=12282099.6590
SetBusXY Bus=X3141398A				X=1667632.3669					Y=12274484.7940
SetBusXY Bus=X3085403A				X=1664969.3688					Y=12279299.7810
SetBusXY Bus=X3236011B				X=1680893.6010					Y=12271034.0690
SetBusXY Bus=X2710542B				X=1663027.6191					Y=12283531.3420
SetBusXY Bus=X2801896B				X=1660238.5708					Y=12284095.1120
SetBusXY Bus=X3029501B				X=1672785.5936					Y=12274370.3270
SetBusXY Bus=X3159645A				X=1669942.7443					Y=12285152.9040
SetBusXY Bus=X3125349C				X=1674195.8915					Y=12273824.6700
SetBusXY Bus=X2973149B				X=1668996.6093					Y=12291180.5490
SetBusXY Bus=X3030205C				X=1688945.4933					Y=12274847.0640
SetBusXY Bus=X2841615A				X=1666339.4112					Y=12286366.1880
SetBusXY Bus=X2767407B				X=1682668.3405					Y=12273255.4980
SetBusXY Bus=X3139103A				X=1663363.3354					Y=12295145.5710
SetBusXY Bus=X3011293A				X=1692628.1127					Y=12274654.8880
SetBusXY Bus=X3011293B				X=1692628.1127					Y=12274654.8880
SetBusXY Bus=X3011293C				X=1692628.1127					Y=12274654.8880
SetBusXY Bus=X3181545C				X=1673981.9369					Y=12274076.0910
SetBusXY Bus=X2935555A				X=1670346.4993					Y=12285420.4010
SetBusXY Bus=X3048207B				X=1668440.5240					Y=12289751.0200
SetBusXY Bus=X3160104B				X=1668973.9297					Y=12277159.8500
SetBusXY Bus=X2851933A				X=1665857.2178					Y=12278449.9140
SetBusXY Bus=X2851933B				X=1665857.2178					Y=12278449.9140
SetBusXY Bus=X2851933C				X=1665857.2178					Y=12278449.9140
SetBusXY Bus=X2897784B				X=1668092.6999					Y=12267930.2390
SetBusXY Bus=X3207907A				X=1665837.9912					Y=12278524.9860
SetBusXY Bus=X3207907B				X=1665837.9912					Y=12278524.9860
SetBusXY Bus=X3207907C				X=1665837.9912					Y=12278524.9860
SetBusXY Bus=X2726974B				X=1673634.9688					Y=12288932.4300
SetBusXY Bus=X3029502A				X=1677204.8417					Y=12269021.5980
SetBusXY Bus=X3178972C				X=1670045.1484					Y=12284867.0520
SetBusXY Bus=X3029055B				X=1682699.5725					Y=12278265.2910
SetBusXY Bus=X3029507B				X=1666095.9982					Y=12260675.3710
SetBusXY Bus=X3254230A				X=1672645.5596					Y=12285165.5810
SetBusXY Bus=X3030203C				X=1687129.1303					Y=12275755.7990
SetBusXY Bus=X3048203B				X=1673077.9210					Y=12289959.4980
SetBusXY Bus=X3048963B				X=1683201.4103					Y=12274599.2610
SetBusXY Bus=X2674027B				X=1680659.8218					Y=12282665.0590
SetBusXY Bus=X2973163B				X=1664815.0889					Y=12258187.8090
SetBusXY Bus=X2955074A				X=1684126.8401					Y=12273758.9500
SetBusXY Bus=X3216342B				X=1673642.1409					Y=12278490.5880
SetBusXY Bus=X3235243C				X=1675989.6405					Y=12273547.6660
SetBusXY Bus=X3214069C				X=1683185.2721					Y=12277580.5790
SetBusXY Bus=X2841632B				X=1672094.6107					Y=12283254.8500
SetBusXY Bus=X2822859B				X=1662741.2882					Y=12257433.3920
SetBusXY Bus=X3142050C				X=1689213.6953					Y=12283860.6520
SetBusXY Bus=X2973155A				X=1670274.0493					Y=12287698.2810
SetBusXY Bus=X2973791A				X=1681556.8581					Y=12279879.0910
SetBusXY Bus=X2841629C				X=1675534.5216					Y=12267938.2880
SetBusXY Bus=X2822868A				X=1664385.8895					Y=12278334.3290
SetBusXY Bus=X3122823B				X=1666666.9806					Y=12259812.5980
SetBusXY Bus=X2952003B				X=1679988.1721					Y=12279289.5210
SetBusXY Bus=X3104856A				X=1688405.3210					Y=12274751.4110
SetBusXY Bus=X2786204C				X=1692266.5710					Y=12277819.4990
SetBusXY Bus=X2841622A				X=1670908.3886					Y=12288268.8990
SetBusXY Bus=X2973150A				X=1671842.5633					Y=12286491.8200
SetBusXY Bus=X3066826B				X=1673676.9201					Y=12286930.2480
SetBusXY Bus=X3197638A				X=1664419.6160					Y=12284352.2090
SetBusXY Bus=X2785530A				X=1664764.5402					Y=12278321.8900
SetBusXY Bus=X3082988B				X=1686585.5829					Y=12272900.9690
SetBusXY Bus=X2860491A				X=1671351.4407					Y=12264185.5290
SetBusXY Bus=X2860491B				X=1671351.4407					Y=12264185.5290
SetBusXY Bus=SX2673305B				X=1678301.2616					Y=12267314.9820
SetBusXY Bus=SX3048196B				X=1678092.7015					Y=12267115.6990
SetBusXY Bus=SX2991911C				X=1676014.4115					Y=12268782.3620
SetBusXY Bus=SX2973158C				X=1676431.4581					Y=12269026.3890
SetBusXY Bus=SX3048208A				X=1676595.5684					Y=12268627.2420
SetBusXY Bus=SX3029502A				X=1677244.8417					Y=12269061.5980
SetBusXY Bus=SX3104125B				X=1677648.3510					Y=12269236.2110
SetBusXY Bus=SX3160107A				X=1677938.9417					Y=12269437.9710
SetBusXY Bus=SX2785516B				X=1679386.1609					Y=12266552.3310
SetBusXY Bus=SX3141400A				X=1678818.4594					Y=12269690.5880
SetBusXY Bus=SX2897775C				X=1676623.5482					Y=12269504.5810
SetBusXY Bus=SX3010565C				X=1676227.3093					Y=12269580.1800
SetBusXY Bus=SX2916609C				X=1676024.1518					Y=12269289.1510
SetBusXY Bus=SX2879073C				X=1675456.1390					Y=12269893.8400
SetBusXY Bus=SX3104126C				X=1675326.4720					Y=12269557.8200
SetBusXY Bus=SX3029503C				X=1675705.0898					Y=12269341.8010
SetBusXY Bus=SX2691950C				X=1675794.6284					Y=12269328.3910
SetBusXY Bus=SX2691951C				X=1675794.1205					Y=12268614.1920
SetBusXY Bus=SX2879076C				X=1675777.6300					Y=12268875.8280
SetBusXY Bus=SX2841630C				X=1676022.0219					Y=12268184.8000
SetBusXY Bus=SX2841629C				X=1675574.5216					Y=12267978.2880
SetBusXY Bus=SX2785523C				X=1675787.5013					Y=12267506.1500
SetBusXY Bus=SX3216347C				X=1675787.5013					Y=12267788.1800
SetBusXY Bus=SX3141388C				X=1675911.3480					Y=12267203.4480
SetBusXY Bus=SX3066801C				X=1675576.9014					Y=12266006.0890
SetBusXY Bus=SX2879055C				X=1675381.8499					Y=12266128.6980
SetBusXY Bus=SX2973144C				X=1675083.6201					Y=12266135.4120
SetBusXY Bus=SX2785518C				X=1674364.8295					Y=12266205.6210
SetBusXY Bus=SX2766717C				X=1674368.6305					Y=12266456.0920
SetBusXY Bus=SX2673309C				X=1673961.3202					Y=12266129.1690
SetBusXY Bus=SX3104113A				X=1671983.7386					Y=12267707.1700
SetBusXY Bus=SX3104121A				X=1672063.5697					Y=12267779.9110
SetBusXY Bus=SX2673310A				X=1672302.1904					Y=12267878.2190
SetBusXY Bus=SX2916627A				X=1672542.5191					Y=12267963.0300
SetBusXY Bus=SX2804283A				X=1672957.1817					Y=12268112.8290
SetBusXY Bus=SX3104122A				X=1673240.8092					Y=12268172.0210
SetBusXY Bus=SX2785519A				X=1673347.2192					Y=12268184.0300
SetBusXY Bus=SX2748129A				X=1673451.8106					Y=12267914.5580
SetBusXY Bus=SX2973151A				X=1673772.5397					Y=12268144.8810
SetBusXY Bus=SX2748146A				X=1673925.4188					Y=12268421.5080
SetBusXY Bus=SX2991913A				X=1674815.5820					Y=12268472.4700
SetBusXY Bus=SX3235253A				X=1674881.6914					Y=12268231.9820
SetBusXY Bus=SX2991907A				X=1674690.6007					Y=12268073.6180
SetBusXY Bus=SX2879064A				X=1675091.0584					Y=12267672.9390
SetBusXY Bus=SX3197637C				X=1675114.0616					Y=12268253.6420
SetBusXY Bus=SX2860487C				X=1675335.4299					Y=12268438.2400
SetBusXY Bus=SX2841638C				X=1672727.7115					Y=12265785.3100
SetBusXY Bus=SX3235256A				X=1672892.3789					Y=12265746.5620
SetBusXY Bus=SX3197630A				X=1673149.0793					Y=12266043.7720
SetBusXY Bus=SX3104120B				X=1673333.6082					Y=12266549.3490
SetBusXY Bus=SX2804251A				X=1673660.4690					Y=12266461.3180
SetBusXY Bus=SX3254210C				X=1673554.5915					Y=12267022.7280
SetBusXY Bus=SX3048206A				X=1674167.9511					Y=12267169.3120
SetBusXY Bus=SX2710510C				X=1673991.1596					Y=12267087.7810
SetBusXY Bus=SX3197628C				X=1673899.0610					Y=12267264.0190
SetBusXY Bus=SX2766718C				X=1674385.4487					Y=12267377.6380
SetBusXY Bus=SX3010556A				X=1674645.9994					Y=12267608.9390
SetBusXY Bus=SX2710520A				X=1673050.3207					Y=12265185.0900
SetBusXY Bus=SX2710521A				X=1673209.2291					Y=12265300.1100
SetBusXY Bus=SX3085396A				X=1673469.9804					Y=12265112.4320
SetBusXY Bus=SX3122813A				X=1674153.8117					Y=12264820.1980
SetBusXY Bus=SX3254219C				X=1671925.1495					Y=12264878.7220
SetBusXY Bus=SX3254220C				X=1671901.9620					Y=12265087.9700
SetBusXY Bus=SX3104134C				X=1672124.8786					Y=12264877.2310
SetBusXY Bus=SX2860490A				X=1672263.1719					Y=12265032.4200
SetBusXY Bus=SX3254218A				X=1672419.6882					Y=12265206.1110
SetBusXY Bus=SX3066818B				X=1672535.0684					Y=12265599.7410
SetBusXY Bus=SX2785528B				X=1671746.3099					Y=12266115.7100
SetBusXY Bus=SX2748130B				X=1671930.8511					Y=12266394.2710
SetBusXY Bus=SX3254212B				X=1672137.7810					Y=12266509.3520
SetBusXY Bus=SX2785520B				X=1670907.3508					Y=12266876.3410
SetBusXY Bus=SX2729411A				X=1671664.5701					Y=12265418.9110
SetBusXY Bus=SX2897781A				X=1671475.6790					Y=12265454.3620
SetBusXY Bus=SX3197644A				X=1671522.6519					Y=12265099.2920
SetBusXY Bus=SX3010566C				X=1674252.7015					Y=12269571.9390
SetBusXY Bus=SX3236011B				X=1680933.6010					Y=12271074.0690
SetBusXY Bus=SX3198358B				X=1680664.4488					Y=12271332.1090
SetBusXY Bus=SX3104859B				X=1680653.4510					Y=12271680.6010
SetBusXY Bus=SX2936275B				X=1692353.5685					Y=12274216.0990
SetBusXY Bus=SX3179674B				X=1692620.2100					Y=12274083.3190
SetBusXY Bus=SX2748840B				X=1692349.7797					Y=12272489.8800
SetBusXY Bus=SX3142099B				X=1692651.5198					Y=12272814.8080
SetBusXY Bus=SX3011298C				X=1681124.8883					Y=12270699.5390
SetBusXY Bus=SX2711234B				X=1681632.9193					Y=12271053.0610
SetBusXY Bus=SX3198355B				X=1682021.7403					Y=12271081.8890
SetBusXY Bus=SX2879773A				X=1681456.6807					Y=12271312.5390
SetBusXY Bus=SX2786274C				X=1681786.0483					Y=12271968.6600
SetBusXY Bus=SX3179682C				X=1681717.9482					Y=12271908.3390
SetBusXY Bus=SX2936270A				X=1692765.8187					Y=12275792.3990
SetBusXY Bus=SX3086078A				X=1692840.4601					Y=12275608.1280
SetBusXY Bus=SX3217056A				X=1693183.8687					Y=12275175.0500
SetBusXY Bus=SX3217057A				X=1692957.5319					Y=12275113.4300
SetBusXY Bus=SX2936268C				X=1692166.2011					Y=12276177.8410
SetBusXY Bus=SX2823592A				X=1693447.2497					Y=12276380.9990
SetBusXY Bus=SX3160863C				X=1692860.3011					Y=12276687.4290
SetBusXY Bus=SX2730108C				X=1692422.1520					Y=12277608.0210
SetBusXY Bus=SX2786204C				X=1692306.5710					Y=12277859.4990
SetBusXY Bus=SX2936216C				X=1692197.3594					Y=12278237.8910
SetBusXY Bus=SX3029498C				X=1678866.8291					Y=12270018.7100
SetBusXY Bus=SX2991912A				X=1678495.2686					Y=12270141.4720
SetBusXY Bus=SX3104128A				X=1678130.8393					Y=12270197.8080
SetBusXY Bus=SX2673315A				X=1677763.7107					Y=12270303.7510
SetBusXY Bus=SX2766721A				X=1677462.7408					Y=12270623.4890
SetBusXY Bus=SX2991906A				X=1677949.0793					Y=12270885.2680
SetBusXY Bus=SX2879054A				X=1678144.5281					Y=12270964.9190
SetBusXY Bus=SX3254211B				X=1670465.5317					Y=12267021.8110
SetBusXY Bus=SX2729407B				X=1670112.8702					Y=12267055.9020
SetBusXY Bus=SX2691942B				X=1669397.1802					Y=12266618.5180
SetBusXY Bus=SX3197629B				X=1669468.7905					Y=12267150.7490
SetBusXY Bus=SX2879065B				X=1669190.7090					Y=12266903.0020
SetBusXY Bus=SX2766732B				X=1668168.2983					Y=12267873.5490
SetBusXY Bus=SX2897784B				X=1668132.6999					Y=12267970.2390
SetBusXY Bus=SX2936279C				X=1680607.3997					Y=12270581.4110
SetBusXY Bus=SX3179678B				X=1680309.3420					Y=12270431.3910
SetBusXY Bus=SX3179650B				X=1681545.4001					Y=12280124.7180
SetBusXY Bus=SX2730107C				X=1682253.6886					Y=12284172.8320
SetBusXY Bus=SX3048888C				X=1686972.0881					Y=12285547.0680
SetBusXY Bus=SX3064514C				X=1687085.7152					Y=12285377.0350
SetBusXY Bus=SX2861158C				X=1686841.4830					Y=12284365.7740
SetBusXY Bus=SX2952007C				X=1687256.4529					Y=12284352.6050
SetBusXY Bus=SX3254873C				X=1688768.4503					Y=12283449.8180
SetBusXY Bus=SX2745811C				X=1688372.9283					Y=12283227.0200
SetBusXY Bus=SX3142050C				X=1689253.6953					Y=12283900.6520
SetBusXY Bus=SX2861157C				X=1691725.4920					Y=12281608.2320
SetBusXY Bus=SX3086079B				X=1691681.9597					Y=12274555.1120
SetBusXY Bus=SX2936276B				X=1691463.9501					Y=12274455.1210
SetBusXY Bus=SX2861223B				X=1691013.0501					Y=12274317.5400
SetBusXY Bus=SX3086075B				X=1691895.8815					Y=12273460.1820
SetBusXY Bus=SX2730187A				X=1688809.5209					Y=12274983.9510
SetBusXY Bus=SX3104856A				X=1688445.3210					Y=12274791.4110
SetBusXY Bus=SX2861222A				X=1684243.2305					Y=12272917.8920
SetBusXY Bus=SX2917330A				X=1684434.0508					Y=12273141.2180
SetBusXY Bus=SX2879794A				X=1684677.1484					Y=12273422.6380
SetBusXY Bus=SX2936271A				X=1684451.7292					Y=12273726.1390
SetBusXY Bus=SX2955074A				X=1684166.8401					Y=12273798.9500
SetBusXY Bus=SX3030199C				X=1683966.1115					Y=12273586.1710
SetBusXY Bus=SX2730163C				X=1683755.2699					Y=12273367.1210
SetBusXY Bus=SX2992624A				X=1683521.0483					Y=12273218.6080
SetBusXY Bus=SX2692654A				X=1683260.6288					Y=12273423.6910
SetBusXY Bus=SX2842379A				X=1682880.4217					Y=12273755.5200
SetBusXY Bus=SX2805031C				X=1683126.7100					Y=12273189.2600
SetBusXY Bus=SX3068944B				X=1683053.9323					Y=12272766.0530
SetBusXY Bus=SX2767407B				X=1682708.3405					Y=12273295.4980
SetBusXY Bus=SX2879767B				X=1682804.1910					Y=12273086.0490
SetBusXY Bus=SX2711224B				X=1683159.5682					Y=12272429.0510
SetBusXY Bus=SX3142098B				X=1683413.8110					Y=12272409.1110
SetBusXY Bus=SX2748839B				X=1683646.0009					Y=12272561.8310
SetBusXY Bus=SX2917310B				X=1683804.4301					Y=12272432.0900
SetBusXY Bus=SX2861218C				X=1682701.6681					Y=12272744.4100
SetBusXY Bus=SX2955081A				X=1681674.1906					Y=12272121.0190
SetBusXY Bus=SX3160878C				X=1681073.9095					Y=12272878.7380
SetBusXY Bus=SX2917336C				X=1681071.7919					Y=12273516.8500
SetBusXY Bus=SX2674047C				X=1684942.5201					Y=12274698.9680
SetBusXY Bus=SX3160865A				X=1685190.1929					Y=12275047.4560
SetBusXY Bus=SX2767408C				X=1685201.9116					Y=12275171.1020
SetBusXY Bus=SX3104853C				X=1685333.3686					Y=12275249.3110
SetBusXY Bus=SX3254915B				X=1682973.6507					Y=12275200.1380
SetBusXY Bus=SX3048963B				X=1683241.4103					Y=12274639.2610
SetBusXY Bus=SX2711226B				X=1684705.7836					Y=12274401.0250
SetBusXY Bus=SX3217052C				X=1684820.1808					Y=12275234.8390
SetBusXY Bus=SX3217053C				X=1685062.1110					Y=12275222.0270
SetBusXY Bus=SX3086074C				X=1684893.4582					Y=12275464.1090
SetBusXY Bus=SX3067507C				X=1685612.2816					Y=12275302.1290
SetBusXY Bus=SX2955078A				X=1686353.0187					Y=12275224.8780
SetBusXY Bus=SX2955077C				X=1686268.8991					Y=12275541.1510
SetBusXY Bus=SX3160872C				X=1686014.2016					Y=12275717.2790
SetBusXY Bus=SX3198348A				X=1685917.5360					Y=12275870.0800
SetBusXY Bus=SX2711225C				X=1685539.5612					Y=12275733.1590
SetBusXY Bus=SX3030200C				X=1685244.8213					Y=12275868.8590
SetBusXY Bus=SX3048962A				X=1685609.4390					Y=12276128.1690
SetBusXY Bus=SX3160861C				X=1685056.0284					Y=12276632.1280
SetBusXY Bus=SX3104850C				X=1683144.6218					Y=12276483.1410
SetBusXY Bus=SX3251799A				X=1684120.3996					Y=12277186.9680
SetBusXY Bus=SX2936211C				X=1683449.9786					Y=12277760.9290
SetBusXY Bus=SX2842329C				X=1683612.4588					Y=12277970.5090
SetBusXY Bus=SX3104796C				X=1683197.3988					Y=12277972.8800
SetBusXY Bus=SX3236004C				X=1683632.4514					Y=12277444.6310
SetBusXY Bus=SX3160896C				X=1682998.8985					Y=12277339.6100
SetBusXY Bus=SX3123452C				X=1682779.3406					Y=12277878.7910
SetBusXY Bus=SX3254869B				X=1682352.6807					Y=12277686.4390
SetBusXY Bus=SX3030126C				X=1682212.9293					Y=12277639.6090
SetBusXY Bus=SX2767341C				X=1682299.8178					Y=12277966.4290
SetBusXY Bus=SX3254870C				X=1682074.8613					Y=12277563.9600
SetBusXY Bus=SX3048887B				X=1681920.4217					Y=12278005.1200
SetBusXY Bus=SX2955005B				X=1681658.5480					Y=12277966.1590
SetBusXY Bus=SX3216988B				X=1681305.3499					Y=12278063.6310
SetBusXY Bus=SX3179607B				X=1681631.4120					Y=12278204.1120
SetBusXY Bus=SX2898457A				X=1681758.7116					Y=12278446.7510
SetBusXY Bus=SX2767340A				X=1681637.5109					Y=12278592.9700
SetBusXY Bus=SX2767340B				X=1681637.5109					Y=12278592.9700
SetBusXY Bus=SX2767340C				X=1681637.5109					Y=12278592.9700
SetBusXY Bus=SX3067478A				X=1681807.3188					Y=12278952.1400
SetBusXY Bus=SX2730149C				X=1681810.8905					Y=12279289.3100
SetBusXY Bus=SX2989566B				X=1681219.6247					Y=12279334.0180
SetBusXY Bus=SX2973791A				X=1681596.8581					Y=12279919.0910
SetBusXY Bus=SX3029055B				X=1682739.5725					Y=12278305.2910
SetBusXY Bus=SX3067506C				X=1689190.4981					Y=12276160.6710
SetBusXY Bus=SX2898515C				X=1688965.1894					Y=12276686.6710
SetBusXY Bus=SX3198347C				X=1688586.3995					Y=12276983.1310
SetBusXY Bus=SX3048946C				X=1688941.3794					Y=12277161.9210
SetBusXY Bus=SX3048966C				X=1688890.4620					Y=12275925.3190
SetBusXY Bus=SX2992656A				X=1688596.8402					Y=12275160.2390
SetBusXY Bus=SX2973833B				X=1688707.1414					Y=12275362.6310
SetBusXY Bus=SX2786266A				X=1688320.9582					Y=12275402.9520
SetBusXY Bus=SX2917333A				X=1688200.1590					Y=12275724.0900
SetBusXY Bus=SX2842383A				X=1687899.0784					Y=12275489.4710
SetBusXY Bus=SX2842384C				X=1687563.7307					Y=12275480.5590
SetBusXY Bus=SX3160871C				X=1687239.5200					Y=12275510.8200
SetBusXY Bus=SX3030203C				X=1687169.1303					Y=12275795.7990
SetBusXY Bus=SX3179673C				X=1687121.1211					Y=12275966.9010
SetBusXY Bus=SX3048965B				X=1686637.6087					Y=12275422.0310
SetBusXY Bus=SX2692660A				X=1686576.8282					Y=12275576.0120
SetBusXY Bus=SX2805034A				X=1687391.6496					Y=12275239.6480
SetBusXY Bus=SX2898522A				X=1687590.0516					Y=12275349.9780
SetBusXY Bus=SX2692661A				X=1688022.9415					Y=12275349.6300
SetBusXY Bus=SX3067448C				X=1692449.5501					Y=12282016.2790
SetBusXY Bus=SX2935552C				X=1679814.4592					Y=12272317.7580
SetBusXY Bus=SX2822864C				X=1679130.9719					Y=12272803.3880
SetBusXY Bus=SX2822865C				X=1679546.8306					Y=12272923.7080
SetBusXY Bus=SX2916605C				X=1679726.8785					Y=12273112.0510
SetBusXY Bus=SX3085394C				X=1679379.7097					Y=12273204.9810
SetBusXY Bus=SX2804250C				X=1679609.1513					Y=12273452.0190
SetBusXY Bus=SX3048205C				X=1679177.3305					Y=12273897.2780
SetBusXY Bus=SX3048228C				X=1678925.8893					Y=12274474.7200
SetBusXY Bus=SX2935550C				X=1678502.7111					Y=12274977.8320
SetBusXY Bus=SX2710509C				X=1678968.9874					Y=12274899.9300
SetBusXY Bus=SX2822862C				X=1678914.0682					Y=12275083.4310
SetBusXY Bus=SX3066806C				X=1679121.2808					Y=12275128.3890
SetBusXY Bus=SX2916606C				X=1679293.0384					Y=12272924.6710
SetBusXY Bus=SX3235243C				X=1676029.6405					Y=12273587.6660
SetBusXY Bus=SX2786273B				X=1680178.6099					Y=12266694.3190
SetBusXY Bus=SX2805036B				X=1680740.4214					Y=12266801.2490
SetBusXY Bus=SX3178997C				X=1668091.9488					Y=12261455.8910
SetBusXY Bus=SX3122849B				X=1668336.7585					Y=12261438.9300
SetBusXY Bus=SX2766750C				X=1668588.2611					Y=12261848.2880
SetBusXY Bus=SX2763153A				X=1668914.3560					Y=12261878.0410
SetBusXY Bus=SX3104157C				X=1669229.5596					Y=12262289.4600
SetBusXY Bus=SX2748158A				X=1670544.7688					Y=12263313.7590
SetBusXY Bus=SX3104133A				X=1670180.1592					Y=12263722.8880
SetBusXY Bus=SX2673346C				X=1670245.4700					Y=12263102.3400
SetBusXY Bus=SX3254238B				X=1669942.2595					Y=12262806.2200
SetBusXY Bus=SX3048230C				X=1669254.0414					Y=12263382.6210
SetBusXY Bus=SX2841637C				X=1668442.6893					Y=12263690.3990
SetBusXY Bus=SX2897780B				X=1670999.6296					Y=12263828.5200
SetBusXY Bus=SX3235255B				X=1670900.2606					Y=12263725.7510
SetBusXY Bus=SX3216370A				X=1670747.2013					Y=12263573.0400
SetBusXY Bus=SX3216370B				X=1670747.2013					Y=12263573.0400
SetBusXY Bus=SX3216370C				X=1670747.2013					Y=12263573.0400
SetBusXY Bus=SX2785527A				X=1670913.4620					Y=12263434.0380
SetBusXY Bus=SX2766729A				X=1671059.5090					Y=12263247.0800
SetBusXY Bus=SX3197641A				X=1668536.0781					Y=12280344.0300
SetBusXY Bus=SX2973161A				X=1668309.5980					Y=12280127.0610
SetBusXY Bus=SX2673306C				X=1677158.9486					Y=12280120.3390
SetBusXY Bus=SX2785515C				X=1677499.8587					Y=12280323.1200
SetBusXY Bus=SX2729429A				X=1667449.8025					Y=12279865.1260
SetBusXY Bus=SX2841633A				X=1667737.4113					Y=12279704.6490
SetBusXY Bus=SX3235258A				X=1667549.8104					Y=12278973.5370
SetBusXY Bus=SX3235258B				X=1667549.8104					Y=12278973.5370
SetBusXY Bus=SX3235258C				X=1667549.8104					Y=12278973.5370
SetBusXY Bus=SX2729414A				X=1666945.0115					Y=12278059.0680
SetBusXY Bus=SX2729414B				X=1666945.0115					Y=12278059.0680
SetBusXY Bus=SX2729414C				X=1666945.0115					Y=12278059.0680
SetBusXY Bus=SX2973167B				X=1666204.2089					Y=12278075.1900
SetBusXY Bus=SX3189189B				X=1665848.9587					Y=12277969.4070
SetBusXY Bus=SX3189188C				X=1665815.6787					Y=12278173.8260
SetBusXY Bus=SX2935560C				X=1665725.0302					Y=12278120.4800
SetBusXY Bus=SX2916610B				X=1665662.5702					Y=12278767.8110
SetBusXY Bus=SX3216368C				X=1665656.3812					Y=12278404.4390
SetBusXY Bus=SX3207907A				X=1665877.9912					Y=12278564.9860
SetBusXY Bus=SX3207907B				X=1665877.9912					Y=12278564.9860
SetBusXY Bus=SX3207907C				X=1665877.9912					Y=12278564.9860
SetBusXY Bus=SX2973166C				X=1665230.7617					Y=12277981.0190
SetBusXY Bus=SX2710532C				X=1665260.5601					Y=12278352.9110
SetBusXY Bus=SX2860504A				X=1665025.3514					Y=12278369.3200
SetBusXY Bus=SX3085403A				X=1665009.3688					Y=12279339.7810
SetBusXY Bus=SX2954355A				X=1666442.9402					Y=12277084.4620
SetBusXY Bus=SX3122827A				X=1666540.2406					Y=12277249.9200
SetBusXY Bus=SX3195751A				X=1666364.6287					Y=12279696.9850
SetBusXY Bus=SX2766724C				X=1667923.2591					Y=12280494.9100
SetBusXY Bus=SX3197647A				X=1667314.6878					Y=12280225.7290
SetBusXY Bus=SX2821010A				X=1666401.0504					Y=12280440.2860
SetBusXY Bus=SX2895461A				X=1665770.5982					Y=12280698.9280
SetBusXY Bus=SX2952014A				X=1665080.1313					Y=12280942.1890
SetBusXY Bus=SX3010585A				X=1665303.1381					Y=12281095.8920
SetBusXY Bus=SX3120502A				X=1665606.3199					Y=12281016.4210
SetBusXY Bus=SX3101789A				X=1663045.1525					Y=12280833.6330
SetBusXY Bus=SX3178982A				X=1662620.1106					Y=12280413.4820
SetBusXY Bus=SX2841623A				X=1662688.2517					Y=12280140.1190
SetBusXY Bus=SX3010563A				X=1662890.1189					Y=12280140.1680
SetBusXY Bus=SX2766727B				X=1665816.4897					Y=12260797.7990
SetBusXY Bus=SX3029507B				X=1666135.9982					Y=12260715.3710
SetBusXY Bus=SX3197643B				X=1665970.5280					Y=12260467.6780
SetBusXY Bus=SX3122823B				X=1666706.9806					Y=12259852.5980
SetBusXY Bus=SX2766726B				X=1666979.9708					Y=12260203.1420
SetBusXY Bus=SX2785526B				X=1666700.9800					Y=12260495.3380
SetBusXY Bus=SX2973162B				X=1667254.5093					Y=12260540.2390
SetBusXY Bus=SX3010570A				X=1666837.8519					Y=12261691.3910
SetBusXY Bus=SX2991919A				X=1667395.2888					Y=12261198.4700
SetBusXY Bus=SX3122824A				X=1667183.0505					Y=12261739.6990
SetBusXY Bus=SX2860489A				X=1667582.0419					Y=12261697.7110
SetBusXY Bus=SX3104131A				X=1667393.3187					Y=12262014.9090
SetBusXY Bus=SX3048210A				X=1667099.3487					Y=12262511.5210
SetBusXY Bus=SX2897778A				X=1667408.9859					Y=12262700.0310
SetBusXY Bus=SX3104132A				X=1667760.0090					Y=12263120.5510
SetBusXY Bus=SX3085402A				X=1667763.9903					Y=12263273.5490
SetBusXY Bus=SX2804252A				X=1667567.4314					Y=12263308.5900
SetBusXY Bus=SX3048214A				X=1667578.5603					Y=12263603.9400
SetBusXY Bus=SX3235275B				X=1667757.5022					Y=12260987.0140
SetBusXY Bus=SX2897779C				X=1667917.7295					Y=12261817.6010
SetBusXY Bus=SX2804261C				X=1667856.5804					Y=12262128.4300
SetBusXY Bus=SX3178980C				X=1667864.3013					Y=12262447.4180
SetBusXY Bus=SX2973164A				X=1667642.8306					Y=12262687.3090
SetBusXY Bus=SX2748132A				X=1670191.8287					Y=12271980.8210
SetBusXY Bus=SX3254205C				X=1668496.4984					Y=12264897.1580
SetBusXY Bus=SX3010569A				X=1669820.7680					Y=12264139.6600
SetBusXY Bus=SX2673321A				X=1669837.8893					Y=12264590.2820
SetBusXY Bus=SX2954354A				X=1669864.7591					Y=12264402.7790
SetBusXY Bus=SX2710519A				X=1669574.9302					Y=12264519.1910
SetBusXY Bus=SX3066819A				X=1669297.0698					Y=12264555.7610
SetBusXY Bus=SX3029499A				X=1669278.7484					Y=12264802.0690
SetBusXY Bus=SX2897772A				X=1669430.5790					Y=12264868.1990
SetBusXY Bus=SX3122826A				X=1671460.5197					Y=12264817.0200
SetBusXY Bus=SX2691953A				X=1670814.8590					Y=12264840.3920
SetBusXY Bus=SX2860491A				X=1671391.4407					Y=12264225.5290
SetBusXY Bus=SX2860491B				X=1671391.4407					Y=12264225.5290
SetBusXY Bus=SX2991922A				X=1671763.1813					Y=12264572.0990
SetBusXY Bus=SX2991923A				X=1672191.0495					Y=12264282.4390
SetBusXY Bus=SX3085400C				X=1673366.1878					Y=12270152.3260
SetBusXY Bus=SX3141399C				X=1673692.2007					Y=12270553.6810
SetBusXY Bus=SX2954351C				X=1674080.9685					Y=12270554.2090
SetBusXY Bus=SX3235266C				X=1674447.2983					Y=12270853.7620
SetBusXY Bus=SX2841626C				X=1674702.2620					Y=12270682.9100
SetBusXY Bus=SX2954350C				X=1674510.1596					Y=12270467.3990
SetBusXY Bus=SX3178977C				X=1674932.8013					Y=12270349.3680
SetBusXY Bus=SX3160105C				X=1674887.1719					Y=12270159.1010
SetBusXY Bus=SX2691945C				X=1675267.1619					Y=12270137.1590
SetBusXY Bus=SX3010567C				X=1675615.5881					Y=12270405.8190
SetBusXY Bus=SX2841625C				X=1674197.8806					Y=12269852.3880
SetBusXY Bus=SX2897776C				X=1674504.4908					Y=12271370.1410
SetBusXY Bus=SX3254215C				X=1674952.8307					Y=12271254.6210
SetBusXY Bus=SX3122819C				X=1674329.8906					Y=12271621.0410
SetBusXY Bus=SX2748133C				X=1674541.1090					Y=12271779.5600
SetBusXY Bus=SX3085399C				X=1674681.0488					Y=12272021.9620
SetBusXY Bus=SX2879074A				X=1667831.5702					Y=12274927.1110
SetBusXY Bus=SX3122820A				X=1667711.9096					Y=12274715.6510
SetBusXY Bus=SX2710517A				X=1667838.5784					Y=12275201.3590
SetBusXY Bus=SX3197639A				X=1667516.7311					Y=12275265.3300
SetBusXY Bus=SX3160106A				X=1667680.8783					Y=12276634.7010
SetBusXY Bus=SX3008248A				X=1664013.5493					Y=12296116.4110
SetBusXY Bus=SX3235247A				X=1663640.3914					Y=12289900.7190
SetBusXY Bus=SX2673312A				X=1663848.6198					Y=12289464.9290
SetBusXY Bus=SX2691944A				X=1664139.7266					Y=12289404.0590
SetBusXY Bus=SX2710516A				X=1664408.2481					Y=12289322.6710
SetBusXY Bus=SX2804256B				X=1664602.1568					Y=12289043.6600
SetBusXY Bus=SX2954347B				X=1665135.3782					Y=12288211.1310
SetBusXY Bus=SX3178975B				X=1667978.0718					Y=12288504.6380
SetBusXY Bus=SX3160100B				X=1667917.8401					Y=12291732.4500
SetBusXY Bus=SX3085390B				X=1667899.2484					Y=12291951.0500
SetBusXY Bus=SX2748152B				X=1665096.6382					Y=12289779.5020
SetBusXY Bus=SX2729434B				X=1664703.1887					Y=12290560.5600
SetBusXY Bus=SX2916608C				X=1664980.5535					Y=12291209.2720
SetBusXY Bus=SX2673313B				X=1664956.3420					Y=12291793.5300
SetBusXY Bus=SX2804257B				X=1664817.5982					Y=12292351.0490
SetBusXY Bus=SX2860485B				X=1664622.6409					Y=12292352.4620
SetBusXY Bus=SX2860506B				X=1663947.0917					Y=12292327.3000
SetBusXY Bus=SX3122815B				X=1664676.6794					Y=12292629.7000
SetBusXY Bus=SX3254213B				X=1664916.5985					Y=12292808.5100
SetBusXY Bus=SX2785543B				X=1663900.8315					Y=12292987.6980
SetBusXY Bus=SX3235248C				X=1664781.5002					Y=12293140.7210
SetBusXY Bus=SX2764412A				X=1664887.4186					Y=12294314.3110
SetBusXY Bus=SX3027132A				X=1664299.2494					Y=12294967.9220
SetBusXY Bus=SX3101787A				X=1664187.9283					Y=12295030.3200
SetBusXY Bus=SX3101788A				X=1664030.3020					Y=12295117.2210
SetBusXY Bus=SX2876812A				X=1663817.8220					Y=12295551.6380
SetBusXY Bus=SX2970811A				X=1663837.7900					Y=12295784.7500
SetBusXY Bus=SX2916607C				X=1665238.3393					Y=12293269.6910
SetBusXY Bus=SX3010564C				X=1665379.4588					Y=12292976.6880
SetBusXY Bus=SX2710515C				X=1665767.9931					Y=12292860.7020
SetBusXY Bus=SX2766746C				X=1666241.3596					Y=12293231.2090
SetBusXY Bus=SX2691941C				X=1666667.5812					Y=12293184.9290
SetBusXY Bus=SX3235241C				X=1666499.9811					Y=12293528.2510
SetBusXY Bus=SX3104118C				X=1666232.9710					Y=12293861.3010
SetBusXY Bus=SX2748126C				X=1666229.5590					Y=12294123.0110
SetBusXY Bus=SX3235267C				X=1666756.3006					Y=12293540.6050
SetBusXY Bus=SX2841645C				X=1667388.7885					Y=12293455.3920
SetBusXY Bus=SX3066829C				X=1667418.3698					Y=12293361.4580
SetBusXY Bus=SX3254203B				X=1669005.4920					Y=12295593.1800
SetBusXY Bus=SX2860480B				X=1668207.2103					Y=12295181.7290
SetBusXY Bus=SX3197624B				X=1668739.1783					Y=12294457.8390
SetBusXY Bus=SX2822860B				X=1668085.3297					Y=12294469.4100
SetBusXY Bus=SX3048199B				X=1669260.2919					Y=12294897.1590
SetBusXY Bus=SX2710508B				X=1668418.3386					Y=12294780.7790
SetBusXY Bus=SX3122810B				X=1668677.0296					Y=12292769.5820
SetBusXY Bus=SX2897765B				X=1668537.1594					Y=12292005.6780
SetBusXY Bus=SX2804248B				X=1668239.4908					Y=12291750.7020
SetBusXY Bus=SX2785512B				X=1668912.6520					Y=12291802.2910
SetBusXY Bus=SX2935553B				X=1668384.0591					Y=12289925.9790
SetBusXY Bus=SX3048207B				X=1668480.5240					Y=12289791.0200
SetBusXY Bus=SX2729427B				X=1668766.5887					Y=12289546.3090
SetBusXY Bus=SX2748131B				X=1668890.0503					Y=12289410.9480
SetBusXY Bus=SX2879066B				X=1668502.6916					Y=12289165.7000
SetBusXY Bus=SX2973152B				X=1669242.7405					Y=12289193.2090
SetBusXY Bus=SX2879068B				X=1669703.3685					Y=12288913.0380
SetBusXY Bus=SX2860484B				X=1670166.7817					Y=12289045.5190
SetBusXY Bus=SX3085397B				X=1668926.3286					Y=12290115.4600
SetBusXY Bus=SX3066812A				X=1670736.3100					Y=12288227.4780
SetBusXY Bus=SX3216344B				X=1670550.0280					Y=12288633.0810
SetBusXY Bus=SX2860501B				X=1670600.7693					Y=12288721.5380
SetBusXY Bus=SX3197632B				X=1670914.7318					Y=12288788.3810
SetBusXY Bus=SX2710514B				X=1670524.0881					Y=12289192.8110
SetBusXY Bus=SX3048203B				X=1673117.9210					Y=12289999.4980
SetBusXY Bus=SX2860500B				X=1671064.7887					Y=12290319.0310
SetBusXY Bus=SX3197660B				X=1671671.5989					Y=12290771.9590
SetBusXY Bus=SX2897800B				X=1670815.9977					Y=12291070.7290
SetBusXY Bus=SX3235246B				X=1671152.9101					Y=12292304.7800
SetBusXY Bus=SX2710512B				X=1671195.2709					Y=12292554.5010
SetBusXY Bus=SX2897791B				X=1673730.7809					Y=12288049.2980
SetBusXY Bus=SX2916618B				X=1673428.1111					Y=12289129.3400
SetBusXY Bus=SX3160113B				X=1674325.7987					Y=12288904.4490
SetBusXY Bus=SX2804269B				X=1674123.0303					Y=12289308.3510
SetBusXY Bus=SX2989564B				X=1673986.7728					Y=12289459.7030
SetBusXY Bus=SX2897789B				X=1674095.8902					Y=12289784.8190
SetBusXY Bus=SX2690941B				X=1673616.7975					Y=12293176.9580
SetBusXY Bus=SX3234185B				X=1673620.5371					Y=12292539.2480
SetBusXY Bus=SX3065750B				X=1673625.9889					Y=12292213.0910
SetBusXY Bus=SX3159037B				X=1673481.4042					Y=12292761.1690
SetBusXY Bus=SX2748124B				X=1673358.6020					Y=12292607.3520
SetBusXY Bus=SX2710504B				X=1672891.4983					Y=12292946.2300
SetBusXY Bus=SX2954346B				X=1671378.4891					Y=12293046.7500
SetBusXY Bus=SX2710505B				X=1671910.9609					Y=12293351.3700
SetBusXY Bus=SX3178974B				X=1671584.4688					Y=12293708.1520
SetBusXY Bus=SX2691943B				X=1671191.3920					Y=12294275.5910
SetBusXY Bus=SX2916603B				X=1668605.7592					Y=12292470.8400
SetBusXY Bus=SX2804254A				X=1671734.9312					Y=12288079.9810
SetBusXY Bus=SX2710513B				X=1671686.8114					Y=12292846.5090
SetBusXY Bus=SX2973149B				X=1669036.6093					Y=12291220.5490
SetBusXY Bus=SX3010562B				X=1669902.5610					Y=12289936.0800
SetBusXY Bus=SX3254228B				X=1673406.1115					Y=12288295.7790
SetBusXY Bus=SX2936213B				X=1680315.3508					Y=12283291.1190
SetBusXY Bus=SX2692633C				X=1680648.5522					Y=12282921.7860
SetBusXY Bus=SX3179646B				X=1680754.0570					Y=12282457.0990
SetBusXY Bus=SX3104830C				X=1680906.7313					Y=12281659.6490
SetBusXY Bus=SX3142078B				X=1680127.4304					Y=12257850.0390
SetBusXY Bus=SX2879752B				X=1680053.6615					Y=12257414.1800
SetBusXY Bus=SX2952003B				X=1680028.1721					Y=12279329.5210
SetBusXY Bus=SX2990826A				X=1678587.0477					Y=12279643.1640
SetBusXY Bus=SX2990826B				X=1678587.0477					Y=12279643.1640
SetBusXY Bus=SX2990826C				X=1678587.0477					Y=12279643.1640
SetBusXY Bus=SX3197626C				X=1678812.6103					Y=12275705.1220
SetBusXY Bus=SX3066807C				X=1677527.0480					Y=12276159.4710
SetBusXY Bus=SX3197627C				X=1677789.8801					Y=12276447.3010
SetBusXY Bus=SX3216343C				X=1678536.3802					Y=12276900.4900
SetBusXY Bus=SX3085393C				X=1679219.4005					Y=12276946.3690
SetBusXY Bus=SX2897770C				X=1679449.8087					Y=12276687.2890
SetBusXY Bus=SX2748128C				X=1678126.5795					Y=12276652.3090
SetBusXY Bus=SX3085392C				X=1677655.7811					Y=12276953.4390
SetBusXY Bus=SX3029497C				X=1677954.4819					Y=12277235.8090
SetBusXY Bus=SX2673307C				X=1677072.6213					Y=12277238.9790
SetBusXY Bus=SX2729406C				X=1677519.0403					Y=12277977.7500
SetBusXY Bus=SX2897768C				X=1678157.7582					Y=12277992.0620
SetBusXY Bus=SX2822863C				X=1677077.9093					Y=12278420.1720
SetBusXY Bus=SX2841619C				X=1677556.3999					Y=12279945.7310
SetBusXY Bus=SX2804282C				X=1675044.7491					Y=12278142.9910
SetBusXY Bus=SX3104154C				X=1674777.8209					Y=12278151.4620
SetBusXY Bus=SX2897806C				X=1674398.6501					Y=12278387.1010
SetBusXY Bus=SX3216342B				X=1673682.1409					Y=12278530.5880
SetBusXY Bus=SX2879063B				X=1673507.8316					Y=12278426.5000
SetBusXY Bus=SX3048227A				X=1673784.9219					Y=12278852.2590
SetBusXY Bus=SX3216367B				X=1673556.2709					Y=12278949.6210
SetBusXY Bus=SX3010561A				X=1673133.7357					Y=12278705.7370
SetBusXY Bus=SX2991939B				X=1673404.7885					Y=12279217.3310
SetBusXY Bus=SX2673308B				X=1673188.2821					Y=12279516.7000
SetBusXY Bus=SX3066808C				X=1672527.5891					Y=12279103.6380
SetBusXY Bus=SX3141396C				X=1672860.5489					Y=12279511.0880
SetBusXY Bus=SX3066810C				X=1673963.3191					Y=12277753.1710
SetBusXY Bus=SX2897769C				X=1673538.6581					Y=12277730.0280
SetBusXY Bus=SX2766749B				X=1674127.9905					Y=12277547.6420
SetBusXY Bus=SX2973178B				X=1673800.5686					Y=12277282.6920
SetBusXY Bus=SX3029518B				X=1673922.4328					Y=12277332.2090
SetBusXY Bus=SX2935549B				X=1673922.4287					Y=12276749.0610
SetBusXY Bus=SX3122811A				X=1673746.7799					Y=12276547.8820
SetBusXY Bus=SX3254207A				X=1673994.1210					Y=12274553.4990
SetBusXY Bus=SX2822877B				X=1673819.5290					Y=12274370.1080
SetBusXY Bus=SX2841618A				X=1674185.3509					Y=12274504.3510
SetBusXY Bus=SX3066805A				X=1674641.0514					Y=12274540.4490
SetBusXY Bus=SX2785514A				X=1674717.5401					Y=12274747.5300
SetBusXY Bus=SX3235244A				X=1674911.8789					Y=12274744.2620
SetBusXY Bus=SX2785513A				X=1675328.8517					Y=12274659.8720
SetBusXY Bus=SX3160101A				X=1675134.0419					Y=12275005.3120
SetBusXY Bus=SX3010559A				X=1675093.3399					Y=12274363.4200
SetBusXY Bus=SX3159448A				X=1674455.7975					Y=12272964.9920
SetBusXY Bus=SX2973156B				X=1673362.4604					Y=12274425.0320
SetBusXY Bus=SX3029501B				X=1672825.5936					Y=12274410.3270
SetBusXY Bus=SX2691949B				X=1672405.3399					Y=12273501.0520
SetBusXY Bus=SX3104127B				X=1672264.3105					Y=12273667.2020
SetBusXY Bus=SX2897774B				X=1672817.8194					Y=12274725.2890
SetBusXY Bus=SX2879061B				X=1672890.5111					Y=12275201.2320
SetBusXY Bus=SX3066813B				X=1672568.2788					Y=12275165.8300
SetBusXY Bus=SX2991910B				X=1672342.3885					Y=12275335.6910
SetBusXY Bus=SX2879072B				X=1672250.9412					Y=12275452.6400
SetBusXY Bus=SX3197635B				X=1671679.0618					Y=12275405.9290
SetBusXY Bus=SX2804258B				X=1671469.7275					Y=12275305.8800
SetBusXY Bus=SX3235250B				X=1671199.1007					Y=12275646.7500
SetBusXY Bus=SX2954349B				X=1670691.2991					Y=12276025.9290
SetBusXY Bus=SX2766722B				X=1670478.7781					Y=12275901.0990
SetBusXY Bus=SX2879071B				X=1670306.6191					Y=12275915.0580
SetBusXY Bus=SX3029504B				X=1670049.2511					Y=12275964.2510
SetBusXY Bus=SX2691948B				X=1669631.9834					Y=12275877.2480
SetBusXY Bus=SX2710546B				X=1669313.7692					Y=12276416.1300
SetBusXY Bus=SX2785547B				X=1669497.6796					Y=12276235.2260
SetBusXY Bus=SX3254214B				X=1669071.7120					Y=12276592.8480
SetBusXY Bus=SX3160104B				X=1669013.9297					Y=12277199.8500
SetBusXY Bus=SX3216349B				X=1668836.4664					Y=12277509.8730
SetBusXY Bus=SX2879077B				X=1668543.4304					Y=12277685.5210
SetBusXY Bus=SX2991916B				X=1668637.5483					Y=12277999.7710
SetBusXY Bus=SX3235245C				X=1672057.9008					Y=12279728.1310
SetBusXY Bus=SX2766716C				X=1672283.2013					Y=12279730.2690
SetBusXY Bus=SX3254209C				X=1672210.8004					Y=12279918.3620
SetBusXY Bus=SX3254204A				X=1671938.8711					Y=12278109.1790
SetBusXY Bus=SX2841627A				X=1670786.1338					Y=12272230.3660
SetBusXY Bus=SX3216348A				X=1671358.5088					Y=12272462.7810
SetBusXY Bus=SX2691947A				X=1671499.1696					Y=12272293.5590
SetBusXY Bus=SX2841648A				X=1671615.8195					Y=12272938.4700
SetBusXY Bus=SX2973157A				X=1670559.4407					Y=12273304.4110
SetBusXY Bus=SX3178978A				X=1668486.0209					Y=12274723.3390
SetBusXY Bus=SX2879075A				X=1668869.9185					Y=12274267.2090
SetBusXY Bus=SX3082992A				X=1671348.2115					Y=12272671.4680
SetBusXY Bus=SX2728247A				X=1678948.3436					Y=12279315.3200
SetBusXY Bus=SX2728247B				X=1678948.3436					Y=12279315.3200
SetBusXY Bus=SX2728247C				X=1678948.3436					Y=12279315.3200
SetBusXY Bus=SX3197633A				X=1670883.1680					Y=12287406.9190
SetBusXY Bus=SX2879069A				X=1670869.5119					Y=12287807.7410
SetBusXY Bus=SX3178971A				X=1671393.2511					Y=12287667.4280
SetBusXY Bus=SX2973154A				X=1670871.3306					Y=12288018.0010
SetBusXY Bus=SX2973155A				X=1670314.0493					Y=12287738.2810
SetBusXY Bus=SX3122814C				X=1670245.1710					Y=12286994.7300
SetBusXY Bus=SX2991908A				X=1670486.7285					Y=12286823.2510
SetBusXY Bus=SX2860481C				X=1669525.6389					Y=12286671.2200
SetBusXY Bus=SX2841621C				X=1669945.9704					Y=12286442.7900
SetBusXY Bus=SX2804255B				X=1670674.7308					Y=12286235.4910
SetBusXY Bus=SX2954345C				X=1670004.3507					Y=12285576.3510
SetBusXY Bus=SX2935555A				X=1670386.4993					Y=12285460.4010
SetBusXY Bus=SX2897773A				X=1670551.1217					Y=12285451.0790
SetBusXY Bus=SX2748127A				X=1671116.6687					Y=12285457.9310
SetBusXY Bus=SX3197631A				X=1670947.0083					Y=12285494.4180
SetBusXY Bus=SX2935554A				X=1670340.6692					Y=12285319.5680
SetBusXY Bus=SX2822866B				X=1670344.1795					Y=12284724.8090
SetBusXY Bus=SX3178972C				X=1670085.1484					Y=12284907.0520
SetBusXY Bus=SX3104123C				X=1670227.0503					Y=12284263.5010
SetBusXY Bus=SX2973153A				X=1670341.7710					Y=12284333.5010
SetBusXY Bus=SX3216123A				X=1670099.3206					Y=12283943.6730
SetBusXY Bus=SX2972930A				X=1669944.2010					Y=12283533.3350
SetBusXY Bus=SX3029506B				X=1669605.9041					Y=12282731.2900
SetBusXY Bus=SX2785521C				X=1668945.8010					Y=12283735.7390
SetBusXY Bus=SX3197661C				X=1668604.6943					Y=12285313.6250
SetBusXY Bus=SX3216345B				X=1668181.7413					Y=12283851.7300
SetBusXY Bus=SX2879070B				X=1668451.4056					Y=12283737.1890
SetBusXY Bus=SX2973160B				X=1669227.9089					Y=12282500.4590
SetBusXY Bus=SX3066815C				X=1669827.9114					Y=12282842.0080
SetBusXY Bus=SX2897777C				X=1670099.2796					Y=12282329.4390
SetBusXY Bus=SX2991914C				X=1669098.9791					Y=12281759.0020
SetBusXY Bus=SX2822869A				X=1668771.1434					Y=12281547.6890
SetBusXY Bus=SX2729410C				X=1668619.2556					Y=12281352.3470
SetBusXY Bus=SX3197640C				X=1670146.8915					Y=12281931.3280
SetBusXY Bus=SX2954353A				X=1670545.7395					Y=12282522.7210
SetBusXY Bus=SX3160109B				X=1669777.0309					Y=12281659.5010
SetBusXY Bus=SX3104136B				X=1669970.1000					Y=12281414.5320
SetBusXY Bus=SX2822872B				X=1670285.4838					Y=12281069.3090
SetBusXY Bus=SX3122821B				X=1671365.9799					Y=12280268.0290
SetBusXY Bus=SX2860482A				X=1671789.1295					Y=12280128.3020
SetBusXY Bus=SX3010560B				X=1672260.7020					Y=12280249.9980
SetBusXY Bus=SX3104119A				X=1672661.6389					Y=12280240.5900
SetBusXY Bus=SX2785517C				X=1673387.0487					Y=12280326.5320
SetBusXY Bus=SX3066809C				X=1673604.6405					Y=12280572.2310
SetBusXY Bus=SX2954344C				X=1673943.1381					Y=12280716.9380
SetBusXY Bus=SX2897767C				X=1674109.2104					Y=12280698.7680
SetBusXY Bus=SX3254208C				X=1674534.8995					Y=12280729.9310
SetBusXY Bus=SX2748125C				X=1673899.5402					Y=12281200.6180
SetBusXY Bus=SX2673303C				X=1674076.5120					Y=12281200.3810
SetBusXY Bus=SX3104117C				X=1674305.4620					Y=12281910.4720
SetBusXY Bus=SX3010568A				X=1671265.3903					Y=12282875.8910
SetBusXY Bus=SX3029505C				X=1671431.7289					Y=12282654.3300
SetBusXY Bus=SX2673318C				X=1671709.4992					Y=12282572.3610
SetBusXY Bus=SX3178979C				X=1671831.5190					Y=12282969.9590
SetBusXY Bus=SX3104129A				X=1671609.5199					Y=12283300.1990
SetBusXY Bus=SX3141401A				X=1672237.3589					Y=12283018.2720
SetBusXY Bus=SX2841632B				X=1672134.6107					Y=12283294.8500
SetBusXY Bus=SX2748157A				X=1672088.3505					Y=12284024.0900
SetBusXY Bus=SX2785537A				X=1672299.2208					Y=12284518.8700
SetBusXY Bus=SX2691967B				X=1673014.0506					Y=12284152.0900
SetBusXY Bus=SX2916620A				X=1673678.2293					Y=12284730.9810
SetBusXY Bus=SX2916620B				X=1673678.2293					Y=12284730.9810
SetBusXY Bus=SX2916620C				X=1673678.2293					Y=12284730.9810
SetBusXY Bus=SX2766738C				X=1674226.8516					Y=12284262.0100
SetBusXY Bus=SX3066814B				X=1674685.4070					Y=12283912.6780
SetBusXY Bus=SX2820535B				X=1675195.8997					Y=12284723.2400
SetBusXY Bus=SX2785534B				X=1675637.2887					Y=12285472.0910
SetBusXY Bus=SX2691965B				X=1675573.8212					Y=12285675.9000
SetBusXY Bus=SX2748144A				X=1675308.3512					Y=12285169.8310
SetBusXY Bus=SX2897792A				X=1673243.9713					Y=12284470.7710
SetBusXY Bus=SX2785538A				X=1673078.0301					Y=12284731.9320
SetBusXY Bus=SX2897793A				X=1672971.5218					Y=12284918.3280
SetBusXY Bus=SX3254231A				X=1672769.8716					Y=12285014.5720
SetBusXY Bus=SX3254230A				X=1672685.5596					Y=12285205.5810
SetBusXY Bus=SX2673331B				X=1674158.1084					Y=12285135.2360
SetBusXY Bus=SX2935567B				X=1674217.8199					Y=12285679.5290
SetBusXY Bus=SX2804272B				X=1674481.4712					Y=12285702.4710
SetBusXY Bus=SX3160115B				X=1674363.4081					Y=12285899.4190
SetBusXY Bus=SX3254227B				X=1674744.3402					Y=12285920.6600
SetBusXY Bus=SX2860499B				X=1674349.2524					Y=12286424.7060
SetBusXY Bus=SX3254229B				X=1674028.2693					Y=12286392.4790
SetBusXY Bus=SX2822873B				X=1673521.5614					Y=12286202.9200
SetBusXY Bus=SX3178988B				X=1673851.5884					Y=12286486.1210
SetBusXY Bus=SX2785536B				X=1674171.1583					Y=12287025.6220
SetBusXY Bus=SX3066826B				X=1673716.9201					Y=12286970.2480
SetBusXY Bus=SX3197653B				X=1673334.2881					Y=12287670.7010
SetBusXY Bus=SX2785535B				X=1673667.8582					Y=12287610.7890
SetBusXY Bus=SX2916619B				X=1674392.4897					Y=12287857.3800
SetBusXY Bus=SX2916617B				X=1674669.8995					Y=12287915.1010
SetBusXY Bus=SX3122835B				X=1674405.3880					Y=12287365.3110
SetBusXY Bus=SX2691966B				X=1674730.1599					Y=12286736.0020
SetBusXY Bus=SX3104145B				X=1674751.0782					Y=12286977.6090
SetBusXY Bus=SX2973171B				X=1675098.0585					Y=12286994.2020
SetBusXY Bus=SX2804270B				X=1674998.4315					Y=12287132.2000
SetBusXY Bus=SX3235273B				X=1675352.8993					Y=12287548.4390
SetBusXY Bus=SX2729423C				X=1675562.8398					Y=12285945.8710
SetBusXY Bus=SX2729424A				X=1675475.4517					Y=12286548.4910
SetBusXY Bus=SX3160114A				X=1675447.0418					Y=12286354.6400
SetBusXY Bus=SX3104144A				X=1675628.0891					Y=12286328.2210
SetBusXY Bus=SX3197652A				X=1675854.9788					Y=12286397.6400
SetBusXY Bus=SX3141394B				X=1680032.9808					Y=12283196.5500
SetBusXY Bus=SX2804277C				X=1679172.3784					Y=12283054.5170
SetBusXY Bus=SX3197625C				X=1678997.8683					Y=12283426.0690
SetBusXY Bus=SX2785511A				X=1678349.5985					Y=12283961.9490
SetBusXY Bus=SX2973148A				X=1677350.0393					Y=12283678.2890
SetBusXY Bus=SX3160098A				X=1676757.5898					Y=12283421.4980
SetBusXY Bus=SX2916602A				X=1676855.4596					Y=12283200.5890
SetBusXY Bus=SX3231255C				X=1675980.9718					Y=12283459.4560
SetBusXY Bus=SX3118855C				X=1676146.5567					Y=12283455.4380
SetBusXY Bus=SX3085410B				X=1674523.1194					Y=12286235.3680
SetBusXY Bus=SX2992556C				X=1692179.9719					Y=12280529.4400
SetBusXY Bus=SX3198356C				X=1680615.4483					Y=12273483.5500
SetBusXY Bus=SX3048968C				X=1680158.0808					Y=12274482.9820
SetBusXY Bus=SX2767414C				X=1680913.5716					Y=12272196.5500
SetBusXY Bus=SX3045895C				X=1680607.7028					Y=12272363.0970
SetBusXY Bus=SX2692664C				X=1680854.2206					Y=12272614.7310
SetBusXY Bus=SX2991901B				X=1659491.5899					Y=12284153.2900
SetBusXY Bus=SX2673322B				X=1662511.1816					Y=12281333.8200
SetBusXY Bus=SX2766730B				X=1662476.4680					Y=12281151.5890
SetBusXY Bus=SX2689691A				X=1662747.3283					Y=12281281.0390
SetBusXY Bus=SX2914323B				X=1663202.7625					Y=12281296.1250
SetBusXY Bus=SX3048222C				X=1662089.7482					Y=12283389.4800
SetBusXY Bus=SX3122837C				X=1662569.1605					Y=12283267.5300
SetBusXY Bus=SX2991933C				X=1662834.4707					Y=12283202.3210
SetBusXY Bus=SX2710525C				X=1662237.0199					Y=12282707.3320
SetBusXY Bus=SX2673323C				X=1662749.2206					Y=12282571.1320
SetBusXY Bus=SX2710542B				X=1663067.6191					Y=12283571.3420
SetBusXY Bus=SX2766742B				X=1662605.9098					Y=12283664.4200
SetBusXY Bus=SX3254234B				X=1662051.8193					Y=12283729.6810
SetBusXY Bus=SX3104114B				X=1661780.6682					Y=12283748.9490
SetBusXY Bus=SX2822857B				X=1661666.0580					Y=12283592.9900
SetBusXY Bus=SX2691939B				X=1661604.1920					Y=12283972.6680
SetBusXY Bus=SX2860478B				X=1661590.2984					Y=12284176.4690
SetBusXY Bus=SX2822858B				X=1661599.8380					Y=12284385.0410
SetBusXY Bus=SX3254206B				X=1661070.6102					Y=12283755.9820
SetBusXY Bus=SX2766715B				X=1661143.2486					Y=12283984.9320
SetBusXY Bus=SX2860479B				X=1660730.3391					Y=12283914.2880
SetBusXY Bus=SX3178969B				X=1660490.5101					Y=12283904.3510
SetBusXY Bus=SX2729401B				X=1660250.4804					Y=12283978.9310
SetBusXY Bus=SX2804245B				X=1660555.1491					Y=12284089.7480
SetBusXY Bus=SX3216338B				X=1659731.9718					Y=12283855.9810
SetBusXY Bus=SX2691938B				X=1659745.5788					Y=12284280.2490
SetBusXY Bus=SX2673326B				X=1659890.8311					Y=12284280.2000
SetBusXY Bus=SX3251806B				X=1660148.7890					Y=12284206.9390
SetBusXY Bus=SX3160108B				X=1660392.2184					Y=12284386.8680
SetBusXY Bus=SX2841624B				X=1661182.7914					Y=12284353.1910
SetBusXY Bus=SX2729409B				X=1660907.0118					Y=12284423.7280
SetBusXY Bus=SX3029510B				X=1660557.5780					Y=12284485.2500
SetBusXY Bus=SX2991927B				X=1660129.3207					Y=12284885.4780
SetBusXY Bus=SX2954338B				X=1661497.7984					Y=12283757.3990
SetBusXY Bus=SX3197634B				X=1663540.1992					Y=12285925.2680
SetBusXY Bus=SX2729408B				X=1663547.7891					Y=12286063.0780
SetBusXY Bus=SX2991909A				X=1663967.4611					Y=12285398.5110
SetBusXY Bus=SX3085398B				X=1663405.6087					Y=12285529.5210
SetBusXY Bus=SX2673314C				X=1663132.7414					Y=12285418.3600
SetBusXY Bus=SX3122817C				X=1663271.9480					Y=12285299.5880
SetBusXY Bus=SX3160102B				X=1663174.5083					Y=12285011.9380
SetBusXY Bus=SX2822871B				X=1665378.1604					Y=12284532.3420
SetBusXY Bus=SX2876813A				X=1665690.0585					Y=12283922.3200
SetBusXY Bus=SX2952013A				X=1665930.6084					Y=12283049.6720
SetBusXY Bus=SX2916598A				X=1667530.3913					Y=12285724.3510
SetBusXY Bus=SX3048212A				X=1667341.7009					Y=12285391.4820
SetBusXY Bus=SX2691973A				X=1667679.5881					Y=12285378.5300
SetBusXY Bus=SX2954357A				X=1667653.8202					Y=12285099.4620
SetBusXY Bus=SX2841639A				X=1666936.3894					Y=12284763.2700
SetBusXY Bus=SX2804262A				X=1666878.9594					Y=12284525.0920
SetBusXY Bus=SX2973165A				X=1666739.1506					Y=12284071.2020
SetBusXY Bus=SX2785529C				X=1666356.3507					Y=12284276.6280
SetBusXY Bus=SX3197646B				X=1666025.9592					Y=12284246.5720
SetBusXY Bus=SX3141389A				X=1666624.6592					Y=12287141.5310
SetBusXY Bus=SX3197618A				X=1666176.8886					Y=12287055.1210
SetBusXY Bus=SX2691936A				X=1666543.2184					Y=12286880.2180
SetBusXY Bus=SX3216336A				X=1666465.8081					Y=12286674.6600
SetBusXY Bus=SX3216337A				X=1666232.0207					Y=12286569.7490
SetBusXY Bus=SX2841615A				X=1666379.4112					Y=12286406.1880
SetBusXY Bus=SX2954348A				X=1666627.1004					Y=12286342.2290
SetBusXY Bus=SX3235249A				X=1666929.6719					Y=12286288.5180
SetBusXY Bus=SX2916599A				X=1667341.5084					Y=12286261.1810
SetBusXY Bus=SX3122816B				X=1664022.9292					Y=12286532.8690
SetBusXY Bus=SX3160103C				X=1664303.1283					Y=12287971.3720
SetBusXY Bus=SX2935556B				X=1664554.9791					Y=12286439.0420
SetBusXY Bus=SX3104124B				X=1665028.6282					Y=12286914.0800
SetBusXY Bus=SX2970804C				X=1685455.2205					Y=12287778.8270
SetBusXY Bus=SX3176661C				X=1685577.8547					Y=12287557.8150
SetBusXY Bus=SX3048937C				X=1685830.5902					Y=12287308.6310
SetBusXY Bus=SX2804957C				X=1685923.2581					Y=12287136.2920
SetBusXY Bus=SX2767343C				X=1686032.7483					Y=12286943.8080
SetBusXY Bus=SX3179608C				X=1682032.4514					Y=12283889.9210
SetBusXY Bus=SX3086002C				X=1681645.4408					Y=12283938.5690
SetBusXY Bus=SX2842330C				X=1681462.1489					Y=12283899.1820
SetBusXY Bus=SX3235945C				X=1681357.7500					Y=12283888.6020
SetBusXY Bus=SX2955006C				X=1681169.1006					Y=12283605.0810
SetBusXY Bus=SX2692600C				X=1681275.0395					Y=12283474.9510
SetBusXY Bus=SX3235946A				X=1681713.2583					Y=12281889.4100
SetBusXY Bus=SX3011229A				X=1682219.7410					Y=12281591.7410
SetBusXY Bus=SX2767342A				X=1682378.2316					Y=12282056.3920
SetBusXY Bus=SX2748780A				X=1682515.3206					Y=12282139.6590
SetBusXY Bus=SX2823544A				X=1682660.5484					Y=12282314.2390
SetBusXY Bus=SX3195321A				X=1682868.0313					Y=12282102.2340
SetBusXY Bus=SX2823545A				X=1682924.9698					Y=12282881.1790
SetBusXY Bus=SX3101782A				X=1683415.7852					Y=12282222.8820
SetBusXY Bus=SX2936214A				X=1680987.3283					Y=12281156.7090
SetBusXY Bus=SX3142049C				X=1681111.6583					Y=12281274.1700
SetBusXY Bus=SX2804956A				X=1681359.1591					Y=12281286.1510
SetBusXY Bus=SX2730106C				X=1681297.8215					Y=12280947.3790
SetBusXY Bus=SX2936212A				X=1681634.6806					Y=12280594.3000
SetBusXY Bus=SX3029495B				X=1661317.5785					Y=12256802.2410
SetBusXY Bus=SX2804247B				X=1661365.6000					Y=12257145.8590
SetBusXY Bus=SX3104115B				X=1661696.3192					Y=12256625.6920
SetBusXY Bus=SX2954339B				X=1662010.6586					Y=12256790.5880
SetBusXY Bus=SX3048200B				X=1662216.4908					Y=12256786.6320
SetBusXY Bus=SX3216339B				X=1662538.6616					Y=12256657.7100
SetBusXY Bus=SX3048201B				X=1662270.7914					Y=12256369.6920
SetBusXY Bus=SX3141390B				X=1662756.9702					Y=12256802.1390
SetBusXY Bus=SX2710537B				X=1662400.7493					Y=12257125.5310
SetBusXY Bus=SX2673300B				X=1662674.7594					Y=12257234.3200
SetBusXY Bus=SX3085388B				X=1663659.6181					Y=12256375.7210
SetBusXY Bus=SX2822859B				X=1662781.2882					Y=12257473.3920
SetBusXY Bus=SX2991902B				X=1663021.9282					Y=12257392.6100
SetBusXY Bus=SX2991918B				X=1663299.6083					Y=12257529.3180
SetBusXY Bus=SX2897764B				X=1663403.5812					Y=12257134.6320
SetBusXY Bus=SX2860488B				X=1663489.2081					Y=12257527.1190
SetBusXY Bus=SX2804260B				X=1664254.8693					Y=12258593.9590
SetBusXY Bus=SX2973163B				X=1664855.0889					Y=12258227.8090
SetBusXY Bus=SX3104130B				X=1665651.0195					Y=12259001.3390
SetBusXY Bus=SX2879079B				X=1665773.0517					Y=12259381.8000
SetBusXY Bus=SX2991917B				X=1666167.9593					Y=12259310.2390
SetBusXY Bus=SX2841636B				X=1666356.5105					Y=12259680.7300
SetBusXY Bus=SX3085389B				X=1662261.1290					Y=12256969.5300
SetBusXY Bus=SX2673319C				X=1663354.1998					Y=12276664.3110
SetBusXY Bus=SX2841631C				X=1663633.5962					Y=12277042.2400
SetBusXY Bus=SX3216350A				X=1663721.8322					Y=12276781.3170
SetBusXY Bus=SX3141402C				X=1663714.5045					Y=12277470.9400
SetBusXY Bus=SX3197642C				X=1663918.4402					Y=12276982.4880
SetBusXY Bus=SX2691952A				X=1663843.4629					Y=12277136.9440
SetBusXY Bus=SX2879081A				X=1664846.1391					Y=12277816.1590
SetBusXY Bus=SX2785530A				X=1664804.5402					Y=12278361.8900
SetBusXY Bus=SX2766723A				X=1664232.9516					Y=12278379.5800
SetBusXY Bus=SX3122822A				X=1664330.6616					Y=12278539.6400
SetBusXY Bus=SX2766747A				X=1663588.4091					Y=12278733.7610
SetBusXY Bus=SX2858163A				X=1663423.6147					Y=12279236.7990
SetBusXY Bus=SX3216346A				X=1663154.5690					Y=12279573.4780
SetBusXY Bus=SX3029500A				X=1663600.0417					Y=12279678.4380
SetBusXY Bus=SX3156034A				X=1662982.8032					Y=12279734.8890
SetBusXY Bus=SX3066821A				X=1662789.1320					Y=12279711.2510
SetBusXY Bus=SX2748140A				X=1662556.8602					Y=12279813.1310
SetBusXY Bus=SX3141412A				X=1662310.5800					Y=12279740.4890
SetBusXY Bus=SX2991915B				X=1667933.1592					Y=12278416.7190
SetBusXY Bus=SX2673320B				X=1667951.8984					Y=12278611.4100
SetBusXY Bus=SX2841634B				X=1667900.9605					Y=12277699.4890
SetBusXY Bus=SX2766720A				X=1663541.3215					Y=12286370.4090
SetBusXY Bus=SX3235254C				X=1667723.8290					Y=12284026.2480
SetBusXY Bus=SX2935566C				X=1675940.2698					Y=12285601.6310
SetBusXY Bus=SX3141393C				X=1675973.5580					Y=12282775.3990
SetBusXY Bus=SX3030204A				X=1691440.8610					Y=12275319.4790
SetBusXY Bus=SX3160868B				X=1686559.7069					Y=12272998.6490
SetBusXY Bus=SX2785524C				X=1675691.8270					Y=12269527.1130
SetBusXY Bus=SX3235268C				X=1666986.2049					Y=12293821.0780
SetBusXY Bus=SX3122825A				X=1667444.5719					Y=12261508.8200
SetBusXY Bus=SX2991920A				X=1667639.6890					Y=12261466.3200
SetBusXY Bus=SX2973146B				X=1659733.0122					Y=12283663.7890
SetBusXY Bus=SX2935568B				X=1670930.5956					Y=12291742.9810
SetBusXY Bus=SX2814529A				X=1665751.9409					Y=12278643.6330
SetBusXY Bus=SX2814529B				X=1665751.9409					Y=12278643.6330
SetBusXY Bus=SX2814529C				X=1665751.9409					Y=12278643.6330
SetBusXY Bus=SX3122818C				X=1662965.7802					Y=12284061.6500
SetBusXY Bus=SX3048209B				X=1667973.1689					Y=12278825.7990
SetBusXY Bus=SX2841628A				X=1678322.8844					Y=12269150.7600
SetBusXY Bus=SX2673316A				X=1678317.5391					Y=12269629.0010
SetBusXY Bus=SX2748143A				X=1675947.3395					Y=12286436.3710
SetBusXY Bus=SX2860477A				X=1666634.9852					Y=12287390.2360
SetBusXY Bus=SX3066811B				X=1669635.0922					Y=12289760.8690
SetBusXY Bus=SX2954352C				X=1676111.5072					Y=12268210.4780
SetBusXY Bus=SX3160864B				X=1684487.9706					Y=12274744.7450
SetBusXY Bus=SX3085401A				X=1670880.0919					Y=12282545.0360
SetBusXY Bus=SX2766744B				X=1664679.9194					Y=12293006.5400
SetBusXY Bus=SX2804259A				X=1667369.3898					Y=12260260.3710
SetBusXY Bus=SX2860486C				X=1673916.7189					Y=12270797.1720
SetBusXY Bus=SX2785522B				X=1663602.6796					Y=12292611.0300
SetBusXY Bus=SX2897766C				X=1679601.0084					Y=12275067.4560
SetBusXY Bus=SX3048889C				X=1688012.6810					Y=12284230.9540
SetBusXY Bus=SX3048890C				X=1688395.5464					Y=12283894.0330
SetBusXY Bus=SX2991921C				X=1668993.3310					Y=12263799.5730
SetBusXY Bus=SX3011293A				X=1692668.1127					Y=12274694.8880
SetBusXY Bus=SX3011293B				X=1692668.1127					Y=12274694.8880
SetBusXY Bus=SX3011293C				X=1692668.1127					Y=12274694.8880
SetBusXY Bus=SX3123509C				X=1692819.7957					Y=12274489.1420
SetBusXY Bus=SX2841620B				X=1671573.1802					Y=12266489.6790
SetBusXY Bus=SX2991929B				X=1674994.0775					Y=12288072.4690
SetBusXY Bus=SX3160793C				X=1681438.7034					Y=12278531.7260
SetBusXY Bus=SX2691946B				X=1676923.9324					Y=12268244.0770
SetBusXY Bus=SX2991940C				X=1679202.0375					Y=12274586.0540
SetBusXY Bus=SX3197636B				X=1672406.2001					Y=12274010.2090
SetBusXY Bus=SX2991905A				X=1673719.8487					Y=12274950.5160
SetBusXY Bus=SX3141395C				X=1673154.8096					Y=12277752.0240
SetBusXY Bus=SX2748135A				X=1667417.9971					Y=12260621.4870
SetBusXY Bus=SX2729412A				X=1667673.5342					Y=12260733.2260
SetBusXY Bus=SX2839305A				X=1688440.6925					Y=12275212.7950
SetBusXY Bus=SX3160123A				X=1673773.1827					Y=12278237.5110
SetBusXY Bus=SX2822861A				X=1673622.5278					Y=12277032.8810
SetBusXY Bus=SX2841616A				X=1672946.3191					Y=12277057.9730
SetBusXY Bus=SX3122812B				X=1673844.7521					Y=12275234.1470
SetBusXY Bus=SX2897771B				X=1680021.3973					Y=12271715.2700
SetBusXY Bus=SX3178973A				X=1670806.5687					Y=12286907.6980
SetBusXY Bus=SX3141411C				X=1662967.4678					Y=12276624.6490
SetBusXY Bus=SX2710518A				X=1663183.0853					Y=12276378.2300
SetBusXY Bus=SX3085391B				X=1673508.2166					Y=12274618.5140
SetBusXY Bus=SX2955076A				X=1686470.7746					Y=12276051.9220
SetBusXY Bus=SX2729430B				X=1662951.8088					Y=12283578.4000
SetBusXY Bus=SX3142079B				X=1683470.7904					Y=12271822.3310
SetBusXY Bus=SX2955055B				X=1683600.2281					Y=12271883.5990
SetBusXY Bus=SX2879753B				X=1683385.5690					Y=12271649.5120
SetBusXY Bus=SX2842390C				X=1681482.4282					Y=12273987.3290
SetBusXY Bus=SX2710511A				X=1670624.8087					Y=12284595.3750
SetBusXY Bus=SX2766719A				X=1670574.5057					Y=12284380.4420
SetBusXY Bus=SX3160117B				X=1670762.4425					Y=12290281.7740
SetBusXY Bus=SX2897790C				X=1675788.3328					Y=12285775.7400
SetBusXY Bus=SX3066817A				X=1663779.5448					Y=12276609.2360
SetBusXY Bus=SX2841641B				X=1674707.3083					Y=12285572.2220
SetBusXY Bus=SX2674027B				X=1680699.8218					Y=12282705.0590
SetBusXY Bus=SX3010557A				X=1678502.9118					Y=12283372.8710
SetBusXY Bus=SX3235242C				X=1676385.5296					Y=12283232.5090
SetBusXY Bus=SX2973150A				X=1671882.5633					Y=12286531.8200
SetBusXY Bus=SX3066804A				X=1671616.9951					Y=12287087.8240
SetBusXY Bus=SX2879067A				X=1671290.3432					Y=12287747.8610
SetBusXY Bus=SX2710530B				X=1673520.2220					Y=12286601.2520
SetBusXY Bus=SX2748781A				X=1683661.1930					Y=12282304.4700
SetBusXY Bus=SX3197654A				X=1672800.5875					Y=12284158.6100
SetBusXY Bus=SX2954361B				X=1673541.6400					Y=12288602.7210
SetBusXY Bus=SX2935547B				X=1674035.2120					Y=12290119.4210
SetBusXY Bus=SX3215385A				X=1678680.0023					Y=12270211.4310
SetBusXY Bus=SX3215385B				X=1678680.0023					Y=12270211.4310
SetBusXY Bus=SX3215385C				X=1678680.0023					Y=12270211.4310
SetBusXY Bus=SX2841622A				X=1670948.3886					Y=12288308.8990
SetBusXY Bus=SX2879062C				X=1677331.2510					Y=12277387.3200
SetBusXY Bus=SX2917255C				X=1683166.3880					Y=12278294.8100
SetBusXY Bus=SX3160862C				X=1683578.1998					Y=12276478.0980
SetBusXY Bus=SX3067447A				X=1681327.2307					Y=12280657.1370
SetBusXY Bus=SX3179637C				X=1689118.6583					Y=12284046.4170
SetBusXY Bus=SX2822867B				X=1672707.7804					Y=12275002.3100
SetBusXY Bus=SX2766741A				X=1673874.8618					Y=12274692.9920
SetBusXY Bus=SX2897807B				X=1673654.1407					Y=12277472.8200
SetBusXY Bus=SX2823611A				X=1691671.0889					Y=12275467.8900
SetBusXY Bus=SX3141398A				X=1667672.3669					Y=12274524.7940
SetBusXY Bus=SX3235251C				X=1674629.5130					Y=12270242.1680
SetBusXY Bus=SX2935551C				X=1677063.7535					Y=12277714.3940
SetBusXY Bus=SX3235252B				X=1672862.7648					Y=12274196.1920
SetBusXY Bus=SX2917328B				X=1682886.2093					Y=12272848.6490
SetBusXY Bus=SX2989565A				X=1682100.5801					Y=12272323.4070
SetBusXY Bus=SX2692655C				X=1684819.1691					Y=12274542.0540
SetBusXY Bus=SX2861219B				X=1684689.8419					Y=12274079.3010
SetBusXY Bus=SX2674051A				X=1681930.2152					Y=12272660.3560
SetBusXY Bus=SX2804249C				X=1679975.2558					Y=12270237.5840
SetBusXY Bus=SX3030205C				X=1688985.4933					Y=12274887.0640
SetBusXY Bus=SX3085395A				X=1673931.0426					Y=12266745.6620
SetBusXY Bus=SX2767409B				X=1686679.9163					Y=12272494.1400
SetBusXY Bus=SX3217064B				X=1685824.4135					Y=12272686.0500
SetBusXY Bus=SX2729405B				X=1679967.1744					Y=12266210.1060
SetBusXY Bus=SX3179699B				X=1680653.4920					Y=12266401.8610
SetBusXY Bus=SX2898526C				X=1681446.6291					Y=12271571.6840
SetBusXY Bus=SX2674052C				X=1681694.2323					Y=12273704.6970
SetBusXY Bus=SX2851933A				X=1665897.2178					Y=12278489.9140
SetBusXY Bus=SX2851933B				X=1665897.2178					Y=12278489.9140
SetBusXY Bus=SX2851933C				X=1665897.2178					Y=12278489.9140
SetBusXY Bus=SX2860492C				X=1672594.2597					Y=12266053.1840
SetBusXY Bus=SX3197645A				X=1672460.2673					Y=12264315.9850
SetBusXY Bus=SX3048211A				X=1671265.8983					Y=12263764.9340
SetBusXY Bus=SX2804253A				X=1674052.1777					Y=12268059.9170
SetBusXY Bus=SX3178981B				X=1672375.5292					Y=12265713.7610
SetBusXY Bus=SX2785525C				X=1674785.9064					Y=12269084.5480
SetBusXY Bus=SX2860483B				X=1668266.4425					Y=12289466.6990
SetBusXY Bus=SX3141397B				X=1668019.5479					Y=12289502.7310
SetBusXY Bus=SX3253995C				X=1669746.5608					Y=12283426.7410
SetBusXY Bus=SX2710536A				X=1664283.0088					Y=12285251.0950
SetBusXY Bus=SX3197638A				X=1664459.6160					Y=12284392.2090
SetBusXY Bus=SX2935557A				X=1664512.8476					Y=12283997.4980
SetBusXY Bus=SX2673311A				X=1664208.5271					Y=12284382.1660
SetBusXY Bus=SX2729413A				X=1666631.5364					Y=12285127.2770
SetBusXY Bus=SX3122848C				X=1668604.0389					Y=12285536.5620
SetBusXY Bus=SX2973169A				X=1663607.7668					Y=12280447.8720
SetBusXY Bus=SX2822868A				X=1664425.8895					Y=12278374.3290
SetBusXY Bus=SX2860493A				X=1665009.7702					Y=12279052.3480
SetBusXY Bus=SX3178976A				X=1663878.8892					Y=12279988.8910
SetBusXY Bus=SX2673317A				X=1667582.4883					Y=12275404.8400
SetBusXY Bus=SX2729428A				X=1667095.1913					Y=12275983.0600
SetBusXY Bus=SX2973159A				X=1667488.8251					Y=12275991.5800
SetBusXY Bus=SX3254216A				X=1670464.5118					Y=12272090.4590
SetBusXY Bus=SX2973180B				X=1668532.9447					Y=12277499.8290
SetBusXY Bus=SX3066816A				X=1664644.9559					Y=12277373.7380
SetBusXY Bus=SX3216351A				X=1664801.5992					Y=12277910.1340
SetBusXY Bus=SX2841635A				X=1668935.1309					Y=12281653.3900
SetBusXY Bus=SX3254217C				X=1668357.9676					Y=12281260.0270
SetBusXY Bus=SX2822870C				X=1668138.8562					Y=12280795.2540
SetBusXY Bus=SX2766725C				X=1667955.4373					Y=12280694.8650
SetBusXY Bus=SX2879078A				X=1664507.2525					Y=12277731.2290
SetBusXY Bus=SX3048221A				X=1664203.8413					Y=12277459.7830
SetBusXY Bus=SX2879092C				X=1662888.1487					Y=12276447.7590
SetBusXY Bus=SX2691954B				X=1668508.1311					Y=12261561.4290
SetBusXY Bus=SX3104135A				X=1667020.3574					Y=12259907.3210
SetBusXY Bus=SX2991943C				X=1669151.8380					Y=12263585.0900
SetBusXY Bus=SX3233353A				X=1666130.3294					Y=12280004.6070
SetBusXY Bus=SX3141403A				X=1665678.0245					Y=12282818.9680
SetBusXY Bus=SX2785546A				X=1665598.1361					Y=12282413.6940
SetBusXY Bus=SX2879087A				X=1665197.8954					Y=12283045.3380
SetBusXY Bus=SX2785531A				X=1665698.2218					Y=12283660.3110
SetBusXY Bus=SX3216358A				X=1665698.0908					Y=12283360.3200
SetBusXY Bus=SX2748139B				X=1660264.5215					Y=12284605.3410
SetBusXY Bus=SX2935559A				X=1667667.7916					Y=12263520.5380
SetBusXY Bus=SX3048231B				X=1668320.9889					Y=12268236.0170
SetBusXY Bus=SX2691959B				X=1668027.6949					Y=12268251.9500
SetBusXY Bus=SX2731712B				X=1664502.1284					Y=12292811.2220
SetBusXY Bus=SX3010580B				X=1664212.1111					Y=12292943.6090
SetBusXY Bus=SX3216361B				X=1664883.8797					Y=12290808.4420
SetBusXY Bus=SX2879089C				X=1666074.6442					Y=12293591.6700
SetBusXY Bus=SX3232301C				X=1674413.1623					Y=12273245.4160
SetBusXY Bus=SX2763811C				X=1673919.2830					Y=12273366.6500
SetBusXY Bus=SX2970258C				X=1674397.5893					Y=12272842.6570
SetBusXY Bus=SX2763812C				X=1673608.8635					Y=12273439.6940
SetBusXY Bus=SX3101194C				X=1673278.3327					Y=12273355.2420
SetBusXY Bus=SX2916625B				X=1669918.7566					Y=12266194.2710
SetBusXY Bus=SX2955047A				X=1680786.1082					Y=12282304.0810
SetBusXY Bus=SX3066830B				X=1671273.1113					Y=12290954.0380
SetBusXY Bus=SX2673343B				X=1667473.1415					Y=12290652.5600
SetBusXY Bus=SX2766748A				X=1664575.6475					Y=12284965.4280
SetBusXY Bus=SX2897801A				X=1674342.3219					Y=12274618.3710
SetBusXY Bus=SX2897805A				X=1673588.2115					Y=12277999.9470
SetBusXY Bus=SX3086098A				X=1689048.5184					Y=12275153.8290
SetBusXY Bus=SX3104155C				X=1674645.8396					Y=12278158.3720
SetBusXY Bus=SX2710543C				X=1674365.3128					Y=12277758.8030
SetBusXY Bus=SX2861197C				X=1683094.9988					Y=12277561.1380
SetBusXY Bus=SX2992657A				X=1684581.5068					Y=12273171.3360
SetBusXY Bus=SX3254237A				X=1679463.2272					Y=12279213.2600
SetBusXY Bus=SX2710544A				X=1671493.1484					Y=12273212.9840
SetBusXY Bus=SX2917359A				X=1684833.7467					Y=12273553.1610
SetBusXY Bus=SX3122847A				X=1665292.8817					Y=12282424.0940
SetBusXY Bus=SX3029520B				X=1669105.5122					Y=12275977.8420
SetBusXY Bus=SX3150961C				X=1682054.7664					Y=12276019.1010
SetBusXY Bus=SX2684420B				X=1668945.3586					Y=12292526.6200
SetBusXY Bus=SX2685809A				X=1670666.3217					Y=12282417.8390
SetBusXY Bus=SX3097861C				X=1678996.5740					Y=12282115.1000
SetBusXY Bus=SX2798067B				X=1682321.2931					Y=12277452.6060
SetBusXY Bus=SX2929261A				X=1670576.1933					Y=12285027.9410
SetBusXY Bus=SX2891575C				X=1686138.8265					Y=12286306.9170
SetBusXY Bus=SX2685805A				X=1663466.5244					Y=12284405.7220
SetBusXY Bus=SX3225319B				X=1662275.7066					Y=12256537.0660
SetBusXY Bus=SX2925506C				X=1674207.8503					Y=12277863.3820
SetBusXY Bus=SX2983432A				X=1669671.0961					Y=12285213.3060
SetBusXY Bus=SX2948732B				X=1657809.1374					Y=12283626.0980
SetBusXY Bus=SX2911069B				X=1657998.2211					Y=12284319.9890
SetBusXY Bus=SX2724120C				X=1674532.9907					Y=12266132.4990
SetBusXY Bus=SX2858175A				X=1663130.2879					Y=12295168.5760
SetBusXY Bus=SX3251807A				X=1662696.4477					Y=12294466.0960
SetBusXY Bus=SX3231269B				X=1657908.0353					Y=12284760.2510
SetBusXY Bus=SX3081380A				X=1686126.9809					Y=12275284.6260
SetBusXY Bus=SX3139103A				X=1663403.3354					Y=12295185.5710
SetBusXY Bus=SX2876814A				X=1663186.6980					Y=12284005.1950
SetBusXY Bus=SX3120503A				X=1662449.3402					Y=12294357.9170
SetBusXY Bus=SX3120504A				X=1662206.5702					Y=12294202.3830
SetBusXY Bus=SX2875754C				X=1681102.9174					Y=12272195.8080
SetBusXY Bus=SX3195327A				X=1663629.4469					Y=12295185.8410
SetBusXY Bus=SX2763407C				X=1693161.3530					Y=12282202.5780
SetBusXY Bus=SX2688692B				X=1679345.3689					Y=12270139.6040
SetBusXY Bus=SX2688693C				X=1679473.3279					Y=12270151.8060
SetBusXY Bus=SX2913406B				X=1669833.1789					Y=12276334.9640
SetBusXY Bus=SX2989571A				X=1661690.2326					Y=12293593.9630
SetBusXY Bus=SX2764411C				X=1686101.1228					Y=12286777.0890
SetBusXY Bus=SX3119793B				X=1670399.0044					Y=12266503.9740
SetBusXY Bus=SX3251808A				X=1664154.8286					Y=12294536.7770
SetBusXY Bus=SX3027133A				X=1665634.9714					Y=12282619.5260
SetBusXY Bus=SX2857591A				X=1665871.1468					Y=12282592.0580
SetBusXY Bus=SX2726983A				X=1665178.8859					Y=12294161.9890
SetBusXY Bus=SX3157167A				X=1678355.3575					Y=12283550.5590
SetBusXY Bus=SX3082993A				X=1661377.8962					Y=12292905.1880
SetBusXY Bus=SX3120376A				X=1667215.0198					Y=12285976.3000
SetBusXY Bus=SX2989432B				X=1671026.5813					Y=12291061.1240
SetBusXY Bus=SX3120484C				X=1664828.4731					Y=12285172.6980
SetBusXY Bus=SX2820528C				X=1665081.2127					Y=12285311.1760
SetBusXY Bus=SX2745799C				X=1665081.7656					Y=12285411.1710
SetBusXY Bus=SX3270814A				X=1666553.3069					Y=12287198.2480
SetBusXY Bus=SX2801895B				X=1661049.7943					Y=12256880.7000
SetBusXY Bus=SX2801896B				X=1660278.5708					Y=12284135.1120
SetBusXY Bus=SX3214055C				X=1666914.9509					Y=12260488.5310
SetBusXY Bus=SX3195310A				X=1667362.0416					Y=12263308.8400
SetBusXY Bus=SX3008232B				X=1665334.1939					Y=12288195.6280
SetBusXY Bus=SX2764399B				X=1665235.2018					Y=12288310.9590
SetBusXY Bus=SX3027116A				X=1669542.0598					Y=12262410.6890
SetBusXY Bus=SX2689678B				X=1668908.5601					Y=12266395.1100
SetBusXY Bus=SX2951995C				X=1673380.2453					Y=12273824.1440
SetBusXY Bus=SX3139086B				X=1669251.7435					Y=12276143.0620
SetBusXY Bus=SX2933120C				X=1673707.0160					Y=12281675.7380
SetBusXY Bus=SX2726973A				X=1670513.3811					Y=12280600.0510
SetBusXY Bus=SX2820531B				X=1669547.3191					Y=12281923.2590
SetBusXY Bus=SX3157708C				X=1669708.6974					Y=12282047.3680
SetBusXY Bus=SX2858166A				X=1670298.6197					Y=12282626.8620
SetBusXY Bus=SX2764403A				X=1672461.6640					Y=12283921.9890
SetBusXY Bus=SX2895449C				X=1670200.4877					Y=12285806.2920
SetBusXY Bus=SX3176656A				X=1669125.5744					Y=12285988.6790
SetBusXY Bus=SX2820533A				X=1672830.0009					Y=12285344.3780
SetBusXY Bus=SX2876796A				X=1670547.1199					Y=12288338.0540
SetBusXY Bus=SX2876797A				X=1670320.2302					Y=12288132.3530
SetBusXY Bus=SX3157710B				X=1670705.4590					Y=12289917.7460
SetBusXY Bus=SX2726974B				X=1673674.9688					Y=12288972.4300
SetBusXY Bus=SX2726975B				X=1672517.7219					Y=12292573.2280
SetBusXY Bus=SX3195315A				X=1674286.5795					Y=12268171.0790
SetBusXY Bus=SX3143999A				X=1674407.2231					Y=12273444.0720
SetBusXY Bus=SX3125349C				X=1674235.8915					Y=12273864.6700
SetBusXY Bus=SX3181545C				X=1674021.9369					Y=12274116.0910
SetBusXY Bus=SX3082981C				X=1678757.9041					Y=12276797.5250
SetBusXY Bus=SX2876798B				X=1674068.6600					Y=12278395.8910
SetBusXY Bus=SX3008237C				X=1675525.1198					Y=12286153.1040
SetBusXY Bus=SX2783231B				X=1675183.9312					Y=12285685.6200
SetBusXY Bus=SX3176660B				X=1675033.0181					Y=12286218.9020
SetBusXY Bus=SX3082983B				X=1675072.3397					Y=12287090.3550
SetBusXY Bus=SX2801902B				X=1674780.7414					Y=12287418.1990
SetBusXY Bus=SX3157718A				X=1679381.3399					Y=12282993.1840
SetBusXY Bus=SX2745806C				X=1674544.2343					Y=12282321.6650
SetBusXY Bus=SX3195318B				X=1680325.5376					Y=12259461.2290
SetBusXY Bus=SX3214071C				X=1683339.6447					Y=12277437.4510
SetBusXY Bus=SX3214069C				X=1683225.2721					Y=12277620.5790
SetBusXY Bus=SX3232902A				X=1681512.9884					Y=12280260.6640
SetBusXY Bus=SX3027122A				X=1680888.6925					Y=12282141.5150
SetBusXY Bus=SX3082988B				X=1686625.5829					Y=12272940.9690
SetBusXY Bus=SX3027124C				X=1687792.3490					Y=12282779.9700
SetBusXY Bus=SX2801909C				X=1694049.9024					Y=12277536.0010
SetBusXY Bus=SX2914324A				X=1665361.5634					Y=12281617.2840
SetBusXY Bus=SX2820556A				X=1670922.7272					Y=12273166.4700
SetBusXY Bus=SX2933135A				X=1681481.4329					Y=12280389.9180
SetBusXY Bus=SX3139366A				X=1691274.4200					Y=12273961.8800
SetBusXY Bus=SX2708744B				X=1680827.0928					Y=12279498.4070
SetBusXY Bus=SX2690187B				X=1680697.7902					Y=12279643.1720
SetBusXY Bus=SX3233412A				X=1680893.2882					Y=12279713.0820
SetBusXY Bus=SX3027670B				X=1680937.2137					Y=12279894.3510
SetBusXY Bus=SX2821087A				X=1680938.0452					Y=12280220.7980
SetBusXY Bus=SX2990098A				X=1680719.6915					Y=12280185.9650
SetBusXY Bus=SX3252336B				X=1680486.8258					Y=12279745.8710
SetBusXY Bus=SX2802480B				X=1680543.7438					Y=12279973.5390
SetBusXY Bus=SX3233413B				X=1680450.9448					Y=12280212.9620
SetBusXY Bus=SX3027671A				X=1680249.8476					Y=12280237.7920
SetBusXY Bus=SX3102286B				X=1680173.1664					Y=12280024.8900
SetBusXY Bus=SX2802481A				X=1680162.3324					Y=12279730.5600
SetBusXY Bus=SX3214549A				X=1680209.0637					Y=12279529.2010
SetBusXY Bus=SX3139598B				X=1669462.1632					Y=12266213.5020
SetBusXY Bus=SX3214112B				X=1669013.3604					Y=12276860.4680
SetBusXY Bus=SX3251854A				X=1675947.3395					Y=12286656.3720
SetBusXY Bus=SX2763072B				X=1665471.6311					Y=12258825.6080
SetBusXY Bus=SX3172805A				X=1663483.0600					Y=12276308.3720
SetBusXY Bus=SX3226771A				X=1666314.1947					Y=12278859.6890
SetBusXY Bus=SX3189190A				X=1666085.2815					Y=12279198.8210
SetBusXY Bus=SX2896685A				X=1678784.5486					Y=12279657.0980
SetBusXY Bus=SX2896685B				X=1678784.5486					Y=12279657.0980
SetBusXY Bus=SX2896685C				X=1678784.5486					Y=12279657.0980
SetBusXY Bus=SX2937757C				X=1692275.4701					Y=12281816.1280
SetBusXY Bus=SX2806553C				X=1691005.6405					Y=12282561.2200
SetBusXY Bus=SX2862616C				X=1673317.0849					Y=12272701.8440
SetBusXY Bus=SX2746587C				X=1663074.6232					Y=12283138.8780
SetBusXY Bus=SX2727795C				X=1675476.3896					Y=12268955.3680
SetBusXY Bus=SX3177665A				X=1671720.5829					Y=12280448.9780
SetBusXY Bus=SX3046854B				X=1669867.9826					Y=12276032.4000
SetBusXY Bus=SX3102793B				X=1675131.0231					Y=12288042.4950
SetBusXY Bus=SX2803199A				X=1679676.8090					Y=12279493.9180
SetBusXY Bus=SX2803199B				X=1679676.8090					Y=12279493.9180
SetBusXY Bus=SX2803199C				X=1679676.8090					Y=12279493.9180
SetBusXY Bus=SX3215203A				X=1679350.5011					Y=12279492.3490
SetBusXY Bus=SX3215203B				X=1679350.5011					Y=12279492.3490
SetBusXY Bus=SX3215203C				X=1679350.5011					Y=12279492.3490
SetBusXY Bus=SX3065665A				X=1681358.2498					Y=12281917.6890
SetBusXY Bus=SX3177881C				X=1663100.4362					Y=12283743.2270
SetBusXY Bus=SX3047058A				X=1663705.1041					Y=12278369.1560
SetBusXY Bus=SX3177894A				X=1661536.5302					Y=12293162.1670
SetBusXY Bus=SX3140238A				X=1664107.7819					Y=12294795.8940
SetBusXY Bus=SX2821770A				X=1674662.4489					Y=12272298.4950
SetBusXY Bus=SX2915534A				X=1675762.3806					Y=12272522.7750
SetBusXY Bus=SX2690868C				X=1675322.1302					Y=12272286.0350
SetBusXY Bus=SX2803194C				X=1674929.6433					Y=12272379.4850
SetBusXY Bus=SX3047073C				X=1674817.5030					Y=12272575.3840
SetBusXY Bus=SX3065696A				X=1663191.2732					Y=12278577.9460
SetBusXY Bus=SX2915542A				X=1679461.7977					Y=12279602.2650
SetBusXY Bus=SX2915542B				X=1679461.7977					Y=12279602.2650
SetBusXY Bus=SX2915542C				X=1679461.7977					Y=12279602.2650
SetBusXY Bus=SX3234149A				X=1691229.3067					Y=12273209.7070
SetBusXY Bus=SX3234149B				X=1691229.3067					Y=12273209.7070
SetBusXY Bus=SX3234149C				X=1691229.3067					Y=12273209.7070
SetBusXY Bus=SX2859391B				X=1662377.4881					Y=12281425.3130
SetBusXY Bus=SX2859403A				X=1681625.1246					Y=12279797.8080
SetBusXY Bus=SX3215340A				X=1664889.1471					Y=12293994.7040
SetBusXY Bus=SX3047289A				X=1678548.9590					Y=12270396.2310
SetBusXY Bus=SX3047289B				X=1678548.9590					Y=12270396.2310
SetBusXY Bus=SX3047289C				X=1678548.9590					Y=12270396.2310
SetBusXY Bus=SX3215549B				X=1670785.6996					Y=12290600.5620
SetBusXY Bus=SX3253570C				X=1692080.7995					Y=12281599.7820
SetBusXY Bus=SX2972704C				X=1675371.2167					Y=12268954.2260
SetBusXY Bus=SX3159645A				X=1669982.7443					Y=12285192.9040
SetBusXY Bus=SX3091052A				X=1669920.8579					Y=12272180.2600
SetBusXY Bus=SX2916234A				X=1669738.9914					Y=12273971.0510
SetBusXY Bus=SX3029183B				X=1668318.7034					Y=12279323.9700
SetBusXY Bus=SX3108449A				X=1681312.9070					Y=12282442.6030
SetBusXY Bus=SX3103822C				X=1669388.5991					Y=12283077.0980
SetBusXY Bus=SX2991640C				X=1678087.1268					Y=12275686.7510
SetBusXY Bus=SX2729206C				X=1669932.3963					Y=12283954.4120
SetBusXY Bus=SX2897554C				X=1669904.8220					Y=12284372.0080
SetBusXY Bus=SX2729207C				X=1669649.8747					Y=12284665.7890
SetBusXY Bus=SX2766499C				X=1669599.7847					Y=12284124.9410
SetBusXY Bus=SX2878848C				X=1669621.1699					Y=12283790.6380
SetBusXY Bus=SX3263051C				X=1675255.7545					Y=12269085.1170
SetBusXY Bus=SX3312692A				X=1661324.2427					Y=12292577.7660
SetBusXY Bus=SX3315860B				X=1660775.7514					Y=12282631.2770
SetBusXY Bus=SX3342743C				X=1668617.3632					Y=12284175.4570
SetBusXY Bus=SX3448661B				X=1671181.9589					Y=12293967.6330
SetBusXY Bus=SX3552667C				X=1684231.4094					Y=12276481.9040
SetBusXY Bus=SX3626914C				X=1675934.4330					Y=12267076.8440
SetBusXY Bus=SX3632979A				X=1664837.2713					Y=12289177.2260
SetBusXY Bus=SX3645809C				X=1668920.0986					Y=12283846.3600
SetBusXY Bus=SX3645810C				X=1668974.1576					Y=12284283.5010
SetBusXY Bus=SX3645811C				X=1668965.7895					Y=12284742.2210
SetBusXY Bus=SX3645812C				X=1668814.4627					Y=12285307.8500
SetBusXY Bus=SX3649297A				X=1667998.0767					Y=12284105.4440
SetBusXY Bus=SX3649298A				X=1668050.9274					Y=12284307.4840
SetBusXY Bus=SX3649299A				X=1668052.9344					Y=12284519.5580
SetBusXY Bus=SX3649300A				X=1668053.6062					Y=12284732.3000
SetBusXY Bus=SX3649301A				X=1668053.6062					Y=12284933.0040
SetBusXY Bus=SX3649302A				X=1668054.6097					Y=12285139.8930
SetBusXY Bus=SX3649304A				X=1668057.6202					Y=12285345.7790
SetBusXY Bus=SX3649305A				X=1668056.9485					Y=12285565.8810
SetBusXY Bus=SX3649306A				X=1667810.6560					Y=12284533.7750
SetBusXY Bus=SX3729297A				X=1670223.8840					Y=12280566.0090
SetBusXY Bus=SX3729298A				X=1670025.5230					Y=12280512.9120
SetBusXY Bus=SX3727707A				X=1669830.0618					Y=12280509.3610
SetBusXY Bus=SX3727708A				X=1669786.0913					Y=12280334.0890
SetBusXY Bus=SX3727709A				X=1669585.7518					Y=12280389.6350
SetBusXY Bus=SX3727710A				X=1669367.0213					Y=12280481.3850
SetBusXY Bus=SX3727711A				X=1669878.9476					Y=12280191.5160
SetBusXY Bus=SX3727712A				X=1670018.5639					Y=12280194.1740
SetBusXY Bus=SX3728037A				X=1669676.9656					Y=12279988.5180
SetBusXY Bus=SX3728038A				X=1669664.0960					Y=12279655.9920
SetBusXY Bus=SX3728039A				X=1669458.1041					Y=12279813.8850
SetBusXY Bus=SX3728040A				X=1669307.2197					Y=12279942.0810
SetBusXY Bus=SX3728041A				X=1669201.4774					Y=12280008.6820
SetBusXY Bus=SX3728042A				X=1669907.7261					Y=12279703.1450
SetBusXY Bus=SX3728043A				X=1670121.6110					Y=12279666.9570
SetBusXY Bus=SX3778577C				X=1673363.3575					Y=12277774.4780
SetBusXY Bus=SX3784018A				X=1670316.7936					Y=12287948.2620
SetBusXY Bus=228-1048090-1_int		X=1680144.86984623	  			Y=12279507.043308
SetBusXY Bus=228-1353934-4_int		X=1668904.89287576	  			Y=12284708.6806888
SetBusXY Bus=228-961799-3_int		X=1669591.3660924	  			Y=12284598.0886887
SetBusXY Bus=228-979371-2_int		X=1675299.28136172	  			Y=12272223.4992372
SetBusXY Bus=d5513564-1_int			X=1693215.4311384	  			Y=12276230.0180249
SetBusXY Bus=d5534969-2_int			X=1674554.09198502	  			Y=12283958.4696161
SetBusXY Bus=d5534970-1_int			X=1667533.41281049	  			Y=12279354.2829878
SetBusXY Bus=d5535139-1_int			X=1681616.7715436	  			Y=12279601.578988
SetBusXY Bus=d5565090-1_int			X=1661104.7326125	  			Y=12256742.5156708
SetBusXY Bus=d5655682-1_int			X=1664403.42163957	  			Y=12288335.4101642
SetBusXY Bus=d5682346-3_int			X=1674728.38497719	  			Y=12284208.4034403
SetBusXY Bus=d5710794-3_int			X=1693954.03005109	  			Y=12277578.7570982
SetBusXY Bus=d5712486-1_int			X=1674340.91976083	  			Y=12271410.1237484
SetBusXY Bus=d5746546-1_int			X=1677018.77806732	  			Y=12277780.5096743
SetBusXY Bus=d5799561-2_int			X=1685787.16719549	  			Y=12275179.0704399
SetBusXY Bus=d5806920-1_int			X=1664880.33940001	  			Y=12292977.0997685
SetBusXY Bus=d5837361-8_int			X=1674300.88136079	  			Y=12278160.9625387
SetBusXY Bus=d5867591-1_int			X=1681682.00034366	  			Y=12279249.9414837
SetBusXY Bus=d5958866-1_int			X=1682204.12975215	  			Y=12272443.7493494
SetBusXY Bus=d6019477-1_int			X=1664921.81140005	  			Y=12293059.6382646
SetBusXY Bus=d6023352-1_int			X=1687680.33020525	  			Y=12275450.1109522
SetBusXY Bus=d6049822-1_int			X=1673833.48270435	  			Y=12274469.2582153
SetBusXY Bus=d6049825-1_int			X=1670349.38823711	  			Y=12263211.1810208
SetBusXY Bus=d6108141-1_int			X=1670440.92154919	  			Y=12282422.1501267
SetBusXY Bus=d6140776-1_int			X=1667685.52596263	  			Y=12279698.4207161
SetBusXY Bus=d6140778-1_int			X=1666660.03911367	  			Y=12259979.3182338
SetBusXY Bus=d6198039-1_int			X=1682519.83304844	  			Y=12277880.3742504
SetBusXY Bus=d6231996-1_int			X=1675070.2617135	  			Y=12286988.3012989
SetBusXY Bus=d6413567-3_int			X=1675034.79854547	  			Y=12267900.4579531
SetBusXY Bus=l2823592_cap			X=1693402.24969858	  			Y=12276341.998569
SetBusXY Bus=d5861005-2_int			X=1685969.20162766	  			Y=12275678.2786324
SetBusXY Bus=q1301					X=1685969.20162766	  			Y=12275679.2786324
SetBusXY Bus=d6138608-3_int			X=1677199.84174749	  			Y=12269022.5981142
SetBusXY Bus=regxfmr_190-7361		X=1677199.84174749	  			Y=12269023.5981142
SetBusXY Bus=q14404					X=1677199.84174749	  			Y=12269024.5981142
SetBusXY Bus=d5956499-2_int			X=1674009.03316852	  			Y=12277236.0242978
SetBusXY Bus=q14411					X=1674009.03316852	  			Y=12277237.0242978
SetBusXY Bus=d5926308-3_int			X=1671194.02849389	  			Y=12264022.3119015
SetBusXY Bus=q14412					X=1671194.02849389	  			Y=12264023.3119015
SetBusXY Bus=d5502543-2_int			X=1664788.85114393	  			Y=12285131.1216492
SetBusXY Bus=q14413					X=1664788.85114393	  			Y=12285132.1216492
SetBusXY Bus=d5835167-6_int			X=1663798.46291901	  			Y=12277097.9440417
SetBusXY Bus=q14414					X=1663798.46291901	  			Y=12277098.9440417
SetBusXY Bus=d5860423-3_int			X=1671979.51841463	  			Y=12283142.7102553
SetBusXY Bus=q14733					X=1671979.51841463	  			Y=12283143.7102553
SetBusXY Bus=d5587291-3_int			X=1680506.51797457	  			Y=12283209.2292954
SetBusXY Bus=q14734					X=1680506.51797457	  			Y=12283210.2292954
SetBusXY Bus=d5563942-4_int			X=1687041.43612465	  			Y=12275414.3733521
SetBusXY Bus=q16483					X=1687041.43612465	  			Y=12275415.3733521
SetBusXY Bus=q16483_cap				X=1687041.43612465	  			Y=12275416.3733521
SetBusXY Bus=d6290228-6_int			X=1673069.33294364	  			Y=12284209.7264483
SetBusXY Bus=q16642					X=1673069.33294364	  			Y=12284210.7264483
SetBusXY Bus=q16642_cap				X=1673069.33294364	  			Y=12284211.7264483
SetBusXY Bus=regxfmr_190-8581		X=1680565.27099862	  			Y=12283008.2099032
SetBusXY Bus=regxfmr_190-8593		X=1672032.10695868	  			Y=12283196.7856474
SetBusXY Bus=l0247160				X=1668577.95015546	  			Y=12267578.7785928
SetBusXY Bus=d5865224-1_int			X=1668577.95015546	  			Y=12267579.7785928
SetBusXY Bus=x0247160b				X=1668577.95015546	  			Y=12267580.7785928
SetBusXY Bus=sx0247160b				X=1668577.95015546	  			Y=12267587.7785928
SetBusXY Bus=l0247162				X=1668209.15860312	  			Y=12267645.6089289
SetBusXY Bus=d5472341-1_int			X=1668209.15860312	  			Y=12267646.6089289
SetBusXY Bus=x0247162b				X=1668209.15860312	  			Y=12267647.6089289
SetBusXY Bus=sx0247162b				X=1668209.15860312	  			Y=12267654.6089289
SetBusXY Bus=l0247171				X=1668011.24807493	  			Y=12267910.6979532
SetBusXY Bus=d6047588-1_int			X=1668011.24807493	  			Y=12267911.6979532
SetBusXY Bus=x0247171b				X=1668011.24807493	  			Y=12267912.6979532
SetBusXY Bus=sx0247171b				X=1668011.24807493	  			Y=12267919.6979532
SetBusXY Bus=293471					X=1669719.14900452	  			Y=12262515.7088921
SetBusXY Bus=d5686080-1_int			X=1669719.14900452	  			Y=12262516.7088921
SetBusXY Bus=x_293471a				X=1669719.14900452	  			Y=12262517.7088921
SetBusXY Bus=x_293471b				X=1669719.14900452	  			Y=12262517.7088921
SetBusXY Bus=x_293471c				X=1669719.14900452	  			Y=12262517.7088921
SetBusXY Bus=sx_293471a				X=1669719.14900452	  			Y=12262524.7088921
SetBusXY Bus=sx_293471b				X=1669719.14900452	  			Y=12262524.7088921
SetBusXY Bus=sx_293471c				X=1669719.14900452	  			Y=12262524.7088921

! Let DSS estimate the voltage bases
Set voltagebases=(115,12.47,0.48,0.208)
Calcvoltagebases     ! This also establishes the bus list

! Load in bus coordintes now that bus list is established
! Buscoords Buscoords.dss

! REV 2
!----------------------------------------------------------------------------------------------------------------------------
! OpenDSS script to control the running of the IEEE 4800-bus Distrubution Test Feeder
! Unbalanced Load Case
!----------------------------------------------------------------------------------------------------------------------------

! To execute, select one or more line and right-click, select Do Selected
!  1. Select from Compile through Solve and execute
!  2. Select one or more of the statements to display results and execute

!----------------------------------------------------------------------------------------------------------------------------

! Edit the path name to indicate the correct location of the Master file.

!Compile (Master-unbal.dss)     ! unbalanced load master

New object=Energymeter.m1 element=Line.ln5815900-1 terminal=1
New object=Monitor.m1 element=Line.ln5815900-1 terminal=1

Set Maxiterations=20     ! Sometimes the solution takes more than the default 15 iterations

Solve

!Show Voltage LN Nodes
!Show Currents Elem Resid
!Show Powers kVA elem

!Set ShowExport=yes
!Export Currents
!Export Powers
!Export voltages

! Plot the circuit with blue lines and with 1-phase lines dashed
!interpolate
!Plot Circuit Power Max=2000 dots=n labels=n  C1=Blue  1ph=3

! Plot the voltage profile and include all phases
!Plot profile phases=all

!Export profile phases=all

! Plot the voltage profile and include only phase "1"
!Plot profile phases=1

!Plot Circuit voltage Max=0 n n  C1=$00FF0000 C2=$FF00FF

!plot circuit Losses Max=20 dots=n labels=n subs=y C1=$00FF0000

!summary

!show taps
!help