New object=Line.tpx21380616a0 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623397-1 bus1=m1047755.1 bus2=m1047751.1 length=0.07326299 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865236-1 bus1=m1047751.1 bus2=l2973154.1 length=0.00930772 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338897a0 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338894a0 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338893a0 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5776665-1 bus1=m1047763.2 bus2=p827509.2 length=0.004641168 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-3 bus1=p827509.2 bus2=n1136029.2 length=0.006614675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-2 bus1=n1136029.2 bus2=m1047767.2 length=0.1093075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5898058-2 MonitoredObj=LINE.LN5898058-2 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln5623395-1 bus1=m1047767.2 bus2=l2879068.2 length=0.1083623 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323254b0 bus1=x2879068b.1.2 bus2=sx2879068b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895774-1 bus1=l2879068.2 bus2=m1047773.2 length=0.0967991 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320333-1 bus1=m1047773.2 bus2=l2973152.2 length=0.06754146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323253b0 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804796-1 bus1=l2973152.2 bus2=m1047777.2 length=0.01731124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047562-1 bus1=m1047777.2 bus2=m1047780.2 length=0.09153541 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714046-1 bus1=m1047780.2 bus2=l3066811.2 length=0.1228727 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28126875b0 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229798-1 bus1=m1047777.2 bus2=l3178975.2 length=0.5479295 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321845b0 bus1=x3178975b.1.2 bus2=sx3178975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320334-1 bus1=m1047777.2 bus2=l2748131.2 length=0.1090727 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323250b0 bus1=x2748131b.1.2 bus2=sx2748131b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077800-1 bus1=l2748131.2 bus2=l2729427.2 length=0.05584186 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323249b0 bus1=x2729427b.1.2 bus2=sx2729427b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472393-1 bus1=l2729427.2 bus2=m1047786.2 length=0.04528825 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505940-2 bus1=m1047786.2 bus2=l3048207.2 length=0.06950792 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323248b0 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6505939-4 bus1=l3048207.2 bus2=m3036164.2 length=0.002921439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835135-2 bus1=m3036164.2 bus2=l2935553.2 length=0.04775163 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323247b0 bus1=x2935553b.1.2 bus2=sx2935553b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593223-1 bus1=l2935553.2 bus2=m1026987.2 length=0.1310252 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865229-1 bus1=m1026987.2 bus2=m1026990.2 length=0.057054 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956456-1 bus1=m1026990.2 bus2=m1027001.2 length=0.2548622 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835127-1 bus1=m1027001.2 bus2=m1027004.2 length=0.09186476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986923-1 bus1=m1027004.2 bus2=l2897765.2 length=0.1459034 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5986923-1 MonitoredObj=LINE.LN5986923-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx323243b0 bus1=x2897765b.1.2 bus2=sx2897765b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835129-1 bus1=l2897765.2 bus2=m1047819.2 length=0.114221 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350530-1 bus1=m1047819.2 bus2=m1047821.2 length=0.06780512 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744328-1 bus1=m1047821.2 bus2=l2684420.2 length=0.0197638 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225498968b0 bus1=x2684420b.1.2 bus2=sx2684420b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532738-1 bus1=l2684420.2 bus2=m1047824.2 length=0.08345252 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350531-1 bus1=m1047824.2 bus2=m1047834.2 length=0.4157481 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169243-1 bus1=m1047834.2 bus2=m1047835.2 length=0.05529999 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926290-1 bus1=m1047835.2 bus2=m1047836.2 length=0.1937427 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380803-1 bus1=m1047836.2 bus2=l3048199.2 length=0.1405025 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323237b0 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259980-1 bus1=l3048199.2 bus2=m1047837.2 length=0.08478562 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926289-1 bus1=m1047836.2 bus2=l3254203.2 length=0.2944854 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323233b0 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744327-1 bus1=m1047834.2 bus2=l3197624.2 length=0.09415598 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323235b0 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380804-1 bus1=l3197624.2 bus2=m1027101.2 length=0.13874 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259983-1 bus1=m1027101.2 bus2=l2860480.2 length=0.1639061 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323234b0 bus1=x2860480b.1.2 bus2=sx2860480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229788-1 bus1=m1027101.2 bus2=l2710508.2 length=0.003622345 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323241b0 bus1=x2710508b.1.2 bus2=sx2710508b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562920-1 bus1=l2710508.2 bus2=l2822860.2 length=0.1389608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323236b0 bus1=x2822860b.1.2 bus2=sx2822860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714042-1 bus1=m1047824.2 bus2=l3122810.2 length=0.07810135 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323242b0 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017285-1 bus1=m1047821.2 bus2=l2785512.2 length=0.2062123 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323245b0 bus1=x2785512b.1.2 bus2=sx2785512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017286-1 bus1=l2785512.2 bus2=m1047813.2 length=0.1179467 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108123-1 bus1=m1047813.2 bus2=l2973149.2 length=0.06713678 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325472b0 bus1=x2973149b.1.2 bus2=sx2973149b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199508-1 bus1=m1047819.2 bus2=l2916603.2 length=0.07136147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323403b0 bus1=x2916603b.1.2 bus2=sx2916603b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986922-1 bus1=m1027004.2 bus2=l2804248.2 length=0.03810338 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323244b0 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835128-1 bus1=l2804248.2 bus2=m1027005.2 length=0.05937614 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653453-1 bus1=m1027005.2 bus2=l3160100.2 length=0.0388207 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321847b0 bus1=x3160100b.1.2 bus2=sx3160100b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472346-1 bus1=l3160100.2 bus2=l3085390.2 length=0.06686965 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321848b0 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108124-1 bus1=m1026987.2 bus2=m1026989.2 length=0.04755877 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865267-1 bus1=m1026989.2 bus2=l2673343.2 length=0.1938271 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470122b0 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591805-1 bus1=l2673343.2 bus2=l2764436.2 length=0.108223 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593224-2 bus1=m3036164.2 bus2=l3085397.2 length=0.1688267 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323261b0 bus1=x3085397b.1.2 bus2=sx3085397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804797-1 bus1=m1047786.2 bus2=m1026969.2 length=0.0631439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532745-1 bus1=m1026969.2 bus2=m1026972.2 length=0.03845522 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926299-1 bus1=m1026972.2 bus2=l2860483.2 length=0.06067714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396699b0 bus1=x2860483b.1.2 bus2=sx2860483b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593225-1 bus1=l2860483.2 bus2=l3141397.2 length=0.07605067 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396796b0 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380808-1 bus1=m1026969.2 bus2=l2879066.2 length=0.09098634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323252b0 bus1=x2879066b.1.2 bus2=sx2879066b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017290-1 bus1=m1047767.2 bus2=l2860484.2 length=0.1091966 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323255b0 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804798-2 bus1=m1047763.2 bus2=n1136030.2 length=0.0175254 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804798-3 bus1=n1136030.2 bus2=m1047766.2 length=0.03079934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5804798-3 MonitoredObj=LINE.LN5804798-3 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln5683817-1 bus1=m1047766.2 bus2=l3216344.2 length=0.05513351 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323264b0 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593247-1 bus1=l3216344.2 bus2=l2860501.2 length=0.03108266 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323265b0 bus1=x2860501b.1.2 bus2=sx2860501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108169-1 bus1=m1047766.2 bus2=m1047768.2 length=0.04749721 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565094-1 bus1=m1047768.2 bus2=p827554.2 length=0.004137227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258440-1 bus1=p827554.2 bus2=m1047769.2 length=0.007878692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5954962-1 bus1=m1047769.2 bus2=l3197632.2 length=0.1635641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323266b0 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379347-1 bus1=m1047769.2 bus2=l2710514.2 length=0.1052155 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323267b0 bus1=x2710514b.1.2 bus2=sx2710514b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623417-1 bus1=l2710514.2 bus2=m1047787.2 length=0.1537593 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985348-1 bus1=m1047787.2 bus2=l3157710.2 length=0.07401207 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193361b0 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985348-2 bus1=l3157710.2 bus2=m1047793.2 length=0.05113778 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928546-1 bus1=m1047793.2 bus2=p827555.2 length=0.006096664 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806921-1 bus1=p827555.2 bus2=m1047794.2 length=0.007946199 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593248-1 bus1=m1047794.2 bus2=m1047796.2 length=0.1326514 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502527-1 bus1=m1047796.2 bus2=l3010562.2 length=0.1222063 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325473b0 bus1=x3010562b.1.2 bus2=sx3010562b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502559-1 bus1=m1047794.2 bus2=m1047792.2 length=0.08815265 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349052-1 bus1=m1047792.2 bus2=l2876846.2 length=0.3698338 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531325-1 bus1=l2876846.2 bus2=l3048203.2 length=0.2909792 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323273b0 bus1=x3048203b.1.2 bus2=sx3048203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653481-1 bus1=m1047792.2 bus2=l2860500.2 length=0.09554659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323274b0 bus1=x2860500b.1.2 bus2=sx2860500b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108170-1 bus1=m1047793.2 bus2=m1047795.2 length=0.006544441 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744353-1 bus1=m1047795.2 bus2=l3160117.2 length=0.05500195 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357901b0 bus1=x3160117b.1.2 bus2=sx3160117b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895815-1 bus1=l3160117.2 bus2=l3215549.2 length=0.09742469 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228219458b0 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744367-1 bus1=l3215549.2 bus2=l2897800.2 length=0.1436043 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323277b0 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532782-1 bus1=l2897800.2 bus2=m1047809.2 length=0.02649163 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350569-1 bus1=m1047809.2 bus2=m1047812.2 length=0.08146038 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137086-2 bus1=m1047812.2 bus2=m4350438.2 length=0.02182383 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409872-3 bus1=m4350438.2 bus2=l2935568.2 length=0.09469547 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28119958b0 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895805-1 bus1=l2935568.2 bus2=l3235246.2 length=0.1842759 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323279b0 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714047-1 bus1=l3235246.2 bus2=l2710512.2 length=0.07720226 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323280b0 bus1=x2710512b.1.2 bus2=sx2710512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380811-1 bus1=l2710512.2 bus2=m1047828.2 length=0.1452169 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623396-1 bus1=m1047828.2 bus2=l2710513.2 length=0.09767445 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325245b0 bus1=x2710513b.1.2 bus2=sx2710513b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5625550-1 bus1=l2710513.2 bus2=p827553.2 length=0.1892274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110366-1 bus1=p827553.2 bus2=m1047826.2 length=0.00535451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742816-1 bus1=m1047826.2 bus2=m1047825.2 length=0.05913459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742816-2 bus1=m1047825.2 bus2=m1069731.2 length=0.08606311 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835124-1 bus1=m1069731.2 bus2=l2710504.2 length=0.05566342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323394b0 bus1=x2710504b.1.2 bus2=sx2710504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774446-1 bus1=m1069731.2 bus2=m1069730.2 length=0.1722008 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5636753-1 bus1=m1069730.2 bus2=l3159037.2 length=0.03583762 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323391b0 bus1=x3159037b.1.2 bus2=sx3159037b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5727681-1 bus1=l3159037.2 bus2=m1069738.2 length=0.04942569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6212942-1 bus1=m1069738.2 bus2=l2690941.2 length=0.09866386 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323387b0 bus1=x2690941b.1.2 bus2=sx2690941b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5878934-1 bus1=m1069738.2 bus2=l3234185.2 length=0.09572757 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323388b0 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6121686-1 bus1=l3234185.2 bus2=l3065750.2 length=0.09942632 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323389b0 bus1=x3065750b.1.2 bus2=sx3065750b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532733-1 bus1=m1069730.2 bus2=l2748124.2 length=0.04621324 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323392b0 bus1=x2748124b.1.2 bus2=sx2748124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6076240-1 bus1=m1047825.2 bus2=l2726975.2 length=0.07010357 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193422b0 bus1=x2726975b.1.2 bus2=sx2726975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199515-1 bus1=m1047828.2 bus2=l2954346.2 length=0.02040648 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323397b0 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320336-1 bus1=l2954346.2 bus2=m1047831.2 length=0.1752895 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290208-1 bus1=m1047831.2 bus2=l3178974.2 length=0.08038149 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323399b0 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108130-5 bus1=l3178974.2 bus2=m3327098.2 length=0.07193887 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108130-6 bus1=m3327098.2 bus2=l2691943.2 length=0.199804 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323400b0 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6660514-2 bus1=m3327098.2 bus2=m3327097.2 length=0.07955241 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6660515-2 bus1=m3327097.2 bus2=l3448661.2 length=0.04297642 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223878647b0 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472353-1 bus1=m1047831.2 bus2=l2710505.2 length=0.1029569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323398b0 bus1=x2710505b.1.2 bus2=sx2710505b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6318427-1 bus1=m1047809.2 bus2=l2989432.2 length=0.07337866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226163575b0 bus1=x2989432b.1.2 bus2=sx2989432b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6318427-2 bus1=l2989432.2 bus2=l3066830.2 length=0.08192514 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21469960b0 bus1=x3066830b.1.2 bus2=sx3066830b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350570-1 bus1=l3066830.2 bus2=l3197660.2 length=0.1335376 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323275b0 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835136-2 bus1=m1047737.1 bus2=n1137988.1 length=0.01970161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835136-3 bus1=n1137988.1 bus2=l2991908.1 length=0.04090118 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338900a0 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229796-1 bus1=l2991908.1 bus2=l3178973.1 length=0.1008281 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21149420a0 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5981120-1 bus1=m1047724.2 bus2=m1047725.2 length=0.003423955 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5738651-1 bus1=m1047725.2 bus2=m1047728.2 length=0.08768044 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108129-1 bus1=m1047728.2 bus2=l2804255.2 length=0.09491451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338913b0 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5496764-1 bus1=m1047720.3 bus2=l2954345.3 length=0.09116799 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338915c0 bus1=x2954345c.1.2 bus2=sx2954345c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229795-3 bus1=m1047713.1 bus2=n1137003.1 length=0.009616012 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229795-2 bus1=n1137003.1 bus2=l2935555.1 length=0.006533596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338917a0 bus1=x2935555a.1.2 bus2=sx2935555a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593226-1 bus1=l2935555.1 bus2=l2897773.1 length=0.05025728 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338918a0 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532747-1 bus1=l2897773.1 bus2=l3197631.1 length=0.1213872 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338920a0 bus1=x3197631a.1.2 bus2=sx3197631a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047563-1 bus1=l3197631.1 bus2=l2748127.1 length=0.05289485 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338919a0 bus1=x2748127a.1.2 bus2=sx2748127a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6392124-1 bus1=m1047699.1 bus2=p859135.1 length=0.007143234 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288693-1 bus1=p859135.1 bus2=m1047702.1 length=0.006788703 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924696-2 bus1=m1047702.1 bus2=n1137001.1 length=0.04266303 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924696-3 bus1=n1137001.1 bus2=l2929261.1 length=0.04963359 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533337a0 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258435-2 bus1=m1047702.1 bus2=n1137002.1 length=0.01893935 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258435-3 bus1=n1137002.1 bus2=m1047707.1 length=0.09248096 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5511594-1 bus1=m1047707.1 bus2=l3159645.1 length=0.002342158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228446184a0 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5511594-2 bus1=l3159645.1 bus2=l2983432.1 length=0.09519372 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225534325a0 bus1=x2983432a.1.2 bus2=sx2983432a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108128-2 bus1=m1047649.3 bus2=n1136997.3 length=0.006116793 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108128-3 bus1=n1136997.3 bus2=l3104123.3 length=0.02528873 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338924c0 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5661951-2 bus1=m1047593.1 bus2=n1136993.1 length=0.009816906 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5661951-3 bus1=n1136993.1 bus2=l2972930.1 length=0.02151791 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338927a0 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6025724-2 bus1=m1047580.3 bus2=n1136672.3 length=0.01058906 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6025724-5 bus1=n1136672.3 bus2=l3253995.3 length=0.0121626 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396815c0 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169252-1 bus1=m1047548.1.2.3 bus2=m1047552.1.2.3 length=0.01935911 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292466-1 bus1=m1047552.2 bus2=p827529.2 length=0.008766999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-2 bus1=p827529.2 bus2=n1136668.2 length=0.004541676 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-3 bus1=n1136668.2 bus2=l3029506.2 length=0.04329338 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338930b0 bus1=x3029506b.1.2 bus2=sx3029506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350545-1 bus1=l3029506.2 bus2=m1047518.2 length=0.08847266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653463-1 bus1=m1047518.2 bus2=l2973160.2 length=0.08653992 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338935b0 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350544-2 bus1=m1047552.1.2.3 bus2=n1136669.1.2.3 length=0.02865934 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350544-3 bus1=n1136669.1.2.3 bus2=l3103822.1.2.3 length=0.06057145 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228665517c0 bus1=x3103822c.1.2 bus2=sx3103822c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6163390-1 bus1=l3103822.1.2.3 bus2=m1047577.1.2.3 length=0.1170771 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5619489-1 bus1=m1047577.1.2.3 bus2=m1047592.1.2.3 length=0.1030061 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565092-1 bus1=m1047592.3 bus2=p827512.3 length=0.003656151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-2 bus1=p827512.3 bus2=n1136994.3 length=0.01607746 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-3 bus1=n1136994.3 bus2=l2785521.3 length=0.03902501 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338931c0 bus1=x2785521c.1.2 bus2=sx2785521c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532748-5 bus1=m1047592.1.2.3 bus2=m3763619.1.2.3 length=0.04009129 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6896673-6 bus1=m3763619.1.2.3 bus2=m3763624.1.2.3 length=0.01438638 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354563-2 bus1=m3763624.3 bus2=p1121283.3 length=0.009964107 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-4 bus1=p1121283.3 bus2=221-559682.3 length=0.003234456 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-10 bus1=221-559682.3 bus2=n1140525.3 length=0.01335089 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354564-11 bus1=n1140525.3 bus2=l3645809.3 length=0.06389406 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230615c0 bus1=x3645809c.1.2 bus2=sx3645809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81354564-8 bus1=l3645809.3 bus2=l3645810.3 length=0.1476403 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230651c0 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81354564-9 bus1=l3645810.3 bus2=m3763623.3 length=0.009806726 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81353936-2 bus1=m3763623.3 bus2=l3645811.3 length=0.1430514 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230689c0 bus1=x3645811c.1.2 bus2=sx3645811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81353936-3 bus1=l3645811.3 bus2=193-103041.3 length=0.005712707 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6896673-7 bus1=m3763624.1.2.3 bus2=m3763618.1.2.3 length=0.005455986 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354561-2 bus1=m3763618.3 bus2=p1121282.3 length=0.003784151 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-4 bus1=p1121282.3 bus2=221-559681.3 length=0.003095484 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-6 bus1=221-559681.3 bus2=n1140526.3 length=0.01327054 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81354562-7 bus1=n1140526.3 bus2=m3763620.3 length=0.4865889 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81353934-3 bus1=m3763620.3 bus2=l3645812.3 length=0.04461181 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx2224230754c0 bus1=x3645812c.1.2 bus2=sx3645812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81353934-4 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=0.2968764 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5532748-6 bus1=m3763619.1.2.3 bus2=m1026830.1.2.3 length=0.0420818 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928545-1 bus1=m1026830.3 bus2=p827511.3 length=0.002757947 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-4 bus1=p827511.3 bus2=n1140527.3 length=0.01188647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-5 bus1=n1140527.3 bus2=l3342743.3 length=0.1410167 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223703238c0 bus1=x3342743c.1.2 bus2=sx3342743c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6140775-3 bus1=l3342743.3 bus2=m1026883.3 length=0.2824194 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653491-1 bus1=m1026883.3 bus2=m1026898.3 length=0.06162683 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229832-1 bus1=m1026898.3 bus2=l3197661.3 length=0.002910431 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338932c0 bus1=x3197661c.1.2 bus2=sx3197661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229832-2 bus1=l3197661.3 bus2=l3122848.3 length=0.06795152 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397121c0 bus1=x3122848c.1.2 bus2=sx3122848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502528-1 bus1=m1026830.1.2.3 bus2=l2879070.1.2.3 length=0.05247537 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338934b0 bus1=x2879070b.1.2 bus2=sx2879070b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169248-1 bus1=l2879070.1.2.3 bus2=l3216345.1.2.3 length=0.08930086 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338933b0 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653460-5 bus1=l3216345.1.2.3 bus2=m3768670.1.2.3 length=0.07580476 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900590-2 bus1=m3768670.1 bus2=p1123251.1 length=0.00446956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-28 bus1=p1123251.1 bus2=n1140528.1 length=0.006319512 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-29 bus1=n1140528.1 bus2=l3649297.1 length=0.04926014 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237380a0 bus1=x3649297a.1.2 bus2=sx3649297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-6 bus1=l3649297.1 bus2=l3649298.1 length=0.06365365 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237384a0 bus1=x3649298a.1.2 bus2=sx3649298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-8 bus1=l3649298.1 bus2=l3649299.1 length=0.0646432 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237391a0 bus1=x3649299a.1.2 bus2=sx3649299a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-26 bus1=l3649299.1 bus2=m3772794.1 length=0.003878988 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900592-3 bus1=m3772794.1 bus2=l3649306.1 length=0.07386034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224238167a0 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-27 bus1=m3772794.1 bus2=l3649300.1 length=0.06096514 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237546a0 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-12 bus1=l3649300.1 bus2=l3649301.1 length=0.06117458 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237643a0 bus1=x3649301a.1.2 bus2=sx3649301a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-14 bus1=l3649301.1 bus2=l3649302.1 length=0.0630605 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237653a0 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-20 bus1=l3649302.1 bus2=l3649304.1 length=0.06276059 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237713a0 bus1=x3649304a.1.2 bus2=sx3649304a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6900591-22 bus1=l3649304.1 bus2=l3649305.1 length=0.0670876 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224237718a0 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653460-6 bus1=m3768670.1.2.3 bus2=l3235254.1.2.3 length=0.07432099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441331c0 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411383-1 bus1=l3235254.1.2.3 bus2=m1026855.1.2.3 length=0.1012321 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623410-1 bus1=m1026855.1.2.3 bus2=m1026861.1.2.3 length=0.03702301 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169257-1 bus1=m1026861.1.2.3 bus2=m1026858.1.2.3 length=0.162944 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804804-1 bus1=m1026858.1.2.3 bus2=m1026854.1.2.3 length=0.04879376 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682327-1 bus1=m1026854.1 bus2=p901894.1 length=0.005924616 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682325-1 bus1=p901894.1 bus2=m1026857.1 length=0.00749118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228278-1 bus1=m1026857.1 bus2=m1026859.1 length=0.008540055 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-2 bus1=m1026859.1 bus2=n1138593.1 length=0.017061 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-3 bus1=n1138593.1 bus2=l2804262.1 length=0.04105889 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355938a0 bus1=x2804262a.1.2 bus2=sx2804262a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320343-1 bus1=l2804262.1 bus2=l2841639.1 length=0.07467731 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355937a0 bus1=x2841639a.1.2 bus2=sx2841639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804806-1 bus1=l2841639.1 bus2=m1026877.1 length=0.04432756 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593240-1 bus1=m1026877.1 bus2=m1026906.1 length=0.2282177 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5772710-1 bus1=m1026906.1 bus2=l3120376.1 length=0.1068318 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226163467a0 bus1=x3120376a.1.2 bus2=sx3120376a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5772710-2 bus1=l3120376.1 bus2=m1026925.1 length=0.08933255 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986927-1 bus1=m1026925.1 bus2=l2916599.1 length=0.01557656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356015a0 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926304-1 bus1=m1026925.1 bus2=l3235249.1 length=0.1103141 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356014a0 bus1=x3235249a.1.2 bus2=sx3235249a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350539-1 bus1=l3235249.1 bus2=l2954348.1 length=0.09366558 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356013a0 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562926-1 bus1=l2954348.1 bus2=l2841615.1 length=0.07797205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356012a0 bus1=x2841615a.1.2 bus2=sx2841615a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199504-1 bus1=l2841615.1 bus2=m1026931.1 length=0.04034574 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714039-1 bus1=m1026931.1 bus2=l3216336.1 length=0.04918637 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356010a0 bus1=x3216336a.1.2 bus2=sx3216336a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926286-1 bus1=l3216336.1 bus2=l2691936.1 length=0.06694948 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356009a0 bus1=x2691936a.1.2 bus2=sx2691936a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623388-1 bus1=l2691936.1 bus2=m1026941.1 length=0.07317014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228279-1 bus1=m1026941.1 bus2=m1026942.1 length=0.02150871 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621826-1 bus1=m1026942.1 bus2=l3270814.1 length=0.03048028 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191850a0 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6228279-2 bus1=m1026942.1 bus2=l3141389.1 length=0.004249663 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356007a0 bus1=x3141389a.1.2 bus2=sx3141389a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895767-1 bus1=l3141389.1 bus2=l2860477.1 length=0.0758706 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28121587a0 bus1=x2860477a.1.2 bus2=sx2860477a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077770-1 bus1=m1026941.1 bus2=l3197618.1 length=0.1166106 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356008a0 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472342-1 bus1=m1026931.1 bus2=l3216337.1 length=0.0563314 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356011a0 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260001-1 bus1=m1026906.1 bus2=l2916598.1 length=0.1240598 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355933a0 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411393-1 bus1=m1026906.1 bus2=l3048212.1 length=0.09782903 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355934a0 bus1=x3048212a.1.2 bus2=sx3048212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683857-1 bus1=m1026906.1 bus2=l2691973.1 length=0.1840451 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355935a0 bus1=x2691973a.1.2 bus2=sx2691973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865270-1 bus1=l2691973.1 bus2=m1026890.1 length=0.03404737 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744371-1 bus1=m1026890.1 bus2=l2954357.1 length=0.0513746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355936a0 bus1=x2954357a.1.2 bus2=sx2954357a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138615-1 bus1=m1026877.1 bus2=l2729413.1 length=0.1225855 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397067a0 bus1=x2729413a.1.2 bus2=sx2729413a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651961-1 bus1=m1026857.1 bus2=l2973165.1 length=0.08343679 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355942a0 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380822-1 bus1=m1026854.1.2.3 bus2=m1026852.1.2.3 length=0.1312277 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895788-1 bus1=m1026852.1.2.3 bus2=l3197646.1.2.3 length=0.1032346 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355944b0 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320342-1 bus1=l3197646.1.2.3 bus2=m1026851.1.2.3 length=0.09870026 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019479-1 bus1=m1026851.1 bus2=p827536.1 length=0.006724963 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-3 bus1=p827536.1 bus2=n1137999.1 length=0.01253686 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-2 bus1=n1137999.1 bus2=l2876813.1 length=0.08069807 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355842a0 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015809-1 bus1=l2876813.1 bus2=l2785531.1 length=0.07989904 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399809a0 bus1=x2785531a.1.2 bus2=sx2785531a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956488-1 bus1=l2785531.1 bus2=l3216358.1 length=0.09143728 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399826a0 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350560-1 bus1=l3216358.1 bus2=m1026826.1 length=0.04577771 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258470-1 bus1=m1026826.1 bus2=l2952013.1 length=0.08359343 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355843a0 bus1=x2952013a.1.2 bus2=sx2952013a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683843-1 bus1=m1026826.1 bus2=m1026820.1 length=0.06046269 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774486-1 bus1=m1026820.1 bus2=l3141403.1 length=0.05923254 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399707a0 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6167751-3 bus1=l3141403.1 bus2=m3037538.1 length=0.05966731 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167751-6 bus1=m3037538.1 bus2=l3027133.1 length=0.002523134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226101449a0 bus1=x3027133a.1.2 bus2=sx3027133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5528079-3 bus1=l3027133.1 bus2=m3037453.1 length=0.06031223 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6436903-4 bus1=m3037453.1 bus2=l2785546.1 length=0.003422117 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399752a0 bus1=x2785546a.1.2 bus2=sx2785546a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6376200-2 bus1=l2785546.1 bus2=m1026810.1 length=0.1190841 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260002-1 bus1=m1026810.1 bus2=l2914324.1 length=0.135523 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226196642a0 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047585-1 bus1=l2914324.1 bus2=m1026805.1 length=0.1072406 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106580-1 bus1=m1026805.1 bus2=l3120502.1 length=0.09052202 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294812a0 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198049-1 bus1=l3120502.1 bus2=m1026792.1 length=0.1263919 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5652982-1 bus1=m1026792.1 bus2=l2821010.1 length=0.1728425 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294788a0 bus1=x2821010a.1.2 bus2=sx2821010a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6349988-1 bus1=l2821010.1 bus2=m1026773.1 length=0.1089954 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199040-1 bus1=m1026773.1 bus2=l3195751.1 length=0.1178726 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx293681a0 bus1=x3195751a.1.2 bus2=sx3195751a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5652983-1 bus1=m1026773.1 bus2=m1026777.1 length=0.03085753 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773980-1 bus1=m1026777.1 bus2=l3233353.1 length=0.06162105 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399630a0 bus1=x3233353a.1.2 bus2=sx3233353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5501000-1 bus1=m1026792.1 bus2=l2895461.1 length=0.05474723 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294789a0 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683859-1 bus1=m1026805.1 bus2=l3010585.1 length=0.08418018 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294810a0 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320366-1 bus1=l3010585.1 bus2=m1026798.1 length=0.05801356 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803299-1 bus1=m1026798.1 bus2=l2952014.1 length=0.02453967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294809a0 bus1=x2952014a.1.2 bus2=sx2952014a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5679261-2 bus1=m3037453.1 bus2=m1026812.1 length=0.006847824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255312-1 bus1=m1026812.1 bus2=l3122847.1 length=0.08679818 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21483138a0 bus1=x3122847a.1.2 bus2=sx3122847a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5501001-2 bus1=m3037538.1 bus2=l2857591.1 length=0.07229851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226101460a0 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411406-1 bus1=m1026820.1 bus2=m1026823.1 length=0.08977224 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047598-1 bus1=m1026823.1 bus2=l2879087.1 length=0.06526496 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21399762a0 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502542-1 bus1=m1026851.1.2.3 bus2=l3235257.1.2.3 length=0.03004158 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804805-1 bus1=l3235257.1.2.3 bus2=l2822871.1.2.3 length=0.1104792 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355840b0 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077784-1 bus1=l2822871.1.2.3 bus2=m1026872.1.2.3 length=0.06014448 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502543-2 bus1=m1026872.1.2.3 bus2=d5502543-2_int.1.2.3 length=0.0912118 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625713_sw bus1=d5502543-2_int.1.2.3 bus2=q14413.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5532758-3 bus1=q14413.1.2.3 bus2=m1026886.1.2.3 length=0.1042582 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5526906-2 bus1=m1026886.1.2.3 bus2=l3120484.1.2.3 length=0.001817619 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191772c0 bus1=x3120484c.1.2 bus2=sx3120484c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5526906-1 bus1=l3120484.1.2.3 bus2=m1026896.1.2.3 length=0.1034915 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5695520-1 bus1=m1026896.1 bus2=p860847.1 length=0.03126151 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472401-1 bus1=p860847.1 bus2=m1026880.1 length=0.07586932 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290241-1 bus1=m1026880.1 bus2=m1026874.1 length=0.07347323 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229799-1 bus1=m1026874.1 bus2=l3197638.1 length=0.1040834 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396959a0 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290213-1 bus1=l3197638.1 bus2=m1026849.1 length=0.06122653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077780-1 bus1=m1026849.1 bus2=m1026848.1 length=0.001182026 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653461-1 bus1=m1026848.1 bus2=m1026847.1 length=0.06792936 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804799-1 bus1=m1026847.1 bus2=l2673311.1 length=0.06076034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397029a0 bus1=x2673311a.1.2 bus2=sx2673311a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683825-1 bus1=m1026848.1 bus2=l2935557.1 length=0.06000719 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397005a0 bus1=x2935557a.1.2 bus2=sx2935557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623425-1 bus1=m1026880.1 bus2=l2766748.1 length=0.03456412 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21470326a0 bus1=x2766748a.1.2 bus2=sx2766748a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6201697-1 bus1=m1026896.1.2.3 bus2=p827525.1.2.3 length=0.0144255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686079-1 bus1=p827525.1.2.3 bus2=m1026902.1.2.3 length=0.09909393 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411373-2 bus1=m1026902.1 bus2=n1147864.1 length=0.01057395 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411373-3 bus1=n1147864.1 bus2=l2710536.1 length=0.0686685 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21396867a0 bus1=x2710536a.1.2 bus2=sx2710536a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985039-1 bus1=m1026902.1.2.3 bus2=m1026905.1.2.3 length=0.09939867 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383058-1 bus1=m1026905.1 bus2=p827515.1 length=0.005519746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534968-1 bus1=p827515.1 bus2=l2991909.1 length=0.06557985 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355773a0 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350537-1 bus1=m1026905.1.2.3 bus2=m1026907.1.2.3 length=0.1261788 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138604-1 bus1=m1026907.1.2.3 bus2=l3085398.1.2.3 length=0.05608412 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355777b0 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653457-1 bus1=l3085398.1.2.3 bus2=m1026891.1.2.3 length=0.0857083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169249-2 bus1=m1026891.3 bus2=n1147863.3 length=0.009432757 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169249-3 bus1=n1147863.3 bus2=l3122817.3 length=0.004395476 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355779c0 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623400-1 bus1=l3122817.3 bus2=l2673314.3 length=0.05577525 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355778c0 bus1=x2673314c.1.2 bus2=sx2673314c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017292-1 bus1=m1026891.1.2.3 bus2=l3160102.1.2.3 length=0.08727297 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355780b0 bus1=x3160102b.1.2 bus2=sx3160102b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6231993-1 bus1=l3160102.1.2.3 bus2=p827514.1.2.3 length=0.06127383 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352699-1 bus1=p827514.1.2.3 bus2=m1026876.1.2.3 length=0.00609365 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894238-2 bus1=m1026876.1.2.3 bus2=m1026866.1.2.3 length=0.1051236 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6341781-2 bus1=m1026866.1 bus2=n1147862.1 length=0.01121849 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6341781-3 bus1=n1147862.1 bus2=l2685805.1 length=0.08936615 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533531a0 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894238-1 bus1=m1026866.1.2.3 bus2=m1026844.1.2.3 length=0.1345096 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440004-2 bus1=m1026844.3 bus2=n1147861.3 length=0.007591336 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440004-3 bus1=n1147861.3 bus2=l3122818.3 length=0.06120381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28120183c0 bus1=x3122818c.1.2 bus2=sx3122818c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6001653-3 bus1=m1026844.1.2.3 bus2=l2876814.1.2.3 length=0.002970239 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225806974a0 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6001653-2 bus1=l2876814.1.2.3 bus2=m1026834.1.2.3 length=0.07985719 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5487004-6 bus1=m1026834.3 bus2=n1147860.3 length=0.008916507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5487004-7 bus1=n1147860.3 bus2=l3177881.3 length=0.01851592 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227896008c0 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6001653-1 bus1=m1026834.1.2.3 bus2=m1026829.1.2.3 length=0.05400267 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167754-2 bus1=m1026829.2 bus2=n1147859.2 length=0.01042177 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167754-3 bus1=n1147859.2 bus2=p827573.2 length=0.006772215 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383061-1 bus1=p827573.2 bus2=l2710542.2 length=0.02105849 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355584b0 bus1=x2710542b.1.2 bus2=sx2710542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229831-1 bus1=l2710542.2 bus2=l2729430.2 length=0.03536971 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln6229831-1 MonitoredObj=LINE.LN6229831-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx21248901b0 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017316-1 bus1=l2729430.2 bus2=l2766742.2 length=0.1086412 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355585b0 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562952-1 bus1=l2766742.2 bus2=m1009820.2 length=0.09023405 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774489-1 bus1=m1009820.2 bus2=l3254234.2 length=0.07983767 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355586b0 bus1=x3254234b.1.2 bus2=sx3254234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077802-1 bus1=l3254234.2 bus2=l3104114.2 length=0.08285525 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355587b0 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593215-1 bus1=l3104114.2 bus2=m1009824.2 length=0.05554508 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077771-1 bus1=m1009824.2 bus2=l2954338.2 length=0.03071503 units=km linecode=1PH-x4_WPALx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355618b0 bus1=x2954338b.1.2 bus2=sx2954338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774447-1 bus1=l2954338.2 bus2=m1009828.2 length=0.08913939 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865226-1 bus1=m1009828.2 bus2=l2766715.2 length=0.06823785 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355593b0 bus1=x2766715b.1.2 bus2=sx2766715b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138591-1 bus1=m1009828.2 bus2=l3254206.2 length=0.04136788 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355592b0 bus1=x3254206b.1.2 bus2=sx3254206b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259982-1 bus1=l3254206.2 bus2=m1009827.2 length=0.04951262 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6495087-1 bus1=m1009827.2 bus2=m3019248.2 length=0.1523996 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6495088-1 bus1=m3019248.2 bus2=m3021569.2 length=0.09143977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6496337-2 bus1=m3021569.2 bus2=l3315860.2 length=0.1584951 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223664050b0 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623390-1 bus1=m1009827.2 bus2=m1009832.2 length=0.08714176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199505-1 bus1=m1009832.2 bus2=l2860479.2 length=0.03604679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355595b0 bus1=x2860479b.1.2 bus2=sx2860479b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744326-1 bus1=m1009832.2 bus2=m1009838.2 length=0.09538007 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5744326-1 MonitoredObj=LINE.LN5744326-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln5472343-1 bus1=m1009838.2 bus2=l2801896.2 length=0.04727077 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191995b0 bus1=x2801896b.1.2 bus2=sx2801896b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532734-1 bus1=l2801896.2 bus2=m1009839.2 length=0.07570307 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5647725-1 bus1=m1009839.2 bus2=l2673326.2 length=0.06492198 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355601b0 bus1=x2673326b.1.2 bus2=sx2673326b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320348-1 bus1=l2673326.2 bus2=l2691938.2 length=0.04427292 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355600b0 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169242-1 bus1=l2691938.2 bus2=m1009840.2 length=0.04425151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502521-1 bus1=m1009840.2 bus2=l2991901.2 length=0.05482872 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx354851b0 bus1=x2991901b.1.2 bus2=sx2991901b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506316-3 bus1=l2991901.2 bus2=m3037537.2 length=0.4663439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5951197-2 bus1=m3037537.2 bus2=l3231269.2 length=0.170688 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225684682b0 bus1=x3231269b.1.2 bus2=sx3231269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506316-6 bus1=m3037537.2 bus2=l2911069.2 length=0.00290043 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225571871b0 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506317-2 bus1=l2911069.2 bus2=l2948732.2 length=0.2211272 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225571845b0 bus1=x2948732b.1.2 bus2=sx2948732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017282-1 bus1=m1009840.2 bus2=l3216338.2 length=0.09311116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355599b0 bus1=x3216338b.1.2 bus2=sx3216338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380800-1 bus1=l3216338.2 bus2=l2973146.2 length=0.05858114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28118903b0 bus1=x2973146b.1.2 bus2=sx2973146b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108121-1 bus1=m1009838.2 bus2=l2804245.2 length=0.04081907 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355598b0 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350551-1 bus1=m1009838.2 bus2=m1009843.2 length=0.08583227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167749-1 bus1=m1009843.2 bus2=l3251806.2 length=0.03556029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355602b0 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502550-1 bus1=m1009843.2 bus2=m1009855.2 length=0.08274544 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774474-1 bus1=m1009855.2 bus2=l2748139.2 length=0.06552257 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21400108b0 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138618-1 bus1=m1009855.2 bus2=l2991927.2 length=0.117097 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355607b0 bus1=x2991927b.1.2 bus2=sx2991927b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350552-1 bus1=m1009843.2 bus2=l3160108.2 length=0.05704975 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355603b0 bus1=x3160108b.1.2 bus2=sx3160108b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108156-1 bus1=l3160108.2 bus2=l3029510.2 length=0.0586475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355606b0 bus1=x3029510b.1.2 bus2=sx3029510b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804811-1 bus1=l3029510.2 bus2=l2729409.2 length=0.1081456 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355605b0 bus1=x2729409b.1.2 bus2=sx2729409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835138-1 bus1=l2729409.2 bus2=l2841624.2 length=0.0867636 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355604b0 bus1=x2841624b.1.2 bus2=sx2841624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472344-1 bus1=m1009832.2 bus2=m1009834.2 length=0.04720618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259981-1 bus1=m1009834.2 bus2=l3178969.2 length=0.0003048 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355596b0 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259981-2 bus1=l3178969.2 bus2=l2729401.2 length=0.07661124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355597b0 bus1=x2729401b.1.2 bus2=sx2729401b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350528-1 bus1=m1009824.2 bus2=l2691939.2 length=0.06621197 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355589b0 bus1=x2691939b.1.2 bus2=sx2691939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714041-1 bus1=l2691939.2 bus2=l2860478.2 length=0.0622626 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355590b0 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744325-1 bus1=l2860478.2 bus2=l2822858.2 length=0.06363933 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355591b0 bus1=x2822858b.1.2 bus2=sx2822858b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865225-1 bus1=m1009824.2 bus2=l2822857.2 length=0.05363977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355588b0 bus1=x2822857b.1.2 bus2=sx2822857b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531256-1 bus1=m1026829.1.2.3 bus2=m1026824.1.2.3 length=0.1370547 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5852082-1 bus1=m1026824.3 bus2=p859694.3 length=0.00674828 units=km linecode=1PH-xx4_ACSR1/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-1 bus1=p859694.3 bus2=l2746587.3 length=0.01609442 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227653310c0 bus1=x2746587c.1.2 bus2=sx2746587c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5943422-3 bus1=l2746587.3 bus2=n1147858.3 length=0.02282225 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-4 bus1=n1147858.3 bus2=l2991933.3 length=0.05288743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355433c0 bus1=x2991933c.1.2 bus2=sx2991933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653486-1 bus1=l2991933.3 bus2=l3122837.3 length=0.08327325 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355432c0 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744359-1 bus1=l3122837.3 bus2=l3048222.3 length=0.1507784 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355431c0 bus1=x3048222c.1.2 bus2=sx3048222c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985378-1 bus1=m1026824.1.2.3 bus2=m1009807.1.2.3 length=0.190131 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894237-1 bus1=m1009807.3 bus2=l2673323.3 length=0.1002414 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355438c0 bus1=x2673323c.1.2 bus2=sx2673323c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199535-1 bus1=l2673323.3 bus2=m1009809.3 length=0.07154115 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077787-1 bus1=m1009809.3 bus2=l2710525.3 length=0.09031815 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355437c0 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742836-1 bus1=m1009807.1.2.3 bus2=m1009805.1.2.3 length=0.06165086 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621886-1 bus1=m1009805.1.2.3 bus2=m1009784.1.2.3 length=0.2565009 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501004-1 bus1=m1009784.1.2.3 bus2=m1009770.1.2.3 length=0.06080762 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531255-2 bus1=m1009770.1 bus2=n1147857.1 length=0.008044195 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531255-3 bus1=n1147857.1 bus2=m1009742.1 length=0.05475298 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076268-1 bus1=m1009742.1 bus2=p901972.1 length=0.01196465 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5954983-1 bus1=p901972.1 bus2=m1009726.1 length=0.09008325 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409800-1 bus1=m1009726.1 bus2=l3101789.1 length=0.03911493 units=km linecode=1PH-2_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294842a0 bus1=x3101789a.1.2 bus2=sx3101789a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833652-1 bus1=m1009726.1 bus2=m1009724.1 length=0.07273918 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744344-1 bus1=m1009724.1 bus2=m1009720.1 length=0.04553806 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804809-1 bus1=m1009720.1 bus2=l3178982.1 length=0.09733475 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294843a0 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714057-1 bus1=m1009720.1 bus2=m1009715.1 length=0.02856351 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380825-1 bus1=m1009715.1 bus2=m1009705.1 length=0.08036735 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894192-1 bus1=m1009705.1 bus2=m1009698.1 length=0.04727154 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773028-1 bus1=m1009698.1 bus2=l3156034.1 length=0.05048552 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391993a0 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5739003-1 bus1=l3156034.1 bus2=l3066821.1 length=0.05946903 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391994a0 bus1=x3066821a.1.2 bus2=sx3066821a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804812-1 bus1=l3066821.1 bus2=m1009691.1 length=0.06348094 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562940-1 bus1=m1009691.1 bus2=l2748140.1 length=0.03000114 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391995a0 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774487-1 bus1=l2748140.1 bus2=l3141412.1 length=0.07826352 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391996a0 bus1=x3141412a.1.2 bus2=sx3141412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258429-1 bus1=m1009698.1 bus2=m1026767.1 length=0.08074609 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318742-1 bus1=m1026767.1 bus2=l3029500.1 length=0.1478658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391992a0 bus1=x3029500a.1.2 bus2=sx3029500a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5835137-1 bus1=l3029500.1 bus2=m1026764.1 length=0.09124424 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774459-1 bus1=m1026764.1 bus2=l3178976.1 length=0.09151584 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397721a0 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108153-1 bus1=l3178976.1 bus2=m1026779.1 length=0.09056708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956474-1 bus1=m1026779.1 bus2=l2973169.1 length=0.09137851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21397304a0 bus1=x2973169a.1.2 bus2=sx2973169a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5500957-1 bus1=m1026767.1 bus2=l3216346.1 length=0.04410082 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391991a0 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5621834-1 bus1=l3216346.1 bus2=l2858163.1 length=0.1313608 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391990a0 bus1=x2858163a.1.2 bus2=sx2858163a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833611-1 bus1=l2858163.1 bus2=l2766747.1 length=0.1613439 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx391989a0 bus1=x2766747a.1.2 bus2=sx2766747a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6153057-1 bus1=l2766747.1 bus2=m1026732.1 length=0.03549647 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5758684-1 bus1=m1026732.1 bus2=m1026734.1 length=0.06746452 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6061814-1 bus1=m1026734.1 bus2=l3065696.1 length=0.0670896 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227921416a0 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6153057-2 bus1=m1026732.1 bus2=l3047058.1 length=0.08118854 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227902981a0 bus1=x3047058a.1.2 bus2=sx3047058a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804808-1 bus1=m1009715.1 bus2=l3010563.1 length=0.05149075 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294845a0 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6259990-1 bus1=l3010563.1 bus2=l2841623.1 length=0.06152914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx294844a0 bus1=x2841623a.1.2 bus2=sx2841623a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5863746-1 bus1=m1009770.2 bus2=m1009771.2 length=0.008590113 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167753-1 bus1=m1009771.2 bus2=l2914323.2 length=0.07465777 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355376b0 bus1=x2914323b.1.2 bus2=sx2914323b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742835-1 bus1=m1009770.1.2.3 bus2=l2689691.1.2.3 length=0.05568766 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355375a0 bus1=x2689691a.1.2 bus2=sx2689691a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712507-1 bus1=l2689691.1.2.3 bus2=m1009763.1.2.3 length=0.08318249 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502549-1 bus1=m1009763.2 bus2=l2673322.2 length=0.03217561 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355358b0 bus1=x2673322b.1.2 bus2=sx2673322b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5818176-1 bus1=l2673322.2 bus2=l2859391.2 length=0.04937834 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227989724b0 bus1=x2859391b.1.2 bus2=sx2859391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6019480-1 bus1=m1009763.1.2.3 bus2=e182733.1.2.3 length=0.08268713 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138616-1 bus1=m1009763.2 bus2=l2766730.2 length=0.02489451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355359b0 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5916435-1 bus1=m1026907.2 bus2=p875742.2 length=0.0823792 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774458-1 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=0.0740235 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774457-1 bus1=m1026915.1.2.3 bus2=m1026920.1.2.3 length=0.04084655 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320338-1 bus1=m1026920.2 bus2=l2729408.2 length=0.02423654 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355768b0 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047565-1 bus1=m1026920.1.2.3 bus2=m1026926.1.2.3 length=0.09392127 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532749-2 bus1=m1026926.1 bus2=n1138000.1 length=0.005806735 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532749-3 bus1=n1138000.1 bus2=l2766720.1 length=0.04998911 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441311a0 bus1=x2766720a.1.2 bus2=sx2766720a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926301-1 bus1=m1026926.1.2.3 bus2=m1026927.1.2.3 length=0.01406575 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292826-1 bus1=m1026927.1.2.3 bus2=196-29518.1.2.3 length=0.005140882 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5959087-1 bus1=196-29518.1.2.3 bus2=l3122816.1.2.3 length=0.09043835 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356062b0 bus1=x3122816b.1.2 bus2=sx3122816b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290209-1 bus1=l3122816.1.2.3 bus2=l3160103.1.2.3 length=0.5089061 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356063c0 bus1=x3160103c.1.2 bus2=sx3160103c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744335-1 bus1=l3160103.1.2.3 bus2=m1026950.1.2.3 length=0.02404389 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350538-1 bus1=m1026950.1.2.3 bus2=m1026954.1.2.3 length=0.1053978 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655682-1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=0.004573626 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5491_48332_sw bus1=d5655682-1_int.2 bus2=e182725.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6292464-1 bus1=e182725.2 bus2=m1026948.2 length=0.1244018 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln6292464-1 MonitoredObj=LINE.LN6292464-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln5593227-1 bus1=m1026948.2 bus2=m1026949.2 length=0.009027042 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259991-1 bus1=m1026949.2 bus2=m1026951.2 length=0.08717277 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047564-1 bus1=m1026951.2 bus2=l2954347.2 length=0.06658085 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321841b0 bus1=x2954347b.1.2 bus2=sx2954347b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5500962-1 bus1=l2954347.2 bus2=m1026953.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500962-2 bus1=m1026953.2 bus2=l3008232.2 length=0.03047947 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192492b0 bus1=x3008232b.1.2 bus2=sx3008232b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651966-1 bus1=m1026953.2 bus2=l2764399.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226192493b0 bus1=x2764399b.1.2 bus2=sx2764399b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6199516-1 bus1=m1026948.2 bus2=m1026947.2 length=0.04889249 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077775-1 bus1=m1026947.2 bus2=m1026946.2 length=0.1386475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138603-1 bus1=m1026946.2 bus2=m1026940.2 length=0.1285698 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017291-1 bus1=m1026940.2 bus2=m1026935.2 length=0.1148563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865239-1 bus1=m1026935.2 bus2=l2935556.2 length=0.09146833 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356064b0 bus1=x2935556b.1.2 bus2=sx2935556b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562925-1 bus1=m1026940.2 bus2=m1026939.2 length=0.06581291 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623398-1 bus1=m1026939.2 bus2=l3104124.2 length=0.02457631 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356065b0 bus1=x3104124b.1.2 bus2=sx3104124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683818-1 bus1=m1026954.1.2.3 bus2=l2804256.1.2.3 length=0.2107412 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321840b0 bus1=x2804256b.1.2 bus2=sx2804256b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169250-1 bus1=l2804256.1.2.3 bus2=m1026960.1.2.3 length=0.05396295 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6879074-1 bus1=m1026960.1 bus2=m3729981.1 length=0.02590804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6879075-2 bus1=m3729981.1 bus2=l3632979.1 length=0.03352789 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2224192013a0 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6017293-1 bus1=m1026960.1.2.3 bus2=m1026970.1.2.3 length=0.07943572 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380813-1 bus1=m1026970.1.2.3 bus2=m1026977.1.2.3 length=0.06253253 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199517-1 bus1=m1026977.1.2.3 bus2=m1026978.1.2.3 length=0.05979543 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169251-1 bus1=m1026978.1.2.3 bus2=m1026979.1.2.3 length=0.004560032 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865240-1 bus1=m1026979.2 bus2=l2748152.2 length=0.0770274 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321849b0 bus1=x2748152b.1.2 bus2=sx2748152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290210-1 bus1=m1026979.1.2.3 bus2=m1026984.1.2.3 length=0.0707365 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593229-1 bus1=m1026984.1.2.3 bus2=m1026986.1.2.3 length=0.07200554 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260021-1 bus1=m1026986.1.2.3 bus2=m1026997.1.2.3 length=0.1520515 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744360-1 bus1=m1026997.2 bus2=l3216361.2 length=0.02111745 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21452406b0 bus1=x3216361b.1.2 bus2=sx3216361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683846-1 bus1=l3216361.2 bus2=l2729434.2 length=0.09349691 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321851b0 bus1=x2729434b.1.2 bus2=sx2729434b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653488-1 bus1=m1026997.1.2.3 bus2=m1027000.1.2.3 length=0.06031407 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017294-1 bus1=m1027000.1.2.3 bus2=l2916608.1.2.3 length=0.06684692 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321852c0 bus1=x2916608c.1.2 bus2=sx2916608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108131-1 bus1=l2916608.1.2.3 bus2=m1027002.1.2.3 length=0.0865651 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199518-1 bus1=m1027002.1.2.3 bus2=l2673313.1.2.3 length=0.09168079 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321853b0 bus1=x2673313b.1.2 bus2=sx2673313b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047566-1 bus1=l2673313.1.2.3 bus2=m1027011.1.2.3 length=0.06549945 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683819-1 bus1=m1027011.1.2.3 bus2=m1027013.1.2.3 length=0.1011068 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744336-1 bus1=m1027013.1.2.3 bus2=m1027023.1.2.3 length=0.0986244 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865237-1 bus1=m1027023.2 bus2=l3122815.2 length=0.07524208 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321858b0 bus1=x3122815b.1.2 bus2=sx3122815b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926302-1 bus1=m1027023.1.2.3 bus2=l3254213.1.2.3 length=0.04437452 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321859b0 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532750-1 bus1=l3254213.1.2.3 bus2=m1027039.1.2.3 length=0.06386152 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806920-1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=0.004572804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7313_48332_sw bus1=d5806920-1_int.2 bus2=e182726.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5958705-1 bus1=e182726.2 bus2=l2766744.2 length=0.07486076 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127319b0 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895810-1 bus1=l2766744.2 bus2=m1027038.2 length=0.05339795 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472396-1 bus1=m1027038.2 bus2=m1027036.2 length=0.1038645 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744364-1 bus1=m1027036.2 bus2=l3010580.2 length=0.02145246 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21451973b0 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714070-1 bus1=m1027036.2 bus2=l2785543.2 length=0.08029424 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321860b0 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5829253-1 bus1=m1027038.2 bus2=l2731712.2 length=0.05947447 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21426205b0 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472354-1 bus1=m1027039.1.2.3 bus2=m1027043.1.2.3 length=0.02704851 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019477-1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=0.009146595 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9287_48332_sw bus1=d6019477-1_int.3 bus2=e182727.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6439975-1 bus1=e182727.3 bus2=m1027042.3 length=0.006115666 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318745-3 bus1=m1027042.3 bus2=n1144666.3 length=0.02343211 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318745-2 bus1=n1144666.3 bus2=m1027041.3 length=0.03135913 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623399-1 bus1=m1027041.3 bus2=l2916607.3 length=0.06987382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321882c0 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774456-1 bus1=m1027041.3 bus2=l3010564.3 length=0.07045354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321883c0 bus1=x3010564c.1.2 bus2=sx3010564c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5865238-1 bus1=l3010564.3 bus2=l2710515.3 length=0.1235894 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321884c0 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895775-1 bus1=l2710515.3 bus2=m1027027.3 length=0.1386357 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137083-1 bus1=m1027027.3 bus2=l3270853.3 length=0.04311775 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077807-1 bus1=m1027027.3 bus2=l2766746.3 length=0.117201 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321886c0 bus1=x2766746c.1.2 bus2=sx2766746c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077809-1 bus1=l2766746.3 bus2=m1027073.3 length=0.1104795 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320362-1 bus1=m1027073.3 bus2=l2879089.3 length=0.04628209 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21455388c0 bus1=x2879089c.1.2 bus2=sx2879089c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077808-1 bus1=m1027073.3 bus2=m1027071.3 length=0.09582623 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714043-1 bus1=m1027071.3 bus2=l3235241.3 length=0.01473421 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321888c0 bus1=x3235241c.1.2 bus2=sx3235241c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683805-1 bus1=l3235241.3 bus2=l2691941.3 length=0.1541915 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321887c0 bus1=x2691941c.1.2 bus2=sx2691941c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562957-1 bus1=m1027071.3 bus2=l3235267.3 length=0.06649359 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321892c0 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380842-1 bus1=l3235267.3 bus2=m1027068.3 length=0.06391316 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956494-1 bus1=m1027068.3 bus2=l3235268.3 length=0.09095332 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28099529c0 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138629-1 bus1=m1027068.3 bus2=m1027066.3 length=0.131309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229827-1 bus1=m1027066.3 bus2=l2841645.3 length=0.01225296 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321893c0 bus1=x2841645c.1.2 bus2=sx2841645c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6077810-1 bus1=l2841645.3 bus2=l3066829.3 length=0.0300171 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321894c0 bus1=x3066829c.1.2 bus2=sx3066829c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5804827-1 bus1=m1027073.3 bus2=l3104118.3 length=0.08168954 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321890c0 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774448-1 bus1=l3104118.3 bus2=l2748126.3 length=0.07977593 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321891c0 bus1=x2748126c.1.2 bus2=sx2748126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290201-1 bus1=m1027027.3 bus2=m1027014.3 length=0.1680283 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531226-1 bus1=m1027042.3 bus2=l3235248.3 length=0.0691124 units=km linecode=1PH-xx4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321861c0 bus1=x3235248c.1.2 bus2=sx3235248c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5956466-1 bus1=m1027043.1.2.3 bus2=m1027055.1.2.3 length=0.04417751 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228328-1 bus1=m1027055.1 bus2=m1027056.1 length=0.006711971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-3 bus1=m1027056.1 bus2=n1144667.1 length=0.03175549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-2 bus1=n1144667.1 bus2=l3083019.1 length=0.09404118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5712587-2 MonitoredObj=LINE.LN5712587-2 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln6106658-1 bus1=l3083019.1 bus2=m1027080.1 length=0.02872206 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137084-3 bus1=m1027080.1 bus2=n1134471.1 length=0.0223048 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137084-2 bus1=n1134471.1 bus2=l2839331.1 length=0.07426648 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392977-2 bus1=m1027080.1 bus2=l3215340.1 length=0.06614848 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228057846a0 bus1=x3215340a.1.2 bus2=sx3215340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6392977-1 bus1=l3215340.1 bus2=m1027087.1 length=0.03473258 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015811-1 bus1=m1027087.1 bus2=l2726983.1 length=0.09052565 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226109079a0 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924721-1 bus1=m1027087.1 bus2=m1027091.1 length=0.02316907 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348967-1 bus1=m1027091.1 bus2=m1027092.1 length=0.02759348 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894313-1 bus1=m1027092.1 bus2=l2689727.1 length=0.07546832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409798-1 bus1=m1027091.1 bus2=l2764412.1 length=0.03952275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321874a0 bus1=x2764412a.1.2 bus2=sx2764412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409797-4 bus1=l2764412.1 bus2=n1134470.1 length=0.1439291 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409797-3 bus1=n1134470.1 bus2=l3251808.1 length=0.09004341 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226029836a0 bus1=x3251808a.1.2 bus2=sx3251808a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409797-1 bus1=l3251808.1 bus2=m1027100.1 length=0.05947339 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6122719-1 bus1=m1027100.1 bus2=l3140238.1 length=0.07010371 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227905262a0 bus1=x3140238a.1.2 bus2=sx3140238a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379374-1 bus1=m1027100.1 bus2=m1027109.1 length=0.1702693 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379372-1 bus1=m1027109.1 bus2=l3101788.1 length=0.06698498 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321878a0 bus1=x3101788a.1.2 bus2=sx3101788a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198050-1 bus1=l3101788.1 bus2=l3101787.1 length=0.05486215 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321877a0 bus1=x3101787a.1.2 bus2=sx3101787a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5621885-1 bus1=l3101787.1 bus2=l3027132.1 length=0.03889749 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321876a0 bus1=x3027132a.1.2 bus2=sx3027132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379373-1 bus1=m1027109.1 bus2=m1027114.1 length=0.06258666 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501003-1 bus1=m1027114.1 bus2=l3195327.1 length=0.07315169 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225901711a0 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258471-1 bus1=l3195327.1 bus2=l3139103.1 length=0.06891883 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225767272a0 bus1=x3139103a.1.2 bus2=sx3139103a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803300-1 bus1=m1027114.1 bus2=l2876812.1 length=0.06238683 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321880a0 bus1=x2876812a.1.2 bus2=sx2876812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6106582-1 bus1=l2876812.1 bus2=l2970811.1 length=0.07131259 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321881a0 bus1=x2970811a.1.2 bus2=sx2970811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924720-2 bus1=l2970811.1 bus2=m1027121.1 length=0.06011041 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924720-1 bus1=m1027121.1 bus2=m1027123.1 length=0.03112511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076266-1 bus1=m1027123.1 bus2=l3008248.1 length=0.02490304 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321159a0 bus1=x3008248a.1.2 bus2=sx3008248a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6106583-4 bus1=m1027121.1 bus2=n1134469.1 length=0.00874622 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-5 bus1=n1134469.1 bus2=m1010017.1 length=0.3206256 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln6106583-5 MonitoredObj=LINE.LN6106583-5 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln6106583-2 bus1=m1010017.1 bus2=l2858175.1 length=0.08541764 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225668688a0 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6106583-3 bus1=l2858175.1 bus2=m1027110.1 length=0.004622844 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5768778-1 bus1=m1010017.1 bus2=m1010016.1 length=0.1808067 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5768778-2 bus1=m1010016.1 bus2=l3251807.1 length=0.1413189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225673440a0 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6076267-1 bus1=m1010016.1 bus2=m1010015.1 length=0.08138139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409799-1 bus1=m1010015.1 bus2=m1010014.1 length=0.08138112 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803301-1 bus1=m1010014.1 bus2=m1010013.1 length=0.01283619 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379375-1 bus1=m1010013.1 bus2=l3120503.1 length=0.0548288 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225869139a0 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6440003-1 bus1=m1010014.1 bus2=m1010011.1 length=0.05845341 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106584-1 bus1=m1010011.1 bus2=m1010008.1 length=0.08107641 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6344714-1 bus1=m1010008.1 bus2=m1010007.1 length=0.002275626 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102293-1 bus1=m1010007.1 bus2=m1010004.1 length=0.1598656 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198053-1 bus1=m1010004.1 bus2=m1010003.1 length=0.0167637 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803302-1 bus1=m1010003.1 bus2=l2989571.1 length=0.05943601 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225991691a0 bus1=x2989571a.1.2 bus2=sx2989571a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5486878-1 bus1=m1010004.1 bus2=l3177894.1 length=0.2493262 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227903012a0 bus1=x3177894a.1.2 bus2=sx3177894a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5486878-2 bus1=l3177894.1 bus2=l3082993.1 length=0.09204905 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226159329a0 bus1=x3082993a.1.2 bus2=sx3082993a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6492183-1 bus1=l3082993.1 bus2=m3016088.1 length=0.06095952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6492184-2 bus1=m3016088.1 bus2=l3312692.1 length=0.04663446 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx2223661373a0 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198052-1 bus1=m1010011.1 bus2=l3120504.1 length=0.08199036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225897846a0 bus1=x3120504a.1.2 bus2=sx3120504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379450-2 bus1=m1027055.1 bus2=n1147865.1 length=0.01677513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379450-3 bus1=n1147865.1 bus2=l2895489.1 length=0.1205733 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863699-1 bus1=m1027013.2 bus2=p901905.2 length=0.01008327 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682333-1 bus1=p901905.2 bus2=l2804257.2 length=0.02580074 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321854b0 bus1=x2804257b.1.2 bus2=sx2804257b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895776-1 bus1=l2804257.2 bus2=l2860485.2 length=0.05942455 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321855b0 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744361-1 bus1=l2860485.2 bus2=l2860506.2 length=0.208371 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321856b0 bus1=x2860506b.1.2 bus2=sx2860506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5653489-1 bus1=l2860506.2 bus2=m1027019.2 length=0.2503255 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593228-1 bus1=m1027019.2 bus2=l2785522.2 length=0.06039063 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28127681b0 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924800-1 bus1=m1027019.2 bus2=l2801949.2 length=0.2053121 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776666-1 bus1=m1026960.1 bus2=m1026961.1 length=0.01093343 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262263-1 bus1=m1026961.1 bus2=l2710516.1 length=0.08576566 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321839a0 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411374-1 bus1=l2710516.1 bus2=l2691944.1 length=0.08552218 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321838a0 bus1=x2691944a.1.2 bus2=sx2691944a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472355-1 bus1=l2691944.1 bus2=l2673312.1 length=0.09064837 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321837a0 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350536-1 bus1=l2673312.1 bus2=l3235247.1 length=0.1662533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx321836a0 bus1=x3235247a.1.2 bus2=sx3235247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502529-1 bus1=m1026915.2 bus2=m1026916.2 length=0.003048982 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320337-1 bus1=m1026916.2 bus2=l3197634.2 length=0.01080227 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355767b0 bus1=x3197634b.1.2 bus2=sx3197634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6225673-1 bus1=m1026886.3 bus2=p895409.3 length=0.00967571 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318740-2 bus1=p895409.3 bus2=n1137998.3 length=0.01207529 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318740-3 bus1=n1137998.3 bus2=m1026895.3 length=0.0238304 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863691-1 bus1=m1026895.3 bus2=l2820528.3 length=0.06095958 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191778c0 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5863691-2 bus1=l2820528.3 bus2=l2745799.3 length=0.03047914 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226191779c0 bus1=x2745799c.1.2 bus2=sx2745799c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774469-1 bus1=m1026852.3 bus2=l2785529.3 length=0.008081203 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx355943c0 bus1=x2785529c.1.2 bus2=sx2785529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411387-1 bus1=m1047521.1 bus2=l2954353.1 length=0.01187908 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338945a0 bus1=x2954353a.1.2 bus2=sx2954353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6129680-2 bus1=m1047521.1 bus2=n1136665.1 length=0.01122548 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6129680-3 bus1=n1136665.1 bus2=l2685809.1 length=0.02992239 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533162a0 bus1=x2685809a.1.2 bus2=sx2685809a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532752-2 bus1=m1047534.1 bus2=n1136660.1 length=0.009934942 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532752-3 bus1=n1136660.1 bus2=l3010568.1 length=0.03961511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338965a0 bus1=x3010568a.1.2 bus2=sx3010568a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047574-2 bus1=m1047534.3 bus2=n1136661.3 length=0.007905941 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047574-3 bus1=n1136661.3 bus2=l3029505.3 length=0.02719314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338966c0 bus1=x3029505c.1.2 bus2=sx3029505c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6411385-1 bus1=l3029505.3 bus2=l2673318.3 length=0.09957815 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338967c0 bus1=x2673318c.1.2 bus2=sx2673318c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5562931-2 bus1=m1047558.3 bus2=n1137996.3 length=0.00607771 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562931-3 bus1=n1137996.3 bus2=l3178979.3 length=0.007286016 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338968c0 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138623-1 bus1=m1069504.1 bus2=l3197654.1 length=0.04535228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21382992a0 bus1=x3197654a.1.2 bus2=sx3197654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_3b bus1=q16642.2 bus2=q16642_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_3c bus1=q16642.3 bus2=q16642_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln6171506-1 bus1=m1069514.1 bus2=p827548.1 length=0.007246943 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-2 bus1=p827548.1 bus2=n1136368.1 length=0.007678207 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-3 bus1=n1136368.1 bus2=l2897792.1 length=0.007062513 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338985a0 bus1=x2897792a.1.2 bus2=sx2897792a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260017-1 bus1=l2897792.1 bus2=l2785538.1 length=0.09431161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln6260017-1 MonitoredObj=LINE.LN6260017-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx338986a0 bus1=x2785538a.1.2 bus2=sx2785538a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6047596-1 bus1=l2785538.1 bus2=l2897793.1 length=0.06543463 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338987a0 bus1=x2897793a.1.2 bus2=sx2897793a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290229-1 bus1=l2897793.1 bus2=m1069521.1 length=0.02558627 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380835-1 bus1=m1069521.1 bus2=l3254231.1 length=0.04990576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338988a0 bus1=x3254231a.1.2 bus2=sx3254231a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985347-1 bus1=m1069521.1 bus2=m1069524.1 length=0.09815303 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985347-2 bus1=m1069524.1 bus2=l3254230.1 length=0.001181638 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338989a0 bus1=x3254230a.1.2 bus2=sx3254230a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472389-1 bus1=l3254230.1 bus2=m1047711.1 length=0.09465554 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683841-1 bus1=m1047711.1 bus2=m1047718.1 length=0.08699875 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683807-1 bus1=m1047718.1 bus2=m1047721.1 length=0.05445726 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986924-1 bus1=m1047721.1 bus2=m1047723.1 length=0.09534756 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320325-1 bus1=m1047723.1 bus2=m1047729.1 length=0.09241158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835130-1 bus1=m1047729.1 bus2=l2973150.1 length=0.0732292 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380528a0 bus1=x2973150a.1.2 bus2=sx2973150a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774450-1 bus1=l2973150.1 bus2=m1047733.1 length=0.09475832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411363-1 bus1=m1047733.1 bus2=l3066804.1 length=0.1037599 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380599a0 bus1=x3066804a.1.2 bus2=sx3066804a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198028-1 bus1=m1069524.1 bus2=l2820533.1 length=0.06095966 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193298a0 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229819-1 bus1=m1069517.1.2.3 bus2=m1069518.1.2.3 length=0.02454349 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-2 bus1=m1069518.1.2.3 bus2=n1136366.1.2.3 length=0.01646073 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-3 bus1=n1136366.1.2.3 bus2=l2916620.1.2.3 length=0.004744927 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338977a0 bus1=x2916620a.1.2 bus2=sx2916620a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx338977b0 bus1=x2916620b.1.2 bus2=sx2916620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx338977c0 bus1=x2916620c.1.2 bus2=sx2916620c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5682346-2 bus1=m1069503.1.2.3 bus2=n1134479.1.2.3 length=0.02831942 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682346-3 bus1=n1134479.1.2.3 bus2=d5682346-3_int.1.2.3 length=0.06335432 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.g9343_48332_sw bus1=d5682346-3_int.1.2.3 bus2=e206211.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5833624-2 bus1=e206211.1.2.3 bus2=n1134480.1.2.3 length=0.1496383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833624-3 bus1=n1134480.1.2.3 bus2=m1069519.1.2.3 length=0.0190455 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348946-1 bus1=m1069519.2 bus2=p901927.2 length=0.008238711 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-2 bus1=p901927.2 bus2=n1136353.2 length=0.01633884 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-3 bus1=n1136353.2 bus2=l2820535.2 length=0.01060554 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338981b0 bus1=x2820535b.1.2 bus2=sx2820535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561439-3 bus1=m1069519.1.2.3 bus2=n1136354.1.2.3 length=0.1512595 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561439-2 bus1=n1136354.1.2.3 bus2=l2748144.1.2.3 length=0.0111409 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338984a0 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5532768-1 bus1=l2748144.1.2.3 bus2=m1069533.1.2.3 length=0.1181053 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047595-2 bus1=m1069533.1.2.3 bus2=n1136356.1.2.3 length=0.1187485 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047595-3 bus1=n1136356.1.2.3 bus2=m1069549.1.2.3 length=0.02580867 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894212-1 bus1=m1069549.1.2.3 bus2=m1069556.1.2.3 length=0.05918681 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258445-1 bus1=m1069556.3 bus2=p901932.3 length=0.006455801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-2 bus1=p901932.3 bus2=n1136359.3 length=0.004977619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-3 bus1=n1136359.3 bus2=l3008237.3 length=0.02879953 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193838c0 bus1=x3008237c.1.2 bus2=sx3008237c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894212-2 bus1=m1069556.1.2.3 bus2=m1069564.1.2.3 length=0.09051572 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472384-2 bus1=m1069564.1 bus2=n1136361.1 length=0.02145244 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472384-3 bus1=n1136361.1 bus2=l3160114.1 length=0.04989441 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339019a0 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6041764-1 bus1=m1069564.1 bus2=l3104144.1 length=0.03839142 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339020a0 bus1=x3104144a.1.2 bus2=sx3104144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6290240-3 bus1=m1069564.1.2.3 bus2=n1136363.1.2.3 length=0.035926 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290240-2 bus1=n1136363.1.2.3 bus2=r18245.1.2.3 length=0.05613001 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231998-1 bus1=r18245.1.2.3 bus2=e182746.1.2.3 length=0.03205264 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076243-1 bus1=m1069564.1 bus2=p901933.1 length=0.006538999 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288699-1 bus1=p901933.1 bus2=m1069563.1 length=0.008250671 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924705-2 bus1=m1069563.1 bus2=n1136360.1 length=0.03880436 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924705-3 bus1=n1136360.1 bus2=l2729424.1 length=0.04473311 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339018a0 bus1=x2729424a.1.2 bus2=sx2729424a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6409781-2 bus1=m1069563.1 bus2=n1136362.1 length=0.01908703 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409781-3 bus1=n1136362.1 bus2=l3197652.1 length=0.02738314 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339021a0 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6138622-1 bus1=l3197652.1 bus2=l2748143.1 length=0.03052667 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28121368a0 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531956-1 bus1=l2748143.1 bus2=l3251854.1 length=0.06705608 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226881700a0 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894211-1 bus1=m1069549.3 bus2=p901931.3 length=0.005570575 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621849-1 bus1=p901931.3 bus2=m1069548.3 length=0.004854897 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561440-2 bus1=m1069548.3 bus2=n1136358.3 length=0.02060049 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561440-3 bus1=n1136358.3 bus2=l2729423.3 length=0.01900507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339017c0 bus1=x2729423c.1.2 bus2=sx2729423c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651985-2 bus1=m1069548.3 bus2=n1136357.3 length=0.01866196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651985-3 bus1=n1136357.3 bus2=l2897790.3 length=0.0399836 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21357984c0 bus1=x2897790c.1.2 bus2=sx2897790c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744351-1 bus1=l2897790.3 bus2=l2935566.3 length=0.07043366 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx441854c0 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5898408-1 bus1=m1069533.2 bus2=196-29521.2 length=0.01860634 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-4 bus1=196-29521.2 bus2=n1136355.2 length=0.01024864 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-3 bus1=n1136355.2 bus2=l2783231.2 length=0.0724548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5985355-3 MonitoredObj=LINE.LN5985355-3 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx226193886b0 bus1=x2783231b.1.2 bus2=sx2783231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985355-1 bus1=l2783231.2 bus2=l3254227.2 length=0.1519396 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338995b0 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6108164-1 bus1=l3254227.2 bus2=m1069550.2 length=0.04745328 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956482-1 bus1=m1069550.2 bus2=m1069551.2 length=0.004148354 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562947-1 bus1=m1069551.2 bus2=m1069555.2 length=0.056436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593246-1 bus1=m1069555.2 bus2=m1069557.2 length=0.04530806 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260016-1 bus1=m1069557.2 bus2=m1069554.2 length=0.05428045 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653478-1 bus1=m1069554.2 bus2=l3160115.2 length=0.0333219 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338994b0 bus1=x3160115b.1.2 bus2=sx3160115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320355-1 bus1=l3160115.2 bus2=l2935567.2 length=0.08038137 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338992b0 bus1=x2935567b.1.2 bus2=sx2935567b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502556-1 bus1=m1069557.2 bus2=m1069558.2 length=0.0706322 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017312-1 bus1=m1069558.2 bus2=l3254229.2 length=0.03865146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338998b0 bus1=x3254229b.1.2 bus2=sx3254229b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229816-1 bus1=l3254229.2 bus2=m1069565.2 length=0.04445213 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804819-1 bus1=m1069565.2 bus2=l2785536.2 length=0.1850108 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339002b0 bus1=x2785536b.1.2 bus2=sx2785536b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5501089-1 bus1=m1069565.2 bus2=l2989596.2 length=0.1029773 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046143-1 bus1=l2989596.2 bus2=l2822873.2 length=0.08861531 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338999b0 bus1=x2822873b.1.2 bus2=sx2822873b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472387-1 bus1=m1069565.2 bus2=m1069572.2 length=0.08144773 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653477-1 bus1=m1069572.2 bus2=l3066826.2 length=0.08548946 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339003b0 bus1=x3066826b.1.2 bus2=sx3066826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320353-1 bus1=m1069572.2 bus2=m1069574.2 length=0.03961214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835159-1 bus1=m1069574.2 bus2=l2710530.2 length=0.050244 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21381118b0 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472386-1 bus1=m1069565.2 bus2=l3178988.2 length=0.0179686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339001b0 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5502557-1 bus1=m1069555.2 bus2=l3085410.2 length=0.04838196 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339097b0 bus1=x3085410b.1.2 bus2=sx3085410b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472388-1 bus1=l3085410.2 bus2=l2860499.2 length=0.07835107 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338997b0 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5773046-2 bus1=m1069551.2 bus2=m1069560.2 length=0.1218179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773046-1 bus1=m1069560.2 bus2=m1069567.2 length=0.08142822 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774480-1 bus1=m1069567.2 bus2=m1069582.2 length=0.1529554 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895802-1 bus1=m1069582.2 bus2=l2973171.2 length=0.02622546 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln5895802-1 MonitoredObj=LINE.LN5895802-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx339012b0 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6231996-1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=0.02468106 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5659_48332_sw bus1=d6231996-1_int.2 bus2=e206614.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6228303-2 bus1=e206614.2 bus2=l3082983.2 length=0.02324903 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193899b0 bus1=x3082983b.1.2 bus2=sx3082983b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6228303-1 bus1=l3082983.2 bus2=m1069588.2 length=0.02311259 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077796-1 bus1=m1069588.2 bus2=l2804270.2 length=0.01144634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339013b0 bus1=x2804270b.1.2 bus2=sx2804270b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593244-1 bus1=l2804270.2 bus2=l3104145.2 length=0.08890663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339011b0 bus1=x3104145b.1.2 bus2=sx3104145b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803283-1 bus1=m1069588.2 bus2=m1069590.2 length=0.1104388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591702-1 bus1=m1069590.2 bus2=m1069595.2 length=0.1353261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228304-1 bus1=m1069595.2 bus2=l2916619.2 length=0.05007352 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339006b0 bus1=x2916619b.1.2 bus2=sx2916619b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6228396-1 bus1=l2916619.2 bus2=l2727008.2 length=0.09579142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440071-1 bus1=l2727008.2 bus2=m1069629.2 length=0.1871867 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894218-1 bus1=m1069629.2 bus2=m1069640.2 length=0.1463022 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106559-1 bus1=m1069640.2 bus2=l2804269.2 length=0.101145 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323285b0 bus1=x2804269b.1.2 bus2=sx2804269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591703-1 bus1=l2804269.2 bus2=l2989564.2 length=0.06207253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323286b0 bus1=x2989564b.1.2 bus2=sx2989564b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6076245-1 bus1=l2989564.2 bus2=l2897789.2 length=0.1063611 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323287b0 bus1=x2897789b.1.2 bus2=sx2897789b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6350554-1 bus1=l2897789.2 bus2=m1069662.2 length=0.06118291 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350555-1 bus1=m1069662.2 bus2=l2935547.2 length=0.06117617 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21383553b0 bus1=x2935547b.1.2 bus2=sx2935547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015793-1 bus1=m1069640.2 bus2=l3160113.2 length=0.09414278 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323284b0 bus1=x3160113b.1.2 bus2=sx3160113b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5986945-1 bus1=m1069629.2 bus2=m1069632.2 length=0.09802692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985349-1 bus1=m1069632.2 bus2=l2726974.2 length=0.03703994 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193395b0 bus1=x2726974b.1.2 bus2=sx2726974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985349-2 bus1=l2726974.2 bus2=l2916618.2 length=0.08915561 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323283b0 bus1=x2916618b.1.2 bus2=sx2916618b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5593245-1 bus1=m1069632.2 bus2=l2954361.2 length=0.08368142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21383494b0 bus1=x2954361b.1.2 bus2=sx2954361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6320354-1 bus1=l2954361.2 bus2=m1069627.2 length=0.05419047 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077797-1 bus1=m1069627.2 bus2=l2897791.2 length=0.1385537 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx323282b0 bus1=x2897791b.1.2 bus2=sx2897791b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5683842-1 bus1=l2897791.2 bus2=m1069613.2 length=0.002888913 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290227-1 bus1=m1069613.2 bus2=m1069597.2 length=0.09886364 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108165-1 bus1=m1069597.2 bus2=l3197653.2 length=0.1016746 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339004b0 bus1=x3197653b.1.2 bus2=sx3197653b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6169266-1 bus1=m1069597.2 bus2=l2785535.2 length=0.03399246 units=km linecode=1PH-x2_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339005b0 bus1=x2785535b.1.2 bus2=sx2785535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6380834-1 bus1=m1069627.2 bus2=l3254228.2 length=0.0496724 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx325474b0 bus1=x3254228b.1.2 bus2=sx3254228b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6046049-1 bus1=m1069595.2 bus2=m1069607.2 length=0.140689 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744350-1 bus1=m1069607.2 bus2=m1069619.2 length=0.03281388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290226-1 bus1=m1069619.2 bus2=m1069620.2 length=0.00268189 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6074369-1 bus1=m1069620.2 bus2=m1069610.2 length=0.01990825 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5650048-1 bus1=m1069610.2 bus2=m1069600.2 length=0.06095971 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5831676-1 bus1=m1069600.2 bus2=l3102793.2 length=0.05791214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227734175b0 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6074369-2 bus1=m1069610.2 bus2=l2991929.2 length=0.04581151 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28147708b0 bus1=x2991929b.1.2 bus2=sx2991929b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895801-1 bus1=m1069607.2 bus2=l2916617.2 length=0.03838188 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339007b0 bus1=x2916617b.1.2 bus2=sx2916617b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5926320-1 bus1=m1069590.2 bus2=l3122835.2 length=0.1082592 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339008b0 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5744352-1 bus1=m1069590.2 bus2=l2801902.2 length=0.009759994 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194002b0 bus1=x2801902b.1.2 bus2=sx2801902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5833720-1 bus1=m1069582.2 bus2=l2933165.2 length=0.06307538 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863825-1 bus1=l2933165.2 bus2=l3235273.2 length=0.1282449 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339016b0 bus1=x3235273b.1.2 bus2=sx3235273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5472385-1 bus1=m1069567.2 bus2=l2691966.2 length=0.08204686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339010b0 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6198036-1 bus1=m1069560.2 bus2=l3176660.2 length=0.0881127 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226193892b0 bus1=x3176660b.1.2 bus2=sx3176660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5895803-1 bus1=m1069550.2 bus2=m1069544.2 length=0.09297794 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229817-1 bus1=m1069544.2 bus2=l2804272.2 length=0.01576932 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338993b0 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6229818-1 bus1=l2804272.2 bus2=l2841641.2 length=0.07946289 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380156b0 bus1=x2841641b.1.2 bus2=sx2841641b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623415-1 bus1=m1069544.2 bus2=m1069543.2 length=0.0031939 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956483-1 bus1=m1069543.2 bus2=m1069535.2 length=0.06756642 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714062-1 bus1=m1069535.2 bus2=l2804271.2 length=0.1014075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986946-1 bus1=m1069535.2 bus2=m1069530.2 length=0.08810221 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199546-1 bus1=m1069530.2 bus2=m1069526.2 length=0.02675331 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562946-1 bus1=m1069526.2 bus2=l2673331.2 length=0.03850253 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338990b0 bus1=x2673331b.1.2 bus2=sx2673331b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6407207-1 bus1=m1069533.2 bus2=p895117.2 length=0.008572852 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409780-1 bus1=p895117.2 bus2=m1069532.2 length=0.005181141 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046046-1 bus1=m1069532.2 bus2=l2785534.2 length=0.05857908 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338982b0 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924702-1 bus1=m1069532.2 bus2=l2691965.2 length=0.06876021 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx338983b0 bus1=x2691965b.1.2 bus2=sx2691965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5861081-1 bus1=m1089213.3 bus2=p895089.3 length=0.009351547 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134414-1 bus1=p895089.3 bus2=l3235242.3 length=0.06050704 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380500c0 bus1=x3235242c.1.2 bus2=sx3235242c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5623391-1 bus1=l3235242.3 bus2=m1089195.3 length=0.1376191 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047556-1 bus1=m1089195.3 bus2=l3141393.3 length=0.112734 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx442373c0 bus1=x3141393c.1.2 bus2=sx3141393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6103924-1 bus1=m1089203.1 bus2=p895087.1 length=0.006368406 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621858-1 bus1=p895087.1 bus2=m1089205.1 length=0.008276029 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167732-2 bus1=m1089205.1 bus2=n1134472.1 length=0.01444656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167732-3 bus1=n1134472.1 bus2=l2973148.1 length=0.1926008 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339047a0 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015794-1 bus1=m1089205.1 bus2=m1089200.1 length=0.06133121 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169244-1 bus1=m1089200.1 bus2=l2916602.1 length=0.02685046 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339049a0 bus1=x2916602a.1.2 bus2=sx2916602a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5867448-1 bus1=m1089197.1 bus2=p827498.1 length=0.01205108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-2 bus1=p827498.1 bus2=n1136032.1 length=0.03210722 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-3 bus1=n1136032.1 bus2=m1089204.1 length=0.09311689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5620694-1 bus1=m1089204.1 bus2=l3157167.1 length=0.05377407 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226115278a0 bus1=x3157167a.1.2 bus2=sx3157167a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5499793-1 bus1=l3157167.1 bus2=l2785511.1 length=0.1254053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339046a0 bus1=x2785511a.1.2 bus2=sx2785511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5774449-1 bus1=m1089204.1 bus2=l3010557.1 length=0.04392139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21380453a0 bus1=x3010557a.1.2 bus2=sx3010557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6437384-1 bus1=m1108526.3 bus2=p895075.3 length=0.009619398 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589095-1 bus1=p895075.3 bus2=m1108524.3 length=0.005415493 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679770-2 bus1=m1108524.3 bus2=n1136031.3 length=0.0352893 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679770-3 bus1=n1136031.3 bus2=l3197625.3 length=0.0588707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339044c0 bus1=x3197625c.1.2 bus2=sx3197625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5649361-1 bus1=m1108524.3 bus2=m1108520.3 length=0.03754271 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649361-2 bus1=m1108520.3 bus2=l2804277.3 length=0.05389385 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx339043c0 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5524067-1 bus1=m1108520.3 bus2=m1108514.3 length=0.09753611 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5735714-1 bus1=m1108514.3 bus2=m1108508.3 length=0.09753621 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5675121-1 bus1=m1108508.3 bus2=l3097861.3 length=0.09143977 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533215c0 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5563852-1 bus1=m1108529.3 bus2=p829796.3 length=0.006097707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-2 bus1=p829796.3 bus2=n1142107.3 length=0.0269191 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-3 bus1=n1142107.3 bus2=l3101827.3 length=0.1111765 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591811-1 bus1=l3101827.3 bus2=m1108540.3 length=0.1505221 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018243-1 bus1=m1108540.3 bus2=l3235945.3 length=0.0855238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356796c0 bus1=x3235945c.1.2 bus2=sx3235945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6200439-1 bus1=l3235945.3 bus2=l2842330.3 length=0.03198375 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356795c0 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5927297-1 bus1=l2842330.3 bus2=l3086002.3 length=0.0571427 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356794c0 bus1=x3086002c.1.2 bus2=sx3086002c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048520-1 bus1=l3086002.3 bus2=m1126031.3 length=0.08601588 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896727-1 bus1=m1126031.3 bus2=l3179608.3 length=0.0333117 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356793c0 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957412-1 bus1=m1126031.3 bus2=l2730107.3 length=0.1328873 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251855c0 bus1=x2730107c.1.2 bus2=sx2730107c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6078689-1 bus1=m1108540.3 bus2=l2955006.3 length=0.02456797 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356797c0 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5714915-1 bus1=l2955006.3 bus2=l2692600.3 length=0.05990749 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356798c0 bus1=x2692600c.1.2 bus2=sx2692600c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5500985-1 bus1=m1108505.1 bus2=p901946.1 length=0.003680698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-4 bus1=p901946.1 bus2=n1142105.1 length=0.003539661 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-3 bus1=n1142105.1 bus2=l3027122.1 length=0.01157733 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226194865a0 bus1=x3027122a.1.2 bus2=sx3027122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5500984-1 bus1=l3027122.1 bus2=m1108506.1 length=0.007197514 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565240-1 bus1=m1108506.1 bus2=m1108501.1 length=0.07892191 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137015-1 bus1=m1108501.1 bus2=m1108499.1 length=0.05736832 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833633-4 bus1=m1108499.1 bus2=l3065665.1 length=0.03624276 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227895952a0 bus1=x3065665a.1.2 bus2=sx3065665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5775433-3 bus1=l3065665.1 bus2=l3235946.1 length=0.1085494 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356800a0 bus1=x3235946a.1.2 bus2=sx3235946a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5836089-1 bus1=l3235946.1 bus2=m1126005.1 length=0.1748154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381764-1 bus1=m1126005.1 bus2=l2767342.1 length=0.06964369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356802a0 bus1=x2767342a.1.2 bus2=sx2767342a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5503479-1 bus1=l2767342.1 bus2=l2748780.1 length=0.04888871 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356803a0 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6291152-1 bus1=l2748780.1 bus2=l2823544.1 length=0.06921657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356804a0 bus1=x2823544a.1.2 bus2=sx2823544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6379357-1 bus1=l2823544.1 bus2=m1126016.1 length=0.03091874 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531333-1 bus1=m1126016.1 bus2=l3120534.1 length=0.03553891 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501092-1 bus1=l3120534.1 bus2=m1126020.1 length=0.1040398 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712496-1 bus1=m1126020.1 bus2=m1126023.1 length=0.02873171 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291153-1 bus1=m1126023.1 bus2=m1126017.1 length=0.07678469 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018242-1 bus1=m1126017.1 bus2=l2748781.1 length=0.04596056 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21382813a0 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651997-1 bus1=m1126020.1 bus2=m1126025.1 length=0.126702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775367-1 bus1=m1126025.1 bus2=l2823545.1 length=0.0556069 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356807a0 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5742826-1 bus1=m1126020.1 bus2=l3101782.1 length=0.07569065 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356808a0 bus1=x3101782a.1.2 bus2=sx3101782a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5531242-1 bus1=m1126016.1 bus2=l3195321.1 length=0.06676598 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356805a0 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351417-1 bus1=m1126005.1 bus2=l3011229.1 length=0.08052328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356801a0 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6417942-1 bus1=m1108499.1 bus2=m1108507.1 length=0.06217935 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206103-1 bus1=m1108507.1 bus2=l3108449.1 length=0.06217901 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228622562a0 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5867591-1 bus1=m1125994.1.2.3 bus2=d5867591-1_int.1.2.3 length=0.003413313 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7041_48332_sw bus1=d5867591-1_int.1.2.3 bus2=e183472.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5985361-1 bus1=e183472.1.2.3 bus2=l2989566.1.2.3 length=0.1561393 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260602b0 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6318768-1 bus1=l2989566.1.2.3 bus2=m1108378.1.2.3 length=0.08639194 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048088-1 bus1=m1108378.1 bus2=p904451.1 length=0.007003397 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-5 bus1=p904451.1 bus2=221-282819.1 length=0.005501021 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-6 bus1=221-282819.1 bus2=n1230122.1 length=0.005611066 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048102-4 bus1=n1230122.1 bus2=l3233412.1 length=0.1269857 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Fuse.ln81048102-4 MonitoredObj=LINE.LN81048102-4 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx226308717a0 bus1=x3233412a.1.2 bus2=sx3233412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048102-2 bus1=l3233412.1 bus2=m1108413.1 length=0.01726216 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048089-1 bus1=m1108413.1 bus2=m1108460.1 length=0.1460952 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048106-1 bus1=m1108460.1 bus2=l2821087.1 length=0.04214158 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308720a0 bus1=x2821087a.1.2 bus2=sx2821087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048106-2 bus1=l2821087.1 bus2=l2990098.1 length=0.09822274 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308721a0 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048106-3 bus1=l2990098.1 bus2=m1108462.1 length=0.04930394 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048108-1 bus1=m1108462.1 bus2=l3027671.1 length=0.1189837 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308728a0 bus1=x3027671a.1.2 bus2=sx3027671a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048108-2 bus1=l3027671.1 bus2=m1108423.1 length=0.1337371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048110-1 bus1=m1108423.1 bus2=l2802481.1 length=0.04118655 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308730a0 bus1=x2802481a.1.2 bus2=sx2802481a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048110-2 bus1=l2802481.1 bus2=l3214549.1 length=0.08901303 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308731a0 bus1=x3214549a.1.2 bus2=sx3214549a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048110-3 bus1=l3214549.1 bus2=m1108393.1 length=0.008001868 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048093-1 bus1=m1108393.1 bus2=193-51796.1 length=0.001797129 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6077443-1 bus1=m1108378.1.2.3 bus2=m1108379.1.2.3 length=0.01059857 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411005-1 bus1=m1108379.1.2.3 bus2=m1108380.1.2.3 length=0.04014993 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048087-1 bus1=m1108380.2 bus2=p904452.2 length=0.00654156 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-6 bus1=p904452.2 bus2=221-282818.2 length=0.006347379 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-7 bus1=221-282818.2 bus2=n1230123.2 length=0.006488617 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Fuse.ln81048100-7 MonitoredObj=LINE.LN81048100-7 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.ln81048100-5 bus1=n1230123.2 bus2=l2708744.2 length=0.05580327 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308710b0 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048100-2 bus1=l2708744.2 bus2=l2690187.2 length=0.09530558 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308716b0 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048100-3 bus1=l2690187.2 bus2=m1108412.2 length=0.08957165 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048103-1 bus1=m1108412.2 bus2=l3027670.2 length=0.05985518 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308719b0 bus1=x3027670b.1.2 bus2=sx3027670b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048103-2 bus1=l3027670.2 bus2=m1108459.2 length=0.1440463 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048107-1 bus1=m1108459.2 bus2=l2802480.2 length=0.08261424 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308725b0 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048107-2 bus1=l2802480.2 bus2=l3252336.2 length=0.0803999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308723b0 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048107-3 bus1=l3252336.2 bus2=l3233413.2 length=0.1697326 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308727b0 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048107-4 bus1=l3233413.2 bus2=m1108464.2 length=0.04632063 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048109-1 bus1=m1108464.2 bus2=l3102286.2 length=0.1074556 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.tpx226308729b0 bus1=x3102286b.1.2 bus2=sx3102286b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln81048109-2 bus1=l3102286.2 bus2=m1108433.2 length=0.03904785 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048090-1 bus1=m1108433.2 bus2=228-1048090-1_int.2 length=0.1335371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6411005-2 bus1=m1108380.1.2.3 bus2=l2898495.1.2.3 length=0.08550545 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409778-1 bus1=l2898495.1.2.3 bus2=l2952003.1.2.3 length=0.1406621 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337614b0 bus1=x2952003b.1.2 bus2=sx2952003b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5561437-1 bus1=l2952003.1.2.3 bus2=m1108381.1.2.3 length=0.1072476 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350574-1 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=0.07595494 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21482181a0 bus1=x3254237a.1.2 bus2=sx3254237a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6425615-1 bus1=l3254237.1.2.3 bus2=m1108387.1.2.3 length=0.1402084 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979255-1 bus1=m1108387.1.2.3 bus2=p850080.1.2.3 length=0.003282437 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979254-1 bus1=p850080.1.2.3 bus2=221-311905.1.2.3 length=0.005085603 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979254-2 bus1=221-311905.1.2.3 bus2=l3215203.1.2.3 length=0.01398174 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227760024a0 bus1=x3215203a.1.2 bus2=sx3215203a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227760024b0 bus1=x3215203b.1.2 bus2=sx3215203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227760024c0 bus1=x3215203c.1.2 bus2=sx3215203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5728479-1 bus1=m1108387.1.2.3 bus2=m1108398.1.2.3 length=0.03048015 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979248-1 bus1=m1108398.1.2.3 bus2=p850072.1.2.3 length=0.003076946 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979249-1 bus1=p850072.1.2.3 bus2=221-311609.1.2.3 length=0.00406221 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979249-2 bus1=221-311609.1.2.3 bus2=l2915542.1.2.3 length=0.04162867 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227921427a0 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227921427b0 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227921427c0 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6061815-1 bus1=m1108398.1.2.3 bus2=m1108395.1.2.3 length=0.06802583 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6364659-1 bus1=m1108395.1.2.3 bus2=l2728247.1.2.3 length=0.08609966 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx337729a0 bus1=x2728247a.1.2 bus2=sx2728247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx337729b0 bus1=x2728247b.1.2 bus2=sx2728247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx337729c0 bus1=x2728247c.1.2 bus2=sx2728247c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6274208-1 bus1=m1108395.1.2.3 bus2=l2896685.1.2.3 length=0.09474338 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227187012a0 bus1=x2896685a.1.2 bus2=sx2896685a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227187012b0 bus1=x2896685b.1.2 bus2=sx2896685b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227187012c0 bus1=x2896685c.1.2 bus2=sx2896685c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6274208-2 bus1=l2896685.1.2.3 bus2=m1089185.1.2.3 length=0.02403036 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81098881-1 bus1=m1089185.1.2.3 bus2=p850083.1.2.3 length=0.00721822 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979257-1 bus1=p850083.1.2.3 bus2=221-312488.1.2.3 length=0.005898158 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979257-2 bus1=221-312488.1.2.3 bus2=m1089183.1.2.3 length=0.0135168 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979256-1 bus1=m1089183.1.2.3 bus2=l2990826.1.2.3 length=0.05207829 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx337619a0 bus1=x2990826a.1.2 bus2=sx2990826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx337619b0 bus1=x2990826b.1.2 bus2=sx2990826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx337619c0 bus1=x2990826c.1.2 bus2=sx2990826c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln8989758-1 bus1=m1108381.1.2.3 bus2=p862322.1.2.3 length=0.007394722 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979251-1 bus1=p862322.1.2.3 bus2=221-308718.1.2.3 length=0.005203588 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8979251-2 bus1=221-308718.1.2.3 bus2=l2803199.1.2.3 length=0.03367726 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227760021a0 bus1=x2803199a.1.2 bus2=sx2803199a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227760021b0 bus1=x2803199b.1.2 bus2=sx2803199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx227760021c0 bus1=x2803199c.1.2 bus2=sx2803199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5503546-1 bus1=m1125994.1.2.3 bus2=l2730149.1.2.3 length=0.02216027 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260601c0 bus1=x2730149c.1.2 bus2=sx2730149c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6289479-1 bus1=m1125962.3 bus2=p903490.3 length=0.005792265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137794-1 bus1=p903490.3 bus2=m1125961.3 length=0.002504284 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5864458-1 bus1=m1125961.3 bus2=m1125959.3 length=0.006653346 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651995-1 bus1=m1125959.3 bus2=m1125974.3 length=0.06481584 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927299-1 bus1=m1125974.3 bus2=l3104796.3 length=0.000658611 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260569c0 bus1=x3104796c.1.2 bus2=sx3104796c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6260930-1 bus1=m1125974.3 bus2=m1125979.3 length=0.04006314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957413-1 bus1=m1125979.3 bus2=l2917255.3 length=0.09087818 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386065c0 bus1=x2917255c.1.2 bus2=sx2917255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5924709-1 bus1=m1125959.3 bus2=l2861197.3 length=0.06890788 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21474711c0 bus1=x2861197c.1.2 bus2=sx2861197c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6292461-1 bus1=l2861197.3 bus2=l3160896.3 length=0.07360144 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260573c0 bus1=x3160896c.1.2 bus2=sx3160896c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591708-1 bus1=m1125952.3 bus2=p901936.3 length=0.005494449 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258453-1 bus1=p901936.3 bus2=m1125955.3 length=0.03565643 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5740283-1 bus1=m1125955.3 bus2=m1125957.3 length=0.00682612 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5982822-1 bus1=m1125957.3 bus2=l2936211.3 length=0.0378601 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260567c0 bus1=x2936211c.1.2 bus2=sx2936211c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6018241-1 bus1=l2936211.3 bus2=l2842329.3 length=0.08083732 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260568c0 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5625527-1 bus1=m1125955.3 bus2=l3236004.3 length=0.1128603 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260572c0 bus1=x3236004c.1.2 bus2=sx3236004c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651987-1 bus1=m1125944.1 bus2=p901941.1 length=0.008763735 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651988-1 bus1=p901941.1 bus2=l3251799.1 length=0.04905822 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260562a0 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5989326-1 bus1=m1142871.3 bus2=p829956.3 length=0.005939628 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807086-1 bus1=p829956.3 bus2=l3160861.3 length=0.06143149 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260558c0 bus1=x3160861c.1.2 bus2=sx3160861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473439-1 bus1=m1142843.1 bus2=l2692660.1 length=0.0793689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260643a0 bus1=x2692660a.1.2 bus2=sx2692660a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473438-1 bus1=l2692660.1 bus2=l2955076.1 length=0.1486244 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21243817a0 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_2b bus1=q16483.2 bus2=q16483_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_2c bus1=q16483.3 bus2=q16483_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5989329-1 bus1=m1149235.3 bus2=p829975.3 length=0.00624901 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352834-1 bus1=p829975.3 bus2=l3160871.3 length=0.0124537 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260638c0 bus1=x3160871c.1.2 bus2=sx3160871c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957495-1 bus1=l3160871.3 bus2=l3030203.3 length=0.0894721 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260639c0 bus1=x3030203c.1.2 bus2=sx3030203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957496-1 bus1=l3030203.3 bus2=l3179673.3 length=0.05416601 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260640c0 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594243-1 bus1=m1166373.1 bus2=m1166369.1 length=0.0102624 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046058-1 bus1=m1166369.1 bus2=l2839305.1 length=0.05958135 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28150292a0 bus1=x2839305a.1.2 bus2=sx2839305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5712498-1 bus1=l2839305.1 bus2=m1166361.1 length=0.1009109 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198041-1 bus1=m1166361.1 bus2=l2692661.1 length=0.06907719 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260650a0 bus1=x2692661a.1.2 bus2=sx2692661a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6015890-1 bus1=m1166361.1 bus2=l2989600.1 length=0.01681947 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591813-1 bus1=l2989600.1 bus2=m1166362.1 length=0.09940193 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078774-1 bus1=m1166362.1 bus2=m1166355.1 length=0.1033009 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015891-1 bus1=m1166355.1 bus2=l2858200.1 length=0.1120121 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624381-1 bus1=m1166355.1 bus2=l2805035.1 length=0.06526174 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563943-1 bus1=m1166362.1 bus2=l2898522.1 length=0.06895167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260648a0 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6049964-1 bus1=m1166369.1 bus2=p829978.1 length=0.004170601 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989332-1 bus1=p829978.1 bus2=l2992656.1 length=0.05544727 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260627a0 bus1=x2992656a.1.2 bus2=sx2992656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5533838-1 bus1=l2992656.1 bus2=m1166356.1 length=0.05948293 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078810-1 bus1=m1166356.1 bus2=l2730187.1 length=0.05094896 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260464a0 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5715051-1 bus1=m1166356.1 bus2=l3104856.1 length=0.08129971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260467a0 bus1=x3104856a.1.2 bus2=sx3104856a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6258530-1 bus1=m1166356.1 bus2=l2727019.1 length=0.06132285 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-6 bus1=m3032980.1.2.3 bus2=m1186065.1.2.3 length=0.1604099 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927383-1 bus1=m1186065.1.2.3 bus2=m1186064.1.2.3 length=0.06908986 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654480-1 bus1=m1186064.1.2.3 bus2=m1186063.1.2.3 length=0.005146385 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322801-1 bus1=m1186063.2 bus2=p829979.2 length=0.003916089 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746706-2 bus1=p829979.2 bus2=m3036172.2 length=0.03256745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505952-4 bus1=m3036172.2 bus2=l3086079.2 length=0.002703266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260457b0 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6506305-2 bus1=l3086079.2 bus2=l2936276.2 length=0.07310531 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260458b0 bus1=x2936276b.1.2 bus2=sx2936276b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6321419-2 bus1=m3036172.2 bus2=m1209763.2 length=0.1225325 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048635-1 bus1=m1209763.2 bus2=l2936275.2 length=0.1051201 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157715b0 bus1=x2936275b.1.2 bus2=sx2936275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048632-1 bus1=l2936275.2 bus2=l3179674.2 length=0.09079162 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157716b0 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6381854-1 bus1=l3179674.2 bus2=m1209758.2 length=0.119904 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624380-1 bus1=m1209758.2 bus2=m1209753.2 length=0.121091 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866267-1 bus1=m1209753.2 bus2=m1209748.2 length=0.2060081 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230793-1 bus1=m1209748.2 bus2=l3142099.2 length=0.08026709 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157718b0 bus1=x3142099b.1.2 bus2=sx3142099b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6351518-1 bus1=m1209753.2 bus2=m1209752.2 length=0.1547354 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200528-1 bus1=m1209752.2 bus2=m1209751.2 length=0.1574574 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018333-1 bus1=m1209751.2 bus2=m1209750.2 length=0.003850069 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351512-1 bus1=m1209750.2 bus2=m1209749.2 length=0.008525901 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896826-1 bus1=m1209749.2 bus2=l2748840.2 length=0.2031814 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx157717b0 bus1=x2748840b.1.2 bus2=sx2748840b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5987956-1 bus1=m1209750.2 bus2=l3086075.2 length=0.1153489 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260463b0 bus1=x3086075b.1.2 bus2=sx3086075b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6412356-1 bus1=m1186063.1.2.3 bus2=m1209776.1.2.3 length=0.06107366 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533797-1 bus1=m1209776.1.2.3 bus2=m1209775.1.2.3 length=0.06647886 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078775-1 bus1=m1209775.1.2.3 bus2=m1209774.1.2.3 length=0.1620705 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381858-1 bus1=m1209774.1.2.3 bus2=l3123509.1.2.3 length=0.0625314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28129923c0 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6078776-1 bus1=l3123509.1.2.3 bus2=m1209772.1.2.3 length=0.09116051 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5542283-1 bus1=m1209772.1.2.3 bus2=e192258.1.2.3 length=0.1743357 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8940662-1 bus1=m1209774.1.2.3 bus2=221-242079.1.2.3 length=0.004334939 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8940663-1 bus1=221-242079.1.2.3 bus2=l3011293.1.2.3 length=0.05674351 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx28129466a0 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx28129466b0 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.tpx28129466c0 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5898194-1 bus1=m1186065.1.2.3 bus2=p829977.1.2.3 length=0.09232326 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655838-1 bus1=p829977.1.2.3 bus2=m1186061.1.2.3 length=0.07476375 units=km linecode=3PH_H-2_ACSR2_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230800-1 bus1=m1186061.2 bus2=l2861223.2 length=0.03647083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx260461b0 bus1=x2861223b.1.2 bus2=sx2861223b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5622467-1 bus1=m1186061.1.2.3 bus2=l3139366.1.2.3 length=0.1406544 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226264795a0 bus1=x3139366a.1.2 bus2=sx3139366a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5622467-4 bus1=l3139366.1.2.3 bus2=m4362177.1.2.3 length=0.1156061 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7167521-1 bus1=m4362177.1.2.3 bus2=m1186052.1.2.3 length=0.06550446 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8978752-1 bus1=m1186052.1.2.3 bus2=198-5320.1.2.3 length=0.005839099 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8978753-1 bus1=198-5320.1.2.3 bus2=221-311359.1.2.3 length=0.003892028 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln8978753-2 bus1=221-311359.1.2.3 bus2=l3234149.1.2.3 length=0.04818054 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.tpx227944551a0 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
New object=Line.tpx227944551b0 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
New object=Line.tpx227944551c0 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft faultrate=0
New object=Line.ln6381855-1 bus1=m1209788.3 bus2=m1209795.3 length=0.07532629 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381845-1 bus1=m1209795.3 bus2=l2936268.3 length=0.06252704 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223655c0 bus1=x2936268c.1.2 bus2=sx2936268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5958865-1 bus1=m1209800.3 bus2=p829957.3 length=0.01008982 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746703-1 bus1=p829957.3 bus2=l3160863.3 length=0.1649481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223660c0 bus1=x3160863c.1.2 bus2=sx3160863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6201670-1 bus1=l3160863.3 bus2=l2730108.3 length=0.3107603 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Fuse.ln6201670-1 MonitoredObj=LINE.LN6201670-1 MonitoredTerm=1 FuseCurve=tlink RatedCurrent=10
New object=Line.tpx223661c0 bus1=x2730108c.1.2 bus2=sx2730108c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5896731-1 bus1=l2730108.3 bus2=l2786204.3 length=0.08435868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223662c0 bus1=x2786204c.1.2 bus2=sx2786204c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5589094-1 bus1=l2786204.3 bus2=m1209819.3 length=0.07204356 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952392-1 bus1=m1209819.3 bus2=l2936216.3 length=0.04997574 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx223663c0 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5473351-1 bus1=l2936216.3 bus2=226-23745.3 length=0.09365654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109068-1 bus1=226-23745.3 bus2=m1209822.3 length=0.5210015 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078692-1 bus1=m1209822.3 bus2=m1209823.3 length=0.05698303 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624291-1 bus1=m1209823.3 bus2=m1209824.3 length=0.09213109 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139544-1 bus1=m1209824.3 bus2=m1209828.3 length=0.251213 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5873976-1 bus1=m1209828.3 bus2=l3253570.3 length=0.04017243 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx228314460c0 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6359077-2 bus1=l3253570.3 bus2=l2937757.3 length=0.08870806 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227411650c0 bus1=x2937757c.1.2 bus2=sx2937757c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6359077-1 bus1=l2937757.3 bus2=l3067448.3 length=0.08085206 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx262075c0 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6073916-1 bus1=l3067448.3 bus2=l2763407.3 length=0.2545091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225906836c0 bus1=x2763407c.1.2 bus2=sx2763407c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5775370-1 bus1=m1209828.3 bus2=l2861157.3 length=0.0736894 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251867c0 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5594152-1 bus1=l2861157.3 bus2=p901951.3 length=0.1213488 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078691-1 bus1=p901951.3 bus2=m1186078.3 length=0.1754474 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6254100-1 bus1=m1186078.3 bus2=l2806553.3 length=0.08278773 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx227411655c0 bus1=x2806553c.1.2 bus2=sx2806553c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6435650-1 bus1=l2806553.3 bus2=m1166391.3 length=0.6288935 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048523-1 bus1=m1166391.3 bus2=l3254873.3 length=0.1061747 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251862c0 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6381766-1 bus1=l3254873.3 bus2=m1166393.3 length=0.03392068 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5717630-1 bus1=m1166393.3 bus2=m1166395.3 length=0.06564931 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5960126-1 bus1=m1166395.3 bus2=m1166400.3 length=0.08085811 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103754-1 bus1=m1166400.3 bus2=l3179637.3 length=0.07373226 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx21386442c0 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6142227-1 bus1=m1166395.3 bus2=m1166396.3 length=0.007736482 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6324073-1 bus1=m1166396.3 bus2=m1166399.3 length=0.06722853 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200441-1 bus1=m1166399.3 bus2=l3048890.3 length=0.08355026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128517c0 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048525-1 bus1=l3048890.3 bus2=m1166402.3 length=0.06200381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866187-1 bus1=m1166402.3 bus2=l3048889.3 length=0.09361738 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx28128464c0 bus1=x3048889c.1.2 bus2=sx3048889c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6137018-1 bus1=l3048889.3 bus2=m1166407.3 length=0.0874712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318771-1 bus1=m1166407.3 bus2=l3064514.3 length=0.3744775 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251857c0 bus1=x3064514c.1.2 bus2=sx3064514c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591715-1 bus1=l3064514.3 bus2=l3048888.3 length=0.0623332 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251856c0 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5591716-1 bus1=l3048888.3 bus2=m1149249.3 length=0.1105654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258463-1 bus1=m1149249.3 bus2=m1142880.3 length=0.2321886 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591718-1 bus1=m1142880.3 bus2=l2891575.3 length=0.09891892 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx225533423c0 bus1=x2891575c.1.2 bus2=sx2891575c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803293-1 bus1=m1142880.3 bus2=l2764411.3 length=0.1221468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226010605c0 bus1=x2764411c.1.2 bus2=sx2764411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5803293-2 bus1=l2764411.3 bus2=l2767343.3 length=0.05492363 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356791c0 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6048524-1 bus1=l2767343.3 bus2=l2804957.3 length=0.06749647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356790c0 bus1=x2804957c.1.2 bus2=sx2804957c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5957460-1 bus1=l2804957.3 bus2=l3048937.3 length=0.0596413 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356789c0 bus1=x3048937c.1.2 bus2=sx3048937c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5651998-1 bus1=l3048937.3 bus2=l3176661.3 length=0.1081798 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356788c0 bus1=x3176661c.1.2 bus2=sx3176661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6348954-1 bus1=l3176661.3 bus2=l2970804.3 length=0.07703994 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx356787c0 bus1=x2970804c.1.2 bus2=sx2970804c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5985365-1 bus1=m1166407.3 bus2=l2952007.3 length=0.1504957 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251859c0 bus1=x2952007c.1.2 bus2=sx2952007c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894230-1 bus1=l2952007.3 bus2=l2861158.3 length=0.1265465 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251858c0 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5894226-3 bus1=m1166393.3 bus2=l2745811.3 length=0.1235777 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251863c0 bus1=x2745811c.1.2 bus2=sx2745811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6228316-5 bus1=l2745811.3 bus2=m4122657.3 length=0.05443497 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258460-3 bus1=m4122657.3 bus2=l3027124.3 length=0.2207834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx226195194c0 bus1=x3027124c.1.2 bus2=sx3027124c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln6200442-1 bus1=m1166391.3 bus2=m1166394.3 length=0.08635289 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230698-1 bus1=m1166394.3 bus2=m1166398.3 length=0.06598021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048526-1 bus1=m1166398.3 bus2=l3142050.3 length=0.07021555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx251865c0 bus1=x3142050c.1.2 bus2=sx3142050c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.ln5866186-1 bus1=m1209822.3 bus2=l2992556.3 length=0.1030785 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx346639c0 bus1=x2992556c.1.2 bus2=sx2992556c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft faultrate=0
New object=Line.cap_1b bus1=l2823592.2 bus2=l2823592_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_1c bus1=l2823592.3 bus2=l2823592_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
! Redirect m1\Transformers.dss
New object=Transformer.t226195333c phases=1 windings=3 buses=[l2801909.3,x2801909c.1.0,x2801909c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223658a phases=1 windings=3 buses=[l2823592.1,x2823592a.1.0,x2823592a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218472a phases=1 windings=3 buses=[l2936270.1,x2936270a.1.0,x2936270a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218473a phases=1 windings=3 buses=[l3086078.1,x3086078a.1.0,x3086078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218474a phases=1 windings=3 buses=[l3217056.1,x3217056a.1.0,x3217056a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218475a phases=1 windings=3 buses=[l3217057.1,x3217057a.1.0,x3217057a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386877a phases=1 windings=3 buses=[l2823611.1,x2823611a.1.0,x2823611a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t0107636a phases=1 windings=3 buses=[l3030204.1,x3030204a.1.0,x3030204a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21390038c phases=1 windings=3 buses=[l3030205.3,x3030205c.1.0,x3030205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260620c phases=1 windings=3 buses=[l3067506.3,x3067506c.1.0,x3067506c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260621c phases=1 windings=3 buses=[l2898515.3,x2898515c.1.0,x2898515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260622c phases=1 windings=3 buses=[l3198347.3,x3198347c.1.0,x3198347c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260624c phases=1 windings=3 buses=[l3048946.3,x3048946c.1.0,x3048946c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260625c phases=1 windings=3 buses=[l3048966.3,x3048966c.1.0,x3048966c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474556a phases=1 windings=3 buses=[l3086098.1,x3086098a.1.0,x3086098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260630b phases=1 windings=3 buses=[l2973833.2,x2973833b.1.0,x2973833b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260631a phases=1 windings=3 buses=[l2786266.1,x2786266a.1.0,x2786266a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260632a phases=1 windings=3 buses=[l2917333.1,x2917333a.1.0,x2917333a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260634a phases=1 windings=3 buses=[l2842383.1,x2842383a.1.0,x2842383a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260637c phases=1 windings=3 buses=[l2842384.3,x2842384c.1.0,x2842384c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260647a phases=1 windings=3 buses=[l2805034.1,x2805034a.1.0,x2805034a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260641b phases=1 windings=3 buses=[l3048965.2,x3048965b.1.0,x3048965b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225700953a phases=1 windings=3 buses=[l3081380.1,x3081380a.1.0,x3081380a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260535c phases=1 windings=3 buses=[l3067507.3,x3067507c.1.0,x3067507c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260515a phases=1 windings=3 buses=[l3160865.1,x3160865a.1.0,x3160865a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260514c phases=1 windings=3 buses=[l2674047.3,x2674047c.1.0,x2674047c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389307c phases=1 windings=3 buses=[l2692655.3,x2692655c.1.0,x2692655c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260527b phases=1 windings=3 buses=[l2711226.2,x2711226b.1.0,x2711226b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127146b phases=1 windings=3 buses=[l3160864.2,x3160864b.1.0,x3160864b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260521b phases=1 windings=3 buses=[l3048963.2,x3048963b.1.0,x3048963b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260520b phases=1 windings=3 buses=[l3254915.2,x3254915b.1.0,x3254915b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260476a phases=1 windings=3 buses=[l2936271.1,x2936271a.1.0,x2936271a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260475a phases=1 windings=3 buses=[l2879794.1,x2879794a.1.0,x2879794a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260474a phases=1 windings=3 buses=[l2917330.1,x2917330a.1.0,x2917330a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260473a phases=1 windings=3 buses=[l2861222.1,x2861222a.1.0,x2861222a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21475841a phases=1 windings=3 buses=[l2992657.1,x2992657a.1.0,x2992657a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t0107693b phases=1 windings=3 buses=[l3160868.2,x3160868b.1.0,x3160868b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226195153b phases=1 windings=3 buses=[l3082988.2,x3082988b.1.0,x3082988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391242b phases=1 windings=3 buses=[l2767409.2,x2767409b.1.0,x2767409b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391390b phases=1 windings=3 buses=[l3217064.2,x3217064b.1.0,x3217064b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482431a phases=1 windings=3 buses=[l2917359.1,x2917359a.1.0,x2917359a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260479a phases=1 windings=3 buses=[l2955074.1,x2955074a.1.0,x2955074a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260480c phases=1 windings=3 buses=[l3030199.3,x3030199c.1.0,x3030199c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260481c phases=1 windings=3 buses=[l2730163.3,x2730163c.1.0,x2730163c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260484a phases=1 windings=3 buses=[l2992624.1,x2992624a.1.0,x2992624a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260487a phases=1 windings=3 buses=[l2692654.1,x2692654a.1.0,x2692654a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260488a phases=1 windings=3 buses=[l2842379.1,x2842379a.1.0,x2842379a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389092b phases=1 windings=3 buses=[l2917328.2,x2917328b.1.0,x2917328b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260505c phases=1 windings=3 buses=[l2861218.3,x2861218c.1.0,x2861218c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260508a phases=1 windings=3 buses=[l2955081.1,x2955081a.1.0,x2955081a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225897943c phases=1 windings=3 buses=[l2875754.3,x2875754c.1.0,x2875754c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351019c phases=1 windings=3 buses=[l2767414.3,x2767414c.1.0,x2767414c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351021c phases=1 windings=3 buses=[l2692664.3,x2692664c.1.0,x2692664c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351020c phases=1 windings=3 buses=[l3045895.3,x3045895c.1.0,x3045895c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274903c phases=1 windings=3 buses=[l2935552.3,x2935552c.1.0,x2935552c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274987c phases=1 windings=3 buses=[l2916605.3,x2916605c.1.0,x2916605c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274994c phases=1 windings=3 buses=[l3048205.3,x3048205c.1.0,x3048205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t229106135c phases=1 windings=3 buses=[l2991640.3,x2991640c.1.0,x2991640c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337624c phases=1 windings=3 buses=[l3066807.3,x3066807c.1.0,x3066807c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337623c phases=1 windings=3 buses=[l3197626.3,x3197626c.1.0,x3197626c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337626c phases=1 windings=3 buses=[l3216343.3,x3216343c.1.0,x3216343c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193737c phases=1 windings=3 buses=[l3082981.3,x3082981c.1.0,x3082981c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337627c phases=1 windings=3 buses=[l3085393.3,x3085393c.1.0,x3085393c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337628c phases=1 windings=3 buses=[l2897770.3,x2897770c.1.0,x2897770c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337625c phases=1 windings=3 buses=[l3197627.3,x3197627c.1.0,x3197627c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337629c phases=1 windings=3 buses=[l2748128.3,x2748128c.1.0,x2748128c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21385192c phases=1 windings=3 buses=[l2879062.3,x2879062c.1.0,x2879062c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21387929c phases=1 windings=3 buses=[l2935551.3,x2935551c.1.0,x2935551c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337633c phases=1 windings=3 buses=[l2729406.3,x2729406c.1.0,x2729406c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337634c phases=1 windings=3 buses=[l2897768.3,x2897768c.1.0,x2897768c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337635c phases=1 windings=3 buses=[l2822863.3,x2822863c.1.0,x2822863c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337636c phases=1 windings=3 buses=[l2841619.3,x2841619c.1.0,x2841619c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293609c phases=1 windings=3 buses=[l2785515.3,x2785515c.1.0,x2785515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293608c phases=1 windings=3 buses=[l2673306.3,x2673306c.1.0,x2673306c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337641c phases=1 windings=3 buses=[l2804282.3,x2804282c.1.0,x2804282c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337642c phases=1 windings=3 buses=[l3104154.3,x3104154c.1.0,x3104154c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474587c phases=1 windings=3 buses=[l3104155.3,x3104155c.1.0,x3104155c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337643c phases=1 windings=3 buses=[l2897806.3,x2897806c.1.0,x2897806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337632c phases=1 windings=3 buses=[l2673307.3,x2673307c.1.0,x2673307c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337630c phases=1 windings=3 buses=[l3085392.3,x3085392c.1.0,x3085392c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337631c phases=1 windings=3 buses=[l3029497.3,x3029497c.1.0,x3029497c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275000c phases=1 windings=3 buses=[l2710509.3,x2710509c.1.0,x2710509c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128007c phases=1 windings=3 buses=[l2897766.3,x2897766c.1.0,x2897766c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275001c phases=1 windings=3 buses=[l2822862.3,x2822862c.1.0,x2822862c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275002c phases=1 windings=3 buses=[l3066806.3,x3066806c.1.0,x3066806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274999c phases=1 windings=3 buses=[l2935550.3,x2935550c.1.0,x2935550c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274997c phases=1 windings=3 buses=[l3048228.3,x3048228c.1.0,x3048228c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148060c phases=1 windings=3 buses=[l2991940.3,x2991940c.1.0,x2991940c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274992c phases=1 windings=3 buses=[l2804250.3,x2804250c.1.0,x2804250c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5350993c phases=1 windings=3 buses=[l3198356.3,x3198356c.1.0,x3198356c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21325725c phases=1 windings=3 buses=[l2842390.3,x2842390c.1.0,x2842390c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393570c phases=1 windings=3 buses=[l2674052.3,x2674052c.1.0,x2674052c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5350994c phases=1 windings=3 buses=[l3048968.3,x3048968c.1.0,x3048968c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274986c phases=1 windings=3 buses=[l2822865.3,x2822865c.1.0,x2822865c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275007c phases=1 windings=3 buses=[l2916606.3,x2916606c.1.0,x2916606c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274985c phases=1 windings=3 buses=[l2822864.3,x2822864c.1.0,x2822864c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274988c phases=1 windings=3 buses=[l3085394.3,x3085394c.1.0,x3085394c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260511c phases=1 windings=3 buses=[l3160878.3,x3160878c.1.0,x3160878c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260513c phases=1 windings=3 buses=[l2917336.3,x2917336c.1.0,x2917336c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393486c phases=1 windings=3 buses=[l2898526.3,x2898526c.1.0,x2898526c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207290a phases=1 windings=3 buses=[l2879773.1,x2879773a.1.0,x2879773a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207286c phases=1 windings=3 buses=[l3011298.3,x3011298c.1.0,x3011298c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247184c phases=1 windings=3 buses=[l2936279.3,x2936279c.1.0,x2936279c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247185b phases=1 windings=3 buses=[l3179678.2,x3179678b.1.0,x3179678b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389962c phases=1 windings=3 buses=[l2804249.3,x2804249c.1.0,x2804249c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225918936c phases=1 windings=3 buses=[l2688693.3,x2688693c.1.0,x2688693c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225918926b phases=1 windings=3 buses=[l2688692.2,x2688692b.1.0,x2688692b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247036c phases=1 windings=3 buses=[l3029498.3,x3029498c.1.0,x3029498c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138313a phases=1 windings=3 buses=[l3141400.1,x3141400a.1.0,x3141400a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120855a phases=1 windings=3 buses=[l2673316.1,x2673316a.1.0,x2673316a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120786a phases=1 windings=3 buses=[l2841628.1,x2841628a.1.0,x2841628a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138265a phases=1 windings=3 buses=[l3160107.1,x3160107a.1.0,x3160107a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138264b phases=1 windings=3 buses=[l3104125.2,x3104125b.1.0,x3104125b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138262a phases=1 windings=3 buses=[l3029502.1,x3029502a.1.0,x3029502a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg4_a phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.1,190-7361.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.075] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_a transformer=VREG4_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t28147974b phases=1 windings=3 buses=[l2691946.2,x2691946b.1.0,x2691946b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138237b phases=1 windings=3 buses=[l3048196.2,x3048196b.1.0,x3048196b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138294b phases=1 windings=3 buses=[l2785516.2,x2785516b.1.0,x2785516b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393412b phases=1 windings=3 buses=[l2729405.2,x2729405b.1.0,x2729405b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275247b phases=1 windings=3 buses=[l2786273.2,x2786273b.1.0,x2786273b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275248b phases=1 windings=3 buses=[l2805036.2,x2805036b.1.0,x2805036b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393454b phases=1 windings=3 buses=[l3179699.2,x3179699b.1.0,x3179699b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194280b phases=1 windings=3 buses=[l3195318.2,x3195318b.1.0,x3195318b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5330121b phases=1 windings=3 buses=[l3142078.2,x3142078b.1.0,x3142078b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5330122b phases=1 windings=3 buses=[l2879752.2,x2879752b.1.0,x2879752b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138236b phases=1 windings=3 buses=[l2673305.2,x2673305b.1.0,x2673305b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138260a phases=1 windings=3 buses=[l3048208.1,x3048208a.1.0,x3048208a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138258c phases=1 windings=3 buses=[l2991911.3,x2991911c.1.0,x2991911c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138379c phases=1 windings=3 buses=[l2691951.3,x2691951c.1.0,x2691951c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138380c phases=1 windings=3 buses=[l2879076.3,x2879076c.1.0,x2879076c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227678342c phases=1 windings=3 buses=[l2727795.3,x2727795c.1.0,x2727795c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228445756c phases=1 windings=3 buses=[l2972704.3,x2972704c.1.0,x2972704c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112371533c phases=1 windings=3 buses=[l3263051.3,x3263051c.1.0,x3263051c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396606c phases=1 windings=3 buses=[l2785525.3,x2785525c.1.0,x2785525c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138373c phases=1 windings=3 buses=[l3029503.3,x3029503c.1.0,x3029503c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138371c phases=1 windings=3 buses=[l2879073.3,x2879073c.1.0,x2879073c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302812c phases=1 windings=3 buses=[l2691945.3,x2691945c.1.0,x2691945c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302810c phases=1 windings=3 buses=[l3178977.3,x3178977c.1.0,x3178977c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302811c phases=1 windings=3 buses=[l3160105.3,x3160105c.1.0,x3160105c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21387206c phases=1 windings=3 buses=[l3235251.3,x3235251c.1.0,x3235251c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302809c phases=1 windings=3 buses=[l2954350.3,x2954350c.1.0,x2954350c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302834c phases=1 windings=3 buses=[l2841625.3,x2841625c.1.0,x2841625c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138776c phases=1 windings=3 buses=[l3010566.3,x3010566c.1.0,x3010566c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302808c phases=1 windings=3 buses=[l2841626.3,x2841626c.1.0,x2841626c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302807c phases=1 windings=3 buses=[l3235266.3,x3235266c.1.0,x3235266c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302805c phases=1 windings=3 buses=[l2954351.3,x2954351c.1.0,x2954351c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127390c phases=1 windings=3 buses=[l2860486.3,x2860486c.1.0,x2860486c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302804c phases=1 windings=3 buses=[l3141399.3,x3141399c.1.0,x3141399c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302803c phases=1 windings=3 buses=[l3085400.3,x3085400c.1.0,x3085400c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302858c phases=1 windings=3 buses=[l2897776.3,x2897776c.1.0,x2897776c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302859c phases=1 windings=3 buses=[l3254215.3,x3254215c.1.0,x3254215c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302860c phases=1 windings=3 buses=[l3122819.3,x3122819c.1.0,x3122819c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302861c phases=1 windings=3 buses=[l2748133.3,x2748133c.1.0,x2748133c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302862c phases=1 windings=3 buses=[l3085399.3,x3085399c.1.0,x3085399c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302813c phases=1 windings=3 buses=[l3010567.3,x3010567c.1.0,x3010567c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28044328c phases=1 windings=3 buses=[l2785524.3,x2785524c.1.0,x2785524c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138343c phases=1 windings=3 buses=[l3010565.3,x3010565c.1.0,x3010565c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138342c phases=1 windings=3 buses=[l2897775.3,x2897775c.1.0,x2897775c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138372c phases=1 windings=3 buses=[l3104126.3,x3104126c.1.0,x3104126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138374c phases=1 windings=3 buses=[l2691950.3,x2691950c.1.0,x2691950c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138346c phases=1 windings=3 buses=[l2916609.3,x2916609c.1.0,x2916609c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138405c phases=1 windings=3 buses=[l2841629.3,x2841629c.1.0,x2841629c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138413c phases=1 windings=3 buses=[l3216347.3,x3216347c.1.0,x3216347c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138412c phases=1 windings=3 buses=[l2785523.3,x2785523c.1.0,x2785523c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138416c phases=1 windings=3 buses=[l3141388.3,x3141388c.1.0,x3141388c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224179616c phases=1 windings=3 buses=[l3626914.3,x3626914c.1.0,x3626914c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138464c phases=1 windings=3 buses=[l3066801.3,x3066801c.1.0,x3066801c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138465c phases=1 windings=3 buses=[l2879055.3,x2879055c.1.0,x2879055c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138466c phases=1 windings=3 buses=[l2973144.3,x2973144c.1.0,x2973144c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225577437c phases=1 windings=3 buses=[l2724120.3,x2724120c.1.0,x2724120c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138472c phases=1 windings=3 buses=[l2673309.3,x2673309c.1.0,x2673309c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138469c phases=1 windings=3 buses=[l2785518.3,x2785518c.1.0,x2785518c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138470c phases=1 windings=3 buses=[l2766717.3,x2766717c.1.0,x2766717c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138404c phases=1 windings=3 buses=[l2841630.3,x2841630c.1.0,x2841630c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127090c phases=1 windings=3 buses=[l2954352.3,x2954352c.1.0,x2954352c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138586c phases=1 windings=3 buses=[l2860487.3,x2860487c.1.0,x2860487c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138585c phases=1 windings=3 buses=[l3197637.3,x3197637c.1.0,x3197637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138655a phases=1 windings=3 buses=[l3010556.1,x3010556a.1.0,x3010556a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138652c phases=1 windings=3 buses=[l2766718.3,x2766718c.1.0,x2766718c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138649a phases=1 windings=3 buses=[l3048206.1,x3048206a.1.0,x3048206a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138644a phases=1 windings=3 buses=[l3197630.1,x3197630a.1.0,x3197630a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138642a phases=1 windings=3 buses=[l3235256.1,x3235256a.1.0,x3235256a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138720a phases=1 windings=3 buses=[l3254218.1,x3254218a.1.0,x3254218a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138719a phases=1 windings=3 buses=[l2860490.1,x2860490a.1.0,x2860490a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138718c phases=1 windings=3 buses=[l3104134.3,x3104134c.1.0,x3104134c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302734a phases=1 windings=3 buses=[l2991922.1,x2991922a.1.0,x2991922a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302731a phases=1 windings=3 buses=[l3122826.1,x3122826a.1.0,x3122826a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138770a phases=1 windings=3 buses=[l2897781.1,x2897781a.1.0,x2897781a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138769a phases=1 windings=3 buses=[l2729411.1,x2729411a.1.0,x2729411a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138771a phases=1 windings=3 buses=[l3197644.1,x3197644a.1.0,x3197644a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302733a phases=1 windings=3 buses=[l2860491.1,x2860491a.1.0,x2860491a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302733b phases=1 windings=3 buses=[l2860491.2,x2860491b.1.0,x2860491b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396015a phases=1 windings=3 buses=[l3048211.1,x3048211a.1.0,x3048211a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302732a phases=1 windings=3 buses=[l2691953.1,x2691953a.1.0,x2691953a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293518b phases=1 windings=3 buses=[l2897780.2,x2897780b.1.0,x2897780b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293519b phases=1 windings=3 buses=[l3235255.2,x3235255b.1.0,x3235255b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521a phases=1 windings=3 buses=[l3216370.1,x3216370a.1.0,x3216370a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521b phases=1 windings=3 buses=[l3216370.2,x3216370b.1.0,x3216370b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521c phases=1 windings=3 buses=[l3216370.3,x3216370c.1.0,x3216370c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293483a phases=1 windings=3 buses=[l3104133.1,x3104133a.1.0,x3104133a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302673a phases=1 windings=3 buses=[l3010569.1,x3010569a.1.0,x3010569a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302676a phases=1 windings=3 buses=[l2710519.1,x2710519a.1.0,x2710519a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302678a phases=1 windings=3 buses=[l3029499.1,x3029499a.1.0,x3029499a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302677a phases=1 windings=3 buses=[l3066819.1,x3066819a.1.0,x3066819a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302679a phases=1 windings=3 buses=[l2897772.1,x2897772a.1.0,x2897772a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302675a phases=1 windings=3 buses=[l2954354.1,x2954354a.1.0,x2954354a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302674a phases=1 windings=3 buses=[l2673321.1,x2673321a.1.0,x2673321a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293480a phases=1 windings=3 buses=[l2748158.1,x2748158a.1.0,x2748158a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293486c phases=1 windings=3 buses=[l2673346.3,x2673346c.1.0,x2673346c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293487b phases=1 windings=3 buses=[l3254238.2,x3254238b.1.0,x3254238b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192684a phases=1 windings=3 buses=[l3027116.1,x3027116a.1.0,x3027116a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293427c phases=1 windings=3 buses=[l3104157.3,x3104157c.1.0,x3104157c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293425a phases=1 windings=3 buses=[l2763153.1,x2763153a.1.0,x2763153a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293424c phases=1 windings=3 buses=[l2766750.3,x2766750c.1.0,x2766750c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399361b phases=1 windings=3 buses=[l2691954.2,x2691954b.1.0,x2691954b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293423b phases=1 windings=3 buses=[l3122849.2,x3122849b.1.0,x3122849b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293422c phases=1 windings=3 buses=[l3178997.3,x3178997c.1.0,x3178997c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302508c phases=1 windings=3 buses=[l2897779.3,x2897779c.1.0,x2897779c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302509c phases=1 windings=3 buses=[l2804261.3,x2804261c.1.0,x2804261c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302510c phases=1 windings=3 buses=[l3178980.3,x3178980c.1.0,x3178980c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302507b phases=1 windings=3 buses=[l3235275.2,x3235275b.1.0,x3235275b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302392a phases=1 windings=3 buses=[l3010570.1,x3010570a.1.0,x3010570a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302400a phases=1 windings=3 buses=[l2991919.1,x2991919a.1.0,x2991919a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118808a phases=1 windings=3 buses=[l3122825.1,x3122825a.1.0,x3122825a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118822a phases=1 windings=3 buses=[l2991920.1,x2991920a.1.0,x2991920a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302410a phases=1 windings=3 buses=[l3104131.1,x3104131a.1.0,x3104131a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302412a phases=1 windings=3 buses=[l3048210.1,x3048210a.1.0,x3048210a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302468a phases=1 windings=3 buses=[l2897778.1,x2897778a.1.0,x2897778a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302514a phases=1 windings=3 buses=[l2973164.1,x2973164a.1.0,x2973164a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302469a phases=1 windings=3 buses=[l3104132.1,x3104132a.1.0,x3104132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302471a phases=1 windings=3 buses=[l3085402.1,x3085402a.1.0,x3085402a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302473a phases=1 windings=3 buses=[l2804252.1,x2804252a.1.0,x2804252a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192185a phases=1 windings=3 buses=[l3195310.1,x3195310a.1.0,x3195310a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400185a phases=1 windings=3 buses=[l2935559.1,x2935559a.1.0,x2935559a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302474a phases=1 windings=3 buses=[l3048214.1,x3048214a.1.0,x3048214a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302402a phases=1 windings=3 buses=[l3122824.1,x3122824a.1.0,x3122824a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302405a phases=1 windings=3 buses=[l2860489.1,x2860489a.1.0,x2860489a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150172a phases=1 windings=3 buses=[l2748135.1,x2748135a.1.0,x2748135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302375b phases=1 windings=3 buses=[l2973162.2,x2973162b.1.0,x2973162b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192175c phases=1 windings=3 buses=[l3214055.3,x3214055c.1.0,x3214055c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302373b phases=1 windings=3 buses=[l2766726.2,x2766726b.1.0,x2766726b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391758b phases=1 windings=3 buses=[l2841636.2,x2841636b.1.0,x2841636b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391756b phases=1 windings=3 buses=[l2879079.2,x2879079b.1.0,x2879079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391755b phases=1 windings=3 buses=[l3104130.2,x3104130b.1.0,x3104130b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226924200b phases=1 windings=3 buses=[l2763072.2,x2763072b.1.0,x2763072b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391753b phases=1 windings=3 buses=[l2973163.2,x2973163b.1.0,x2973163b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391752b phases=1 windings=3 buses=[l2804260.2,x2804260b.1.0,x2804260b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391751b phases=1 windings=3 buses=[l2860488.2,x2860488b.1.0,x2860488b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391750b phases=1 windings=3 buses=[l2897764.2,x2897764b.1.0,x2897764b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391749b phases=1 windings=3 buses=[l2991918.2,x2991918b.1.0,x2991918b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391748b phases=1 windings=3 buses=[l2991902.2,x2991902b.1.0,x2991902b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391745b phases=1 windings=3 buses=[l2673300.2,x2673300b.1.0,x2673300b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391746b phases=1 windings=3 buses=[l3085388.2,x3085388b.1.0,x3085388b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391743b phases=1 windings=3 buses=[l3141390.2,x3141390b.1.0,x3141390b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391744b phases=1 windings=3 buses=[l2710537.2,x2710537b.1.0,x2710537b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391737b phases=1 windings=3 buses=[l2804247.2,x2804247b.1.0,x2804247b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391736b phases=1 windings=3 buses=[l3029495.2,x3029495b.1.0,x3029495b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191951b phases=1 windings=3 buses=[l2801895.2,x2801895b.1.0,x2801895b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391738b phases=1 windings=3 buses=[l3104115.2,x3104115b.1.0,x3104115b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391739b phases=1 windings=3 buses=[l2954339.2,x2954339b.1.0,x2954339b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391740b phases=1 windings=3 buses=[l3048200.2,x3048200b.1.0,x3048200b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391741b phases=1 windings=3 buses=[l3216339.2,x3216339b.1.0,x3216339b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533675b phases=1 windings=3 buses=[l3225319.2,x3225319b.1.0,x3225319b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391742b phases=1 windings=3 buses=[l3048201.2,x3048201b.1.0,x3048201b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391765b phases=1 windings=3 buses=[l3085389.2,x3085389b.1.0,x3085389b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391747b phases=1 windings=3 buses=[l2822859.2,x2822859b.1.0,x2822859b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391757b phases=1 windings=3 buses=[l2991917.2,x2991917b.1.0,x2991917b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302369b phases=1 windings=3 buses=[l3197643.2,x3197643b.1.0,x3197643b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302367b phases=1 windings=3 buses=[l2766727.2,x2766727b.1.0,x2766727b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302368b phases=1 windings=3 buses=[l3029507.2,x3029507b.1.0,x3029507b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302370b phases=1 windings=3 buses=[l3122823.2,x3122823b.1.0,x3122823b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399508a phases=1 windings=3 buses=[l3104135.1,x3104135a.1.0,x3104135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302374b phases=1 windings=3 buses=[l2785526.2,x2785526b.1.0,x2785526b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127372a phases=1 windings=3 buses=[l2804259.1,x2804259a.1.0,x2804259a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150189a phases=1 windings=3 buses=[l2729412.1,x2729412a.1.0,x2729412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293490c phases=1 windings=3 buses=[l3048230.3,x3048230c.1.0,x3048230c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399619c phases=1 windings=3 buses=[l2991943.3,x2991943c.1.0,x2991943c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302672c phases=1 windings=3 buses=[l3254205.3,x3254205c.1.0,x3254205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293492c phases=1 windings=3 buses=[l2841637.3,x2841637c.1.0,x2841637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129399c phases=1 windings=3 buses=[l2991921.3,x2991921c.1.0,x2991921c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471a phases=1 windings=3 buses=[293471.1,x_293471a.1.0,x_293471a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471b phases=1 windings=3 buses=[293471.2,x_293471b.1.0,x_293471b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471c phases=1 windings=3 buses=[293471.3,x_293471c.1.0,x_293471c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293522a phases=1 windings=3 buses=[l2785527.1,x2785527a.1.0,x2785527a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293523a phases=1 windings=3 buses=[l2766729.1,x2766729a.1.0,x2766729a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302735a phases=1 windings=3 buses=[l2991923.1,x2991923a.1.0,x2991923a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21395962a phases=1 windings=3 buses=[l3197645.1,x3197645a.1.0,x3197645a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138716c phases=1 windings=3 buses=[l3254219.3,x3254219c.1.0,x3254219c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138717c phases=1 windings=3 buses=[l3254220.3,x3254220c.1.0,x3254220c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138679a phases=1 windings=3 buses=[l2710520.1,x2710520a.1.0,x2710520a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138684a phases=1 windings=3 buses=[l3085396.1,x3085396a.1.0,x3085396a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138685a phases=1 windings=3 buses=[l3122813.1,x3122813a.1.0,x3122813a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138680a phases=1 windings=3 buses=[l2710521.1,x2710521a.1.0,x2710521a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138751b phases=1 windings=3 buses=[l3066818.2,x3066818b.1.0,x3066818b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396331b phases=1 windings=3 buses=[l3178981.2,x3178981b.1.0,x3178981b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138753b phases=1 windings=3 buses=[l2748130.2,x2748130b.1.0,x2748130b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138754b phases=1 windings=3 buses=[l3254212.2,x3254212b.1.0,x3254212b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147018b phases=1 windings=3 buses=[l2841620.2,x2841620b.1.0,x2841620b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138755b phases=1 windings=3 buses=[l2785520.2,x2785520b.1.0,x2785520b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226024307b phases=1 windings=3 buses=[l3119793.2,x3119793b.1.0,x3119793b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21467859b phases=1 windings=3 buses=[l2916625.2,x2916625b.1.0,x2916625b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226311345b phases=1 windings=3 buses=[l3139598.2,x3139598b.1.0,x3139598b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247105b phases=1 windings=3 buses=[l2691942.2,x2691942b.1.0,x2691942b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247122b phases=1 windings=3 buses=[l3197629.2,x3197629b.1.0,x3197629b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192762b phases=1 windings=3 buses=[l2689678.2,x2689678b.1.0,x2689678b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247160b phases=1 windings=3 buses=[l0247160.2,x0247160b.1.0,x0247160b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247162b phases=1 windings=3 buses=[l0247162.2,x0247162b.1.0,x0247162b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247164b phases=1 windings=3 buses=[l2766732.2,x2766732b.1.0,x2766732b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400215b phases=1 windings=3 buses=[l3048231.2,x3048231b.1.0,x3048231b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247171b phases=1 windings=3 buses=[l0247171.2,x0247171b.1.0,x0247171b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247170b phases=1 windings=3 buses=[l2897784.2,x2897784b.1.0,x2897784b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400253b phases=1 windings=3 buses=[l2691959.2,x2691959b.1.0,x2691959b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[100,100,100] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247126b phases=1 windings=3 buses=[l2879065.2,x2879065b.1.0,x2879065b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247100b phases=1 windings=3 buses=[l2729407.2,x2729407b.1.0,x2729407b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247084b phases=1 windings=3 buses=[l3254211.2,x3254211b.1.0,x3254211b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138752b phases=1 windings=3 buses=[l2785528.2,x2785528b.1.0,x2785528b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138641c phases=1 windings=3 buses=[l2841638.3,x2841638c.1.0,x2841638c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21395720c phases=1 windings=3 buses=[l2860492.3,x2860492c.1.0,x2860492c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138645b phases=1 windings=3 buses=[l3104120.2,x3104120b.1.0,x3104120b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138646a phases=1 windings=3 buses=[l2804251.1,x2804251a.1.0,x2804251a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138647c phases=1 windings=3 buses=[l3254210.3,x3254210c.1.0,x3254210c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391094a phases=1 windings=3 buses=[l3085395.1,x3085395a.1.0,x3085395a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138650c phases=1 windings=3 buses=[l2710510.3,x2710510c.1.0,x2710510c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138651c phases=1 windings=3 buses=[l3197628.3,x3197628c.1.0,x3197628c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138574a phases=1 windings=3 buses=[l2991907.1,x2991907a.1.0,x2991907a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138573a phases=1 windings=3 buses=[l3235253.1,x3235253a.1.0,x3235253a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193662a phases=1 windings=3 buses=[l3195315.1,x3195315a.1.0,x3195315a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138569a phases=1 windings=3 buses=[l2973151.1,x2973151a.1.0,x2973151a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138567a phases=1 windings=3 buses=[l2748129.1,x2748129a.1.0,x2748129a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138566a phases=1 windings=3 buses=[l2785519.1,x2785519a.1.0,x2785519a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138565a phases=1 windings=3 buses=[l3104122.1,x3104122a.1.0,x3104122a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138564a phases=1 windings=3 buses=[l2804283.1,x2804283a.1.0,x2804283a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138563a phases=1 windings=3 buses=[l2916627.1,x2916627a.1.0,x2916627a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138562a phases=1 windings=3 buses=[l2673310.1,x2673310a.1.0,x2673310a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138561a phases=1 windings=3 buses=[l3104121.1,x3104121a.1.0,x3104121a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138560a phases=1 windings=3 buses=[l3104113.1,x3104113a.1.0,x3104113a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396254a phases=1 windings=3 buses=[l2804253.1,x2804253a.1.0,x2804253a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138570a phases=1 windings=3 buses=[l2748146.1,x2748146a.1.0,x2748146a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138571a phases=1 windings=3 buses=[l2991913.1,x2991913a.1.0,x2991913a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138581a phases=1 windings=3 buses=[l2879064.1,x2879064a.1.0,x2879064a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138259c phases=1 windings=3 buses=[l2973158.3,x2973158c.1.0,x2973158c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg4_b phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.2,190-7361.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.075] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_b transformer=VREG4_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.vreg4_c phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-7361.3,190-7361.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.03125] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg4_c transformer=VREG4_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t21384099a phases=1 windings=3 buses=[l3215385.1,x3215385a.1.0,x3215385a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384099b phases=1 windings=3 buses=[l3215385.2,x3215385b.1.0,x3215385b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384099c phases=1 windings=3 buses=[l3215385.3,x3215385c.1.0,x3215385c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193a phases=1 windings=3 buses=[l3047289.1,x3047289a.1.0,x3047289a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193b phases=1 windings=3 buses=[l3047289.2,x3047289b.1.0,x3047289b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193c phases=1 windings=3 buses=[l3047289.3,x3047289c.1.0,x3047289c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247056a phases=1 windings=3 buses=[l2991912.1,x2991912a.1.0,x2991912a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247057a phases=1 windings=3 buses=[l3104128.1,x3104128a.1.0,x3104128a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247058a phases=1 windings=3 buses=[l2673315.1,x2673315a.1.0,x2673315a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247059a phases=1 windings=3 buses=[l2766721.1,x2766721a.1.0,x2766721a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247060a phases=1 windings=3 buses=[l2991906.1,x2991906a.1.0,x2991906a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247061a phases=1 windings=3 buses=[l2879054.1,x2879054a.1.0,x2879054a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138796b phases=1 windings=3 buses=[l3236011.2,x3236011b.1.0,x3236011b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138797b phases=1 windings=3 buses=[l3198358.2,x3198358b.1.0,x3198358b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138798b phases=1 windings=3 buses=[l3104859.2,x3104859b.1.0,x3104859b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21148701b phases=1 windings=3 buses=[l2897771.2,x2897771b.1.0,x2897771b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207287b phases=1 windings=3 buses=[l2711234.2,x2711234b.1.0,x2711234b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207288b phases=1 windings=3 buses=[l3198355.2,x3198355b.1.0,x3198355b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207292c phases=1 windings=3 buses=[l3179682.3,x3179682c.1.0,x3179682c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207291c phases=1 windings=3 buses=[l2786274.3,x2786274c.1.0,x2786274c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389237a phases=1 windings=3 buses=[l2989565.1,x2989565a.1.0,x2989565a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389831a phases=1 windings=3 buses=[l2674051.1,x2674051a.1.0,x2674051a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260496b phases=1 windings=3 buses=[l2879767.2,x2879767b.1.0,x2879767b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260495b phases=1 windings=3 buses=[l2767407.2,x2767407b.1.0,x2767407b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260494b phases=1 windings=3 buses=[l3068944.2,x3068944b.1.0,x3068944b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260500b phases=1 windings=3 buses=[l2711224.2,x2711224b.1.0,x2711224b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260502b phases=1 windings=3 buses=[l2748839.2,x2748839b.1.0,x2748839b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249626b phases=1 windings=3 buses=[l3142079.2,x3142079b.1.0,x3142079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249647b phases=1 windings=3 buses=[l2955055.2,x2955055b.1.0,x2955055b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249674b phases=1 windings=3 buses=[l2879753.2,x2879753b.1.0,x2879753b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260501b phases=1 windings=3 buses=[l3142098.2,x3142098b.1.0,x3142098b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260503b phases=1 windings=3 buses=[l2917310.2,x2917310b.1.0,x2917310b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260491c phases=1 windings=3 buses=[l2805031.3,x2805031c.1.0,x2805031c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389761b phases=1 windings=3 buses=[l2861219.2,x2861219b.1.0,x2861219b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260517c phases=1 windings=3 buses=[l2767408.3,x2767408c.1.0,x2767408c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260529c phases=1 windings=3 buses=[l3217053.3,x3217053c.1.0,x3217053c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260528c phases=1 windings=3 buses=[l3217052.3,x3217052c.1.0,x3217052c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260532c phases=1 windings=3 buses=[l3086074.3,x3086074c.1.0,x3086074c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260518c phases=1 windings=3 buses=[l3104853.3,x3104853c.1.0,x3104853c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260542a phases=1 windings=3 buses=[l2955078.1,x2955078a.1.0,x2955078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260543c phases=1 windings=3 buses=[l2955077.3,x2955077c.1.0,x2955077c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260551c phases=1 windings=3 buses=[l3160872.3,x3160872c.1.0,x3160872c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260552a phases=1 windings=3 buses=[l3198348.1,x3198348a.1.0,x3198348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260553c phases=1 windings=3 buses=[l2711225.3,x2711225c.1.0,x2711225c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260554c phases=1 windings=3 buses=[l3030200.3,x3030200c.1.0,x3030200c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260555a phases=1 windings=3 buses=[l3048962.1,x3048962a.1.0,x3048962a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224061203c phases=1 windings=3 buses=[l3552667.3,x3552667c.1.0,x3552667c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386143c phases=1 windings=3 buses=[l3160862.3,x3160862c.1.0,x3160862c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260561c phases=1 windings=3 buses=[l3104850.3,x3104850c.1.0,x3104850c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194419c phases=1 windings=3 buses=[l3214071.3,x3214071c.1.0,x3214071c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194421c phases=1 windings=3 buses=[l3214069.3,x3214069c.1.0,x3214069c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260574c phases=1 windings=3 buses=[l3123452.3,x3123452c.1.0,x3123452c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260607b phases=1 windings=3 buses=[l3029055.2,x3029055b.1.0,x3029055b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260575b phases=1 windings=3 buses=[l3254869.2,x3254869b.1.0,x3254869b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533237b phases=1 windings=3 buses=[l2798067.2,x2798067b.1.0,x2798067b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260577c phases=1 windings=3 buses=[l2767341.3,x2767341c.1.0,x2767341c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260576c phases=1 windings=3 buses=[l3030126.3,x3030126c.1.0,x3030126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260581c phases=1 windings=3 buses=[l3254870.3,x3254870c.1.0,x3254870c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t223400157c phases=1 windings=3 buses=[l3150961.3,x3150961c.1.0,x3150961c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260586b phases=1 windings=3 buses=[l3048887.2,x3048887b.1.0,x3048887b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260589b phases=1 windings=3 buses=[l2955005.2,x2955005b.1.0,x2955005b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260591b phases=1 windings=3 buses=[l3179607.2,x3179607b.1.0,x3179607b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260590b phases=1 windings=3 buses=[l3216988.2,x3216988b.1.0,x3216988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595a phases=1 windings=3 buses=[l2767340.1,x2767340a.1.0,x2767340a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595b phases=1 windings=3 buses=[l2767340.2,x2767340b.1.0,x2767340b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595c phases=1 windings=3 buses=[l2767340.3,x2767340c.1.0,x2767340c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147899c phases=1 windings=3 buses=[l3160793.3,x3160793c.1.0,x3160793c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260594a phases=1 windings=3 buses=[l2898457.1,x2898457a.1.0,x2898457a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260598a phases=1 windings=3 buses=[l3067478.1,x3067478a.1.0,x3067478a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228001810a phases=1 windings=3 buses=[l2859403.1,x2859403a.1.0,x2859403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260605a phases=1 windings=3 buses=[l2973791.1,x2973791a.1.0,x2973791a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251828b phases=1 windings=3 buses=[l3179650.2,x3179650b.1.0,x3179650b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194826a phases=1 windings=3 buses=[l3232902.1,x3232902a.1.0,x3232902a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226197070a phases=1 windings=3 buses=[l2933135.1,x2933135a.1.0,x2933135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386157a phases=1 windings=3 buses=[l3067447.1,x3067447a.1.0,x3067447a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356815a phases=1 windings=3 buses=[l2936212.1,x2936212a.1.0,x2936212a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356814c phases=1 windings=3 buses=[l2730106.3,x2730106c.1.0,x2730106c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356811a phases=1 windings=3 buses=[l2804956.1,x2804956a.1.0,x2804956a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356809a phases=1 windings=3 buses=[l2936214.1,x2936214a.1.0,x2936214a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356810c phases=1 windings=3 buses=[l3142049.3,x3142049c.1.0,x3142049c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328367c phases=1 windings=3 buses=[l3104830.3,x3104830c.1.0,x3104830c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21469911a phases=1 windings=3 buses=[l2955047.1,x2955047a.1.0,x2955047a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328365b phases=1 windings=3 buses=[l3179646.2,x3179646b.1.0,x3179646b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380325b phases=1 windings=3 buses=[l2674027.2,x2674027b.1.0,x2674027b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328364c phases=1 windings=3 buses=[l2692633.3,x2692633c.1.0,x2692633c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg3_a phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8581.1,190-8581.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.1] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg3_a transformer=VREG3_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t5328363b phases=1 windings=3 buses=[l2936213.2,x2936213b.1.0,x2936213b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339042b phases=1 windings=3 buses=[l3141394.2,x3141394b.1.0,x3141394b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194093a phases=1 windings=3 buses=[l3157718.1,x3157718a.1.0,x3157718a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339048a phases=1 windings=3 buses=[l3160098.1,x3160098a.1.0,x3160098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339052c phases=1 windings=3 buses=[l3118855.3,x3118855c.1.0,x3118855c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339051c phases=1 windings=3 buses=[l3231255.3,x3231255c.1.0,x3231255c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338979b phases=1 windings=3 buses=[l3066814.2,x3066814b.1.0,x3066814b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338978c phases=1 windings=3 buses=[l2766738.3,x2766738c.1.0,x2766738c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338976b phases=1 windings=3 buses=[l2691967.2,x2691967b.1.0,x2691967b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193078a phases=1 windings=3 buses=[l2764403.1,x2764403a.1.0,x2764403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338973a phases=1 windings=3 buses=[l2748157.1,x2748157a.1.0,x2748157a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338975a phases=1 windings=3 buses=[l2785537.1,x2785537a.1.0,x2785537a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338972b phases=1 windings=3 buses=[l2841632.2,x2841632b.1.0,x2841632b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg2_a phases=1 windings=2 XHL=0.1 %loadloss=0.01 buses=[regxfmr_190-8593.1,190-8593.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] taps=[1,1.06875] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=RegControl.vreg2_a transformer=VREG2_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=Transformer.t5338970a phases=1 windings=3 buses=[l3141401.1,x3141401a.1.0,x3141401a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338969a phases=1 windings=3 buses=[l3104129.1,x3104129a.1.0,x3104129a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127253a phases=1 windings=3 buses=[l3085401.1,x3085401a.1.0,x3085401a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338937c phases=1 windings=3 buses=[l2897777.3,x2897777c.1.0,x2897777c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192936b phases=1 windings=3 buses=[l2820531.2,x2820531b.1.0,x2820531b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338947b phases=1 windings=3 buses=[l3160109.2,x3160109b.1.0,x3160109b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338949b phases=1 windings=3 buses=[l3104136.2,x3104136b.1.0,x3104136b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338950b phases=1 windings=3 buses=[l2822872.2,x2822872b.1.0,x2822872b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386592a phases=1 windings=3 buses=[l3729297.1,x3729297a.1.0,x3729297a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386617a phases=1 windings=3 buses=[l3729298.1,x3729298a.1.0,x3729298a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386750a phases=1 windings=3 buses=[l3727707.1,x3727707a.1.0,x3727707a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386815a phases=1 windings=3 buses=[l3727708.1,x3727708a.1.0,x3727708a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386874a phases=1 windings=3 buses=[l3727711.1,x3727711a.1.0,x3727711a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386889a phases=1 windings=3 buses=[l3727712.1,x3727712a.1.0,x3727712a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386946a phases=1 windings=3 buses=[l3728037.1,x3728037a.1.0,x3728037a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387113a phases=1 windings=3 buses=[l3728042.1,x3728042a.1.0,x3728042a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387138a phases=1 windings=3 buses=[l3728043.1,x3728043a.1.0,x3728043a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387019a phases=1 windings=3 buses=[l3728038.1,x3728038a.1.0,x3728038a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387053a phases=1 windings=3 buses=[l3728039.1,x3728039a.1.0,x3728039a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387062a phases=1 windings=3 buses=[l3728040.1,x3728040a.1.0,x3728040a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387074a phases=1 windings=3 buses=[l3728041.1,x3728041a.1.0,x3728041a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386842a phases=1 windings=3 buses=[l3727709.1,x3727709a.1.0,x3727709a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386863a phases=1 windings=3 buses=[l3727710.1,x3727710a.1.0,x3727710a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192926a phases=1 windings=3 buses=[l2726973.1,x2726973a.1.0,x2726973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338953b phases=1 windings=3 buses=[l3122821.2,x3122821b.1.0,x3122821b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227731863a phases=1 windings=3 buses=[l3177665.1,x3177665a.1.0,x3177665a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338954a phases=1 windings=3 buses=[l2860482.1,x2860482a.1.0,x2860482a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337715a phases=1 windings=3 buses=[l3254204.1,x3254204a.1.0,x3254204a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338955b phases=1 windings=3 buses=[l3010560.2,x3010560b.1.0,x3010560b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338957c phases=1 windings=3 buses=[l2785517.3,x2785517c.1.0,x2785517c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338958c phases=1 windings=3 buses=[l3066809.3,x3066809c.1.0,x3066809c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338959c phases=1 windings=3 buses=[l2954344.3,x2954344c.1.0,x2954344c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338960c phases=1 windings=3 buses=[l2897767.3,x2897767c.1.0,x2897767c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338961c phases=1 windings=3 buses=[l3254208.3,x3254208c.1.0,x3254208c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192890c phases=1 windings=3 buses=[l2933120.3,x2933120c.1.0,x2933120c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338964c phases=1 windings=3 buses=[l3104117.3,x3104117c.1.0,x3104117c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194262c phases=1 windings=3 buses=[l2745806.3,x2745806c.1.0,x2745806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338962c phases=1 windings=3 buses=[l2748125.3,x2748125c.1.0,x2748125c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338963c phases=1 windings=3 buses=[l2673303.3,x2673303c.1.0,x2673303c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337655c phases=1 windings=3 buses=[l3141396.3,x3141396c.1.0,x3141396c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337654c phases=1 windings=3 buses=[l3066808.3,x3066808c.1.0,x3066808c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337653b phases=1 windings=3 buses=[l2673308.2,x2673308b.1.0,x2673308b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337652b phases=1 windings=3 buses=[l2991939.2,x2991939b.1.0,x2991939b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337648b phases=1 windings=3 buses=[l3216367.2,x3216367b.1.0,x3216367b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337647a phases=1 windings=3 buses=[l3048227.1,x3048227a.1.0,x3048227a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337650a phases=1 windings=3 buses=[l3010561.1,x3010561a.1.0,x3010561a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337645b phases=1 windings=3 buses=[l3216342.2,x3216342b.1.0,x3216342b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337646b phases=1 windings=3 buses=[l2879063.2,x2879063b.1.0,x2879063b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21015706a phases=1 windings=3 buses=[l3160123.1,x3160123a.1.0,x3160123a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21471907a phases=1 windings=3 buses=[l2897805.1,x2897805a.1.0,x2897805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193745b phases=1 windings=3 buses=[l2876798.2,x2876798b.1.0,x2876798b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533703c phases=1 windings=3 buses=[l2925506.3,x2925506c.1.0,x2925506c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474614c phases=1 windings=3 buses=[l2710543.3,x2710543c.1.0,x2710543c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337659c phases=1 windings=3 buses=[l3066810.3,x3066810c.1.0,x3066810c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337660c phases=1 windings=3 buses=[l2897769.3,x2897769c.1.0,x2897769c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224490448c phases=1 windings=3 buses=[l3778577.3,x3778577c.1.0,x3778577c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28149184c phases=1 windings=3 buses=[l3141395.3,x3141395c.1.0,x3141395c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337661b phases=1 windings=3 buses=[l2766749.2,x2766749b.1.0,x2766749b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337666b phases=1 windings=3 buses=[l3029518.2,x3029518b.1.0,x3029518b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386771b phases=1 windings=3 buses=[l2897807.2,x2897807b.1.0,x2897807b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337665b phases=1 windings=3 buses=[l2973178.2,x2973178b.1.0,x2973178b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337668b phases=1 windings=3 buses=[l2935549.2,x2935549b.1.0,x2935549b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386754a phases=1 windings=3 buses=[l2766741.1,x2766741a.1.0,x2766741a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337672b phases=1 windings=3 buses=[l2822877.2,x2822877b.1.0,x2822877b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21236413b phases=1 windings=3 buses=[l3085391.2,x3085391b.1.0,x3085391b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337687b phases=1 windings=3 buses=[l2973156.2,x2973156b.1.0,x2973156b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386552b phases=1 windings=3 buses=[l2822867.2,x2822867b.1.0,x2822867b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337692b phases=1 windings=3 buses=[l2879061.2,x2879061b.1.0,x2879061b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337693b phases=1 windings=3 buses=[l3066813.2,x3066813b.1.0,x3066813b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337694b phases=1 windings=3 buses=[l2991910.2,x2991910b.1.0,x2991910b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337695b phases=1 windings=3 buses=[l2879072.2,x2879072b.1.0,x2879072b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337696b phases=1 windings=3 buses=[l3197635.2,x3197635b.1.0,x3197635b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337697b phases=1 windings=3 buses=[l2804258.2,x2804258b.1.0,x2804258b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337698b phases=1 windings=3 buses=[l3235250.2,x3235250b.1.0,x3235250b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337699b phases=1 windings=3 buses=[l2954349.2,x2954349b.1.0,x2954349b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337700b phases=1 windings=3 buses=[l2766722.2,x2766722b.1.0,x2766722b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337701b phases=1 windings=3 buses=[l2879071.2,x2879071b.1.0,x2879071b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337702b phases=1 windings=3 buses=[l3029504.2,x3029504b.1.0,x3029504b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227732939b phases=1 windings=3 buses=[l3046854.2,x3046854b.1.0,x3046854b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337703b phases=1 windings=3 buses=[l2691948.2,x2691948b.1.0,x2691948b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225940756b phases=1 windings=3 buses=[l2913406.2,x2913406b.1.0,x2913406b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337705b phases=1 windings=3 buses=[l2785547.2,x2785547b.1.0,x2785547b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337704b phases=1 windings=3 buses=[l2710546.2,x2710546b.1.0,x2710546b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337706b phases=1 windings=3 buses=[l3254214.2,x3254214b.1.0,x3254214b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226881057b phases=1 windings=3 buses=[l3214112.2,x3214112b.1.0,x3214112b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337707b phases=1 windings=3 buses=[l3160104.2,x3160104b.1.0,x3160104b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337708b phases=1 windings=3 buses=[l3216349.2,x3216349b.1.0,x3216349b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337709b phases=1 windings=3 buses=[l2879077.2,x2879077b.1.0,x2879077b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337710b phases=1 windings=3 buses=[l2991916.2,x2991916b.1.0,x2991916b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392038b phases=1 windings=3 buses=[l2841634.2,x2841634b.1.0,x2841634b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392036b phases=1 windings=3 buses=[l2991915.2,x2991915b.1.0,x2991915b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392037b phases=1 windings=3 buses=[l2673320.2,x2673320b.1.0,x2673320b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120195b phases=1 windings=3 buses=[l3048209.2,x3048209b.1.0,x3048209b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228580047b phases=1 windings=3 buses=[l3029183.2,x3029183b.1.0,x3029183b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398646b phases=1 windings=3 buses=[l2973180.2,x2973180b.1.0,x2973180b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192846b phases=1 windings=3 buses=[l3139086.2,x3139086b.1.0,x3139086b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21486213b phases=1 windings=3 buses=[l3029520.2,x3029520b.1.0,x3029520b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337691b phases=1 windings=3 buses=[l2897774.2,x2897774b.1.0,x2897774b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337688b phases=1 windings=3 buses=[l3029501.2,x3029501b.1.0,x3029501b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21388572b phases=1 windings=3 buses=[l3235252.2,x3235252b.1.0,x3235252b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148580b phases=1 windings=3 buses=[l3197636.2,x3197636b.1.0,x3197636b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337689b phases=1 windings=3 buses=[l2691949.2,x2691949b.1.0,x2691949b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337690b phases=1 windings=3 buses=[l3104127.2,x3104127b.1.0,x3104127b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193702c phases=1 windings=3 buses=[l3181545.3,x3181545c.1.0,x3181545c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193698c phases=1 windings=3 buses=[l3125349.3,x3125349c.1.0,x3125349c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193696a phases=1 windings=3 buses=[l3143999.1,x3143999a.1.0,x3143999a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275008c phases=1 windings=3 buses=[l3235243.3,x3235243c.1.0,x3235243c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337684a phases=1 windings=3 buses=[l3159448.1,x3159448a.1.0,x3159448a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459640c phases=1 windings=3 buses=[l2970258.3,x2970258c.1.0,x2970258c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21458756c phases=1 windings=3 buses=[l3232301.3,x3232301c.1.0,x3232301c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459629c phases=1 windings=3 buses=[l2763811.3,x2763811c.1.0,x2763811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459651c phases=1 windings=3 buses=[l2763812.3,x2763812c.1.0,x2763812c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192801c phases=1 windings=3 buses=[l2951995.3,x2951995c.1.0,x2951995c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459660c phases=1 windings=3 buses=[l3101194.3,x3101194c.1.0,x3101194c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227447984c phases=1 windings=3 buses=[l2862616.3,x2862616c.1.0,x2862616c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917130c phases=1 windings=3 buses=[l2803194.3,x2803194c.1.0,x2803194c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917133c phases=1 windings=3 buses=[l3047073.3,x3047073c.1.0,x3047073c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917127c phases=1 windings=3 buses=[l2690868.3,x2690868c.1.0,x2690868c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917119a phases=1 windings=3 buses=[l2821770.1,x2821770a.1.0,x2821770a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917122a phases=1 windings=3 buses=[l2915534.1,x2915534a.1.0,x2915534a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337671a phases=1 windings=3 buses=[l3254207.1,x3254207a.1.0,x3254207a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470405a phases=1 windings=3 buses=[l2897801.1,x2897801a.1.0,x2897801a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337674a phases=1 windings=3 buses=[l3066805.1,x3066805a.1.0,x3066805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337675a phases=1 windings=3 buses=[l2785514.1,x2785514a.1.0,x2785514a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337676a phases=1 windings=3 buses=[l3235244.1,x3235244a.1.0,x3235244a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337679a phases=1 windings=3 buses=[l3010559.1,x3010559a.1.0,x3010559a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337678a phases=1 windings=3 buses=[l3160101.1,x3160101a.1.0,x3160101a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337677a phases=1 windings=3 buses=[l2785513.1,x2785513a.1.0,x2785513a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337673a phases=1 windings=3 buses=[l2841618.1,x2841618a.1.0,x2841618a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148633a phases=1 windings=3 buses=[l2991905.1,x2991905a.1.0,x2991905a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21031694b phases=1 windings=3 buses=[l3122812.2,x3122812b.1.0,x3122812b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337669a phases=1 windings=3 buses=[l3122811.1,x3122811a.1.0,x3122811a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21015829a phases=1 windings=3 buses=[l2822861.1,x2822861a.1.0,x2822861a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21031684a phases=1 windings=3 buses=[l2841616.1,x2841616a.1.0,x2841616a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338956a phases=1 windings=3 buses=[l3104119.1,x3104119a.1.0,x3104119a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337713c phases=1 windings=3 buses=[l2766716.3,x2766716c.1.0,x2766716c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337712c phases=1 windings=3 buses=[l3235245.3,x3235245c.1.0,x3235245c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337714c phases=1 windings=3 buses=[l3254209.3,x3254209c.1.0,x3254209c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338941c phases=1 windings=3 buses=[l2991914.3,x2991914c.1.0,x2991914c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399099a phases=1 windings=3 buses=[l2841635.1,x2841635a.1.0,x2841635a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338942a phases=1 windings=3 buses=[l2822869.1,x2822869a.1.0,x2822869a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338943c phases=1 windings=3 buses=[l2729410.3,x2729410c.1.0,x2729410c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399112c phases=1 windings=3 buses=[l3254217.3,x3254217c.1.0,x3254217c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399171c phases=1 windings=3 buses=[l2822870.3,x2822870c.1.0,x2822870c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399220c phases=1 windings=3 buses=[l2766725.3,x2766725c.1.0,x2766725c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293644a phases=1 windings=3 buses=[l2729429.1,x2729429a.1.0,x2729429a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294787a phases=1 windings=3 buses=[l3197647.1,x3197647a.1.0,x3197647a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293645a phases=1 windings=3 buses=[l2841633.1,x2841633a.1.0,x2841633a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652a phases=1 windings=3 buses=[l3235258.1,x3235258a.1.0,x3235258a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652b phases=1 windings=3 buses=[l3235258.2,x3235258b.1.0,x3235258b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652c phases=1 windings=3 buses=[l3235258.3,x3235258c.1.0,x3235258c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293656b phases=1 windings=3 buses=[l2973167.2,x2973167b.1.0,x2973167b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293657b phases=1 windings=3 buses=[l3189189.2,x3189189b.1.0,x3189189b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293663c phases=1 windings=3 buses=[l3216368.3,x3216368c.1.0,x3216368c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293660b phases=1 windings=3 buses=[l2916610.2,x2916610b.1.0,x2916610b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126a phases=1 windings=3 buses=[l2814529.1,x2814529a.1.0,x2814529a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126b phases=1 windings=3 buses=[l2814529.2,x2814529b.1.0,x2814529b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126c phases=1 windings=3 buses=[l2814529.3,x2814529c.1.0,x2814529c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293659c phases=1 windings=3 buses=[l2935560.3,x2935560c.1.0,x2935560c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398815a phases=1 windings=3 buses=[l3216351.1,x3216351a.1.0,x3216351a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391981a phases=1 windings=3 buses=[l2879081.1,x2879081a.1.0,x2879081a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398676a phases=1 windings=3 buses=[l3066816.1,x3066816a.1.0,x3066816a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21373784a phases=1 windings=3 buses=[l3066817.1,x3066817a.1.0,x3066817a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399229a phases=1 windings=3 buses=[l2879078.1,x2879078a.1.0,x2879078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399305a phases=1 windings=3 buses=[l3048221.1,x3048221a.1.0,x3048221a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391980a phases=1 windings=3 buses=[l2691952.1,x2691952a.1.0,x2691952a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391977a phases=1 windings=3 buses=[l3216350.1,x3216350a.1.0,x3216350a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391976c phases=1 windings=3 buses=[l2841631.3,x2841631c.1.0,x2841631c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391978c phases=1 windings=3 buses=[l3141402.3,x3141402c.1.0,x3141402c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391973c phases=1 windings=3 buses=[l2673319.3,x2673319c.1.0,x2673319c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226964880a phases=1 windings=3 buses=[l3172805.1,x3172805a.1.0,x3172805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21197413c phases=1 windings=3 buses=[l3141411.3,x3141411c.1.0,x3141411c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21209868a phases=1 windings=3 buses=[l2710518.1,x2710518a.1.0,x2710518a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399326c phases=1 windings=3 buses=[l2879092.3,x2879092c.1.0,x2879092c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391979c phases=1 windings=3 buses=[l3197642.3,x3197642c.1.0,x3197642c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391985a phases=1 windings=3 buses=[l2785530.1,x2785530a.1.0,x2785530a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397544a phases=1 windings=3 buses=[l2822868.1,x2822868a.1.0,x2822868a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
