New object=Load.225533162a0a phases=1 bus1=sx2685809a.1 kV=0.12 status=variable model=1 conn=wye kW=2.06569005250931 pf=0.97 Vminpu=0.88
New object=Load.225533162a0b phases=1 bus1=sx2685809a.2 kV=0.12 status=variable model=1 conn=wye kW=3.25430994749069 pf=0.97 Vminpu=0.88
New object=Load.338965a0a phases=1 bus1=sx3010568a.1 kV=0.12 status=variable model=1 conn=wye kW=0.260335404276848 pf=0.97 Vminpu=0.88
New object=Load.338965a0b phases=1 bus1=sx3010568a.2 kV=0.12 status=variable model=1 conn=wye kW=8.60966459572315 pf=0.97 Vminpu=0.88
New object=Load.338966c0a phases=1 bus1=sx3029505c.1 kV=0.12 status=variable model=1 conn=wye kW=1.40164885282516 pf=0.97 Vminpu=0.88
New object=Load.338966c0b phases=1 bus1=sx3029505c.2 kV=0.12 status=variable model=1 conn=wye kW=8.76835114717484 pf=0.97 Vminpu=0.88
New object=Load.338967c0a phases=1 bus1=sx2673318c.1 kV=0.12 status=variable model=1 conn=wye kW=6.75194380223751 pf=0.97 Vminpu=0.88
New object=Load.338967c0b phases=1 bus1=sx2673318c.2 kV=0.12 status=variable model=1 conn=wye kW=3.41805619776249 pf=0.97 Vminpu=0.88
New object=Load.338968c0a phases=1 bus1=sx3178979c.1 kV=0.12 status=variable model=1 conn=wye kW=7.15152961969376 pf=0.97 Vminpu=0.88
New object=Load.338968c0b phases=1 bus1=sx3178979c.2 kV=0.12 status=variable model=1 conn=wye kW=8.10847038030624 pf=0.97 Vminpu=0.88
New object=Load.21382992a0a phases=1 bus1=sx3197654a.1 kV=0.12 status=variable model=1 conn=wye kW=0.829447727203369 pf=0.97 Vminpu=0.88
New object=Load.21382992a0b phases=1 bus1=sx3197654a.2 kV=0.12 status=variable model=1 conn=wye kW=8.04055227279663 pf=0.97 Vminpu=0.88
New object=Load.338985a0a phases=1 bus1=sx2897792a.1 kV=0.12 status=variable model=1 conn=wye kW=4.77832461833954 pf=0.97 Vminpu=0.88
New object=Load.338985a0b phases=1 bus1=sx2897792a.2 kV=0.12 status=variable model=1 conn=wye kW=0.541675381660461 pf=0.97 Vminpu=0.88
New object=Load.338986a0a phases=1 bus1=sx2785538a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66767598569393 pf=0.97 Vminpu=0.88
New object=Load.338986a0b phases=1 bus1=sx2785538a.2 kV=0.12 status=variable model=1 conn=wye kW=0.202324014306068 pf=0.97 Vminpu=0.88
New object=Load.338987a0a phases=1 bus1=sx2897793a.1 kV=0.12 status=variable model=1 conn=wye kW=1.31604890823364 pf=0.97 Vminpu=0.88
New object=Load.338987a0b phases=1 bus1=sx2897793a.2 kV=0.12 status=variable model=1 conn=wye kW=2.23395109176636 pf=0.97 Vminpu=0.88
New object=Load.338988a0a phases=1 bus1=sx3254231a.1 kV=0.12 status=variable model=1 conn=wye kW=3.50019928514957 pf=0.97 Vminpu=0.88
New object=Load.338988a0b phases=1 bus1=sx3254231a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0498007148504258 pf=0.97 Vminpu=0.88
New object=Load.338989a0a phases=1 bus1=sx3254230a.1 kV=0.12 status=variable model=1 conn=wye kW=1.22165141701698 pf=0.97 Vminpu=0.88
New object=Load.338989a0b phases=1 bus1=sx3254230a.2 kV=0.12 status=variable model=1 conn=wye kW=0.548348582983017 pf=0.97 Vminpu=0.88
New object=Load.21380528a0a phases=1 bus1=sx2973150a.1 kV=0.12 status=variable model=1 conn=wye kW=1.55447815179825 pf=0.97 Vminpu=0.88
New object=Load.21380528a0b phases=1 bus1=sx2973150a.2 kV=0.12 status=variable model=1 conn=wye kW=3.76552184820175 pf=0.97 Vminpu=0.88
New object=Load.21380599a0a phases=1 bus1=sx3066804a.1 kV=0.12 status=variable model=1 conn=wye kW=6.89248702526093 pf=0.97 Vminpu=0.88
New object=Load.21380599a0b phases=1 bus1=sx3066804a.2 kV=0.12 status=variable model=1 conn=wye kW=6.40751297473907 pf=0.97 Vminpu=0.88
New object=Load.226193298a0a phases=1 bus1=sx2820533a.1 kV=0.12 status=variable model=1 conn=wye kW=4.84881979823112 pf=0.97 Vminpu=0.88
New object=Load.226193298a0b phases=1 bus1=sx2820533a.2 kV=0.12 status=variable model=1 conn=wye kW=4.02118020176887 pf=0.97 Vminpu=0.88
New object=Load.338977a0a phases=1 bus1=sx2916620a.1 kV=0.12 status=variable model=1 conn=wye kW=1.99032206833363 pf=0.97 Vminpu=0.88
New object=Load.338977a0b phases=1 bus1=sx2916620a.2 kV=0.12 status=variable model=1 conn=wye kW=1.55967793166637 pf=0.97 Vminpu=0.88
New object=Load.338977b0a phases=1 bus1=sx2916620b.1 kV=0.12 status=variable model=1 conn=wye kW=3.37179708838463 pf=0.97 Vminpu=0.88
New object=Load.338977b0b phases=1 bus1=sx2916620b.2 kV=0.12 status=variable model=1 conn=wye kW=0.518202911615372 pf=0.97 Vminpu=0.88
New object=Load.338977c0a phases=1 bus1=sx2916620c.1 kV=0.12 status=variable model=1 conn=wye kW=0.542889575362206 pf=0.97 Vminpu=0.88
New object=Load.338977c0b phases=1 bus1=sx2916620c.2 kV=0.12 status=variable model=1 conn=wye kW=3.52711042463779 pf=0.97 Vminpu=0.88
New object=Load.338981b0a phases=1 bus1=sx2820535b.1 kV=0.12 status=variable model=1 conn=wye kW=4.37755282044411 pf=0.97 Vminpu=0.88
New object=Load.338981b0b phases=1 bus1=sx2820535b.2 kV=0.12 status=variable model=1 conn=wye kW=5.35244717955589 pf=0.97 Vminpu=0.88
New object=Load.338984a0a phases=1 bus1=sx2748144a.1 kV=0.12 status=variable model=1 conn=wye kW=7.40518094599247 pf=0.97 Vminpu=0.88
New object=Load.338984a0b phases=1 bus1=sx2748144a.2 kV=0.12 status=variable model=1 conn=wye kW=1.46481905400753 pf=0.97 Vminpu=0.88
New object=Load.226193838c0a phases=1 bus1=sx3008237c.1 kV=0.12 status=variable model=1 conn=wye kW=3.65227233767509 pf=0.97 Vminpu=0.88
New object=Load.226193838c0b phases=1 bus1=sx3008237c.2 kV=0.12 status=variable model=1 conn=wye kW=6.51772766232491 pf=0.97 Vminpu=0.88
New object=Load.339019a0a phases=1 bus1=sx3160114a.1 kV=0.12 status=variable model=1 conn=wye kW=1.23737287998199 pf=0.97 Vminpu=0.88
New object=Load.339019a0b phases=1 bus1=sx3160114a.2 kV=0.12 status=variable model=1 conn=wye kW=4.08262712001801 pf=0.97 Vminpu=0.88
New object=Load.339020a0a phases=1 bus1=sx3104144a.1 kV=0.12 status=variable model=1 conn=wye kW=0.489139351248741 pf=0.97 Vminpu=0.88
New object=Load.339020a0b phases=1 bus1=sx3104144a.2 kV=0.12 status=variable model=1 conn=wye kW=3.06086064875126 pf=0.97 Vminpu=0.88
New object=Load.339018a0a phases=1 bus1=sx2729424a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60381013631821 pf=0.97 Vminpu=0.88
New object=Load.339018a0b phases=1 bus1=sx2729424a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71618986368179 pf=0.97 Vminpu=0.88
New object=Load.339021a0a phases=1 bus1=sx3197652a.1 kV=0.12 status=variable model=1 conn=wye kW=1.30811174631119 pf=0.97 Vminpu=0.88
New object=Load.339021a0b phases=1 bus1=sx3197652a.2 kV=0.12 status=variable model=1 conn=wye kW=7.56188825368881 pf=0.97 Vminpu=0.88
New object=Load.2121368a0a phases=1 bus1=sx2748143a.1 kV=0.12 status=variable model=1 conn=wye kW=2.15882668614388 pf=0.97 Vminpu=0.88
New object=Load.2121368a0b phases=1 bus1=sx2748143a.2 kV=0.12 status=variable model=1 conn=wye kW=6.71117331385612 pf=0.97 Vminpu=0.88
New object=Load.226881700a0a phases=1 bus1=sx3251854a.1 kV=0.12 status=variable model=1 conn=wye kW=8.23745876789093 pf=0.97 Vminpu=0.88
New object=Load.226881700a0b phases=1 bus1=sx3251854a.2 kV=0.12 status=variable model=1 conn=wye kW=0.63254123210907 pf=0.97 Vminpu=0.88
New object=Load.339017c0a phases=1 bus1=sx2729423c.1 kV=0.12 status=variable model=1 conn=wye kW=1.45414099693298 pf=0.97 Vminpu=0.88
New object=Load.339017c0b phases=1 bus1=sx2729423c.2 kV=0.12 status=variable model=1 conn=wye kW=4.64585900306702 pf=0.97 Vminpu=0.88
New object=Load.21357984c0a phases=1 bus1=sx2897790c.1 kV=0.12 status=variable model=1 conn=wye kW=3.1675768750906 pf=0.97 Vminpu=0.88
New object=Load.21357984c0b phases=1 bus1=sx2897790c.2 kV=0.12 status=variable model=1 conn=wye kW=7.0024231249094 pf=0.97 Vminpu=0.88
New object=Load.441854c0a phases=1 bus1=sx2935566c.1 kV=0.12 status=variable model=1 conn=wye kW=9.03015450417995 pf=0.97 Vminpu=0.88
New object=Load.441854c0b phases=1 bus1=sx2935566c.2 kV=0.12 status=variable model=1 conn=wye kW=1.13984549582005 pf=0.97 Vminpu=0.88
New object=Load.226193886b0a phases=1 bus1=sx2783231b.1 kV=0.12 status=variable model=1 conn=wye kW=9.69325010597706 pf=0.97 Vminpu=0.88
New object=Load.226193886b0b phases=1 bus1=sx2783231b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0367498940229414 pf=0.97 Vminpu=0.88
New object=Load.338995b0a phases=1 bus1=sx3254227b.1 kV=0.12 status=variable model=1 conn=wye kW=1.13142962276936 pf=0.97 Vminpu=0.88
New object=Load.338995b0b phases=1 bus1=sx3254227b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75857037723064 pf=0.97 Vminpu=0.88
New object=Load.338994b0a phases=1 bus1=sx3160115b.1 kV=0.12 status=variable model=1 conn=wye kW=16.3509107291698 pf=0.97 Vminpu=0.88
New object=Load.338994b0b phases=1 bus1=sx3160115b.2 kV=0.12 status=variable model=1 conn=wye kW=3.09908927083016 pf=0.97 Vminpu=0.88
New object=Load.338992b0a phases=1 bus1=sx2935567b.1 kV=0.12 status=variable model=1 conn=wye kW=3.88580110549927 pf=0.97 Vminpu=0.88
New object=Load.338992b0b phases=1 bus1=sx2935567b.2 kV=0.12 status=variable model=1 conn=wye kW=1.95419889450073 pf=0.97 Vminpu=0.88
New object=Load.338998b0a phases=1 bus1=sx3254229b.1 kV=0.12 status=variable model=1 conn=wye kW=8.2608039945364 pf=0.97 Vminpu=0.88
New object=Load.338998b0b phases=1 bus1=sx3254229b.2 kV=0.12 status=variable model=1 conn=wye kW=1.4691960054636 pf=0.97 Vminpu=0.88
New object=Load.339002b0a phases=1 bus1=sx2785536b.1 kV=0.12 status=variable model=1 conn=wye kW=2.87289770126343 pf=0.97 Vminpu=0.88
New object=Load.339002b0b phases=1 bus1=sx2785536b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96710229873657 pf=0.97 Vminpu=0.88
New object=Load.338999b0a phases=1 bus1=sx2822873b.1 kV=0.12 status=variable model=1 conn=wye kW=3.07716253876686 pf=0.97 Vminpu=0.88
New object=Load.338999b0b phases=1 bus1=sx2822873b.2 kV=0.12 status=variable model=1 conn=wye kW=0.812837461233139 pf=0.97 Vminpu=0.88
New object=Load.339003b0a phases=1 bus1=sx3066826b.1 kV=0.12 status=variable model=1 conn=wye kW=9.03337216198444 pf=0.97 Vminpu=0.88
New object=Load.339003b0b phases=1 bus1=sx3066826b.2 kV=0.12 status=variable model=1 conn=wye kW=5.55662783801556 pf=0.97 Vminpu=0.88
New object=Load.21381118b0a phases=1 bus1=sx2710530b.1 kV=0.12 status=variable model=1 conn=wye kW=5.45078051567078 pf=0.97 Vminpu=0.88
New object=Load.21381118b0b phases=1 bus1=sx2710530b.2 kV=0.12 status=variable model=1 conn=wye kW=0.389219484329224 pf=0.97 Vminpu=0.88
New object=Load.339001b0a phases=1 bus1=sx3178988b.1 kV=0.12 status=variable model=1 conn=wye kW=0.94407486975193 pf=0.97 Vminpu=0.88
New object=Load.339001b0b phases=1 bus1=sx3178988b.2 kV=0.12 status=variable model=1 conn=wye kW=2.94592513024807 pf=0.97 Vminpu=0.88
New object=Load.339097b0a phases=1 bus1=sx3085410b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0728812313079834 pf=0.97 Vminpu=0.88
New object=Load.339097b0b phases=1 bus1=sx3085410b.2 kV=0.12 status=variable model=1 conn=wye kW=5.76711876869202 pf=0.97 Vminpu=0.88
New object=Load.338997b0a phases=1 bus1=sx2860499b.1 kV=0.12 status=variable model=1 conn=wye kW=9.84910185337067 pf=0.97 Vminpu=0.88
New object=Load.338997b0b phases=1 bus1=sx2860499b.2 kV=0.12 status=variable model=1 conn=wye kW=9.60089814662933 pf=0.97 Vminpu=0.88
New object=Load.339012b0a phases=1 bus1=sx2973171b.1 kV=0.12 status=variable model=1 conn=wye kW=5.18177913367748 pf=0.97 Vminpu=0.88
New object=Load.339012b0b phases=1 bus1=sx2973171b.2 kV=0.12 status=variable model=1 conn=wye kW=4.54822086632252 pf=0.97 Vminpu=0.88
New object=Load.226193899b0a phases=1 bus1=sx3082983b.1 kV=0.12 status=variable model=1 conn=wye kW=8.66618663728237 pf=0.97 Vminpu=0.88
New object=Load.226193899b0b phases=1 bus1=sx3082983b.2 kV=0.12 status=variable model=1 conn=wye kW=1.06381336271763 pf=0.97 Vminpu=0.88
New object=Load.339013b0a phases=1 bus1=sx2804270b.1 kV=0.12 status=variable model=1 conn=wye kW=5.61132292747498 pf=0.97 Vminpu=0.88
New object=Load.339013b0b phases=1 bus1=sx2804270b.2 kV=0.12 status=variable model=1 conn=wye kW=0.228677072525024 pf=0.97 Vminpu=0.88
New object=Load.339011b0a phases=1 bus1=sx3104145b.1 kV=0.12 status=variable model=1 conn=wye kW=1.97022500991821 pf=0.97 Vminpu=0.88
New object=Load.339011b0b phases=1 bus1=sx3104145b.2 kV=0.12 status=variable model=1 conn=wye kW=3.86977499008179 pf=0.97 Vminpu=0.88
New object=Load.339006b0a phases=1 bus1=sx2916619b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17869097709656 pf=0.97 Vminpu=0.88
New object=Load.339006b0b phases=1 bus1=sx2916619b.2 kV=0.12 status=variable model=1 conn=wye kW=6.55130902290344 pf=0.97 Vminpu=0.88
New object=Load.323285b0a phases=1 bus1=sx2804269b.1 kV=0.12 status=variable model=1 conn=wye kW=6.2684878885746 pf=0.97 Vminpu=0.88
New object=Load.323285b0b phases=1 bus1=sx2804269b.2 kV=0.12 status=variable model=1 conn=wye kW=3.4615121114254 pf=0.97 Vminpu=0.88
New object=Load.323286b0a phases=1 bus1=sx2989564b.1 kV=0.12 status=variable model=1 conn=wye kW=2.46084169864655 pf=0.97 Vminpu=0.88
New object=Load.323286b0b phases=1 bus1=sx2989564b.2 kV=0.12 status=variable model=1 conn=wye kW=3.37915830135345 pf=0.97 Vminpu=0.88
New object=Load.323287b0a phases=1 bus1=sx2897789b.1 kV=0.12 status=variable model=1 conn=wye kW=4.32766241073608 pf=0.97 Vminpu=0.88
New object=Load.323287b0b phases=1 bus1=sx2897789b.2 kV=0.12 status=variable model=1 conn=wye kW=1.51233758926392 pf=0.97 Vminpu=0.88
New object=Load.21383553b0a phases=1 bus1=sx2935547b.1 kV=0.12 status=variable model=1 conn=wye kW=4.97328999519348 pf=0.97 Vminpu=0.88
New object=Load.21383553b0b phases=1 bus1=sx2935547b.2 kV=0.12 status=variable model=1 conn=wye kW=0.866710004806518 pf=0.97 Vminpu=0.88
New object=Load.323284b0a phases=1 bus1=sx3160113b.1 kV=0.12 status=variable model=1 conn=wye kW=1.45209782540798 pf=0.97 Vminpu=0.88
New object=Load.323284b0b phases=1 bus1=sx3160113b.2 kV=0.12 status=variable model=1 conn=wye kW=8.27790217459202 pf=0.97 Vminpu=0.88
New object=Load.226193395b0a phases=1 bus1=sx2726974b.1 kV=0.12 status=variable model=1 conn=wye kW=0.120392483472824 pf=0.97 Vminpu=0.88
New object=Load.226193395b0b phases=1 bus1=sx2726974b.2 kV=0.12 status=variable model=1 conn=wye kW=9.60960751652718 pf=0.97 Vminpu=0.88
New object=Load.323283b0a phases=1 bus1=sx2916618b.1 kV=0.12 status=variable model=1 conn=wye kW=6.32689113140106 pf=0.97 Vminpu=0.88
New object=Load.323283b0b phases=1 bus1=sx2916618b.2 kV=0.12 status=variable model=1 conn=wye kW=8.26310886859894 pf=0.97 Vminpu=0.88
New object=Load.21383494b0a phases=1 bus1=sx2954361b.1 kV=0.12 status=variable model=1 conn=wye kW=2.02594063222408 pf=0.97 Vminpu=0.88
New object=Load.21383494b0b phases=1 bus1=sx2954361b.2 kV=0.12 status=variable model=1 conn=wye kW=7.70405936777592 pf=0.97 Vminpu=0.88
New object=Load.323282b0a phases=1 bus1=sx2897791b.1 kV=0.12 status=variable model=1 conn=wye kW=14.1910068577528 pf=0.97 Vminpu=0.88
New object=Load.323282b0b phases=1 bus1=sx2897791b.2 kV=0.12 status=variable model=1 conn=wye kW=0.3989931422472 pf=0.97 Vminpu=0.88
New object=Load.339004b0a phases=1 bus1=sx3197653b.1 kV=0.12 status=variable model=1 conn=wye kW=5.35335190653801 pf=0.97 Vminpu=0.88
New object=Load.339004b0b phases=1 bus1=sx3197653b.2 kV=0.12 status=variable model=1 conn=wye kW=4.37664809346199 pf=0.97 Vminpu=0.88
New object=Load.339005b0a phases=1 bus1=sx2785535b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0950481432676315 pf=0.97 Vminpu=0.88
New object=Load.339005b0b phases=1 bus1=sx2785535b.2 kV=0.12 status=variable model=1 conn=wye kW=14.4949518567324 pf=0.97 Vminpu=0.88
New object=Load.325474b0a phases=1 bus1=sx3254228b.1 kV=0.12 status=variable model=1 conn=wye kW=5.45742218732834 pf=0.97 Vminpu=0.88
New object=Load.325474b0b phases=1 bus1=sx3254228b.2 kV=0.12 status=variable model=1 conn=wye kW=4.27257781267166 pf=0.97 Vminpu=0.88
New object=Load.227734175b0a phases=1 bus1=sx3102793b.1 kV=0.12 status=variable model=1 conn=wye kW=1.50901559174061 pf=0.97 Vminpu=0.88
New object=Load.227734175b0b phases=1 bus1=sx3102793b.2 kV=0.12 status=variable model=1 conn=wye kW=8.22098440825939 pf=0.97 Vminpu=0.88
New object=Load.2147708b0a phases=1 bus1=sx2991929b.1 kV=0.12 status=variable model=1 conn=wye kW=3.57249021470547 pf=0.97 Vminpu=0.88
New object=Load.2147708b0b phases=1 bus1=sx2991929b.2 kV=0.12 status=variable model=1 conn=wye kW=6.15750978529453 pf=0.97 Vminpu=0.88
New object=Load.339007b0a phases=1 bus1=sx2916617b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59592584073544 pf=0.97 Vminpu=0.88
New object=Load.339007b0b phases=1 bus1=sx2916617b.2 kV=0.12 status=variable model=1 conn=wye kW=0.134074159264564 pf=0.97 Vminpu=0.88
New object=Load.339008b0a phases=1 bus1=sx3122835b.1 kV=0.12 status=variable model=1 conn=wye kW=0.496164216995239 pf=0.97 Vminpu=0.88
New object=Load.339008b0b phases=1 bus1=sx3122835b.2 kV=0.12 status=variable model=1 conn=wye kW=5.34383578300476 pf=0.97 Vminpu=0.88
New object=Load.226194002b0a phases=1 bus1=sx2801902b.1 kV=0.12 status=variable model=1 conn=wye kW=9.13357026457787 pf=0.97 Vminpu=0.88
New object=Load.226194002b0b phases=1 bus1=sx2801902b.2 kV=0.12 status=variable model=1 conn=wye kW=5.45642973542213 pf=0.97 Vminpu=0.88
New object=Load.339016b0a phases=1 bus1=sx3235273b.1 kV=0.12 status=variable model=1 conn=wye kW=7.99728138267994 pf=0.97 Vminpu=0.88
New object=Load.339016b0b phases=1 bus1=sx3235273b.2 kV=0.12 status=variable model=1 conn=wye kW=1.73271861732006 pf=0.97 Vminpu=0.88
New object=Load.339010b0a phases=1 bus1=sx2691966b.1 kV=0.12 status=variable model=1 conn=wye kW=14.4756184369326 pf=0.97 Vminpu=0.88
New object=Load.339010b0b phases=1 bus1=sx2691966b.2 kV=0.12 status=variable model=1 conn=wye kW=4.97438156306744 pf=0.97 Vminpu=0.88
New object=Load.226193892b0a phases=1 bus1=sx3176660b.1 kV=0.12 status=variable model=1 conn=wye kW=3.55102794647217 pf=0.97 Vminpu=0.88
New object=Load.226193892b0b phases=1 bus1=sx3176660b.2 kV=0.12 status=variable model=1 conn=wye kW=2.28897205352783 pf=0.97 Vminpu=0.88
New object=Load.338993b0a phases=1 bus1=sx2804272b.1 kV=0.12 status=variable model=1 conn=wye kW=1.32707618236542 pf=0.97 Vminpu=0.88
New object=Load.338993b0b phases=1 bus1=sx2804272b.2 kV=0.12 status=variable model=1 conn=wye kW=4.51292381763458 pf=0.97 Vminpu=0.88
New object=Load.21380156b0a phases=1 bus1=sx2841641b.1 kV=0.12 status=variable model=1 conn=wye kW=2.46399261951447 pf=0.97 Vminpu=0.88
New object=Load.21380156b0b phases=1 bus1=sx2841641b.2 kV=0.12 status=variable model=1 conn=wye kW=3.37600738048553 pf=0.97 Vminpu=0.88
New object=Load.338990b0a phases=1 bus1=sx2673331b.1 kV=0.12 status=variable model=1 conn=wye kW=2.23780863583088 pf=0.97 Vminpu=0.88
New object=Load.338990b0b phases=1 bus1=sx2673331b.2 kV=0.12 status=variable model=1 conn=wye kW=17.2121913641691 pf=0.97 Vminpu=0.88
New object=Load.338982b0a phases=1 bus1=sx2785534b.1 kV=0.12 status=variable model=1 conn=wye kW=8.35701242983341 pf=0.97 Vminpu=0.88
New object=Load.338982b0b phases=1 bus1=sx2785534b.2 kV=0.12 status=variable model=1 conn=wye kW=1.37298757016659 pf=0.97 Vminpu=0.88
New object=Load.338983b0a phases=1 bus1=sx2691965b.1 kV=0.12 status=variable model=1 conn=wye kW=1.68678628206253 pf=0.97 Vminpu=0.88
New object=Load.338983b0b phases=1 bus1=sx2691965b.2 kV=0.12 status=variable model=1 conn=wye kW=0.263213717937469 pf=0.97 Vminpu=0.88
New object=Load.21380500c0a phases=1 bus1=sx3235242c.1 kV=0.12 status=variable model=1 conn=wye kW=6.54957874417305 pf=0.97 Vminpu=0.88
New object=Load.21380500c0b phases=1 bus1=sx3235242c.2 kV=0.12 status=variable model=1 conn=wye kW=3.62042125582695 pf=0.97 Vminpu=0.88
New object=Load.442373c0a phases=1 bus1=sx3141393c.1 kV=0.12 status=variable model=1 conn=wye kW=7.05370406985283 pf=0.97 Vminpu=0.88
New object=Load.442373c0b phases=1 bus1=sx3141393c.2 kV=0.12 status=variable model=1 conn=wye kW=3.11629593014717 pf=0.97 Vminpu=0.88
New object=Load.339047a0a phases=1 bus1=sx2973148a.1 kV=0.12 status=variable model=1 conn=wye kW=5.25969530403614 pf=0.97 Vminpu=0.88
New object=Load.339047a0b phases=1 bus1=sx2973148a.2 kV=0.12 status=variable model=1 conn=wye kW=3.61030469596386 pf=0.97 Vminpu=0.88
New object=Load.339049a0a phases=1 bus1=sx2916602a.1 kV=0.12 status=variable model=1 conn=wye kW=4.05357376277447 pf=0.97 Vminpu=0.88
New object=Load.339049a0b phases=1 bus1=sx2916602a.2 kV=0.12 status=variable model=1 conn=wye kW=4.81642623722553 pf=0.97 Vminpu=0.88
New object=Load.226115278a0a phases=1 bus1=sx3157167a.1 kV=0.12 status=variable model=1 conn=wye kW=3.21195629119873 pf=0.97 Vminpu=0.88
New object=Load.226115278a0b phases=1 bus1=sx3157167a.2 kV=0.12 status=variable model=1 conn=wye kW=2.10804370880127 pf=0.97 Vminpu=0.88
New object=Load.339046a0a phases=1 bus1=sx2785511a.1 kV=0.12 status=variable model=1 conn=wye kW=7.55126152038574 pf=0.97 Vminpu=0.88
New object=Load.339046a0b phases=1 bus1=sx2785511a.2 kV=0.12 status=variable model=1 conn=wye kW=1.31873847961426 pf=0.97 Vminpu=0.88
New object=Load.21380453a0a phases=1 bus1=sx3010557a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05336450338364 pf=0.97 Vminpu=0.88
New object=Load.21380453a0b phases=1 bus1=sx3010557a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26663549661636 pf=0.97 Vminpu=0.88
New object=Load.339044c0a phases=1 bus1=sx3197625c.1 kV=0.12 status=variable model=1 conn=wye kW=4.27275083661079 pf=0.97 Vminpu=0.88
New object=Load.339044c0b phases=1 bus1=sx3197625c.2 kV=0.12 status=variable model=1 conn=wye kW=1.82724916338921 pf=0.97 Vminpu=0.88
New object=Load.339043c0a phases=1 bus1=sx2804277c.1 kV=0.12 status=variable model=1 conn=wye kW=5.94770822882652 pf=0.97 Vminpu=0.88
New object=Load.339043c0b phases=1 bus1=sx2804277c.2 kV=0.12 status=variable model=1 conn=wye kW=4.22229177117348 pf=0.97 Vminpu=0.88
New object=Load.225533215c0a phases=1 bus1=sx3097861c.1 kV=0.12 status=variable model=1 conn=wye kW=1.87491717338562 pf=0.97 Vminpu=0.88
New object=Load.225533215c0b phases=1 bus1=sx3097861c.2 kV=0.12 status=variable model=1 conn=wye kW=2.19508282661438 pf=0.97 Vminpu=0.88
New object=Load.356796c0a phases=1 bus1=sx3235945c.1 kV=0.12 status=variable model=1 conn=wye kW=4.55182959616184 pf=0.97 Vminpu=0.88
New object=Load.356796c0b phases=1 bus1=sx3235945c.2 kV=0.12 status=variable model=1 conn=wye kW=5.61817040383816 pf=0.97 Vminpu=0.88
New object=Load.356795c0a phases=1 bus1=sx2842330c.1 kV=0.12 status=variable model=1 conn=wye kW=2.26785594820976 pf=0.97 Vminpu=0.88
New object=Load.356795c0b phases=1 bus1=sx2842330c.2 kV=0.12 status=variable model=1 conn=wye kW=7.90214405179024 pf=0.97 Vminpu=0.88
New object=Load.356794c0a phases=1 bus1=sx3086002c.1 kV=0.12 status=variable model=1 conn=wye kW=6.32172627389431 pf=0.97 Vminpu=0.88
New object=Load.356794c0b phases=1 bus1=sx3086002c.2 kV=0.12 status=variable model=1 conn=wye kW=3.84827372610569 pf=0.97 Vminpu=0.88
New object=Load.356793c0a phases=1 bus1=sx3179608c.1 kV=0.12 status=variable model=1 conn=wye kW=12.275591006279 pf=0.97 Vminpu=0.88
New object=Load.356793c0b phases=1 bus1=sx3179608c.2 kV=0.12 status=variable model=1 conn=wye kW=2.98440899372101 pf=0.97 Vminpu=0.88
New object=Load.251855c0a phases=1 bus1=sx2730107c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60943734228611 pf=0.97 Vminpu=0.88
New object=Load.251855c0b phases=1 bus1=sx2730107c.2 kV=0.12 status=variable model=1 conn=wye kW=7.56056265771389 pf=0.97 Vminpu=0.88
New object=Load.356797c0a phases=1 bus1=sx2955006c.1 kV=0.12 status=variable model=1 conn=wye kW=1.27219563961029 pf=0.97 Vminpu=0.88
New object=Load.356797c0b phases=1 bus1=sx2955006c.2 kV=0.12 status=variable model=1 conn=wye kW=8.89780436038971 pf=0.97 Vminpu=0.88
New object=Load.356798c0a phases=1 bus1=sx2692600c.1 kV=0.12 status=variable model=1 conn=wye kW=7.38611154735088 pf=0.97 Vminpu=0.88
New object=Load.356798c0b phases=1 bus1=sx2692600c.2 kV=0.12 status=variable model=1 conn=wye kW=2.78388845264912 pf=0.97 Vminpu=0.88
New object=Load.226194865a0a phases=1 bus1=sx3027122a.1 kV=0.12 status=variable model=1 conn=wye kW=7.64341644585133 pf=0.97 Vminpu=0.88
New object=Load.226194865a0b phases=1 bus1=sx3027122a.2 kV=0.12 status=variable model=1 conn=wye kW=1.22658355414867 pf=0.97 Vminpu=0.88
New object=Load.227895952a0a phases=1 bus1=sx3065665a.1 kV=0.12 status=variable model=1 conn=wye kW=8.29764414429665 pf=0.97 Vminpu=0.88
New object=Load.227895952a0b phases=1 bus1=sx3065665a.2 kV=0.12 status=variable model=1 conn=wye kW=0.572355855703353 pf=0.97 Vminpu=0.88
New object=Load.356800a0a phases=1 bus1=sx3235946a.1 kV=0.12 status=variable model=1 conn=wye kW=8.50691148638725 pf=0.97 Vminpu=0.88
New object=Load.356800a0b phases=1 bus1=sx3235946a.2 kV=0.12 status=variable model=1 conn=wye kW=0.363088513612746 pf=0.97 Vminpu=0.88
New object=Load.356802a0a phases=1 bus1=sx2767342a.1 kV=0.12 status=variable model=1 conn=wye kW=3.5534083199501 pf=0.97 Vminpu=0.88
New object=Load.356802a0b phases=1 bus1=sx2767342a.2 kV=0.12 status=variable model=1 conn=wye kW=5.3165916800499 pf=0.97 Vminpu=0.88
New object=Load.356803a0a phases=1 bus1=sx2748780a.1 kV=0.12 status=variable model=1 conn=wye kW=2.64677297174931 pf=0.97 Vminpu=0.88
New object=Load.356803a0b phases=1 bus1=sx2748780a.2 kV=0.12 status=variable model=1 conn=wye kW=6.22322702825069 pf=0.97 Vminpu=0.88
New object=Load.356804a0a phases=1 bus1=sx2823544a.1 kV=0.12 status=variable model=1 conn=wye kW=2.63107659935951 pf=0.97 Vminpu=0.88
New object=Load.356804a0b phases=1 bus1=sx2823544a.2 kV=0.12 status=variable model=1 conn=wye kW=6.23892340064049 pf=0.97 Vminpu=0.88
New object=Load.21382813a0a phases=1 bus1=sx2748781a.1 kV=0.12 status=variable model=1 conn=wye kW=1.82609732747078 pf=0.97 Vminpu=0.88
New object=Load.21382813a0b phases=1 bus1=sx2748781a.2 kV=0.12 status=variable model=1 conn=wye kW=11.4739026725292 pf=0.97 Vminpu=0.88
New object=Load.356807a0a phases=1 bus1=sx2823545a.1 kV=0.12 status=variable model=1 conn=wye kW=1.41786211013794 pf=0.97 Vminpu=0.88
New object=Load.356807a0b phases=1 bus1=sx2823545a.2 kV=0.12 status=variable model=1 conn=wye kW=7.45213788986206 pf=0.97 Vminpu=0.88
New object=Load.356808a0a phases=1 bus1=sx3101782a.1 kV=0.12 status=variable model=1 conn=wye kW=4.17474545836449 pf=0.97 Vminpu=0.88
New object=Load.356808a0b phases=1 bus1=sx3101782a.2 kV=0.12 status=variable model=1 conn=wye kW=9.12525454163551 pf=0.97 Vminpu=0.88
New object=Load.356805a0a phases=1 bus1=sx3195321a.1 kV=0.12 status=variable model=1 conn=wye kW=2.20602944612503 pf=0.97 Vminpu=0.88
New object=Load.356805a0b phases=1 bus1=sx3195321a.2 kV=0.12 status=variable model=1 conn=wye kW=3.11397055387497 pf=0.97 Vminpu=0.88
New object=Load.356801a0a phases=1 bus1=sx3011229a.1 kV=0.12 status=variable model=1 conn=wye kW=1.80462433099747 pf=0.97 Vminpu=0.88
New object=Load.356801a0b phases=1 bus1=sx3011229a.2 kV=0.12 status=variable model=1 conn=wye kW=3.51537566900253 pf=0.97 Vminpu=0.88
New object=Load.228622562a0a phases=1 bus1=sx3108449a.1 kV=0.12 status=variable model=1 conn=wye kW=5.21361151695251 pf=0.97 Vminpu=0.88
New object=Load.228622562a0b phases=1 bus1=sx3108449a.2 kV=0.12 status=variable model=1 conn=wye kW=0.106388483047485 pf=0.97 Vminpu=0.88
New object=Load.260602b0a phases=1 bus1=sx2989566b.1 kV=0.12 status=variable model=1 conn=wye kW=4.44756553173065 pf=0.97 Vminpu=0.88
New object=Load.260602b0b phases=1 bus1=sx2989566b.2 kV=0.12 status=variable model=1 conn=wye kW=1.39243446826935 pf=0.97 Vminpu=0.88
New object=Load.226308717a0a phases=1 bus1=sx3233412a.1 kV=0.12 status=variable model=1 conn=wye kW=14.4700167024136 pf=0.97 Vminpu=0.88
New object=Load.226308717a0b phases=1 bus1=sx3233412a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26998329758644 pf=0.97 Vminpu=0.88
New object=Load.226308720a0a phases=1 bus1=sx2821087a.1 kV=0.12 status=fixed model=1 conn=wye kW=20.432695710659 pf=0.97 Vminpu=0.88
New object=Load.226308720a0b phases=1 bus1=sx2821087a.2 kV=0.12 status=fixed model=1 conn=wye kW=6.16730428934097 pf=0.97 Vminpu=0.88
New object=Load.226308721a0a phases=1 bus1=sx2990098a.1 kV=0.12 status=variable model=1 conn=wye kW=10.908579647541 pf=0.97 Vminpu=0.88
New object=Load.226308721a0b phases=1 bus1=sx2990098a.2 kV=0.12 status=variable model=1 conn=wye kW=6.83142035245895 pf=0.97 Vminpu=0.88
New object=Load.226308728a0a phases=1 bus1=sx3027671a.1 kV=0.12 status=variable model=1 conn=wye kW=1.65553179979324 pf=0.97 Vminpu=0.88
New object=Load.226308728a0b phases=1 bus1=sx3027671a.2 kV=0.12 status=variable model=1 conn=wye kW=11.6444682002068 pf=0.97 Vminpu=0.88
New object=Load.226308730a0a phases=1 bus1=sx2802481a.1 kV=0.12 status=fixed model=1 conn=wye kW=20.7201454639435 pf=0.97 Vminpu=0.88
New object=Load.226308730a0b phases=1 bus1=sx2802481a.2 kV=0.12 status=fixed model=1 conn=wye kW=5.87985453605652 pf=0.97 Vminpu=0.88
New object=Load.226308731a0a phases=1 bus1=sx3214549a.1 kV=0.12 status=variable model=1 conn=wye kW=1.39958095669746 pf=0.97 Vminpu=0.88
New object=Load.226308731a0b phases=1 bus1=sx3214549a.2 kV=0.12 status=variable model=1 conn=wye kW=16.3404190433025 pf=0.97 Vminpu=0.88
New object=Load.226308710b0a phases=1 bus1=sx2708744b.1 kV=0.12 status=fixed model=1 conn=wye kW=2.13767141461372 pf=0.97 Vminpu=0.88
New object=Load.226308710b0b phases=1 bus1=sx2708744b.2 kV=0.12 status=fixed model=1 conn=wye kW=27.0423285853863 pf=0.97 Vminpu=0.88
New object=Load.226308716b0a phases=1 bus1=sx2690187b.1 kV=0.12 status=fixed model=1 conn=wye kW=20.2071289896965 pf=0.97 Vminpu=0.88
New object=Load.226308716b0b phases=1 bus1=sx2690187b.2 kV=0.12 status=fixed model=1 conn=wye kW=8.9728710103035 pf=0.97 Vminpu=0.88
New object=Load.226308719b0a phases=1 bus1=sx3027670b.1 kV=0.12 status=fixed model=1 conn=wye kW=27.4573986101151 pf=0.97 Vminpu=0.88
New object=Load.226308719b0b phases=1 bus1=sx3027670b.2 kV=0.12 status=fixed model=1 conn=wye kW=1.72260138988495 pf=0.97 Vminpu=0.88
New object=Load.226308725b0a phases=1 bus1=sx2802480b.1 kV=0.12 status=fixed model=1 conn=wye kW=3.50577089309692 pf=0.97 Vminpu=0.88
New object=Load.226308725b0b phases=1 bus1=sx2802480b.2 kV=0.12 status=fixed model=1 conn=wye kW=25.6742291069031 pf=0.97 Vminpu=0.88
New object=Load.226308723b0a phases=1 bus1=sx3252336b.1 kV=0.12 status=variable model=1 conn=wye kW=4.04415035426617 pf=0.97 Vminpu=0.88
New object=Load.226308723b0b phases=1 bus1=sx3252336b.2 kV=0.12 status=variable model=1 conn=wye kW=10.5458496457338 pf=0.97 Vminpu=0.88
New object=Load.226308727b0a phases=1 bus1=sx3233413b.1 kV=0.12 status=variable model=1 conn=wye kW=15.3548927277327 pf=0.97 Vminpu=0.88
New object=Load.226308727b0b phases=1 bus1=sx3233413b.2 kV=0.12 status=variable model=1 conn=wye kW=4.09510727226734 pf=0.97 Vminpu=0.88
New object=Load.226308729b0a phases=1 bus1=sx3102286b.1 kV=0.12 status=fixed model=1 conn=wye kW=8.11326957583427 pf=0.97 Vminpu=0.88
New object=Load.226308729b0b phases=1 bus1=sx3102286b.2 kV=0.12 status=fixed model=1 conn=wye kW=21.0667304241657 pf=0.97 Vminpu=0.88
New object=Load.337614b0a phases=1 bus1=sx2952003b.1 kV=0.12 status=variable model=1 conn=wye kW=1.18597470343113 pf=0.97 Vminpu=0.88
New object=Load.337614b0b phases=1 bus1=sx2952003b.2 kV=0.12 status=variable model=1 conn=wye kW=8.54402529656887 pf=0.97 Vminpu=0.88
New object=Load.21482181a0a phases=1 bus1=sx3254237a.1 kV=0.12 status=variable model=1 conn=wye kW=0.0111702299118042 pf=0.97 Vminpu=0.88
New object=Load.21482181a0b phases=1 bus1=sx3254237a.2 kV=0.12 status=variable model=1 conn=wye kW=8.85882977008819 pf=0.97 Vminpu=0.88
New object=Load.227760024a0a phases=1 bus1=sx3215203a.1 kV=0.12 status=variable model=1 conn=wye kW=6.43526736617088 pf=0.97 Vminpu=0.88
New object=Load.227760024a0b phases=1 bus1=sx3215203a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3047326338291 pf=0.97 Vminpu=0.88
New object=Load.227760024b0a phases=1 bus1=sx3215203b.1 kV=0.12 status=variable model=1 conn=wye kW=0.853043735027313 pf=0.97 Vminpu=0.88
New object=Load.227760024b0b phases=1 bus1=sx3215203b.2 kV=0.12 status=variable model=1 conn=wye kW=18.5969562649727 pf=0.97 Vminpu=0.88
New object=Load.227760024c0a phases=1 bus1=sx3215203c.1 kV=0.12 status=variable model=1 conn=wye kW=4.61817288279533 pf=0.97 Vminpu=0.88
New object=Load.227760024c0b phases=1 bus1=sx3215203c.2 kV=0.12 status=variable model=1 conn=wye kW=15.7218271172047 pf=0.97 Vminpu=0.88
New object=Load.227921427a0a phases=1 bus1=sx2915542a.1 kV=0.12 status=variable model=1 conn=wye kW=9.39513509392738 pf=0.97 Vminpu=0.88
New object=Load.227921427a0b phases=1 bus1=sx2915542a.2 kV=0.12 status=variable model=1 conn=wye kW=8.34486490607262 pf=0.97 Vminpu=0.88
New object=Load.227921427b0a phases=1 bus1=sx2915542b.1 kV=0.12 status=variable model=1 conn=wye kW=10.5271523296833 pf=0.97 Vminpu=0.88
New object=Load.227921427b0b phases=1 bus1=sx2915542b.2 kV=0.12 status=variable model=1 conn=wye kW=8.9228476703167 pf=0.97 Vminpu=0.88
New object=Load.227921427c0a phases=1 bus1=sx2915542c.1 kV=0.12 status=variable model=1 conn=wye kW=12.5319616377354 pf=0.97 Vminpu=0.88
New object=Load.227921427c0b phases=1 bus1=sx2915542c.2 kV=0.12 status=variable model=1 conn=wye kW=7.80803836226463 pf=0.97 Vminpu=0.88
New object=Load.337729a0a phases=1 bus1=sx2728247a.1 kV=0.12 status=variable model=1 conn=wye kW=1.70812492966652 pf=0.97 Vminpu=0.88
New object=Load.337729a0b phases=1 bus1=sx2728247a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84187507033348 pf=0.97 Vminpu=0.88
New object=Load.337729b0a phases=1 bus1=sx2728247b.1 kV=0.12 status=variable model=1 conn=wye kW=0.961845992207527 pf=0.97 Vminpu=0.88
New object=Load.337729b0b phases=1 bus1=sx2728247b.2 kV=0.12 status=variable model=1 conn=wye kW=8.76815400779247 pf=0.97 Vminpu=0.88
New object=Load.337729c0a phases=1 bus1=sx2728247c.1 kV=0.12 status=variable model=1 conn=wye kW=3.63821730136871 pf=0.97 Vminpu=0.88
New object=Load.337729c0b phases=1 bus1=sx2728247c.2 kV=0.12 status=variable model=1 conn=wye kW=0.431782698631287 pf=0.97 Vminpu=0.88
New object=Load.227187012a0a phases=1 bus1=sx2896685a.1 kV=0.12 status=variable model=1 conn=wye kW=0.620885188579559 pf=0.97 Vminpu=0.88
New object=Load.227187012a0b phases=1 bus1=sx2896685a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69911481142044 pf=0.97 Vminpu=0.88
New object=Load.227187012b0a phases=1 bus1=sx2896685b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25782137870789 pf=0.97 Vminpu=0.88
New object=Load.227187012b0b phases=1 bus1=sx2896685b.2 kV=0.12 status=variable model=1 conn=wye kW=3.58217862129211 pf=0.97 Vminpu=0.88
New object=Load.227187012c0a phases=1 bus1=sx2896685c.1 kV=0.12 status=variable model=1 conn=wye kW=3.11064108014107 pf=0.97 Vminpu=0.88
New object=Load.227187012c0b phases=1 bus1=sx2896685c.2 kV=0.12 status=variable model=1 conn=wye kW=2.98935891985893 pf=0.97 Vminpu=0.88
New object=Load.337619a0a phases=1 bus1=sx2990826a.1 kV=0.12 status=variable model=1 conn=wye kW=8.75177785634994 pf=0.97 Vminpu=0.88
New object=Load.337619a0b phases=1 bus1=sx2990826a.2 kV=0.12 status=variable model=1 conn=wye kW=0.118222143650055 pf=0.97 Vminpu=0.88
New object=Load.337619b0a phases=1 bus1=sx2990826b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31539063155651 pf=0.97 Vminpu=0.88
New object=Load.337619b0b phases=1 bus1=sx2990826b.2 kV=0.12 status=variable model=1 conn=wye kW=7.41460936844349 pf=0.97 Vminpu=0.88
New object=Load.337619c0a phases=1 bus1=sx2990826c.1 kV=0.12 status=variable model=1 conn=wye kW=8.99699831843376 pf=0.97 Vminpu=0.88
New object=Load.337619c0b phases=1 bus1=sx2990826c.2 kV=0.12 status=variable model=1 conn=wye kW=1.17300168156624 pf=0.97 Vminpu=0.88
New object=Load.227760021a0a phases=1 bus1=sx2803199a.1 kV=0.12 status=variable model=1 conn=wye kW=6.33390524864197 pf=0.97 Vminpu=0.88
New object=Load.227760021a0b phases=1 bus1=sx2803199a.2 kV=0.12 status=variable model=1 conn=wye kW=11.406094751358 pf=0.97 Vminpu=0.88
New object=Load.227760021b0a phases=1 bus1=sx2803199b.1 kV=0.12 status=variable model=1 conn=wye kW=18.8070685118437 pf=0.97 Vminpu=0.88
New object=Load.227760021b0b phases=1 bus1=sx2803199b.2 kV=0.12 status=variable model=1 conn=wye kW=0.642931488156318 pf=0.97 Vminpu=0.88
New object=Load.227760021c0a phases=1 bus1=sx2803199c.1 kV=0.12 status=variable model=1 conn=wye kW=8.694455473423 pf=0.97 Vminpu=0.88
New object=Load.227760021c0b phases=1 bus1=sx2803199c.2 kV=0.12 status=variable model=1 conn=wye kW=11.645544526577 pf=0.97 Vminpu=0.88
New object=Load.260601c0a phases=1 bus1=sx2730149c.1 kV=0.12 status=variable model=1 conn=wye kW=3.65142891407013 pf=0.97 Vminpu=0.88
New object=Load.260601c0b phases=1 bus1=sx2730149c.2 kV=0.12 status=variable model=1 conn=wye kW=2.44857108592987 pf=0.97 Vminpu=0.88
New object=Load.260569c0a phases=1 bus1=sx3104796c.1 kV=0.12 status=variable model=1 conn=wye kW=7.31469514667988 pf=0.97 Vminpu=0.88
New object=Load.260569c0b phases=1 bus1=sx3104796c.2 kV=0.12 status=variable model=1 conn=wye kW=2.85530485332012 pf=0.97 Vminpu=0.88
New object=Load.21386065c0a phases=1 bus1=sx2917255c.1 kV=0.12 status=variable model=1 conn=wye kW=3.86513945102692 pf=0.97 Vminpu=0.88
New object=Load.21386065c0b phases=1 bus1=sx2917255c.2 kV=0.12 status=variable model=1 conn=wye kW=6.30486054897308 pf=0.97 Vminpu=0.88
New object=Load.21474711c0a phases=1 bus1=sx2861197c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30569785833359 pf=0.97 Vminpu=0.88
New object=Load.21474711c0b phases=1 bus1=sx2861197c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79430214166641 pf=0.97 Vminpu=0.88
New object=Load.260573c0a phases=1 bus1=sx3160896c.1 kV=0.12 status=variable model=1 conn=wye kW=3.4484604537487 pf=0.97 Vminpu=0.88
New object=Load.260573c0b phases=1 bus1=sx3160896c.2 kV=0.12 status=variable model=1 conn=wye kW=2.6515395462513 pf=0.97 Vminpu=0.88
New object=Load.260567c0a phases=1 bus1=sx2936211c.1 kV=0.12 status=variable model=1 conn=wye kW=4.17217430472374 pf=0.97 Vminpu=0.88
New object=Load.260567c0b phases=1 bus1=sx2936211c.2 kV=0.12 status=variable model=1 conn=wye kW=1.92782569527626 pf=0.97 Vminpu=0.88
New object=Load.260568c0a phases=1 bus1=sx2842329c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30933228731155 pf=0.97 Vminpu=0.88
New object=Load.260568c0b phases=1 bus1=sx2842329c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79066771268845 pf=0.97 Vminpu=0.88
New object=Load.260572c0a phases=1 bus1=sx3236004c.1 kV=0.12 status=variable model=1 conn=wye kW=2.25342886447906 pf=0.97 Vminpu=0.88
New object=Load.260572c0b phases=1 bus1=sx3236004c.2 kV=0.12 status=variable model=1 conn=wye kW=3.84657113552093 pf=0.97 Vminpu=0.88
New object=Load.260562a0a phases=1 bus1=sx3251799a.1 kV=0.12 status=variable model=1 conn=wye kW=4.87104940414429 pf=0.97 Vminpu=0.88
New object=Load.260562a0b phases=1 bus1=sx3251799a.2 kV=0.12 status=variable model=1 conn=wye kW=8.42895059585571 pf=0.97 Vminpu=0.88
New object=Load.260558c0a phases=1 bus1=sx3160861c.1 kV=0.12 status=variable model=1 conn=wye kW=1.90033051133156 pf=0.97 Vminpu=0.88
New object=Load.260558c0b phases=1 bus1=sx3160861c.2 kV=0.12 status=variable model=1 conn=wye kW=2.16966948866844 pf=0.97 Vminpu=0.88
New object=Load.260643a0a phases=1 bus1=sx2692660a.1 kV=0.12 status=variable model=1 conn=wye kW=2.69235214114189 pf=0.97 Vminpu=0.88
New object=Load.260643a0b phases=1 bus1=sx2692660a.2 kV=0.12 status=variable model=1 conn=wye kW=15.0476478588581 pf=0.97 Vminpu=0.88
New object=Load.21243817a0a phases=1 bus1=sx2955076a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93045683860779 pf=0.97 Vminpu=0.88
New object=Load.21243817a0b phases=1 bus1=sx2955076a.2 kV=0.12 status=variable model=1 conn=wye kW=0.389543161392212 pf=0.97 Vminpu=0.88
New object=Load.260638c0a phases=1 bus1=sx3160871c.1 kV=0.12 status=variable model=1 conn=wye kW=1.01580425083637 pf=0.97 Vminpu=0.88
New object=Load.260638c0b phases=1 bus1=sx3160871c.2 kV=0.12 status=variable model=1 conn=wye kW=9.15419574916363 pf=0.97 Vminpu=0.88
New object=Load.260639c0a phases=1 bus1=sx3030203c.1 kV=0.12 status=variable model=1 conn=wye kW=5.43215399980545 pf=0.97 Vminpu=0.88
New object=Load.260639c0b phases=1 bus1=sx3030203c.2 kV=0.12 status=variable model=1 conn=wye kW=4.73784600019455 pf=0.97 Vminpu=0.88
New object=Load.260640c0a phases=1 bus1=sx3179673c.1 kV=0.12 status=variable model=1 conn=wye kW=0.922551220655441 pf=0.97 Vminpu=0.88
New object=Load.260640c0b phases=1 bus1=sx3179673c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17744877934456 pf=0.97 Vminpu=0.88
New object=Load.2150292a0a phases=1 bus1=sx2839305a.1 kV=0.12 status=variable model=1 conn=wye kW=3.32497780323029 pf=0.97 Vminpu=0.88
New object=Load.2150292a0b phases=1 bus1=sx2839305a.2 kV=0.12 status=variable model=1 conn=wye kW=1.99502219676971 pf=0.97 Vminpu=0.88
New object=Load.260650a0a phases=1 bus1=sx2692661a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66688981890678 pf=0.97 Vminpu=0.88
New object=Load.260650a0b phases=1 bus1=sx2692661a.2 kV=0.12 status=variable model=1 conn=wye kW=0.203110181093216 pf=0.97 Vminpu=0.88
New object=Load.260648a0a phases=1 bus1=sx2898522a.1 kV=0.12 status=variable model=1 conn=wye kW=4.44832888424396 pf=0.97 Vminpu=0.88
New object=Load.260648a0b phases=1 bus1=sx2898522a.2 kV=0.12 status=variable model=1 conn=wye kW=4.42167111575603 pf=0.97 Vminpu=0.88
New object=Load.260627a0a phases=1 bus1=sx2992656a.1 kV=0.12 status=variable model=1 conn=wye kW=7.08315331339836 pf=0.97 Vminpu=0.88
New object=Load.260627a0b phases=1 bus1=sx2992656a.2 kV=0.12 status=variable model=1 conn=wye kW=6.21684668660164 pf=0.97 Vminpu=0.88
New object=Load.260464a0a phases=1 bus1=sx2730187a.1 kV=0.12 status=variable model=1 conn=wye kW=1.74190418720245 pf=0.97 Vminpu=0.88
New object=Load.260464a0b phases=1 bus1=sx2730187a.2 kV=0.12 status=variable model=1 conn=wye kW=11.5580958127975 pf=0.97 Vminpu=0.88
New object=Load.260467a0a phases=1 bus1=sx3104856a.1 kV=0.12 status=variable model=1 conn=wye kW=2.68280781507492 pf=0.97 Vminpu=0.88
New object=Load.260467a0b phases=1 bus1=sx3104856a.2 kV=0.12 status=variable model=1 conn=wye kW=2.63719218492508 pf=0.97 Vminpu=0.88
New object=Load.260457b0a phases=1 bus1=sx3086079b.1 kV=0.12 status=variable model=1 conn=wye kW=2.90031623840332 pf=0.97 Vminpu=0.88
New object=Load.260457b0b phases=1 bus1=sx3086079b.2 kV=0.12 status=variable model=1 conn=wye kW=0.98968376159668 pf=0.97 Vminpu=0.88
New object=Load.260458b0a phases=1 bus1=sx2936276b.1 kV=0.12 status=variable model=1 conn=wye kW=0.501638917326927 pf=0.97 Vminpu=0.88
New object=Load.260458b0b phases=1 bus1=sx2936276b.2 kV=0.12 status=variable model=1 conn=wye kW=3.38836108267307 pf=0.97 Vminpu=0.88
New object=Load.157715b0a phases=1 bus1=sx2936275b.1 kV=0.12 status=variable model=1 conn=wye kW=2.04099854767323 pf=0.97 Vminpu=0.88
New object=Load.157715b0b phases=1 bus1=sx2936275b.2 kV=0.12 status=variable model=1 conn=wye kW=1.84900145232677 pf=0.97 Vminpu=0.88
New object=Load.157716b0a phases=1 bus1=sx3179674b.1 kV=0.12 status=variable model=1 conn=wye kW=8.17862984657288 pf=0.97 Vminpu=0.88
New object=Load.157716b0b phases=1 bus1=sx3179674b.2 kV=0.12 status=variable model=1 conn=wye kW=1.55137015342712 pf=0.97 Vminpu=0.88
New object=Load.157718b0a phases=1 bus1=sx3142099b.1 kV=0.12 status=variable model=1 conn=wye kW=9.14856792569161 pf=0.97 Vminpu=0.88
New object=Load.157718b0b phases=1 bus1=sx3142099b.2 kV=0.12 status=variable model=1 conn=wye kW=0.581432074308395 pf=0.97 Vminpu=0.88
New object=Load.157717b0a phases=1 bus1=sx2748840b.1 kV=0.12 status=variable model=1 conn=wye kW=1.39889852046967 pf=0.97 Vminpu=0.88
New object=Load.157717b0b phases=1 bus1=sx2748840b.2 kV=0.12 status=variable model=1 conn=wye kW=4.44110147953033 pf=0.97 Vminpu=0.88
New object=Load.260463b0a phases=1 bus1=sx3086075b.1 kV=0.12 status=variable model=1 conn=wye kW=1.2749899148941 pf=0.97 Vminpu=0.88
New object=Load.260463b0b phases=1 bus1=sx3086075b.2 kV=0.12 status=variable model=1 conn=wye kW=4.5650100851059 pf=0.97 Vminpu=0.88
New object=Load.2129923c0a phases=1 bus1=sx3123509c.1 kV=0.12 status=variable model=1 conn=wye kW=1.18685448765755 pf=0.97 Vminpu=0.88
New object=Load.2129923c0b phases=1 bus1=sx3123509c.2 kV=0.12 status=variable model=1 conn=wye kW=4.91314551234245 pf=0.97 Vminpu=0.88
New object=Load.2129466a0a phases=1 bus1=sx3011293a.1 kV=0.12 status=variable model=1 conn=wye kW=10.4856060552597 pf=0.97 Vminpu=0.88
New object=Load.2129466a0b phases=1 bus1=sx3011293a.2 kV=0.12 status=variable model=1 conn=wye kW=7.2543939447403 pf=0.97 Vminpu=0.88
New object=Load.2129466b0a phases=1 bus1=sx3011293b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0372173398733139 pf=0.97 Vminpu=0.88
New object=Load.2129466b0b phases=1 bus1=sx3011293b.2 kV=0.12 status=variable model=1 conn=wye kW=19.4127826601267 pf=0.97 Vminpu=0.88
New object=Load.2129466c0a phases=1 bus1=sx3011293c.1 kV=0.12 status=variable model=1 conn=wye kW=17.5202069449425 pf=0.97 Vminpu=0.88
New object=Load.2129466c0b phases=1 bus1=sx3011293c.2 kV=0.12 status=variable model=1 conn=wye kW=2.81979305505753 pf=0.97 Vminpu=0.88
New object=Load.260461b0a phases=1 bus1=sx2861223b.1 kV=0.12 status=variable model=1 conn=wye kW=4.46131198048592 pf=0.97 Vminpu=0.88
New object=Load.260461b0b phases=1 bus1=sx2861223b.2 kV=0.12 status=variable model=1 conn=wye kW=5.26868801951408 pf=0.97 Vminpu=0.88
New object=Load.226264795a0a phases=1 bus1=sx3139366a.1 kV=0.12 status=variable model=1 conn=wye kW=3.26262494564056 pf=0.97 Vminpu=0.88
New object=Load.226264795a0b phases=1 bus1=sx3139366a.2 kV=0.12 status=variable model=1 conn=wye kW=5.60737505435944 pf=0.97 Vminpu=0.88
New object=Load.227944551a0a phases=1 bus1=sx3234149a.1 kV=0.12 status=fixed model=1 conn=wye kW=44.3019215297699 pf=0.97 Vminpu=0.88
New object=Load.227944551a0b phases=1 bus1=sx3234149a.2 kV=0.12 status=fixed model=1 conn=wye kW=44.3780784702301 pf=0.97 Vminpu=0.88
New object=Load.227944551b0a phases=1 bus1=sx3234149b.1 kV=0.12 status=fixed model=1 conn=wye kW=20.6629766285419 pf=0.97 Vminpu=0.88
New object=Load.227944551b0b phases=1 bus1=sx3234149b.2 kV=0.12 status=fixed model=1 conn=wye kW=76.5970233714581 pf=0.97 Vminpu=0.88
New object=Load.227944551c0a phases=1 bus1=sx3234149c.1 kV=0.12 status=fixed model=1 conn=wye kW=93.7317375540733 pf=0.97 Vminpu=0.88
New object=Load.227944551c0b phases=1 bus1=sx3234149c.2 kV=0.12 status=fixed model=1 conn=wye kW=7.96826244592667 pf=0.97 Vminpu=0.88
New object=Load.223655c0a phases=1 bus1=sx2936268c.1 kV=0.12 status=variable model=1 conn=wye kW=3.17055389285088 pf=0.97 Vminpu=0.88
New object=Load.223655c0b phases=1 bus1=sx2936268c.2 kV=0.12 status=variable model=1 conn=wye kW=2.92944610714912 pf=0.97 Vminpu=0.88
New object=Load.223660c0a phases=1 bus1=sx3160863c.1 kV=0.12 status=variable model=1 conn=wye kW=0.480949193239212 pf=0.97 Vminpu=0.88
New object=Load.223660c0b phases=1 bus1=sx3160863c.2 kV=0.12 status=variable model=1 conn=wye kW=5.61905080676079 pf=0.97 Vminpu=0.88
New object=Load.223661c0a phases=1 bus1=sx2730108c.1 kV=0.12 status=variable model=1 conn=wye kW=4.02298564910889 pf=0.97 Vminpu=0.88
New object=Load.223661c0b phases=1 bus1=sx2730108c.2 kV=0.12 status=variable model=1 conn=wye kW=2.07701435089111 pf=0.97 Vminpu=0.88
New object=Load.223662c0a phases=1 bus1=sx2786204c.1 kV=0.12 status=variable model=1 conn=wye kW=5.16334467053413 pf=0.97 Vminpu=0.88
New object=Load.223662c0b phases=1 bus1=sx2786204c.2 kV=0.12 status=variable model=1 conn=wye kW=10.0966553294659 pf=0.97 Vminpu=0.88
New object=Load.223663c0a phases=1 bus1=sx2936216c.1 kV=0.12 status=variable model=1 conn=wye kW=3.97553170561791 pf=0.97 Vminpu=0.88
New object=Load.223663c0b phases=1 bus1=sx2936216c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0944682943820951 pf=0.97 Vminpu=0.88
New object=Load.228314460c0a phases=1 bus1=sx3253570c.1 kV=0.12 status=variable model=1 conn=wye kW=0.654206818342209 pf=0.97 Vminpu=0.88
New object=Load.228314460c0b phases=1 bus1=sx3253570c.2 kV=0.12 status=variable model=1 conn=wye kW=9.51579318165779 pf=0.97 Vminpu=0.88
New object=Load.227411650c0a phases=1 bus1=sx2937757c.1 kV=0.12 status=variable model=1 conn=wye kW=7.91555637359619 pf=0.97 Vminpu=0.88
New object=Load.227411650c0b phases=1 bus1=sx2937757c.2 kV=0.12 status=variable model=1 conn=wye kW=2.25444362640381 pf=0.97 Vminpu=0.88
New object=Load.262075c0a phases=1 bus1=sx3067448c.1 kV=0.12 status=variable model=1 conn=wye kW=2.5817301017046 pf=0.97 Vminpu=0.88
New object=Load.262075c0b phases=1 bus1=sx3067448c.2 kV=0.12 status=variable model=1 conn=wye kW=7.5882698982954 pf=0.97 Vminpu=0.88
New object=Load.225906836c0a phases=1 bus1=sx2763407c.1 kV=0.12 status=variable model=1 conn=wye kW=3.98690813004971 pf=0.97 Vminpu=0.88
New object=Load.225906836c0b phases=1 bus1=sx2763407c.2 kV=0.12 status=variable model=1 conn=wye kW=6.18309186995029 pf=0.97 Vminpu=0.88
New object=Load.251867c0a phases=1 bus1=sx2861157c.1 kV=0.12 status=variable model=1 conn=wye kW=2.71486888468266 pf=0.97 Vminpu=0.88
New object=Load.251867c0b phases=1 bus1=sx2861157c.2 kV=0.12 status=variable model=1 conn=wye kW=7.45513111531734 pf=0.97 Vminpu=0.88
New object=Load.227411655c0a phases=1 bus1=sx2806553c.1 kV=0.12 status=variable model=1 conn=wye kW=7.58249907195568 pf=0.97 Vminpu=0.88
New object=Load.227411655c0b phases=1 bus1=sx2806553c.2 kV=0.12 status=variable model=1 conn=wye kW=2.58750092804432 pf=0.97 Vminpu=0.88
New object=Load.251862c0a phases=1 bus1=sx3254873c.1 kV=0.12 status=variable model=1 conn=wye kW=6.05969550609589 pf=0.97 Vminpu=0.88
New object=Load.251862c0b phases=1 bus1=sx3254873c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0403044939041139 pf=0.97 Vminpu=0.88
New object=Load.21386442c0a phases=1 bus1=sx3179637c.1 kV=0.12 status=variable model=1 conn=wye kW=10.6882667338848 pf=0.97 Vminpu=0.88
New object=Load.21386442c0b phases=1 bus1=sx3179637c.2 kV=0.12 status=variable model=1 conn=wye kW=4.57173326611519 pf=0.97 Vminpu=0.88
New object=Load.2128517c0a phases=1 bus1=sx3048890c.1 kV=0.12 status=variable model=1 conn=wye kW=2.07767812371254 pf=0.97 Vminpu=0.88
New object=Load.2128517c0b phases=1 bus1=sx3048890c.2 kV=0.12 status=variable model=1 conn=wye kW=8.09232187628746 pf=0.97 Vminpu=0.88
New object=Load.2128464c0a phases=1 bus1=sx3048889c.1 kV=0.12 status=variable model=1 conn=wye kW=8.3408244484663 pf=0.97 Vminpu=0.88
New object=Load.2128464c0b phases=1 bus1=sx3048889c.2 kV=0.12 status=variable model=1 conn=wye kW=1.8291755515337 pf=0.97 Vminpu=0.88
New object=Load.251857c0a phases=1 bus1=sx3064514c.1 kV=0.12 status=variable model=1 conn=wye kW=0.163874715566635 pf=0.97 Vminpu=0.88
New object=Load.251857c0b phases=1 bus1=sx3064514c.2 kV=0.12 status=variable model=1 conn=wye kW=5.93612528443336 pf=0.97 Vminpu=0.88
New object=Load.251856c0a phases=1 bus1=sx3048888c.1 kV=0.12 status=variable model=1 conn=wye kW=3.22170386314392 pf=0.97 Vminpu=0.88
New object=Load.251856c0b phases=1 bus1=sx3048888c.2 kV=0.12 status=variable model=1 conn=wye kW=2.87829613685608 pf=0.97 Vminpu=0.88
New object=Load.225533423c0a phases=1 bus1=sx2891575c.1 kV=0.12 status=variable model=1 conn=wye kW=3.07316675782204 pf=0.97 Vminpu=0.88
New object=Load.225533423c0b phases=1 bus1=sx2891575c.2 kV=0.12 status=variable model=1 conn=wye kW=3.02683324217796 pf=0.97 Vminpu=0.88
New object=Load.226010605c0a phases=1 bus1=sx2764411c.1 kV=0.12 status=variable model=1 conn=wye kW=1.27288566827774 pf=0.97 Vminpu=0.88
New object=Load.226010605c0b phases=1 bus1=sx2764411c.2 kV=0.12 status=variable model=1 conn=wye kW=4.82711433172226 pf=0.97 Vminpu=0.88
New object=Load.356791c0a phases=1 bus1=sx2767343c.1 kV=0.12 status=variable model=1 conn=wye kW=9.84576767802239 pf=0.97 Vminpu=0.88
New object=Load.356791c0b phases=1 bus1=sx2767343c.2 kV=0.12 status=variable model=1 conn=wye kW=5.41423232197761 pf=0.97 Vminpu=0.88
New object=Load.356790c0a phases=1 bus1=sx2804957c.1 kV=0.12 status=variable model=1 conn=wye kW=0.403316596746445 pf=0.97 Vminpu=0.88
New object=Load.356790c0b phases=1 bus1=sx2804957c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66668340325356 pf=0.97 Vminpu=0.88
New object=Load.356789c0a phases=1 bus1=sx3048937c.1 kV=0.12 status=variable model=1 conn=wye kW=5.34781536459923 pf=0.97 Vminpu=0.88
New object=Load.356789c0b phases=1 bus1=sx3048937c.2 kV=0.12 status=variable model=1 conn=wye kW=0.752184635400772 pf=0.97 Vminpu=0.88
New object=Load.356788c0a phases=1 bus1=sx3176661c.1 kV=0.12 status=variable model=1 conn=wye kW=3.88153597831726 pf=0.97 Vminpu=0.88
New object=Load.356788c0b phases=1 bus1=sx3176661c.2 kV=0.12 status=variable model=1 conn=wye kW=0.188464021682739 pf=0.97 Vminpu=0.88
New object=Load.356787c0a phases=1 bus1=sx2970804c.1 kV=0.12 status=variable model=1 conn=wye kW=8.368930554986 pf=0.97 Vminpu=0.88
New object=Load.356787c0b phases=1 bus1=sx2970804c.2 kV=0.12 status=variable model=1 conn=wye kW=1.801069445014 pf=0.97 Vminpu=0.88
New object=Load.251859c0a phases=1 bus1=sx2952007c.1 kV=0.12 status=variable model=1 conn=wye kW=2.24143562614918 pf=0.97 Vminpu=0.88
New object=Load.251859c0b phases=1 bus1=sx2952007c.2 kV=0.12 status=variable model=1 conn=wye kW=7.92856437385082 pf=0.97 Vminpu=0.88
New object=Load.251858c0a phases=1 bus1=sx2861158c.1 kV=0.12 status=variable model=1 conn=wye kW=5.36943990826607 pf=0.97 Vminpu=0.88
New object=Load.251858c0b phases=1 bus1=sx2861158c.2 kV=0.12 status=variable model=1 conn=wye kW=4.80056009173393 pf=0.97 Vminpu=0.88
New object=Load.251863c0a phases=1 bus1=sx2745811c.1 kV=0.12 status=variable model=1 conn=wye kW=8.2485082000494 pf=0.97 Vminpu=0.88
New object=Load.251863c0b phases=1 bus1=sx2745811c.2 kV=0.12 status=variable model=1 conn=wye kW=1.9214917999506 pf=0.97 Vminpu=0.88
New object=Load.226195194c0a phases=1 bus1=sx3027124c.1 kV=0.12 status=variable model=1 conn=wye kW=8.15061146557331 pf=0.97 Vminpu=0.88
New object=Load.226195194c0b phases=1 bus1=sx3027124c.2 kV=0.12 status=variable model=1 conn=wye kW=2.01938853442669 pf=0.97 Vminpu=0.88
New object=Load.251865c0a phases=1 bus1=sx3142050c.1 kV=0.12 status=variable model=1 conn=wye kW=5.40203474760056 pf=0.97 Vminpu=0.88
New object=Load.251865c0b phases=1 bus1=sx3142050c.2 kV=0.12 status=variable model=1 conn=wye kW=0.697965252399444 pf=0.97 Vminpu=0.88
New object=Load.346639c0a phases=1 bus1=sx2992556c.1 kV=0.12 status=variable model=1 conn=wye kW=2.26377986073494 pf=0.97 Vminpu=0.88
New object=Load.346639c0b phases=1 bus1=sx2992556c.2 kV=0.12 status=variable model=1 conn=wye kW=3.83622013926506 pf=0.97 Vminpu=0.88
! Redirect m1\Capacitors.dss
New object=Capacitor.capbank2a bus1=r20185.1 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank2a_ctrl capacitor=CAPBank2A element=line.CAP_1A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=100
New object=Capacitor.capbank2b bus1=r20185.2 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank2b_ctrl capacitor=CAPBank2B element=line.CAP_1B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=101
New object=Capacitor.capbank2c bus1=r20185.3 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank2c_ctrl capacitor=CAPBank2C element=line.CAP_1C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=102
New object=Capacitor.capbank1a bus1=r42247.1 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank1a_ctrl capacitor=CAPBank1A element=line.CAP_2A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=90
New object=Capacitor.capbank1b bus1=r42247.2 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank1b_ctrl capacitor=CAPBank1B element=line.CAP_2B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=91
New object=Capacitor.capbank1c bus1=r42247.3 kv=7.2 kvar=[300] phases=1 conn=wye
New object=CapControl.capbank1c_ctrl capacitor=CAPBank1C element=line.CAP_2C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=92
New object=Capacitor.capbank3 bus1=r18242.1.2.3 kv=12.47112 kvar=[900] conn=wye
New object=Capacitor.capbank0a bus1=r42246.1 kv=7.2 kvar=[400] phases=1 conn=wye
New object=CapControl.capbank0a_ctrl capacitor=CAPBank0A element=line.CAP_3A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=80
New object=Capacitor.capbank0b bus1=r42246.2 kv=7.2 kvar=[400] phases=1 conn=wye
New object=CapControl.capbank0b_ctrl capacitor=CAPBank0B element=line.CAP_3B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=81
New object=Capacitor.capbank0c bus1=r42246.3 kv=7.2 kvar=[400] phases=1 conn=wye
New object=CapControl.capbank0c_ctrl capacitor=CAPBank0C element=line.CAP_3C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=82
! Redirect Line.DSS
New object=Line.hvmv_sub_connector bus1=_hvmv_sub_lsb.1.2.3 bus2=hvmv_sub_48332.1.2.3 length=0.001 units=none r1=0.001 r0=0.001 x1=0.01 x0=0.01 C1=0 C0=0
New object=Line.a8735_48332_sw bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5710794-3 bus1=hvmv_sub_48332.1.2.3 bus2=d5710794-3_int.1.2.3 length=0.01943604 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
! Redirect Transformer.DSS
New object=Transformer.hvmv_sub phases=3 windings=2 XHL=15.51 sub=y subname=HVMV_Sub buses=[hvmv_sub_hsb.1.2.3.0,regxfmr_hvmv_sub_lsb.1.2.3.0] conns=[delta,wye] kVs=[115,12.47] kVAs=[27500,27500] taps=[1,1] RdcOhms=0.01076664
New object=Transformer.feeder_rega phases=1 windings=2 XHL=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.1,_hvmv_sub_lsb.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] taps=[1,1.0125] RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.feeder_regb phases=1 windings=2 XHL=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.2,_hvmv_sub_lsb.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] taps=[1,1.0125] RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.feeder_regc phases=1 windings=2 XHL=0.1 %loadloss=0.001 buses=[regxfmr_hvmv_sub_lsb.3,_hvmv_sub_lsb.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] taps=[1,1.00625] RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 RdcOhms=8.011636E-6 MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
! Redirect RegControl.DSS
New object=RegControl.feeder_rega transformer=FEEDER_REGA winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
New object=RegControl.feeder_regb transformer=FEEDER_REGB winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
New object=RegControl.feeder_regc transformer=FEEDER_REGC winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
! Redirect Reactor.DSS
New object=Reactor.hvmv_sub_hsb bus1=SourceBus.1.2.3 bus2=HVMV_Sub_HSB.1.2.3 R=0 X=14.798307 normamps=400 emergamps=400
! Redirect EnergyMeter.DSS
New object=EnergyMeter.m1 element=Line.ln5815900-1 terminal=1
! Redirect BusVoltageBases.dss  ! set voltage bases
Set Voltagebases=[115,12.47,0.48,0.208]
! Calcvoltagebases
MakeBusList
! Buscoords buscoords.dss
SetBusXY bus=M1047751 X=1670806.28884553 Y=12288000.0004359
SetBusXY bus=M1027011 X=1664903.58829604 Y=12291968.2830636
SetBusXY bus=L3254214 X=1669026.71201188 Y=12276552.8477852
SetBusXY bus=M1089203 X=1676956.55163526 Y=12283289.3710555
SetBusXY bus=M1089103 X=1677900.67144414 Y=12267225.7396805
SetBusXY bus=L3142078 X=1680082.43042217 Y=12257810.0391917
SetBusXY bus=L3251830 X=1668748.68781962 Y=12274047.6563589
SetBusXY bus=L2710516 X=1664363.24807153 Y=12289282.6710291
SetBusXY bus=M3772794 X=1668007.97537093 Y=12284492.2843366
SetBusXY bus=M1026931 X=1666365.8111454 Y=12286482.9485305
SetBusXY bus=L3048937 X=1685785.59023548 Y=12287268.6309632
SetBusXY bus=M1069524 X=1672643.49230324 Y=12285163.0452972
SetBusXY bus=M1069424 X=1673946.92961646 Y=12276991.3000096
SetBusXY bus=M1026331 X=1666972.51066596 Y=12260276.83881
SetBusXY bus=M1069224 X=1674133.53928063 Y=12271064.7812201
SetBusXY bus=M1027014 X=1666525.80090555 Y=12292390.351288
SetBusXY bus=L3101787 X=1664142.92832733 Y=12294990.3200584
SetBusXY bus=L2801949 X=1662686.80851797 Y=12292567.2452401
SetBusXY bus=L2711226 X=1684660.78357844 Y=12274361.0249352
SetBusXY bus=M1027042 X=1664941.36160807 Y=12293054.1244726
SetBusXY bus=L2898522 X=1687545.05161312 Y=12275309.978024
SetBusXY bus=L2991911 X=1675969.41153834 Y=12268742.3615059
SetBusXY bus=L2710514 X=1670479.08807723 Y=12289152.8114449
SetBusXY bus=L2731712 X=1664457.12839162 Y=12292771.2219443
SetBusXY bus=M1069496 X=1675435.03918584 Y=12283475.9889117
SetBusXY bus=M1125966 X=1681830.5827438 Y=12277876.5275304
SetBusXY bus=M1026662 X=1663670.99539889 Y=12276922.2455455
SetBusXY bus=M1069551 X=1674544.69166502 Y=12285947.740594
SetBusXY bus=M1009650 X=1662888.25389416 Y=12276225.3316249
SetBusXY bus=M1125994 X=1681693.19061567 Y=12279248.5114037
SetBusXY bus=L3649304 X=1668012.62023493 Y=12285305.7786094
SetBusXY bus=L3010563 X=1662845.11891812 Y=12280100.1681085
SetBusXY bus=M1069420 X=1673792.57185632 Y=12276405.6703131
SetBusXY bus=L3179699 X=1680608.49199066 Y=12266361.8605117
SetBusXY bus=L3198348 X=1685872.53602757 Y=12275830.0799125
SetBusXY bus=L3141398 X=1667627.36685857 Y=12274484.7937673
SetBusXY bus=N1137999 X=1665654.83156074 Y=12284146.8973283
SetBusXY bus=L3120534 X=1682829.67496873 Y=12282271.6829905
SetBusXY bus=L3215203 X=1679305.50114145 Y=12279452.3488439
SetBusXY bus=M1209750 X=1691988.22038526 Y=12273067.540902
SetBusXY bus=L2673307 X=1677027.62133133 Y=12277198.9794978
SetBusXY bus=L2898495 X=1680444.59874251 Y=12279294.2391478
SetBusXY bus=L2692654 X=1683215.62876109 Y=12273383.6906623
SetBusXY bus=L2973150 X=1671837.56334249 Y=12286491.8204665
SetBusXY bus=L3085391 X=1673463.21659201 Y=12274578.5143434
SetBusXY bus=L3030204 X=1691395.86096071 Y=12275279.479208
SetBusXY bus=L2879079 X=1665728.0516568 Y=12259341.7998332
SetBusXY bus=N1137996 X=1671766.37486243 Y=12282942.8289752
SetBusXY bus=P895112 X=1685510.74453923 Y=12276023.5667607
SetBusXY bus=P895102 X=1682352.40495229 Y=12277930.9715625
SetBusXY bus=L3160878 X=1681028.90952705 Y=12272838.7383417
SetBusXY bus=L3067506 X=1689145.49807861 Y=12276120.6706328
SetBusXY bus=N1137957 X=1672553.38439916 Y=12280070.7055805
SetBusXY bus=M1166402 X=1688192.02710173 Y=12283981.5213281
SetBusXY bus=M1108462 X=1680549.79631061 Y=12280114.5286845
SetBusXY bus=M1209805 X=1693695.40861085 Y=12276525.3882012
SetBusXY bus=L2673322 X=1662466.18157377 Y=12281293.8203336
SetBusXY bus=M1010017 X=1662987.30336625 Y=12295391.1300427
SetBusXY bus=226-23751 X=1681744.61589572 Y=12272155.9187571
SetBusXY bus=L3085394 X=1679334.70971748 Y=12273164.980646
SetBusXY bus=L2857591 X=1665826.1467609 Y=12282552.0582868
SetBusXY bus=N1137993 X=1671738.5097744 Y=12280299.2664767
SetBusXY bus=L3254211 X=1670420.53166117 Y=12266981.8105923
SetBusXY bus=P895080 X=1688162.6014377 Y=12275409.3224081
SetBusXY bus=L2861218 X=1682656.66812057 Y=12272704.4100216
SetBusXY bus=M1009827 X=1660863.47821227 Y=12283726.0292319
SetBusXY bus=L2935551 X=1677018.75349132 Y=12277674.3940262
SetBusXY bus=N1139545 X=1675749.75125014 Y=12268324.6186575
SetBusXY bus=L3047289 X=1678503.9589967 Y=12270356.2305634
SetBusXY bus=L2914323 X=1663157.76250241 Y=12281256.1248456
SetBusXY bus=L3104130 X=1665606.01952869 Y=12258961.3387768
SetBusXY bus=M1108345 X=1680719.75983077 Y=12273310.9375102
SetBusXY bus=L3104830 X=1680861.7312869 Y=12281619.6489419
SetBusXY bus=P829960 X=1684487.05173827 Y=12274174.140839
SetBusXY bus=E206217 X=1682519.83304844 Y=12277879.3742504
SetBusXY bus=N1139542 X=1675749.21467414 Y=12268650.0376658
SetBusXY bus=M1142826 X=1684194.118106 Y=12274537.5092873
SetBusXY bus=L2914324 X=1665316.56340042 Y=12281577.2840139
SetBusXY bus=L2673346 X=1670200.46996497 Y=12263062.3399966
SetBusXY bus=M1047534 X=1671310.240206 Y=12282700.4113109
SetBusXY bus=M1047574 X=1672117.41844675 Y=12283282.8297435
SetBusXY bus=M1047374 X=1669131.52865197 Y=12266470.3799358
SetBusXY bus=L2801895 X=1661004.79430841 Y=12256840.7003108
SetBusXY bus=L2785547 X=1669452.67962827 Y=12276195.2260249
SetBusXY bus=M1142821 X=1684664.30613844 Y=12274365.0635912
SetBusXY bus=L3645810 X=1668929.15757979 Y=12284243.5014884
SetBusXY bus=L2766720 X=1663496.32147873 Y=12286330.4093943
SetBusXY bus=L2876814 X=1663141.6979904 Y=12283965.1946721
SetBusXY bus=M1209819 X=1692167.75625743 Y=12278034.6536106
SetBusXY bus=M1026883 X=1668559.44033144 Y=12285061.9314411
SetBusXY bus=L2879074 X=1667786.57018672 Y=12274887.1110797
SetBusXY bus=L2766730 X=1662431.46797373 Y=12281111.5892935
SetBusXY bus=L2858166 X=1670253.61966102 Y=12282586.8619988
SetBusXY bus=M3763618 X=1668719.22938759 Y=12283634.3976158
SetBusXY bus=L2841627 X=1670741.13377347 Y=12272190.3661171
SetBusXY bus=M1026701 X=1665004.39085613 Y=12278164.4353707
SetBusXY bus=M1069574 X=1673581.15272012 Y=12286687.5519226
SetBusXY bus=M1026978 X=1664802.43347994 Y=12289777.4104855
SetBusXY bus=M1089197 X=1678293.37954051 Y=12282893.0379991
SetBusXY bus=M1089097 X=1678669.76917286 Y=12266422.0880958
SetBusXY bus=L3254915 X=1682928.65071282 Y=12275160.1381519
SetBusXY bus=L3225319 X=1662230.70662955 Y=12256497.0663905
SetBusXY bus=L3253995 X=1669701.5607805 Y=12283386.7411676
SetBusXY bus=M4362177 X=1691274.1401286 Y=12273545.2409984
SetBusXY bus=M1026704 X=1667884.08365881 Y=12278196.4619947
SetBusXY bus=L2673321 X=1669792.88929259 Y=12264550.28163
SetBusXY bus=L2748135 X=1667372.99706634 Y=12260581.4870023
SetBusXY bus=L2916618 X=1673383.11111993 Y=12289089.3398289
SetBusXY bus=L2823545 X=1682879.96975278 Y=12282841.1785431
SetBusXY bus=L3233413 X=1680405.94479047 Y=12280172.9622206
SetBusXY bus=L3008237 X=1675480.11976189 Y=12286113.1043061
SetBusXY bus=M1047688 X=1670296.55802906 Y=12284791.7019369
SetBusXY bus=L3122818 X=1662920.78023019 Y=12284021.6498402
SetBusXY bus=M1047388 X=1669990.30010877 Y=12266874.1185602
SetBusXY bus=M1069613 X=1673683.94184021 Y=12288000.0004359
SetBusXY bus=L2841625 X=1674152.88059265 Y=12269812.3882589
SetBusXY bus=M1069213 X=1674917.86184136 Y=12270440.2313315
SetBusXY bus=M1142875 X=1684642.21231442 Y=12276548.9934492
SetBusXY bus=L2785530 X=1664759.5401679 Y=12278321.8897069
SetBusXY bus=L3178982 X=1662575.11059787 Y=12280373.4819008
SetBusXY bus=M1166361 X=1688071.96924561 Y=12275103.4249359
SetBusXY bus=R18241 X=1670273.23130904 Y=12288254.3374601
SetBusXY bus=R18242 X=1672458.68078307 Y=12265257.6485427
SetBusXY bus=R18243 X=1667108.32583409 Y=12278469.280171
SetBusXY bus=R18245 X=1675617.11867401 Y=12286711.8493947
SetBusXY bus=M1126020 X=1683166.88226505 Y=12282324.6237906
SetBusXY bus=L3178969 X=1660445.51008388 Y=12283864.351152
SetBusXY bus=N1142112 X=1679861.66830997 Y=12259796.0912896
SetBusXY bus=N1134471 X=1664921.91380005 Y=12293740.0324412
SetBusXY bus=L3030200 X=1685199.82127494 Y=12275828.8593045
SetBusXY bus=M1089120 X=1676908.10005122 Y=12268903.4817621
SetBusXY bus=F739842 X=1668209.15860312 Y=12267644.6089289
SetBusXY bus=P895117 X=1675447.39681786 Y=12285460.8613615
SetBusXY bus=P895107 X=1682162.47752811 Y=12277885.3462184
SetBusXY bus=L3048228 X=1678880.88930105 Y=12274434.7201672
SetBusXY bus=N1147867 X=1674320.00968081 Y=12278156.6611627
SetBusXY bus=M1108412 X=1680883.55477492 Y=12279692.8782521
SetBusXY bus=M1069588 X=1674984.67169743 Y=12287113.040307
SetBusXY bus=M1069488 X=1673667.7790242 Y=12281152.9015495
SetBusXY bus=P903360 X=1669175.05274801 Y=12274186.588583
SetBusXY bus=L2860493 X=1664964.77024809 Y=12279012.3483315
SetBusXY bus=P901910 X=1673842.28500836 Y=12275197.7230479
SetBusXY bus=L3122824 X=1667138.05050612 Y=12261699.6990994
SetBusXY bus=L3104853 X=1685288.36860302 Y=12275209.310632
SetBusXY bus=N1136363 X=1675616.36910601 Y=12286527.6973305
SetBusXY bus=P828359 X=1669966.79726075 Y=12283867.165104
SetBusXY bus=L2822873 X=1673476.56136002 Y=12286162.9198582
SetBusXY bus=N1136031 X=1678868.33096504 Y=12283212.4072154
SetBusXY bus=L3122821 X=1671320.97991801 Y=12280228.0288446
SetBusXY bus=L2954352 X=1676066.50721843 Y=12268170.4779854
SetBusXY bus=L3254238 X=1669897.25946869 Y=12262766.2196764
SetBusXY bus=L2746587 X=1663029.62323829 Y=12283098.8783833
SetBusXY bus=L3216346 X=1663109.56896637 Y=12279533.478316
SetBusXY bus=L3104856 X=1688400.32098992 Y=12274751.4105995
SetBusXY bus=M1108375 X=1681539.07451953 Y=12278592.0823471
SetBusXY bus=M1009843 X=1660189.48141165 Y=12284246.1106404
SetBusXY bus=P860892 X=1675629.44353803 Y=12268914.7990101
SetBusXY bus=L2841633 X=1667692.41133863 Y=12279664.6486201
SetBusXY bus=M1027109 X=1663766.93191098 Y=12295101.9606345
SetBusXY bus=N1140823 X=1665856.55136892 Y=12278251.6146348
SetBusXY bus=L2748140 X=1662511.86016581 Y=12279773.1311802
SetBusXY bus=L2917333 X=1688155.15900569 Y=12275684.0902804
SetBusXY bus=L2748840 X=1692304.77974556 Y=12272449.8804854
SetBusXY bus=M1047485 X=1670700.99706944 Y=12280408.4043968
SetBusXY bus=M1047837 X=1669488.11822031 Y=12294911.4106183
SetBusXY bus=M1047737 X=1670244.01863701 Y=12286804.3084028
SetBusXY bus=M1026829 X=1663147.9648704 Y=12283526.0666077
SetBusXY bus=M1047744 X=1671350.52846204 Y=12287628.9929475
SetBusXY bus=M1026329 X=1666752.17453776 Y=12260066.6157059
SetBusXY bus=M1047344 X=1669417.88001224 Y=12264597.4798381
SetBusXY bus=L2897790 X=1675743.33281813 Y=12285735.7398258
SetBusXY bus=L2766750 X=1668543.26113143 Y=12261808.2881555
SetBusXY bus=M1047780 X=1669365.65191619 Y=12289386.0008212
SetBusXY bus=M1047580 X=1669772.79431657 Y=12283364.4343515
SetBusXY bus=M1047480 X=1672522.05819113 Y=12280006.3738044
SetBusXY bus=M1047732 X=1670021.4911488 Y=12286627.1400186
SetBusXY bus=M1047432 X=1668888.82836375 Y=12274372.4486792
SetBusXY bus=L3217057 X=1692912.53193812 Y=12275073.4299278
SetBusXY bus=L2897554 X=1669859.82202865 Y=12284332.0078564
SetBusXY bus=L3048205 X=1679132.33045329 Y=12273857.2783747
SetBusXY bus=L2767409 X=1686634.91631628 Y=12272454.1403254
SetBusXY bus=L2989564 X=1673941.77275245 Y=12289419.7027092
SetBusXY bus=L2876797 X=1670275.23015704 Y=12288092.352948
SetBusXY bus=M1010015 X=1662482.39354178 Y=12294700.3109701
SetBusXY bus=M1047435 X=1668649.56871553 Y=12275027.5752078
SetBusXY bus=L2970845 X=1680254.68770233 Y=12271750.1034607
SetBusXY bus=M1026951 X=1664875.32999201 Y=12288132.780468
SetBusXY bus=M1026851 X=1665657.15808874 Y=12284210.0494563
SetBusXY bus=L2710513 X=1671641.81140631 Y=12292806.5089843
SetBusXY bus=M1027123 X=1663918.02106312 Y=12296012.2065233
SetBusXY bus=M1027023 X=1664876.28026401 Y=12292622.9999922
SetBusXY bus=M1069285 X=1674432.62510491 Y=12272646.1362296
SetBusXY bus=L3178980 X=1667819.30132275 Y=12262407.418268
SetBusXY bus=L2991902 X=1662976.92819824 Y=12257352.6101993
SetBusXY bus=L3101827 X=1680962.70997499 Y=12283180.8065754
SetBusXY bus=L2785535 X=1673622.85819216 Y=12287570.7887875
SetBusXY bus=M1026895 X=1664836.22138397 Y=12285271.9661293
SetBusXY bus=M1026795 X=1668183.45210709 Y=12280738.2839491
SetBusXY bus=M1026695 X=1666395.69965743 Y=12277981.7210025
SetBusXY bus=M1069469 X=1673628.44513616 Y=12278797.9145393
SetBusXY bus=M1026954 X=1664388.45895156 Y=12288335.5406602
SetBusXY bus=M1026854 X=1666749.15168976 Y=12284240.8513764
SetBusXY bus=M1069136 X=1672776.55086337 Y=12265616.621983
SetBusXY bus=L3251799 X=1684075.39964189 Y=12277146.9684898
SetBusXY bus=L2879061 X=1672845.51111943 Y=12275161.2317839
SetBusXY bus=L2785513 X=1675283.8517297 Y=12274619.8716554
SetBusXY bus=L3120503 X=1662404.34016571 Y=12294317.9166017
SetBusXY bus=L2991907 X=1674645.60072111 Y=12268033.6183373
SetBusXY bus=L3048200 X=1662171.49075749 Y=12256746.6315748
SetBusXY bus=M1047777 X=1669147.47028399 Y=12289179.640245
SetBusXY bus=M4118755 X=1692886.3380181 Y=12275343.8355601
SetBusXY bus=L2691944 X=1664094.72659928 Y=12289364.0585491
SetBusXY bus=M1069563 X=1675662.74811406 Y=12286397.2315384
SetBusXY bus=M1069463 X=1673730.43144026 Y=12278541.2960431
SetBusXY bus=M1069363 X=1675263.48232168 Y=12273491.1533184
SetBusXY bus=L2991908 X=1670441.72846119 Y=12286783.2508667
SetBusXY bus=L2936216 X=1692152.35939341 Y=12278197.8914987
SetBusXY bus=L2745806 X=1674499.23425697 Y=12282281.6649425
SetBusXY bus=L2674052 X=1681649.23234363 Y=12273664.6967425
SetBusXY bus=L2860500 X=1671019.78874973 Y=12290279.031222
SetBusXY bus=N1134480 X=1675016.94817746 Y=12284588.8557287
SetBusXY bus=L2690941 X=1673571.79745611 Y=12293136.9578806
SetBusXY bus=L2673314 X=1663087.74138235 Y=12285378.3597294
SetBusXY bus=M1186064 X=1691623.61904092 Y=12274644.9186954
SetBusXY bus=L3235244 X=1674866.87892932 Y=12274704.2615435
SetBusXY bus=N1136664 X=1670838.22535756 Y=12282478.5350867
SetBusXY bus=P895114 X=1685829.61813953 Y=12275798.0410005
SetBusXY bus=P895104 X=1671529.47041421 Y=12264403.8864939
SetBusXY bus=M1108483 X=1681398.7496554 Y=12280575.652269
SetBusXY bus=L3235251 X=1674584.51297705 Y=12270202.1677153
SetBusXY bus=L3177881 X=1663055.43623032 Y=12283703.2267999
SetBusXY bus=0000500000247171_LOAD X=1668111.24807493 Y=12268009.6979532
SetBusXY bus=L2673311 X=1664163.52711135 Y=12284342.1659365
SetBusXY bus=L2804251 X=1673615.46900815 Y=12266421.3180478
SetBusXY bus=221-703009 X=1681921.78018389 Y=12276047.6471447
SetBusXY bus=L3179607 X=1681586.41199157 Y=12278164.1117867
SetBusXY bus=L3029520 X=1669060.51220391 Y=12275937.8415766
SetBusXY bus=M1108350 X=1680382.22895045 Y=12273571.2915584
SetBusXY bus=L3122814 X=1670200.17095697 Y=12286954.7299069
SetBusXY bus=L2973791 X=1681551.85813554 Y=12279879.0906043
SetBusXY bus=M1026800 X=1668244.72826715 Y=12281028.8787654
SetBusXY bus=M1209800 X=1693062.49878626 Y=12276129.0920088
SetBusXY bus=L3448661 X=1671136.95892584 Y=12293927.6333374
SetBusXY bus=L3197625 X=1678952.86830912 Y=12283386.0694236
SetBusXY bus=M1166362 X=1687698.16009327 Y=12275143.5780239
SetBusXY bus=M1209795 X=1692212.30844947 Y=12275954.0412566
SetBusXY bus=N1144666 X=1665016.26925614 Y=12293036.8352566
SetBusXY bus=L3226771 X=1666269.19469731 Y=12278819.6888753
SetBusXY bus=L3178997 X=1668046.94881096 Y=12261415.8913551
SetBusXY bus=N1138596 X=1673874.29115239 Y=12274484.2244233
SetBusXY bus=M1125959 X=1683119.770073 Y=12277736.1780903
SetBusXY bus=L2726975 X=1672472.72187109 Y=12292533.2279601
SetBusXY bus=L2879773 X=1681411.68072741 Y=12271272.5385323
SetBusXY bus=L2879073 X=1675411.13902582 Y=12269853.839779
SetBusXY bus=196-31070 X=1686023.26473171 Y=12275638.5591444
SetBusXY bus=P904452 X=1680727.87810277 Y=12279307.6781238
SetBusXY bus=L3254206 X=1661025.61018042 Y=12283715.9817439
SetBusXY bus=M1108274 X=1679829.38773394 Y=12266599.1786559
SetBusXY bus=P827528 X=1663006.10810227 Y=12276453.2699291
SetBusXY bus=M1027013 X=1664889.78068002 Y=12292299.7109039
SetBusXY bus=P827508 X=1674770.74990523 Y=12267756.560801
SetBusXY bus=L2822866 X=1670299.17946906 Y=12284684.8086248
SetBusXY bus=M1142814 X=1685271.46031501 Y=12273423.8396543
SetBusXY bus=L2766732 X=1668123.29825103 Y=12267833.5492171
SetBusXY bus=L3195310 X=1667317.04161028 Y=12263268.8398368
SetBusXY bus=L2935568 X=1670885.59559761 Y=12291702.9810473
SetBusXY bus=L2748125 X=1673854.54024037 Y=12281160.6184135
SetBusXY bus=P873787 X=1673733.52392026 Y=12278589.2233391
SetBusXY bus=M1047702 X=1670249.62196502 Y=12285031.1622891
SetBusXY bus=N1141479 X=1685845.19522754 Y=12275809.6695445
SetBusXY bus=L3122847 X=1665247.88167236 Y=12282384.0936146
SetBusXY bus=L2897764 X=1663358.5811906 Y=12257094.6318311
SetBusXY bus=L2764403 X=1672416.66401503 Y=12283881.988528
SetBusXY bus=M1089141 X=1678190.18901241 Y=12269607.2319067
SetBusXY bus=L3160100 X=1667872.8401388 Y=12291692.4502313
SetBusXY bus=N1136671 X=1669781.54746858 Y=12283406.8238556
SetBusXY bus=P827496 X=1679886.26069399 Y=12259763.6509696
SetBusXY bus=L3066811 X=1669590.0922364 Y=12289720.8693015
SetBusXY bus=N1140519 X=1669211.24090805 Y=12281814.5816781
SetBusXY bus=P827531 X=1667369.74893833 Y=12260684.0918024
SetBusXY bus=M1069516 X=1673769.24923229 Y=12284448.8708326
SetBusXY bus=M1089185 X=1678664.28462885 Y=12279640.5723321
SetBusXY bus=L2710543 X=1674320.31278481 Y=12277718.8028583
SetBusXY bus=L2897769 X=1673493.65806404 Y=12277690.0284583
SetBusXY bus=M1027073 X=1666181.47885723 Y=12293553.369529
SetBusXY bus=N1140819 X=1665943.435721 Y=12278103.5442346
SetBusXY bus=L2766719 X=1670529.50574128 Y=12284340.4415205
SetBusXY bus=M1069489 X=1673665.1821602 Y=12281393.4964937
SetBusXY bus=L2879087 X=1665152.89543227 Y=12283005.3380312
SetBusXY bus=L2897772 X=1669385.57895621 Y=12264828.1993263
SetBusXY bus=L3122819 X=1674284.89057677 Y=12271581.0410606
SetBusXY bus=L2785521 X=1668900.80097176 Y=12283695.7393119
SetBusXY bus=L2841635 X=1668890.13089175 Y=12281613.3902539
SetBusXY bus=L2729427 X=1668721.58868359 Y=12289506.3085333
SetBusXY bus=M1026713 X=1664938.74016807 Y=12278316.2208428
SetBusXY bus=P901934 X=1679236.38114138 Y=12283294.6753755
SetBusXY bus=M1089113 X=1677067.30337936 Y=12268367.5119696
SetBusXY bus=N1134469 X=1663826.47546303 Y=12295928.1238352
SetBusXY bus=L2801902 X=1674735.74139319 Y=12287378.1989633
SetBusXY bus=M1125904 X=1682023.07426398 Y=12272365.4086773
SetBusXY bus=M1166374 X=1688496.06908601 Y=12275334.5294481
SetBusXY bus=L2821770 X=1674617.44891308 Y=12272258.4948852
SetBusXY bus=M1026916 X=1663530.03155876 Y=12285878.7311859
SetBusXY bus=M1047528 X=1670267.38222103 Y=12282578.9853908
SetBusXY bus=E182748 X=1670349.38823711 Y=12263210.1810208
SetBusXY bus=L2973159 X=1667443.8250984 Y=12275951.5795606
SetBusXY bus=L3010557 X=1678457.91176466 Y=12283332.8705755
SetBusXY bus=E183473 X=1681616.7715436 Y=12279600.578988
SetBusXY bus=L3120502 X=1665561.31988065 Y=12280976.4212933
SetBusXY bus=M1166386 X=1689001.53187048 Y=12276021.3713047
SetBusXY bus=L3254227 X=1674699.34024116 Y=12285880.6604019
SetBusXY bus=E182726 X=1664880.33940001 Y=12292976.0997685
SetBusXY bus=E182746 X=1675618.33928202 Y=12286817.0019068
SetBusXY bus=L2860486 X=1673871.71886439 Y=12270757.1716198
SetBusXY bus=L3215385 X=1678635.00232482 Y=12270171.4313313
SetBusXY bus=N1136029 X=1670266.56302103 Y=12288498.7539723
SetBusXY bus=L2785526 X=1666655.97997767 Y=12260455.3383942
SetBusXY bus=L3254220 X=1671856.96199851 Y=12265047.9702065
SetBusXY bus=M1142863 X=1685676.71036338 Y=12275880.7802006
SetBusXY bus=L3235273 X=1675307.89934573 Y=12287508.4394754
SetBusXY bus=L3085401 X=1670835.09191756 Y=12282505.0362067
SetBusXY bus=M3037449 X=1681586.42018357 Y=12278554.7882671
SetBusXY bus=M1209776 X=1691831.13878511 Y=12274580.9105034
SetBusXY bus=L3235245 X=1672012.90081466 Y=12279688.1309881
SetBusXY bus=M1149233 X=1686911.20790053 Y=12275406.5248401
SetBusXY bus=M1108398 X=1679256.8365654 Y=12279558.762924
SetBusXY bus=L3235945 X=1681312.75003932 Y=12283848.602032
SetBusXY bus=L2691939 X=1661559.19200492 Y=12283932.6683361
SetBusXY bus=M1047756 X=1670627.29774137 Y=12288186.73298
SetBusXY bus=N1137003 X=1670320.09774108 Y=12285421.6093935
SetBusXY bus=L2727008 X=1674122.40635262 Y=12288036.7128839
SetBusXY bus=L3104121 X=1672018.56967866 Y=12267739.910561
SetBusXY bus=N1139254 X=1673761.93377629 Y=12276440.1545371
SetBusXY bus=L3029498 X=1678821.829077 Y=12269978.7104351
SetBusXY bus=M3036169 X=1667530.81594648 Y=12275370.1441681
SetBusXY bus=L2860488 X=1663444.20807068 Y=12257487.1187434
SetBusXY bus=L2973169 X=1663562.76679079 Y=12280407.8719168
SetBusXY bus=L3234185 X=1673575.53710411 Y=12292499.2475441
SetBusXY bus=L2729413 X=1666586.5363936 Y=12285087.2774892
SetBusXY bus=L3727708 X=1669741.09127654 Y=12280294.0891327
SetBusXY bus=L2860489 X=1667537.04186649 Y=12261657.7110033
SetBusXY bus=L3197653 X=1673289.28814385 Y=12287630.7009795
SetBusXY bus=P829797 X=1681379.71963938 Y=12280577.778093
SetBusXY bus=L3104129 X=1671564.51988624 Y=12283260.1993435
SetBusXY bus=L3104144 X=1675583.08910598 Y=12286288.2205943
SetBusXY bus=L3176656 X=1669080.57441193 Y=12285948.678578
SetBusXY bus=L3197654 X=1672755.58753535 Y=12284118.6103523
SetBusXY bus=M1047825 X=1672472.69729509 Y=12292763.2265523
SetBusXY bus=M1047725 X=1670053.95194883 Y=12286090.2035701
SetBusXY bus=M1047325 X=1671194.02849389 Y=12264021.3119015
SetBusXY bus=M1026949 X=1664622.02106377 Y=12288000.0004359
SetBusXY bus=M1026849 X=1664415.61952758 Y=12284151.3373923
SetBusXY bus=M1047457 X=1669348.39137218 Y=12276271.3174169
SetBusXY bus=N1140831 X=1663670.68000689 Y=12277030.1341856
SetBusXY bus=L2804957 X=1685878.25813957 Y=12287096.291763
SetBusXY bus=M1047793 X=1670700.55060544 Y=12290040.6604058
SetBusXY bus=M1047593 X=1669809.80986861 Y=12283544.1094877
SetBusXY bus=M1047720 X=1670157.56846093 Y=12285760.3485938
SetBusXY bus=M1126025 X=1682931.87016883 Y=12282666.2793429
SetBusXY bus=M1047293 X=1668746.82823562 Y=12261737.3085714
SetBusXY bus=M1047420 X=1670586.55892533 Y=12273449.4519423
SetBusXY bus=M1047752 X=1671672.42900634 Y=12288000.0004359
SetBusXY bus=M1047552 X=1669587.4093564 Y=12282875.0483671
SetBusXY bus=M1142880 X=1686350.64572401 Y=12286465.3316344
SetBusXY bus=N1142103 X=1680878.96315891 Y=12281587.2372939
SetBusXY bus=L2729410 X=1668574.25556345 Y=12281312.3465416
SetBusXY bus=F739841 X=1668577.95015546 Y=12267577.7785928
SetBusXY bus=M1026880 X=1664417.63066358 Y=12284934.734257
SetBusXY bus=M1026780 X=1667999.91034692 Y=12280371.0816448
SetBusXY bus=L3048946 X=1688896.37935838 Y=12277121.9214497
SetBusXY bus=P827495 X=1668504.43105139 Y=12267561.1488328
SetBusXY bus=L3066821 X=1662744.13203803 Y=12279671.2513721
SetBusXY bus=M1069225 X=1674353.48628884 Y=12271400.7515244
SetBusXY bus=N1142106 X=1680356.07189443 Y=12283257.0536154
SetBusXY bus=L3160103 X=1664258.12832744 Y=12287931.3719558
SetBusXY bus=M1027043 X=1664892.57005603 Y=12293065.3802806
SetBusXY bus=M1089207 X=1676785.3019711 Y=12283353.9281115
SetBusXY bus=L3141400 X=1678773.45941295 Y=12269650.5880668
SetBusXY bus=M1209814 X=1693968.1202911 Y=12277271.7244579
SetBusXY bus=L3139086 X=1669206.74350004 Y=12276103.0619288
SetBusXY bus=L3179678 X=1680264.34197434 Y=12270391.3906275
SetBusXY bus=M1047699 X=1670292.88801306 Y=12285016.4207851
SetBusXY bus=L2748130 X=1671885.85108654 Y=12266354.2706237
SetBusXY bus=P901905 X=1664856.85293599 Y=12292302.8975919
SetBusXY bus=M1047299 X=1669187.75034803 Y=12262068.8797717
SetBusXY bus=M1209828 X=1691914.61936119 Y=12281507.9510218
SetBusXY bus=M1069497 X=1675130.35003356 Y=12283478.7291357
SetBusXY bus=M1069620 X=1674790.07073724 Y=12288050.0699399
SetBusXY bus=M1026335 X=1667171.65818615 Y=12260391.3793542
SetBusXY bus=M1069556 X=1675612.11745801 Y=12286112.8872181
SetBusXY bus=M1069456 X=1674393.30350487 Y=12278144.0127147
SetBusXY bus=M1069356 X=1675048.75361748 Y=12273446.6666623
SetBusXY bus=M1069156 X=1673984.05985649 Y=12266990.3097923
SetBusXY bus=L3010562 X=1669857.56103665 Y=12289896.0797976
SetBusXY bus=L2898526 X=1681401.6291434 Y=12271531.6842605
SetBusXY bus=M1125934 X=1683853.92072969 Y=12273477.4481023
SetBusXY bus=N1139544 X=1674386.85230487 Y=12271378.5266284
SetBusXY bus=F739844 X=1668011.24807493 Y=12267909.6979532
SetBusXY bus=M1209823 X=1691905.82524918 Y=12280383.4843328
SetBusXY bus=M1069192 X=1674569.48884904 Y=12268205.1096654
SetBusXY bus=M1026866 X=1663095.04045435 Y=12284413.7804005
SetBusXY bus=L2804259 X=1667324.38983429 Y=12260220.371354
SetBusXY bus=P829974 X=1687299.92649289 Y=12275411.6325521
SetBusXY bus=M1026466 X=1668558.00263544 Y=12267573.3016648
SetBusXY bus=M1026366 X=1667340.74106631 Y=12261667.7298193
SetBusXY bus=L3649300 X=1668008.60615493 Y=12284692.3002088
SetBusXY bus=L3010567 X=1675570.58811397 Y=12270365.8192994
SetBusXY bus=N1136998 X=1670297.01678106 Y=12284328.0429284
SetBusXY bus=M1125940 X=1683265.44840914 Y=12274684.9980555
SetBusXY bus=L3160872 X=1685969.20162766 Y=12275677.2786324
SetBusXY bus=M1209751 X=1692000.00048127 Y=12273072.09975
SetBusXY bus=M1108368 X=1679175.62926933 Y=12276675.5598493
SetBusXY bus=L2891575 X=1686093.82652377 Y=12286266.9172983
SetBusXY bus=L2673306 X=1677113.94862741 Y=12280080.3393725
SetBusXY bus=L3085392 X=1677610.78113987 Y=12276913.4391455
SetBusXY bus=N1136665 X=1670535.68660528 Y=12282425.8400467
SetBusXY bus=N1137995 X=1672175.10651081 Y=12283060.4701913
SetBusXY bus=L2763153 X=1668869.35597973 Y=12261838.0414995
SetBusXY bus=L3235243 X=1675984.64046636 Y=12273547.6658304
SetBusXY bus=M1108263 X=1679627.65154175 Y=12260104.7699459
SetBusXY bus=L3254870 X=1682029.86133599 Y=12277523.9602341
SetBusXY bus=L3085395 X=1673886.0425764 Y=12266705.662368
SetBusXY bus=N1137992 X=1669582.94881239 Y=12281790.6774221
SetBusXY bus=L3104135 X=1666975.35738597 Y=12259867.3207297
SetBusXY bus=M1009724 X=1662873.18880615 Y=12280504.9716929
SetBusXY bus=L2841620 X=1671528.18017421 Y=12266449.6787518
SetBusXY bus=L3085398 X=1663360.6087106 Y=12285489.5210735
SetBusXY bus=L2916610 X=1665617.5702487 Y=12278727.8114992
SetBusXY bus=M1166398 X=1689036.73289451 Y=12283707.3637599
SetBusXY bus=L3048212 X=1667296.70087427 Y=12285351.4817774
SetBusXY bus=L2935555 X=1670341.4993411 Y=12285420.4010735
SetBusXY bus=N1139541 X=1675076.80302551 Y=12267924.8900172
SetBusXY bus=M1026792 X=1665892.08826496 Y=12280726.3318211
SetBusXY bus=L2745799 X=1665036.76564016 Y=12285371.1712494
SetBusXY bus=M1026492 X=1668244.85114715 Y=12268022.9359693
SetBusXY bus=L3104134 X=1672079.87860672 Y=12264837.2310063
SetBusXY bus=L2767341 X=1682254.8177522 Y=12277926.4290985
SetBusXY bus=N1136366 X=1673623.09985616 Y=12284679.1602408
SetBusXY bus=L2991940 X=1679157.03752531 Y=12274546.0535433
SetBusXY bus=L2710509 X=1678923.98741309 Y=12274859.9300236
SetBusXY bus=L2895489 X=1664596.78151175 Y=12293551.935929
SetBusXY bus=L3645811 X=1668920.78945178 Y=12284702.2207208
SetBusXY bus=L2766721 X=1677417.74075569 Y=12270583.4889316
SetBusXY bus=M1125957 X=1683309.14863318 Y=12277641.9004582
SetBusXY bus=L3066804 X=1671571.99508625 Y=12287047.823795
SetBusXY bus=L3085410 X=1674478.11937695 Y=12286195.3683702
SetBusXY bus=362-16642 X=1673080.06036765 Y=12284219.0647523
SetBusXY bus=362-14404 X=1676939.78261125 Y=12268916.3022421
SetBusXY bus=N1137987 X=1669982.28014077 Y=12286627.2055546
SetBusXY bus=M1089122 X=1675732.28590612 Y=12268915.3683541
SetBusXY bus=R42246 X=1673069.33294364 Y=12284208.7264483
SetBusXY bus=L2820531 X=1669502.31905232 Y=12281883.2593102
SetBusXY bus=L2879070 X=1668406.4055793 Y=12283697.1892959
SetBusXY bus=M1069175 X=1675199.13006562 Y=12267998.9497932
SetBusXY bus=L2839331 X=1665165.44967228 Y=12293747.6960572
SetBusXY bus=N1139255 X=1673911.93339243 Y=12276991.0419616
SetBusXY bus=N1138595 X=1673682.37716821 Y=12274230.325671
SetBusXY bus=M1069632 X=1673610.72174415 Y=12288812.4420366
SetBusXY bus=L3068944 X=1683008.9323129 Y=12272726.0532856
SetBusXY bus=L2841623 X=1662643.25165393 Y=12280100.1189565
SetBusXY bus=M1026905 X=1663847.40192705 Y=12285579.3709296
SetBusXY bus=M1026805 X=1665452.03040855 Y=12281252.5695176
SetBusXY bus=M1026705 X=1665181.4568403 Y=12278220.5546668
SetBusXY bus=196-36167 X=1681227.04533524 Y=12270882.9966439
SetBusXY bus=P901912 X=1669871.72910066 Y=12281408.5411017
SetBusXY bus=M1089145 X=1678531.48411673 Y=12270114.7959392
SetBusXY bus=P901932 X=1675590.93704199 Y=12286112.9240821
SetBusXY bus=M1142808 X=1686252.94383592 Y=12273107.677606
SetBusXY bus=M1125916 X=1682933.44712883 Y=12272899.7154938
SetBusXY bus=P901972 X=1662794.20154207 Y=12281025.6470214
SetBusXY bus=M1166395 X=1688793.73769429 Y=12283583.4720478
SetBusXY bus=L3103822 X=1669343.59905217 Y=12283037.0984152
SetBusXY bus=P859135 X=1670270.70407703 Y=12285023.9779051
SetBusXY bus=M1047548 X=1669648.84116446 Y=12282858.9183191
SetBusXY bus=P829963 X=1682950.22024884 Y=12272885.6293498
SetBusXY bus=L2766717 X=1674323.63054481 Y=12266416.0915518
SetBusXY bus=L2785531 X=1665653.22183273 Y=12283620.3114718
SetBusXY bus=L3010566 X=1674207.7014567 Y=12269531.9392347
SetBusXY bus=M1010013 X=1662315.22349363 Y=12294474.1749059
SetBusXY bus=L2710537 X=1662355.74931766 Y=12257085.5305191
SetBusXY bus=L2933164 X=1679025.65013319 Y=12270065.2384352
SetBusXY bus=L2973171 X=1675053.05851349 Y=12286954.2015229
SetBusXY bus=N1134470 X=1664384.20730355 Y=12294387.2864578
SetBusXY bus=L3216988 X=1681260.34991127 Y=12278023.6312746
SetBusXY bus=N1147860 X=1663116.18400637 Y=12283703.2227039
SetBusXY bus=L2692661 X=1687977.94146953 Y=12275309.629864
SetBusXY bus=M1108413 X=1680891.59522293 Y=12279696.5933241
SetBusXY bus=M1069548 X=1675629.82856203 Y=12285891.1011059
SetBusXY bus=M1108262 X=1679895.321046 Y=12259751.6988416
SetBusXY bus=M1069248 X=1675228.67451365 Y=12272219.7303412
SetBusXY bus=M1069148 X=1674268.12974476 Y=12266091.5900475
SetBusXY bus=L3122825 X=1667399.57191436 Y=12261468.8198672
SetBusXY bus=N1140527 X=1668563.13492344 Y=12283672.8959198
SetBusXY bus=M1047672 X=1670298.63060506 Y=12284558.4265447
SetBusXY bus=L2726983 X=1665133.88589625 Y=12294121.9885376
SetBusXY bus=L3198347 X=1688541.39951805 Y=12276943.1310496
SetBusXY bus=L2710510 X=1673946.15956846 Y=12267047.7807684
SetBusXY bus=L2842330 X=1681417.14888742 Y=12283859.182
SetBusXY bus=P827532 X=1671178.88148588 Y=12264049.0418216
SetBusXY bus=L2822870 X=1668093.85620301 Y=12280755.2536771
SetBusXY bus=L2954355 X=1666397.94016943 Y=12277044.4619937
SetBusXY bus=M1027091 X=1664841.98035998 Y=12294144.6435136
SetBusXY bus=L3104157 X=1669184.55956402 Y=12262249.4601239
SetBusXY bus=M3729981 X=1664697.81754384 Y=12289080.8488209
SetBusXY bus=L3029497 X=1677909.48194015 Y=12277195.8091938
SetBusXY bus=M1108276 X=1679999.9984221 Y=12266630.09936
SetBusXY bus=L2822877 X=1673774.5289763 Y=12274330.1083271
SetBusXY bus=N1147858 X=1662957.23053422 Y=12283118.0026073
SetBusXY bus=N1139263 X=1673655.35995219 Y=12278801.3797553
SetBusXY bus=L3727711 X=1669833.94759663 Y=12280151.5155646
SetBusXY bus=L3216337 X=1666187.02074523 Y=12286529.7494265
SetBusXY bus=M1047786 X=1668612.40980349 Y=12289607.0906134
SetBusXY bus=M1026327 X=1666556.70112958 Y=12259881.4396417
SetBusXY bus=M1047486 X=1671735.5811344 Y=12280409.2195008
SetBusXY bus=M1047386 X=1670422.96878118 Y=12266801.4391361
SetBusXY bus=M1142798 X=1685836.06524353 Y=12272058.757541
SetBusXY bus=L3198355 X=1681976.74031194 Y=12271041.8886761
SetBusXY bus=221-308718 X=1679631.67381375 Y=12279343.4280118
SetBusXY bus=L2804245 X=1660510.14905994 Y=12284049.7484002
SetBusXY bus=N1140827 X=1665613.6258007 Y=12278455.280043
SetBusXY bus=N1138603 X=1674143.94312064 Y=12273879.8391427
SetBusXY bus=L3160104 X=1668968.92973982 Y=12277159.8504098
SetBusXY bus=M1069509 X=1674385.91841687 Y=12284134.0686563
SetBusXY bus=L2897793 X=1672926.52180751 Y=12284878.328241
SetBusXY bus=L2935550 X=1678457.71106066 Y=12274937.8318477
SetBusXY bus=L3157718 X=1679336.33992548 Y=12282953.1836632
SetBusXY bus=M1069417 X=1673856.39163237 Y=12275198.9108879
SetBusXY bus=M1047733 X=1671616.40391829 Y=12286710.3133947
SetBusXY bus=M1047633 X=1669556.47226837 Y=12284060.7420642
SetBusXY bus=M1047340 X=1672026.49543867 Y=12264418.2224939
SetBusXY bus=M1027000 X=1664921.53696805 Y=12290950.4065826
SetBusXY bus=M1142860 X=1685812.30844351 Y=12275785.1181205
SetBusXY bus=L2989565 X=1682055.58012001 Y=12272283.4067572
SetBusXY bus=L3027124 X=1687747.34895731 Y=12282739.970479
SetBusXY bus=N1140521 X=1668416.72340331 Y=12281275.9044296
SetBusXY bus=L3029501 X=1672780.59361537 Y=12274370.3269512
SetBusXY bus=L2897789 X=1674050.89019256 Y=12289744.8186135
SetBusXY bus=M1026920 X=1663580.1502148 Y=12286004.691378
SetBusXY bus=M1026820 X=1665647.86016873 Y=12282972.7338712
SetBusXY bus=L2936213 X=1680270.35080635 Y=12283251.1185114
SetBusXY bus=M1026320 X=1665780.57056885 Y=12259127.488921
SetBusXY bus=N1134478 X=1674482.11707296 Y=12284032.8073442
SetBusXY bus=L2710512 X=1671150.27092585 Y=12292514.5010481
SetBusXY bus=N1142111 X=1678467.07451667 Y=12269930.766755
SetBusXY bus=M1026667 X=1664354.33107952 Y=12277019.9392416
SetBusXY bus=M1069564 X=1675615.88987401 Y=12286409.8308344
SetBusXY bus=L3234149 X=1691184.30665651 Y=12273169.7074301
SetBusXY bus=L3048221 X=1664158.84128734 Y=12277419.78257
SetBusXY bus=M1209749 X=1692000.00048127 Y=12273042.1702779
SetBusXY bus=L3104120 X=1673288.60820785 Y=12266509.3492799
SetBusXY bus=M1047339 X=1671536.88827021 Y=12264379.6013099
SetBusXY bus=M1069181 X=1673972.43950448 Y=12268069.2207693
SetBusXY bus=M1026855 X=1667474.09863443 Y=12284247.7695204
SetBusXY bus=M1069437 X=1674088.45870459 Y=12277721.4693543
SetBusXY bus=M1069640 X=1674008.16891252 Y=12289009.6111888
SetBusXY bus=M1125987 X=1681852.81992782 Y=12278475.170219
SetBusXY bus=N1144663 X=1675852.22088223 Y=12283429.8515676
SetBusXY bus=L3160117 X=1670717.44250945 Y=12290241.774006
SetBusXY bus=L2970804 X=1685410.22050713 Y=12287738.8271876
SetBusXY bus=L2991906 X=1677904.07931614 Y=12270845.2683879
SetBusXY bus=190-8581 X=1680565.27099862 Y=12283007.2099032
SetBusXY bus=M1186067 X=1691101.30121643 Y=12275074.5481358
SetBusXY bus=M1069532 X=1675459.38580987 Y=12285448.8109295
SetBusXY bus=L2691947 X=1671454.16955014 Y=12272253.5592052
SetBusXY bus=L2785517 X=1673342.0487199 Y=12280286.5320127
SetBusXY bus=M1089118 X=1676496.02197083 Y=12268725.4818899
SetBusXY bus=L2990826 X=1678542.04770074 Y=12279603.163564
SetBusXY bus=M1108489 X=1681106.36898313 Y=12281096.8314054
SetBusXY bus=L2748129 X=1673406.81057596 Y=12267874.5583691
SetBusXY bus=L2860501 X=1670555.7692933 Y=12288681.5379725
SetBusXY bus=L3232902 X=1681467.98843946 Y=12280220.6642366
SetBusXY bus=M1010003 X=1661615.24166897 Y=12293746.6433852
SetBusXY bus=L2691948 X=1669586.9833724 Y=12275837.2479125
SetBusXY bus=L2822858 X=1661554.83795692 Y=12284345.0413285
SetBusXY bus=N1139538 X=1672569.40385518 Y=12265477.6283189
SetBusXY bus=M1069519 X=1675041.54056148 Y=12284646.2980327
SetBusXY bus=L3254205 X=1668451.49844334 Y=12264857.1580463
SetBusXY bus=L2673310 X=1672257.19035089 Y=12267838.2186571
SetBusXY bus=L2691938 X=1659700.57875519 Y=12284240.2492644
SetBusXY bus=L2690868 X=1675277.1301937 Y=12272246.0348532
SetBusXY bus=N1136660 X=1671292.22599799 Y=12282727.575983
SetBusXY bus=N1136360 X=1675560.01633796 Y=12286439.5555064
SetBusXY bus=L3195327 X=1663584.44691881 Y=12295145.8410825
SetBusXY bus=L3235255 X=1670855.26062158 Y=12263685.7511972
SetBusXY bus=L3197642 X=1663873.44019908 Y=12276942.4879776
SetBusXY bus=M1166356 X=1688597.8997421 Y=12274930.5983117
SetBusXY bus=L3122815 X=1664631.67943178 Y=12292589.6995121
SetBusXY bus=M1009651 X=1662908.03347818 Y=12276247.3885849
SetBusXY bus=L3142099 X=1692606.51977784 Y=12272774.8079737
SetBusXY bus=L2936268 X=1692121.20112138 Y=12276137.8410648
SetBusXY bus=M1125962 X=1683134.90888902 Y=12277782.8315303
SetBusXY bus=L3141390 X=1662711.970246 Y=12256762.1390308
SetBusXY bus=M1108354 X=1680138.93474223 Y=12273652.1465985
SetBusXY bus=L2710511 X=1670579.80871732 Y=12284555.3750247
SetBusXY bus=M1108526 X=1678834.33006901 Y=12283142.5581273
SetBusXY bus=M1142835 X=1685341.68623507 Y=12275098.9439119
SetBusXY bus=L2989432 X=1670981.5812617 Y=12291021.1240227
SetBusXY bus=L2786204 X=1692261.57104152 Y=12277819.4989224
SetBusXY bus=L3066814 X=1674640.4069931 Y=12283872.67832
SetBusXY bus=L3645812 X=1668769.46273164 Y=12285267.8496493
SetBusXY bus=N1140526 X=1668761.10279563 Y=12283682.1938398
SetBusXY bus=L2842379 X=1682835.42165674 Y=12273715.5199106
SetBusXY bus=M1142843 X=1686425.40182008 Y=12275361.6900241
SetBusXY bus=P873801 X=1674346.56814483 Y=12272927.0644858
SetBusXY bus=L2729401 X=1660205.48038766 Y=12283938.9311201
SetBusXY bus=L2917255 X=1683121.387993 Y=12278254.8095148
SetBusXY bus=L3030197 X=1685325.72002706 Y=12276115.4810008
SetBusXY bus=P829975 X=1687171.97974078 Y=12275436.7410322
SetBusXY bus=M1069521 X=1672887.10190347 Y=12284952.441265
SetBusXY bus=L2897768 X=1678112.75822834 Y=12277952.0618665
SetBusXY bus=P850400 X=1674436.71291291 Y=12272613.5976055
SetBusXY bus=M1047503 X=1668955.67098781 Y=12281655.632302
SetBusXY bus=M1047403 X=1670290.45089305 Y=12272151.8882931
SetBusXY bus=M1047303 X=1669665.00807647 Y=12262537.7611802
SetBusXY bus=M1089183 X=1678662.94933285 Y=12279553.204652
SetBusXY bus=L3214069 X=1683180.27208906 Y=12277580.5792422
SetBusXY bus=L2897767 X=1674064.21038457 Y=12280658.768301
SetBusXY bus=M1142810 X=1686201.78889187 Y=12273141.309862
SetBusXY bus=L2916607 X=1665193.33933631 Y=12293229.6913207
SetBusXY bus=M3763624 X=1668711.62311558 Y=12283618.1938398
SetBusXY bus=L3179682 X=1681672.94818365 Y=12271868.3385968
SetBusXY bus=M1026970 X=1664637.81523979 Y=12289412.9975572
SetBusXY bus=M1026670 X=1663755.13133497 Y=12277054.7019937
SetBusXY bus=M1089199 X=1678534.15061273 Y=12283007.4802392
SetBusXY bus=L2710542 X=1663022.61907828 Y=12283531.3422557
SetBusXY bus=221-311905 X=1679259.94952541 Y=12279457.7596599
SetBusXY bus=M3763623 X=1668901.71437976 Y=12284252.4225764
SetBusXY bus=L2991923 X=1672146.04948678 Y=12264242.4385577
SetBusXY bus=L3235258 X=1667504.81044246 Y=12278933.5371954
SetBusXY bus=M1047809 X=1670760.76999749 Y=12291117.0400548
SetBusXY bus=L2841636 X=1666311.51047335 Y=12259640.7300095
SetBusXY bus=L2820528 X=1665036.21268016 Y=12285271.1756013
SetBusXY bus=M1047795 X=1670704.31073344 Y=12290061.7998618
SetBusXY bus=M1047409 X=1671166.63034987 Y=12272800.0516217
SetBusXY bus=M1047309 X=1670360.02964512 Y=12263220.7487008
SetBusXY bus=M1089189 X=1677267.15950755 Y=12279858.8317883
SetBusXY bus=L3120504 X=1662161.57024548 Y=12294162.3832896
SetBusXY bus=E206210 X=1674340.91976083 Y=12271409.1237484
SetBusXY bus=L3082983 X=1675027.33972946 Y=12287050.355123
SetBusXY bus=L2955081 X=1681629.19061561 Y=12272081.019301
SetBusXY bus=L3263051 X=1675210.75451364 Y=12269045.1173462
SetBusXY bus=L2933120 X=1673662.01595219 Y=12281635.7380299
SetBusXY bus=M1166375 X=1688163.4697897 Y=12275377.3080721
SetBusXY bus=L3066818 X=1672490.0684311 Y=12265559.740831
SetBusXY bus=L2841631 X=1663588.59616681 Y=12277002.2404256
SetBusXY bus=L3066807 X=1677482.04795575 Y=12276119.4705048
SetBusXY bus=M1009805 X=1662996.67911026 Y=12282262.7619025
SetBusXY bus=L2973146 X=1659688.01222718 Y=12283623.7889758
SetBusXY bus=M1069514 X=1673234.7499038 Y=12284368.1304805
SetBusXY bus=M1069202 X=1675577.67009798 Y=12269491.4502746
SetBusXY bus=L3010556 X=1674600.99937707 Y=12267568.9394248
SetBusXY bus=L3235256 X=1672847.37889543 Y=12265706.5619511
SetBusXY bus=L3254208 X=1674489.89947296 Y=12280689.9306691
SetBusXY bus=L3215340 X=1664844.14714398 Y=12293954.7038014
SetBusXY bus=M1209782 X=1692906.15037012 Y=12275200.4100239
SetBusXY bus=M1209817 X=1694018.31267515 Y=12277577.7570982
SetBusXY bus=P850083 X=1678663.71118885 Y=12279616.8974521
SetBusXY bus=L2860487 X=1675290.42990571 Y=12268398.2401616
SetBusXY bus=L2955074 X=1684121.84008993 Y=12273758.9497986
SetBusXY bus=L2955006 X=1681124.10056714 Y=12283565.0810077
SetBusXY bus=L2822868 X=1664380.88954355 Y=12278334.3292589
SetBusXY bus=M1069451 X=1675667.85173006 Y=12278022.2591146
SetBusXY bus=L3104154 X=1674732.82094519 Y=12278111.4618027
SetBusXY bus=L2785519 X=1673302.21921586 Y=12268144.0301134
SetBusXY bus=L2860482 X=1671744.12948641 Y=12280088.3019965
SetBusXY bus=L2992656 X=1688551.84022206 Y=12275120.2390159
SetBusXY bus=N1137002 X=1670188.25978896 Y=12285034.7176171
SetBusXY bus=P1164481 X=1670321.60097308 Y=12280625.750445
SetBusXY bus=M1026812 X=1665532.65197662 Y=12282384.6957266
SetBusXY bus=N1142107 X=1680612.60027867 Y=12283230.1469914
SetBusXY bus=L3122837 X=1662524.16045382 Y=12283227.5296474
SetBusXY bus=P828362 X=1669777.42279658 Y=12283386.7985116
SetBusXY bus=M1108501 X=1681120.79099914 Y=12282046.4480463
SetBusXY bus=M1126016 X=1682714.65109662 Y=12282252.5915345
SetBusXY bus=L2842390 X=1681437.42818343 Y=12273947.3289348
SetBusXY bus=L3142049 X=1681066.65826309 Y=12281234.1702856
SetBusXY bus=L2842329 X=1683567.45877742 Y=12277930.5087145
SetBusXY bus=L3104125 X=1677603.35099586 Y=12269196.2105944
SetBusXY bus=M4122657 X=1688200.20271773 Y=12283062.1946073
SetBusXY bus=M1125988 X=1681819.52354379 Y=12278485.123499
SetBusXY bus=M1026979 X=1664804.48557594 Y=12289792.2298135
SetBusXY bus=M1026779 X=1663814.72813502 Y=12280245.4081726
SetBusXY bus=L2766716 X=1672238.20129487 Y=12279690.2691001
SetBusXY bus=P827576 X=1673981.11483249 Y=12277221.0938018
SetBusXY bus=L3085402 X=1667718.99028266 Y=12263233.5487008
SetBusXY bus=P827536 X=1665656.35117674 Y=12284188.0006883
SetBusXY bus=P827506 X=1673605.50344014 Y=12278794.9654193
SetBusXY bus=M3036162 X=1683431.13570529 Y=12271776.0639088
SetBusXY bus=M1047826 X=1672278.99745491 Y=12292774.2120243
SetBusXY bus=M3768670 X=1667896.67885882 Y=12283876.716976
SetBusXY bus=M1047526 X=1670383.99124514 Y=12282512.2615508
SetBusXY bus=M1047326 X=1671167.40858987 Y=12264070.0379176
SetBusXY bus=L2804250 X=1679564.15125369 Y=12273412.0185983
SetBusXY bus=M1108500 X=1680795.95771884 Y=12282007.6384463
SetBusXY bus=N1145956 X=1667517.51623447 Y=12260758.3399945
SetBusXY bus=M1108300 X=1681355.32386336 Y=12270995.038628
SetBusXY bus=M1142873 X=1684367.89090616 Y=12276444.0006811
SetBusXY bus=L2916620 X=1673633.22926417 Y=12284690.9812968
SetBusXY bus=L2897781 X=1671430.67899012 Y=12265414.3615028
SetBusXY bus=M1047821 X=1668856.62151572 Y=12292438.749624
SetBusXY bus=M1047721 X=1672256.78894288 Y=12285775.0491378
SetBusXY bus=L3178975 X=1667933.07181886 Y=12288464.6383883
SetBusXY bus=M1047521 X=1670503.56167725 Y=12282443.8501587
SetBusXY bus=L3120376 X=1667170.01978615 Y=12285936.3004659
SetBusXY bus=M1047453 X=1669661.67802847 Y=12276053.0415767
SetBusXY bus=L2821087 X=1680893.04520693 Y=12280180.7978686
SetBusXY bus=L2710536 X=1664238.00877542 Y=12285211.0954733
SetBusXY bus=L2937757 X=1692230.47011349 Y=12281776.1284301
SetBusXY bus=L2916625 X=1669873.75662067 Y=12266154.2711355
SetBusXY bus=L2954349 X=1670646.29908538 Y=12275985.9286167
SetBusXY bus=L2876847 X=1665377.45863248 Y=12278539.0555311
SetBusXY bus=L2767340 X=1681592.51093558 Y=12278552.9696431
SetBusXY bus=M1026681 X=1664316.53728749 Y=12277560.8692901
SetBusXY bus=M1026940 X=1664735.88986388 Y=12287037.079987
SetBusXY bus=L2710520 X=1673005.32065558 Y=12265145.0904626
SetBusXY bus=P827499 X=1673775.8274083 Y=12276424.5160091
SetBusXY bus=190-7361 X=1676925.80296323 Y=12268910.6415701
SetBusXY bus=M1089200 X=1676898.51950721 Y=12283162.9684954
SetBusXY bus=L2729414 X=1666900.0114659 Y=12278019.0683306
SetBusXY bus=L3141401 X=1672192.35886282 Y=12282978.2716632
SetBusXY bus=L3197647 X=1667269.68775424 Y=12280185.7294526
SetBusXY bus=L2991913 X=1674770.58196923 Y=12268432.4704336
SetBusXY bus=M1026984 X=1664836.36064797 Y=12290022.1055257
SetBusXY bus=M1089198 X=1677674.10120393 Y=12282933.9611351
SetBusXY bus=M1026732 X=1663578.9091268 Y=12278582.8458671
SetBusXY bus=M1186072 X=1691214.53104054 Y=12275154.0719759
SetBusXY bus=M1009720 X=1662893.09946216 Y=12280356.9012927
SetBusXY bus=M1026472 X=1668228.04116313 Y=12267636.1588809
SetBusXY bus=M1008752 X=1662120.38086944 Y=12256954.470807
SetBusXY bus=M1069557 X=1674274.35156876 Y=12286143.4310901
SetBusXY bus=L2711225 X=1685494.56124321 Y=12275693.1588244
SetBusXY bus=L2858200 X=1687627.5286692 Y=12274511.1269513
SetBusXY bus=M4122658 X=1681438.32111144 Y=12280344.7771327
SetBusXY bus=L2991914 X=1669053.9790839 Y=12281719.001518
SetBusXY bus=P830058 X=1689138.37103861 Y=12275284.828584
SetBusXY bus=M1026700 X=1665859.20557693 Y=12278130.2255787
SetBusXY bus=L3160115 X=1674318.4081448 Y=12285859.4185459
SetBusXY bus=198-5320 X=1691275.1436486 Y=12273314.3986302
SetBusXY bus=M1069393 X=1673027.3817116 Y=12274633.0198154
SetBusXY bus=M1026767 X=1663071.14848633 Y=12279672.9716921
SetBusXY bus=M1009855 X=1660029.2663715 Y=12284465.2671206
SetBusXY bus=P827502 X=1671736.4740624 Y=12280375.7142208
SetBusXY bus=L3102793 X=1675086.02312152 Y=12288002.4948999
SetBusXY bus=P829978 X=1688506.02646202 Y=12275296.289192
SetBusXY bus=N1136358 X=1675579.59112198 Y=12285914.5097459
SetBusXY bus=362-14734 X=1680557.59919062 Y=12283033.5144152
SetBusXY bus=L2820533 X=1672785.00091138 Y=12285304.3777774
SetBusXY bus=N1145954 X=1669677.59098848 Y=12262532.3216921
SetBusXY bus=M1209752 X=1692480.12131372 Y=12273262.7193981
SetBusXY bus=M1108269 X=1679869.18037397 Y=12266402.0791358
SetBusXY bus=P850080 X=1679243.38120539 Y=12279459.7298359
SetBusXY bus=L2916602 X=1676810.45960313 Y=12283160.5887194
SetBusXY bus=N1136994 X=1668842.3018997 Y=12283581.8500318
SetBusXY bus=L2973833 X=1688662.14140616 Y=12275322.6305681
SetBusXY bus=L2991939 X=1673359.78849591 Y=12279177.3311156
SetBusXY bus=L3123452 X=1682734.34056864 Y=12277838.7910824
SetBusXY bus=M1108492 X=1681159.33845518 Y=12281125.4010055
SetBusXY bus=L3235242 X=1676340.52961869 Y=12283192.5088474
SetBusXY bus=M1166387 X=1688911.1986864 Y=12276842.0212895
SetBusXY bus=P850401 X=1674434.25531291 Y=12272605.6063095
SetBusXY bus=L3254873 X=1688723.45033422 Y=12283409.8180316
SetBusXY bus=L3085396 X=1673424.98043197 Y=12265072.4315185
SetBusXY bus=L2954344 X=1673898.13806441 Y=12280676.938157
SetBusXY bus=N1137991 X=1669708.51578851 Y=12281995.4979023
SetBusXY bus=M1089143 X=1678554.22920475 Y=12269872.861603
SetBusXY bus=L2917328 X=1682841.20930474 Y=12272808.6491257
SetBusXY bus=L3235247 X=1663595.39143082 Y=12289860.7190296
SetBusXY bus=L2823544 X=1682615.54837653 Y=12282274.2388945
SetBusXY bus=M1108267 X=1679000.48021317 Y=12264626.6802221
SetBusXY bus=M1142818 X=1684327.31183413 Y=12273985.1882628
SetBusXY bus=L3085399 X=1674636.0488491 Y=12271981.9616369
SetBusXY bus=L3217056 X=1693138.86870633 Y=12275135.0501519
SetBusXY bus=M1047444 X=1671224.64199792 Y=12275678.6712724
SetBusXY bus=L3104115 X=1661651.31923701 Y=12256585.6915426
SetBusXY bus=M1047836 X=1668756.31866762 Y=12294814.4787782
SetBusXY bus=L3216370 X=1670702.20129344 Y=12263533.0400291
SetBusXY bus=M1108534 X=1679221.61915737 Y=12283309.4414555
SetBusXY bus=M1108334 X=1680690.51029474 Y=12272624.0587895
SetBusXY bus=M1125968 X=1682159.56117611 Y=12277912.9204905
SetBusXY bus=L2954361 X=1673496.63995204 Y=12288562.7212044
SetBusXY bus=L3728039 X=1669413.10407624 Y=12279773.8848442
SetBusXY bus=P827575 X=1674105.12123261 Y=12277722.2803623
SetBusXY bus=L3254219 X=1671880.14945453 Y=12264838.7219503
SetBusXY bus=P827555 X=1670680.59898942 Y=12290042.0817178
SetBusXY bus=L2745848 X=1673008.00353558 Y=12279608.4392121
SetBusXY bus=P827525 X=1664435.6981196 Y=12285302.0348654
SetBusXY bus=P827515 X=1663853.21824706 Y=12285562.2209776
SetBusXY bus=P827505 X=1672303.87246293 Y=12280130.7160765
SetBusXY bus=L3141397 X=1667974.5479149 Y=12289462.7311892
SetBusXY bus=L2710508 X=1668373.33857127 Y=12294740.7794501
SetBusXY bus=M1026468 X=1668318.71841122 Y=12267595.5798089
SetBusXY bus=M1069376 X=1673732.86856026 Y=12274212.274599
SetBusXY bus=M1142851 X=1686060.60796374 Y=12275612.6396563
SetBusXY bus=L2804260 X=1664209.86925539 Y=12258553.9588084
SetBusXY bus=M1125961 X=1683126.50799301 Y=12277756.9407143
SetBusXY bus=L3217064 X=1685779.41346748 Y=12272646.0502136
SetBusXY bus=M1108268 X=1678866.16008504 Y=12265996.2515514
SetBusXY bus=L3086075 X=1691850.88150513 Y=12273420.1819263
SetBusXY bus=L2839305 X=1688395.69250992 Y=12275172.7947919
SetBusXY bus=L3066805 X=1674596.05140906 Y=12274500.4486793
SetBusXY bus=M1108257 X=1680152.93487024 Y=12259239.8790651
SetBusXY bus=M1047671 X=1670380.12052514 Y=12284556.9028327
SetBusXY bus=M1047471 X=1668737.26817161 Y=12277443.289514
SetBusXY bus=M1047371 X=1670228.879821 Y=12266398.2534717
SetBusXY bus=L2916617 X=1674624.89953709 Y=12287875.1011078
SetBusXY bus=L2954339 X=1661965.6585653 Y=12256750.5883108
SetBusXY bus=L3086078 X=1692795.46006601 Y=12275568.1284243
SetBusXY bus=L2748781 X=1683616.19298546 Y=12282264.4699345
SetBusXY bus=P841985 X=1670223.68609299 Y=12266392.0767037
SetBusXY bus=L2879077 X=1668498.43041138 Y=12277645.5213222
SetBusXY bus=L2766728 X=1670738.43041347 Y=12263680.5820452
SetBusXY bus=L3728041 X=1669156.477388 Y=12279968.6824124
SetBusXY bus=M1026902 X=1664149.01907933 Y=12285455.3727215
SetBusXY bus=M1009770 X=1662884.66170216 Y=12281252.6432456
SetBusXY bus=M1089094 X=1675732.96174612 Y=12266073.8789434
SetBusXY bus=M1009838 X=1660376.93894782 Y=12284035.9694562
SetBusXY bus=M1125917 X=1683219.52815309 Y=12273025.7698939
SetBusXY bus=L3160896 X=1682953.89845685 Y=12277299.6100259
SetBusXY bus=L3251808 X=1664109.8285513 Y=12294496.7766339
SetBusXY bus=M1069513 X=1674021.75944053 Y=12284308.4886244
SetBusXY bus=M3032980 X=1690965.82192031 Y=12274981.2371597
SetBusXY bus=L3160123 X=1673728.18273626 Y=12278197.5105707
SetBusXY bus=196-29519 X=1669890.45191668 Y=12282769.850799
SetBusXY bus=M1166391 X=1689062.43939054 Y=12283329.6388315
SetBusXY bus=L3160864 X=1684442.97058623 Y=12274704.7448715
SetBusXY bus=L3197624 X=1668694.17825157 Y=12294417.8385218
SetBusXY bus=L3160098 X=1676712.58977903 Y=12283381.4982876
SetBusXY bus=N1230122 X=1680856.07061489 Y=12279310.9385398
SetBusXY bus=L3195356 X=1675648.94869004 Y=12268281.8850895
SetBusXY bus=N1136032 X=1678327.72859654 Y=12283028.9842392
SetBusXY bus=L2916603 X=1668560.75924344 Y=12292430.840248
SetBusXY bus=L2692660 X=1686531.82818818 Y=12275536.0116883
SetBusXY bus=L2823611 X=1691626.08892892 Y=12275427.8895762
SetBusXY bus=L3649298 X=1668005.92737093 Y=12284267.4835684
SetBusXY bus=M1047368 X=1671812.33607847 Y=12266158.8832315
SetBusXY bus=L2673305 X=1678256.26158847 Y=12267274.9817926
SetBusXY bus=L3236011 X=1680888.60104692 Y=12271034.0694121
SetBusXY bus=L2842383 X=1687854.07842941 Y=12275449.4714002
SetBusXY bus=L2785538 X=1673033.03009561 Y=12284691.9315688
SetBusXY bus=L3254231 X=1672724.87163132 Y=12284974.571953
SetBusXY bus=M1166369 X=1688502.58172601 Y=12275309.53156
SetBusXY bus=L2860478 X=1661545.29837291 Y=12284136.4689123
SetBusXY bus=N1147864 X=1664160.89338334 Y=12285422.7767535
SetBusXY bus=M1108317 X=1681178.02031119 Y=12271853.4905968
SetBusXY bus=M3019248 X=1660944.55853235 Y=12283243.2500954
SetBusXY bus=L2860504 X=1664980.35143211 Y=12278329.3198509
SetBusXY bus=L2804248 X=1668194.4908271 Y=12291710.7020073
SetBusXY bus=L2822871 X=1665333.16039244 Y=12284492.3416806
SetBusXY bus=362-14412 X=1671269.78810997 Y=12264102.9410856
SetBusXY bus=L3104850 X=1683099.62184898 Y=12276443.1405211
SetBusXY bus=L3159645 X=1669937.74433272 Y=12285152.9036012
SetBusXY bus=M1069517 X=1673535.56014408 Y=12284577.0100967
SetBusXY bus=L2954351 X=1674035.96846454 Y=12270514.2091876
SetBusXY bus=L3067507 X=1685567.28162728 Y=12275262.128552
SetBusXY bus=P827580 X=1669694.9006845 Y=12262524.8383001
SetBusXY bus=M1069597 X=1673618.86049615 Y=12287682.2409476
SetBusXY bus=L3784018 X=1670271.79361304 Y=12287908.2623238
SetBusXY bus=E206614 X=1675070.2617135 Y=12286987.3012989
SetBusXY bus=M1047787 X=1670602.43092534 Y=12289641.9598614
SetBusXY bus=L3216345 X=1668136.74132305 Y=12283811.72984
SetBusXY bus=P827520 X=1675750.39841814 Y=12268345.6229456
SetBusXY bus=P827500 X=1673899.63310441 Y=12276990.9518496
SetBusXY bus=M1047314 X=1670441.01985319 Y=12263329.3705249
SetBusXY bus=L3254869 X=1682307.68072825 Y=12277646.4388262
SetBusXY bus=L3159448 X=1674410.79752089 Y=12272924.9919098
SetBusXY bus=L2917310 X=1683759.4301056 Y=12272392.0900213
SetBusXY bus=L2729424 X=1675430.45166584 Y=12286508.4911865
SetBusXY bus=M1047346 X=1671966.14907061 Y=12264735.5887662
SetBusXY bus=M1142801 X=1685819.87785152 Y=12272318.8781173
SetBusXY bus=L2820590 X=1680994.71202302 Y=12271973.4419569
SetBusXY bus=N1140820 X=1665839.95028091 Y=12278060.2372266
SetBusXY bus=L3027670 X=1680892.21371893 Y=12279854.3507643
SetBusXY bus=L2917336 X=1681026.79189505 Y=12273476.8500863
SetBusXY bus=P875742 X=1663170.63213442 Y=12285670.9411057
SetBusXY bus=M1047615 X=1670051.03559683 Y=12283898.061232
SetBusXY bus=M1047441 X=1671455.18126214 Y=12275454.0712082
SetBusXY bus=M1027101 X=1668381.94836328 Y=12294748.9714502
SetBusXY bus=M1027001 X=1668207.92980311 Y=12291284.5418789
SetBusXY bus=L2989566 X=1681174.62472719 Y=12279294.0179638
SetBusXY bus=M1089173 X=1677019.24091532 Y=12277474.7304101
SetBusXY bus=L2936212 X=1681589.68059958 Y=12280554.2998209
SetBusXY bus=L3048227 X=1673739.92187227 Y=12278812.2587313
SetBusXY bus=L2748144 X=1675263.35124968 Y=12285129.8308332
SetBusXY bus=L2748839 X=1683601.00092145 Y=12272521.8308215
SetBusXY bus=L3030199 X=1683921.11151375 Y=12273546.1707904
SetBusXY bus=M1027004 X=1668200.83143511 Y=12291585.8518312
SetBusXY bus=M3037538 X=1665591.63028068 Y=12282587.6361428
SetBusXY bus=L2935559 X=1667622.79162657 Y=12263480.537501
SetBusXY bus=M1026354 X=1667896.40033082 Y=12261094.4290828
SetBusXY bus=M1089176 X=1676247.6692026 Y=12277877.6989864
SetBusXY bus=N1137961 X=1670399.54785315 Y=12263377.3060129
SetBusXY bus=L3048222 X=1662044.74822937 Y=12283349.4798555
SetBusXY bus=L3029505 X=1671386.72891007 Y=12282614.3297748
SetBusXY bus=M1026824 X=1663101.80704636 Y=12283078.7875033
SetBusXY bus=M1026724 X=1667122.8994021 Y=12278485.229995
SetBusXY bus=M1026393 X=1667609.90151456 Y=12263268.6104608
SetBusXY bus=M1008733 X=1662232.02963755 Y=12256542.0609506
SetBusXY bus=M1026324 X=1666191.35021724 Y=12259520.7704573
SetBusXY bus=N1134474 X=1675620.34222602 Y=12283456.1192156
SetBusXY bus=M1009840 X=1659626.46163512 Y=12284115.4113762
SetBusXY bus=L2991910 X=1672297.38849492 Y=12275295.691176
SetBusXY bus=P1123251 X=1667901.83981883 Y=12283890.442672
SetBusXY bus=L3125349 X=1674190.89147269 Y=12273824.6701187
SetBusXY bus=M1089179 X=1676036.3401784 Y=12277961.7980585
SetBusXY bus=M1142839 X=1685589.1706513 Y=12275125.9119759
SetBusXY bus=L2879092 X=1662843.14874212 Y=12276407.7592731
SetBusXY bus=M1026896 X=1664477.26023164 Y=12285279.3962733
SetBusXY bus=L3198358 X=1680619.44879067 Y=12271292.1092203
SetBusXY bus=M1009784 X=1662898.36691817 Y=12281451.6719818
SetBusXY bus=R20703 X=1681611.9710316 Y=12279621.1654841
SetBusXY bus=M1069533 X=1675427.55988984 Y=12285480.8006895
SetBusXY bus=L2691943 X=1671146.39201385 Y=12294235.5910977
SetBusXY bus=221-312488 X=1678663.47771685 Y=12279597.547948
SetBusXY bus=N1144667 X=1664877.95552801 Y=12293336.0644408
SetBusXY bus=N1137989 X=1670233.205197 Y=12286841.3976828
SetBusXY bus=L3207907 X=1665832.9911769 Y=12278524.985771
SetBusXY bus=L2763811 X=1673874.28296039 Y=12273326.6497662
SetBusXY bus=L2860506 X=1663902.0917191 Y=12292287.3000239
SetBusXY bus=M1026890 X=1667624.31943457 Y=12285227.2992493
SetBusXY bus=M1026690 X=1664697.56768784 Y=12277902.3691945
SetBusXY bus=L2822859 X=1662736.28819802 Y=12257433.3915114
SetBusXY bus=L2879069 X=1670824.51194955 Y=12287767.7408517
SetBusXY bus=N1137986 X=1669954.63214074 Y=12286502.6789625
SetBusXY bus=P895111 X=1684762.95420253 Y=12276444.5249691
SetBusXY bus=L2801896 X=1660233.57075569 Y=12284095.1116002
SetBusXY bus=L3048208 X=1676550.56840288 Y=12268587.2418898
SetBusXY bus=M1010004 X=1661604.96480496 Y=12293800.6737213
SetBusXY bus=L3142098 X=1683368.81096923 Y=12272369.1114613
SetBusXY bus=L3216368 X=1665611.3811927 Y=12278364.4389549
SetBusXY bus=M1108372 X=1681512.6512235 Y=12277955.8711465
SetBusXY bus=M1010007 X=1661968.6568373 Y=12294178.5911616
SetBusXY bus=L3122822 X=1664285.66163946 Y=12278499.639723
SetBusXY bus=N1136667 X=1669994.15444478 Y=12282719.7853909
SetBusXY bus=L2804282 X=1674999.74907344 Y=12278102.9912746
SetBusXY bus=N1136367 X=1673465.68648001 Y=12284513.9194086
SetBusXY bus=L2841616 X=1672901.31911948 Y=12277017.9731616
SetBusXY bus=M1108380 X=1680725.01909477 Y=12279286.4075957
SetBusXY bus=M1026660 X=1666531.71962555 Y=12276748.1696414
SetBusXY bus=L2823592 X=1693402.24969858 Y=12276340.998569
SetBusXY bus=L2802480 X=1680498.74376656 Y=12279933.5387324
SetBusXY bus=L2767407 X=1682663.34050458 Y=12273255.4981501
SetBusXY bus=L2673319 X=1663309.19981455 Y=12276624.3106973
SetBusXY bus=L3197646 X=1665980.95917704 Y=12284206.5719523
SetBusXY bus=N1141473 X=1663672.46995889 Y=12276876.5751455
SetBusXY bus=L2805036 X=1680695.42139874 Y=12266761.2491841
SetBusXY bus=M1009828 X=1661160.61434055 Y=12283729.9163359
SetBusXY bus=M1125913 X=1682967.95183286 Y=12272849.7033338
SetBusXY bus=N1142102 X=1681178.25787919 Y=12281140.1588935
SetBusXY bus=N1139540 X=1674758.55611321 Y=12267783.557537
SetBusXY bus=P901894 X=1666760.53856977 Y=12284256.6045924
SetBusXY bus=L2955078 X=1686308.01865197 Y=12275184.8779919
SetBusXY bus=L2897779 X=1667872.7295468 Y=12261777.6009234
SetBusXY bus=M1108532 X=1680446.60168651 Y=12283263.3204955
SetBusXY bus=M1047718 X=1672263.89550289 Y=12285596.5249776
SetBusXY bus=L2897806 X=1674353.65012884 Y=12278347.1005869
SetBusXY bus=L2748127 X=1671071.66868578 Y=12285417.9311855
SetBusXY bus=L3179637 X=1689073.65833455 Y=12284006.4168161
SetBusXY bus=L2726973 X=1670468.38113322 Y=12280560.0506049
SetBusXY bus=L2806553 X=1690960.6404803 Y=12282521.2195028
SetBusXY bus=L2879064 X=1675046.05844948 Y=12267632.9394249
SetBusXY bus=L2729405 X=1679922.17442202 Y=12266170.1062715
SetBusXY bus=L2929261 X=1670531.19329328 Y=12284987.9412971
SetBusXY bus=P829957 X=1693048.07267425 Y=12276158.8863128
SetBusXY bus=M1149249 X=1686716.31202835 Y=12285802.2957298
SetBusXY bus=L3178981 X=1672330.52923095 Y=12265673.7611831
SetBusXY bus=M1009763 X=1662434.20000574 Y=12281193.2184775
SetBusXY bus=M1069464 X=1673734.40046426 Y=12278609.6623791
SetBusXY bus=M1069364 X=1675566.65595397 Y=12273512.0511104
SetBusXY bus=L2801909 X=1694004.90237114 Y=12277496.0009381
SetBusXY bus=M3763620 X=1668860.38573972 Y=12285180.1051372
SetBusXY bus=L3160865 X=1685145.19292289 Y=12275007.4556558
SetBusXY bus=L3122849 X=1668291.75853919 Y=12261398.9298191
SetBusXY bus=L2841645 X=1667343.78849031 Y=12293415.3916729
SetBusXY bus=L3197631 X=1670902.00826962 Y=12285454.4183535
SetBusXY bus=M1026874 X=1664415.61952758 Y=12284693.6887528
SetBusXY bus=M1026774 X=1667857.88973879 Y=12280049.7791165
SetBusXY bus=L3118855 X=1676101.55669047 Y=12283415.4377436
SetBusXY bus=L2689678 X=1668863.56013972 Y=12266355.1103037
SetBusXY bus=L2710546 X=1669268.7692281 Y=12276376.129961
SetBusXY bus=M1069348 X=1674739.9316012 Y=12273371.2060542
SetBusXY bus=L2991927 X=1660084.32070755 Y=12284845.4783209
SetBusXY bus=L2748131 X=1668845.05031571 Y=12289370.9480211
SetBusXY bus=L3101814 X=1669331.47079616 Y=12265005.3062705
SetBusXY bus=L2708744 X=1680782.09275882 Y=12279458.4068279
SetBusXY bus=L3066819 X=1669252.06983609 Y=12264515.760542
SetBusXY bus=L3104136 X=1669925.09998071 Y=12281374.5320137
SetBusXY bus=L2841632 X=1672089.61070273 Y=12283254.8499674
SetBusXY bus=M1069503 X=1674536.81096101 Y=12283975.5411681
SetBusXY bus=L3342743 X=1668572.36321145 Y=12284135.4572003
SetBusXY bus=L2841621 X=1669900.97044469 Y=12286402.7898104
SetBusXY bus=L2898515 X=1688920.1894064 Y=12276646.6707613
SetBusXY bus=L2730187 X=1688764.52092626 Y=12274943.9512717
SetBusXY bus=L3254229 X=1673983.26932849 Y=12286352.4786423
SetBusXY bus=E182729 X=1674554.09198502 Y=12283957.4696161
SetBusXY bus=L3178979 X=1671786.51899045 Y=12282929.9593431
SetBusXY bus=L2955077 X=1686223.89909989 Y=12275501.1506322
SetBusXY bus=L3048199 X=1669215.29185205 Y=12294857.1590983
SetBusXY bus=P895106 X=1682004.97813596 Y=12277941.1091625
SetBusXY bus=L3104128 X=1678085.83931631 Y=12270157.8080352
SetBusXY bus=M1026693 X=1668258.65876316 Y=12277956.5101225
SetBusXY bus=N1147857 X=1662873.97114215 Y=12281228.5137096
SetBusXY bus=L2841638 X=1672682.71150328 Y=12265745.3101111
SetBusXY bus=CANE_CREEK_DS_48332 X=1693890.26352303 Y=12277577.7570982
SetBusXY bus=L2673331 X=1674113.10843261 Y=12285095.2360172
SetBusXY bus=L2692600 X=1681230.03951124 Y=12283434.9510876
SetBusXY bus=L2860483 X=1668221.44250713 Y=12289426.6986772
SetBusXY bus=L2991943 X=1669106.83796395 Y=12263545.0904611
SetBusXY bus=N1137001 X=1670369.50369313 Y=12285007.2621291
SetBusXY bus=L3254228 X=1673361.11150391 Y=12288255.7792521
SetBusXY bus=L2972930 X=1669899.20097269 Y=12283493.3354717
SetBusXY bus=M1126017 X=1683465.47656932 Y=12282259.7841105
SetBusXY bus=L2862616 X=1673272.08494383 Y=12272661.8443896
SetBusXY bus=M1026784 X=1667998.89863492 Y=12280429.6749248
SetBusXY bus=L2895496 X=1684533.77071432 Y=12276445.0943131
SetBusXY bus=196-29518 X=1663726.13984694 Y=12286335.8939383
SetBusXY bus=L2724120 X=1674487.99073696 Y=12266092.4993595
SetBusXY bus=N1139257 X=1673959.45518447 Y=12277256.5692579
SetBusXY bus=M1026463 X=1668440.29178733 Y=12267538.4283208
SetBusXY bus=M1026363 X=1668000.00045892 Y=12261513.2491792
SetBusXY bus=M3037441 X=1665831.0169049 Y=12278532.690347
SetBusXY bus=L3216123 X=1670054.32058883 Y=12283903.6727521
SetBusXY bus=L3197636 X=1672361.20007898 Y=12273970.2091908
SetBusXY bus=M1108505 X=1680783.09218283 Y=12282090.0663504
SetBusXY bus=L2674027 X=1680654.82184671 Y=12282665.0587349
SetBusXY bus=M1047713 X=1670288.59950105 Y=12285423.3911535
SetBusXY bus=221-559681 X=1668737.20673161 Y=12283648.0454878
SetBusXY bus=P860843 X=1681557.93250355 Y=12271806.5995888
SetBusXY bus=L3104122 X=1673195.80923176 Y=12268132.0206414
SetBusXY bus=M1027114 X=1663762.06995897 Y=12295307.2398667
SetBusXY bus=M1069133 X=1673147.76724771 Y=12265202.7826226
SetBusXY bus=M1142874 X=1684789.44713056 Y=12276444.9058971
SetBusXY bus=L2989571 X=1661645.232581 Y=12293553.963449
SetBusXY bus=L2897780 X=1670954.62958167 Y=12263788.5198373
SetBusXY bus=L2745811 X=1688327.92828585 Y=12283187.0202074
SetBusXY bus=L2935567 X=1674172.81992067 Y=12285639.5288817
SetBusXY bus=L2748157 X=1672043.35047869 Y=12283984.0895201
SetBusXY bus=M1047722 X=1669909.7113087 Y=12286048.989618
SetBusXY bus=L3178974 X=1671539.46875022 Y=12293668.1517371
SetBusXY bus=M1047522 X=1670841.69057357 Y=12282449.1995347
SetBusXY bus=M1047322 X=1671187.23732589 Y=12263966.5279015
SetBusXY bus=P1121282 X=1668729.1171316 Y=12283641.9055838
SetBusXY bus=L2804254 X=1671689.93121436 Y=12288039.9814919
SetBusXY bus=L3010559 X=1675048.33992148 Y=12274323.4195591
SetBusXY bus=M1108331 X=1680569.35061463 Y=12272323.5762293
SetBusXY bus=L3048196 X=1678047.70146028 Y=12267075.6991044
SetBusXY bus=L2954348 X=1666582.1004256 Y=12286302.2289143
SetBusXY bus=L2876846 X=1672118.97083076 Y=12289996.1245977
SetBusXY bus=L3727707 X=1669785.06183658 Y=12280469.3610689
SetBusXY bus=L2748152 X=1665051.63821617 Y=12289739.5020055
SetBusXY bus=L3178971 X=1671348.25108604 Y=12287627.4282755
SetBusXY bus=L2991640 X=1678042.12680427 Y=12275646.7511444
SetBusXY bus=M1026941 X=1666508.92128953 Y=12287080.038835
SetBusXY bus=M1069481 X=1672943.77006352 Y=12279668.8183481
SetBusXY bus=M1008758 X=1662687.43110997 Y=12257295.4996713
SetBusXY bus=M1026341 X=1667373.95143434 Y=12260653.7486344
SetBusXY bus=M1047518 X=1669463.61185228 Y=12282417.8159827
SetBusXY bus=M1047318 X=1668637.94017151 Y=12263654.8919332
SetBusXY bus=P901927 X=1675067.1487535 Y=12284654.9487848
SetBusXY bus=L2936276 X=1691418.95011273 Y=12274415.1208072
SetBusXY bus=L3141402 X=1663669.50445489 Y=12277430.940074
SetBusXY bus=L3029510 X=1660512.57798795 Y=12284445.2499686
SetBusXY bus=M1026785 X=1668061.77223498 Y=12280514.6177729
SetBusXY bus=L2841615 X=1666334.41120937 Y=12286366.1879543
SetBusXY bus=M1026485 X=1668094.13063501 Y=12267867.8900811
SetBusXY bus=M1026844 X=1663141.5996864 Y=12283974.9390561
SetBusXY bus=M1026744 X=1667364.42004233 Y=12278982.1198515
SetBusXY bus=M1026333 X=1667082.36129007 Y=12260380.9017861
SetBusXY bus=M1069226 X=1674318.1705768 Y=12271424.2789484
SetBusXY bus=M1008753 X=1662633.17139792 Y=12257034.019223
SetBusXY bus=M1026344 X=1667363.35098633 Y=12260734.9313545
SetBusXY bus=L2785523 X=1675742.50133013 Y=12267466.1503047
SetBusXY bus=L2685805 X=1663421.52442266 Y=12284365.7220325
SetBusXY bus=L3233353 X=1666085.32935314 Y=12279964.6068924
SetBusXY bus=L2991917 X=1666122.95930517 Y=12259270.2386171
SetBusXY bus=L3048230 X=1669209.04135605 Y=12263342.6210849
SetBusXY bus=362-1301 X=1686006.88482769 Y=12275650.2900884
SetBusXY bus=F739845 X=1669719.14900452 Y=12262514.7088921
SetBusXY bus=L3066829 X=1667373.36980234 Y=12293321.4581048
SetBusXY bus=M1026736 X=1668119.57908303 Y=12278653.5551152
SetBusXY bus=M1009824 X=1661553.55181292 Y=12283715.5107039
SetBusXY bus=L3086074 X=1684848.45820261 Y=12275424.1089682
SetBusXY bus=M3949154 X=1669628.88954844 Y=12279608.3491
SetBusXY bus=L2952007 X=1687211.45289281 Y=12284312.6051044
SetBusXY bus=L3010561 X=1673088.73569566 Y=12278665.7366192
SetBusXY bus=L3119793 X=1670354.00442911 Y=12266463.9737918
SetBusXY bus=L2991918 X=1663254.6083265 Y=12257489.3182955
SetBusXY bus=N1145955 X=1667127.23297011 Y=12260386.1651461
SetBusXY bus=E182724 X=1675034.79854547 Y=12267899.4579531
SetBusXY bus=M1108298 X=1681297.9020393 Y=12270990.590372
SetBusXY bus=E182744 X=1661104.7326125 Y=12256741.5156708
SetBusXY bus=L2748126 X=1666184.55904923 Y=12294083.0110015
SetBusXY bus=M1108493 X=1680936.25800697 Y=12281479.4510538
SetBusXY bus=M1108393 X=1680150.46907824 Y=12279507.890604
SetBusXY bus=L3235241 X=1666454.98106548 Y=12293488.251321
SetBusXY bus=L2896685 X=1678739.54862892 Y=12279617.0981561
SetBusXY bus=L2935560 X=1665680.03015276 Y=12278080.4796586
SetBusXY bus=L2691959 X=1667982.6948589 Y=12268211.9499854
SetBusXY bus=L2954347 X=1665090.37818421 Y=12288171.131316
SetBusXY bus=L3104118 X=1666187.97101723 Y=12293821.3011773
SetBusXY bus=L3048889 X=1687967.68098952 Y=12284190.9539043
SetBusXY bus=L3104113 X=1671938.73863859 Y=12267667.1696969
SetBusXY bus=L3235246 X=1671107.91009381 Y=12292264.7802158
SetBusXY bus=M1108460 X=1680807.45519085 Y=12280112.3332285
SetBusXY bus=M1108360 X=1680168.20066225 Y=12274271.2406151
SetBusXY bus=M1108260 X=1679999.9984221 Y=12259611.1200254
SetBusXY bus=L2861197 X=1683049.99880894 Y=12277521.1380901
SetBusXY bus=L2895461 X=1665725.5981528 Y=12280658.928045
SetBusXY bus=L2764411 X=1686056.12284374 Y=12286737.0889467
SetBusXY bus=P895089 X=1676362.37358671 Y=12283389.8172636
SetBusXY bus=L2936279 X=1680562.39970262 Y=12270541.4107236
SetBusXY bus=M3037453 X=1665555.11853664 Y=12282384.7448786
SetBusXY bus=L3064514 X=1687040.71522865 Y=12285337.0351854
SetBusXY bus=L3728043 X=1670076.61102085 Y=12279626.9572281
SetBusXY bus=L2973158 X=1676386.45806673 Y=12268986.3888982
SetBusXY bus=M1026679 X=1666435.25882546 Y=12277460.779434
SetBusXY bus=M1108535 X=1680184.17096627 Y=12283418.8701916
SetBusXY bus=L2992657 X=1684536.50684232 Y=12273131.336102
SetBusXY bus=M1125969 X=1682339.44930427 Y=12277913.4980265
SetBusXY bus=L2991920 X=1667594.68897054 Y=12261426.3197711
SetBusXY bus=L2766747 X=1663543.40909477 Y=12278693.7614512
SetBusXY bus=M1047707 X=1669945.41204473 Y=12285152.3997932
SetBusXY bus=L3029518 X=1673877.43278439 Y=12277292.2085539
SetBusXY bus=M1047507 X=1669375.2447482 Y=12281914.2619342
SetBusXY bus=L2748124 X=1673313.60199987 Y=12292567.3517361
SetBusXY bus=L2805031 X=1683081.71004097 Y=12273149.260198
SetBusXY bus=P827549 X=1672592.0383512 Y=12283777.2292319
SetBusXY bus=P827529 X=1669582.21972439 Y=12282846.7572951
SetBusXY bus=P827509 X=1670285.08513305 Y=12288487.4449163
SetBusXY bus=L2691973 X=1667634.58810658 Y=12285338.5302254
SetBusXY bus=L3048211 X=1671220.89825392 Y=12263724.9335333
SetBusXY bus=L2766742 X=1662560.90976585 Y=12283624.4197598
SetBusXY bus=190-8593 X=1672032.10695868 Y=12283195.7856474
SetBusXY bus=L2767342 X=1682333.23157627 Y=12282016.3915983
SetBusXY bus=L2973151 X=1673727.53966425 Y=12268104.8805453
SetBusXY bus=L3081380 X=1686081.98089176 Y=12275244.626344
SetBusXY bus=L3141393 X=1675928.5580343 Y=12282735.399343
SetBusXY bus=M1047572 X=1669769.62810857 Y=12283249.6685274
SetBusXY bus=L2954338 X=1661452.79840482 Y=12283717.3989599
SetBusXY bus=L3086079 X=1691636.95971293 Y=12274515.1123593
SetBusXY bus=N1138607 X=1674390.44449687 Y=12273135.010214
SetBusXY bus=L2860477 X=1666589.98522561 Y=12287350.2355713
SetBusXY bus=L3066801 X=1675531.90139393 Y=12265966.0886073
SetBusXY bus=L2766718 X=1674340.44872083 Y=12267337.6383046
SetBusXY bus=L3649305 X=1668011.94849093 Y=12285525.8812656
SetBusXY bus=L2879076 X=1675732.62997012 Y=12268835.82813
SetBusXY bus=M1125943 X=1681908.31253587 Y=12276058.1410967
SetBusXY bus=L3160105 X=1674842.17185729 Y=12270119.1008352
SetBusXY bus=L2710525 X=1662192.01990951 Y=12282667.3320149
SetBusXY bus=L3231255 X=1675935.97179431 Y=12283419.4559196
SetBusXY bus=L2766729 X=1671014.50900573 Y=12263207.0803488
SetBusXY bus=L2876813 X=1665645.05850473 Y=12283882.320304
SetBusXY bus=L3235249 X=1666884.67194588 Y=12286248.5180662
SetBusXY bus=L2897776 X=1674459.49076894 Y=12271330.1405803
SetBusXY bus=M1026810 X=1665484.08160858 Y=12281989.1491023
SetBusXY bus=M1026703 X=1665191.8852563 Y=12278180.5408427
SetBusXY bus=L2691951 X=1675749.12046614 Y=12268574.1920338
SetBusXY bus=M1009771 X=1662912.84218218 Y=12281253.0036936
SetBusXY bus=P901945 X=1681837.67701581 Y=12278479.696299
SetBusXY bus=M1027066 X=1667350.17005831 Y=12293455.0819129
SetBusXY bus=N1137998 X=1664811.45696795 Y=12285197.8080493
SetBusXY bus=M1125914 X=1682961.18933685 Y=12272876.4215418
SetBusXY bus=L3010569 X=1669775.76801257 Y=12264099.6601896
SetBusXY bus=L2991922 X=1671718.18132638 Y=12264532.099486
SetBusXY bus=M1126005 X=1682240.26056818 Y=12281807.6717261
SetBusXY bus=M1026906 X=1667088.18989807 Y=12285595.4886896
SetBusXY bus=M1026706 X=1665604.65146469 Y=12278248.0797868
SetBusXY bus=P829976 X=1686407.46134006 Y=12275334.6687121
SetBusXY bus=P829956 X=1684914.77653867 Y=12276415.0501531
SetBusXY bus=L3030203 X=1687124.13026873 Y=12275755.7989525
SetBusXY bus=L2879078 X=1664462.25248763 Y=12277691.2285863
SetBusXY bus=L2879054 X=1678099.52814833 Y=12270924.919204
SetBusXY bus=L2876796 X=1670502.11988525 Y=12288298.0540681
SetBusXY bus=L3082992 X=1671303.21147 Y=12272631.4684536
SetBusXY bus=L3254217 X=1668312.96762721 Y=12281220.0267976
SetBusXY bus=E182727 X=1664921.81140005 Y=12293058.6382646
SetBusXY bus=M1010016 X=1662671.00205396 Y=12294889.2963143
SetBusXY bus=L2673326 X=1659845.83110733 Y=12284240.2001124
SetBusXY bus=L3189189 X=1665803.95872888 Y=12277929.4068905
SetBusXY bus=L2820583 X=1679650.78165377 Y=12273621.5822465
SetBusXY bus=M1008746 X=1661880.67885322 Y=12256853.1316709
SetBusXY bus=L3176660 X=1674988.01812943 Y=12286178.9024502
SetBusXY bus=L2785536 X=1674126.15828863 Y=12286985.6219389
SetBusXY bus=L3254210 X=1673509.59150405 Y=12266982.7280963
SetBusXY bus=L3195751 X=1666319.62874536 Y=12279656.9850041
SetBusXY bus=M1108302 X=1680990.58735102 Y=12271088.2799721
SetBusXY bus=L2673323 X=1662704.22061399 Y=12282531.1318228
SetBusXY bus=N1136028 X=1670274.61166104 Y=12288066.7611399
SetBusXY bus=M1026361 X=1667347.24141831 Y=12261438.2800911
SetBusXY bus=L3649299 X=1668007.93441093 Y=12284479.5580646
SetBusXY bus=L2804269 X=1674078.03028858 Y=12289268.351413
SetBusXY bus=L2933135 X=1681436.43285543 Y=12280349.9176127
SetBusXY bus=L3085390 X=1667854.24839478 Y=12291911.0496555
SetBusXY bus=L2842384 X=1687518.7307171 Y=12275440.5585042
SetBusXY bus=L3104131 X=1667348.31866631 Y=12261974.9093396
SetBusXY bus=P827560 X=1664997.53824812 Y=12278179.9346347
SetBusXY bus=L2860479 X=1660685.33907611 Y=12283874.288048
SetBusXY bus=P827530 X=1664339.11443951 Y=12276835.9796895
SetBusXY bus=N1147865 X=1664848.61587999 Y=12293248.9384248
SetBusXY bus=L2692664 X=1680809.22056685 Y=12272574.7306615
SetBusXY bus=M1069526 X=1674036.95150454 Y=12285196.0180973
SetBusXY bus=L3179673 X=1687076.12105269 Y=12275926.9011606
SetBusXY bus=M1069499 X=1674816.16225727 Y=12283706.6141919
SetBusXY bus=L2803194 X=1674884.64328133 Y=12272339.4850933
SetBusXY bus=L3141389 X=1666579.6592096 Y=12287101.530547
SetBusXY bus=M1069199 X=1674976.40187342 Y=12269044.5480022
SetBusXY bus=M1026394 X=1667751.88116269 Y=12263268.7087648
SetBusXY bus=L3122826 X=1671415.5196941 Y=12264777.0198062
SetBusXY bus=L3216343 X=1678491.38018069 Y=12276860.4901535
SetBusXY bus=M1026807 X=1668469.72154736 Y=12281304.4453576
SetBusXY bus=M1125919 X=1683334.2980732 Y=12273089.388966
SetBusXY bus=L2804283 X=1672912.18171149 Y=12268072.8293453
SetBusXY bus=E206209 X=1670440.92154919 Y=12282421.1501267
SetBusXY bus=L3251806 X=1660103.78899557 Y=12284166.9390563
SetBusXY bus=M1047324 X=1671172.72929387 Y=12264000.0004135
SetBusXY bus=L3216344 X=1670505.02804525 Y=12288593.0807564
SetBusXY bus=L3011298 X=1681079.8883431 Y=12270659.5393637
SetBusXY bus=M1047515 X=1669891.14823668 Y=12282216.1903825
SetBusXY bus=L2936214 X=1680942.32827897 Y=12281116.7092935
SetBusXY bus=M1047796 X=1670220.02017299 Y=12290067.4728218
SetBusXY bus=M1047447 X=1670756.71086149 Y=12275849.6710806
SetBusXY bus=L2897771 X=1679976.39727007 Y=12271675.2695407
SetBusXY bus=P895409 X=1664798.90682394 Y=12285160.2313452
SetBusXY bus=N1140821 X=1665822.65287289 Y=12278131.7124267
SetBusXY bus=L3008248 X=1663968.54931917 Y=12296076.4113234
SetBusXY bus=M1026702 X=1666852.66989785 Y=12278175.7812907
SetBusXY bus=L3727712 X=1669973.56385276 Y=12280154.1738686
SetBusXY bus=L2764399 X=1665190.2018003 Y=12288270.9590281
SetBusXY bus=L3179646 X=1680709.05698276 Y=12282417.0991827
SetBusXY bus=L3197629 X=1669423.79054025 Y=12267110.7485764
SetBusXY bus=M1047483 X=1672308.09953493 Y=12280156.0498366
SetBusXY bus=N1140524 X=1668117.07233103 Y=12280396.0713408
SetBusXY bus=M1047410 X=1670956.00174167 Y=12273023.2303739
SetBusXY bus=L2822867 X=1672662.78036726 Y=12274962.3095437
SetBusXY bus=M1047442 X=1671318.21102201 Y=12275473.1503762
SetBusXY bus=M1047342 X=1672335.22734296 Y=12264504.144286
SetBusXY bus=N1140824 X=1665933.126089 Y=12278562.6812591
SetBusXY bus=L3065696 X=1663146.2732224 Y=12278537.9455151
SetBusXY bus=L2798067 X=1682276.29308022 Y=12277412.606378
SetBusXY bus=M1069544 X=1674392.78331287 Y=12285690.1841137
SetBusXY bus=M1047766 X=1670329.06798109 Y=12288634.9992205
SetBusXY bus=M1069515 X=1673371.94132792 Y=12284429.2714725
SetBusXY bus=L2748143 X=1675902.33953828 Y=12286396.3713784
SetBusXY bus=M1027005 X=1668000.00045892 Y=12291699.6591913
SetBusXY bus=M1089177 X=1677022.93960332 Y=12277941.0395305
SetBusXY bus=M1069457 X=1674265.50830476 Y=12278166.0901547
SetBusXY bus=L2691950 X=1675749.62837014 Y=12269288.3910744
SetBusXY bus=L3029502 X=1677199.84174749 Y=12269021.5981142
SetBusXY bus=M1026925 X=1667245.43124222 Y=12286219.5183862
SetBusXY bus=M1069487 X=1673675.13134421 Y=12280706.1180611
SetBusXY bus=M1069610 X=1674805.91406526 Y=12287986.7048199
SetBusXY bus=M1026953 X=1665190.3779283 Y=12288170.959284
SetBusXY bus=M1069310 X=1674411.76008089 Y=12272915.0345338
SetBusXY bus=M1069210 X=1673474.00955202 Y=12270330.3397474
SetBusXY bus=193-51796 X=1680144.86984623 Y=12279506.043308
SetBusXY bus=L2803199 X=1679631.80898175 Y=12279453.9176119
SetBusXY bus=M1142868 X=1685132.31100288 Y=12276242.5594009
SetBusXY bus=M1125976 X=1682030.50031199 Y=12277936.3782825
SetBusXY bus=L2955055 X=1683555.22812141 Y=12271843.5987568
SetBusXY bus=M1026997 X=1664906.44320804 Y=12290753.1022624
SetBusXY bus=M1026797 X=1668187.35969109 Y=12280846.1357252
SetBusXY bus=M1026697 X=1664850.22560799 Y=12278036.0093866
SetBusXY bus=N1142100 X=1681157.75330317 Y=12281069.3472454
SetBusXY bus=M1047768 X=1670388.71802914 Y=12288778.9613326
SetBusXY bus=L3315860 X=1660730.75142815 Y=12282591.2774868
SetBusXY bus=M1047568 X=1671979.51841463 Y=12283141.7102553
SetBusXY bus=M1026656 X=1666725.33754573 Y=12276461.7650331
SetBusXY bus=P829965 X=1684366.57199416 Y=12273768.4689026
SetBusXY bus=M1069382 X=1673799.05992032 Y=12274454.7905673
SetBusXY bus=M1026356 X=1668000.00045892 Y=12261168.0792589
SetBusXY bus=L2785511 X=1678304.59848452 Y=12283921.9491041
SetBusXY bus=M1209797 X=1692851.46057806 Y=12275999.9983767
SetBusXY bus=L3097861 X=1678951.57397312 Y=12282075.0995663
SetBusXY bus=L3104859 X=1680608.45103066 Y=12271640.6009966
SetBusXY bus=E182722 X=1673833.48270435 Y=12274468.2582153
SetBusXY bus=E182732 X=1667533.41281049 Y=12279353.2829878
SetBusXY bus=L2860490 X=1672218.17185485 Y=12264992.4202544
SetBusXY bus=M1069189 X=1675446.08200185 Y=12268159.0501454
SetBusXY bus=L2861222 X=1684198.23049001 Y=12272877.8920058
SetBusXY bus=L3632979 X=1664792.27130393 Y=12289137.2261649
SetBusXY bus=L3010585 X=1665258.13805637 Y=12281055.8918854
SetBusXY bus=L2785514 X=1674672.54011313 Y=12274707.5301515
SetBusXY bus=N1136669 X=1669509.10202833 Y=12282927.0962391
SetBusXY bus=M3016088 X=1661243.16102863 Y=12292686.4511282
SetBusXY bus=L3214112 X=1668968.36039582 Y=12276820.4681375
SetBusXY bus=L2692633 X=1680603.55221466 Y=12282881.7862871
SetBusXY bus=M1108529 X=1680506.51797457 Y=12283208.2292954
SetBusXY bus=N1136666 X=1670352.16532511 Y=12282530.4723668
SetBusXY bus=L3157167 X=1678310.35746052 Y=12283510.5591517
SetBusXY bus=L3235248 X=1664736.50016788 Y=12293100.7205686
SetBusXY bus=P829962 X=1685350.43529108 Y=12275080.8395918
SetBusXY bus=M1108381 X=1679631.53454975 Y=12279302.0952758
SetBusXY bus=L2710518 X=1663138.08531839 Y=12276338.229673
SetBusXY bus=M1108355 X=1680893.47119093 Y=12273700.7620225
SetBusXY bus=L3085388 X=1663614.61805484 Y=12256335.7208544
SetBusXY bus=L3065750 X=1673580.98888012 Y=12292173.0912558
SetBusXY bus=M4350438 X=1670705.70337344 Y=12291449.6803111
SetBusXY bus=N1136663 X=1670978.48468569 Y=12282522.5425108
SetBusXY bus=L2729428 X=1667050.19130604 Y=12275943.0598806
SetBusXY bus=M1108484 X=1681350.89199135 Y=12280581.009837
SetBusXY bus=L3197641 X=1668491.07809138 Y=12280304.0301247
SetBusXY bus=L3122816 X=1663977.92915917 Y=12286492.8690425
SetBusXY bus=L2673318 X=1671664.49915033 Y=12282532.3606228
SetBusXY bus=L2805037 X=1682339.37148027 Y=12271067.9801961
SetBusXY bus=L2822857 X=1661621.05798898 Y=12283552.9896157
SetBusXY bus=M1142865 X=1685492.43951521 Y=12276001.5384727
SetBusXY bus=M1026309 X=1664608.86061576 Y=12257990.5785839
SetBusXY bus=L2805034 X=1687346.64956494 Y=12275199.6481679
SetBusXY bus=N1139256 X=1673952.88110446 Y=12277207.0076578
SetBusXY bus=M1026796 X=1668185.20929109 Y=12280838.0461252
SetBusXY bus=M1026898 X=1668558.80135544 Y=12285264.1181933
SetBusXY bus=M1026798 X=1665101.42100022 Y=12280947.8803653
SetBusXY bus=M1026496 X=1668036.28282695 Y=12268070.7321933
SetBusXY bus=L3181545 X=1673976.93691249 Y=12274076.0907909
SetBusXY bus=P1197121 X=1683199.39631308 Y=12273043.8086779
SetBusXY bus=L2710519 X=1669529.93018835 Y=12264479.191454
SetBusXY bus=E184626 X=1687680.33020525 Y=12275449.1109522
SetBusXY bus=M1142832 X=1685356.98069909 Y=12275067.2900238
SetBusXY bus=L3160861 X=1685011.02844276 Y=12276592.1284252
SetBusXY bus=L2897801 X=1674297.32193679 Y=12274578.3709834
SetBusXY bus=L3139121 X=1669073.71770792 Y=12261975.1591956
SetBusXY bus=M1027055 X=1664887.74906402 Y=12293210.2394167
SetBusXY bus=M1069468 X=1673577.79809611 Y=12278791.4018993
SetBusXY bus=M1089202 X=1677141.17473943 Y=12283196.3508954
SetBusXY bus=L3216347 X=1675742.50133013 Y=12267748.180385
SetBusXY bus=L3027156 X=1669854.00980465 Y=12286627.4267386
SetBusXY bus=L3197626 X=1678767.61032495 Y=12275665.1217044
SetBusXY bus=M1089112 X=1675750.86945814 Y=12268360.8109136
SetBusXY bus=M1069550 X=1674558.24123303 Y=12285946.458546
SetBusXY bus=L3048206 X=1674122.95112062 Y=12267129.3116484
SetBusXY bus=M1047338 X=1671006.43988572 Y=12264364.6509099
SetBusXY bus=L2989596 X=1673763.40014429 Y=12286115.4963701
SetBusXY bus=N1140520 X=1668499.69197939 Y=12281312.2810056
SetBusXY bus=N1136030 X=1670309.31706907 Y=12288535.9005964
SetBusXY bus=M1069565 X=1673864.93998438 Y=12286437.7286904
SetBusXY bus=M1069465 X=1673335.51150389 Y=12278701.9534512
SetBusXY bus=M1069365 X=1675716.41800211 Y=12273535.4720384
SetBusXY bus=M1125955 X=1683291.87170516 Y=12277627.6504742
SetBusXY bus=M1089215 X=1675769.30965016 Y=12283440.1489116
SetBusXY bus=L3252336 X=1680441.82575051 Y=12279705.8707641
SetBusXY bus=L3067448 X=1692404.55011365 Y=12281976.2794703
SetBusXY bus=L2673300 X=1662629.75942992 Y=12257194.3202792
SetBusXY bus=E183472 X=1681682.00034366 Y=12279248.9414837
SetBusXY bus=L2841630 X=1675977.02190635 Y=12268144.8001614
SetBusXY bus=M4118754 X=1665257.40077637 Y=12258616.7382005
SetBusXY bus=P901913 X=1669590.4076284 Y=12282026.7749583
SetBusXY bus=P901933 X=1675636.60744203 Y=12286404.2602744
SetBusXY bus=196-29520 X=1669592.7300604 Y=12281779.4461901
SetBusXY bus=196-29521 X=1675374.16852979 Y=12285510.3901935
SetBusXY bus=L2879081 X=1664801.13914394 Y=12277776.1591463
SetBusXY bus=M1026834 X=1663145.4376384 Y=12283703.2227039
SetBusXY bus=M1026734 X=1663358.0773826 Y=12278597.8413231
SetBusXY bus=L2841641 X=1674662.30830512 Y=12285532.2218736
SetBusXY bus=L3214549 X=1680164.06370225 Y=12279489.2005559
SetBusXY bus=L3048962 X=1685564.43900328 Y=12276088.1688728
SetBusXY bus=L2691967 X=1672969.05057555 Y=12284112.0895202
SetBusXY bus=L2973144 X=1675038.62011348 Y=12266095.4116155
SetBusXY bus=L3216361 X=1664838.87968798 Y=12290768.4417824
SetBusXY bus=M1089138 X=1678341.29454855 Y=12269427.8025306
SetBusXY bus=M1047345 X=1671856.24110251 Y=12264646.3819821
SetBusXY bus=L3235250 X=1671154.10068586 Y=12275606.7496083
SetBusXY bus=M1166376 X=1687535.92162911 Y=12275441.4596242
SetBusXY bus=L3172805 X=1663438.05997467 Y=12276268.3723929
SetBusXY bus=L3728037 X=1669631.96564444 Y=12279948.5178044
SetBusXY bus=M1126031 X=1681878.17007185 Y=12283848.51192
SetBusXY bus=L2990098 X=1680674.69154272 Y=12280145.9654846
SetBusXY bus=P859694 X=1663080.67578234 Y=12283085.3943513
SetBusXY bus=N1137960 X=1670421.33038118 Y=12263275.9914528
SetBusXY bus=P893163 X=1670449.4248452 Y=12263319.6097569
SetBusXY bus=L3200222 X=1685027.76469878 Y=12272594.0678775
SetBusXY bus=L2841639 X=1666891.38938589 Y=12284723.2700648
SetBusXY bus=M1026872 X=1665207.33946432 Y=12284644.3483367
SetBusXY bus=N1138598 X=1673749.07643227 Y=12274258.1211271
SetBusXY bus=L2814529 X=1665706.94087278 Y=12278603.6330671
SetBusXY bus=L3029495 X=1661272.57850065 Y=12256762.2414308
SetBusXY bus=L2955005 X=1681613.5479916 Y=12277926.1587625
SetBusXY bus=L2897773 X=1670506.12167725 Y=12285411.0785775
SetBusXY bus=L3065665 X=1681313.24975132 Y=12281877.6887502
SetBusXY bus=L2766725 X=1667910.43732284 Y=12280654.864813
SetBusXY bus=L3235275 X=1667712.50221865 Y=12260947.0140427
SetBusXY bus=L3122835 X=1674360.38804884 Y=12287325.3114112
SetBusXY bus=L2785516 X=1679341.16091748 Y=12266512.3311679
SetBusXY bus=221-282818 X=1680744.73314279 Y=12279313.7770678
SetBusXY bus=L2916609 X=1675979.15182635 Y=12269249.1513944
SetBusXY bus=221-311359 X=1691268.35248059 Y=12273303.5851902
SetBusXY bus=L3104127 X=1672219.31054285 Y=12273627.2019585
SetBusXY bus=L3177665 X=1671675.58292634 Y=12280408.9778368
SetBusXY bus=M1166358 X=1689110.10044658 Y=12274956.4399757
SetBusXY bus=M3037540 X=1678913.37877308 Y=12274857.1488396
SetBusXY bus=N1139552 X=1667041.60609003 Y=12278392.6849709
SetBusXY bus=M1108506 X=1680867.0397029 Y=12282097.9757264
SetBusXY bus=L3030205 X=1688940.49327842 Y=12274847.0644876
SetBusXY bus=L2935547 X=1673990.2120485 Y=12290079.4208538
SetBusXY bus=L2804272 X=1674436.47124891 Y=12285662.4705777
SetBusXY bus=M1142815 X=1684789.18089056 Y=12273453.5889023
SetBusXY bus=L3254204 X=1671893.87105455 Y=12278069.1787946
SetBusXY bus=L2690187 X=1680652.7902307 Y=12279603.171756
SetBusXY bus=L2879794 X=1684632.14844241 Y=12273382.6379903
SetBusXY bus=N1140517 X=1679269.56283742 Y=12283261.4772955
SetBusXY bus=221-311609 X=1679280.25339743 Y=12279559.274924
SetBusXY bus=N1140817 X=1667456.45716241 Y=12278952.1330354
SetBusXY bus=M3037537 X=1657954.96185756 Y=12284289.3439204
SetBusXY bus=M1069590 X=1674714.38075317 Y=12287354.3438593
SetBusXY bus=L3179650 X=1681500.40008749 Y=12280084.7179965
SetBusXY bus=L3066816 X=1664599.95591175 Y=12277333.7378979
SetBusXY bus=L3728038 X=1669619.09601243 Y=12279615.9922361
SetBusXY bus=M3036165 X=1672775.94055937 Y=12274366.3497352
SetBusXY bus=M1047723 X=1672168.8601108 Y=12286075.2572661
SetBusXY bus=M1047623 X=1672250.87841488 Y=12283981.0216161
SetBusXY bus=M1047423 X=1670437.27201319 Y=12273521.0500224
SetBusXY bus=M1047323 X=1669861.73076465 Y=12264000.0004135
SetBusXY bus=L2689691 X=1662702.32826199 Y=12281241.0392776
SetBusXY bus=L2911069 X=1657953.22105756 Y=12284279.9886564
SetBusXY bus=L2689726 X=1669362.21127619 Y=12271639.1469166
SetBusXY bus=L2916627 X=1672497.51905511 Y=12267923.0304332
SetBusXY bus=M1089162 X=1678413.56846862 Y=12275685.1101844
SetBusXY bus=L2897784 X=1668087.699915 Y=12267930.2393932
SetBusXY bus=L2935556 X=1664509.97907967 Y=12286399.0419704
SetBusXY bus=L3197627 X=1677744.880084 Y=12276407.3005211
SetBusXY bus=N1142101 X=1681060.98530308 Y=12281091.9243974
SetBusXY bus=M1125905 X=1683331.3407612 Y=12272443.9699574
SetBusXY bus=M1089165 X=1678152.41160438 Y=12276490.1994651
SetBusXY bus=L2948732 X=1657764.13740939 Y=12283586.0975838
SetBusXY bus=M1047729 X=1672025.86055867 Y=12286342.6031863
SetBusXY bus=M1069627 X=1673453.001168 Y=12288390.3697162
SetBusXY bus=M1026745 X=1668194.5031151 Y=12278996.0544435
SetBusXY bus=M1069227 X=1674334.66926482 Y=12271454.3599725
SetBusXY bus=N1142104 X=1680818.96904686 Y=12281860.2029261
SetBusXY bus=L2730163 X=1683710.26991355 Y=12273327.1208062
SetBusXY bus=L2991916 X=1668592.54829947 Y=12277959.7705385
SetBusXY bus=M1166355 X=1687545.71926112 Y=12274859.4180236
SetBusXY bus=L2973166 X=1665185.7617363 Y=12277941.0190505
SetBusXY bus=L2785527 X=1670868.46202959 Y=12263394.0381729
SetBusXY bus=L2970811 X=1663792.789959 Y=12295744.7500111
SetBusXY bus=L3143999 X=1674362.22305685 Y=12273404.0723583
SetBusXY bus=N1138599 X=1673795.88552032 Y=12274177.110439
SetBusXY bus=M1209774 X=1692571.0443218 Y=12274473.0669193
SetBusXY bus=M1108499 X=1681302.14139931 Y=12281996.0754383
SetBusXY bus=L2748139 X=1660219.52147567 Y=12284565.3405927
SetBusXY bus=M1108299 X=1681333.09077534 Y=12270993.318308
SetBusXY bus=L3160106 X=1667635.87834658 Y=12276594.7007132
SetBusXY bus=M1069629 X=1673828.92795235 Y=12288576.1806604
SetBusXY bus=L2973163 X=1664810.08890395 Y=12258187.8091761
SetBusXY bus=L2952003 X=1679983.17205408 Y=12279289.5205558
SetBusXY bus=L3010565 X=1676182.30933054 Y=12269540.1803867
SetBusXY bus=L2691936 X=1666498.21844152 Y=12286840.2180348
SetBusXY bus=M1209824 X=1691879.57808116 Y=12280684.6099651
SetBusXY bus=L2875754 X=1681057.91739908 Y=12272155.8081651
SetBusXY bus=L3030126 X=1682167.92930412 Y=12277599.6092582
SetBusXY bus=L2970841 X=1668578.90042746 Y=12275161.1580559
SetBusXY bus=L3727709 X=1669540.75182036 Y=12280349.6349887
SetBusXY bus=L3233412 X=1680848.28821489 Y=12279673.0822841
SetBusXY bus=L3197652 X=1675809.97883419 Y=12286357.6396023
SetBusXY bus=M1108361 X=1678780.65198896 Y=12274395.2019592
SetBusXY bus=M1108261 X=1679904.27899801 Y=12259739.6688895
SetBusXY bus=M1069174 X=1675714.0300341 Y=12267988.2141772
SetBusXY bus=L3727710 X=1669322.02132415 Y=12280441.3853888
SetBusXY bus=M1009655 X=1663018.59271028 Y=12276433.6582811
SetBusXY bus=L3729297 X=1670178.88404495 Y=12280526.0087489
SetBusXY bus=L3104117 X=1674260.46203275 Y=12281870.4715982
SetBusXY bus=P895075 X=1678855.59650103 Y=12283119.2395993
SetBusXY bus=N1141480 X=1685666.18773937 Y=12275869.9380886
SetBusXY bus=L3197639 X=1667471.73114643 Y=12275225.330088
SetBusXY bus=M1108464 X=1680280.35733436 Y=12280152.5477566
SetBusXY bus=M1108364 X=1679251.3438294 Y=12274945.7903757
SetBusXY bus=M1108264 X=1679540.54190967 Y=12260421.0589702
SetBusXY bus=L3649297 X=1667953.07668288 Y=12284065.4442722
SetBusXY bus=L2710515 X=1665722.9930968 Y=12292820.7016244
SetBusXY bus=M3021569 X=1660944.51347635 Y=12282943.2508632
SetBusXY bus=N1140832 X=1663650.09351087 Y=12276942.5371296
SetBusXY bus=M1026655 X=1663058.88096632 Y=12276389.1183771
SetBusXY bus=L2766744 X=1664634.91936779 Y=12292966.5397045
SetBusXY bus=M1047794 X=1670654.56890939 Y=12290043.5276058
SetBusXY bus=L3197618 X=1666131.88858518 Y=12287015.1213309
SetBusXY bus=L2786266 X=1688275.9582378 Y=12275362.9515921
SetBusXY bus=P873800 X=1674340.80097683 Y=12272901.4194298
SetBusXY bus=L2879065 X=1669145.70900399 Y=12266863.0020162
SetBusXY bus=L2729411 X=1671619.57012629 Y=12265378.9106228
SetBusXY bus=L3027133 X=1665589.97140068 Y=12282579.5260628
SetBusXY bus=E193509 X=1685787.16719549 Y=12275178.0704399
SetBusXY bus=L2952014 X=1665035.13133616 Y=12280902.1894853
SetBusXY bus=L3142050 X=1689208.69526267 Y=12283860.652464
SetBusXY bus=L3066826 X=1673671.9200802 Y=12286930.2481149
SetBusXY bus=M1009698 X=1662870.90323814 Y=12279846.4127163
SetBusXY bus=L3029503 X=1675660.08981005 Y=12269301.8013785
SetBusXY bus=M1047773 X=1669385.50932421 Y=12289035.5388688
SetBusXY bus=L3141394 X=1679987.98075808 Y=12283156.5500634
SetBusXY bus=L2691942 X=1669352.18017218 Y=12266578.5184319
SetBusXY bus=M1125960 X=1683143.94056902 Y=12277742.5596583
SetBusXY bus=L3010568 X=1671220.39034992 Y=12282835.8906071
SetBusXY bus=L3048209 X=1667928.16890685 Y=12278785.7985713
SetBusXY bus=L3189188 X=1665770.67872884 Y=12278133.8259627
SetBusXY bus=E182733 X=1662211.05811753 Y=12281038.9385414
SetBusXY bus=M1026960 X=1664652.5608398 Y=12289152.7991569
SetBusXY bus=M1069560 X=1674751.72808121 Y=12286289.5886583
SetBusXY bus=M1026760 X=1667519.71578647 Y=12279326.4582838
SetBusXY bus=221-240988 X=1662994.84819826 Y=12276470.9523611
SetBusXY bus=L3649306 X=1667765.6560107 Y=12284493.7752806
SetBusXY bus=M4113348 X=1674432.50632091 Y=12272640.4960376
SetBusXY bus=L2991933 X=1662789.47066207 Y=12283162.3213274
SetBusXY bus=L2876812 X=1663772.82195898 Y=12295511.6384589
SetBusXY bus=L3048214 X=1667533.56026649 Y=12263563.9402531
SetBusXY bus=M1186052 X=1691285.33040061 Y=12273330.6228862
SetBusXY bus=L2763407 X=1693116.35299431 Y=12282162.5778384
SetBusXY bus=L2766749 X=1674082.99054459 Y=12277507.6417701
SetBusXY bus=M1047379 X=1670519.69991727 Y=12266504.8682558
SetBusXY bus=L2898457 X=1681713.71157569 Y=12278406.7506349
SetBusXY bus=L3649301 X=1668008.60615493 Y=12284893.004209
SetBusXY bus=L2879072 X=1672205.94119884 Y=12275412.6401681
SetBusXY bus=M1125947 X=1683409.18114527 Y=12277242.5814178
SetBusXY bus=L3160101 X=1675089.04187352 Y=12274965.3119117
SetBusXY bus=L3150961 X=1682009.76635997 Y=12275979.1005847
SetBusXY bus=N1137958 X=1672301.31655893 Y=12280115.9172285
SetBusXY bus=L3066808 X=1672482.58913509 Y=12279063.6384435
SetBusXY bus=L3728042 X=1669862.72609265 Y=12279663.1453881
SetBusXY bus=M1026961 X=1664618.76883977 Y=12289164.833205
SetBusXY bus=M1026907 X=1663440.45203867 Y=12285655.2984817
SetBusXY bus=N1142098 X=1681420.67963942 Y=12280573.2028609
SetBusXY bus=M1069572 X=1673706.11758423 Y=12286651.8634746
SetBusXY bus=L3085393 X=1679174.40046933 Y=12276906.3694495
SetBusXY bus=M1026307 X=1663235.35712648 Y=12256493.4045665
SetBusXY bus=L3160793 X=1681393.70338339 Y=12278491.726251
SetBusXY bus=N1137994 X=1672916.4456475 Y=12279872.8646843
SetBusXY bus=L3120484 X=1664783.47309592 Y=12285132.6980332
SetBusXY bus=M1089158 X=1678597.54850079 Y=12275124.1916559
SetBusXY bus=L3254216 X=1670419.51175717 Y=12272050.459045
SetBusXY bus=L2802481 X=1680117.33243821 Y=12279690.5599161
SetBusXY bus=M1209807 X=1693840.23088299 Y=12276529.5374492
SetBusXY bus=M1010011 X=1662158.67027748 Y=12294375.2319298
SetBusXY bus=P850072 X=1679266.92910941 Y=12279558.984108
SetBusXY bus=M1125979 X=1683027.31516092 Y=12277971.8824105
SetBusXY bus=L2973153 X=1670296.77102106 Y=12284293.5013604
SetBusXY bus=L2972704 X=1675326.21665774 Y=12268914.2255701
SetBusXY bus=L2879055 X=1675336.84987375 Y=12266088.6982715
SetBusXY bus=L3254213 X=1664871.59853601 Y=12292768.5103923
SetBusXY bus=M1027080 X=1664848.77152799 Y=12293737.7304892
SetBusXY bus=L3048888 X=1686927.08809255 Y=12285507.0683375
SetBusXY bus=M1126023 X=1683243.69455312 Y=12282379.2644306
SetBusXY bus=M1069518 X=1673587.96027212 Y=12284638.1510887
SetBusXY bus=M1069418 X=1673805.72820833 Y=12275482.3786642
SetBusXY bus=M1069218 X=1673879.5217444 Y=12270765.6298598
SetBusXY bus=362-14413 X=1665016.92052014 Y=12284875.198897
SetBusXY bus=362-14414 X=1663985.33063118 Y=12277279.1054499
SetBusXY bus=M1166399 X=1688590.7849901 Y=12283722.0315359
SetBusXY bus=L2992624 X=1683476.04834533 Y=12273178.6080381
SetBusXY bus=L3104132 X=1667715.00897065 Y=12263080.5508127
SetBusXY bus=L3235267 X=1666711.30055372 Y=12293500.604857
SetBusXY bus=M1108347 X=1680781.27355882 Y=12273422.0701823
SetBusXY bus=M1108311 X=1681478.80187947 Y=12271556.1291886
SetBusXY bus=L2766715 X=1661098.24864449 Y=12283944.9317601
SetBusXY bus=L2973178 X=1673755.56859228 Y=12277242.6920098
SetBusXY bus=L2748780 X=1682470.3206004 Y=12282099.6591824
SetBusXY bus=L3011229 X=1682174.74095212 Y=12281551.7413579
SetBusXY bus=221-559682 X=1668747.54093962 Y=12283642.3807198
SetBusXY bus=M1108514 X=1678951.04149312 Y=12282695.0987989
SetBusXY bus=M1027068 X=1666920.38906591 Y=12293484.749241
SetBusXY bus=L2766726 X=1666934.97082593 Y=12260163.1420419
SetBusXY bus=L3101782 X=1683370.78524124 Y=12282182.8817104
SetBusXY bus=P829798 X=1681107.17179913 Y=12281097.1181254
SetBusXY bus=P827537 X=1666442.04180147 Y=12277432.414634
SetBusXY bus=P827507 X=1672926.26785551 Y=12279641.8257081
SetBusXY bus=M1026808 X=1668484.25005937 Y=12281312.2687176
SetBusXY bus=M1026708 X=1665173.51469629 Y=12278260.1834668
SetBusXY bus=M1047316 X=1670735.69018947 Y=12263567.7290531
SetBusXY bus=M1026308 X=1663277.32883852 Y=12257432.0889834
SetBusXY bus=L2897770 X=1679404.80866154 Y=12276647.2892573
SetBusXY bus=M1142869 X=1684985.46121074 Y=12276341.428649
SetBusXY bus=L3048201 X=1662225.79142954 Y=12256329.6915424
SetBusXY bus=L3197628 X=1673854.06100837 Y=12267224.0193605
SetBusXY bus=M1047711 X=1672381.135311 Y=12285336.2856174
SetBusXY bus=N1140525 X=1668769.76173964 Y=12283677.6431838
SetBusXY bus=M1047311 X=1670473.57895722 Y=12263296.2215969
SetBusXY bus=L2897775 X=1676578.54817891 Y=12269464.5805146
SetBusXY bus=M1009726 X=1662882.04026215 Y=12280743.4531011
SetBusXY bus=N1140825 X=1665607.51456869 Y=12278297.6086188
SetBusXY bus=M1047577 X=1669075.98279592 Y=12283312.3619035
SetBusXY bus=L3139103 X=1663358.3354306 Y=12295145.5707465
SetBusXY bus=N1140528 X=1667907.66433083 Y=12283910.3410401
SetBusXY bus=L2710530 X=1673475.22196802 Y=12286561.2517625
SetBusXY bus=M1027002 X=1664920.50068005 Y=12291452.8792871
SetBusXY bus=N1140828 X=1665213.43431232 Y=12278259.0611628
SetBusXY bus=L3029055 X=1682694.57250461 Y=12278265.2911788
SetBusXY bus=M1089170 X=1677786.58146003 Y=12277100.7287457
SetBusXY bus=L3141411 X=1662922.46778219 Y=12276584.6491292
SetBusXY bus=M1026722 X=1668086.401483 Y=12278422.3645869
SetBusXY bus=M1047649 X=1670284.76154905 Y=12284215.3210083
SetBusXY bus=M1069411 X=1673857.69825638 Y=12274937.5819917
SetBusXY bus=P904451 X=1680888.52731892 Y=12279304.5487798
SetBusXY bus=L3101194 X=1673233.33268779 Y=12273315.2424062
SetBusXY bus=M1008742 X=1661363.50150874 Y=12256769.6510948
SetBusXY bus=M1009742 X=1662801.22208608 Y=12281064.2682054
SetBusXY bus=M1069247 X=1674825.80424128 Y=12272219.0381172
SetBusXY bus=M1069147 X=1675532.72059394 Y=12266085.4992955
SetBusXY bus=L3029506 X=1669560.90414037 Y=12282691.2895189
SetBusXY bus=196-35813 X=1669232.17146807 Y=12281827.3038541
SetBusXY bus=M1069483 X=1672823.06094341 Y=12279784.4689082
SetBusXY bus=M1026857 X=1666774.93600978 Y=12284276.5234404
SetBusXY bus=N1134477 X=1674607.01230507 Y=12283905.4831841
SetBusXY bus=M1026657 X=1666714.59373772 Y=12276478.3005851
SetBusXY bus=L2730107 X=1682208.68860015 Y=12284132.8316643
SetBusXY bus=L2729430 X=1662906.80877418 Y=12283538.3996637
SetBusXY bus=L2785512 X=1668867.65204373 Y=12291762.2911274
SetBusXY bus=P829979 X=1691639.80643294 Y=12274625.5323274
SetBusXY bus=L3254234 X=1662006.81926934 Y=12283689.6813279
SetBusXY bus=M1209790 X=1692500.17123374 Y=12275809.2886165
SetBusXY bus=N1147861 X=1663117.23258237 Y=12283980.0918241
SetBusXY bus=M1108379 X=1680856.69320689 Y=12279282.7293877
SetBusXY bus=L2860491 X=1671346.44065404 Y=12264185.5287337
SetBusXY bus=L2861223 X=1690968.05014431 Y=12274277.5402631
SetBusXY bus=M1069549 X=1675609.65166601 Y=12285918.7204339
SetBusXY bus=L2691945 X=1675222.16187365 Y=12270097.1585632
SetBusXY bus=M1069249 X=1674838.95649729 Y=12272224.5759092
SetBusXY bus=M1069149 X=1674471.23809695 Y=12266092.5403195
SetBusXY bus=N1144664 X=1670247.84020501 Y=12284806.0174569
SetBusXY bus=L2785515 X=1677454.85870773 Y=12280283.1200447
SetBusXY bus=L2763812 X=1673563.8635041 Y=12273399.6937343
SetBusXY bus=L2991909 X=1663922.46112712 Y=12285358.5105134
SetBusXY bus=L3104123 X=1670182.05025295 Y=12284223.5007203
SetBusXY bus=L3216338 X=1659686.97184318 Y=12283815.981488
SetBusXY bus=R20185 X=1693275.03613046 Y=12276265.3741209
SetBusXY bus=M1009832 X=1660588.93152402 Y=12283805.79064
SetBusXY bus=L3270854 X=1677591.52174785 Y=12269019.1159382
SetBusXY bus=N1142110 X=1678243.96539646 Y=12269595.3248347
SetBusXY bus=L2973157 X=1670514.44065326 Y=12273264.4110461
SetBusXY bus=L2785518 X=1674319.82945681 Y=12266165.6211515
SetBusXY bus=N1138608 X=1674361.62094484 Y=12272944.7428218
SetBusXY bus=N1136365 X=1673621.34676816 Y=12284529.9675366
SetBusXY bus=L2955076 X=1686425.77455608 Y=12276011.9218327
SetBusXY bus=L3177894 X=1661491.53018086 Y=12293122.1672246
SetBusXY bus=L2861158 X=1686796.48303643 Y=12284325.7737444
SetBusXY bus=N1138606 X=1674424.3470889 Y=12273237.8361981
SetBusXY bus=L3085389 X=1662216.12896553 Y=12256929.5302629
SetBusXY bus=N1140516 X=1676617.38235495 Y=12277692.8669863
SetBusXY bus=E192201 X=1693215.4311384 Y=12276229.0180249
SetBusXY bus=L2729429 X=1667404.80250637 Y=12279825.1258043
SetBusXY bus=N1136362 X=1675723.22145811 Y=12286380.9704184
SetBusXY bus=L3216336 X=1666420.80813745 Y=12286634.6602746
SetBusXY bus=L2916599 X=1667296.50836227 Y=12286221.1813622
SetBusXY bus=L3086002 X=1681600.44079159 Y=12283898.569136
SetBusXY bus=L3197640 X=1670101.89153288 Y=12281891.3284302
SetBusXY bus=L2804257 X=1664772.59821591 Y=12292311.0486319
SetBusXY bus=M1125978 X=1682371.7954163 Y=12277957.1245225
SetBusXY bus=L2897792 X=1673198.97134376 Y=12284430.7706085
SetBusXY bus=L3254209 X=1672165.8003988 Y=12279878.3615163
SetBusXY bus=L3189190 X=1666040.28154509 Y=12279158.8212916
SetBusXY bus=L3197645 X=1672415.26727903 Y=12264275.9847978
SetBusXY bus=P827522 X=1678470.43733267 Y=12269896.610211
SetBusXY bus=P827512 X=1668818.20103568 Y=12283534.9303517
SetBusXY bus=L2786274 X=1681741.04827972 Y=12271928.6603889
SetBusXY bus=M1047434 X=1668777.27789964 Y=12274783.8509196
SetBusXY bus=M1047566 X=1672170.9982228 Y=12283080.0408793
SetBusXY bus=M1026658 X=1663229.61043848 Y=12276549.5300252
SetBusXY bus=N1136658 X=1672032.19297468 Y=12283103.2570073
SetBusXY bus=M1142833 X=1685320.06345105 Y=12275079.0660238
SetBusXY bus=L2897800 X=1670770.9977095 Y=12291030.7291427
SetBusXY bus=L3086098 X=1689003.51843048 Y=12275113.8287759
SetBusXY bus=M1047484 X=1672044.01812669 Y=12280300.0406207
SetBusXY bus=M1027121 X=1663854.91808706 Y=12295931.9208273
SetBusXY bus=L3027157 X=1670257.12993302 Y=12287336.0634112
SetBusXY bus=M1089213 X=1676365.74869071 Y=12283420.3119836
SetBusXY bus=L3048207 X=1668435.52404333 Y=12289751.0199575
SetBusXY bus=L2897805 X=1673543.21147208 Y=12277959.9466665
SetBusXY bus=L3066830 X=1671228.11130993 Y=12290914.0381986
SetBusXY bus=L2726974 X=1673629.96884816 Y=12288932.4302607
SetBusXY bus=M1069328 X=1674362.25172885 Y=12273253.4706301
SetBusXY bus=L2879767 X=1682759.19100067 Y=12273046.0491899
SetBusXY bus=L2879067 X=1671245.34318194 Y=12287707.8614276
SetBusXY bus=M1125952 X=1683189.43893707 Y=12277539.7011621
SetBusXY bus=L3160114 X=1675402.04180981 Y=12286314.6397943
SetBusXY bus=L2729406 X=1677474.04027574 Y=12277937.7504425
SetBusXY bus=L2991901 X=1659446.58989095 Y=12284113.2896482
SetBusXY bus=L2729206 X=1669887.39630068 Y=12283914.4124641
SetBusXY bus=M1026972 X=1668420.29511531 Y=12289417.3557012
SetBusXY bus=M1069461 X=1673864.75156838 Y=12278380.5812909
SetBusXY bus=M1089119 X=1676733.56129905 Y=12268828.221858
SetBusXY bus=M1142819 X=1684492.22908228 Y=12274167.738791
SetBusXY bus=M3949157 X=1669735.07834854 Y=12280278.5611967
SetBusXY bus=M1009705 X=1662892.44000616 Y=12280000.0004284
SetBusXY bus=L3270853 X=1666291.78004133 Y=12292890.7063604
SetBusXY bus=L3141388 X=1675866.34798625 Y=12267163.4477125
SetBusXY bus=N1137956 X=1672906.22203149 Y=12279610.9131961
SetBusXY bus=L2691966 X=1674685.15988915 Y=12286696.0019707
SetBusXY bus=E203026 X=1662334.47059764 Y=12275527.7746322
SetBusXY bus=L3082981 X=1678712.9041489 Y=12276757.5249054
SetBusXY bus=M1166377 X=1687646.53001322 Y=12275447.2595602
SetBusXY bus=M1089204 X=1678313.81858053 Y=12283334.1690075
SetBusXY bus=L2673317 X=1667537.48833049 Y=12275364.8398481
SetBusXY bus=M1108329 X=1680269.53979835 Y=12272301.8797172
SetBusXY bus=M1108258 X=1680136.07983022 Y=12259380.8388092
SetBusXY bus=P827523 X=1675746.42939413 Y=12268720.7182419
SetBusXY bus=P895113 X=1685651.94185136 Y=12275855.2662166
SetBusXY bus=L3083019 X=1664857.84826399 Y=12293643.9361851
SetBusXY bus=L3160868 X=1686514.70690816 Y=12272958.6487419
SetBusXY bus=L3235254 X=1667678.82900262 Y=12283986.2481121
SetBusXY bus=L2841648 X=1671570.81953425 Y=12272898.4703098
SetBusXY bus=M1108352 X=1681167.61237518 Y=12273617.4821505
SetBusXY bus=L3122812 X=1673799.75214432 Y=12275194.1472399
SetBusXY bus=P903354 X=1692662.67184189 Y=12275887.6819606
SetBusXY bus=L3048968 X=1680113.0807902 Y=12274442.9817992
SetBusXY bus=L2954346 X=1671333.48910202 Y=12293006.7501365
SetBusXY bus=L3552667 X=1684186.40943399 Y=12276441.9035291
SetBusXY bus=L2820556 X=1670877.7271816 Y=12273126.470054
SetBusXY bus=L2692655 X=1684774.16905054 Y=12274502.0543113
SetBusXY bus=E182730 X=1667685.52596263 Y=12279697.4207161
SetBusXY bus=N1138594 X=1666400.40186543 Y=12277919.8058665
SetBusXY bus=L2915534 X=1675717.38056211 Y=12272482.7754614
SetBusXY bus=L2785528 X=1671701.30990237 Y=12266075.7098554
SetBusXY bus=L2822861 X=1673577.52776011 Y=12276992.8810656
SetBusXY bus=L2916608 X=1664935.55348007 Y=12291169.2722468
SetBusXY bus=L3104796 X=1683152.39880903 Y=12277932.8802985
SetBusXY bus=L3176661 X=1685532.85474725 Y=12287517.8152194
SetBusXY bus=L3197630 X=1673104.07931167 Y=12266003.7718074
SetBusXY bus=L2822864 X=1679085.97192524 Y=12272763.3883257
SetBusXY bus=L3047073 X=1674772.50299323 Y=12272535.3844855
SetBusXY bus=L3231269 X=1657863.03532948 Y=12284720.2513128
SetBusXY bus=N1139252 X=1673820.15432034 Y=12275195.8634639
SetBusXY bus=P827561 X=1665175.86989629 Y=12278242.0013228
SetBusXY bus=L3197635 X=1671634.0617743 Y=12275365.9293841
SetBusXY bus=P827521 X=1676746.63982707 Y=12268810.101154
SetBusXY bus=P827511 X=1668562.35668344 Y=12283633.9060958
SetBusXY bus=P827501 X=1676630.01851496 Y=12277686.5509543
SetBusXY bus=M1125997 X=1681619.3315436 Y=12279589.921196
SetBusXY bus=M1047404 X=1670070.76193285 Y=12272200.4914292
SetBusXY bus=L2785543 X=1663855.83149506 Y=12292947.6981045
SetBusXY bus=L2897766 X=1679556.00840568 Y=12275027.4564238
SetBusXY bus=L3778577 X=1673318.35745587 Y=12277734.4782503
SetBusXY bus=M1142811 X=1684559.75164234 Y=12273298.8297342
SetBusXY bus=L2916606 X=1679248.0383574 Y=12272884.6708858
SetBusXY bus=M4277837 X=1673715.50971224 Y=12275856.2615446
SetBusXY bus=L3066817 X=1663734.54483895 Y=12276569.2358812
SetBusXY bus=M3036164 X=1668428.08980332 Y=12289757.0697495
SetBusXY bus=N1136359 X=1675574.60628997 Y=12286112.9486581
SetBusXY bus=L2688692 X=1679300.36885344 Y=12270099.6038752
SetBusXY bus=M1027071 X=1666493.77018552 Y=12293517.099449
SetBusXY bus=L2689727 X=1665089.32960821 Y=12294336.2502978
SetBusXY bus=M1089131 X=1677487.47925176 Y=12269148.0498263
SetBusXY bus=M1089163 X=1677620.32072388 Y=12275855.8314646
SetBusXY bus=L3066812 X=1670691.31002943 Y=12288187.478452
SetBusXY bus=L2841637 X=1668397.68929129 Y=12263650.3986212
SetBusXY bus=M1047478 X=1672251.75086288 Y=12279829.0907323
SetBusXY bus=L3178977 X=1674887.80129733 Y=12270309.3682274
SetBusXY bus=P901941 X=1683951.93391378 Y=12277043.7124257
SetBusXY bus=L2991921 X=1668948.3309558 Y=12263759.5734053
SetBusXY bus=M1069504 X=1672858.27015944 Y=12284010.9265122
SetBusXY bus=221-240991 X=1664317.00423149 Y=12276832.5349535
SetBusXY bus=M1125902 X=1681953.42178392 Y=12272291.4103412
SetBusXY bus=L2785529 X=1666311.35072935 Y=12284236.6284004
SetBusXY bus=M1209788 X=1692322.02800157 Y=12275732.5992084
SetBusXY bus=M1026783 X=1668025.07617094 Y=12280424.2026688
SetBusXY bus=M1026942 X=1666579.0816736 Y=12287087.600051
SetBusXY bus=N1142105 X=1680806.36975085 Y=12282094.4613584
SetBusXY bus=L2822863 X=1677032.90926733 Y=12278380.1716909
SetBusXY bus=L3160863 X=1692815.30109003 Y=12276647.4285213
SetBusXY bus=M1027100 X=1663928.60103113 Y=12294569.091514
SetBusXY bus=M1026986 X=1664843.90957598 Y=12290258.223542
SetBusXY bus=M1026886 X=1664788.85114393 Y=12285130.1216492
SetBusXY bus=M1026786 X=1668066.54817098 Y=12280526.3814849
SetBusXY bus=M1026486 X=1668058.89684297 Y=12267885.6667211
SetBusXY bus=M1069607 X=1674721.36852918 Y=12287956.0380678
SetBusXY bus=L2860484 X=1670121.7817089 Y=12289005.5192848
SetBusXY bus=L2973165 X=1666694.1506017 Y=12284031.2017122
SetBusXY bus=L2991905 X=1673674.84872021 Y=12274910.5156237
SetBusXY bus=N1142108 X=1682000.19400796 Y=12272407.7244533
SetBusXY bus=L2970842 X=1676929.30094724 Y=12268558.7337298
SetBusXY bus=L2785520 X=1670862.35079759 Y=12266836.3411522
SetBusXY bus=L3085403 X=1664964.36884009 Y=12279299.7810358
SetBusXY bus=M1149235 X=1687160.67068476 Y=12275419.6402321
SetBusXY bus=M3327097 X=1671275.89114997 Y=12293951.6850494
SetBusXY bus=L2973162 X=1667209.50932218 Y=12260500.2387463
SetBusXY bus=E192860 X=1693954.03005109 Y=12277577.7570982
SetBusXY bus=L3253570 X=1692035.79952131 Y=12281559.7818059
SetBusXY bus=L2763072 X=1665426.63111252 Y=12258785.6080887
SetBusXY bus=N1136999 X=1670351.20276511 Y=12284557.4435047
SetBusXY bus=L2764436 X=1667142.06868212 Y=12290822.8735265
SetBusXY bus=L2841618 X=1674140.35092864 Y=12274464.3506313
SetBusXY bus=L3216358 X=1665653.09076073 Y=12283320.3204315
SetBusXY bus=M1069498 X=1675060.0094255 Y=12283495.8217437
SetBusXY bus=M1069398 X=1675068.9182255 Y=12274662.2980234
SetBusXY bus=M1209748 X=1692869.70006608 Y=12272765.5387257
SetBusXY bus=L3159037 X=1673436.40417598 Y=12292721.1688243
SetBusXY bus=N1136657 X=1673205.82395177 Y=12284340.2531045
SetBusXY bus=N1136996 X=1670257.68698902 Y=12284178.6986723
SetBusXY bus=M1047497 X=1669877.86900467 Y=12281433.9403978
SetBusXY bus=N1136357 X=1675665.94709006 Y=12285841.6623859
SetBusXY bus=L3626914 X=1675889.43304227 Y=12267036.8444483
SetBusXY bus=M3036172 X=1691645.02064094 Y=12274518.8110473
SetBusXY bus=N1136993 X=1669837.81422063 Y=12283528.2006237
SetBusXY bus=N1139549 X=1667919.70247485 Y=12274942.5463437
SetBusXY bus=M1108265 X=1678992.07931716 Y=12263547.7282851
SetBusXY bus=L2674047 X=1684897.52009066 Y=12274658.9679754
SetBusXY bus=L2673309 X=1673916.32020843 Y=12266089.1693115
SetBusXY bus=M1047767 X=1669960.48122875 Y=12288685.6298765
SetBusXY bus=N1141477 X=1684716.83733849 Y=12273420.9028223
SetBusXY bus=M1027019 X=1663359.5519426 Y=12292569.7110321
SetBusXY bus=E206211 X=1674728.38497719 Y=12284207.4034403
SetBusXY bus=L3179674 X=1692575.20995381 Y=12274043.3186949
SetBusXY bus=L3236004 X=1683587.45135344 Y=12277404.631466
SetBusXY bus=R42247 X=1687041.43612465 Y=12275413.3733521
SetBusXY bus=M1026339 X=1665840.11002491 Y=12260530.4016903
SetBusXY bus=L2766748 X=1664530.64749569 Y=12284925.428145
SetBusXY bus=M1026939 X=1664916.26951205 Y=12286918.3983869
SetBusXY bus=L2936271 X=1684406.7291782 Y=12273686.1393025
SetBusXY bus=M1047490 X=1670303.60724507 Y=12280731.3821891
SetBusXY bus=L3217053 X=1685017.11100277 Y=12275182.0271759
SetBusXY bus=M3327098 X=1671532.50964621 Y=12293904.0690494
SetBusXY bus=E192258 X=1693643.1682268 Y=12274381.6441992
SetBusXY bus=M1209811 X=1693909.41641905 Y=12276925.7885856
SetBusXY bus=L3122811 X=1673701.77992023 Y=12276507.8818972
SetBusXY bus=M1027041 X=1665116.51885623 Y=12293013.7010485
SetBusXY bus=M1089201 X=1677152.93025944 Y=12283190.4280794
SetBusXY bus=L2820535 X=1675150.89966558 Y=12284683.2398568
SetBusXY bus=M1026852 X=1666319.62055336 Y=12284211.4380003
SetBusXY bus=M1166407 X=1687705.17244527 Y=12284306.9116644
SetBusXY bus=L2748132 X=1670146.82874892 Y=12271940.8214129
SetBusXY bus=M1069595 X=1674391.51764887 Y=12287659.1067395
SetBusXY bus=M1069495 X=1675081.82062552 Y=12283466.1707996
SetBusXY bus=M1026861 X=1667392.10900235 Y=12284337.3900005
SetBusXY bus=M1026661 X=1664355.56397553 Y=12276838.5437855
SetBusXY bus=M1069554 X=1674301.65140879 Y=12285967.450546
SetBusXY bus=L2859403 X=1681580.12463157 Y=12279757.8080442
SetBusXY bus=L2711224 X=1683114.568153 Y=12272389.0507893
SetBusXY bus=M1069154 X=1673488.37012803 Y=12266442.2117438
SetBusXY bus=N1137005 X=1670058.95316484 Y=12286042.21893
SetBusXY bus=L2973167 X=1666159.20890521 Y=12278035.1901866
SetBusXY bus=M1209758 X=1692909.61968212 Y=12273837.3595267
SetBusXY bus=M1069390 X=1674158.59860866 Y=12274614.5509514
SetBusXY bus=M1026764 X=1663854.20128706 Y=12279649.3295801
SetBusXY bus=L2710504 X=1672846.49825543 Y=12292906.2302004
SetBusXY bus=L2973148 X=1677305.03931559 Y=12283638.2888158
SetBusXY bus=L2691953 X=1670769.8590215 Y=12264800.3915823
SetBusXY bus=M1026364 X=1666951.89959394 Y=12261536.7602192
SetBusXY bus=L3649302 X=1668009.60967493 Y=12285099.8931692
SetBusXY bus=L2879071 X=1670261.61914903 Y=12275875.0580886
SetBusXY bus=M1125944 X=1683929.87695376 Y=12277025.2681376
SetBusXY bus=M1026773 X=1666331.74880937 Y=12280043.5163325
SetBusXY bus=L2858163 X=1663378.61472662 Y=12279196.7994037
SetBusXY bus=L2839332 X=1693083.88809828 Y=12276307.554729
SetBusXY bus=L3048210 X=1667054.34874604 Y=12262471.5206681
SetBusXY bus=M1209753 X=1692894.66928211 Y=12273440.4407423
SetBusXY bus=L3066809 X=1673559.6405281 Y=12280532.2305729
SetBusXY bus=L2841622 X=1670903.38862162 Y=12288268.8987401
SetBusXY bus=N1142099 X=1681215.67074323 Y=12280970.6705093
SetBusXY bus=L2991915 X=1667888.15917882 Y=12278376.7187629
SetBusXY bus=L2973155 X=1670269.04929303 Y=12287698.2808836
SetBusXY bus=N1139550 X=1667501.82855446 Y=12275299.094952
SetBusXY bus=N1139250 X=1674436.68014491 Y=12272578.8512375
SetBusXY bus=E183493 X=1682204.12975215 Y=12272442.7493494
SetBusXY bus=0000500000293471_LOAD X=1669819.14900452 Y=12262614.7088921
SetBusXY bus=L3141395 X=1673109.80961568 Y=12277712.0239783
SetBusXY bus=L2973152 X=1669197.74049204 Y=12289153.2087569
SetBusXY bus=L3085397 X=1668881.32858774 Y=12290075.4600218
SetBusXY bus=L2955047 X=1680741.10818279 Y=12282264.0808145
SetBusXY bus=L3160108 X=1660347.21837179 Y=12284346.8681445
SetBusXY bus=P895105 X=1678212.29922043 Y=12269602.3371867
SetBusXY bus=L3254212 X=1672092.78100673 Y=12266469.3518398
SetBusXY bus=P827542 X=1668072.54881099 Y=12267878.7813451
SetBusXY bus=L3010570 X=1666792.8519138 Y=12261651.3908753
SetBusXY bus=L2841628 X=1678277.88437249 Y=12269110.7598423
SetBusXY bus=N1136661 X=1671327.46798202 Y=12282681.0208469
SetBusXY bus=L2933165 X=1675246.11118567 Y=12287130.9152511
SetBusXY bus=M1069206 X=1674428.43899291 Y=12270052.7620192
SetBusXY bus=L3104133 X=1670135.15924491 Y=12263682.8880932
SetBusXY bus=L3235266 X=1674402.29832088 Y=12270813.7619559
SetBusXY bus=M1108540 X=1681119.11983114 Y=12283645.5305438
SetBusXY bus=M1009691 X=1662535.96102983 Y=12279677.6984761
SetBusXY bus=M1108340 X=1679666.58811779 Y=12273112.781222
SetBusXY bus=L2684420 X=1668900.35860376 Y=12292486.619576
SetBusXY bus=L2935553 X=1668339.05914724 Y=12289885.9790616
SetBusXY bus=N1139547 X=1679706.02440582 Y=12270138.2864992
SetBusXY bus=L3254218 X=1672374.68820699 Y=12265166.1111346
SetBusXY bus=M1069184 X=1675374.97953779 Y=12268112.9496653
SetBusXY bus=M1108315 X=1681524.37807152 Y=12271788.5894768
SetBusXY bus=L2851933 X=1665852.21780092 Y=12278449.914283
SetBusXY bus=L2804261 X=1667811.58036274 Y=12262088.4299797
SetBusXY bus=L2766727 X=1665771.48973684 Y=12260757.7993225
SetBusXY bus=M3037455 X=1685008.93129076 Y=12275185.0090639
SetBusXY bus=L3104126 X=1675281.4719537 Y=12269517.8203227
SetBusXY bus=N1141476 X=1683309.34524118 Y=12273151.271334
SetBusXY bus=M1026709 X=1665171.11444029 Y=12278260.2530988
SetBusXY bus=L2766722 X=1670433.77812519 Y=12275861.0989206
SetBusXY bus=L3195365 X=1669843.11854064 Y=12281289.1386056
SetBusXY bus=M1026935 X=1664614.57043977 Y=12286680.3183866
SetBusXY bus=M1047812 X=1670703.59393344 Y=12291378.110903
SetBusXY bus=L2935557 X=1664467.84762363 Y=12283957.4982881
SetBusXY bus=M1047612 X=1669965.62580475 Y=12283881.77144
SetBusXY bus=M1047312 X=1670458.30087721 Y=12263309.3083169
SetBusXY bus=L3048963 X=1683196.41032907 Y=12274599.2605834
SetBusXY bus=M1125911 X=1683010.3577209 Y=12272718.9098616
SetBusXY bus=M1108335 X=1680172.53013426 Y=12272694.1085816
SetBusXY bus=L2916234 X=1669693.9913725 Y=12273931.0514308
SetBusXY bus=M1089195 X=1676298.34081865 Y=12282743.058863
SetBusXY bus=N1140829 X=1665187.2608723 Y=12278198.2888107
SetBusXY bus=M3036170 X=1663793.342919 Y=12277091.9510177
SetBusXY bus=L3141412 X=1662265.57997358 Y=12279700.4886201
SetBusXY bus=L3123509 X=1692774.79574599 Y=12274449.1421832
SetBusXY bus=L3008232 X=1665289.1939284 Y=12288155.627956
SetBusXY bus=L3029500 X=1663555.04173478 Y=12279638.4383161
SetBusXY bus=L2729423 X=1675517.83982592 Y=12285905.8712819
SetBusXY bus=M1026823 X=1665362.89325646 Y=12283047.1704793
SetBusXY bus=E182725 X=1664403.42163957 Y=12288334.4101642
SetBusXY bus=M1026323 X=1666056.98093711 Y=12259397.4112252
SetBusXY bus=N1134479 X=1674595.98996906 Y=12284047.1679202
SetBusXY bus=M1008743 X=1661631.74854899 Y=12256801.2312548
SetBusXY bus=M1125974 X=1683152.14895303 Y=12277930.7339945
SetBusXY bus=M1089174 X=1676927.27342723 Y=12277505.5732901
SetBusXY bus=L2685809 X=1670621.32167736 Y=12282377.8390226
SetBusXY bus=M1166364 X=1689132.2434226 Y=12275200.3035279
SetBusXY bus=L3029507 X=1666090.99821714 Y=12260675.3714184
SetBusXY bus=M1209763 X=1692000.00048127 Y=12274330.1288071
SetBusXY bus=M1026926 X=1663676.38163889 Y=12286297.4202103
SetBusXY bus=M1026826 X=1665663.44954474 Y=12283170.4887514
SetBusXY bus=M1026726 X=1665615.0266327 Y=12278511.919531
SetBusXY bus=L2711234 X=1681587.91931957 Y=12271013.061028
SetBusXY bus=N1134476 X=1674735.56116919 Y=12283782.7711199
SetBusXY bus=L2730106 X=1681252.82146326 Y=12280907.3791173
SetBusXY bus=L2710517 X=1667793.57844273 Y=12275161.3587599
SetBusXY bus=M1166393 X=1688621.41897413 Y=12283454.2555356
SetBusXY bus=M1209791 X=1692658.30960189 Y=12275897.8400406
SetBusXY bus=L2897774 X=1672772.81940737 Y=12274685.2888715
SetBusXY bus=N1147862 X=1663131.45389439 Y=12284408.4187365
SetBusXY bus=E182745 X=1674300.88136079 Y=12278159.9625387
SetBusXY bus=M1027092 X=1664932.51015206 Y=12294144.6435136
SetBusXY bus=N1139539 X=1672692.64430329 Y=12265373.4137908
SetBusXY bus=L3140238 X=1664062.78189525 Y=12294755.8936902
SetBusXY bus=N1144665 X=1669973.12148476 Y=12282252.9970385
SetBusXY bus=L3141399 X=1673647.20072018 Y=12270513.6808036
SetBusXY bus=L3254230 X=1672640.55956724 Y=12285165.5807212
SetBusXY bus=L3214071 X=1683294.64469716 Y=12277397.451178
SetBusXY bus=L3122823 X=1666661.98061767 Y=12259812.5981696
SetBusXY bus=L2673343 X=1667428.14151439 Y=12290612.5603103
SetBusXY bus=M1069738 X=1673569.87233611 Y=12292813.2632883
SetBusXY bus=M1069438 X=1674138.06945664 Y=12277723.8900903
SetBusXY bus=L2915542 X=1679416.79765355 Y=12279562.265004
SetBusXY bus=N1144668 X=1674373.72462486 Y=12273307.5337342
SetBusXY bus=L2954357 X=1667608.82017056 Y=12285059.4615531
SetBusXY bus=N1139264 X=1673488.15713603 Y=12278715.6258992
SetBusXY bus=L2728247 X=1678903.34357307 Y=12279275.3197237
SetBusXY bus=L2786273 X=1680133.60994222 Y=12266654.319008
SetBusXY bus=M1108270 X=1678940.67861311 Y=12266453.4020158
SetBusXY bus=M1047828 X=1671351.54017404 Y=12292942.2790965
SetBusXY bus=M1047728 X=1670318.43066908 Y=12286203.3514742
SetBusXY bus=P901936 X=1683203.11548108 Y=12277551.4443941
SetBusXY bus=L2954350 X=1674465.15963294 Y=12270427.3985635
SetBusXY bus=N1138604 X=1674265.52468876 Y=12273641.4519425
SetBusXY bus=N1136361 X=1675551.59086595 Y=12286381.2079864
SetBusXY bus=L2916598 X=1667485.39130644 Y=12285684.3514097
SetBusXY bus=L3156034 X=1662937.80320621 Y=12279694.8893881
SetBusXY bus=M1108286 X=1679283.72270943 Y=12270098.0187232
SetBusXY bus=L3197643 X=1665925.52800899 Y=12260427.6781062
SetBusXY bus=L3216339 X=1662493.66163779 Y=12256617.7099746
SetBusXY bus=P829796 X=1680526.10914259 Y=12283212.2802394
SetBusXY bus=P860847 X=1664475.41703164 Y=12285176.8488172
SetBusXY bus=L3027671 X=1680204.84757429 Y=12280197.7921726
SetBusXY bus=P862322 X=1679631.65333375 Y=12279326.3558838
SetBusXY bus=L3197644 X=1671477.65191816 Y=12265059.2915505
SetBusXY bus=M1047835 X=1668898.04026776 Y=12294195.0202176
SetBusXY bus=P901909 X=1668289.85799519 Y=12267608.4944969
SetBusXY bus=L2674051 X=1681885.21519185 Y=12272620.3560055
SetBusXY bus=M1047335 X=1669670.73838048 Y=12264237.2202537
SetBusXY bus=M1026859 X=1666791.34868179 Y=12284299.2316644
SetBusXY bus=L2925506 X=1674162.85025666 Y=12277823.3819304
SetBusXY bus=L3045895 X=1680562.70280662 Y=12272323.0969973
SetBusXY bus=L3027122 X=1680843.69250288 Y=12282101.5146704
SetBusXY bus=L2936211 X=1683404.97864927 Y=12277720.9286823
SetBusXY bus=L2727795 X=1675431.38964984 Y=12268915.3683541
SetBusXY bus=L2766738 X=1674181.85160068 Y=12284222.0097763
SetBusXY bus=L2861157 X=1691680.49200097 Y=12281568.2318539
SetBusXY bus=L3195318 X=1680280.53755836 Y=12259421.2294652
SetBusXY bus=M1047430 X=1669204.28590004 Y=12274173.899175
SetBusXY bus=L2992556 X=1692134.9718734 Y=12280489.4396609
SetBusXY bus=M1009839 X=1659985.68902746 Y=12284079.5508962
SetBusXY bus=L2710544 X=1671448.14843013 Y=12273172.9842301
SetBusXY bus=362-16483 X=1687058.66799667 Y=12275414.2785681
SetBusXY bus=M1026990 X=1668187.08935509 Y=12290448.8595741
SetBusXY bus=L3198356 X=1680570.44834263 Y=12273443.5496063
SetBusXY bus=196-35541 X=1681420.47893542 Y=12271812.9115248
SetBusXY bus=M1069535 X=1674259.08168075 Y=12285500.4082415
SetBusXY bus=M1069335 X=1674512.89851299 Y=12273295.7905022
SetBusXY bus=M1069135 X=1672616.09006322 Y=12265429.3119028
SetBusXY bus=L2879066 X=1668457.69159535 Y=12289125.7000209
SetBusXY bus=L3645809 X=1668875.09857174 Y=12283806.359984
SetBusXY bus=L2783231 X=1675138.93115357 Y=12285645.6196337
SetBusXY bus=L3048203 X=1673072.92103964 Y=12289959.4981657
SetBusXY bus=L2729207 X=1669604.87470041 Y=12284625.7893607
SetBusXY bus=M1069730 X=1673318.84897587 Y=12292718.8791603
SetBusXY bus=M1186061 X=1691061.8403524 Y=12274351.8417032
SetBusXY bus=M1069530 X=1674088.79867259 Y=12285266.8420333
SetBusXY bus=M1010008 X=1661973.45734931 Y=12294184.3091776
SetBusXY bus=M1069130 X=1673183.31643175 Y=12265164.1532466
SetBusXY bus=L3010580 X=1664167.11111135 Y=12292903.6087604
SetBusXY bus=M1069466 X=1673572.20705611 Y=12278722.0402352
SetBusXY bus=P901946 X=1680794.95829484 Y=12282092.3068624
SetBusXY bus=L2879063 X=1673462.83156801 Y=12278386.5000109
SetBusXY bus=M1027056 X=1664886.04103202 Y=12293232.1939767
SetBusXY bus=N1137988 X=1670308.29306907 Y=12286797.4639867
SetBusXY bus=0000500000247160_LOAD X=1668677.95015546 Y=12267677.7785928
SetBusXY bus=M1089144 X=1678471.26882067 Y=12269888.147875
SetBusXY bus=L2804249 X=1679930.25583003 Y=12270197.5842913
SetBusXY bus=M1026682 X=1664726.57146387 Y=12277607.4285222
SetBusXY bus=L3178988 X=1673806.58836833 Y=12286446.1213944
SetBusXY bus=L2821010 X=1666356.05037739 Y=12280400.2861248
SetBusXY bus=P829977 X=1691218.52873654 Y=12274540.5608073
SetBusXY bus=L2801950 X=1674219.15796871 Y=12270999.056804
SetBusXY bus=M1089188 X=1677050.37870735 Y=12279840.1990843
SetBusXY bus=L3160862 X=1683533.19983339 Y=12276438.0983451
SetBusXY bus=L3254207 X=1673949.12097646 Y=12274513.4985353
SetBusXY bus=L3214064 X=1669909.7113087 Y=12285932.9908979
SetBusXY bus=L2673316 X=1678272.53909249 Y=12269589.0006107
SetBusXY bus=M1027027 X=1666177.63271322 Y=12292807.1479603
SetBusXY bus=L3085400 X=1673321.18779188 Y=12270112.3260512
SetBusXY bus=L3197632 X=1670869.73178959 Y=12288748.3805966
SetBusXY bus=L2973180 X=1668487.94465137 Y=12277459.8291621
SetBusXY bus=L2785546 X=1665553.13607264 Y=12282373.6938706
SetBusXY bus=L2878848 X=1669576.16993239 Y=12283750.6379999
SetBusXY bus=L2879089 X=1666029.64423309 Y=12293551.669689
SetBusXY bus=L3235253 X=1674836.69140929 Y=12268191.9819854
SetBusXY bus=M1166373 X=1688526.65801404 Y=12275332.3380881
SetBusXY bus=M1108353 X=1679285.25870943 Y=12273623.3599105
SetBusXY bus=L3122813 X=1674108.81172861 Y=12264780.1983022
SetBusXY bus=L2673313 X=1664911.34202404 Y=12291753.5297834
SetBusXY bus=M1069408 X=1672850.93831944 Y=12274779.0094476
SetBusXY bus=M1069208 X=1675278.3385137 Y=12270149.6406112
SetBusXY bus=L2916619 X=1674347.48974483 Y=12287817.3802757
SetBusXY bus=M1108490 X=1681135.67995915 Y=12281106.9608134
SetBusXY bus=L3082988 X=1686580.58287622 Y=12272900.9688698
SetBusXY bus=L2991912 X=1678450.26862865 Y=12270101.4716512
SetBusXY bus=M1009820 X=1662267.39040558 Y=12283662.9958878
SetBusXY bus=M1108520 X=1678950.56226112 Y=12283015.0987992
SetBusXY bus=L2841624 X=1661137.79142853 Y=12284313.1908324
SetBusXY bus=L2973149 X=1668991.60929184 Y=12291180.5485348
SetBusXY bus=L2729408 X=1663502.78906273 Y=12286023.078322
SetBusXY bus=L3197661 X=1668559.69428344 Y=12285273.6250093
SetBusXY bus=L3214055 X=1666869.95092187 Y=12260448.5308422
SetBusXY bus=L3197633 X=1670838.16801356 Y=12287366.9185793
SetBusXY bus=M1069494 X=1674299.23476879 Y=12282281.2676305
SetBusXY bus=N1139551 X=1666463.86528949 Y=12278010.8066986
SetBusXY bus=M1125929 X=1683212.38472909 Y=12273390.7644543
SetBusXY bus=L3029499 X=1669233.74842807 Y=12264762.0694062
SetBusXY bus=L3104124 X=1664983.62823211 Y=12286874.0796668
SetBusXY bus=N1139251 X=1674447.43624092 Y=12272579.5803255
SetBusXY bus=L2804271 X=1674577.68084905 Y=12285404.5700334
SetBusXY bus=L3197634 X=1663495.19917472 Y=12285885.2684019
SetBusXY bus=M4113347 X=1674383.09627286 Y=12273210.8394621
SetBusXY bus=N1141474 X=1663072.67629433 Y=12276380.254633
SetBusXY bus=L2804277 X=1679127.37838928 Y=12283014.5171672
SetBusXY bus=L2879753 X=1683340.56904921 Y=12271609.5123566
SetBusXY bus=P903490 X=1683129.04341701 Y=12277764.7558823
SetBusXY bus=L3046854 X=1669822.98260462 Y=12275992.4002967
SetBusXY bus=M1027087 X=1664841.71821598 Y=12294068.6299455
SetBusXY bus=M1047400 X=1668919.92929178 Y=12271577.9813486
SetBusXY bus=M1047300 X=1669332.88801216 Y=12262215.3609239
SetBusXY bus=M1009809 X=1662473.71821377 Y=12282575.4013908
SetBusXY bus=L2688693 X=1679428.32789356 Y=12270111.8058592
SetBusXY bus=M1108356 X=1681452.26799145 Y=12273720.0091266
SetBusXY bus=M1089132 X=1675731.20865812 Y=12269164.9704023
SetBusXY bus=L3066813 X=1672523.27879913 Y=12275125.8300559
SetBusXY bus=L3048966 X=1688845.46198233 Y=12275885.3185686
SetBusXY bus=L3178976 X=1663833.88922304 Y=12279948.8905404
SetBusXY bus=M1069505 X=1674456.63995293 Y=12284059.4804962
SetBusXY bus=M1069205 X=1675327.12187374 Y=12270040.9901151
SetBusXY bus=P827573 X=1663091.55885435 Y=12283526.7956957
SetBusXY bus=L3216348 X=1671313.50881401 Y=12272422.7813494
SetBusXY bus=M1125903 X=1682037.86082399 Y=12272331.2152693
SetBusXY bus=P827533 X=1672590.7481112 Y=12265455.5385909
SetBusXY bus=L3139366 X=1691229.42000055 Y=12273921.8804868
SetBusXY bus=L3232301 X=1674368.16225685 Y=12273205.4163581
SetBusXY bus=M1149225 X=1686610.63932425 Y=12272676.1107576
SetBusXY bus=L2691954 X=1668463.13108335 Y=12261521.4288912
SetBusXY bus=L3215549 X=1670740.69959747 Y=12290560.5615903
SetBusXY bus=M1026915 X=1663539.86195877 Y=12285876.8797939
SetBusXY bus=L3178973 X=1670761.56871749 Y=12286867.6980988
SetBusXY bus=M1069600 X=1674960.5257774 Y=12287859.8394117
SetBusXY bus=M1069500 X=1672604.92027121 Y=12283769.5410399
SetBusXY bus=L2710521 X=1673164.22907173 Y=12265260.1102387
SetBusXY bus=P901931 X=1675620.43233802 Y=12285903.9625459
SetBusXY bus=M1026343 X=1667367.19713033 Y=12260704.2932744
SetBusXY bus=P901951 X=1691331.97974465 Y=12281760.6987981
SetBusXY bus=L2804256 X=1664557.15680771 Y=12289003.6597008
SetBusXY bus=L2729407 X=1670067.87015685 Y=12267015.9016003
SetBusXY bus=M1026987 X=1668140.91105105 Y=12290267.460022
SetBusXY bus=L3178978 X=1668441.02087533 Y=12274683.3391755
SetBusXY bus=M1026487 X=1668090.915275 Y=12267899.0606411
SetBusXY bus=M1026387 X=1667489.08999444 Y=12263025.6111646
SetBusXY bus=L2860485 X=1664577.64090373 Y=12292312.4617519
SetBusXY bus=M1026946 X=1664871.86887201 Y=12287436.3785473
SetBusXY bus=L2973164 X=1667597.83060255 Y=12262647.3087003
SetBusXY bus=M1047558 X=1671749.56897441 Y=12282953.5604952
SetBusXY bus=M1026646 X=1667921.66036285 Y=12275065.2420238
SetBusXY bus=M1047358 X=1671441.54158213 Y=12265116.1604146
SetBusXY bus=N1142109 X=1667613.39130656 Y=12279729.1401402
SetBusXY bus=M1047834 X=1668736.78074761 Y=12294111.8796096
SetBusXY bus=L2764412 X=1664842.41863198 Y=12294274.3105857
SetBusXY bus=M1108423 X=1680151.32104624 Y=12279794.2173882
SetBusXY bus=M3763619 X=1668691.56500356 Y=12283575.4684637
SetBusXY bus=M1209787 X=1692000.00048127 Y=12275591.1110803
SetBusXY bus=M1108508 X=1678951.70094912 Y=12282375.0987986
SetBusXY bus=M1069384 X=1674474.31009695 Y=12274550.6492553
SetBusXY bus=E182723 X=1677018.77806732 Y=12277779.5096743
SetBusXY bus=M1149236 X=1687296.89954889 Y=12275425.3582482
SetBusXY bus=L2860480 X=1668162.21025107 Y=12295141.7286985
SetBusXY bus=L2973161 X=1668264.59796317 Y=12280087.0609085
SetBusXY bus=L2935549 X=1673877.42868839 Y=12276709.0610333
SetBusXY bus=L2785524 X=1675646.82696204 Y=12269487.1126106
SetBusXY bus=N1136659 X=1671721.97422239 Y=12282999.2882392
SetBusXY bus=N1139259 X=1674203.4539047 Y=12277721.8420903
SetBusXY bus=L2841619 X=1677511.39989178 Y=12279905.7309883
SetBusXY bus=M1069558 X=1674083.08884859 Y=12286274.2696183
SetBusXY bus=M3032977 X=1690139.94953554 Y=12275145.1140239
SetBusXY bus=N1136995 X=1670007.59342079 Y=12283889.775024
SetBusXY bus=N1136356 X=1675577.14171398 Y=12285840.5359859
SetBusXY bus=L2954354 X=1669819.75905261 Y=12264362.7790379
SetBusXY bus=L2879068 X=1669658.36846046 Y=12288873.0382607
SetBusXY bus=L2767414 X=1680868.5716069 Y=12272156.5495411
SetBusXY bus=L2730149 X=1681765.89051974 Y=12279249.3101237
SetBusXY bus=L2954345 X=1669959.35073274 Y=12285536.3506416
SetBusXY bus=N1136353 X=1675117.93505755 Y=12284672.1028328
SetBusXY bus=P895082 X=1680410.88866248 Y=12283260.8465115
SetBusXY bus=L3216351 X=1664756.5992399 Y=12277870.1336744
SetBusXY bus=M1108266 X=1678995.60187716 Y=12264000.0004135
SetBusXY bus=L2673308 X=1673143.28212771 Y=12279476.6995639
SetBusXY bus=N1140523 X=1667948.45229887 Y=12280440.2262208
SetBusXY bus=L2804252 X=1667522.43143448 Y=12263268.5899808
SetBusXY bus=L2673303 X=1674031.51201654 Y=12281160.3808455
SetBusXY bus=M1108328 X=1680988.14613502 Y=12272155.1732851
SetBusXY bus=226-23745 X=1692128.18070539 Y=12278504.210859
SetBusXY bus=L3104114 X=1661735.66816509 Y=12283708.9489119
SetBusXY bus=N1230121 X=1681495.48079149 Y=12271796.2080368
SetBusXY bus=M1026488 X=1668027.25114695 Y=12267901.6288331
SetBusXY bus=M1047755 X=1670641.01934138 Y=12288174.530996
SetBusXY bus=M1009807 X=1663025.94093429 Y=12282462.9006547
SetBusXY bus=L2804255 X=1670629.73076537 Y=12286195.4912502
SetBusXY bus=L3101788 X=1663985.30195918 Y=12295077.2207945
SetBusXY bus=L2936270 X=1692720.81865794 Y=12275752.3992725
SetBusXY bus=L2766741 X=1673829.86184035 Y=12274652.9919114
SetBusXY bus=L3157708 X=1669663.69735647 Y=12282007.3681103
SetBusXY bus=L3010564 X=1665334.45882444 Y=12292936.6880565
SetBusXY bus=M1047750 X=1671578.56097425 Y=12287785.5584517
SetBusXY bus=M1047550 X=1671591.56987026 Y=12282867.5608791
SetBusXY bus=L3141396 X=1672815.54887941 Y=12279471.0880439
SetBusXY bus=M1027110 X=1663090.59219835 Y=12295114.3674185
SetBusXY bus=M1125990 X=1681804.92130378 Y=12278707.6305072
SetBusXY bus=L2936275 X=1692308.56854556 Y=12274176.098727
SetBusXY bus=M1089102 X=1675902.43374628 Y=12266895.6635202
SetBusXY bus=L3141403 X=1665633.02445672 Y=12282778.968495
SetBusXY bus=L2748133 X=1674496.10900897 Y=12271739.5603567
SetBusXY bus=L3270814 X=1666508.30688953 Y=12287158.2478591
SetBusXY bus=M1026830 X=1668562.63930744 Y=12283624.8621278
SetBusXY bus=L2766746 X=1666196.35962524 Y=12293191.2094007
SetBusXY bus=M1166366 X=1689137.26102261 Y=12275255.550376
SetBusXY bus=M1026330 X=1666837.30989784 Y=12260148.7609859
SetBusXY bus=M1209822 X=1691955.00592123 Y=12280203.1169726
SetBusXY bus=M1069555 X=1674396.74824088 Y=12286059.0780661
SetBusXY bus=M1069155 X=1673706.03156823 Y=12266690.101664
SetBusXY bus=M1089205 X=1676964.86651527 Y=12283336.6921435
SetBusXY bus=L3029183 X=1668273.70337118 Y=12279283.9704757
SetBusXY bus=L3067478 X=1681762.31880774 Y=12278912.1396914
SetBusXY bus=L2766499 X=1669554.78471637 Y=12284084.9412322
SetBusXY bus=L2859391 X=1662332.48813364 Y=12281385.3126857
SetBusXY bus=L2951995 X=1673335.24526389 Y=12273784.1442946
SetBusXY bus=M1069543 X=1674387.09806487 Y=12285681.3818097
SetBusXY bus=L3179608 X=1681987.45135195 Y=12283849.920944
SetBusXY bus=M1069191 X=1674393.72948887 Y=12268162.9208654
SetBusXY bus=M1186063 X=1691639.17974494 Y=12274638.3650954
SetBusXY bus=M1026665 X=1666366.6016734 Y=12276972.9089696
SetBusXY bus=L2691952 X=1663798.46291901 Y=12277096.9440417
SetBusXY bus=M1069350 X=1674365.26228885 Y=12273394.8809343
SetBusXY bus=M1069250 X=1675227.29006565 Y=12272224.5759092
SetBusXY bus=L3010560 X=1672215.70196685 Y=12280209.9982526
SetBusXY bus=L3160107 X=1677893.94171613 Y=12269397.9713625
SetBusXY bus=M1142828 X=1684897.57333866 Y=12274659.0335114
SetBusXY bus=L2973156 X=1673317.46043187 Y=12274385.0315912
SetBusXY bus=L3160871 X=1687194.5200288 Y=12275470.8197522
SetBusXY bus=L3728040 X=1669262.2197241 Y=12279902.0814523
SetBusXY bus=L2973154 X=1670826.33057355 Y=12287978.0008198
SetBusXY bus=M1166394 X=1688886.87663837 Y=12283551.1505117
SetBusXY bus=P829961 X=1683321.48168919 Y=12273121.178022
SetBusXY bus=L3160102 X=1663129.50829438 Y=12284971.938225
SetBusXY bus=N1136672 X=1669739.64129254 Y=12283374.8177116
SetBusXY bus=L3104119 X=1672616.63892722 Y=12280200.5897406
SetBusXY bus=L2708293 X=1672122.91118276 Y=12287486.3456514
SetBusXY bus=362-14411 X=1674047.99432055 Y=12277378.646442
SetBusXY bus=L2748128 X=1678081.57947631 Y=12276612.3094173
SetBusXY bus=M1069311 X=1674411.58395289 Y=12272916.8654458
SetBusXY bus=L3232933 X=1666147.9490012 Y=12276548.4568732
SetBusXY bus=L3160109 X=1669732.03092453 Y=12281619.5014859
SetBusXY bus=M4113345 X=1669846.14958064 Y=12281959.0516942
SetBusXY bus=L3254215 X=1674907.83073735 Y=12271214.6210922
SetBusXY bus=M1069187 X=1673479.55144002 Y=12268148.8019534
SetBusXY bus=M1069619 X=1674784.87700924 Y=12288042.9674759
SetBusXY bus=L3217052 X=1684775.18076254 Y=12275194.8394639
SetBusXY bus=L2861219 X=1684644.84194642 Y=12274039.3005189
SetBusXY bus=L2841629 X=1675529.52161793 Y=12267938.2880332
SetBusXY bus=M1108433 X=1680151.05480624 Y=12279882.8097723
SetBusXY bus=M1010014 X=1662294.35846961 Y=12294510.7562819
SetBusXY bus=L2673320 X=1667906.89837883 Y=12278571.4098351
SetBusXY bus=M1026876 X=1663073.92147833 Y=12284758.0205288
SetBusXY bus=N1136670 X=1669666.49082847 Y=12282916.0124631
SetBusXY bus=N1230123 X=1680766.00776681 Y=12279313.0193078
SetBusXY bus=L2935552 X=1679769.45915788 Y=12272277.7583732
SetBusXY bus=221-282819 X=1680874.47803891 Y=12279310.6968758
SetBusXY bus=L2935554 X=1670295.66919706 Y=12285279.5683053
SetBusXY bus=N1139546 X=1676764.26901108 Y=12268785.840546
SetBusXY bus=P895087 X=1676960.16840327 Y=12283309.9493595
SetBusXY bus=M1166368 X=1689003.73961448 Y=12275275.919784
SetBusXY bus=M1108344 X=1679520.77870965 Y=12273290.1380222
SetBusXY bus=L3048231 X=1668275.98893918 Y=12268196.0165454
SetBusXY bus=M1108316 X=1681447.63541544 Y=12271808.5329008
SetBusXY bus=M1027038 X=1664459.72935162 Y=12292966.3308085
SetBusXY bus=L3160113 X=1674280.79867277 Y=12288864.4489487
SetBusXY bus=L2804262 X=1666833.95936983 Y=12284485.0917606
SetBusXY bus=N1139543 X=1675594.23432199 Y=12268914.9014101
SetBusXY bus=193-103041 X=1668904.89287576 Y=12284707.6806888
SetBusXY bus=L2766724 X=1667878.25914681 Y=12280454.9103808
SetBusXY bus=M1047433 X=1668919.61389978 Y=12274519.6548233
SetBusXY bus=L2767343 X=1685987.74831567 Y=12286903.8084348
SetBusXY bus=L3235946 X=1681668.25826365 Y=12281849.4099661
SetBusXY bus=L2804247 X=1661320.6000047 Y=12257105.8589671
SetBusXY bus=193-46661 X=1669591.3660924 Y=12284597.0886887
SetBusXY bus=L2766723 X=1664187.95155937 Y=12278339.5803309
SetBusXY bus=M1026357 X=1668077.61965899 Y=12261226.4103949
SetBusXY bus=L2691941 X=1666622.58119364 Y=12293144.9286967
SetBusXY bus=L3066806 X=1679076.28078924 Y=12275088.3885198
SetBusXY bus=M1047813 X=1668914.91988377 Y=12291387.031991
SetBusXY bus=M1047613 X=1669966.86279675 Y=12283882.009008
SetBusXY bus=M1047513 X=1669570.57070038 Y=12282032.0301263
SetBusXY bus=L2879075 X=1668824.91847569 Y=12274227.208615
SetBusXY bus=M1089093 X=1675930.74939431 Y=12266053.0917434
SetBusXY bus=L2897777 X=1670054.27962883 Y=12282289.4391505
SetBusXY bus=M1142800 X=1686401.39106806 Y=12272256.4509812
SetBusXY bus=L3027116 X=1669497.05978831 Y=12262370.689436
SetBusXY bus=221-311595 X=1674443.62696092 Y=12272591.6676215
SetBusXY bus=L3251807 X=1662651.44774994 Y=12294426.0960579
SetBusXY bus=L3048887 X=1681875.42165584 Y=12277965.1199145
SetBusXY bus=M1026699 X=1668039.49818696 Y=12278121.9147947
SetBusXY bus=L3011293 X=1692623.11267385 Y=12274654.8883594
SetBusXY bus=M1166396 X=1688774.65852627 Y=12283600.2123998
SetBusXY bus=M1089196 X=1677997.98830823 Y=12282799.751599
SetBusXY bus=M1089096 X=1675915.99150629 Y=12266339.6192317
SetBusXY bus=L2897778 X=1667363.98586633 Y=12262660.0308763
SetBusXY bus=M1089155 X=1678680.82018087 Y=12274800.6486156
SetBusXY bus=L3235268 X=1666941.20493793 Y=12293781.0784572
SetBusXY bus=M1166400 X=1688940.24751842 Y=12283804.627376
SetBusXY bus=M1047819 X=1668722.33005959 Y=12292261.4010158
SetBusXY bus=M1047419 X=1670575.33998132 Y=12273409.6183423
SetBusXY bus=M1047319 X=1668880.86164374 Y=12263661.5520292
SetBusXY bus=L2879752 X=1680008.6614621 Y=12257374.1797353
SetBusXY bus=M1069217 X=1674667.80923313 Y=12270634.7298917
SetBusXY bus=M1142799 X=1686166.70255584 Y=12272059.916709
SetBusXY bus=N1137985 X=1669879.28212467 Y=12286040.506802
SetBusXY bus=L3082993 X=1661332.89619671 Y=12292865.1882804
SetBusXY bus=M1026969 X=1668546.28807543 Y=12289410.7611412
SetBusXY bus=M1026769 X=1667706.53434665 Y=12279688.8887481
SetBusXY bus=L3029504 X=1670004.25108479 Y=12275924.2510486
SetBusXY bus=M1026927 X=1663711.82842293 Y=12286326.9687543
SetBusXY bus=M1009715 X=1662887.75827816 Y=12280263.6312767
SetBusXY bus=M1069412 X=1672653.92071925 Y=12274970.9398157
SetBusXY bus=M1069312 X=1674324.77332881 Y=12272919.3721978
SetBusXY bus=L3235252 X=1672817.76481541 Y=12274156.192167
SetBusXY bus=L2785537 X=1672254.22075088 Y=12284478.8699366
SetBusXY bus=L2876798 X=1674023.65998453 Y=12278355.8906029
SetBusXY bus=N1147863 X=1663237.10202248 Y=12285249.3480173
SetBusXY bus=L3091052 X=1669875.85786867 Y=12272140.2597491
SetBusXY bus=M1069419 X=1673756.98171228 Y=12275633.8200723
SetBusXY bus=N1134472 X=1676973.06670728 Y=12283383.3742556
SetBusXY bus=L2952013 X=1665885.60839295 Y=12283009.6715992
SetBusXY bus=M1125989 X=1681808.23087178 Y=12278691.8895792
SetBusXY bus=L2727019 X=1688605.89103811 Y=12274729.5666315
SetBusXY bus=L3139598 X=1669417.16321224 Y=12266173.5018555
SetBusXY bus=N1147866 X=1664979.18407211 Y=12278221.4353068
SetBusXY bus=L3122820 X=1667666.90964261 Y=12274675.6509835
SetBusXY bus=L3216349 X=1668791.46644366 Y=12277469.8725541
SetBusXY bus=L2858175 X=1663085.28787834 Y=12295128.5764425
SetBusXY bus=362-14733 X=1672013.74459066 Y=12283176.9030874
SetBusXY bus=L3122827 X=1666495.24064952 Y=12277209.9199138
SetBusXY bus=L3216342 X=1673637.14094417 Y=12278490.587563
SetBusXY bus=L2860499 X=1674304.25236879 Y=12286384.7059704
SetBusXY bus=L2822872 X=1670240.48378901 Y=12281029.3088454
SetBusXY bus=L3104145 X=1674706.07816117 Y=12286937.6086269
SetBusXY bus=L3142079 X=1683425.79042529 Y=12271782.3307888
SetBusXY bus=L3104155 X=1674600.83963307 Y=12278118.3717547
SetBusXY bus=N1139260 X=1674259.07348875 Y=12278144.5984427
SetBusXY bus=P827564 X=1674545.89588902 Y=12273316.1107582
SetBusXY bus=P827554 X=1670391.90881315 Y=12288792.1545486
SetBusXY bus=M3037452 X=1667364.19885833 Y=12262666.5394203
SetBusXY bus=L3157710 X=1670660.4589574 Y=12289877.7461016
SetBusXY bus=P827514 X=1663078.91859834 Y=12284777.3782249
SetBusXY bus=N1140522 X=1668142.77063505 Y=12280738.5665731
SetBusXY bus=L2983432 X=1669626.09607643 Y=12285173.3057772
SetBusXY bus=0000500000247162_LOAD X=1668309.15860312 Y=12267744.6089289
SetBusXY bus=N1140822 X=1665619.6264407 Y=12278214.7874988
SetBusXY bus=N1138000 X=1663657.64243888 Y=12286300.8526583
SetBusXY bus=L2917330 X=1684389.05084218 Y=12273101.218214
SetBusXY bus=L3216367 X=1673511.27086405 Y=12278909.6206514
SetBusXY bus=L3729298 X=1669980.52295676 Y=12280472.9123009
SetBusXY bus=L3108449 X=1681267.90703128 Y=12282402.6034387
SetBusXY bus=M1026328 X=1666671.36045768 Y=12259988.9309698
SetBusXY bus=L2730108 X=1692377.15196962 Y=12277568.0209062
SetBusXY bus=L2805035 X=1687522.1099171 Y=12274646.6103434
SetBusXY bus=P827498 X=1678311.21352452 Y=12282928.3250391
SetBusXY bus=L2897791 X=1673685.78094422 Y=12288009.2983559
SetBusXY bus=L2691949 X=1672360.33991898 Y=12273461.0518143
SetBusXY bus=L2748146 X=1673880.4187684 Y=12268381.5080016
SetBusXY bus=L2917359 X=1684788.74671456 Y=12273513.1611264
SetBusXY bus=M1047831 X=1671541.25051022 Y=12293404.4389689
SetBusXY bus=L3251854 X=1675902.33953828 Y=12286616.3716346
SetBusXY bus=M1027039 X=1664895.33076003 Y=12292976.6814005
SetBusXY bus=N1136997 X=1670264.75668503 Y=12284216.9143523
SetBusXY bus=M1047763 X=1670298.08174106 Y=12288479.5109643
SetBusXY bus=L2710532 X=1665215.56013633 Y=12278312.9112748
SetBusXY bus=L3047058 X=1663660.10413488 Y=12278329.1560109
SetBusXY bus=L2767408 X=1685156.9115789 Y=12275131.1016079
SetBusXY bus=L2691946 X=1676878.93243519 Y=12268204.0774734
SetBusXY bus=193-48013 X=1675299.28136172 Y=12272222.4992372
SetBusXY bus=L2913406 X=1669788.17889259 Y=12276294.963625
SetBusXY bus=L2897807 X=1673609.14068814 Y=12277432.820138
SetBusXY bus=M1026891 X=1663258.8886465 Y=12285227.3688813
SetBusXY bus=M1069484 X=1673050.76167962 Y=12280000.0004284
SetBusXY bus=M1069284 X=1674432.40801691 Y=12272635.7241976
SetBusXY bus=M1026950 X=1664282.24147946 Y=12288006.4803079
SetBusXY bus=M1125982 X=1682523.47848845 Y=12278161.7197227
SetBusXY bus=L2748158 X=1670499.76878125 Y=12263273.7591328
SetBusXY bus=L2822862 X=1678869.06824504 Y=12275043.4308238
SetBusXY bus=M1069731 X=1672754.66183935 Y=12292748.3785523
SetBusXY bus=M1047769 X=1670397.98318115 Y=12288817.2794126
SetBusXY bus=M1047669 X=1670298.58145306 Y=12284547.2895206
SetBusXY bus=L2822869 X=1668726.1434356 Y=12281507.6888778
SetBusXY bus=M1069131 X=1673141.25870371 Y=12265180.1112626
SetBusXY bus=M1069567 X=1674888.19041734 Y=12286519.2595705
SetBusXY bus=M1069467 X=1673576.64712011 Y=12278772.2735793
SetBusXY bus=L2879062 X=1677286.25096357 Y=12277347.3202339
SetBusXY bus=M1027036 X=1664119.15923931 Y=12292955.1282485
SetBusXY bus=L2954353 X=1670500.73953325 Y=12282482.7211987
SetBusXY bus=L3122848 X=1668559.03892344 Y=12285496.5620975
SetBusXY bus=L2710505 X=1671865.96091052 Y=12293311.3696568
SetBusXY bus=M1186065 X=1691427.92854474 Y=12274759.3117835
SetBusXY bus=M1026977 X=1664706.35360785 Y=12289606.3697174
SetBusXY bus=M1026877 X=1666922.00698592 Y=12284865.4422249
SetBusXY bus=M1026777 X=1666242.64852128 Y=12280091.5828925
SetBusXY bus=M1069662 X=1674125.50702463 Y=12289931.1661337
SetBusXY bus=M1069462 X=1673723.70580825 Y=12278537.6424111
SetBusXY bus=M1026377 X=1667348.67911431 Y=12262175.4290198
SetBusXY bus=N1136668 X=1669579.52865239 Y=12282832.1018071
SetBusXY bus=N1136368 X=1673210.46471977 Y=12284410.6510565
SetBusXY bus=M1089148 X=1677542.32878781 Y=12270485.0088036
SetBusXY bus=L2860492 X=1672549.25972716 Y=12266013.1844154
SetBusXY bus=M1108378 X=1680891.45186293 Y=12279281.7586357
SetBusXY bus=M1108278 X=1680482.17544655 Y=12266717.868448
SetBusXY bus=M1108459 X=1680568.65429463 Y=12280108.0037565
SetBusXY bus=M1108259 X=1680069.86799016 Y=12259517.2888573
SetBusXY bus=L2673315 X=1677718.71073997 Y=12270263.7510753
SetBusXY bus=M1108387 X=1679232.79304538 Y=12279461.6959159
SetBusXY bus=L2691965 X=1675528.82120193 Y=12285635.8998257
SetBusXY bus=L3102286 X=1680128.16635822 Y=12279984.8902844
SetBusXY bus=M1069169 X=1674785.92148924 Y=12267722.969505
SetBusXY bus=L2991929 X=1674949.07745739 Y=12288032.4694279
SetBusXY bus=L3254203 X=1668960.49197981 Y=12295553.1800909
SetBusXY bus=P829986 X=1681974.81519194 Y=12272314.1390453
SetBusXY bus=M1166370 X=1689139.46876661 Y=12275313.9019921
SetBusXY bus=L3122810 X=1668632.02964351 Y=12292729.5820083
SetBusXY bus=L2673312 X=1663803.61978301 Y=12289424.9292052
SetBusXY bus=L2895449 X=1670155.48769293 Y=12285766.2918898
SetBusXY bus=_CANE_CREEK_DS_LSB X=1693890.26352303 Y=12277577.7570982
SetBusXY bus=L3235257 X=1665558.60832865 Y=12284208.5216483
SetBusXY bus=L3048965 X=1686592.60873224 Y=12275382.0307601
SetBusXY bus=N1138593 X=1666803.85786581 Y=12284353.7903845
SetBusXY bus=L3122817 X=1663226.94803847 Y=12285259.5880173
SetBusXY bus=P828360 X=1669953.66958074 Y=12283868.823984
SetBusXY bus=221-306686 X=1674355.73908884 Y=12272896.5410938
SetBusXY bus=M1108527 X=1679999.9984221 Y=12283160.5805274
SetBusXY bus=P827527 X=1672012.31918266 Y=12283106.5788633
SetBusXY bus=L2729409 X=1660862.01184427 Y=12284383.7280485
SetBusXY bus=L3197660 X=1671626.5988623 Y=12290731.9587104
SetBusXY bus=N1139537 X=1671515.83483019 Y=12264448.5410859
SetBusXY bus=N1147859 X=1663113.77555837 Y=12283526.5089757
SetBusXY bus=M1108524 X=1678867.56910904 Y=12283106.1119193
SetBusXY bus=L3254237 X=1679418.22715755 Y=12279173.2596916
SetBusXY bus=N1138597 X=1673856.91182437 Y=12275094.6676878
SetBusXY bus=L3312692 X=1661279.24269266 Y=12292537.7663281
SetBusXY bus=L3067447 X=1681282.23074329 Y=12280617.136557
SetBusXY bus=P827574 X=1673847.36814437 Y=12278357.9959469
SetBusXY bus=L3195321 X=1682823.03125673 Y=12282062.2340303
SetBusXY bus=L2841626 X=1674657.26203312 Y=12270642.9096037
SetBusXY bus=P827534 X=1673168.12027173 Y=12265169.9204146
SetBusXY bus=L3027132 X=1664254.24941543 Y=12294927.9215943
SetBusXY bus=P827504 X=1672540.14203115 Y=12280043.5081405
SetBusXY bus=L3197637 X=1675069.0615855 Y=12268213.6416334
SetBusXY bus=N1141475 X=1663036.1276863 Y=12276414.2719131
SetBusXY bus=M1026778 X=1667267.88141824 Y=12280190.7306686
SetBusXY bus=M1047406 X=1671400.97889409 Y=12272462.1398134
SetBusXY bus=M1026378 X=1667354.38893832 Y=12262365.847964
SetBusXY bus=L2804270 X=1674953.4315054 Y=12287092.199859
SetBusXY bus=E182731 X=1666660.03911367 Y=12259978.3182338
SetBusXY bus=L3008279 X=1672261.20852689 Y=12284174.9057763
SetBusXY bus=L3197638 X=1664414.61600758 Y=12284352.2093285
SetBusXY bus=N1141478 X=1684450.64239424 Y=12274219.303335
SetBusXY bus=M1047401 X=1670317.46401308 Y=12272009.429413
SetBusXY bus=P827548 X=1673222.96161578 Y=12284388.7784165
SetBusXY bus=L2897765 X=1668492.15943538 Y=12291965.6780076
SetBusXY bus=L2729412 X=1667628.53421857 Y=12260693.2258824
SetBusXY bus=M1009834 X=1660445.54694788 Y=12283864.334768
SetBusXY bus=L2916605 X=1679681.8784858 Y=12273072.050598
SetBusXY bus=221-311583 X=1674435.49230491 Y=12272591.9502455
SetBusXY bus=221-242079 X=1692572.33046581 Y=12274487.2308873
SetBusXY bus=M1069428 X=1674009.03316852 Y=12277235.0242978
SetBusXY bus=L3066810 X=1673918.31905643 Y=12277713.1708583
SetBusXY bus=M3036167 X=1673326.61499188 Y=12274380.4522632
SetBusXY bus=N1140518 X=1672529.88974314 Y=12283814.355376
SetBusXY bus=L3066815 X=1669782.91143658 Y=12282802.008495
SetBusXY bus=P1121283 X=1668738.73863561 Y=12283636.4538078
SetBusXY bus=L2785534 X=1675592.28872199 Y=12285432.0910575
SetBusXY bus=N1140818 X=1666193.41460124 Y=12278027.4569386
SetBusXY bus=M1089160 X=1677709.31041996 Y=12275595.6289683
SetBusXY bus=N1134475 X=1675239.68046566 Y=12283477.7460957
SetBusXY bus=L2822860 X=1668040.32967496 Y=12294429.4097219
SetBusXY bus=L2841634 X=1667855.96052279 Y=12277659.4886822
SetBusXY bus=L3178972 X=1670040.14842882 Y=12284867.0519529
SetBusXY bus=M1026312 X=1664935.63949607 Y=12258310.4106482
SetBusXY bus=M1069201 X=1675715.25064211 Y=12269482.8200026
SetBusXY bus=M1026858 X=1666903.8780899 Y=12284281.9219684
SetBusXY bus=L2970258 X=1674352.58926484 Y=12272802.6566777
SetBusXY bus=L2822865 X=1679501.83061363 Y=12272883.7083258
SetBusXY bus=L3048890 X=1688350.54639787 Y=12283854.033328
SetBusXY bus=M1026947 X=1664668.33043982 Y=12287843.1809797
SetBusXY bus=M1026847 X=1664200.69011938 Y=12284146.3156963
SetBusXY bus=M1026647 X=1667270.61345024 Y=12275597.1772563
SetBusXY bus=M1026347 X=1667488.84013844 Y=12260775.1581705
SetBusXY bus=L2785522 X=1663557.67955878 Y=12292571.0299441
SetBusXY bus=M1209772 X=1693072.88214627 Y=12274424.7464072
SetBusXY bus=L2860481 X=1669480.6389243 Y=12286631.2196346
SetBusXY bus=L2973160 X=1669182.90887602 Y=12282460.4594387
SetBusXY bus=P893610 X=1681266.12936728 Y=12271000.859044
SetBusXY bus=L2785525 X=1674740.9064492 Y=12269044.5480022
SetBusXY bus=N1139258 X=1674051.56193656 Y=12277719.6712103
SetBusXY bus=L2991919 X=1667350.28884232 Y=12261158.4700429
SetBusXY bus=M1108486 X=1681323.53480733 Y=12280596.193709
SetBusXY bus=M1209775 X=1692047.92777732 Y=12274556.9734793
SetBusXY bus=M1186078 X=1691079.03945641 Y=12282276.7702225
SetBusXY bus=N1136027 X=1670342.5561091 Y=12288439.9599883
SetBusXY bus=L2729434 X=1664658.18874381 Y=12290520.5600542
SetBusXY bus=N1136355 X=1675345.01729776 Y=12285527.1469296
SetBusXY bus=L3195315 X=1674241.57947273 Y=12268131.0785614
SetBusXY bus=M1108507 X=1681282.43963929 Y=12282199.1223505
SetBusXY bus=M4362181 X=1669200.14484404 Y=12276426.2281371
SetBusXY bus=L2804258 X=1671424.72750211 Y=12275265.880488
SetBusXY bus=M1108395 X=1679036.2915412 Y=12279524.557228
SetBusXY bus=M1108295 X=1680836.50811888 Y=12270559.9205476
SetBusXY bus=L3216350 X=1663676.83219889 Y=12276741.3170334
SetBusXY bus=L2935566 X=1675895.26984227 Y=12285561.6311536
SetBusXY bus=L2804253 X=1674007.17768051 Y=12268019.9172173
SetBusXY bus=M1069582 X=1675139.09908957 Y=12286953.7919229
SetBusXY bus=P827563 X=1673703.12750423 Y=12274222.907815
SetBusXY bus=P827553 X=1672261.45838289 Y=12292775.2073523
SetBusXY bus=M1026989 X=1668000.00045892 Y=12290334.470582
SetBusXY bus=221-306687 X=1670220.06932499 Y=12266387.7718077
SetBusXY bus=M1047824 X=1668886.44858775 Y=12292760.0603443
SetBusXY bus=M1047724 X=1670043.96999682 Y=12286085.0508021
SetBusXY bus=P827503 X=1672842.88967943 Y=12279803.2408762
SetBusXY bus=M1047424 X=1672366.06203099 Y=12273673.9782785
SetBusXY bus=M1089115 X=1676011.12110638 Y=12268510.4582737
SetBusXY bus=M1026948 X=1664595.79027975 Y=12287986.2501639
SetBusXY bus=M1026848 X=1664416.63123958 Y=12284147.5936483
SetBusXY bus=M1026648 X=1667200.08442618 Y=12275753.2553365
SetBusXY bus=L3101789 X=1663000.15251826 Y=12280793.6331972
SetBusXY bus=M1142871 X=1684905.47042666 Y=12276397.9288731
SetBusXY bus=N1140830 X=1664731.43341588 Y=12277883.8757544
SetBusXY bus=L2804956 X=1681314.15906332 Y=12281246.1510856
SetBusXY bus=N1136354 X=1675244.71035367 Y=12285098.3899372
SetBusXY bus=L2989600 X=1688024.02966157 Y=12275130.7534479
SetBusXY bus=M1047792 X=1670907.73857363 Y=12289993.1017497
SetBusXY bus=M1047592 X=1668812.72058768 Y=12283524.2602717
SetBusXY bus=M1047292 X=1668696.70138757 Y=12261694.4889874