Clear
New object=Circuit.ieee8500u


! Redirect Vsource.dss
Edit object=Vsource.source bus1=sourcebus.1.2.3 pu=1.05 R1=0 X1=0.001 R0=0 X0=0.001
! Redirect LineCode.DSS
New object=LineCode.1ph-x4_acsrx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.67686000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93272800,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_acsr nphases=3 units=km rmatrix=[0.66087000,0.13749900,0.14206600|0.13749900,0.65399900,0.13851800|0.14206600,0.13851800,0.66300700] xmatrix=[0.86994700,0.38857900,0.36611500|0.38857900,0.87852800,0.40595300|0.36611500,0.40595300,0.86730000] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-4_wpalxx2_wpal nphases=1 units=km rmatrix=[1.63092000] xmatrix=[0.86122100] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.12824000,0.14208000|0.14556600,0.14208000,1.13710000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93376500,0.44818500|0.40989800,0.44818500,0.92649500] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-4_acsrxx4_acsr nphases=1 units=km rmatrix=[1.67466000] xmatrix=[0.93456000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_wpal nphases=3 units=km rmatrix=[1.68626000,0.14107800,0.14556600|0.14107800,1.67950000,0.14208000|0.14556600,0.14208000,1.68836000] xmatrix=[0.92496600,0.43035900,0.40989800|0.43035900,0.93053100,0.44818500|0.40989800,0.44818500,0.92326100] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-2_acsrxx2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-4_wpalxx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_acsr nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2_acsrxx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2_acsr2_acsr nphases=1 units=km rmatrix=[1.12230000] xmatrix=[0.89636500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx4_wpal4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_wpal4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-4_acsrxx4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_acsr nphases=3 units=km rmatrix=[1.63999000,0.13832400,0.14266900|0.13832400,1.63344000,0.13929400|0.14266900,0.13929400,1.64202000] xmatrix=[0.89171900,0.43262300,0.41225300|0.43262300,0.89714600,0.45046900|0.41225300,0.45046900,0.89005600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx4_acsr nphases=1 units=km rmatrix=[1.63124000] xmatrix=[0.89897900] cmatrix=[6.32285000]
New object=LineCode.1ph-4_wpalxx4_wpal nphases=1 units=km rmatrix=[1.63382000] xmatrix=[0.89683000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal4_wpal nphases=3 units=km rmatrix=[1.64285000,0.14107800,0.14556600|0.14107800,1.63609000,0.14208000|0.14556600,0.14208000,1.64495000] xmatrix=[0.88938500,0.43035900,0.40989800|0.43035900,0.89495000,0.44818500|0.40989800,0.44818500,0.88768000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.3ph_h-2_acsr2_acsr2_acsr2_acsr nphases=3 units=km rmatrix=[1.13148000,0.13749900,0.14206600|0.13749900,1.12461000,0.13851800|0.14206600,0.13851800,1.13362000] xmatrix=[0.88488600,0.38857900,0.36611500|0.38857900,0.89346700,0.40595300|0.36611500,0.40595300,0.88223900] cmatrix=[7.88350000,-2.11691000,-1.76030000|-2.11691000,8.20260000,-2.47130000|-1.76030000,-2.47130000,8.08174000]
New object=LineCode.1ph-4_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr2_acsr2_acsr4_acsr nphases=3 units=km rmatrix=[1.68340000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.13417000] xmatrix=[0.92730000,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92887100] cmatrix=[7.63018000,-2.04889000,-1.70374000|-2.04889000,8.18434000,-2.48649000|-1.70374000,-2.48649000,8.06911000]
New object=LineCode.1ph-xx4_acsr4_wpal nphases=1 units=km rmatrix=[1.67723000] xmatrix=[0.93241100] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_wpalx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr1/0_acsr nphases=1 units=km rmatrix=[1.65698000] xmatrix=[0.85526900] cmatrix=[6.32285000]
New object=LineCode.1ph-2_acsrxx4_wpal nphases=1 units=km rmatrix=[1.12597000] xmatrix=[0.93564500] cmatrix=[6.49582000]
New object=LineCode.1ph-xx2/0_acsr1/0_tpx nphases=1 units=km rmatrix=[0.56146100] xmatrix=[0.78649800] cmatrix=[6.76998000]
New object=LineCode.2ph_h-2_acsrx2_acsr2_acsr nphases=2 units=km rmatrix=[1.13148000,0.14206600|0.14206600,1.13362000] xmatrix=[0.88488600,0.36611500|0.36611500,0.88223900] cmatrix=[7.33718000,-2.39809000|-2.39809000,7.33718000]
New object=LineCode.1ph-2_wpalxx2_wpal nphases=1 units=km rmatrix=[1.16232000] xmatrix=[0.90003600] cmatrix=[6.49582000]
New object=LineCode.1ph-2_acsrxx4/0_tpx nphases=1 units=km rmatrix=[1.07236000] xmatrix=[0.80797800] cmatrix=[6.49582000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr4_wpal nphases=3 units=km rmatrix=[0.30183800,0.14107800,0.14556600|0.14107800,0.29507800,0.14208000|0.14556600,0.14208000,0.30393600] xmatrix=[0.79648400,0.43035900,0.40989800|0.43035900,0.80204900,0.44818500|0.40989800,0.44818500,0.79477800] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr397_acsr nphases=3 units=km rmatrix=[0.21416200,0.05579570,0.05716360|0.05579570,0.21213100,0.05608920|0.05716360,0.05608920,0.21480100] xmatrix=[0.63495700,0.27487000,0.24652800|0.27487000,0.65237500,0.29092000|0.24652800,0.29092000,0.62954400] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-xx2_acsr1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.1ph-x4_acsrx2_wpal nphases=1 units=km rmatrix=[1.67434000] xmatrix=[0.89680200] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_dpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2_acsr2_acsr4_acsr4_acsr nphases=3 units=km rmatrix=[1.13214000,0.13832400,0.14266900|0.13832400,1.12559000,0.13929400|0.14266900,0.13929400,1.68543000] xmatrix=[0.93053400,0.43262300,0.41225300|0.43262300,0.93596200,0.45046900|0.41225300,0.45046900,0.92563700] cmatrix=[7.87088000,-2.13463000,-1.70236000|-2.13463000,8.17773000,-2.38996000|-1.70236000,-2.38996000,7.81573000]
New object=LineCode.1ph-4_wpalxx1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx1/0_tpx nphases=1 units=km rmatrix=[1.58334000] xmatrix=[0.79820300] cmatrix=[6.32285000]
New object=LineCode.1ph-4_acsrxx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-x2_acsrx4_acsr nphases=1 units=km rmatrix=[1.12339000] xmatrix=[0.93779400] cmatrix=[6.49582000]
New object=LineCode.1ph-x2_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.11059000] xmatrix=[0.84728500] cmatrix=[6.49582000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2/0_acsr nphases=3 units=km rmatrix=[0.63257000,0.10995100,0.11353800|0.10995100,0.62718400,0.11074700|0.11353800,0.11074700,0.63424900] xmatrix=[0.81275200,0.33351000,0.30827100|0.33351000,0.82550700,0.35025900|0.30827100,0.35025900,0.80879900] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-2_acsrxx1/0_tpx nphases=1 units=km rmatrix=[1.03207000] xmatrix=[0.80143600] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_wpal4_wpal4_wpal1/0_tpx nphases=3 units=km rmatrix=[1.54119000,0.04235820,0.04301700|0.04235820,1.54023000,0.04249210|0.04301700,0.04249210,1.54150000] xmatrix=[0.74032200,0.28695500,0.25910600|0.28695500,0.75699400,0.30311700|0.25910600,0.30311700,0.73514000] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_wpalx2_acsr nphases=1 units=km rmatrix=[1.63015000] xmatrix=[0.85755000] cmatrix=[6.32285000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr2_wpal nphases=3 units=km rmatrix=[0.66167200,0.13829100,0.14287200|0.13829100,0.65477900,0.13931300|0.14287200,0.13931300,0.66381600] xmatrix=[0.87400100,0.39248800,0.37021400|0.39248800,0.88229600,0.40990500|0.37021400,0.40990500,0.87144400] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_acsr2_acsr nphases=1 units=km rmatrix=[1.67357000] xmatrix=[0.89313100] cmatrix=[6.32285000]
New object=LineCode.1ph-x4_acsrx4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr4_tpx nphases=3 units=km rmatrix=[1.68634000,0.14115300,0.14564700|0.14115300,1.67957000,0.14215700|0.14564700,0.14215700,1.68844000] xmatrix=[0.92458000,0.42998600,0.40950800|0.42998600,0.93017100,0.44780800|0.40950800,0.44780800,0.92286600] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-4_acsrxx6_wpal nphases=1 units=km rmatrix=[1.66227000] xmatrix=[0.96720200] cmatrix=[6.32285000]
New object=LineCode.1ph-xx4_acsr4_tpx nphases=1 units=km rmatrix=[1.67730000] xmatrix=[0.93205900] cmatrix=[6.32285000]
New object=LineCode.3ph_h-397_acsr397_acsr397_acsr2/0_wpal nphases=3 units=km rmatrix=[0.27001900,0.10995100,0.11353800|0.10995100,0.26463400,0.11074700|0.11353800,0.11074700,0.27169800] xmatrix=[0.69597400,0.33351000,0.30827100|0.33351000,0.70872900,0.35025900|0.30827100,0.35025900,0.69202100] cmatrix=[9.13606000,-2.66777000,-2.17646000|-2.66777000,9.62226000,-3.15664000|-2.17646000,-3.15664000,9.43197000]
New object=LineCode.1ph-2/0_acsrxx2_acsr nphases=1 units=km rmatrix=[0.65169100] xmatrix=[0.88142600] cmatrix=[6.76998000]
New object=LineCode.3ph_h-2/0_acsr2/0_acsr2/0_acsr4_acsr nphases=3 units=km rmatrix=[0.66152500,0.13832400,0.14266900|0.13832400,0.65498100,0.13929400|0.14266900,0.13929400,0.66355500] xmatrix=[0.91559500,0.43262300,0.41225300|0.43262300,0.92102300,0.45046900|0.41225300,0.45046900,0.91393200] cmatrix=[8.34520000,-2.31601000,-1.91256000|-2.31601000,8.72099000,-2.71715000|-1.91256000,-2.71715000,8.57671000]
New object=LineCode.1ph-xx4_wpal1/0_tpx nphases=1 units=km rmatrix=[1.53992000] xmatrix=[0.76262100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx6_wpal6_wpal nphases=1 units=km rmatrix=[2.50305000] xmatrix=[0.97492200] cmatrix=[6.15960000]
New object=LineCode.1ph-x2_acsrx4_tpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.3ph_h-4_acsr4_acsr4_acsr2_wpal nphases=3 units=km rmatrix=[1.68355000,0.13829100,0.14287200|0.13829100,1.67665000,0.13931300|0.14287200,0.13931300,1.68569000] xmatrix=[0.88570600,0.39248800,0.37021400|0.39248800,0.89400100,0.40990500|0.37021400,0.40990500,0.88314900] cmatrix=[7.60098000,-1.99751000,-1.66797000|-1.99751000,7.88811000,-2.32489000|-1.66797000,-2.32489000,7.78037000]
New object=LineCode.1ph-x4_acsrx1/0_3w_cs nphases=1 units=km rmatrix=[1.66186000] xmatrix=[0.84405100] cmatrix=[6.32285000]
New object=LineCode.1ph-xx2_acsr4_dpx nphases=1 units=km rmatrix=[1.12603000] xmatrix=[0.93529300] cmatrix=[6.49582000]
New object=LineCode.1p_1/0_axnj_db nphases=1 r1=0.95896 x1=0.54128 r0=0.95896 x0=0.54128 C1=25.923 C0=25.923 units=km baseFreq=60 normamps=220 emergamps=220 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.3p_1/0_axnj_db nphases=3 r1=0.55116 x1=0.20077 r0=1.3504 x0=0.42688 C1=48.666 C0=48.666 units=km baseFreq=60 normamps=190 emergamps=190 faultrate=0.1 pctperm=20 repair=3
New object=LineCode.750_triplex nphases=2 units=kft rmatrix=[0.04974733,0.02342157|0.02342157,0.04974733] xmatrix=[0.02782436,0.00669472|0.00669472,0.02782436] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=580 emergamps=725
New object=LineCode.4/0triplex nphases=2 units=kft rmatrix=[0.40995115,0.11809509|0.11809509,0.40995115] xmatrix=[0.16681819,0.12759250|0.12759250,0.16681819] cmatrix=[3.00000000,-2.40000000|-2.40000000,3.00000000] normamps=156 emergamps=195
! Redirect LoadShape.DSS
New object=LoadShape.default npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
! Redirect GrowthShape.DSS
New object=GrowthShape.default npts=2 year=[1,20] mult=[1.025,1.025]
! Redirect TCC_Curve.DSS
New object=TCC_Curve.a npts=5 C_array=[1,2.5,4.5,8,14] T_array=[0.15,0.07,0.05,0.045,0.045]
New object=TCC_Curve.d npts=5 C_array=[1,2.5,4.5,8,14] T_array=[6,0.7,0.2,0.06,0.02]
New object=TCC_Curve.tlink npts=7 C_array=[2,2.1,3,4,6,22,50] T_array=[300,100,10.1,4,1.4,0.1,0.02]
New object=TCC_Curve.klink npts=6 C_array=[2,2.2,3,4,6,30] T_array=[300,20,4,1.3,0.41,0.02]
New object=TCC_Curve.uv1547 npts=2 C_array=[0.5,0.9] T_array=[0.166,2]
New object=TCC_Curve.ov1547 npts=2 C_array=[1.1,1.2] T_array=[2,0.166]
New object=TCC_Curve.mod_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
New object=TCC_Curve.very_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
New object=TCC_Curve.ext_inv npts=15 C_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] T_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
New object=TCC_Curve.definite npts=3 C_array=[1,1.001,100] T_array=[300,1,1]
! Redirect Spectrum.DSS
New object=Spectrum.default NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,33,20,14,11,9,7] angle=[0,0,0,0,0,0,0]
New object=Spectrum.defaultload NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,1.5,20,14,1,9,7] angle=[0,180,180,180,180,180,180]
New object=Spectrum.defaultgen NumHarm=7 harmonic=[1,3,5,7,9,11,13] %mag=[100,5,3,1.5,1,0.7,0.5] angle=[0,0,0,0,0,0,0]
New object=Spectrum.defaultvsource NumHarm=1 harmonic=[1] %mag=[100] angle=[0]
New object=Spectrum.linear NumHarm=1 harmonic=[1] %mag=[100] angle=[0]
New object=Spectrum.pwm6 NumHarm=13 harmonic=[1,3,5,7,9,11,13,15,17,19,21,23,25] %mag=[100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3] angle=[-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86]
New object=Spectrum.dc6 NumHarm=10 harmonic=[1,3,5,7,9,11,13,15,17,19] %mag=[100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3] angle=[-75,28,156,29,-91,49,54,148,-57,-46]
! Redirect Line.DSS
New object=Line.hvmv_sub_connector bus1=_hvmv_sub_lsb.1.2.3 bus2=hvmv_sub_48332.1.2.3 length=0.001 units=none r1=0.001 r0=0.001 x1=0.01 x0=0.01 C1=0 C0=0
New object=Line.ln5502549-1 bus1=m1009763.2 bus2=l2673322.2 length=0.03217561 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259988-1 bus1=m1069148.3 bus2=l2673309.3 length=0.1072341 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077796-1 bus1=m1069588.2 bus2=l2804270.2 length=0.01144634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835135-2 bus1=m3036164.2 bus2=l2935553.2 length=0.04775163 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896826-1 bus1=m1209749.2 bus2=l2748840.2 length=0.2031814 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714038-1 bus1=m1108264.2 bus2=m1108263.2 length=0.0999943 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653457-1 bus1=l3085398.1.2.3 bus2=m1026891.1.2.3 length=0.0857083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835173-1 bus1=l3216367.1.2.3 bus2=m1069468.1.2.3 length=0.04134682 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321415-1 bus1=m1142800.2 bus2=m1142799.2 length=0.09330287 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565092-1 bus1=m1047592.3 bus2=p827512.3 length=0.003656151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073648-1 bus1=m1047339.1 bus2=p895104.1 length=0.007739728 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774457-1 bus1=m1026915.1.2.3 bus2=m1026920.1.2.3 length=0.04084655 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534966-3 bus1=n1138596.1 bus2=l3254207.1 length=0.02449135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5859996-1 bus1=m1069464.2 bus2=p873787.2 length=0.006235546 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138610-2 bus1=n1144665.1.2.3 bus2=m1047515.1.2.3 length=0.02738852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258435-3 bus1=n1137002.1 bus2=m1047707.1 length=0.09248097 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804790-1 bus1=l2729406.3 bus2=l2897768.3 length=0.1947726 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-14 bus1=l3649301.1 bus2=l3649302.1 length=0.0630605 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409873-1 bus1=l2970842.2 bus2=m1089113.2 length=0.07187752 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6014135-1 bus1=m1047312.1 bus2=p893163.1 length=0.004144648 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077784-1 bus1=l2822871.1.2.3 bus2=m1026872.1.2.3 length=0.06014449 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744338-1 bus1=m1026312.2 bus2=l2973163.2 length=0.05348704 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991381-4 bus1=l3728038.1 bus2=l3728039.1 length=0.07910882 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774480-1 bus1=m1069567.2 bus2=m1069582.2 length=0.1529554 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986938-3 bus1=n1140830.1 bus2=l3216351.1 length=0.00873965 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894230-1 bus1=l2952007.3 bus2=l2861158.3 length=0.1265465 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683858-3 bus1=n1140827.1.2.3 bus2=m1026726.1.2.3 length=0.017269 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-5 bus1=l2730106.1.2.3 bus2=n1142099.1.2.3 length=0.02236903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439600-1 bus1=m1026658.1 bus2=l3172805.1 length=0.1066804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589097-1 bus1=p895112.1 bus2=l3048962.1 length=0.02560416 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651975-1 bus1=l2991914.1.2.3 bus2=m1047503.1.2.3 length=0.03565006 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865236-1 bus1=m1047751.1 bus2=l2973154.1 length=0.00930772 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593232-1 bus1=l3010565.3 bus2=l2897775.3 length=0.140826 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5740283-1 bus1=m1125955.3 bus2=m1125957.3 length=0.00682612 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106559-1 bus1=m1069640.2 bus2=l2804269.2 length=0.101145 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714056-3 bus1=m1026702.1.2.3 bus2=n1139551.1.2.3 length=0.1287347 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-3 bus1=n1136355.2 bus2=l2783231.2 length=0.0724548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531956-1 bus1=l2748143.1 bus2=l3251854.1 length=0.06705608 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5650048-1 bus1=m1069610.2 bus2=m1069600.2 length=0.06095971 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290203-1 bus1=m1069424.1.2.3 bus2=l2935549.1.2.3 length=0.08859631 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134414-1 bus1=p895089.3 bus2=l3235242.3 length=0.06050704 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-2 bus1=m1026795.3 bus2=n1140522.3 length=0.01355751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078767-1 bus1=l3030199.1.2.3 bus2=m1125934.1.2.3 length=0.02929477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017300-1 bus1=m1069189.3 bus2=l2860487.3 length=0.08698713 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979257-2 bus1=221-312488.1.2.3 bus2=m1089183.1.2.3 length=0.0135168 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln81048109-1 bus1=m1108464.2 bus2=l3102286.2 length=0.1074556 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.293471 bus1=f739845.1.2.3 bus2=293471.1.2.3 length=0.03048 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-2 bus1=p827499.1 bus2=n1139254.1 length=0.006376053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5655683-1 bus1=m1026657.1 bus2=m1026656.1 length=0.006010467 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686247-1 bus1=m1108299.2 bus2=m1108300.2 length=0.006796901 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048642-1 bus1=l3198355.2 bus2=l2805037.2 length=0.1108157 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928544-3 bus1=n1137994.3 bus2=m1069484.3 length=0.05637094 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108172-1 bus1=l2860504.1 bus2=l2860493.1 length=0.2083813 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532754-1 bus1=m1026783.1.2.3 bus2=m1026780.1.2.3 length=0.01791634 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591834-1 bus1=p895111.3 bus2=l2895496.3 length=0.06985534 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6347196-2 bus1=n1140819.1.2.3 bus2=m1026700.1.2.3 length=0.02693061 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532741-1 bus1=m1089173.3 bus2=l2935551.3 length=0.06085765 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804803-1 bus1=m1026344.1 bus2=m1026364.1 length=0.2946499 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169248-1 bus1=l2879070.1.2.3 bus2=l3216345.1.2.3 length=0.08930086 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532786-2 bus1=m1069428.2 bus2=n1139257.2 length=0.01647658 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744339-1 bus1=l2991919.1 bus2=m1026361.1 length=0.08529116 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531255-3 bus1=n1147857.1 bus2=m1009742.1 length=0.05475298 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926308-2 bus1=q14412.1.2.3 bus2=m1047325.1.2.3 length=0.03394498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683856-3 bus1=n1139263.1 bus2=l3048227.1 length=0.0259869 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171502-1 bus1=p827506.1 bus2=m1069469.1 length=0.007050168 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593228-1 bus1=m1027019.2 bus2=l2785522.2 length=0.06039064 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380800-1 bus1=l3216338.2 bus2=l2973146.2 length=0.05858114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199525-2 bus1=m3037452.1 bus2=l2973164.1 length=0.07145179 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5772710-2 bus1=l3120376.1 bus2=m1026925.1 length=0.08933255 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961760-1 bus1=m1047612.3 bus2=p828360.3 length=0.005371644 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6047556-1 bus1=m1089195.3 bus2=l3141393.3 length=0.112734 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138603-1 bus1=m1026946.2 bus2=m1026940.2 length=0.1285698 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108139-1 bus1=m1047471.2 bus2=l3216349.2 length=0.0183997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6388581-2 bus1=m1047401.1 bus2=l2748132.1 length=0.05605623 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774460-1 bus1=l3122820.1 bus2=l3141398.1 length=0.05940873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624387-1 bus1=m1108360.3 bus2=l3048968.3 length=0.05497669 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137087-1 bus1=l2801950.3 bus2=m1069224.3 length=0.032899 units=km linecode=1PH-xx4_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077809-1 bus1=l2766746.3 bus2=m1027073.3 length=0.1104796 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440079-1 bus1=l2895496.3 bus2=m1142873.3 length=0.05056126 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804794-1 bus1=m1069181.1 bus2=l2973151.1 length=0.07543264 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654484-1 bus1=l3179682.3 bus2=l2786274.3 length=0.027729 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774465-1 bus1=l3066816.1 bus2=m1026667.1 length=0.1214624 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473349-1 bus1=m1108529.1.2.3 bus2=m1108532.1.2.3 length=0.02480893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169253-1 bus1=l2766723.1 bus2=l3122822.1 length=0.05715814 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350536-1 bus1=l2673312.1 bus2=l3235247.1 length=0.1662533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048523-1 bus1=m1166391.3 bus2=l3254873.3 length=0.1061747 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594152-1 bus1=l2861157.3 bus2=p901951.3 length=0.1213488 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865248-1 bus1=m1047346.1.2.3 bus2=m1047345.1.2.3 length=0.04314574 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046143-1 bus1=l2989596.2 bus2=l2822873.2 length=0.08861531 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803287-1 bus1=m1108328.3 bus2=l2875754.3 length=0.02126716 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589094-1 bus1=l2786204.3 bus2=m1209819.3 length=0.07204356 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5954983-1 bus1=p901972.1 bus2=m1009726.1 length=0.09008325 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924696-2 bus1=m1047702.1 bus2=n1137001.1 length=0.04266303 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506311-4 bus1=l2767340.1.2.3 bus2=m3037449.1.2.3 length=0.001937451 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653493-1 bus1=m1047457.2 bus2=l2710546.2 length=0.04011955 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684836-1 bus1=l2674027.1.2.3 bus2=l2692633.1.2.3 length=0.06788178 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715016-3 bus1=n1142108.1 bus2=l2674051.1 length=0.07367862 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138614-1 bus1=m1069135.1.2.3 bus2=r18242.1.2.3 length=0.07099026 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077781-2 bus1=m1047534.1.2.3 bus2=n1136663.1.2.3 length=0.1147357 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5675121-1 bus1=m1108508.3 bus2=l3097861.3 length=0.09143977 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773046-1 bus1=m1069560.2 bus2=m1069567.2 length=0.08142822 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380809-2 bus1=l2973153.1.2.3 bus2=n1136998.1.2.3 length=0.01052854 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018326-1 bus1=l2898515.3 bus2=m1166387.3 length=0.05960587 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472356-1 bus1=m1047442.2 bus2=l3235250.2 length=0.06450029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139641-1 bus1=m1142871.1.2.3 bus2=m1142874.1.2.3 length=0.03815269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018341-1 bus1=l2955081.1.2.3 bus2=m1108315.1.2.3 length=0.09468487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017302-1 bus1=l2973162.1.2.3 bus2=m1026333.1.2.3 length=0.05315063 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199505-1 bus1=m1009832.2 bus2=l2860479.2 length=0.03604679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682327-1 bus1=m1026854.1 bus2=p901894.1 length=0.005924616 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290243-1 bus1=m1026485.2 bus2=m1026492.2 length=0.06590725 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8223_48332_sw bus1=d6413567-3_int.1.2.3 bus2=e182724.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6413567-3 bus1=n1139541.1.2.3 bus2=d6413567-3_int.1.2.3 length=0.01496679 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591731-3 bus1=m4122658.1.2.3 bus2=l2933135.1.2.3 length=0.001669181 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653470-1 bus1=m1026702.1.2.3 bus2=l2729414.1.2.3 length=0.04989807 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017316-1 bus1=l2729430.2 bus2=l2766742.2 length=0.1086413 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926299-1 bus1=m1026972.2 bus2=l2860483.2 length=0.06067714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683831-1 bus1=l2860490.1.2.3 bus2=l3104134.1.2.3 length=0.06335789 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352700-1 bus1=m1089144.1 bus2=p827522.1 length=0.002591741 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047570-1 bus1=m1089118.1 bus2=l3048208.1 length=0.04529702 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624342-1 bus1=m1108505.1.2.3 bus2=l2955047.1.2.3 length=0.05456149 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259992-1 bus1=m1089148.1 bus2=l2766721.1 length=0.04840519 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5841919-1 bus1=m1026745.2 bus2=l3029183.2 length=0.09101653 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380811-1 bus1=l2710512.2 bus2=m1047828.2 length=0.1452169 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683832-1 bus1=m1047342.1 bus2=l3197645.1 length=0.07369806 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077778-1 bus1=m1069192.1 bus2=l3235253.1 length=0.08154157 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561442-2 bus1=l3214071.1.2.3 bus2=m1125952.1.2.3 length=0.05392748 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259983-1 bus1=m1027101.2 bus2=l2860480.2 length=0.1639061 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865244-1 bus1=l2710517.1 bus2=m1026646.1 length=0.04880933 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350555-1 bus1=m1069662.2 bus2=l2935547.2 length=0.06117617 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714039-1 bus1=m1026931.1 bus2=l3216336.1 length=0.04918638 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5889821-1 bus1=l3142049.1.2.3 bus2=m1108493.1.2.3 length=0.08467017 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804791-1 bus1=m1069169.1.2.3 bus2=l3010556.1.2.3 length=0.07335584 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653486-1 bus1=l2991933.3 bus2=l3122837.3 length=0.08327325 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926286-1 bus1=l3216336.1 bus2=l2691936.1 length=0.06694948 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318859-1 bus1=l2897772.1 bus2=l3101814.1 length=0.05644528 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926316-1 bus1=l2766732.2 bus2=m1026485.2 length=0.01373307 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591703-1 bus1=l2804269.2 bus2=l2989564.2 length=0.06207253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531333-1 bus1=m1126016.1 bus2=l3120534.1 length=0.03553892 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047581-1 bus1=m1026330.2 bus2=l2766726.2 length=0.03008806 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349077-1 bus1=p901912.2 bus2=l3195365.2 length=0.03742408 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350574-1 bus1=m1108381.1.2.3 bus2=l3254237.1.2.3 length=0.07595494 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320343-1 bus1=l2804262.1 bus2=l2841639.1 length=0.07467731 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048100-5 bus1=n1230123.2 bus2=l2708744.2 length=0.05580327 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6348946-1 bus1=m1069519.2 bus2=p901927.2 length=0.008238711 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744351-1 bus1=l2897790.3 bus2=l2935566.3 length=0.07043366 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472342-1 bus1=m1026931.1 bus2=l3216337.1 length=0.0563314 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621849-1 bus1=p901931.3 bus2=m1069548.3 length=0.004854897 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379375-1 bus1=m1010013.1 bus2=l3120503.1 length=0.0548288 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6028890-1 bus1=m1089145.1.2.3 bus2=l3215385.1.2.3 length=0.03596587 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380822-1 bus1=m1026854.1.2.3 bus2=m1026852.1.2.3 length=0.1312277 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835131-1 bus1=l2935549.1.2.3 bus2=m1069420.1.2.3 length=0.09602246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-7 bus1=l3157708.3 bus2=n1137991.3 length=0.01413166 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048089-1 bus1=m1108413.1 bus2=m1108460.1 length=0.1460952 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6201699-1 bus1=p827532.1 bus2=m1047326.1 length=0.007292708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746548-1 bus1=e182732.1.2.3 bus2=m1026760.1.2.3 length=0.009180368 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835174-1 bus1=l3048205.3 bus2=m1108361.3 length=0.1959342 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505947-4 bus1=m3036169.1 bus2=l2673317.1 length=0.002598078 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683833-1 bus1=l3178981.2 bus2=m1047368.2 length=0.2167976 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561439-3 bus1=m1069519.1.2.3 bus2=n1136354.1.2.3 length=0.1512595 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109190-1 bus1=l2879794.1 bus2=m1142811.1 length=0.03375599 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258435-2 bus1=m1047702.1 bus2=n1137002.1 length=0.01893935 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804819-1 bus1=m1069565.2 bus2=l2785536.2 length=0.1850108 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593215-1 bus1=l3104114.2 bus2=m1009824.2 length=0.05554508 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833717-1 bus1=l2745848.1.2.3 bus2=l2673308.1.2.3 length=0.05755447 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199557-1 bus1=l2673308.1.2.3 bus2=l2991939.1.2.3 length=0.1126097 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744332-1 bus1=l2916606.3 bus2=l2822864.3 length=0.06169847 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5558790-1 bus1=m1142851.1.2.3 bus2=196-31070.1.2.3 length=0.01385607 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078692-1 bus1=m1209822.3 bus2=m1209823.3 length=0.05698303 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956482-1 bus1=m1069550.2 bus2=m1069551.2 length=0.004148354 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593225-1 bus1=l2860483.2 bus2=l3141397.2 length=0.07605067 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-26 bus1=l3649299.1 bus2=m3772794.1 length=0.003878988 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952393-1 bus1=p895106.2 bus2=l3048887.2 length=0.04016126 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350531-1 bus1=m1047824.2 bus2=m1047834.2 length=0.4157481 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-10 bus1=m1069350.1.2.3 bus2=n1144668.1.2.3 length=0.02674808 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047568-1 bus1=l2879072.2 bus2=m1047441.2 length=0.2303486 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926292-1 bus1=m1108274.2 bus2=m1108269.2 length=0.06128805 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380806-1 bus1=l3235244.1 bus2=m1069398.1 length=0.06289584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6341781-3 bus1=n1147862.1 bus2=l2685805.1 length=0.08936615 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979367-1 bus1=m1069247.1 bus2=m1069248.1 length=0.122795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6018340-1 bus1=l2786273.2 bus2=m1108278.2 length=0.1079941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380847-1 bus1=l3254238.1.2.3 bus2=m1047303.1.2.3 length=0.09931373 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961797-1 bus1=m1047633.3 bus2=l2897554.3 length=0.1798347 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6077797-1 bus1=m1069627.2 bus2=l2897791.2 length=0.1385537 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077773-1 bus1=m1089097.2 bus2=m1108270.2 length=0.08312298 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-4 bus1=n1142101.1 bus2=l2936214.1 length=0.03694722 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623392-1 bus1=l3066810.3 bus2=l2897769.3 length=0.1296382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624380-1 bus1=m1209758.2 bus2=m1209753.2 length=0.121091 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-2 bus1=m1047528.1.2.3 bus2=l2858166.1.2.3 length=0.004833257 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5799561-1 bus1=m1142843.1.2.3 bus2=l3081380.1.2.3 length=0.110589 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229818-1 bus1=l2804272.2 bus2=l2841641.2 length=0.07946289 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593230-1 bus1=m1069393.2 bus2=m1069408.2 length=0.06980202 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563901-3 bus1=n1142104.1.2.3 bus2=m1108500.1.2.3 length=0.04548241 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320339-1 bus1=l3216348.1 bus2=l2841627.1 length=0.1883185 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986927-1 bus1=m1026925.1 bus2=l2916599.1 length=0.01557656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047567-1 bus1=m1047447.2 bus2=l2954349.2 length=0.05345472 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714047-1 bus1=l3235246.2 bus2=l2710512.2 length=0.07720226 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563934-1 bus1=m1125911.2 bus2=l2711224.2 length=0.1054395 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169249-3 bus1=n1147863.3 bus2=l3122817.3 length=0.004395476 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230800-1 bus1=m1186061.2 bus2=l2861223.2 length=0.03647083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985339-2 bus1=m1069130.1 bus2=l3085396.1 length=0.07878615 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898059-3 bus1=e182730.1 bus2=n1142109.1 length=0.02402424 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-2 bus1=m1069417.1.2.3 bus2=n1138597.1.2.3 length=0.03177372 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865229-1 bus1=m1026987.2 bus2=m1026990.2 length=0.057054 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018331-1 bus1=m1142832.1.2.3 bus2=l3160865.1.2.3 length=0.0670797 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199535-1 bus1=l2673323.3 bus2=m1009809.3 length=0.07154115 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502538-1 bus1=l2822869.1.2.3 bus2=m1026808.1.2.3 length=0.09478322 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742816-2 bus1=m1047825.2 bus2=m1069731.2 length=0.08606311 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229803-3 bus1=n1140520.3 bus2=l2729410.3 length=0.02272699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986930-1 bus1=m1026646.1 bus2=l3178978.1 length=0.1966651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350532-1 bus1=m1069384.1 bus2=l3066805.1 length=0.04013771 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588016-3 bus1=l2710546.2 bus2=m4362181.2 length=0.02589748 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623409-1 bus1=m1047319.3 bus2=m1047318.3 length=0.07407029 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350560-1 bus1=l3216358.1 bus2=m1026826.1 length=0.04577771 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472347-1 bus1=m1108274.2 bus2=m1108276.2 length=0.05284928 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290199-1 bus1=m1089198.1.2.3 bus2=m1089201.1.2.3 length=0.177048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-3 bus1=m1047763.1 bus2=n1136027.1 length=0.01814072 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591811-1 bus1=l3101827.3 bus2=m1108540.3 length=0.1505221 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229808-1 bus1=m1026335.1 bus2=l2804259.1 length=0.06988546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651985-3 bus1=n1136357.3 bus2=l2897790.3 length=0.0399836 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047577-1 bus1=m1047513.1.2.3 bus2=m1047507.1.2.3 length=0.06951978 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528574-2 bus1=m1142863.3 bus2=n1141480.3 length=0.004605174 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896827-1 bus1=m1125916.2 bus2=l2879767.2 length=0.06935707 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774451-1 bus1=l3066809.3 bus2=m1069487.3 length=0.06362585 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504876-1 bus1=m1142818.1.2.3 bus2=p829965.1.2.3 length=0.06747348 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5860423-4 bus1=q14733.1.2.3 bus2=m1047568.1.2.3 length=0.01496306 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138613-1 bus1=m1047326.1 bus2=m1047322.1 length=0.03896102 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077771-1 bus1=m1009824.2 bus2=l2954338.2 length=0.03071503 units=km linecode=1PH-x4_WPALx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138636-1 bus1=m1047409.1 bus2=l2841648.1 length=0.1275581 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199512-1 bus1=m1089177.3 bus2=l2729406.3 length=0.1377399 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047564-1 bus1=m1026951.2 bus2=l2954347.2 length=0.06658085 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258460-3 bus1=m4122657.3 bus2=l3027124.3 length=0.2207834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683810-1 bus1=m1069419.1.2.3 bus2=m1069418.1.2.3 length=0.04849168 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5852082-1 bus1=m1026824.3 bus2=p859694.3 length=0.00674828 units=km linecode=1PH-xx4_ACSR1/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380816-1 bus1=m1047453.2 bus2=l2691948.2 length=0.06960273 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108138-2 bus1=p860892.3 bus2=n1139543.3 length=0.01073181 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167732-2 bus1=m1089205.1 bus2=n1134472.1 length=0.01444656 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229831-1 bus1=l2710542.2 bus2=l2729430.2 length=0.03536971 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504020-2 bus1=m3032980.1.2.3 bus2=m3032977.1.2.3 length=0.2574444 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354561-2 bus1=m3763618.3 bus2=p1121282.3 length=0.003784151 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5654476-1 bus1=l2917330.1 bus2=l2861222.1 length=0.08953393 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6987572-4 bus1=m1047490.1 bus2=p1164481.1 length=0.03641342 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260025-1 bus1=m1069356.3 bus2=m1069363.3 length=0.06684365 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926291-1 bus1=m1069418.1.2.3 bus2=m1069417.1.2.3 length=0.0877701 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961800-1 bus1=p828359.3 bus2=l2878848.3 length=0.1775072 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6437757-1 bus1=m1047486.1 bus2=l3177665.1 length=0.0182876 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594245-1 bus1=m1108278.2 bus2=l2805036.2 length=0.06632866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957492-1 bus1=l2692654.1 bus2=m1125929.1 length=0.002372008 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956464-1 bus1=m1047669.1.2.3 bus2=m1047672.1.2.3 length=0.003394598 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171683-1 bus1=m1125919.1 bus2=p829961.1 length=0.01044715 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625715-1 bus1=m1142819.2 bus2=p829960.2 length=0.002509582 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746706-2 bus1=p829979.2 bus2=m3036172.2 length=0.03256745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653491-1 bus1=m1026883.3 bus2=m1026898.3 length=0.06162683 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472361-1 bus1=m1089143.1 bus2=l3141400.1 length=0.09515786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683856-2 bus1=m1069469.1 bus2=n1139263.1 length=0.008271348 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565091-1 bus1=m1069481.3 bus2=p827507.3 length=0.009805515 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653466-1 bus1=m1026377.1 bus2=l3048210.1 length=0.127252 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534966-2 bus1=e182722.1 bus2=n1138596.1 length=0.01335653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409762-1 bus1=m1026331.3 bus2=l3214055.3 length=0.06095942 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109158-1 bus1=m1108295.1.2.3 bus2=l2936279.1.2.3 length=0.08373852 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835145-1 bus1=m1026704.2 bus2=l2841634.2 length=0.163941 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774493-1 bus1=m1047386.2 bus2=m1047379.2 length=0.09508158 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835143-1 bus1=m1089118.1.2.3 bus2=m1089115.1.2.3 length=0.1617083 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926315-1 bus1=m1026486.2 bus2=m1026488.2 length=0.01080317 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895786-1 bus1=m1026364.1 bus2=l3010570.1 length=0.05975662 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048102-5 bus1=p904451.1 bus2=221-282819.1 length=0.005501021 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5861084-1 bus1=m1125968.3 bus2=p895107.3 length=0.008451514 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774455-2 bus1=m1047672.1 bus2=n1136999.1 length=0.0160268 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108132-1 bus1=m1069412.2 bus2=l2879061.2 length=0.08230611 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077775-1 bus1=m1026947.2 bus2=m1026946.2 length=0.1386475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591718-1 bus1=m1142880.3 bus2=l2891575.3 length=0.09891892 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653461-1 bus1=m1026848.1 bus2=m1026847.1 length=0.06792936 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290229-1 bus1=l2897793.1 bus2=m1069521.1 length=0.02558627 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774463-1 bus1=m1069175.3 bus2=l3197637.3 length=0.07651051 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380814-1 bus1=m1047441.2 bus2=l3197635.2 length=0.06078236 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895776-1 bus1=l2804257.2 bus2=l2860485.2 length=0.05942455 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200439-1 bus1=l3235945.3 bus2=l2842330.3 length=0.03198375 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138601-1 bus1=l2804254.1 bus2=m1047752.1 length=0.01330274 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927421-1 bus1=m1166370.3 bus2=m1166364.3 length=0.04751172 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532748-5 bus1=m1047592.1.2.3 bus2=m3763619.1.2.3 length=0.04009129 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506318-4 bus1=m3037540.3 bus2=l2710509.3 length=0.003342785 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288856-3 bus1=l2763072.2 bus2=m4118754.2 length=0.07286948 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653452-1 bus1=m1089196.1.2.3 bus2=m1089198.1.2.3 length=0.1068606 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290205-1 bus1=m1047484.1.2.3 bus2=l3010560.1.2.3 length=0.05908953 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350547-1 bus1=l3254219.3 bus2=l3254220.3 length=0.06416926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229800-1 bus1=m1026648.1 bus2=m1026647.1 length=0.05222201 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138609-1 bus1=m1089112.3 bus2=l2691951.3 length=0.06504075 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048090-1 bus1=m1108433.2 bus2=228-1048090-1_int.2 length=0.1335371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5683828-1 bus1=m1026327.2 bus2=l2841636.2 length=0.1047287 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979256-1 bus1=m1089183.1.2.3 bus2=l2990826.1.2.3 length=0.05207829 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6506317-2 bus1=l2911069.2 bus2=l2948732.2 length=0.2211272 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078744-1 bus1=m1108260.2 bus2=m1108259.2 length=0.03565775 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018875-1 bus1=m1069312.3 bus2=p873800.3 length=0.007335412 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6078691-1 bus1=p901951.3 bus2=m1186078.3 length=0.1754474 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258439-1 bus1=l2876797.1.2.3 bus2=r18241.1.2.3 length=0.04937664 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108164-1 bus1=l3254227.2 bus2=m1069550.2 length=0.04745328 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927379-2 bus1=m3037455.3 bus2=l3217052.3 length=0.07131014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110365-1 bus1=p827500.1 bus2=l2822861.1 length=0.09819713 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773040-1 bus1=m1047724.1.2.3 bus2=m1047722.1.2.3 length=0.04237247 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7173_48332_sw bus1=d5534969-2_int.1.2.3 bus2=e182729.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5534969-2 bus1=n1134477.1.2.3 bus2=d5534969-2_int.1.2.3 length=0.02261104 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015891-1 bus1=m1166355.1 bus2=l2858200.1 length=0.1120121 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683816-1 bus1=m1047699.1.2.3 bus2=l2935554.1.2.3 length=0.08021184 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199561-1 bus1=m1047292.3 bus2=l2766750.3 length=0.0582273 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-12 bus1=l3649300.1 bus2=l3649301.1 length=0.06117458 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411363-1 bus1=m1047733.1 bus2=l3066804.1 length=0.1037599 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108130-6 bus1=m3327098.2 bus2=l2691943.2 length=0.199804 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837516-1 bus1=p829986.1 bus2=m1125904.1 length=0.02146085 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017301-4 bus1=m3036169.1 bus2=n1139550.1 length=0.02338883 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5981121-1 bus1=m1026307.2 bus2=l3085388.2 length=0.1251919 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048107-4 bus1=l3233413.2 bus2=m1108464.2 length=0.04632063 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5472374-1 bus1=l3122827.1 bus2=l2954355.1 length=0.05850549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-2 bus1=p827576.2 bus2=n1139256.2 length=0.009617215 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561437-1 bus1=l2952003.1.2.3 bus2=m1108381.1.2.3 length=0.1072476 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-3 bus1=n1136359.3 bus2=l3008237.3 length=0.02879953 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744324-1 bus1=m1089102.3 bus2=m1089096.3 length=0.1695327 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6376708-1 bus1=p895102.2 bus2=m1125978.2 length=0.009923416 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895816-2 bus1=m1026706.1.2.3 bus2=n1140825.1.2.3 length=0.01512159 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593235-1 bus1=l3141399.3 bus2=m1069210.3 length=0.07687315 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354563-2 bus1=m3763624.3 bus2=p1121283.3 length=0.009964107 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5866260-1 bus1=m1142839.3 bus2=l3067507.3 length=0.04205145 units=km linecode=1PH-xx2/0_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018243-1 bus1=m1108540.3 bus2=l3235945.3 length=0.0855238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-3 bus1=n1141478.2 bus2=m1142826.2 length=0.1245807 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957501-1 bus1=m1108334.3 bus2=l2692664.3 length=0.03918238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379357-1 bus1=l2823544.1 bus2=m1126016.1 length=0.03091874 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291252-2 bus1=226-23751.1.2.3 bus2=l2955081.1.2.3 length=0.04193955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-3 bus1=p827536.1 bus2=n1137999.1 length=0.01253686 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076346-1 bus1=l3027157.1.2.3 bus2=l2973155.1.2.3 length=0.1104637 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8978752-1 bus1=m1186052.1.2.3 bus2=198-5320.1.2.3 length=0.005839099 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5621834-1 bus1=l3216346.1 bus2=l2858163.1 length=0.1313608 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108123-1 bus1=m1047813.2 bus2=l2973149.2 length=0.06713678 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505952-4 bus1=m3036172.2 bus2=l3086079.2 length=0.002703266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835159-1 bus1=m1069574.2 bus2=l2710530.2 length=0.050244 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5698090-2 bus1=m1069285.1.3 bus2=m4113348.1.3 length=0.001719512 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5714050-1 bus1=l2879074.1 bus2=l3122820.1 length=0.074057 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502529-1 bus1=m1026915.2 bus2=m1026916.2 length=0.003048982 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594236-1 bus1=e193509.1.2.3 bus2=m1142839.1.2.3 length=0.06240823 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593248-1 bus1=m1047794.2 bus2=m1047796.2 length=0.1326514 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865272-1 bus1=m1047303.1.2.3 bus2=l3027116.1.2.3 length=0.07220582 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924696-3 bus1=n1137001.1 bus2=l2929261.1 length=0.04963359 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589096-1 bus1=m1166375.1 bus2=p895080.1 length=0.009761558 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017295-1 bus1=l2973156.2 bus2=m1069393.2 length=0.1163218 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5970852-1 bus1=m1069311.3 bus2=m1069312.3 length=0.02647091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683820-1 bus1=m1069208.3 bus2=l2691945.3 length=0.02343232 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286966-3 bus1=m1026700.2 bus2=n1140820.2 length=0.02212507 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167715-1 bus1=m1026468.2 bus2=p901909.2 length=0.009637238 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108140-2 bus1=m1026662.1 bus2=n1141473.1 length=0.01392759 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228279-1 bus1=m1026941.1 bus2=m1026942.1 length=0.02150871 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-2 bus1=m1047722.1 bus2=n1137985.1 length=0.009628465 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6132680-1 bus1=m1047713.1.2.3 bus2=m1047720.1.2.3 length=0.1101967 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531195-1 bus1=m1108298.1.2.3 bus2=196-36167.1.2.3 length=0.03926728 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985361-1 bus1=e183472.1.2.3 bus2=l2989566.1.2.3 length=0.1561393 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102293-1 bus1=m1010007.1 bus2=m1010004.1 length=0.1598656 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8989758-1 bus1=m1108381.1.2.3 bus2=p862322.1.2.3 length=0.007394722 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6229790-1 bus1=m1089188.3 bus2=m1089189.3 length=0.06631841 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956469-1 bus1=l2972704.3 bus2=l3263051.3 length=0.05319975 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803270-3 bus1=n1139544.3 bus2=l2897776.3 length=0.02660252 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048102-6 bus1=221-282819.1 bus2=n1230122.1 length=0.005611066 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6440070-1 bus1=l2748132.1 bus2=l2689726.1 length=0.2562831 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048626-1 bus1=m1142868.1.2.3 bus2=m1142869.1.2.3 length=0.05396142 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076248-1 bus1=m1108328.3 bus2=l2767414.3 length=0.03644873 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137083-1 bus1=m1027027.3 bus2=l3270853.3 length=0.04311775 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286261-1 bus1=m1125978.2 bus2=m1125982.2 length=0.07762949 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653477-1 bus1=m1069572.2 bus2=l3066826.2 length=0.08548946 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078810-1 bus1=m1166356.1 bus2=l2730187.1 length=0.05094896 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199526-1 bus1=l3122825.1 bus2=l2991920.1 length=0.06086614 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-2 bus1=n1134474.1.2.3 bus2=m1069496.1.2.3 length=0.05680414 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108149-1 bus1=l3122826.1 bus2=m1047358.1 length=0.1036739 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230759-1 bus1=l3142078.2 bus2=l2879752.2 length=0.1347393 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979249-1 bus1=p850072.1.2.3 bus2=221-311609.1.2.3 length=0.00406221 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5865237-1 bus1=m1027023.2 bus2=l3122815.2 length=0.07524208 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5706733-2 bus1=l2724120.3 bus2=m1069149.3 length=0.00510622 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745348-1 bus1=m1142819.1.2.3 bus2=m1142818.1.2.3 length=0.07498476 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898059-2 bus1=n1142109.1 bus2=l2729429.1 length=0.06998631 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744367-1 bus1=l3215549.2 bus2=l2897800.2 length=0.1436043 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773136-1 bus1=l3027156.3 bus2=l2860481.3 length=0.1138106 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472403-2 bus1=n1140828.1.2.3 bus2=m1026708.1.2.3 length=0.01217231 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712496-1 bus1=m1126020.1 bus2=m1126023.1 length=0.02873171 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5772710-1 bus1=m1026906.1 bus2=l3120376.1 length=0.1068318 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139544-1 bus1=m1209824.3 bus2=m1209828.3 length=0.251213 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015788-2 bus1=l3195315.1 bus2=m1069181.1 length=0.08417267 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591702-1 bus1=m1069590.2 bus2=m1069595.2 length=0.1353261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986923-1 bus1=m1027004.2 bus2=l2897765.2 length=0.1459034 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6301772-2 bus1=m1047314.1 bus2=n1137961.1 length=0.01931994 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6001653-2 bus1=l2876814.1.2.3 bus2=m1026834.1.2.3 length=0.07985719 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017283-1 bus1=m1008743.2 bus2=m1008742.2 length=0.08232635 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686079-1 bus1=p827525.1.2.3 bus2=m1026902.1.2.3 length=0.09909393 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5527264-7 bus1=n1144663.1.2.3 bus2=m1089215.1.2.3 length=0.0254655 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683813-1 bus1=m1069469.1 bus2=m1069467.1 length=0.02134785 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986935-1 bus1=m1047324.1.2.3 bus2=l2897780.1.2.3 length=0.09259677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956457-3 bus1=n1138597.1.2.3 bus2=m1069411.1.2.3 length=0.04788032 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654471-1 bus1=l2711226.1.2.3 bus2=m1142819.1.2.3 length=0.07816807 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409800-1 bus1=m1009726.1 bus2=l3101789.1 length=0.03911493 units=km linecode=1PH-2_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411365-1 bus1=l2822861.1 bus2=l2841616.1 length=0.2062513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320328-1 bus1=m1089170.3 bus2=l2879062.3 length=0.1700257 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-3 bus1=n1139545.3 bus2=m1069174.3 length=0.1031125 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-3 bus1=n1140517.1 bus2=l3157718.1 length=0.1012494 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440071-1 bus1=l2727008.2 bus2=m1069629.2 length=0.1871867 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472355-1 bus1=l2691944.1 bus2=l2673312.1 length=0.09064837 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351523-3 bus1=m1108315.3 bus2=n1230121.3 length=0.009108856 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047595-2 bus1=m1069533.1.2.3 bus2=n1136356.1.2.3 length=0.1187485 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800724-1 bus1=m1142865.1 bus2=p895112.1 length=0.008729843 units=km linecode=1PH-2_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-3 bus1=m1047526.1.2.3 bus2=n1136666.1.2.3 length=0.01117633 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532744-1 bus1=m1069181.1 bus2=l2804253.1 length=0.01838321 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594242-1 bus1=m1209790.1.2.3 bus2=m1209788.1.2.3 length=0.0591157 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979343-3 bus1=m4113348.3 bus2=p850400.3 length=0.008298294 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5835137-1 bus1=l3029500.1 bus2=m1026764.1 length=0.09124424 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170199-2 bus1=m3037449.3 bus2=m1108375.3 length=0.01837026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683821-1 bus1=m1069217.3 bus2=l2954350.3 length=0.08836737 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048110-2 bus1=l2802481.1 bus2=l3214549.1 length=0.08901303 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6506306-2 bus1=l2851933.1.2.3 bus2=l3207907.1.2.3 length=0.02362031 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593219-1 bus1=m1089189.3 bus2=l2841619.3 length=0.07935442 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048087-1 bus1=m1108380.2 bus2=p904452.2 length=0.00654156 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6268990-4 bus1=n1136995.3 bus2=m1047613.3 length=0.01263834 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8968082-2 bus1=221-306687.2 bus2=l2916625.2 length=0.1329928 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5744344-1 bus1=m1009724.1 bus2=m1009720.1 length=0.04553806 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593220-2 bus1=m3037540.3 bus2=l2822862.3 length=0.05836295 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9287_48332_sw bus1=d6019477-1_int.3 bus2=e182727.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6019477-1 bus1=m1027043.3 bus2=d6019477-1_int.3 length=0.009146595 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593227-1 bus1=m1026948.2 bus2=m1026949.2 length=0.009027042 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409869-1 bus1=m1089131.1 bus2=l3270854.1 length=0.05049828 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321419-2 bus1=m3036172.2 bus2=m1209763.2 length=0.1225325 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348954-1 bus1=l3176661.3 bus2=l2970804.3 length=0.07703994 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-2 bus1=p827504.1 bus2=n1137957.1 length=0.009220193 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048635-1 bus1=m1209763.2 bus2=l2936275.2 length=0.1051202 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199519-1 bus1=m1047447.2 bus2=l2766722.2 length=0.09849151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505938-4 bus1=l3142079.2 bus2=m3036162.2 length=0.002510594 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472375-1 bus1=m1026724.1.2.3 bus2=r18243.1.2.3 length=0.006585273 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835124-1 bus1=m1069731.2 bus2=l2710504.2 length=0.05566342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103927-1 bus1=m1142860.1 bus2=p895114.1 length=0.006584149 units=km linecode=1PH-2_ACSRxx4/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138622-1 bus1=l3197652.1 bus2=l2748143.1 length=0.03052668 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776673-1 bus1=p827575.3 bus2=m1069437.3 length=0.005084751 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6074369-1 bus1=m1069620.2 bus2=m1069610.2 length=0.01990825 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621826-1 bus1=m1026942.1 bus2=l3270814.1 length=0.03048028 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506312-2 bus1=m1026378.1 bus2=l2897778.1 length=0.08971465 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046046-1 bus1=m1069532.2 bus2=l2785534.2 length=0.05857908 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138589-1 bus1=m1069147.3 bus2=l3066801.3 length=0.03639723 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258445-1 bus1=m1069556.3 bus2=p901932.3 length=0.006455801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653480-1 bus1=l2691967.1.2.3 bus2=m1069504.1.2.3 length=0.04572635 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5717630-1 bus1=m1166393.3 bus2=m1166395.3 length=0.06564931 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956463-1 bus1=l2766718.1.2.3 bus2=l3048206.1.2.3 length=0.09179754 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744328-1 bus1=m1047821.2 bus2=l2684420.2 length=0.0197638 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979254-1 bus1=p850080.1.2.3 bus2=221-311905.1.2.3 length=0.005085603 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5620694-1 bus1=m1089204.1 bus2=l3157167.1 length=0.05377407 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048634-1 bus1=m1186072.1.2.3 bus2=m1186067.1.2.3 length=0.04217383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895779-1 bus1=m1047432.1 bus2=l2879075.1 length=0.04836548 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5951197-2 bus1=m3037537.2 bus2=l3231269.2 length=0.170688 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563942-3 bus1=r42247.1.2.3 bus2=m1149233.1.2.3 length=0.03974841 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835123-1 bus1=m1108266.2 bus2=m1108265.2 length=0.1378567 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956483-1 bus1=m1069543.2 bus2=m1069535.2 length=0.06756642 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291153-1 bus1=m1126023.1 bus2=m1126017.1 length=0.07678469 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683841-1 bus1=m1047711.1 bus2=m1047718.1 length=0.08699875 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804802-1 bus1=m1069136.1.2.3 bus2=m1069135.1.2.3 length=0.07517677 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167753-1 bus1=m1009771.2 bus2=l2914323.2 length=0.07465778 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047569-1 bus1=m1069218.3 bus2=l2954351.3 length=0.09025783 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229809-1 bus1=m1026760.1.2.3 bus2=m1026744.1.2.3 length=0.1151344 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804781-1 bus1=m1008752.2 bus2=m1008746.2 length=0.07932222 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352701-1 bus1=m1069457.1 bus2=e182745.1 length=0.01094228 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-2 bus1=n1139546.2 bus2=l2970842.2 length=0.08556852 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229805-1 bus1=m1026363.3 bus2=l2897779.3 length=0.08942633 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411376-1 bus1=m1069217.3 bus2=l2841626.3 length=0.004068265 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654485-1 bus1=l2711234.2 bus2=l3198355.2 length=0.1188379 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746550-3 bus1=n1139256.2 bus2=l2973178.2 length=0.06364849 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6232159-1 bus1=m1149236.1 bus2=p829974.1 length=0.004284117 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412346-1 bus1=l3160862.3 bus2=l3104850.3 length=0.132165 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350548-1 bus1=m1047368.2 bus2=l2748130.2 length=0.06363001 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106658-1 bus1=l3083019.1 bus2=m1027080.1 length=0.02872206 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047554-1 bus1=m1008752.2 bus2=l3085389.2 length=0.03015784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956458-1 bus1=m1108269.2 bus2=l2729405.2 length=0.07252689 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-2 bus1=p828362.1.2.3 bus2=n1136671.1.2.3 length=0.006231854 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651988-1 bus1=p901941.1 bus2=l3251799.1 length=0.04905822 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562935-1 bus1=m1026308.2 bus2=l2897764.2 length=0.1057965 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502521-1 bus1=m1009840.2 bus2=l2991901.2 length=0.05482872 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409797-3 bus1=n1134470.1 bus2=l3251808.1 length=0.09004341 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926332-1 bus1=m1047457.2 bus2=l3139086.2 length=0.06703801 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-4 bus1=n1137992.1.2.3 bus2=196-29520.1.2.3 length=0.004539509 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505943-3 bus1=l3029501.2 bus2=m3036165.2 length=0.001865744 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228278-1 bus1=m1026857.1 bus2=m1026859.1 length=0.008540055 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896844-1 bus1=m1108311.3 bus2=l2898526.3 length=0.02467409 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805761-1 bus1=l3048965.1.2.3 bus2=m1142843.1.2.3 length=0.05134039 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867683-2 bus1=l3216123.1.2.3 bus2=n1136996.1.2.3 length=0.1042564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956467-1 bus1=m1069202.3 bus2=l2879073.3 length=0.1215708 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683804-1 bus1=m1089096.3 bus2=m1089093.3 length=0.08744934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505940-2 bus1=m1047786.2 bus2=l3048207.2 length=0.06950792 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139649-1 bus1=l3160868.2 bus2=l3082988.2 length=0.02668804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5982822-1 bus1=m1125957.3 bus2=l2936211.3 length=0.0378601 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354564-11 bus1=n1140525.3 bus2=l3645809.3 length=0.06389406 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5807087-1 bus1=p829962.3 bus2=m1142835.3 length=0.006128772 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5517002-3 bus1=l3125349.1.2.3 bus2=n1138604.1.2.3 length=0.06030036 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8735_48332_sw bus1=d5710794-3_int.1.2.3 bus2=e192860.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5710794-3 bus1=hvmv_sub_48332.1.2.3 bus2=d5710794-3_int.1.2.3 length=0.01943604 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6388581-1 bus1=l3254216.1 bus2=m1047401.1 length=0.03352408 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5499793-1 bus1=l3157167.1 bus2=l2785511.1 length=0.1254053 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653472-1 bus1=l2897784.2 bus2=m1026496.2 length=0.0455999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288693-1 bus1=p859135.1 bus2=m1047702.1 length=0.006788703 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199518-1 bus1=m1027002.1.2.3 bus2=l2673313.1.2.3 length=0.0916808 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5738651-1 bus1=m1047725.2 bus2=m1047728.2 length=0.08768045 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804836-1 bus1=m1047300.1.2.3 bus2=m1047299.1.2.3 length=0.06285215 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926320-1 bus1=m1069590.2 bus2=l3122835.2 length=0.1082592 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6121686-1 bus1=l3234185.2 bus2=l3065750.2 length=0.09942632 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532790-1 bus1=l2991943.3 bus2=m1047319.3 length=0.07748673 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258470-1 bus1=m1026826.1 bus2=l2952013.1 length=0.08359343 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411407-1 bus1=m1026701.1.2.3 bus2=m1026697.1.2.3 length=0.06115792 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5636753-1 bus1=m1069730.2 bus2=l3159037.2 length=0.03583762 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321412-1 bus1=m1142835.3 bus2=m1142833.3 length=0.01083508 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833652-1 bus1=m1009726.1 bus2=m1009724.1 length=0.07273918 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-1 bus1=p901913.3 bus2=l3157708.3 length=0.02310861 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6438273-3 bus1=n1140823.1.2.3 bus2=l2851933.1.2.3 length=0.06045616 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229827-1 bus1=m1027066.3 bus2=l2841645.3 length=0.01225296 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651995-1 bus1=m1125959.3 bus2=m1125974.3 length=0.06481584 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804793-1 bus1=m1069192.1 bus2=m1069191.1 length=0.05509318 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894220-2 bus1=m1108259.2 bus2=m1108258.2 length=0.04622785 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413711-1 bus1=p829976.1 bus2=l2955078.1 length=0.0548014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837361-8 bus1=n1147867.3 bus2=d5837361-8_int.3 length=0.00591651 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506316-3 bus1=l2991901.2 bus2=m3037537.2 length=0.4663439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5652982-1 bus1=m1026792.1 bus2=l2821010.1 length=0.1728425 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624288-1 bus1=m1125968.1.2.3 bus2=m1125976.1.2.3 length=0.03998225 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048641-1 bus1=m1108276.2 bus2=l2786273.2 length=0.04138846 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-3 bus1=n1142112.2 bus2=p827496.2 length=0.01240787 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8939784-1 bus1=221-240988.3 bus2=l3141411.3 length=0.04108121 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5989326-1 bus1=m1142871.3 bus2=p829956.3 length=0.005939628 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898057-1 bus1=m1069468.1 bus2=p827506.1 length=0.008514154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5437_48332_sw bus1=d5535139-1_int.1.2.3 bus2=e183473.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5535139-1 bus1=m1125997.1.2.3 bus2=d5535139-1_int.1.2.3 length=0.003340893 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653463-1 bus1=m1047518.2 bus2=l2973160.2 length=0.08653992 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137084-3 bus1=m1027080.1 bus2=n1134471.1 length=0.0223048 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472343-1 bus1=m1009838.2 bus2=l2801896.2 length=0.04727077 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712477-2 bus1=p827520.3 bus2=n1139545.3 length=0.006405147 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501004-1 bus1=m1009784.1.2.3 bus2=m1009770.1.2.3 length=0.06080762 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744357-1 bus1=m1069224.3 bus2=m1069218.3 length=0.1196288 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350544-3 bus1=n1136669.1.2.3 bus2=l3103822.1.2.3 length=0.06057145 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900590-2 bus1=m3768670.1 bus2=p1123251.1 length=0.00446956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-2 bus1=p827512.3 bus2=n1136994.3 length=0.01607747 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926324-1 bus1=l2729428.1 bus2=m1026648.1 length=0.07371732 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532749-2 bus1=m1026926.1 bus2=n1138000.1 length=0.005806735 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8940663-1 bus1=221-242079.1.2.3 bus2=l3011293.1.2.3 length=0.05674351 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5773980-1 bus1=m1026777.1 bus2=l3233353.1 length=0.06162105 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350545-1 bus1=l3029506.2 bus2=m1047518.2 length=0.08847266 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653454-1 bus1=m1069398.1 bus2=l3010559.1 length=0.1034804 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623401-1 bus1=m1069213.3 bus2=l3178977.3 length=0.0409259 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863718-1 bus1=m1108534.1 bus2=p901934.1 length=0.00636407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-2 bus1=p829796.3 bus2=n1142107.3 length=0.0269191 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924702-1 bus1=m1069532.2 bus2=l2691965.2 length=0.06876021 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047596-1 bus1=l2785538.1 bus2=l2897793.1 length=0.06543463 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744370-3 bus1=n1139259.3 bus2=l2710543.3 length=0.03563063 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861005-3 bus1=q1301.1.2.3 bus2=l3160872.1.2.3 length=0.01412775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776665-1 bus1=m1047763.2 bus2=p827509.2 length=0.004641168 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928546-1 bus1=m1047793.2 bus2=p827555.2 length=0.006096664 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229797-1 bus1=l2973154.1 bus2=l2879069.1 length=0.06408964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714915-1 bus1=l2955006.3 bus2=l2692600.3 length=0.05990749 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411385-1 bus1=l3029505.3 bus2=l2673318.3 length=0.09957815 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623406-1 bus1=m1026682.1 bus2=l3066816.1 length=0.0919153 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683822-1 bus1=m1047424.2 bus2=l2691949.2 length=0.06492342 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6327237-2 bus1=m1026699.2 bus2=m1026704.2 length=0.05253797 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077785-1 bus1=l2860493.1 bus2=l3085403.1 length=0.08760957 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-8 bus1=n1137991.3 bus2=m4113345.3 length=0.0433967 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714080-1 bus1=l3235255.1.2.3 bus2=m1047316.1.2.3 length=0.0512085 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5526906-2 bus1=m1026886.1.2.3 bus2=l3120484.1.2.3 length=0.001817619 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108145-1 bus1=l2879078.1.2.3 bus2=m1026681.1.2.3 length=0.05959325 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591710-3 bus1=l3232902.1.2.3 bus2=m4122658.1.2.3 length=0.03889535 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078776-1 bus1=l3123509.1.2.3 bus2=m1209772.1.2.3 length=0.09116051 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5576174-4 bus1=r20703.1.2.3 bus2=l2859403.1.2.3 length=0.04276484 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926301-1 bus1=m1026926.1.2.3 bus2=m1026927.1.2.3 length=0.01406576 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078768-1 bus1=m1125914.1.2.3 bus2=l2917328.1.2.3 length=0.04200085 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047578-1 bus1=l2841635.1.2.3 bus2=l2822869.1.2.3 length=0.05946699 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961800-3 bus1=l2766499.3 bus2=m1047633.3 length=0.008266058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5562927-1 bus1=m1047442.2 bus2=m1047444.2 length=0.06882948 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048107-1 bus1=m1108459.2 bus2=l2802480.2 length=0.08261424 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6320368-1 bus1=l2691954.1.2.3 bus2=l3122849.1.2.3 length=0.06420695 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803293-1 bus1=m1142880.3 bus2=l2764411.3 length=0.1221468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138604-1 bus1=m1026907.1.2.3 bus2=l3085398.1.2.3 length=0.05608412 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961799-1 bus1=p828360.3 bus2=l2729206.3 length=0.0314979 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5957460-1 bus1=l2804957.3 bus2=l3048937.3 length=0.0596413 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169261-1 bus1=l2822872.1.2.3 bus2=m1047490.1.2.3 length=0.09282392 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5836089-1 bus1=l3235946.1 bus2=m1126005.1 length=0.1748154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773028-1 bus1=m1009698.1 bus2=l3156034.1 length=0.05048552 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138612-1 bus1=m1047318.3 bus2=l3254205.3 length=0.3858746 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017304-1 bus1=l3197647.1 bus2=m1026778.1 length=0.001620751 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440004-2 bus1=m1026844.3 bus2=n1147861.3 length=0.007591336 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866308-1 bus1=l2973833.1.2.3 bus2=m1166373.1.2.3 length=0.04140121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562919-1 bus1=l2991902.2 bus2=m1008758.2 length=0.08993934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6061814-1 bus1=m1026734.1 bus2=l3065696.1 length=0.0670896 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291152-1 bus1=l2748780.1 bus2=l2823544.1 length=0.06921657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621864-1 bus1=m1125987.1.2.3 bus2=p901945.1.2.3 length=0.004817317 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712475-1 bus1=m1069417.2 bus2=p901910.2 length=0.004314915 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-1 bus1=l3027122.1 bus2=m1108506.1 length=0.007197514 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472367-1 bus1=m1047318.3 bus2=l2841637.3 length=0.07324127 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926309-3 bus1=n1139539.1 bus2=l2710520.1 length=0.1180084 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625547-1 bus1=m1089119.2 bus2=p827521.2 length=0.006811498 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407748-2 bus1=l3046854.2 bus2=m1047453.2 length=0.05252521 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199513-1 bus1=m1047478.3 bus2=l2766716.3 length=0.0425139 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229795-3 bus1=m1047713.1 bus2=n1137003.1 length=0.009616012 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895802-1 bus1=m1069582.2 bus2=l2973171.2 length=0.02622547 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926293-1 bus1=m1089170.3 bus2=l3085392.3 length=0.07829454 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5916435-1 bus1=m1026907.2 bus2=p875742.2 length=0.0823792 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6344714-1 bus1=m1010008.1 bus2=m1010007.1 length=0.002275626 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077815-4 bus1=l2973155.1.2.3 bus2=l3784018.1.2.3 length=0.06400781 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259993-1 bus1=m1069213.3 bus2=m1069217.3 length=0.09655764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744358-1 bus1=m1026703.3 bus2=l2973166.3 length=0.0730301 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5708136-1 bus1=l3068944.2 bus2=m1125911.2 length=0.002220239 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350542-1 bus1=m1047550.1.2.3 bus2=m1047534.1.2.3 length=0.09974245 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351517-1 bus1=l2936270.1 bus2=l3086078.1 length=0.06059857 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531255-2 bus1=m1009770.1 bus2=n1147857.1 length=0.008044195 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6298585-1 bus1=m1047593.1.2.3 bus2=m1047615.1.2.3 length=0.1305568 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774474-1 bus1=m1009855.2 bus2=l2748139.2 length=0.06552258 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683827-3 bus1=n1140832.3 bus2=l2841631.3 length=0.02612477 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835129-1 bus1=l2897765.2 bus2=m1047819.2 length=0.114221 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506308-1 bus1=m1026726.2 bus2=l2916610.2 length=0.06580844 units=km linecode=1PH-x4_ACSRx4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532751-1 bus1=l2879076.3 bus2=m1089122.3 length=0.02424409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350528-1 bus1=m1009824.2 bus2=l2691939.2 length=0.06621197 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865228-1 bus1=m1069489.3 bus2=l2933120.3 length=0.07384153 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803270-2 bus1=m1069225.3 bus2=n1139544.3 length=0.01221954 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472360-1 bus1=m1089120.1.2.3 bus2=m1089119.1.2.3 length=0.05793432 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354564-9 bus1=l3645810.3 bus2=m3763623.3 length=0.009806726 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6900591-20 bus1=l3649302.1 bus2=l3649304.1 length=0.06276059 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439975-1 bus1=e182727.3 bus2=m1027042.3 length=0.006115666 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259981-2 bus1=l3178969.2 bus2=l2729401.2 length=0.07661124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350539-1 bus1=l3235249.1 bus2=l2954348.1 length=0.09366558 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926300-1 bus1=l3066812.1 bus2=l2841622.1 length=0.06924167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261021-1 bus1=m1209787.1.2.3 bus2=l2823611.1.2.3 length=0.1243537 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6141147-1 bus1=196-35541.3 bus2=m1108317.3 length=0.07492938 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411390-1 bus1=m1047340.1 bus2=l2991923.1 length=0.06479647 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351519-1 bus1=m1209788.1.2.3 bus2=m1209787.1.2.3 length=0.1072102 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945012-1 bus1=m1026661.1 bus2=p827530.1 length=0.005074365 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5928544-2 bus1=p827503.3 bus2=n1137994.3 length=0.03087062 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379450-3 bus1=n1147865.1 bus2=l2895489.1 length=0.1205734 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503576-1 bus1=m1125934.1.2.3 bus2=l2730163.1.2.3 length=0.06337631 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320353-1 bus1=m1069572.2 bus2=m1069574.2 length=0.03961214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198013-2 bus1=m1026333.1.2.3 bus2=m1026331.1.2.3 length=0.04612085 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138597-1 bus1=m1089103.2 bus2=l3048196.2 length=0.06402977 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835132-1 bus1=m1089188.3 bus2=l2673306.3 length=0.07573053 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5739188-1 bus1=l2726973.1.2.3 bus2=m1047485.1.2.3 length=0.08463717 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776667-1 bus1=m1089112.3 bus2=p827520.3 length=0.004631519 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-2 bus1=l2991640.3 bus2=m1089160.3 length=0.1026322 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229789-1 bus1=m1069398.1 bus2=l3160101.1 length=0.09256208 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170291-1 bus1=l2711224.2 bus2=m1125905.2 length=0.06815977 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350538-1 bus1=m1026950.1.2.3 bus2=m1026954.1.2.3 length=0.1053978 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714052-2 bus1=m1047558.1 bus2=n1136659.1 length=0.01627899 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956487-1 bus1=m1069411.1.2.3 bus2=l2766741.1.2.3 length=0.08715702 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472384-2 bus1=m1069564.1 bus2=n1136361.1 length=0.02145244 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-2 bus1=m1047566.1 bus2=n1137995.1 length=0.006095161 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744343-3 bus1=n1145955.1 bus2=m1026335.1 length=0.01363376 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049824-1 bus1=m1069461.1 bus2=p827574.1 length=0.008686967 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320329-1 bus1=l3048206.1.2.3 bus2=m1069156.1.2.3 length=0.05989324 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955074-3 bus1=p827521.2 bus2=n1139546.2 length=0.009140775 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863823-1 bus1=m1089112.1.2.3 bus2=l3195356.1.2.3 length=0.03929099 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562931-3 bus1=n1137996.3 bus2=l3178979.3 length=0.007286016 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380835-1 bus1=m1069521.1 bus2=l3254231.1 length=0.04990576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991380-4 bus1=l3728042.1 bus2=l3728043.1 length=0.06611866 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320325-1 bus1=m1047723.1 bus2=m1047729.1 length=0.09241158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501000-1 bus1=m1026792.1 bus2=l2895461.1 length=0.05474723 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320364-1 bus1=l3029518.2 bus2=l2897807.2 length=0.09232586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865232-1 bus1=l2785520.2 bus2=m1047386.2 length=0.1343455 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292465-2 bus1=l2691951.3 bus2=n1139542.3 length=0.02311777 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979251-1 bus1=p862322.1.2.3 bus2=221-308718.1.2.3 length=0.005203588 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6351512-1 bus1=m1209750.2 bus2=m1209749.2 length=0.008525901 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5644788-1 bus1=l3254869.2 bus2=l2798067.2 length=0.07191136 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6207101-1 bus1=m1047403.1 bus2=m1047404.1 length=0.06858034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5831676-1 bus1=m1069600.2 bus2=l3102793.2 length=0.05791214 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502533-1 bus1=m1089143.1.2.3 bus2=m1089141.1.2.3 length=0.1373578 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6256144-3 bus1=n1139547.1.2.3 bus2=l2688693.1.2.3 length=0.08502586 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744359-1 bus1=l3122837.3 bus2=l3048222.3 length=0.1507784 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804785-1 bus1=l2933120.3 bus2=l3104117.3 length=0.2504814 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979346-4 bus1=221-311583.1 bus2=n1139250.1 length=0.00400896 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048100-3 bus1=l2690187.2 bus2=m1108412.2 length=0.08957165 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5986938-2 bus1=m1026690.1 bus2=n1140830.1 length=0.01176107 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018876-1 bus1=m1069312.3 bus2=p873801.3 length=0.007044674 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5653459-1 bus1=m1089138.1 bus2=l2841628.1 length=0.09854845 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290239-1 bus1=m1069363.3 bus2=m1069364.3 length=0.09262659 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593222-1 bus1=l3010556.1.2.3 bus2=l2766718.1.2.3 length=0.1061942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561432-2 bus1=l2689678.2 bus2=m1026463.2 length=0.3968722 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896825-1 bus1=l2692655.1.2.3 bus2=m1142821.1.2.3 length=0.05352371 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413565-1 bus1=m1069169.1 bus2=p827508.1 length=0.01123448 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-2 bus1=n1144667.1 bus2=l3083019.1 length=0.09404118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-1 bus1=m1089162.3 bus2=l2991640.3 length=0.1138175 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472406-1 bus1=l3139086.2 bus2=l3029520.2 length=0.06725062 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945010-1 bus1=m1009655.3 bus2=p827528.3 length=0.007086073 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5865245-1 bus1=m1089148.1 bus2=l2991906.1 length=0.1574702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501089-1 bus1=m1069565.2 bus2=l2989596.2 length=0.1029773 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712587-3 bus1=m1027056.1 bus2=n1144667.1 length=0.03175549 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503544-1 bus1=m1108500.1.2.3 bus2=m1108505.1.2.3 length=0.02542822 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534969-3 bus1=l3066814.1.2.3 bus2=n1134477.1.2.3 length=0.0142683 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979248-1 bus1=m1108398.1.2.3 bus2=p850072.1.2.3 length=0.003076946 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5594151-1 bus1=m1108483.1 bus2=m1108486.1 length=0.03176249 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5836178-1 bus1=m1142863.1.2.3 bus2=m1142865.1.2.3 length=0.06715174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140777-1 bus1=m1026341.1 bus2=p827531.1 length=0.009336879 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108135-1 bus1=l2748133.3 bus2=l3085399.3 length=0.08531218 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381764-1 bus1=m1126005.1 bus2=l2767342.1 length=0.06964369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348948-1 bus1=m1125944.1.2.3 bus2=m1125947.1.2.3 length=0.1734939 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502525-1 bus1=l2710511.1 bus2=l2766719.1 length=0.067282 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-3 bus1=p827549.1 bus2=n1140518.1 length=0.0220655 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961800-2 bus1=l2878848.3 bus2=l2766499.3 length=0.1444999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5956502-1 bus1=m1047316.3 bus2=l2766728.3 length=0.03440773 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958706-1 bus1=m1069462.2 bus2=l3216342.2 length=0.03003113 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623399-1 bus1=m1027041.3 bus2=l2916607.3 length=0.06987382 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623396-1 bus1=m1047828.2 bus2=l2710513.2 length=0.09767445 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532734-1 bus1=l2801896.2 bus2=m1009839.2 length=0.07570307 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651961-1 bus1=m1026857.1 bus2=l2973165.1 length=0.08343679 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137015-1 bus1=m1108501.1 bus2=m1108499.1 length=0.05736832 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019478-1 bus1=m1069227.3 bus2=l2748133.3 length=0.09988982 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6376200-2 bus1=l2785546.1 bus2=m1026810.1 length=0.1190841 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926294-1 bus1=m1108368.3 bus2=l3085393.3 length=0.07035176 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108130-5 bus1=l3178974.2 bus2=m3327098.2 length=0.07193888 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077782-1 bus1=m1026774.1.2.3 bus2=m1026769.1.2.3 length=0.1192817 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286966-2 bus1=n1140820.2 bus2=l3189189.2 length=0.04135853 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979346-3 bus1=l2821770.1 bus2=m1069247.1 length=0.07512795 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5562947-1 bus1=m1069551.2 bus2=m1069555.2 length=0.056436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048107-2 bus1=l2802480.2 bus2=l3252336.2 length=0.0803999 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5655838-1 bus1=p829977.1.2.3 bus2=m1186061.1.2.3 length=0.07476375 units=km linecode=3PH_H-2_ACSR2_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017297-1 bus1=l2820556.1 bus2=m1047410.1 length=0.03948935 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956456-1 bus1=m1026990.2 bus2=m1027001.2 length=0.2548622 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108148-1 bus1=m1047344.1 bus2=l3029499.1 length=0.07527645 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048100-7 bus1=221-282818.2 bus2=n1230123.2 length=0.006488617 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5928545-1 bus1=m1026830.3 bus2=p827511.3 length=0.002757947 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624291-1 bus1=m1209823.3 bus2=m1209824.3 length=0.09213109 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-2 bus1=p895105.1 bus2=n1142110.1 length=0.009885674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-3 bus1=n1142111.1 bus2=l2991912.1 length=0.0522824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895784-1 bus1=l3010569.1 bus2=m1047335.1 length=0.05275241 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683858-2 bus1=l3216368.1.2.3 bus2=n1140827.1.2.3 length=0.02769682 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986937-1 bus1=l3216351.1 bus2=l2879081.1 length=0.03169776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6041764-1 bus1=m1069564.1 bus2=l3104144.1 length=0.03839142 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228396-1 bus1=l2916619.2 bus2=l2727008.2 length=0.09579142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896727-1 bus1=m1126031.3 bus2=l3179608.3 length=0.0333117 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048106-3 bus1=l2990098.1 bus2=m1108462.1 length=0.04930394 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5647725-1 bus1=m1009839.2 bus2=l2673326.2 length=0.06492198 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-3 bus1=m1142815.1 bus2=n1141477.1 length=0.02419653 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-3 bus1=n1139252.2 bus2=l3122812.2 length=0.006240546 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261020-1 bus1=m1166386.3 bus2=l2898515.3 length=0.2000023 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326286-3 bus1=m1089160.3 bus2=m1089163.3 length=0.08381973 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-4 bus1=n1142099.1.2.3 bus2=n1142100.1.2.3 length=0.03487467 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138635-1 bus1=m1069456.3 bus2=l2897806.3 length=0.06307009 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411368-1 bus1=l2822865.3 bus2=l2916606.3 length=0.07735644 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531242-1 bus1=m1126016.1 bus2=l3195321.1 length=0.06676598 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895788-1 bus1=m1026852.1.2.3 bus2=l3197646.1.2.3 length=0.1032346 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167754-2 bus1=m1026829.2 bus2=n1147859.2 length=0.01042178 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-2 bus1=l3139121.1.2.3 bus2=l2763153.1.2.3 length=0.07501114 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958705-1 bus1=e182726.2 bus2=l2766744.2 length=0.07486076 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199560-1 bus1=l3216370.1.2.3 bus2=m1047312.1.2.3 length=0.1008807 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109068-1 bus1=226-23745.3 bus2=m1209822.3 length=0.5210015 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473436-1 bus1=m1142828.1.2.3 bus2=l2674047.1.2.3 length=0.0003048 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991379-2 bus1=m3949157.1 bus2=l3727711.1 length=0.0490678 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895787-1 bus1=m1026329.1.2.3 bus2=m1026328.1.2.3 length=0.03416764 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715019-1 bus1=m1108355.3 bus2=m1108352.3 length=0.08732875 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927297-1 bus1=l2842330.3 bus2=l3086002.3 length=0.0571427 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-2 bus1=n1134476.1.2.3 bus2=l3066814.1.2.3 length=0.03990159 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979345-1 bus1=m1069284.1 bus2=p850401.1 length=0.009197184 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln4625713_sw bus1=d5502543-2_int.1.2.3 bus2=q14413.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5502543-2 bus1=m1026872.1.2.3 bus2=d5502543-2_int.1.2.3 length=0.0912118 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683824-1 bus1=l3029503.3 bus2=m1069202.3 length=0.06302783 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259999-2 bus1=m1026783.1 bus2=n1140524.1 length=0.02932212 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349052-1 bus1=m1047792.2 bus2=l2876846.2 length=0.3698338 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926295-1 bus1=m1089165.3 bus2=l3216343.3 length=0.1530129 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381766-1 bus1=l3254873.3 bus2=m1166393.3 length=0.03392068 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561439-2 bus1=n1136354.1.2.3 bus2=l2748144.1.2.3 length=0.0111409 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502527-1 bus1=m1047796.2 bus2=l3010562.2 length=0.1222063 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290217-1 bus1=m1026690.1.2.3 bus2=l2879078.1.2.3 length=0.09636386 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593246-1 bus1=m1069555.2 bus2=m1069557.2 length=0.04530806 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956465-1 bus1=l2841622.1 bus2=l2804254.1 length=0.2687069 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835134-1 bus1=m1047374.2 bus2=l3197629.2 length=0.2204732 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679695-1 bus1=m1089202.1.2.3 bus2=m1089203.1.2.3 length=0.06301215 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6341781-2 bus1=m1026866.1 bus2=n1147862.1 length=0.01121849 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018336-1 bus1=m1149236.1.2.3 bus2=m1149235.1.2.3 length=0.04155912 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532749-3 bus1=n1138000.1 bus2=l2766720.1 length=0.04998911 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686244-1 bus1=m1209791.1 bus2=p903354.1 length=0.003369601 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6879074-1 bus1=m1026960.1 bus2=m3729981.1 length=0.02590804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106511-1 bus1=196-36167.1.2.3 bus2=l3011298.1.2.3 length=0.08155228 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679770-2 bus1=m1108524.3 bus2=n1136031.3 length=0.0352893 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5993742-1 bus1=m1026699.2 bus2=m1026722.2 length=0.09268627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259997-1 bus1=l2991915.2 bus2=l2673320.2 length=0.05961608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682337-1 bus1=m1047497.2 bus2=p901912.2 length=0.007964691 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653456-1 bus1=m1047755.1 bus2=l3066812.1 length=0.01582846 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-4 bus1=m3037441.1 bus2=n1140824.1 length=0.03243757 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290233-1 bus1=m1026709.1.2.3 bus2=m1026701.1.2.3 length=0.05861185 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-13 bus1=l3729298.1 bus2=l3727707.1 length=0.05958638 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199556-1 bus1=l3160123.1 bus2=l2897805.1 length=0.0917701 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744323-1 bus1=m1089094.3 bus2=m1069147.3 length=0.06119126 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745347-1 bus1=m1125919.1.2.3 bus2=m1125917.1.2.3 length=0.03999682 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047561-1 bus1=m1069154.1.2.3 bus2=l3197630.1.2.3 length=0.1777074 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411389-1 bus1=m1026343.1 bus2=m1026344.1 length=0.009411782 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774453-1 bus1=m1069156.1.2.3 bus2=m1069155.1.2.3 length=0.124963 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926303-1 bus1=l2785523.3 bus2=l3141388.3 length=0.09968724 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5770318-1 bus1=m1026786.1.2.3 bus2=m1026785.1.2.3 length=0.003869814 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-3 bus1=n1137958.3 bus2=m1047478.3 length=0.08872047 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804806-1 bus1=l2841639.1 bus2=m1026877.1 length=0.04432756 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561521-1 bus1=l2820583.3 bus2=m1108354.3 length=0.154112 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199521-1 bus1=m1089115.3 bus2=l2991911.3 length=0.07181828 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290240-2 bus1=n1136363.1.2.3 bus2=r18245.1.2.3 length=0.05613001 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018877-1 bus1=221-306686.3 bus2=l2970258.3 length=0.03441255 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5860423-1 bus1=l2841632.1.2.3 bus2=regxfmr_190-8593.1.2.3 length=0.02512572 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7064338-3 bus1=p1197121.3 bus2=l2805031.3 length=0.04816427 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077801-1 bus1=m1069224.3 bus2=m1069226.3 length=0.1231812 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653489-1 bus1=l2860506.2 bus2=m1027019.2 length=0.2503255 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199515-1 bus1=m1047828.2 bus2=l2954346.2 length=0.02040648 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380819-1 bus1=m1047471.2 bus2=l2879077.2 length=0.09547967 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4641075_sw bus1=d5860423-3_int.1.2.3 bus2=q14733.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5860423-3 bus1=190-8593.1.2.3 bus2=d5860423-3_int.1.2.3 length=0.008028039 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5622467-4 bus1=l3139366.1.2.3 bus2=m4362177.1.2.3 length=0.1156061 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81043320-3 bus1=l2763812.3 bus2=l2951995.3 length=0.1852211 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6290213-1 bus1=l3197638.1 bus2=m1026849.1 length=0.06122653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-2 bus1=n1137993.1 bus2=l2860482.1 length=0.06432478 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-4 bus1=p901946.1 bus2=n1142105.1 length=0.003539661 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412366-1 bus1=m1108300.2 bus2=l2711234.2 length=0.0711076 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383058-1 bus1=m1026905.1 bus2=p827515.1 length=0.005519746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649361-2 bus1=m1108520.3 bus2=l2804277.3 length=0.05389385 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562930-1 bus1=m1069192.1 bus2=l2991913.1 length=0.0925164 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863825-1 bus1=l2933165.2 bus2=l3235273.2 length=0.1282449 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290212-1 bus1=m1089131.1.2.3 bus2=l3029502.1.2.3 length=0.09576997 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714046-1 bus1=m1047780.2 bus2=l3066811.2 length=0.1228727 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682448-2 bus1=m1047732.3 bus2=n1137987.3 length=0.01195153 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229832-2 bus1=l3197661.3 bus2=l3122848.3 length=0.06795152 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5843536-1 bus1=m1047580.1.2.3 bus2=p828362.1.2.3 length=0.006961051 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715018-1 bus1=m1108345.3 bus2=m1108347.3 length=0.03871609 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5491_48332_sw bus1=d5655682-1_int.2 bus2=e182725.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5655682-1 bus1=m1026954.2 bus2=d5655682-1_int.2 length=0.004573626 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625696_sw bus1=d5926308-3_int.1.2.3 bus2=q14412.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5926308-3 bus1=l2860491.1.2.3 bus2=d5926308-3_int.1.2.3 length=0.03434426 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290206-1 bus1=m1108368.3 bus2=l2897770.3 length=0.07038334 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562929-1 bus1=m1047424.2 bus2=l3104127.2 length=0.04694714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803293-2 bus1=l2764411.3 bus2=l2767343.3 length=0.05492363 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745355-1 bus1=l2786266.1.2.3 bus2=m1166375.1.2.3 length=0.03456459 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017285-1 bus1=m1047821.2 bus2=l2785512.2 length=0.2062123 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-2 bus1=p827529.2 bus2=n1136668.2 length=0.004541676 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501003-1 bus1=m1027114.1 bus2=l3195327.1 length=0.07315169 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924720-1 bus1=m1027121.1 bus2=m1027123.1 length=0.03112511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255845-1 bus1=m1125976.2 bus2=p895106.2 length=0.007911675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956501-1 bus1=m1047299.3 bus2=l3104157.3 length=0.05504948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077772-1 bus1=m1008746.2 bus2=m1008743.2 length=0.07750552 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6225673-1 bus1=m1026886.3 bus2=p895409.3 length=0.00967571 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561432-1 bus1=m1047374.2 bus2=l2689678.2 length=0.08902341 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4586093_sw bus1=d6138608-3_int.1.2.3 bus2=q14404.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6138608-3 bus1=l3029502.1.2.3 bus2=d6138608-3_int.1.2.3 length=0.08551689 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138618-1 bus1=m1009855.2 bus2=l2991927.2 length=0.117097 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562921-1 bus1=m1089155.3 bus2=m1089158.3 length=0.1018298 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895807-1 bus1=l2729429.1 bus2=l3197647.1 length=0.1184189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502540-1 bus1=m1026324.2 bus2=m1026323.2 length=0.0555979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411375-1 bus1=m1047441.2 bus2=l2804258.2 length=0.05810673 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047573-2 bus1=m1026647.1 bus2=m3036169.1 length=0.1052551 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741249-1 bus1=p893163.1 bus2=m1047314.1 length=0.003926085 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5698090-3 bus1=m4113348.1.3 bus2=m1069284.1.3 length=0.001454765 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5989332-1 bus1=p829978.1 bus2=l2992656.1 length=0.05544727 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927423-1 bus1=l2936271.1.2.3 bus2=m1142815.1.2.3 length=0.1395564 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895803-1 bus1=m1069550.2 bus2=m1069544.2 length=0.09297794 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260001-1 bus1=m1026906.1 bus2=l2916598.1 length=0.1240598 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229791-1 bus1=l2954344.3 bus2=l2897767.3 length=0.05092091 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-2 bus1=l2876796.1 bus2=m1047756.1 length=0.05105912 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714042-1 bus1=m1047824.2 bus2=l3122810.2 length=0.07810135 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411005-1 bus1=m1108379.1.2.3 bus2=m1108380.1.2.3 length=0.04014993 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532788-2 bus1=m1026706.3 bus2=n1140822.3 length=0.01112677 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744325-1 bus1=l2860478.2 bus2=l2822858.2 length=0.06363933 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320332-1 bus1=l2841620.2 bus2=l2785520.2 length=0.2397222 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991378-5 bus1=l3727709.1 bus2=l3727710.1 length=0.07229684 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863704-3 bus1=n1136667.1.2.3 bus2=196-29519.1.2.3 length=0.03516554 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318745-3 bus1=m1027042.3 bus2=n1144666.3 length=0.02343211 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413700-1 bus1=m1125987.1.2.3 bus2=m1125989.1.2.3 length=0.06743969 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409778-1 bus1=l2898495.1.2.3 bus2=l2952003.1.2.3 length=0.1406621 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381854-1 bus1=l3179674.2 bus2=m1209758.2 length=0.119904 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138608-2 bus1=q14404.1.2.3 bus2=regxfmr_190-7361.1.2.3 length=0.004597065 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744370-2 bus1=m1069437.3 bus2=n1139259.3 length=0.04533955 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290240-3 bus1=m1069564.1.2.3 bus2=n1136363.1.2.3 length=0.03592601 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979358-1 bus1=m1069249.3 bus2=l2803194.3 length=0.05941932 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5927383-1 bus1=m1186065.1.2.3 bus2=m1186064.1.2.3 length=0.06908986 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5659_48332_sw bus1=d6231996-1_int.2 bus2=e206614.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6231996-1 bus1=m1069582.2 bus2=d6231996-1_int.2 length=0.02468106 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533797-1 bus1=m1209776.1.2.3 bus2=m1209775.1.2.3 length=0.06647886 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047582-1 bus1=l2804261.3 bus2=l3178980.3 length=0.09725611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409775-4 bus1=n1136027.1 bus2=l2876796.1 length=0.06508596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926290-1 bus1=m1047835.2 bus2=m1047836.2 length=0.1937427 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381820-1 bus1=m1125962.1.2.3 bus2=l3123452.1.2.3 length=0.1233883 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103662-1 bus1=p893610.2 bus2=m1108302.2 length=0.08811083 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262430-1 bus1=p829797.1 bus2=m1108483.1 length=0.005836428 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742813-1 bus1=m1069174.3 bus2=l2841629.3 length=0.05826065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199527-1 bus1=l3254218.1.2.3 bus2=l2860490.1.2.3 length=0.07126449 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986925-2 bus1=l2897769.3 bus2=l3778577.3 length=0.05512255 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-1 bus1=m1047507.1.2.3 bus2=l2820531.1.2.3 length=0.03986831 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926284-3 bus1=l3626914.3 bus2=m1089102.3 length=0.04321401 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413954-1 bus1=l2955077.1.2.3 bus2=m1142851.1.2.3 length=0.06026552 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411366-1 bus1=l3048196.2 bus2=m1089097.2 length=0.2754039 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412354-1 bus1=m1166373.1.2.3 bus2=m1166374.1.2.3 length=0.009347399 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-2 bus1=n1139552.1.2.3 bus2=m1026702.1.2.3 length=0.08767655 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-2 bus1=p827533.2 bus2=n1139538.2 length=0.009362538 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259984-1 bus1=l3160098.1.2.3 bus2=m1089213.1.2.3 length=0.1063771 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591814-1 bus1=m1108317.3 bus2=l2820590.3 length=0.06677156 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502531-1 bus1=l3104125.1.2.3 bus2=m1089131.1.2.3 length=0.0382469 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863746-1 bus1=m1009770.2 bus2=m1009771.2 length=0.008590113 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956499-3 bus1=q14411.1.2.3 bus2=m1069428.1.2.3 length=0.04535819 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5769126-1 bus1=l3118855.1.2.3 bus2=l3231255.1.2.3 length=0.05048513 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln3693186_sw bus1=d5861005-2_int.1.2.3 bus2=q1301.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5861005-2 bus1=196-31070.1.2.3 bus2=d5861005-2_int.1.2.3 length=0.006140917 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714043-1 bus1=m1027071.3 bus2=l3235241.3 length=0.01473421 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835138-1 bus1=l2729409.2 bus2=l2841624.2 length=0.0867636 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411383-1 bus1=l3235254.1.2.3 bus2=m1026855.1.2.3 length=0.1012321 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048100-2 bus1=l2708744.2 bus2=l2690187.2 length=0.09530558 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6019479-1 bus1=m1026851.1 bus2=p827536.1 length=0.006724963 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714044-1 bus1=m1069467.1 bus2=m1069466.1 length=0.01573962 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260000-1 bus1=l2841636.2 bus2=m1026324.2 length=0.05175212 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985347-1 bus1=m1069521.1 bus2=m1069524.1 length=0.09815303 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6348967-1 bus1=m1027091.1 bus2=m1027092.1 length=0.02759348 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833611-1 bus1=l2858163.1 bus2=l2766747.1 length=0.1613439 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593251-1 bus1=m1069464.1.2.3 bus2=m1069461.1.2.3 length=0.08033637 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837358-1 bus1=m1026701.1 bus2=p827560.1 length=0.005165307 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894218-1 bus1=m1069629.2 bus2=m1069640.2 length=0.1463022 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195132-1 bus1=m1108298.2 bus2=p893610.2 length=0.01017753 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229829-2 bus1=l2822877.1.2.3 bus2=n1138598.1.2.3 length=0.02327281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380825-1 bus1=m1009715.1 bus2=m1009705.1 length=0.08036735 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624375-1 bus1=m1166387.3 bus2=l3198347.3 length=0.116852 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533710-1 bus1=m1108489.1 bus2=m1108492.1 length=0.02458387 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-2 bus1=l3226771.1 bus2=l3189190.1 length=0.1618778 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653464-1 bus1=m1026308.2 bus2=l2991918.2 length=0.0187679 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986919-1 bus1=l2954339.2 bus2=l3048200.2 length=0.06274924 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807086-1 bus1=p829956.3 bus2=l3160861.3 length=0.06143149 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805676-2 bus1=m1108483.1 bus2=n1142098.1 length=0.006725823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108170-1 bus1=m1047793.2 bus2=m1047795.2 length=0.006544441 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292466-1 bus1=m1047552.2 bus2=p827529.2 length=0.008766999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472394-1 bus1=m1026708.1.2.3 bus2=m1026709.1.2.3 length=0.000731906 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017328-1 bus1=l2804283.1 bus2=l2916627.1 length=0.1344953 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957493-1 bus1=m1125917.1.2.3 bus2=m1125914.1.2.3 length=0.09095299 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623403-1 bus1=l3029498.1.2.3 bus2=m1089143.1.2.3 length=0.08771341 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320333-1 bus1=m1047773.2 bus2=l2973152.2 length=0.06754146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865241-1 bus1=m1047441.2 bus2=m1047442.2 length=0.0421516 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259998-3 bus1=n1140522.3 bus2=l2822870.3 length=0.01575283 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046058-1 bus1=m1166369.1 bus2=l2839305.1 length=0.05958135 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229788-1 bus1=m1027101.2 bus2=l2710508.2 length=0.003622345 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6896673-7 bus1=m3763624.1.2.3 bus2=m3763618.1.2.3 length=0.005455986 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169257-1 bus1=m1026861.1.2.3 bus2=m1026858.1.2.3 length=0.162944 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682375-1 bus1=m1047409.1 bus2=l3082992.1 length=0.06613155 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106584-1 bus1=m1010011.1 bus2=m1010008.1 length=0.08107641 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472403-3 bus1=m1026706.1.2.3 bus2=n1140828.1.2.3 length=0.11929 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137009-2 bus1=m1125952.1.2.3 bus2=l3214069.1.2.3 length=0.01276908 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502536-2 bus1=m1026655.3 bus2=n1141475.3 length=0.01033812 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926304-1 bus1=m1026925.1 bus2=l3235249.1 length=0.1103141 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806921-1 bus1=p827555.2 bus2=m1047794.2 length=0.007946199 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108146-1 bus1=l3197643.2 bus2=m1026339.2 length=0.0407206 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803267-1 bus1=m1089097.2 bus2=m1108268.2 length=0.1429334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5486729-1 bus1=m1069311.1.2.3 bus2=m1069310.1.2.3 length=0.000560638 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835142-1 bus1=m1047423.1 bus2=m1047420.1 length=0.05046522 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683842-1 bus1=l2897791.2 bus2=m1069613.2 length=0.002888913 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047598-1 bus1=m1026823.1 bus2=l2879087.1 length=0.06526496 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7313_48332_sw bus1=d5806920-1_int.2 bus2=e182726.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5806920-1 bus1=m1027039.2 bus2=d5806920-1_int.2 length=0.004572804 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987955-2 bus1=m1142873.3 bus2=l3552667.3 length=0.05531925 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744371-1 bus1=m1026890.1 bus2=l2954357.1 length=0.0513746 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352702-1 bus1=m1069438.3 bus2=p827575.3 length=0.0100546 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835151-1 bus1=l2785530.1 bus2=l2822868.1 length=0.1154759 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894212-2 bus1=m1069556.1.2.3 bus2=m1069564.1.2.3 length=0.09051572 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774458-1 bus1=m1026907.1.2.3 bus2=m1026915.1.2.3 length=0.0740235 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-2 bus1=m1069466.1 bus2=n1139264.1 length=0.02569291 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837355-1 bus1=p827523.3 bus2=l2879076.3 length=0.03533671 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015811-1 bus1=m1027087.1 bus2=l2726983.1 length=0.09052565 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048106-1 bus1=m1108460.1 bus2=l2821087.1 length=0.04214158 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5804835-1 bus1=l2916627.1 bus2=l2673310.1 length=0.07767972 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805676-3 bus1=n1142098.1 bus2=l2936212.1 length=0.05183272 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-3 bus1=n1142106.2 bus2=l2936213.2 length=0.02619034 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047566-1 bus1=l2673313.1.2.3 bus2=m1027011.1.2.3 length=0.06549945 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381855-1 bus1=m1209788.3 bus2=m1209795.3 length=0.07532629 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-3 bus1=l2746587.3 bus2=n1147858.3 length=0.02282225 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048088-1 bus1=m1108378.1 bus2=p904451.1 length=0.007003397 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5683827-2 bus1=m1026662.3 bus2=n1140832.3 length=0.008879245 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532782-1 bus1=l2897800.2 bus2=m1047809.2 length=0.02649163 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106580-1 bus1=m1026805.1 bus2=l3120502.1 length=0.09052202 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562946-1 bus1=m1069526.2 bus2=l2673331.2 length=0.03850253 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5920279-2 bus1=n1142100.1.2.3 bus2=m1108490.1.2.3 length=0.01329296 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621886-1 bus1=m1009805.1.2.3 bus2=m1009784.1.2.3 length=0.2565009 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290209-1 bus1=l3122816.1.2.3 bus2=l3160103.1.2.3 length=0.5089061 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-2 bus1=e182729.1.2.3 bus2=m1069503.1.2.3 length=0.007621311 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-4 bus1=m1027121.1 bus2=n1134469.1 length=0.00874622 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015794-1 bus1=m1089205.1 bus2=m1089200.1 length=0.06133121 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048103-2 bus1=l3027670.2 bus2=m1108459.2 length=0.1440463 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6078689-1 bus1=m1108540.3 bus2=l2955006.3 length=0.02456797 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683805-1 bus1=l3235241.3 bus2=l2691941.3 length=0.1541915 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199558-1 bus1=m1108361.3 bus2=m1089155.3 length=0.1272712 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286109-1 bus1=m1125960.1.2.3 bus2=m1125962.1.2.3 length=0.01257977 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350556-3 bus1=n1136367.1.2.3 bus2=m1069515.1.2.3 length=0.03849834 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625548-1 bus1=m1069131.1 bus2=p827534.1 length=0.008756821 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199546-1 bus1=m1069530.2 bus2=m1069526.2 length=0.02675331 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108136-1 bus1=m1069189.1.2.3 bus2=m1069184.1.2.3 length=0.02582866 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5511594-1 bus1=m1047707.1 bus2=l3159645.1 length=0.002342158 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986945-1 bus1=m1069629.2 bus2=m1069632.2 length=0.09802692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746703-1 bus1=p829957.3 bus2=l3160863.3 length=0.1649481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049963-1 bus1=m1125914.2 bus2=p829963.2 length=0.004365185 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803301-1 bus1=m1010014.1 bus2=m1010013.1 length=0.01283619 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318740-2 bus1=p895409.3 bus2=n1137998.3 length=0.01207529 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380803-1 bus1=m1047836.2 bus2=l3048199.2 length=0.1405025 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170256-1 bus1=l3067478.1.2.3 bus2=m1125994.1.2.3 length=0.1046688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077774-1 bus1=m1047480.1.2.3 bus2=m1069483.1.2.3 length=0.1139823 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649361-1 bus1=m1108524.3 bus2=m1108520.3 length=0.03754271 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199504-1 bus1=l2841615.1 bus2=m1026931.1 length=0.04034574 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047558-1 bus1=m1089103.2 bus2=l2673305.2 length=0.1094182 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986924-1 bus1=m1047721.1 bus2=m1047723.1 length=0.09534756 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593237-1 bus1=m1026366.1 bus2=l3104131.1 length=0.0936568 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6347196-3 bus1=l2973167.1.2.3 bus2=n1140819.1.2.3 length=0.0689888 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228328-1 bus1=m1027055.1 bus2=m1027056.1 length=0.006711971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-2 bus1=m1069496.1.2.3 bus2=n1134475.1.2.3 length=0.05954775 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230695-1 bus1=m1108486.1 bus2=l3067447.1 length=0.01411533 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379351-1 bus1=m1108354.3 bus2=m1108350.3 length=0.07814397 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048230-1 bus1=l2916625.2 bus2=l3139598.2 length=0.1392931 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5621833-3 bus1=n1140829.3 bus2=m1026703.3 length=0.005590196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593224-2 bus1=m3036164.2 bus2=l3085397.2 length=0.1688267 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-2 bus1=p827508.1 bus2=n1139540.1 length=0.00902904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7064337-2 bus1=m1125917.3 bus2=p1197121.3 length=0.008239126 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774487-1 bus1=l2748140.1 bus2=l3141412.1 length=0.07826352 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290226-1 bus1=m1069619.2 bus2=m1069620.2 length=0.00268189 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015788-1 bus1=m1069191.1 bus2=l3195315.1 length=0.04738004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5954962-1 bus1=m1047769.2 bus2=l3197632.2 length=0.1635641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504712-1 bus1=m1047480.1 bus2=p827504.1 length=0.01258933 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686246-1 bus1=p903354.1 bus2=l2936270.1 length=0.04488169 units=km linecode=1PH-4_ACSRxx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017296-1 bus1=m1069202.3 bus2=l2785524.3 length=0.02112044 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292462-1 bus1=m1026463.2 bus2=p827495.2 length=0.02073999 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532743-1 bus1=m1069155.1.2.3 bus2=m1069154.1.2.3 length=0.1005498 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350549-1 bus1=m1047319.3 bus2=l2991921.3 length=0.0362703 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411370-1 bus1=l2710510.3 bus2=l3197628.3 length=0.06061014 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199523-2 bus1=m1026662.3 bus2=n1140831.3 length=0.0328846 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047576-1 bus1=m1047490.1.2.3 bus2=l2726973.1.2.3 length=0.0724533 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561440-2 bus1=m1069548.3 bus2=n1136358.3 length=0.0206005 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318745-2 bus1=n1144666.3 bus2=m1027041.3 length=0.03135913 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623391-1 bus1=l3235242.3 bus2=m1089195.3 length=0.1376191 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201695-3 bus1=n1137957.1 bus2=l3104119.1 length=0.04403388 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321458-1 bus1=m1142811.1 bus2=l2917330.1 length=0.07959254 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018241-1 bus1=l2936211.3 bus2=l2842329.3 length=0.08083732 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5864458-1 bus1=m1125961.3 bus2=m1125959.3 length=0.006653346 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048107-3 bus1=l3252336.2 bus2=l3233413.2 length=0.1697326 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5684838-1 bus1=l2973791.1.2.3 bus2=l3179650.1.2.3 length=0.06460793 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957502-1 bus1=p860843.3 bus2=l3179682.3 length=0.03978815 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262263-1 bus1=m1026961.1 bus2=l2710516.1 length=0.08576566 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018329-1 bus1=m1142826.2 bus2=l3160864.2 length=0.0913868 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679773-1 bus1=m1089141.1 bus2=p895105.1 length=0.006902355 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077443-1 bus1=m1108378.1.2.3 bus2=m1108379.1.2.3 length=0.01059857 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956497-1 bus1=m1047623.1 bus2=l2748157.1 length=0.06326143 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411393-1 bus1=m1026906.1 bus2=l3048212.1 length=0.09782903 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505939-4 bus1=l3048207.2 bus2=m3036164.2 length=0.002921439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653465-1 bus1=m1026366.1 bus2=l3122824.1 length=0.06254382 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320362-1 bus1=m1027073.3 bus2=l2879089.3 length=0.04628209 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6359077-1 bus1=l2937757.3 bus2=l3067448.3 length=0.08085206 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-3 bus1=m1047615.3 bus2=n1136995.3 length=0.0134799 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961797-2 bus1=l2897554.3 bus2=193-46661.3 length=0.1199891 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5472366-1 bus1=m1026308.2 bus2=l2991902.2 length=0.09471261 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865266-1 bus1=m1069390.1 bus2=l2897801.1 length=0.04369726 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533709-1 bus1=l2936213.2 bus2=m1108527.2 length=0.08690144 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6044631-1 bus1=m1009650.1.2.3 bus2=e203026.1.2.3 length=0.2714709 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956474-1 bus1=m1026779.1 bus2=l2973169.1 length=0.09137851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500962-1 bus1=l2954347.2 bus2=m1026953.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5587291-4 bus1=q14734.1.2.3 bus2=m1108529.1.2.3 length=0.05548246 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047563-1 bus1=l3197631.1 bus2=l2748127.1 length=0.05289485 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473414-1 bus1=m1209814.1.2.3 bus2=m1209811.1.2.3 length=0.1069487 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320338-1 bus1=m1026920.2 bus2=l2729408.2 length=0.02423654 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260030-1 bus1=l3048228.3 bus2=l2991940.3 length=0.09075313 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6364659-1 bus1=m1108395.1.2.3 bus2=l2728247.1.2.3 length=0.08609966 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714062-1 bus1=m1069535.2 bus2=l2804271.2 length=0.1014075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5479790-2 bus1=l2916234.1 bus2=m1047423.1 length=0.2592015 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775438-1 bus1=m1125994.1.2.3 bus2=m1125997.1.2.3 length=0.106469 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077777-1 bus1=l2673316.1 bus2=m1089138.1 length=0.05341583 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-9 bus1=n1138607.1.2.3 bus2=l3159448.1.2.3 length=0.06431347 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048525-1 bus1=l3048890.3 bus2=m1166402.3 length=0.06200381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500984-3 bus1=n1142105.1 bus2=l3027122.1 length=0.01157733 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259990-1 bus1=l3010563.1 bus2=l2841623.1 length=0.06152914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654470-1 bus1=m1142826.2 bus2=m1125940.2 length=0.2866525 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229796-1 bus1=l2991908.1 bus2=l3178973.1 length=0.1008281 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742816-1 bus1=m1047826.2 bus2=m1047825.2 length=0.05913459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623395-1 bus1=m1047767.2 bus2=l2879068.2 length=0.1083623 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6001653-3 bus1=m1026844.1.2.3 bus2=l2876814.1.2.3 length=0.002970239 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532757-1 bus1=m1047344.1 bus2=l3066819.1 length=0.05634355 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896824-1 bus1=m1142835.3 bus2=l3104853.3 length=0.03735956 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8978753-2 bus1=221-311359.1.2.3 bus2=l3234149.1.2.3 length=0.04818054 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5528572-3 bus1=n1139537.1 bus2=l3122826.1 length=0.1046851 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350577-1 bus1=l2673346.1.2.3 bus2=l3254238.1.2.3 length=0.1291806 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-4 bus1=n1147858.3 bus2=l2991933.3 length=0.05288743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744334-1 bus1=m1069155.3 bus2=l3254210.3 length=0.1076575 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533708-1 bus1=l2955005.2 bus2=m1108372.2 length=0.03205908 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898056-1 bus1=m1069483.3 bus2=p827503.3 length=0.008322578 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381845-1 bus1=m1209795.3 bus2=l2936268.3 length=0.06252704 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5527400-1 bus1=l2688692.1.2.3 bus2=m1108286.1.2.3 length=0.005096697 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138590-1 bus1=m1008742.2 bus2=l2804247.2 length=0.1033071 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229817-1 bus1=m1069544.2 bus2=l2804272.2 length=0.01576932 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-2 bus1=l3159448.1.2.3 bus2=m1069311.1.2.3 length=0.002488518 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865233-1 bus1=m1047744.1 bus2=l3178971.1 length=0.000842188 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991381-8 bus1=l3728040.1 bus2=l3728041.1 length=0.0380904 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077798-1 bus1=m1069509.1.2.3 bus2=l2766738.1.2.3 length=0.06772935 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926306-1 bus1=l3104128.1 bus2=l2673315.1 length=0.1164668 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5604685-2 bus1=m1089145.1.2.3 bus2=l3047289.1.2.3 length=0.07406597 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199509-1 bus1=m1108270.2 bus2=l2785516.2 length=0.1233814 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957491-1 bus1=m1125940.2 bus2=l3048963.2 length=0.03355178 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8611_48332_sw bus1=d5799561-2_int.1.2.3 bus2=e193509.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5799561-2 bus1=l3081380.1.2.3 bus2=d5799561-2_int.1.2.3 length=0.09212063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986932-1 bus1=m1069199.3 bus2=l2785525.3 length=0.07177901 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805767-1 bus1=l3198356.3 bus2=m1108345.3 length=0.06086841 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502539-1 bus1=l3197641.1 bus2=l2973161.1 length=0.1303799 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201850-1 bus1=e183493.1.2.3 bus2=m1125902.1.2.3 length=0.08925905 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506313-4 bus1=l2897778.1 bus2=m3037452.1 length=0.001984866 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169254-1 bus1=l3085402.1 bus2=m1026394.1 length=0.01467491 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565094-1 bus1=m1047768.2 bus2=p827554.2 length=0.004137227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534968-1 bus1=p827515.1 bus2=l2991909.1 length=0.06557985 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621837-2 bus1=p901910.2 bus2=n1139252.2 length=0.006769205 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206281-1 bus1=m1026722.2 bus2=m1026736.2 length=0.07118879 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593234-1 bus1=m1089115.1.2.3 bus2=m1089112.1.2.3 length=0.09150361 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260021-1 bus1=m1026986.1.2.3 bus2=m1026997.1.2.3 length=0.1520515 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076268-1 bus1=m1009742.1 bus2=p901972.1 length=0.01196465 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015889-3 bus1=l3086078.1 bus2=m4118755.1 length=0.07376292 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169251-1 bus1=m1026978.1.2.3 bus2=m1026979.1.2.3 length=0.004560032 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985351-2 bus1=l3082981.3 bus2=m1108368.3 length=0.1594107 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228304-1 bus1=m1069595.2 bus2=l2916619.2 length=0.05007352 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774496-1 bus1=l3235275.1.2.3 bus2=m1026347.1.2.3 length=0.0859726 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653460-6 bus1=m3768670.1.2.3 bus2=l3235254.1.2.3 length=0.07432099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979370-1 bus1=m1069248.1 bus2=l2915534.1 length=0.2509122 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5746705-1 bus1=m1142843.1 bus2=p829976.1 length=0.009886108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804801-1 bus1=l2710519.1 bus2=m1047344.1 length=0.04966219 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774486-1 bus1=m1026820.1 bus2=l3141403.1 length=0.05923255 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350535-1 bus1=l2879069.1 bus2=l3197633.1 length=0.1222415 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290230-1 bus1=m1069504.1.2.3 bus2=m1069500.1.2.3 length=0.1066942 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895812-1 bus1=m1069382.1.2.3 bus2=l2822877.1.2.3 length=0.03873171 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807090-1 bus1=m1108298.2 bus2=m1108299.2 length=0.01075771 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-3 bus1=p827560.1 bus2=n1147866.1 length=0.01383128 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320340-1 bus1=m1026327.2 bus2=l3197643.2 length=0.2544384 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047602-1 bus1=l2710537.2 bus2=m1008752.2 length=0.08211233 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017291-1 bus1=m1026940.2 bus2=m1026935.2 length=0.1148563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506319-2 bus1=l2710509.3 bus2=m1108364.3 length=0.1031532 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350554-1 bus1=l2897789.2 bus2=m1069662.2 length=0.06118291 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534964-1 bus1=p827495.2 bus2=m1026466.2 length=0.0167435 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502559-1 bus1=m1047794.2 bus2=m1047792.2 length=0.08815265 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745360-1 bus1=l3160878.3 bus2=l2917336.3 length=0.1946039 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199517-1 bus1=m1026977.1.2.3 bus2=m1026978.1.2.3 length=0.05979543 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562936-1 bus1=m1026377.1 bus2=m1026378.1 length=0.05806578 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5830952-1 bus1=m1108532.2 bus2=p895082.2 length=0.01091142 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803984-2 bus1=l3214112.2 bus2=l3160104.2 length=0.1034439 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5706733-1 bus1=l2973144.3 bus2=l2724120.3 length=0.1678497 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865240-1 bus1=m1026979.2 bus2=l2748152.2 length=0.0770274 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6425615-1 bus1=l3254237.1.2.3 bus2=m1108387.1.2.3 length=0.1402084 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048598-2 bus1=m3036162.2 bus2=l2955055.2 length=0.04306198 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291253-1 bus1=m1108315.1.2.3 bus2=m1108311.1.2.3 length=0.07220285 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199514-1 bus1=l2991907.1 bus2=m1069192.1 length=0.05718741 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137086-2 bus1=m1047812.2 bus2=m4350438.2 length=0.02182383 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-2 bus1=n1142103.1.2.3 bus2=l3104830.1.2.3 length=0.0111885 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320326-1 bus1=m1089162.3 bus2=l3197626.3 length=0.1080838 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169246-1 bus1=l3010560.1.2.3 bus2=m1047483.1.2.3 length=0.03261181 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-4 bus1=m1069420.1.2.3 bus2=m4277837.1.2.3 length=0.1704859 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231993-1 bus1=l3160102.1.2.3 bus2=p827514.1.2.3 length=0.06127383 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048521-1 bus1=m1108375.3 bus2=l3160793.3 length=0.05384196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5487004-7 bus1=n1147860.3 bus2=l3177881.3 length=0.01851592 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625876_sw bus1=d5835167-6_int.1.2.3 bus2=q14414.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5835167-6 bus1=l3048221.1.2.3 bus2=d5835167-6_int.1.2.3 length=0.06808443 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320327-1 bus1=l2748128.3 bus2=m1089170.3 length=0.1739354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928744-1 bus1=p829965.1.2.3 bus2=l2936271.1.2.3 length=0.02792002 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6013613-1 bus1=m1047453.2 bus2=l2913406.2 length=0.08321026 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563901-2 bus1=l3104830.1.2.3 bus2=n1142104.1.2.3 length=0.07447271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924705-2 bus1=m1069563.1 bus2=n1136360.1 length=0.03880436 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504018-1 bus1=m3032977.1.2.3 bus2=m1166366.1.2.3 length=0.3076146 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292826-1 bus1=m1026927.1.2.3 bus2=196-29518.1.2.3 length=0.005140882 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624381-1 bus1=m1166355.1 bus2=l2805035.1 length=0.06526174 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804823-1 bus1=m1026713.1 bus2=l2785530.1 length=0.05464748 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047583-1 bus1=l2991922.1.2.3 bus2=m1047339.1.2.3 length=0.07220793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593244-1 bus1=l2804270.2 bus2=l3104145.2 length=0.08890663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744336-1 bus1=m1027013.1.2.3 bus2=m1027023.1.2.3 length=0.0986244 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-8 bus1=l3649298.1 bus2=l3649299.1 length=0.0646432 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562924-1 bus1=m1047386.2 bus2=m1047388.2 length=0.1337251 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835148-1 bus1=m1047322.1 bus2=l3048211.1 length=0.07434927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047579-1 bus1=l2822870.3 bus2=l2766725.3 length=0.06373193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804799-1 bus1=m1026847.1 bus2=l2673311.1 length=0.06076034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956466-1 bus1=m1027043.1.2.3 bus2=m1027055.1.2.3 length=0.04417751 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712578-1 bus1=l3008279.1 bus2=l2785537.1 length=0.09267275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-2 bus1=p827498.1 bus2=n1136032.1 length=0.03210722 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048103-1 bus1=m1108412.2 bus2=l3027670.2 length=0.05985518 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6259981-1 bus1=m1009834.2 bus2=l3178969.2 length=0.0003048 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8939783-1 bus1=221-240991.1 bus2=l3066817.1 length=0.2012873 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6350543-1 bus1=m1026662.1.2.3 bus2=l2673319.1.2.3 length=0.1428538 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5661951-2 bus1=m1047593.1 bus2=n1136993.1 length=0.009816906 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683815-1 bus1=l3104121.1 bus2=l3104113.1 length=0.03291872 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715051-1 bus1=m1166356.1 bus2=l3104856.1 length=0.08129971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865231-1 bus1=m1069148.3 bus2=l2785518.3 length=0.02752238 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621857-2 bus1=p901934.1 bus2=n1140517.1 length=0.01430658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048110-3 bus1=l3214549.1 bus2=m1108393.1 length=0.008001868 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6076247-1 bus1=m1069494.3 bus2=l2745806.3 length=0.06095996 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979370-2 bus1=l2915534.1 bus2=193-48013.1 length=0.1692494 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5985348-2 bus1=l3157710.2 bus2=m1047793.2 length=0.05113778 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138600-1 bus1=m1089176.3 bus2=m1089179.3 length=0.06932616 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866235-1 bus1=m1108257.2 bus2=l3142078.2 length=0.4377147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774452-1 bus1=m1108340.3 bus2=l2916605.3 length=0.01326065 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898408-1 bus1=m1069533.2 bus2=196-29521.2 length=0.01860634 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108121-1 bus1=m1009838.2 bus2=l2804245.2 length=0.04081907 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-4 bus1=p827511.3 bus2=n1140527.3 length=0.01188647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505942-2 bus1=m1069393.2 bus2=l3029501.2 length=0.1103979 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199529-1 bus1=m1047346.3 bus2=l3254219.3 length=0.04092998 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775469-1 bus1=m1125940.2 bus2=l3254915.2 length=0.1775158 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837356-1 bus1=m1047325.1 bus2=p827532.1 length=0.009630813 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-15 bus1=l3727707.1 bus2=l3727708.1 length=0.05507835 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774461-1 bus1=l3160105.3 bus2=l3235251.3 length=0.08381312 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078773-1 bus1=m1142798.2 bus2=m1142801.2 length=0.07943812 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5768778-2 bus1=m1010016.1 bus2=l3251807.1 length=0.1413189 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804804-1 bus1=m1026858.1.2.3 bus2=m1026854.1.2.3 length=0.04879376 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7167521-1 bus1=m4362177.1.2.3 bus2=m1186052.1.2.3 length=0.06550446 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745385-1 bus1=m1142811.1 bus2=l2992657.1 length=0.05154134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5487004-6 bus1=m1026834.3 bus2=n1147860.3 length=0.008916507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108165-1 bus1=m1069597.2 bus2=l3197653.2 length=0.1016746 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6074369-2 bus1=m1069610.2 bus2=l2991929.2 length=0.04581151 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320342-1 bus1=l3197646.1.2.3 bus2=m1026851.1.2.3 length=0.09870026 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991380-2 bus1=m3949154.1 bus2=l3728042.1 length=0.07320416 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-1 bus1=m1047720.1.2.3 bus2=l2895449.1.2.3 length=0.001919329 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835146-1 bus1=l3104131.1 bus2=m1026377.1 length=0.0611185 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163946-1 bus1=p873787.2 bus2=m1069463.2 length=0.01477301 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624376-2 bus1=m3037455.3 bus2=l3086074.3 length=0.0877699 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-3 bus1=n1138595.2 bus2=m3036167.2 length=0.1179087 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803283-1 bus1=m1069588.2 bus2=m1069590.2 length=0.1104388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5517002-2 bus1=l3143999.1.2.3 bus2=m1069350.1.2.3 length=0.002950729 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835133-1 bus1=m1089179.3 bus2=m1069451.3 length=0.1138171 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320355-1 bus1=l3160115.2 bus2=l2935567.2 length=0.08038137 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5873976-1 bus1=m1209828.3 bus2=l3253570.3 length=0.04017243 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-3 bus1=n1137989.3 bus2=l3122814.3 length=0.03598119 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865239-1 bus1=m1026935.2 bus2=l2935556.2 length=0.09146833 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800693-1 bus1=m1009651.1.2.3 bus2=m1009650.1.2.3 length=0.009030219 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865246-2 bus1=m1026655.1 bus2=n1141474.1 length=0.004997949 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502526-2 bus1=m1047737.3 bus2=n1137989.3 length=0.01177548 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320341-2 bus1=m3037452.1 bus2=m1026387.1 length=0.1189012 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049964-1 bus1=m1166369.1 bus2=p829978.1 length=0.004170601 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198041-1 bus1=m1166361.1 bus2=l2692661.1 length=0.06907719 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-2 bus1=m1047522.1 bus2=n1136664.1 length=0.009003641 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350569-1 bus1=m1047809.2 bus2=m1047812.2 length=0.08146038 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472354-1 bus1=m1027039.1.2.3 bus2=m1027043.1.2.3 length=0.02704851 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017303-1 bus1=m1026320.2 bus2=l2879079.2 length=0.0672548 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411371-1 bus1=m1047649.1.2.3 bus2=l2973153.1.2.3 length=0.02410888 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623408-1 bus1=m1026347.1.2.3 bus2=m1026341.1.2.3 length=0.05094784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744360-1 bus1=m1026997.2 bus2=l3216361.2 length=0.02111745 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563935-1 bus1=m1125916.2 bus2=m1125913.2 length=0.03567177 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744337-1 bus1=l2673320.2 bus2=l3048209.2 length=0.06566652 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6274208-1 bus1=m1108395.1.2.3 bus2=l2896685.1.2.3 length=0.09474338 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986936-1 bus1=m1026343.1 bus2=l2748135.1 length=0.05307027 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412352-1 bus1=l2767409.2 bus2=m1142800.2 length=0.0932584 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5960126-1 bus1=m1166395.3 bus2=m1166400.3 length=0.08085811 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865247-1 bus1=m1026704.2 bus2=l2991915.2 length=0.0549563 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503575-1 bus1=m1142839.1.2.3 bus2=m1142832.1.2.3 length=0.07299226 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863824-1 bus1=m1047435.1 bus2=l2970841.1 length=0.04606252 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321372-3 bus1=m1108493.1.2.3 bus2=n1142103.1.2.3 length=0.0372063 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5480058-1 bus1=m1047404.1 bus2=l3091052.1 length=0.06217879 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320367-2 bus1=n1137960.1.2.3 bus2=m1047309.1.2.3 length=0.02515208 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380810-1 bus1=m1047732.1.2.3 bus2=m1047737.1.2.3 length=0.08669785 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-6 bus1=m3032980.1.2.3 bus2=m1186065.1.2.3 length=0.1604099 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392977-2 bus1=m1027080.1 bus2=l3215340.1 length=0.06614848 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8978753-1 bus1=198-5320.1.2.3 bus2=221-311359.1.2.3 length=0.003892028 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln81048093-1 bus1=m1108393.1 bus2=193-51796.1 length=0.001797129 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6046049-1 bus1=m1069595.2 bus2=m1069607.2 length=0.140689 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744361-1 bus1=l2860485.2 bus2=l2860506.2 length=0.208371 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048526-1 bus1=m1166398.3 bus2=l3142050.3 length=0.07021555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5496577-1 bus1=m1125913.2 bus2=l3068944.2 length=0.0397045 units=km linecode=1PH-x4_ACSRx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6326450-1 bus1=e184626.1.2.3 bus2=m1166377.1.2.3 length=0.01031774 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318427-2 bus1=l2989432.2 bus2=l3066830.2 length=0.08192514 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078775-1 bus1=m1209775.1.2.3 bus2=m1209774.1.2.3 length=0.1620705 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956472-1 bus1=m1026693.2 bus2=l2991916.2 length=0.1017744 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440003-1 bus1=m1010014.1 bus2=m1010011.1 length=0.05845341 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804788-1 bus1=m1069365.3 bus2=l3235243.3 length=0.08183865 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928543-1 bus1=m1047486.1 bus2=p827502.1 length=0.01021604 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017293-1 bus1=m1026960.1.2.3 bus2=m1026970.1.2.3 length=0.07943572 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505948-2 bus1=l2673317.1 bus2=l2710517.1 length=0.09969649 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991379-4 bus1=l3727711.1 bus2=l3727712.1 length=0.04256275 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866274-1 bus1=l3236011.2 bus2=l3198358.2 length=0.1136489 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351523-2 bus1=n1230121.3 bus2=m1108316.3 length=0.01506764 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077776-1 bus1=m1069218.3 bus2=l2860486.3 length=0.003507542 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017294-1 bus1=m1027000.1.2.3 bus2=l2916608.1.2.3 length=0.06684692 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5735714-1 bus1=m1108514.3 bus2=m1108508.3 length=0.09753621 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773033-1 bus1=m1047513.3 bus2=p901913.3 length=0.006254868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895769-1 bus1=m1008758.2 bus2=l2673300.2 length=0.04120815 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5637597-1 bus1=m1069311.1.3 bus2=m1069285.1.3 length=0.08276711 units=km linecode=2PH_H-2_ACSRx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600 phases=2 enabled=true
New object=Line.ln5898055-3 bus1=n1139255.1 bus2=p827500.1 length=0.003749228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9111_48332_sw bus1=d6108141-1_int.1.2.3 bus2=e206209.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6108141-1 bus1=m1047521.1.2.3 bus2=d6108141-1_int.1.2.3 length=0.02030773 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260928-1 bus1=l3030126.3 bus2=l3254870.3 length=0.04798596 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979249-2 bus1=221-311609.1.2.3 bus2=l2915542.1.2.3 length=0.04162867 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln81354564-8 bus1=l3645809.3 bus2=l3645810.3 length=0.1476403 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6380813-1 bus1=m1026970.1.2.3 bus2=m1026977.1.2.3 length=0.06253253 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411386-3 bus1=n1136664.1 bus2=l3085401.1 length=0.008133808 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774449-1 bus1=m1089204.1 bus2=l3010557.1 length=0.04392139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926302-1 bus1=m1027023.1.2.3 bus2=l3254213.1.2.3 length=0.04437452 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6212942-1 bus1=m1069738.2 bus2=l2690941.2 length=0.09866386 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5836177-1 bus1=m1125905.2 bus2=l2748839.2 length=0.08554999 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8271_48332_sw bus1=d5712486-1_int.3 bus2=e206210.3 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5712486-1 bus1=m1069226.3 bus2=d5712486-1_int.3 length=0.008331726 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803300-1 bus1=m1027114.1 bus2=l2876812.1 length=0.06238683 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5878934-1 bus1=m1069738.2 bus2=l3234185.2 length=0.09572757 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047557-3 bus1=n1134475.1.2.3 bus2=m1069497.1.2.3 length=0.03332526 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986926-3 bus1=n1144664.3 bus2=l3178972.3 length=0.06598134 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411373-2 bus1=m1026902.1 bus2=n1147864.1 length=0.01057395 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6660515-2 bus1=m3327097.2 bus2=l3448661.2 length=0.04297642 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865226-1 bus1=m1009828.2 bus2=l2766715.2 length=0.06823785 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198014-1 bus1=p827561.3 bus2=m1026705.3 length=0.006755107 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167754-3 bus1=n1147859.2 bus2=p827573.2 length=0.006772215 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5661951-3 bus1=n1136993.1 bus2=l2972930.1 length=0.02151791 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138602-1 bus1=l3178971.1 bus2=l2879067.1 length=0.03981058 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350530-1 bus1=m1047819.2 bus2=m1047821.2 length=0.06780512 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411384-1 bus1=l3160104.2 bus2=m1047471.2 length=0.1115771 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986931-2 bus1=m3036165.2 bus2=l3235252.2 length=0.06531223 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804829-1 bus1=m1008758.2 bus2=l2710537.2 length=0.1196694 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383059-1 bus1=m1047568.1.2.3 bus2=p827527.1.2.3 length=0.01593904 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532738-1 bus1=l2684420.2 bus2=m1047824.2 length=0.08345252 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506309-1 bus1=l2785517.3 bus2=l3066809.3 length=0.1000348 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354564-4 bus1=p1121283.3 bus2=221-559682.3 length=0.003234456 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6492183-1 bus1=l3082993.1 bus2=m3016088.1 length=0.06095952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532753-1 bus1=l3122821.1.2.3 bus2=m1047486.1.2.3 length=0.1379125 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v7041_48332_sw bus1=d5867591-1_int.1.2.3 bus2=e183472.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5867591-1 bus1=m1125994.1.2.3 bus2=d5867591-1_int.1.2.3 length=0.003413313 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591284-1 bus1=l2673319.1.2.3 bus2=m1026658.1.2.3 length=0.03328692 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201670-1 bus1=l3160863.3 bus2=l2730108.3 length=0.3107603 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986920-1 bus1=l3048200.2 bus2=m1008733.2 length=0.06710697 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865271-1 bus1=m1026354.1.2.3 bus2=l3235275.1.2.3 length=0.07183827 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774467-1 bus1=m1026309.2 bus2=l2804260.2 length=0.2183832 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5799408-1 bus1=m1089213.1.2.3 bus2=l3118855.1.2.3 length=0.08053943 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290207-1 bus1=m1069155.1 bus2=l3085395.1 length=0.05507197 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5727681-1 bus1=l3159037.2 bus2=m1069738.2 length=0.04942569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258429-1 bus1=m1009698.1 bus2=m1026767.1 length=0.08074609 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047575-3 bus1=n1137995.1 bus2=l3141401.1 length=0.02560001 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472350-1 bus1=m1069154.2 bus2=l3104120.2 length=0.06423422 units=km linecode=1PH-x4_WPALx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5695520-1 bus1=m1026896.1 bus2=p860847.1 length=0.03126151 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350537-1 bus1=m1026905.1.2.3 bus2=m1026907.1.2.3 length=0.1261788 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472349-1 bus1=m1108344.3 bus2=m1108353.3 length=0.1243743 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81043320-2 bus1=l2763811.3 bus2=l2763812.3 length=0.1008099 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5593239-1 bus1=l3235256.1.2.3 bus2=m1069136.1.2.3 length=0.03489369 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744341-1 bus1=l2897780.1.2.3 bus2=l3235255.1.2.3 length=0.0435721 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6495088-1 bus1=m3019248.2 bus2=m3021569.2 length=0.09143977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653485-1 bus1=m1026713.1 bus2=l2860504.1 length=0.01329669 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472389-1 bus1=l3254230.1 bus2=m1047711.1 length=0.09465554 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6286965-1 bus1=m1026726.1.2.3 bus2=l2814529.1.2.3 length=0.03957661 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894313-1 bus1=m1027092.1 bus2=l2689727.1 length=0.07546832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017290-1 bus1=m1047767.2 bus2=l2860484.2 length=0.1091966 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8976560-3 bus1=221-703009.3 bus2=l3150961.3 length=0.03399606 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6018330-1 bus1=l2711225.3 bus2=l3030200.3 length=0.09891955 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986946-1 bus1=m1069535.2 bus2=m1069530.2 length=0.08810222 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5861081-1 bus1=m1089213.3 bus2=p895089.3 length=0.009351547 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-1 bus1=m1047299.1.2.3 bus2=l3139121.1.2.3 length=0.04498975 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654480-1 bus1=m1186064.1.2.3 bus2=m1186063.1.2.3 length=0.005146385 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413568-1 bus1=m1069500.1 bus2=p827549.1 length=0.00457253 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138598-1 bus1=l2991906.1 bus2=l2879054.1 length=0.06432977 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047574-3 bus1=n1136661.3 bus2=l3029505.3 length=0.02719314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712507-1 bus1=l2689691.1.2.3 bus2=m1009763.1.2.3 length=0.08318249 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684869-1 bus1=m1108347.3 bus2=m1108355.3 length=0.09157269 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-3 bus1=n1136353.2 bus2=l2820535.2 length=0.01060555 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895778-1 bus1=l2727795.3 bus2=l2972704.3 length=0.03205862 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5988007-1 bus1=m1166368.1 bus2=l3086098.1 length=0.04940539 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744326-1 bus1=m1009832.2 bus2=m1009838.2 length=0.09538007 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381844-1 bus1=l3030197.1.2.3 bus2=m1142868.1.2.3 length=0.07053731 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593231-1 bus1=m1069408.2 bus2=l2822867.2 length=0.08006577 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746549-1 bus1=m1069463.2 bus2=m1069462.2 length=0.002332928 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5397_48332_sw bus1=d6049822-1_int.1 bus2=e182722.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6049822-1 bus1=m1069382.1 bus2=d6049822-1_int.1 length=0.0112665 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653468-1 bus1=m1047323.1 bus2=l3010569.1 length=0.04011528 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534967-1 bus1=m1089174.3 bus2=p827501.3 length=0.1060853 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506307-4 bus1=l3207907.1.2.3 bus2=m3037441.1.2.3 length=0.002424228 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170303-1 bus1=l3198358.2 bus2=l3104859.2 length=0.1062732 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565240-1 bus1=m1108506.1 bus2=m1108501.1 length=0.07892191 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81001717-1 bus1=l3101194.3 bus2=l2862616.3 length=0.2233032 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6001653-1 bus1=m1026834.1.2.3 bus2=m1026829.1.2.3 length=0.05400267 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835140-1 bus1=l2879073.3 bus2=m1069205.3 length=0.06252794 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169243-1 bus1=m1047834.2 bus2=m1047835.2 length=0.05529999 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804808-1 bus1=m1009715.1 bus2=l3010563.1 length=0.05149075 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5544392-1 bus1=m1089122.3 bus2=p860892.3 length=0.03134683 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712584-3 bus1=n1142107.3 bus2=l3101827.3 length=0.1111765 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231998-1 bus1=r18245.1.2.3 bus2=e182746.1.2.3 length=0.03205265 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409799-1 bus1=m1010015.1 bus2=m1010014.1 length=0.08138113 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380815-1 bus1=l3066813.2 bus2=l2991910.2 length=0.08614536 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139655-1 bus1=m1108331.3 bus2=m1108334.3 length=0.09875211 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956488-1 bus1=l2785531.1 bus2=l3216358.1 length=0.09143728 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594212-1 bus1=l2955047.1.2.3 bus2=l3179646.1.2.3 length=0.04765214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653469-1 bus1=l3066818.2 bus2=l3178981.2 length=0.05976987 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229803-2 bus1=m1026808.3 bus2=n1140520.3 length=0.004706699 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5496764-1 bus1=m1047720.3 bus2=l2954345.3 length=0.09116799 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108129-1 bus1=m1047728.2 bus2=l2804255.2 length=0.09491451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139656-1 bus1=m1108356.3 bus2=l2842390.3 length=0.06943456 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714053-1 bus1=m1026323.2 bus2=m1026320.2 length=0.1177618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352834-1 bus1=p829975.3 bus2=l3160871.3 length=0.0124537 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259996-1 bus1=m1047521.1.2.3 bus2=m1047526.1.2.3 length=0.04198857 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169256-1 bus1=m1047338.1 bus2=l2691953.1 length=0.1511309 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109147-1 bus1=m1142833.3 bus2=l2767408.3 length=0.05219671 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-17 bus1=m3949157.1 bus2=l3728037.1 length=0.1053925 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528574-3 bus1=n1141480.3 bus2=p895113.3 length=0.00623321 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411392-1 bus1=m1047368.2 bus2=l2841620.2 length=0.1239253 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6324073-1 bus1=m1166396.3 bus2=m1166399.3 length=0.06722853 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6206103-1 bus1=m1108507.1 bus2=l3108449.1 length=0.06217901 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5800830-1 bus1=196-29520.1.2.3 bus2=l3160109.1.2.3 length=0.06464853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591708-1 bus1=m1125952.3 bus2=p901936.3 length=0.005494449 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472340-1 bus1=m1108267.2 bus2=m1108266.2 length=0.1910184 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562937-3 bus1=n1145956.1 bus2=l2729412.1 length=0.03922912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350541-1 bus1=l3160107.1.2.3 bus2=l3104125.1.2.3 length=0.1078279 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945011-1 bus1=p827528.3 bus2=221-240988.3 length=0.006389569 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5655685-1 bus1=m1026709.3 bus2=p827561.3 length=0.005748868 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683812-1 bus1=m1108364.3 bus2=l2897766.3 length=0.09614005 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803299-1 bus1=m1026798.1 bus2=l2952014.1 length=0.02453967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138593-1 bus1=l2748125.3 bus2=l2673303.3 length=0.05394105 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563909-2 bus1=m3036162.2 bus2=l2879753.2 length=0.05778492 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260002-1 bus1=m1026810.1 bus2=l2914324.1 length=0.135523 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833721-1 bus1=m1026726.2 bus2=l2876847.2 length=0.07288157 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407206-1 bus1=p895113.3 bus2=l2711225.3 length=0.06886555 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532786-3 bus1=n1139257.2 bus2=l3029518.2 length=0.02725845 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985348-1 bus1=m1047787.2 bus2=l3157710.2 length=0.07401207 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774454-1 bus1=m1047388.2 bus2=l2691942.2 length=0.2147728 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683829-1 bus1=m1026394.1 bus2=m1026393.1 length=0.04327541 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741170-2 bus1=n1140821.3 bus2=l3189188.3 length=0.01585481 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591710-2 bus1=l3179650.1.2.3 bus2=l3232902.1.2.3 length=0.0425978 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533786-1 bus1=m1142865.1.2.3 bus2=l3030197.1.2.3 length=0.0615502 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-2 bus1=n1136365.1.2.3 bus2=m1069517.1.2.3 length=0.02982114 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865249-1 bus1=m1026697.1.2.3 bus2=m1026690.1.2.3 length=0.06184071 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380834-1 bus1=m1069627.2 bus2=l3254228.2 length=0.0496724 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-2 bus1=p827507.3 bus2=n1137956.3 length=0.0112298 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017286-1 bus1=l2785512.2 bus2=m1047813.2 length=0.1179467 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684911-1 bus1=m1142815.1.2.3 bus2=m1142814.1.2.3 length=0.1474289 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506314-2 bus1=l2767408.3 bus2=l3217053.3 length=0.04535032 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653492-1 bus1=m1026357.3 bus2=l3178997.3 length=0.05850551 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439987-1 bus1=m1125904.1 bus2=m1125903.1 length=0.01905885 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380802-1 bus1=m1069488.3 bus2=m1069489.3 length=0.07333761 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409797-4 bus1=l2764412.1 bus2=n1134470.1 length=0.1439291 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804798-2 bus1=m1047763.2 bus2=n1136030.2 length=0.0175254 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502524-1 bus1=l2691942.2 bus2=m1047374.2 length=0.07489714 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169245-1 bus1=m1069398.1 bus2=l2785513.1 length=0.06677584 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927382-1 bus1=m1209782.1 bus2=l3217056.1 length=0.073677 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6495087-1 bus1=m1009827.2 bus2=m3019248.2 length=0.1523996 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138607-1 bus1=l2785524.3 bus2=m1069201.3 length=0.02089654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108134-1 bus1=m1047406.1 bus2=l2691947.1 length=0.06561001 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896833-1 bus1=m1149233.1.2.3 bus2=l3048965.1.2.3 length=0.09739563 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683817-1 bus1=m1047766.2 bus2=l3216344.2 length=0.05513351 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140925-1 bus1=m1166366.3 bus2=p830058.3 length=0.008930409 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047559-2 bus1=m1089155.3 bus2=m3037540.3 length=0.07294583 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350529-1 bus1=m1089199.1.2.3 bus2=m1089197.1.2.3 length=0.08125521 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714048-1 bus1=l2673315.1 bus2=m1089148.1 length=0.1244667 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354562-7 bus1=n1140526.3 bus2=m3763620.3 length=0.4865889 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln8961799-3 bus1=l2729207.3 bus2=228-961799-3_int.3 length=0.01219285 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6351510-1 bus1=m1142821.1.2.3 bus2=l2711226.1.2.3 length=0.001633431 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683843-1 bus1=m1026826.1 bus2=m1026820.1 length=0.06046269 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625542-1 bus1=m1108335.3 bus2=m1108340.3 length=0.2005515 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744364-1 bus1=m1027036.2 bus2=l3010580.2 length=0.02145246 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198053-1 bus1=m1010004.1 bus2=m1010003.1 length=0.0167637 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288699-1 bus1=p901933.1 bus2=m1069563.1 length=0.008250671 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804787-1 bus1=m1108527.2 bus2=l3141394.2 length=0.003863499 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895771-3 bus1=n1139264.1 bus2=m1069465.1 length=0.04672218 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835127-1 bus1=m1027001.2 bus2=m1027004.2 length=0.09186476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5859993-1 bus1=l3104154.3 bus2=l3104155.3 length=0.04042317 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247171_sw bus1=d6047588-1_int.2 bus2=f739844.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln6047588-1 bus1=m1026488.2 bus2=d6047588-1_int.2 length=0.005462719 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380812-1 bus1=m1047756.1 bus2=m1047755.1 length=0.005596801 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138611-1 bus1=m1026320.2 bus2=l3104130.2 length=0.07345233 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835139-1 bus1=l2841625.3 bus2=l3010566.3 length=0.08709869 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472396-1 bus1=m1027038.2 bus2=m1027036.2 length=0.1038645 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502536-3 bus1=n1141475.3 bus2=m1009655.3 length=0.007967513 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409872-3 bus1=m4350438.2 bus2=l2935568.2 length=0.09469547 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047605-1 bus1=m1047293.1.2.3 bus2=m1047292.1.2.3 length=0.0200942 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322630-1 bus1=m1026656.1 bus2=l2729428.1 length=0.1865786 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682333-1 bus1=p901905.2 bus2=l2804257.2 length=0.02580074 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835149-1 bus1=m1026330.1.2.3 bus2=m1026329.1.2.3 length=0.03605911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926296-1 bus1=m1108265.2 bus2=m1108264.2 length=0.9691274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138610-3 bus1=l2897777.1.2.3 bus2=n1144665.1.2.3 length=0.02711636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895783-1 bus1=m1026309.2 bus2=l2860488.2 length=0.3912361 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5534965-3 bus1=n1139254.1 bus2=l3122811.1 length=0.02761004 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653458-1 bus1=m1069408.2 bus2=l2897774.2 length=0.03718824 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804795-1 bus1=m1047386.2 bus2=l3254211.2 length=0.05498224 units=km linecode=1PH-x4_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593221-1 bus1=m1069484.3 bus2=l2785517.3 length=0.1245392 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623418-1 bus1=l2766738.1.2.3 bus2=m1069513.1.2.3 length=0.05546028 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381858-1 bus1=m1209774.1.2.3 bus2=l3123509.1.2.3 length=0.0625314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320348-1 bus1=l2673326.2 bus2=l2691938.2 length=0.04427292 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683818-1 bus1=m1026954.1.2.3 bus2=l2804256.1.2.3 length=0.2107412 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986926-2 bus1=m1047688.3 bus2=n1144664.3 length=0.015477 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683807-1 bus1=m1047718.1 bus2=m1047721.1 length=0.05445726 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926284-2 bus1=l3141388.3 bus2=l3626914.3 length=0.03922494 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987955-3 bus1=l3552667.3 bus2=l3160862.3 length=0.1991017 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991378-3 bus1=m3949157.1 bus2=l3727709.1 length=0.06306804 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865230-1 bus1=m1089177.3 bus2=l2822863.3 length=0.1338843 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653479-1 bus1=m1069505.1.2.3 bus2=m1069509.1.2.3 length=0.03132913 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6346338-1 bus1=m1142874.3 bus2=p895111.3 length=0.008075879 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383061-1 bus1=p827573.2 bus2=l2710542.2 length=0.02105849 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138639-1 bus1=m1047311.1 bus2=l2748158.1 length=0.01051657 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077802-1 bus1=l3254234.2 bus2=l3104114.2 length=0.08285525 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472362-1 bus1=m1047432.1 bus2=p903360.1 length=0.1040205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863709-1 bus1=m1047722.2 bus2=l3214064.2 length=0.03535641 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-2 bus1=n1140523.3 bus2=l2766724.3 length=0.02185801 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5622467-1 bus1=m1186061.1.2.3 bus2=l3139366.1.2.3 length=0.1406544 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260016-1 bus1=m1069557.2 bus2=m1069554.2 length=0.05428045 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380805-1 bus1=m1108526.1.2.3 bus2=m1089199.1.2.3 length=0.1003314 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979344-4 bus1=n1139251.3 bus2=m1069249.3 length=0.1745601 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6351417-1 bus1=m1126005.1 bus2=l3011229.1 length=0.08052328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6078774-1 bus1=m1166362.1 bus2=m1166355.1 length=0.1033009 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108142-1 bus1=e206209.1.2.3 bus2=l2897777.1.2.3 length=0.124558 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017301-3 bus1=n1139550.1 bus2=l3197639.1 length=0.02428303 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379462-3 bus1=l2763153.1.2.3 bus2=m1047293.1.2.3 length=0.04834725 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505946-1 bus1=m3036167.2 bus2=l3085391.2 length=0.07333502 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5650219-1 bus1=m1026700.1.2.3 bus2=m1026706.1.2.3 length=0.08550029 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047599-3 bus1=q14414.1.2.3 bus2=l2691952.1.2.3 length=0.07954189 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986934-1 bus1=m1047358.1 bus2=l2897781.1 length=0.09095198 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5523_48332_sw bus1=d6049825-1_int.1.2.3 bus2=e182748.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6049825-1 bus1=m1047309.1.2.3 bus2=d6049825-1_int.1.2.3 length=0.004571141 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134417-3 bus1=n1142110.1 bus2=l2673316.1 length=0.008920033 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047571-1 bus1=l2691950.3 bus2=l2916609.3 length=0.07097376 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956470-1 bus1=m1047558.1.2.3 bus2=m1047550.1.2.3 length=0.05483255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5761784-1 bus1=m1069498.1.2.3 bus2=m1069499.1.2.3 length=0.09824537 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6418150-1 bus1=m1026736.2 bus2=m1026745.2 length=0.1068625 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290219-1 bus1=m1026387.1 bus2=l3104132.1 length=0.07086698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989328-1 bus1=p829974.1 bus2=l2805034.1 length=0.06616367 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532746-1 bus1=l2822866.1.2.3 bus2=m1047688.1.2.3 length=0.03259088 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505944-2 bus1=p827563.2 bus2=n1138595.2 length=0.006716682 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472346-1 bus1=l3160100.2 bus2=l3085390.2 length=0.06686965 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320354-1 bus1=l2954361.2 bus2=m1069627.2 length=0.05419047 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806918-3 bus1=n1139540.1 bus2=l2991907.1 length=0.08363377 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803255-1 bus1=e182744.2 bus2=l2801895.2 length=0.06095961 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865270-1 bus1=l2691973.1 bus2=m1026890.1 length=0.03404737 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320335-1 bus1=m1047671.1 bus2=l2710511.1 length=0.06086674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593229-1 bus1=m1026984.1.2.3 bus2=m1026986.1.2.3 length=0.07200554 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6043468-2 bus1=p895082.2 bus2=n1142106.2 length=0.0167481 units=km linecode=1PH-x2_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898055-2 bus1=m1069424.1 bus2=n1139255.1 length=0.01066714 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292614-1 bus1=m1142832.3 bus2=p829962.3 length=0.004586538 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985347-2 bus1=m1069524.1 bus2=l3254230.1 length=0.001181638 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018333-1 bus1=m1209751.2 bus2=m1209750.2 length=0.003850069 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958702-2 bus1=p827505.3 bus2=n1137958.3 length=0.004577468 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015889-4 bus1=m4118755.1 bus2=m1209782.1 length=0.04413122 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231994-1 bus1=m1069226.3 bus2=m1069227.3 length=0.01045724 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077810-1 bus1=l2841645.3 bus2=l3066829.3 length=0.03001711 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411367-1 bus1=l3216342.2 bus2=l2879063.2 length=0.06188114 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-29 bus1=n1140528.1 bus2=l3649297.1 length=0.04926015 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291252-1 bus1=m1125902.1.2.3 bus2=226-23751.1.2.3 length=0.0758688 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926310-2 bus1=m1026744.1.2.3 bus2=n1140817.1.2.3 length=0.02953645 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-2 bus1=n1136029.2 bus2=m1047767.2 length=0.1093075 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077815-3 bus1=n1136028.1.2.3 bus2=l2876797.1.2.3 length=0.007802661 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956498-2 bus1=m1069437.3 bus2=n1139258.3 length=0.01125948 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6327237-1 bus1=m1026693.2 bus2=m1026699.2 length=0.08524384 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318761-1 bus1=m1142875.1.2.3 bus2=m1125944.1.2.3 length=0.2622579 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863691-1 bus1=m1026895.3 bus2=l2820528.3 length=0.06095958 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018878-2 bus1=p873801.3 bus2=n1138608.3 length=0.007298604 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5532789-1 bus1=l3048230.3 bus2=l2991943.3 length=0.06912941 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865268-3 bus1=n1139260.1.2.3 bus2=l2925506.1.2.3 length=0.1022053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683846-1 bus1=l3216361.2 bus2=l2729434.2 length=0.09349691 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894212-1 bus1=m1069549.1.2.3 bus2=m1069556.1.2.3 length=0.05918681 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924720-2 bus1=l2970811.1 bus2=m1027121.1 length=0.06011041 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835136-3 bus1=n1137988.1 bus2=l2991908.1 length=0.04090118 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292600-1 bus1=m1108490.1 bus2=p829798.1 length=0.009192607 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895777-1 bus1=l3178977.3 bus2=l3160105.3 length=0.05963786 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991381-2 bus1=m3949154.1 bus2=l3728038.1 length=0.00378653 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865235-2 bus1=l2841621.1.2.3 bus2=n1137986.1.2.3 length=0.03456144 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-3 bus1=n1141479.1 bus2=l3198348.1 length=0.01039946 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833720-1 bus1=m1069582.2 bus2=l2933165.2 length=0.06307539 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015809-1 bus1=l2876813.1 bus2=l2785531.1 length=0.07989904 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528573-2 bus1=p895114.1 bus2=n1141479.1 length=0.00592496 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774448-1 bus1=l3104118.3 bus2=l2748126.3 length=0.07977593 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563852-1 bus1=m1108529.3 bus2=p829796.3 length=0.006097707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895810-1 bus1=l2766744.2 bus2=m1027038.2 length=0.05339796 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230698-1 bus1=m1166394.3 bus2=m1166398.3 length=0.06598021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247171 bus1=f739844.2 bus2=l0247171.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230694-1 bus1=m1108372.2 bus2=l3179607.2 length=0.06733584 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894192-1 bus1=m1009705.1 bus2=m1009698.1 length=0.04727154 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956459-1 bus1=m1089158.3 bus2=m1089162.3 length=0.1799297 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292461-1 bus1=l2861197.3 bus2=l3160896.3 length=0.07360144 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6261048-1 bus1=m1166370.3 bus2=l3067506.3 length=0.2459594 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472344-1 bus1=m1009832.2 bus2=m1009834.2 length=0.04720618 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895782-1 bus1=l2973163.2 bus2=m1026309.2 length=0.08588263 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532740-1 bus1=m1089170.3 bus2=l3029497.3 length=0.04736166 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979358-2 bus1=l2803194.3 bus2=l3047073.3 length=0.08833488 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6108138-3 bus1=n1139543.3 bus2=l2727795.3 length=0.04963526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354562-6 bus1=221-559681.3 bus2=n1140526.3 length=0.01327054 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5532756-1 bus1=l3104133.1 bus2=m1047323.1 length=0.1276247 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591696-1 bus1=m1069225.3 bus2=l3122819.3 length=0.06443345 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866187-1 bus1=m1166402.3 bus2=l3048889.3 length=0.09361738 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169242-1 bus1=l2691938.2 bus2=m1009840.2 length=0.04425151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561442-1 bus1=m1125947.1.2.3 bus2=l3214071.1.2.3 length=0.05871119 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504713-2 bus1=p827522.1 bus2=n1142111.1 length=0.01046125 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986964-1 bus1=m1047303.3 bus2=l3048230.3 length=0.2822611 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956494-1 bus1=m1027068.3 bus2=l3235268.3 length=0.09095332 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500962-2 bus1=m1026953.2 bus2=l3008232.2 length=0.03047947 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258463-1 bus1=m1149249.3 bus2=m1142880.3 length=0.2321886 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5526906-1 bus1=l3120484.1.2.3 bus2=m1026896.1.2.3 length=0.1034915 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5524067-1 bus1=m1108520.3 bus2=m1108514.3 length=0.09753611 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106582-1 bus1=l2876812.1 bus2=l2970811.1 length=0.07131259 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5943422-1 bus1=p859694.3 bus2=l2746587.3 length=0.01609443 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5517002-9 bus1=n1138604.1.2.3 bus2=l3143999.1.2.3 length=0.07812616 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5798823-1 bus1=m1142808.2 bus2=l3160868.2 length=0.09180984 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047555-1 bus1=m1069488.3 bus2=l2748125.3 length=0.05697339 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6122719-1 bus1=m1027100.1 bus2=l3140238.1 length=0.07010371 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502542-1 bus1=m1026851.1.2.3 bus2=l3235257.1.2.3 length=0.03004158 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774456-1 bus1=m1027041.3 bus2=l3010564.3 length=0.07045354 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229793-1 bus1=m1069483.1.2.3 bus2=m1069481.1.2.3 length=0.05095336 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835141-1 bus1=m1089113.2 bus2=l2691946.2 length=0.07601351 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258471-1 bus1=l3195327.1 bus2=l3139103.1 length=0.06891883 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6153057-1 bus1=l2766747.1 bus2=m1026732.1 length=0.03549647 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894238-1 bus1=m1026866.1.2.3 bus2=m1026844.1.2.3 length=0.1345096 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806917-1 bus1=e182723.3 bus2=m1089177.3 length=0.04925064 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102834-2 bus1=l3119793.2 bus2=m1047371.2 length=0.04307863 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-2 bus1=m1026807.1.2.3 bus2=n1140521.1.2.3 length=0.01834731 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502523-1 bus1=m1089163.3 bus2=l3066807.3 length=0.09073876 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048520-1 bus1=l3086002.3 bus2=m1126031.3 length=0.08601588 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956498-3 bus1=n1139258.3 bus2=l3066810.3 length=0.04066073 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201694-1 bus1=m1069420.1 bus2=p827499.1 length=0.007683964 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7061777-4 bus1=n1138606.3 bus2=m1069335.3 length=0.03225708 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048100-6 bus1=p904452.2 bus2=221-282818.2 length=0.006347379 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5683811-1 bus1=l2785516.2 bus2=m1108274.2 length=0.1511476 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472358-1 bus1=m1069205.3 bus2=m1069208.3 length=0.0363016 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-3 bus1=n1142102.1 bus2=l2804956.1 length=0.05253136 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047562-1 bus1=m1047777.2 bus2=m1047780.2 length=0.09153541 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895773-1 bus1=l2748130.2 bus2=l3254212.2 length=0.07216984 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318742-1 bus1=m1026767.1 bus2=l3029500.1 length=0.1478658 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198028-1 bus1=m1069524.1 bus2=l2820533.1 length=0.06095966 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653450-1 bus1=m1069147.3 bus2=l2879055.3 length=0.05970936 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651998-1 bus1=l3048937.3 bus2=l3176661.3 length=0.1081798 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744333-1 bus1=m1108340.3 bus2=m1108344.3 length=0.06998185 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472364-1 bus1=m1047434.1 bus2=m1047435.1 length=0.08386774 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137085-1 bus1=m1026665.1 bus2=l3232933.1 length=0.1455376 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5576174-3 bus1=e183473.1.2.3 bus2=r20703.1.2.3 length=0.006443105 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804780-1 bus1=m1008743.2 bus2=l3104115.2 length=0.06596676 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987956-1 bus1=m1209750.2 bus2=l3086075.2 length=0.1153489 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108169-1 bus1=m1047766.2 bus2=m1047768.2 length=0.04749721 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591731-1 bus1=l2933135.1.2.3 bus2=m1108484.1.2.3 length=0.0751076 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865225-1 bus1=m1009824.2 bus2=l2822857.2 length=0.05363977 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714049-1 bus1=m1069202.3 bus2=l3104126.3 length=0.09063828 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171504-1 bus1=p827542.2 bus2=m1026486.2 length=0.004660397 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354562-4 bus1=p1121282.3 bus2=221-559681.3 length=0.003095484 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5896798-1 bus1=m1209807.1.2.3 bus2=m1209805.1.2.3 length=0.04415994 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894215-1 bus1=m1125903.1 bus2=l2989565.1 length=0.0155407 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229794-1 bus1=l2673310.1 bus2=l3104121.1 length=0.07866221 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6019480-1 bus1=m1009763.1.2.3 bus2=e182733.1.2.3 length=0.08268713 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6435650-1 bus1=l2806553.3 bus2=m1166391.3 length=0.6288935 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320331-1 bus1=l3085396.1 bus2=l3122813.1 length=0.2334192 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714974-1 bus1=m1209811.1.2.3 bus2=m1209807.1.2.3 length=0.1226045 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472368-1 bus1=m1047358.1 bus2=l2729411.1 length=0.09673827 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229795-2 bus1=n1137003.1 bus2=l2935555.1 length=0.006533596 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6012046-1 bus1=m1047486.1.2.3 bus2=m1047484.1.2.3 length=0.09972756 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6436903-4 bus1=m3037453.1 bus2=l2785546.1 length=0.003422117 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979254-2 bus1=221-311905.1.2.3 bus2=l3215203.1.2.3 length=0.01398174 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6255312-1 bus1=m1026812.1 bus2=l3122847.1 length=0.08679818 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169255-1 bus1=m1047335.1 bus2=l2710519.1 length=0.08533149 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774470-2 bus1=n1138594.1 bus2=m1026679.1 length=0.1403141 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017288-1 bus1=l3141396.3 bus2=l3066808.3 length=0.1603831 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505949-1 bus1=l2691952.1.2.3 bus2=m3036170.1.2.3 length=0.002179793 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409781-3 bus1=n1136362.1 bus2=l3197652.1 length=0.02738314 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199040-1 bus1=m1026773.1 bus2=l3195751.1 length=0.1178727 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320322-1 bus1=l2879055.3 bus2=l2973144.3 length=0.09092346 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623405-1 bus1=m1026660.1 bus2=m1026657.1 length=0.09936329 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502557-1 bus1=m1069555.2 bus2=l3085410.2 length=0.04838196 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505950-1 bus1=m3036170.1.2.3 bus2=m1026670.1.2.3 length=0.01626506 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683823-1 bus1=m1089119.1.2.3 bus2=m1089118.1.2.3 length=0.078884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804809-1 bus1=m1009720.1 bus2=l3178982.1 length=0.09733475 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506310-2 bus1=m1125988.1.2.3 bus2=l2767340.1.2.3 length=0.07221755 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714051-1 bus1=l3197636.2 bus2=m1047424.2 length=0.09030334 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924709-1 bus1=m1125959.3 bus2=l2861197.3 length=0.06890788 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077779-1 bus1=m1089132.3 bus2=l3029503.3 length=0.04700309 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803273-1 bus1=l2876798.1.2.3 bus2=m1069457.1.2.3 length=0.1014281 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532752-2 bus1=m1047534.1 bus2=n1136660.1 length=0.009934942 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-1 bus1=l2783231.2 bus2=l3254227.2 length=0.1519396 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472357-1 bus1=l2822867.2 bus2=m1069412.2 length=0.003769859 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895793-1 bus1=l3104136.1.2.3 bus2=l2822872.1.2.3 length=0.1425373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505945-1 bus1=m3036167.2 bus2=l2973156.2 length=0.003119941 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047585-1 bus1=l2914324.1 bus2=m1026805.1 length=0.1072406 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591716-1 bus1=l3048888.3 bus2=m1149249.3 length=0.1105654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004641085_sw bus1=d5587291-3_int.1.2.3 bus2=q14734.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5587291-3 bus1=190-8581.1.2.3 bus2=d5587291-3_int.1.2.3 length=0.008351653 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199528-1 bus1=m1047358.1 bus2=l3197644.1 length=0.02053281 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167749-1 bus1=m1009843.2 bus2=l3251806.2 length=0.03556029 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895804-1 bus1=m1069513.1.2.3 bus2=m1069516.1.2.3 length=0.08805955 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805728-1 bus1=l3179646.1.2.3 bus2=l2674027.1.2.3 length=0.07736482 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894312-1 bus1=l2879075.1 bus2=l3251830.1 length=0.05945563 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651985-2 bus1=m1069548.3 bus2=n1136357.3 length=0.01866196 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6256144-4 bus1=l2804249.1.2.3 bus2=n1139547.1.2.3 length=0.07100756 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683825-1 bus1=m1026848.1 bus2=l2935557.1 length=0.06000719 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979371-1 bus1=m1069250.3 bus2=l2690868.3 length=0.02055506 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5866268-1 bus1=l3030204.1.2.3 bus2=m1186072.1.2.3 length=0.0671996 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103754-1 bus1=m1166400.3 bus2=l3179637.3 length=0.07373226 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6504019-5 bus1=m1186067.1.2.3 bus2=m3032980.1.2.3 length=0.05014083 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562918-1 bus1=m1108262.2 bus2=m1108261.2 length=0.004571641 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411364-1 bus1=m1069364.3 bus2=m1069365.3 length=0.04620379 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621860-1 bus1=m1108328.3 bus2=l3160878.3 length=0.2087438 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866266-1 bus1=l3067506.3 bus2=m1166386.3 length=0.05330657 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015795-1 bus1=l2767414.3 bus2=m1108331.3 length=0.1457019 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.xj171_48332_sw bus1=d5513564-1_int.1.2.3 bus2=e192201.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5513564-1 bus1=r20185.1.2.3 bus2=d5513564-1_int.1.2.3 length=0.02128046 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201702-2 bus1=n1147866.1 bus2=m1026713.1 length=0.03143069 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473436-2 bus1=l2674047.1.2.3 bus2=l2692655.1.2.3 length=0.06085092 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-6 bus1=l3181545.1.2.3 bus2=n1138603.1.2.3 length=0.07854489 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108153-1 bus1=l3178976.1 bus2=m1026779.1 length=0.09056708 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775433-3 bus1=l3065665.1 bus2=l3235946.1 length=0.1085494 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683809-1 bus1=l2785514.1 bus2=l3235244.1 length=0.06534862 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411373-3 bus1=n1147864.1 bus2=l2710536.1 length=0.0686685 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5952392-1 bus1=m1209819.3 bus2=l2936216.3 length=0.04997574 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804797-1 bus1=m1047786.2 bus2=m1026969.2 length=0.0631439 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804837-1 bus1=m1026492.2 bus2=l3048231.2 length=0.05360188 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413567-2 bus1=m1069175.1.2.3 bus2=n1139541.1.2.3 length=0.04358614 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81043320-1 bus1=m1069328.3 bus2=l2763811.3 length=0.1919477 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6199520-1 bus1=m1069201.3 bus2=l3010565.3 length=0.1444338 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8869_48332_sw bus1=d6198039-1_int.1.2.3 bus2=e206217.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6198039-1 bus1=l3123452.1.2.3 bus2=d6198039-1_int.1.2.3 length=0.06654174 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350544-2 bus1=m1047552.1.2.3 bus2=n1136669.1.2.3 length=0.02865934 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865242-1 bus1=l2879071.2 bus2=l3029504.2 length=0.0798659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6359077-2 bus1=l3253570.3 bus2=l2937757.3 length=0.08870806 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5498301-1 bus1=m1026796.1.2.3 bus2=m1026795.1.2.3 length=0.03041223 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625550-1 bus1=l2710513.2 bus2=p827553.2 length=0.1892274 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623393-1 bus1=m1069154.1 bus2=l2804251.1 length=0.0392597 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5604685-1 bus1=m1089143.1.2.3 bus2=m1089145.1.2.3 length=0.07406675 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894211-1 bus1=m1069549.3 bus2=p901931.3 length=0.005570575 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742835-1 bus1=m1009770.1.2.3 bus2=l2689691.1.2.3 length=0.05568767 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651970-1 bus1=m1069130.1 bus2=m1069133.1 length=0.01936776 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773040-2 bus1=m1047722.1.2.3 bus2=l2841621.1.2.3 length=0.1078712 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5741170-3 bus1=m1026700.3 bus2=n1140821.3 length=0.01115048 units=km linecode=1PH-xx4_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472359-1 bus1=m1047406.1 bus2=l3216348.1 length=0.02923555 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651966-1 bus1=m1026953.2 bus2=l2764399.2 length=0.03047997 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409780-1 bus1=p895117.2 bus2=m1069532.2 length=0.005181141 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6102834-1 bus1=m1047379.2 bus2=l3119793.2 length=0.05201942 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502537-1 bus1=l2879077.2 bus2=m1026693.2 length=0.1196923 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896834-1 bus1=m1166375.1.2.3 bus2=l2842383.1.2.3 length=0.09683365 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715052-1 bus1=m1166368.1.2.3 bus2=l2973833.1.2.3 length=0.1050882 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228316-5 bus1=l2745811.3 bus2=m4122657.3 length=0.05443497 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774455-3 bus1=n1136999.1 bus2=m1047671.1 length=0.008815674 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653467-1 bus1=m1026393.1 bus2=l2804252.1 length=0.02666088 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383460-1 bus1=196-29519.1.2.3 bus2=l3066815.1.2.3 length=0.03421246 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6437384-1 bus1=m1108526.3 bus2=p895075.3 length=0.009619398 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623428-1 bus1=l2841648.1 bus2=l2710544.1 length=0.09164606 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895780-3 bus1=n1140519.1.2.3 bus2=l2991914.1.2.3 length=0.05609219 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837361-7 bus1=m1069456.3 bus2=n1147867.3 length=0.02267017 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744353-1 bus1=m1047795.2 bus2=l3160117.2 length=0.05500195 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048632-1 bus1=l2936275.2 bus2=l3179674.2 length=0.09079162 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804811-1 bus1=l3029510.2 bus2=l2729409.2 length=0.1081456 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716232-1 bus1=e182731.2 bus2=m1026327.2 length=0.04317436 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-3 bus1=n1136658.1.2.3 bus2=m1047566.1.2.3 length=0.04289554 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503546-1 bus1=m1125994.1.2.3 bus2=l2730149.1.2.3 length=0.02216027 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653481-1 bus1=m1047792.2 bus2=l2860500.2 length=0.09554659 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381853-1 bus1=m1142843.1.2.3 bus2=l2955077.1.2.3 length=0.07469317 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895785-1 bus1=l2710520.1 bus2=m1069131.1 length=0.04278681 units=km linecode=1PH-4_ACSRxx6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593233-1 bus1=m1069208.3 bus2=m1069213.3 length=0.1415619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6438273-2 bus1=m1026700.1.2.3 bus2=n1140823.1.2.3 length=0.03700823 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412355-1 bus1=m1166374.1.2.3 bus2=l2786266.1.2.3 length=0.06764679 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532785-1 bus1=m1069468.1.2.3 bus2=m1069464.1.2.3 length=0.0731225 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833622-1 bus1=m1069174.3 bus2=l3216347.3 length=0.07367517 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898058-3 bus1=p827509.2 bus2=n1136029.2 length=0.006614675 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260929-1 bus1=l2767341.1.2.3 bus2=m1125968.1.2.3 length=0.0293247 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623388-1 bus1=l2691936.1 bus2=m1026941.1 length=0.07317014 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290198-1 bus1=m1089197.1.2.3 bus2=m1089196.1.2.3 length=0.09441833 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505937-2 bus1=m1125905.2 bus2=l3142079.2 length=0.2431677 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833624-2 bus1=e206211.1.2.3 bus2=n1134480.1.2.3 length=0.1496383 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654472-1 bus1=m1209791.1.2.3 bus2=m1209790.1.2.3 length=0.05524293 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926297-1 bus1=m1069156.3 bus2=l2710510.3 length=0.02098332 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957495-1 bus1=l3160871.3 bus2=l3030203.3 length=0.0894721 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380838-1 bus1=l2766741.1.2.3 bus2=m1069382.1.2.3 length=0.06113693 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562931-2 bus1=m1047558.3 bus2=n1137996.3 length=0.00607771 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017298-1 bus1=l2841627.1 bus2=l3254216.1 length=0.1069043 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170302-1 bus1=m1108311.1.2.3 bus2=l2879773.1.2.3 length=0.08882654 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5806919-1 bus1=e182724.1.2.3 bus2=m1069169.1.2.3 length=0.09299546 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714075-1 bus1=l2804282.3 bus2=l3104154.3 length=0.08140065 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683830-1 bus1=m1026341.1.2.3 bus2=l2973162.1.2.3 length=0.06856746 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-3 bus1=l2895449.1.2.3 bus2=n1137005.1.2.3 length=0.08910105 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623416-1 bus1=m1069500.1.2.3 bus2=m1047574.1.2.3 length=0.2099878 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594243-1 bus1=m1166373.1 bus2=m1166369.1 length=0.0102624 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411381-1 bus1=l2991912.1 bus2=l3104128.1 length=0.1123975 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895774-1 bus1=l2879068.2 bus2=m1047773.2 length=0.0967991 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200441-1 bus1=m1166399.3 bus2=l3048890.3 length=0.08355026 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5644817-2 bus1=l3225319.2 bus2=l3048201.2 length=0.05103785 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502550-1 bus1=m1009843.2 bus2=m1009855.2 length=0.08274544 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506316-6 bus1=m3037537.2 bus2=l2911069.2 length=0.00290043 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775367-1 bus1=m1126025.1 bus2=l2823545.1 length=0.0556069 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108156-1 bus1=l3160108.2 bus2=l3029510.2 length=0.0586475 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716230-2 bus1=p827527.1.2.3 bus2=n1136658.1.2.3 length=0.006141567 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-4 bus1=m1069503.1.2.3 bus2=n1134478.1.2.3 length=0.02413669 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588822-1 bus1=m1125982.2 bus2=l3029055.2 length=0.06096016 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623402-1 bus1=m1047410.1 bus2=m1047409.1 length=0.09353595 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712498-1 bus1=l2839305.1 bus2=m1166361.1 length=0.1009109 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863706-1 bus1=m1047503.1.2.3 bus2=l2841635.1.2.3 length=0.02376638 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5619489-1 bus1=m1047577.1.2.3 bus2=m1047592.1.2.3 length=0.1030061 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291242-1 bus1=m1209797.1.2.3 bus2=m1209791.1.2.3 length=0.06659976 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047584-1 bus1=m1047345.1.2.3 bus2=l2991922.1.2.3 length=0.05462726 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-18 bus1=l3728037.1 bus2=m3949154.1 length=0.1036877 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6247127-3 bus1=m1069499.1.2.3 bus2=n1134476.1.2.3 length=0.03379903 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81353936-2 bus1=m3763623.3 bus2=l3645811.3 length=0.1430514 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048109-2 bus1=l3102286.2 bus2=m1108433.2 length=0.03904785 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6409797-1 bus1=l3251808.1 bus2=m1027100.1 length=0.05947339 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229816-1 bus1=l3254229.2 bus2=m1069565.2 length=0.04445214 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742808-1 bus1=m1069133.1 bus2=l2710521.1 length=0.0181796 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593236-6 bus1=m1047515.1.2.3 bus2=m1047513.1.2.3 length=0.1126874 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985378-1 bus1=m1026824.1.2.3 bus2=m1009807.1.2.3 length=0.190131 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896831-1 bus1=m1142799.2 bus2=m1142798.2 length=0.1007789 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6025724-5 bus1=n1136672.3 bus2=l3253995.3 length=0.01216261 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199531-1 bus1=l2841638.3 bus2=l2860492.3 length=0.09121927 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229812-1 bus1=m1026496.2 bus2=l2691959.2 length=0.04603806 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169247-1 bus1=l2935554.1.2.3 bus2=m1047713.1.2.3 length=0.04389013 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6422809-4 bus1=n1136666.1.2.3 bus2=m1047528.1.2.3 length=0.02977334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-3 bus1=m1108489.1 bus2=n1142101.1 length=0.01442036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653462-1 bus1=m1026648.1 bus2=l2973159.1 length=0.09688914 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835125-1 bus1=m1008758.2 bus2=l2822859.2 length=0.04458962 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472371-1 bus1=m1047345.1 bus2=m1047340.1 length=0.08705484 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5746547-1 bus1=p827531.1 bus2=m1026343.1 length=0.006206339 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5928743-2 bus1=p829960.2 bus2=n1141478.2 length=0.01768179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411380-1 bus1=m1089118.3 bus2=l2973158.3 length=0.08625179 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503584-1 bus1=m1108356.3 bus2=l2674052.3 length=0.06235706 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654433-1 bus1=m1125990.1.2.3 bus2=l3067478.1.2.3 length=0.06367255 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380799-1 bus1=m1026463.2 bus2=m1026468.2 length=0.04094586 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-3 bus1=n1136366.1.2.3 bus2=l2916620.1.2.3 length=0.004744927 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774495-1 bus1=l2991939.1.2.3 bus2=l3216367.1.2.3 length=0.09375551 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379342-1 bus1=p901909.2 bus2=m1026472.2 length=0.0206425 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623398-1 bus1=m1026939.2 bus2=l3104124.2 length=0.02457631 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077808-1 bus1=m1027073.3 bus2=m1027071.3 length=0.09582623 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048102-2 bus1=l3233412.1 bus2=m1108413.1 length=0.01726216 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6199530-1 bus1=r18242.1.2.3 bus2=l3254218.1.2.3 length=0.03786623 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506315-4 bus1=l3217053.3 bus2=m3037455.3 length=0.002653675 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260019-1 bus1=l2841626.3 bus2=l3235266.3 length=0.09354779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742811-3 bus1=l2820531.1.2.3 bus2=n1137992.1.2.3 length=0.03742041 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6110366-1 bus1=p827553.2 bus2=m1047826.2 length=0.00535451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833633-4 bus1=m1108499.1 bus2=l3065665.1 length=0.03624276 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407207-1 bus1=m1069533.2 bus2=p895117.2 length=0.008572852 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562957-1 bus1=m1027071.3 bus2=l3235267.3 length=0.06649359 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531226-1 bus1=m1027042.3 bus2=l3235248.3 length=0.0691124 units=km linecode=1PH-xx4_ACSR4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6315098-1 bus1=l3217064.2 bus2=l3200222.2 length=0.229671 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532750-1 bus1=l3254213.1.2.3 bus2=m1027039.1.2.3 length=0.06386152 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-11 bus1=l3729297.1 bus2=l3729298.1 length=0.062589 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679770-3 bus1=n1136031.3 bus2=l3197625.3 length=0.0588707 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195470-1 bus1=p895080.1 bus2=l2917333.1 length=0.08377996 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985355-4 bus1=196-29521.2 bus2=n1136355.2 length=0.01024864 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774459-1 bus1=m1026764.1 bus2=l3178976.1 length=0.09151584 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380827-1 bus1=m1026468.2 bus2=l2766732.2 length=0.09385587 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-2 bus1=n1140516.3 bus2=m1089176.3 length=0.1259863 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411377-1 bus1=m1047420.1 bus2=l2820556.1 length=0.1336502 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167816-1 bus1=m1047623.1 bus2=l3008279.1 length=0.05917971 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230793-1 bus1=m1209748.2 bus2=l3142099.2 length=0.08026709 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561444-1 bus1=m1125988.1 bus2=l2898457.1 length=0.04716683 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5508630-1 bus1=m1166376.1.2.3 bus2=l2842384.1.2.3 length=0.005246984 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073916-1 bus1=l3067448.3 bus2=l2763407.3 length=0.2545091 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472402-1 bus1=l2925506.1.2.3 bus2=m1069438.1.2.3 length=0.03125161 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9407_48332_sw bus1=d6023352-1_int.1.2.3 bus2=e184626.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6023352-1 bus1=l2842383.1.2.3 bus2=d6023352-1_int.1.2.3 length=0.05295857 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804805-1 bus1=l3235257.1.2.3 bus2=l2822871.1.2.3 length=0.1104792 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6349051-1 bus1=m1047750.1 bus2=l2708293.1 length=0.1893347 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803264-3 bus1=n1137985.1 bus2=l3176656.1 length=0.2474771 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621848-2 bus1=p901927.2 bus2=n1136353.2 length=0.01633884 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593240-1 bus1=m1026877.1 bus2=m1026906.1 length=0.2282177 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927298-1 bus1=m1108490.1.2.3 bus2=l3142049.1.2.3 length=0.04411315 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198049-1 bus1=l3120502.1 bus2=m1026792.1 length=0.1263919 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863699-1 bus1=m1027013.2 bus2=p901905.2 length=0.01008327 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774462-2 bus1=m3036165.2 bus2=l3197636.2 length=0.1974541 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835144-1 bus1=l3066815.1.2.3 bus2=m1047548.1.2.3 length=0.04439375 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5504714-1 bus1=m1026485.2 bus2=p827542.2 length=0.007368314 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047565-1 bus1=m1026920.1.2.3 bus2=m1026926.1.2.3 length=0.09392127 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531256-1 bus1=m1026829.1.2.3 bus2=m1026824.1.2.3 length=0.1370547 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6274208-2 bus1=l2896685.1.2.3 bus2=m1089185.1.2.3 length=0.02403036 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018242-1 bus1=m1126017.1 bus2=l2748781.1 length=0.04596056 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017282-1 bus1=m1009840.2 bus2=l3216338.2 length=0.09311116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-3 bus1=m1026695.1.2.3 bus2=n1140818.1.2.3 length=0.06321277 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593247-1 bus1=l3216344.2 bus2=l2860501.2 length=0.03108266 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198133-1 bus1=m1209800.3 bus2=l2839332.3 length=0.05478473 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411387-1 bus1=m1047521.1 bus2=l2954353.1 length=0.01187908 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5589095-1 bus1=p895075.3 bus2=m1108524.3 length=0.005415493 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804827-1 bus1=m1027073.3 bus2=l3104118.3 length=0.08168954 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5833624-3 bus1=n1134480.1.2.3 bus2=m1069519.1.2.3 length=0.0190455 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744350-1 bus1=m1069607.2 bus2=m1069619.2 length=0.03281388 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290227-1 bus1=m1069613.2 bus2=m1069597.2 length=0.09886364 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985349-1 bus1=m1069632.2 bus2=l2726974.2 length=0.03703994 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744342-1 bus1=l2785527.1 bus2=l2766729.1 length=0.07231084 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715016-2 bus1=m1125904.1 bus2=n1142108.1 length=0.01466253 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532742-1 bus1=m1069149.3 bus2=m1069148.3 length=0.0619081 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867449-1 bus1=m1069376.2 bus2=p827563.2 length=0.009627028 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472387-1 bus1=m1069565.2 bus2=m1069572.2 length=0.08144773 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167731-1 bus1=m1108534.1.2.3 bus2=m1108526.1.2.3 length=0.1285541 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392977-1 bus1=l3215340.1 bus2=m1027087.1 length=0.03473258 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259987-1 bus1=m1047483.1.2.3 bus2=m1047480.1.2.3 length=0.07958796 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653453-1 bus1=m1027005.2 bus2=l3160100.2 length=0.0388207 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198036-1 bus1=m1069560.2 bus2=l3176660.2 length=0.0881127 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8976560-2 bus1=m1125943.3 bus2=221-703009.3 length=0.005203969 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6229799-1 bus1=m1026874.1 bus2=l3197638.1 length=0.1040834 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103926-1 bus1=m1125969.2 bus2=p895102.2 length=0.006630176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046144-1 bus1=l3235266.3 bus2=l2801950.3 length=0.07940878 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774468-1 bus1=m1069136.3 bus2=l2841638.3 length=0.04854504 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591805-1 bus1=l2673343.2 bus2=l2764436.2 length=0.108223 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.x8225_48332_sw bus1=d5565090-1_int.2 bus2=e182744.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5565090-1 bus1=l3029495.2 bus2=d5565090-1_int.2 length=0.05154798 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979255-1 bus1=m1108387.1.2.3 bus2=p850080.1.2.3 length=0.003282437 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6138629-1 bus1=m1027068.3 bus2=m1027066.3 length=0.131309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682346-2 bus1=m1069503.1.2.3 bus2=n1134479.1.2.3 length=0.02831943 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775442-1 bus1=m1209805.1.2.3 bus2=l2823592.1.2.3 length=0.1055602 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440069-1 bus1=l2933164.1.2.3 bus2=l3029498.1.2.3 length=0.06749109 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170293-1 bus1=l2992624.1.2.3 bus2=m1125919.1.2.3 length=0.05105121 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018878-3 bus1=n1138608.3 bus2=l3232301.3 length=0.08402702 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6106583-2 bus1=m1010017.1 bus2=l2858175.1 length=0.08541764 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774489-1 bus1=m1009820.2 bus2=l3254234.2 length=0.07983767 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715002-1 bus1=m1142869.1.2.3 bus2=m1142871.1.2.3 length=0.02984987 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623415-1 bus1=m1069544.2 bus2=m1069543.2 length=0.0031939 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867448-1 bus1=m1089197.1 bus2=p827498.1 length=0.01205108 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472365-1 bus1=l2822868.1 bus2=l2766723.1 length=0.05882927 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5712492-1 bus1=m1108331.3 bus2=l3045895.3 length=0.00203151 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987954-1 bus1=m1142874.1.2.3 bus2=m1142875.1.2.3 length=0.05495901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138596-1 bus1=m1069390.1 bus2=l2841618.1 length=0.04611767 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5815900-1 bus1=e192860.1.2.3 bus2=m1209817.1.2.3 length=0.01959334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500957-1 bus1=m1026767.1 bus2=l3216346.1 length=0.04410082 units=km linecode=1PH-4_WPALxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6254100-1 bus1=m1186078.3 bus2=l2806553.3 length=0.08278773 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835175-1 bus1=m1047453.2 bus2=l2785547.2 length=0.07704675 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199516-1 bus1=m1026948.2 bus2=m1026947.2 length=0.04889249 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979344-3 bus1=221-311595.3 bus2=n1139251.3 length=0.003862832 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5895816-3 bus1=n1140825.1.2.3 bus2=l3216368.1.2.3 length=0.02040395 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247160 bus1=f739841.2 bus2=l0247160.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380820-1 bus1=m1026327.2 bus2=l3122823.2 length=0.03834054 units=km linecode=1PH-x4_WPALx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381856-1 bus1=m1166386.3 bus2=l3048966.3 length=0.0631077 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894225-1 bus1=m1142810.2 bus2=m1142808.2 length=0.01866003 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379372-1 bus1=m1027109.1 bus2=l3101788.1 length=0.06698498 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714056-2 bus1=n1139551.1.2.3 bus2=m1026695.1.2.3 length=0.02258922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6289479-1 bus1=m1125962.3 bus2=p903490.3 length=0.005792265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199508-1 bus1=m1047819.2 bus2=l2916603.2 length=0.07136147 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137009-1 bus1=l3214069.1.2.3 bus2=m1125960.1.2.3 length=0.0505983 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472376-1 bus1=l2879081.1 bus2=m1026682.1 length=0.05622743 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895781-1 bus1=m1026660.1 bus2=l3160106.1 length=0.3398222 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004868472_sw bus1=d5563942-4_int.1.2.3 bus2=q16483.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5563942-4 bus1=m1149235.1.2.3 bus2=d5563942-4_int.1.2.3 length=0.03113334 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835160-1 bus1=m1069515.1.2.3 bus2=m1069514.1.2.3 length=0.04578062 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5533838-1 bus1=l2992656.1 bus2=m1166356.1 length=0.05948293 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169249-2 bus1=m1026891.3 bus2=n1147863.3 length=0.009432757 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979257-1 bus1=p850083.1.2.3 bus2=221-312488.1.2.3 length=0.005898158 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5472386-1 bus1=m1069565.2 bus2=l3178988.2 length=0.0179686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623410-1 bus1=m1026855.1.2.3 bus2=m1026861.1.2.3 length=0.03702301 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500985-1 bus1=m1108505.1 bus2=p901946.1 length=0.003680698 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532752-3 bus1=n1136660.1 bus2=l3010568.1 length=0.03961511 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532791-1 bus1=m1026357.1.2.3 bus2=m1026356.1.2.3 length=0.02959428 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591813-1 bus1=l2989600.1 bus2=m1166362.1 length=0.09940193 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350556-2 bus1=m1069517.1.2.3 bus2=n1136367.1.2.3 length=0.02869456 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6142227-1 bus1=m1166395.3 bus2=m1166396.3 length=0.007736482 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651987-1 bus1=m1125944.1 bus2=p901941.1 length=0.008763735 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895792-1 bus1=m1026486.2 bus2=m1026487.2 length=0.01290599 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744366-1 bus1=m1069348.3 bus2=m1069356.3 length=0.09689828 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835128-1 bus1=l2804248.2 bus2=m1027005.2 length=0.05937614 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138615-1 bus1=m1026877.1 bus2=l2729413.1 length=0.1225855 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623400-1 bus1=l3122817.3 bus2=l2673314.3 length=0.05577525 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472373-1 bus1=m1047368.2 bus2=l2785528.2 length=0.04228338 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593226-1 bus1=l2935555.1 bus2=l2897773.1 length=0.05025728 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409798-1 bus1=m1027091.1 bus2=l2764412.1 length=0.03952275 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380809-3 bus1=n1136998.1.2.3 bus2=m1047669.1.2.3 length=0.06682806 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6322801-1 bus1=m1186063.2 bus2=p829979.2 length=0.003916089 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077780-1 bus1=m1026849.1 bus2=m1026848.1 length=0.001182026 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865243-1 bus1=m1069208.3 bus2=l3010567.3 length=0.1107993 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742898-1 bus1=m1047737.1.2.3 bus2=l3027157.1.2.3 length=0.1621282 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411372-1 bus1=m1047672.1.2.3 bus2=l2822866.1.2.3 length=0.03852162 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6439986-2 bus1=p901932.3 bus2=n1136359.3 length=0.004977619 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108147-1 bus1=m1026323.2 bus2=l2991917.2 length=0.0436684 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894206-4 bus1=n1137005.1.2.3 bus2=m1047724.1.2.3 length=0.01383088 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138616-1 bus1=m1009763.2 bus2=l2766730.2 length=0.02489451 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6417942-1 bus1=m1108499.1 bus2=m1108507.1 length=0.06217936 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017292-1 bus1=m1026891.1.2.3 bus2=l3160102.1.2.3 length=0.08727297 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108125-3 bus1=m1089215.1.2.3 bus2=n1134474.1.2.3 length=0.04566545 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501088-1 bus1=l3195356.1.2.3 bus2=m1069189.1.2.3 length=0.07228537 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137018-1 bus1=l3048889.3 bus2=m1166407.3 length=0.0874712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163394-1 bus1=m1008753.2 bus2=m1026307.2 length=0.2954276 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106657-1 bus1=m1069481.1.2.3 bus2=l2745848.1.2.3 length=0.02687012 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6195664-1 bus1=m1047420.1 bus2=m1047419.1 length=0.01261364 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986921-1 bus1=m1089203.1.2.3 bus2=m1089207.1.2.3 length=0.05578262 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961799-2 bus1=l2729206.3 bus2=l2729207.3 length=0.2930833 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6228311-1 bus1=p901945.1.2.3 bus2=m1125988.1.2.3 length=0.00577516 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5631690-1 bus1=m1047572.1.2.3 bus2=m1047580.1.2.3 length=0.03499743 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048106-2 bus1=l2821087.1 bus2=l2990098.1 length=0.09822274 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5712492-2 bus1=l3045895.3 bus2=m1108329.3 length=0.0895898 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8945013-1 bus1=p827530.1 bus2=221-240991.1 length=0.006820492 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5532747-1 bus1=l2897773.1 bus2=l3197631.1 length=0.1213872 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6332133-1 bus1=m1108315.3 bus2=p860843.3 length=0.0116075 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291244-1 bus1=l3160865.1.2.3 bus2=m1142828.1.2.3 length=0.1306013 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-3 bus1=n1138599.1.2.3 bus2=l3181545.1.2.3 length=0.06319334 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866267-1 bus1=m1209753.2 bus2=m1209748.2 length=0.2060081 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048633-1 bus1=m1209782.1 bus2=l3217057.1 length=0.03875238 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81353936-3 bus1=l3645811.3 bus2=193-103041.3 length=0.005712707 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5691535-1 bus1=m1047401.1 bus2=m1047403.1 length=0.0441952 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171508-1 bus1=e182748.1.2.3 bus2=l2673346.1.2.3 length=0.06395981 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259985-1 bus1=l2841619.3 bus2=l2785515.3 length=0.1164721 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318427-1 bus1=m1047809.2 bus2=l2989432.2 length=0.07337866 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259999-3 bus1=n1140524.1 bus2=l3197641.1 length=0.1175546 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895772-1 bus1=m1108353.3 bus2=l3048205.3 length=0.08518323 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651997-1 bus1=m1126020.1 bus2=m1126025.1 length=0.126702 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986929-1 bus1=m1069206.3 bus2=l2841625.3 length=0.1520866 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924705-3 bus1=n1136360.1 bus2=l2729424.1 length=0.04473311 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048681-1 bus1=m1142815.1 bus2=l2917359.1 length=0.0181581 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167751-6 bus1=m3037538.1 bus2=l3027133.1 length=0.002523134 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562922-1 bus1=m1089165.3 bus2=l3197627.3 length=0.1267595 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320330-1 bus1=m1069187.1 bus2=l2748129.1 length=0.08647986 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679696-1 bus1=m1089201.1.2.3 bus2=m1089202.1.2.3 length=0.004012168 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804800-1 bus1=m1047568.1.2.3 bus2=m1047558.1.2.3 length=0.09056053 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134418-1 bus1=m1125978.2 bus2=l3254869.2 length=0.103133 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.2002200004991174_sw bus1=d6290228-6_int.1.2.3 bus2=q16642.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6290228-6 bus1=n1136657.1.2.3 bus2=d6290228-6_int.1.2.3 length=0.05323373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5959087-1 bus1=196-29518.1.2.3 bus2=l3122816.1.2.3 length=0.09043835 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6288856-1 bus1=l3104130.2 bus2=l2763072.2 length=0.07654151 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6046042-1 bus1=m1089113.2 bus2=m1089103.2 length=0.441135 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048108-2 bus1=l3027671.1 bus2=m1108423.1 length=0.1337371 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6318740-3 bus1=n1137998.3 bus2=m1026895.3 length=0.0238304 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863704-2 bus1=l2858166.1.2.3 bus2=n1136667.1.2.3 length=0.08885891 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6129680-2 bus1=m1047521.1 bus2=n1136665.1 length=0.01122548 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8940662-1 bus1=m1209774.1.2.3 bus2=221-242079.1.2.3 length=0.004334939 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5986922-1 bus1=m1027004.2 bus2=l2804248.2 length=0.03810338 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048102-4 bus1=n1230122.1 bus2=l3233412.1 length=0.1269857 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5803257-1 bus1=m1026705.3 bus2=l2710532.3 length=0.03504194 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926309-2 bus1=m1069135.1 bus2=n1139539.1 length=0.028892 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411382-1 bus1=m1089143.1 bus2=m1089144.1 length=0.025712 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985351-1 bus1=l3216343.3 bus2=l3082981.3 length=0.07445779 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199524-1 bus1=m1026330.2 bus2=l2785526.2 length=0.1085663 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5898194-1 bus1=m1186065.1.2.3 bus2=p829977.1.2.3 length=0.09232326 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985039-1 bus1=m1026902.1.2.3 bus2=m1026905.1.2.3 length=0.09939867 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562932-1 bus1=m1047522.1.2.3 bus2=m1047521.1.2.3 length=0.1030746 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501001-2 bus1=m3037538.1 bus2=l2857591.1 length=0.07229851 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591697-1 bus1=e206210.3 bus2=m1069225.3 length=0.004602498 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140774-3 bus1=p827502.1 bus2=n1137993.1 length=0.02330953 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350540-1 bus1=l2860486.3 bus2=l3141399.3 length=0.100951 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290211-1 bus1=l2766722.2 bus2=l2879071.2 length=0.05264627 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077807-1 bus1=m1027027.3 bus2=l2766746.3 length=0.117201 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139646-1 bus1=m1142860.1.2.3 bus2=m1142863.1.2.3 length=0.05058034 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-6 bus1=l3649297.1 bus2=l3649298.1 length=0.06365365 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5595583-1 bus1=m1125902.1 bus2=p829986.1 length=0.009513823 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924697-1 bus1=m1069174.3 bus2=l2841630.3 length=0.09329265 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6492184-2 bus1=m3016088.1 bus2=l3312692.1 length=0.04663446 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473440-1 bus1=l2823611.1.2.3 bus2=l3030204.1.2.3 length=0.08348992 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320324-1 bus1=m1069495.1.2.3 bus2=m1069498.1.2.3 length=0.0112194 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5773046-2 bus1=m1069551.2 bus2=m1069560.2 length=0.1218179 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079946-1 bus1=l3179678.1.2.3 bus2=l2804249.1.2.3 length=0.1177636 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6381851-1 bus1=m1149225.2 bus2=l2767409.2 length=0.06806004 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-5 bus1=r42246.1.2.3 bus2=l2691967.1.2.3 length=0.04244853 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683853-1 bus1=l2897801.1 bus2=m1069384.1 length=0.05460371 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500971-1 bus1=m1108268.2 bus2=m1108267.2 length=0.4253459 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6879075-2 bus1=m3729981.1 bus2=l3632979.1 length=0.03352789 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320367-3 bus1=m1047312.1.2.3 bus2=n1137960.1.2.3 length=0.01516922 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8968082-1 bus1=p841985.2 bus2=221-306687.2 length=0.001713755 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5927299-1 bus1=m1125974.3 bus2=l3104796.3 length=0.000658611 units=km linecode=1PH-xx2_ACSR1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6255773-1 bus1=m1026785.1.2.3 bus2=m1026783.1.2.3 length=0.02974182 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6660514-2 bus1=m3327098.2 bus2=m3327097.2 length=0.07955241 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979346-5 bus1=n1139250.1 bus2=l2821770.1 length=0.1316516 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5686245-3 bus1=n1141476.1 bus2=l2692654.1 length=0.07638359 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804792-1 bus1=l2785519.1 bus2=l3104122.1 length=0.03263967 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593218-1 bus1=l3104117.3 bus2=m1069494.3 length=0.1257671 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077770-1 bus1=m1026941.1 bus2=l3197618.1 length=0.1166106 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5542283-1 bus1=m1209772.1.2.3 bus2=e192258.1.2.3 length=0.1743357 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l9191_48332_sw bus1=d5534970-1_int.1.2.3 bus2=e182732.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5534970-1 bus1=l2841633.1.2.3 bus2=d5534970-1_int.1.2.3 length=0.106562 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682448-3 bus1=n1137987.3 bus2=l3027156.3 length=0.03909686 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472369-1 bus1=l3104134.1.2.3 bus2=m1047346.1.2.3 length=0.0464913 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5558792-1 bus1=m1026808.1.2.3 bus2=m1026807.1.2.3 length=0.005029501 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259982-1 bus1=l3254206.2 bus2=m1009827.2 length=0.04951263 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379373-1 bus1=m1027109.1 bus2=m1027114.1 length=0.06258666 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262266-13 bus1=n1145954.1.2.3 bus2=p827580.1.2.3 length=0.005747939 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956460-1 bus1=l2879062.3 bus2=m1089173.3 length=0.09017534 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231992-3 bus1=p827501.3 bus2=n1140516.3 length=0.004305831 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138591-1 bus1=m1009828.2 bus2=l3254206.2 length=0.04136788 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5594239-1 bus1=l2955074.1.2.3 bus2=l3030199.1.2.3 length=0.08915953 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139658-1 bus1=m1142801.2 bus2=l3217064.2 length=0.1004819 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742901-1 bus1=l3104859.2 bus2=l2970845.2 length=0.1128745 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320366-1 bus1=l3010585.1 bus2=m1026798.1 length=0.05801356 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017284-1 bus1=m1008746.2 bus2=l2954339.2 length=0.04059301 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077781-3 bus1=n1136663.1.2.3 bus2=m1047522.1.2.3 length=0.04730966 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5684859-1 bus1=m1142819.2 bus2=l2861219.2 length=0.06079754 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320323-1 bus1=m1108261.2 bus2=m1108260.2 length=0.04885082 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502541-1 bus1=m1026329.1 bus2=l3104135.1 length=0.09120045 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350533-5 bus1=m4277837.1.2.3 bus2=m1069419.1.2.3 length=0.06896846 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5837496-1 bus1=p829798.1 bus2=m1108489.1 length=0.000259836 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926289-1 bus1=m1047836.2 bus2=l3254203.2 length=0.2944854 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926305-1 bus1=l2841630.3 bus2=l2954352.3 length=0.02837584 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5647724-1 bus1=l2689726.1 bus2=m1047400.1 length=0.1360906 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744369-1 bus1=m1069451.3 bus2=l2804282.3 length=0.2051895 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863714-3 bus1=n1134478.1.2.3 bus2=m1069505.1.2.3 length=0.0112427 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958707-1 bus1=m1069428.2 bus2=p827576.2 length=0.009510015 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562952-1 bus1=l2766742.2 bus2=m1009820.2 length=0.09023405 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6291288-2 bus1=n1141477.1 bus2=l2879794.1 length=0.02832576 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6018332-1 bus1=m1125929.1 bus2=l2842379.1 length=0.1610873 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503479-1 bus1=l2767342.1 bus2=l2748780.1 length=0.04888871 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895801-1 bus1=m1069607.2 bus2=l2916617.2 length=0.03838188 units=km linecode=1PH-x2_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979346-1 bus1=p850401.1 bus2=221-311583.1 length=0.00417941 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5531334-1 bus1=l2820590.3 bus2=m1108328.3 length=0.05542785 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865234-1 bus1=m1047750.1 bus2=m1047744.1 length=0.0843099 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200527-1 bus1=l2730163.1.2.3 bus2=l2992624.1.2.3 length=0.0845323 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956471-2 bus1=n1136670.1.2.3 bus2=m1047572.1.2.3 length=0.1064462 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774466-1 bus1=m1026339.2 bus2=l2766727.2 length=0.07239781 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682325-1 bus1=p901894.1 bus2=m1026857.1 length=0.00749118 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258530-1 bus1=m1166356.1 bus2=l2727019.1 length=0.06132285 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047604-1 bus1=m1069428.1.2.3 bus2=m1069424.1.2.3 length=0.07666091 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835147-1 bus1=m1026387.1 bus2=l3085402.1 length=0.09448415 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6268990-2 bus1=m1047613.3 bus2=m1047612.3 length=0.000383926 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742828-2 bus1=l2801909.1.2.3 bus2=m1209814.1.2.3 length=0.06927271 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6061815-1 bus1=m1108398.1.2.3 bus2=m1108395.1.2.3 length=0.06802583 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956476-1 bus1=m1026487.2 bus2=l2897784.2 length=0.009553684 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290208-1 bus1=m1047831.2 bus2=l3178974.2 length=0.08038149 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865235-3 bus1=n1137986.1.2.3 bus2=m1047732.1.2.3 length=0.04306284 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532735-1 bus1=l2673300.2 bus2=m1008753.2 length=0.04887083 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686078-2 bus1=m1108263.2 bus2=n1142112.2 length=0.1180668 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077800-1 bus1=l2748131.2 bus2=l2729427.2 length=0.05584186 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047580-2 bus1=m1026681.1.2.3 bus2=l3048221.1.2.3 length=0.06449491 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411369-1 bus1=l2785518.3 bus2=l2766717.3 length=0.07635217 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138605-1 bus1=l3216347.3 bus2=l2785523.3 length=0.08596277 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290210-1 bus1=m1026979.1.2.3 bus2=m1026984.1.2.3 length=0.0707365 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593245-1 bus1=m1069632.2 bus2=l2954361.2 length=0.08368142 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6896673-6 bus1=m3763619.1.2.3 bus2=m3763624.1.2.3 length=0.01438638 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108126-1 bus1=m1069169.1 bus2=l2879064.1 length=0.083904 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776666-1 bus1=m1026960.1 bus2=m1026961.1 length=0.01093343 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230805-1 bus1=m1108352.3 bus2=m1108356.3 length=0.0922193 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5500978-1 bus1=m1108258.2 bus2=l3195318.2 length=0.04571943 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686489-1 bus1=m1108316.3 bus2=196-35541.3 length=0.008384198 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5867683-3 bus1=n1136996.1.2.3 bus2=m1047649.1.2.3 length=0.01388172 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744330-1 bus1=l2860482.1 bus2=l3254204.1 length=0.6171758 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167732-3 bus1=n1134472.1 bus2=l2973148.1 length=0.1926008 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744352-1 bus1=m1069590.2 bus2=l2801902.2 length=0.009759994 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229804-1 bus1=l2860488.2 bus2=m1026308.2 length=0.05355897 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318767-1 bus1=e206217.1.2.3 bus2=m1125969.1.2.3 length=0.05595611 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593249-1 bus1=m1069181.1 bus2=l2748146.1 length=0.09923154 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-3 bus1=m1026646.1 bus2=n1139549.1 length=0.05183245 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924721-1 bus1=m1027087.1 bus2=m1027091.1 length=0.02316907 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292463-1 bus1=p827496.2 bus2=m1108262.2 length=0.004571424 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472372-1 bus1=m1047326.1 bus2=m1047338.1 length=0.1023274 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077815-5 bus1=l3784018.1.2.3 bus2=n1136028.1.2.3 length=0.04831882 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532745-1 bus1=m1026969.2 bus2=m1026972.2 length=0.03845522 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-2 bus1=m1026859.1 bus2=n1138593.1 length=0.017061 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985339-1 bus1=p827534.1 bus2=m1069130.1 length=0.004954135 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744327-1 bus1=m1047834.2 bus2=l3197624.2 length=0.09415599 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502556-1 bus1=m1069557.2 bus2=m1069558.2 length=0.0706322 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138623-1 bus1=m1069504.1 bus2=l3197654.1 length=0.04535228 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714055-1 bus1=m1047344.1 bus2=l2897772.1 length=0.07100914 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472353-1 bus1=m1047831.2 bus2=l2710505.2 length=0.1029569 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076243-1 bus1=m1069564.1 bus2=p901933.1 length=0.006538999 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895789-3 bus1=r18243.1.2.3 bus2=n1139552.1.2.3 length=0.03096136 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350534-1 bus1=m1047374.2 bus2=l2879065.2 length=0.1197492 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683859-1 bus1=m1026805.1 bus2=l3010585.1 length=0.08418018 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894220-1 bus1=m1108258.2 bus2=m1108257.2 length=0.04327059 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805804-1 bus1=m1166364.3 bus2=m1166358.3 length=0.0746354 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5752776-3 bus1=n1136671.1.2.3 bus2=m1047593.1.2.3 length=0.04272216 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563943-1 bus1=m1166362.1 bus2=l2898522.1 length=0.06895167 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5866186-1 bus1=m1209822.3 bus2=l2992556.3 length=0.1030785 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5682339-1 bus1=m1047507.1.2.3 bus2=196-35813.1.2.3 length=0.05103163 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318771-1 bus1=m1166407.3 bus2=l3064514.3 length=0.3744775 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199523-3 bus1=n1140831.3 bus2=l3141402.3 length=0.1221662 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5818176-1 bus1=l2673322.2 bus2=l2859391.2 length=0.04937834 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290218-1 bus1=m1026366.1 bus2=l2860489.1 length=0.05991036 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473449-1 bus1=l2936279.1.2.3 bus2=l3179678.1.2.3 length=0.1017066 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653460-5 bus1=l3216345.1.2.3 bus2=m3768670.1.2.3 length=0.07580476 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108124-1 bus1=m1026987.2 bus2=m1026989.2 length=0.04755877 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593223-1 bus1=l2935553.2 bus2=m1026987.2 length=0.1310252 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776672-1 bus1=p827574.1 bus2=l3160123.1 length=0.06093006 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5565229-1 bus1=m1108484.1 bus2=p829797.1 length=0.008841709 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200528-1 bus1=m1209752.2 bus2=m1209751.2 length=0.1574574 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290215-1 bus1=m1026780.1.2.3 bus2=m1026774.1.2.3 length=0.1070734 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623417-1 bus1=l2710514.2 bus2=m1047787.2 length=0.1537593 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865267-1 bus1=m1026989.2 bus2=l2673343.2 length=0.1938271 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076240-1 bus1=m1047825.2 bus2=l2726975.2 length=0.07010357 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900592-3 bus1=m3772794.1 bus2=l3649306.1 length=0.07386034 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6200532-1 bus1=m1142818.1.2.3 bus2=l2955074.1.2.3 length=0.09315243 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6109148-1 bus1=l2879767.2 bus2=l2767407.2 length=0.07020741 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411005-2 bus1=m1108380.1.2.3 bus2=l2898495.1.2.3 length=0.08550545 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957412-1 bus1=m1126031.3 bus2=l2730107.3 length=0.1328873 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln7061777-3 bus1=m4113347.3 bus2=n1138606.3 length=0.01502653 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229785-1 bus1=m1008733.2 bus2=l3216339.2 length=0.08301203 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln0247162_sw bus1=d5472341-1_int.2 bus2=f739842.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5472341-1 bus1=m1026472.2 bus2=d5472341-1_int.2 length=0.006305415 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260017-1 bus1=l2897792.1 bus2=l2785538.1 length=0.09431161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076245-1 bus1=l2989564.2 bus2=l2897789.2 length=0.1063611 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562934-1 bus1=m1026800.1.2.3 bus2=m1026797.1.2.3 length=0.05838028 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81098881-1 bus1=m1089185.1.2.3 bus2=p850083.1.2.3 length=0.00721822 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln5894226-3 bus1=m1166393.3 bus2=l2745811.3 length=0.1235777 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623394-1 bus1=m1047388.2 bus2=l2729407.2 length=0.04926038 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-5 bus1=n1140527.3 bus2=l3342743.3 length=0.1410167 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440004-3 bus1=n1147861.3 bus2=l3122818.3 length=0.06120381 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6413566-1 bus1=p903360.1 bus2=m1047430.1 length=0.009713504 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350546-1 bus1=m1047325.1.2.3 bus2=m1047324.1.2.3 length=0.009183718 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531325-1 bus1=l2876846.2 bus2=l3048203.2 length=0.2909792 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623397-1 bus1=m1047755.1 bus2=m1047751.1 length=0.07326299 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81018877-2 bus1=p873800.3 bus2=221-306686.3 length=0.004789778 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5532768-1 bus1=l2748144.1.2.3 bus2=m1069533.1.2.3 length=0.1181053 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6506305-2 bus1=l3086079.2 bus2=l2936276.2 length=0.07310531 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472388-1 bus1=l3085410.2 bus2=l2860499.2 length=0.07835107 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6049823-1 bus1=p827564.3 bus2=m1069348.3 length=0.06148002 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5829831-1 bus1=m1047485.1.2.3 bus2=l3122821.1.2.3 length=0.19681 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562937-2 bus1=m1026347.1 bus2=n1145956.1 length=0.0101328 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047574-2 bus1=m1047534.3 bus2=n1136661.3 length=0.007905941 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170336-1 bus1=m1166358.3 bus2=l3030205.3 length=0.06151344 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260020-1 bus1=m1026655.1.2.3 bus2=m1009651.1.2.3 length=0.06308867 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137794-1 bus1=p903490.3 bus2=m1125961.3 length=0.002504284 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076266-1 bus1=m1027123.1 bus2=l3008248.1 length=0.02490304 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956462-1 bus1=m1108344.3 bus2=l2804250.3 length=0.03943134 units=km linecode=1PH-xx4_WPAL1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229806-1 bus1=l2954354.1 bus2=l2673321.1 length=0.05773463 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986961-1 bus1=m1108361.3 bus2=l3048228.3 length=0.03284099 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6383060-3 bus1=n1139538.2 bus2=l3066818.2 length=0.0348014 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320337-1 bus1=m1026916.2 bus2=l3197634.2 length=0.01080227 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6440002-2 bus1=n1137999.1 bus2=l2876813.1 length=0.08069808 units=km linecode=1PH-4_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472393-1 bus1=l2729427.2 bus2=m1047786.2 length=0.04528825 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228279-2 bus1=m1026942.1 bus2=l3141389.1 length=0.004249663 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6412356-1 bus1=m1186063.1.2.3 bus2=m1209776.1.2.3 length=0.06107366 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-4 bus1=m1069376.1.2.3 bus2=n1138599.1.2.3 length=0.02199561 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865251-1 bus1=m1026393.1 bus2=l2935559.1 length=0.06471474 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896731-1 bus1=l2730108.3 bus2=l2786204.3 length=0.08435868 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5501092-1 bus1=l3120534.1 bus2=m1126020.1 length=0.1040398 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6409781-2 bus1=m1069563.1 bus2=n1136362.1 length=0.01908703 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6103924-1 bus1=m1089203.1 bus2=p895087.1 length=0.006368406 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077783-1 bus1=m1047335.1 bus2=l2954354.1 length=0.0593947 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108143-1 bus1=l3254217.1.2.3 bus2=m1026800.1.2.3 length=0.06186327 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593214-1 bus1=m1089093.3 bus2=m1089094.3 length=0.06061771 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621841-2 bus1=196-35813.1.2.3 bus2=n1140519.1.2.3 length=0.007465685 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742826-1 bus1=m1126020.1 bus2=l3101782.1 length=0.07569065 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292465-3 bus1=n1139542.3 bus2=p827523.3 length=0.02159534 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379347-1 bus1=m1047769.2 bus2=l2710514.2 length=0.1052155 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5992960-1 bus1=m1166377.1.2.3 bus2=m1166376.1.2.3 length=0.03375975 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6196270-5 bus1=n1140824.1 bus2=l3226771.1 length=0.1992166 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621833-2 bus1=m1026705.3 bus2=n1140829.3 length=0.007013415 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562925-1 bus1=m1026940.2 bus2=m1026939.2 length=0.06581291 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5863691-2 bus1=l2820528.3 bus2=l2745799.3 length=0.03047914 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350551-1 bus1=m1009838.2 bus2=m1009843.2 length=0.08583227 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228303-2 bus1=e206614.2 bus2=l3082983.2 length=0.02324903 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472385-1 bus1=m1069567.2 bus2=l2691966.2 length=0.08204686 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-3 bus1=n1136368.1 bus2=l2897792.1 length=0.007062513 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6505951-1 bus1=m3036170.3 bus2=l3197642.3 length=0.05168565 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321409-1 bus1=e192201.1.2.3 bus2=m1209800.1.2.3 length=0.05568214 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6316403-1 bus1=m1047419.1 bus2=l2973157.1 length=0.04799404 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350552-1 bus1=m1009843.2 bus2=l3160108.2 length=0.05704975 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6199510-1 bus1=m1089155.3 bus2=l2935550.3 length=0.07983021 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991381-6 bus1=l3728039.1 bus2=l3728040.1 length=0.06034767 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247160_sw bus1=d5865224-1_int.2 bus2=f739841.2 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5865224-1 bus1=m1026466.2 bus2=d5865224-1_int.2 length=0.006231251 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804812-1 bus1=l3066821.1 bus2=m1009691.1 length=0.06348095 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532748-6 bus1=m3763619.1.2.3 bus2=m1026830.1.2.3 length=0.0420818 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229798-1 bus1=m1047777.2 bus2=l3178975.2 length=0.5479295 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683808-1 bus1=m1069384.1 bus2=l2785514.1 length=0.07705279 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5531326-1 bus1=l2804250.3 bus2=l2820583.3 length=0.06911756 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472390-2 bus1=m1069518.1.2.3 bus2=n1136366.1.2.3 length=0.01646073 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774446-1 bus1=m1069731.2 bus2=m1069730.2 length=0.1722008 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411406-1 bus1=m1026820.1 bus2=m1026823.1 length=0.08977224 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835136-2 bus1=m1047737.1 bus2=n1137988.1 length=0.01970161 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956473-1 bus1=m1026667.1 bus2=m1026661.1 length=0.05529061 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985349-2 bus1=l2726974.2 bus2=l2916618.2 length=0.08915562 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956471-3 bus1=m1047548.1.2.3 bus2=n1136670.1.2.3 length=0.01821483 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865238-1 bus1=l3010564.3 bus2=l2710515.3 length=0.1235894 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229832-1 bus1=m1026898.3 bus2=l3197661.3 length=0.002910431 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926310-3 bus1=n1140817.1.2.3 bus2=l3235258.1.2.3 length=0.01579042 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379374-1 bus1=m1027100.1 bus2=m1027109.1 length=0.1702693 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986925-3 bus1=l3778577.3 bus2=l3141395.3 length=0.06393277 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229835-1 bus1=m1047292.1.2.3 bus2=l2691954.1.2.3 length=0.08860452 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380842-1 bus1=l3235267.3 bus2=m1027068.3 length=0.06391316 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804798-3 bus1=n1136030.2 bus2=m1047766.2 length=0.03079934 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108128-3 bus1=n1136997.3 bus2=l3104123.3 length=0.02528873 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502532-1 bus1=190-7361.1.2.3 bus2=m1089120.1.2.3 length=0.005820451 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894237-1 bus1=m1009807.3 bus2=l2673323.3 length=0.1002414 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804796-1 bus1=l2973152.2 bus2=m1047777.2 length=0.01731124 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-8 bus1=m4113347.1.2.3 bus2=n1138607.1.2.3 length=0.02322102 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958701-1 bus1=m1047483.3 bus2=p827505.3 length=0.007828481 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81353934-4 bus1=l3645812.3 bus2=228-1353934-4_int.3 length=0.2968764 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5865268-2 bus1=m1069457.1.2.3 bus2=n1139260.1.2.3 length=0.006837993 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803984-1 bus1=l3254214.2 bus2=l3214112.2 length=0.08348714 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln293471_sw bus1=d5686080-1_int.1.2.3 bus2=f739845.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5686080-1 bus1=p827580.1.2.3 bus2=d5686080-1_int.1.2.3 length=0.00800984 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502569-1 bus1=m1069438.1.2.3 bus2=l2766749.1.2.3 length=0.06801687 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653455-1 bus1=m1108340.3 bus2=l2822865.3 length=0.08600516 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683826-1 bus1=l3178978.1 bus2=m1047432.1 length=0.1661606 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562926-1 bus1=l2954348.1 bus2=l2841615.1 length=0.07797205 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6048524-1 bus1=l2767343.3 bus2=l2804957.3 length=0.06749647 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229802-1 bus1=m1026665.1 bus2=m1026660.1 length=0.08500134 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473439-1 bus1=m1142843.1 bus2=l2692660.1 length=0.0793689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5989329-1 bus1=m1149235.3 bus2=p829975.3 length=0.00624901 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017287-1 bus1=m1069487.3 bus2=l2954344.3 length=0.06855186 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473438-1 bus1=l2692660.1 bus2=l2955076.1 length=0.1486245 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6260930-1 bus1=m1125974.3 bus2=m1125979.3 length=0.04006314 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6228303-1 bus1=l3082983.2 bus2=m1069588.2 length=0.02311259 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5742836-1 bus1=m1009807.1.2.3 bus2=m1009805.1.2.3 length=0.06165086 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6318768-1 bus1=l2989566.1.2.3 bus2=m1108378.1.2.3 length=0.08639194 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472384-3 bus1=n1136361.1 bus2=l3160114.1 length=0.04989441 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411388-1 bus1=m1026361.1 bus2=l3122825.1 length=0.01846786 units=km linecode=1PH-2_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108128-2 bus1=m1047649.3 bus2=n1136997.3 length=0.006116793 units=km linecode=1PH-xx6_WPAL6_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229807-1 bus1=l3197630.1.2.3 bus2=l3235256.1.2.3 length=0.1197047 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5654466-1 bus1=m1209800.1.2.3 bus2=m1209797.1.2.3 length=0.07540477 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229792-1 bus1=l2766716.3 bus2=l3235245.3 length=0.06867468 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958700-3 bus1=n1136032.1 bus2=m1089204.1 length=0.09311689 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047606-1 bus1=l3178997.3 bus2=m1026363.3 length=0.03294477 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562961-1 bus1=l3104155.3 bus2=m1069456.3 length=0.06373798 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
