New object=Line.ln6298585-2 bus1=m1047615.1.2.3 bus2=l3216123.1.2.3 length=0.001981911 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169250-1 bus1=l2804256.1.2.3 bus2=m1026960.1.2.3 length=0.05396295 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167751-3 bus1=l3141403.1 bus2=m3037538.1 length=0.05966731 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-28 bus1=p1123251.1 bus2=n1140528.1 length=0.006319512 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775370-1 bus1=m1209828.3 bus2=l2861157.3 length=0.0736894 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502530-1 bus1=m1069412.2 bus2=l3066813.2 length=0.06176116 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895775-1 bus1=l2710515.3 bus2=m1027027.3 length=0.1386357 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6352699-1 bus1=p827514.1.2.3 bus2=m1026876.1.2.3 length=0.00609365 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714057-1 bus1=m1009720.1 bus2=m1009715.1 length=0.02856351 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5739003-1 bus1=l3156034.1 bus2=l3066821.1 length=0.05946903 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169266-1 bus1=m1069597.2 bus2=l2785535.2 length=0.03399247 units=km linecode=1PH-x2_ACSRx4_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774450-1 bus1=l2973150.1 bus2=m1047733.1 length=0.09475832 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714054-1 bus1=l2897779.3 bus2=l2804261.3 length=0.09655664 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5805762-1 bus1=l2842384.1.2.3 bus2=m1149236.1.2.3 length=0.06777269 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015793-1 bus1=m1069640.2 bus2=l3160113.2 length=0.09414278 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5652983-1 bus1=m1026773.1 bus2=m1026777.1 length=0.03085753 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774447-1 bus1=l2954338.2 bus2=m1009828.2 length=0.08913939 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5740282-1 bus1=p895107.3 bus2=l3030126.3 length=0.08761934 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472348-1 bus1=m1089162.3 bus2=m1089165.3 length=0.2579958 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5865246-3 bus1=n1141474.1 bus2=l2710518.1 length=0.02369698 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683814-1 bus1=l2804252.1 bus2=l3195310.1 length=0.06260287 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5535142-1 bus1=p829963.2 bus2=m1125916.2 length=0.006676143 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744335-1 bus1=l3160103.1.2.3 bus2=m1026950.1.2.3 length=0.02404389 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986962-1 bus1=l3104122.1 bus2=l2804283.1 length=0.08831218 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5715017-1 bus1=m1108350.3 bus2=l3198356.3 length=0.06933416 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108131-1 bus1=l2916608.1.2.3 bus2=m1027002.1.2.3 length=0.0865651 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258453-1 bus1=p901936.3 bus2=m1125955.3 length=0.03565643 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138599-1 bus1=m1069487.3 bus2=m1069488.3 length=0.1361981 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5986928-1 bus1=l2991910.2 bus2=l2879072.2 length=0.04524989 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81353934-3 bus1=m3763620.3 bus2=l3645812.3 length=0.04461181 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6200442-1 bus1=m1166391.3 bus2=m1166394.3 length=0.08635289 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138595-1 bus1=m1069497.1.2.3 bus2=m1069495.1.2.3 length=0.01527901 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5927296-1 bus1=m1125969.1.2.3 bus2=l2767341.1.2.3 length=0.02609507 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6015890-1 bus1=m1166361.1 bus2=l2989600.1 length=0.01681947 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6139645-1 bus1=m1125905.2 bus2=l3142098.2 length=0.02551562 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290214-1 bus1=m1026783.3 bus2=m1026784.3 length=0.008151386 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81037792-1 bus1=l3232301.3 bus2=m1069328.3 length=0.01475732 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5501096-1 bus1=l2970845.2 bus2=l2897771.2 length=0.08783619 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5756001-1 bus1=m1047314.1 bus2=m1047311.1 length=0.02231806 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380821-3 bus1=m4118754.2 bus2=m1026312.2 length=0.1354329 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957413-1 bus1=m1125979.3 bus2=l2917255.3 length=0.09087818 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411378-1 bus1=l2897776.3 bus2=l3254215.3 length=0.1453217 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653478-1 bus1=m1069554.2 bus2=l3160115.2 length=0.03332191 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803302-1 bus1=m1010003.1 bus2=l2989571.1 length=0.05943601 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5987964-1 bus1=m1108278.2 bus2=l3179699.2 length=0.1151392 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5649275-1 bus1=m1026797.1.2.3 bus2=m1026796.1.2.3 length=0.002551339 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259995-1 bus1=m1089141.1.2.3 bus2=l3160107.1.2.3 length=0.1105514 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528079-3 bus1=l3027133.1 bus2=m3037453.1 length=0.06031224 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623407-1 bus1=m1026339.2 bus2=l3029507.2 length=0.08831898 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895805-1 bus1=l2935568.2 bus2=l3235246.2 length=0.1842759 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503478-2 bus1=m1108492.1 bus2=n1142102.1 length=0.007313548 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979358-3 bus1=l3047073.3 bus2=m1069250.3 length=0.2125426 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5833631-1 bus1=m1108350.3 bus2=m1108360.3 length=0.2377858 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532733-1 bus1=m1069730.2 bus2=l2748124.2 length=0.04621324 units=km linecode=1PH-x4_ACSRx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321427-1 bus1=l2879773.1.2.3 bus2=m1108298.1.2.3 length=0.09267141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714041-1 bus1=l2691939.2 bus2=l2860478.2 length=0.0622626 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320334-1 bus1=m1047777.2 bus2=l2748131.2 length=0.1090727 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a8645_48332_sw bus1=d5958866-1_int.1.2.3 bus2=e183493.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5958866-1 bus1=l2861218.1.2.3 bus2=d5958866-1_int.1.2.3 length=0.1593378 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6163390-1 bus1=l3103822.1.2.3 bus2=m1047577.1.2.3 length=0.1170771 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81048110-1 bus1=m1108423.1 bus2=l2802481.1 length=0.04118655 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6349988-1 bus1=l2821010.1 bus2=m1026773.1 length=0.1089954 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5528572-2 bus1=p895104.1 bus2=n1139537.1 length=0.01423113 units=km linecode=1PH-4_WPALxx2_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln247162 bus1=f739842.2 bus2=l0247162.2 length=0.03048 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5965099-11 bus1=n1144668.1.2.3 bus2=m4113347.1.2.3 length=0.02961052 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562928-1 bus1=m1047444.2 bus2=m1047447.2 length=0.1518505 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683857-1 bus1=m1026906.1 bus2=l2691973.1 length=0.1840451 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262235-1 bus1=m1108329.3 bus2=l2935552.3 length=0.1526018 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169252-1 bus1=m1047548.1.2.3 bus2=m1047552.1.2.3 length=0.01935911 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6392124-1 bus1=m1047699.1 bus2=p859135.1 length=0.007143234 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532739-1 bus1=l3254207.1 bus2=m1069390.1 length=0.07088974 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5768778-1 bus1=m1010017.1 bus2=m1010016.1 length=0.1808067 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957494-1 bus1=m1142814.1.2.3 bus2=m1142810.1.2.3 length=0.3009221 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472351-1 bus1=l2973151.1 bus2=m1069187.1 length=0.07676317 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108140-3 bus1=n1141473.1 bus2=l3216350.1 length=0.04124811 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201698-3 bus1=n1136668.2 bus2=l3029506.2 length=0.04329338 units=km linecode=1PH-x2_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6350570-1 bus1=l3066830.2 bus2=l3197660.2 length=0.1335376 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290241-1 bus1=m1026880.1 bus2=m1026874.1 length=0.07347323 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562920-1 bus1=l2710508.2 bus2=l2822860.2 length=0.1389608 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108137-1 bus1=m1089122.3 bus2=m1089132.3 length=0.07607941 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621885-1 bus1=l3101787.1 bus2=l3027132.1 length=0.03889749 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5926298-1 bus1=m1047752.1 bus2=m1047750.1 length=0.07134962 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5686245-2 bus1=p829961.1 bus2=n1141476.1 length=0.009890282 units=km linecode=1PH-2_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-16 bus1=l3727708.1 bus2=m3949157.1 length=0.005075374 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8968081-1 bus1=m1047371.2 bus2=p841985.2 length=0.002459781 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5957496-1 bus1=l3030203.3 bus2=l3179673.3 length=0.05416601 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229829-3 bus1=n1138598.1.2.3 bus2=m1069376.1.2.3 length=0.01482155 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979344-1 bus1=p850400.3 bus2=221-311595.3 length=0.007008599 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5774488-1 bus1=m1009651.3 bus2=l2879092.3 length=0.05273021 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744340-1 bus1=m1026361.1 bus2=m1026366.1 length=0.06996434 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593253-1 bus1=m1047316.1.2.3 bus2=l3216370.1.2.3 length=0.0146964 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979251-2 bus1=221-308718.1.2.3 bus2=l2803199.1.2.3 length=0.03367726 units=km linecode=3P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=190 emergamps=190
New object=Line.ln6199511-1 bus1=l2897767.3 bus2=l3254208.3 length=0.1300972 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6379450-2 bus1=m1027055.1 bus2=n1147865.1 length=0.01677513 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562923-1 bus1=m1089173.3 bus2=m1089174.3 length=0.02956608 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776833-1 bus1=p830058.3 bus2=m1166370.3 length=0.008867889 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290201-1 bus1=m1027027.3 bus2=m1027014.3 length=0.1680283 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5644817-1 bus1=m1008733.2 bus2=l3225319.2 length=0.01372027 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259989-1 bus1=r18241.1.2.3 bus2=m1047763.1.2.3 length=0.06904958 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502534-1 bus1=m1047432.1 bus2=m1047433.1 length=0.04583912 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5807070-1 bus1=m1125989.1.2.3 bus2=m1125990.1.2.3 length=0.004902735 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6030576-1 bus1=l3254870.3 bus2=m1125943.3 length=0.4779712 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290202-1 bus1=m1069411.1 bus2=l2991905.1 length=0.05633982 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532788-3 bus1=n1140822.3 bus2=l2935560.3 length=0.0448866 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5588016-4 bus1=m4362181.2 bus2=l3254214.2 length=0.06545149 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411379-1 bus1=m1069210.3 bus2=l3085400.3 length=0.08115037 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-2 bus1=l2764403.1 bus2=m1047623.1 length=0.05886067 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6140775-3 bus1=l3342743.3 bus2=m1026883.3 length=0.2824194 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108150-2 bus1=n1140818.1.2.3 bus2=l2973167.1.2.3 length=0.01068902 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138640-1 bus1=m1047316.1 bus2=l2785527.1 length=0.0666369 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167731-2 bus1=m1108535.1.2.3 bus2=m1108534.1.2.3 length=0.3045141 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895815-1 bus1=l3160117.2 bus2=l3215549.2 length=0.09742469 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108144-1 bus1=m1026795.1.2.3 bus2=m1026786.1.2.3 length=0.07376487 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380818-1 bus1=m1026670.1.2.3 bus2=m1026662.1.2.3 length=0.04782891 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290228-2 bus1=m1069514.1.2.3 bus2=n1136657.1.2.3 length=0.01224469 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351518-1 bus1=m1209753.2 bus2=m1209752.2 length=0.1547354 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956468-1 bus1=m1089132.3 bus2=l2691950.3 length=0.03803526 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5679261-2 bus1=m3037453.1 bus2=m1026812.1 length=0.006847824 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201696-3 bus1=n1136994.3 bus2=l2785521.3 length=0.03902501 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411374-1 bus1=l2710516.1 bus2=l2691944.1 length=0.08552218 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472363-1 bus1=m1047433.1 bus2=m1047434.1 length=0.09147003 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624289-1 bus1=m1108372.2 bus2=l3216988.2 length=0.07962656 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5576174-2 bus1=l2859403.1.2.3 bus2=l2973791.1.2.3 length=0.03795764 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-22 bus1=l3649304.1 bus2=l3649305.1 length=0.0670876 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351511-1 bus1=l2917328.1.2.3 bus2=l2861218.1.2.3 length=0.06460124 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81354564-10 bus1=221-559682.3 bus2=n1140525.3 length=0.01335089 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5511594-2 bus1=l3159645.1 bus2=l2983432.1 length=0.09519372 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472370-1 bus1=m1047339.1.2.3 bus2=l2860491.1.2.3 length=0.08287784 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6496337-2 bus1=m3021569.2 bus2=l3315860.2 length=0.1584951 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5683819-1 bus1=m1027011.1.2.3 bus2=m1027013.1.2.3 length=0.1011068 units=km linecode=3PH_H-4_ACSR2_ACSR2_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6900591-27 bus1=m3772794.1 bus2=l3649300.1 length=0.06096514 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198050-1 bus1=l3101788.1 bus2=l3101787.1 length=0.05486215 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5775368-1 bus1=l3048887.2 bus2=m1125966.2 length=0.03026457 units=km linecode=1PH-x4_ACSRx1/0_3W_CS Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591284-2 bus1=m1026658.1.2.3 bus2=m1026655.1.2.3 length=0.07140421 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134514-1 bus1=m1047497.1.2.3 bus2=l3104136.1.2.3 length=0.02313294 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5561440-3 bus1=n1136358.3 bus2=l2729423.3 length=0.01900507 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198013-1 bus1=m1026331.1.2.3 bus2=m1026330.1.2.3 length=0.05676418 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5804789-1 bus1=m1089165.3 bus2=l2748128.3 length=0.0430276 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.v9109_48332_sw bus1=d6140776-1_int.1 bus2=e182730.1 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6140776-1 bus1=m1026769.1 bus2=d6140776-1_int.1 length=0.00691128 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714045-1 bus1=m1089173.3 bus2=l2673307.3 length=0.08408768 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502544-1 bus1=l2954355.1 bus2=m1026665.1 length=0.02380942 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6129680-3 bus1=n1136665.1 bus2=l2685809.1 length=0.02992239 units=km linecode=1PH-2/0_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532758-3 bus1=q14413.1.2.3 bus2=m1026886.1.2.3 length=0.1042582 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411391-1 bus1=m1047340.1 bus2=m1047342.1 length=0.09767779 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744331-1 bus1=m1047478.3 bus2=l3254209.3 length=0.03019689 units=km linecode=1PH-xx2_ACSR4_DPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895767-1 bus1=l3141389.1 bus2=l2860477.1 length=0.0758706 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5776669-2 bus1=p827548.1 bus2=n1136368.1 length=0.007678207 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5624374-1 bus1=m1166387.3 bus2=l3048946.3 length=0.08543306 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5653488-1 bus1=m1026997.1.2.3 bus2=m1027000.1.2.3 length=0.06031407 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714063-3 bus1=m1069516.1.2.3 bus2=n1136365.1.2.3 length=0.05141265 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6025724-2 bus1=m1047580.3 bus2=n1136672.3 length=0.01058906 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623404-1 bus1=l3263051.3 bus2=m1069199.3 length=0.0714309 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5745257-1 bus1=m1125976.1.2.3 bus2=m1125987.1.2.3 length=0.1729248 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562940-1 bus1=m1009691.1 bus2=l2748140.1 length=0.03000114 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5479790-1 bus1=m1047430.1 bus2=l2916234.1 length=0.1667944 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258443-1 bus1=m1069461.1.2.3 bus2=l2876798.1.2.3 length=0.04901646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5985365-1 bus1=m1166407.3 bus2=l2952007.3 length=0.1504957 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5503480-1 bus1=m1108484.1.2.3 bus2=l2730106.1.2.3 length=0.1038714 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6137084-2 bus1=n1134471.1 bus2=l2839331.1 length=0.07426648 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017312-1 bus1=m1069558.2 bus2=l3254229.2 length=0.03865146 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6073575-3 bus1=n1140521.1.2.3 bus2=l3254217.1.2.3 length=0.03591932 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5758684-1 bus1=m1026732.1 bus2=m1026734.1 length=0.06746452 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5532787-1 bus1=m1047471.2 bus2=l2973180.2 length=0.07616084 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6138606-1 bus1=l2954350.3 bus2=m1069206.3 length=0.1148319 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744329-1 bus1=l2822862.3 bus2=l3066806.3 length=0.06462783 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774469-1 bus1=m1026852.3 bus2=l2785529.3 length=0.008081203 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6134514-2 bus1=l3160109.1.2.3 bus2=m1047497.1.2.3 length=0.07193646 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5486878-2 bus1=l3177894.1 bus2=l3082993.1 length=0.09204905 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5829253-1 bus1=m1027038.2 bus2=l2731712.2 length=0.05947447 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6170292-1 bus1=m1125905.2 bus2=l2917310.2 length=0.1314363 units=km linecode=1PH-x4_ACSRx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5957526-1 bus1=m1166366.1.2.3 bus2=m1166368.1.2.3 length=0.04116818 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5486878-1 bus1=m1010004.1 bus2=l3177894.1 length=0.2493263 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774470-3 bus1=m1026695.1 bus2=n1138594.1 length=0.01892608 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6258440-1 bus1=p827554.2 bus2=m1047769.2 length=0.007878692 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.g9343_48332_sw bus1=d5682346-3_int.1.2.3 bus2=e206211.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5682346-3 bus1=n1134479.1.2.3 bus2=d5682346-3_int.1.2.3 length=0.06335432 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6201697-1 bus1=m1026896.1.2.3 bus2=p827525.1.2.3 length=0.0144255 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895818-1 bus1=m1026356.1.2.3 bus2=m1026354.1.2.3 length=0.03874359 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956461-1 bus1=m1108340.3 bus2=l3085394.3 length=0.1024001 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6017299-1 bus1=m1069184.1.2.3 bus2=m1069175.1.2.3 length=0.06387652 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6230797-1 bus1=l3082988.2 bus2=m1149225.2 length=0.06914632 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5593238-1 bus1=m1026344.1 bus2=l2991919.1 length=0.129156 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047607-1 bus1=l2785547.2 bus2=m1047457.2 length=0.03934865 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5621858-1 bus1=p895087.1 bus2=m1089205.1 length=0.008276029 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-5 bus1=n1134469.1 bus2=m1010017.1 length=0.3206256 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958865-1 bus1=m1209800.3 bus2=p829957.3 length=0.01008982 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472352-1 bus1=m1047688.1.2.3 bus2=m1047699.1.2.3 length=0.06850344 units=km linecode=3PH_H-4_WPAL4_WPAL4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411394-3 bus1=n1138593.1 bus2=l2804262.1 length=0.04105889 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6301772-3 bus1=n1137961.1 bus2=l3104133.1 length=0.123164 units=km linecode=1PH-4_WPALxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5625527-1 bus1=m1125955.3 bus2=l3236004.3 length=0.1128603 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5955063-1 bus1=m1108286.1.2.3 bus2=l2933164.1.2.3 length=0.07929255 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6407748-1 bus1=l3029504.2 bus2=l3046854.2 length=0.0590263 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380808-1 bus1=m1026969.2 bus2=l2879066.2 length=0.09098634 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6411397-1 bus1=l2935559.1 bus2=l3048214.1 length=0.0378695 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290200-1 bus1=m1089207.1.2.3 bus2=l3160098.1.2.3 length=0.02370235 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5774497-1 bus1=l3027116.1.2.3 bus2=m1047300.1.2.3 length=0.06888704 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623390-1 bus1=m1009827.2 bus2=m1009832.2 length=0.08714176 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6198052-1 bus1=m1010011.1 bus2=l3120504.1 length=0.08199036 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6351524-1 bus1=l3011298.1.2.3 bus2=m1108295.1.2.3 length=0.08015593 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln81043320-4 bus1=l2951995.3 bus2=l3101194.3 length=0.1513612 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln81048108-1 bus1=m1108462.1 bus2=l3027671.1 length=0.1189837 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6079950-1 bus1=p827537.1 bus2=l3122827.1 length=0.06972797 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5563853-1 bus1=m1108532.1.2.3 bus2=m1108535.1.2.3 length=0.09298428 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6991377-9 bus1=p1164481.1 bus2=l3729297.1 length=0.05307069 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6262266-12 bus1=m1047303.1.2.3 bus2=n1145954.1.2.3 length=0.004178292 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8979371-2 bus1=l2690868.3 bus2=228-979371-2_int.3 length=0.01146058 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln5742828-1 bus1=m1209817.1.2.3 bus2=l2801909.1.2.3 length=0.02525228 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR397_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047595-3 bus1=n1136356.1.2.3 bus2=m1069549.1.2.3 length=0.02580867 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714070-1 bus1=m1027036.2 bus2=l2785543.2 length=0.08029424 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5472401-1 bus1=p860847.1 bus2=m1026880.1 length=0.07586932 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259980-1 bus1=l3048199.2 bus2=m1047837.2 length=0.08478562 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6169244-1 bus1=m1089200.1 bus2=l2916602.1 length=0.02685046 units=km linecode=1PH-4_ACSRxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5744343-2 bus1=m1026333.1 bus2=n1145955.1 length=0.01377066 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5728479-1 bus1=m1108387.1.2.3 bus2=m1108398.1.2.3 length=0.03048015 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380807-1 bus1=l2822863.3 bus2=m1089188.3 length=0.4450605 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6375549-5 bus1=n1138603.1.2.3 bus2=l3125349.1.2.3 length=0.02208017 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5895768-1 bus1=m1008742.2 bus2=l3029495.2 length=0.02780521 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6108127-1 bus1=m1069187.1 bus2=l2785519.1 length=0.05407043 units=km linecode=1PH-4_ACSRxx1/0_TPX Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5473351-1 bus1=l2936216.3 bus2=226-23745.3 length=0.09365654 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5716231-1 bus1=m1069135.2 bus2=p827533.2 length=0.01111603 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.l5565_48332_sw bus1=d6140778-1_int.2 bus2=e182731.2 phases=1 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln6140778-1 bus1=m1026328.2 bus2=d6140778-1_int.2 length=0.004729834 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5894238-2 bus1=m1026876.1.2.3 bus2=m1026866.1.2.3 length=0.1051236 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5956503-1 bus1=l3122849.1.2.3 bus2=m1026357.1.2.3 length=0.08398142 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5591715-1 bus1=l3064514.3 bus2=l3048888.3 length=0.0623332 units=km linecode=1PH-xx4_WPAL4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623425-1 bus1=m1026880.1 bus2=l2766748.1 length=0.03456412 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6292464-1 bus1=e182725.2 bus2=m1026948.2 length=0.1244018 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5587291-1 bus1=l2692633.1.2.3 bus2=regxfmr_190-8581.1.2.3 length=0.03997012 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5714052-3 bus1=n1136659.1 bus2=l3104129.1 length=0.09288475 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6321420-1 bus1=l3160872.1.2.3 bus2=m1142860.1.2.3 length=0.05802805 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6106583-3 bus1=l2858175.1 bus2=m1027110.1 length=0.004622844 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6153057-2 bus1=m1026732.1 bus2=l3047058.1 length=0.08118854 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5651977-4 bus1=n1140518.1 bus2=l2764403.1 length=0.04019931 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5981120-1 bus1=m1047724.2 bus2=m1047725.2 length=0.003423955 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835130-1 bus1=m1047729.1 bus2=l2973150.1 length=0.0732292 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6076267-1 bus1=m1010016.1 bus2=m1010015.1 length=0.08138139 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896728-1 bus1=m1125966.2 bus2=l2955005.2 length=0.06808784 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259991-1 bus1=m1026949.2 bus2=m1026951.2 length=0.08717277 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5527264-8 bus1=l3231255.1.2.3 bus2=n1144663.1.2.3 length=0.02572318 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5835150-1 bus1=m1026744.1.2.3 bus2=m1026724.1.2.3 length=0.1683952 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln8961758-1 bus1=m1047613.3 bus2=p828359.3 length=0.004524466 units=km linecode=1P_1/0_AXNJ_DB Seasons=1 Ratings=[400] normamps=220 emergamps=220
New object=Line.ln6380817-1 bus1=m1047574.1.2.3 bus2=l2841632.1.2.3 length=0.01202373 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5562933-3 bus1=m1026784.3 bus2=n1140523.3 length=0.01570877 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5924800-1 bus1=m1027019.2 bus2=l2801949.2 length=0.2053121 units=km linecode=1PH-x2_ACSRx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5958703-1 bus1=m1026679.1 bus2=p827537.1 length=0.008889353 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6171506-1 bus1=m1069514.1 bus2=p827548.1 length=0.007246943 units=km linecode=1PH-4_WPALxx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6079949-3 bus1=n1137956.3 bus2=l3141396.3 length=0.05079535 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6077787-1 bus1=m1009809.3 bus2=l2710525.3 length=0.09031815 units=km linecode=1PH-xx4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5803262-6 bus1=m4113345.3 bus2=l3197640.3 length=0.08063696 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6047560-1 bus1=m1069465.1 bus2=l3010561.1 length=0.07602299 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5623389-1 bus1=m1008753.2 bus2=l3141390.2 length=0.08627945 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6167748-1 bus1=l3082992.1 bus2=m1047406.1 length=0.05959651 units=km linecode=1PH-4_ACSRxx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6380804-1 bus1=l3197624.2 bus2=m1027101.2 length=0.13874 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6231997-1 bus1=m1069335.3 bus2=p827564.3 length=0.0118117 units=km linecode=1PH-xx2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.a333_48332_sw bus1=d5746546-1_int.3 bus2=e182723.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001 phases=1
New object=Line.ln5746546-1 bus1=l2935551.3 bus2=d5746546-1_int.3 length=0.03204032 units=km linecode=1PH-xx4_WPAL4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6320336-1 bus1=l2954346.2 bus2=m1047831.2 length=0.1752896 units=km linecode=1PH-x4_ACSRx4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6259994-2 bus1=n1139549.1 bus2=l2879074.1 length=0.043956 units=km linecode=1PH-2_ACSRxx2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5502528-1 bus1=m1026830.1.2.3 bus2=l2879070.1.2.3 length=0.05247537 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6290216-1 bus1=m1026769.1.2.3 bus2=l2841633.1.2.3 length=0.008550947 units=km linecode=3PH_H-2_ACSR2_ACSR2_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6164818-1 bus1=m1108302.2 bus2=l3236011.2 length=0.03520406 units=km linecode=1PH-x4_WPALx4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln4625680_sw bus1=d5956499-2_int.1.2.3 bus2=q14411.1.2.3 Switch=True r1=1 x1=1 r0=1 x0=1 length=0.001
New object=Line.ln5956499-2 bus1=l2766749.1.2.3 bus2=d5956499-2_int.1.2.3 length=0.04073904 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6256144-1 bus1=l2688693.1.2.3 bus2=l2688692.1.2.3 length=0.03917884 units=km linecode=3PH_H-4_ACSR4_ACSR4_ACSR4_WPAL Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln6229819-1 bus1=m1069517.1.2.3 bus2=m1069518.1.2.3 length=0.02454349 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.ln5896843-1 bus1=m1108331.3 bus2=m1108335.3 length=0.1654816 units=km linecode=1PH-xx4_ACSR4_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.cap_1a bus1=l2823592.1 bus2=l2823592_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_1b bus1=l2823592.2 bus2=l2823592_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_1c bus1=l2823592.3 bus2=l2823592_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5513564-2 bus1=l2823592_cap.1.2.3 bus2=r20185.1.2.3 length=0.0451087 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.cap_3a bus1=q16642.1 bus2=q16642_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_3b bus1=q16642.2 bus2=q16642_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_3c bus1=q16642.3 bus2=q16642_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln6290228-7 bus1=q16642_cap.1.2.3 bus2=r42246.1.2.3 length=0.00454099 units=km linecode=3PH_H-2/0_ACSR2/0_ACSR2/0_ACSR2_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.cap_2a bus1=q16483.1 bus2=q16483_cap.1 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_2b bus1=q16483.2 bus2=q16483_cap.2 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.cap_2c bus1=q16483.3 bus2=q16483_cap.3 length=0.001 units=none r1=1 r0=1 x1=1 x0=1 C1=0 C0=0 phases=1
New object=Line.ln5563942-5 bus1=q16483_cap.1.2.3 bus2=r42247.1.2.3 length=0.005259517 units=km linecode=3PH_H-397_ACSR397_ACSR397_ACSR2/0_ACSR Seasons=1 Ratings=[400] normamps=400 emergamps=600
New object=Line.tpx138236b0 bus1=x2673305b.1.2 bus2=sx2673305b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138237b0 bus1=x3048196b.1.2 bus2=sx3048196b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138258c0 bus1=x2991911c.1.2 bus2=sx2991911c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138259c0 bus1=x2973158c.1.2 bus2=sx2973158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138260a0 bus1=x3048208a.1.2 bus2=sx3048208a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138262a0 bus1=x3029502a.1.2 bus2=sx3029502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138264b0 bus1=x3104125b.1.2 bus2=sx3104125b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138265a0 bus1=x3160107a.1.2 bus2=sx3160107a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138294b0 bus1=x2785516b.1.2 bus2=sx2785516b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138313a0 bus1=x3141400a.1.2 bus2=sx3141400a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138342c0 bus1=x2897775c.1.2 bus2=sx2897775c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138343c0 bus1=x3010565c.1.2 bus2=sx3010565c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138346c0 bus1=x2916609c.1.2 bus2=sx2916609c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138371c0 bus1=x2879073c.1.2 bus2=sx2879073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138372c0 bus1=x3104126c.1.2 bus2=sx3104126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138373c0 bus1=x3029503c.1.2 bus2=sx3029503c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138374c0 bus1=x2691950c.1.2 bus2=sx2691950c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138379c0 bus1=x2691951c.1.2 bus2=sx2691951c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138380c0 bus1=x2879076c.1.2 bus2=sx2879076c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138404c0 bus1=x2841630c.1.2 bus2=sx2841630c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138405c0 bus1=x2841629c.1.2 bus2=sx2841629c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138412c0 bus1=x2785523c.1.2 bus2=sx2785523c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138413c0 bus1=x3216347c.1.2 bus2=sx3216347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138416c0 bus1=x3141388c.1.2 bus2=sx3141388c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138464c0 bus1=x3066801c.1.2 bus2=sx3066801c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138465c0 bus1=x2879055c.1.2 bus2=sx2879055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138466c0 bus1=x2973144c.1.2 bus2=sx2973144c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138469c0 bus1=x2785518c.1.2 bus2=sx2785518c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138470c0 bus1=x2766717c.1.2 bus2=sx2766717c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138472c0 bus1=x2673309c.1.2 bus2=sx2673309c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138560a0 bus1=x3104113a.1.2 bus2=sx3104113a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138561a0 bus1=x3104121a.1.2 bus2=sx3104121a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138562a0 bus1=x2673310a.1.2 bus2=sx2673310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138563a0 bus1=x2916627a.1.2 bus2=sx2916627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138564a0 bus1=x2804283a.1.2 bus2=sx2804283a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138565a0 bus1=x3104122a.1.2 bus2=sx3104122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138566a0 bus1=x2785519a.1.2 bus2=sx2785519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138567a0 bus1=x2748129a.1.2 bus2=sx2748129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138569a0 bus1=x2973151a.1.2 bus2=sx2973151a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138570a0 bus1=x2748146a.1.2 bus2=sx2748146a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138571a0 bus1=x2991913a.1.2 bus2=sx2991913a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138573a0 bus1=x3235253a.1.2 bus2=sx3235253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138574a0 bus1=x2991907a.1.2 bus2=sx2991907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138581a0 bus1=x2879064a.1.2 bus2=sx2879064a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138585c0 bus1=x3197637c.1.2 bus2=sx3197637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138586c0 bus1=x2860487c.1.2 bus2=sx2860487c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138641c0 bus1=x2841638c.1.2 bus2=sx2841638c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138642a0 bus1=x3235256a.1.2 bus2=sx3235256a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138644a0 bus1=x3197630a.1.2 bus2=sx3197630a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138645b0 bus1=x3104120b.1.2 bus2=sx3104120b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138646a0 bus1=x2804251a.1.2 bus2=sx2804251a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138647c0 bus1=x3254210c.1.2 bus2=sx3254210c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138649a0 bus1=x3048206a.1.2 bus2=sx3048206a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138650c0 bus1=x2710510c.1.2 bus2=sx2710510c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138651c0 bus1=x3197628c.1.2 bus2=sx3197628c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138652c0 bus1=x2766718c.1.2 bus2=sx2766718c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138655a0 bus1=x3010556a.1.2 bus2=sx3010556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138679a0 bus1=x2710520a.1.2 bus2=sx2710520a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138680a0 bus1=x2710521a.1.2 bus2=sx2710521a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138684a0 bus1=x3085396a.1.2 bus2=sx3085396a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138685a0 bus1=x3122813a.1.2 bus2=sx3122813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138716c0 bus1=x3254219c.1.2 bus2=sx3254219c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138717c0 bus1=x3254220c.1.2 bus2=sx3254220c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138718c0 bus1=x3104134c.1.2 bus2=sx3104134c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138719a0 bus1=x2860490a.1.2 bus2=sx2860490a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138720a0 bus1=x3254218a.1.2 bus2=sx3254218a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138751b0 bus1=x3066818b.1.2 bus2=sx3066818b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138752b0 bus1=x2785528b.1.2 bus2=sx2785528b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138753b0 bus1=x2748130b.1.2 bus2=sx2748130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138754b0 bus1=x3254212b.1.2 bus2=sx3254212b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138755b0 bus1=x2785520b.1.2 bus2=sx2785520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138769a0 bus1=x2729411a.1.2 bus2=sx2729411a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138770a0 bus1=x2897781a.1.2 bus2=sx2897781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138771a0 bus1=x3197644a.1.2 bus2=sx3197644a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138776c0 bus1=x3010566c.1.2 bus2=sx3010566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138796b0 bus1=x3236011b.1.2 bus2=sx3236011b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138797b0 bus1=x3198358b.1.2 bus2=sx3198358b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx138798b0 bus1=x3104859b.1.2 bus2=sx3104859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx157715b0 bus1=x2936275b.1.2 bus2=sx2936275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx157716b0 bus1=x3179674b.1.2 bus2=sx3179674b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx157717b0 bus1=x2748840b.1.2 bus2=sx2748840b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx157718b0 bus1=x3142099b.1.2 bus2=sx3142099b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207286c0 bus1=x3011298c.1.2 bus2=sx3011298c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207287b0 bus1=x2711234b.1.2 bus2=sx2711234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207288b0 bus1=x3198355b.1.2 bus2=sx3198355b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207290a0 bus1=x2879773a.1.2 bus2=sx2879773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207291c0 bus1=x2786274c.1.2 bus2=sx2786274c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx207292c0 bus1=x3179682c.1.2 bus2=sx3179682c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx218472a0 bus1=x2936270a.1.2 bus2=sx2936270a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx218473a0 bus1=x3086078a.1.2 bus2=sx3086078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx218474a0 bus1=x3217056a.1.2 bus2=sx3217056a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx218475a0 bus1=x3217057a.1.2 bus2=sx3217057a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223655c0 bus1=x2936268c.1.2 bus2=sx2936268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223658a0 bus1=x2823592a.1.2 bus2=sx2823592a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223660c0 bus1=x3160863c.1.2 bus2=sx3160863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223661c0 bus1=x2730108c.1.2 bus2=sx2730108c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223662c0 bus1=x2786204c.1.2 bus2=sx2786204c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223663c0 bus1=x2936216c.1.2 bus2=sx2936216c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247036c0 bus1=x3029498c.1.2 bus2=sx3029498c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247056a0 bus1=x2991912a.1.2 bus2=sx2991912a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247057a0 bus1=x3104128a.1.2 bus2=sx3104128a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247058a0 bus1=x2673315a.1.2 bus2=sx2673315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247059a0 bus1=x2766721a.1.2 bus2=sx2766721a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247060a0 bus1=x2991906a.1.2 bus2=sx2991906a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247061a0 bus1=x2879054a.1.2 bus2=sx2879054a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247084b0 bus1=x3254211b.1.2 bus2=sx3254211b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247100b0 bus1=x2729407b.1.2 bus2=sx2729407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247105b0 bus1=x2691942b.1.2 bus2=sx2691942b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247122b0 bus1=x3197629b.1.2 bus2=sx3197629b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247126b0 bus1=x2879065b.1.2 bus2=sx2879065b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247160b0 bus1=x0247160b.1.2 bus2=sx0247160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247162b0 bus1=x0247162b.1.2 bus2=sx0247162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247164b0 bus1=x2766732b.1.2 bus2=sx2766732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247170b0 bus1=x2897784b.1.2 bus2=sx2897784b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247171b0 bus1=x0247171b.1.2 bus2=sx0247171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247184c0 bus1=x2936279c.1.2 bus2=sx2936279c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx247185b0 bus1=x3179678b.1.2 bus2=sx3179678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251828b0 bus1=x3179650b.1.2 bus2=sx3179650b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251855c0 bus1=x2730107c.1.2 bus2=sx2730107c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251856c0 bus1=x3048888c.1.2 bus2=sx3048888c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251857c0 bus1=x3064514c.1.2 bus2=sx3064514c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251858c0 bus1=x2861158c.1.2 bus2=sx2861158c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251859c0 bus1=x2952007c.1.2 bus2=sx2952007c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251862c0 bus1=x3254873c.1.2 bus2=sx3254873c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251863c0 bus1=x2745811c.1.2 bus2=sx2745811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251865c0 bus1=x3142050c.1.2 bus2=sx3142050c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx251867c0 bus1=x2861157c.1.2 bus2=sx2861157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260457b0 bus1=x3086079b.1.2 bus2=sx3086079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260458b0 bus1=x2936276b.1.2 bus2=sx2936276b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260461b0 bus1=x2861223b.1.2 bus2=sx2861223b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260463b0 bus1=x3086075b.1.2 bus2=sx3086075b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260464a0 bus1=x2730187a.1.2 bus2=sx2730187a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260467a0 bus1=x3104856a.1.2 bus2=sx3104856a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260473a0 bus1=x2861222a.1.2 bus2=sx2861222a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260474a0 bus1=x2917330a.1.2 bus2=sx2917330a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260475a0 bus1=x2879794a.1.2 bus2=sx2879794a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260476a0 bus1=x2936271a.1.2 bus2=sx2936271a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260479a0 bus1=x2955074a.1.2 bus2=sx2955074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260480c0 bus1=x3030199c.1.2 bus2=sx3030199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260481c0 bus1=x2730163c.1.2 bus2=sx2730163c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260484a0 bus1=x2992624a.1.2 bus2=sx2992624a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260487a0 bus1=x2692654a.1.2 bus2=sx2692654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260488a0 bus1=x2842379a.1.2 bus2=sx2842379a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260491c0 bus1=x2805031c.1.2 bus2=sx2805031c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260494b0 bus1=x3068944b.1.2 bus2=sx3068944b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260495b0 bus1=x2767407b.1.2 bus2=sx2767407b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260496b0 bus1=x2879767b.1.2 bus2=sx2879767b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260500b0 bus1=x2711224b.1.2 bus2=sx2711224b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260501b0 bus1=x3142098b.1.2 bus2=sx3142098b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260502b0 bus1=x2748839b.1.2 bus2=sx2748839b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260503b0 bus1=x2917310b.1.2 bus2=sx2917310b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260505c0 bus1=x2861218c.1.2 bus2=sx2861218c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260508a0 bus1=x2955081a.1.2 bus2=sx2955081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260511c0 bus1=x3160878c.1.2 bus2=sx3160878c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260513c0 bus1=x2917336c.1.2 bus2=sx2917336c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260514c0 bus1=x2674047c.1.2 bus2=sx2674047c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260515a0 bus1=x3160865a.1.2 bus2=sx3160865a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260517c0 bus1=x2767408c.1.2 bus2=sx2767408c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260518c0 bus1=x3104853c.1.2 bus2=sx3104853c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260520b0 bus1=x3254915b.1.2 bus2=sx3254915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260521b0 bus1=x3048963b.1.2 bus2=sx3048963b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260527b0 bus1=x2711226b.1.2 bus2=sx2711226b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260528c0 bus1=x3217052c.1.2 bus2=sx3217052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260529c0 bus1=x3217053c.1.2 bus2=sx3217053c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260532c0 bus1=x3086074c.1.2 bus2=sx3086074c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260535c0 bus1=x3067507c.1.2 bus2=sx3067507c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260542a0 bus1=x2955078a.1.2 bus2=sx2955078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260543c0 bus1=x2955077c.1.2 bus2=sx2955077c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260551c0 bus1=x3160872c.1.2 bus2=sx3160872c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260552a0 bus1=x3198348a.1.2 bus2=sx3198348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260553c0 bus1=x2711225c.1.2 bus2=sx2711225c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260554c0 bus1=x3030200c.1.2 bus2=sx3030200c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260555a0 bus1=x3048962a.1.2 bus2=sx3048962a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260558c0 bus1=x3160861c.1.2 bus2=sx3160861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260561c0 bus1=x3104850c.1.2 bus2=sx3104850c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260562a0 bus1=x3251799a.1.2 bus2=sx3251799a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260567c0 bus1=x2936211c.1.2 bus2=sx2936211c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260568c0 bus1=x2842329c.1.2 bus2=sx2842329c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260569c0 bus1=x3104796c.1.2 bus2=sx3104796c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260572c0 bus1=x3236004c.1.2 bus2=sx3236004c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260573c0 bus1=x3160896c.1.2 bus2=sx3160896c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260574c0 bus1=x3123452c.1.2 bus2=sx3123452c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260575b0 bus1=x3254869b.1.2 bus2=sx3254869b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260576c0 bus1=x3030126c.1.2 bus2=sx3030126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260577c0 bus1=x2767341c.1.2 bus2=sx2767341c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260581c0 bus1=x3254870c.1.2 bus2=sx3254870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260586b0 bus1=x3048887b.1.2 bus2=sx3048887b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260589b0 bus1=x2955005b.1.2 bus2=sx2955005b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260590b0 bus1=x3216988b.1.2 bus2=sx3216988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260591b0 bus1=x3179607b.1.2 bus2=sx3179607b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260594a0 bus1=x2898457a.1.2 bus2=sx2898457a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260595a0 bus1=x2767340a.1.2 bus2=sx2767340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260595b0 bus1=x2767340b.1.2 bus2=sx2767340b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260595c0 bus1=x2767340c.1.2 bus2=sx2767340c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260598a0 bus1=x3067478a.1.2 bus2=sx3067478a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260601c0 bus1=x2730149c.1.2 bus2=sx2730149c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260602b0 bus1=x2989566b.1.2 bus2=sx2989566b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260605a0 bus1=x2973791a.1.2 bus2=sx2973791a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260607b0 bus1=x3029055b.1.2 bus2=sx3029055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260620c0 bus1=x3067506c.1.2 bus2=sx3067506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260621c0 bus1=x2898515c.1.2 bus2=sx2898515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260622c0 bus1=x3198347c.1.2 bus2=sx3198347c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260624c0 bus1=x3048946c.1.2 bus2=sx3048946c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260625c0 bus1=x3048966c.1.2 bus2=sx3048966c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260627a0 bus1=x2992656a.1.2 bus2=sx2992656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260630b0 bus1=x2973833b.1.2 bus2=sx2973833b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260631a0 bus1=x2786266a.1.2 bus2=sx2786266a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260632a0 bus1=x2917333a.1.2 bus2=sx2917333a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260634a0 bus1=x2842383a.1.2 bus2=sx2842383a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260637c0 bus1=x2842384c.1.2 bus2=sx2842384c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260638c0 bus1=x3160871c.1.2 bus2=sx3160871c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260639c0 bus1=x3030203c.1.2 bus2=sx3030203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260640c0 bus1=x3179673c.1.2 bus2=sx3179673c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260641b0 bus1=x3048965b.1.2 bus2=sx3048965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260643a0 bus1=x2692660a.1.2 bus2=sx2692660a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260647a0 bus1=x2805034a.1.2 bus2=sx2805034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260648a0 bus1=x2898522a.1.2 bus2=sx2898522a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx260650a0 bus1=x2692661a.1.2 bus2=sx2692661a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx262075c0 bus1=x3067448c.1.2 bus2=sx3067448c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274903c0 bus1=x2935552c.1.2 bus2=sx2935552c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274985c0 bus1=x2822864c.1.2 bus2=sx2822864c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274986c0 bus1=x2822865c.1.2 bus2=sx2822865c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274987c0 bus1=x2916605c.1.2 bus2=sx2916605c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274988c0 bus1=x3085394c.1.2 bus2=sx3085394c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274992c0 bus1=x2804250c.1.2 bus2=sx2804250c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274994c0 bus1=x3048205c.1.2 bus2=sx3048205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274997c0 bus1=x3048228c.1.2 bus2=sx3048228c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx274999c0 bus1=x2935550c.1.2 bus2=sx2935550c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275000c0 bus1=x2710509c.1.2 bus2=sx2710509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275001c0 bus1=x2822862c.1.2 bus2=sx2822862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275002c0 bus1=x3066806c.1.2 bus2=sx3066806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275007c0 bus1=x2916606c.1.2 bus2=sx2916606c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275008c0 bus1=x3235243c.1.2 bus2=sx3235243c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275247b0 bus1=x2786273b.1.2 bus2=sx2786273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx275248b0 bus1=x2805036b.1.2 bus2=sx2805036b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293422c0 bus1=x3178997c.1.2 bus2=sx3178997c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293423b0 bus1=x3122849b.1.2 bus2=sx3122849b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293424c0 bus1=x2766750c.1.2 bus2=sx2766750c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293425a0 bus1=x2763153a.1.2 bus2=sx2763153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293427c0 bus1=x3104157c.1.2 bus2=sx3104157c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293471a0 bus1=x_293471a.1.2 bus2=sx_293471a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293471b0 bus1=x_293471b.1.2 bus2=sx_293471b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293471c0 bus1=x_293471c.1.2 bus2=sx_293471c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293480a0 bus1=x2748158a.1.2 bus2=sx2748158a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293483a0 bus1=x3104133a.1.2 bus2=sx3104133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293486c0 bus1=x2673346c.1.2 bus2=sx2673346c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293487b0 bus1=x3254238b.1.2 bus2=sx3254238b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293490c0 bus1=x3048230c.1.2 bus2=sx3048230c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293492c0 bus1=x2841637c.1.2 bus2=sx2841637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293518b0 bus1=x2897780b.1.2 bus2=sx2897780b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293519b0 bus1=x3235255b.1.2 bus2=sx3235255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293521a0 bus1=x3216370a.1.2 bus2=sx3216370a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293521b0 bus1=x3216370b.1.2 bus2=sx3216370b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293521c0 bus1=x3216370c.1.2 bus2=sx3216370c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293522a0 bus1=x2785527a.1.2 bus2=sx2785527a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293523a0 bus1=x2766729a.1.2 bus2=sx2766729a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293591a0 bus1=x3197641a.1.2 bus2=sx3197641a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293592a0 bus1=x2973161a.1.2 bus2=sx2973161a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293608c0 bus1=x2673306c.1.2 bus2=sx2673306c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293609c0 bus1=x2785515c.1.2 bus2=sx2785515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293644a0 bus1=x2729429a.1.2 bus2=sx2729429a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293645a0 bus1=x2841633a.1.2 bus2=sx2841633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293652a0 bus1=x3235258a.1.2 bus2=sx3235258a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293652b0 bus1=x3235258b.1.2 bus2=sx3235258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293652c0 bus1=x3235258c.1.2 bus2=sx3235258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293655a0 bus1=x2729414a.1.2 bus2=sx2729414a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293655b0 bus1=x2729414b.1.2 bus2=sx2729414b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293655c0 bus1=x2729414c.1.2 bus2=sx2729414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293656b0 bus1=x2973167b.1.2 bus2=sx2973167b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293657b0 bus1=x3189189b.1.2 bus2=sx3189189b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293658c0 bus1=x3189188c.1.2 bus2=sx3189188c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293659c0 bus1=x2935560c.1.2 bus2=sx2935560c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293660b0 bus1=x2916610b.1.2 bus2=sx2916610b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293663c0 bus1=x3216368c.1.2 bus2=sx3216368c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293664a0 bus1=x3207907a.1.2 bus2=sx3207907a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293664b0 bus1=x3207907b.1.2 bus2=sx3207907b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293664c0 bus1=x3207907c.1.2 bus2=sx3207907c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293665c0 bus1=x2973166c.1.2 bus2=sx2973166c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293666c0 bus1=x2710532c.1.2 bus2=sx2710532c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293667a0 bus1=x2860504a.1.2 bus2=sx2860504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293668a0 bus1=x3085403a.1.2 bus2=sx3085403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293672a0 bus1=x2954355a.1.2 bus2=sx2954355a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293673a0 bus1=x3122827a.1.2 bus2=sx3122827a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx293681a0 bus1=x3195751a.1.2 bus2=sx3195751a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294786c0 bus1=x2766724c.1.2 bus2=sx2766724c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294787a0 bus1=x3197647a.1.2 bus2=sx3197647a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294788a0 bus1=x2821010a.1.2 bus2=sx2821010a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294789a0 bus1=x2895461a.1.2 bus2=sx2895461a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294809a0 bus1=x2952014a.1.2 bus2=sx2952014a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294810a0 bus1=x3010585a.1.2 bus2=sx3010585a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294812a0 bus1=x3120502a.1.2 bus2=sx3120502a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294842a0 bus1=x3101789a.1.2 bus2=sx3101789a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294843a0 bus1=x3178982a.1.2 bus2=sx3178982a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294844a0 bus1=x2841623a.1.2 bus2=sx2841623a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx294845a0 bus1=x3010563a.1.2 bus2=sx3010563a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302367b0 bus1=x2766727b.1.2 bus2=sx2766727b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302368b0 bus1=x3029507b.1.2 bus2=sx3029507b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302369b0 bus1=x3197643b.1.2 bus2=sx3197643b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302370b0 bus1=x3122823b.1.2 bus2=sx3122823b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302373b0 bus1=x2766726b.1.2 bus2=sx2766726b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302374b0 bus1=x2785526b.1.2 bus2=sx2785526b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302375b0 bus1=x2973162b.1.2 bus2=sx2973162b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302392a0 bus1=x3010570a.1.2 bus2=sx3010570a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302400a0 bus1=x2991919a.1.2 bus2=sx2991919a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302402a0 bus1=x3122824a.1.2 bus2=sx3122824a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302405a0 bus1=x2860489a.1.2 bus2=sx2860489a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302410a0 bus1=x3104131a.1.2 bus2=sx3104131a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302412a0 bus1=x3048210a.1.2 bus2=sx3048210a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302468a0 bus1=x2897778a.1.2 bus2=sx2897778a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302469a0 bus1=x3104132a.1.2 bus2=sx3104132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302471a0 bus1=x3085402a.1.2 bus2=sx3085402a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302473a0 bus1=x2804252a.1.2 bus2=sx2804252a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302474a0 bus1=x3048214a.1.2 bus2=sx3048214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302507b0 bus1=x3235275b.1.2 bus2=sx3235275b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302508c0 bus1=x2897779c.1.2 bus2=sx2897779c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302509c0 bus1=x2804261c.1.2 bus2=sx2804261c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302510c0 bus1=x3178980c.1.2 bus2=sx3178980c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302514a0 bus1=x2973164a.1.2 bus2=sx2973164a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302637a0 bus1=x2748132a.1.2 bus2=sx2748132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302672c0 bus1=x3254205c.1.2 bus2=sx3254205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302673a0 bus1=x3010569a.1.2 bus2=sx3010569a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302674a0 bus1=x2673321a.1.2 bus2=sx2673321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302675a0 bus1=x2954354a.1.2 bus2=sx2954354a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302676a0 bus1=x2710519a.1.2 bus2=sx2710519a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302677a0 bus1=x3066819a.1.2 bus2=sx3066819a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302678a0 bus1=x3029499a.1.2 bus2=sx3029499a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302679a0 bus1=x2897772a.1.2 bus2=sx2897772a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302731a0 bus1=x3122826a.1.2 bus2=sx3122826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302732a0 bus1=x2691953a.1.2 bus2=sx2691953a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302733a0 bus1=x2860491a.1.2 bus2=sx2860491a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302733b0 bus1=x2860491b.1.2 bus2=sx2860491b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302734a0 bus1=x2991922a.1.2 bus2=sx2991922a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302735a0 bus1=x2991923a.1.2 bus2=sx2991923a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302803c0 bus1=x3085400c.1.2 bus2=sx3085400c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302804c0 bus1=x3141399c.1.2 bus2=sx3141399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302805c0 bus1=x2954351c.1.2 bus2=sx2954351c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302807c0 bus1=x3235266c.1.2 bus2=sx3235266c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302808c0 bus1=x2841626c.1.2 bus2=sx2841626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302809c0 bus1=x2954350c.1.2 bus2=sx2954350c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302810c0 bus1=x3178977c.1.2 bus2=sx3178977c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302811c0 bus1=x3160105c.1.2 bus2=sx3160105c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302812c0 bus1=x2691945c.1.2 bus2=sx2691945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302813c0 bus1=x3010567c.1.2 bus2=sx3010567c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302834c0 bus1=x2841625c.1.2 bus2=sx2841625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302858c0 bus1=x2897776c.1.2 bus2=sx2897776c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302859c0 bus1=x3254215c.1.2 bus2=sx3254215c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302860c0 bus1=x3122819c.1.2 bus2=sx3122819c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302861c0 bus1=x2748133c.1.2 bus2=sx2748133c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx302862c0 bus1=x3085399c.1.2 bus2=sx3085399c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx310560a0 bus1=x2879074a.1.2 bus2=sx2879074a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx310561a0 bus1=x3122820a.1.2 bus2=sx3122820a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx310568a0 bus1=x2710517a.1.2 bus2=sx2710517a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx310569a0 bus1=x3197639a.1.2 bus2=sx3197639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx310570a0 bus1=x3160106a.1.2 bus2=sx3160106a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321159a0 bus1=x3008248a.1.2 bus2=sx3008248a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321836a0 bus1=x3235247a.1.2 bus2=sx3235247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321837a0 bus1=x2673312a.1.2 bus2=sx2673312a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321838a0 bus1=x2691944a.1.2 bus2=sx2691944a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321839a0 bus1=x2710516a.1.2 bus2=sx2710516a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321840b0 bus1=x2804256b.1.2 bus2=sx2804256b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321841b0 bus1=x2954347b.1.2 bus2=sx2954347b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321845b0 bus1=x3178975b.1.2 bus2=sx3178975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321847b0 bus1=x3160100b.1.2 bus2=sx3160100b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321848b0 bus1=x3085390b.1.2 bus2=sx3085390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321849b0 bus1=x2748152b.1.2 bus2=sx2748152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321851b0 bus1=x2729434b.1.2 bus2=sx2729434b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321852c0 bus1=x2916608c.1.2 bus2=sx2916608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321853b0 bus1=x2673313b.1.2 bus2=sx2673313b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321854b0 bus1=x2804257b.1.2 bus2=sx2804257b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321855b0 bus1=x2860485b.1.2 bus2=sx2860485b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321856b0 bus1=x2860506b.1.2 bus2=sx2860506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321858b0 bus1=x3122815b.1.2 bus2=sx3122815b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321859b0 bus1=x3254213b.1.2 bus2=sx3254213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321860b0 bus1=x2785543b.1.2 bus2=sx2785543b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321861c0 bus1=x3235248c.1.2 bus2=sx3235248c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321874a0 bus1=x2764412a.1.2 bus2=sx2764412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321876a0 bus1=x3027132a.1.2 bus2=sx3027132a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321877a0 bus1=x3101787a.1.2 bus2=sx3101787a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321878a0 bus1=x3101788a.1.2 bus2=sx3101788a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321880a0 bus1=x2876812a.1.2 bus2=sx2876812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321881a0 bus1=x2970811a.1.2 bus2=sx2970811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321882c0 bus1=x2916607c.1.2 bus2=sx2916607c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321883c0 bus1=x3010564c.1.2 bus2=sx3010564c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321884c0 bus1=x2710515c.1.2 bus2=sx2710515c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321886c0 bus1=x2766746c.1.2 bus2=sx2766746c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321887c0 bus1=x2691941c.1.2 bus2=sx2691941c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321888c0 bus1=x3235241c.1.2 bus2=sx3235241c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321890c0 bus1=x3104118c.1.2 bus2=sx3104118c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321891c0 bus1=x2748126c.1.2 bus2=sx2748126c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321892c0 bus1=x3235267c.1.2 bus2=sx3235267c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321893c0 bus1=x2841645c.1.2 bus2=sx2841645c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx321894c0 bus1=x3066829c.1.2 bus2=sx3066829c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323233b0 bus1=x3254203b.1.2 bus2=sx3254203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323234b0 bus1=x2860480b.1.2 bus2=sx2860480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323235b0 bus1=x3197624b.1.2 bus2=sx3197624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323236b0 bus1=x2822860b.1.2 bus2=sx2822860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323237b0 bus1=x3048199b.1.2 bus2=sx3048199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323241b0 bus1=x2710508b.1.2 bus2=sx2710508b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323242b0 bus1=x3122810b.1.2 bus2=sx3122810b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323243b0 bus1=x2897765b.1.2 bus2=sx2897765b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323244b0 bus1=x2804248b.1.2 bus2=sx2804248b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323245b0 bus1=x2785512b.1.2 bus2=sx2785512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323247b0 bus1=x2935553b.1.2 bus2=sx2935553b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323248b0 bus1=x3048207b.1.2 bus2=sx3048207b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323249b0 bus1=x2729427b.1.2 bus2=sx2729427b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323250b0 bus1=x2748131b.1.2 bus2=sx2748131b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323252b0 bus1=x2879066b.1.2 bus2=sx2879066b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323253b0 bus1=x2973152b.1.2 bus2=sx2973152b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323254b0 bus1=x2879068b.1.2 bus2=sx2879068b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323255b0 bus1=x2860484b.1.2 bus2=sx2860484b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323261b0 bus1=x3085397b.1.2 bus2=sx3085397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323263a0 bus1=x3066812a.1.2 bus2=sx3066812a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323264b0 bus1=x3216344b.1.2 bus2=sx3216344b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323265b0 bus1=x2860501b.1.2 bus2=sx2860501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323266b0 bus1=x3197632b.1.2 bus2=sx3197632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323267b0 bus1=x2710514b.1.2 bus2=sx2710514b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323273b0 bus1=x3048203b.1.2 bus2=sx3048203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323274b0 bus1=x2860500b.1.2 bus2=sx2860500b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323275b0 bus1=x3197660b.1.2 bus2=sx3197660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323277b0 bus1=x2897800b.1.2 bus2=sx2897800b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323279b0 bus1=x3235246b.1.2 bus2=sx3235246b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323280b0 bus1=x2710512b.1.2 bus2=sx2710512b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323282b0 bus1=x2897791b.1.2 bus2=sx2897791b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323283b0 bus1=x2916618b.1.2 bus2=sx2916618b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323284b0 bus1=x3160113b.1.2 bus2=sx3160113b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323285b0 bus1=x2804269b.1.2 bus2=sx2804269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323286b0 bus1=x2989564b.1.2 bus2=sx2989564b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323287b0 bus1=x2897789b.1.2 bus2=sx2897789b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323387b0 bus1=x2690941b.1.2 bus2=sx2690941b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323388b0 bus1=x3234185b.1.2 bus2=sx3234185b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323389b0 bus1=x3065750b.1.2 bus2=sx3065750b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323391b0 bus1=x3159037b.1.2 bus2=sx3159037b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323392b0 bus1=x2748124b.1.2 bus2=sx2748124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323394b0 bus1=x2710504b.1.2 bus2=sx2710504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323397b0 bus1=x2954346b.1.2 bus2=sx2954346b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323398b0 bus1=x2710505b.1.2 bus2=sx2710505b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323399b0 bus1=x3178974b.1.2 bus2=sx3178974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323400b0 bus1=x2691943b.1.2 bus2=sx2691943b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323403b0 bus1=x2916603b.1.2 bus2=sx2916603b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx323418a0 bus1=x2804254a.1.2 bus2=sx2804254a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx325245b0 bus1=x2710513b.1.2 bus2=sx2710513b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx325472b0 bus1=x2973149b.1.2 bus2=sx2973149b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx325473b0 bus1=x3010562b.1.2 bus2=sx3010562b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx325474b0 bus1=x3254228b.1.2 bus2=sx3254228b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx328363b0 bus1=x2936213b.1.2 bus2=sx2936213b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx328364c0 bus1=x2692633c.1.2 bus2=sx2692633c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx328365b0 bus1=x3179646b.1.2 bus2=sx3179646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx328367c0 bus1=x3104830c.1.2 bus2=sx3104830c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx330121b0 bus1=x3142078b.1.2 bus2=sx3142078b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx330122b0 bus1=x2879752b.1.2 bus2=sx2879752b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337614b0 bus1=x2952003b.1.2 bus2=sx2952003b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337619a0 bus1=x2990826a.1.2 bus2=sx2990826a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337619b0 bus1=x2990826b.1.2 bus2=sx2990826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337619c0 bus1=x2990826c.1.2 bus2=sx2990826c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337623c0 bus1=x3197626c.1.2 bus2=sx3197626c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337624c0 bus1=x3066807c.1.2 bus2=sx3066807c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337625c0 bus1=x3197627c.1.2 bus2=sx3197627c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337626c0 bus1=x3216343c.1.2 bus2=sx3216343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337627c0 bus1=x3085393c.1.2 bus2=sx3085393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337628c0 bus1=x2897770c.1.2 bus2=sx2897770c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337629c0 bus1=x2748128c.1.2 bus2=sx2748128c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337630c0 bus1=x3085392c.1.2 bus2=sx3085392c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337631c0 bus1=x3029497c.1.2 bus2=sx3029497c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337632c0 bus1=x2673307c.1.2 bus2=sx2673307c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337633c0 bus1=x2729406c.1.2 bus2=sx2729406c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337634c0 bus1=x2897768c.1.2 bus2=sx2897768c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337635c0 bus1=x2822863c.1.2 bus2=sx2822863c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337636c0 bus1=x2841619c.1.2 bus2=sx2841619c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337641c0 bus1=x2804282c.1.2 bus2=sx2804282c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337642c0 bus1=x3104154c.1.2 bus2=sx3104154c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337643c0 bus1=x2897806c.1.2 bus2=sx2897806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337645b0 bus1=x3216342b.1.2 bus2=sx3216342b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337646b0 bus1=x2879063b.1.2 bus2=sx2879063b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337647a0 bus1=x3048227a.1.2 bus2=sx3048227a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337648b0 bus1=x3216367b.1.2 bus2=sx3216367b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337650a0 bus1=x3010561a.1.2 bus2=sx3010561a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337652b0 bus1=x2991939b.1.2 bus2=sx2991939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337653b0 bus1=x2673308b.1.2 bus2=sx2673308b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337654c0 bus1=x3066808c.1.2 bus2=sx3066808c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337655c0 bus1=x3141396c.1.2 bus2=sx3141396c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337659c0 bus1=x3066810c.1.2 bus2=sx3066810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337660c0 bus1=x2897769c.1.2 bus2=sx2897769c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337661b0 bus1=x2766749b.1.2 bus2=sx2766749b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337665b0 bus1=x2973178b.1.2 bus2=sx2973178b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337666b0 bus1=x3029518b.1.2 bus2=sx3029518b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337668b0 bus1=x2935549b.1.2 bus2=sx2935549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337669a0 bus1=x3122811a.1.2 bus2=sx3122811a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337671a0 bus1=x3254207a.1.2 bus2=sx3254207a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337672b0 bus1=x2822877b.1.2 bus2=sx2822877b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337673a0 bus1=x2841618a.1.2 bus2=sx2841618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337674a0 bus1=x3066805a.1.2 bus2=sx3066805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337675a0 bus1=x2785514a.1.2 bus2=sx2785514a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337676a0 bus1=x3235244a.1.2 bus2=sx3235244a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337677a0 bus1=x2785513a.1.2 bus2=sx2785513a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337678a0 bus1=x3160101a.1.2 bus2=sx3160101a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337679a0 bus1=x3010559a.1.2 bus2=sx3010559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337684a0 bus1=x3159448a.1.2 bus2=sx3159448a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337687b0 bus1=x2973156b.1.2 bus2=sx2973156b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337688b0 bus1=x3029501b.1.2 bus2=sx3029501b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337689b0 bus1=x2691949b.1.2 bus2=sx2691949b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337690b0 bus1=x3104127b.1.2 bus2=sx3104127b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337691b0 bus1=x2897774b.1.2 bus2=sx2897774b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337692b0 bus1=x2879061b.1.2 bus2=sx2879061b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337693b0 bus1=x3066813b.1.2 bus2=sx3066813b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337694b0 bus1=x2991910b.1.2 bus2=sx2991910b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337695b0 bus1=x2879072b.1.2 bus2=sx2879072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337696b0 bus1=x3197635b.1.2 bus2=sx3197635b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337697b0 bus1=x2804258b.1.2 bus2=sx2804258b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337698b0 bus1=x3235250b.1.2 bus2=sx3235250b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337699b0 bus1=x2954349b.1.2 bus2=sx2954349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337700b0 bus1=x2766722b.1.2 bus2=sx2766722b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337701b0 bus1=x2879071b.1.2 bus2=sx2879071b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337702b0 bus1=x3029504b.1.2 bus2=sx3029504b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337703b0 bus1=x2691948b.1.2 bus2=sx2691948b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337704b0 bus1=x2710546b.1.2 bus2=sx2710546b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337705b0 bus1=x2785547b.1.2 bus2=sx2785547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337706b0 bus1=x3254214b.1.2 bus2=sx3254214b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337707b0 bus1=x3160104b.1.2 bus2=sx3160104b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337708b0 bus1=x3216349b.1.2 bus2=sx3216349b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337709b0 bus1=x2879077b.1.2 bus2=sx2879077b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337710b0 bus1=x2991916b.1.2 bus2=sx2991916b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337712c0 bus1=x3235245c.1.2 bus2=sx3235245c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337713c0 bus1=x2766716c.1.2 bus2=sx2766716c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337714c0 bus1=x3254209c.1.2 bus2=sx3254209c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337715a0 bus1=x3254204a.1.2 bus2=sx3254204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337716a0 bus1=x2841627a.1.2 bus2=sx2841627a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337717a0 bus1=x3216348a.1.2 bus2=sx3216348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337718a0 bus1=x2691947a.1.2 bus2=sx2691947a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337720a0 bus1=x2841648a.1.2 bus2=sx2841648a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337722a0 bus1=x2973157a.1.2 bus2=sx2973157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337723a0 bus1=x3178978a.1.2 bus2=sx3178978a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337724a0 bus1=x2879075a.1.2 bus2=sx2879075a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337728a0 bus1=x3082992a.1.2 bus2=sx3082992a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337729a0 bus1=x2728247a.1.2 bus2=sx2728247a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337729b0 bus1=x2728247b.1.2 bus2=sx2728247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx337729c0 bus1=x2728247c.1.2 bus2=sx2728247c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338893a0 bus1=x3197633a.1.2 bus2=sx3197633a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338894a0 bus1=x2879069a.1.2 bus2=sx2879069a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338896a0 bus1=x3178971a.1.2 bus2=sx3178971a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338897a0 bus1=x2973154a.1.2 bus2=sx2973154a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338898a0 bus1=x2973155a.1.2 bus2=sx2973155a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338899c0 bus1=x3122814c.1.2 bus2=sx3122814c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338900a0 bus1=x2991908a.1.2 bus2=sx2991908a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338908c0 bus1=x2860481c.1.2 bus2=sx2860481c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338910c0 bus1=x2841621c.1.2 bus2=sx2841621c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338913b0 bus1=x2804255b.1.2 bus2=sx2804255b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338915c0 bus1=x2954345c.1.2 bus2=sx2954345c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338917a0 bus1=x2935555a.1.2 bus2=sx2935555a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338918a0 bus1=x2897773a.1.2 bus2=sx2897773a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338919a0 bus1=x2748127a.1.2 bus2=sx2748127a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338920a0 bus1=x3197631a.1.2 bus2=sx3197631a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338921a0 bus1=x2935554a.1.2 bus2=sx2935554a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338922b0 bus1=x2822866b.1.2 bus2=sx2822866b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338923c0 bus1=x3178972c.1.2 bus2=sx3178972c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338924c0 bus1=x3104123c.1.2 bus2=sx3104123c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338925a0 bus1=x2973153a.1.2 bus2=sx2973153a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338926a0 bus1=x3216123a.1.2 bus2=sx3216123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338927a0 bus1=x2972930a.1.2 bus2=sx2972930a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338930b0 bus1=x3029506b.1.2 bus2=sx3029506b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338931c0 bus1=x2785521c.1.2 bus2=sx2785521c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338932c0 bus1=x3197661c.1.2 bus2=sx3197661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338933b0 bus1=x3216345b.1.2 bus2=sx3216345b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338934b0 bus1=x2879070b.1.2 bus2=sx2879070b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338935b0 bus1=x2973160b.1.2 bus2=sx2973160b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338936c0 bus1=x3066815c.1.2 bus2=sx3066815c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338937c0 bus1=x2897777c.1.2 bus2=sx2897777c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338941c0 bus1=x2991914c.1.2 bus2=sx2991914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338942a0 bus1=x2822869a.1.2 bus2=sx2822869a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338943c0 bus1=x2729410c.1.2 bus2=sx2729410c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338944c0 bus1=x3197640c.1.2 bus2=sx3197640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338945a0 bus1=x2954353a.1.2 bus2=sx2954353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338947b0 bus1=x3160109b.1.2 bus2=sx3160109b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338949b0 bus1=x3104136b.1.2 bus2=sx3104136b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338950b0 bus1=x2822872b.1.2 bus2=sx2822872b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338953b0 bus1=x3122821b.1.2 bus2=sx3122821b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338954a0 bus1=x2860482a.1.2 bus2=sx2860482a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338955b0 bus1=x3010560b.1.2 bus2=sx3010560b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338956a0 bus1=x3104119a.1.2 bus2=sx3104119a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338957c0 bus1=x2785517c.1.2 bus2=sx2785517c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338958c0 bus1=x3066809c.1.2 bus2=sx3066809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338959c0 bus1=x2954344c.1.2 bus2=sx2954344c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338960c0 bus1=x2897767c.1.2 bus2=sx2897767c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338961c0 bus1=x3254208c.1.2 bus2=sx3254208c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338962c0 bus1=x2748125c.1.2 bus2=sx2748125c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338963c0 bus1=x2673303c.1.2 bus2=sx2673303c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338964c0 bus1=x3104117c.1.2 bus2=sx3104117c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338965a0 bus1=x3010568a.1.2 bus2=sx3010568a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338966c0 bus1=x3029505c.1.2 bus2=sx3029505c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338967c0 bus1=x2673318c.1.2 bus2=sx2673318c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338968c0 bus1=x3178979c.1.2 bus2=sx3178979c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338969a0 bus1=x3104129a.1.2 bus2=sx3104129a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338970a0 bus1=x3141401a.1.2 bus2=sx3141401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338972b0 bus1=x2841632b.1.2 bus2=sx2841632b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338973a0 bus1=x2748157a.1.2 bus2=sx2748157a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338975a0 bus1=x2785537a.1.2 bus2=sx2785537a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338976b0 bus1=x2691967b.1.2 bus2=sx2691967b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338977a0 bus1=x2916620a.1.2 bus2=sx2916620a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338977b0 bus1=x2916620b.1.2 bus2=sx2916620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338977c0 bus1=x2916620c.1.2 bus2=sx2916620c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338978c0 bus1=x2766738c.1.2 bus2=sx2766738c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338979b0 bus1=x3066814b.1.2 bus2=sx3066814b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338981b0 bus1=x2820535b.1.2 bus2=sx2820535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338982b0 bus1=x2785534b.1.2 bus2=sx2785534b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338983b0 bus1=x2691965b.1.2 bus2=sx2691965b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338984a0 bus1=x2748144a.1.2 bus2=sx2748144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338985a0 bus1=x2897792a.1.2 bus2=sx2897792a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338986a0 bus1=x2785538a.1.2 bus2=sx2785538a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338987a0 bus1=x2897793a.1.2 bus2=sx2897793a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338988a0 bus1=x3254231a.1.2 bus2=sx3254231a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338989a0 bus1=x3254230a.1.2 bus2=sx3254230a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338990b0 bus1=x2673331b.1.2 bus2=sx2673331b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338992b0 bus1=x2935567b.1.2 bus2=sx2935567b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338993b0 bus1=x2804272b.1.2 bus2=sx2804272b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338994b0 bus1=x3160115b.1.2 bus2=sx3160115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338995b0 bus1=x3254227b.1.2 bus2=sx3254227b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338997b0 bus1=x2860499b.1.2 bus2=sx2860499b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338998b0 bus1=x3254229b.1.2 bus2=sx3254229b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx338999b0 bus1=x2822873b.1.2 bus2=sx2822873b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339001b0 bus1=x3178988b.1.2 bus2=sx3178988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339002b0 bus1=x2785536b.1.2 bus2=sx2785536b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339003b0 bus1=x3066826b.1.2 bus2=sx3066826b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339004b0 bus1=x3197653b.1.2 bus2=sx3197653b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339005b0 bus1=x2785535b.1.2 bus2=sx2785535b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339006b0 bus1=x2916619b.1.2 bus2=sx2916619b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339007b0 bus1=x2916617b.1.2 bus2=sx2916617b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339008b0 bus1=x3122835b.1.2 bus2=sx3122835b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339010b0 bus1=x2691966b.1.2 bus2=sx2691966b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339011b0 bus1=x3104145b.1.2 bus2=sx3104145b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339012b0 bus1=x2973171b.1.2 bus2=sx2973171b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339013b0 bus1=x2804270b.1.2 bus2=sx2804270b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339016b0 bus1=x3235273b.1.2 bus2=sx3235273b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339017c0 bus1=x2729423c.1.2 bus2=sx2729423c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339018a0 bus1=x2729424a.1.2 bus2=sx2729424a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339019a0 bus1=x3160114a.1.2 bus2=sx3160114a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339020a0 bus1=x3104144a.1.2 bus2=sx3104144a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339021a0 bus1=x3197652a.1.2 bus2=sx3197652a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339042b0 bus1=x3141394b.1.2 bus2=sx3141394b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339043c0 bus1=x2804277c.1.2 bus2=sx2804277c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339044c0 bus1=x3197625c.1.2 bus2=sx3197625c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339046a0 bus1=x2785511a.1.2 bus2=sx2785511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339047a0 bus1=x2973148a.1.2 bus2=sx2973148a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339048a0 bus1=x3160098a.1.2 bus2=sx3160098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339049a0 bus1=x2916602a.1.2 bus2=sx2916602a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339051c0 bus1=x3231255c.1.2 bus2=sx3231255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339052c0 bus1=x3118855c.1.2 bus2=sx3118855c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx339097b0 bus1=x3085410b.1.2 bus2=sx3085410b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx346639c0 bus1=x2992556c.1.2 bus2=sx2992556c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx350993c0 bus1=x3198356c.1.2 bus2=sx3198356c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx350994c0 bus1=x3048968c.1.2 bus2=sx3048968c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx351019c0 bus1=x2767414c.1.2 bus2=sx2767414c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx351020c0 bus1=x3045895c.1.2 bus2=sx3045895c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx351021c0 bus1=x2692664c.1.2 bus2=sx2692664c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx354851b0 bus1=x2991901b.1.2 bus2=sx2991901b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355358b0 bus1=x2673322b.1.2 bus2=sx2673322b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355359b0 bus1=x2766730b.1.2 bus2=sx2766730b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355375a0 bus1=x2689691a.1.2 bus2=sx2689691a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355376b0 bus1=x2914323b.1.2 bus2=sx2914323b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355431c0 bus1=x3048222c.1.2 bus2=sx3048222c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355432c0 bus1=x3122837c.1.2 bus2=sx3122837c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355433c0 bus1=x2991933c.1.2 bus2=sx2991933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355437c0 bus1=x2710525c.1.2 bus2=sx2710525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355438c0 bus1=x2673323c.1.2 bus2=sx2673323c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355584b0 bus1=x2710542b.1.2 bus2=sx2710542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355585b0 bus1=x2766742b.1.2 bus2=sx2766742b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355586b0 bus1=x3254234b.1.2 bus2=sx3254234b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355587b0 bus1=x3104114b.1.2 bus2=sx3104114b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355588b0 bus1=x2822857b.1.2 bus2=sx2822857b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355589b0 bus1=x2691939b.1.2 bus2=sx2691939b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355590b0 bus1=x2860478b.1.2 bus2=sx2860478b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355591b0 bus1=x2822858b.1.2 bus2=sx2822858b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355592b0 bus1=x3254206b.1.2 bus2=sx3254206b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355593b0 bus1=x2766715b.1.2 bus2=sx2766715b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355595b0 bus1=x2860479b.1.2 bus2=sx2860479b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355596b0 bus1=x3178969b.1.2 bus2=sx3178969b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355597b0 bus1=x2729401b.1.2 bus2=sx2729401b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355598b0 bus1=x2804245b.1.2 bus2=sx2804245b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355599b0 bus1=x3216338b.1.2 bus2=sx3216338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355600b0 bus1=x2691938b.1.2 bus2=sx2691938b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355601b0 bus1=x2673326b.1.2 bus2=sx2673326b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355602b0 bus1=x3251806b.1.2 bus2=sx3251806b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355603b0 bus1=x3160108b.1.2 bus2=sx3160108b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355604b0 bus1=x2841624b.1.2 bus2=sx2841624b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355605b0 bus1=x2729409b.1.2 bus2=sx2729409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355606b0 bus1=x3029510b.1.2 bus2=sx3029510b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355607b0 bus1=x2991927b.1.2 bus2=sx2991927b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355618b0 bus1=x2954338b.1.2 bus2=sx2954338b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355767b0 bus1=x3197634b.1.2 bus2=sx3197634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355768b0 bus1=x2729408b.1.2 bus2=sx2729408b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355773a0 bus1=x2991909a.1.2 bus2=sx2991909a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355777b0 bus1=x3085398b.1.2 bus2=sx3085398b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355778c0 bus1=x2673314c.1.2 bus2=sx2673314c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355779c0 bus1=x3122817c.1.2 bus2=sx3122817c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355780b0 bus1=x3160102b.1.2 bus2=sx3160102b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355840b0 bus1=x2822871b.1.2 bus2=sx2822871b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355842a0 bus1=x2876813a.1.2 bus2=sx2876813a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355843a0 bus1=x2952013a.1.2 bus2=sx2952013a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355933a0 bus1=x2916598a.1.2 bus2=sx2916598a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355934a0 bus1=x3048212a.1.2 bus2=sx3048212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355935a0 bus1=x2691973a.1.2 bus2=sx2691973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355936a0 bus1=x2954357a.1.2 bus2=sx2954357a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355937a0 bus1=x2841639a.1.2 bus2=sx2841639a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355938a0 bus1=x2804262a.1.2 bus2=sx2804262a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355942a0 bus1=x2973165a.1.2 bus2=sx2973165a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355943c0 bus1=x2785529c.1.2 bus2=sx2785529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx355944b0 bus1=x3197646b.1.2 bus2=sx3197646b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356007a0 bus1=x3141389a.1.2 bus2=sx3141389a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356008a0 bus1=x3197618a.1.2 bus2=sx3197618a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356009a0 bus1=x2691936a.1.2 bus2=sx2691936a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356010a0 bus1=x3216336a.1.2 bus2=sx3216336a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356011a0 bus1=x3216337a.1.2 bus2=sx3216337a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356012a0 bus1=x2841615a.1.2 bus2=sx2841615a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356013a0 bus1=x2954348a.1.2 bus2=sx2954348a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356014a0 bus1=x3235249a.1.2 bus2=sx3235249a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356015a0 bus1=x2916599a.1.2 bus2=sx2916599a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356062b0 bus1=x3122816b.1.2 bus2=sx3122816b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356063c0 bus1=x3160103c.1.2 bus2=sx3160103c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356064b0 bus1=x2935556b.1.2 bus2=sx2935556b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356065b0 bus1=x3104124b.1.2 bus2=sx3104124b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356787c0 bus1=x2970804c.1.2 bus2=sx2970804c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356788c0 bus1=x3176661c.1.2 bus2=sx3176661c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356789c0 bus1=x3048937c.1.2 bus2=sx3048937c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356790c0 bus1=x2804957c.1.2 bus2=sx2804957c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356791c0 bus1=x2767343c.1.2 bus2=sx2767343c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356793c0 bus1=x3179608c.1.2 bus2=sx3179608c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356794c0 bus1=x3086002c.1.2 bus2=sx3086002c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356795c0 bus1=x2842330c.1.2 bus2=sx2842330c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356796c0 bus1=x3235945c.1.2 bus2=sx3235945c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356797c0 bus1=x2955006c.1.2 bus2=sx2955006c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356798c0 bus1=x2692600c.1.2 bus2=sx2692600c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356800a0 bus1=x3235946a.1.2 bus2=sx3235946a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356801a0 bus1=x3011229a.1.2 bus2=sx3011229a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356802a0 bus1=x2767342a.1.2 bus2=sx2767342a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356803a0 bus1=x2748780a.1.2 bus2=sx2748780a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356804a0 bus1=x2823544a.1.2 bus2=sx2823544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356805a0 bus1=x3195321a.1.2 bus2=sx3195321a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356807a0 bus1=x2823545a.1.2 bus2=sx2823545a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356808a0 bus1=x3101782a.1.2 bus2=sx3101782a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356809a0 bus1=x2936214a.1.2 bus2=sx2936214a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356810c0 bus1=x3142049c.1.2 bus2=sx3142049c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356811a0 bus1=x2804956a.1.2 bus2=sx2804956a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356814c0 bus1=x2730106c.1.2 bus2=sx2730106c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx356815a0 bus1=x2936212a.1.2 bus2=sx2936212a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391736b0 bus1=x3029495b.1.2 bus2=sx3029495b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391737b0 bus1=x2804247b.1.2 bus2=sx2804247b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391738b0 bus1=x3104115b.1.2 bus2=sx3104115b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391739b0 bus1=x2954339b.1.2 bus2=sx2954339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391740b0 bus1=x3048200b.1.2 bus2=sx3048200b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391741b0 bus1=x3216339b.1.2 bus2=sx3216339b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391742b0 bus1=x3048201b.1.2 bus2=sx3048201b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391743b0 bus1=x3141390b.1.2 bus2=sx3141390b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391744b0 bus1=x2710537b.1.2 bus2=sx2710537b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391745b0 bus1=x2673300b.1.2 bus2=sx2673300b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391746b0 bus1=x3085388b.1.2 bus2=sx3085388b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391747b0 bus1=x2822859b.1.2 bus2=sx2822859b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391748b0 bus1=x2991902b.1.2 bus2=sx2991902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391749b0 bus1=x2991918b.1.2 bus2=sx2991918b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391750b0 bus1=x2897764b.1.2 bus2=sx2897764b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391751b0 bus1=x2860488b.1.2 bus2=sx2860488b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391752b0 bus1=x2804260b.1.2 bus2=sx2804260b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391753b0 bus1=x2973163b.1.2 bus2=sx2973163b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391755b0 bus1=x3104130b.1.2 bus2=sx3104130b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391756b0 bus1=x2879079b.1.2 bus2=sx2879079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391757b0 bus1=x2991917b.1.2 bus2=sx2991917b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391758b0 bus1=x2841636b.1.2 bus2=sx2841636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391765b0 bus1=x3085389b.1.2 bus2=sx3085389b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391973c0 bus1=x2673319c.1.2 bus2=sx2673319c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391976c0 bus1=x2841631c.1.2 bus2=sx2841631c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391977a0 bus1=x3216350a.1.2 bus2=sx3216350a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391978c0 bus1=x3141402c.1.2 bus2=sx3141402c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391979c0 bus1=x3197642c.1.2 bus2=sx3197642c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391980a0 bus1=x2691952a.1.2 bus2=sx2691952a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391981a0 bus1=x2879081a.1.2 bus2=sx2879081a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391985a0 bus1=x2785530a.1.2 bus2=sx2785530a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391986a0 bus1=x2766723a.1.2 bus2=sx2766723a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391987a0 bus1=x3122822a.1.2 bus2=sx3122822a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391989a0 bus1=x2766747a.1.2 bus2=sx2766747a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391990a0 bus1=x2858163a.1.2 bus2=sx2858163a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391991a0 bus1=x3216346a.1.2 bus2=sx3216346a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391992a0 bus1=x3029500a.1.2 bus2=sx3029500a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391993a0 bus1=x3156034a.1.2 bus2=sx3156034a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391994a0 bus1=x3066821a.1.2 bus2=sx3066821a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391995a0 bus1=x2748140a.1.2 bus2=sx2748140a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx391996a0 bus1=x3141412a.1.2 bus2=sx3141412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx392036b0 bus1=x2991915b.1.2 bus2=sx2991915b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx392037b0 bus1=x2673320b.1.2 bus2=sx2673320b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx392038b0 bus1=x2841634b.1.2 bus2=sx2841634b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx441311a0 bus1=x2766720a.1.2 bus2=sx2766720a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx441331c0 bus1=x3235254c.1.2 bus2=sx3235254c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx441854c0 bus1=x2935566c.1.2 bus2=sx2935566c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx442373c0 bus1=x3141393c.1.2 bus2=sx3141393c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx52107636a0 bus1=x3030204a.1.2 bus2=sx3030204a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx52107693b0 bus1=x3160868b.1.2 bus2=sx3160868b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28044328c0 bus1=x2785524c.1.2 bus2=sx2785524c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28099529c0 bus1=x3235268c.1.2 bus2=sx3235268c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28118808a0 bus1=x3122825a.1.2 bus2=sx3122825a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28118822a0 bus1=x2991920a.1.2 bus2=sx2991920a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28118903b0 bus1=x2973146b.1.2 bus2=sx2973146b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28119958b0 bus1=x2935568b.1.2 bus2=sx2935568b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120126a0 bus1=x2814529a.1.2 bus2=sx2814529a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120126b0 bus1=x2814529b.1.2 bus2=sx2814529b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120126c0 bus1=x2814529c.1.2 bus2=sx2814529c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120183c0 bus1=x3122818c.1.2 bus2=sx3122818c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120195b0 bus1=x3048209b.1.2 bus2=sx3048209b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120786a0 bus1=x2841628a.1.2 bus2=sx2841628a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28120855a0 bus1=x2673316a.1.2 bus2=sx2673316a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28121368a0 bus1=x2748143a.1.2 bus2=sx2748143a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28121587a0 bus1=x2860477a.1.2 bus2=sx2860477a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28126875b0 bus1=x3066811b.1.2 bus2=sx3066811b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127090c0 bus1=x2954352c.1.2 bus2=sx2954352c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127146b0 bus1=x3160864b.1.2 bus2=sx3160864b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127253a0 bus1=x3085401a.1.2 bus2=sx3085401a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127319b0 bus1=x2766744b.1.2 bus2=sx2766744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127372a0 bus1=x2804259a.1.2 bus2=sx2804259a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127390c0 bus1=x2860486c.1.2 bus2=sx2860486c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28127681b0 bus1=x2785522b.1.2 bus2=sx2785522b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28128007c0 bus1=x2897766c.1.2 bus2=sx2897766c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28128464c0 bus1=x3048889c.1.2 bus2=sx3048889c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28128517c0 bus1=x3048890c.1.2 bus2=sx3048890c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28129399c0 bus1=x2991921c.1.2 bus2=sx2991921c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28129466a0 bus1=x3011293a.1.2 bus2=sx3011293a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28129466b0 bus1=x3011293b.1.2 bus2=sx3011293b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28129466c0 bus1=x3011293c.1.2 bus2=sx3011293c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28129923c0 bus1=x3123509c.1.2 bus2=sx3123509c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28147018b0 bus1=x2841620b.1.2 bus2=sx2841620b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28147708b0 bus1=x2991929b.1.2 bus2=sx2991929b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28147899c0 bus1=x3160793c.1.2 bus2=sx3160793c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28147974b0 bus1=x2691946b.1.2 bus2=sx2691946b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28148060c0 bus1=x2991940c.1.2 bus2=sx2991940c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28148580b0 bus1=x3197636b.1.2 bus2=sx3197636b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28148633a0 bus1=x2991905a.1.2 bus2=sx2991905a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28149184c0 bus1=x3141395c.1.2 bus2=sx3141395c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28150172a0 bus1=x2748135a.1.2 bus2=sx2748135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28150189a0 bus1=x2729412a.1.2 bus2=sx2729412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx28150292a0 bus1=x2839305a.1.2 bus2=sx2839305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21015706a0 bus1=x3160123a.1.2 bus2=sx3160123a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21015829a0 bus1=x2822861a.1.2 bus2=sx2822861a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21031684a0 bus1=x2841616a.1.2 bus2=sx2841616a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21031694b0 bus1=x3122812b.1.2 bus2=sx3122812b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21148701b0 bus1=x2897771b.1.2 bus2=sx2897771b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21149420a0 bus1=x3178973a.1.2 bus2=sx3178973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21197413c0 bus1=x3141411c.1.2 bus2=sx3141411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21209868a0 bus1=x2710518a.1.2 bus2=sx2710518a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21236413b0 bus1=x3085391b.1.2 bus2=sx3085391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21243817a0 bus1=x2955076a.1.2 bus2=sx2955076a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21248901b0 bus1=x2729430b.1.2 bus2=sx2729430b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21249626b0 bus1=x3142079b.1.2 bus2=sx3142079b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21249647b0 bus1=x2955055b.1.2 bus2=sx2955055b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21249674b0 bus1=x2879753b.1.2 bus2=sx2879753b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21325725c0 bus1=x2842390c.1.2 bus2=sx2842390c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21357515a0 bus1=x2710511a.1.2 bus2=sx2710511a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21357865a0 bus1=x2766719a.1.2 bus2=sx2766719a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21357901b0 bus1=x3160117b.1.2 bus2=sx3160117b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21357984c0 bus1=x2897790c.1.2 bus2=sx2897790c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21373784a0 bus1=x3066817a.1.2 bus2=sx3066817a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380156b0 bus1=x2841641b.1.2 bus2=sx2841641b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380325b0 bus1=x2674027b.1.2 bus2=sx2674027b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380453a0 bus1=x3010557a.1.2 bus2=sx3010557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380500c0 bus1=x3235242c.1.2 bus2=sx3235242c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380528a0 bus1=x2973150a.1.2 bus2=sx2973150a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380599a0 bus1=x3066804a.1.2 bus2=sx3066804a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21380616a0 bus1=x2879067a.1.2 bus2=sx2879067a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21381118b0 bus1=x2710530b.1.2 bus2=sx2710530b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21382813a0 bus1=x2748781a.1.2 bus2=sx2748781a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21382992a0 bus1=x3197654a.1.2 bus2=sx3197654a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21383494b0 bus1=x2954361b.1.2 bus2=sx2954361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21383553b0 bus1=x2935547b.1.2 bus2=sx2935547b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21384099a0 bus1=x3215385a.1.2 bus2=sx3215385a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21384099b0 bus1=x3215385b.1.2 bus2=sx3215385b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21384099c0 bus1=x3215385c.1.2 bus2=sx3215385c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21384215a0 bus1=x2841622a.1.2 bus2=sx2841622a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21385192c0 bus1=x2879062c.1.2 bus2=sx2879062c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386065c0 bus1=x2917255c.1.2 bus2=sx2917255c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386143c0 bus1=x3160862c.1.2 bus2=sx3160862c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386157a0 bus1=x3067447a.1.2 bus2=sx3067447a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386442c0 bus1=x3179637c.1.2 bus2=sx3179637c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386552b0 bus1=x2822867b.1.2 bus2=sx2822867b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386754a0 bus1=x2766741a.1.2 bus2=sx2766741a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386771b0 bus1=x2897807b.1.2 bus2=sx2897807b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386877a0 bus1=x2823611a.1.2 bus2=sx2823611a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21386976a0 bus1=x3141398a.1.2 bus2=sx3141398a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21387206c0 bus1=x3235251c.1.2 bus2=sx3235251c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21387929c0 bus1=x2935551c.1.2 bus2=sx2935551c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21388572b0 bus1=x3235252b.1.2 bus2=sx3235252b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389092b0 bus1=x2917328b.1.2 bus2=sx2917328b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389237a0 bus1=x2989565a.1.2 bus2=sx2989565a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389307c0 bus1=x2692655c.1.2 bus2=sx2692655c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389761b0 bus1=x2861219b.1.2 bus2=sx2861219b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389831a0 bus1=x2674051a.1.2 bus2=sx2674051a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21389962c0 bus1=x2804249c.1.2 bus2=sx2804249c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21390038c0 bus1=x3030205c.1.2 bus2=sx3030205c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21391094a0 bus1=x3085395a.1.2 bus2=sx3085395a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21391242b0 bus1=x2767409b.1.2 bus2=sx2767409b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21391390b0 bus1=x3217064b.1.2 bus2=sx3217064b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393412b0 bus1=x2729405b.1.2 bus2=sx2729405b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393454b0 bus1=x3179699b.1.2 bus2=sx3179699b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393486c0 bus1=x2898526c.1.2 bus2=sx2898526c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393570c0 bus1=x2674052c.1.2 bus2=sx2674052c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393643a0 bus1=x2851933a.1.2 bus2=sx2851933a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393643b0 bus1=x2851933b.1.2 bus2=sx2851933b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21393643c0 bus1=x2851933c.1.2 bus2=sx2851933c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21395720c0 bus1=x2860492c.1.2 bus2=sx2860492c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21395962a0 bus1=x3197645a.1.2 bus2=sx3197645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396015a0 bus1=x3048211a.1.2 bus2=sx3048211a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396254a0 bus1=x2804253a.1.2 bus2=sx2804253a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396331b0 bus1=x3178981b.1.2 bus2=sx3178981b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396606c0 bus1=x2785525c.1.2 bus2=sx2785525c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396699b0 bus1=x2860483b.1.2 bus2=sx2860483b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396796b0 bus1=x3141397b.1.2 bus2=sx3141397b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396815c0 bus1=x3253995c.1.2 bus2=sx3253995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396867a0 bus1=x2710536a.1.2 bus2=sx2710536a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21396959a0 bus1=x3197638a.1.2 bus2=sx3197638a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397005a0 bus1=x2935557a.1.2 bus2=sx2935557a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397029a0 bus1=x2673311a.1.2 bus2=sx2673311a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397067a0 bus1=x2729413a.1.2 bus2=sx2729413a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397121c0 bus1=x3122848c.1.2 bus2=sx3122848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397304a0 bus1=x2973169a.1.2 bus2=sx2973169a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397544a0 bus1=x2822868a.1.2 bus2=sx2822868a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397645a0 bus1=x2860493a.1.2 bus2=sx2860493a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397721a0 bus1=x3178976a.1.2 bus2=sx3178976a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21397771a0 bus1=x2673317a.1.2 bus2=sx2673317a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398402a0 bus1=x2729428a.1.2 bus2=sx2729428a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398536a0 bus1=x2973159a.1.2 bus2=sx2973159a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398563a0 bus1=x3254216a.1.2 bus2=sx3254216a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398646b0 bus1=x2973180b.1.2 bus2=sx2973180b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398676a0 bus1=x3066816a.1.2 bus2=sx3066816a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21398815a0 bus1=x3216351a.1.2 bus2=sx3216351a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399099a0 bus1=x2841635a.1.2 bus2=sx2841635a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399112c0 bus1=x3254217c.1.2 bus2=sx3254217c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399171c0 bus1=x2822870c.1.2 bus2=sx2822870c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399220c0 bus1=x2766725c.1.2 bus2=sx2766725c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399229a0 bus1=x2879078a.1.2 bus2=sx2879078a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399305a0 bus1=x3048221a.1.2 bus2=sx3048221a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399326c0 bus1=x2879092c.1.2 bus2=sx2879092c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399361b0 bus1=x2691954b.1.2 bus2=sx2691954b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399508a0 bus1=x3104135a.1.2 bus2=sx3104135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399619c0 bus1=x2991943c.1.2 bus2=sx2991943c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399630a0 bus1=x3233353a.1.2 bus2=sx3233353a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399707a0 bus1=x3141403a.1.2 bus2=sx3141403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399752a0 bus1=x2785546a.1.2 bus2=sx2785546a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399762a0 bus1=x2879087a.1.2 bus2=sx2879087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399809a0 bus1=x2785531a.1.2 bus2=sx2785531a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21399826a0 bus1=x3216358a.1.2 bus2=sx3216358a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21400108b0 bus1=x2748139b.1.2 bus2=sx2748139b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21400185a0 bus1=x2935559a.1.2 bus2=sx2935559a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21400215b0 bus1=x3048231b.1.2 bus2=sx3048231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21400253b0 bus1=x2691959b.1.2 bus2=sx2691959b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft
New object=Line.tpx21426205b0 bus1=x2731712b.1.2 bus2=sx2731712b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21451973b0 bus1=x3010580b.1.2 bus2=sx3010580b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21452406b0 bus1=x3216361b.1.2 bus2=sx3216361b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21455388c0 bus1=x2879089c.1.2 bus2=sx2879089c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21458756c0 bus1=x3232301c.1.2 bus2=sx3232301c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21459629c0 bus1=x2763811c.1.2 bus2=sx2763811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21459640c0 bus1=x2970258c.1.2 bus2=sx2970258c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21459651c0 bus1=x2763812c.1.2 bus2=sx2763812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21459660c0 bus1=x3101194c.1.2 bus2=sx3101194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21467859b0 bus1=x2916625b.1.2 bus2=sx2916625b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21469911a0 bus1=x2955047a.1.2 bus2=sx2955047a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21469960b0 bus1=x3066830b.1.2 bus2=sx3066830b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21470122b0 bus1=x2673343b.1.2 bus2=sx2673343b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21470326a0 bus1=x2766748a.1.2 bus2=sx2766748a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21470405a0 bus1=x2897801a.1.2 bus2=sx2897801a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21471907a0 bus1=x2897805a.1.2 bus2=sx2897805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21474556a0 bus1=x3086098a.1.2 bus2=sx3086098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21474587c0 bus1=x3104155c.1.2 bus2=sx3104155c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21474614c0 bus1=x2710543c.1.2 bus2=sx2710543c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21474711c0 bus1=x2861197c.1.2 bus2=sx2861197c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21475841a0 bus1=x2992657a.1.2 bus2=sx2992657a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21482181a0 bus1=x3254237a.1.2 bus2=sx3254237a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21482279a0 bus1=x2710544a.1.2 bus2=sx2710544a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21482431a0 bus1=x2917359a.1.2 bus2=sx2917359a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21483138a0 bus1=x3122847a.1.2 bus2=sx3122847a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx21486213b0 bus1=x3029520b.1.2 bus2=sx3029520b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx223400157c0 bus1=x3150961c.1.2 bus2=sx3150961c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225498968b0 bus1=x2684420b.1.2 bus2=sx2684420b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533162a0 bus1=x2685809a.1.2 bus2=sx2685809a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533215c0 bus1=x3097861c.1.2 bus2=sx3097861c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533237b0 bus1=x2798067b.1.2 bus2=sx2798067b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533337a0 bus1=x2929261a.1.2 bus2=sx2929261a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533423c0 bus1=x2891575c.1.2 bus2=sx2891575c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533531a0 bus1=x2685805a.1.2 bus2=sx2685805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533675b0 bus1=x3225319b.1.2 bus2=sx3225319b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225533703c0 bus1=x2925506c.1.2 bus2=sx2925506c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225534325a0 bus1=x2983432a.1.2 bus2=sx2983432a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225571845b0 bus1=x2948732b.1.2 bus2=sx2948732b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225571871b0 bus1=x2911069b.1.2 bus2=sx2911069b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225577437c0 bus1=x2724120c.1.2 bus2=sx2724120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225668688a0 bus1=x2858175a.1.2 bus2=sx2858175a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225673440a0 bus1=x3251807a.1.2 bus2=sx3251807a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225684682b0 bus1=x3231269b.1.2 bus2=sx3231269b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225700953a0 bus1=x3081380a.1.2 bus2=sx3081380a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225767272a0 bus1=x3139103a.1.2 bus2=sx3139103a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225806974a0 bus1=x2876814a.1.2 bus2=sx2876814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225869139a0 bus1=x3120503a.1.2 bus2=sx3120503a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225897846a0 bus1=x3120504a.1.2 bus2=sx3120504a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225897943c0 bus1=x2875754c.1.2 bus2=sx2875754c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225901711a0 bus1=x3195327a.1.2 bus2=sx3195327a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225906836c0 bus1=x2763407c.1.2 bus2=sx2763407c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225918926b0 bus1=x2688692b.1.2 bus2=sx2688692b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225918936c0 bus1=x2688693c.1.2 bus2=sx2688693c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225940756b0 bus1=x2913406b.1.2 bus2=sx2913406b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx225991691a0 bus1=x2989571a.1.2 bus2=sx2989571a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226010605c0 bus1=x2764411c.1.2 bus2=sx2764411c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226024307b0 bus1=x3119793b.1.2 bus2=sx3119793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226029836a0 bus1=x3251808a.1.2 bus2=sx3251808a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226101449a0 bus1=x3027133a.1.2 bus2=sx3027133a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226101460a0 bus1=x2857591a.1.2 bus2=sx2857591a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226109079a0 bus1=x2726983a.1.2 bus2=sx2726983a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226115278a0 bus1=x3157167a.1.2 bus2=sx3157167a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226159329a0 bus1=x3082993a.1.2 bus2=sx3082993a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226163467a0 bus1=x3120376a.1.2 bus2=sx3120376a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226163575b0 bus1=x2989432b.1.2 bus2=sx2989432b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191772c0 bus1=x3120484c.1.2 bus2=sx3120484c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191778c0 bus1=x2820528c.1.2 bus2=sx2820528c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191779c0 bus1=x2745799c.1.2 bus2=sx2745799c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191850a0 bus1=x3270814a.1.2 bus2=sx3270814a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191951b0 bus1=x2801895b.1.2 bus2=sx2801895b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226191995b0 bus1=x2801896b.1.2 bus2=sx2801896b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192175c0 bus1=x3214055c.1.2 bus2=sx3214055c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192185a0 bus1=x3195310a.1.2 bus2=sx3195310a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192492b0 bus1=x3008232b.1.2 bus2=sx3008232b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192493b0 bus1=x2764399b.1.2 bus2=sx2764399b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192684a0 bus1=x3027116a.1.2 bus2=sx3027116a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192762b0 bus1=x2689678b.1.2 bus2=sx2689678b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192801c0 bus1=x2951995c.1.2 bus2=sx2951995c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192846b0 bus1=x3139086b.1.2 bus2=sx3139086b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192890c0 bus1=x2933120c.1.2 bus2=sx2933120c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192926a0 bus1=x2726973a.1.2 bus2=sx2726973a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192936b0 bus1=x2820531b.1.2 bus2=sx2820531b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192954c0 bus1=x3157708c.1.2 bus2=sx3157708c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226192994a0 bus1=x2858166a.1.2 bus2=sx2858166a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193078a0 bus1=x2764403a.1.2 bus2=sx2764403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193134c0 bus1=x2895449c.1.2 bus2=sx2895449c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193170a0 bus1=x3176656a.1.2 bus2=sx3176656a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193298a0 bus1=x2820533a.1.2 bus2=sx2820533a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193338a0 bus1=x2876796a.1.2 bus2=sx2876796a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193345a0 bus1=x2876797a.1.2 bus2=sx2876797a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193361b0 bus1=x3157710b.1.2 bus2=sx3157710b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193395b0 bus1=x2726974b.1.2 bus2=sx2726974b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193422b0 bus1=x2726975b.1.2 bus2=sx2726975b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193662a0 bus1=x3195315a.1.2 bus2=sx3195315a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193696a0 bus1=x3143999a.1.2 bus2=sx3143999a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193698c0 bus1=x3125349c.1.2 bus2=sx3125349c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193702c0 bus1=x3181545c.1.2 bus2=sx3181545c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193737c0 bus1=x3082981c.1.2 bus2=sx3082981c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193745b0 bus1=x2876798b.1.2 bus2=sx2876798b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193838c0 bus1=x3008237c.1.2 bus2=sx3008237c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193886b0 bus1=x2783231b.1.2 bus2=sx2783231b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193892b0 bus1=x3176660b.1.2 bus2=sx3176660b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226193899b0 bus1=x3082983b.1.2 bus2=sx3082983b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194002b0 bus1=x2801902b.1.2 bus2=sx2801902b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194093a0 bus1=x3157718a.1.2 bus2=sx3157718a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194262c0 bus1=x2745806c.1.2 bus2=sx2745806c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194280b0 bus1=x3195318b.1.2 bus2=sx3195318b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194419c0 bus1=x3214071c.1.2 bus2=sx3214071c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194421c0 bus1=x3214069c.1.2 bus2=sx3214069c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194826a0 bus1=x3232902a.1.2 bus2=sx3232902a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226194865a0 bus1=x3027122a.1.2 bus2=sx3027122a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226195153b0 bus1=x3082988b.1.2 bus2=sx3082988b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226195194c0 bus1=x3027124c.1.2 bus2=sx3027124c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226195333c0 bus1=x2801909c.1.2 bus2=sx2801909c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226196642a0 bus1=x2914324a.1.2 bus2=sx2914324a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226196648a0 bus1=x2820556a.1.2 bus2=sx2820556a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226197070a0 bus1=x2933135a.1.2 bus2=sx2933135a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226264795a0 bus1=x3139366a.1.2 bus2=sx3139366a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308710b0 bus1=x2708744b.1.2 bus2=sx2708744b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308716b0 bus1=x2690187b.1.2 bus2=sx2690187b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308717a0 bus1=x3233412a.1.2 bus2=sx3233412a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308719b0 bus1=x3027670b.1.2 bus2=sx3027670b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308720a0 bus1=x2821087a.1.2 bus2=sx2821087a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308721a0 bus1=x2990098a.1.2 bus2=sx2990098a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308723b0 bus1=x3252336b.1.2 bus2=sx3252336b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308725b0 bus1=x2802480b.1.2 bus2=sx2802480b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308727b0 bus1=x3233413b.1.2 bus2=sx3233413b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308728a0 bus1=x3027671a.1.2 bus2=sx3027671a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308729b0 bus1=x3102286b.1.2 bus2=sx3102286b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308730a0 bus1=x2802481a.1.2 bus2=sx2802481a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226308731a0 bus1=x3214549a.1.2 bus2=sx3214549a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226311345b0 bus1=x3139598b.1.2 bus2=sx3139598b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226881057b0 bus1=x3214112b.1.2 bus2=sx3214112b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226881700a0 bus1=x3251854a.1.2 bus2=sx3251854a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226924200b0 bus1=x2763072b.1.2 bus2=sx2763072b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx226964880a0 bus1=x3172805a.1.2 bus2=sx3172805a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227100746a0 bus1=x3226771a.1.2 bus2=sx3226771a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227100753a0 bus1=x3189190a.1.2 bus2=sx3189190a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227187012a0 bus1=x2896685a.1.2 bus2=sx2896685a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227187012b0 bus1=x2896685b.1.2 bus2=sx2896685b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227187012c0 bus1=x2896685c.1.2 bus2=sx2896685c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227411650c0 bus1=x2937757c.1.2 bus2=sx2937757c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227411655c0 bus1=x2806553c.1.2 bus2=sx2806553c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227447984c0 bus1=x2862616c.1.2 bus2=sx2862616c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227653310c0 bus1=x2746587c.1.2 bus2=sx2746587c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227678342c0 bus1=x2727795c.1.2 bus2=sx2727795c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227731863a0 bus1=x3177665a.1.2 bus2=sx3177665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227732939b0 bus1=x3046854b.1.2 bus2=sx3046854b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227734175b0 bus1=x3102793b.1.2 bus2=sx3102793b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760021a0 bus1=x2803199a.1.2 bus2=sx2803199a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760021b0 bus1=x2803199b.1.2 bus2=sx2803199b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760021c0 bus1=x2803199c.1.2 bus2=sx2803199c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760024a0 bus1=x3215203a.1.2 bus2=sx3215203a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760024b0 bus1=x3215203b.1.2 bus2=sx3215203b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227760024c0 bus1=x3215203c.1.2 bus2=sx3215203c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227895952a0 bus1=x3065665a.1.2 bus2=sx3065665a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227896008c0 bus1=x3177881c.1.2 bus2=sx3177881c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227902981a0 bus1=x3047058a.1.2 bus2=sx3047058a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227903012a0 bus1=x3177894a.1.2 bus2=sx3177894a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227905262a0 bus1=x3140238a.1.2 bus2=sx3140238a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227917119a0 bus1=x2821770a.1.2 bus2=sx2821770a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227917122a0 bus1=x2915534a.1.2 bus2=sx2915534a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227917127c0 bus1=x2690868c.1.2 bus2=sx2690868c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227917130c0 bus1=x2803194c.1.2 bus2=sx2803194c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227917133c0 bus1=x3047073c.1.2 bus2=sx3047073c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227921416a0 bus1=x3065696a.1.2 bus2=sx3065696a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227921427a0 bus1=x2915542a.1.2 bus2=sx2915542a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227921427b0 bus1=x2915542b.1.2 bus2=sx2915542b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227921427c0 bus1=x2915542c.1.2 bus2=sx2915542c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx227944551a0 bus1=x3234149a.1.2 bus2=sx3234149a.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft
New object=Line.tpx227944551b0 bus1=x3234149b.1.2 bus2=sx3234149b.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft
New object=Line.tpx227944551c0 bus1=x3234149c.1.2 bus2=sx3234149c.1.2 linecode=750_Triplex Seasons=1 Ratings=[400] normamps=580 emergamps=725 length=50 units=ft
New object=Line.tpx227989724b0 bus1=x2859391b.1.2 bus2=sx2859391b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228001810a0 bus1=x2859403a.1.2 bus2=sx2859403a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228057846a0 bus1=x3215340a.1.2 bus2=sx3215340a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228091193a0 bus1=x3047289a.1.2 bus2=sx3047289a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228091193b0 bus1=x3047289b.1.2 bus2=sx3047289b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228091193c0 bus1=x3047289c.1.2 bus2=sx3047289c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228219458b0 bus1=x3215549b.1.2 bus2=sx3215549b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228314460c0 bus1=x3253570c.1.2 bus2=sx3253570c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228445756c0 bus1=x2972704c.1.2 bus2=sx2972704c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228446184a0 bus1=x3159645a.1.2 bus2=sx3159645a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228532641a0 bus1=x3091052a.1.2 bus2=sx3091052a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228549643a0 bus1=x2916234a.1.2 bus2=sx2916234a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228580047b0 bus1=x3029183b.1.2 bus2=sx3029183b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228622562a0 bus1=x3108449a.1.2 bus2=sx3108449a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx228665517c0 bus1=x3103822c.1.2 bus2=sx3103822c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx229106135c0 bus1=x2991640c.1.2 bus2=sx2991640c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212168866c0 bus1=x2729206c.1.2 bus2=sx2729206c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212168870c0 bus1=x2897554c.1.2 bus2=sx2897554c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212168874c0 bus1=x2729207c.1.2 bus2=sx2729207c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212168880c0 bus1=x2766499c.1.2 bus2=sx2766499c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212168887c0 bus1=x2878848c.1.2 bus2=sx2878848c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2212371533c0 bus1=x3263051c.1.2 bus2=sx3263051c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2223661373a0 bus1=x3312692a.1.2 bus2=sx3312692a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2223664050b0 bus1=x3315860b.1.2 bus2=sx3315860b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2223703238c0 bus1=x3342743c.1.2 bus2=sx3342743c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2223878647b0 bus1=x3448661b.1.2 bus2=sx3448661b.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224061203c0 bus1=x3552667c.1.2 bus2=sx3552667c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224179616c0 bus1=x3626914c.1.2 bus2=sx3626914c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224192013a0 bus1=x3632979a.1.2 bus2=sx3632979a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224230615c0 bus1=x3645809c.1.2 bus2=sx3645809c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224230651c0 bus1=x3645810c.1.2 bus2=sx3645810c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224230689c0 bus1=x3645811c.1.2 bus2=sx3645811c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224230754c0 bus1=x3645812c.1.2 bus2=sx3645812c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237380a0 bus1=x3649297a.1.2 bus2=sx3649297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237384a0 bus1=x3649298a.1.2 bus2=sx3649298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237391a0 bus1=x3649299a.1.2 bus2=sx3649299a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237546a0 bus1=x3649300a.1.2 bus2=sx3649300a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237643a0 bus1=x3649301a.1.2 bus2=sx3649301a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237653a0 bus1=x3649302a.1.2 bus2=sx3649302a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237713a0 bus1=x3649304a.1.2 bus2=sx3649304a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224237718a0 bus1=x3649305a.1.2 bus2=sx3649305a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224238167a0 bus1=x3649306a.1.2 bus2=sx3649306a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386592a0 bus1=x3729297a.1.2 bus2=sx3729297a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386617a0 bus1=x3729298a.1.2 bus2=sx3729298a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386750a0 bus1=x3727707a.1.2 bus2=sx3727707a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386815a0 bus1=x3727708a.1.2 bus2=sx3727708a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386842a0 bus1=x3727709a.1.2 bus2=sx3727709a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386863a0 bus1=x3727710a.1.2 bus2=sx3727710a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386874a0 bus1=x3727711a.1.2 bus2=sx3727711a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386889a0 bus1=x3727712a.1.2 bus2=sx3727712a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224386946a0 bus1=x3728037a.1.2 bus2=sx3728037a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387019a0 bus1=x3728038a.1.2 bus2=sx3728038a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387053a0 bus1=x3728039a.1.2 bus2=sx3728039a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387062a0 bus1=x3728040a.1.2 bus2=sx3728040a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387074a0 bus1=x3728041a.1.2 bus2=sx3728041a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387113a0 bus1=x3728042a.1.2 bus2=sx3728042a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224387138a0 bus1=x3728043a.1.2 bus2=sx3728043a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224490448c0 bus1=x3778577c.1.2 bus2=sx3778577c.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
New object=Line.tpx2224500658a0 bus1=x3784018a.1.2 bus2=sx3784018a.1.2 linecode=4/0Triplex Seasons=1 Ratings=[400] normamps=156 emergamps=195 length=50 units=ft
! Redirect Load.DSS
New object=Load.138236b0a phases=1 bus1=sx2673305b.1 kV=0.12 status=variable model=1 conn=wye kW=0.696180467009544 pf=0.97 Vminpu=0.88
New object=Load.138236b0b phases=1 bus1=sx2673305b.2 kV=0.12 status=variable model=1 conn=wye kW=3.19381953299046 pf=0.97 Vminpu=0.88
New object=Load.138237b0a phases=1 bus1=sx3048196b.1 kV=0.12 status=variable model=1 conn=wye kW=2.30339207649231 pf=0.97 Vminpu=0.88
New object=Load.138237b0b phases=1 bus1=sx3048196b.2 kV=0.12 status=variable model=1 conn=wye kW=3.53660792350769 pf=0.97 Vminpu=0.88
New object=Load.138258c0a phases=1 bus1=sx2991911c.1 kV=0.12 status=variable model=1 conn=wye kW=0.932027059793472 pf=0.97 Vminpu=0.88
New object=Load.138258c0b phases=1 bus1=sx2991911c.2 kV=0.12 status=variable model=1 conn=wye kW=5.16797294020653 pf=0.97 Vminpu=0.88
New object=Load.138259c0a phases=1 bus1=sx2973158c.1 kV=0.12 status=variable model=1 conn=wye kW=0.616065526008606 pf=0.97 Vminpu=0.88
New object=Load.138259c0b phases=1 bus1=sx2973158c.2 kV=0.12 status=variable model=1 conn=wye kW=5.48393447399139 pf=0.97 Vminpu=0.88
New object=Load.138260a0a phases=1 bus1=sx3048208a.1 kV=0.12 status=variable model=1 conn=wye kW=1.45716053724289 pf=0.97 Vminpu=0.88
New object=Load.138260a0b phases=1 bus1=sx3048208a.2 kV=0.12 status=variable model=1 conn=wye kW=3.86283946275711 pf=0.97 Vminpu=0.88
New object=Load.138262a0a phases=1 bus1=sx3029502a.1 kV=0.12 status=variable model=1 conn=wye kW=11.3558540940285 pf=0.97 Vminpu=0.88
New object=Load.138262a0b phases=1 bus1=sx3029502a.2 kV=0.12 status=variable model=1 conn=wye kW=6.38414590597153 pf=0.97 Vminpu=0.88
New object=Load.138264b0a phases=1 bus1=sx3104125b.1 kV=0.12 status=variable model=1 conn=wye kW=0.721058705449104 pf=0.97 Vminpu=0.88
New object=Load.138264b0b phases=1 bus1=sx3104125b.2 kV=0.12 status=variable model=1 conn=wye kW=9.0089412945509 pf=0.97 Vminpu=0.88
New object=Load.138265a0a phases=1 bus1=sx3160107a.1 kV=0.12 status=variable model=1 conn=wye kW=5.42583449840546 pf=0.97 Vminpu=0.88
New object=Load.138265a0b phases=1 bus1=sx3160107a.2 kV=0.12 status=variable model=1 conn=wye kW=3.44416550159454 pf=0.97 Vminpu=0.88
New object=Load.138294b0a phases=1 bus1=sx2785516b.1 kV=0.12 status=variable model=1 conn=wye kW=0.979905409812927 pf=0.97 Vminpu=0.88
New object=Load.138294b0b phases=1 bus1=sx2785516b.2 kV=0.12 status=variable model=1 conn=wye kW=4.86009459018707 pf=0.97 Vminpu=0.88
New object=Load.138313a0a phases=1 bus1=sx3141400a.1 kV=0.12 status=variable model=1 conn=wye kW=3.3028557240963 pf=0.97 Vminpu=0.88
New object=Load.138313a0b phases=1 bus1=sx3141400a.2 kV=0.12 status=variable model=1 conn=wye kW=0.247144275903702 pf=0.97 Vminpu=0.88
New object=Load.138342c0a phases=1 bus1=sx2897775c.1 kV=0.12 status=variable model=1 conn=wye kW=5.46709477722645 pf=0.97 Vminpu=0.88
New object=Load.138342c0b phases=1 bus1=sx2897775c.2 kV=0.12 status=variable model=1 conn=wye kW=4.70290522277355 pf=0.97 Vminpu=0.88
New object=Load.138343c0a phases=1 bus1=sx3010565c.1 kV=0.12 status=variable model=1 conn=wye kW=1.90731858491898 pf=0.97 Vminpu=0.88
New object=Load.138343c0b phases=1 bus1=sx3010565c.2 kV=0.12 status=variable model=1 conn=wye kW=2.16268141508102 pf=0.97 Vminpu=0.88
New object=Load.138346c0a phases=1 bus1=sx2916609c.1 kV=0.12 status=variable model=1 conn=wye kW=0.640997141599655 pf=0.97 Vminpu=0.88
New object=Load.138346c0b phases=1 bus1=sx2916609c.2 kV=0.12 status=variable model=1 conn=wye kW=5.45900285840034 pf=0.97 Vminpu=0.88
New object=Load.138371c0a phases=1 bus1=sx2879073c.1 kV=0.12 status=variable model=1 conn=wye kW=5.15049561262131 pf=0.97 Vminpu=0.88
New object=Load.138371c0b phases=1 bus1=sx2879073c.2 kV=0.12 status=variable model=1 conn=wye kW=0.949504387378693 pf=0.97 Vminpu=0.88
New object=Load.138372c0a phases=1 bus1=sx3104126c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53355606496334 pf=0.97 Vminpu=0.88
New object=Load.138372c0b phases=1 bus1=sx3104126c.2 kV=0.12 status=variable model=1 conn=wye kW=0.536443935036659 pf=0.97 Vminpu=0.88
New object=Load.138373c0a phases=1 bus1=sx3029503c.1 kV=0.12 status=variable model=1 conn=wye kW=3.10627183914185 pf=0.97 Vminpu=0.88
New object=Load.138373c0b phases=1 bus1=sx3029503c.2 kV=0.12 status=variable model=1 conn=wye kW=2.99372816085815 pf=0.97 Vminpu=0.88
New object=Load.138374c0a phases=1 bus1=sx2691950c.1 kV=0.12 status=variable model=1 conn=wye kW=1.3819062012434 pf=0.97 Vminpu=0.88
New object=Load.138374c0b phases=1 bus1=sx2691950c.2 kV=0.12 status=variable model=1 conn=wye kW=8.7880937987566 pf=0.97 Vminpu=0.88
New object=Load.138379c0a phases=1 bus1=sx2691951c.1 kV=0.12 status=variable model=1 conn=wye kW=5.53433520913124 pf=0.97 Vminpu=0.88
New object=Load.138379c0b phases=1 bus1=sx2691951c.2 kV=0.12 status=variable model=1 conn=wye kW=4.63566479086876 pf=0.97 Vminpu=0.88
New object=Load.138380c0a phases=1 bus1=sx2879076c.1 kV=0.12 status=variable model=1 conn=wye kW=2.61281781375408 pf=0.97 Vminpu=0.88
New object=Load.138380c0b phases=1 bus1=sx2879076c.2 kV=0.12 status=variable model=1 conn=wye kW=1.45718218624592 pf=0.97 Vminpu=0.88
New object=Load.138404c0a phases=1 bus1=sx2841630c.1 kV=0.12 status=variable model=1 conn=wye kW=8.31935176134109 pf=0.97 Vminpu=0.88
New object=Load.138404c0b phases=1 bus1=sx2841630c.2 kV=0.12 status=variable model=1 conn=wye kW=1.85064823865891 pf=0.97 Vminpu=0.88
New object=Load.138405c0a phases=1 bus1=sx2841629c.1 kV=0.12 status=variable model=1 conn=wye kW=8.68428897500038 pf=0.97 Vminpu=0.88
New object=Load.138405c0b phases=1 bus1=sx2841629c.2 kV=0.12 status=variable model=1 conn=wye kW=6.57571102499962 pf=0.97 Vminpu=0.88
New object=Load.138412c0a phases=1 bus1=sx2785523c.1 kV=0.12 status=variable model=1 conn=wye kW=2.53578065633774 pf=0.97 Vminpu=0.88
New object=Load.138412c0b phases=1 bus1=sx2785523c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56421934366226 pf=0.97 Vminpu=0.88
New object=Load.138413c0a phases=1 bus1=sx3216347c.1 kV=0.12 status=variable model=1 conn=wye kW=4.66030400395393 pf=0.97 Vminpu=0.88
New object=Load.138413c0b phases=1 bus1=sx3216347c.2 kV=0.12 status=variable model=1 conn=wye kW=1.43969599604607 pf=0.97 Vminpu=0.88
New object=Load.138416c0a phases=1 bus1=sx3141388c.1 kV=0.12 status=variable model=1 conn=wye kW=2.00353498935699 pf=0.97 Vminpu=0.88
New object=Load.138416c0b phases=1 bus1=sx3141388c.2 kV=0.12 status=variable model=1 conn=wye kW=2.06646501064301 pf=0.97 Vminpu=0.88
New object=Load.138464c0a phases=1 bus1=sx3066801c.1 kV=0.12 status=variable model=1 conn=wye kW=2.74935719311237 pf=0.97 Vminpu=0.88
New object=Load.138464c0b phases=1 bus1=sx3066801c.2 kV=0.12 status=variable model=1 conn=wye kW=1.32064280688763 pf=0.97 Vminpu=0.88
New object=Load.138465c0a phases=1 bus1=sx2879055c.1 kV=0.12 status=variable model=1 conn=wye kW=3.90297761797905 pf=0.97 Vminpu=0.88
New object=Load.138465c0b phases=1 bus1=sx2879055c.2 kV=0.12 status=variable model=1 conn=wye kW=0.16702238202095 pf=0.97 Vminpu=0.88
New object=Load.138466c0a phases=1 bus1=sx2973144c.1 kV=0.12 status=variable model=1 conn=wye kW=8.10096781075001 pf=0.97 Vminpu=0.88
New object=Load.138466c0b phases=1 bus1=sx2973144c.2 kV=0.12 status=variable model=1 conn=wye kW=2.06903218924999 pf=0.97 Vminpu=0.88
New object=Load.138469c0a phases=1 bus1=sx2785518c.1 kV=0.12 status=variable model=1 conn=wye kW=4.01072108745575 pf=0.97 Vminpu=0.88
New object=Load.138469c0b phases=1 bus1=sx2785518c.2 kV=0.12 status=variable model=1 conn=wye kW=2.08927891254425 pf=0.97 Vminpu=0.88
New object=Load.138470c0a phases=1 bus1=sx2766717c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60895431101322 pf=0.97 Vminpu=0.88
New object=Load.138470c0b phases=1 bus1=sx2766717c.2 kV=0.12 status=variable model=1 conn=wye kW=1.46104568898678 pf=0.97 Vminpu=0.88
New object=Load.138472c0a phases=1 bus1=sx2673309c.1 kV=0.12 status=variable model=1 conn=wye kW=9.44700153708458 pf=0.97 Vminpu=0.88
New object=Load.138472c0b phases=1 bus1=sx2673309c.2 kV=0.12 status=variable model=1 conn=wye kW=0.72299846291542 pf=0.97 Vminpu=0.88
New object=Load.138560a0a phases=1 bus1=sx3104113a.1 kV=0.12 status=variable model=1 conn=wye kW=4.76630929410458 pf=0.97 Vminpu=0.88
New object=Load.138560a0b phases=1 bus1=sx3104113a.2 kV=0.12 status=variable model=1 conn=wye kW=4.10369070589542 pf=0.97 Vminpu=0.88
New object=Load.138561a0a phases=1 bus1=sx3104121a.1 kV=0.12 status=variable model=1 conn=wye kW=6.50350156784058 pf=0.97 Vminpu=0.88
New object=Load.138561a0b phases=1 bus1=sx3104121a.2 kV=0.12 status=variable model=1 conn=wye kW=2.36649843215942 pf=0.97 Vminpu=0.88
New object=Load.138562a0a phases=1 bus1=sx2673310a.1 kV=0.12 status=variable model=1 conn=wye kW=6.82647125542164 pf=0.97 Vminpu=0.88
New object=Load.138562a0b phases=1 bus1=sx2673310a.2 kV=0.12 status=variable model=1 conn=wye kW=2.04352874457836 pf=0.97 Vminpu=0.88
New object=Load.138563a0a phases=1 bus1=sx2916627a.1 kV=0.12 status=variable model=1 conn=wye kW=6.43954766631126 pf=0.97 Vminpu=0.88
New object=Load.138563a0b phases=1 bus1=sx2916627a.2 kV=0.12 status=variable model=1 conn=wye kW=2.43045233368874 pf=0.97 Vminpu=0.88
New object=Load.138564a0a phases=1 bus1=sx2804283a.1 kV=0.12 status=variable model=1 conn=wye kW=7.51748701274395 pf=0.97 Vminpu=0.88
New object=Load.138564a0b phases=1 bus1=sx2804283a.2 kV=0.12 status=variable model=1 conn=wye kW=1.35251298725605 pf=0.97 Vminpu=0.88
New object=Load.138565a0a phases=1 bus1=sx3104122a.1 kV=0.12 status=variable model=1 conn=wye kW=8.4127882361412 pf=0.97 Vminpu=0.88
New object=Load.138565a0b phases=1 bus1=sx3104122a.2 kV=0.12 status=variable model=1 conn=wye kW=0.457211763858796 pf=0.97 Vminpu=0.88
New object=Load.138566a0a phases=1 bus1=sx2785519a.1 kV=0.12 status=variable model=1 conn=wye kW=8.3076517778635 pf=0.97 Vminpu=0.88
New object=Load.138566a0b phases=1 bus1=sx2785519a.2 kV=0.12 status=variable model=1 conn=wye kW=0.562348222136498 pf=0.97 Vminpu=0.88
New object=Load.138567a0a phases=1 bus1=sx2748129a.1 kV=0.12 status=variable model=1 conn=wye kW=0.489392793178558 pf=0.97 Vminpu=0.88
New object=Load.138567a0b phases=1 bus1=sx2748129a.2 kV=0.12 status=variable model=1 conn=wye kW=12.8106072068214 pf=0.97 Vminpu=0.88
New object=Load.138569a0a phases=1 bus1=sx2973151a.1 kV=0.12 status=variable model=1 conn=wye kW=3.8825451207161 pf=0.97 Vminpu=0.88
New object=Load.138569a0b phases=1 bus1=sx2973151a.2 kV=0.12 status=variable model=1 conn=wye kW=1.43745487928391 pf=0.97 Vminpu=0.88
New object=Load.138570a0a phases=1 bus1=sx2748146a.1 kV=0.12 status=variable model=1 conn=wye kW=0.57196382522583 pf=0.97 Vminpu=0.88
New object=Load.138570a0b phases=1 bus1=sx2748146a.2 kV=0.12 status=variable model=1 conn=wye kW=4.74803617477417 pf=0.97 Vminpu=0.88
New object=Load.138571a0a phases=1 bus1=sx2991913a.1 kV=0.12 status=variable model=1 conn=wye kW=1.55185956716537 pf=0.97 Vminpu=0.88
New object=Load.138571a0b phases=1 bus1=sx2991913a.2 kV=0.12 status=variable model=1 conn=wye kW=3.76814043283463 pf=0.97 Vminpu=0.88
New object=Load.138573a0a phases=1 bus1=sx3235253a.1 kV=0.12 status=variable model=1 conn=wye kW=6.42777684092522 pf=0.97 Vminpu=0.88
New object=Load.138573a0b phases=1 bus1=sx3235253a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44222315907478 pf=0.97 Vminpu=0.88
New object=Load.138574a0a phases=1 bus1=sx2991907a.1 kV=0.12 status=variable model=1 conn=wye kW=5.82470866858959 pf=0.97 Vminpu=0.88
New object=Load.138574a0b phases=1 bus1=sx2991907a.2 kV=0.12 status=variable model=1 conn=wye kW=3.04529133141041 pf=0.97 Vminpu=0.88
New object=Load.138581a0a phases=1 bus1=sx2879064a.1 kV=0.12 status=variable model=1 conn=wye kW=5.37039572954178 pf=0.97 Vminpu=0.88
New object=Load.138581a0b phases=1 bus1=sx2879064a.2 kV=0.12 status=variable model=1 conn=wye kW=3.49960427045822 pf=0.97 Vminpu=0.88
New object=Load.138585c0a phases=1 bus1=sx3197637c.1 kV=0.12 status=variable model=1 conn=wye kW=0.863561273217201 pf=0.97 Vminpu=0.88
New object=Load.138585c0b phases=1 bus1=sx3197637c.2 kV=0.12 status=variable model=1 conn=wye kW=3.2064387267828 pf=0.97 Vminpu=0.88
New object=Load.138586c0a phases=1 bus1=sx2860487c.1 kV=0.12 status=variable model=1 conn=wye kW=5.91896427869797 pf=0.97 Vminpu=0.88
New object=Load.138586c0b phases=1 bus1=sx2860487c.2 kV=0.12 status=variable model=1 conn=wye kW=0.181035721302033 pf=0.97 Vminpu=0.88
New object=Load.138641c0a phases=1 bus1=sx2841638c.1 kV=0.12 status=variable model=1 conn=wye kW=0.905626183748245 pf=0.97 Vminpu=0.88
New object=Load.138641c0b phases=1 bus1=sx2841638c.2 kV=0.12 status=variable model=1 conn=wye kW=5.19437381625175 pf=0.97 Vminpu=0.88
New object=Load.138642a0a phases=1 bus1=sx3235256a.1 kV=0.12 status=variable model=1 conn=wye kW=3.69108180999756 pf=0.97 Vminpu=0.88
New object=Load.138642a0b phases=1 bus1=sx3235256a.2 kV=0.12 status=variable model=1 conn=wye kW=1.62891819000244 pf=0.97 Vminpu=0.88
New object=Load.138644a0a phases=1 bus1=sx3197630a.1 kV=0.12 status=variable model=1 conn=wye kW=4.48774401962757 pf=0.97 Vminpu=0.88
New object=Load.138644a0b phases=1 bus1=sx3197630a.2 kV=0.12 status=variable model=1 conn=wye kW=4.38225598037243 pf=0.97 Vminpu=0.88
New object=Load.138645b0a phases=1 bus1=sx3104120b.1 kV=0.12 status=variable model=1 conn=wye kW=3.86900570869446 pf=0.97 Vminpu=0.88
New object=Load.138645b0b phases=1 bus1=sx3104120b.2 kV=0.12 status=variable model=1 conn=wye kW=1.97099429130554 pf=0.97 Vminpu=0.88
New object=Load.138646a0a phases=1 bus1=sx2804251a.1 kV=0.12 status=variable model=1 conn=wye kW=2.13520937860012 pf=0.97 Vminpu=0.88
New object=Load.138646a0b phases=1 bus1=sx2804251a.2 kV=0.12 status=variable model=1 conn=wye kW=1.41479062139988 pf=0.97 Vminpu=0.88
New object=Load.138647c0a phases=1 bus1=sx3254210c.1 kV=0.12 status=variable model=1 conn=wye kW=6.07667944431305 pf=0.97 Vminpu=0.88
New object=Load.138647c0b phases=1 bus1=sx3254210c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0233205556869507 pf=0.97 Vminpu=0.88
New object=Load.138649a0a phases=1 bus1=sx3048206a.1 kV=0.12 status=variable model=1 conn=wye kW=7.67008161604404 pf=0.97 Vminpu=0.88
New object=Load.138649a0b phases=1 bus1=sx3048206a.2 kV=0.12 status=variable model=1 conn=wye kW=1.19991838395596 pf=0.97 Vminpu=0.88
New object=Load.138650c0a phases=1 bus1=sx2710510c.1 kV=0.12 status=variable model=1 conn=wye kW=0.156969414949417 pf=0.97 Vminpu=0.88
New object=Load.138650c0b phases=1 bus1=sx2710510c.2 kV=0.12 status=variable model=1 conn=wye kW=3.91303058505058 pf=0.97 Vminpu=0.88
New object=Load.138651c0a phases=1 bus1=sx3197628c.1 kV=0.12 status=variable model=1 conn=wye kW=3.72313893377781 pf=0.97 Vminpu=0.88
New object=Load.138651c0b phases=1 bus1=sx3197628c.2 kV=0.12 status=variable model=1 conn=wye kW=6.44686106622219 pf=0.97 Vminpu=0.88
New object=Load.138652c0a phases=1 bus1=sx2766718c.1 kV=0.12 status=variable model=1 conn=wye kW=4.17881947517395 pf=0.97 Vminpu=0.88
New object=Load.138652c0b phases=1 bus1=sx2766718c.2 kV=0.12 status=variable model=1 conn=wye kW=11.081180524826 pf=0.97 Vminpu=0.88
New object=Load.138655a0a phases=1 bus1=sx3010556a.1 kV=0.12 status=variable model=1 conn=wye kW=3.01712541341782 pf=0.97 Vminpu=0.88
New object=Load.138655a0b phases=1 bus1=sx3010556a.2 kV=0.12 status=variable model=1 conn=wye kW=2.30287458658218 pf=0.97 Vminpu=0.88
New object=Load.138679a0a phases=1 bus1=sx2710520a.1 kV=0.12 status=variable model=1 conn=wye kW=3.05977079868317 pf=0.97 Vminpu=0.88
New object=Load.138679a0b phases=1 bus1=sx2710520a.2 kV=0.12 status=variable model=1 conn=wye kW=2.26022920131683 pf=0.97 Vminpu=0.88
New object=Load.138680a0a phases=1 bus1=sx2710521a.1 kV=0.12 status=variable model=1 conn=wye kW=0.664908358454704 pf=0.97 Vminpu=0.88
New object=Load.138680a0b phases=1 bus1=sx2710521a.2 kV=0.12 status=variable model=1 conn=wye kW=8.20509164154529 pf=0.97 Vminpu=0.88
New object=Load.138684a0a phases=1 bus1=sx3085396a.1 kV=0.12 status=variable model=1 conn=wye kW=3.91537283182144 pf=0.97 Vminpu=0.88
New object=Load.138684a0b phases=1 bus1=sx3085396a.2 kV=0.12 status=variable model=1 conn=wye kW=4.95462716817856 pf=0.97 Vminpu=0.88
New object=Load.138685a0a phases=1 bus1=sx3122813a.1 kV=0.12 status=variable model=1 conn=wye kW=2.29734759092331 pf=0.97 Vminpu=0.88
New object=Load.138685a0b phases=1 bus1=sx3122813a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02265240907669 pf=0.97 Vminpu=0.88
New object=Load.138716c0a phases=1 bus1=sx3254219c.1 kV=0.12 status=variable model=1 conn=wye kW=1.3092828977108 pf=0.97 Vminpu=0.88
New object=Load.138716c0b phases=1 bus1=sx3254219c.2 kV=0.12 status=variable model=1 conn=wye kW=8.8607171022892 pf=0.97 Vminpu=0.88
New object=Load.138717c0a phases=1 bus1=sx3254220c.1 kV=0.12 status=variable model=1 conn=wye kW=2.24819816172123 pf=0.97 Vminpu=0.88
New object=Load.138717c0b phases=1 bus1=sx3254220c.2 kV=0.12 status=variable model=1 conn=wye kW=7.92180183827877 pf=0.97 Vminpu=0.88
New object=Load.138718c0a phases=1 bus1=sx3104134c.1 kV=0.12 status=variable model=1 conn=wye kW=8.46614170074463 pf=0.97 Vminpu=0.88
New object=Load.138718c0b phases=1 bus1=sx3104134c.2 kV=0.12 status=variable model=1 conn=wye kW=1.70385829925537 pf=0.97 Vminpu=0.88
New object=Load.138719a0a phases=1 bus1=sx2860490a.1 kV=0.12 status=variable model=1 conn=wye kW=0.183259337544441 pf=0.97 Vminpu=0.88
New object=Load.138719a0b phases=1 bus1=sx2860490a.2 kV=0.12 status=variable model=1 conn=wye kW=8.68674066245556 pf=0.97 Vminpu=0.88
New object=Load.138720a0a phases=1 bus1=sx3254218a.1 kV=0.12 status=variable model=1 conn=wye kW=2.89486701369286 pf=0.97 Vminpu=0.88
New object=Load.138720a0b phases=1 bus1=sx3254218a.2 kV=0.12 status=variable model=1 conn=wye kW=5.97513298630714 pf=0.97 Vminpu=0.88
New object=Load.138751b0a phases=1 bus1=sx3066818b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59230809271336 pf=0.97 Vminpu=0.88
New object=Load.138751b0b phases=1 bus1=sx3066818b.2 kV=0.12 status=variable model=1 conn=wye kW=0.137691907286644 pf=0.97 Vminpu=0.88
New object=Load.138752b0a phases=1 bus1=sx2785528b.1 kV=0.12 status=variable model=1 conn=wye kW=4.17620378494263 pf=0.97 Vminpu=0.88
New object=Load.138752b0b phases=1 bus1=sx2785528b.2 kV=0.12 status=variable model=1 conn=wye kW=1.66379621505737 pf=0.97 Vminpu=0.88
New object=Load.138753b0a phases=1 bus1=sx2748130b.1 kV=0.12 status=variable model=1 conn=wye kW=0.89254738509655 pf=0.97 Vminpu=0.88
New object=Load.138753b0b phases=1 bus1=sx2748130b.2 kV=0.12 status=variable model=1 conn=wye kW=8.83745261490345 pf=0.97 Vminpu=0.88
New object=Load.138754b0a phases=1 bus1=sx3254212b.1 kV=0.12 status=variable model=1 conn=wye kW=3.00803367257118 pf=0.97 Vminpu=0.88
New object=Load.138754b0b phases=1 bus1=sx3254212b.2 kV=0.12 status=variable model=1 conn=wye kW=11.5819663274288 pf=0.97 Vminpu=0.88
New object=Load.138755b0a phases=1 bus1=sx2785520b.1 kV=0.12 status=variable model=1 conn=wye kW=1.23461380779743 pf=0.97 Vminpu=0.88
New object=Load.138755b0b phases=1 bus1=sx2785520b.2 kV=0.12 status=variable model=1 conn=wye kW=2.65538619220257 pf=0.97 Vminpu=0.88
New object=Load.138769a0a phases=1 bus1=sx2729411a.1 kV=0.12 status=variable model=1 conn=wye kW=0.204705214500427 pf=0.97 Vminpu=0.88
New object=Load.138769a0b phases=1 bus1=sx2729411a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34529478549957 pf=0.97 Vminpu=0.88
New object=Load.138770a0a phases=1 bus1=sx2897781a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07414735853672 pf=0.97 Vminpu=0.88
New object=Load.138770a0b phases=1 bus1=sx2897781a.2 kV=0.12 status=variable model=1 conn=wye kW=2.47585264146328 pf=0.97 Vminpu=0.88
New object=Load.138771a0a phases=1 bus1=sx3197644a.1 kV=0.12 status=variable model=1 conn=wye kW=0.574874138832092 pf=0.97 Vminpu=0.88
New object=Load.138771a0b phases=1 bus1=sx3197644a.2 kV=0.12 status=variable model=1 conn=wye kW=4.74512586116791 pf=0.97 Vminpu=0.88
New object=Load.138776c0a phases=1 bus1=sx3010566c.1 kV=0.12 status=variable model=1 conn=wye kW=1.57651792168617 pf=0.97 Vminpu=0.88
New object=Load.138776c0b phases=1 bus1=sx3010566c.2 kV=0.12 status=variable model=1 conn=wye kW=4.52348207831383 pf=0.97 Vminpu=0.88
New object=Load.138796b0a phases=1 bus1=sx3236011b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17862752914429 pf=0.97 Vminpu=0.88
New object=Load.138796b0b phases=1 bus1=sx3236011b.2 kV=0.12 status=variable model=1 conn=wye kW=2.66137247085571 pf=0.97 Vminpu=0.88
New object=Load.138797b0a phases=1 bus1=sx3198358b.1 kV=0.12 status=variable model=1 conn=wye kW=2.38206663906574 pf=0.97 Vminpu=0.88
New object=Load.138797b0b phases=1 bus1=sx3198358b.2 kV=0.12 status=variable model=1 conn=wye kW=12.2079333609343 pf=0.97 Vminpu=0.88
New object=Load.138798b0a phases=1 bus1=sx3104859b.1 kV=0.12 status=variable model=1 conn=wye kW=4.75561747550964 pf=0.97 Vminpu=0.88
New object=Load.138798b0b phases=1 bus1=sx3104859b.2 kV=0.12 status=variable model=1 conn=wye kW=1.08438252449036 pf=0.97 Vminpu=0.88
New object=Load.157715b0a phases=1 bus1=sx2936275b.1 kV=0.12 status=variable model=1 conn=wye kW=2.04099854767323 pf=0.97 Vminpu=0.88
New object=Load.157715b0b phases=1 bus1=sx2936275b.2 kV=0.12 status=variable model=1 conn=wye kW=1.84900145232677 pf=0.97 Vminpu=0.88
New object=Load.157716b0a phases=1 bus1=sx3179674b.1 kV=0.12 status=variable model=1 conn=wye kW=8.17862984657288 pf=0.97 Vminpu=0.88
New object=Load.157716b0b phases=1 bus1=sx3179674b.2 kV=0.12 status=variable model=1 conn=wye kW=1.55137015342712 pf=0.97 Vminpu=0.88
New object=Load.157717b0a phases=1 bus1=sx2748840b.1 kV=0.12 status=variable model=1 conn=wye kW=1.39889852046967 pf=0.97 Vminpu=0.88
New object=Load.157717b0b phases=1 bus1=sx2748840b.2 kV=0.12 status=variable model=1 conn=wye kW=4.44110147953033 pf=0.97 Vminpu=0.88
New object=Load.157718b0a phases=1 bus1=sx3142099b.1 kV=0.12 status=variable model=1 conn=wye kW=9.14856792569161 pf=0.97 Vminpu=0.88
New object=Load.157718b0b phases=1 bus1=sx3142099b.2 kV=0.12 status=variable model=1 conn=wye kW=0.581432074308395 pf=0.97 Vminpu=0.88
New object=Load.207286c0a phases=1 bus1=sx3011298c.1 kV=0.12 status=variable model=1 conn=wye kW=1.35406212985516 pf=0.97 Vminpu=0.88
New object=Load.207286c0b phases=1 bus1=sx3011298c.2 kV=0.12 status=variable model=1 conn=wye kW=2.71593787014484 pf=0.97 Vminpu=0.88
New object=Load.207287b0a phases=1 bus1=sx2711234b.1 kV=0.12 status=variable model=1 conn=wye kW=1.06192909479141 pf=0.97 Vminpu=0.88
New object=Load.207287b0b phases=1 bus1=sx2711234b.2 kV=0.12 status=variable model=1 conn=wye kW=8.66807090520859 pf=0.97 Vminpu=0.88
New object=Load.207288b0a phases=1 bus1=sx3198355b.1 kV=0.12 status=variable model=1 conn=wye kW=2.35699640452862 pf=0.97 Vminpu=0.88
New object=Load.207288b0b phases=1 bus1=sx3198355b.2 kV=0.12 status=variable model=1 conn=wye kW=1.53300359547138 pf=0.97 Vminpu=0.88
New object=Load.207290a0a phases=1 bus1=sx2879773a.1 kV=0.12 status=variable model=1 conn=wye kW=5.09814939618111 pf=0.97 Vminpu=0.88
New object=Load.207290a0b phases=1 bus1=sx2879773a.2 kV=0.12 status=variable model=1 conn=wye kW=3.77185060381889 pf=0.97 Vminpu=0.88
New object=Load.207291c0a phases=1 bus1=sx2786274c.1 kV=0.12 status=variable model=1 conn=wye kW=4.86335722982883 pf=0.97 Vminpu=0.88
New object=Load.207291c0b phases=1 bus1=sx2786274c.2 kV=0.12 status=variable model=1 conn=wye kW=5.30664277017117 pf=0.97 Vminpu=0.88
New object=Load.207292c0a phases=1 bus1=sx3179682c.1 kV=0.12 status=variable model=1 conn=wye kW=4.72984499931335 pf=0.97 Vminpu=0.88
New object=Load.207292c0b phases=1 bus1=sx3179682c.2 kV=0.12 status=variable model=1 conn=wye kW=1.37015500068665 pf=0.97 Vminpu=0.88
New object=Load.218472a0a phases=1 bus1=sx2936270a.1 kV=0.12 status=variable model=1 conn=wye kW=4.868102825284 pf=0.97 Vminpu=0.88
New object=Load.218472a0b phases=1 bus1=sx2936270a.2 kV=0.12 status=variable model=1 conn=wye kW=4.001897174716 pf=0.97 Vminpu=0.88
New object=Load.218473a0a phases=1 bus1=sx3086078a.1 kV=0.12 status=variable model=1 conn=wye kW=1.51733362078667 pf=0.97 Vminpu=0.88
New object=Load.218473a0b phases=1 bus1=sx3086078a.2 kV=0.12 status=variable model=1 conn=wye kW=7.35266637921333 pf=0.97 Vminpu=0.88
New object=Load.218474a0a phases=1 bus1=sx3217056a.1 kV=0.12 status=variable model=1 conn=wye kW=11.7821743142605 pf=0.97 Vminpu=0.88
New object=Load.218474a0b phases=1 bus1=sx3217056a.2 kV=0.12 status=variable model=1 conn=wye kW=5.95782568573952 pf=0.97 Vminpu=0.88
New object=Load.218475a0a phases=1 bus1=sx3217057a.1 kV=0.12 status=variable model=1 conn=wye kW=1.9275314450264 pf=0.97 Vminpu=0.88
New object=Load.218475a0b phases=1 bus1=sx3217057a.2 kV=0.12 status=variable model=1 conn=wye kW=1.6224685549736 pf=0.97 Vminpu=0.88
New object=Load.223655c0a phases=1 bus1=sx2936268c.1 kV=0.12 status=variable model=1 conn=wye kW=3.17055389285088 pf=0.97 Vminpu=0.88
New object=Load.223655c0b phases=1 bus1=sx2936268c.2 kV=0.12 status=variable model=1 conn=wye kW=2.92944610714912 pf=0.97 Vminpu=0.88
New object=Load.223658a0a phases=1 bus1=sx2823592a.1 kV=0.12 status=variable model=1 conn=wye kW=1.21636754393578 pf=0.97 Vminpu=0.88
New object=Load.223658a0b phases=1 bus1=sx2823592a.2 kV=0.12 status=variable model=1 conn=wye kW=0.553632456064224 pf=0.97 Vminpu=0.88
New object=Load.223660c0a phases=1 bus1=sx3160863c.1 kV=0.12 status=variable model=1 conn=wye kW=0.480949193239212 pf=0.97 Vminpu=0.88
New object=Load.223660c0b phases=1 bus1=sx3160863c.2 kV=0.12 status=variable model=1 conn=wye kW=5.61905080676079 pf=0.97 Vminpu=0.88
New object=Load.223661c0a phases=1 bus1=sx2730108c.1 kV=0.12 status=variable model=1 conn=wye kW=4.02298564910889 pf=0.97 Vminpu=0.88
New object=Load.223661c0b phases=1 bus1=sx2730108c.2 kV=0.12 status=variable model=1 conn=wye kW=2.07701435089111 pf=0.97 Vminpu=0.88
New object=Load.223662c0a phases=1 bus1=sx2786204c.1 kV=0.12 status=variable model=1 conn=wye kW=5.16334467053413 pf=0.97 Vminpu=0.88
New object=Load.223662c0b phases=1 bus1=sx2786204c.2 kV=0.12 status=variable model=1 conn=wye kW=10.0966553294659 pf=0.97 Vminpu=0.88
New object=Load.223663c0a phases=1 bus1=sx2936216c.1 kV=0.12 status=variable model=1 conn=wye kW=3.97553170561791 pf=0.97 Vminpu=0.88
New object=Load.223663c0b phases=1 bus1=sx2936216c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0944682943820951 pf=0.97 Vminpu=0.88
New object=Load.247036c0a phases=1 bus1=sx3029498c.1 kV=0.12 status=variable model=1 conn=wye kW=0.911813089251518 pf=0.97 Vminpu=0.88
New object=Load.247036c0b phases=1 bus1=sx3029498c.2 kV=0.12 status=variable model=1 conn=wye kW=3.15818691074848 pf=0.97 Vminpu=0.88
New object=Load.247056a0a phases=1 bus1=sx2991912a.1 kV=0.12 status=variable model=1 conn=wye kW=2.29926190376282 pf=0.97 Vminpu=0.88
New object=Load.247056a0b phases=1 bus1=sx2991912a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02073809623718 pf=0.97 Vminpu=0.88
New object=Load.247057a0a phases=1 bus1=sx3104128a.1 kV=0.12 status=variable model=1 conn=wye kW=3.43429150342941 pf=0.97 Vminpu=0.88
New object=Load.247057a0b phases=1 bus1=sx3104128a.2 kV=0.12 status=variable model=1 conn=wye kW=1.88570849657059 pf=0.97 Vminpu=0.88
New object=Load.247058a0a phases=1 bus1=sx2673315a.1 kV=0.12 status=variable model=1 conn=wye kW=1.52472663521767 pf=0.97 Vminpu=0.88
New object=Load.247058a0b phases=1 bus1=sx2673315a.2 kV=0.12 status=variable model=1 conn=wye kW=2.02527336478233 pf=0.97 Vminpu=0.88
New object=Load.247059a0a phases=1 bus1=sx2766721a.1 kV=0.12 status=variable model=1 conn=wye kW=8.80876093804836 pf=0.97 Vminpu=0.88
New object=Load.247059a0b phases=1 bus1=sx2766721a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0612390619516372 pf=0.97 Vminpu=0.88
New object=Load.247060a0a phases=1 bus1=sx2991906a.1 kV=0.12 status=variable model=1 conn=wye kW=3.52660758495331 pf=0.97 Vminpu=0.88
New object=Load.247060a0b phases=1 bus1=sx2991906a.2 kV=0.12 status=variable model=1 conn=wye kW=0.023392415046692 pf=0.97 Vminpu=0.88
New object=Load.247061a0a phases=1 bus1=sx2879054a.1 kV=0.12 status=variable model=1 conn=wye kW=5.38110441029072 pf=0.97 Vminpu=0.88
New object=Load.247061a0b phases=1 bus1=sx2879054a.2 kV=0.12 status=variable model=1 conn=wye kW=3.48889558970928 pf=0.97 Vminpu=0.88
New object=Load.247084b0a phases=1 bus1=sx3254211b.1 kV=0.12 status=variable model=1 conn=wye kW=8.38545623421669 pf=0.97 Vminpu=0.88
New object=Load.247084b0b phases=1 bus1=sx3254211b.2 kV=0.12 status=variable model=1 conn=wye kW=1.34454376578331 pf=0.97 Vminpu=0.88
New object=Load.247100b0a phases=1 bus1=sx2729407b.1 kV=0.12 status=variable model=1 conn=wye kW=5.83493074893951 pf=0.97 Vminpu=0.88
New object=Load.247100b0b phases=1 bus1=sx2729407b.2 kV=0.12 status=variable model=1 conn=wye kW=0.00506925106048595 pf=0.97 Vminpu=0.88
New object=Load.247105b0a phases=1 bus1=sx2691942b.1 kV=0.12 status=variable model=1 conn=wye kW=1.84758275985718 pf=0.97 Vminpu=0.88
New object=Load.247105b0b phases=1 bus1=sx2691942b.2 kV=0.12 status=variable model=1 conn=wye kW=3.99241724014282 pf=0.97 Vminpu=0.88
New object=Load.247122b0a phases=1 bus1=sx3197629b.1 kV=0.12 status=variable model=1 conn=wye kW=5.04927028179169 pf=0.97 Vminpu=0.88
New object=Load.247122b0b phases=1 bus1=sx3197629b.2 kV=0.12 status=variable model=1 conn=wye kW=0.790729718208313 pf=0.97 Vminpu=0.88
New object=Load.247126b0a phases=1 bus1=sx2879065b.1 kV=0.12 status=variable model=1 conn=wye kW=2.55799276232719 pf=0.97 Vminpu=0.88
New object=Load.247126b0b phases=1 bus1=sx2879065b.2 kV=0.12 status=variable model=1 conn=wye kW=1.33200723767281 pf=0.97 Vminpu=0.88
New object=Load.247160b0a phases=1 bus1=sx0247160b.1 kV=0.12 status=variable model=1 conn=wye kW=0.894048733711243 pf=0.97 Vminpu=0.88
New object=Load.247160b0b phases=1 bus1=sx0247160b.2 kV=0.12 status=variable model=1 conn=wye kW=4.94595126628876 pf=0.97 Vminpu=0.88
New object=Load.247162b0a phases=1 bus1=sx0247162b.1 kV=0.12 status=variable model=1 conn=wye kW=2.80735771179199 pf=0.97 Vminpu=0.88
New object=Load.247162b0b phases=1 bus1=sx0247162b.2 kV=0.12 status=variable model=1 conn=wye kW=3.03264228820801 pf=0.97 Vminpu=0.88
New object=Load.247164b0a phases=1 bus1=sx2766732b.1 kV=0.12 status=variable model=1 conn=wye kW=2.88989612519741 pf=0.97 Vminpu=0.88
New object=Load.247164b0b phases=1 bus1=sx2766732b.2 kV=0.12 status=variable model=1 conn=wye kW=1.00010387480259 pf=0.97 Vminpu=0.88
New object=Load.247170b0a phases=1 bus1=sx2897784b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31484323382378 pf=0.97 Vminpu=0.88
New object=Load.247170b0b phases=1 bus1=sx2897784b.2 kV=0.12 status=variable model=1 conn=wye kW=12.2751567661762 pf=0.97 Vminpu=0.88
New object=Load.247171b0a phases=1 bus1=sx0247171b.1 kV=0.12 status=variable model=1 conn=wye kW=2.87268362522125 pf=0.97 Vminpu=0.88
New object=Load.247171b0b phases=1 bus1=sx0247171b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96731637477875 pf=0.97 Vminpu=0.88
New object=Load.247184c0a phases=1 bus1=sx2936279c.1 kV=0.12 status=variable model=1 conn=wye kW=1.91365693330765 pf=0.97 Vminpu=0.88
New object=Load.247184c0b phases=1 bus1=sx2936279c.2 kV=0.12 status=variable model=1 conn=wye kW=8.25634306669235 pf=0.97 Vminpu=0.88
New object=Load.247185b0a phases=1 bus1=sx3179678b.1 kV=0.12 status=variable model=1 conn=wye kW=4.08162429332733 pf=0.97 Vminpu=0.88
New object=Load.247185b0b phases=1 bus1=sx3179678b.2 kV=0.12 status=variable model=1 conn=wye kW=1.75837570667267 pf=0.97 Vminpu=0.88
New object=Load.251828b0a phases=1 bus1=sx3179650b.1 kV=0.12 status=variable model=1 conn=wye kW=1.78434782981873 pf=0.97 Vminpu=0.88
New object=Load.251828b0b phases=1 bus1=sx3179650b.2 kV=0.12 status=variable model=1 conn=wye kW=4.05565217018127 pf=0.97 Vminpu=0.88
New object=Load.251855c0a phases=1 bus1=sx2730107c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60943734228611 pf=0.97 Vminpu=0.88
New object=Load.251855c0b phases=1 bus1=sx2730107c.2 kV=0.12 status=variable model=1 conn=wye kW=7.56056265771389 pf=0.97 Vminpu=0.88
New object=Load.251856c0a phases=1 bus1=sx3048888c.1 kV=0.12 status=variable model=1 conn=wye kW=3.22170386314392 pf=0.97 Vminpu=0.88
New object=Load.251856c0b phases=1 bus1=sx3048888c.2 kV=0.12 status=variable model=1 conn=wye kW=2.87829613685608 pf=0.97 Vminpu=0.88
New object=Load.251857c0a phases=1 bus1=sx3064514c.1 kV=0.12 status=variable model=1 conn=wye kW=0.163874715566635 pf=0.97 Vminpu=0.88
New object=Load.251857c0b phases=1 bus1=sx3064514c.2 kV=0.12 status=variable model=1 conn=wye kW=5.93612528443336 pf=0.97 Vminpu=0.88
New object=Load.251858c0a phases=1 bus1=sx2861158c.1 kV=0.12 status=variable model=1 conn=wye kW=5.36943990826607 pf=0.97 Vminpu=0.88
New object=Load.251858c0b phases=1 bus1=sx2861158c.2 kV=0.12 status=variable model=1 conn=wye kW=4.80056009173393 pf=0.97 Vminpu=0.88
New object=Load.251859c0a phases=1 bus1=sx2952007c.1 kV=0.12 status=variable model=1 conn=wye kW=2.24143562614918 pf=0.97 Vminpu=0.88
New object=Load.251859c0b phases=1 bus1=sx2952007c.2 kV=0.12 status=variable model=1 conn=wye kW=7.92856437385082 pf=0.97 Vminpu=0.88
New object=Load.251862c0a phases=1 bus1=sx3254873c.1 kV=0.12 status=variable model=1 conn=wye kW=6.05969550609589 pf=0.97 Vminpu=0.88
New object=Load.251862c0b phases=1 bus1=sx3254873c.2 kV=0.12 status=variable model=1 conn=wye kW=0.0403044939041139 pf=0.97 Vminpu=0.88
New object=Load.251863c0a phases=1 bus1=sx2745811c.1 kV=0.12 status=variable model=1 conn=wye kW=8.2485082000494 pf=0.97 Vminpu=0.88
New object=Load.251863c0b phases=1 bus1=sx2745811c.2 kV=0.12 status=variable model=1 conn=wye kW=1.9214917999506 pf=0.97 Vminpu=0.88
New object=Load.251865c0a phases=1 bus1=sx3142050c.1 kV=0.12 status=variable model=1 conn=wye kW=5.40203474760056 pf=0.97 Vminpu=0.88
New object=Load.251865c0b phases=1 bus1=sx3142050c.2 kV=0.12 status=variable model=1 conn=wye kW=0.697965252399444 pf=0.97 Vminpu=0.88
New object=Load.251867c0a phases=1 bus1=sx2861157c.1 kV=0.12 status=variable model=1 conn=wye kW=2.71486888468266 pf=0.97 Vminpu=0.88
New object=Load.251867c0b phases=1 bus1=sx2861157c.2 kV=0.12 status=variable model=1 conn=wye kW=7.45513111531734 pf=0.97 Vminpu=0.88
New object=Load.260457b0a phases=1 bus1=sx3086079b.1 kV=0.12 status=variable model=1 conn=wye kW=2.90031623840332 pf=0.97 Vminpu=0.88
New object=Load.260457b0b phases=1 bus1=sx3086079b.2 kV=0.12 status=variable model=1 conn=wye kW=0.98968376159668 pf=0.97 Vminpu=0.88
New object=Load.260458b0a phases=1 bus1=sx2936276b.1 kV=0.12 status=variable model=1 conn=wye kW=0.501638917326927 pf=0.97 Vminpu=0.88
New object=Load.260458b0b phases=1 bus1=sx2936276b.2 kV=0.12 status=variable model=1 conn=wye kW=3.38836108267307 pf=0.97 Vminpu=0.88
New object=Load.260461b0a phases=1 bus1=sx2861223b.1 kV=0.12 status=variable model=1 conn=wye kW=4.46131198048592 pf=0.97 Vminpu=0.88
New object=Load.260461b0b phases=1 bus1=sx2861223b.2 kV=0.12 status=variable model=1 conn=wye kW=5.26868801951408 pf=0.97 Vminpu=0.88
New object=Load.260463b0a phases=1 bus1=sx3086075b.1 kV=0.12 status=variable model=1 conn=wye kW=1.2749899148941 pf=0.97 Vminpu=0.88
New object=Load.260463b0b phases=1 bus1=sx3086075b.2 kV=0.12 status=variable model=1 conn=wye kW=4.5650100851059 pf=0.97 Vminpu=0.88
New object=Load.260464a0a phases=1 bus1=sx2730187a.1 kV=0.12 status=variable model=1 conn=wye kW=1.74190418720245 pf=0.97 Vminpu=0.88
New object=Load.260464a0b phases=1 bus1=sx2730187a.2 kV=0.12 status=variable model=1 conn=wye kW=11.5580958127975 pf=0.97 Vminpu=0.88
New object=Load.260467a0a phases=1 bus1=sx3104856a.1 kV=0.12 status=variable model=1 conn=wye kW=2.68280781507492 pf=0.97 Vminpu=0.88
New object=Load.260467a0b phases=1 bus1=sx3104856a.2 kV=0.12 status=variable model=1 conn=wye kW=2.63719218492508 pf=0.97 Vminpu=0.88
New object=Load.260473a0a phases=1 bus1=sx2861222a.1 kV=0.12 status=variable model=1 conn=wye kW=13.1408666014671 pf=0.97 Vminpu=0.88
New object=Load.260473a0b phases=1 bus1=sx2861222a.2 kV=0.12 status=variable model=1 conn=wye kW=0.159133398532868 pf=0.97 Vminpu=0.88
New object=Load.260474a0a phases=1 bus1=sx2917330a.1 kV=0.12 status=variable model=1 conn=wye kW=8.10004136025906 pf=0.97 Vminpu=0.88
New object=Load.260474a0b phases=1 bus1=sx2917330a.2 kV=0.12 status=variable model=1 conn=wye kW=0.769958639740944 pf=0.97 Vminpu=0.88
New object=Load.260475a0a phases=1 bus1=sx2879794a.1 kV=0.12 status=variable model=1 conn=wye kW=5.93184571266174 pf=0.97 Vminpu=0.88
New object=Load.260475a0b phases=1 bus1=sx2879794a.2 kV=0.12 status=variable model=1 conn=wye kW=7.36815428733826 pf=0.97 Vminpu=0.88
New object=Load.260476a0a phases=1 bus1=sx2936271a.1 kV=0.12 status=variable model=1 conn=wye kW=3.24633306264877 pf=0.97 Vminpu=0.88
New object=Load.260476a0b phases=1 bus1=sx2936271a.2 kV=0.12 status=variable model=1 conn=wye kW=2.07366693735123 pf=0.97 Vminpu=0.88
New object=Load.260479a0a phases=1 bus1=sx2955074a.1 kV=0.12 status=variable model=1 conn=wye kW=10.2035141587257 pf=0.97 Vminpu=0.88
New object=Load.260479a0b phases=1 bus1=sx2955074a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09648584127426 pf=0.97 Vminpu=0.88
New object=Load.260480c0a phases=1 bus1=sx3030199c.1 kV=0.12 status=variable model=1 conn=wye kW=5.44079144775867 pf=0.97 Vminpu=0.88
New object=Load.260480c0b phases=1 bus1=sx3030199c.2 kV=0.12 status=variable model=1 conn=wye kW=4.72920855224133 pf=0.97 Vminpu=0.88
New object=Load.260481c0a phases=1 bus1=sx2730163c.1 kV=0.12 status=variable model=1 conn=wye kW=9.69150393247604 pf=0.97 Vminpu=0.88
New object=Load.260481c0b phases=1 bus1=sx2730163c.2 kV=0.12 status=variable model=1 conn=wye kW=0.478496067523956 pf=0.97 Vminpu=0.88
New object=Load.260484a0a phases=1 bus1=sx2992624a.1 kV=0.12 status=variable model=1 conn=wye kW=1.18332342863083 pf=0.97 Vminpu=0.88
New object=Load.260484a0b phases=1 bus1=sx2992624a.2 kV=0.12 status=variable model=1 conn=wye kW=4.13667657136917 pf=0.97 Vminpu=0.88
New object=Load.260487a0a phases=1 bus1=sx2692654a.1 kV=0.12 status=variable model=1 conn=wye kW=4.15685058116913 pf=0.97 Vminpu=0.88
New object=Load.260487a0b phases=1 bus1=sx2692654a.2 kV=0.12 status=variable model=1 conn=wye kW=1.16314941883087 pf=0.97 Vminpu=0.88
New object=Load.260488a0a phases=1 bus1=sx2842379a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52633565068245 pf=0.97 Vminpu=0.88
New object=Load.260488a0b phases=1 bus1=sx2842379a.2 kV=0.12 status=variable model=1 conn=wye kW=10.7736643493176 pf=0.97 Vminpu=0.88
New object=Load.260491c0a phases=1 bus1=sx2805031c.1 kV=0.12 status=variable model=1 conn=wye kW=2.22069662094116 pf=0.97 Vminpu=0.88
New object=Load.260491c0b phases=1 bus1=sx2805031c.2 kV=0.12 status=variable model=1 conn=wye kW=13.0393033790588 pf=0.97 Vminpu=0.88
New object=Load.260494b0a phases=1 bus1=sx3068944b.1 kV=0.12 status=variable model=1 conn=wye kW=6.16129498064518 pf=0.97 Vminpu=0.88
New object=Load.260494b0b phases=1 bus1=sx3068944b.2 kV=0.12 status=variable model=1 conn=wye kW=8.42870501935482 pf=0.97 Vminpu=0.88
New object=Load.260495b0a phases=1 bus1=sx2767407b.1 kV=0.12 status=variable model=1 conn=wye kW=0.385108519792557 pf=0.97 Vminpu=0.88
New object=Load.260495b0b phases=1 bus1=sx2767407b.2 kV=0.12 status=variable model=1 conn=wye kW=3.50489148020744 pf=0.97 Vminpu=0.88
New object=Load.260496b0a phases=1 bus1=sx2879767b.1 kV=0.12 status=variable model=1 conn=wye kW=2.86043712198734 pf=0.97 Vminpu=0.88
New object=Load.260496b0b phases=1 bus1=sx2879767b.2 kV=0.12 status=variable model=1 conn=wye kW=1.02956287801266 pf=0.97 Vminpu=0.88
New object=Load.260500b0a phases=1 bus1=sx2711224b.1 kV=0.12 status=variable model=1 conn=wye kW=1.02893800973892 pf=0.97 Vminpu=0.88
New object=Load.260500b0b phases=1 bus1=sx2711224b.2 kV=0.12 status=variable model=1 conn=wye kW=2.86106199026108 pf=0.97 Vminpu=0.88
New object=Load.260501b0a phases=1 bus1=sx3142098b.1 kV=0.12 status=variable model=1 conn=wye kW=0.486125466227531 pf=0.97 Vminpu=0.88
New object=Load.260501b0b phases=1 bus1=sx3142098b.2 kV=0.12 status=variable model=1 conn=wye kW=9.24387453377247 pf=0.97 Vminpu=0.88
New object=Load.260502b0a phases=1 bus1=sx2748839b.1 kV=0.12 status=variable model=1 conn=wye kW=1.99224375128746 pf=0.97 Vminpu=0.88
New object=Load.260502b0b phases=1 bus1=sx2748839b.2 kV=0.12 status=variable model=1 conn=wye kW=1.89775624871254 pf=0.97 Vminpu=0.88
New object=Load.260503b0a phases=1 bus1=sx2917310b.1 kV=0.12 status=variable model=1 conn=wye kW=5.0076086473465 pf=0.97 Vminpu=0.88
New object=Load.260503b0b phases=1 bus1=sx2917310b.2 kV=0.12 status=variable model=1 conn=wye kW=0.832391352653503 pf=0.97 Vminpu=0.88
New object=Load.260505c0a phases=1 bus1=sx2861218c.1 kV=0.12 status=variable model=1 conn=wye kW=0.644601302146912 pf=0.97 Vminpu=0.88
New object=Load.260505c0b phases=1 bus1=sx2861218c.2 kV=0.12 status=variable model=1 conn=wye kW=9.52539869785309 pf=0.97 Vminpu=0.88
New object=Load.260508a0a phases=1 bus1=sx2955081a.1 kV=0.12 status=variable model=1 conn=wye kW=2.16784402608871 pf=0.97 Vminpu=0.88
New object=Load.260508a0b phases=1 bus1=sx2955081a.2 kV=0.12 status=variable model=1 conn=wye kW=3.15215597391129 pf=0.97 Vminpu=0.88
New object=Load.260511c0a phases=1 bus1=sx3160878c.1 kV=0.12 status=variable model=1 conn=wye kW=2.60537000894547 pf=0.97 Vminpu=0.88
New object=Load.260511c0b phases=1 bus1=sx3160878c.2 kV=0.12 status=variable model=1 conn=wye kW=3.49462999105453 pf=0.97 Vminpu=0.88
New object=Load.260513c0a phases=1 bus1=sx2917336c.1 kV=0.12 status=variable model=1 conn=wye kW=2.43954864144325 pf=0.97 Vminpu=0.88
New object=Load.260513c0b phases=1 bus1=sx2917336c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66045135855675 pf=0.97 Vminpu=0.88
New object=Load.260514c0a phases=1 bus1=sx2674047c.1 kV=0.12 status=variable model=1 conn=wye kW=5.02606914043426 pf=0.97 Vminpu=0.88
New object=Load.260514c0b phases=1 bus1=sx2674047c.2 kV=0.12 status=variable model=1 conn=wye kW=1.07393085956573 pf=0.97 Vminpu=0.88
New object=Load.260515a0a phases=1 bus1=sx3160865a.1 kV=0.12 status=variable model=1 conn=wye kW=1.88027780115604 pf=0.97 Vminpu=0.88
New object=Load.260515a0b phases=1 bus1=sx3160865a.2 kV=0.12 status=variable model=1 conn=wye kW=6.98972219884396 pf=0.97 Vminpu=0.88
New object=Load.260517c0a phases=1 bus1=sx2767408c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0310380816459656 pf=0.97 Vminpu=0.88
New object=Load.260517c0b phases=1 bus1=sx2767408c.2 kV=0.12 status=variable model=1 conn=wye kW=6.06896191835403 pf=0.97 Vminpu=0.88
New object=Load.260518c0a phases=1 bus1=sx3104853c.1 kV=0.12 status=variable model=1 conn=wye kW=9.57633290827274 pf=0.97 Vminpu=0.88
New object=Load.260518c0b phases=1 bus1=sx3104853c.2 kV=0.12 status=variable model=1 conn=wye kW=0.593667091727257 pf=0.97 Vminpu=0.88
New object=Load.260520b0a phases=1 bus1=sx3254915b.1 kV=0.12 status=variable model=1 conn=wye kW=1.21278791427612 pf=0.97 Vminpu=0.88
New object=Load.260520b0b phases=1 bus1=sx3254915b.2 kV=0.12 status=variable model=1 conn=wye kW=0.737212085723877 pf=0.97 Vminpu=0.88
New object=Load.260521b0a phases=1 bus1=sx3048963b.1 kV=0.12 status=variable model=1 conn=wye kW=4.66443326473236 pf=0.97 Vminpu=0.88
New object=Load.260521b0b phases=1 bus1=sx3048963b.2 kV=0.12 status=variable model=1 conn=wye kW=1.17556673526764 pf=0.97 Vminpu=0.88
New object=Load.260527b0a phases=1 bus1=sx2711226b.1 kV=0.12 status=variable model=1 conn=wye kW=5.37856595158577 pf=0.97 Vminpu=0.88
New object=Load.260527b0b phases=1 bus1=sx2711226b.2 kV=0.12 status=variable model=1 conn=wye kW=4.35143404841423 pf=0.97 Vminpu=0.88
New object=Load.260528c0a phases=1 bus1=sx3217052c.1 kV=0.12 status=variable model=1 conn=wye kW=6.35585537731648 pf=0.97 Vminpu=0.88
New object=Load.260528c0b phases=1 bus1=sx3217052c.2 kV=0.12 status=variable model=1 conn=wye kW=3.81414462268352 pf=0.97 Vminpu=0.88
New object=Load.260529c0a phases=1 bus1=sx3217053c.1 kV=0.12 status=variable model=1 conn=wye kW=3.42973953008652 pf=0.97 Vminpu=0.88
New object=Load.260529c0b phases=1 bus1=sx3217053c.2 kV=0.12 status=variable model=1 conn=wye kW=0.640260469913483 pf=0.97 Vminpu=0.88
New object=Load.260532c0a phases=1 bus1=sx3086074c.1 kV=0.12 status=variable model=1 conn=wye kW=3.50269619822502 pf=0.97 Vminpu=0.88
New object=Load.260532c0b phases=1 bus1=sx3086074c.2 kV=0.12 status=variable model=1 conn=wye kW=2.59730380177498 pf=0.97 Vminpu=0.88
New object=Load.260535c0a phases=1 bus1=sx3067507c.1 kV=0.12 status=variable model=1 conn=wye kW=2.48775819063187 pf=0.97 Vminpu=0.88
New object=Load.260535c0b phases=1 bus1=sx3067507c.2 kV=0.12 status=variable model=1 conn=wye kW=12.7722418093681 pf=0.97 Vminpu=0.88
New object=Load.260542a0a phases=1 bus1=sx2955078a.1 kV=0.12 status=variable model=1 conn=wye kW=2.0749521535635 pf=0.97 Vminpu=0.88
New object=Load.260542a0b phases=1 bus1=sx2955078a.2 kV=0.12 status=variable model=1 conn=wye kW=6.7950478464365 pf=0.97 Vminpu=0.88
New object=Load.260543c0a phases=1 bus1=sx2955077c.1 kV=0.12 status=variable model=1 conn=wye kW=9.62785753726959 pf=0.97 Vminpu=0.88
New object=Load.260543c0b phases=1 bus1=sx2955077c.2 kV=0.12 status=variable model=1 conn=wye kW=0.542142462730407 pf=0.97 Vminpu=0.88
New object=Load.260551c0a phases=1 bus1=sx3160872c.1 kV=0.12 status=variable model=1 conn=wye kW=10.9791953384876 pf=0.97 Vminpu=0.88
New object=Load.260551c0b phases=1 bus1=sx3160872c.2 kV=0.12 status=variable model=1 conn=wye kW=4.28080466151238 pf=0.97 Vminpu=0.88
New object=Load.260552a0a phases=1 bus1=sx3198348a.1 kV=0.12 status=variable model=1 conn=wye kW=10.7399688124657 pf=0.97 Vminpu=0.88
New object=Load.260552a0b phases=1 bus1=sx3198348a.2 kV=0.12 status=variable model=1 conn=wye kW=7.00003118753433 pf=0.97 Vminpu=0.88
New object=Load.260553c0a phases=1 bus1=sx2711225c.1 kV=0.12 status=variable model=1 conn=wye kW=3.18574243187904 pf=0.97 Vminpu=0.88
New object=Load.260553c0b phases=1 bus1=sx2711225c.2 kV=0.12 status=variable model=1 conn=wye kW=2.91425756812096 pf=0.97 Vminpu=0.88
New object=Load.260554c0a phases=1 bus1=sx3030200c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96024167537689 pf=0.97 Vminpu=0.88
New object=Load.260554c0b phases=1 bus1=sx3030200c.2 kV=0.12 status=variable model=1 conn=wye kW=3.13975832462311 pf=0.97 Vminpu=0.88
New object=Load.260555a0a phases=1 bus1=sx3048962a.1 kV=0.12 status=variable model=1 conn=wye kW=1.90191990733147 pf=0.97 Vminpu=0.88
New object=Load.260555a0b phases=1 bus1=sx3048962a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3980800926685 pf=0.97 Vminpu=0.88
New object=Load.260558c0a phases=1 bus1=sx3160861c.1 kV=0.12 status=variable model=1 conn=wye kW=1.90033051133156 pf=0.97 Vminpu=0.88
New object=Load.260558c0b phases=1 bus1=sx3160861c.2 kV=0.12 status=variable model=1 conn=wye kW=2.16966948866844 pf=0.97 Vminpu=0.88
New object=Load.260561c0a phases=1 bus1=sx3104850c.1 kV=0.12 status=variable model=1 conn=wye kW=8.04962442934513 pf=0.97 Vminpu=0.88
New object=Load.260561c0b phases=1 bus1=sx3104850c.2 kV=0.12 status=variable model=1 conn=wye kW=2.12037557065487 pf=0.97 Vminpu=0.88
New object=Load.260562a0a phases=1 bus1=sx3251799a.1 kV=0.12 status=variable model=1 conn=wye kW=4.87104940414429 pf=0.97 Vminpu=0.88
New object=Load.260562a0b phases=1 bus1=sx3251799a.2 kV=0.12 status=variable model=1 conn=wye kW=8.42895059585571 pf=0.97 Vminpu=0.88
New object=Load.260567c0a phases=1 bus1=sx2936211c.1 kV=0.12 status=variable model=1 conn=wye kW=4.17217430472374 pf=0.97 Vminpu=0.88
New object=Load.260567c0b phases=1 bus1=sx2936211c.2 kV=0.12 status=variable model=1 conn=wye kW=1.92782569527626 pf=0.97 Vminpu=0.88
New object=Load.260568c0a phases=1 bus1=sx2842329c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30933228731155 pf=0.97 Vminpu=0.88
New object=Load.260568c0b phases=1 bus1=sx2842329c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79066771268845 pf=0.97 Vminpu=0.88
New object=Load.260569c0a phases=1 bus1=sx3104796c.1 kV=0.12 status=variable model=1 conn=wye kW=7.31469514667988 pf=0.97 Vminpu=0.88
New object=Load.260569c0b phases=1 bus1=sx3104796c.2 kV=0.12 status=variable model=1 conn=wye kW=2.85530485332012 pf=0.97 Vminpu=0.88
New object=Load.260572c0a phases=1 bus1=sx3236004c.1 kV=0.12 status=variable model=1 conn=wye kW=2.25342886447906 pf=0.97 Vminpu=0.88
New object=Load.260572c0b phases=1 bus1=sx3236004c.2 kV=0.12 status=variable model=1 conn=wye kW=3.84657113552093 pf=0.97 Vminpu=0.88
New object=Load.260573c0a phases=1 bus1=sx3160896c.1 kV=0.12 status=variable model=1 conn=wye kW=3.4484604537487 pf=0.97 Vminpu=0.88
New object=Load.260573c0b phases=1 bus1=sx3160896c.2 kV=0.12 status=variable model=1 conn=wye kW=2.6515395462513 pf=0.97 Vminpu=0.88
New object=Load.260574c0a phases=1 bus1=sx3123452c.1 kV=0.12 status=variable model=1 conn=wye kW=4.83920038104057 pf=0.97 Vminpu=0.88
New object=Load.260574c0b phases=1 bus1=sx3123452c.2 kV=0.12 status=variable model=1 conn=wye kW=5.33079961895943 pf=0.97 Vminpu=0.88
New object=Load.260575b0a phases=1 bus1=sx3254869b.1 kV=0.12 status=variable model=1 conn=wye kW=2.55273636341095 pf=0.97 Vminpu=0.88
New object=Load.260575b0b phases=1 bus1=sx3254869b.2 kV=0.12 status=variable model=1 conn=wye kW=3.28726363658905 pf=0.97 Vminpu=0.88
New object=Load.260576c0a phases=1 bus1=sx3030126c.1 kV=0.12 status=variable model=1 conn=wye kW=9.27847522258759 pf=0.97 Vminpu=0.88
New object=Load.260576c0b phases=1 bus1=sx3030126c.2 kV=0.12 status=variable model=1 conn=wye kW=0.891524777412414 pf=0.97 Vminpu=0.88
New object=Load.260577c0a phases=1 bus1=sx2767341c.1 kV=0.12 status=variable model=1 conn=wye kW=1.47948966145515 pf=0.97 Vminpu=0.88
New object=Load.260577c0b phases=1 bus1=sx2767341c.2 kV=0.12 status=variable model=1 conn=wye kW=13.7805103385448 pf=0.97 Vminpu=0.88
New object=Load.260581c0a phases=1 bus1=sx3254870c.1 kV=0.12 status=variable model=1 conn=wye kW=6.60783014416695 pf=0.97 Vminpu=0.88
New object=Load.260581c0b phases=1 bus1=sx3254870c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56216985583305 pf=0.97 Vminpu=0.88
New object=Load.260586b0a phases=1 bus1=sx3048887b.1 kV=0.12 status=variable model=1 conn=wye kW=12.532754740119 pf=0.97 Vminpu=0.88
New object=Load.260586b0b phases=1 bus1=sx3048887b.2 kV=0.12 status=variable model=1 conn=wye kW=2.05724525988102 pf=0.97 Vminpu=0.88
New object=Load.260589b0a phases=1 bus1=sx2955005b.1 kV=0.12 status=variable model=1 conn=wye kW=0.384714488983154 pf=0.97 Vminpu=0.88
New object=Load.260589b0b phases=1 bus1=sx2955005b.2 kV=0.12 status=variable model=1 conn=wye kW=5.45528551101685 pf=0.97 Vminpu=0.88
New object=Load.260590b0a phases=1 bus1=sx3216988b.1 kV=0.12 status=variable model=1 conn=wye kW=6.1179302996397 pf=0.97 Vminpu=0.88
New object=Load.260590b0b phases=1 bus1=sx3216988b.2 kV=0.12 status=variable model=1 conn=wye kW=3.6120697003603 pf=0.97 Vminpu=0.88
New object=Load.260591b0a phases=1 bus1=sx3179607b.1 kV=0.12 status=variable model=1 conn=wye kW=3.18160814166069 pf=0.97 Vminpu=0.88
New object=Load.260591b0b phases=1 bus1=sx3179607b.2 kV=0.12 status=variable model=1 conn=wye kW=6.54839185833931 pf=0.97 Vminpu=0.88
New object=Load.260594a0a phases=1 bus1=sx2898457a.1 kV=0.12 status=variable model=1 conn=wye kW=0.91989309489727 pf=0.97 Vminpu=0.88
New object=Load.260594a0b phases=1 bus1=sx2898457a.2 kV=0.12 status=variable model=1 conn=wye kW=2.63010690510273 pf=0.97 Vminpu=0.88
New object=Load.260595a0a phases=1 bus1=sx2767340a.1 kV=0.12 status=fixed model=1 conn=wye kW=21.8076286315918 pf=0.97 Vminpu=0.88
New object=Load.260595a0b phases=1 bus1=sx2767340a.2 kV=0.12 status=fixed model=1 conn=wye kW=4.7923713684082 pf=0.97 Vminpu=0.88
New object=Load.260595b0a phases=1 bus1=sx2767340b.1 kV=0.12 status=fixed model=1 conn=wye kW=21.9974312126636 pf=0.97 Vminpu=0.88
New object=Load.260595b0b phases=1 bus1=sx2767340b.2 kV=0.12 status=fixed model=1 conn=wye kW=7.18256878733635 pf=0.97 Vminpu=0.88
New object=Load.260595c0a phases=1 bus1=sx2767340c.1 kV=0.12 status=fixed model=1 conn=wye kW=1.24677970409393 pf=0.97 Vminpu=0.88
New object=Load.260595c0b phases=1 bus1=sx2767340c.2 kV=0.12 status=fixed model=1 conn=wye kW=29.2732202959061 pf=0.97 Vminpu=0.88
New object=Load.260598a0a phases=1 bus1=sx3067478a.1 kV=0.12 status=variable model=1 conn=wye kW=1.332736068964 pf=0.97 Vminpu=0.88
New object=Load.260598a0b phases=1 bus1=sx3067478a.2 kV=0.12 status=variable model=1 conn=wye kW=11.967263931036 pf=0.97 Vminpu=0.88
New object=Load.260601c0a phases=1 bus1=sx2730149c.1 kV=0.12 status=variable model=1 conn=wye kW=3.65142891407013 pf=0.97 Vminpu=0.88
New object=Load.260601c0b phases=1 bus1=sx2730149c.2 kV=0.12 status=variable model=1 conn=wye kW=2.44857108592987 pf=0.97 Vminpu=0.88
New object=Load.260602b0a phases=1 bus1=sx2989566b.1 kV=0.12 status=variable model=1 conn=wye kW=4.44756553173065 pf=0.97 Vminpu=0.88
New object=Load.260602b0b phases=1 bus1=sx2989566b.2 kV=0.12 status=variable model=1 conn=wye kW=1.39243446826935 pf=0.97 Vminpu=0.88
New object=Load.260605a0a phases=1 bus1=sx2973791a.1 kV=0.12 status=variable model=1 conn=wye kW=4.1816650223732 pf=0.97 Vminpu=0.88
New object=Load.260605a0b phases=1 bus1=sx2973791a.2 kV=0.12 status=variable model=1 conn=wye kW=13.5583349776268 pf=0.97 Vminpu=0.88
New object=Load.260607b0a phases=1 bus1=sx3029055b.1 kV=0.12 status=variable model=1 conn=wye kW=1.62748541533947 pf=0.97 Vminpu=0.88
New object=Load.260607b0b phases=1 bus1=sx3029055b.2 kV=0.12 status=variable model=1 conn=wye kW=12.9625145846605 pf=0.97 Vminpu=0.88
New object=Load.260620c0a phases=1 bus1=sx3067506c.1 kV=0.12 status=variable model=1 conn=wye kW=0.108775820732117 pf=0.97 Vminpu=0.88
New object=Load.260620c0b phases=1 bus1=sx3067506c.2 kV=0.12 status=variable model=1 conn=wye kW=3.96122417926788 pf=0.97 Vminpu=0.88
New object=Load.260621c0a phases=1 bus1=sx2898515c.1 kV=0.12 status=variable model=1 conn=wye kW=3.46492718875408 pf=0.97 Vminpu=0.88
New object=Load.260621c0b phases=1 bus1=sx2898515c.2 kV=0.12 status=variable model=1 conn=wye kW=6.70507281124592 pf=0.97 Vminpu=0.88
New object=Load.260622c0a phases=1 bus1=sx3198347c.1 kV=0.12 status=variable model=1 conn=wye kW=0.962270700931549 pf=0.97 Vminpu=0.88
New object=Load.260622c0b phases=1 bus1=sx3198347c.2 kV=0.12 status=variable model=1 conn=wye kW=5.13772929906845 pf=0.97 Vminpu=0.88
New object=Load.260624c0a phases=1 bus1=sx3048946c.1 kV=0.12 status=variable model=1 conn=wye kW=3.764842659235 pf=0.97 Vminpu=0.88
New object=Load.260624c0b phases=1 bus1=sx3048946c.2 kV=0.12 status=variable model=1 conn=wye kW=2.335157340765 pf=0.97 Vminpu=0.88
New object=Load.260625c0a phases=1 bus1=sx3048966c.1 kV=0.12 status=variable model=1 conn=wye kW=5.76219880580902 pf=0.97 Vminpu=0.88
New object=Load.260625c0b phases=1 bus1=sx3048966c.2 kV=0.12 status=variable model=1 conn=wye kW=0.337801194190979 pf=0.97 Vminpu=0.88
New object=Load.260627a0a phases=1 bus1=sx2992656a.1 kV=0.12 status=variable model=1 conn=wye kW=7.08315331339836 pf=0.97 Vminpu=0.88
New object=Load.260627a0b phases=1 bus1=sx2992656a.2 kV=0.12 status=variable model=1 conn=wye kW=6.21684668660164 pf=0.97 Vminpu=0.88
New object=Load.260630b0a phases=1 bus1=sx2973833b.1 kV=0.12 status=variable model=1 conn=wye kW=5.81359171867371 pf=0.97 Vminpu=0.88
New object=Load.260630b0b phases=1 bus1=sx2973833b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0264082813262938 pf=0.97 Vminpu=0.88
New object=Load.260631a0a phases=1 bus1=sx2786266a.1 kV=0.12 status=variable model=1 conn=wye kW=0.60653783082962 pf=0.97 Vminpu=0.88
New object=Load.260631a0b phases=1 bus1=sx2786266a.2 kV=0.12 status=variable model=1 conn=wye kW=4.71346216917038 pf=0.97 Vminpu=0.88
New object=Load.260632a0a phases=1 bus1=sx2917333a.1 kV=0.12 status=variable model=1 conn=wye kW=5.97946932792664 pf=0.97 Vminpu=0.88
New object=Load.260632a0b phases=1 bus1=sx2917333a.2 kV=0.12 status=variable model=1 conn=wye kW=2.89053067207336 pf=0.97 Vminpu=0.88
New object=Load.260634a0a phases=1 bus1=sx2842383a.1 kV=0.12 status=variable model=1 conn=wye kW=4.9697080206871 pf=0.97 Vminpu=0.88
New object=Load.260634a0b phases=1 bus1=sx2842383a.2 kV=0.12 status=variable model=1 conn=wye kW=0.350291979312897 pf=0.97 Vminpu=0.88
New object=Load.260637c0a phases=1 bus1=sx2842384c.1 kV=0.12 status=variable model=1 conn=wye kW=1.10073633551598 pf=0.97 Vminpu=0.88
New object=Load.260637c0b phases=1 bus1=sx2842384c.2 kV=0.12 status=variable model=1 conn=wye kW=2.96926366448402 pf=0.97 Vminpu=0.88
New object=Load.260638c0a phases=1 bus1=sx3160871c.1 kV=0.12 status=variable model=1 conn=wye kW=1.01580425083637 pf=0.97 Vminpu=0.88
New object=Load.260638c0b phases=1 bus1=sx3160871c.2 kV=0.12 status=variable model=1 conn=wye kW=9.15419574916363 pf=0.97 Vminpu=0.88
New object=Load.260639c0a phases=1 bus1=sx3030203c.1 kV=0.12 status=variable model=1 conn=wye kW=5.43215399980545 pf=0.97 Vminpu=0.88
New object=Load.260639c0b phases=1 bus1=sx3030203c.2 kV=0.12 status=variable model=1 conn=wye kW=4.73784600019455 pf=0.97 Vminpu=0.88
New object=Load.260640c0a phases=1 bus1=sx3179673c.1 kV=0.12 status=variable model=1 conn=wye kW=0.922551220655441 pf=0.97 Vminpu=0.88
New object=Load.260640c0b phases=1 bus1=sx3179673c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17744877934456 pf=0.97 Vminpu=0.88
New object=Load.260641b0a phases=1 bus1=sx3048965b.1 kV=0.12 status=variable model=1 conn=wye kW=6.97178743958473 pf=0.97 Vminpu=0.88
New object=Load.260641b0b phases=1 bus1=sx3048965b.2 kV=0.12 status=variable model=1 conn=wye kW=7.61821256041527 pf=0.97 Vminpu=0.88
New object=Load.260643a0a phases=1 bus1=sx2692660a.1 kV=0.12 status=variable model=1 conn=wye kW=2.69235214114189 pf=0.97 Vminpu=0.88
New object=Load.260643a0b phases=1 bus1=sx2692660a.2 kV=0.12 status=variable model=1 conn=wye kW=15.0476478588581 pf=0.97 Vminpu=0.88
New object=Load.260647a0a phases=1 bus1=sx2805034a.1 kV=0.12 status=variable model=1 conn=wye kW=2.15223591327667 pf=0.97 Vminpu=0.88
New object=Load.260647a0b phases=1 bus1=sx2805034a.2 kV=0.12 status=variable model=1 conn=wye kW=1.39776408672333 pf=0.97 Vminpu=0.88
New object=Load.260648a0a phases=1 bus1=sx2898522a.1 kV=0.12 status=variable model=1 conn=wye kW=4.44832888424396 pf=0.97 Vminpu=0.88
New object=Load.260648a0b phases=1 bus1=sx2898522a.2 kV=0.12 status=variable model=1 conn=wye kW=4.42167111575603 pf=0.97 Vminpu=0.88
New object=Load.260650a0a phases=1 bus1=sx2692661a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66688981890678 pf=0.97 Vminpu=0.88
New object=Load.260650a0b phases=1 bus1=sx2692661a.2 kV=0.12 status=variable model=1 conn=wye kW=0.203110181093216 pf=0.97 Vminpu=0.88
New object=Load.262075c0a phases=1 bus1=sx3067448c.1 kV=0.12 status=variable model=1 conn=wye kW=2.5817301017046 pf=0.97 Vminpu=0.88
New object=Load.262075c0b phases=1 bus1=sx3067448c.2 kV=0.12 status=variable model=1 conn=wye kW=7.5882698982954 pf=0.97 Vminpu=0.88
New object=Load.274903c0a phases=1 bus1=sx2935552c.1 kV=0.12 status=variable model=1 conn=wye kW=4.57763965129852 pf=0.97 Vminpu=0.88
New object=Load.274903c0b phases=1 bus1=sx2935552c.2 kV=0.12 status=variable model=1 conn=wye kW=1.52236034870148 pf=0.97 Vminpu=0.88
New object=Load.274985c0a phases=1 bus1=sx2822864c.1 kV=0.12 status=variable model=1 conn=wye kW=5.90283004641533 pf=0.97 Vminpu=0.88
New object=Load.274985c0b phases=1 bus1=sx2822864c.2 kV=0.12 status=variable model=1 conn=wye kW=0.197169953584671 pf=0.97 Vminpu=0.88
New object=Load.274986c0a phases=1 bus1=sx2822865c.1 kV=0.12 status=variable model=1 conn=wye kW=0.539411064386368 pf=0.97 Vminpu=0.88
New object=Load.274986c0b phases=1 bus1=sx2822865c.2 kV=0.12 status=variable model=1 conn=wye kW=3.53058893561363 pf=0.97 Vminpu=0.88
New object=Load.274987c0a phases=1 bus1=sx2916605c.1 kV=0.12 status=variable model=1 conn=wye kW=2.29174707531929 pf=0.97 Vminpu=0.88
New object=Load.274987c0b phases=1 bus1=sx2916605c.2 kV=0.12 status=variable model=1 conn=wye kW=3.80825292468071 pf=0.97 Vminpu=0.88
New object=Load.274988c0a phases=1 bus1=sx3085394c.1 kV=0.12 status=variable model=1 conn=wye kW=5.31012325286865 pf=0.97 Vminpu=0.88
New object=Load.274988c0b phases=1 bus1=sx3085394c.2 kV=0.12 status=variable model=1 conn=wye kW=0.789876747131347 pf=0.97 Vminpu=0.88
New object=Load.274992c0a phases=1 bus1=sx2804250c.1 kV=0.12 status=variable model=1 conn=wye kW=4.07463196456432 pf=0.97 Vminpu=0.88
New object=Load.274992c0b phases=1 bus1=sx2804250c.2 kV=0.12 status=variable model=1 conn=wye kW=6.09536803543568 pf=0.97 Vminpu=0.88
New object=Load.274994c0a phases=1 bus1=sx3048205c.1 kV=0.12 status=variable model=1 conn=wye kW=7.15937080979347 pf=0.97 Vminpu=0.88
New object=Load.274994c0b phases=1 bus1=sx3048205c.2 kV=0.12 status=variable model=1 conn=wye kW=3.01062919020653 pf=0.97 Vminpu=0.88
New object=Load.274997c0a phases=1 bus1=sx3048228c.1 kV=0.12 status=variable model=1 conn=wye kW=3.05408921062946 pf=0.97 Vminpu=0.88
New object=Load.274997c0b phases=1 bus1=sx3048228c.2 kV=0.12 status=variable model=1 conn=wye kW=7.11591078937054 pf=0.97 Vminpu=0.88
New object=Load.274999c0a phases=1 bus1=sx2935550c.1 kV=0.12 status=variable model=1 conn=wye kW=4.37250419855118 pf=0.97 Vminpu=0.88
New object=Load.274999c0b phases=1 bus1=sx2935550c.2 kV=0.12 status=variable model=1 conn=wye kW=5.79749580144882 pf=0.97 Vminpu=0.88
New object=Load.275000c0a phases=1 bus1=sx2710509c.1 kV=0.12 status=variable model=1 conn=wye kW=5.9329089820385 pf=0.97 Vminpu=0.88
New object=Load.275000c0b phases=1 bus1=sx2710509c.2 kV=0.12 status=variable model=1 conn=wye kW=0.167091017961502 pf=0.97 Vminpu=0.88
New object=Load.275001c0a phases=1 bus1=sx2822862c.1 kV=0.12 status=variable model=1 conn=wye kW=2.97295345067978 pf=0.97 Vminpu=0.88
New object=Load.275001c0b phases=1 bus1=sx2822862c.2 kV=0.12 status=variable model=1 conn=wye kW=3.12704654932022 pf=0.97 Vminpu=0.88
New object=Load.275002c0a phases=1 bus1=sx3066806c.1 kV=0.12 status=variable model=1 conn=wye kW=4.28403952717781 pf=0.97 Vminpu=0.88
New object=Load.275002c0b phases=1 bus1=sx3066806c.2 kV=0.12 status=variable model=1 conn=wye kW=1.81596047282219 pf=0.97 Vminpu=0.88
New object=Load.275007c0a phases=1 bus1=sx2916606c.1 kV=0.12 status=variable model=1 conn=wye kW=1.32587285041809 pf=0.97 Vminpu=0.88
New object=Load.275007c0b phases=1 bus1=sx2916606c.2 kV=0.12 status=variable model=1 conn=wye kW=4.77412714958191 pf=0.97 Vminpu=0.88
New object=Load.275008c0a phases=1 bus1=sx3235243c.1 kV=0.12 status=variable model=1 conn=wye kW=8.95101416766643 pf=0.97 Vminpu=0.88
New object=Load.275008c0b phases=1 bus1=sx3235243c.2 kV=0.12 status=variable model=1 conn=wye kW=1.21898583233357 pf=0.97 Vminpu=0.88
New object=Load.275247b0a phases=1 bus1=sx2786273b.1 kV=0.12 status=variable model=1 conn=wye kW=1.99903022408485 pf=0.97 Vminpu=0.88
New object=Load.275247b0b phases=1 bus1=sx2786273b.2 kV=0.12 status=variable model=1 conn=wye kW=7.73096977591515 pf=0.97 Vminpu=0.88
New object=Load.275248b0a phases=1 bus1=sx2805036b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85178704321384 pf=0.97 Vminpu=0.88
New object=Load.275248b0b phases=1 bus1=sx2805036b.2 kV=0.12 status=variable model=1 conn=wye kW=2.03821295678616 pf=0.97 Vminpu=0.88
New object=Load.293422c0a phases=1 bus1=sx3178997c.1 kV=0.12 status=variable model=1 conn=wye kW=2.20949285030365 pf=0.97 Vminpu=0.88
New object=Load.293422c0b phases=1 bus1=sx3178997c.2 kV=0.12 status=variable model=1 conn=wye kW=3.89050714969635 pf=0.97 Vminpu=0.88
New object=Load.293423b0a phases=1 bus1=sx3122849b.1 kV=0.12 status=variable model=1 conn=wye kW=1.736690325737 pf=0.97 Vminpu=0.88
New object=Load.293423b0b phases=1 bus1=sx3122849b.2 kV=0.12 status=variable model=1 conn=wye kW=4.103309674263 pf=0.97 Vminpu=0.88
New object=Load.293424c0a phases=1 bus1=sx2766750c.1 kV=0.12 status=variable model=1 conn=wye kW=9.89324070215225 pf=0.97 Vminpu=0.88
New object=Load.293424c0b phases=1 bus1=sx2766750c.2 kV=0.12 status=variable model=1 conn=wye kW=5.36675929784775 pf=0.97 Vminpu=0.88
New object=Load.293425a0a phases=1 bus1=sx2763153a.1 kV=0.12 status=variable model=1 conn=wye kW=2.78262703359127 pf=0.97 Vminpu=0.88
New object=Load.293425a0b phases=1 bus1=sx2763153a.2 kV=0.12 status=variable model=1 conn=wye kW=6.08737296640873 pf=0.97 Vminpu=0.88
New object=Load.293427c0a phases=1 bus1=sx3104157c.1 kV=0.12 status=variable model=1 conn=wye kW=6.1061646938324 pf=0.97 Vminpu=0.88
New object=Load.293427c0b phases=1 bus1=sx3104157c.2 kV=0.12 status=variable model=1 conn=wye kW=4.0638353061676 pf=0.97 Vminpu=0.88
New object=Load.293471a0a phases=1 bus1=sx_293471a.1 kV=0.12 status=variable model=1 conn=wye kW=5.13682700455189 pf=0.97 Vminpu=0.88
New object=Load.293471a0b phases=1 bus1=sx_293471a.2 kV=0.12 status=variable model=1 conn=wye kW=3.73317299544811 pf=0.97 Vminpu=0.88
New object=Load.293471b0a phases=1 bus1=sx_293471b.1 kV=0.12 status=variable model=1 conn=wye kW=0.623330212831497 pf=0.97 Vminpu=0.88
New object=Load.293471b0b phases=1 bus1=sx_293471b.2 kV=0.12 status=variable model=1 conn=wye kW=9.1066697871685 pf=0.97 Vminpu=0.88
New object=Load.293471c0a phases=1 bus1=sx_293471c.1 kV=0.12 status=variable model=1 conn=wye kW=5.42570485889912 pf=0.97 Vminpu=0.88
New object=Load.293471c0b phases=1 bus1=sx_293471c.2 kV=0.12 status=variable model=1 conn=wye kW=4.74429514110088 pf=0.97 Vminpu=0.88
New object=Load.293480a0a phases=1 bus1=sx2748158a.1 kV=0.12 status=variable model=1 conn=wye kW=4.20237488746643 pf=0.97 Vminpu=0.88
New object=Load.293480a0b phases=1 bus1=sx2748158a.2 kV=0.12 status=variable model=1 conn=wye kW=1.11762511253357 pf=0.97 Vminpu=0.88
New object=Load.293483a0a phases=1 bus1=sx3104133a.1 kV=0.12 status=variable model=1 conn=wye kW=6.33283464491367 pf=0.97 Vminpu=0.88
New object=Load.293483a0b phases=1 bus1=sx3104133a.2 kV=0.12 status=variable model=1 conn=wye kW=2.53716535508633 pf=0.97 Vminpu=0.88
New object=Load.293486c0a phases=1 bus1=sx2673346c.1 kV=0.12 status=variable model=1 conn=wye kW=8.13033658862114 pf=0.97 Vminpu=0.88
New object=Load.293486c0b phases=1 bus1=sx2673346c.2 kV=0.12 status=variable model=1 conn=wye kW=2.03966341137886 pf=0.97 Vminpu=0.88
New object=Load.293487b0a phases=1 bus1=sx3254238b.1 kV=0.12 status=variable model=1 conn=wye kW=1.53424587547779 pf=0.97 Vminpu=0.88
New object=Load.293487b0b phases=1 bus1=sx3254238b.2 kV=0.12 status=variable model=1 conn=wye kW=8.19575412452221 pf=0.97 Vminpu=0.88
New object=Load.293490c0a phases=1 bus1=sx3048230c.1 kV=0.12 status=variable model=1 conn=wye kW=6.87909171581268 pf=0.97 Vminpu=0.88
New object=Load.293490c0b phases=1 bus1=sx3048230c.2 kV=0.12 status=variable model=1 conn=wye kW=3.29090828418732 pf=0.97 Vminpu=0.88
New object=Load.293492c0a phases=1 bus1=sx2841637c.1 kV=0.12 status=variable model=1 conn=wye kW=0.278567849993706 pf=0.97 Vminpu=0.88
New object=Load.293492c0b phases=1 bus1=sx2841637c.2 kV=0.12 status=variable model=1 conn=wye kW=9.89143215000629 pf=0.97 Vminpu=0.88
New object=Load.293518b0a phases=1 bus1=sx2897780b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85309544205666 pf=0.97 Vminpu=0.88
New object=Load.293518b0b phases=1 bus1=sx2897780b.2 kV=0.12 status=variable model=1 conn=wye kW=7.87690455794334 pf=0.97 Vminpu=0.88
New object=Load.293519b0a phases=1 bus1=sx3235255b.1 kV=0.12 status=variable model=1 conn=wye kW=0.469481357932091 pf=0.97 Vminpu=0.88
New object=Load.293519b0b phases=1 bus1=sx3235255b.2 kV=0.12 status=variable model=1 conn=wye kW=1.48051864206791 pf=0.97 Vminpu=0.88
New object=Load.293521a0a phases=1 bus1=sx3216370a.1 kV=0.12 status=variable model=1 conn=wye kW=3.22647658586502 pf=0.97 Vminpu=0.88
New object=Load.293521a0b phases=1 bus1=sx3216370a.2 kV=0.12 status=variable model=1 conn=wye kW=0.323523414134979 pf=0.97 Vminpu=0.88
New object=Load.293521b0a phases=1 bus1=sx3216370b.1 kV=0.12 status=variable model=1 conn=wye kW=0.524968878626823 pf=0.97 Vminpu=0.88
New object=Load.293521b0b phases=1 bus1=sx3216370b.2 kV=0.12 status=variable model=1 conn=wye kW=3.36503112137318 pf=0.97 Vminpu=0.88
New object=Load.293521c0a phases=1 bus1=sx3216370c.1 kV=0.12 status=variable model=1 conn=wye kW=2.86108752846718 pf=0.97 Vminpu=0.88
New object=Load.293521c0b phases=1 bus1=sx3216370c.2 kV=0.12 status=variable model=1 conn=wye kW=1.20891247153282 pf=0.97 Vminpu=0.88
New object=Load.293522a0a phases=1 bus1=sx2785527a.1 kV=0.12 status=variable model=1 conn=wye kW=2.38117844820023 pf=0.97 Vminpu=0.88
New object=Load.293522a0b phases=1 bus1=sx2785527a.2 kV=0.12 status=variable model=1 conn=wye kW=2.93882155179977 pf=0.97 Vminpu=0.88
New object=Load.293523a0a phases=1 bus1=sx2766729a.1 kV=0.12 status=variable model=1 conn=wye kW=2.70731521606445 pf=0.97 Vminpu=0.88
New object=Load.293523a0b phases=1 bus1=sx2766729a.2 kV=0.12 status=variable model=1 conn=wye kW=6.16268478393555 pf=0.97 Vminpu=0.88
New object=Load.293591a0a phases=1 bus1=sx3197641a.1 kV=0.12 status=variable model=1 conn=wye kW=0.773270452022553 pf=0.97 Vminpu=0.88
New object=Load.293591a0b phases=1 bus1=sx3197641a.2 kV=0.12 status=variable model=1 conn=wye kW=4.54672954797745 pf=0.97 Vminpu=0.88
New object=Load.293592a0a phases=1 bus1=sx2973161a.1 kV=0.12 status=variable model=1 conn=wye kW=4.30104428529739 pf=0.97 Vminpu=0.88
New object=Load.293592a0b phases=1 bus1=sx2973161a.2 kV=0.12 status=variable model=1 conn=wye kW=8.99895571470261 pf=0.97 Vminpu=0.88
New object=Load.293608c0a phases=1 bus1=sx2673306c.1 kV=0.12 status=variable model=1 conn=wye kW=8.96490900814533 pf=0.97 Vminpu=0.88
New object=Load.293608c0b phases=1 bus1=sx2673306c.2 kV=0.12 status=variable model=1 conn=wye kW=1.20509099185467 pf=0.97 Vminpu=0.88
New object=Load.293609c0a phases=1 bus1=sx2785515c.1 kV=0.12 status=variable model=1 conn=wye kW=3.74232996225357 pf=0.97 Vminpu=0.88
New object=Load.293609c0b phases=1 bus1=sx2785515c.2 kV=0.12 status=variable model=1 conn=wye kW=6.42767003774643 pf=0.97 Vminpu=0.88
New object=Load.293644a0a phases=1 bus1=sx2729429a.1 kV=0.12 status=variable model=1 conn=wye kW=1.0074391657114 pf=0.97 Vminpu=0.88
New object=Load.293644a0b phases=1 bus1=sx2729429a.2 kV=0.12 status=variable model=1 conn=wye kW=7.8625608342886 pf=0.97 Vminpu=0.88
New object=Load.293645a0a phases=1 bus1=sx2841633a.1 kV=0.12 status=variable model=1 conn=wye kW=1.76712000966072 pf=0.97 Vminpu=0.88
New object=Load.293645a0b phases=1 bus1=sx2841633a.2 kV=0.12 status=variable model=1 conn=wye kW=7.10287999033928 pf=0.97 Vminpu=0.88
New object=Load.293652a0a phases=1 bus1=sx3235258a.1 kV=0.12 status=variable model=1 conn=wye kW=0.864180176258087 pf=0.97 Vminpu=0.88
New object=Load.293652a0b phases=1 bus1=sx3235258a.2 kV=0.12 status=variable model=1 conn=wye kW=4.45581982374191 pf=0.97 Vminpu=0.88
New object=Load.293652b0a phases=1 bus1=sx3235258b.1 kV=0.12 status=variable model=1 conn=wye kW=0.727046942710876 pf=0.97 Vminpu=0.88
New object=Load.293652b0b phases=1 bus1=sx3235258b.2 kV=0.12 status=variable model=1 conn=wye kW=13.8629530572891 pf=0.97 Vminpu=0.88
New object=Load.293652c0a phases=1 bus1=sx3235258c.1 kV=0.12 status=variable model=1 conn=wye kW=4.53864516615868 pf=0.97 Vminpu=0.88
New object=Load.293652c0b phases=1 bus1=sx3235258c.2 kV=0.12 status=variable model=1 conn=wye kW=1.56135483384132 pf=0.97 Vminpu=0.88
New object=Load.293655a0a phases=1 bus1=sx2729414a.1 kV=0.12 status=variable model=1 conn=wye kW=4.69899237513542 pf=0.97 Vminpu=0.88
New object=Load.293655a0b phases=1 bus1=sx2729414a.2 kV=0.12 status=variable model=1 conn=wye kW=4.17100762486458 pf=0.97 Vminpu=0.88
New object=Load.293655b0a phases=1 bus1=sx2729414b.1 kV=0.12 status=variable model=1 conn=wye kW=7.34667829096317 pf=0.97 Vminpu=0.88
New object=Load.293655b0b phases=1 bus1=sx2729414b.2 kV=0.12 status=variable model=1 conn=wye kW=2.38332170903683 pf=0.97 Vminpu=0.88
New object=Load.293655c0a phases=1 bus1=sx2729414c.1 kV=0.12 status=variable model=1 conn=wye kW=7.82381235837936 pf=0.97 Vminpu=0.88
New object=Load.293655c0b phases=1 bus1=sx2729414c.2 kV=0.12 status=variable model=1 conn=wye kW=2.34618764162064 pf=0.97 Vminpu=0.88
New object=Load.293656b0a phases=1 bus1=sx2973167b.1 kV=0.12 status=variable model=1 conn=wye kW=2.00710978984833 pf=0.97 Vminpu=0.88
New object=Load.293656b0b phases=1 bus1=sx2973167b.2 kV=0.12 status=variable model=1 conn=wye kW=3.83289021015167 pf=0.97 Vminpu=0.88
New object=Load.293657b0a phases=1 bus1=sx3189189b.1 kV=0.12 status=variable model=1 conn=wye kW=4.12691477775574 pf=0.97 Vminpu=0.88
New object=Load.293657b0b phases=1 bus1=sx3189189b.2 kV=0.12 status=variable model=1 conn=wye kW=1.71308522224426 pf=0.97 Vminpu=0.88
New object=Load.293658c0a phases=1 bus1=sx3189188c.1 kV=0.12 status=variable model=1 conn=wye kW=11.1231477463245 pf=0.97 Vminpu=0.88
New object=Load.293658c0b phases=1 bus1=sx3189188c.2 kV=0.12 status=variable model=1 conn=wye kW=9.21685225367546 pf=0.97 Vminpu=0.88
New object=Load.293659c0a phases=1 bus1=sx2935560c.1 kV=0.12 status=variable model=1 conn=wye kW=4.12576189041138 pf=0.97 Vminpu=0.88
New object=Load.293659c0b phases=1 bus1=sx2935560c.2 kV=0.12 status=variable model=1 conn=wye kW=1.97423810958862 pf=0.97 Vminpu=0.88
New object=Load.293660b0a phases=1 bus1=sx2916610b.1 kV=0.12 status=variable model=1 conn=wye kW=0.244389376044273 pf=0.97 Vminpu=0.88
New object=Load.293660b0b phases=1 bus1=sx2916610b.2 kV=0.12 status=variable model=1 conn=wye kW=9.48561062395573 pf=0.97 Vminpu=0.88
New object=Load.293663c0a phases=1 bus1=sx3216368c.1 kV=0.12 status=variable model=1 conn=wye kW=4.29804822206497 pf=0.97 Vminpu=0.88
New object=Load.293663c0b phases=1 bus1=sx3216368c.2 kV=0.12 status=variable model=1 conn=wye kW=1.80195177793503 pf=0.97 Vminpu=0.88
New object=Load.293664a0a phases=1 bus1=sx3207907a.1 kV=0.12 status=variable model=1 conn=wye kW=11.9984140622616 pf=0.97 Vminpu=0.88
New object=Load.293664a0b phases=1 bus1=sx3207907a.2 kV=0.12 status=variable model=1 conn=wye kW=5.74158593773842 pf=0.97 Vminpu=0.88
New object=Load.293664b0a phases=1 bus1=sx3207907b.1 kV=0.12 status=fixed model=1 conn=wye kW=4.90280997753143 pf=0.97 Vminpu=0.88
New object=Load.293664b0b phases=1 bus1=sx3207907b.2 kV=0.12 status=fixed model=1 conn=wye kW=24.2771900224686 pf=0.97 Vminpu=0.88
New object=Load.293664c0a phases=1 bus1=sx3207907c.1 kV=0.12 status=variable model=1 conn=wye kW=3.2491291987896 pf=0.97 Vminpu=0.88
New object=Load.293664c0b phases=1 bus1=sx3207907c.2 kV=0.12 status=variable model=1 conn=wye kW=17.0908708012104 pf=0.97 Vminpu=0.88
New object=Load.293665c0a phases=1 bus1=sx2973166c.1 kV=0.12 status=variable model=1 conn=wye kW=7.3414112842083 pf=0.97 Vminpu=0.88
New object=Load.293665c0b phases=1 bus1=sx2973166c.2 kV=0.12 status=variable model=1 conn=wye kW=2.8285887157917 pf=0.97 Vminpu=0.88
New object=Load.293666c0a phases=1 bus1=sx2710532c.1 kV=0.12 status=variable model=1 conn=wye kW=2.48720327317715 pf=0.97 Vminpu=0.88
New object=Load.293666c0b phases=1 bus1=sx2710532c.2 kV=0.12 status=variable model=1 conn=wye kW=1.58279672682285 pf=0.97 Vminpu=0.88
New object=Load.293667a0a phases=1 bus1=sx2860504a.1 kV=0.12 status=variable model=1 conn=wye kW=3.47942609786987 pf=0.97 Vminpu=0.88
New object=Load.293667a0b phases=1 bus1=sx2860504a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84057390213013 pf=0.97 Vminpu=0.88
New object=Load.293668a0a phases=1 bus1=sx3085403a.1 kV=0.12 status=variable model=1 conn=wye kW=0.717294452786446 pf=0.97 Vminpu=0.88
New object=Load.293668a0b phases=1 bus1=sx3085403a.2 kV=0.12 status=variable model=1 conn=wye kW=8.15270554721355 pf=0.97 Vminpu=0.88
New object=Load.293672a0a phases=1 bus1=sx2954355a.1 kV=0.12 status=variable model=1 conn=wye kW=0.377924103736877 pf=0.97 Vminpu=0.88
New object=Load.293672a0b phases=1 bus1=sx2954355a.2 kV=0.12 status=variable model=1 conn=wye kW=4.94207589626312 pf=0.97 Vminpu=0.88
New object=Load.293673a0a phases=1 bus1=sx3122827a.1 kV=0.12 status=variable model=1 conn=wye kW=4.22170242965221 pf=0.97 Vminpu=0.88
New object=Load.293673a0b phases=1 bus1=sx3122827a.2 kV=0.12 status=variable model=1 conn=wye kW=4.64829757034779 pf=0.97 Vminpu=0.88
New object=Load.293681a0a phases=1 bus1=sx3195751a.1 kV=0.12 status=variable model=1 conn=wye kW=5.07743202447891 pf=0.97 Vminpu=0.88
New object=Load.293681a0b phases=1 bus1=sx3195751a.2 kV=0.12 status=variable model=1 conn=wye kW=3.79256797552109 pf=0.97 Vminpu=0.88
New object=Load.294786c0a phases=1 bus1=sx2766724c.1 kV=0.12 status=variable model=1 conn=wye kW=0.224778670072556 pf=0.97 Vminpu=0.88
New object=Load.294786c0b phases=1 bus1=sx2766724c.2 kV=0.12 status=variable model=1 conn=wye kW=5.87522132992744 pf=0.97 Vminpu=0.88
New object=Load.294787a0a phases=1 bus1=sx3197647a.1 kV=0.12 status=variable model=1 conn=wye kW=1.13439882397652 pf=0.97 Vminpu=0.88
New object=Load.294787a0b phases=1 bus1=sx3197647a.2 kV=0.12 status=variable model=1 conn=wye kW=2.41560117602348 pf=0.97 Vminpu=0.88
New object=Load.294788a0a phases=1 bus1=sx2821010a.1 kV=0.12 status=variable model=1 conn=wye kW=8.39304335713387 pf=0.97 Vminpu=0.88
New object=Load.294788a0b phases=1 bus1=sx2821010a.2 kV=0.12 status=variable model=1 conn=wye kW=4.90695664286613 pf=0.97 Vminpu=0.88
New object=Load.294789a0a phases=1 bus1=sx2895461a.1 kV=0.12 status=variable model=1 conn=wye kW=5.81175092697143 pf=0.97 Vminpu=0.88
New object=Load.294789a0b phases=1 bus1=sx2895461a.2 kV=0.12 status=variable model=1 conn=wye kW=3.05824907302856 pf=0.97 Vminpu=0.88
New object=Load.294809a0a phases=1 bus1=sx2952014a.1 kV=0.12 status=variable model=1 conn=wye kW=2.09715175390244 pf=0.97 Vminpu=0.88
New object=Load.294809a0b phases=1 bus1=sx2952014a.2 kV=0.12 status=variable model=1 conn=wye kW=3.22284824609756 pf=0.97 Vminpu=0.88
New object=Load.294810a0a phases=1 bus1=sx3010585a.1 kV=0.12 status=variable model=1 conn=wye kW=9.04869233369827 pf=0.97 Vminpu=0.88
New object=Load.294810a0b phases=1 bus1=sx3010585a.2 kV=0.12 status=variable model=1 conn=wye kW=4.25130766630173 pf=0.97 Vminpu=0.88
New object=Load.294812a0a phases=1 bus1=sx3120502a.1 kV=0.12 status=variable model=1 conn=wye kW=2.66032121896744 pf=0.97 Vminpu=0.88
New object=Load.294812a0b phases=1 bus1=sx3120502a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65967878103256 pf=0.97 Vminpu=0.88
New object=Load.294842a0a phases=1 bus1=sx3101789a.1 kV=0.12 status=variable model=1 conn=wye kW=3.93786132574081 pf=0.97 Vminpu=0.88
New object=Load.294842a0b phases=1 bus1=sx3101789a.2 kV=0.12 status=variable model=1 conn=wye kW=4.93213867425919 pf=0.97 Vminpu=0.88
New object=Load.294843a0a phases=1 bus1=sx3178982a.1 kV=0.12 status=variable model=1 conn=wye kW=0.804776259064674 pf=0.97 Vminpu=0.88
New object=Load.294843a0b phases=1 bus1=sx3178982a.2 kV=0.12 status=variable model=1 conn=wye kW=8.06522374093533 pf=0.97 Vminpu=0.88
New object=Load.294844a0a phases=1 bus1=sx2841623a.1 kV=0.12 status=variable model=1 conn=wye kW=3.47148282527924 pf=0.97 Vminpu=0.88
New object=Load.294844a0b phases=1 bus1=sx2841623a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84851717472076 pf=0.97 Vminpu=0.88
New object=Load.294845a0a phases=1 bus1=sx3010563a.1 kV=0.12 status=variable model=1 conn=wye kW=3.44849299669266 pf=0.97 Vminpu=0.88
New object=Load.294845a0b phases=1 bus1=sx3010563a.2 kV=0.12 status=variable model=1 conn=wye kW=1.87150700330734 pf=0.97 Vminpu=0.88
New object=Load.302367b0a phases=1 bus1=sx2766727b.1 kV=0.12 status=variable model=1 conn=wye kW=0.323554878234863 pf=0.97 Vminpu=0.88
New object=Load.302367b0b phases=1 bus1=sx2766727b.2 kV=0.12 status=variable model=1 conn=wye kW=5.51644512176514 pf=0.97 Vminpu=0.88
New object=Load.302368b0a phases=1 bus1=sx3029507b.1 kV=0.12 status=variable model=1 conn=wye kW=3.29510556161404 pf=0.97 Vminpu=0.88
New object=Load.302368b0b phases=1 bus1=sx3029507b.2 kV=0.12 status=variable model=1 conn=wye kW=6.43489443838596 pf=0.97 Vminpu=0.88
New object=Load.302369b0a phases=1 bus1=sx3197643b.1 kV=0.12 status=variable model=1 conn=wye kW=8.87313655495644 pf=0.97 Vminpu=0.88
New object=Load.302369b0b phases=1 bus1=sx3197643b.2 kV=0.12 status=variable model=1 conn=wye kW=0.856863445043563 pf=0.97 Vminpu=0.88
New object=Load.302370b0a phases=1 bus1=sx3122823b.1 kV=0.12 status=variable model=1 conn=wye kW=1.07503661692142 pf=0.97 Vminpu=0.88
New object=Load.302370b0b phases=1 bus1=sx3122823b.2 kV=0.12 status=variable model=1 conn=wye kW=8.65496338307858 pf=0.97 Vminpu=0.88
New object=Load.302373b0a phases=1 bus1=sx2766726b.1 kV=0.12 status=variable model=1 conn=wye kW=1.15133367538452 pf=0.97 Vminpu=0.88
New object=Load.302373b0b phases=1 bus1=sx2766726b.2 kV=0.12 status=variable model=1 conn=wye kW=4.68866632461548 pf=0.97 Vminpu=0.88
New object=Load.302374b0a phases=1 bus1=sx2785526b.1 kV=0.12 status=variable model=1 conn=wye kW=3.37395503520966 pf=0.97 Vminpu=0.88
New object=Load.302374b0b phases=1 bus1=sx2785526b.2 kV=0.12 status=variable model=1 conn=wye kW=2.46604496479034 pf=0.97 Vminpu=0.88
New object=Load.302375b0a phases=1 bus1=sx2973162b.1 kV=0.12 status=variable model=1 conn=wye kW=2.63841029167175 pf=0.97 Vminpu=0.88
New object=Load.302375b0b phases=1 bus1=sx2973162b.2 kV=0.12 status=variable model=1 conn=wye kW=3.20158970832825 pf=0.97 Vminpu=0.88
New object=Load.302392a0a phases=1 bus1=sx3010570a.1 kV=0.12 status=variable model=1 conn=wye kW=5.15883908510208 pf=0.97 Vminpu=0.88
New object=Load.302392a0b phases=1 bus1=sx3010570a.2 kV=0.12 status=variable model=1 conn=wye kW=0.161160914897919 pf=0.97 Vminpu=0.88
New object=Load.302400a0a phases=1 bus1=sx2991919a.1 kV=0.12 status=variable model=1 conn=wye kW=2.30466396331787 pf=0.97 Vminpu=0.88
New object=Load.302400a0b phases=1 bus1=sx2991919a.2 kV=0.12 status=variable model=1 conn=wye kW=3.01533603668213 pf=0.97 Vminpu=0.88
New object=Load.302402a0a phases=1 bus1=sx3122824a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60901305913925 pf=0.97 Vminpu=0.88
New object=Load.302402a0b phases=1 bus1=sx3122824a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71098694086075 pf=0.97 Vminpu=0.88
New object=Load.302405a0a phases=1 bus1=sx2860489a.1 kV=0.12 status=variable model=1 conn=wye kW=5.17799458026886 pf=0.97 Vminpu=0.88
New object=Load.302405a0b phases=1 bus1=sx2860489a.2 kV=0.12 status=variable model=1 conn=wye kW=0.14200541973114 pf=0.97 Vminpu=0.88
New object=Load.302410a0a phases=1 bus1=sx3104131a.1 kV=0.12 status=variable model=1 conn=wye kW=1.63805489718914 pf=0.97 Vminpu=0.88
New object=Load.302410a0b phases=1 bus1=sx3104131a.2 kV=0.12 status=variable model=1 conn=wye kW=7.23194510281086 pf=0.97 Vminpu=0.88
New object=Load.302412a0a phases=1 bus1=sx3048210a.1 kV=0.12 status=variable model=1 conn=wye kW=9.3057895898819 pf=0.97 Vminpu=0.88
New object=Load.302412a0b phases=1 bus1=sx3048210a.2 kV=0.12 status=variable model=1 conn=wye kW=3.9942104101181 pf=0.97 Vminpu=0.88
New object=Load.302468a0a phases=1 bus1=sx2897778a.1 kV=0.12 status=variable model=1 conn=wye kW=1.40163693726063 pf=0.97 Vminpu=0.88
New object=Load.302468a0b phases=1 bus1=sx2897778a.2 kV=0.12 status=variable model=1 conn=wye kW=2.14836306273937 pf=0.97 Vminpu=0.88
New object=Load.302469a0a phases=1 bus1=sx3104132a.1 kV=0.12 status=variable model=1 conn=wye kW=2.80031846523285 pf=0.97 Vminpu=0.88
New object=Load.302469a0b phases=1 bus1=sx3104132a.2 kV=0.12 status=variable model=1 conn=wye kW=2.51968153476715 pf=0.97 Vminpu=0.88
New object=Load.302471a0a phases=1 bus1=sx3085402a.1 kV=0.12 status=variable model=1 conn=wye kW=8.88826597332954 pf=0.97 Vminpu=0.88
New object=Load.302471a0b phases=1 bus1=sx3085402a.2 kV=0.12 status=variable model=1 conn=wye kW=4.41173402667046 pf=0.97 Vminpu=0.88
New object=Load.302473a0a phases=1 bus1=sx2804252a.1 kV=0.12 status=variable model=1 conn=wye kW=0.624141354560852 pf=0.97 Vminpu=0.88
New object=Load.302473a0b phases=1 bus1=sx2804252a.2 kV=0.12 status=variable model=1 conn=wye kW=8.24585864543915 pf=0.97 Vminpu=0.88
New object=Load.302474a0a phases=1 bus1=sx3048214a.1 kV=0.12 status=variable model=1 conn=wye kW=0.604771621823311 pf=0.97 Vminpu=0.88
New object=Load.302474a0b phases=1 bus1=sx3048214a.2 kV=0.12 status=variable model=1 conn=wye kW=8.26522837817669 pf=0.97 Vminpu=0.88
New object=Load.302507b0a phases=1 bus1=sx3235275b.1 kV=0.12 status=variable model=1 conn=wye kW=3.89308312058449 pf=0.97 Vminpu=0.88
New object=Load.302507b0b phases=1 bus1=sx3235275b.2 kV=0.12 status=variable model=1 conn=wye kW=5.83691687941551 pf=0.97 Vminpu=0.88
New object=Load.302508c0a phases=1 bus1=sx2897779c.1 kV=0.12 status=variable model=1 conn=wye kW=6.26153873741627 pf=0.97 Vminpu=0.88
New object=Load.302508c0b phases=1 bus1=sx2897779c.2 kV=0.12 status=variable model=1 conn=wye kW=3.90846126258373 pf=0.97 Vminpu=0.88
New object=Load.302509c0a phases=1 bus1=sx2804261c.1 kV=0.12 status=variable model=1 conn=wye kW=4.71142852306366 pf=0.97 Vminpu=0.88
New object=Load.302509c0b phases=1 bus1=sx2804261c.2 kV=0.12 status=variable model=1 conn=wye kW=1.38857147693634 pf=0.97 Vminpu=0.88
New object=Load.302510c0a phases=1 bus1=sx3178980c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53564311861992 pf=0.97 Vminpu=0.88
New object=Load.302510c0b phases=1 bus1=sx3178980c.2 kV=0.12 status=variable model=1 conn=wye kW=2.56435688138008 pf=0.97 Vminpu=0.88
New object=Load.302514a0a phases=1 bus1=sx2973164a.1 kV=0.12 status=variable model=1 conn=wye kW=0.935498124361038 pf=0.97 Vminpu=0.88
New object=Load.302514a0b phases=1 bus1=sx2973164a.2 kV=0.12 status=variable model=1 conn=wye kW=2.61450187563896 pf=0.97 Vminpu=0.88
New object=Load.302637a0a phases=1 bus1=sx2748132a.1 kV=0.12 status=variable model=1 conn=wye kW=0.438070690631866 pf=0.97 Vminpu=0.88
New object=Load.302637a0b phases=1 bus1=sx2748132a.2 kV=0.12 status=variable model=1 conn=wye kW=4.88192930936813 pf=0.97 Vminpu=0.88
New object=Load.302672c0a phases=1 bus1=sx3254205c.1 kV=0.12 status=variable model=1 conn=wye kW=4.59419849395752 pf=0.97 Vminpu=0.88
New object=Load.302672c0b phases=1 bus1=sx3254205c.2 kV=0.12 status=variable model=1 conn=wye kW=5.57580150604248 pf=0.97 Vminpu=0.88
New object=Load.302673a0a phases=1 bus1=sx3010569a.1 kV=0.12 status=variable model=1 conn=wye kW=7.3609078347683 pf=0.97 Vminpu=0.88
New object=Load.302673a0b phases=1 bus1=sx3010569a.2 kV=0.12 status=variable model=1 conn=wye kW=5.93909216523171 pf=0.97 Vminpu=0.88
New object=Load.302674a0a phases=1 bus1=sx2673321a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93276358962059 pf=0.97 Vminpu=0.88
New object=Load.302674a0b phases=1 bus1=sx2673321a.2 kV=0.12 status=variable model=1 conn=wye kW=3.93723641037941 pf=0.97 Vminpu=0.88
New object=Load.302675a0a phases=1 bus1=sx2954354a.1 kV=0.12 status=variable model=1 conn=wye kW=7.20438221156597 pf=0.97 Vminpu=0.88
New object=Load.302675a0b phases=1 bus1=sx2954354a.2 kV=0.12 status=variable model=1 conn=wye kW=1.66561778843403 pf=0.97 Vminpu=0.88
New object=Load.302676a0a phases=1 bus1=sx2710519a.1 kV=0.12 status=variable model=1 conn=wye kW=2.44636772871017 pf=0.97 Vminpu=0.88
New object=Load.302676a0b phases=1 bus1=sx2710519a.2 kV=0.12 status=variable model=1 conn=wye kW=1.10363227128983 pf=0.97 Vminpu=0.88
New object=Load.302677a0a phases=1 bus1=sx3066819a.1 kV=0.12 status=variable model=1 conn=wye kW=7.1874820047617 pf=0.97 Vminpu=0.88
New object=Load.302677a0b phases=1 bus1=sx3066819a.2 kV=0.12 status=variable model=1 conn=wye kW=1.6825179952383 pf=0.97 Vminpu=0.88
New object=Load.302678a0a phases=1 bus1=sx3029499a.1 kV=0.12 status=variable model=1 conn=wye kW=0.456350570917129 pf=0.97 Vminpu=0.88
New object=Load.302678a0b phases=1 bus1=sx3029499a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09364942908287 pf=0.97 Vminpu=0.88
New object=Load.302679a0a phases=1 bus1=sx2897772a.1 kV=0.12 status=variable model=1 conn=wye kW=1.68043277025223 pf=0.97 Vminpu=0.88
New object=Load.302679a0b phases=1 bus1=sx2897772a.2 kV=0.12 status=variable model=1 conn=wye kW=3.63956722974777 pf=0.97 Vminpu=0.88
New object=Load.302731a0a phases=1 bus1=sx3122826a.1 kV=0.12 status=variable model=1 conn=wye kW=6.7883910703659 pf=0.97 Vminpu=0.88
New object=Load.302731a0b phases=1 bus1=sx3122826a.2 kV=0.12 status=variable model=1 conn=wye kW=2.08160892963409 pf=0.97 Vminpu=0.88
New object=Load.302732a0a phases=1 bus1=sx2691953a.1 kV=0.12 status=variable model=1 conn=wye kW=0.37362966299057 pf=0.97 Vminpu=0.88
New object=Load.302732a0b phases=1 bus1=sx2691953a.2 kV=0.12 status=variable model=1 conn=wye kW=4.94637033700943 pf=0.97 Vminpu=0.88
New object=Load.302733a0a phases=1 bus1=sx2860491a.1 kV=0.12 status=variable model=1 conn=wye kW=0.472933810949326 pf=0.97 Vminpu=0.88
New object=Load.302733a0b phases=1 bus1=sx2860491a.2 kV=0.12 status=variable model=1 conn=wye kW=3.07706618905067 pf=0.97 Vminpu=0.88
New object=Load.302733b0a phases=1 bus1=sx2860491b.1 kV=0.12 status=variable model=1 conn=wye kW=2.89735998570919 pf=0.97 Vminpu=0.88
New object=Load.302733b0b phases=1 bus1=sx2860491b.2 kV=0.12 status=variable model=1 conn=wye kW=11.6926400142908 pf=0.97 Vminpu=0.88
New object=Load.302734a0a phases=1 bus1=sx2991922a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60159331321716 pf=0.97 Vminpu=0.88
New object=Load.302734a0b phases=1 bus1=sx2991922a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71840668678284 pf=0.97 Vminpu=0.88
New object=Load.302735a0a phases=1 bus1=sx2991923a.1 kV=0.12 status=variable model=1 conn=wye kW=8.03422434389591 pf=0.97 Vminpu=0.88
New object=Load.302735a0b phases=1 bus1=sx2991923a.2 kV=0.12 status=variable model=1 conn=wye kW=0.835775656104088 pf=0.97 Vminpu=0.88
New object=Load.302803c0a phases=1 bus1=sx3085400c.1 kV=0.12 status=variable model=1 conn=wye kW=1.67722884535789 pf=0.97 Vminpu=0.88
New object=Load.302803c0b phases=1 bus1=sx3085400c.2 kV=0.12 status=variable model=1 conn=wye kW=8.4927711546421 pf=0.97 Vminpu=0.88
New object=Load.302804c0a phases=1 bus1=sx3141399c.1 kV=0.12 status=variable model=1 conn=wye kW=11.2695054376125 pf=0.97 Vminpu=0.88
New object=Load.302804c0b phases=1 bus1=sx3141399c.2 kV=0.12 status=variable model=1 conn=wye kW=3.99049456238747 pf=0.97 Vminpu=0.88
New object=Load.302805c0a phases=1 bus1=sx2954351c.1 kV=0.12 status=variable model=1 conn=wye kW=2.45353479385376 pf=0.97 Vminpu=0.88
New object=Load.302805c0b phases=1 bus1=sx2954351c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64646520614624 pf=0.97 Vminpu=0.88
New object=Load.302807c0a phases=1 bus1=sx3235266c.1 kV=0.12 status=variable model=1 conn=wye kW=9.61248180091381 pf=0.97 Vminpu=0.88
New object=Load.302807c0b phases=1 bus1=sx3235266c.2 kV=0.12 status=variable model=1 conn=wye kW=0.557518199086189 pf=0.97 Vminpu=0.88
New object=Load.302808c0a phases=1 bus1=sx2841626c.1 kV=0.12 status=variable model=1 conn=wye kW=2.65136186957359 pf=0.97 Vminpu=0.88
New object=Load.302808c0b phases=1 bus1=sx2841626c.2 kV=0.12 status=variable model=1 conn=wye kW=1.41863813042641 pf=0.97 Vminpu=0.88
New object=Load.302809c0a phases=1 bus1=sx2954350c.1 kV=0.12 status=variable model=1 conn=wye kW=4.3598389685154 pf=0.97 Vminpu=0.88
New object=Load.302809c0b phases=1 bus1=sx2954350c.2 kV=0.12 status=variable model=1 conn=wye kW=1.7401610314846 pf=0.97 Vminpu=0.88
New object=Load.302810c0a phases=1 bus1=sx3178977c.1 kV=0.12 status=variable model=1 conn=wye kW=2.53858683109283 pf=0.97 Vminpu=0.88
New object=Load.302810c0b phases=1 bus1=sx3178977c.2 kV=0.12 status=variable model=1 conn=wye kW=3.56141316890717 pf=0.97 Vminpu=0.88
New object=Load.302811c0a phases=1 bus1=sx3160105c.1 kV=0.12 status=variable model=1 conn=wye kW=1.98536936640739 pf=0.97 Vminpu=0.88
New object=Load.302811c0b phases=1 bus1=sx3160105c.2 kV=0.12 status=variable model=1 conn=wye kW=4.11463063359261 pf=0.97 Vminpu=0.88
New object=Load.302812c0a phases=1 bus1=sx2691945c.1 kV=0.12 status=variable model=1 conn=wye kW=5.02613635897636 pf=0.97 Vminpu=0.88
New object=Load.302812c0b phases=1 bus1=sx2691945c.2 kV=0.12 status=variable model=1 conn=wye kW=5.14386364102364 pf=0.97 Vminpu=0.88
New object=Load.302813c0a phases=1 bus1=sx3010567c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96145642399788 pf=0.97 Vminpu=0.88
New object=Load.302813c0b phases=1 bus1=sx3010567c.2 kV=0.12 status=variable model=1 conn=wye kW=3.13854357600212 pf=0.97 Vminpu=0.88
New object=Load.302834c0a phases=1 bus1=sx2841625c.1 kV=0.12 status=variable model=1 conn=wye kW=1.85866358280182 pf=0.97 Vminpu=0.88
New object=Load.302834c0b phases=1 bus1=sx2841625c.2 kV=0.12 status=variable model=1 conn=wye kW=2.21133641719818 pf=0.97 Vminpu=0.88
New object=Load.302858c0a phases=1 bus1=sx2897776c.1 kV=0.12 status=variable model=1 conn=wye kW=4.02308733165264 pf=0.97 Vminpu=0.88
New object=Load.302858c0b phases=1 bus1=sx2897776c.2 kV=0.12 status=variable model=1 conn=wye kW=6.14691266834736 pf=0.97 Vminpu=0.88
New object=Load.302859c0a phases=1 bus1=sx3254215c.1 kV=0.12 status=variable model=1 conn=wye kW=5.84941564798355 pf=0.97 Vminpu=0.88
New object=Load.302859c0b phases=1 bus1=sx3254215c.2 kV=0.12 status=variable model=1 conn=wye kW=0.250584352016449 pf=0.97 Vminpu=0.88
New object=Load.302860c0a phases=1 bus1=sx3122819c.1 kV=0.12 status=variable model=1 conn=wye kW=4.82540237307549 pf=0.97 Vminpu=0.88
New object=Load.302860c0b phases=1 bus1=sx3122819c.2 kV=0.12 status=variable model=1 conn=wye kW=10.4345976269245 pf=0.97 Vminpu=0.88
New object=Load.302861c0a phases=1 bus1=sx2748133c.1 kV=0.12 status=variable model=1 conn=wye kW=3.29357364177704 pf=0.97 Vminpu=0.88
New object=Load.302861c0b phases=1 bus1=sx2748133c.2 kV=0.12 status=variable model=1 conn=wye kW=2.80642635822296 pf=0.97 Vminpu=0.88
New object=Load.302862c0a phases=1 bus1=sx3085399c.1 kV=0.12 status=variable model=1 conn=wye kW=4.08393432497978 pf=0.97 Vminpu=0.88
New object=Load.302862c0b phases=1 bus1=sx3085399c.2 kV=0.12 status=variable model=1 conn=wye kW=2.01606567502022 pf=0.97 Vminpu=0.88
New object=Load.310560a0a phases=1 bus1=sx2879074a.1 kV=0.12 status=variable model=1 conn=wye kW=4.34183719158173 pf=0.97 Vminpu=0.88
New object=Load.310560a0b phases=1 bus1=sx2879074a.2 kV=0.12 status=variable model=1 conn=wye kW=0.978162808418274 pf=0.97 Vminpu=0.88
New object=Load.310561a0a phases=1 bus1=sx3122820a.1 kV=0.12 status=variable model=1 conn=wye kW=8.49483983457088 pf=0.97 Vminpu=0.88
New object=Load.310561a0b phases=1 bus1=sx3122820a.2 kV=0.12 status=variable model=1 conn=wye kW=0.375160165429115 pf=0.97 Vminpu=0.88
New object=Load.310568a0a phases=1 bus1=sx2710517a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20258293151855 pf=0.97 Vminpu=0.88
New object=Load.310568a0b phases=1 bus1=sx2710517a.2 kV=0.12 status=variable model=1 conn=wye kW=4.11741706848145 pf=0.97 Vminpu=0.88
New object=Load.310569a0a phases=1 bus1=sx3197639a.1 kV=0.12 status=variable model=1 conn=wye kW=0.260355494618416 pf=0.97 Vminpu=0.88
New object=Load.310569a0b phases=1 bus1=sx3197639a.2 kV=0.12 status=variable model=1 conn=wye kW=8.60964450538158 pf=0.97 Vminpu=0.88
New object=Load.310570a0a phases=1 bus1=sx3160106a.1 kV=0.12 status=variable model=1 conn=wye kW=6.49223088622093 pf=0.97 Vminpu=0.88
New object=Load.310570a0b phases=1 bus1=sx3160106a.2 kV=0.12 status=variable model=1 conn=wye kW=2.37776911377907 pf=0.97 Vminpu=0.88
New object=Load.321159a0a phases=1 bus1=sx3008248a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52290926218033 pf=0.97 Vminpu=0.88
New object=Load.321159a0b phases=1 bus1=sx3008248a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79709073781967 pf=0.97 Vminpu=0.88
New object=Load.321836a0a phases=1 bus1=sx3235247a.1 kV=0.12 status=variable model=1 conn=wye kW=0.71672101020813 pf=0.97 Vminpu=0.88
New object=Load.321836a0b phases=1 bus1=sx3235247a.2 kV=0.12 status=variable model=1 conn=wye kW=4.60327898979187 pf=0.97 Vminpu=0.88
New object=Load.321837a0a phases=1 bus1=sx2673312a.1 kV=0.12 status=variable model=1 conn=wye kW=1.58399390280247 pf=0.97 Vminpu=0.88
New object=Load.321837a0b phases=1 bus1=sx2673312a.2 kV=0.12 status=variable model=1 conn=wye kW=7.28600609719753 pf=0.97 Vminpu=0.88
New object=Load.321838a0a phases=1 bus1=sx2691944a.1 kV=0.12 status=variable model=1 conn=wye kW=8.05856907963753 pf=0.97 Vminpu=0.88
New object=Load.321838a0b phases=1 bus1=sx2691944a.2 kV=0.12 status=variable model=1 conn=wye kW=0.811430920362472 pf=0.97 Vminpu=0.88
New object=Load.321839a0a phases=1 bus1=sx2710516a.1 kV=0.12 status=variable model=1 conn=wye kW=2.85315470635891 pf=0.97 Vminpu=0.88
New object=Load.321839a0b phases=1 bus1=sx2710516a.2 kV=0.12 status=variable model=1 conn=wye kW=6.01684529364109 pf=0.97 Vminpu=0.88
New object=Load.321840b0a phases=1 bus1=sx2804256b.1 kV=0.12 status=variable model=1 conn=wye kW=2.76514065265656 pf=0.97 Vminpu=0.88
New object=Load.321840b0b phases=1 bus1=sx2804256b.2 kV=0.12 status=variable model=1 conn=wye kW=1.12485934734344 pf=0.97 Vminpu=0.88
New object=Load.321841b0a phases=1 bus1=sx2954347b.1 kV=0.12 status=variable model=1 conn=wye kW=3.35705384194851 pf=0.97 Vminpu=0.88
New object=Load.321841b0b phases=1 bus1=sx2954347b.2 kV=0.12 status=variable model=1 conn=wye kW=6.37294615805149 pf=0.97 Vminpu=0.88
New object=Load.321845b0a phases=1 bus1=sx3178975b.1 kV=0.12 status=variable model=1 conn=wye kW=9.48545577645302 pf=0.97 Vminpu=0.88
New object=Load.321845b0b phases=1 bus1=sx3178975b.2 kV=0.12 status=variable model=1 conn=wye kW=0.244544223546981 pf=0.97 Vminpu=0.88
New object=Load.321847b0a phases=1 bus1=sx3160100b.1 kV=0.12 status=variable model=1 conn=wye kW=3.94550325870514 pf=0.97 Vminpu=0.88
New object=Load.321847b0b phases=1 bus1=sx3160100b.2 kV=0.12 status=variable model=1 conn=wye kW=1.89449674129486 pf=0.97 Vminpu=0.88
New object=Load.321848b0a phases=1 bus1=sx3085390b.1 kV=0.12 status=variable model=1 conn=wye kW=1.4021152305603 pf=0.97 Vminpu=0.88
New object=Load.321848b0b phases=1 bus1=sx3085390b.2 kV=0.12 status=variable model=1 conn=wye kW=4.4378847694397 pf=0.97 Vminpu=0.88
New object=Load.321849b0a phases=1 bus1=sx2748152b.1 kV=0.12 status=variable model=1 conn=wye kW=1.36692286968231 pf=0.97 Vminpu=0.88
New object=Load.321849b0b phases=1 bus1=sx2748152b.2 kV=0.12 status=variable model=1 conn=wye kW=4.47307713031769 pf=0.97 Vminpu=0.88
New object=Load.321851b0a phases=1 bus1=sx2729434b.1 kV=0.12 status=variable model=1 conn=wye kW=0.743569288253784 pf=0.97 Vminpu=0.88
New object=Load.321851b0b phases=1 bus1=sx2729434b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09643071174622 pf=0.97 Vminpu=0.88
New object=Load.321852c0a phases=1 bus1=sx2916608c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0386245959997177 pf=0.97 Vminpu=0.88
New object=Load.321852c0b phases=1 bus1=sx2916608c.2 kV=0.12 status=variable model=1 conn=wye kW=4.03137540400028 pf=0.97 Vminpu=0.88
New object=Load.321853b0a phases=1 bus1=sx2673313b.1 kV=0.12 status=variable model=1 conn=wye kW=1.11543093681335 pf=0.97 Vminpu=0.88
New object=Load.321853b0b phases=1 bus1=sx2673313b.2 kV=0.12 status=variable model=1 conn=wye kW=8.61456906318665 pf=0.97 Vminpu=0.88
New object=Load.321854b0a phases=1 bus1=sx2804257b.1 kV=0.12 status=variable model=1 conn=wye kW=1.35341832637787 pf=0.97 Vminpu=0.88
New object=Load.321854b0b phases=1 bus1=sx2804257b.2 kV=0.12 status=variable model=1 conn=wye kW=4.48658167362213 pf=0.97 Vminpu=0.88
New object=Load.321855b0a phases=1 bus1=sx2860485b.1 kV=0.12 status=variable model=1 conn=wye kW=3.03824307441711 pf=0.97 Vminpu=0.88
New object=Load.321855b0b phases=1 bus1=sx2860485b.2 kV=0.12 status=variable model=1 conn=wye kW=2.80175692558289 pf=0.97 Vminpu=0.88
New object=Load.321856b0a phases=1 bus1=sx2860506b.1 kV=0.12 status=variable model=1 conn=wye kW=5.38892019748688 pf=0.97 Vminpu=0.88
New object=Load.321856b0b phases=1 bus1=sx2860506b.2 kV=0.12 status=variable model=1 conn=wye kW=0.451079802513123 pf=0.97 Vminpu=0.88
New object=Load.321858b0a phases=1 bus1=sx3122815b.1 kV=0.12 status=variable model=1 conn=wye kW=2.03643472671509 pf=0.97 Vminpu=0.88
New object=Load.321858b0b phases=1 bus1=sx3122815b.2 kV=0.12 status=variable model=1 conn=wye kW=3.80356527328491 pf=0.97 Vminpu=0.88
New object=Load.321859b0a phases=1 bus1=sx3254213b.1 kV=0.12 status=variable model=1 conn=wye kW=8.34756267249584 pf=0.97 Vminpu=0.88
New object=Load.321859b0b phases=1 bus1=sx3254213b.2 kV=0.12 status=variable model=1 conn=wye kW=1.38243732750416 pf=0.97 Vminpu=0.88
New object=Load.321860b0a phases=1 bus1=sx2785543b.1 kV=0.12 status=variable model=1 conn=wye kW=8.82149520277977 pf=0.97 Vminpu=0.88
New object=Load.321860b0b phases=1 bus1=sx2785543b.2 kV=0.12 status=variable model=1 conn=wye kW=0.90850479722023 pf=0.97 Vminpu=0.88
New object=Load.321861c0a phases=1 bus1=sx3235248c.1 kV=0.12 status=variable model=1 conn=wye kW=1.33552430272102 pf=0.97 Vminpu=0.88
New object=Load.321861c0b phases=1 bus1=sx3235248c.2 kV=0.12 status=variable model=1 conn=wye kW=4.76447569727898 pf=0.97 Vminpu=0.88
New object=Load.321874a0a phases=1 bus1=sx2764412a.1 kV=0.12 status=variable model=1 conn=wye kW=3.05308479785919 pf=0.97 Vminpu=0.88
New object=Load.321874a0b phases=1 bus1=sx2764412a.2 kV=0.12 status=variable model=1 conn=wye kW=5.81691520214081 pf=0.97 Vminpu=0.88
New object=Load.321876a0a phases=1 bus1=sx3027132a.1 kV=0.12 status=variable model=1 conn=wye kW=2.49680269002914 pf=0.97 Vminpu=0.88
New object=Load.321876a0b phases=1 bus1=sx3027132a.2 kV=0.12 status=variable model=1 conn=wye kW=2.82319730997086 pf=0.97 Vminpu=0.88
New object=Load.321877a0a phases=1 bus1=sx3101787a.1 kV=0.12 status=variable model=1 conn=wye kW=4.68971275210381 pf=0.97 Vminpu=0.88
New object=Load.321877a0b phases=1 bus1=sx3101787a.2 kV=0.12 status=variable model=1 conn=wye kW=4.18028724789619 pf=0.97 Vminpu=0.88
New object=Load.321878a0a phases=1 bus1=sx3101788a.1 kV=0.12 status=variable model=1 conn=wye kW=2.07361773192883 pf=0.97 Vminpu=0.88
New object=Load.321878a0b phases=1 bus1=sx3101788a.2 kV=0.12 status=variable model=1 conn=wye kW=6.79638226807117 pf=0.97 Vminpu=0.88
New object=Load.321880a0a phases=1 bus1=sx2876812a.1 kV=0.12 status=variable model=1 conn=wye kW=4.82189814567566 pf=0.97 Vminpu=0.88
New object=Load.321880a0b phases=1 bus1=sx2876812a.2 kV=0.12 status=variable model=1 conn=wye kW=0.498101854324341 pf=0.97 Vminpu=0.88
New object=Load.321881a0a phases=1 bus1=sx2970811a.1 kV=0.12 status=variable model=1 conn=wye kW=1.88709582865238 pf=0.97 Vminpu=0.88
New object=Load.321881a0b phases=1 bus1=sx2970811a.2 kV=0.12 status=variable model=1 conn=wye kW=6.98290417134762 pf=0.97 Vminpu=0.88
New object=Load.321882c0a phases=1 bus1=sx2916607c.1 kV=0.12 status=variable model=1 conn=wye kW=2.63038507819176 pf=0.97 Vminpu=0.88
New object=Load.321882c0b phases=1 bus1=sx2916607c.2 kV=0.12 status=variable model=1 conn=wye kW=7.53961492180824 pf=0.97 Vminpu=0.88
New object=Load.321883c0a phases=1 bus1=sx3010564c.1 kV=0.12 status=variable model=1 conn=wye kW=2.52166288495064 pf=0.97 Vminpu=0.88
New object=Load.321883c0b phases=1 bus1=sx3010564c.2 kV=0.12 status=variable model=1 conn=wye kW=3.57833711504936 pf=0.97 Vminpu=0.88
New object=Load.321884c0a phases=1 bus1=sx2710515c.1 kV=0.12 status=variable model=1 conn=wye kW=7.7733186340332 pf=0.97 Vminpu=0.88
New object=Load.321884c0b phases=1 bus1=sx2710515c.2 kV=0.12 status=variable model=1 conn=wye kW=7.4866813659668 pf=0.97 Vminpu=0.88
New object=Load.321886c0a phases=1 bus1=sx2766746c.1 kV=0.12 status=variable model=1 conn=wye kW=2.32032015502453 pf=0.97 Vminpu=0.88
New object=Load.321886c0b phases=1 bus1=sx2766746c.2 kV=0.12 status=variable model=1 conn=wye kW=7.84967984497547 pf=0.97 Vminpu=0.88
New object=Load.321887c0a phases=1 bus1=sx2691941c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0585757696629 pf=0.97 Vminpu=0.88
New object=Load.321887c0b phases=1 bus1=sx2691941c.2 kV=0.12 status=variable model=1 conn=wye kW=0.111424230337143 pf=0.97 Vminpu=0.88
New object=Load.321888c0a phases=1 bus1=sx3235241c.1 kV=0.12 status=variable model=1 conn=wye kW=1.44766573727131 pf=0.97 Vminpu=0.88
New object=Load.321888c0b phases=1 bus1=sx3235241c.2 kV=0.12 status=variable model=1 conn=wye kW=8.72233426272869 pf=0.97 Vminpu=0.88
New object=Load.321890c0a phases=1 bus1=sx3104118c.1 kV=0.12 status=variable model=1 conn=wye kW=12.3913606786728 pf=0.97 Vminpu=0.88
New object=Load.321890c0b phases=1 bus1=sx3104118c.2 kV=0.12 status=variable model=1 conn=wye kW=2.86863932132721 pf=0.97 Vminpu=0.88
New object=Load.321891c0a phases=1 bus1=sx2748126c.1 kV=0.12 status=variable model=1 conn=wye kW=1.03505771577358 pf=0.97 Vminpu=0.88
New object=Load.321891c0b phases=1 bus1=sx2748126c.2 kV=0.12 status=variable model=1 conn=wye kW=9.13494228422642 pf=0.97 Vminpu=0.88
New object=Load.321892c0a phases=1 bus1=sx3235267c.1 kV=0.12 status=variable model=1 conn=wye kW=2.78347685694695 pf=0.97 Vminpu=0.88
New object=Load.321892c0b phases=1 bus1=sx3235267c.2 kV=0.12 status=variable model=1 conn=wye kW=7.38652314305305 pf=0.97 Vminpu=0.88
New object=Load.321893c0a phases=1 bus1=sx2841645c.1 kV=0.12 status=variable model=1 conn=wye kW=8.35812116682529 pf=0.97 Vminpu=0.88
New object=Load.321893c0b phases=1 bus1=sx2841645c.2 kV=0.12 status=variable model=1 conn=wye kW=1.81187883317471 pf=0.97 Vminpu=0.88
New object=Load.321894c0a phases=1 bus1=sx3066829c.1 kV=0.12 status=variable model=1 conn=wye kW=4.30385803699493 pf=0.97 Vminpu=0.88
New object=Load.321894c0b phases=1 bus1=sx3066829c.2 kV=0.12 status=variable model=1 conn=wye kW=5.86614196300507 pf=0.97 Vminpu=0.88
New object=Load.323233b0a phases=1 bus1=sx3254203b.1 kV=0.12 status=variable model=1 conn=wye kW=3.32455811977386 pf=0.97 Vminpu=0.88
New object=Load.323233b0b phases=1 bus1=sx3254203b.2 kV=0.12 status=variable model=1 conn=wye kW=2.51544188022614 pf=0.97 Vminpu=0.88
New object=Load.323234b0a phases=1 bus1=sx2860480b.1 kV=0.12 status=variable model=1 conn=wye kW=2.12235147118568 pf=0.97 Vminpu=0.88
New object=Load.323234b0b phases=1 bus1=sx2860480b.2 kV=0.12 status=variable model=1 conn=wye kW=7.60764852881432 pf=0.97 Vminpu=0.88
New object=Load.323235b0a phases=1 bus1=sx3197624b.1 kV=0.12 status=variable model=1 conn=wye kW=0.385671839118004 pf=0.97 Vminpu=0.88
New object=Load.323235b0b phases=1 bus1=sx3197624b.2 kV=0.12 status=variable model=1 conn=wye kW=1.564328160882 pf=0.97 Vminpu=0.88
New object=Load.323236b0a phases=1 bus1=sx2822860b.1 kV=0.12 status=variable model=1 conn=wye kW=8.92909623861313 pf=0.97 Vminpu=0.88
New object=Load.323236b0b phases=1 bus1=sx2822860b.2 kV=0.12 status=variable model=1 conn=wye kW=0.800903761386872 pf=0.97 Vminpu=0.88
New object=Load.323237b0a phases=1 bus1=sx3048199b.1 kV=0.12 status=variable model=1 conn=wye kW=2.73804545879364 pf=0.97 Vminpu=0.88
New object=Load.323237b0b phases=1 bus1=sx3048199b.2 kV=0.12 status=variable model=1 conn=wye kW=3.10195454120636 pf=0.97 Vminpu=0.88
New object=Load.323241b0a phases=1 bus1=sx2710508b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6222327709198 pf=0.97 Vminpu=0.88
New object=Load.323241b0b phases=1 bus1=sx2710508b.2 kV=0.12 status=variable model=1 conn=wye kW=2.2177672290802 pf=0.97 Vminpu=0.88
New object=Load.323242b0a phases=1 bus1=sx3122810b.1 kV=0.12 status=variable model=1 conn=wye kW=9.13576661884785 pf=0.97 Vminpu=0.88
New object=Load.323242b0b phases=1 bus1=sx3122810b.2 kV=0.12 status=variable model=1 conn=wye kW=0.594233381152153 pf=0.97 Vminpu=0.88
New object=Load.323243b0a phases=1 bus1=sx2897765b.1 kV=0.12 status=variable model=1 conn=wye kW=0.594021682739258 pf=0.97 Vminpu=0.88
New object=Load.323243b0b phases=1 bus1=sx2897765b.2 kV=0.12 status=variable model=1 conn=wye kW=5.24597831726074 pf=0.97 Vminpu=0.88
New object=Load.323244b0a phases=1 bus1=sx2804248b.1 kV=0.12 status=variable model=1 conn=wye kW=3.67350088059902 pf=0.97 Vminpu=0.88
New object=Load.323244b0b phases=1 bus1=sx2804248b.2 kV=0.12 status=variable model=1 conn=wye kW=0.216499119400978 pf=0.97 Vminpu=0.88
New object=Load.323245b0a phases=1 bus1=sx2785512b.1 kV=0.12 status=variable model=1 conn=wye kW=3.51231369137764 pf=0.97 Vminpu=0.88
New object=Load.323245b0b phases=1 bus1=sx2785512b.2 kV=0.12 status=variable model=1 conn=wye kW=6.21768630862236 pf=0.97 Vminpu=0.88
New object=Load.323247b0a phases=1 bus1=sx2935553b.1 kV=0.12 status=variable model=1 conn=wye kW=4.52465852797031 pf=0.97 Vminpu=0.88
New object=Load.323247b0b phases=1 bus1=sx2935553b.2 kV=0.12 status=variable model=1 conn=wye kW=5.20534147202969 pf=0.97 Vminpu=0.88
New object=Load.323248b0a phases=1 bus1=sx3048207b.1 kV=0.12 status=variable model=1 conn=wye kW=3.08680109024048 pf=0.97 Vminpu=0.88
New object=Load.323248b0b phases=1 bus1=sx3048207b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75319890975952 pf=0.97 Vminpu=0.88
New object=Load.323249b0a phases=1 bus1=sx2729427b.1 kV=0.12 status=variable model=1 conn=wye kW=5.24681060314178 pf=0.97 Vminpu=0.88
New object=Load.323249b0b phases=1 bus1=sx2729427b.2 kV=0.12 status=variable model=1 conn=wye kW=0.593189396858215 pf=0.97 Vminpu=0.88
New object=Load.323250b0a phases=1 bus1=sx2748131b.1 kV=0.12 status=variable model=1 conn=wye kW=0.262070150375366 pf=0.97 Vminpu=0.88
New object=Load.323250b0b phases=1 bus1=sx2748131b.2 kV=0.12 status=variable model=1 conn=wye kW=5.57792984962463 pf=0.97 Vminpu=0.88
New object=Load.323252b0a phases=1 bus1=sx2879066b.1 kV=0.12 status=variable model=1 conn=wye kW=0.145427250862122 pf=0.97 Vminpu=0.88
New object=Load.323252b0b phases=1 bus1=sx2879066b.2 kV=0.12 status=variable model=1 conn=wye kW=5.69457274913788 pf=0.97 Vminpu=0.88
New object=Load.323253b0a phases=1 bus1=sx2973152b.1 kV=0.12 status=variable model=1 conn=wye kW=2.57070052623749 pf=0.97 Vminpu=0.88
New object=Load.323253b0b phases=1 bus1=sx2973152b.2 kV=0.12 status=variable model=1 conn=wye kW=7.15929947376251 pf=0.97 Vminpu=0.88
New object=Load.323254b0a phases=1 bus1=sx2879068b.1 kV=0.12 status=variable model=1 conn=wye kW=6.76869113862515 pf=0.97 Vminpu=0.88
New object=Load.323254b0b phases=1 bus1=sx2879068b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96130886137485 pf=0.97 Vminpu=0.88
New object=Load.323255b0a phases=1 bus1=sx2860484b.1 kV=0.12 status=variable model=1 conn=wye kW=5.20196915626526 pf=0.97 Vminpu=0.88
New object=Load.323255b0b phases=1 bus1=sx2860484b.2 kV=0.12 status=variable model=1 conn=wye kW=0.638030843734741 pf=0.97 Vminpu=0.88
New object=Load.323261b0a phases=1 bus1=sx3085397b.1 kV=0.12 status=variable model=1 conn=wye kW=0.2397091537714 pf=0.97 Vminpu=0.88
New object=Load.323261b0b phases=1 bus1=sx3085397b.2 kV=0.12 status=variable model=1 conn=wye kW=9.4902908462286 pf=0.97 Vminpu=0.88
New object=Load.323263a0a phases=1 bus1=sx3066812a.1 kV=0.12 status=variable model=1 conn=wye kW=8.00908233880997 pf=0.97 Vminpu=0.88
New object=Load.323263a0b phases=1 bus1=sx3066812a.2 kV=0.12 status=variable model=1 conn=wye kW=0.860917661190033 pf=0.97 Vminpu=0.88
New object=Load.323264b0a phases=1 bus1=sx3216344b.1 kV=0.12 status=variable model=1 conn=wye kW=2.24885686337948 pf=0.97 Vminpu=0.88
New object=Load.323264b0b phases=1 bus1=sx3216344b.2 kV=0.12 status=variable model=1 conn=wye kW=17.2011431366205 pf=0.97 Vminpu=0.88
New object=Load.323265b0a phases=1 bus1=sx2860501b.1 kV=0.12 status=variable model=1 conn=wye kW=8.48739112734795 pf=0.97 Vminpu=0.88
New object=Load.323265b0b phases=1 bus1=sx2860501b.2 kV=0.12 status=variable model=1 conn=wye kW=1.24260887265205 pf=0.97 Vminpu=0.88
New object=Load.323266b0a phases=1 bus1=sx3197632b.1 kV=0.12 status=variable model=1 conn=wye kW=3.53695148944855 pf=0.97 Vminpu=0.88
New object=Load.323266b0b phases=1 bus1=sx3197632b.2 kV=0.12 status=variable model=1 conn=wye kW=2.30304851055145 pf=0.97 Vminpu=0.88
New object=Load.323267b0a phases=1 bus1=sx2710514b.1 kV=0.12 status=variable model=1 conn=wye kW=8.10525880813599 pf=0.97 Vminpu=0.88
New object=Load.323267b0b phases=1 bus1=sx2710514b.2 kV=0.12 status=variable model=1 conn=wye kW=1.62474119186401 pf=0.97 Vminpu=0.88
New object=Load.323273b0a phases=1 bus1=sx3048203b.1 kV=0.12 status=variable model=1 conn=wye kW=5.41090008199215 pf=0.97 Vminpu=0.88
New object=Load.323273b0b phases=1 bus1=sx3048203b.2 kV=0.12 status=variable model=1 conn=wye kW=4.31909991800785 pf=0.97 Vminpu=0.88
New object=Load.323274b0a phases=1 bus1=sx2860500b.1 kV=0.12 status=variable model=1 conn=wye kW=0.634838151931763 pf=0.97 Vminpu=0.88
New object=Load.323274b0b phases=1 bus1=sx2860500b.2 kV=0.12 status=variable model=1 conn=wye kW=5.20516184806824 pf=0.97 Vminpu=0.88
New object=Load.323275b0a phases=1 bus1=sx3197660b.1 kV=0.12 status=variable model=1 conn=wye kW=4.60049784719944 pf=0.97 Vminpu=0.88
New object=Load.323275b0b phases=1 bus1=sx3197660b.2 kV=0.12 status=variable model=1 conn=wye kW=5.12950215280056 pf=0.97 Vminpu=0.88
New object=Load.323277b0a phases=1 bus1=sx2897800b.1 kV=0.12 status=variable model=1 conn=wye kW=2.92624861955643 pf=0.97 Vminpu=0.88
New object=Load.323277b0b phases=1 bus1=sx2897800b.2 kV=0.12 status=variable model=1 conn=wye kW=0.963751380443573 pf=0.97 Vminpu=0.88
New object=Load.323279b0a phases=1 bus1=sx3235246b.1 kV=0.12 status=variable model=1 conn=wye kW=2.83913947582245 pf=0.97 Vminpu=0.88
New object=Load.323279b0b phases=1 bus1=sx3235246b.2 kV=0.12 status=variable model=1 conn=wye kW=3.00086052417755 pf=0.97 Vminpu=0.88
New object=Load.323280b0a phases=1 bus1=sx2710512b.1 kV=0.12 status=variable model=1 conn=wye kW=4.91681417822838 pf=0.97 Vminpu=0.88
New object=Load.323280b0b phases=1 bus1=sx2710512b.2 kV=0.12 status=variable model=1 conn=wye kW=4.81318582177162 pf=0.97 Vminpu=0.88
New object=Load.323282b0a phases=1 bus1=sx2897791b.1 kV=0.12 status=variable model=1 conn=wye kW=14.1910068577528 pf=0.97 Vminpu=0.88
New object=Load.323282b0b phases=1 bus1=sx2897791b.2 kV=0.12 status=variable model=1 conn=wye kW=0.3989931422472 pf=0.97 Vminpu=0.88
New object=Load.323283b0a phases=1 bus1=sx2916618b.1 kV=0.12 status=variable model=1 conn=wye kW=6.32689113140106 pf=0.97 Vminpu=0.88
New object=Load.323283b0b phases=1 bus1=sx2916618b.2 kV=0.12 status=variable model=1 conn=wye kW=8.26310886859894 pf=0.97 Vminpu=0.88
New object=Load.323284b0a phases=1 bus1=sx3160113b.1 kV=0.12 status=variable model=1 conn=wye kW=1.45209782540798 pf=0.97 Vminpu=0.88
New object=Load.323284b0b phases=1 bus1=sx3160113b.2 kV=0.12 status=variable model=1 conn=wye kW=8.27790217459202 pf=0.97 Vminpu=0.88
New object=Load.323285b0a phases=1 bus1=sx2804269b.1 kV=0.12 status=variable model=1 conn=wye kW=6.2684878885746 pf=0.97 Vminpu=0.88
New object=Load.323285b0b phases=1 bus1=sx2804269b.2 kV=0.12 status=variable model=1 conn=wye kW=3.4615121114254 pf=0.97 Vminpu=0.88
New object=Load.323286b0a phases=1 bus1=sx2989564b.1 kV=0.12 status=variable model=1 conn=wye kW=2.46084169864655 pf=0.97 Vminpu=0.88
New object=Load.323286b0b phases=1 bus1=sx2989564b.2 kV=0.12 status=variable model=1 conn=wye kW=3.37915830135345 pf=0.97 Vminpu=0.88
New object=Load.323287b0a phases=1 bus1=sx2897789b.1 kV=0.12 status=variable model=1 conn=wye kW=4.32766241073608 pf=0.97 Vminpu=0.88
New object=Load.323287b0b phases=1 bus1=sx2897789b.2 kV=0.12 status=variable model=1 conn=wye kW=1.51233758926392 pf=0.97 Vminpu=0.88
New object=Load.323387b0a phases=1 bus1=sx2690941b.1 kV=0.12 status=variable model=1 conn=wye kW=5.02426848590374 pf=0.97 Vminpu=0.88
New object=Load.323387b0b phases=1 bus1=sx2690941b.2 kV=0.12 status=variable model=1 conn=wye kW=4.70573151409626 pf=0.97 Vminpu=0.88
New object=Load.323388b0a phases=1 bus1=sx3234185b.1 kV=0.12 status=variable model=1 conn=wye kW=8.99961506724358 pf=0.97 Vminpu=0.88
New object=Load.323388b0b phases=1 bus1=sx3234185b.2 kV=0.12 status=variable model=1 conn=wye kW=0.730384932756424 pf=0.97 Vminpu=0.88
New object=Load.323389b0a phases=1 bus1=sx3065750b.1 kV=0.12 status=variable model=1 conn=wye kW=6.64619922459126 pf=0.97 Vminpu=0.88
New object=Load.323389b0b phases=1 bus1=sx3065750b.2 kV=0.12 status=variable model=1 conn=wye kW=3.08380077540875 pf=0.97 Vminpu=0.88
New object=Load.323391b0a phases=1 bus1=sx3159037b.1 kV=0.12 status=variable model=1 conn=wye kW=13.0537015628815 pf=0.97 Vminpu=0.88
New object=Load.323391b0b phases=1 bus1=sx3159037b.2 kV=0.12 status=variable model=1 conn=wye kW=1.53629843711853 pf=0.97 Vminpu=0.88
New object=Load.323392b0a phases=1 bus1=sx2748124b.1 kV=0.12 status=variable model=1 conn=wye kW=4.76006268918514 pf=0.97 Vminpu=0.88
New object=Load.323392b0b phases=1 bus1=sx2748124b.2 kV=0.12 status=variable model=1 conn=wye kW=4.96993731081486 pf=0.97 Vminpu=0.88
New object=Load.323394b0a phases=1 bus1=sx2710504b.1 kV=0.12 status=variable model=1 conn=wye kW=13.9317322337627 pf=0.97 Vminpu=0.88
New object=Load.323394b0b phases=1 bus1=sx2710504b.2 kV=0.12 status=variable model=1 conn=wye kW=0.658267766237259 pf=0.97 Vminpu=0.88
New object=Load.323397b0a phases=1 bus1=sx2954346b.1 kV=0.12 status=variable model=1 conn=wye kW=9.70821521818638 pf=0.97 Vminpu=0.88
New object=Load.323397b0b phases=1 bus1=sx2954346b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0217847818136221 pf=0.97 Vminpu=0.88
New object=Load.323398b0a phases=1 bus1=sx2710505b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76398386001587 pf=0.97 Vminpu=0.88
New object=Load.323398b0b phases=1 bus1=sx2710505b.2 kV=0.12 status=variable model=1 conn=wye kW=0.076016139984131 pf=0.97 Vminpu=0.88
New object=Load.323399b0a phases=1 bus1=sx3178974b.1 kV=0.12 status=variable model=1 conn=wye kW=2.06291854381561 pf=0.97 Vminpu=0.88
New object=Load.323399b0b phases=1 bus1=sx3178974b.2 kV=0.12 status=variable model=1 conn=wye kW=3.77708145618439 pf=0.97 Vminpu=0.88
New object=Load.323400b0a phases=1 bus1=sx2691943b.1 kV=0.12 status=variable model=1 conn=wye kW=1.11077757835388 pf=0.97 Vminpu=0.88
New object=Load.323400b0b phases=1 bus1=sx2691943b.2 kV=0.12 status=variable model=1 conn=wye kW=4.72922242164612 pf=0.97 Vminpu=0.88
New object=Load.323403b0a phases=1 bus1=sx2916603b.1 kV=0.12 status=variable model=1 conn=wye kW=0.348211216926575 pf=0.97 Vminpu=0.88
New object=Load.323403b0b phases=1 bus1=sx2916603b.2 kV=0.12 status=variable model=1 conn=wye kW=5.49178878307343 pf=0.97 Vminpu=0.88
New object=Load.323418a0a phases=1 bus1=sx2804254a.1 kV=0.12 status=variable model=1 conn=wye kW=6.63408878803253 pf=0.97 Vminpu=0.88
New object=Load.323418a0b phases=1 bus1=sx2804254a.2 kV=0.12 status=variable model=1 conn=wye kW=2.23591121196747 pf=0.97 Vminpu=0.88
New object=Load.325245b0a phases=1 bus1=sx2710513b.1 kV=0.12 status=variable model=1 conn=wye kW=1.8703800624609 pf=0.97 Vminpu=0.88
New object=Load.325245b0b phases=1 bus1=sx2710513b.2 kV=0.12 status=variable model=1 conn=wye kW=2.0196199375391 pf=0.97 Vminpu=0.88
New object=Load.325472b0a phases=1 bus1=sx2973149b.1 kV=0.12 status=variable model=1 conn=wye kW=4.82539582252502 pf=0.97 Vminpu=0.88
New object=Load.325472b0b phases=1 bus1=sx2973149b.2 kV=0.12 status=variable model=1 conn=wye kW=1.01460417747498 pf=0.97 Vminpu=0.88
New object=Load.325473b0a phases=1 bus1=sx3010562b.1 kV=0.12 status=variable model=1 conn=wye kW=2.01500101566315 pf=0.97 Vminpu=0.88
New object=Load.325473b0b phases=1 bus1=sx3010562b.2 kV=0.12 status=variable model=1 conn=wye kW=3.82499898433685 pf=0.97 Vminpu=0.88
New object=Load.325474b0a phases=1 bus1=sx3254228b.1 kV=0.12 status=variable model=1 conn=wye kW=5.45742218732834 pf=0.97 Vminpu=0.88
New object=Load.325474b0b phases=1 bus1=sx3254228b.2 kV=0.12 status=variable model=1 conn=wye kW=4.27257781267166 pf=0.97 Vminpu=0.88
New object=Load.328363b0a phases=1 bus1=sx2936213b.1 kV=0.12 status=variable model=1 conn=wye kW=4.14886619389057 pf=0.97 Vminpu=0.88
New object=Load.328363b0b phases=1 bus1=sx2936213b.2 kV=0.12 status=variable model=1 conn=wye kW=10.4411338061094 pf=0.97 Vminpu=0.88
New object=Load.328364c0a phases=1 bus1=sx2692633c.1 kV=0.12 status=variable model=1 conn=wye kW=9.54284574866295 pf=0.97 Vminpu=0.88
New object=Load.328364c0b phases=1 bus1=sx2692633c.2 kV=0.12 status=variable model=1 conn=wye kW=0.627154251337052 pf=0.97 Vminpu=0.88
New object=Load.328365b0a phases=1 bus1=sx3179646b.1 kV=0.12 status=variable model=1 conn=wye kW=10.0775998991728 pf=0.97 Vminpu=0.88
New object=Load.328365b0b phases=1 bus1=sx3179646b.2 kV=0.12 status=variable model=1 conn=wye kW=4.51240010082722 pf=0.97 Vminpu=0.88
New object=Load.328367c0a phases=1 bus1=sx3104830c.1 kV=0.12 status=variable model=1 conn=wye kW=2.96367679595947 pf=0.97 Vminpu=0.88
New object=Load.328367c0b phases=1 bus1=sx3104830c.2 kV=0.12 status=variable model=1 conn=wye kW=1.10632320404053 pf=0.97 Vminpu=0.88
New object=Load.330121b0a phases=1 bus1=sx3142078b.1 kV=0.12 status=variable model=1 conn=wye kW=1.63168641030788 pf=0.97 Vminpu=0.88
New object=Load.330121b0b phases=1 bus1=sx3142078b.2 kV=0.12 status=variable model=1 conn=wye kW=2.25831358969212 pf=0.97 Vminpu=0.88
New object=Load.330122b0a phases=1 bus1=sx2879752b.1 kV=0.12 status=variable model=1 conn=wye kW=5.09344548225403 pf=0.97 Vminpu=0.88
New object=Load.330122b0b phases=1 bus1=sx2879752b.2 kV=0.12 status=variable model=1 conn=wye kW=0.746554517745972 pf=0.97 Vminpu=0.88
New object=Load.337614b0a phases=1 bus1=sx2952003b.1 kV=0.12 status=variable model=1 conn=wye kW=1.18597470343113 pf=0.97 Vminpu=0.88
New object=Load.337614b0b phases=1 bus1=sx2952003b.2 kV=0.12 status=variable model=1 conn=wye kW=8.54402529656887 pf=0.97 Vminpu=0.88
New object=Load.337619a0a phases=1 bus1=sx2990826a.1 kV=0.12 status=variable model=1 conn=wye kW=8.75177785634994 pf=0.97 Vminpu=0.88
New object=Load.337619a0b phases=1 bus1=sx2990826a.2 kV=0.12 status=variable model=1 conn=wye kW=0.118222143650055 pf=0.97 Vminpu=0.88
New object=Load.337619b0a phases=1 bus1=sx2990826b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31539063155651 pf=0.97 Vminpu=0.88
New object=Load.337619b0b phases=1 bus1=sx2990826b.2 kV=0.12 status=variable model=1 conn=wye kW=7.41460936844349 pf=0.97 Vminpu=0.88
New object=Load.337619c0a phases=1 bus1=sx2990826c.1 kV=0.12 status=variable model=1 conn=wye kW=8.99699831843376 pf=0.97 Vminpu=0.88
New object=Load.337619c0b phases=1 bus1=sx2990826c.2 kV=0.12 status=variable model=1 conn=wye kW=1.17300168156624 pf=0.97 Vminpu=0.88
New object=Load.337623c0a phases=1 bus1=sx3197626c.1 kV=0.12 status=variable model=1 conn=wye kW=5.67513430714607 pf=0.97 Vminpu=0.88
New object=Load.337623c0b phases=1 bus1=sx3197626c.2 kV=0.12 status=variable model=1 conn=wye kW=0.424865692853928 pf=0.97 Vminpu=0.88
New object=Load.337624c0a phases=1 bus1=sx3066807c.1 kV=0.12 status=variable model=1 conn=wye kW=1.11292361736298 pf=0.97 Vminpu=0.88
New object=Load.337624c0b phases=1 bus1=sx3066807c.2 kV=0.12 status=variable model=1 conn=wye kW=2.95707638263702 pf=0.97 Vminpu=0.88
New object=Load.337625c0a phases=1 bus1=sx3197627c.1 kV=0.12 status=variable model=1 conn=wye kW=4.99517575442791 pf=0.97 Vminpu=0.88
New object=Load.337625c0b phases=1 bus1=sx3197627c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17482424557209 pf=0.97 Vminpu=0.88
New object=Load.337626c0a phases=1 bus1=sx3216343c.1 kV=0.12 status=variable model=1 conn=wye kW=0.350595885515213 pf=0.97 Vminpu=0.88
New object=Load.337626c0b phases=1 bus1=sx3216343c.2 kV=0.12 status=variable model=1 conn=wye kW=9.81940411448479 pf=0.97 Vminpu=0.88
New object=Load.337627c0a phases=1 bus1=sx3085393c.1 kV=0.12 status=variable model=1 conn=wye kW=0.026844647526741 pf=0.97 Vminpu=0.88
New object=Load.337627c0b phases=1 bus1=sx3085393c.2 kV=0.12 status=variable model=1 conn=wye kW=10.1431553524733 pf=0.97 Vminpu=0.88
New object=Load.337628c0a phases=1 bus1=sx2897770c.1 kV=0.12 status=variable model=1 conn=wye kW=7.53994589567184 pf=0.97 Vminpu=0.88
New object=Load.337628c0b phases=1 bus1=sx2897770c.2 kV=0.12 status=variable model=1 conn=wye kW=2.63005410432816 pf=0.97 Vminpu=0.88
New object=Load.337629c0a phases=1 bus1=sx2748128c.1 kV=0.12 status=variable model=1 conn=wye kW=2.87697454869747 pf=0.97 Vminpu=0.88
New object=Load.337629c0b phases=1 bus1=sx2748128c.2 kV=0.12 status=variable model=1 conn=wye kW=7.29302545130253 pf=0.97 Vminpu=0.88
New object=Load.337630c0a phases=1 bus1=sx3085392c.1 kV=0.12 status=variable model=1 conn=wye kW=1.96811455488205 pf=0.97 Vminpu=0.88
New object=Load.337630c0b phases=1 bus1=sx3085392c.2 kV=0.12 status=variable model=1 conn=wye kW=4.13188544511795 pf=0.97 Vminpu=0.88
New object=Load.337631c0a phases=1 bus1=sx3029497c.1 kV=0.12 status=variable model=1 conn=wye kW=1.6204492610693 pf=0.97 Vminpu=0.88
New object=Load.337631c0b phases=1 bus1=sx3029497c.2 kV=0.12 status=variable model=1 conn=wye kW=2.4495507389307 pf=0.97 Vminpu=0.88
New object=Load.337632c0a phases=1 bus1=sx2673307c.1 kV=0.12 status=variable model=1 conn=wye kW=0.151561069488525 pf=0.97 Vminpu=0.88
New object=Load.337632c0b phases=1 bus1=sx2673307c.2 kV=0.12 status=variable model=1 conn=wye kW=5.94843893051147 pf=0.97 Vminpu=0.88
New object=Load.337633c0a phases=1 bus1=sx2729406c.1 kV=0.12 status=variable model=1 conn=wye kW=1.66292614340782 pf=0.97 Vminpu=0.88
New object=Load.337633c0b phases=1 bus1=sx2729406c.2 kV=0.12 status=variable model=1 conn=wye kW=4.43707385659218 pf=0.97 Vminpu=0.88
New object=Load.337634c0a phases=1 bus1=sx2897768c.1 kV=0.12 status=variable model=1 conn=wye kW=0.846251674890518 pf=0.97 Vminpu=0.88
New object=Load.337634c0b phases=1 bus1=sx2897768c.2 kV=0.12 status=variable model=1 conn=wye kW=9.32374832510948 pf=0.97 Vminpu=0.88
New object=Load.337635c0a phases=1 bus1=sx2822863c.1 kV=0.12 status=variable model=1 conn=wye kW=0.721322948336601 pf=0.97 Vminpu=0.88
New object=Load.337635c0b phases=1 bus1=sx2822863c.2 kV=0.12 status=variable model=1 conn=wye kW=3.3486770516634 pf=0.97 Vminpu=0.88
New object=Load.337636c0a phases=1 bus1=sx2841619c.1 kV=0.12 status=variable model=1 conn=wye kW=11.5246525907516 pf=0.97 Vminpu=0.88
New object=Load.337636c0b phases=1 bus1=sx2841619c.2 kV=0.12 status=variable model=1 conn=wye kW=3.73534740924835 pf=0.97 Vminpu=0.88
New object=Load.337641c0a phases=1 bus1=sx2804282c.1 kV=0.12 status=variable model=1 conn=wye kW=0.784515637159347 pf=0.97 Vminpu=0.88
New object=Load.337641c0b phases=1 bus1=sx2804282c.2 kV=0.12 status=variable model=1 conn=wye kW=5.31548436284065 pf=0.97 Vminpu=0.88
New object=Load.337642c0a phases=1 bus1=sx3104154c.1 kV=0.12 status=variable model=1 conn=wye kW=9.52007815599442 pf=0.97 Vminpu=0.88
New object=Load.337642c0b phases=1 bus1=sx3104154c.2 kV=0.12 status=variable model=1 conn=wye kW=5.73992184400558 pf=0.97 Vminpu=0.88
New object=Load.337643c0a phases=1 bus1=sx2897806c.1 kV=0.12 status=variable model=1 conn=wye kW=2.92408536076546 pf=0.97 Vminpu=0.88
New object=Load.337643c0b phases=1 bus1=sx2897806c.2 kV=0.12 status=variable model=1 conn=wye kW=3.17591463923454 pf=0.97 Vminpu=0.88
New object=Load.337645b0a phases=1 bus1=sx3216342b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17797183513641 pf=0.97 Vminpu=0.88
New object=Load.337645b0b phases=1 bus1=sx3216342b.2 kV=0.12 status=variable model=1 conn=wye kW=6.55202816486359 pf=0.97 Vminpu=0.88
New object=Load.337646b0a phases=1 bus1=sx2879063b.1 kV=0.12 status=variable model=1 conn=wye kW=2.24832252442837 pf=0.97 Vminpu=0.88
New object=Load.337646b0b phases=1 bus1=sx2879063b.2 kV=0.12 status=variable model=1 conn=wye kW=7.48167747557163 pf=0.97 Vminpu=0.88
New object=Load.337647a0a phases=1 bus1=sx3048227a.1 kV=0.12 status=variable model=1 conn=wye kW=1.03354127764702 pf=0.97 Vminpu=0.88
New object=Load.337647a0b phases=1 bus1=sx3048227a.2 kV=0.12 status=variable model=1 conn=wye kW=7.83645872235298 pf=0.97 Vminpu=0.88
New object=Load.337648b0a phases=1 bus1=sx3216367b.1 kV=0.12 status=variable model=1 conn=wye kW=8.28240725100041 pf=0.97 Vminpu=0.88
New object=Load.337648b0b phases=1 bus1=sx3216367b.2 kV=0.12 status=variable model=1 conn=wye kW=1.4475927489996 pf=0.97 Vminpu=0.88
New object=Load.337650a0a phases=1 bus1=sx3010561a.1 kV=0.12 status=variable model=1 conn=wye kW=4.8489604473114 pf=0.97 Vminpu=0.88
New object=Load.337650a0b phases=1 bus1=sx3010561a.2 kV=0.12 status=variable model=1 conn=wye kW=0.471039552688599 pf=0.97 Vminpu=0.88
New object=Load.337652b0a phases=1 bus1=sx2991939b.1 kV=0.12 status=variable model=1 conn=wye kW=6.08343004405499 pf=0.97 Vminpu=0.88
New object=Load.337652b0b phases=1 bus1=sx2991939b.2 kV=0.12 status=variable model=1 conn=wye kW=3.64656995594502 pf=0.97 Vminpu=0.88
New object=Load.337653b0a phases=1 bus1=sx2673308b.1 kV=0.12 status=variable model=1 conn=wye kW=10.7676744472981 pf=0.97 Vminpu=0.88
New object=Load.337653b0b phases=1 bus1=sx2673308b.2 kV=0.12 status=variable model=1 conn=wye kW=3.82232555270195 pf=0.97 Vminpu=0.88
New object=Load.337654c0a phases=1 bus1=sx3066808c.1 kV=0.12 status=variable model=1 conn=wye kW=5.03170221447945 pf=0.97 Vminpu=0.88
New object=Load.337654c0b phases=1 bus1=sx3066808c.2 kV=0.12 status=variable model=1 conn=wye kW=1.06829778552055 pf=0.97 Vminpu=0.88
New object=Load.337655c0a phases=1 bus1=sx3141396c.1 kV=0.12 status=variable model=1 conn=wye kW=4.42932033538818 pf=0.97 Vminpu=0.88
New object=Load.337655c0b phases=1 bus1=sx3141396c.2 kV=0.12 status=variable model=1 conn=wye kW=1.67067966461182 pf=0.97 Vminpu=0.88
New object=Load.337659c0a phases=1 bus1=sx3066810c.1 kV=0.12 status=variable model=1 conn=wye kW=2.28274674117565 pf=0.97 Vminpu=0.88
New object=Load.337659c0b phases=1 bus1=sx3066810c.2 kV=0.12 status=variable model=1 conn=wye kW=7.88725325882435 pf=0.97 Vminpu=0.88
New object=Load.337660c0a phases=1 bus1=sx2897769c.1 kV=0.12 status=variable model=1 conn=wye kW=0.617057729959488 pf=0.97 Vminpu=0.88
New object=Load.337660c0b phases=1 bus1=sx2897769c.2 kV=0.12 status=variable model=1 conn=wye kW=9.55294227004051 pf=0.97 Vminpu=0.88
New object=Load.337661b0a phases=1 bus1=sx2766749b.1 kV=0.12 status=variable model=1 conn=wye kW=7.25677626669407 pf=0.97 Vminpu=0.88
New object=Load.337661b0b phases=1 bus1=sx2766749b.2 kV=0.12 status=variable model=1 conn=wye kW=2.47322373330593 pf=0.97 Vminpu=0.88
New object=Load.337665b0a phases=1 bus1=sx2973178b.1 kV=0.12 status=variable model=1 conn=wye kW=3.1917575263977 pf=0.97 Vminpu=0.88
New object=Load.337665b0b phases=1 bus1=sx2973178b.2 kV=0.12 status=variable model=1 conn=wye kW=2.64824247360229 pf=0.97 Vminpu=0.88
New object=Load.337666b0a phases=1 bus1=sx3029518b.1 kV=0.12 status=variable model=1 conn=wye kW=2.56342501342297 pf=0.97 Vminpu=0.88
New object=Load.337666b0b phases=1 bus1=sx3029518b.2 kV=0.12 status=variable model=1 conn=wye kW=7.16657498657703 pf=0.97 Vminpu=0.88
New object=Load.337668b0a phases=1 bus1=sx2935549b.1 kV=0.12 status=variable model=1 conn=wye kW=10.1101563036442 pf=0.97 Vminpu=0.88
New object=Load.337668b0b phases=1 bus1=sx2935549b.2 kV=0.12 status=variable model=1 conn=wye kW=4.47984369635582 pf=0.97 Vminpu=0.88
New object=Load.337669a0a phases=1 bus1=sx3122811a.1 kV=0.12 status=variable model=1 conn=wye kW=7.54998049676418 pf=0.97 Vminpu=0.88
New object=Load.337669a0b phases=1 bus1=sx3122811a.2 kV=0.12 status=variable model=1 conn=wye kW=1.32001950323582 pf=0.97 Vminpu=0.88
New object=Load.337671a0a phases=1 bus1=sx3254207a.1 kV=0.12 status=variable model=1 conn=wye kW=2.52083513259888 pf=0.97 Vminpu=0.88
New object=Load.337671a0b phases=1 bus1=sx3254207a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79916486740112 pf=0.97 Vminpu=0.88
New object=Load.337672b0a phases=1 bus1=sx2822877b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00764512538909912 pf=0.97 Vminpu=0.88
New object=Load.337672b0b phases=1 bus1=sx2822877b.2 kV=0.12 status=variable model=1 conn=wye kW=5.8323548746109 pf=0.97 Vminpu=0.88
New object=Load.337673a0a phases=1 bus1=sx2841618a.1 kV=0.12 status=variable model=1 conn=wye kW=1.50847695231438 pf=0.97 Vminpu=0.88
New object=Load.337673a0b phases=1 bus1=sx2841618a.2 kV=0.12 status=variable model=1 conn=wye kW=7.36152304768562 pf=0.97 Vminpu=0.88
New object=Load.337674a0a phases=1 bus1=sx3066805a.1 kV=0.12 status=variable model=1 conn=wye kW=5.30264739692211 pf=0.97 Vminpu=0.88
New object=Load.337674a0b phases=1 bus1=sx3066805a.2 kV=0.12 status=variable model=1 conn=wye kW=3.56735260307789 pf=0.97 Vminpu=0.88
New object=Load.337675a0a phases=1 bus1=sx2785514a.1 kV=0.12 status=variable model=1 conn=wye kW=8.42646235704422 pf=0.97 Vminpu=0.88
New object=Load.337675a0b phases=1 bus1=sx2785514a.2 kV=0.12 status=variable model=1 conn=wye kW=0.44353764295578 pf=0.97 Vminpu=0.88
New object=Load.337676a0a phases=1 bus1=sx3235244a.1 kV=0.12 status=variable model=1 conn=wye kW=5.98416359484196 pf=0.97 Vminpu=0.88
New object=Load.337676a0b phases=1 bus1=sx3235244a.2 kV=0.12 status=variable model=1 conn=wye kW=2.88583640515804 pf=0.97 Vminpu=0.88
New object=Load.337677a0a phases=1 bus1=sx2785513a.1 kV=0.12 status=variable model=1 conn=wye kW=0.839246526956558 pf=0.97 Vminpu=0.88
New object=Load.337677a0b phases=1 bus1=sx2785513a.2 kV=0.12 status=variable model=1 conn=wye kW=8.03075347304344 pf=0.97 Vminpu=0.88
New object=Load.337678a0a phases=1 bus1=sx3160101a.1 kV=0.12 status=variable model=1 conn=wye kW=2.13256279408932 pf=0.97 Vminpu=0.88
New object=Load.337678a0b phases=1 bus1=sx3160101a.2 kV=0.12 status=variable model=1 conn=wye kW=6.73743720591068 pf=0.97 Vminpu=0.88
New object=Load.337679a0a phases=1 bus1=sx3010559a.1 kV=0.12 status=variable model=1 conn=wye kW=0.124479484558105 pf=0.97 Vminpu=0.88
New object=Load.337679a0b phases=1 bus1=sx3010559a.2 kV=0.12 status=variable model=1 conn=wye kW=5.19552051544189 pf=0.97 Vminpu=0.88
New object=Load.337684a0a phases=1 bus1=sx3159448a.1 kV=0.12 status=variable model=1 conn=wye kW=6.21593634903431 pf=0.97 Vminpu=0.88
New object=Load.337684a0b phases=1 bus1=sx3159448a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65406365096569 pf=0.97 Vminpu=0.88
New object=Load.337687b0a phases=1 bus1=sx2973156b.1 kV=0.12 status=variable model=1 conn=wye kW=3.07892239570618 pf=0.97 Vminpu=0.88
New object=Load.337687b0b phases=1 bus1=sx2973156b.2 kV=0.12 status=variable model=1 conn=wye kW=2.76107760429382 pf=0.97 Vminpu=0.88
New object=Load.337688b0a phases=1 bus1=sx3029501b.1 kV=0.12 status=variable model=1 conn=wye kW=3.85250723361969 pf=0.97 Vminpu=0.88
New object=Load.337688b0b phases=1 bus1=sx3029501b.2 kV=0.12 status=variable model=1 conn=wye kW=1.98749276638031 pf=0.97 Vminpu=0.88
New object=Load.337689b0a phases=1 bus1=sx2691949b.1 kV=0.12 status=variable model=1 conn=wye kW=8.4117826294899 pf=0.97 Vminpu=0.88
New object=Load.337689b0b phases=1 bus1=sx2691949b.2 kV=0.12 status=variable model=1 conn=wye kW=1.3182173705101 pf=0.97 Vminpu=0.88
New object=Load.337690b0a phases=1 bus1=sx3104127b.1 kV=0.12 status=variable model=1 conn=wye kW=1.27254199683666 pf=0.97 Vminpu=0.88
New object=Load.337690b0b phases=1 bus1=sx3104127b.2 kV=0.12 status=variable model=1 conn=wye kW=8.45745800316334 pf=0.97 Vminpu=0.88
New object=Load.337691b0a phases=1 bus1=sx2897774b.1 kV=0.12 status=variable model=1 conn=wye kW=3.66223540306091 pf=0.97 Vminpu=0.88
New object=Load.337691b0b phases=1 bus1=sx2897774b.2 kV=0.12 status=variable model=1 conn=wye kW=2.17776459693909 pf=0.97 Vminpu=0.88
New object=Load.337692b0a phases=1 bus1=sx2879061b.1 kV=0.12 status=variable model=1 conn=wye kW=1.71296565830708 pf=0.97 Vminpu=0.88
New object=Load.337692b0b phases=1 bus1=sx2879061b.2 kV=0.12 status=variable model=1 conn=wye kW=2.17703434169292 pf=0.97 Vminpu=0.88
New object=Load.337693b0a phases=1 bus1=sx3066813b.1 kV=0.12 status=variable model=1 conn=wye kW=3.10412349700928 pf=0.97 Vminpu=0.88
New object=Load.337693b0b phases=1 bus1=sx3066813b.2 kV=0.12 status=variable model=1 conn=wye kW=2.73587650299072 pf=0.97 Vminpu=0.88
New object=Load.337694b0a phases=1 bus1=sx2991910b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05955041408539 pf=0.97 Vminpu=0.88
New object=Load.337694b0b phases=1 bus1=sx2991910b.2 kV=0.12 status=variable model=1 conn=wye kW=3.78044958591461 pf=0.97 Vminpu=0.88
New object=Load.337695b0a phases=1 bus1=sx2879072b.1 kV=0.12 status=variable model=1 conn=wye kW=3.16972962379456 pf=0.97 Vminpu=0.88
New object=Load.337695b0b phases=1 bus1=sx2879072b.2 kV=0.12 status=variable model=1 conn=wye kW=2.67027037620544 pf=0.97 Vminpu=0.88
New object=Load.337696b0a phases=1 bus1=sx3197635b.1 kV=0.12 status=variable model=1 conn=wye kW=1.16481211185455 pf=0.97 Vminpu=0.88
New object=Load.337696b0b phases=1 bus1=sx3197635b.2 kV=0.12 status=variable model=1 conn=wye kW=4.67518788814545 pf=0.97 Vminpu=0.88
New object=Load.337697b0a phases=1 bus1=sx2804258b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59288746595383 pf=0.97 Vminpu=0.88
New object=Load.337697b0b phases=1 bus1=sx2804258b.2 kV=0.12 status=variable model=1 conn=wye kW=0.137112534046173 pf=0.97 Vminpu=0.88
New object=Load.337698b0a phases=1 bus1=sx3235250b.1 kV=0.12 status=variable model=1 conn=wye kW=0.172924353480339 pf=0.97 Vminpu=0.88
New object=Load.337698b0b phases=1 bus1=sx3235250b.2 kV=0.12 status=variable model=1 conn=wye kW=3.71707564651966 pf=0.97 Vminpu=0.88
New object=Load.337699b0a phases=1 bus1=sx2954349b.1 kV=0.12 status=variable model=1 conn=wye kW=5.37674489855766 pf=0.97 Vminpu=0.88
New object=Load.337699b0b phases=1 bus1=sx2954349b.2 kV=0.12 status=variable model=1 conn=wye kW=4.35325510144234 pf=0.97 Vminpu=0.88
New object=Load.337700b0a phases=1 bus1=sx2766722b.1 kV=0.12 status=variable model=1 conn=wye kW=1.59903824627399 pf=0.97 Vminpu=0.88
New object=Load.337700b0b phases=1 bus1=sx2766722b.2 kV=0.12 status=variable model=1 conn=wye kW=8.13096175372601 pf=0.97 Vminpu=0.88
New object=Load.337701b0a phases=1 bus1=sx2879071b.1 kV=0.12 status=variable model=1 conn=wye kW=3.48424743652344 pf=0.97 Vminpu=0.88
New object=Load.337701b0b phases=1 bus1=sx2879071b.2 kV=0.12 status=variable model=1 conn=wye kW=6.24575256347656 pf=0.97 Vminpu=0.88
New object=Load.337702b0a phases=1 bus1=sx3029504b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6717271655798 pf=0.97 Vminpu=0.88
New object=Load.337702b0b phases=1 bus1=sx3029504b.2 kV=0.12 status=variable model=1 conn=wye kW=6.0582728344202 pf=0.97 Vminpu=0.88
New object=Load.337703b0a phases=1 bus1=sx2691948b.1 kV=0.12 status=variable model=1 conn=wye kW=2.66001561164856 pf=0.97 Vminpu=0.88
New object=Load.337703b0b phases=1 bus1=sx2691948b.2 kV=0.12 status=variable model=1 conn=wye kW=3.17998438835144 pf=0.97 Vminpu=0.88
New object=Load.337704b0a phases=1 bus1=sx2710546b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00821503698825836 pf=0.97 Vminpu=0.88
New object=Load.337704b0b phases=1 bus1=sx2710546b.2 kV=0.12 status=variable model=1 conn=wye kW=9.72178496301174 pf=0.97 Vminpu=0.88
New object=Load.337705b0a phases=1 bus1=sx2785547b.1 kV=0.12 status=variable model=1 conn=wye kW=4.5058210682869 pf=0.97 Vminpu=0.88
New object=Load.337705b0b phases=1 bus1=sx2785547b.2 kV=0.12 status=variable model=1 conn=wye kW=5.2241789317131 pf=0.97 Vminpu=0.88
New object=Load.337706b0a phases=1 bus1=sx3254214b.1 kV=0.12 status=variable model=1 conn=wye kW=4.56219425857067 pf=0.97 Vminpu=0.88
New object=Load.337706b0b phases=1 bus1=sx3254214b.2 kV=0.12 status=variable model=1 conn=wye kW=5.16780574142933 pf=0.97 Vminpu=0.88
New object=Load.337707b0a phases=1 bus1=sx3160104b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05737583518028 pf=0.97 Vminpu=0.88
New object=Load.337707b0b phases=1 bus1=sx3160104b.2 kV=0.12 status=variable model=1 conn=wye kW=7.67262416481972 pf=0.97 Vminpu=0.88
New object=Load.337708b0a phases=1 bus1=sx3216349b.1 kV=0.12 status=variable model=1 conn=wye kW=5.20576439380646 pf=0.97 Vminpu=0.88
New object=Load.337708b0b phases=1 bus1=sx3216349b.2 kV=0.12 status=variable model=1 conn=wye kW=0.634235606193543 pf=0.97 Vminpu=0.88
New object=Load.337709b0a phases=1 bus1=sx2879077b.1 kV=0.12 status=variable model=1 conn=wye kW=3.30592166900635 pf=0.97 Vminpu=0.88
New object=Load.337709b0b phases=1 bus1=sx2879077b.2 kV=0.12 status=variable model=1 conn=wye kW=2.53407833099365 pf=0.97 Vminpu=0.88
New object=Load.337710b0a phases=1 bus1=sx2991916b.1 kV=0.12 status=variable model=1 conn=wye kW=0.835936993956566 pf=0.97 Vminpu=0.88
New object=Load.337710b0b phases=1 bus1=sx2991916b.2 kV=0.12 status=variable model=1 conn=wye kW=8.89406300604344 pf=0.97 Vminpu=0.88
New object=Load.337712c0a phases=1 bus1=sx3235245c.1 kV=0.12 status=variable model=1 conn=wye kW=5.07683407068253 pf=0.97 Vminpu=0.88
New object=Load.337712c0b phases=1 bus1=sx3235245c.2 kV=0.12 status=variable model=1 conn=wye kW=1.02316592931747 pf=0.97 Vminpu=0.88
New object=Load.337713c0a phases=1 bus1=sx2766716c.1 kV=0.12 status=variable model=1 conn=wye kW=5.26529317498207 pf=0.97 Vminpu=0.88
New object=Load.337713c0b phases=1 bus1=sx2766716c.2 kV=0.12 status=variable model=1 conn=wye kW=0.834706825017929 pf=0.97 Vminpu=0.88
New object=Load.337714c0a phases=1 bus1=sx3254209c.1 kV=0.12 status=variable model=1 conn=wye kW=6.07504448413849 pf=0.97 Vminpu=0.88
New object=Load.337714c0b phases=1 bus1=sx3254209c.2 kV=0.12 status=variable model=1 conn=wye kW=9.18495551586151 pf=0.97 Vminpu=0.88
New object=Load.337715a0a phases=1 bus1=sx3254204a.1 kV=0.12 status=variable model=1 conn=wye kW=3.18088049650192 pf=0.97 Vminpu=0.88
New object=Load.337715a0b phases=1 bus1=sx3254204a.2 kV=0.12 status=variable model=1 conn=wye kW=2.13911950349808 pf=0.97 Vminpu=0.88
New object=Load.337716a0a phases=1 bus1=sx2841627a.1 kV=0.12 status=variable model=1 conn=wye kW=2.77761687755585 pf=0.97 Vminpu=0.88
New object=Load.337716a0b phases=1 bus1=sx2841627a.2 kV=0.12 status=variable model=1 conn=wye kW=2.54238312244415 pf=0.97 Vminpu=0.88
New object=Load.337717a0a phases=1 bus1=sx3216348a.1 kV=0.12 status=variable model=1 conn=wye kW=1.94792287111282 pf=0.97 Vminpu=0.88
New object=Load.337717a0b phases=1 bus1=sx3216348a.2 kV=0.12 status=variable model=1 conn=wye kW=3.37207712888718 pf=0.97 Vminpu=0.88
New object=Load.337718a0a phases=1 bus1=sx2691947a.1 kV=0.12 status=variable model=1 conn=wye kW=1.49671168327332 pf=0.97 Vminpu=0.88
New object=Load.337718a0b phases=1 bus1=sx2691947a.2 kV=0.12 status=variable model=1 conn=wye kW=2.05328831672668 pf=0.97 Vminpu=0.88
New object=Load.337720a0a phases=1 bus1=sx2841648a.1 kV=0.12 status=variable model=1 conn=wye kW=0.957485883235931 pf=0.97 Vminpu=0.88
New object=Load.337720a0b phases=1 bus1=sx2841648a.2 kV=0.12 status=variable model=1 conn=wye kW=4.36251411676407 pf=0.97 Vminpu=0.88
New object=Load.337722a0a phases=1 bus1=sx2973157a.1 kV=0.12 status=variable model=1 conn=wye kW=0.604390434026718 pf=0.97 Vminpu=0.88
New object=Load.337722a0b phases=1 bus1=sx2973157a.2 kV=0.12 status=variable model=1 conn=wye kW=8.26560956597328 pf=0.97 Vminpu=0.88
New object=Load.337723a0a phases=1 bus1=sx3178978a.1 kV=0.12 status=variable model=1 conn=wye kW=0.539187757968903 pf=0.97 Vminpu=0.88
New object=Load.337723a0b phases=1 bus1=sx3178978a.2 kV=0.12 status=variable model=1 conn=wye kW=4.7808122420311 pf=0.97 Vminpu=0.88
New object=Load.337724a0a phases=1 bus1=sx2879075a.1 kV=0.12 status=variable model=1 conn=wye kW=1.84144021034241 pf=0.97 Vminpu=0.88
New object=Load.337724a0b phases=1 bus1=sx2879075a.2 kV=0.12 status=variable model=1 conn=wye kW=3.47855978965759 pf=0.97 Vminpu=0.88
New object=Load.337728a0a phases=1 bus1=sx3082992a.1 kV=0.12 status=variable model=1 conn=wye kW=1.41521752119064 pf=0.97 Vminpu=0.88
New object=Load.337728a0b phases=1 bus1=sx3082992a.2 kV=0.12 status=variable model=1 conn=wye kW=3.90478247880936 pf=0.97 Vminpu=0.88
New object=Load.337729a0a phases=1 bus1=sx2728247a.1 kV=0.12 status=variable model=1 conn=wye kW=1.70812492966652 pf=0.97 Vminpu=0.88
New object=Load.337729a0b phases=1 bus1=sx2728247a.2 kV=0.12 status=variable model=1 conn=wye kW=1.84187507033348 pf=0.97 Vminpu=0.88
New object=Load.337729b0a phases=1 bus1=sx2728247b.1 kV=0.12 status=variable model=1 conn=wye kW=0.961845992207527 pf=0.97 Vminpu=0.88
New object=Load.337729b0b phases=1 bus1=sx2728247b.2 kV=0.12 status=variable model=1 conn=wye kW=8.76815400779247 pf=0.97 Vminpu=0.88
New object=Load.337729c0a phases=1 bus1=sx2728247c.1 kV=0.12 status=variable model=1 conn=wye kW=3.63821730136871 pf=0.97 Vminpu=0.88
New object=Load.337729c0b phases=1 bus1=sx2728247c.2 kV=0.12 status=variable model=1 conn=wye kW=0.431782698631287 pf=0.97 Vminpu=0.88
New object=Load.338893a0a phases=1 bus1=sx3197633a.1 kV=0.12 status=variable model=1 conn=wye kW=2.23384032070637 pf=0.97 Vminpu=0.88
New object=Load.338893a0b phases=1 bus1=sx3197633a.2 kV=0.12 status=variable model=1 conn=wye kW=6.63615967929363 pf=0.97 Vminpu=0.88
New object=Load.338894a0a phases=1 bus1=sx2879069a.1 kV=0.12 status=variable model=1 conn=wye kW=3.14614905714989 pf=0.97 Vminpu=0.88
New object=Load.338894a0b phases=1 bus1=sx2879069a.2 kV=0.12 status=variable model=1 conn=wye kW=0.403850942850113 pf=0.97 Vminpu=0.88
New object=Load.338896a0a phases=1 bus1=sx3178971a.1 kV=0.12 status=variable model=1 conn=wye kW=0.244589693546295 pf=0.97 Vminpu=0.88
New object=Load.338896a0b phases=1 bus1=sx3178971a.2 kV=0.12 status=variable model=1 conn=wye kW=5.0754103064537 pf=0.97 Vminpu=0.88
New object=Load.338897a0a phases=1 bus1=sx2973154a.1 kV=0.12 status=variable model=1 conn=wye kW=4.33837893486023 pf=0.97 Vminpu=0.88
New object=Load.338897a0b phases=1 bus1=sx2973154a.2 kV=0.12 status=variable model=1 conn=wye kW=0.981621065139771 pf=0.97 Vminpu=0.88
New object=Load.338898a0a phases=1 bus1=sx2973155a.1 kV=0.12 status=variable model=1 conn=wye kW=2.38496775388718 pf=0.97 Vminpu=0.88
New object=Load.338898a0b phases=1 bus1=sx2973155a.2 kV=0.12 status=variable model=1 conn=wye kW=2.93503224611282 pf=0.97 Vminpu=0.88
New object=Load.338899c0a phases=1 bus1=sx3122814c.1 kV=0.12 status=variable model=1 conn=wye kW=4.04621676206589 pf=0.97 Vminpu=0.88
New object=Load.338899c0b phases=1 bus1=sx3122814c.2 kV=0.12 status=variable model=1 conn=wye kW=2.05378323793411 pf=0.97 Vminpu=0.88
New object=Load.338900a0a phases=1 bus1=sx2991908a.1 kV=0.12 status=variable model=1 conn=wye kW=4.60384881258011 pf=0.97 Vminpu=0.88
New object=Load.338900a0b phases=1 bus1=sx2991908a.2 kV=0.12 status=variable model=1 conn=wye kW=0.716151187419891 pf=0.97 Vminpu=0.88
New object=Load.338908c0a phases=1 bus1=sx2860481c.1 kV=0.12 status=variable model=1 conn=wye kW=0.632281169891358 pf=0.97 Vminpu=0.88
New object=Load.338908c0b phases=1 bus1=sx2860481c.2 kV=0.12 status=variable model=1 conn=wye kW=3.43771883010864 pf=0.97 Vminpu=0.88
New object=Load.338910c0a phases=1 bus1=sx2841621c.1 kV=0.12 status=variable model=1 conn=wye kW=2.89249516189098 pf=0.97 Vminpu=0.88
New object=Load.338910c0b phases=1 bus1=sx2841621c.2 kV=0.12 status=variable model=1 conn=wye kW=7.27750483810902 pf=0.97 Vminpu=0.88
New object=Load.338913b0a phases=1 bus1=sx2804255b.1 kV=0.12 status=variable model=1 conn=wye kW=8.15217122197151 pf=0.97 Vminpu=0.88
New object=Load.338913b0b phases=1 bus1=sx2804255b.2 kV=0.12 status=variable model=1 conn=wye kW=1.57782877802849 pf=0.97 Vminpu=0.88
New object=Load.338915c0a phases=1 bus1=sx2954345c.1 kV=0.12 status=variable model=1 conn=wye kW=3.31368771195412 pf=0.97 Vminpu=0.88
New object=Load.338915c0b phases=1 bus1=sx2954345c.2 kV=0.12 status=variable model=1 conn=wye kW=2.78631228804588 pf=0.97 Vminpu=0.88
New object=Load.338917a0a phases=1 bus1=sx2935555a.1 kV=0.12 status=variable model=1 conn=wye kW=4.08350674629211 pf=0.97 Vminpu=0.88
New object=Load.338917a0b phases=1 bus1=sx2935555a.2 kV=0.12 status=variable model=1 conn=wye kW=1.23649325370789 pf=0.97 Vminpu=0.88
New object=Load.338918a0a phases=1 bus1=sx2897773a.1 kV=0.12 status=variable model=1 conn=wye kW=2.69971876442432 pf=0.97 Vminpu=0.88
New object=Load.338918a0b phases=1 bus1=sx2897773a.2 kV=0.12 status=variable model=1 conn=wye kW=0.850281235575676 pf=0.97 Vminpu=0.88
New object=Load.338919a0a phases=1 bus1=sx2748127a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83783353328705 pf=0.97 Vminpu=0.88
New object=Load.338919a0b phases=1 bus1=sx2748127a.2 kV=0.12 status=variable model=1 conn=wye kW=1.48216646671295 pf=0.97 Vminpu=0.88
New object=Load.338920a0a phases=1 bus1=sx3197631a.1 kV=0.12 status=variable model=1 conn=wye kW=1.10256587266922 pf=0.97 Vminpu=0.88
New object=Load.338920a0b phases=1 bus1=sx3197631a.2 kV=0.12 status=variable model=1 conn=wye kW=4.21743412733078 pf=0.97 Vminpu=0.88
New object=Load.338921a0a phases=1 bus1=sx2935554a.1 kV=0.12 status=variable model=1 conn=wye kW=0.28903911113739 pf=0.97 Vminpu=0.88
New object=Load.338921a0b phases=1 bus1=sx2935554a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26096088886261 pf=0.97 Vminpu=0.88
New object=Load.338922b0a phases=1 bus1=sx2822866b.1 kV=0.12 status=variable model=1 conn=wye kW=1.47147290170193 pf=0.97 Vminpu=0.88
New object=Load.338922b0b phases=1 bus1=sx2822866b.2 kV=0.12 status=variable model=1 conn=wye kW=8.25852709829807 pf=0.97 Vminpu=0.88
New object=Load.338923c0a phases=1 bus1=sx3178972c.1 kV=0.12 status=variable model=1 conn=wye kW=16.3194337677956 pf=0.97 Vminpu=0.88
New object=Load.338923c0b phases=1 bus1=sx3178972c.2 kV=0.12 status=variable model=1 conn=wye kW=4.02056623220444 pf=0.97 Vminpu=0.88
New object=Load.338924c0a phases=1 bus1=sx3104123c.1 kV=0.12 status=variable model=1 conn=wye kW=2.77503305077553 pf=0.97 Vminpu=0.88
New object=Load.338924c0b phases=1 bus1=sx3104123c.2 kV=0.12 status=variable model=1 conn=wye kW=3.32496694922447 pf=0.97 Vminpu=0.88
New object=Load.338925a0a phases=1 bus1=sx2973153a.1 kV=0.12 status=variable model=1 conn=wye kW=0.622233800888062 pf=0.97 Vminpu=0.88
New object=Load.338925a0b phases=1 bus1=sx2973153a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69776619911194 pf=0.97 Vminpu=0.88
New object=Load.338926a0a phases=1 bus1=sx3216123a.1 kV=0.12 status=variable model=1 conn=wye kW=5.10141096830368 pf=0.97 Vminpu=0.88
New object=Load.338926a0b phases=1 bus1=sx3216123a.2 kV=0.12 status=variable model=1 conn=wye kW=0.21858903169632 pf=0.97 Vminpu=0.88
New object=Load.338927a0a phases=1 bus1=sx2972930a.1 kV=0.12 status=variable model=1 conn=wye kW=7.86208553910255 pf=0.97 Vminpu=0.88
New object=Load.338927a0b phases=1 bus1=sx2972930a.2 kV=0.12 status=variable model=1 conn=wye kW=1.00791446089745 pf=0.97 Vminpu=0.88
New object=Load.338930b0a phases=1 bus1=sx3029506b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6238262873888 pf=0.97 Vminpu=0.88
New object=Load.338930b0b phases=1 bus1=sx3029506b.2 kV=0.12 status=variable model=1 conn=wye kW=0.266173712611198 pf=0.97 Vminpu=0.88
New object=Load.338931c0a phases=1 bus1=sx2785521c.1 kV=0.12 status=variable model=1 conn=wye kW=11.4561039924622 pf=0.97 Vminpu=0.88
New object=Load.338931c0b phases=1 bus1=sx2785521c.2 kV=0.12 status=variable model=1 conn=wye kW=3.80389600753784 pf=0.97 Vminpu=0.88
New object=Load.338932c0a phases=1 bus1=sx3197661c.1 kV=0.12 status=variable model=1 conn=wye kW=0.710347980260849 pf=0.97 Vminpu=0.88
New object=Load.338932c0b phases=1 bus1=sx3197661c.2 kV=0.12 status=variable model=1 conn=wye kW=5.38965201973915 pf=0.97 Vminpu=0.88
New object=Load.338933b0a phases=1 bus1=sx3216345b.1 kV=0.12 status=variable model=1 conn=wye kW=7.10881009936333 pf=0.97 Vminpu=0.88
New object=Load.338933b0b phases=1 bus1=sx3216345b.2 kV=0.12 status=variable model=1 conn=wye kW=7.48118990063667 pf=0.97 Vminpu=0.88
New object=Load.338934b0a phases=1 bus1=sx2879070b.1 kV=0.12 status=variable model=1 conn=wye kW=0.925667939186096 pf=0.97 Vminpu=0.88
New object=Load.338934b0b phases=1 bus1=sx2879070b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9143320608139 pf=0.97 Vminpu=0.88
New object=Load.338935b0a phases=1 bus1=sx2973160b.1 kV=0.12 status=variable model=1 conn=wye kW=1.35087900161743 pf=0.97 Vminpu=0.88
New object=Load.338935b0b phases=1 bus1=sx2973160b.2 kV=0.12 status=variable model=1 conn=wye kW=4.48912099838257 pf=0.97 Vminpu=0.88
New object=Load.338936c0a phases=1 bus1=sx3066815c.1 kV=0.12 status=variable model=1 conn=wye kW=4.48047381341457 pf=0.97 Vminpu=0.88
New object=Load.338936c0b phases=1 bus1=sx3066815c.2 kV=0.12 status=variable model=1 conn=wye kW=5.68952618658543 pf=0.97 Vminpu=0.88
New object=Load.338937c0a phases=1 bus1=sx2897777c.1 kV=0.12 status=variable model=1 conn=wye kW=4.75253129839897 pf=0.97 Vminpu=0.88
New object=Load.338937c0b phases=1 bus1=sx2897777c.2 kV=0.12 status=variable model=1 conn=wye kW=5.41746870160103 pf=0.97 Vminpu=0.88
New object=Load.338941c0a phases=1 bus1=sx2991914c.1 kV=0.12 status=variable model=1 conn=wye kW=3.72780755162239 pf=0.97 Vminpu=0.88
New object=Load.338941c0b phases=1 bus1=sx2991914c.2 kV=0.12 status=variable model=1 conn=wye kW=2.37219244837761 pf=0.97 Vminpu=0.88
New object=Load.338942a0a phases=1 bus1=sx2822869a.1 kV=0.12 status=variable model=1 conn=wye kW=8.38227840900421 pf=0.97 Vminpu=0.88
New object=Load.338942a0b phases=1 bus1=sx2822869a.2 kV=0.12 status=variable model=1 conn=wye kW=0.487721590995788 pf=0.97 Vminpu=0.88
New object=Load.338943c0a phases=1 bus1=sx2729410c.1 kV=0.12 status=variable model=1 conn=wye kW=3.40552162349224 pf=0.97 Vminpu=0.88
New object=Load.338943c0b phases=1 bus1=sx2729410c.2 kV=0.12 status=variable model=1 conn=wye kW=6.76447837650776 pf=0.97 Vminpu=0.88
New object=Load.338944c0a phases=1 bus1=sx3197640c.1 kV=0.12 status=variable model=1 conn=wye kW=3.77778518557549 pf=0.97 Vminpu=0.88
New object=Load.338944c0b phases=1 bus1=sx3197640c.2 kV=0.12 status=variable model=1 conn=wye kW=0.292214814424515 pf=0.97 Vminpu=0.88
New object=Load.338945a0a phases=1 bus1=sx2954353a.1 kV=0.12 status=variable model=1 conn=wye kW=0.417226168513298 pf=0.97 Vminpu=0.88
New object=Load.338945a0b phases=1 bus1=sx2954353a.2 kV=0.12 status=variable model=1 conn=wye kW=8.4527738314867 pf=0.97 Vminpu=0.88
New object=Load.338947b0a phases=1 bus1=sx3160109b.1 kV=0.12 status=variable model=1 conn=wye kW=4.19789376020432 pf=0.97 Vminpu=0.88
New object=Load.338947b0b phases=1 bus1=sx3160109b.2 kV=0.12 status=variable model=1 conn=wye kW=5.53210623979569 pf=0.97 Vminpu=0.88
New object=Load.338949b0a phases=1 bus1=sx3104136b.1 kV=0.12 status=variable model=1 conn=wye kW=4.33923678874969 pf=0.97 Vminpu=0.88
New object=Load.338949b0b phases=1 bus1=sx3104136b.2 kV=0.12 status=variable model=1 conn=wye kW=1.50076321125031 pf=0.97 Vminpu=0.88
New object=Load.338950b0a phases=1 bus1=sx2822872b.1 kV=0.12 status=variable model=1 conn=wye kW=3.41937967181206 pf=0.97 Vminpu=0.88
New object=Load.338950b0b phases=1 bus1=sx2822872b.2 kV=0.12 status=variable model=1 conn=wye kW=6.31062032818794 pf=0.97 Vminpu=0.88
New object=Load.338953b0a phases=1 bus1=sx3122821b.1 kV=0.12 status=variable model=1 conn=wye kW=0.819766739010811 pf=0.97 Vminpu=0.88
New object=Load.338953b0b phases=1 bus1=sx3122821b.2 kV=0.12 status=variable model=1 conn=wye kW=8.91023326098919 pf=0.97 Vminpu=0.88
New object=Load.338954a0a phases=1 bus1=sx2860482a.1 kV=0.12 status=variable model=1 conn=wye kW=5.75790035247803 pf=0.97 Vminpu=0.88
New object=Load.338954a0b phases=1 bus1=sx2860482a.2 kV=0.12 status=variable model=1 conn=wye kW=3.11209964752197 pf=0.97 Vminpu=0.88
New object=Load.338955b0a phases=1 bus1=sx3010560b.1 kV=0.12 status=variable model=1 conn=wye kW=3.42367422521114 pf=0.97 Vminpu=0.88
New object=Load.338955b0b phases=1 bus1=sx3010560b.2 kV=0.12 status=variable model=1 conn=wye kW=6.30632577478886 pf=0.97 Vminpu=0.88
New object=Load.338956a0a phases=1 bus1=sx3104119a.1 kV=0.12 status=variable model=1 conn=wye kW=8.77237891554832 pf=0.97 Vminpu=0.88
New object=Load.338956a0b phases=1 bus1=sx3104119a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0976210844516761 pf=0.97 Vminpu=0.88
New object=Load.338957c0a phases=1 bus1=sx2785517c.1 kV=0.12 status=variable model=1 conn=wye kW=0.118901807665825 pf=0.97 Vminpu=0.88
New object=Load.338957c0b phases=1 bus1=sx2785517c.2 kV=0.12 status=variable model=1 conn=wye kW=3.95109819233418 pf=0.97 Vminpu=0.88
New object=Load.338958c0a phases=1 bus1=sx3066809c.1 kV=0.12 status=variable model=1 conn=wye kW=4.99608320474625 pf=0.97 Vminpu=0.88
New object=Load.338958c0b phases=1 bus1=sx3066809c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17391679525375 pf=0.97 Vminpu=0.88
New object=Load.338959c0a phases=1 bus1=sx2954344c.1 kV=0.12 status=variable model=1 conn=wye kW=0.452776488661766 pf=0.97 Vminpu=0.88
New object=Load.338959c0b phases=1 bus1=sx2954344c.2 kV=0.12 status=variable model=1 conn=wye kW=9.71722351133823 pf=0.97 Vminpu=0.88
New object=Load.338960c0a phases=1 bus1=sx2897767c.1 kV=0.12 status=variable model=1 conn=wye kW=5.12621897578239 pf=0.97 Vminpu=0.88
New object=Load.338960c0b phases=1 bus1=sx2897767c.2 kV=0.12 status=variable model=1 conn=wye kW=5.04378102421761 pf=0.97 Vminpu=0.88
New object=Load.338961c0a phases=1 bus1=sx3254208c.1 kV=0.12 status=variable model=1 conn=wye kW=9.71219949781895 pf=0.97 Vminpu=0.88
New object=Load.338961c0b phases=1 bus1=sx3254208c.2 kV=0.12 status=variable model=1 conn=wye kW=0.457800502181053 pf=0.97 Vminpu=0.88
New object=Load.338962c0a phases=1 bus1=sx2748125c.1 kV=0.12 status=variable model=1 conn=wye kW=5.60470898151398 pf=0.97 Vminpu=0.88
New object=Load.338962c0b phases=1 bus1=sx2748125c.2 kV=0.12 status=variable model=1 conn=wye kW=4.56529101848602 pf=0.97 Vminpu=0.88
New object=Load.338963c0a phases=1 bus1=sx2673303c.1 kV=0.12 status=variable model=1 conn=wye kW=3.68141440749168 pf=0.97 Vminpu=0.88
New object=Load.338963c0b phases=1 bus1=sx2673303c.2 kV=0.12 status=variable model=1 conn=wye kW=2.41858559250832 pf=0.97 Vminpu=0.88
New object=Load.338964c0a phases=1 bus1=sx3104117c.1 kV=0.12 status=variable model=1 conn=wye kW=13.1466049838066 pf=0.97 Vminpu=0.88
New object=Load.338964c0b phases=1 bus1=sx3104117c.2 kV=0.12 status=variable model=1 conn=wye kW=2.11339501619339 pf=0.97 Vminpu=0.88
New object=Load.338965a0a phases=1 bus1=sx3010568a.1 kV=0.12 status=variable model=1 conn=wye kW=0.260335404276848 pf=0.97 Vminpu=0.88
New object=Load.338965a0b phases=1 bus1=sx3010568a.2 kV=0.12 status=variable model=1 conn=wye kW=8.60966459572315 pf=0.97 Vminpu=0.88
New object=Load.338966c0a phases=1 bus1=sx3029505c.1 kV=0.12 status=variable model=1 conn=wye kW=1.40164885282516 pf=0.97 Vminpu=0.88
New object=Load.338966c0b phases=1 bus1=sx3029505c.2 kV=0.12 status=variable model=1 conn=wye kW=8.76835114717484 pf=0.97 Vminpu=0.88
New object=Load.338967c0a phases=1 bus1=sx2673318c.1 kV=0.12 status=variable model=1 conn=wye kW=6.75194380223751 pf=0.97 Vminpu=0.88
New object=Load.338967c0b phases=1 bus1=sx2673318c.2 kV=0.12 status=variable model=1 conn=wye kW=3.41805619776249 pf=0.97 Vminpu=0.88
New object=Load.338968c0a phases=1 bus1=sx3178979c.1 kV=0.12 status=variable model=1 conn=wye kW=7.15152961969376 pf=0.97 Vminpu=0.88
New object=Load.338968c0b phases=1 bus1=sx3178979c.2 kV=0.12 status=variable model=1 conn=wye kW=8.10847038030624 pf=0.97 Vminpu=0.88
New object=Load.338969a0a phases=1 bus1=sx3104129a.1 kV=0.12 status=variable model=1 conn=wye kW=1.23618329167366 pf=0.97 Vminpu=0.88
New object=Load.338969a0b phases=1 bus1=sx3104129a.2 kV=0.12 status=variable model=1 conn=wye kW=12.0638167083263 pf=0.97 Vminpu=0.88
New object=Load.338970a0a phases=1 bus1=sx3141401a.1 kV=0.12 status=variable model=1 conn=wye kW=4.80758067131042 pf=0.97 Vminpu=0.88
New object=Load.338970a0b phases=1 bus1=sx3141401a.2 kV=0.12 status=variable model=1 conn=wye kW=4.06241932868957 pf=0.97 Vminpu=0.88
New object=Load.338972b0a phases=1 bus1=sx2841632b.1 kV=0.12 status=variable model=1 conn=wye kW=8.91703727185726 pf=0.97 Vminpu=0.88
New object=Load.338972b0b phases=1 bus1=sx2841632b.2 kV=0.12 status=variable model=1 conn=wye kW=0.812962728142738 pf=0.97 Vminpu=0.88
New object=Load.338973a0a phases=1 bus1=sx2748157a.1 kV=0.12 status=variable model=1 conn=wye kW=7.52463675737381 pf=0.97 Vminpu=0.88
New object=Load.338973a0b phases=1 bus1=sx2748157a.2 kV=0.12 status=variable model=1 conn=wye kW=5.77536324262619 pf=0.97 Vminpu=0.88
New object=Load.338975a0a phases=1 bus1=sx2785537a.1 kV=0.12 status=variable model=1 conn=wye kW=2.59289884805679 pf=0.97 Vminpu=0.88
New object=Load.338975a0b phases=1 bus1=sx2785537a.2 kV=0.12 status=variable model=1 conn=wye kW=2.72710115194321 pf=0.97 Vminpu=0.88
New object=Load.338976b0a phases=1 bus1=sx2691967b.1 kV=0.12 status=variable model=1 conn=wye kW=3.21964380264282 pf=0.97 Vminpu=0.88
New object=Load.338976b0b phases=1 bus1=sx2691967b.2 kV=0.12 status=variable model=1 conn=wye kW=2.62035619735718 pf=0.97 Vminpu=0.88
New object=Load.338977a0a phases=1 bus1=sx2916620a.1 kV=0.12 status=variable model=1 conn=wye kW=1.99032206833363 pf=0.97 Vminpu=0.88
New object=Load.338977a0b phases=1 bus1=sx2916620a.2 kV=0.12 status=variable model=1 conn=wye kW=1.55967793166637 pf=0.97 Vminpu=0.88
New object=Load.338977b0a phases=1 bus1=sx2916620b.1 kV=0.12 status=variable model=1 conn=wye kW=3.37179708838463 pf=0.97 Vminpu=0.88
New object=Load.338977b0b phases=1 bus1=sx2916620b.2 kV=0.12 status=variable model=1 conn=wye kW=0.518202911615372 pf=0.97 Vminpu=0.88
New object=Load.338977c0a phases=1 bus1=sx2916620c.1 kV=0.12 status=variable model=1 conn=wye kW=0.542889575362206 pf=0.97 Vminpu=0.88
New object=Load.338977c0b phases=1 bus1=sx2916620c.2 kV=0.12 status=variable model=1 conn=wye kW=3.52711042463779 pf=0.97 Vminpu=0.88
New object=Load.338978c0a phases=1 bus1=sx2766738c.1 kV=0.12 status=variable model=1 conn=wye kW=2.1976228094101 pf=0.97 Vminpu=0.88
New object=Load.338978c0b phases=1 bus1=sx2766738c.2 kV=0.12 status=variable model=1 conn=wye kW=7.9723771905899 pf=0.97 Vminpu=0.88
New object=Load.338979b0a phases=1 bus1=sx3066814b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0309830325841904 pf=0.97 Vminpu=0.88
New object=Load.338979b0b phases=1 bus1=sx3066814b.2 kV=0.12 status=variable model=1 conn=wye kW=3.85901696741581 pf=0.97 Vminpu=0.88
New object=Load.338981b0a phases=1 bus1=sx2820535b.1 kV=0.12 status=variable model=1 conn=wye kW=4.37755282044411 pf=0.97 Vminpu=0.88
New object=Load.338981b0b phases=1 bus1=sx2820535b.2 kV=0.12 status=variable model=1 conn=wye kW=5.35244717955589 pf=0.97 Vminpu=0.88
New object=Load.338982b0a phases=1 bus1=sx2785534b.1 kV=0.12 status=variable model=1 conn=wye kW=8.35701242983341 pf=0.97 Vminpu=0.88
New object=Load.338982b0b phases=1 bus1=sx2785534b.2 kV=0.12 status=variable model=1 conn=wye kW=1.37298757016659 pf=0.97 Vminpu=0.88
New object=Load.338983b0a phases=1 bus1=sx2691965b.1 kV=0.12 status=variable model=1 conn=wye kW=1.68678628206253 pf=0.97 Vminpu=0.88
New object=Load.338983b0b phases=1 bus1=sx2691965b.2 kV=0.12 status=variable model=1 conn=wye kW=0.263213717937469 pf=0.97 Vminpu=0.88
New object=Load.338984a0a phases=1 bus1=sx2748144a.1 kV=0.12 status=variable model=1 conn=wye kW=7.40518094599247 pf=0.97 Vminpu=0.88
New object=Load.338984a0b phases=1 bus1=sx2748144a.2 kV=0.12 status=variable model=1 conn=wye kW=1.46481905400753 pf=0.97 Vminpu=0.88
New object=Load.338985a0a phases=1 bus1=sx2897792a.1 kV=0.12 status=variable model=1 conn=wye kW=4.77832461833954 pf=0.97 Vminpu=0.88
New object=Load.338985a0b phases=1 bus1=sx2897792a.2 kV=0.12 status=variable model=1 conn=wye kW=0.541675381660461 pf=0.97 Vminpu=0.88
New object=Load.338986a0a phases=1 bus1=sx2785538a.1 kV=0.12 status=variable model=1 conn=wye kW=8.66767598569393 pf=0.97 Vminpu=0.88
New object=Load.338986a0b phases=1 bus1=sx2785538a.2 kV=0.12 status=variable model=1 conn=wye kW=0.202324014306068 pf=0.97 Vminpu=0.88
New object=Load.338987a0a phases=1 bus1=sx2897793a.1 kV=0.12 status=variable model=1 conn=wye kW=1.31604890823364 pf=0.97 Vminpu=0.88
New object=Load.338987a0b phases=1 bus1=sx2897793a.2 kV=0.12 status=variable model=1 conn=wye kW=2.23395109176636 pf=0.97 Vminpu=0.88
New object=Load.338988a0a phases=1 bus1=sx3254231a.1 kV=0.12 status=variable model=1 conn=wye kW=3.50019928514957 pf=0.97 Vminpu=0.88
New object=Load.338988a0b phases=1 bus1=sx3254231a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0498007148504258 pf=0.97 Vminpu=0.88
New object=Load.338989a0a phases=1 bus1=sx3254230a.1 kV=0.12 status=variable model=1 conn=wye kW=1.22165141701698 pf=0.97 Vminpu=0.88
New object=Load.338989a0b phases=1 bus1=sx3254230a.2 kV=0.12 status=variable model=1 conn=wye kW=0.548348582983017 pf=0.97 Vminpu=0.88
New object=Load.338990b0a phases=1 bus1=sx2673331b.1 kV=0.12 status=variable model=1 conn=wye kW=2.23780863583088 pf=0.97 Vminpu=0.88
New object=Load.338990b0b phases=1 bus1=sx2673331b.2 kV=0.12 status=variable model=1 conn=wye kW=17.2121913641691 pf=0.97 Vminpu=0.88
New object=Load.338992b0a phases=1 bus1=sx2935567b.1 kV=0.12 status=variable model=1 conn=wye kW=3.88580110549927 pf=0.97 Vminpu=0.88
New object=Load.338992b0b phases=1 bus1=sx2935567b.2 kV=0.12 status=variable model=1 conn=wye kW=1.95419889450073 pf=0.97 Vminpu=0.88
New object=Load.338993b0a phases=1 bus1=sx2804272b.1 kV=0.12 status=variable model=1 conn=wye kW=1.32707618236542 pf=0.97 Vminpu=0.88
New object=Load.338993b0b phases=1 bus1=sx2804272b.2 kV=0.12 status=variable model=1 conn=wye kW=4.51292381763458 pf=0.97 Vminpu=0.88
New object=Load.338994b0a phases=1 bus1=sx3160115b.1 kV=0.12 status=variable model=1 conn=wye kW=16.3509107291698 pf=0.97 Vminpu=0.88
New object=Load.338994b0b phases=1 bus1=sx3160115b.2 kV=0.12 status=variable model=1 conn=wye kW=3.09908927083016 pf=0.97 Vminpu=0.88
New object=Load.338995b0a phases=1 bus1=sx3254227b.1 kV=0.12 status=variable model=1 conn=wye kW=1.13142962276936 pf=0.97 Vminpu=0.88
New object=Load.338995b0b phases=1 bus1=sx3254227b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75857037723064 pf=0.97 Vminpu=0.88
New object=Load.338997b0a phases=1 bus1=sx2860499b.1 kV=0.12 status=variable model=1 conn=wye kW=9.84910185337067 pf=0.97 Vminpu=0.88
New object=Load.338997b0b phases=1 bus1=sx2860499b.2 kV=0.12 status=variable model=1 conn=wye kW=9.60089814662933 pf=0.97 Vminpu=0.88
New object=Load.338998b0a phases=1 bus1=sx3254229b.1 kV=0.12 status=variable model=1 conn=wye kW=8.2608039945364 pf=0.97 Vminpu=0.88
New object=Load.338998b0b phases=1 bus1=sx3254229b.2 kV=0.12 status=variable model=1 conn=wye kW=1.4691960054636 pf=0.97 Vminpu=0.88
New object=Load.338999b0a phases=1 bus1=sx2822873b.1 kV=0.12 status=variable model=1 conn=wye kW=3.07716253876686 pf=0.97 Vminpu=0.88
New object=Load.338999b0b phases=1 bus1=sx2822873b.2 kV=0.12 status=variable model=1 conn=wye kW=0.812837461233139 pf=0.97 Vminpu=0.88
New object=Load.339001b0a phases=1 bus1=sx3178988b.1 kV=0.12 status=variable model=1 conn=wye kW=0.94407486975193 pf=0.97 Vminpu=0.88
New object=Load.339001b0b phases=1 bus1=sx3178988b.2 kV=0.12 status=variable model=1 conn=wye kW=2.94592513024807 pf=0.97 Vminpu=0.88
New object=Load.339002b0a phases=1 bus1=sx2785536b.1 kV=0.12 status=variable model=1 conn=wye kW=2.87289770126343 pf=0.97 Vminpu=0.88
New object=Load.339002b0b phases=1 bus1=sx2785536b.2 kV=0.12 status=variable model=1 conn=wye kW=2.96710229873657 pf=0.97 Vminpu=0.88
New object=Load.339003b0a phases=1 bus1=sx3066826b.1 kV=0.12 status=variable model=1 conn=wye kW=9.03337216198444 pf=0.97 Vminpu=0.88
New object=Load.339003b0b phases=1 bus1=sx3066826b.2 kV=0.12 status=variable model=1 conn=wye kW=5.55662783801556 pf=0.97 Vminpu=0.88
New object=Load.339004b0a phases=1 bus1=sx3197653b.1 kV=0.12 status=variable model=1 conn=wye kW=5.35335190653801 pf=0.97 Vminpu=0.88
New object=Load.339004b0b phases=1 bus1=sx3197653b.2 kV=0.12 status=variable model=1 conn=wye kW=4.37664809346199 pf=0.97 Vminpu=0.88
