New object=Load.339005b0a phases=1 bus1=sx2785535b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0950481432676315 pf=0.97 Vminpu=0.88
New object=Load.339005b0b phases=1 bus1=sx2785535b.2 kV=0.12 status=variable model=1 conn=wye kW=14.4949518567324 pf=0.97 Vminpu=0.88
New object=Load.339006b0a phases=1 bus1=sx2916619b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17869097709656 pf=0.97 Vminpu=0.88
New object=Load.339006b0b phases=1 bus1=sx2916619b.2 kV=0.12 status=variable model=1 conn=wye kW=6.55130902290344 pf=0.97 Vminpu=0.88
New object=Load.339007b0a phases=1 bus1=sx2916617b.1 kV=0.12 status=variable model=1 conn=wye kW=9.59592584073544 pf=0.97 Vminpu=0.88
New object=Load.339007b0b phases=1 bus1=sx2916617b.2 kV=0.12 status=variable model=1 conn=wye kW=0.134074159264564 pf=0.97 Vminpu=0.88
New object=Load.339008b0a phases=1 bus1=sx3122835b.1 kV=0.12 status=variable model=1 conn=wye kW=0.496164216995239 pf=0.97 Vminpu=0.88
New object=Load.339008b0b phases=1 bus1=sx3122835b.2 kV=0.12 status=variable model=1 conn=wye kW=5.34383578300476 pf=0.97 Vminpu=0.88
New object=Load.339010b0a phases=1 bus1=sx2691966b.1 kV=0.12 status=variable model=1 conn=wye kW=14.4756184369326 pf=0.97 Vminpu=0.88
New object=Load.339010b0b phases=1 bus1=sx2691966b.2 kV=0.12 status=variable model=1 conn=wye kW=4.97438156306744 pf=0.97 Vminpu=0.88
New object=Load.339011b0a phases=1 bus1=sx3104145b.1 kV=0.12 status=variable model=1 conn=wye kW=1.97022500991821 pf=0.97 Vminpu=0.88
New object=Load.339011b0b phases=1 bus1=sx3104145b.2 kV=0.12 status=variable model=1 conn=wye kW=3.86977499008179 pf=0.97 Vminpu=0.88
New object=Load.339012b0a phases=1 bus1=sx2973171b.1 kV=0.12 status=variable model=1 conn=wye kW=5.18177913367748 pf=0.97 Vminpu=0.88
New object=Load.339012b0b phases=1 bus1=sx2973171b.2 kV=0.12 status=variable model=1 conn=wye kW=4.54822086632252 pf=0.97 Vminpu=0.88
New object=Load.339013b0a phases=1 bus1=sx2804270b.1 kV=0.12 status=variable model=1 conn=wye kW=5.61132292747498 pf=0.97 Vminpu=0.88
New object=Load.339013b0b phases=1 bus1=sx2804270b.2 kV=0.12 status=variable model=1 conn=wye kW=0.228677072525024 pf=0.97 Vminpu=0.88
New object=Load.339016b0a phases=1 bus1=sx3235273b.1 kV=0.12 status=variable model=1 conn=wye kW=7.99728138267994 pf=0.97 Vminpu=0.88
New object=Load.339016b0b phases=1 bus1=sx3235273b.2 kV=0.12 status=variable model=1 conn=wye kW=1.73271861732006 pf=0.97 Vminpu=0.88
New object=Load.339017c0a phases=1 bus1=sx2729423c.1 kV=0.12 status=variable model=1 conn=wye kW=1.45414099693298 pf=0.97 Vminpu=0.88
New object=Load.339017c0b phases=1 bus1=sx2729423c.2 kV=0.12 status=variable model=1 conn=wye kW=4.64585900306702 pf=0.97 Vminpu=0.88
New object=Load.339018a0a phases=1 bus1=sx2729424a.1 kV=0.12 status=variable model=1 conn=wye kW=3.60381013631821 pf=0.97 Vminpu=0.88
New object=Load.339018a0b phases=1 bus1=sx2729424a.2 kV=0.12 status=variable model=1 conn=wye kW=1.71618986368179 pf=0.97 Vminpu=0.88
New object=Load.339019a0a phases=1 bus1=sx3160114a.1 kV=0.12 status=variable model=1 conn=wye kW=1.23737287998199 pf=0.97 Vminpu=0.88
New object=Load.339019a0b phases=1 bus1=sx3160114a.2 kV=0.12 status=variable model=1 conn=wye kW=4.08262712001801 pf=0.97 Vminpu=0.88
New object=Load.339020a0a phases=1 bus1=sx3104144a.1 kV=0.12 status=variable model=1 conn=wye kW=0.489139351248741 pf=0.97 Vminpu=0.88
New object=Load.339020a0b phases=1 bus1=sx3104144a.2 kV=0.12 status=variable model=1 conn=wye kW=3.06086064875126 pf=0.97 Vminpu=0.88
New object=Load.339021a0a phases=1 bus1=sx3197652a.1 kV=0.12 status=variable model=1 conn=wye kW=1.30811174631119 pf=0.97 Vminpu=0.88
New object=Load.339021a0b phases=1 bus1=sx3197652a.2 kV=0.12 status=variable model=1 conn=wye kW=7.56188825368881 pf=0.97 Vminpu=0.88
New object=Load.339042b0a phases=1 bus1=sx3141394b.1 kV=0.12 status=variable model=1 conn=wye kW=6.13051296412945 pf=0.97 Vminpu=0.88
New object=Load.339042b0b phases=1 bus1=sx3141394b.2 kV=0.12 status=variable model=1 conn=wye kW=3.59948703587055 pf=0.97 Vminpu=0.88
New object=Load.339043c0a phases=1 bus1=sx2804277c.1 kV=0.12 status=variable model=1 conn=wye kW=5.94770822882652 pf=0.97 Vminpu=0.88
New object=Load.339043c0b phases=1 bus1=sx2804277c.2 kV=0.12 status=variable model=1 conn=wye kW=4.22229177117348 pf=0.97 Vminpu=0.88
New object=Load.339044c0a phases=1 bus1=sx3197625c.1 kV=0.12 status=variable model=1 conn=wye kW=4.27275083661079 pf=0.97 Vminpu=0.88
New object=Load.339044c0b phases=1 bus1=sx3197625c.2 kV=0.12 status=variable model=1 conn=wye kW=1.82724916338921 pf=0.97 Vminpu=0.88
New object=Load.339046a0a phases=1 bus1=sx2785511a.1 kV=0.12 status=variable model=1 conn=wye kW=7.55126152038574 pf=0.97 Vminpu=0.88
New object=Load.339046a0b phases=1 bus1=sx2785511a.2 kV=0.12 status=variable model=1 conn=wye kW=1.31873847961426 pf=0.97 Vminpu=0.88
New object=Load.339047a0a phases=1 bus1=sx2973148a.1 kV=0.12 status=variable model=1 conn=wye kW=5.25969530403614 pf=0.97 Vminpu=0.88
New object=Load.339047a0b phases=1 bus1=sx2973148a.2 kV=0.12 status=variable model=1 conn=wye kW=3.61030469596386 pf=0.97 Vminpu=0.88
New object=Load.339048a0a phases=1 bus1=sx3160098a.1 kV=0.12 status=variable model=1 conn=wye kW=3.84477287769318 pf=0.97 Vminpu=0.88
New object=Load.339048a0b phases=1 bus1=sx3160098a.2 kV=0.12 status=variable model=1 conn=wye kW=1.47522712230682 pf=0.97 Vminpu=0.88
New object=Load.339049a0a phases=1 bus1=sx2916602a.1 kV=0.12 status=variable model=1 conn=wye kW=4.05357376277447 pf=0.97 Vminpu=0.88
New object=Load.339049a0b phases=1 bus1=sx2916602a.2 kV=0.12 status=variable model=1 conn=wye kW=4.81642623722553 pf=0.97 Vminpu=0.88
New object=Load.339051c0a phases=1 bus1=sx3231255c.1 kV=0.12 status=variable model=1 conn=wye kW=3.26646471261978 pf=0.97 Vminpu=0.88
New object=Load.339051c0b phases=1 bus1=sx3231255c.2 kV=0.12 status=variable model=1 conn=wye kW=6.90353528738022 pf=0.97 Vminpu=0.88
New object=Load.339052c0a phases=1 bus1=sx3118855c.1 kV=0.12 status=variable model=1 conn=wye kW=3.27920598626137 pf=0.97 Vminpu=0.88
New object=Load.339052c0b phases=1 bus1=sx3118855c.2 kV=0.12 status=variable model=1 conn=wye kW=11.9807940137386 pf=0.97 Vminpu=0.88
New object=Load.339097b0a phases=1 bus1=sx3085410b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0728812313079834 pf=0.97 Vminpu=0.88
New object=Load.339097b0b phases=1 bus1=sx3085410b.2 kV=0.12 status=variable model=1 conn=wye kW=5.76711876869202 pf=0.97 Vminpu=0.88
New object=Load.346639c0a phases=1 bus1=sx2992556c.1 kV=0.12 status=variable model=1 conn=wye kW=2.26377986073494 pf=0.97 Vminpu=0.88
New object=Load.346639c0b phases=1 bus1=sx2992556c.2 kV=0.12 status=variable model=1 conn=wye kW=3.83622013926506 pf=0.97 Vminpu=0.88
New object=Load.350993c0a phases=1 bus1=sx3198356c.1 kV=0.12 status=variable model=1 conn=wye kW=2.9188784122467 pf=0.97 Vminpu=0.88
New object=Load.350993c0b phases=1 bus1=sx3198356c.2 kV=0.12 status=variable model=1 conn=wye kW=3.1811215877533 pf=0.97 Vminpu=0.88
New object=Load.350994c0a phases=1 bus1=sx3048968c.1 kV=0.12 status=variable model=1 conn=wye kW=4.48581921696663 pf=0.97 Vminpu=0.88
New object=Load.350994c0b phases=1 bus1=sx3048968c.2 kV=0.12 status=variable model=1 conn=wye kW=10.7741807830334 pf=0.97 Vminpu=0.88
New object=Load.351019c0a phases=1 bus1=sx2767414c.1 kV=0.12 status=variable model=1 conn=wye kW=2.27037426233292 pf=0.97 Vminpu=0.88
New object=Load.351019c0b phases=1 bus1=sx2767414c.2 kV=0.12 status=variable model=1 conn=wye kW=3.82962573766708 pf=0.97 Vminpu=0.88
New object=Load.351020c0a phases=1 bus1=sx3045895c.1 kV=0.12 status=variable model=1 conn=wye kW=7.63971875488758 pf=0.97 Vminpu=0.88
New object=Load.351020c0b phases=1 bus1=sx3045895c.2 kV=0.12 status=variable model=1 conn=wye kW=2.53028124511242 pf=0.97 Vminpu=0.88
New object=Load.351021c0a phases=1 bus1=sx2692664c.1 kV=0.12 status=variable model=1 conn=wye kW=1.28434960842133 pf=0.97 Vminpu=0.88
New object=Load.351021c0b phases=1 bus1=sx2692664c.2 kV=0.12 status=variable model=1 conn=wye kW=4.81565039157867 pf=0.97 Vminpu=0.88
New object=Load.354851b0a phases=1 bus1=sx2991901b.1 kV=0.12 status=variable model=1 conn=wye kW=7.11148755252361 pf=0.97 Vminpu=0.88
New object=Load.354851b0b phases=1 bus1=sx2991901b.2 kV=0.12 status=variable model=1 conn=wye kW=2.61851244747639 pf=0.97 Vminpu=0.88
New object=Load.355358b0a phases=1 bus1=sx2673322b.1 kV=0.12 status=variable model=1 conn=wye kW=1.60366332888603 pf=0.97 Vminpu=0.88
New object=Load.355358b0b phases=1 bus1=sx2673322b.2 kV=0.12 status=variable model=1 conn=wye kW=2.28633667111397 pf=0.97 Vminpu=0.88
New object=Load.355359b0a phases=1 bus1=sx2766730b.1 kV=0.12 status=variable model=1 conn=wye kW=4.83861736774445 pf=0.97 Vminpu=0.88
New object=Load.355359b0b phases=1 bus1=sx2766730b.2 kV=0.12 status=variable model=1 conn=wye kW=1.00138263225555 pf=0.97 Vminpu=0.88
New object=Load.355375a0a phases=1 bus1=sx2689691a.1 kV=0.12 status=variable model=1 conn=wye kW=5.64161322593689 pf=0.97 Vminpu=0.88
New object=Load.355375a0b phases=1 bus1=sx2689691a.2 kV=0.12 status=variable model=1 conn=wye kW=3.22838677406311 pf=0.97 Vminpu=0.88
New object=Load.355376b0a phases=1 bus1=sx2914323b.1 kV=0.12 status=variable model=1 conn=wye kW=2.84755254685879 pf=0.97 Vminpu=0.88
New object=Load.355376b0b phases=1 bus1=sx2914323b.2 kV=0.12 status=variable model=1 conn=wye kW=1.04244745314121 pf=0.97 Vminpu=0.88
New object=Load.355431c0a phases=1 bus1=sx3048222c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6059948134422 pf=0.97 Vminpu=0.88
New object=Load.355431c0b phases=1 bus1=sx3048222c.2 kV=0.12 status=variable model=1 conn=wye kW=2.65400518655777 pf=0.97 Vminpu=0.88
New object=Load.355432c0a phases=1 bus1=sx3122837c.1 kV=0.12 status=variable model=1 conn=wye kW=8.93224236369133 pf=0.97 Vminpu=0.88
New object=Load.355432c0b phases=1 bus1=sx3122837c.2 kV=0.12 status=variable model=1 conn=wye kW=6.32775763630867 pf=0.97 Vminpu=0.88
New object=Load.355433c0a phases=1 bus1=sx2991933c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6258551645279 pf=0.97 Vminpu=0.88
New object=Load.355433c0b phases=1 bus1=sx2991933c.2 kV=0.12 status=variable model=1 conn=wye kW=7.71414483547211 pf=0.97 Vminpu=0.88
New object=Load.355437c0a phases=1 bus1=sx2710525c.1 kV=0.12 status=variable model=1 conn=wye kW=2.66979218423367 pf=0.97 Vminpu=0.88
New object=Load.355437c0b phases=1 bus1=sx2710525c.2 kV=0.12 status=variable model=1 conn=wye kW=7.50020781576633 pf=0.97 Vminpu=0.88
New object=Load.355438c0a phases=1 bus1=sx2673323c.1 kV=0.12 status=variable model=1 conn=wye kW=0.312525404691696 pf=0.97 Vminpu=0.88
New object=Load.355438c0b phases=1 bus1=sx2673323c.2 kV=0.12 status=variable model=1 conn=wye kW=9.8574745953083 pf=0.97 Vminpu=0.88
New object=Load.355584b0a phases=1 bus1=sx2710542b.1 kV=0.12 status=variable model=1 conn=wye kW=8.10471655189991 pf=0.97 Vminpu=0.88
New object=Load.355584b0b phases=1 bus1=sx2710542b.2 kV=0.12 status=variable model=1 conn=wye kW=1.62528344810009 pf=0.97 Vminpu=0.88
New object=Load.355585b0a phases=1 bus1=sx2766742b.1 kV=0.12 status=variable model=1 conn=wye kW=3.17199291229248 pf=0.97 Vminpu=0.88
New object=Load.355585b0b phases=1 bus1=sx2766742b.2 kV=0.12 status=variable model=1 conn=wye kW=2.66800708770752 pf=0.97 Vminpu=0.88
New object=Load.355586b0a phases=1 bus1=sx3254234b.1 kV=0.12 status=variable model=1 conn=wye kW=7.29204090058804 pf=0.97 Vminpu=0.88
New object=Load.355586b0b phases=1 bus1=sx3254234b.2 kV=0.12 status=variable model=1 conn=wye kW=2.43795909941196 pf=0.97 Vminpu=0.88
New object=Load.355587b0a phases=1 bus1=sx3104114b.1 kV=0.12 status=variable model=1 conn=wye kW=0.559586397409439 pf=0.97 Vminpu=0.88
New object=Load.355587b0b phases=1 bus1=sx3104114b.2 kV=0.12 status=variable model=1 conn=wye kW=9.17041360259056 pf=0.97 Vminpu=0.88
New object=Load.355588b0a phases=1 bus1=sx2822857b.1 kV=0.12 status=variable model=1 conn=wye kW=3.15343164920807 pf=0.97 Vminpu=0.88
New object=Load.355588b0b phases=1 bus1=sx2822857b.2 kV=0.12 status=variable model=1 conn=wye kW=2.68656835079193 pf=0.97 Vminpu=0.88
New object=Load.355589b0a phases=1 bus1=sx2691939b.1 kV=0.12 status=variable model=1 conn=wye kW=3.01688635587692 pf=0.97 Vminpu=0.88
New object=Load.355589b0b phases=1 bus1=sx2691939b.2 kV=0.12 status=variable model=1 conn=wye kW=6.71311364412308 pf=0.97 Vminpu=0.88
New object=Load.355590b0a phases=1 bus1=sx2860478b.1 kV=0.12 status=variable model=1 conn=wye kW=0.203747134208679 pf=0.97 Vminpu=0.88
New object=Load.355590b0b phases=1 bus1=sx2860478b.2 kV=0.12 status=variable model=1 conn=wye kW=5.63625286579132 pf=0.97 Vminpu=0.88
New object=Load.355591b0a phases=1 bus1=sx2822858b.1 kV=0.12 status=variable model=1 conn=wye kW=6.73918022036552 pf=0.97 Vminpu=0.88
New object=Load.355591b0b phases=1 bus1=sx2822858b.2 kV=0.12 status=variable model=1 conn=wye kW=2.99081977963448 pf=0.97 Vminpu=0.88
New object=Load.355592b0a phases=1 bus1=sx3254206b.1 kV=0.12 status=variable model=1 conn=wye kW=3.99206431210041 pf=0.97 Vminpu=0.88
New object=Load.355592b0b phases=1 bus1=sx3254206b.2 kV=0.12 status=variable model=1 conn=wye kW=5.73793568789959 pf=0.97 Vminpu=0.88
New object=Load.355593b0a phases=1 bus1=sx2766715b.1 kV=0.12 status=variable model=1 conn=wye kW=3.6337483215332 pf=0.97 Vminpu=0.88
New object=Load.355593b0b phases=1 bus1=sx2766715b.2 kV=0.12 status=variable model=1 conn=wye kW=2.2062516784668 pf=0.97 Vminpu=0.88
New object=Load.355595b0a phases=1 bus1=sx2860479b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25281706750393 pf=0.97 Vminpu=0.88
New object=Load.355595b0b phases=1 bus1=sx2860479b.2 kV=0.12 status=variable model=1 conn=wye kW=1.63718293249607 pf=0.97 Vminpu=0.88
New object=Load.355596b0a phases=1 bus1=sx3178969b.1 kV=0.12 status=variable model=1 conn=wye kW=5.06768116950989 pf=0.97 Vminpu=0.88
New object=Load.355596b0b phases=1 bus1=sx3178969b.2 kV=0.12 status=variable model=1 conn=wye kW=0.772318830490113 pf=0.97 Vminpu=0.88
New object=Load.355597b0a phases=1 bus1=sx2729401b.1 kV=0.12 status=variable model=1 conn=wye kW=4.15396528720856 pf=0.97 Vminpu=0.88
New object=Load.355597b0b phases=1 bus1=sx2729401b.2 kV=0.12 status=variable model=1 conn=wye kW=1.68603471279144 pf=0.97 Vminpu=0.88
New object=Load.355598b0a phases=1 bus1=sx2804245b.1 kV=0.12 status=variable model=1 conn=wye kW=4.7670691037178 pf=0.97 Vminpu=0.88
New object=Load.355598b0b phases=1 bus1=sx2804245b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9629308962822 pf=0.97 Vminpu=0.88
New object=Load.355599b0a phases=1 bus1=sx3216338b.1 kV=0.12 status=variable model=1 conn=wye kW=8.89050093352795 pf=0.97 Vminpu=0.88
New object=Load.355599b0b phases=1 bus1=sx3216338b.2 kV=0.12 status=variable model=1 conn=wye kW=0.839499066472053 pf=0.97 Vminpu=0.88
New object=Load.355600b0a phases=1 bus1=sx2691938b.1 kV=0.12 status=variable model=1 conn=wye kW=2.92630346655846 pf=0.97 Vminpu=0.88
New object=Load.355600b0b phases=1 bus1=sx2691938b.2 kV=0.12 status=variable model=1 conn=wye kW=6.80369653344154 pf=0.97 Vminpu=0.88
New object=Load.355601b0a phases=1 bus1=sx2673326b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05569008350372 pf=0.97 Vminpu=0.88
New object=Load.355601b0b phases=1 bus1=sx2673326b.2 kV=0.12 status=variable model=1 conn=wye kW=3.78430991649628 pf=0.97 Vminpu=0.88
New object=Load.355602b0a phases=1 bus1=sx3251806b.1 kV=0.12 status=variable model=1 conn=wye kW=5.83255084991455 pf=0.97 Vminpu=0.88
New object=Load.355602b0b phases=1 bus1=sx3251806b.2 kV=0.12 status=variable model=1 conn=wye kW=0.00744915008544922 pf=0.97 Vminpu=0.88
New object=Load.355603b0a phases=1 bus1=sx3160108b.1 kV=0.12 status=variable model=1 conn=wye kW=5.0281230455637 pf=0.97 Vminpu=0.88
New object=Load.355603b0b phases=1 bus1=sx3160108b.2 kV=0.12 status=variable model=1 conn=wye kW=9.5618769544363 pf=0.97 Vminpu=0.88
New object=Load.355604b0a phases=1 bus1=sx2841624b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25541954994202 pf=0.97 Vminpu=0.88
New object=Load.355604b0b phases=1 bus1=sx2841624b.2 kV=0.12 status=variable model=1 conn=wye kW=3.58458045005798 pf=0.97 Vminpu=0.88
New object=Load.355605b0a phases=1 bus1=sx2729409b.1 kV=0.12 status=variable model=1 conn=wye kW=2.05425742685795 pf=0.97 Vminpu=0.88
New object=Load.355605b0b phases=1 bus1=sx2729409b.2 kV=0.12 status=variable model=1 conn=wye kW=7.67574257314205 pf=0.97 Vminpu=0.88
New object=Load.355606b0a phases=1 bus1=sx3029510b.1 kV=0.12 status=variable model=1 conn=wye kW=1.89750738143921 pf=0.97 Vminpu=0.88
New object=Load.355606b0b phases=1 bus1=sx3029510b.2 kV=0.12 status=variable model=1 conn=wye kW=3.94249261856079 pf=0.97 Vminpu=0.88
New object=Load.355607b0a phases=1 bus1=sx2991927b.1 kV=0.12 status=variable model=1 conn=wye kW=8.80916365802288 pf=0.97 Vminpu=0.88
New object=Load.355607b0b phases=1 bus1=sx2991927b.2 kV=0.12 status=variable model=1 conn=wye kW=0.92083634197712 pf=0.97 Vminpu=0.88
New object=Load.355618b0a phases=1 bus1=sx2954338b.1 kV=0.12 status=variable model=1 conn=wye kW=3.27008580088615 pf=0.97 Vminpu=0.88
New object=Load.355618b0b phases=1 bus1=sx2954338b.2 kV=0.12 status=variable model=1 conn=wye kW=6.45991419911385 pf=0.97 Vminpu=0.88
New object=Load.355767b0a phases=1 bus1=sx3197634b.1 kV=0.12 status=variable model=1 conn=wye kW=10.4354011934996 pf=0.97 Vminpu=0.88
New object=Load.355767b0b phases=1 bus1=sx3197634b.2 kV=0.12 status=variable model=1 conn=wye kW=4.15459880650043 pf=0.97 Vminpu=0.88
New object=Load.355768b0a phases=1 bus1=sx2729408b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0124991512298584 pf=0.97 Vminpu=0.88
New object=Load.355768b0b phases=1 bus1=sx2729408b.2 kV=0.12 status=variable model=1 conn=wye kW=9.71750084877014 pf=0.97 Vminpu=0.88
New object=Load.355773a0a phases=1 bus1=sx2991909a.1 kV=0.12 status=variable model=1 conn=wye kW=4.96801738083363 pf=0.97 Vminpu=0.88
New object=Load.355773a0b phases=1 bus1=sx2991909a.2 kV=0.12 status=variable model=1 conn=wye kW=3.90198261916637 pf=0.97 Vminpu=0.88
New object=Load.355777b0a phases=1 bus1=sx3085398b.1 kV=0.12 status=variable model=1 conn=wye kW=5.54975885510445 pf=0.97 Vminpu=0.88
New object=Load.355777b0b phases=1 bus1=sx3085398b.2 kV=0.12 status=variable model=1 conn=wye kW=4.18024114489555 pf=0.97 Vminpu=0.88
New object=Load.355778c0a phases=1 bus1=sx2673314c.1 kV=0.12 status=variable model=1 conn=wye kW=2.71430232226849 pf=0.97 Vminpu=0.88
New object=Load.355778c0b phases=1 bus1=sx2673314c.2 kV=0.12 status=variable model=1 conn=wye kW=1.35569767773151 pf=0.97 Vminpu=0.88
New object=Load.355779c0a phases=1 bus1=sx3122817c.1 kV=0.12 status=variable model=1 conn=wye kW=2.63933279514313 pf=0.97 Vminpu=0.88
New object=Load.355779c0b phases=1 bus1=sx3122817c.2 kV=0.12 status=variable model=1 conn=wye kW=3.46066720485687 pf=0.97 Vminpu=0.88
New object=Load.355780b0a phases=1 bus1=sx3160102b.1 kV=0.12 status=variable model=1 conn=wye kW=6.39049438178539 pf=0.97 Vminpu=0.88
New object=Load.355780b0b phases=1 bus1=sx3160102b.2 kV=0.12 status=variable model=1 conn=wye kW=3.33950561821461 pf=0.97 Vminpu=0.88
New object=Load.355840b0a phases=1 bus1=sx2822871b.1 kV=0.12 status=variable model=1 conn=wye kW=3.48039538741112 pf=0.97 Vminpu=0.88
New object=Load.355840b0b phases=1 bus1=sx2822871b.2 kV=0.12 status=variable model=1 conn=wye kW=6.24960461258888 pf=0.97 Vminpu=0.88
New object=Load.355842a0a phases=1 bus1=sx2876813a.1 kV=0.12 status=variable model=1 conn=wye kW=2.86290803849697 pf=0.97 Vminpu=0.88
New object=Load.355842a0b phases=1 bus1=sx2876813a.2 kV=0.12 status=variable model=1 conn=wye kW=6.00709196150303 pf=0.97 Vminpu=0.88
New object=Load.355843a0a phases=1 bus1=sx2952013a.1 kV=0.12 status=variable model=1 conn=wye kW=2.34880735874176 pf=0.97 Vminpu=0.88
New object=Load.355843a0b phases=1 bus1=sx2952013a.2 kV=0.12 status=variable model=1 conn=wye kW=1.20119264125824 pf=0.97 Vminpu=0.88
New object=Load.355933a0a phases=1 bus1=sx2916598a.1 kV=0.12 status=variable model=1 conn=wye kW=2.23759287893772 pf=0.97 Vminpu=0.88
New object=Load.355933a0b phases=1 bus1=sx2916598a.2 kV=0.12 status=variable model=1 conn=wye kW=1.31240712106228 pf=0.97 Vminpu=0.88
New object=Load.355934a0a phases=1 bus1=sx3048212a.1 kV=0.12 status=variable model=1 conn=wye kW=2.5060172021389 pf=0.97 Vminpu=0.88
New object=Load.355934a0b phases=1 bus1=sx3048212a.2 kV=0.12 status=variable model=1 conn=wye kW=1.0439827978611 pf=0.97 Vminpu=0.88
New object=Load.355935a0a phases=1 bus1=sx2691973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83943138360977 pf=0.97 Vminpu=0.88
New object=Load.355935a0b phases=1 bus1=sx2691973a.2 kV=0.12 status=variable model=1 conn=wye kW=1.48056861639023 pf=0.97 Vminpu=0.88
New object=Load.355936a0a phases=1 bus1=sx2954357a.1 kV=0.12 status=variable model=1 conn=wye kW=5.1074862241745 pf=0.97 Vminpu=0.88
New object=Load.355936a0b phases=1 bus1=sx2954357a.2 kV=0.12 status=variable model=1 conn=wye kW=8.1925137758255 pf=0.97 Vminpu=0.88
New object=Load.355937a0a phases=1 bus1=sx2841639a.1 kV=0.12 status=variable model=1 conn=wye kW=8.47601729929447 pf=0.97 Vminpu=0.88
New object=Load.355937a0b phases=1 bus1=sx2841639a.2 kV=0.12 status=variable model=1 conn=wye kW=0.393982700705529 pf=0.97 Vminpu=0.88
New object=Load.355938a0a phases=1 bus1=sx2804262a.1 kV=0.12 status=variable model=1 conn=wye kW=2.67490291118622 pf=0.97 Vminpu=0.88
New object=Load.355938a0b phases=1 bus1=sx2804262a.2 kV=0.12 status=variable model=1 conn=wye kW=2.64509708881378 pf=0.97 Vminpu=0.88
New object=Load.355942a0a phases=1 bus1=sx2973165a.1 kV=0.12 status=variable model=1 conn=wye kW=2.33227347791195 pf=0.97 Vminpu=0.88
New object=Load.355942a0b phases=1 bus1=sx2973165a.2 kV=0.12 status=variable model=1 conn=wye kW=6.53772652208805 pf=0.97 Vminpu=0.88
New object=Load.355943c0a phases=1 bus1=sx2785529c.1 kV=0.12 status=variable model=1 conn=wye kW=2.18290477752686 pf=0.97 Vminpu=0.88
New object=Load.355943c0b phases=1 bus1=sx2785529c.2 kV=0.12 status=variable model=1 conn=wye kW=7.98709522247314 pf=0.97 Vminpu=0.88
New object=Load.355944b0a phases=1 bus1=sx3197646b.1 kV=0.12 status=variable model=1 conn=wye kW=3.41216795384884 pf=0.97 Vminpu=0.88
New object=Load.355944b0b phases=1 bus1=sx3197646b.2 kV=0.12 status=variable model=1 conn=wye kW=6.31783204615116 pf=0.97 Vminpu=0.88
New object=Load.356007a0a phases=1 bus1=sx3141389a.1 kV=0.12 status=variable model=1 conn=wye kW=4.82313545703888 pf=0.97 Vminpu=0.88
New object=Load.356007a0b phases=1 bus1=sx3141389a.2 kV=0.12 status=variable model=1 conn=wye kW=0.496864542961121 pf=0.97 Vminpu=0.88
New object=Load.356008a0a phases=1 bus1=sx3197618a.1 kV=0.12 status=variable model=1 conn=wye kW=2.84192377328873 pf=0.97 Vminpu=0.88
New object=Load.356008a0b phases=1 bus1=sx3197618a.2 kV=0.12 status=variable model=1 conn=wye kW=2.47807622671127 pf=0.97 Vminpu=0.88
New object=Load.356009a0a phases=1 bus1=sx2691936a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07928685188293 pf=0.97 Vminpu=0.88
New object=Load.356009a0b phases=1 bus1=sx2691936a.2 kV=0.12 status=variable model=1 conn=wye kW=4.24071314811707 pf=0.97 Vminpu=0.88
New object=Load.356010a0a phases=1 bus1=sx3216336a.1 kV=0.12 status=variable model=1 conn=wye kW=2.03995583593845 pf=0.97 Vminpu=0.88
New object=Load.356010a0b phases=1 bus1=sx3216336a.2 kV=0.12 status=variable model=1 conn=wye kW=6.83004416406155 pf=0.97 Vminpu=0.88
New object=Load.356011a0a phases=1 bus1=sx3216337a.1 kV=0.12 status=variable model=1 conn=wye kW=5.24938573360443 pf=0.97 Vminpu=0.88
New object=Load.356011a0b phases=1 bus1=sx3216337a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0706142663955687 pf=0.97 Vminpu=0.88
New object=Load.356012a0a phases=1 bus1=sx2841615a.1 kV=0.12 status=variable model=1 conn=wye kW=2.07361239671707 pf=0.97 Vminpu=0.88
New object=Load.356012a0b phases=1 bus1=sx2841615a.2 kV=0.12 status=variable model=1 conn=wye kW=3.24638760328293 pf=0.97 Vminpu=0.88
New object=Load.356013a0a phases=1 bus1=sx2954348a.1 kV=0.12 status=variable model=1 conn=wye kW=5.30683200359344 pf=0.97 Vminpu=0.88
New object=Load.356013a0b phases=1 bus1=sx2954348a.2 kV=0.12 status=variable model=1 conn=wye kW=3.56316799640655 pf=0.97 Vminpu=0.88
New object=Load.356014a0a phases=1 bus1=sx3235249a.1 kV=0.12 status=variable model=1 conn=wye kW=1.44577173292637 pf=0.97 Vminpu=0.88
New object=Load.356014a0b phases=1 bus1=sx3235249a.2 kV=0.12 status=variable model=1 conn=wye kW=2.10422826707363 pf=0.97 Vminpu=0.88
New object=Load.356015a0a phases=1 bus1=sx2916599a.1 kV=0.12 status=variable model=1 conn=wye kW=5.44904307246208 pf=0.97 Vminpu=0.88
New object=Load.356015a0b phases=1 bus1=sx2916599a.2 kV=0.12 status=variable model=1 conn=wye kW=3.42095692753792 pf=0.97 Vminpu=0.88
New object=Load.356062b0a phases=1 bus1=sx3122816b.1 kV=0.12 status=variable model=1 conn=wye kW=2.71191506922245 pf=0.97 Vminpu=0.88
New object=Load.356062b0b phases=1 bus1=sx3122816b.2 kV=0.12 status=variable model=1 conn=wye kW=7.01808493077755 pf=0.97 Vminpu=0.88
New object=Load.356063c0a phases=1 bus1=sx3160103c.1 kV=0.12 status=variable model=1 conn=wye kW=5.28433320522308 pf=0.97 Vminpu=0.88
New object=Load.356063c0b phases=1 bus1=sx3160103c.2 kV=0.12 status=variable model=1 conn=wye kW=0.815666794776917 pf=0.97 Vminpu=0.88
New object=Load.356064b0a phases=1 bus1=sx2935556b.1 kV=0.12 status=variable model=1 conn=wye kW=0.475152751803398 pf=0.97 Vminpu=0.88
New object=Load.356064b0b phases=1 bus1=sx2935556b.2 kV=0.12 status=variable model=1 conn=wye kW=9.2548472481966 pf=0.97 Vminpu=0.88
New object=Load.356065b0a phases=1 bus1=sx3104124b.1 kV=0.12 status=variable model=1 conn=wye kW=3.52111369132996 pf=0.97 Vminpu=0.88
New object=Load.356065b0b phases=1 bus1=sx3104124b.2 kV=0.12 status=variable model=1 conn=wye kW=2.31888630867004 pf=0.97 Vminpu=0.88
New object=Load.356787c0a phases=1 bus1=sx2970804c.1 kV=0.12 status=variable model=1 conn=wye kW=8.368930554986 pf=0.97 Vminpu=0.88
New object=Load.356787c0b phases=1 bus1=sx2970804c.2 kV=0.12 status=variable model=1 conn=wye kW=1.801069445014 pf=0.97 Vminpu=0.88
New object=Load.356788c0a phases=1 bus1=sx3176661c.1 kV=0.12 status=variable model=1 conn=wye kW=3.88153597831726 pf=0.97 Vminpu=0.88
New object=Load.356788c0b phases=1 bus1=sx3176661c.2 kV=0.12 status=variable model=1 conn=wye kW=0.188464021682739 pf=0.97 Vminpu=0.88
New object=Load.356789c0a phases=1 bus1=sx3048937c.1 kV=0.12 status=variable model=1 conn=wye kW=5.34781536459923 pf=0.97 Vminpu=0.88
New object=Load.356789c0b phases=1 bus1=sx3048937c.2 kV=0.12 status=variable model=1 conn=wye kW=0.752184635400772 pf=0.97 Vminpu=0.88
New object=Load.356790c0a phases=1 bus1=sx2804957c.1 kV=0.12 status=variable model=1 conn=wye kW=0.403316596746445 pf=0.97 Vminpu=0.88
New object=Load.356790c0b phases=1 bus1=sx2804957c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66668340325356 pf=0.97 Vminpu=0.88
New object=Load.356791c0a phases=1 bus1=sx2767343c.1 kV=0.12 status=variable model=1 conn=wye kW=9.84576767802239 pf=0.97 Vminpu=0.88
New object=Load.356791c0b phases=1 bus1=sx2767343c.2 kV=0.12 status=variable model=1 conn=wye kW=5.41423232197761 pf=0.97 Vminpu=0.88
New object=Load.356793c0a phases=1 bus1=sx3179608c.1 kV=0.12 status=variable model=1 conn=wye kW=12.275591006279 pf=0.97 Vminpu=0.88
New object=Load.356793c0b phases=1 bus1=sx3179608c.2 kV=0.12 status=variable model=1 conn=wye kW=2.98440899372101 pf=0.97 Vminpu=0.88
New object=Load.356794c0a phases=1 bus1=sx3086002c.1 kV=0.12 status=variable model=1 conn=wye kW=6.32172627389431 pf=0.97 Vminpu=0.88
New object=Load.356794c0b phases=1 bus1=sx3086002c.2 kV=0.12 status=variable model=1 conn=wye kW=3.84827372610569 pf=0.97 Vminpu=0.88
New object=Load.356795c0a phases=1 bus1=sx2842330c.1 kV=0.12 status=variable model=1 conn=wye kW=2.26785594820976 pf=0.97 Vminpu=0.88
New object=Load.356795c0b phases=1 bus1=sx2842330c.2 kV=0.12 status=variable model=1 conn=wye kW=7.90214405179024 pf=0.97 Vminpu=0.88
New object=Load.356796c0a phases=1 bus1=sx3235945c.1 kV=0.12 status=variable model=1 conn=wye kW=4.55182959616184 pf=0.97 Vminpu=0.88
New object=Load.356796c0b phases=1 bus1=sx3235945c.2 kV=0.12 status=variable model=1 conn=wye kW=5.61817040383816 pf=0.97 Vminpu=0.88
New object=Load.356797c0a phases=1 bus1=sx2955006c.1 kV=0.12 status=variable model=1 conn=wye kW=1.27219563961029 pf=0.97 Vminpu=0.88
New object=Load.356797c0b phases=1 bus1=sx2955006c.2 kV=0.12 status=variable model=1 conn=wye kW=8.89780436038971 pf=0.97 Vminpu=0.88
New object=Load.356798c0a phases=1 bus1=sx2692600c.1 kV=0.12 status=variable model=1 conn=wye kW=7.38611154735088 pf=0.97 Vminpu=0.88
New object=Load.356798c0b phases=1 bus1=sx2692600c.2 kV=0.12 status=variable model=1 conn=wye kW=2.78388845264912 pf=0.97 Vminpu=0.88
New object=Load.356800a0a phases=1 bus1=sx3235946a.1 kV=0.12 status=variable model=1 conn=wye kW=8.50691148638725 pf=0.97 Vminpu=0.88
New object=Load.356800a0b phases=1 bus1=sx3235946a.2 kV=0.12 status=variable model=1 conn=wye kW=0.363088513612746 pf=0.97 Vminpu=0.88
New object=Load.356801a0a phases=1 bus1=sx3011229a.1 kV=0.12 status=variable model=1 conn=wye kW=1.80462433099747 pf=0.97 Vminpu=0.88
New object=Load.356801a0b phases=1 bus1=sx3011229a.2 kV=0.12 status=variable model=1 conn=wye kW=3.51537566900253 pf=0.97 Vminpu=0.88
New object=Load.356802a0a phases=1 bus1=sx2767342a.1 kV=0.12 status=variable model=1 conn=wye kW=3.5534083199501 pf=0.97 Vminpu=0.88
New object=Load.356802a0b phases=1 bus1=sx2767342a.2 kV=0.12 status=variable model=1 conn=wye kW=5.3165916800499 pf=0.97 Vminpu=0.88
New object=Load.356803a0a phases=1 bus1=sx2748780a.1 kV=0.12 status=variable model=1 conn=wye kW=2.64677297174931 pf=0.97 Vminpu=0.88
New object=Load.356803a0b phases=1 bus1=sx2748780a.2 kV=0.12 status=variable model=1 conn=wye kW=6.22322702825069 pf=0.97 Vminpu=0.88
New object=Load.356804a0a phases=1 bus1=sx2823544a.1 kV=0.12 status=variable model=1 conn=wye kW=2.63107659935951 pf=0.97 Vminpu=0.88
New object=Load.356804a0b phases=1 bus1=sx2823544a.2 kV=0.12 status=variable model=1 conn=wye kW=6.23892340064049 pf=0.97 Vminpu=0.88
New object=Load.356805a0a phases=1 bus1=sx3195321a.1 kV=0.12 status=variable model=1 conn=wye kW=2.20602944612503 pf=0.97 Vminpu=0.88
New object=Load.356805a0b phases=1 bus1=sx3195321a.2 kV=0.12 status=variable model=1 conn=wye kW=3.11397055387497 pf=0.97 Vminpu=0.88
New object=Load.356807a0a phases=1 bus1=sx2823545a.1 kV=0.12 status=variable model=1 conn=wye kW=1.41786211013794 pf=0.97 Vminpu=0.88
New object=Load.356807a0b phases=1 bus1=sx2823545a.2 kV=0.12 status=variable model=1 conn=wye kW=7.45213788986206 pf=0.97 Vminpu=0.88
New object=Load.356808a0a phases=1 bus1=sx3101782a.1 kV=0.12 status=variable model=1 conn=wye kW=4.17474545836449 pf=0.97 Vminpu=0.88
New object=Load.356808a0b phases=1 bus1=sx3101782a.2 kV=0.12 status=variable model=1 conn=wye kW=9.12525454163551 pf=0.97 Vminpu=0.88
New object=Load.356809a0a phases=1 bus1=sx2936214a.1 kV=0.12 status=variable model=1 conn=wye kW=5.50387067198753 pf=0.97 Vminpu=0.88
New object=Load.356809a0b phases=1 bus1=sx2936214a.2 kV=0.12 status=variable model=1 conn=wye kW=3.36612932801247 pf=0.97 Vminpu=0.88
New object=Load.356810c0a phases=1 bus1=sx3142049c.1 kV=0.12 status=variable model=1 conn=wye kW=2.36853847682476 pf=0.97 Vminpu=0.88
New object=Load.356810c0b phases=1 bus1=sx3142049c.2 kV=0.12 status=variable model=1 conn=wye kW=1.70146152317524 pf=0.97 Vminpu=0.88
New object=Load.356811a0a phases=1 bus1=sx2804956a.1 kV=0.12 status=variable model=1 conn=wye kW=4.35739841222763 pf=0.97 Vminpu=0.88
New object=Load.356811a0b phases=1 bus1=sx2804956a.2 kV=0.12 status=variable model=1 conn=wye kW=4.51260158777237 pf=0.97 Vminpu=0.88
New object=Load.356814c0a phases=1 bus1=sx2730106c.1 kV=0.12 status=variable model=1 conn=wye kW=0.711173724532127 pf=0.97 Vminpu=0.88
New object=Load.356814c0b phases=1 bus1=sx2730106c.2 kV=0.12 status=variable model=1 conn=wye kW=9.45882627546787 pf=0.97 Vminpu=0.88
New object=Load.356815a0a phases=1 bus1=sx2936212a.1 kV=0.12 status=variable model=1 conn=wye kW=3.11920422673225 pf=0.97 Vminpu=0.88
New object=Load.356815a0b phases=1 bus1=sx2936212a.2 kV=0.12 status=variable model=1 conn=wye kW=5.75079577326775 pf=0.97 Vminpu=0.88
New object=Load.391736b0a phases=1 bus1=sx3029495b.1 kV=0.12 status=variable model=1 conn=wye kW=3.74160957813263 pf=0.97 Vminpu=0.88
New object=Load.391736b0b phases=1 bus1=sx3029495b.2 kV=0.12 status=variable model=1 conn=wye kW=2.09839042186737 pf=0.97 Vminpu=0.88
New object=Load.391737b0a phases=1 bus1=sx2804247b.1 kV=0.12 status=variable model=1 conn=wye kW=7.86622993946076 pf=0.97 Vminpu=0.88
New object=Load.391737b0b phases=1 bus1=sx2804247b.2 kV=0.12 status=variable model=1 conn=wye kW=1.86377006053925 pf=0.97 Vminpu=0.88
New object=Load.391738b0a phases=1 bus1=sx3104115b.1 kV=0.12 status=variable model=1 conn=wye kW=3.45472510755062 pf=0.97 Vminpu=0.88
New object=Load.391738b0b phases=1 bus1=sx3104115b.2 kV=0.12 status=variable model=1 conn=wye kW=0.435274892449379 pf=0.97 Vminpu=0.88
New object=Load.391739b0a phases=1 bus1=sx2954339b.1 kV=0.12 status=variable model=1 conn=wye kW=8.15184180855751 pf=0.97 Vminpu=0.88
New object=Load.391739b0b phases=1 bus1=sx2954339b.2 kV=0.12 status=variable model=1 conn=wye kW=1.57815819144249 pf=0.97 Vminpu=0.88
New object=Load.391740b0a phases=1 bus1=sx3048200b.1 kV=0.12 status=variable model=1 conn=wye kW=2.37376977026463 pf=0.97 Vminpu=0.88
New object=Load.391740b0b phases=1 bus1=sx3048200b.2 kV=0.12 status=variable model=1 conn=wye kW=1.51623022973537 pf=0.97 Vminpu=0.88
New object=Load.391741b0a phases=1 bus1=sx3216339b.1 kV=0.12 status=variable model=1 conn=wye kW=8.42525146245957 pf=0.97 Vminpu=0.88
New object=Load.391741b0b phases=1 bus1=sx3216339b.2 kV=0.12 status=variable model=1 conn=wye kW=1.30474853754044 pf=0.97 Vminpu=0.88
New object=Load.391742b0a phases=1 bus1=sx3048201b.1 kV=0.12 status=variable model=1 conn=wye kW=0.657267333865166 pf=0.97 Vminpu=0.88
New object=Load.391742b0b phases=1 bus1=sx3048201b.2 kV=0.12 status=variable model=1 conn=wye kW=9.07273266613483 pf=0.97 Vminpu=0.88
New object=Load.391743b0a phases=1 bus1=sx3141390b.1 kV=0.12 status=variable model=1 conn=wye kW=4.8070638358593 pf=0.97 Vminpu=0.88
New object=Load.391743b0b phases=1 bus1=sx3141390b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9229361641407 pf=0.97 Vminpu=0.88
New object=Load.391744b0a phases=1 bus1=sx2710537b.1 kV=0.12 status=variable model=1 conn=wye kW=2.99451698124409 pf=0.97 Vminpu=0.88
New object=Load.391744b0b phases=1 bus1=sx2710537b.2 kV=0.12 status=variable model=1 conn=wye kW=6.73548301875591 pf=0.97 Vminpu=0.88
New object=Load.391745b0a phases=1 bus1=sx2673300b.1 kV=0.12 status=variable model=1 conn=wye kW=0.238504590988159 pf=0.97 Vminpu=0.88
New object=Load.391745b0b phases=1 bus1=sx2673300b.2 kV=0.12 status=variable model=1 conn=wye kW=9.49149540901184 pf=0.97 Vminpu=0.88
New object=Load.391746b0a phases=1 bus1=sx3085388b.1 kV=0.12 status=variable model=1 conn=wye kW=0.342574118971825 pf=0.97 Vminpu=0.88
New object=Load.391746b0b phases=1 bus1=sx3085388b.2 kV=0.12 status=variable model=1 conn=wye kW=3.54742588102818 pf=0.97 Vminpu=0.88
New object=Load.391747b0a phases=1 bus1=sx2822859b.1 kV=0.12 status=variable model=1 conn=wye kW=1.88263593792915 pf=0.97 Vminpu=0.88
New object=Load.391747b0b phases=1 bus1=sx2822859b.2 kV=0.12 status=variable model=1 conn=wye kW=7.84736406207085 pf=0.97 Vminpu=0.88
New object=Load.391748b0a phases=1 bus1=sx2991902b.1 kV=0.12 status=variable model=1 conn=wye kW=1.71710975706577 pf=0.97 Vminpu=0.88
New object=Load.391748b0b phases=1 bus1=sx2991902b.2 kV=0.12 status=variable model=1 conn=wye kW=8.01289024293423 pf=0.97 Vminpu=0.88
New object=Load.391749b0a phases=1 bus1=sx2991918b.1 kV=0.12 status=variable model=1 conn=wye kW=7.46529901742935 pf=0.97 Vminpu=0.88
New object=Load.391749b0b phases=1 bus1=sx2991918b.2 kV=0.12 status=variable model=1 conn=wye kW=2.26470098257065 pf=0.97 Vminpu=0.88
New object=Load.391750b0a phases=1 bus1=sx2897764b.1 kV=0.12 status=variable model=1 conn=wye kW=0.615274083018303 pf=0.97 Vminpu=0.88
New object=Load.391750b0b phases=1 bus1=sx2897764b.2 kV=0.12 status=variable model=1 conn=wye kW=9.1147259169817 pf=0.97 Vminpu=0.88
New object=Load.391751b0a phases=1 bus1=sx2860488b.1 kV=0.12 status=variable model=1 conn=wye kW=8.83359534621239 pf=0.97 Vminpu=0.88
New object=Load.391751b0b phases=1 bus1=sx2860488b.2 kV=0.12 status=variable model=1 conn=wye kW=0.896404653787613 pf=0.97 Vminpu=0.88
New object=Load.391752b0a phases=1 bus1=sx2804260b.1 kV=0.12 status=variable model=1 conn=wye kW=3.53826717674732 pf=0.97 Vminpu=0.88
New object=Load.391752b0b phases=1 bus1=sx2804260b.2 kV=0.12 status=variable model=1 conn=wye kW=6.19173282325268 pf=0.97 Vminpu=0.88
New object=Load.391753b0a phases=1 bus1=sx2973163b.1 kV=0.12 status=variable model=1 conn=wye kW=1.80795838832855 pf=0.97 Vminpu=0.88
New object=Load.391753b0b phases=1 bus1=sx2973163b.2 kV=0.12 status=variable model=1 conn=wye kW=2.08204161167145 pf=0.97 Vminpu=0.88
New object=Load.391755b0a phases=1 bus1=sx3104130b.1 kV=0.12 status=variable model=1 conn=wye kW=4.31583246171475 pf=0.97 Vminpu=0.88
New object=Load.391755b0b phases=1 bus1=sx3104130b.2 kV=0.12 status=variable model=1 conn=wye kW=5.41416753828526 pf=0.97 Vminpu=0.88
New object=Load.391756b0a phases=1 bus1=sx2879079b.1 kV=0.12 status=variable model=1 conn=wye kW=3.49347107887268 pf=0.97 Vminpu=0.88
New object=Load.391756b0b phases=1 bus1=sx2879079b.2 kV=0.12 status=variable model=1 conn=wye kW=2.34652892112732 pf=0.97 Vminpu=0.88
New object=Load.391757b0a phases=1 bus1=sx2991917b.1 kV=0.12 status=variable model=1 conn=wye kW=0.189729252457619 pf=0.97 Vminpu=0.88
New object=Load.391757b0b phases=1 bus1=sx2991917b.2 kV=0.12 status=variable model=1 conn=wye kW=3.70027074754238 pf=0.97 Vminpu=0.88
New object=Load.391758b0a phases=1 bus1=sx2841636b.1 kV=0.12 status=variable model=1 conn=wye kW=2.28387739181519 pf=0.97 Vminpu=0.88
New object=Load.391758b0b phases=1 bus1=sx2841636b.2 kV=0.12 status=variable model=1 conn=wye kW=3.55612260818481 pf=0.97 Vminpu=0.88
New object=Load.391765b0a phases=1 bus1=sx3085389b.1 kV=0.12 status=variable model=1 conn=wye kW=9.43400058925152 pf=0.97 Vminpu=0.88
New object=Load.391765b0b phases=1 bus1=sx3085389b.2 kV=0.12 status=variable model=1 conn=wye kW=0.295999410748482 pf=0.97 Vminpu=0.88
New object=Load.391973c0a phases=1 bus1=sx2673319c.1 kV=0.12 status=variable model=1 conn=wye kW=2.16759947538376 pf=0.97 Vminpu=0.88
New object=Load.391973c0b phases=1 bus1=sx2673319c.2 kV=0.12 status=variable model=1 conn=wye kW=3.93240052461624 pf=0.97 Vminpu=0.88
New object=Load.391976c0a phases=1 bus1=sx2841631c.1 kV=0.12 status=variable model=1 conn=wye kW=0.220863223671913 pf=0.97 Vminpu=0.88
New object=Load.391976c0b phases=1 bus1=sx2841631c.2 kV=0.12 status=variable model=1 conn=wye kW=9.94913677632809 pf=0.97 Vminpu=0.88
New object=Load.391977a0a phases=1 bus1=sx3216350a.1 kV=0.12 status=variable model=1 conn=wye kW=8.77322799682617 pf=0.97 Vminpu=0.88
New object=Load.391977a0b phases=1 bus1=sx3216350a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0967720031738288 pf=0.97 Vminpu=0.88
New object=Load.391978c0a phases=1 bus1=sx3141402c.1 kV=0.12 status=variable model=1 conn=wye kW=8.89871302306652 pf=0.97 Vminpu=0.88
New object=Load.391978c0b phases=1 bus1=sx3141402c.2 kV=0.12 status=variable model=1 conn=wye kW=1.27128697693348 pf=0.97 Vminpu=0.88
New object=Load.391979c0a phases=1 bus1=sx3197642c.1 kV=0.12 status=variable model=1 conn=wye kW=4.82328501939774 pf=0.97 Vminpu=0.88
New object=Load.391979c0b phases=1 bus1=sx3197642c.2 kV=0.12 status=variable model=1 conn=wye kW=1.27671498060226 pf=0.97 Vminpu=0.88
New object=Load.391980a0a phases=1 bus1=sx2691952a.1 kV=0.12 status=variable model=1 conn=wye kW=2.71750009775162 pf=0.97 Vminpu=0.88
New object=Load.391980a0b phases=1 bus1=sx2691952a.2 kV=0.12 status=variable model=1 conn=wye kW=2.60249990224838 pf=0.97 Vminpu=0.88
New object=Load.391981a0a phases=1 bus1=sx2879081a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05521412849426 pf=0.97 Vminpu=0.88
New object=Load.391981a0b phases=1 bus1=sx2879081a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26478587150574 pf=0.97 Vminpu=0.88
New object=Load.391985a0a phases=1 bus1=sx2785530a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20630798637867 pf=0.97 Vminpu=0.88
New object=Load.391985a0b phases=1 bus1=sx2785530a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34369201362133 pf=0.97 Vminpu=0.88
New object=Load.391986a0a phases=1 bus1=sx2766723a.1 kV=0.12 status=variable model=1 conn=wye kW=6.00316218495369 pf=0.97 Vminpu=0.88
New object=Load.391986a0b phases=1 bus1=sx2766723a.2 kV=0.12 status=variable model=1 conn=wye kW=2.86683781504631 pf=0.97 Vminpu=0.88
New object=Load.391987a0a phases=1 bus1=sx3122822a.1 kV=0.12 status=variable model=1 conn=wye kW=2.31490273416042 pf=0.97 Vminpu=0.88
New object=Load.391987a0b phases=1 bus1=sx3122822a.2 kV=0.12 status=variable model=1 conn=wye kW=6.55509726583958 pf=0.97 Vminpu=0.88
New object=Load.391989a0a phases=1 bus1=sx2766747a.1 kV=0.12 status=variable model=1 conn=wye kW=1.42326323986053 pf=0.97 Vminpu=0.88
New object=Load.391989a0b phases=1 bus1=sx2766747a.2 kV=0.12 status=variable model=1 conn=wye kW=7.44673676013946 pf=0.97 Vminpu=0.88
New object=Load.391990a0a phases=1 bus1=sx2858163a.1 kV=0.12 status=variable model=1 conn=wye kW=1.02894933462143 pf=0.97 Vminpu=0.88
New object=Load.391990a0b phases=1 bus1=sx2858163a.2 kV=0.12 status=variable model=1 conn=wye kW=4.29105066537857 pf=0.97 Vminpu=0.88
New object=Load.391991a0a phases=1 bus1=sx3216346a.1 kV=0.12 status=variable model=1 conn=wye kW=4.45761934757233 pf=0.97 Vminpu=0.88
New object=Load.391991a0b phases=1 bus1=sx3216346a.2 kV=0.12 status=variable model=1 conn=wye kW=0.862380652427674 pf=0.97 Vminpu=0.88
New object=Load.391992a0a phases=1 bus1=sx3029500a.1 kV=0.12 status=variable model=1 conn=wye kW=7.64502050101757 pf=0.97 Vminpu=0.88
New object=Load.391992a0b phases=1 bus1=sx3029500a.2 kV=0.12 status=variable model=1 conn=wye kW=1.22497949898243 pf=0.97 Vminpu=0.88
New object=Load.391993a0a phases=1 bus1=sx3156034a.1 kV=0.12 status=variable model=1 conn=wye kW=1.26034570932388 pf=0.97 Vminpu=0.88
New object=Load.391993a0b phases=1 bus1=sx3156034a.2 kV=0.12 status=variable model=1 conn=wye kW=2.28965429067612 pf=0.97 Vminpu=0.88
New object=Load.391994a0a phases=1 bus1=sx3066821a.1 kV=0.12 status=variable model=1 conn=wye kW=7.69704496920109 pf=0.97 Vminpu=0.88
New object=Load.391994a0b phases=1 bus1=sx3066821a.2 kV=0.12 status=variable model=1 conn=wye kW=1.17295503079891 pf=0.97 Vminpu=0.88
New object=Load.391995a0a phases=1 bus1=sx2748140a.1 kV=0.12 status=variable model=1 conn=wye kW=2.57831724762917 pf=0.97 Vminpu=0.88
New object=Load.391995a0b phases=1 bus1=sx2748140a.2 kV=0.12 status=variable model=1 conn=wye kW=6.29168275237083 pf=0.97 Vminpu=0.88
New object=Load.391996a0a phases=1 bus1=sx3141412a.1 kV=0.12 status=variable model=1 conn=wye kW=1.73467152833939 pf=0.97 Vminpu=0.88
New object=Load.391996a0b phases=1 bus1=sx3141412a.2 kV=0.12 status=variable model=1 conn=wye kW=3.58532847166061 pf=0.97 Vminpu=0.88
New object=Load.392036b0a phases=1 bus1=sx2991915b.1 kV=0.12 status=variable model=1 conn=wye kW=7.24873753547668 pf=0.97 Vminpu=0.88
New object=Load.392036b0b phases=1 bus1=sx2991915b.2 kV=0.12 status=variable model=1 conn=wye kW=2.48126246452332 pf=0.97 Vminpu=0.88
New object=Load.392037b0a phases=1 bus1=sx2673320b.1 kV=0.12 status=variable model=1 conn=wye kW=5.84252444684506 pf=0.97 Vminpu=0.88
New object=Load.392037b0b phases=1 bus1=sx2673320b.2 kV=0.12 status=variable model=1 conn=wye kW=3.88747555315495 pf=0.97 Vminpu=0.88
New object=Load.392038b0a phases=1 bus1=sx2841634b.1 kV=0.12 status=variable model=1 conn=wye kW=9.26179572939873 pf=0.97 Vminpu=0.88
New object=Load.392038b0b phases=1 bus1=sx2841634b.2 kV=0.12 status=variable model=1 conn=wye kW=5.32820427060127 pf=0.97 Vminpu=0.88
New object=Load.441311a0a phases=1 bus1=sx2766720a.1 kV=0.12 status=variable model=1 conn=wye kW=8.13360491931438 pf=0.97 Vminpu=0.88
New object=Load.441311a0b phases=1 bus1=sx2766720a.2 kV=0.12 status=variable model=1 conn=wye kW=0.736395080685616 pf=0.97 Vminpu=0.88
New object=Load.441331c0a phases=1 bus1=sx3235254c.1 kV=0.12 status=variable model=1 conn=wye kW=3.58366618394852 pf=0.97 Vminpu=0.88
New object=Load.441331c0b phases=1 bus1=sx3235254c.2 kV=0.12 status=variable model=1 conn=wye kW=6.58633381605148 pf=0.97 Vminpu=0.88
New object=Load.441854c0a phases=1 bus1=sx2935566c.1 kV=0.12 status=variable model=1 conn=wye kW=9.03015450417995 pf=0.97 Vminpu=0.88
New object=Load.441854c0b phases=1 bus1=sx2935566c.2 kV=0.12 status=variable model=1 conn=wye kW=1.13984549582005 pf=0.97 Vminpu=0.88
New object=Load.442373c0a phases=1 bus1=sx3141393c.1 kV=0.12 status=variable model=1 conn=wye kW=7.05370406985283 pf=0.97 Vminpu=0.88
New object=Load.442373c0b phases=1 bus1=sx3141393c.2 kV=0.12 status=variable model=1 conn=wye kW=3.11629593014717 pf=0.97 Vminpu=0.88
New object=Load.20107636a0a phases=1 bus1=sx3030204a.1 kV=0.12 status=variable model=1 conn=wye kW=2.01549320161343 pf=0.97 Vminpu=0.88
New object=Load.20107636a0b phases=1 bus1=sx3030204a.2 kV=0.12 status=variable model=1 conn=wye kW=6.85450679838657 pf=0.97 Vminpu=0.88
New object=Load.20107693b0a phases=1 bus1=sx3160868b.1 kV=0.12 status=variable model=1 conn=wye kW=2.06197486400604 pf=0.97 Vminpu=0.88
New object=Load.20107693b0b phases=1 bus1=sx3160868b.2 kV=0.12 status=variable model=1 conn=wye kW=7.66802513599396 pf=0.97 Vminpu=0.88
New object=Load.2044328c0a phases=1 bus1=sx2785524c.1 kV=0.12 status=variable model=1 conn=wye kW=1.14949578642845 pf=0.97 Vminpu=0.88
New object=Load.2044328c0b phases=1 bus1=sx2785524c.2 kV=0.12 status=variable model=1 conn=wye kW=4.95050421357155 pf=0.97 Vminpu=0.88
New object=Load.2099529c0a phases=1 bus1=sx3235268c.1 kV=0.12 status=variable model=1 conn=wye kW=4.11442581295967 pf=0.97 Vminpu=0.88
New object=Load.2099529c0b phases=1 bus1=sx3235268c.2 kV=0.12 status=variable model=1 conn=wye kW=6.05557418704033 pf=0.97 Vminpu=0.88
New object=Load.2118808a0a phases=1 bus1=sx3122825a.1 kV=0.12 status=variable model=1 conn=wye kW=6.73808708786964 pf=0.97 Vminpu=0.88
New object=Load.2118808a0b phases=1 bus1=sx3122825a.2 kV=0.12 status=variable model=1 conn=wye kW=6.56191291213036 pf=0.97 Vminpu=0.88
New object=Load.2118822a0a phases=1 bus1=sx2991920a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05706851005554 pf=0.97 Vminpu=0.88
New object=Load.2118822a0b phases=1 bus1=sx2991920a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26293148994446 pf=0.97 Vminpu=0.88
New object=Load.2118903b0a phases=1 bus1=sx2973146b.1 kV=0.12 status=variable model=1 conn=wye kW=8.51745184123516 pf=0.97 Vminpu=0.88
New object=Load.2118903b0b phases=1 bus1=sx2973146b.2 kV=0.12 status=variable model=1 conn=wye kW=1.21254815876484 pf=0.97 Vminpu=0.88
New object=Load.2119958b0a phases=1 bus1=sx2935568b.1 kV=0.12 status=variable model=1 conn=wye kW=5.60759417533875 pf=0.97 Vminpu=0.88
New object=Load.2119958b0b phases=1 bus1=sx2935568b.2 kV=0.12 status=variable model=1 conn=wye kW=0.232405824661255 pf=0.97 Vminpu=0.88
New object=Load.2120126a0a phases=1 bus1=sx2814529a.1 kV=0.12 status=variable model=1 conn=wye kW=4.26361986994743 pf=0.97 Vminpu=0.88
New object=Load.2120126a0b phases=1 bus1=sx2814529a.2 kV=0.12 status=variable model=1 conn=wye kW=13.4763801300526 pf=0.97 Vminpu=0.88
New object=Load.2120126b0a phases=1 bus1=sx2814529b.1 kV=0.12 status=variable model=1 conn=wye kW=4.54379167556763 pf=0.97 Vminpu=0.88
New object=Load.2120126b0b phases=1 bus1=sx2814529b.2 kV=0.12 status=variable model=1 conn=wye kW=14.9062083244324 pf=0.97 Vminpu=0.88
New object=Load.2120126c0a phases=1 bus1=sx2814529c.1 kV=0.12 status=variable model=1 conn=wye kW=8.95473550200462 pf=0.97 Vminpu=0.88
New object=Load.2120126c0b phases=1 bus1=sx2814529c.2 kV=0.12 status=variable model=1 conn=wye kW=11.3852644979954 pf=0.97 Vminpu=0.88
New object=Load.2120183c0a phases=1 bus1=sx3122818c.1 kV=0.12 status=variable model=1 conn=wye kW=2.01823376297951 pf=0.97 Vminpu=0.88
New object=Load.2120183c0b phases=1 bus1=sx3122818c.2 kV=0.12 status=variable model=1 conn=wye kW=8.15176623702049 pf=0.97 Vminpu=0.88
New object=Load.2120195b0a phases=1 bus1=sx3048209b.1 kV=0.12 status=variable model=1 conn=wye kW=9.50640078604221 pf=0.97 Vminpu=0.88
New object=Load.2120195b0b phases=1 bus1=sx3048209b.2 kV=0.12 status=variable model=1 conn=wye kW=0.223599213957787 pf=0.97 Vminpu=0.88
New object=Load.2120786a0a phases=1 bus1=sx2841628a.1 kV=0.12 status=variable model=1 conn=wye kW=8.15441375494003 pf=0.97 Vminpu=0.88
New object=Load.2120786a0b phases=1 bus1=sx2841628a.2 kV=0.12 status=variable model=1 conn=wye kW=0.715586245059967 pf=0.97 Vminpu=0.88
New object=Load.2120855a0a phases=1 bus1=sx2673316a.1 kV=0.12 status=variable model=1 conn=wye kW=3.35781431496143 pf=0.97 Vminpu=0.88
New object=Load.2120855a0b phases=1 bus1=sx2673316a.2 kV=0.12 status=variable model=1 conn=wye kW=0.192185685038567 pf=0.97 Vminpu=0.88
New object=Load.2121368a0a phases=1 bus1=sx2748143a.1 kV=0.12 status=variable model=1 conn=wye kW=2.15882668614388 pf=0.97 Vminpu=0.88
New object=Load.2121368a0b phases=1 bus1=sx2748143a.2 kV=0.12 status=variable model=1 conn=wye kW=6.71117331385612 pf=0.97 Vminpu=0.88
New object=Load.2121587a0a phases=1 bus1=sx2860477a.1 kV=0.12 status=variable model=1 conn=wye kW=2.16476374864578 pf=0.97 Vminpu=0.88
New object=Load.2121587a0b phases=1 bus1=sx2860477a.2 kV=0.12 status=variable model=1 conn=wye kW=3.15523625135422 pf=0.97 Vminpu=0.88
New object=Load.2126875b0a phases=1 bus1=sx3066811b.1 kV=0.12 status=variable model=1 conn=wye kW=1.80550564289093 pf=0.97 Vminpu=0.88
New object=Load.2126875b0b phases=1 bus1=sx3066811b.2 kV=0.12 status=variable model=1 conn=wye kW=7.92449435710907 pf=0.97 Vminpu=0.88
New object=Load.2127090c0a phases=1 bus1=sx2954352c.1 kV=0.12 status=variable model=1 conn=wye kW=7.41832148730755 pf=0.97 Vminpu=0.88
New object=Load.2127090c0b phases=1 bus1=sx2954352c.2 kV=0.12 status=variable model=1 conn=wye kW=2.75167851269245 pf=0.97 Vminpu=0.88
New object=Load.2127146b0a phases=1 bus1=sx3160864b.1 kV=0.12 status=variable model=1 conn=wye kW=2.31178246498108 pf=0.97 Vminpu=0.88
New object=Load.2127146b0b phases=1 bus1=sx3160864b.2 kV=0.12 status=variable model=1 conn=wye kW=3.52821753501892 pf=0.97 Vminpu=0.88
New object=Load.2127253a0a phases=1 bus1=sx3085401a.1 kV=0.12 status=variable model=1 conn=wye kW=9.17680178284645 pf=0.97 Vminpu=0.88
New object=Load.2127253a0b phases=1 bus1=sx3085401a.2 kV=0.12 status=variable model=1 conn=wye kW=4.12319821715355 pf=0.97 Vminpu=0.88
New object=Load.2127319b0a phases=1 bus1=sx2766744b.1 kV=0.12 status=variable model=1 conn=wye kW=3.5504896903038 pf=0.97 Vminpu=0.88
New object=Load.2127319b0b phases=1 bus1=sx2766744b.2 kV=0.12 status=variable model=1 conn=wye kW=6.1795103096962 pf=0.97 Vminpu=0.88
New object=Load.2127372a0a phases=1 bus1=sx2804259a.1 kV=0.12 status=variable model=1 conn=wye kW=3.1552066475153 pf=0.97 Vminpu=0.88
New object=Load.2127372a0b phases=1 bus1=sx2804259a.2 kV=0.12 status=variable model=1 conn=wye kW=5.7147933524847 pf=0.97 Vminpu=0.88
New object=Load.2127390c0a phases=1 bus1=sx2860486c.1 kV=0.12 status=variable model=1 conn=wye kW=1.67188023328781 pf=0.97 Vminpu=0.88
New object=Load.2127390c0b phases=1 bus1=sx2860486c.2 kV=0.12 status=variable model=1 conn=wye kW=4.42811976671219 pf=0.97 Vminpu=0.88
New object=Load.2127681b0a phases=1 bus1=sx2785522b.1 kV=0.12 status=variable model=1 conn=wye kW=0.331483266949654 pf=0.97 Vminpu=0.88
New object=Load.2127681b0b phases=1 bus1=sx2785522b.2 kV=0.12 status=variable model=1 conn=wye kW=9.39851673305035 pf=0.97 Vminpu=0.88
New object=Load.2128007c0a phases=1 bus1=sx2897766c.1 kV=0.12 status=variable model=1 conn=wye kW=6.57361132621765 pf=0.97 Vminpu=0.88
New object=Load.2128007c0b phases=1 bus1=sx2897766c.2 kV=0.12 status=variable model=1 conn=wye kW=3.59638867378235 pf=0.97 Vminpu=0.88
New object=Load.2128464c0a phases=1 bus1=sx3048889c.1 kV=0.12 status=variable model=1 conn=wye kW=8.3408244484663 pf=0.97 Vminpu=0.88
New object=Load.2128464c0b phases=1 bus1=sx3048889c.2 kV=0.12 status=variable model=1 conn=wye kW=1.8291755515337 pf=0.97 Vminpu=0.88
New object=Load.2128517c0a phases=1 bus1=sx3048890c.1 kV=0.12 status=variable model=1 conn=wye kW=2.07767812371254 pf=0.97 Vminpu=0.88
New object=Load.2128517c0b phases=1 bus1=sx3048890c.2 kV=0.12 status=variable model=1 conn=wye kW=8.09232187628746 pf=0.97 Vminpu=0.88
New object=Load.2129399c0a phases=1 bus1=sx2991921c.1 kV=0.12 status=variable model=1 conn=wye kW=5.31851297199726 pf=0.97 Vminpu=0.88
New object=Load.2129399c0b phases=1 bus1=sx2991921c.2 kV=0.12 status=variable model=1 conn=wye kW=4.85148702800274 pf=0.97 Vminpu=0.88
New object=Load.2129466a0a phases=1 bus1=sx3011293a.1 kV=0.12 status=variable model=1 conn=wye kW=10.4856060552597 pf=0.97 Vminpu=0.88
New object=Load.2129466a0b phases=1 bus1=sx3011293a.2 kV=0.12 status=variable model=1 conn=wye kW=7.2543939447403 pf=0.97 Vminpu=0.88
New object=Load.2129466b0a phases=1 bus1=sx3011293b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0372173398733139 pf=0.97 Vminpu=0.88
New object=Load.2129466b0b phases=1 bus1=sx3011293b.2 kV=0.12 status=variable model=1 conn=wye kW=19.4127826601267 pf=0.97 Vminpu=0.88
New object=Load.2129466c0a phases=1 bus1=sx3011293c.1 kV=0.12 status=variable model=1 conn=wye kW=17.5202069449425 pf=0.97 Vminpu=0.88
New object=Load.2129466c0b phases=1 bus1=sx3011293c.2 kV=0.12 status=variable model=1 conn=wye kW=2.81979305505753 pf=0.97 Vminpu=0.88
New object=Load.2129923c0a phases=1 bus1=sx3123509c.1 kV=0.12 status=variable model=1 conn=wye kW=1.18685448765755 pf=0.97 Vminpu=0.88
New object=Load.2129923c0b phases=1 bus1=sx3123509c.2 kV=0.12 status=variable model=1 conn=wye kW=4.91314551234245 pf=0.97 Vminpu=0.88
New object=Load.2147018b0a phases=1 bus1=sx2841620b.1 kV=0.12 status=variable model=1 conn=wye kW=5.24308498382568 pf=0.97 Vminpu=0.88
New object=Load.2147018b0b phases=1 bus1=sx2841620b.2 kV=0.12 status=variable model=1 conn=wye kW=0.596915016174316 pf=0.97 Vminpu=0.88
New object=Load.2147708b0a phases=1 bus1=sx2991929b.1 kV=0.12 status=variable model=1 conn=wye kW=3.57249021470547 pf=0.97 Vminpu=0.88
New object=Load.2147708b0b phases=1 bus1=sx2991929b.2 kV=0.12 status=variable model=1 conn=wye kW=6.15750978529453 pf=0.97 Vminpu=0.88
New object=Load.2147899c0a phases=1 bus1=sx3160793c.1 kV=0.12 status=variable model=1 conn=wye kW=0.972456991672516 pf=0.97 Vminpu=0.88
New object=Load.2147899c0b phases=1 bus1=sx3160793c.2 kV=0.12 status=variable model=1 conn=wye kW=5.12754300832748 pf=0.97 Vminpu=0.88
New object=Load.2147974b0a phases=1 bus1=sx2691946b.1 kV=0.12 status=variable model=1 conn=wye kW=2.15503946781158 pf=0.97 Vminpu=0.88
New object=Load.2147974b0b phases=1 bus1=sx2691946b.2 kV=0.12 status=variable model=1 conn=wye kW=3.68496053218842 pf=0.97 Vminpu=0.88
New object=Load.2148060c0a phases=1 bus1=sx2991940c.1 kV=0.12 status=variable model=1 conn=wye kW=2.55368010997772 pf=0.97 Vminpu=0.88
New object=Load.2148060c0b phases=1 bus1=sx2991940c.2 kV=0.12 status=variable model=1 conn=wye kW=3.54631989002228 pf=0.97 Vminpu=0.88
New object=Load.2148580b0a phases=1 bus1=sx3197636b.1 kV=0.12 status=variable model=1 conn=wye kW=8.97155983150005 pf=0.97 Vminpu=0.88
New object=Load.2148580b0b phases=1 bus1=sx3197636b.2 kV=0.12 status=variable model=1 conn=wye kW=0.758440168499947 pf=0.97 Vminpu=0.88
New object=Load.2148633a0a phases=1 bus1=sx2991905a.1 kV=0.12 status=variable model=1 conn=wye kW=5.21968296766281 pf=0.97 Vminpu=0.88
New object=Load.2148633a0b phases=1 bus1=sx2991905a.2 kV=0.12 status=variable model=1 conn=wye kW=8.08031703233719 pf=0.97 Vminpu=0.88
New object=Load.2149184c0a phases=1 bus1=sx3141395c.1 kV=0.12 status=variable model=1 conn=wye kW=2.30639136850834 pf=0.97 Vminpu=0.88
New object=Load.2149184c0b phases=1 bus1=sx3141395c.2 kV=0.12 status=variable model=1 conn=wye kW=7.86360863149166 pf=0.97 Vminpu=0.88
New object=Load.2150172a0a phases=1 bus1=sx2748135a.1 kV=0.12 status=variable model=1 conn=wye kW=3.76683330535889 pf=0.97 Vminpu=0.88
New object=Load.2150172a0b phases=1 bus1=sx2748135a.2 kV=0.12 status=variable model=1 conn=wye kW=5.10316669464111 pf=0.97 Vminpu=0.88
New object=Load.2150189a0a phases=1 bus1=sx2729412a.1 kV=0.12 status=variable model=1 conn=wye kW=3.68911276161671 pf=0.97 Vminpu=0.88
New object=Load.2150189a0b phases=1 bus1=sx2729412a.2 kV=0.12 status=variable model=1 conn=wye kW=5.18088723838329 pf=0.97 Vminpu=0.88
New object=Load.2150292a0a phases=1 bus1=sx2839305a.1 kV=0.12 status=variable model=1 conn=wye kW=3.32497780323029 pf=0.97 Vminpu=0.88
New object=Load.2150292a0b phases=1 bus1=sx2839305a.2 kV=0.12 status=variable model=1 conn=wye kW=1.99502219676971 pf=0.97 Vminpu=0.88
New object=Load.21015706a0a phases=1 bus1=sx3160123a.1 kV=0.12 status=variable model=1 conn=wye kW=3.38795923471451 pf=0.97 Vminpu=0.88
New object=Load.21015706a0b phases=1 bus1=sx3160123a.2 kV=0.12 status=variable model=1 conn=wye kW=1.93204076528549 pf=0.97 Vminpu=0.88
New object=Load.21015829a0a phases=1 bus1=sx2822861a.1 kV=0.12 status=variable model=1 conn=wye kW=1.07789335012436 pf=0.97 Vminpu=0.88
New object=Load.21015829a0b phases=1 bus1=sx2822861a.2 kV=0.12 status=variable model=1 conn=wye kW=7.79210664987564 pf=0.97 Vminpu=0.88
New object=Load.21031684a0a phases=1 bus1=sx2841616a.1 kV=0.12 status=variable model=1 conn=wye kW=7.04591065466404 pf=0.97 Vminpu=0.88
New object=Load.21031684a0b phases=1 bus1=sx2841616a.2 kV=0.12 status=variable model=1 conn=wye kW=1.82408934533596 pf=0.97 Vminpu=0.88
New object=Load.21031694b0a phases=1 bus1=sx3122812b.1 kV=0.12 status=variable model=1 conn=wye kW=4.85382362008095 pf=0.97 Vminpu=0.88
New object=Load.21031694b0b phases=1 bus1=sx3122812b.2 kV=0.12 status=variable model=1 conn=wye kW=9.73617637991905 pf=0.97 Vminpu=0.88
New object=Load.21148701b0a phases=1 bus1=sx2897771b.1 kV=0.12 status=variable model=1 conn=wye kW=1.37079155445099 pf=0.97 Vminpu=0.88
New object=Load.21148701b0b phases=1 bus1=sx2897771b.2 kV=0.12 status=variable model=1 conn=wye kW=4.46920844554901 pf=0.97 Vminpu=0.88
New object=Load.21149420a0a phases=1 bus1=sx3178973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.68113002300262 pf=0.97 Vminpu=0.88
New object=Load.21149420a0b phases=1 bus1=sx3178973a.2 kV=0.12 status=variable model=1 conn=wye kW=5.18886997699738 pf=0.97 Vminpu=0.88
New object=Load.21197413c0a phases=1 bus1=sx3141411c.1 kV=0.12 status=fixed model=1 conn=wye kW=27.5417051148415 pf=0.97 Vminpu=0.88
New object=Load.21197413c0b phases=1 bus1=sx3141411c.2 kV=0.12 status=fixed model=1 conn=wye kW=2.97829488515854 pf=0.97 Vminpu=0.88
New object=Load.21209868a0a phases=1 bus1=sx2710518a.1 kV=0.12 status=variable model=1 conn=wye kW=2.5981939971447 pf=0.97 Vminpu=0.88
New object=Load.21209868a0b phases=1 bus1=sx2710518a.2 kV=0.12 status=variable model=1 conn=wye kW=6.2718060028553 pf=0.97 Vminpu=0.88
New object=Load.21236413b0a phases=1 bus1=sx3085391b.1 kV=0.12 status=variable model=1 conn=wye kW=14.6018905192614 pf=0.97 Vminpu=0.88
New object=Load.21236413b0b phases=1 bus1=sx3085391b.2 kV=0.12 status=variable model=1 conn=wye kW=4.84810948073864 pf=0.97 Vminpu=0.88
New object=Load.21243817a0a phases=1 bus1=sx2955076a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93045683860779 pf=0.97 Vminpu=0.88
New object=Load.21243817a0b phases=1 bus1=sx2955076a.2 kV=0.12 status=variable model=1 conn=wye kW=0.389543161392212 pf=0.97 Vminpu=0.88
New object=Load.21248901b0a phases=1 bus1=sx2729430b.1 kV=0.12 status=variable model=1 conn=wye kW=4.25848900973797 pf=0.97 Vminpu=0.88
New object=Load.21248901b0b phases=1 bus1=sx2729430b.2 kV=0.12 status=variable model=1 conn=wye kW=5.47151099026203 pf=0.97 Vminpu=0.88
New object=Load.21249626b0a phases=1 bus1=sx3142079b.1 kV=0.12 status=variable model=1 conn=wye kW=4.23690043449402 pf=0.97 Vminpu=0.88
New object=Load.21249626b0b phases=1 bus1=sx3142079b.2 kV=0.12 status=variable model=1 conn=wye kW=1.60309956550598 pf=0.97 Vminpu=0.88
New object=Load.21249647b0a phases=1 bus1=sx2955055b.1 kV=0.12 status=variable model=1 conn=wye kW=5.72141050159931 pf=0.97 Vminpu=0.88
New object=Load.21249647b0b phases=1 bus1=sx2955055b.2 kV=0.12 status=variable model=1 conn=wye kW=4.00858949840069 pf=0.97 Vminpu=0.88
New object=Load.21249674b0a phases=1 bus1=sx2879753b.1 kV=0.12 status=variable model=1 conn=wye kW=2.52897637367249 pf=0.97 Vminpu=0.88
New object=Load.21249674b0b phases=1 bus1=sx2879753b.2 kV=0.12 status=variable model=1 conn=wye kW=7.20102362632752 pf=0.97 Vminpu=0.88
New object=Load.21325725c0a phases=1 bus1=sx2842390c.1 kV=0.12 status=variable model=1 conn=wye kW=0.935377162694931 pf=0.97 Vminpu=0.88
New object=Load.21325725c0b phases=1 bus1=sx2842390c.2 kV=0.12 status=variable model=1 conn=wye kW=5.16462283730507 pf=0.97 Vminpu=0.88
New object=Load.21357515a0a phases=1 bus1=sx2710511a.1 kV=0.12 status=variable model=1 conn=wye kW=6.06006437659264 pf=0.97 Vminpu=0.88
New object=Load.21357515a0b phases=1 bus1=sx2710511a.2 kV=0.12 status=variable model=1 conn=wye kW=2.80993562340736 pf=0.97 Vminpu=0.88
New object=Load.21357865a0a phases=1 bus1=sx2766719a.1 kV=0.12 status=variable model=1 conn=wye kW=5.77145446002483 pf=0.97 Vminpu=0.88
New object=Load.21357865a0b phases=1 bus1=sx2766719a.2 kV=0.12 status=variable model=1 conn=wye kW=3.09854553997517 pf=0.97 Vminpu=0.88
New object=Load.21357901b0a phases=1 bus1=sx3160117b.1 kV=0.12 status=variable model=1 conn=wye kW=5.00687278985977 pf=0.97 Vminpu=0.88
New object=Load.21357901b0b phases=1 bus1=sx3160117b.2 kV=0.12 status=variable model=1 conn=wye kW=4.72312721014023 pf=0.97 Vminpu=0.88
New object=Load.21357984c0a phases=1 bus1=sx2897790c.1 kV=0.12 status=variable model=1 conn=wye kW=3.1675768750906 pf=0.97 Vminpu=0.88
New object=Load.21357984c0b phases=1 bus1=sx2897790c.2 kV=0.12 status=variable model=1 conn=wye kW=7.0024231249094 pf=0.97 Vminpu=0.88
New object=Load.21373784a0a phases=1 bus1=sx3066817a.1 kV=0.12 status=variable model=1 conn=wye kW=12.2846792244911 pf=0.97 Vminpu=0.88
New object=Load.21373784a0b phases=1 bus1=sx3066817a.2 kV=0.12 status=variable model=1 conn=wye kW=5.45532077550888 pf=0.97 Vminpu=0.88
New object=Load.21380156b0a phases=1 bus1=sx2841641b.1 kV=0.12 status=variable model=1 conn=wye kW=2.46399261951447 pf=0.97 Vminpu=0.88
New object=Load.21380156b0b phases=1 bus1=sx2841641b.2 kV=0.12 status=variable model=1 conn=wye kW=3.37600738048553 pf=0.97 Vminpu=0.88
New object=Load.21380325b0a phases=1 bus1=sx2674027b.1 kV=0.12 status=variable model=1 conn=wye kW=0.521804766654968 pf=0.97 Vminpu=0.88
New object=Load.21380325b0b phases=1 bus1=sx2674027b.2 kV=0.12 status=variable model=1 conn=wye kW=9.20819523334503 pf=0.97 Vminpu=0.88
New object=Load.21380453a0a phases=1 bus1=sx3010557a.1 kV=0.12 status=variable model=1 conn=wye kW=2.05336450338364 pf=0.97 Vminpu=0.88
New object=Load.21380453a0b phases=1 bus1=sx3010557a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26663549661636 pf=0.97 Vminpu=0.88
New object=Load.21380500c0a phases=1 bus1=sx3235242c.1 kV=0.12 status=variable model=1 conn=wye kW=6.54957874417305 pf=0.97 Vminpu=0.88
New object=Load.21380500c0b phases=1 bus1=sx3235242c.2 kV=0.12 status=variable model=1 conn=wye kW=3.62042125582695 pf=0.97 Vminpu=0.88
New object=Load.21380528a0a phases=1 bus1=sx2973150a.1 kV=0.12 status=variable model=1 conn=wye kW=1.55447815179825 pf=0.97 Vminpu=0.88
New object=Load.21380528a0b phases=1 bus1=sx2973150a.2 kV=0.12 status=variable model=1 conn=wye kW=3.76552184820175 pf=0.97 Vminpu=0.88
New object=Load.21380599a0a phases=1 bus1=sx3066804a.1 kV=0.12 status=variable model=1 conn=wye kW=6.89248702526093 pf=0.97 Vminpu=0.88
New object=Load.21380599a0b phases=1 bus1=sx3066804a.2 kV=0.12 status=variable model=1 conn=wye kW=6.40751297473907 pf=0.97 Vminpu=0.88
New object=Load.21380616a0a phases=1 bus1=sx2879067a.1 kV=0.12 status=variable model=1 conn=wye kW=0.140513435006142 pf=0.97 Vminpu=0.88
New object=Load.21380616a0b phases=1 bus1=sx2879067a.2 kV=0.12 status=variable model=1 conn=wye kW=8.72948656499386 pf=0.97 Vminpu=0.88
New object=Load.21381118b0a phases=1 bus1=sx2710530b.1 kV=0.12 status=variable model=1 conn=wye kW=5.45078051567078 pf=0.97 Vminpu=0.88
New object=Load.21381118b0b phases=1 bus1=sx2710530b.2 kV=0.12 status=variable model=1 conn=wye kW=0.389219484329224 pf=0.97 Vminpu=0.88
New object=Load.21382813a0a phases=1 bus1=sx2748781a.1 kV=0.12 status=variable model=1 conn=wye kW=1.82609732747078 pf=0.97 Vminpu=0.88
New object=Load.21382813a0b phases=1 bus1=sx2748781a.2 kV=0.12 status=variable model=1 conn=wye kW=11.4739026725292 pf=0.97 Vminpu=0.88
New object=Load.21382992a0a phases=1 bus1=sx3197654a.1 kV=0.12 status=variable model=1 conn=wye kW=0.829447727203369 pf=0.97 Vminpu=0.88
New object=Load.21382992a0b phases=1 bus1=sx3197654a.2 kV=0.12 status=variable model=1 conn=wye kW=8.04055227279663 pf=0.97 Vminpu=0.88
New object=Load.21383494b0a phases=1 bus1=sx2954361b.1 kV=0.12 status=variable model=1 conn=wye kW=2.02594063222408 pf=0.97 Vminpu=0.88
New object=Load.21383494b0b phases=1 bus1=sx2954361b.2 kV=0.12 status=variable model=1 conn=wye kW=7.70405936777592 pf=0.97 Vminpu=0.88
New object=Load.21383553b0a phases=1 bus1=sx2935547b.1 kV=0.12 status=variable model=1 conn=wye kW=4.97328999519348 pf=0.97 Vminpu=0.88
New object=Load.21383553b0b phases=1 bus1=sx2935547b.2 kV=0.12 status=variable model=1 conn=wye kW=0.866710004806518 pf=0.97 Vminpu=0.88
New object=Load.21384099a0a phases=1 bus1=sx3215385a.1 kV=0.12 status=variable model=1 conn=wye kW=1.94848714470863 pf=0.97 Vminpu=0.88
New object=Load.21384099a0b phases=1 bus1=sx3215385a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3515128552914 pf=0.97 Vminpu=0.88
New object=Load.21384099b0a phases=1 bus1=sx3215385b.1 kV=0.12 status=variable model=1 conn=wye kW=0.469849932193756 pf=0.97 Vminpu=0.88
New object=Load.21384099b0b phases=1 bus1=sx3215385b.2 kV=0.12 status=variable model=1 conn=wye kW=18.9801500678062 pf=0.97 Vminpu=0.88
New object=Load.21384099c0a phases=1 bus1=sx3215385c.1 kV=0.12 status=variable model=1 conn=wye kW=12.0786615908146 pf=0.97 Vminpu=0.88
New object=Load.21384099c0b phases=1 bus1=sx3215385c.2 kV=0.12 status=variable model=1 conn=wye kW=3.18133840918541 pf=0.97 Vminpu=0.88
New object=Load.21384215a0a phases=1 bus1=sx2841622a.1 kV=0.12 status=variable model=1 conn=wye kW=1.20196332454681 pf=0.97 Vminpu=0.88
New object=Load.21384215a0b phases=1 bus1=sx2841622a.2 kV=0.12 status=variable model=1 conn=wye kW=4.11803667545319 pf=0.97 Vminpu=0.88
New object=Load.21385192c0a phases=1 bus1=sx2879062c.1 kV=0.12 status=variable model=1 conn=wye kW=5.4941080391407 pf=0.97 Vminpu=0.88
New object=Load.21385192c0b phases=1 bus1=sx2879062c.2 kV=0.12 status=variable model=1 conn=wye kW=0.605891960859299 pf=0.97 Vminpu=0.88
New object=Load.21386065c0a phases=1 bus1=sx2917255c.1 kV=0.12 status=variable model=1 conn=wye kW=3.86513945102692 pf=0.97 Vminpu=0.88
New object=Load.21386065c0b phases=1 bus1=sx2917255c.2 kV=0.12 status=variable model=1 conn=wye kW=6.30486054897308 pf=0.97 Vminpu=0.88
New object=Load.21386143c0a phases=1 bus1=sx3160862c.1 kV=0.12 status=variable model=1 conn=wye kW=0.723527330160141 pf=0.97 Vminpu=0.88
New object=Load.21386143c0b phases=1 bus1=sx3160862c.2 kV=0.12 status=variable model=1 conn=wye kW=5.37647266983986 pf=0.97 Vminpu=0.88
New object=Load.21386157a0a phases=1 bus1=sx3067447a.1 kV=0.12 status=variable model=1 conn=wye kW=2.75277542948723 pf=0.97 Vminpu=0.88
New object=Load.21386157a0b phases=1 bus1=sx3067447a.2 kV=0.12 status=variable model=1 conn=wye kW=6.11722457051277 pf=0.97 Vminpu=0.88
New object=Load.21386442c0a phases=1 bus1=sx3179637c.1 kV=0.12 status=variable model=1 conn=wye kW=10.6882667338848 pf=0.97 Vminpu=0.88
New object=Load.21386442c0b phases=1 bus1=sx3179637c.2 kV=0.12 status=variable model=1 conn=wye kW=4.57173326611519 pf=0.97 Vminpu=0.88
New object=Load.21386552b0a phases=1 bus1=sx2822867b.1 kV=0.12 status=variable model=1 conn=wye kW=0.419930171966553 pf=0.97 Vminpu=0.88
New object=Load.21386552b0b phases=1 bus1=sx2822867b.2 kV=0.12 status=variable model=1 conn=wye kW=5.42006982803345 pf=0.97 Vminpu=0.88
New object=Load.21386754a0a phases=1 bus1=sx2766741a.1 kV=0.12 status=variable model=1 conn=wye kW=0.176151586174965 pf=0.97 Vminpu=0.88
New object=Load.21386754a0b phases=1 bus1=sx2766741a.2 kV=0.12 status=variable model=1 conn=wye kW=8.69384841382503 pf=0.97 Vminpu=0.88
New object=Load.21386771b0a phases=1 bus1=sx2897807b.1 kV=0.12 status=variable model=1 conn=wye kW=5.40890376091003 pf=0.97 Vminpu=0.88
New object=Load.21386771b0b phases=1 bus1=sx2897807b.2 kV=0.12 status=variable model=1 conn=wye kW=0.431096239089966 pf=0.97 Vminpu=0.88
New object=Load.21386877a0a phases=1 bus1=sx2823611a.1 kV=0.12 status=variable model=1 conn=wye kW=0.766953251361847 pf=0.97 Vminpu=0.88
New object=Load.21386877a0b phases=1 bus1=sx2823611a.2 kV=0.12 status=variable model=1 conn=wye kW=4.55304674863815 pf=0.97 Vminpu=0.88
New object=Load.21386976a0a phases=1 bus1=sx3141398a.1 kV=0.12 status=variable model=1 conn=wye kW=0.621727714538574 pf=0.97 Vminpu=0.88
New object=Load.21386976a0b phases=1 bus1=sx3141398a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69827228546143 pf=0.97 Vminpu=0.88
New object=Load.21387206c0a phases=1 bus1=sx3235251c.1 kV=0.12 status=variable model=1 conn=wye kW=0.0385298192501068 pf=0.97 Vminpu=0.88
New object=Load.21387206c0b phases=1 bus1=sx3235251c.2 kV=0.12 status=variable model=1 conn=wye kW=6.06147018074989 pf=0.97 Vminpu=0.88
New object=Load.21387929c0a phases=1 bus1=sx2935551c.1 kV=0.12 status=variable model=1 conn=wye kW=5.20206261873245 pf=0.97 Vminpu=0.88
New object=Load.21387929c0b phases=1 bus1=sx2935551c.2 kV=0.12 status=variable model=1 conn=wye kW=0.897937381267548 pf=0.97 Vminpu=0.88
New object=Load.21388572b0a phases=1 bus1=sx3235252b.1 kV=0.12 status=variable model=1 conn=wye kW=9.30538436949253 pf=0.97 Vminpu=0.88
New object=Load.21388572b0b phases=1 bus1=sx3235252b.2 kV=0.12 status=variable model=1 conn=wye kW=0.42461563050747 pf=0.97 Vminpu=0.88
New object=Load.21389092b0a phases=1 bus1=sx2917328b.1 kV=0.12 status=variable model=1 conn=wye kW=1.49992830514908 pf=0.97 Vminpu=0.88
New object=Load.21389092b0b phases=1 bus1=sx2917328b.2 kV=0.12 status=variable model=1 conn=wye kW=8.23007169485092 pf=0.97 Vminpu=0.88
New object=Load.21389237a0a phases=1 bus1=sx2989565a.1 kV=0.12 status=variable model=1 conn=wye kW=6.4114026838541 pf=0.97 Vminpu=0.88
New object=Load.21389237a0b phases=1 bus1=sx2989565a.2 kV=0.12 status=variable model=1 conn=wye kW=2.4585973161459 pf=0.97 Vminpu=0.88
New object=Load.21389307c0a phases=1 bus1=sx2692655c.1 kV=0.12 status=variable model=1 conn=wye kW=4.7614154613018 pf=0.97 Vminpu=0.88
New object=Load.21389307c0b phases=1 bus1=sx2692655c.2 kV=0.12 status=variable model=1 conn=wye kW=5.4085845386982 pf=0.97 Vminpu=0.88
New object=Load.21389761b0a phases=1 bus1=sx2861219b.1 kV=0.12 status=variable model=1 conn=wye kW=0.637573283314705 pf=0.97 Vminpu=0.88
New object=Load.21389761b0b phases=1 bus1=sx2861219b.2 kV=0.12 status=variable model=1 conn=wye kW=9.0924267166853 pf=0.97 Vminpu=0.88
New object=Load.21389831a0a phases=1 bus1=sx2674051a.1 kV=0.12 status=variable model=1 conn=wye kW=1.12086584091187 pf=0.97 Vminpu=0.88
New object=Load.21389831a0b phases=1 bus1=sx2674051a.2 kV=0.12 status=variable model=1 conn=wye kW=4.19913415908814 pf=0.97 Vminpu=0.88
New object=Load.21389962c0a phases=1 bus1=sx2804249c.1 kV=0.12 status=variable model=1 conn=wye kW=3.97181386351585 pf=0.97 Vminpu=0.88
New object=Load.21389962c0b phases=1 bus1=sx2804249c.2 kV=0.12 status=variable model=1 conn=wye kW=2.12818613648415 pf=0.97 Vminpu=0.88
New object=Load.21390038c0a phases=1 bus1=sx3030205c.1 kV=0.12 status=variable model=1 conn=wye kW=6.50459539532661 pf=0.97 Vminpu=0.88
New object=Load.21390038c0b phases=1 bus1=sx3030205c.2 kV=0.12 status=variable model=1 conn=wye kW=3.66540460467339 pf=0.97 Vminpu=0.88
New object=Load.21391094a0a phases=1 bus1=sx3085395a.1 kV=0.12 status=variable model=1 conn=wye kW=4.96046211481094 pf=0.97 Vminpu=0.88
New object=Load.21391094a0b phases=1 bus1=sx3085395a.2 kV=0.12 status=variable model=1 conn=wye kW=0.359537885189057 pf=0.97 Vminpu=0.88
New object=Load.21391242b0a phases=1 bus1=sx2767409b.1 kV=0.12 status=variable model=1 conn=wye kW=6.97354046583176 pf=0.97 Vminpu=0.88
New object=Load.21391242b0b phases=1 bus1=sx2767409b.2 kV=0.12 status=variable model=1 conn=wye kW=2.75645953416824 pf=0.97 Vminpu=0.88
New object=Load.21391390b0a phases=1 bus1=sx3217064b.1 kV=0.12 status=variable model=1 conn=wye kW=0.612996026873589 pf=0.97 Vminpu=0.88
New object=Load.21391390b0b phases=1 bus1=sx3217064b.2 kV=0.12 status=variable model=1 conn=wye kW=9.11700397312641 pf=0.97 Vminpu=0.88
New object=Load.21393412b0a phases=1 bus1=sx2729405b.1 kV=0.12 status=variable model=1 conn=wye kW=8.40809064745903 pf=0.97 Vminpu=0.88
New object=Load.21393412b0b phases=1 bus1=sx2729405b.2 kV=0.12 status=variable model=1 conn=wye kW=1.32190935254097 pf=0.97 Vminpu=0.88
New object=Load.21393454b0a phases=1 bus1=sx3179699b.1 kV=0.12 status=variable model=1 conn=wye kW=1.86955611407757 pf=0.97 Vminpu=0.88
New object=Load.21393454b0b phases=1 bus1=sx3179699b.2 kV=0.12 status=variable model=1 conn=wye kW=12.7204438859224 pf=0.97 Vminpu=0.88
New object=Load.21393486c0a phases=1 bus1=sx2898526c.1 kV=0.12 status=variable model=1 conn=wye kW=4.70544967651367 pf=0.97 Vminpu=0.88
New object=Load.21393486c0b phases=1 bus1=sx2898526c.2 kV=0.12 status=variable model=1 conn=wye kW=1.39455032348633 pf=0.97 Vminpu=0.88
New object=Load.21393570c0a phases=1 bus1=sx2674052c.1 kV=0.12 status=variable model=1 conn=wye kW=1.36288141608238 pf=0.97 Vminpu=0.88
New object=Load.21393570c0b phases=1 bus1=sx2674052c.2 kV=0.12 status=variable model=1 conn=wye kW=4.73711858391762 pf=0.97 Vminpu=0.88
New object=Load.21393643a0a phases=1 bus1=sx2851933a.1 kV=0.12 status=variable model=1 conn=wye kW=5.84962756514549 pf=0.97 Vminpu=0.88
New object=Load.21393643a0b phases=1 bus1=sx2851933a.2 kV=0.12 status=variable model=1 conn=wye kW=3.02037243485451 pf=0.97 Vminpu=0.88
New object=Load.21393643b0a phases=1 bus1=sx2851933b.1 kV=0.12 status=variable model=1 conn=wye kW=1.57893242895603 pf=0.97 Vminpu=0.88
New object=Load.21393643b0b phases=1 bus1=sx2851933b.2 kV=0.12 status=variable model=1 conn=wye kW=8.15106757104397 pf=0.97 Vminpu=0.88
New object=Load.21393643c0a phases=1 bus1=sx2851933c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0484328222275 pf=0.97 Vminpu=0.88
New object=Load.21393643c0b phases=1 bus1=sx2851933c.2 kV=0.12 status=variable model=1 conn=wye kW=5.21156717777252 pf=0.97 Vminpu=0.88
New object=Load.21395720c0a phases=1 bus1=sx2860492c.1 kV=0.12 status=variable model=1 conn=wye kW=5.14612709879875 pf=0.97 Vminpu=0.88
New object=Load.21395720c0b phases=1 bus1=sx2860492c.2 kV=0.12 status=variable model=1 conn=wye kW=0.953872901201248 pf=0.97 Vminpu=0.88
New object=Load.21395962a0a phases=1 bus1=sx3197645a.1 kV=0.12 status=variable model=1 conn=wye kW=1.81293444752693 pf=0.97 Vminpu=0.88
New object=Load.21395962a0b phases=1 bus1=sx3197645a.2 kV=0.12 status=variable model=1 conn=wye kW=7.05706555247307 pf=0.97 Vminpu=0.88
New object=Load.21396015a0a phases=1 bus1=sx3048211a.1 kV=0.12 status=variable model=1 conn=wye kW=4.9761328214407 pf=0.97 Vminpu=0.88
New object=Load.21396015a0b phases=1 bus1=sx3048211a.2 kV=0.12 status=variable model=1 conn=wye kW=3.8938671785593 pf=0.97 Vminpu=0.88
New object=Load.21396254a0a phases=1 bus1=sx2804253a.1 kV=0.12 status=variable model=1 conn=wye kW=3.25553552627564 pf=0.97 Vminpu=0.88
New object=Load.21396254a0b phases=1 bus1=sx2804253a.2 kV=0.12 status=variable model=1 conn=wye kW=2.06446447372437 pf=0.97 Vminpu=0.88
New object=Load.21396331b0a phases=1 bus1=sx3178981b.1 kV=0.12 status=variable model=1 conn=wye kW=7.6309469884634 pf=0.97 Vminpu=0.88
New object=Load.21396331b0b phases=1 bus1=sx3178981b.2 kV=0.12 status=variable model=1 conn=wye kW=2.0990530115366 pf=0.97 Vminpu=0.88
New object=Load.21396606c0a phases=1 bus1=sx2785525c.1 kV=0.12 status=variable model=1 conn=wye kW=2.33285048604012 pf=0.97 Vminpu=0.88
New object=Load.21396606c0b phases=1 bus1=sx2785525c.2 kV=0.12 status=variable model=1 conn=wye kW=7.83714951395988 pf=0.97 Vminpu=0.88
New object=Load.21396699b0a phases=1 bus1=sx2860483b.1 kV=0.12 status=variable model=1 conn=wye kW=1.89975789606571 pf=0.97 Vminpu=0.88
New object=Load.21396699b0b phases=1 bus1=sx2860483b.2 kV=0.12 status=variable model=1 conn=wye kW=7.83024210393429 pf=0.97 Vminpu=0.88
New object=Load.21396796b0a phases=1 bus1=sx3141397b.1 kV=0.12 status=variable model=1 conn=wye kW=8.09084581136704 pf=0.97 Vminpu=0.88
New object=Load.21396796b0b phases=1 bus1=sx3141397b.2 kV=0.12 status=variable model=1 conn=wye kW=1.63915418863296 pf=0.97 Vminpu=0.88
New object=Load.21396815c0a phases=1 bus1=sx3253995c.1 kV=0.12 status=variable model=1 conn=wye kW=0.052135294675827 pf=0.97 Vminpu=0.88
New object=Load.21396815c0b phases=1 bus1=sx3253995c.2 kV=0.12 status=variable model=1 conn=wye kW=6.04786470532417 pf=0.97 Vminpu=0.88
New object=Load.21396867a0a phases=1 bus1=sx2710536a.1 kV=0.12 status=variable model=1 conn=wye kW=1.39600699067116 pf=0.97 Vminpu=0.88
New object=Load.21396867a0b phases=1 bus1=sx2710536a.2 kV=0.12 status=variable model=1 conn=wye kW=7.47399300932884 pf=0.97 Vminpu=0.88
New object=Load.21396959a0a phases=1 bus1=sx3197638a.1 kV=0.12 status=variable model=1 conn=wye kW=7.61718374669552 pf=0.97 Vminpu=0.88
New object=Load.21396959a0b phases=1 bus1=sx3197638a.2 kV=0.12 status=variable model=1 conn=wye kW=1.25281625330448 pf=0.97 Vminpu=0.88
New object=Load.21397005a0a phases=1 bus1=sx2935557a.1 kV=0.12 status=variable model=1 conn=wye kW=9.95471849441528 pf=0.97 Vminpu=0.88
New object=Load.21397005a0b phases=1 bus1=sx2935557a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34528150558472 pf=0.97 Vminpu=0.88
New object=Load.21397029a0a phases=1 bus1=sx2673311a.1 kV=0.12 status=variable model=1 conn=wye kW=6.96576710999012 pf=0.97 Vminpu=0.88
New object=Load.21397029a0b phases=1 bus1=sx2673311a.2 kV=0.12 status=variable model=1 conn=wye kW=1.90423289000988 pf=0.97 Vminpu=0.88
New object=Load.21397067a0a phases=1 bus1=sx2729413a.1 kV=0.12 status=variable model=1 conn=wye kW=2.62972424030304 pf=0.97 Vminpu=0.88
New object=Load.21397067a0b phases=1 bus1=sx2729413a.2 kV=0.12 status=variable model=1 conn=wye kW=2.69027575969696 pf=0.97 Vminpu=0.88
New object=Load.21397121c0a phases=1 bus1=sx3122848c.1 kV=0.12 status=variable model=1 conn=wye kW=0.587292963266373 pf=0.97 Vminpu=0.88
New object=Load.21397121c0b phases=1 bus1=sx3122848c.2 kV=0.12 status=variable model=1 conn=wye kW=5.51270703673363 pf=0.97 Vminpu=0.88
New object=Load.21397304a0a phases=1 bus1=sx2973169a.1 kV=0.12 status=variable model=1 conn=wye kW=2.87835152626038 pf=0.97 Vminpu=0.88
New object=Load.21397304a0b phases=1 bus1=sx2973169a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44164847373962 pf=0.97 Vminpu=0.88
New object=Load.21397544a0a phases=1 bus1=sx2822868a.1 kV=0.12 status=variable model=1 conn=wye kW=0.756671073436737 pf=0.97 Vminpu=0.88
New object=Load.21397544a0b phases=1 bus1=sx2822868a.2 kV=0.12 status=variable model=1 conn=wye kW=4.56332892656326 pf=0.97 Vminpu=0.88
New object=Load.21397645a0a phases=1 bus1=sx2860493a.1 kV=0.12 status=variable model=1 conn=wye kW=4.16632974743843 pf=0.97 Vminpu=0.88
New object=Load.21397645a0b phases=1 bus1=sx2860493a.2 kV=0.12 status=variable model=1 conn=wye kW=4.70367025256157 pf=0.97 Vminpu=0.88
New object=Load.21397721a0a phases=1 bus1=sx3178976a.1 kV=0.12 status=variable model=1 conn=wye kW=1.49835837602615 pf=0.97 Vminpu=0.88
New object=Load.21397721a0b phases=1 bus1=sx3178976a.2 kV=0.12 status=variable model=1 conn=wye kW=3.82164162397385 pf=0.97 Vminpu=0.88
New object=Load.21397771a0a phases=1 bus1=sx2673317a.1 kV=0.12 status=variable model=1 conn=wye kW=4.78917249679565 pf=0.97 Vminpu=0.88
New object=Load.21397771a0b phases=1 bus1=sx2673317a.2 kV=0.12 status=variable model=1 conn=wye kW=0.530827503204346 pf=0.97 Vminpu=0.88
New object=Load.21398402a0a phases=1 bus1=sx2729428a.1 kV=0.12 status=variable model=1 conn=wye kW=3.0262882399559 pf=0.97 Vminpu=0.88
New object=Load.21398402a0b phases=1 bus1=sx2729428a.2 kV=0.12 status=variable model=1 conn=wye kW=2.2937117600441 pf=0.97 Vminpu=0.88
New object=Load.21398536a0a phases=1 bus1=sx2973159a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93376669406891 pf=0.97 Vminpu=0.88
New object=Load.21398536a0b phases=1 bus1=sx2973159a.2 kV=0.12 status=variable model=1 conn=wye kW=0.386233305931091 pf=0.97 Vminpu=0.88
New object=Load.21398563a0a phases=1 bus1=sx3254216a.1 kV=0.12 status=variable model=1 conn=wye kW=8.39041023910046 pf=0.97 Vminpu=0.88
New object=Load.21398563a0b phases=1 bus1=sx3254216a.2 kV=0.12 status=variable model=1 conn=wye kW=0.479589760899543 pf=0.97 Vminpu=0.88
New object=Load.21398646b0a phases=1 bus1=sx2973180b.1 kV=0.12 status=variable model=1 conn=wye kW=0.440817782878876 pf=0.97 Vminpu=0.88
New object=Load.21398646b0b phases=1 bus1=sx2973180b.2 kV=0.12 status=variable model=1 conn=wye kW=9.28918221712112 pf=0.97 Vminpu=0.88
New object=Load.21398676a0a phases=1 bus1=sx3066816a.1 kV=0.12 status=variable model=1 conn=wye kW=5.15922404050827 pf=0.97 Vminpu=0.88
New object=Load.21398676a0b phases=1 bus1=sx3066816a.2 kV=0.12 status=variable model=1 conn=wye kW=0.16077595949173 pf=0.97 Vminpu=0.88
New object=Load.21398815a0a phases=1 bus1=sx3216351a.1 kV=0.12 status=variable model=1 conn=wye kW=4.13405408501625 pf=0.97 Vminpu=0.88
New object=Load.21398815a0b phases=1 bus1=sx3216351a.2 kV=0.12 status=variable model=1 conn=wye kW=4.73594591498375 pf=0.97 Vminpu=0.88
New object=Load.21399099a0a phases=1 bus1=sx2841635a.1 kV=0.12 status=variable model=1 conn=wye kW=1.89153039216995 pf=0.97 Vminpu=0.88
New object=Load.21399099a0b phases=1 bus1=sx2841635a.2 kV=0.12 status=variable model=1 conn=wye kW=3.42846960783005 pf=0.97 Vminpu=0.88
New object=Load.21399112c0a phases=1 bus1=sx3254217c.1 kV=0.12 status=variable model=1 conn=wye kW=10.0636422157288 pf=0.97 Vminpu=0.88
New object=Load.21399112c0b phases=1 bus1=sx3254217c.2 kV=0.12 status=variable model=1 conn=wye kW=0.106357784271241 pf=0.97 Vminpu=0.88
New object=Load.21399171c0a phases=1 bus1=sx2822870c.1 kV=0.12 status=variable model=1 conn=wye kW=5.29346327185631 pf=0.97 Vminpu=0.88
New object=Load.21399171c0b phases=1 bus1=sx2822870c.2 kV=0.12 status=variable model=1 conn=wye kW=0.806536728143692 pf=0.97 Vminpu=0.88
New object=Load.21399220c0a phases=1 bus1=sx2766725c.1 kV=0.12 status=variable model=1 conn=wye kW=5.06255522966385 pf=0.97 Vminpu=0.88
New object=Load.21399220c0b phases=1 bus1=sx2766725c.2 kV=0.12 status=variable model=1 conn=wye kW=1.03744477033615 pf=0.97 Vminpu=0.88
New object=Load.21399229a0a phases=1 bus1=sx2879078a.1 kV=0.12 status=variable model=1 conn=wye kW=1.81092821359634 pf=0.97 Vminpu=0.88
New object=Load.21399229a0b phases=1 bus1=sx2879078a.2 kV=0.12 status=variable model=1 conn=wye kW=3.50907178640366 pf=0.97 Vminpu=0.88
New object=Load.21399305a0a phases=1 bus1=sx3048221a.1 kV=0.12 status=variable model=1 conn=wye kW=0.494469830989838 pf=0.97 Vminpu=0.88
New object=Load.21399305a0b phases=1 bus1=sx3048221a.2 kV=0.12 status=variable model=1 conn=wye kW=8.37553016901016 pf=0.97 Vminpu=0.88
New object=Load.21399326c0a phases=1 bus1=sx2879092c.1 kV=0.12 status=variable model=1 conn=wye kW=8.71479581773281 pf=0.97 Vminpu=0.88
New object=Load.21399326c0b phases=1 bus1=sx2879092c.2 kV=0.12 status=variable model=1 conn=wye kW=1.45520418226719 pf=0.97 Vminpu=0.88
New object=Load.21399361b0a phases=1 bus1=sx2691954b.1 kV=0.12 status=variable model=1 conn=wye kW=5.34469900488854 pf=0.97 Vminpu=0.88
New object=Load.21399361b0b phases=1 bus1=sx2691954b.2 kV=0.12 status=variable model=1 conn=wye kW=4.38530099511147 pf=0.97 Vminpu=0.88
New object=Load.21399508a0a phases=1 bus1=sx3104135a.1 kV=0.12 status=variable model=1 conn=wye kW=1.97890956163406 pf=0.97 Vminpu=0.88
New object=Load.21399508a0b phases=1 bus1=sx3104135a.2 kV=0.12 status=variable model=1 conn=wye kW=3.34109043836594 pf=0.97 Vminpu=0.88
New object=Load.21399619c0a phases=1 bus1=sx2991943c.1 kV=0.12 status=variable model=1 conn=wye kW=6.52840975284576 pf=0.97 Vminpu=0.88
New object=Load.21399619c0b phases=1 bus1=sx2991943c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64159024715424 pf=0.97 Vminpu=0.88
New object=Load.21399630a0a phases=1 bus1=sx3233353a.1 kV=0.12 status=variable model=1 conn=wye kW=1.62601453542709 pf=0.97 Vminpu=0.88
New object=Load.21399630a0b phases=1 bus1=sx3233353a.2 kV=0.12 status=variable model=1 conn=wye kW=3.69398546457291 pf=0.97 Vminpu=0.88
New object=Load.21399707a0a phases=1 bus1=sx3141403a.1 kV=0.12 status=variable model=1 conn=wye kW=7.37350323557854 pf=0.97 Vminpu=0.88
New object=Load.21399707a0b phases=1 bus1=sx3141403a.2 kV=0.12 status=variable model=1 conn=wye kW=1.49649676442146 pf=0.97 Vminpu=0.88
New object=Load.21399752a0a phases=1 bus1=sx2785546a.1 kV=0.12 status=variable model=1 conn=wye kW=7.90760760962963 pf=0.97 Vminpu=0.88
New object=Load.21399752a0b phases=1 bus1=sx2785546a.2 kV=0.12 status=variable model=1 conn=wye kW=0.962392390370369 pf=0.97 Vminpu=0.88
New object=Load.21399762a0a phases=1 bus1=sx2879087a.1 kV=0.12 status=variable model=1 conn=wye kW=1.26040488243103 pf=0.97 Vminpu=0.88
New object=Load.21399762a0b phases=1 bus1=sx2879087a.2 kV=0.12 status=variable model=1 conn=wye kW=4.05959511756897 pf=0.97 Vminpu=0.88
New object=Load.21399809a0a phases=1 bus1=sx2785531a.1 kV=0.12 status=variable model=1 conn=wye kW=1.64908522367477 pf=0.97 Vminpu=0.88
New object=Load.21399809a0b phases=1 bus1=sx2785531a.2 kV=0.12 status=variable model=1 conn=wye kW=3.67091477632523 pf=0.97 Vminpu=0.88
New object=Load.21399826a0a phases=1 bus1=sx3216358a.1 kV=0.12 status=variable model=1 conn=wye kW=6.21215672135353 pf=0.97 Vminpu=0.88
New object=Load.21399826a0b phases=1 bus1=sx3216358a.2 kV=0.12 status=variable model=1 conn=wye kW=2.65784327864647 pf=0.97 Vminpu=0.88
New object=Load.21400108b0a phases=1 bus1=sx2748139b.1 kV=0.12 status=variable model=1 conn=wye kW=5.18620724201202 pf=0.97 Vminpu=0.88
New object=Load.21400108b0b phases=1 bus1=sx2748139b.2 kV=0.12 status=variable model=1 conn=wye kW=0.653792757987976 pf=0.97 Vminpu=0.88
New object=Load.21400185a0a phases=1 bus1=sx2935559a.1 kV=0.12 status=variable model=1 conn=wye kW=6.08475117683411 pf=0.97 Vminpu=0.88
New object=Load.21400185a0b phases=1 bus1=sx2935559a.2 kV=0.12 status=variable model=1 conn=wye kW=2.78524882316589 pf=0.97 Vminpu=0.88
New object=Load.21400215b0a phases=1 bus1=sx3048231b.1 kV=0.12 status=variable model=1 conn=wye kW=17.4387577027082 pf=0.97 Vminpu=0.88
New object=Load.21400215b0b phases=1 bus1=sx3048231b.2 kV=0.12 status=variable model=1 conn=wye kW=2.01124229729176 pf=0.97 Vminpu=0.88
New object=Load.21400253b0a phases=1 bus1=sx2691959b.1 kV=0.12 status=fixed model=1 conn=wye kW=15.1318982243538 pf=0.97 Vminpu=0.88
New object=Load.21400253b0b phases=1 bus1=sx2691959b.2 kV=0.12 status=fixed model=1 conn=wye kW=23.7681017756462 pf=0.97 Vminpu=0.88
New object=Load.21426205b0a phases=1 bus1=sx2731712b.1 kV=0.12 status=variable model=1 conn=wye kW=7.07053241789341 pf=0.97 Vminpu=0.88
New object=Load.21426205b0b phases=1 bus1=sx2731712b.2 kV=0.12 status=variable model=1 conn=wye kW=2.65946758210659 pf=0.97 Vminpu=0.88
New object=Load.21451973b0a phases=1 bus1=sx3010580b.1 kV=0.12 status=variable model=1 conn=wye kW=4.12593942642212 pf=0.97 Vminpu=0.88
New object=Load.21451973b0b phases=1 bus1=sx3010580b.2 kV=0.12 status=variable model=1 conn=wye kW=1.71406057357788 pf=0.97 Vminpu=0.88
New object=Load.21452406b0a phases=1 bus1=sx3216361b.1 kV=0.12 status=variable model=1 conn=wye kW=4.63099990546703 pf=0.97 Vminpu=0.88
New object=Load.21452406b0b phases=1 bus1=sx3216361b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09900009453297 pf=0.97 Vminpu=0.88
New object=Load.21455388c0a phases=1 bus1=sx2879089c.1 kV=0.12 status=variable model=1 conn=wye kW=14.9291341328621 pf=0.97 Vminpu=0.88
New object=Load.21455388c0b phases=1 bus1=sx2879089c.2 kV=0.12 status=variable model=1 conn=wye kW=0.330865867137909 pf=0.97 Vminpu=0.88
New object=Load.21458756c0a phases=1 bus1=sx3232301c.1 kV=0.12 status=fixed model=1 conn=wye kW=6.91356873273849 pf=0.97 Vminpu=0.88
New object=Load.21458756c0b phases=1 bus1=sx3232301c.2 kV=0.12 status=fixed model=1 conn=wye kW=23.6064312672615 pf=0.97 Vminpu=0.88
New object=Load.21459629c0a phases=1 bus1=sx2763811c.1 kV=0.12 status=fixed model=1 conn=wye kW=19.9439783668518 pf=0.97 Vminpu=0.88
New object=Load.21459629c0b phases=1 bus1=sx2763811c.2 kV=0.12 status=fixed model=1 conn=wye kW=10.5760216331482 pf=0.97 Vminpu=0.88
New object=Load.21459640c0a phases=1 bus1=sx2970258c.1 kV=0.12 status=variable model=1 conn=wye kW=8.32315817952156 pf=0.97 Vminpu=0.88
New object=Load.21459640c0b phases=1 bus1=sx2970258c.2 kV=0.12 status=variable model=1 conn=wye kW=6.93684182047844 pf=0.97 Vminpu=0.88
New object=Load.21459651c0a phases=1 bus1=sx2763812c.1 kV=0.12 status=fixed model=1 conn=wye kW=8.81110169887543 pf=0.97 Vminpu=0.88
New object=Load.21459651c0b phases=1 bus1=sx2763812c.2 kV=0.12 status=fixed model=1 conn=wye kW=21.7088983011246 pf=0.97 Vminpu=0.88
New object=Load.21459660c0a phases=1 bus1=sx3101194c.1 kV=0.12 status=fixed model=1 conn=wye kW=30.1838477301598 pf=0.97 Vminpu=0.88
New object=Load.21459660c0b phases=1 bus1=sx3101194c.2 kV=0.12 status=fixed model=1 conn=wye kW=0.336152269840241 pf=0.97 Vminpu=0.88
New object=Load.21467859b0a phases=1 bus1=sx2916625b.1 kV=0.12 status=variable model=1 conn=wye kW=7.80976287126541 pf=0.97 Vminpu=0.88
New object=Load.21467859b0b phases=1 bus1=sx2916625b.2 kV=0.12 status=variable model=1 conn=wye kW=6.78023712873459 pf=0.97 Vminpu=0.88
New object=Load.21469911a0a phases=1 bus1=sx2955047a.1 kV=0.12 status=variable model=1 conn=wye kW=5.69832244455814 pf=0.97 Vminpu=0.88
New object=Load.21469911a0b phases=1 bus1=sx2955047a.2 kV=0.12 status=variable model=1 conn=wye kW=3.17167755544186 pf=0.97 Vminpu=0.88
New object=Load.21469960b0a phases=1 bus1=sx3066830b.1 kV=0.12 status=variable model=1 conn=wye kW=0.198440264463425 pf=0.97 Vminpu=0.88
New object=Load.21469960b0b phases=1 bus1=sx3066830b.2 kV=0.12 status=variable model=1 conn=wye kW=9.53155973553658 pf=0.97 Vminpu=0.88
New object=Load.21470122b0a phases=1 bus1=sx2673343b.1 kV=0.12 status=variable model=1 conn=wye kW=5.69858067035675 pf=0.97 Vminpu=0.88
New object=Load.21470122b0b phases=1 bus1=sx2673343b.2 kV=0.12 status=variable model=1 conn=wye kW=0.14141932964325 pf=0.97 Vminpu=0.88
New object=Load.21470326a0a phases=1 bus1=sx2766748a.1 kV=0.12 status=variable model=1 conn=wye kW=1.4855143737793 pf=0.97 Vminpu=0.88
New object=Load.21470326a0b phases=1 bus1=sx2766748a.2 kV=0.12 status=variable model=1 conn=wye kW=3.8344856262207 pf=0.97 Vminpu=0.88
New object=Load.21470405a0a phases=1 bus1=sx2897801a.1 kV=0.12 status=variable model=1 conn=wye kW=7.28226785063744 pf=0.97 Vminpu=0.88
New object=Load.21470405a0b phases=1 bus1=sx2897801a.2 kV=0.12 status=variable model=1 conn=wye kW=6.01773214936256 pf=0.97 Vminpu=0.88
New object=Load.21471907a0a phases=1 bus1=sx2897805a.1 kV=0.12 status=variable model=1 conn=wye kW=1.27877456068993 pf=0.97 Vminpu=0.88
New object=Load.21471907a0b phases=1 bus1=sx2897805a.2 kV=0.12 status=variable model=1 conn=wye kW=7.59122543931007 pf=0.97 Vminpu=0.88
New object=Load.21474556a0a phases=1 bus1=sx3086098a.1 kV=0.12 status=variable model=1 conn=wye kW=5.98066734671593 pf=0.97 Vminpu=0.88
New object=Load.21474556a0b phases=1 bus1=sx3086098a.2 kV=0.12 status=variable model=1 conn=wye kW=11.7593326532841 pf=0.97 Vminpu=0.88
New object=Load.21474587c0a phases=1 bus1=sx3104155c.1 kV=0.12 status=variable model=1 conn=wye kW=2.51402654886246 pf=0.97 Vminpu=0.88
New object=Load.21474587c0b phases=1 bus1=sx3104155c.2 kV=0.12 status=variable model=1 conn=wye kW=7.65597345113754 pf=0.97 Vminpu=0.88
New object=Load.21474614c0a phases=1 bus1=sx2710543c.1 kV=0.12 status=variable model=1 conn=wye kW=7.50168083131313 pf=0.97 Vminpu=0.88
New object=Load.21474614c0b phases=1 bus1=sx2710543c.2 kV=0.12 status=variable model=1 conn=wye kW=2.66831916868687 pf=0.97 Vminpu=0.88
New object=Load.21474711c0a phases=1 bus1=sx2861197c.1 kV=0.12 status=variable model=1 conn=wye kW=3.30569785833359 pf=0.97 Vminpu=0.88
New object=Load.21474711c0b phases=1 bus1=sx2861197c.2 kV=0.12 status=variable model=1 conn=wye kW=2.79430214166641 pf=0.97 Vminpu=0.88
New object=Load.21475841a0a phases=1 bus1=sx2992657a.1 kV=0.12 status=variable model=1 conn=wye kW=4.34478009164333 pf=0.97 Vminpu=0.88
New object=Load.21475841a0b phases=1 bus1=sx2992657a.2 kV=0.12 status=variable model=1 conn=wye kW=4.52521990835667 pf=0.97 Vminpu=0.88
New object=Load.21482181a0a phases=1 bus1=sx3254237a.1 kV=0.12 status=variable model=1 conn=wye kW=0.0111702299118042 pf=0.97 Vminpu=0.88
New object=Load.21482181a0b phases=1 bus1=sx3254237a.2 kV=0.12 status=variable model=1 conn=wye kW=8.85882977008819 pf=0.97 Vminpu=0.88
New object=Load.21482279a0a phases=1 bus1=sx2710544a.1 kV=0.12 status=variable model=1 conn=wye kW=0.473355309963226 pf=0.97 Vminpu=0.88
New object=Load.21482279a0b phases=1 bus1=sx2710544a.2 kV=0.12 status=variable model=1 conn=wye kW=4.84664469003677 pf=0.97 Vminpu=0.88
New object=Load.21482431a0a phases=1 bus1=sx2917359a.1 kV=0.12 status=variable model=1 conn=wye kW=4.77362017154694 pf=0.97 Vminpu=0.88
New object=Load.21482431a0b phases=1 bus1=sx2917359a.2 kV=0.12 status=variable model=1 conn=wye kW=0.546379828453064 pf=0.97 Vminpu=0.88
New object=Load.21483138a0a phases=1 bus1=sx3122847a.1 kV=0.12 status=variable model=1 conn=wye kW=2.36962978601456 pf=0.97 Vminpu=0.88
New object=Load.21483138a0b phases=1 bus1=sx3122847a.2 kV=0.12 status=variable model=1 conn=wye kW=2.95037021398544 pf=0.97 Vminpu=0.88
New object=Load.21486213b0a phases=1 bus1=sx3029520b.1 kV=0.12 status=variable model=1 conn=wye kW=1.86472555160522 pf=0.97 Vminpu=0.88
New object=Load.21486213b0b phases=1 bus1=sx3029520b.2 kV=0.12 status=variable model=1 conn=wye kW=3.97527444839478 pf=0.97 Vminpu=0.88
New object=Load.223400157c0a phases=1 bus1=sx3150961c.1 kV=0.12 status=variable model=1 conn=wye kW=12.6719684278965 pf=0.97 Vminpu=0.88
New object=Load.223400157c0b phases=1 bus1=sx3150961c.2 kV=0.12 status=variable model=1 conn=wye kW=2.5880315721035 pf=0.97 Vminpu=0.88
New object=Load.225498968b0a phases=1 bus1=sx2684420b.1 kV=0.12 status=variable model=1 conn=wye kW=4.88424967765808 pf=0.97 Vminpu=0.88
New object=Load.225498968b0b phases=1 bus1=sx2684420b.2 kV=0.12 status=variable model=1 conn=wye kW=0.955750322341919 pf=0.97 Vminpu=0.88
New object=Load.225533162a0a phases=1 bus1=sx2685809a.1 kV=0.12 status=variable model=1 conn=wye kW=2.06569005250931 pf=0.97 Vminpu=0.88
New object=Load.225533162a0b phases=1 bus1=sx2685809a.2 kV=0.12 status=variable model=1 conn=wye kW=3.25430994749069 pf=0.97 Vminpu=0.88
New object=Load.225533215c0a phases=1 bus1=sx3097861c.1 kV=0.12 status=variable model=1 conn=wye kW=1.87491717338562 pf=0.97 Vminpu=0.88
New object=Load.225533215c0b phases=1 bus1=sx3097861c.2 kV=0.12 status=variable model=1 conn=wye kW=2.19508282661438 pf=0.97 Vminpu=0.88
New object=Load.225533237b0a phases=1 bus1=sx2798067b.1 kV=0.12 status=variable model=1 conn=wye kW=2.90348138749599 pf=0.97 Vminpu=0.88
New object=Load.225533237b0b phases=1 bus1=sx2798067b.2 kV=0.12 status=variable model=1 conn=wye kW=0.986518612504006 pf=0.97 Vminpu=0.88
New object=Load.225533337a0a phases=1 bus1=sx2929261a.1 kV=0.12 status=variable model=1 conn=wye kW=1.69231533527374 pf=0.97 Vminpu=0.88
New object=Load.225533337a0b phases=1 bus1=sx2929261a.2 kV=0.12 status=variable model=1 conn=wye kW=3.62768466472626 pf=0.97 Vminpu=0.88
New object=Load.225533423c0a phases=1 bus1=sx2891575c.1 kV=0.12 status=variable model=1 conn=wye kW=3.07316675782204 pf=0.97 Vminpu=0.88
New object=Load.225533423c0b phases=1 bus1=sx2891575c.2 kV=0.12 status=variable model=1 conn=wye kW=3.02683324217796 pf=0.97 Vminpu=0.88
New object=Load.225533531a0a phases=1 bus1=sx2685805a.1 kV=0.12 status=variable model=1 conn=wye kW=6.04724568128586 pf=0.97 Vminpu=0.88
New object=Load.225533531a0b phases=1 bus1=sx2685805a.2 kV=0.12 status=variable model=1 conn=wye kW=2.82275431871414 pf=0.97 Vminpu=0.88
New object=Load.225533675b0a phases=1 bus1=sx3225319b.1 kV=0.12 status=variable model=1 conn=wye kW=9.19500540077686 pf=0.97 Vminpu=0.88
New object=Load.225533675b0b phases=1 bus1=sx3225319b.2 kV=0.12 status=variable model=1 conn=wye kW=5.39499459922314 pf=0.97 Vminpu=0.88
New object=Load.225533703c0a phases=1 bus1=sx2925506c.1 kV=0.12 status=variable model=1 conn=wye kW=2.79935390353203 pf=0.97 Vminpu=0.88
New object=Load.225533703c0b phases=1 bus1=sx2925506c.2 kV=0.12 status=variable model=1 conn=wye kW=7.37064609646797 pf=0.97 Vminpu=0.88
New object=Load.225534325a0a phases=1 bus1=sx2983432a.1 kV=0.12 status=variable model=1 conn=wye kW=0.500402297377586 pf=0.97 Vminpu=0.88
New object=Load.225534325a0b phases=1 bus1=sx2983432a.2 kV=0.12 status=variable model=1 conn=wye kW=8.36959770262241 pf=0.97 Vminpu=0.88
New object=Load.225571845b0a phases=1 bus1=sx2948732b.1 kV=0.12 status=variable model=1 conn=wye kW=0.00989971160888672 pf=0.97 Vminpu=0.88
New object=Load.225571845b0b phases=1 bus1=sx2948732b.2 kV=0.12 status=variable model=1 conn=wye kW=5.83010028839111 pf=0.97 Vminpu=0.88
New object=Load.225571871b0a phases=1 bus1=sx2911069b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76456552028656 pf=0.97 Vminpu=0.88
New object=Load.225571871b0b phases=1 bus1=sx2911069b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0754344797134401 pf=0.97 Vminpu=0.88
New object=Load.225577437c0a phases=1 bus1=sx2724120c.1 kV=0.12 status=variable model=1 conn=wye kW=5.13315609097481 pf=0.97 Vminpu=0.88
New object=Load.225577437c0b phases=1 bus1=sx2724120c.2 kV=0.12 status=variable model=1 conn=wye kW=5.03684390902519 pf=0.97 Vminpu=0.88
New object=Load.225668688a0a phases=1 bus1=sx2858175a.1 kV=0.12 status=variable model=1 conn=wye kW=3.81886322259903 pf=0.97 Vminpu=0.88
New object=Load.225668688a0b phases=1 bus1=sx2858175a.2 kV=0.12 status=variable model=1 conn=wye kW=1.50113677740097 pf=0.97 Vminpu=0.88
New object=Load.225673440a0a phases=1 bus1=sx3251807a.1 kV=0.12 status=variable model=1 conn=wye kW=1.93264644861221 pf=0.97 Vminpu=0.88
New object=Load.225673440a0b phases=1 bus1=sx3251807a.2 kV=0.12 status=variable model=1 conn=wye kW=6.93735355138779 pf=0.97 Vminpu=0.88
New object=Load.225684682b0a phases=1 bus1=sx3231269b.1 kV=0.12 status=variable model=1 conn=wye kW=5.76520740032196 pf=0.97 Vminpu=0.88
New object=Load.225684682b0b phases=1 bus1=sx3231269b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0747925996780392 pf=0.97 Vminpu=0.88
New object=Load.225700953a0a phases=1 bus1=sx3081380a.1 kV=0.12 status=variable model=1 conn=wye kW=4.30047763347626 pf=0.97 Vminpu=0.88
New object=Load.225700953a0b phases=1 bus1=sx3081380a.2 kV=0.12 status=variable model=1 conn=wye kW=1.01952236652374 pf=0.97 Vminpu=0.88
New object=Load.225767272a0a phases=1 bus1=sx3139103a.1 kV=0.12 status=variable model=1 conn=wye kW=1.2869497436285 pf=0.97 Vminpu=0.88
New object=Load.225767272a0b phases=1 bus1=sx3139103a.2 kV=0.12 status=variable model=1 conn=wye kW=7.5830502563715 pf=0.97 Vminpu=0.88
New object=Load.225806974a0a phases=1 bus1=sx2876814a.1 kV=0.12 status=variable model=1 conn=wye kW=0.609553623199463 pf=0.97 Vminpu=0.88
New object=Load.225806974a0b phases=1 bus1=sx2876814a.2 kV=0.12 status=variable model=1 conn=wye kW=2.94044637680054 pf=0.97 Vminpu=0.88
New object=Load.225869139a0a phases=1 bus1=sx3120503a.1 kV=0.12 status=variable model=1 conn=wye kW=3.55880016088486 pf=0.97 Vminpu=0.88
New object=Load.225869139a0b phases=1 bus1=sx3120503a.2 kV=0.12 status=variable model=1 conn=wye kW=1.76119983911514 pf=0.97 Vminpu=0.88
New object=Load.225897846a0a phases=1 bus1=sx3120504a.1 kV=0.12 status=variable model=1 conn=wye kW=2.04000046253204 pf=0.97 Vminpu=0.88
New object=Load.225897846a0b phases=1 bus1=sx3120504a.2 kV=0.12 status=variable model=1 conn=wye kW=3.27999953746796 pf=0.97 Vminpu=0.88
New object=Load.225897943c0a phases=1 bus1=sx2875754c.1 kV=0.12 status=variable model=1 conn=wye kW=16.4491888582706 pf=0.97 Vminpu=0.88
New object=Load.225897943c0b phases=1 bus1=sx2875754c.2 kV=0.12 status=variable model=1 conn=wye kW=3.89081114172935 pf=0.97 Vminpu=0.88
New object=Load.225901711a0a phases=1 bus1=sx3195327a.1 kV=0.12 status=variable model=1 conn=wye kW=1.40497815132141 pf=0.97 Vminpu=0.88
New object=Load.225901711a0b phases=1 bus1=sx3195327a.2 kV=0.12 status=variable model=1 conn=wye kW=3.91502184867859 pf=0.97 Vminpu=0.88
New object=Load.225906836c0a phases=1 bus1=sx2763407c.1 kV=0.12 status=variable model=1 conn=wye kW=3.98690813004971 pf=0.97 Vminpu=0.88
New object=Load.225906836c0b phases=1 bus1=sx2763407c.2 kV=0.12 status=variable model=1 conn=wye kW=6.18309186995029 pf=0.97 Vminpu=0.88
New object=Load.225918926b0a phases=1 bus1=sx2688692b.1 kV=0.12 status=variable model=1 conn=wye kW=2.70677817344666 pf=0.97 Vminpu=0.88
New object=Load.225918926b0b phases=1 bus1=sx2688692b.2 kV=0.12 status=variable model=1 conn=wye kW=3.13322182655334 pf=0.97 Vminpu=0.88
New object=Load.225918936c0a phases=1 bus1=sx2688693c.1 kV=0.12 status=variable model=1 conn=wye kW=0.431981116533279 pf=0.97 Vminpu=0.88
New object=Load.225918936c0b phases=1 bus1=sx2688693c.2 kV=0.12 status=variable model=1 conn=wye kW=5.66801888346672 pf=0.97 Vminpu=0.88
New object=Load.225940756b0a phases=1 bus1=sx2913406b.1 kV=0.12 status=variable model=1 conn=wye kW=3.22710608959198 pf=0.97 Vminpu=0.88
New object=Load.225940756b0b phases=1 bus1=sx2913406b.2 kV=0.12 status=variable model=1 conn=wye kW=11.362893910408 pf=0.97 Vminpu=0.88
New object=Load.225991691a0a phases=1 bus1=sx2989571a.1 kV=0.12 status=variable model=1 conn=wye kW=2.87558866262436 pf=0.97 Vminpu=0.88
New object=Load.225991691a0b phases=1 bus1=sx2989571a.2 kV=0.12 status=variable model=1 conn=wye kW=2.44441133737564 pf=0.97 Vminpu=0.88
New object=Load.226010605c0a phases=1 bus1=sx2764411c.1 kV=0.12 status=variable model=1 conn=wye kW=1.27288566827774 pf=0.97 Vminpu=0.88
New object=Load.226010605c0b phases=1 bus1=sx2764411c.2 kV=0.12 status=variable model=1 conn=wye kW=4.82711433172226 pf=0.97 Vminpu=0.88
New object=Load.226024307b0a phases=1 bus1=sx3119793b.1 kV=0.12 status=variable model=1 conn=wye kW=2.9974032831192 pf=0.97 Vminpu=0.88
New object=Load.226024307b0b phases=1 bus1=sx3119793b.2 kV=0.12 status=variable model=1 conn=wye kW=2.8425967168808 pf=0.97 Vminpu=0.88
New object=Load.226029836a0a phases=1 bus1=sx3251808a.1 kV=0.12 status=variable model=1 conn=wye kW=0.584872198104858 pf=0.97 Vminpu=0.88
New object=Load.226029836a0b phases=1 bus1=sx3251808a.2 kV=0.12 status=variable model=1 conn=wye kW=4.73512780189514 pf=0.97 Vminpu=0.88
New object=Load.226101449a0a phases=1 bus1=sx3027133a.1 kV=0.12 status=variable model=1 conn=wye kW=4.2227777916193 pf=0.97 Vminpu=0.88
New object=Load.226101449a0b phases=1 bus1=sx3027133a.2 kV=0.12 status=variable model=1 conn=wye kW=4.6472222083807 pf=0.97 Vminpu=0.88
New object=Load.226101460a0a phases=1 bus1=sx2857591a.1 kV=0.12 status=variable model=1 conn=wye kW=4.50391166210175 pf=0.97 Vminpu=0.88
New object=Load.226101460a0b phases=1 bus1=sx2857591a.2 kV=0.12 status=variable model=1 conn=wye kW=0.816088337898255 pf=0.97 Vminpu=0.88
New object=Load.226109079a0a phases=1 bus1=sx2726983a.1 kV=0.12 status=variable model=1 conn=wye kW=6.85911973118782 pf=0.97 Vminpu=0.88
New object=Load.226109079a0b phases=1 bus1=sx2726983a.2 kV=0.12 status=variable model=1 conn=wye kW=6.44088026881218 pf=0.97 Vminpu=0.88
New object=Load.226115278a0a phases=1 bus1=sx3157167a.1 kV=0.12 status=variable model=1 conn=wye kW=3.21195629119873 pf=0.97 Vminpu=0.88
New object=Load.226115278a0b phases=1 bus1=sx3157167a.2 kV=0.12 status=variable model=1 conn=wye kW=2.10804370880127 pf=0.97 Vminpu=0.88
New object=Load.226159329a0a phases=1 bus1=sx3082993a.1 kV=0.12 status=variable model=1 conn=wye kW=6.57243628799915 pf=0.97 Vminpu=0.88
New object=Load.226159329a0b phases=1 bus1=sx3082993a.2 kV=0.12 status=variable model=1 conn=wye kW=2.29756371200085 pf=0.97 Vminpu=0.88
New object=Load.226163467a0a phases=1 bus1=sx3120376a.1 kV=0.12 status=variable model=1 conn=wye kW=0.55781467795372 pf=0.97 Vminpu=0.88
New object=Load.226163467a0b phases=1 bus1=sx3120376a.2 kV=0.12 status=variable model=1 conn=wye kW=8.31218532204628 pf=0.97 Vminpu=0.88
New object=Load.226163575b0a phases=1 bus1=sx2989432b.1 kV=0.12 status=variable model=1 conn=wye kW=0.816354294419289 pf=0.97 Vminpu=0.88
New object=Load.226163575b0b phases=1 bus1=sx2989432b.2 kV=0.12 status=variable model=1 conn=wye kW=8.91364570558071 pf=0.97 Vminpu=0.88
New object=Load.226191772c0a phases=1 bus1=sx3120484c.1 kV=0.12 status=variable model=1 conn=wye kW=3.03838407993317 pf=0.97 Vminpu=0.88
New object=Load.226191772c0b phases=1 bus1=sx3120484c.2 kV=0.12 status=variable model=1 conn=wye kW=3.06161592006683 pf=0.97 Vminpu=0.88
New object=Load.226191778c0a phases=1 bus1=sx2820528c.1 kV=0.12 status=variable model=1 conn=wye kW=5.20001341760159 pf=0.97 Vminpu=0.88
New object=Load.226191778c0b phases=1 bus1=sx2820528c.2 kV=0.12 status=variable model=1 conn=wye kW=4.96998658239841 pf=0.97 Vminpu=0.88
New object=Load.226191779c0a phases=1 bus1=sx2745799c.1 kV=0.12 status=variable model=1 conn=wye kW=6.52684217333794 pf=0.97 Vminpu=0.88
New object=Load.226191779c0b phases=1 bus1=sx2745799c.2 kV=0.12 status=variable model=1 conn=wye kW=3.64315782666206 pf=0.97 Vminpu=0.88
New object=Load.226191850a0a phases=1 bus1=sx3270814a.1 kV=0.12 status=variable model=1 conn=wye kW=8.2274944871664 pf=0.97 Vminpu=0.88
New object=Load.226191850a0b phases=1 bus1=sx3270814a.2 kV=0.12 status=variable model=1 conn=wye kW=0.642505512833596 pf=0.97 Vminpu=0.88
New object=Load.226191951b0a phases=1 bus1=sx2801895b.1 kV=0.12 status=variable model=1 conn=wye kW=4.63282849788666 pf=0.97 Vminpu=0.88
New object=Load.226191951b0b phases=1 bus1=sx2801895b.2 kV=0.12 status=variable model=1 conn=wye kW=5.09717150211334 pf=0.97 Vminpu=0.88
New object=Load.226191995b0a phases=1 bus1=sx2801896b.1 kV=0.12 status=variable model=1 conn=wye kW=1.75247277736664 pf=0.97 Vminpu=0.88
New object=Load.226191995b0b phases=1 bus1=sx2801896b.2 kV=0.12 status=variable model=1 conn=wye kW=4.08752722263336 pf=0.97 Vminpu=0.88
New object=Load.226192175c0a phases=1 bus1=sx3214055c.1 kV=0.12 status=variable model=1 conn=wye kW=2.1762194275856 pf=0.97 Vminpu=0.88
New object=Load.226192175c0b phases=1 bus1=sx3214055c.2 kV=0.12 status=variable model=1 conn=wye kW=3.9237805724144 pf=0.97 Vminpu=0.88
New object=Load.226192185a0a phases=1 bus1=sx3195310a.1 kV=0.12 status=variable model=1 conn=wye kW=6.99592905700207 pf=0.97 Vminpu=0.88
New object=Load.226192185a0b phases=1 bus1=sx3195310a.2 kV=0.12 status=variable model=1 conn=wye kW=1.87407094299793 pf=0.97 Vminpu=0.88
New object=Load.226192492b0a phases=1 bus1=sx3008232b.1 kV=0.12 status=variable model=1 conn=wye kW=0.483785769939423 pf=0.97 Vminpu=0.88
New object=Load.226192492b0b phases=1 bus1=sx3008232b.2 kV=0.12 status=variable model=1 conn=wye kW=3.40621423006058 pf=0.97 Vminpu=0.88
New object=Load.226192493b0a phases=1 bus1=sx2764399b.1 kV=0.12 status=variable model=1 conn=wye kW=5.31632022380829 pf=0.97 Vminpu=0.88
New object=Load.226192493b0b phases=1 bus1=sx2764399b.2 kV=0.12 status=variable model=1 conn=wye kW=0.523679776191711 pf=0.97 Vminpu=0.88
New object=Load.226192684a0a phases=1 bus1=sx3027116a.1 kV=0.12 status=variable model=1 conn=wye kW=0.591684069633484 pf=0.97 Vminpu=0.88
New object=Load.226192684a0b phases=1 bus1=sx3027116a.2 kV=0.12 status=variable model=1 conn=wye kW=4.72831593036652 pf=0.97 Vminpu=0.88
New object=Load.226192762b0a phases=1 bus1=sx2689678b.1 kV=0.12 status=variable model=1 conn=wye kW=0.0384505480527878 pf=0.97 Vminpu=0.88
New object=Load.226192762b0b phases=1 bus1=sx2689678b.2 kV=0.12 status=variable model=1 conn=wye kW=1.91154945194721 pf=0.97 Vminpu=0.88
New object=Load.226192801c0a phases=1 bus1=sx2951995c.1 kV=0.12 status=fixed model=1 conn=wye kW=6.04942016601562 pf=0.97 Vminpu=0.88
New object=Load.226192801c0b phases=1 bus1=sx2951995c.2 kV=0.12 status=fixed model=1 conn=wye kW=24.4705798339844 pf=0.97 Vminpu=0.88
New object=Load.226192846b0a phases=1 bus1=sx3139086b.1 kV=0.12 status=variable model=1 conn=wye kW=6.21023333013058 pf=0.97 Vminpu=0.88
New object=Load.226192846b0b phases=1 bus1=sx3139086b.2 kV=0.12 status=variable model=1 conn=wye kW=3.51976666986942 pf=0.97 Vminpu=0.88
New object=Load.226192890c0a phases=1 bus1=sx2933120c.1 kV=0.12 status=variable model=1 conn=wye kW=5.0212694144249 pf=0.97 Vminpu=0.88
New object=Load.226192890c0b phases=1 bus1=sx2933120c.2 kV=0.12 status=variable model=1 conn=wye kW=10.2387305855751 pf=0.97 Vminpu=0.88
New object=Load.226192926a0a phases=1 bus1=sx2726973a.1 kV=0.12 status=variable model=1 conn=wye kW=3.64909385859966 pf=0.97 Vminpu=0.88
New object=Load.226192926a0b phases=1 bus1=sx2726973a.2 kV=0.12 status=variable model=1 conn=wye kW=5.22090614140034 pf=0.97 Vminpu=0.88
New object=Load.226192936b0a phases=1 bus1=sx2820531b.1 kV=0.12 status=variable model=1 conn=wye kW=1.3395921254158 pf=0.97 Vminpu=0.88
New object=Load.226192936b0b phases=1 bus1=sx2820531b.2 kV=0.12 status=variable model=1 conn=wye kW=8.3904078745842 pf=0.97 Vminpu=0.88
New object=Load.226192954c0a phases=1 bus1=sx3157708c.1 kV=0.12 status=variable model=1 conn=wye kW=4.4307714164257 pf=0.97 Vminpu=0.88
New object=Load.226192954c0b phases=1 bus1=sx3157708c.2 kV=0.12 status=variable model=1 conn=wye kW=1.6692285835743 pf=0.97 Vminpu=0.88
New object=Load.226192994a0a phases=1 bus1=sx2858166a.1 kV=0.12 status=variable model=1 conn=wye kW=2.11319509148598 pf=0.97 Vminpu=0.88
New object=Load.226192994a0b phases=1 bus1=sx2858166a.2 kV=0.12 status=variable model=1 conn=wye kW=1.43680490851402 pf=0.97 Vminpu=0.88
New object=Load.226193078a0a phases=1 bus1=sx2764403a.1 kV=0.12 status=variable model=1 conn=wye kW=2.40544884622097 pf=0.97 Vminpu=0.88
New object=Load.226193078a0b phases=1 bus1=sx2764403a.2 kV=0.12 status=variable model=1 conn=wye kW=6.46455115377903 pf=0.97 Vminpu=0.88
New object=Load.226193134c0a phases=1 bus1=sx2895449c.1 kV=0.12 status=variable model=1 conn=wye kW=8.47118996143341 pf=0.97 Vminpu=0.88
New object=Load.226193134c0b phases=1 bus1=sx2895449c.2 kV=0.12 status=variable model=1 conn=wye kW=1.69881003856659 pf=0.97 Vminpu=0.88
New object=Load.226193170a0a phases=1 bus1=sx3176656a.1 kV=0.12 status=variable model=1 conn=wye kW=0.590162771344185 pf=0.97 Vminpu=0.88
New object=Load.226193170a0b phases=1 bus1=sx3176656a.2 kV=0.12 status=variable model=1 conn=wye kW=8.27983722865581 pf=0.97 Vminpu=0.88
New object=Load.226193298a0a phases=1 bus1=sx2820533a.1 kV=0.12 status=variable model=1 conn=wye kW=4.84881979823112 pf=0.97 Vminpu=0.88
New object=Load.226193298a0b phases=1 bus1=sx2820533a.2 kV=0.12 status=variable model=1 conn=wye kW=4.02118020176887 pf=0.97 Vminpu=0.88
New object=Load.226193338a0a phases=1 bus1=sx2876796a.1 kV=0.12 status=variable model=1 conn=wye kW=3.99667583703995 pf=0.97 Vminpu=0.88
New object=Load.226193338a0b phases=1 bus1=sx2876796a.2 kV=0.12 status=variable model=1 conn=wye kW=1.32332416296005 pf=0.97 Vminpu=0.88
New object=Load.226193345a0a phases=1 bus1=sx2876797a.1 kV=0.12 status=variable model=1 conn=wye kW=3.40520644187927 pf=0.97 Vminpu=0.88
New object=Load.226193345a0b phases=1 bus1=sx2876797a.2 kV=0.12 status=variable model=1 conn=wye kW=1.91479355812073 pf=0.97 Vminpu=0.88
New object=Load.226193361b0a phases=1 bus1=sx3157710b.1 kV=0.12 status=variable model=1 conn=wye kW=0.894911303520203 pf=0.97 Vminpu=0.88
New object=Load.226193361b0b phases=1 bus1=sx3157710b.2 kV=0.12 status=variable model=1 conn=wye kW=4.9450886964798 pf=0.97 Vminpu=0.88
New object=Load.226193395b0a phases=1 bus1=sx2726974b.1 kV=0.12 status=variable model=1 conn=wye kW=0.120392483472824 pf=0.97 Vminpu=0.88
New object=Load.226193395b0b phases=1 bus1=sx2726974b.2 kV=0.12 status=variable model=1 conn=wye kW=9.60960751652718 pf=0.97 Vminpu=0.88
New object=Load.226193422b0a phases=1 bus1=sx2726975b.1 kV=0.12 status=variable model=1 conn=wye kW=2.49138042926788 pf=0.97 Vminpu=0.88
New object=Load.226193422b0b phases=1 bus1=sx2726975b.2 kV=0.12 status=variable model=1 conn=wye kW=3.34861957073212 pf=0.97 Vminpu=0.88
New object=Load.226193662a0a phases=1 bus1=sx3195315a.1 kV=0.12 status=variable model=1 conn=wye kW=5.73439253807068 pf=0.97 Vminpu=0.88
New object=Load.226193662a0b phases=1 bus1=sx3195315a.2 kV=0.12 status=variable model=1 conn=wye kW=3.13560746192932 pf=0.97 Vminpu=0.88
New object=Load.226193696a0a phases=1 bus1=sx3143999a.1 kV=0.12 status=variable model=1 conn=wye kW=2.54193311035633 pf=0.97 Vminpu=0.88
New object=Load.226193696a0b phases=1 bus1=sx3143999a.2 kV=0.12 status=variable model=1 conn=wye kW=6.32806688964367 pf=0.97 Vminpu=0.88
New object=Load.226193698c0a phases=1 bus1=sx3125349c.1 kV=0.12 status=variable model=1 conn=wye kW=4.1147313272953 pf=0.97 Vminpu=0.88
New object=Load.226193698c0b phases=1 bus1=sx3125349c.2 kV=0.12 status=variable model=1 conn=wye kW=6.0552686727047 pf=0.97 Vminpu=0.88
New object=Load.226193702c0a phases=1 bus1=sx3181545c.1 kV=0.12 status=variable model=1 conn=wye kW=0.751716333627701 pf=0.97 Vminpu=0.88
New object=Load.226193702c0b phases=1 bus1=sx3181545c.2 kV=0.12 status=variable model=1 conn=wye kW=5.3482836663723 pf=0.97 Vminpu=0.88
New object=Load.226193737c0a phases=1 bus1=sx3082981c.1 kV=0.12 status=variable model=1 conn=wye kW=1.13912661075592 pf=0.97 Vminpu=0.88
New object=Load.226193737c0b phases=1 bus1=sx3082981c.2 kV=0.12 status=variable model=1 conn=wye kW=4.96087338924408 pf=0.97 Vminpu=0.88
New object=Load.226193745b0a phases=1 bus1=sx2876798b.1 kV=0.12 status=variable model=1 conn=wye kW=0.247611595988274 pf=0.97 Vminpu=0.88
New object=Load.226193745b0b phases=1 bus1=sx2876798b.2 kV=0.12 status=variable model=1 conn=wye kW=9.48238840401173 pf=0.97 Vminpu=0.88
New object=Load.226193838c0a phases=1 bus1=sx3008237c.1 kV=0.12 status=variable model=1 conn=wye kW=3.65227233767509 pf=0.97 Vminpu=0.88
New object=Load.226193838c0b phases=1 bus1=sx3008237c.2 kV=0.12 status=variable model=1 conn=wye kW=6.51772766232491 pf=0.97 Vminpu=0.88
New object=Load.226193886b0a phases=1 bus1=sx2783231b.1 kV=0.12 status=variable model=1 conn=wye kW=9.69325010597706 pf=0.97 Vminpu=0.88
New object=Load.226193886b0b phases=1 bus1=sx2783231b.2 kV=0.12 status=variable model=1 conn=wye kW=0.0367498940229414 pf=0.97 Vminpu=0.88
New object=Load.226193892b0a phases=1 bus1=sx3176660b.1 kV=0.12 status=variable model=1 conn=wye kW=3.55102794647217 pf=0.97 Vminpu=0.88
New object=Load.226193892b0b phases=1 bus1=sx3176660b.2 kV=0.12 status=variable model=1 conn=wye kW=2.28897205352783 pf=0.97 Vminpu=0.88
New object=Load.226193899b0a phases=1 bus1=sx3082983b.1 kV=0.12 status=variable model=1 conn=wye kW=8.66618663728237 pf=0.97 Vminpu=0.88
New object=Load.226193899b0b phases=1 bus1=sx3082983b.2 kV=0.12 status=variable model=1 conn=wye kW=1.06381336271763 pf=0.97 Vminpu=0.88
New object=Load.226194002b0a phases=1 bus1=sx2801902b.1 kV=0.12 status=variable model=1 conn=wye kW=9.13357026457787 pf=0.97 Vminpu=0.88
New object=Load.226194002b0b phases=1 bus1=sx2801902b.2 kV=0.12 status=variable model=1 conn=wye kW=5.45642973542213 pf=0.97 Vminpu=0.88
New object=Load.226194093a0a phases=1 bus1=sx3157718a.1 kV=0.12 status=variable model=1 conn=wye kW=4.56400497674942 pf=0.97 Vminpu=0.88
New object=Load.226194093a0b phases=1 bus1=sx3157718a.2 kV=0.12 status=variable model=1 conn=wye kW=0.75599502325058 pf=0.97 Vminpu=0.88
New object=Load.226194262c0a phases=1 bus1=sx2745806c.1 kV=0.12 status=variable model=1 conn=wye kW=2.90835826635361 pf=0.97 Vminpu=0.88
New object=Load.226194262c0b phases=1 bus1=sx2745806c.2 kV=0.12 status=variable model=1 conn=wye kW=7.26164173364639 pf=0.97 Vminpu=0.88
New object=Load.226194280b0a phases=1 bus1=sx3195318b.1 kV=0.12 status=variable model=1 conn=wye kW=1.85760882854462 pf=0.97 Vminpu=0.88
New object=Load.226194280b0b phases=1 bus1=sx3195318b.2 kV=0.12 status=variable model=1 conn=wye kW=3.98239117145538 pf=0.97 Vminpu=0.88
New object=Load.226194419c0a phases=1 bus1=sx3214071c.1 kV=0.12 status=variable model=1 conn=wye kW=2.13793476462364 pf=0.97 Vminpu=0.88
New object=Load.226194419c0b phases=1 bus1=sx3214071c.2 kV=0.12 status=variable model=1 conn=wye kW=8.03206523537636 pf=0.97 Vminpu=0.88
New object=Load.226194421c0a phases=1 bus1=sx3214069c.1 kV=0.12 status=variable model=1 conn=wye kW=7.6876917797327 pf=0.97 Vminpu=0.88
New object=Load.226194421c0b phases=1 bus1=sx3214069c.2 kV=0.12 status=variable model=1 conn=wye kW=2.4823082202673 pf=0.97 Vminpu=0.88
New object=Load.226194826a0a phases=1 bus1=sx3232902a.1 kV=0.12 status=variable model=1 conn=wye kW=7.89431150436401 pf=0.97 Vminpu=0.88
New object=Load.226194826a0b phases=1 bus1=sx3232902a.2 kV=0.12 status=variable model=1 conn=wye kW=0.975688495635986 pf=0.97 Vminpu=0.88
New object=Load.226194865a0a phases=1 bus1=sx3027122a.1 kV=0.12 status=variable model=1 conn=wye kW=7.64341644585133 pf=0.97 Vminpu=0.88
New object=Load.226194865a0b phases=1 bus1=sx3027122a.2 kV=0.12 status=variable model=1 conn=wye kW=1.22658355414867 pf=0.97 Vminpu=0.88
New object=Load.226195153b0a phases=1 bus1=sx3082988b.1 kV=0.12 status=variable model=1 conn=wye kW=4.45116444587708 pf=0.97 Vminpu=0.88
New object=Load.226195153b0b phases=1 bus1=sx3082988b.2 kV=0.12 status=variable model=1 conn=wye kW=1.38883555412292 pf=0.97 Vminpu=0.88
New object=Load.226195194c0a phases=1 bus1=sx3027124c.1 kV=0.12 status=variable model=1 conn=wye kW=8.15061146557331 pf=0.97 Vminpu=0.88
New object=Load.226195194c0b phases=1 bus1=sx3027124c.2 kV=0.12 status=variable model=1 conn=wye kW=2.01938853442669 pf=0.97 Vminpu=0.88
New object=Load.226195333c0a phases=1 bus1=sx2801909c.1 kV=0.12 status=variable model=1 conn=wye kW=3.6597389960289 pf=0.97 Vminpu=0.88
New object=Load.226195333c0b phases=1 bus1=sx2801909c.2 kV=0.12 status=variable model=1 conn=wye kW=0.4102610039711 pf=0.97 Vminpu=0.88
New object=Load.226196642a0a phases=1 bus1=sx2914324a.1 kV=0.12 status=variable model=1 conn=wye kW=1.1449549716711 pf=0.97 Vminpu=0.88
New object=Load.226196642a0b phases=1 bus1=sx2914324a.2 kV=0.12 status=variable model=1 conn=wye kW=0.625045028328896 pf=0.97 Vminpu=0.88
New object=Load.226196648a0a phases=1 bus1=sx2820556a.1 kV=0.12 status=variable model=1 conn=wye kW=1.93807824254036 pf=0.97 Vminpu=0.88
New object=Load.226196648a0b phases=1 bus1=sx2820556a.2 kV=0.12 status=variable model=1 conn=wye kW=6.93192175745964 pf=0.97 Vminpu=0.88
New object=Load.226197070a0a phases=1 bus1=sx2933135a.1 kV=0.12 status=variable model=1 conn=wye kW=2.19263503015041 pf=0.97 Vminpu=0.88
New object=Load.226197070a0b phases=1 bus1=sx2933135a.2 kV=0.12 status=variable model=1 conn=wye kW=6.67736496984959 pf=0.97 Vminpu=0.88
New object=Load.226264795a0a phases=1 bus1=sx3139366a.1 kV=0.12 status=variable model=1 conn=wye kW=3.26262494564056 pf=0.97 Vminpu=0.88
New object=Load.226264795a0b phases=1 bus1=sx3139366a.2 kV=0.12 status=variable model=1 conn=wye kW=5.60737505435944 pf=0.97 Vminpu=0.88
New object=Load.226308710b0a phases=1 bus1=sx2708744b.1 kV=0.12 status=fixed model=1 conn=wye kW=2.13767141461372 pf=0.97 Vminpu=0.88
New object=Load.226308710b0b phases=1 bus1=sx2708744b.2 kV=0.12 status=fixed model=1 conn=wye kW=27.0423285853863 pf=0.97 Vminpu=0.88
New object=Load.226308716b0a phases=1 bus1=sx2690187b.1 kV=0.12 status=fixed model=1 conn=wye kW=20.2071289896965 pf=0.97 Vminpu=0.88
New object=Load.226308716b0b phases=1 bus1=sx2690187b.2 kV=0.12 status=fixed model=1 conn=wye kW=8.9728710103035 pf=0.97 Vminpu=0.88
New object=Load.226308717a0a phases=1 bus1=sx3233412a.1 kV=0.12 status=variable model=1 conn=wye kW=14.4700167024136 pf=0.97 Vminpu=0.88
New object=Load.226308717a0b phases=1 bus1=sx3233412a.2 kV=0.12 status=variable model=1 conn=wye kW=3.26998329758644 pf=0.97 Vminpu=0.88
New object=Load.226308719b0a phases=1 bus1=sx3027670b.1 kV=0.12 status=fixed model=1 conn=wye kW=27.4573986101151 pf=0.97 Vminpu=0.88
New object=Load.226308719b0b phases=1 bus1=sx3027670b.2 kV=0.12 status=fixed model=1 conn=wye kW=1.72260138988495 pf=0.97 Vminpu=0.88
New object=Load.226308720a0a phases=1 bus1=sx2821087a.1 kV=0.12 status=fixed model=1 conn=wye kW=20.432695710659 pf=0.97 Vminpu=0.88
New object=Load.226308720a0b phases=1 bus1=sx2821087a.2 kV=0.12 status=fixed model=1 conn=wye kW=6.16730428934097 pf=0.97 Vminpu=0.88
New object=Load.226308721a0a phases=1 bus1=sx2990098a.1 kV=0.12 status=variable model=1 conn=wye kW=10.908579647541 pf=0.97 Vminpu=0.88
New object=Load.226308721a0b phases=1 bus1=sx2990098a.2 kV=0.12 status=variable model=1 conn=wye kW=6.83142035245895 pf=0.97 Vminpu=0.88
New object=Load.226308723b0a phases=1 bus1=sx3252336b.1 kV=0.12 status=variable model=1 conn=wye kW=4.04415035426617 pf=0.97 Vminpu=0.88
New object=Load.226308723b0b phases=1 bus1=sx3252336b.2 kV=0.12 status=variable model=1 conn=wye kW=10.5458496457338 pf=0.97 Vminpu=0.88
New object=Load.226308725b0a phases=1 bus1=sx2802480b.1 kV=0.12 status=fixed model=1 conn=wye kW=3.50577089309692 pf=0.97 Vminpu=0.88
New object=Load.226308725b0b phases=1 bus1=sx2802480b.2 kV=0.12 status=fixed model=1 conn=wye kW=25.6742291069031 pf=0.97 Vminpu=0.88
New object=Load.226308727b0a phases=1 bus1=sx3233413b.1 kV=0.12 status=variable model=1 conn=wye kW=15.3548927277327 pf=0.97 Vminpu=0.88
New object=Load.226308727b0b phases=1 bus1=sx3233413b.2 kV=0.12 status=variable model=1 conn=wye kW=4.09510727226734 pf=0.97 Vminpu=0.88
New object=Load.226308728a0a phases=1 bus1=sx3027671a.1 kV=0.12 status=variable model=1 conn=wye kW=1.65553179979324 pf=0.97 Vminpu=0.88
New object=Load.226308728a0b phases=1 bus1=sx3027671a.2 kV=0.12 status=variable model=1 conn=wye kW=11.6444682002068 pf=0.97 Vminpu=0.88
New object=Load.226308729b0a phases=1 bus1=sx3102286b.1 kV=0.12 status=fixed model=1 conn=wye kW=8.11326957583427 pf=0.97 Vminpu=0.88
New object=Load.226308729b0b phases=1 bus1=sx3102286b.2 kV=0.12 status=fixed model=1 conn=wye kW=21.0667304241657 pf=0.97 Vminpu=0.88
New object=Load.226308730a0a phases=1 bus1=sx2802481a.1 kV=0.12 status=fixed model=1 conn=wye kW=20.7201454639435 pf=0.97 Vminpu=0.88
New object=Load.226308730a0b phases=1 bus1=sx2802481a.2 kV=0.12 status=fixed model=1 conn=wye kW=5.87985453605652 pf=0.97 Vminpu=0.88
New object=Load.226308731a0a phases=1 bus1=sx3214549a.1 kV=0.12 status=variable model=1 conn=wye kW=1.39958095669746 pf=0.97 Vminpu=0.88
New object=Load.226308731a0b phases=1 bus1=sx3214549a.2 kV=0.12 status=variable model=1 conn=wye kW=16.3404190433025 pf=0.97 Vminpu=0.88
New object=Load.226311345b0a phases=1 bus1=sx3139598b.1 kV=0.12 status=variable model=1 conn=wye kW=10.3377493727207 pf=0.97 Vminpu=0.88
New object=Load.226311345b0b phases=1 bus1=sx3139598b.2 kV=0.12 status=variable model=1 conn=wye kW=4.25225062727928 pf=0.97 Vminpu=0.88
New object=Load.226881057b0a phases=1 bus1=sx3214112b.1 kV=0.12 status=variable model=1 conn=wye kW=2.44486710071564 pf=0.97 Vminpu=0.88
New object=Load.226881057b0b phases=1 bus1=sx3214112b.2 kV=0.12 status=variable model=1 conn=wye kW=3.39513289928436 pf=0.97 Vminpu=0.88
New object=Load.226881700a0a phases=1 bus1=sx3251854a.1 kV=0.12 status=variable model=1 conn=wye kW=8.23745876789093 pf=0.97 Vminpu=0.88
New object=Load.226881700a0b phases=1 bus1=sx3251854a.2 kV=0.12 status=variable model=1 conn=wye kW=0.63254123210907 pf=0.97 Vminpu=0.88
New object=Load.226924200b0a phases=1 bus1=sx2763072b.1 kV=0.12 status=variable model=1 conn=wye kW=1.60632825791836 pf=0.97 Vminpu=0.88
New object=Load.226924200b0b phases=1 bus1=sx2763072b.2 kV=0.12 status=variable model=1 conn=wye kW=8.12367174208164 pf=0.97 Vminpu=0.88
New object=Load.226964880a0a phases=1 bus1=sx3172805a.1 kV=0.12 status=variable model=1 conn=wye kW=0.83165660738945 pf=0.97 Vminpu=0.88
New object=Load.226964880a0b phases=1 bus1=sx3172805a.2 kV=0.12 status=variable model=1 conn=wye kW=8.03834339261055 pf=0.97 Vminpu=0.88
New object=Load.227100746a0a phases=1 bus1=sx3226771a.1 kV=0.12 status=variable model=1 conn=wye kW=3.09418815851212 pf=0.97 Vminpu=0.88
New object=Load.227100746a0b phases=1 bus1=sx3226771a.2 kV=0.12 status=variable model=1 conn=wye kW=2.22581184148788 pf=0.97 Vminpu=0.88
New object=Load.227100753a0a phases=1 bus1=sx3189190a.1 kV=0.12 status=variable model=1 conn=wye kW=6.51021597146988 pf=0.97 Vminpu=0.88
New object=Load.227100753a0b phases=1 bus1=sx3189190a.2 kV=0.12 status=variable model=1 conn=wye kW=2.35978402853012 pf=0.97 Vminpu=0.88
New object=Load.227187012a0a phases=1 bus1=sx2896685a.1 kV=0.12 status=variable model=1 conn=wye kW=0.620885188579559 pf=0.97 Vminpu=0.88
New object=Load.227187012a0b phases=1 bus1=sx2896685a.2 kV=0.12 status=variable model=1 conn=wye kW=4.69911481142044 pf=0.97 Vminpu=0.88
New object=Load.227187012b0a phases=1 bus1=sx2896685b.1 kV=0.12 status=variable model=1 conn=wye kW=2.25782137870789 pf=0.97 Vminpu=0.88
New object=Load.227187012b0b phases=1 bus1=sx2896685b.2 kV=0.12 status=variable model=1 conn=wye kW=3.58217862129211 pf=0.97 Vminpu=0.88
New object=Load.227187012c0a phases=1 bus1=sx2896685c.1 kV=0.12 status=variable model=1 conn=wye kW=3.11064108014107 pf=0.97 Vminpu=0.88
New object=Load.227187012c0b phases=1 bus1=sx2896685c.2 kV=0.12 status=variable model=1 conn=wye kW=2.98935891985893 pf=0.97 Vminpu=0.88
New object=Load.227411650c0a phases=1 bus1=sx2937757c.1 kV=0.12 status=variable model=1 conn=wye kW=7.91555637359619 pf=0.97 Vminpu=0.88
New object=Load.227411650c0b phases=1 bus1=sx2937757c.2 kV=0.12 status=variable model=1 conn=wye kW=2.25444362640381 pf=0.97 Vminpu=0.88
New object=Load.227411655c0a phases=1 bus1=sx2806553c.1 kV=0.12 status=variable model=1 conn=wye kW=7.58249907195568 pf=0.97 Vminpu=0.88
New object=Load.227411655c0b phases=1 bus1=sx2806553c.2 kV=0.12 status=variable model=1 conn=wye kW=2.58750092804432 pf=0.97 Vminpu=0.88
New object=Load.227447984c0a phases=1 bus1=sx2862616c.1 kV=0.12 status=fixed model=1 conn=wye kW=14.1650160932541 pf=0.97 Vminpu=0.88
New object=Load.227447984c0b phases=1 bus1=sx2862616c.2 kV=0.12 status=fixed model=1 conn=wye kW=16.3549839067459 pf=0.97 Vminpu=0.88
New object=Load.227653310c0a phases=1 bus1=sx2746587c.1 kV=0.12 status=variable model=1 conn=wye kW=6.45876036465168 pf=0.97 Vminpu=0.88
New object=Load.227653310c0b phases=1 bus1=sx2746587c.2 kV=0.12 status=variable model=1 conn=wye kW=3.71123963534832 pf=0.97 Vminpu=0.88
New object=Load.227678342c0a phases=1 bus1=sx2727795c.1 kV=0.12 status=variable model=1 conn=wye kW=3.53745415210724 pf=0.97 Vminpu=0.88
New object=Load.227678342c0b phases=1 bus1=sx2727795c.2 kV=0.12 status=variable model=1 conn=wye kW=2.56254584789276 pf=0.97 Vminpu=0.88
New object=Load.227731863a0a phases=1 bus1=sx3177665a.1 kV=0.12 status=variable model=1 conn=wye kW=0.795474356412888 pf=0.97 Vminpu=0.88
New object=Load.227731863a0b phases=1 bus1=sx3177665a.2 kV=0.12 status=variable model=1 conn=wye kW=12.5045256435871 pf=0.97 Vminpu=0.88
New object=Load.227732939b0a phases=1 bus1=sx3046854b.1 kV=0.12 status=variable model=1 conn=wye kW=8.96460776925087 pf=0.97 Vminpu=0.88
New object=Load.227732939b0b phases=1 bus1=sx3046854b.2 kV=0.12 status=variable model=1 conn=wye kW=5.62539223074913 pf=0.97 Vminpu=0.88
New object=Load.227734175b0a phases=1 bus1=sx3102793b.1 kV=0.12 status=variable model=1 conn=wye kW=1.50901559174061 pf=0.97 Vminpu=0.88
New object=Load.227734175b0b phases=1 bus1=sx3102793b.2 kV=0.12 status=variable model=1 conn=wye kW=8.22098440825939 pf=0.97 Vminpu=0.88
New object=Load.227760021a0a phases=1 bus1=sx2803199a.1 kV=0.12 status=variable model=1 conn=wye kW=6.33390524864197 pf=0.97 Vminpu=0.88
New object=Load.227760021a0b phases=1 bus1=sx2803199a.2 kV=0.12 status=variable model=1 conn=wye kW=11.406094751358 pf=0.97 Vminpu=0.88
New object=Load.227760021b0a phases=1 bus1=sx2803199b.1 kV=0.12 status=variable model=1 conn=wye kW=18.8070685118437 pf=0.97 Vminpu=0.88
New object=Load.227760021b0b phases=1 bus1=sx2803199b.2 kV=0.12 status=variable model=1 conn=wye kW=0.642931488156318 pf=0.97 Vminpu=0.88
New object=Load.227760021c0a phases=1 bus1=sx2803199c.1 kV=0.12 status=variable model=1 conn=wye kW=8.694455473423 pf=0.97 Vminpu=0.88
New object=Load.227760021c0b phases=1 bus1=sx2803199c.2 kV=0.12 status=variable model=1 conn=wye kW=11.645544526577 pf=0.97 Vminpu=0.88
New object=Load.227760024a0a phases=1 bus1=sx3215203a.1 kV=0.12 status=variable model=1 conn=wye kW=6.43526736617088 pf=0.97 Vminpu=0.88
New object=Load.227760024a0b phases=1 bus1=sx3215203a.2 kV=0.12 status=variable model=1 conn=wye kW=11.3047326338291 pf=0.97 Vminpu=0.88
New object=Load.227760024b0a phases=1 bus1=sx3215203b.1 kV=0.12 status=variable model=1 conn=wye kW=0.853043735027313 pf=0.97 Vminpu=0.88
New object=Load.227760024b0b phases=1 bus1=sx3215203b.2 kV=0.12 status=variable model=1 conn=wye kW=18.5969562649727 pf=0.97 Vminpu=0.88
New object=Load.227760024c0a phases=1 bus1=sx3215203c.1 kV=0.12 status=variable model=1 conn=wye kW=4.61817288279533 pf=0.97 Vminpu=0.88
New object=Load.227760024c0b phases=1 bus1=sx3215203c.2 kV=0.12 status=variable model=1 conn=wye kW=15.7218271172047 pf=0.97 Vminpu=0.88
New object=Load.227895952a0a phases=1 bus1=sx3065665a.1 kV=0.12 status=variable model=1 conn=wye kW=8.29764414429665 pf=0.97 Vminpu=0.88
New object=Load.227895952a0b phases=1 bus1=sx3065665a.2 kV=0.12 status=variable model=1 conn=wye kW=0.572355855703353 pf=0.97 Vminpu=0.88
New object=Load.227896008c0a phases=1 bus1=sx3177881c.1 kV=0.12 status=variable model=1 conn=wye kW=2.27517071306705 pf=0.97 Vminpu=0.88
New object=Load.227896008c0b phases=1 bus1=sx3177881c.2 kV=0.12 status=variable model=1 conn=wye kW=7.89482928693294 pf=0.97 Vminpu=0.88
New object=Load.227902981a0a phases=1 bus1=sx3047058a.1 kV=0.12 status=variable model=1 conn=wye kW=7.39414987564087 pf=0.97 Vminpu=0.88
New object=Load.227902981a0b phases=1 bus1=sx3047058a.2 kV=0.12 status=variable model=1 conn=wye kW=5.90585012435913 pf=0.97 Vminpu=0.88
New object=Load.227903012a0a phases=1 bus1=sx3177894a.1 kV=0.12 status=variable model=1 conn=wye kW=5.81746239960194 pf=0.97 Vminpu=0.88
New object=Load.227903012a0b phases=1 bus1=sx3177894a.2 kV=0.12 status=variable model=1 conn=wye kW=3.05253760039806 pf=0.97 Vminpu=0.88
New object=Load.227905262a0a phases=1 bus1=sx3140238a.1 kV=0.12 status=variable model=1 conn=wye kW=0.0335371243953705 pf=0.97 Vminpu=0.88
New object=Load.227905262a0b phases=1 bus1=sx3140238a.2 kV=0.12 status=variable model=1 conn=wye kW=8.83646287560463 pf=0.97 Vminpu=0.88
New object=Load.227917119a0a phases=1 bus1=sx2821770a.1 kV=0.12 status=variable model=1 conn=wye kW=2.7209220468998 pf=0.97 Vminpu=0.88
New object=Load.227917119a0b phases=1 bus1=sx2821770a.2 kV=0.12 status=variable model=1 conn=wye kW=10.5790779531002 pf=0.97 Vminpu=0.88
New object=Load.227917122a0a phases=1 bus1=sx2915534a.1 kV=0.12 status=variable model=1 conn=wye kW=4.0695081949234 pf=0.97 Vminpu=0.88
New object=Load.227917122a0b phases=1 bus1=sx2915534a.2 kV=0.12 status=variable model=1 conn=wye kW=9.2304918050766 pf=0.97 Vminpu=0.88
New object=Load.227917127c0a phases=1 bus1=sx2690868c.1 kV=0.12 status=variable model=1 conn=wye kW=11.7544155299664 pf=0.97 Vminpu=0.88
New object=Load.227917127c0b phases=1 bus1=sx2690868c.2 kV=0.12 status=variable model=1 conn=wye kW=8.58558447003364 pf=0.97 Vminpu=0.88
New object=Load.227917130c0a phases=1 bus1=sx2803194c.1 kV=0.12 status=variable model=1 conn=wye kW=14.8221690678596 pf=0.97 Vminpu=0.88
New object=Load.227917130c0b phases=1 bus1=sx2803194c.2 kV=0.12 status=variable model=1 conn=wye kW=0.437830932140351 pf=0.97 Vminpu=0.88
New object=Load.227917133c0a phases=1 bus1=sx3047073c.1 kV=0.12 status=variable model=1 conn=wye kW=3.57038176596165 pf=0.97 Vminpu=0.88
New object=Load.227917133c0b phases=1 bus1=sx3047073c.2 kV=0.12 status=variable model=1 conn=wye kW=6.59961823403835 pf=0.97 Vminpu=0.88
New object=Load.227921416a0a phases=1 bus1=sx3065696a.1 kV=0.12 status=variable model=1 conn=wye kW=8.59762995243072 pf=0.97 Vminpu=0.88
New object=Load.227921416a0b phases=1 bus1=sx3065696a.2 kV=0.12 status=variable model=1 conn=wye kW=0.272370047569275 pf=0.97 Vminpu=0.88
New object=Load.227921427a0a phases=1 bus1=sx2915542a.1 kV=0.12 status=variable model=1 conn=wye kW=9.39513509392738 pf=0.97 Vminpu=0.88
New object=Load.227921427a0b phases=1 bus1=sx2915542a.2 kV=0.12 status=variable model=1 conn=wye kW=8.34486490607262 pf=0.97 Vminpu=0.88
New object=Load.227921427b0a phases=1 bus1=sx2915542b.1 kV=0.12 status=variable model=1 conn=wye kW=10.5271523296833 pf=0.97 Vminpu=0.88
New object=Load.227921427b0b phases=1 bus1=sx2915542b.2 kV=0.12 status=variable model=1 conn=wye kW=8.9228476703167 pf=0.97 Vminpu=0.88
New object=Load.227921427c0a phases=1 bus1=sx2915542c.1 kV=0.12 status=variable model=1 conn=wye kW=12.5319616377354 pf=0.97 Vminpu=0.88
New object=Load.227921427c0b phases=1 bus1=sx2915542c.2 kV=0.12 status=variable model=1 conn=wye kW=7.80803836226463 pf=0.97 Vminpu=0.88
New object=Load.227944551a0a phases=1 bus1=sx3234149a.1 kV=0.12 status=fixed model=1 conn=wye kW=44.3019215297699 pf=0.97 Vminpu=0.88
New object=Load.227944551a0b phases=1 bus1=sx3234149a.2 kV=0.12 status=fixed model=1 conn=wye kW=44.3780784702301 pf=0.97 Vminpu=0.88
New object=Load.227944551b0a phases=1 bus1=sx3234149b.1 kV=0.12 status=fixed model=1 conn=wye kW=20.6629766285419 pf=0.97 Vminpu=0.88
New object=Load.227944551b0b phases=1 bus1=sx3234149b.2 kV=0.12 status=fixed model=1 conn=wye kW=76.5970233714581 pf=0.97 Vminpu=0.88
New object=Load.227944551c0a phases=1 bus1=sx3234149c.1 kV=0.12 status=fixed model=1 conn=wye kW=93.7317375540733 pf=0.97 Vminpu=0.88
New object=Load.227944551c0b phases=1 bus1=sx3234149c.2 kV=0.12 status=fixed model=1 conn=wye kW=7.96826244592667 pf=0.97 Vminpu=0.88
New object=Load.227989724b0a phases=1 bus1=sx2859391b.1 kV=0.12 status=variable model=1 conn=wye kW=4.26209051907063 pf=0.97 Vminpu=0.88
New object=Load.227989724b0b phases=1 bus1=sx2859391b.2 kV=0.12 status=variable model=1 conn=wye kW=5.46790948092938 pf=0.97 Vminpu=0.88
New object=Load.228001810a0a phases=1 bus1=sx2859403a.1 kV=0.12 status=variable model=1 conn=wye kW=3.49859552383423 pf=0.97 Vminpu=0.88
New object=Load.228001810a0b phases=1 bus1=sx2859403a.2 kV=0.12 status=variable model=1 conn=wye kW=5.37140447616577 pf=0.97 Vminpu=0.88
New object=Load.228057846a0a phases=1 bus1=sx3215340a.1 kV=0.12 status=variable model=1 conn=wye kW=6.17427532494068 pf=0.97 Vminpu=0.88
New object=Load.228057846a0b phases=1 bus1=sx3215340a.2 kV=0.12 status=variable model=1 conn=wye kW=2.69572467505932 pf=0.97 Vminpu=0.88
New object=Load.228091193a0a phases=1 bus1=sx3047289a.1 kV=0.12 status=variable model=1 conn=wye kW=3.83375529050827 pf=0.97 Vminpu=0.88
New object=Load.228091193a0b phases=1 bus1=sx3047289a.2 kV=0.12 status=variable model=1 conn=wye kW=13.9062447094917 pf=0.97 Vminpu=0.88
New object=Load.228091193b0a phases=1 bus1=sx3047289b.1 kV=0.12 status=variable model=1 conn=wye kW=11.0588062554598 pf=0.97 Vminpu=0.88
New object=Load.228091193b0b phases=1 bus1=sx3047289b.2 kV=0.12 status=variable model=1 conn=wye kW=8.39119374454021 pf=0.97 Vminpu=0.88
New object=Load.228091193c0a phases=1 bus1=sx3047289c.1 kV=0.12 status=variable model=1 conn=wye kW=4.29299530506134 pf=0.97 Vminpu=0.88
New object=Load.228091193c0b phases=1 bus1=sx3047289c.2 kV=0.12 status=variable model=1 conn=wye kW=16.0470046949387 pf=0.97 Vminpu=0.88
New object=Load.228219458b0a phases=1 bus1=sx3215549b.1 kV=0.12 status=variable model=1 conn=wye kW=8.47905893981457 pf=0.97 Vminpu=0.88
New object=Load.228219458b0b phases=1 bus1=sx3215549b.2 kV=0.12 status=variable model=1 conn=wye kW=1.25094106018543 pf=0.97 Vminpu=0.88
New object=Load.228314460c0a phases=1 bus1=sx3253570c.1 kV=0.12 status=variable model=1 conn=wye kW=0.654206818342209 pf=0.97 Vminpu=0.88
New object=Load.228314460c0b phases=1 bus1=sx3253570c.2 kV=0.12 status=variable model=1 conn=wye kW=9.51579318165779 pf=0.97 Vminpu=0.88
New object=Load.228445756c0a phases=1 bus1=sx2972704c.1 kV=0.12 status=variable model=1 conn=wye kW=0.921807318925858 pf=0.97 Vminpu=0.88
New object=Load.228445756c0b phases=1 bus1=sx2972704c.2 kV=0.12 status=variable model=1 conn=wye kW=5.17819268107414 pf=0.97 Vminpu=0.88
New object=Load.228446184a0a phases=1 bus1=sx3159645a.1 kV=0.12 status=variable model=1 conn=wye kW=2.94351418972015 pf=0.97 Vminpu=0.88
New object=Load.228446184a0b phases=1 bus1=sx3159645a.2 kV=0.12 status=variable model=1 conn=wye kW=5.92648581027985 pf=0.97 Vminpu=0.88
New object=Load.228532641a0a phases=1 bus1=sx3091052a.1 kV=0.12 status=variable model=1 conn=wye kW=2.04611963629723 pf=0.97 Vminpu=0.88
New object=Load.228532641a0b phases=1 bus1=sx3091052a.2 kV=0.12 status=variable model=1 conn=wye kW=11.2538803637028 pf=0.97 Vminpu=0.88
New object=Load.228549643a0a phases=1 bus1=sx2916234a.1 kV=0.12 status=variable model=1 conn=wye kW=1.89134802222252 pf=0.97 Vminpu=0.88
New object=Load.228549643a0b phases=1 bus1=sx2916234a.2 kV=0.12 status=variable model=1 conn=wye kW=1.65865197777748 pf=0.97 Vminpu=0.88
New object=Load.228580047b0a phases=1 bus1=sx3029183b.1 kV=0.12 status=variable model=1 conn=wye kW=0.284720788002014 pf=0.97 Vminpu=0.88
New object=Load.228580047b0b phases=1 bus1=sx3029183b.2 kV=0.12 status=variable model=1 conn=wye kW=5.55527921199799 pf=0.97 Vminpu=0.88
New object=Load.228622562a0a phases=1 bus1=sx3108449a.1 kV=0.12 status=variable model=1 conn=wye kW=5.21361151695251 pf=0.97 Vminpu=0.88
New object=Load.228622562a0b phases=1 bus1=sx3108449a.2 kV=0.12 status=variable model=1 conn=wye kW=0.106388483047485 pf=0.97 Vminpu=0.88
New object=Load.228665517c0a phases=1 bus1=sx3103822c.1 kV=0.12 status=variable model=1 conn=wye kW=6.6563404905796 pf=0.97 Vminpu=0.88
New object=Load.228665517c0b phases=1 bus1=sx3103822c.2 kV=0.12 status=variable model=1 conn=wye kW=8.6036595094204 pf=0.97 Vminpu=0.88
New object=Load.229106135c0a phases=1 bus1=sx2991640c.1 kV=0.12 status=variable model=1 conn=wye kW=1.03906681656837 pf=0.97 Vminpu=0.88
New object=Load.229106135c0b phases=1 bus1=sx2991640c.2 kV=0.12 status=variable model=1 conn=wye kW=3.03093318343163 pf=0.97 Vminpu=0.88
New object=Load.2212168866c0a phases=1 bus1=sx2729206c.1 kV=0.12 status=variable model=1 conn=wye kW=6.44641427397728 pf=0.97 Vminpu=0.88
New object=Load.2212168866c0b phases=1 bus1=sx2729206c.2 kV=0.12 status=variable model=1 conn=wye kW=8.81358572602272 pf=0.97 Vminpu=0.88
New object=Load.2212168870c0a phases=1 bus1=sx2897554c.1 kV=0.12 status=variable model=1 conn=wye kW=9.86830701828003 pf=0.97 Vminpu=0.88
New object=Load.2212168870c0b phases=1 bus1=sx2897554c.2 kV=0.12 status=variable model=1 conn=wye kW=10.47169298172 pf=0.97 Vminpu=0.88
New object=Load.2212168874c0a phases=1 bus1=sx2729207c.1 kV=0.12 status=variable model=1 conn=wye kW=5.94003642439842 pf=0.97 Vminpu=0.88
New object=Load.2212168874c0b phases=1 bus1=sx2729207c.2 kV=0.12 status=variable model=1 conn=wye kW=14.3999635756016 pf=0.97 Vminpu=0.88
New object=Load.2212168880c0a phases=1 bus1=sx2766499c.1 kV=0.12 status=variable model=1 conn=wye kW=16.7552717900276 pf=0.97 Vminpu=0.88
New object=Load.2212168880c0b phases=1 bus1=sx2766499c.2 kV=0.12 status=variable model=1 conn=wye kW=3.58472820997238 pf=0.97 Vminpu=0.88
New object=Load.2212168887c0a phases=1 bus1=sx2878848c.1 kV=0.12 status=variable model=1 conn=wye kW=8.53182919383049 pf=0.97 Vminpu=0.88
New object=Load.2212168887c0b phases=1 bus1=sx2878848c.2 kV=0.12 status=variable model=1 conn=wye kW=6.72817080616951 pf=0.97 Vminpu=0.88
New object=Load.2212371533c0a phases=1 bus1=sx3263051c.1 kV=0.12 status=variable model=1 conn=wye kW=8.12651887178421 pf=0.97 Vminpu=0.88
New object=Load.2212371533c0b phases=1 bus1=sx3263051c.2 kV=0.12 status=variable model=1 conn=wye kW=2.04348112821579 pf=0.97 Vminpu=0.88
New object=Load.2223661373a0a phases=1 bus1=sx3312692a.1 kV=0.12 status=variable model=1 conn=wye kW=3.80261896193027 pf=0.97 Vminpu=0.88
New object=Load.2223661373a0b phases=1 bus1=sx3312692a.2 kV=0.12 status=variable model=1 conn=wye kW=5.06738103806972 pf=0.97 Vminpu=0.88
New object=Load.2223664050b0a phases=1 bus1=sx3315860b.1 kV=0.12 status=variable model=1 conn=wye kW=2.50329802513123 pf=0.97 Vminpu=0.88
New object=Load.2223664050b0b phases=1 bus1=sx3315860b.2 kV=0.12 status=variable model=1 conn=wye kW=3.33670197486877 pf=0.97 Vminpu=0.88
New object=Load.2223703238c0a phases=1 bus1=sx3342743c.1 kV=0.12 status=variable model=1 conn=wye kW=3.86551551759243 pf=0.97 Vminpu=0.88
New object=Load.2223703238c0b phases=1 bus1=sx3342743c.2 kV=0.12 status=variable model=1 conn=wye kW=0.20448448240757 pf=0.97 Vminpu=0.88
New object=Load.2223878647b0a phases=1 bus1=sx3448661b.1 kV=0.12 status=variable model=1 conn=wye kW=1.52493709564209 pf=0.97 Vminpu=0.88
New object=Load.2223878647b0b phases=1 bus1=sx3448661b.2 kV=0.12 status=variable model=1 conn=wye kW=4.31506290435791 pf=0.97 Vminpu=0.88
New object=Load.2224061203c0a phases=1 bus1=sx3552667c.1 kV=0.12 status=variable model=1 conn=wye kW=3.9708880251646 pf=0.97 Vminpu=0.88
New object=Load.2224061203c0b phases=1 bus1=sx3552667c.2 kV=0.12 status=variable model=1 conn=wye kW=6.1991119748354 pf=0.97 Vminpu=0.88
New object=Load.2224179616c0a phases=1 bus1=sx3626914c.1 kV=0.12 status=variable model=1 conn=wye kW=4.57322641611099 pf=0.97 Vminpu=0.88
New object=Load.2224179616c0b phases=1 bus1=sx3626914c.2 kV=0.12 status=variable model=1 conn=wye kW=1.52677358388901 pf=0.97 Vminpu=0.88
New object=Load.2224192013a0a phases=1 bus1=sx3632979a.1 kV=0.12 status=variable model=1 conn=wye kW=3.28602913141251 pf=0.97 Vminpu=0.88
New object=Load.2224192013a0b phases=1 bus1=sx3632979a.2 kV=0.12 status=variable model=1 conn=wye kW=2.03397086858749 pf=0.97 Vminpu=0.88
New object=Load.2224230615c0a phases=1 bus1=sx3645809c.1 kV=0.12 status=variable model=1 conn=wye kW=12.4899643278122 pf=0.97 Vminpu=0.88
New object=Load.2224230615c0b phases=1 bus1=sx3645809c.2 kV=0.12 status=variable model=1 conn=wye kW=7.85003567218781 pf=0.97 Vminpu=0.88
New object=Load.2224230651c0a phases=1 bus1=sx3645810c.1 kV=0.12 status=fixed model=1 conn=wye kW=15.612910130024 pf=0.97 Vminpu=0.88
New object=Load.2224230651c0b phases=1 bus1=sx3645810c.2 kV=0.12 status=fixed model=1 conn=wye kW=14.907089869976 pf=0.97 Vminpu=0.88
New object=Load.2224230689c0a phases=1 bus1=sx3645811c.1 kV=0.12 status=fixed model=1 conn=wye kW=2.94756062030792 pf=0.97 Vminpu=0.88
New object=Load.2224230689c0b phases=1 bus1=sx3645811c.2 kV=0.12 status=fixed model=1 conn=wye kW=27.5724393796921 pf=0.97 Vminpu=0.88
New object=Load.2224230754c0a phases=1 bus1=sx3645812c.1 kV=0.12 status=variable model=1 conn=wye kW=10.6278751313686 pf=0.97 Vminpu=0.88
New object=Load.2224230754c0b phases=1 bus1=sx3645812c.2 kV=0.12 status=variable model=1 conn=wye kW=4.63212486863136 pf=0.97 Vminpu=0.88
New object=Load.2224237380a0a phases=1 bus1=sx3649297a.1 kV=0.12 status=variable model=1 conn=wye kW=3.58527297973633 pf=0.97 Vminpu=0.88
New object=Load.2224237380a0b phases=1 bus1=sx3649297a.2 kV=0.12 status=variable model=1 conn=wye kW=9.71472702026367 pf=0.97 Vminpu=0.88
New object=Load.2224237384a0a phases=1 bus1=sx3649298a.1 kV=0.12 status=variable model=1 conn=wye kW=1.58929108977318 pf=0.97 Vminpu=0.88
New object=Load.2224237384a0b phases=1 bus1=sx3649298a.2 kV=0.12 status=variable model=1 conn=wye kW=11.7107089102268 pf=0.97 Vminpu=0.88
New object=Load.2224237391a0a phases=1 bus1=sx3649299a.1 kV=0.12 status=variable model=1 conn=wye kW=7.09061007857323 pf=0.97 Vminpu=0.88
New object=Load.2224237391a0b phases=1 bus1=sx3649299a.2 kV=0.12 status=variable model=1 conn=wye kW=1.77938992142677 pf=0.97 Vminpu=0.88
New object=Load.2224237546a0a phases=1 bus1=sx3649300a.1 kV=0.12 status=variable model=1 conn=wye kW=3.4337427675724 pf=0.97 Vminpu=0.88
New object=Load.2224237546a0b phases=1 bus1=sx3649300a.2 kV=0.12 status=variable model=1 conn=wye kW=9.8662572324276 pf=0.97 Vminpu=0.88
New object=Load.2224237643a0a phases=1 bus1=sx3649301a.1 kV=0.12 status=variable model=1 conn=wye kW=10.9579015016556 pf=0.97 Vminpu=0.88
New object=Load.2224237643a0b phases=1 bus1=sx3649301a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34209849834442 pf=0.97 Vminpu=0.88
New object=Load.2224237653a0a phases=1 bus1=sx3649302a.1 kV=0.12 status=variable model=1 conn=wye kW=13.1402775943279 pf=0.97 Vminpu=0.88
New object=Load.2224237653a0b phases=1 bus1=sx3649302a.2 kV=0.12 status=variable model=1 conn=wye kW=0.159722405672074 pf=0.97 Vminpu=0.88
New object=Load.2224237713a0a phases=1 bus1=sx3649304a.1 kV=0.12 status=variable model=1 conn=wye kW=11.2973424315453 pf=0.97 Vminpu=0.88
New object=Load.2224237713a0b phases=1 bus1=sx3649304a.2 kV=0.12 status=variable model=1 conn=wye kW=2.00265756845474 pf=0.97 Vminpu=0.88
New object=Load.2224237718a0a phases=1 bus1=sx3649305a.1 kV=0.12 status=variable model=1 conn=wye kW=2.08292742967606 pf=0.97 Vminpu=0.88
New object=Load.2224237718a0b phases=1 bus1=sx3649305a.2 kV=0.12 status=variable model=1 conn=wye kW=3.23707257032394 pf=0.97 Vminpu=0.88
New object=Load.2224238167a0a phases=1 bus1=sx3649306a.1 kV=0.12 status=variable model=1 conn=wye kW=10.9526281833649 pf=0.97 Vminpu=0.88
New object=Load.2224238167a0b phases=1 bus1=sx3649306a.2 kV=0.12 status=variable model=1 conn=wye kW=2.34737181663513 pf=0.97 Vminpu=0.88
New object=Load.2224386592a0a phases=1 bus1=sx3729297a.1 kV=0.12 status=variable model=1 conn=wye kW=0.356624181866646 pf=0.97 Vminpu=0.88
New object=Load.2224386592a0b phases=1 bus1=sx3729297a.2 kV=0.12 status=variable model=1 conn=wye kW=8.51337581813335 pf=0.97 Vminpu=0.88
New object=Load.2224386617a0a phases=1 bus1=sx3729298a.1 kV=0.12 status=variable model=1 conn=wye kW=10.5030563950539 pf=0.97 Vminpu=0.88
New object=Load.2224386617a0b phases=1 bus1=sx3729298a.2 kV=0.12 status=variable model=1 conn=wye kW=2.79694360494614 pf=0.97 Vminpu=0.88
New object=Load.2224386750a0a phases=1 bus1=sx3727707a.1 kV=0.12 status=variable model=1 conn=wye kW=4.70037702262402 pf=0.97 Vminpu=0.88
New object=Load.2224386750a0b phases=1 bus1=sx3727707a.2 kV=0.12 status=variable model=1 conn=wye kW=4.16962297737598 pf=0.97 Vminpu=0.88
New object=Load.2224386815a0a phases=1 bus1=sx3727708a.1 kV=0.12 status=variable model=1 conn=wye kW=4.15304732322693 pf=0.97 Vminpu=0.88
New object=Load.2224386815a0b phases=1 bus1=sx3727708a.2 kV=0.12 status=variable model=1 conn=wye kW=1.16695267677307 pf=0.97 Vminpu=0.88
New object=Load.2224386842a0a phases=1 bus1=sx3727709a.1 kV=0.12 status=variable model=1 conn=wye kW=4.0144181907177 pf=0.97 Vminpu=0.88
New object=Load.2224386842a0b phases=1 bus1=sx3727709a.2 kV=0.12 status=variable model=1 conn=wye kW=9.2855818092823 pf=0.97 Vminpu=0.88
New object=Load.2224386863a0a phases=1 bus1=sx3727710a.1 kV=0.12 status=variable model=1 conn=wye kW=11.3800475955009 pf=0.97 Vminpu=0.88
New object=Load.2224386863a0b phases=1 bus1=sx3727710a.2 kV=0.12 status=variable model=1 conn=wye kW=1.91995240449905 pf=0.97 Vminpu=0.88
New object=Load.2224386874a0a phases=1 bus1=sx3727711a.1 kV=0.12 status=variable model=1 conn=wye kW=0.15752888917923 pf=0.97 Vminpu=0.88
New object=Load.2224386874a0b phases=1 bus1=sx3727711a.2 kV=0.12 status=variable model=1 conn=wye kW=5.16247111082077 pf=0.97 Vminpu=0.88
New object=Load.2224386889a0a phases=1 bus1=sx3727712a.1 kV=0.12 status=variable model=1 conn=wye kW=3.89430335044861 pf=0.97 Vminpu=0.88
New object=Load.2224386889a0b phases=1 bus1=sx3727712a.2 kV=0.12 status=variable model=1 conn=wye kW=4.97569664955139 pf=0.97 Vminpu=0.88
New object=Load.2224386946a0a phases=1 bus1=sx3728037a.1 kV=0.12 status=variable model=1 conn=wye kW=0.924622548222542 pf=0.97 Vminpu=0.88
New object=Load.2224386946a0b phases=1 bus1=sx3728037a.2 kV=0.12 status=variable model=1 conn=wye kW=7.94537745177746 pf=0.97 Vminpu=0.88
New object=Load.2224387019a0a phases=1 bus1=sx3728038a.1 kV=0.12 status=variable model=1 conn=wye kW=3.24342386603355 pf=0.97 Vminpu=0.88
New object=Load.2224387019a0b phases=1 bus1=sx3728038a.2 kV=0.12 status=variable model=1 conn=wye kW=5.62657613396645 pf=0.97 Vminpu=0.88
New object=Load.2224387053a0a phases=1 bus1=sx3728039a.1 kV=0.12 status=variable model=1 conn=wye kW=13.2713130533695 pf=0.97 Vminpu=0.88
New object=Load.2224387053a0b phases=1 bus1=sx3728039a.2 kV=0.12 status=variable model=1 conn=wye kW=0.0286869466304776 pf=0.97 Vminpu=0.88
New object=Load.2224387062a0a phases=1 bus1=sx3728040a.1 kV=0.12 status=variable model=1 conn=wye kW=3.84997580051422 pf=0.97 Vminpu=0.88
New object=Load.2224387062a0b phases=1 bus1=sx3728040a.2 kV=0.12 status=variable model=1 conn=wye kW=9.45002419948578 pf=0.97 Vminpu=0.88
New object=Load.2224387074a0a phases=1 bus1=sx3728041a.1 kV=0.12 status=variable model=1 conn=wye kW=4.76825805723667 pf=0.97 Vminpu=0.88
New object=Load.2224387074a0b phases=1 bus1=sx3728041a.2 kV=0.12 status=variable model=1 conn=wye kW=4.10174194276333 pf=0.97 Vminpu=0.88
New object=Load.2224387113a0a phases=1 bus1=sx3728042a.1 kV=0.12 status=variable model=1 conn=wye kW=4.81214393377304 pf=0.97 Vminpu=0.88
New object=Load.2224387113a0b phases=1 bus1=sx3728042a.2 kV=0.12 status=variable model=1 conn=wye kW=8.48785606622696 pf=0.97 Vminpu=0.88
New object=Load.2224387138a0a phases=1 bus1=sx3728043a.1 kV=0.12 status=variable model=1 conn=wye kW=4.93371484875679 pf=0.97 Vminpu=0.88
New object=Load.2224387138a0b phases=1 bus1=sx3728043a.2 kV=0.12 status=variable model=1 conn=wye kW=8.36628515124321 pf=0.97 Vminpu=0.88
New object=Load.2224490448c0a phases=1 bus1=sx3778577c.1 kV=0.12 status=variable model=1 conn=wye kW=3.41118394374847 pf=0.97 Vminpu=0.88
New object=Load.2224490448c0b phases=1 bus1=sx3778577c.2 kV=0.12 status=variable model=1 conn=wye kW=6.75881605625153 pf=0.97 Vminpu=0.88
New object=Load.2224500658a0a phases=1 bus1=sx3784018a.1 kV=0.12 status=variable model=1 conn=wye kW=0.546303835511208 pf=0.97 Vminpu=0.88
New object=Load.2224500658a0b phases=1 bus1=sx3784018a.2 kV=0.12 status=variable model=1 conn=wye kW=3.00369616448879 pf=0.97 Vminpu=0.88
! Redirect Transformer.DSS
New object=Transformer.hvmv_sub phases=3 windings=2 buses=[hvmv_sub_hsb.1.2.3,regxfmr_hvmv_sub_lsb.1.2.3.0] conns=[delta,wye] kVs=[115,12.47] kVAs=[27500,27500] XHL=15.51 sub=y subname=HVMV_Sub taps=[1,1] %Rs=[0.67202,0.67202]
New object=Transformer.feeder_rega phases=1 windings=2 buses=[regxfmr_hvmv_sub_lsb.1,_hvmv_sub_lsb.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] XHL=0.1 %loadloss=0.001 taps=[1,1.0125] %Rs=[0.0005,0.0005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.feeder_regb phases=1 windings=2 buses=[regxfmr_hvmv_sub_lsb.2,_hvmv_sub_lsb.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] XHL=0.1 %loadloss=0.001 taps=[1,1.0125] %Rs=[0.0005,0.0005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.feeder_regc phases=1 windings=2 buses=[regxfmr_hvmv_sub_lsb.3,_hvmv_sub_lsb.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[27500,27500] XHL=0.1 %loadloss=0.001 taps=[1,1.00625] %Rs=[0.0005,0.0005] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.t21396254a phases=1 windings=3 buses=[l2804253.1,x2804253a.1.0,x2804253a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321859b phases=1 windings=3 buses=[l3254213.2,x3254213b.1.0,x3254213b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391741b phases=1 windings=3 buses=[l3216339.2,x3216339b.1.0,x3216339b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293672a phases=1 windings=3 buses=[l2954355.1,x2954355a.1.0,x2954355a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474711c phases=1 windings=3 buses=[l2861197.3,x2861197c.1.0,x2861197c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260488a phases=1 windings=3 buses=[l2842379.1,x2842379a.1.0,x2842379a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391758b phases=1 windings=3 buses=[l2841636.2,x2841636b.1.0,x2841636b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193a phases=1 windings=3 buses=[l3047289.1,x3047289a.1.0,x3047289a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193b phases=1 windings=3 buses=[l3047289.2,x3047289b.1.0,x3047289b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228091193c phases=1 windings=3 buses=[l3047289.3,x3047289c.1.0,x3047289c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302862c phases=1 windings=3 buses=[l3085399.3,x3085399c.1.0,x3085399c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21236413b phases=1 windings=3 buses=[l3085391.2,x3085391b.1.0,x3085391b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302468a phases=1 windings=3 buses=[l2897778.1,x2897778a.1.0,x2897778a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294787a phases=1 windings=3 buses=[l3197647.1,x3197647a.1.0,x3197647a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157715b phases=1 windings=3 buses=[l2936275.2,x2936275b.1.0,x2936275b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355768b phases=1 windings=3 buses=[l2729408.2,x2729408b.1.0,x2729408b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138562a phases=1 windings=3 buses=[l2673310.1,x2673310a.1.0,x2673310a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355934a phases=1 windings=3 buses=[l3048212.1,x3048212a.1.0,x3048212a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293483a phases=1 windings=3 buses=[l3104133.1,x3104133a.1.0,x3104133a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399762a phases=1 windings=3 buses=[l2879087.1,x2879087a.1.0,x2879087a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138650c phases=1 windings=3 buses=[l2710510.3,x2710510c.1.0,x2710510c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323242b phases=1 windings=3 buses=[l3122810.2,x3122810b.1.0,x3122810b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127090c phases=1 windings=3 buses=[l2954352.3,x2954352c.1.0,x2954352c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138769a phases=1 windings=3 buses=[l2729411.1,x2729411a.1.0,x2729411a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338896a phases=1 windings=3 buses=[l3178971.1,x3178971a.1.0,x3178971a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355586b phases=1 windings=3 buses=[l3254234.2,x3254234b.1.0,x3254234b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471a phases=1 windings=3 buses=[293471.1,x_293471a.1.0,x_293471a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471b phases=1 windings=3 buses=[293471.2,x_293471b.1.0,x_293471b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293471c phases=1 windings=3 buses=[293471.3,x_293471c.1.0,x_293471c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338954a phases=1 windings=3 buses=[l2860482.1,x2860482a.1.0,x2860482a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459629c phases=1 windings=3 buses=[l2763811.3,x2763811c.1.0,x2763811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260562a phases=1 windings=3 buses=[l3251799.1,x3251799a.1.0,x3251799a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393486c phases=1 windings=3 buses=[l2898526.3,x2898526c.1.0,x2898526c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293518b phases=1 windings=3 buses=[l2897780.2,x2897780b.1.0,x2897780b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226195194c phases=1 windings=3 buses=[l3027124.3,x3027124c.1.0,x3027124c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21383494b phases=1 windings=3 buses=[l2954361.2,x2954361b.1.0,x2954361b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251863c phases=1 windings=3 buses=[l2745811.3,x2745811c.1.0,x2745811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293645a phases=1 windings=3 buses=[l2841633.1,x2841633a.1.0,x2841633a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482431a phases=1 windings=3 buses=[l2917359.1,x2917359a.1.0,x2917359a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293480a phases=1 windings=3 buses=[l2748158.1,x2748158a.1.0,x2748158a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21469911a phases=1 windings=3 buses=[l2955047.1,x2955047a.1.0,x2955047a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355432c phases=1 windings=3 buses=[l3122837.3,x3122837c.1.0,x3122837c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323285b phases=1 windings=3 buses=[l2804269.2,x2804269b.1.0,x2804269b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192954c phases=1 windings=3 buses=[l3157708.3,x3157708c.1.0,x3157708c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207292c phases=1 windings=3 buses=[l3179682.3,x3179682c.1.0,x3179682c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337672b phases=1 windings=3 buses=[l2822877.2,x2822877b.1.0,x2822877b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5442373c phases=1 windings=3 buses=[l3141393.3,x3141393c.1.0,x3141393c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470405a phases=1 windings=3 buses=[l2897801.1,x2897801a.1.0,x2897801a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218474a phases=1 windings=3 buses=[l3217056.1,x3217056a.1.0,x3217056a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218472a phases=1 windings=3 buses=[l2936270.1,x2936270a.1.0,x2936270a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356014a phases=1 windings=3 buses=[l3235249.1,x3235249a.1.0,x3235249a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260528c phases=1 windings=3 buses=[l3217052.3,x3217052c.1.0,x3217052c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355933a phases=1 windings=3 buses=[l2916598.1,x2916598a.1.0,x2916598a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138649a phases=1 windings=3 buses=[l3048206.1,x3048206a.1.0,x3048206a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391978c phases=1 windings=3 buses=[l3141402.3,x3141402c.1.0,x3141402c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138642a phases=1 windings=3 buses=[l3235256.1,x3235256a.1.0,x3235256a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21149420a phases=1 windings=3 buses=[l3178973.1,x3178973a.1.0,x3178973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21382992a phases=1 windings=3 buses=[l3197654.1,x3197654a.1.0,x3197654a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338958c phases=1 windings=3 buses=[l3066809.3,x3066809c.1.0,x3066809c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355585b phases=1 windings=3 buses=[l2766742.2,x2766742b.1.0,x2766742b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338900a phases=1 windings=3 buses=[l2991908.1,x2991908a.1.0,x2991908a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323389b phases=1 windings=3 buses=[l3065750.2,x3065750b.1.0,x3065750b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127253a phases=1 windings=3 buses=[l3085401.1,x3085401a.1.0,x3085401a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397067a phases=1 windings=3 buses=[l2729413.1,x2729413a.1.0,x2729413a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260520b phases=1 windings=3 buses=[l3254915.2,x3254915b.1.0,x3254915b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323250b phases=1 windings=3 buses=[l2748131.2,x2748131b.1.0,x2748131b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337659c phases=1 windings=3 buses=[l3066810.3,x3066810c.1.0,x3066810c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118903b phases=1 windings=3 buses=[l2973146.2,x2973146b.1.0,x2973146b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398646b phases=1 windings=3 buses=[l2973180.2,x2973180b.1.0,x2973180b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293656b phases=1 windings=3 buses=[l2973167.2,x2973167b.1.0,x2973167b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338910c phases=1 windings=3 buses=[l2841621.3,x2841621c.1.0,x2841621c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129923c phases=1 windings=3 buses=[l3123509.3,x3123509c.1.0,x3123509c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337716a phases=1 windings=3 buses=[l2841627.1,x2841627a.1.0,x2841627a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337698b phases=1 windings=3 buses=[l3235250.2,x3235250b.1.0,x3235250b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386946a phases=1 windings=3 buses=[l3728037.1,x3728037a.1.0,x3728037a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5330121b phases=1 windings=3 buses=[l3142078.2,x3142078b.1.0,x3142078b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323252b phases=1 windings=3 buses=[l2879066.2,x2879066b.1.0,x2879066b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441331c phases=1 windings=3 buses=[l3235254.3,x3235254c.1.0,x3235254c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260474a phases=1 windings=3 buses=[l2917330.1,x2917330a.1.0,x2917330a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355376b phases=1 windings=3 buses=[l2914323.2,x2914323b.1.0,x2914323b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338944c phases=1 windings=3 buses=[l3197640.3,x3197640c.1.0,x3197640c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260640c phases=1 windings=3 buses=[l3179673.3,x3179673c.1.0,x3179673c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274997c phases=1 windings=3 buses=[l3048228.3,x3048228c.1.0,x3048228c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138372c phases=1 windings=3 buses=[l3104126.3,x3104126c.1.0,x3104126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308721a phases=1 windings=3 buses=[l2990098.1,x2990098a.1.0,x2990098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380616a phases=1 windings=3 buses=[l2879067.1,x2879067a.1.0,x2879067a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193170a phases=1 windings=3 buses=[l3176656.1,x3176656a.1.0,x3176656a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293666c phases=1 windings=3 buses=[l2710532.3,x2710532c.1.0,x2710532c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338994b phases=1 windings=3 buses=[l3160115.2,x3160115b.1.0,x3160115b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228665517c phases=1 windings=3 buses=[l3103822.3,x3103822c.1.0,x3103822c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260647a phases=1 windings=3 buses=[l2805034.1,x2805034a.1.0,x2805034a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226115278a phases=1 windings=3 buses=[l3157167.1,x3157167a.1.0,x3157167a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977a phases=1 windings=3 buses=[l2916620.1,x2916620a.1.0,x2916620a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977b phases=1 windings=3 buses=[l2916620.2,x2916620b.1.0,x2916620b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338977c phases=1 windings=3 buses=[l2916620.3,x2916620c.1.0,x2916620c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321876a phases=1 windings=3 buses=[l3027132.1,x3027132a.1.0,x3027132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275001c phases=1 windings=3 buses=[l2822862.3,x2822862c.1.0,x2822862c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227411650c phases=1 windings=3 buses=[l2937757.3,x2937757c.1.0,x2937757c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396699b phases=1 windings=3 buses=[l2860483.2,x2860483b.1.0,x2860483b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302412a phases=1 windings=3 buses=[l3048210.1,x3048210a.1.0,x3048210a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223661373a phases=1 windings=3 buses=[l3312692.1,x3312692a.1.0,x3312692a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226881700a phases=1 windings=3 buses=[l3251854.1,x3251854a.1.0,x3251854a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355777b phases=1 windings=3 buses=[l3085398.2,x3085398b.1.0,x3085398b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337671a phases=1 windings=3 buses=[l3254207.1,x3254207a.1.0,x3254207a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339018a phases=1 windings=3 buses=[l2729424.1,x2729424a.1.0,x2729424a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398676a phases=1 windings=3 buses=[l3066816.1,x3066816a.1.0,x3066816a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138469c phases=1 windings=3 buses=[l2785518.3,x2785518c.1.0,x2785518c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138373c phases=1 windings=3 buses=[l3029503.3,x3029503c.1.0,x3029503c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391995a phases=1 windings=3 buses=[l2748140.1,x2748140a.1.0,x2748140a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533423c phases=1 windings=3 buses=[l2891575.3,x2891575c.1.0,x2891575c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260568c phases=1 windings=3 buses=[l2842329.3,x2842329c.1.0,x2842329c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138754b phases=1 windings=3 buses=[l3254212.2,x3254212b.1.0,x3254212b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260552a phases=1 windings=3 buses=[l3198348.1,x3198348a.1.0,x3198348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338968c phases=1 windings=3 buses=[l3178979.3,x3178979c.1.0,x3178979c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247061a phases=1 windings=3 buses=[l2879054.1,x2879054a.1.0,x2879054a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391746b phases=1 windings=3 buses=[l3085388.2,x3085388b.1.0,x3085388b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338941c phases=1 windings=3 buses=[l2991914.3,x2991914c.1.0,x2991914c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338982b phases=1 windings=3 buses=[l2785534.2,x2785534b.1.0,x2785534b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339008b phases=1 windings=3 buses=[l3122835.2,x3122835b.1.0,x3122835b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391094a phases=1 windings=3 buses=[l3085395.1,x3085395a.1.0,x3085395a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138581a phases=1 windings=3 buses=[l2879064.1,x2879064a.1.0,x2879064a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338979b phases=1 windings=3 buses=[l3066814.2,x3066814b.1.0,x3066814b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308720a phases=1 windings=3 buses=[l2821087.1,x2821087a.1.0,x2821087a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355595b phases=1 windings=3 buses=[l2860479.2,x2860479b.1.0,x2860479b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387113a phases=1 windings=3 buses=[l3728042.1,x3728042a.1.0,x3728042a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397005a phases=1 windings=3 buses=[l2935557.1,x2935557a.1.0,x2935557a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274985c phases=1 windings=3 buses=[l2822864.3,x2822864c.1.0,x2822864c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321836a phases=1 windings=3 buses=[l3235247.1,x3235247a.1.0,x3235247a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225673440a phases=1 windings=3 buses=[l3251807.1,x3251807a.1.0,x3251807a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337641c phases=1 windings=3 buses=[l2804282.3,x2804282c.1.0,x2804282c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293659c phases=1 windings=3 buses=[l2935560.3,x2935560c.1.0,x2935560c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339011b phases=1 windings=3 buses=[l3104145.2,x3104145b.1.0,x3104145b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218473a phases=1 windings=3 buses=[l3086078.1,x3086078a.1.0,x3086078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28121587a phases=1 windings=3 buses=[l2860477.1,x2860477a.1.0,x2860477a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230689c phases=1 windings=3 buses=[l3645811.3,x3645811c.1.0,x3645811c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227734175b phases=1 windings=3 buses=[l3102793.2,x3102793b.1.0,x3102793b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337694b phases=1 windings=3 buses=[l2991910.2,x2991910b.1.0,x2991910b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357515a phases=1 windings=3 buses=[l2710511.1,x2710511a.1.0,x2710511a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127390c phases=1 windings=3 buses=[l2860486.3,x2860486c.1.0,x2860486c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21387929c phases=1 windings=3 buses=[l2935551.3,x2935551c.1.0,x2935551c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355605b phases=1 windings=3 buses=[l2729409.2,x2729409b.1.0,x2729409b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260630b phases=1 windings=3 buses=[l2973833.2,x2973833b.1.0,x2973833b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337660c phases=1 windings=3 buses=[l2897769.3,x2897769c.1.0,x2897769c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293663c phases=1 windings=3 buses=[l3216368.3,x3216368c.1.0,x3216368c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138719a phases=1 windings=3 buses=[l2860490.1,x2860490a.1.0,x2860490a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251858c phases=1 windings=3 buses=[l2861158.3,x2861158c.1.0,x2861158c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302804c phases=1 windings=3 buses=[l3141399.3,x3141399c.1.0,x3141399c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356062b phases=1 windings=3 buses=[l3122816.2,x3122816b.1.0,x3122816b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5346639c phases=1 windings=3 buses=[l2992556.3,x2992556c.1.0,x2992556c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302508c phases=1 windings=3 buses=[l2897779.3,x2897779c.1.0,x2897779c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321881a phases=1 windings=3 buses=[l2970811.1,x2970811a.1.0,x2970811a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355433c phases=1 windings=3 buses=[l2991933.3,x2991933c.1.0,x2991933c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398402a phases=1 windings=3 buses=[l2729428.1,x2729428a.1.0,x2729428a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398563a phases=1 windings=3 buses=[l3254216.1,x3254216a.1.0,x3254216a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386771b phases=1 windings=3 buses=[l2897807.2,x2897807b.1.0,x2897807b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260648a phases=1 windings=3 buses=[l2898522.1,x2898522a.1.0,x2898522a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293490c phases=1 windings=3 buses=[l3048230.3,x3048230c.1.0,x3048230c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225901711a phases=1 windings=3 buses=[l3195327.1,x3195327a.1.0,x3195327a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227902981a phases=1 windings=3 buses=[l3047058.1,x3047058a.1.0,x3047058a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321853b phases=1 windings=3 buses=[l2673313.2,x2673313b.1.0,x2673313b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237653a phases=1 windings=3 buses=[l3649302.1,x3649302a.1.0,x3649302a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386592a phases=1 windings=3 buses=[l3729297.1,x3729297a.1.0,x3729297a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391990a phases=1 windings=3 buses=[l2858163.1,x2858163a.1.0,x2858163a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226881057b phases=1 windings=3 buses=[l3214112.2,x3214112b.1.0,x3214112b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533531a phases=1 windings=3 buses=[l2685805.1,x2685805a.1.0,x2685805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247056a phases=1 windings=3 buses=[l2991912.1,x2991912a.1.0,x2991912a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227905262a phases=1 windings=3 buses=[l3140238.1,x3140238a.1.0,x3140238a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21469960b phases=1 windings=3 buses=[l3066830.2,x3066830b.1.0,x3066830b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260511c phases=1 windings=3 buses=[l3160878.3,x3160878c.1.0,x3160878c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138346c phases=1 windings=3 buses=[l2916609.3,x2916609c.1.0,x2916609c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225806974a phases=1 windings=3 buses=[l2876814.1,x2876814a.1.0,x2876814a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355944b phases=1 windings=3 buses=[l3197646.2,x3197646b.1.0,x3197646b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138569a phases=1 windings=3 buses=[l2973151.1,x2973151a.1.0,x2973151a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337625c phases=1 windings=3 buses=[l3197627.3,x3197627c.1.0,x3197627c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321874a phases=1 windings=3 buses=[l2764412.1,x2764412a.1.0,x2764412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337713c phases=1 windings=3 buses=[l2766716.3,x2766716c.1.0,x2766716c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391757b phases=1 windings=3 buses=[l2991917.2,x2991917b.1.0,x2991917b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338998b phases=1 windings=3 buses=[l3254229.2,x3254229b.1.0,x3254229b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356064b phases=1 windings=3 buses=[l2935556.2,x2935556b.1.0,x2935556b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323275b phases=1 windings=3 buses=[l3197660.2,x3197660b.1.0,x3197660b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389237a phases=1 windings=3 buses=[l2989565.1,x2989565a.1.0,x2989565a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230615c phases=1 windings=3 buses=[l3645809.3,x3645809c.1.0,x3645809c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260463b phases=1 windings=3 buses=[l3086075.2,x3086075b.1.0,x3086075b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302402a phases=1 windings=3 buses=[l3122824.1,x3122824a.1.0,x3122824a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355599b phases=1 windings=3 buses=[l3216338.2,x3216338b.1.0,x3216338b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393412b phases=1 windings=3 buses=[l2729405.2,x2729405b.1.0,x2729405b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356807a phases=1 windings=3 buses=[l2823545.1,x2823545a.1.0,x2823545a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293660b phases=1 windings=3 buses=[l2916610.2,x2916610b.1.0,x2916610b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227731863a phases=1 windings=3 buses=[l3177665.1,x3177665a.1.0,x3177665a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021a phases=1 windings=3 buses=[l2803199.1,x2803199a.1.0,x2803199a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021b phases=1 windings=3 buses=[l2803199.2,x2803199b.1.0,x2803199b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760021c phases=1 windings=3 buses=[l2803199.3,x2803199c.1.0,x2803199c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391980a phases=1 windings=3 buses=[l2691952.1,x2691952a.1.0,x2691952a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338984a phases=1 windings=3 buses=[l2748144.1,x2748144a.1.0,x2748144a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337702b phases=1 windings=3 buses=[l3029504.2,x3029504b.1.0,x3029504b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337696b phases=1 windings=3 buses=[l3197635.2,x3197635b.1.0,x3197635b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225577437c phases=1 windings=3 buses=[l2724120.3,x2724120c.1.0,x2724120c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337676a phases=1 windings=3 buses=[l3235244.1,x3235244a.1.0,x3235244a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323418a phases=1 windings=3 buses=[l2804254.1,x2804254a.1.0,x2804254a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192936b phases=1 windings=3 buses=[l2820531.2,x2820531b.1.0,x2820531b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337706b phases=1 windings=3 buses=[l3254214.2,x3254214b.1.0,x3254214b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339010b phases=1 windings=3 buses=[l2691966.2,x2691966b.1.0,x2691966b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391987a phases=1 windings=3 buses=[l3122822.1,x3122822a.1.0,x3122822a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310569a phases=1 windings=3 buses=[l3197639.1,x3197639a.1.0,x3197639a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225869139a phases=1 windings=3 buses=[l3120503.1,x3120503a.1.0,x3120503a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337708b phases=1 windings=3 buses=[l3216349.2,x3216349b.1.0,x3216349b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308719b phases=1 windings=3 buses=[l3027670.2,x3027670b.1.0,x3027670b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337630c phases=1 windings=3 buses=[l3085392.3,x3085392c.1.0,x3085392c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138655a phases=1 windings=3 buses=[l3010556.1,x3010556a.1.0,x3010556a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194826a phases=1 windings=3 buses=[l3232902.1,x3232902a.1.0,x3232902a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356808a phases=1 windings=3 buses=[l3101782.1,x3101782a.1.0,x3101782a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355593b phases=1 windings=3 buses=[l2766715.2,x2766715b.1.0,x2766715b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356787c phases=1 windings=3 buses=[l2970804.3,x2970804c.1.0,x2970804c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321845b phases=1 windings=3 buses=[l3178975.2,x3178975b.1.0,x3178975b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337720a phases=1 windings=3 buses=[l2841648.1,x2841648a.1.0,x2841648a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337631c phases=1 windings=3 buses=[l3029497.3,x3029497c.1.0,x3029497c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21486213b phases=1 windings=3 buses=[l3029520.2,x3029520b.1.0,x3029520b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127319b phases=1 windings=3 buses=[l2766744.2,x2766744b.1.0,x2766744b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337666b phases=1 windings=3 buses=[l3029518.2,x3029518b.1.0,x3029518b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356809a phases=1 windings=3 buses=[l2936214.1,x2936214a.1.0,x2936214a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323397b phases=1 windings=3 buses=[l2954346.2,x2954346b.1.0,x2954346b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337692b phases=1 windings=3 buses=[l2879061.2,x2879061b.1.0,x2879061b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339042b phases=1 windings=3 buses=[l3141394.2,x3141394b.1.0,x3141394b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260501b phases=1 windings=3 buses=[l3142098.2,x3142098b.1.0,x3142098b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230754c phases=1 windings=3 buses=[l3645812.3,x3645812c.1.0,x3645812c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138563a phases=1 windings=3 buses=[l2916627.1,x2916627a.1.0,x2916627a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338936c phases=1 windings=3 buses=[l3066815.3,x3066815c.1.0,x3066815c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247185b phases=1 windings=3 buses=[l3179678.2,x3179678b.1.0,x3179678b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482181a phases=1 windings=3 buses=[l3254237.1,x3254237a.1.0,x3254237a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323280b phases=1 windings=3 buses=[l2710512.2,x2710512b.1.0,x2710512b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138264b phases=1 windings=3 buses=[l3104125.2,x3104125b.1.0,x3104125b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337679a phases=1 windings=3 buses=[l3010559.1,x3010559a.1.0,x3010559a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357984c phases=1 windings=3 buses=[l2897790.3,x2897790c.1.0,x2897790c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260553c phases=1 windings=3 buses=[l2711225.3,x2711225c.1.0,x2711225c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293523a phases=1 windings=3 buses=[l2766729.1,x2766729a.1.0,x2766729a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302507b phases=1 windings=3 buses=[l3235275.2,x3235275b.1.0,x3235275b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387019a phases=1 windings=3 buses=[l3728038.1,x3728038a.1.0,x3728038a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355431c phases=1 windings=3 buses=[l3048222.3,x3048222c.1.0,x3048222c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138404c phases=1 windings=3 buses=[l2841630.3,x2841630c.1.0,x2841630c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138574a phases=1 windings=3 buses=[l2991907.1,x2991907a.1.0,x2991907a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138466c phases=1 windings=3 buses=[l2973144.3,x2973144c.1.0,x2973144c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397721a phases=1 windings=3 buses=[l3178976.1,x3178976a.1.0,x3178976a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337684a phases=1 windings=3 buses=[l3159448.1,x3159448a.1.0,x3159448a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339051c phases=1 windings=3 buses=[l3231255.3,x3231255c.1.0,x3231255c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337623c phases=1 windings=3 buses=[l3197626.3,x3197626c.1.0,x3197626c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308725b phases=1 windings=3 buses=[l2802480.2,x2802480b.1.0,x2802480b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356804a phases=1 windings=3 buses=[l2823544.1,x2823544a.1.0,x2823544a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355604b phases=1 windings=3 buses=[l2841624.2,x2841624b.1.0,x2841624b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459660c phases=1 windings=3 buses=[l3101194.3,x3101194c.1.0,x3101194c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337636c phases=1 windings=3 buses=[l2841619.3,x2841619c.1.0,x2841619c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260505c phases=1 windings=3 buses=[l2861218.3,x2861218c.1.0,x2861218c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325245b phases=1 windings=3 buses=[l2710513.2,x2710513b.1.0,x2710513b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21385192c phases=1 windings=3 buses=[l2879062.3,x2879062c.1.0,x2879062c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260496b phases=1 windings=3 buses=[l2879767.2,x2879767b.1.0,x2879767b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399220c phases=1 windings=3 buses=[l2766725.3,x2766725c.1.0,x2766725c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337655c phases=1 windings=3 buses=[l3141396.3,x3141396c.1.0,x3141396c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5330122b phases=1 windings=3 buses=[l2879752.2,x2879752b.1.0,x2879752b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148060c phases=1 windings=3 buses=[l2991940.3,x2991940c.1.0,x2991940c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302674a phases=1 windings=3 buses=[l2673321.1,x2673321a.1.0,x2673321a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355601b phases=1 windings=3 buses=[l2673326.2,x2673326b.1.0,x2673326b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533703c phases=1 windings=3 buses=[l2925506.3,x2925506c.1.0,x2925506c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356814c phases=1 windings=3 buses=[l2730106.3,x2730106c.1.0,x2730106c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226196648a phases=1 windings=3 buses=[l2820556.1,x2820556a.1.0,x2820556a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321861c phases=1 windings=3 buses=[l3235248.3,x3235248c.1.0,x3235248c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355840b phases=1 windings=3 buses=[l2822871.2,x2822871b.1.0,x2822871b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21243817a phases=1 windings=3 buses=[l2955076.1,x2955076a.1.0,x2955076a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260589b phases=1 windings=3 buses=[l2955005.2,x2955005b.1.0,x2955005b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338961c phases=1 windings=3 buses=[l3254208.3,x3254208c.1.0,x3254208c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337723a phases=1 windings=3 buses=[l3178978.1,x3178978a.1.0,x3178978a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138573a phases=1 windings=3 buses=[l3235253.1,x3235253a.1.0,x3235253a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321888c phases=1 windings=3 buses=[l3235241.3,x3235241c.1.0,x3235241c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148580b phases=1 windings=3 buses=[l3197636.2,x3197636b.1.0,x3197636b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28126875b phases=1 windings=3 buses=[l3066811.2,x3066811b.1.0,x3066811b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224192013a phases=1 windings=3 buses=[l3632979.1,x3632979a.1.0,x3632979a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260532c phases=1 windings=3 buses=[l3086074.3,x3086074c.1.0,x3086074c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389831a phases=1 windings=3 buses=[l2674051.1,x2674051a.1.0,x2674051a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396331b phases=1 windings=3 buses=[l3178981.2,x3178981b.1.0,x3178981b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227732939b phases=1 windings=3 buses=[l3046854.2,x3046854b.1.0,x3046854b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321856b phases=1 windings=3 buses=[l2860506.2,x2860506b.1.0,x2860506b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260625c phases=1 windings=3 buses=[l3048966.3,x3048966c.1.0,x3048966c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338950b phases=1 windings=3 buses=[l2822872.2,x2822872b.1.0,x2822872b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194419c phases=1 windings=3 buses=[l3214071.3,x3214071c.1.0,x3214071c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275247b phases=1 windings=3 buses=[l2786273.2,x2786273b.1.0,x2786273b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260518c phases=1 windings=3 buses=[l3104853.3,x3104853c.1.0,x3104853c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138259c phases=1 windings=3 buses=[l2973158.3,x2973158c.1.0,x2973158c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338926a phases=1 windings=3 buses=[l3216123.1,x3216123a.1.0,x3216123a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321855b phases=1 windings=3 buses=[l2860485.2,x2860485b.1.0,x2860485b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356800a phases=1 windings=3 buses=[l3235946.1,x3235946a.1.0,x3235946a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339047a phases=1 windings=3 buses=[l2973148.1,x2973148a.1.0,x2973148a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321894c phases=1 windings=3 buses=[l3066829.3,x3066829c.1.0,x3066829c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337627c phases=1 windings=3 buses=[l3085393.3,x3085393c.1.0,x3085393c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355358b phases=1 windings=3 buses=[l2673322.2,x2673322b.1.0,x2673322b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112371533c phases=1 windings=3 buses=[l3263051.3,x3263051c.1.0,x3263051c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323274b phases=1 windings=3 buses=[l2860500.2,x2860500b.1.0,x2860500b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396015a phases=1 windings=3 buses=[l3048211.1,x3048211a.1.0,x3048211a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387074a phases=1 windings=3 buses=[l3728041.1,x3728041a.1.0,x3728041a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323237b phases=1 windings=3 buses=[l3048199.2,x3048199b.1.0,x3048199b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338949b phases=1 windings=3 buses=[l3104136.2,x3104136b.1.0,x3104136b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356015a phases=1 windings=3 buses=[l2916599.1,x2916599a.1.0,x2916599a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138718c phases=1 windings=3 buses=[l3104134.3,x3104134c.1.0,x3104134c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338959c phases=1 windings=3 buses=[l2954344.3,x2954344c.1.0,x2954344c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157718b phases=1 windings=3 buses=[l3142099.2,x3142099b.1.0,x3142099b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321884c phases=1 windings=3 buses=[l2710515.3,x2710515c.1.0,x2710515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207286c phases=1 windings=3 buses=[l3011298.3,x3011298c.1.0,x3011298c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323263a phases=1 windings=3 buses=[l3066812.1,x3066812a.1.0,x3066812a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399707a phases=1 windings=3 buses=[l3141403.1,x3141403a.1.0,x3141403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191772c phases=1 windings=3 buses=[l3120484.3,x3120484c.1.0,x3120484c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293667a phases=1 windings=3 buses=[l2860504.1,x2860504a.1.0,x2860504a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293424c phases=1 windings=3 buses=[l2766750.3,x2766750c.1.0,x2766750c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337709b phases=1 windings=3 buses=[l2879077.2,x2879077b.1.0,x2879077b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323391b phases=1 windings=3 buses=[l3159037.2,x3159037b.1.0,x3159037b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147899c phases=1 windings=3 buses=[l3160793.3,x3160793c.1.0,x3160793c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308717a phases=1 windings=3 buses=[l3233412.1,x3233412a.1.0,x3233412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147018b phases=1 windings=3 buses=[l2841620.2,x2841620b.1.0,x2841620b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396815c phases=1 windings=3 buses=[l3253995.3,x3253995c.1.0,x3253995c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247184c phases=1 windings=3 buses=[l2936279.3,x2936279c.1.0,x2936279c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339043c phases=1 windings=3 buses=[l2804277.3,x2804277c.1.0,x2804277c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302405a phases=1 windings=3 buses=[l2860489.1,x2860489a.1.0,x2860489a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917127c phases=1 windings=3 buses=[l2690868.3,x2690868c.1.0,x2690868c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356788c phases=1 windings=3 buses=[l3176661.3,x3176661c.1.0,x3176661c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321886c phases=1 windings=3 buses=[l2766746.3,x2766746c.1.0,x2766746c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293657b phases=1 windings=3 buses=[l3189189.2,x3189189b.1.0,x3189189b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138237b phases=1 windings=3 buses=[l3048196.2,x3048196b.1.0,x3048196b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310560a phases=1 windings=3 buses=[l2879074.1,x2879074a.1.0,x2879074a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260598a phases=1 windings=3 buses=[l3067478.1,x3067478a.1.0,x3067478a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302373b phases=1 windings=3 buses=[l2766726.2,x2766726b.1.0,x2766726b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260476a phases=1 windings=3 buses=[l2936271.1,x2936271a.1.0,x2936271a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389092b phases=1 windings=3 buses=[l2917328.2,x2917328b.1.0,x2917328b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356063c phases=1 windings=3 buses=[l3160103.3,x3160103c.1.0,x3160103c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223878647b phases=1 windings=3 buses=[l3448661.2,x3448661b.1.0,x3448661b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5354851b phases=1 windings=3 buses=[l2991901.2,x2991901b.1.0,x2991901b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338997b phases=1 windings=3 buses=[l2860499.2,x2860499b.1.0,x2860499b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193422b phases=1 windings=3 buses=[l2726975.2,x2726975b.1.0,x2726975b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391745b phases=1 windings=3 buses=[l2673300.2,x2673300b.1.0,x2673300b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251855c phases=1 windings=3 buses=[l2730107.3,x2730107c.1.0,x2730107c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339006b phases=1 windings=3 buses=[l2916619.2,x2916619b.1.0,x2916619b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355437c phases=1 windings=3 buses=[l2710525.3,x2710525c.1.0,x2710525c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391752b phases=1 windings=3 buses=[l2804260.2,x2804260b.1.0,x2804260b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338920a phases=1 windings=3 buses=[l3197631.1,x3197631a.1.0,x3197631a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338925a phases=1 windings=3 buses=[l2973153.1,x2973153a.1.0,x2973153a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138685a phases=1 windings=3 buses=[l3122813.1,x3122813a.1.0,x3122813a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338992b phases=1 windings=3 buses=[l2935567.2,x2935567b.1.0,x2935567b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260513c phases=1 windings=3 buses=[l2917336.3,x2917336c.1.0,x2917336c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302809c phases=1 windings=3 buses=[l2954350.3,x2954350c.1.0,x2954350c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323388b phases=1 windings=3 buses=[l3234185.2,x3234185b.1.0,x3234185b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138265a phases=1 windings=3 buses=[l3160107.1,x3160107a.1.0,x3160107a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338970a phases=1 windings=3 buses=[l3141401.1,x3141401a.1.0,x3141401a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228445756c phases=1 windings=3 buses=[l2972704.3,x2972704c.1.0,x2972704c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138771a phases=1 windings=3 buses=[l3197644.1,x3197644a.1.0,x3197644a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21471907a phases=1 windings=3 buses=[l2897805.1,x2897805a.1.0,x2897805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168880c phases=1 windings=3 buses=[l2766499.3,x2766499c.1.0,x2766499c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302469a phases=1 windings=3 buses=[l3104132.1,x3104132a.1.0,x3104132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323286b phases=1 windings=3 buses=[l2989564.2,x2989564b.1.0,x2989564b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302735a phases=1 windings=3 buses=[l2991923.1,x2991923a.1.0,x2991923a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260529c phases=1 windings=3 buses=[l3217053.3,x3217053c.1.0,x3217053c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338933b phases=1 windings=3 buses=[l3216345.2,x3216345b.1.0,x3216345b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247059a phases=1 windings=3 buses=[l2766721.1,x2766721a.1.0,x2766721a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226024307b phases=1 windings=3 buses=[l3119793.2,x3119793b.1.0,x3119793b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294788a phases=1 windings=3 buses=[l2821010.1,x2821010a.1.0,x2821010a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321890c phases=1 windings=3 buses=[l3104118.3,x3104118c.1.0,x3104118c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337678a phases=1 windings=3 buses=[l3160101.1,x3160101a.1.0,x3160101a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328364c phases=1 windings=3 buses=[l2692633.3,x2692633c.1.0,x2692633c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138374c phases=1 windings=3 buses=[l2691950.3,x2691950c.1.0,x2691950c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355603b phases=1 windings=3 buses=[l3160108.2,x3160108b.1.0,x3160108b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338999b phases=1 windings=3 buses=[l2822873.2,x2822873b.1.0,x2822873b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260586b phases=1 windings=3 buses=[l3048887.2,x3048887b.1.0,x3048887b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338995b phases=1 windings=3 buses=[l3254227.2,x3254227b.1.0,x3254227b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260484a phases=1 windings=3 buses=[l2992624.1,x2992624a.1.0,x2992624a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227100746a phases=1 windings=3 buses=[l3226771.1,x3226771a.1.0,x3226771a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356794c phases=1 windings=3 buses=[l3086002.3,x3086002c.1.0,x3086002c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351020c phases=1 windings=3 buses=[l3045895.3,x3045895c.1.0,x3045895c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338935b phases=1 windings=3 buses=[l2973160.2,x2973160b.1.0,x2973160b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193078a phases=1 windings=3 buses=[l2764403.1,x2764403a.1.0,x2764403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21031694b phases=1 windings=3 buses=[l3122812.2,x3122812b.1.0,x3122812b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193892b phases=1 windings=3 buses=[l3176660.2,x3176660b.1.0,x3176660b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399619c phases=1 windings=3 buses=[l2991943.3,x2991943c.1.0,x2991943c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321887c phases=1 windings=3 buses=[l2691941.3,x2691941c.1.0,x2691941c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225534325a phases=1 windings=3 buses=[l2983432.1,x2983432a.1.0,x2983432a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228219458b phases=1 windings=3 buses=[l3215549.2,x3215549b.1.0,x3215549b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260543c phases=1 windings=3 buses=[l2955077.3,x2955077c.1.0,x2955077c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337722a phases=1 windings=3 buses=[l2973157.1,x2973157a.1.0,x2973157a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138379c phases=1 windings=3 buses=[l2691951.3,x2691951c.1.0,x2691951c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260480c phases=1 windings=3 buses=[l3030199.3,x3030199c.1.0,x3030199c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389307c phases=1 windings=3 buses=[l2692655.3,x2692655c.1.0,x2692655c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399752a phases=1 windings=3 buses=[l2785546.1,x2785546a.1.0,x2785546a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400185a phases=1 windings=3 buses=[l2935559.1,x2935559a.1.0,x2935559a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338927a phases=1 windings=3 buses=[l2972930.1,x2972930a.1.0,x2972930a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338922b phases=1 windings=3 buses=[l2822866.2,x2822866b.1.0,x2822866b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21382813a phases=1 windings=3 buses=[l2748781.1,x2748781a.1.0,x2748781a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224230651c phases=1 windings=3 buses=[l3645810.3,x3645810c.1.0,x3645810c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138380c phases=1 windings=3 buses=[l2879076.3,x2879076c.1.0,x2879076c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21031684a phases=1 windings=3 buses=[l2841616.1,x2841616a.1.0,x2841616a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338921a phases=1 windings=3 buses=[l2935554.1,x2935554a.1.0,x2935554a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337724a phases=1 windings=3 buses=[l2879075.1,x2879075a.1.0,x2879075a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150292a phases=1 windings=3 buses=[l2839305.1,x2839305a.1.0,x2839305a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249674b phases=1 windings=3 buses=[l2879753.2,x2879753b.1.0,x2879753b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138567a phases=1 windings=3 buses=[l2748129.1,x2748129a.1.0,x2748129a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247060a phases=1 windings=3 buses=[l2991906.1,x2991906a.1.0,x2991906a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391737b phases=1 windings=3 buses=[l2804247.2,x2804247b.1.0,x2804247b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194280b phases=1 windings=3 buses=[l3195318.2,x3195318b.1.0,x3195318b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251856c phases=1 windings=3 buses=[l3048888.3,x3048888c.1.0,x3048888c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274903c phases=1 windings=3 buses=[l2935552.3,x2935552c.1.0,x2935552c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193345a phases=1 windings=3 buses=[l2876797.1,x2876797a.1.0,x2876797a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391765b phases=1 windings=3 buses=[l3085389.2,x3085389b.1.0,x3085389b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323403b phases=1 windings=3 buses=[l2916603.2,x2916603b.1.0,x2916603b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21209868a phases=1 windings=3 buses=[l2710518.1,x2710518a.1.0,x2710518a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260573c phases=1 windings=3 buses=[l3160896.3,x3160896c.1.0,x3160896c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302858c phases=1 windings=3 buses=[l2897776.3,x2897776c.1.0,x2897776c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225940756b phases=1 windings=3 buses=[l2913406.2,x2913406b.1.0,x2913406b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392036b phases=1 windings=3 buses=[l2991915.2,x2991915b.1.0,x2991915b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260500b phases=1 windings=3 buses=[l2711224.2,x2711224b.1.0,x2711224b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128007c phases=1 windings=3 buses=[l2897766.3,x2897766c.1.0,x2897766c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138342c phases=1 windings=3 buses=[l2897775.3,x2897775c.1.0,x2897775c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391736b phases=1 windings=3 buses=[l3029495.2,x3029495b.1.0,x3029495b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225571871b phases=1 windings=3 buses=[l2911069.2,x2911069b.1.0,x2911069b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338893a phases=1 windings=3 buses=[l3197633.1,x3197633a.1.0,x3197633a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21373784a phases=1 windings=3 buses=[l3066817.1,x3066817a.1.0,x3066817a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21455388c phases=1 windings=3 buses=[l2879089.3,x2879089c.1.0,x2879089c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193662a phases=1 windings=3 buses=[l3195315.1,x3195315a.1.0,x3195315a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355943c phases=1 windings=3 buses=[l2785529.3,x2785529c.1.0,x2785529c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260627a phases=1 windings=3 buses=[l2992656.1,x2992656a.1.0,x2992656a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260650a phases=1 windings=3 buses=[l2692661.1,x2692661a.1.0,x2692661a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339019a phases=1 windings=3 buses=[l3160114.1,x3160114a.1.0,x3160114a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337728a phases=1 windings=3 buses=[l3082992.1,x3082992a.1.0,x3082992a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391744b phases=1 windings=3 buses=[l2710537.2,x2710537b.1.0,x2710537b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293487b phases=1 windings=3 buses=[l3254238.2,x3254238b.1.0,x3254238b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227447984c phases=1 windings=3 buses=[l2862616.3,x2862616c.1.0,x2862616c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302374b phases=1 windings=3 buses=[l2785526.2,x2785526b.1.0,x2785526b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427a phases=1 windings=3 buses=[l2915542.1,x2915542a.1.0,x2915542a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427b phases=1 windings=3 buses=[l2915542.2,x2915542b.1.0,x2915542b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921427c phases=1 windings=3 buses=[l2915542.3,x2915542c.1.0,x2915542c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310561a phases=1 windings=3 buses=[l3122820.1,x3122820a.1.0,x3122820a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338966c phases=1 windings=3 buses=[l3029505.3,x3029505c.1.0,x3029505c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127681b phases=1 windings=3 buses=[l2785522.2,x2785522b.1.0,x2785522b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474614c phases=1 windings=3 buses=[l2710543.3,x2710543c.1.0,x2710543c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260503b phases=1 windings=3 buses=[l2917310.2,x2917310b.1.0,x2917310b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226159329a phases=1 windings=3 buses=[l3082993.1,x3082993a.1.0,x3082993a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386617a phases=1 windings=3 buses=[l3729298.1,x3729298a.1.0,x3729298a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619a phases=1 windings=3 buses=[l2990826.1,x2990826a.1.0,x2990826a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619b phases=1 windings=3 buses=[l2990826.2,x2990826b.1.0,x2990826b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337619c phases=1 windings=3 buses=[l2990826.3,x2990826c.1.0,x2990826c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338985a phases=1 windings=3 buses=[l2897792.1,x2897792a.1.0,x2897792a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302509c phases=1 windings=3 buses=[l2804261.3,x2804261c.1.0,x2804261c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227100753a phases=1 windings=3 buses=[l3189190.1,x3189190a.1.0,x3189190a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355375a phases=1 windings=3 buses=[l2689691.1,x2689691a.1.0,x2689691a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293681a phases=1 windings=3 buses=[l3195751.1,x3195751a.1.0,x3195751a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338957c phases=1 windings=3 buses=[l2785517.3,x2785517c.1.0,x2785517c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275007c phases=1 windings=3 buses=[l2916606.3,x2916606c.1.0,x2916606c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399112c phases=1 windings=3 buses=[l3254217.3,x3254217c.1.0,x3254217c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380156b phases=1 windings=3 buses=[l2841641.2,x2841641b.1.0,x2841641b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321840b phases=1 windings=3 buses=[l2804256.2,x2804256b.1.0,x2804256b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120183c phases=1 windings=3 buses=[l3122818.3,x3122818c.1.0,x3122818c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302732a phases=1 windings=3 buses=[l2691953.1,x2691953a.1.0,x2691953a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260487a phases=1 windings=3 buses=[l2692654.1,x2692654a.1.0,x2692654a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323279b phases=1 windings=3 buses=[l3235246.2,x3235246b.1.0,x3235246b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260542a phases=1 windings=3 buses=[l2955078.1,x2955078a.1.0,x2955078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226311345b phases=1 windings=3 buses=[l3139598.2,x3139598b.1.0,x3139598b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459651c phases=1 windings=3 buses=[l2763812.3,x2763812c.1.0,x2763812c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351019c phases=1 windings=3 buses=[l2767414.3,x2767414c.1.0,x2767414c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391749b phases=1 windings=3 buses=[l2991918.2,x2991918b.1.0,x2991918b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321159a phases=1 windings=3 buses=[l3008248.1,x3008248a.1.0,x3008248a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260515a phases=1 windings=3 buses=[l3160865.1,x3160865a.1.0,x3160865a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355606b phases=1 windings=3 buses=[l3029510.2,x3029510b.1.0,x3029510b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321891c phases=1 windings=3 buses=[l2748126.3,x2748126c.1.0,x2748126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399826a phases=1 windings=3 buses=[l3216358.1,x3216358a.1.0,x3216358a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260458b phases=1 windings=3 buses=[l2936276.2,x2936276b.1.0,x2936276b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168874c phases=1 windings=3 buses=[l2729207.3,x2729207c.1.0,x2729207c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337634c phases=1 windings=3 buses=[l2897768.3,x2897768c.1.0,x2897768c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386065c phases=1 windings=3 buses=[l2917255.3,x2917255c.1.0,x2917255c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192890c phases=1 windings=3 buses=[l2933120.3,x2933120c.1.0,x2933120c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225498968b phases=1 windings=3 buses=[l2684420.2,x2684420b.1.0,x2684420b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391986a phases=1 windings=3 buses=[l2766723.1,x2766723a.1.0,x2766723a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138645b phases=1 windings=3 buses=[l3104120.2,x3104120b.1.0,x3104120b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337693b phases=1 windings=3 buses=[l3066813.2,x3066813b.1.0,x3066813b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323236b phases=1 windings=3 buses=[l2822860.2,x2822860b.1.0,x2822860b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226197070a phases=1 windings=3 buses=[l2933135.1,x2933135a.1.0,x2933135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237384a phases=1 windings=3 buses=[l3649298.1,x3649298a.1.0,x3649298a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391755b phases=1 windings=3 buses=[l3104130.2,x3104130b.1.0,x3104130b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338986a phases=1 windings=3 buses=[l2785538.1,x2785538a.1.0,x2785538a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293423b phases=1 windings=3 buses=[l3122849.2,x3122849b.1.0,x3122849b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260475a phases=1 windings=3 buses=[l2879794.1,x2879794a.1.0,x2879794a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338894a phases=1 windings=3 buses=[l2879069.1,x2879069a.1.0,x2879069a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138560a phases=1 windings=3 buses=[l3104113.1,x3104113a.1.0,x3104113a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260473a phases=1 windings=3 buses=[l2861222.1,x2861222a.1.0,x2861222a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21197413c phases=1 windings=3 buses=[l3141411.3,x3141411c.1.0,x3141411c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294843a phases=1 windings=3 buses=[l3178982.1,x3178982a.1.0,x3178982a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247036c phases=1 windings=3 buses=[l3029498.3,x3029498c.1.0,x3029498c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355843a phases=1 windings=3 buses=[l2952013.1,x2952013a.1.0,x2952013a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391751b phases=1 windings=3 buses=[l2860488.2,x2860488b.1.0,x2860488b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302812c phases=1 windings=3 buses=[l2691945.3,x2691945c.1.0,x2691945c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308731a phases=1 windings=3 buses=[l3214549.1,x3214549a.1.0,x3214549a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396867a phases=1 windings=3 buses=[l2710536.1,x2710536a.1.0,x2710536a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356811a phases=1 windings=3 buses=[l2804956.1,x2804956a.1.0,x2804956a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302811c phases=1 windings=3 buses=[l3160105.3,x3160105c.1.0,x3160105c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294845a phases=1 windings=3 buses=[l3010563.1,x3010563a.1.0,x3010563a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237380a phases=1 windings=3 buses=[l3649297.1,x3649297a.1.0,x3649297a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386877a phases=1 windings=3 buses=[l2823611.1,x2823611a.1.0,x2823611a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138586c phases=1 windings=3 buses=[l2860487.3,x2860487c.1.0,x2860487c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247122b phases=1 windings=3 buses=[l3197629.2,x3197629b.1.0,x3197629b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323400b phases=1 windings=3 buses=[l2691943.2,x2691943b.1.0,x2691943b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397029a phases=1 windings=3 buses=[l2673311.1,x2673311a.1.0,x2673311a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356791c phases=1 windings=3 buses=[l2767343.3,x2767343c.1.0,x2767343c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337646b phases=1 windings=3 buses=[l2879063.2,x2879063b.1.0,x2879063b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138716c phases=1 windings=3 buses=[l3254219.3,x3254219c.1.0,x3254219c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339004b phases=1 windings=3 buses=[l3197653.2,x3197653b.1.0,x3197653b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355602b phases=1 windings=3 buses=[l3251806.2,x3251806b.1.0,x3251806b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337653b phases=1 windings=3 buses=[l2673308.2,x2673308b.1.0,x2673308b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323233b phases=1 windings=3 buses=[l3254203.2,x3254203b.1.0,x3254203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126a phases=1 windings=3 buses=[l2814529.1,x2814529a.1.0,x2814529a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126b phases=1 windings=3 buses=[l2814529.2,x2814529b.1.0,x2814529b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120126c phases=1 windings=3 buses=[l2814529.3,x2814529c.1.0,x2814529c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223658a phases=1 windings=3 buses=[l2823592.1,x2823592a.1.0,x2823592a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138652c phases=1 windings=3 buses=[l2766718.3,x2766718c.1.0,x2766718c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227678342c phases=1 windings=3 buses=[l2727795.3,x2727795c.1.0,x2727795c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249647b phases=1 windings=3 buses=[l2955055.2,x2955055b.1.0,x2955055b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337700b phases=1 windings=3 buses=[l2766722.2,x2766722b.1.0,x2766722b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356790c phases=1 windings=3 buses=[l2804957.3,x2804957c.1.0,x2804957c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302392a phases=1 windings=3 buses=[l3010570.1,x3010570a.1.0,x3010570a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237391a phases=1 windings=3 buses=[l3649299.1,x3649299a.1.0,x3649299a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138470c phases=1 windings=3 buses=[l2766717.3,x2766717c.1.0,x2766717c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260581c phases=1 windings=3 buses=[l3254870.3,x3254870c.1.0,x3254870c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191951b phases=1 windings=3 buses=[l2801895.2,x2801895b.1.0,x2801895b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392037b phases=1 windings=3 buses=[l2673320.2,x2673320b.1.0,x2673320b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138797b phases=1 windings=3 buses=[l3198358.2,x3198358b.1.0,x3198358b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251857c phases=1 windings=3 buses=[l3064514.3,x3064514c.1.0,x3064514c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293644a phases=1 windings=3 buses=[l2729429.1,x2729429a.1.0,x2729429a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396606c phases=1 windings=3 buses=[l2785525.3,x2785525c.1.0,x2785525c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21395720c phases=1 windings=3 buses=[l2860492.3,x2860492c.1.0,x2860492c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338897a phases=1 windings=3 buses=[l2973154.1,x2973154a.1.0,x2973154a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355935a phases=1 windings=3 buses=[l2691973.1,x2691973a.1.0,x2691973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274988c phases=1 windings=3 buses=[l3085394.3,x3085394c.1.0,x3085394c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323282b phases=1 windings=3 buses=[l2897791.2,x2897791b.1.0,x2897791b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226109079a phases=1 windings=3 buses=[l2726983.1,x2726983a.1.0,x2726983a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207287b phases=1 windings=3 buses=[l2711234.2,x2711234b.1.0,x2711234b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302510c phases=1 windings=3 buses=[l3178980.3,x3178980c.1.0,x3178980c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387053a phases=1 windings=3 buses=[l3728039.1,x3728039a.1.0,x3728039a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260631a phases=1 windings=3 buses=[l2786266.1,x2786266a.1.0,x2786266a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355618b phases=1 windings=3 buses=[l2954338.2,x2954338b.1.0,x2954338b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260575b phases=1 windings=3 buses=[l3254869.2,x3254869b.1.0,x3254869b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5350993c phases=1 windings=3 buses=[l3198356.3,x3198356c.1.0,x3198356c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260481c phases=1 windings=3 buses=[l2730163.3,x2730163c.1.0,x2730163c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260641b phases=1 windings=3 buses=[l3048965.2,x3048965b.1.0,x3048965b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337650a phases=1 windings=3 buses=[l3010561.1,x3010561a.1.0,x3010561a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355780b phases=1 windings=3 buses=[l3160102.2,x3160102b.1.0,x3160102b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275002c phases=1 windings=3 buses=[l3066806.3,x3066806c.1.0,x3066806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21452406b phases=1 windings=3 buses=[l3216361.2,x3216361b.1.0,x3216361b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399326c phases=1 windings=3 buses=[l2879092.3,x2879092c.1.0,x2879092c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338964c phases=1 windings=3 buses=[l3104117.3,x3104117c.1.0,x3104117c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28119958b phases=1 windings=3 buses=[l2935568.2,x2935568b.1.0,x2935568b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21381118b phases=1 windings=3 buses=[l2710530.2,x2710530b.1.0,x2710530b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337673a phases=1 windings=3 buses=[l2841618.1,x2841618a.1.0,x2841618a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387138a phases=1 windings=3 buses=[l3728043.1,x3728043a.1.0,x3728043a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323243b phases=1 windings=3 buses=[l2897765.2,x2897765b.1.0,x2897765b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138564a phases=1 windings=3 buses=[l2804283.1,x2804283a.1.0,x2804283a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t223400157c phases=1 windings=3 buses=[l3150961.3,x3150961c.1.0,x3150961c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227989724b phases=1 windings=3 buses=[l2859391.2,x2859391b.1.0,x2859391b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355592b phases=1 windings=3 buses=[l3254206.2,x3254206b.1.0,x3254206b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138565a phases=1 windings=3 buses=[l3104122.1,x3104122a.1.0,x3104122a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138720a phases=1 windings=3 buses=[l3254218.1,x3254218a.1.0,x3254218a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338913b phases=1 windings=3 buses=[l2804255.2,x2804255b.1.0,x2804255b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470326a phases=1 windings=3 buses=[l2766748.1,x2766748a.1.0,x2766748a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355600b phases=1 windings=3 buses=[l2691938.2,x2691938b.1.0,x2691938b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308728a phases=1 windings=3 buses=[l3027671.1,x3027671a.1.0,x3027671a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323265b phases=1 windings=3 buses=[l2860501.2,x2860501b.1.0,x2860501b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391750b phases=1 windings=3 buses=[l2897764.2,x2897764b.1.0,x2897764b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260494b phases=1 windings=3 buses=[l3068944.2,x3068944b.1.0,x3068944b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138770a phases=1 windings=3 buses=[l2897781.1,x2897781a.1.0,x2897781a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302637a phases=1 windings=3 buses=[l2748132.1,x2748132a.1.0,x2748132a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302367b phases=1 windings=3 buses=[l2766727.2,x2766727b.1.0,x2766727b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391739b phases=1 windings=3 buses=[l2954339.2,x2954339b.1.0,x2954339b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120855a phases=1 windings=3 buses=[l2673316.1,x2673316a.1.0,x2673316a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237713a phases=1 windings=3 buses=[l3649304.1,x3649304a.1.0,x3649304a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323241b phases=1 windings=3 buses=[l2710508.2,x2710508b.1.0,x2710508b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138679a phases=1 windings=3 buses=[l2710520.1,x2710520a.1.0,x2710520a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302813c phases=1 windings=3 buses=[l3010567.3,x3010567c.1.0,x3010567c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193745b phases=1 windings=3 buses=[l2876798.2,x2876798b.1.0,x2876798b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228314460c phases=1 windings=3 buses=[l3253570.3,x3253570c.1.0,x3253570c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391977a phases=1 windings=3 buses=[l3216350.1,x3216350a.1.0,x3216350a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321854b phases=1 windings=3 buses=[l2804257.2,x2804257b.1.0,x2804257b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356789c phases=1 windings=3 buses=[l3048937.3,x3048937c.1.0,x3048937c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338973a phases=1 windings=3 buses=[l2748157.1,x2748157a.1.0,x2748157a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193838c phases=1 windings=3 buses=[l3008237.3,x3008237c.1.0,x3008237c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652a phases=1 windings=3 buses=[l3235258.1,x3235258a.1.0,x3235258a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652b phases=1 windings=3 buses=[l3235258.2,x3235258b.1.0,x3235258b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293652c phases=1 windings=3 buses=[l3235258.3,x3235258c.1.0,x3235258c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338978c phases=1 windings=3 buses=[l2766738.3,x2766738c.1.0,x2766738c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337703b phases=1 windings=3 buses=[l2691948.2,x2691948b.1.0,x2691948b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393570c phases=1 windings=3 buses=[l2674052.3,x2674052c.1.0,x2674052c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t0107693b phases=1 windings=3 buses=[l3160868.2,x3160868b.1.0,x3160868b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128464c phases=1 windings=3 buses=[l3048889.3,x3048889c.1.0,x3048889c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260572c phases=1 windings=3 buses=[l3236004.3,x3236004c.1.0,x3236004c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293519b phases=1 windings=3 buses=[l3235255.2,x3235255b.1.0,x3235255b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386157a phases=1 windings=3 buses=[l3067447.1,x3067447a.1.0,x3067447a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226163575b phases=1 windings=3 buses=[l2989432.2,x2989432b.1.0,x2989432b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302514a phases=1 windings=3 buses=[l2973164.1,x2973164a.1.0,x2973164a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138343c phases=1 windings=3 buses=[l3010565.3,x3010565c.1.0,x3010565c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192762b phases=1 windings=3 buses=[l2689678.2,x2689678b.1.0,x2689678b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157717b phases=1 windings=3 buses=[l2748840.2,x2748840b.1.0,x2748840b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260602b phases=1 windings=3 buses=[l2989566.2,x2989566b.1.0,x2989566b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138416c phases=1 windings=3 buses=[l3141388.3,x3141388c.1.0,x3141388c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397771a phases=1 windings=3 buses=[l2673317.1,x2673317a.1.0,x2673317a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399171c phases=1 windings=3 buses=[l2822870.3,x2822870c.1.0,x2822870c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191779c phases=1 windings=3 buses=[l2745799.3,x2745799c.1.0,x2745799c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207291c phases=1 windings=3 buses=[l2786274.3,x2786274c.1.0,x2786274c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302679a phases=1 windings=3 buses=[l2897772.1,x2897772a.1.0,x2897772a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441854c phases=1 windings=3 buses=[l2935566.3,x2935566c.1.0,x2935566c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228532641a phases=1 windings=3 buses=[l3091052.1,x3091052a.1.0,x3091052a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138776c phases=1 windings=3 buses=[l3010566.3,x3010566c.1.0,x3010566c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302410a phases=1 windings=3 buses=[l3104131.1,x3104131a.1.0,x3104131a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356010a phases=1 windings=3 buses=[l3216336.1,x3216336a.1.0,x3216336a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192994a phases=1 windings=3 buses=[l2858166.1,x2858166a.1.0,x2858166a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337629c phases=1 windings=3 buses=[l2748128.3,x2748128c.1.0,x2748128c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338967c phases=1 windings=3 buses=[l2673318.3,x2673318c.1.0,x2673318c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397304a phases=1 windings=3 buses=[l2973169.1,x2973169a.1.0,x2973169a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310570a phases=1 windings=3 buses=[l3160106.1,x3160106a.1.0,x3160106a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260637c phases=1 windings=3 buses=[l2842384.3,x2842384c.1.0,x2842384c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260577c phases=1 windings=3 buses=[l2767341.3,x2767341c.1.0,x2767341c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293658c phases=1 windings=3 buses=[l3189188.3,x3189188c.1.0,x3189188c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21482279a phases=1 windings=3 buses=[l2710544.1,x2710544a.1.0,x2710544a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21015706a phases=1 windings=3 buses=[l3160123.1,x3160123a.1.0,x3160123a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355607b phases=1 windings=3 buses=[l2991927.2,x2991927b.1.0,x2991927b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21483138a phases=1 windings=3 buses=[l3122847.1,x3122847a.1.0,x3122847a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192492b phases=1 windings=3 buses=[l3008232.2,x3008232b.1.0,x3008232b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260591b phases=1 windings=3 buses=[l3179607.2,x3179607b.1.0,x3179607b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293486c phases=1 windings=3 buses=[l2673346.3,x2673346c.1.0,x2673346c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337690b phases=1 windings=3 buses=[l3104127.2,x3104127b.1.0,x3104127b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356805a phases=1 windings=3 buses=[l3195321.1,x3195321a.1.0,x3195321a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338963c phases=1 windings=3 buses=[l2673303.3,x2673303c.1.0,x2673303c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294789a phases=1 windings=3 buses=[l2895461.1,x2895461a.1.0,x2895461a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192684a phases=1 windings=3 buses=[l3027116.1,x3027116a.1.0,x3027116a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21475841a phases=1 windings=3 buses=[l2992657.1,x2992657a.1.0,x2992657a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337642c phases=1 windings=3 buses=[l3104154.3,x3104154c.1.0,x3104154c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21451973b phases=1 windings=3 buses=[l3010580.2,x3010580b.1.0,x3010580b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386863a phases=1 windings=3 buses=[l3727710.1,x3727710a.1.0,x3727710a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5351021c phases=1 windings=3 buses=[l2692664.3,x2692664c.1.0,x2692664c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384099a phases=1 windings=3 buses=[l3215385.1,x3215385a.1.0,x3215385a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384099b phases=1 windings=3 buses=[l3215385.2,x3215385b.1.0,x3215385b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384099c phases=1 windings=3 buses=[l3215385.3,x3215385c.1.0,x3215385c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397645a phases=1 windings=3 buses=[l2860493.1,x2860493a.1.0,x2860493a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227896008c phases=1 windings=3 buses=[l3177881.3,x3177881c.1.0,x3177881c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386842a phases=1 windings=3 buses=[l3727709.1,x3727709a.1.0,x3727709a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138752b phases=1 windings=3 buses=[l2785528.2,x2785528b.1.0,x2785528b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339012b phases=1 windings=3 buses=[l2973171.2,x2973171b.1.0,x2973171b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138412c phases=1 windings=3 buses=[l2785523.3,x2785523c.1.0,x2785523c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237546a phases=1 windings=3 buses=[l3649300.1,x3649300a.1.0,x3649300a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302861c phases=1 windings=3 buses=[l2748133.3,x2748133c.1.0,x2748133c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399630a phases=1 windings=3 buses=[l3233353.1,x3233353a.1.0,x3233353a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337705b phases=1 windings=3 buses=[l2785547.2,x2785547b.1.0,x2785547b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323277b phases=1 windings=3 buses=[l2897800.2,x2897800b.1.0,x2897800b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337652b phases=1 windings=3 buses=[l2991939.2,x2991939b.1.0,x2991939b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225571845b phases=1 windings=3 buses=[l2948732.2,x2948732b.1.0,x2948732b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247162b phases=1 windings=3 buses=[l0247162.2,x0247162b.1.0,x0247162b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247126b phases=1 windings=3 buses=[l2879065.2,x2879065b.1.0,x2879065b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138561a phases=1 windings=3 buses=[l3104121.1,x3104121a.1.0,x3104121a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293425a phases=1 windings=3 buses=[l2763153.1,x2763153a.1.0,x2763153a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294786c phases=1 windings=3 buses=[l2766724.3,x2766724c.1.0,x2766724c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260491c phases=1 windings=3 buses=[l2805031.3,x2805031c.1.0,x2805031c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275248b phases=1 windings=3 buses=[l2805036.2,x2805036b.1.0,x2805036b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339044c phases=1 windings=3 buses=[l3197625.3,x3197625c.1.0,x3197625c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356810c phases=1 windings=3 buses=[l3142049.3,x3142049c.1.0,x3142049c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223703238c phases=1 windings=3 buses=[l3342743.3,x3342743c.1.0,x3342743c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28044328c phases=1 windings=3 buses=[l2785524.3,x2785524c.1.0,x2785524c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293665c phases=1 windings=3 buses=[l2973166.3,x2973166c.1.0,x2973166c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533675b phases=1 windings=3 buses=[l3225319.2,x3225319b.1.0,x3225319b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191850a phases=1 windings=3 buses=[l3270814.1,x3270814a.1.0,x3270814a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338899c phases=1 windings=3 buses=[l3122814.3,x3122814c.1.0,x3122814c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337628c phases=1 windings=3 buses=[l2897770.3,x2897770c.1.0,x2897770c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355767b phases=1 windings=3 buses=[l3197634.2,x3197634b.1.0,x3197634b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t0107636a phases=1 windings=3 buses=[l3030204.1,x3030204a.1.0,x3030204a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308729b phases=1 windings=3 buses=[l3102286.2,x3102286b.1.0,x3102286b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226195333c phases=1 windings=3 buses=[l2801909.3,x2801909c.1.0,x2801909c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337669a phases=1 windings=3 buses=[l3122811.1,x3122811a.1.0,x3122811a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338942a phases=1 windings=3 buses=[l2822869.1,x2822869a.1.0,x2822869a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474556a phases=1 windings=3 buses=[l3086098.1,x3086098a.1.0,x3086098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225897846a phases=1 windings=3 buses=[l3120504.1,x3120504a.1.0,x3120504a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386889a phases=1 windings=3 buses=[l3727712.1,x3727712a.1.0,x3727712a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294842a phases=1 windings=3 buses=[l3101789.1,x3101789a.1.0,x3101789a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138647c phases=1 windings=3 buses=[l3254210.3,x3254210c.1.0,x3254210c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260464a phases=1 windings=3 buses=[l2730187.1,x2730187a.1.0,x2730187a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337648b phases=1 windings=3 buses=[l3216367.2,x3216367b.1.0,x3216367b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275000c phases=1 windings=3 buses=[l2710509.3,x2710509c.1.0,x2710509c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337674a phases=1 windings=3 buses=[l3066805.1,x3066805a.1.0,x3066805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338932c phases=1 windings=3 buses=[l3197661.3,x3197661c.1.0,x3197661c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356793c phases=1 windings=3 buses=[l3179608.3,x3179608c.1.0,x3179608c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228549643a phases=1 windings=3 buses=[l2916234.1,x2916234a.1.0,x2916234a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302471a phases=1 windings=3 buses=[l3085402.1,x3085402a.1.0,x3085402a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225897943c phases=1 windings=3 buses=[l2875754.3,x2875754c.1.0,x2875754c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355590b phases=1 windings=3 buses=[l2860478.2,x2860478b.1.0,x2860478b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247164b phases=1 windings=3 buses=[l2766732.2,x2766732b.1.0,x2766732b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207288b phases=1 windings=3 buses=[l3198355.2,x3198355b.1.0,x3198355b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227895952a phases=1 windings=3 buses=[l3065665.1,x3065665a.1.0,x3065665a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21148701b phases=1 windings=3 buses=[l2897771.2,x2897771b.1.0,x2897771b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138294b phases=1 windings=3 buses=[l2785516.2,x2785516b.1.0,x2785516b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168866c phases=1 windings=3 buses=[l2729206.3,x2729206c.1.0,x2729206c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192185a phases=1 windings=3 buses=[l3195310.1,x3195310a.1.0,x3195310a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21458756c phases=1 windings=3 buses=[l3232301.3,x3232301c.1.0,x3232301c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260624c phases=1 windings=3 buses=[l3048946.3,x3048946c.1.0,x3048946c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251867c phases=1 windings=3 buses=[l2861157.3,x2861157c.1.0,x2861157c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228580047b phases=1 windings=3 buses=[l3029183.2,x3029183b.1.0,x3029183b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138684a phases=1 windings=3 buses=[l3085396.1,x3085396a.1.0,x3085396a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138570a phases=1 windings=3 buses=[l2748146.1,x2748146a.1.0,x2748146a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399361b phases=1 windings=3 buses=[l2691954.2,x2691954b.1.0,x2691954b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193134c phases=1 windings=3 buses=[l2895449.3,x2895449c.1.0,x2895449c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138258c phases=1 windings=3 buses=[l2991911.3,x2991911c.1.0,x2991911c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293609c phases=1 windings=3 buses=[l2785515.3,x2785515c.1.0,x2785515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355938a phases=1 windings=3 buses=[l2804262.1,x2804262a.1.0,x2804262a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247160b phases=1 windings=3 buses=[l0247160.2,x0247160b.1.0,x0247160b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338975a phases=1 windings=3 buses=[l2785537.1,x2785537a.1.0,x2785537a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302860c phases=1 windings=3 buses=[l3122819.3,x3122819c.1.0,x3122819c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355598b phases=1 windings=3 buses=[l2804245.2,x2804245b.1.0,x2804245b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323254b phases=1 windings=3 buses=[l2879068.2,x2879068b.1.0,x2879068b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391242b phases=1 windings=3 buses=[l2767409.2,x2767409b.1.0,x2767409b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533162a phases=1 windings=3 buses=[l2685809.1,x2685809a.1.0,x2685809a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138585c phases=1 windings=3 buses=[l3197637.3,x3197637c.1.0,x3197637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138751b phases=1 windings=3 buses=[l3066818.2,x3066818b.1.0,x3066818b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225906836c phases=1 windings=3 buses=[l2763407.3,x2763407c.1.0,x2763407c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260527b phases=1 windings=3 buses=[l2711226.2,x2711226b.1.0,x2711226b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338947b phases=1 windings=3 buses=[l3160109.2,x3160109b.1.0,x3160109b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321839a phases=1 windings=3 buses=[l2710516.1,x2710516a.1.0,x2710516a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293591a phases=1 windings=3 buses=[l3197641.1,x3197641a.1.0,x3197641a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302805c phases=1 windings=3 buses=[l2954351.3,x2954351c.1.0,x2954351c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338993b phases=1 windings=3 buses=[l2804272.2,x2804272b.1.0,x2804272b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138566a phases=1 windings=3 buses=[l2785519.1,x2785519a.1.0,x2785519a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356797c phases=1 windings=3 buses=[l2955006.3,x2955006c.1.0,x2955006c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338924c phases=1 windings=3 buses=[l3104123.3,x3104123c.1.0,x3104123c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655a phases=1 windings=3 buses=[l2729414.1,x2729414a.1.0,x2729414a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655b phases=1 windings=3 buses=[l2729414.2,x2729414b.1.0,x2729414b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293655c phases=1 windings=3 buses=[l2729414.3,x2729414c.1.0,x2729414c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260643a phases=1 windings=3 buses=[l2692660.1,x2692660a.1.0,x2692660a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338987a phases=1 windings=3 buses=[l2897793.1,x2897793a.1.0,x2897793a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302807c phases=1 windings=3 buses=[l3235266.3,x3235266c.1.0,x3235266c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917122a phases=1 windings=3 buses=[l2915534.1,x2915534a.1.0,x2915534a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127372a phases=1 windings=3 buses=[l2804259.1,x2804259a.1.0,x2804259a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192493b phases=1 windings=3 buses=[l2764399.2,x2764399b.1.0,x2764399b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337635c phases=1 windings=3 buses=[l2822863.3,x2822863c.1.0,x2822863c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5218475a phases=1 windings=3 buses=[l3217057.1,x3217057a.1.0,x3217057a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024a phases=1 windings=3 buses=[l3215203.1,x3215203a.1.0,x3215203a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024b phases=1 windings=3 buses=[l3215203.2,x3215203b.1.0,x3215203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227760024c phases=1 windings=3 buses=[l3215203.3,x3215203c.1.0,x3215203c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399305a phases=1 windings=3 buses=[l3048221.1,x3048221a.1.0,x3048221a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260517c phases=1 windings=3 buses=[l2767408.3,x2767408c.1.0,x2767408c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397121c phases=1 windings=3 buses=[l3122848.3,x3122848c.1.0,x3122848c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399099a phases=1 windings=3 buses=[l2841635.1,x2841635a.1.0,x2841635a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302375b phases=1 windings=3 buses=[l2973162.2,x2973162b.1.0,x2973162b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338953b phases=1 windings=3 buses=[l3122821.2,x3122821b.1.0,x3122821b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260574c phases=1 windings=3 buses=[l3123452.3,x3123452c.1.0,x3123452c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391992a phases=1 windings=3 buses=[l3029500.1,x3029500a.1.0,x3029500a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323264b phases=1 windings=3 buses=[l3216344.2,x3216344b.1.0,x3216344b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338962c phases=1 windings=3 buses=[l2748125.3,x2748125c.1.0,x2748125c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138755b phases=1 windings=3 buses=[l2785520.2,x2785520b.1.0,x2785520b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338956a phases=1 windings=3 buses=[l3104119.1,x3104119a.1.0,x3104119a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5310568a phases=1 windings=3 buses=[l2710517.1,x2710517a.1.0,x2710517a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337647a phases=1 windings=3 buses=[l3048227.1,x3048227a.1.0,x3048227a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120195b phases=1 windings=3 buses=[l3048209.2,x3048209b.1.0,x3048209b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521a phases=1 windings=3 buses=[l3216370.1,x3216370a.1.0,x3216370a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521b phases=1 windings=3 buses=[l3216370.2,x3216370b.1.0,x3216370b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293521c phases=1 windings=3 buses=[l3216370.3,x3216370c.1.0,x3216370c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302677a phases=1 windings=3 buses=[l3066819.1,x3066819a.1.0,x3066819a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355778c phases=1 windings=3 buses=[l2673314.3,x2673314c.1.0,x2673314c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302369b phases=1 windings=3 buses=[l3197643.2,x3197643b.1.0,x3197643b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917130c phases=1 windings=3 buses=[l2803194.3,x2803194c.1.0,x2803194c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339007b phases=1 windings=3 buses=[l2916617.2,x2916617b.1.0,x2916617b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224490448c phases=1 windings=3 buses=[l3778577.3,x3778577c.1.0,x3778577c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337710b phases=1 windings=3 buses=[l2991916.2,x2991916b.1.0,x2991916b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168870c phases=1 windings=3 buses=[l2897554.3,x2897554c.1.0,x2897554c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396796b phases=1 windings=3 buses=[l3141397.2,x3141397b.1.0,x3141397b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321852c phases=1 windings=3 buses=[l2916608.3,x2916608c.1.0,x2916608c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193899b phases=1 windings=3 buses=[l3082983.2,x3082983b.1.0,x3082983b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323244b phases=1 windings=3 buses=[l2804248.2,x2804248b.1.0,x2804248b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355937a phases=1 windings=3 buses=[l2841639.1,x2841639a.1.0,x2841639a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21395962a phases=1 windings=3 buses=[l3197645.1,x3197645a.1.0,x3197645a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223661c phases=1 windings=3 buses=[l2730108.3,x2730108c.1.0,x2730108c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337643c phases=1 windings=3 buses=[l2897806.3,x2897806c.1.0,x2897806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302810c phases=1 windings=3 buses=[l3178977.3,x3178977c.1.0,x3178977c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391976c phases=1 windings=3 buses=[l2841631.3,x2841631c.1.0,x2841631c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356796c phases=1 windings=3 buses=[l3235945.3,x3235945c.1.0,x3235945c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260502b phases=1 windings=3 buses=[l2748839.2,x2748839b.1.0,x2748839b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225991691a phases=1 windings=3 buses=[l2989571.1,x2989571a.1.0,x2989571a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224061203c phases=1 windings=3 buses=[l3552667.3,x3552667c.1.0,x3552667c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138413c phases=1 windings=3 buses=[l3216347.3,x3216347c.1.0,x3216347c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323287b phases=1 windings=3 buses=[l2897789.2,x2897789b.1.0,x2897789b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321847b phases=1 windings=3 buses=[l3160100.2,x3160100b.1.0,x3160100b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337687b phases=1 windings=3 buses=[l2973156.2,x2973156b.1.0,x2973156b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302474a phases=1 windings=3 buses=[l3048214.1,x3048214a.1.0,x3048214a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357865a phases=1 windings=3 buses=[l2766719.1,x2766719a.1.0,x2766719a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355597b phases=1 windings=3 buses=[l2729401.2,x2729401b.1.0,x2729401b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t229106135c phases=1 windings=3 buses=[l2991640.3,x2991640c.1.0,x2991640c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226264795a phases=1 windings=3 buses=[l3139366.1,x3139366a.1.0,x3139366a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729a phases=1 windings=3 buses=[l2728247.1,x2728247a.1.0,x2728247a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729b phases=1 windings=3 buses=[l2728247.2,x2728247b.1.0,x2728247b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337729c phases=1 windings=3 buses=[l2728247.3,x2728247c.1.0,x2728247c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293608c phases=1 windings=3 buses=[l2673306.3,x2673306c.1.0,x2673306c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355936a phases=1 windings=3 buses=[l2954357.1,x2954357a.1.0,x2954357a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28149184c phases=1 windings=3 buses=[l3141395.3,x3141395c.1.0,x3141395c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193338a phases=1 windings=3 buses=[l2876796.1,x2876796a.1.0,x2876796a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391979c phases=1 windings=3 buses=[l3197642.3,x3197642c.1.0,x3197642c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251862c phases=1 windings=3 buses=[l3254873.3,x3254873c.1.0,x3254873c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355591b phases=1 windings=3 buses=[l2822858.2,x2822858b.1.0,x2822858b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224387062a phases=1 windings=3 buses=[l3728040.1,x3728040a.1.0,x3728040a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193361b phases=1 windings=3 buses=[l3157710.2,x3157710b.1.0,x3157710b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323267b phases=1 windings=3 buses=[l2710514.2,x2710514b.1.0,x2710514b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226924200b phases=1 windings=3 buses=[l2763072.2,x2763072b.1.0,x2763072b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302676a phases=1 windings=3 buses=[l2710519.1,x2710519a.1.0,x2710519a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386874a phases=1 windings=3 buses=[l3727711.1,x3727711a.1.0,x3727711a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356009a phases=1 windings=3 buses=[l2691936.1,x2691936a.1.0,x2691936a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138641c phases=1 windings=3 buses=[l2841638.3,x2841638c.1.0,x2841638c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337714c phases=1 windings=3 buses=[l3254209.3,x3254209c.1.0,x3254209c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380453a phases=1 windings=3 buses=[l3010557.1,x3010557a.1.0,x3010557a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191778c phases=1 windings=3 buses=[l2820528.3,x2820528c.1.0,x2820528c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226029836a phases=1 windings=3 buses=[l3251808.1,x3251808a.1.0,x3251808a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237718a phases=1 windings=3 buses=[l3649305.1,x3649305a.1.0,x3649305a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194093a phases=1 windings=3 buses=[l3157718.1,x3157718a.1.0,x3157718a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302673a phases=1 windings=3 buses=[l3010569.1,x3010569a.1.0,x3010569a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293522a phases=1 windings=3 buses=[l2785527.1,x2785527a.1.0,x2785527a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917133c phases=1 windings=3 buses=[l3047073.3,x3047073c.1.0,x3047073c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224238167a phases=1 windings=3 buses=[l3649306.1,x3649306a.1.0,x3649306a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293592a phases=1 windings=3 buses=[l2973161.1,x2973161a.1.0,x2973161a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225918926b phases=1 windings=3 buses=[l2688692.2,x2688692b.1.0,x2688692b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138717c phases=1 windings=3 buses=[l3254220.3,x3254220c.1.0,x3254220c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356007a phases=1 windings=3 buses=[l3141389.1,x3141389a.1.0,x3141389a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356008a phases=1 windings=3 buses=[l3197618.1,x3197618a.1.0,x3197618a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193696a phases=1 windings=3 buses=[l3143999.1,x3143999a.1.0,x3143999a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337689b phases=1 windings=3 buses=[l2691949.2,x2691949b.1.0,x2691949b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337624c phases=1 windings=3 buses=[l3066807.3,x3066807c.1.0,x3066807c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321880a phases=1 windings=3 buses=[l2876812.1,x2876812a.1.0,x2876812a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5392038b phases=1 windings=3 buses=[l2841634.2,x2841634b.1.0,x2841634b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337712c phases=1 windings=3 buses=[l3235245.3,x3235245c.1.0,x3235245c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399508a phases=1 windings=3 buses=[l3104135.1,x3104135a.1.0,x3104135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294809a phases=1 windings=3 buses=[l2952014.1,x2952014a.1.0,x2952014a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274994c phases=1 windings=3 buses=[l3048205.3,x3048205c.1.0,x3048205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260461b phases=1 windings=3 buses=[l2861223.2,x2861223b.1.0,x2861223b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223655c phases=1 windings=3 buses=[l2936268.3,x2936268c.1.0,x2936268c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138465c phases=1 windings=3 buses=[l2879055.3,x2879055c.1.0,x2879055c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323387b phases=1 windings=3 buses=[l2690941.2,x2690941b.1.0,x2690941b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338918a phases=1 windings=3 buses=[l2897773.1,x2897773a.1.0,x2897773a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260561c phases=1 windings=3 buses=[l3104850.3,x3104850c.1.0,x3104850c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192846b phases=1 windings=3 buses=[l3139086.2,x3139086b.1.0,x3139086b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386750a phases=1 windings=3 buses=[l3727707.1,x3727707a.1.0,x3727707a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260576c phases=1 windings=3 buses=[l3030126.3,x3030126c.1.0,x3030126c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391756b phases=1 windings=3 buses=[l2879079.2,x2879079b.1.0,x2879079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391994a phases=1 windings=3 buses=[l3066821.1,x3066821a.1.0,x3066821a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337715a phases=1 windings=3 buses=[l3254204.1,x3254204a.1.0,x3254204a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150172a phases=1 windings=3 buses=[l2748135.1,x2748135a.1.0,x2748135a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294844a phases=1 windings=3 buses=[l2841623.1,x2841623a.1.0,x2841623a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337699b phases=1 windings=3 buses=[l2954349.2,x2954349b.1.0,x2954349b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194002b phases=1 windings=3 buses=[l2801902.2,x2801902b.1.0,x2801902b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321851b phases=1 windings=3 buses=[l2729434.2,x2729434b.1.0,x2729434b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260555a phases=1 windings=3 buses=[l3048962.1,x3048962a.1.0,x3048962a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226101460a phases=1 windings=3 buses=[l2857591.1,x2857591a.1.0,x2857591a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28128517c phases=1 windings=3 buses=[l3048890.3,x3048890c.1.0,x3048890c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260567c phases=1 windings=3 buses=[l2936211.3,x2936211c.1.0,x2936211c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338981b phases=1 windings=3 buses=[l2820535.2,x2820535b.1.0,x2820535b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533215c phases=1 windings=3 buses=[l3097861.3,x3097861c.1.0,x3097861c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391743b phases=1 windings=3 buses=[l3141390.2,x3141390b.1.0,x3141390b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391996a phases=1 windings=3 buses=[l3141412.1,x3141412a.1.0,x3141412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118822a phases=1 windings=3 buses=[l2991920.1,x2991920a.1.0,x2991920a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260558c phases=1 windings=3 buses=[l3160861.3,x3160861c.1.0,x3160861c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355842a phases=1 windings=3 buses=[l2876813.1,x2876813a.1.0,x2876813a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338943c phases=1 windings=3 buses=[l2729410.3,x2729410c.1.0,x2729410c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293492c phases=1 windings=3 buses=[l2841637.3,x2841637c.1.0,x2841637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355779c phases=1 windings=3 buses=[l3122817.3,x3122817c.1.0,x3122817c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260457b phases=1 windings=3 buses=[l3086079.2,x3086079b.1.0,x3086079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393454b phases=1 windings=3 buses=[l3179699.2,x3179699b.1.0,x3179699b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321848b phases=1 windings=3 buses=[l3085390.2,x3085390b.1.0,x3085390b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338960c phases=1 windings=3 buses=[l2897767.3,x2897767c.1.0,x2897767c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356065b phases=1 windings=3 buses=[l3104124.2,x3104124b.1.0,x3104124b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138646a phases=1 windings=3 buses=[l2804251.1,x2804251a.1.0,x2804251a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337654c phases=1 windings=3 buses=[l3066808.3,x3066808c.1.0,x3066808c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337691b phases=1 windings=3 buses=[l2897774.2,x2897774b.1.0,x2897774b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391738b phases=1 windings=3 buses=[l3104115.2,x3104115b.1.0,x3104115b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247171b phases=1 windings=3 buses=[l0247171.2,x0247171b.1.0,x0247171b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192175c phases=1 windings=3 buses=[l3214055.3,x3214055c.1.0,x3214055c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328367c phases=1 windings=3 buses=[l3104830.3,x3104830c.1.0,x3104830c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247084b phases=1 windings=3 buses=[l3254211.2,x3254211b.1.0,x3254211b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247100b phases=1 windings=3 buses=[l2729407.2,x2729407b.1.0,x2729407b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226101449a phases=1 windings=3 buses=[l3027133.1,x3027133a.1.0,x3027133a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321838a phases=1 windings=3 buses=[l2691944.1,x2691944a.1.0,x2691944a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194262c phases=1 windings=3 buses=[l2745806.3,x2745806c.1.0,x2745806c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t22112168887c phases=1 windings=3 buses=[l2878848.3,x2878848c.1.0,x2878848c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355773a phases=1 windings=3 buses=[l2991909.1,x2991909a.1.0,x2991909a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192926a phases=1 windings=3 buses=[l2726973.1,x2726973a.1.0,x2726973a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337718a phases=1 windings=3 buses=[l2691947.1,x2691947a.1.0,x2691947a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251859c phases=1 windings=3 buses=[l2952007.3,x2952007c.1.0,x2952007c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260622c phases=1 windings=3 buses=[l3198347.3,x3198347c.1.0,x3198347c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21467859b phases=1 windings=3 buses=[l2916625.2,x2916625b.1.0,x2916625b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193298a phases=1 windings=3 buses=[l2820533.1,x2820533a.1.0,x2820533a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399809a phases=1 windings=3 buses=[l2785531.1,x2785531a.1.0,x2785531a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294812a phases=1 windings=3 buses=[l3120502.1,x3120502a.1.0,x3120502a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308723b phases=1 windings=3 buses=[l3252336.2,x3252336b.1.0,x3252336b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338945a phases=1 windings=3 buses=[l2954353.1,x2954353a.1.0,x2954353a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321837a phases=1 windings=3 buses=[l2673312.1,x2673312a.1.0,x2673312a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5441311a phases=1 windings=3 buses=[l2766720.1,x2766720a.1.0,x2766720a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338934b phases=1 windings=3 buses=[l2879070.2,x2879070b.1.0,x2879070b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5157716b phases=1 windings=3 buses=[l3179674.2,x3179674b.1.0,x3179674b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338930b phases=1 windings=3 buses=[l3029506.2,x3029506b.1.0,x3029506b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337717a phases=1 windings=3 buses=[l3216348.1,x3216348a.1.0,x3216348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400215b phases=1 windings=3 buses=[l3048231.2,x3048231b.1.0,x3048231b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227921416a phases=1 windings=3 buses=[l3065696.1,x3065696a.1.0,x3065696a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323399b phases=1 windings=3 buses=[l3178974.2,x3178974b.1.0,x3178974b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321882c phases=1 windings=3 buses=[l2916607.3,x2916607c.1.0,x2916607c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339021a phases=1 windings=3 buses=[l3197652.1,x3197652a.1.0,x3197652a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355589b phases=1 windings=3 buses=[l2691939.2,x2691939b.1.0,x2691939b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225668688a phases=1 windings=3 buses=[l2858175.1,x2858175a.1.0,x2858175a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302803c phases=1 windings=3 buses=[l3085400.3,x3085400c.1.0,x3085400c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355596b phases=1 windings=3 buses=[l3178969.2,x3178969b.1.0,x3178969b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400108b phases=1 windings=3 buses=[l2748139.2,x2748139b.1.0,x2748139b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380500c phases=1 windings=3 buses=[l3235242.3,x3235242c.1.0,x3235242c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28150189a phases=1 windings=3 buses=[l2729412.1,x2729412a.1.0,x2729412a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193737c phases=1 windings=3 buses=[l3082981.3,x3082981c.1.0,x3082981c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391989a phases=1 windings=3 buses=[l2766747.1,x2766747a.1.0,x2766747a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328365b phases=1 windings=3 buses=[l3179646.2,x3179646b.1.0,x3179646b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21387206c phases=1 windings=3 buses=[l3235251.3,x3235251c.1.0,x3235251c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337661b phases=1 windings=3 buses=[l2766749.2,x2766749b.1.0,x2766749b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338965a phases=1 windings=3 buses=[l3010568.1,x3010568a.1.0,x3010568a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391748b phases=1 windings=3 buses=[l2991902.2,x2991902b.1.0,x2991902b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356013a phases=1 windings=3 buses=[l2954348.1,x2954348a.1.0,x2954348a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323255b phases=1 windings=3 buses=[l2860484.2,x2860484b.1.0,x2860484b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21399229a phases=1 windings=3 buses=[l2879078.1,x2879078a.1.0,x2879078a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224237643a phases=1 windings=3 buses=[l3649301.1,x3649301a.1.0,x3649301a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302473a phases=1 windings=3 buses=[l2804252.1,x2804252a.1.0,x2804252a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193886b phases=1 windings=3 buses=[l2783231.2,x2783231b.1.0,x2783231b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323394b phases=1 windings=3 buses=[l2710504.2,x2710504b.1.0,x2710504b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21383553b phases=1 windings=3 buses=[l2935547.2,x2935547b.1.0,x2935547b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391742b phases=1 windings=3 buses=[l3048201.2,x3048201b.1.0,x3048201b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274992c phases=1 windings=3 buses=[l2804250.3,x2804250c.1.0,x2804250c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225700953a phases=1 windings=3 buses=[l3081380.1,x3081380a.1.0,x3081380a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226964880a phases=1 windings=3 buses=[l3172805.1,x3172805a.1.0,x3172805a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386552b phases=1 windings=3 buses=[l2822867.2,x2822867b.1.0,x2822867b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302734a phases=1 windings=3 buses=[l2991922.1,x2991922a.1.0,x2991922a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338955b phases=1 windings=3 buses=[l3010560.2,x3010560b.1.0,x3010560b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339002b phases=1 windings=3 buses=[l2785536.2,x2785536b.1.0,x2785536b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260551c phases=1 windings=3 buses=[l3160872.3,x3160872c.1.0,x3160872c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337665b phases=1 windings=3 buses=[l2973178.2,x2973178b.1.0,x2973178b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21426205b phases=1 windings=3 buses=[l2731712.2,x2731712b.1.0,x2731712b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28120786a phases=1 windings=3 buses=[l2841628.1,x2841628a.1.0,x2841628a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321849b phases=1 windings=3 buses=[l2748152.2,x2748152b.1.0,x2748152b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339049a phases=1 windings=3 buses=[l2916602.1,x2916602a.1.0,x2916602a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533337a phases=1 windings=3 buses=[l2929261.1,x2929261a.1.0,x2929261a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138680a phases=1 windings=3 buses=[l2710521.1,x2710521a.1.0,x2710521a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21249626b phases=1 windings=3 buses=[l3142079.2,x3142079b.1.0,x3142079b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337695b phases=1 windings=3 buses=[l2879072.2,x2879072b.1.0,x2879072b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323249b phases=1 windings=3 buses=[l2729427.2,x2729427b.1.0,x2729427b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321841b phases=1 windings=3 buses=[l2954347.2,x2954347b.1.0,x2954347b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595a phases=1 windings=3 buses=[l2767340.1,x2767340a.1.0,x2767340a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595b phases=1 windings=3 buses=[l2767340.2,x2767340b.1.0,x2767340b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260595c phases=1 windings=3 buses=[l2767340.3,x2767340c.1.0,x2767340c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293427c phases=1 windings=3 buses=[l3104157.3,x3104157c.1.0,x3104157c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321858b phases=1 windings=3 buses=[l3122815.2,x3122815b.1.0,x3122815b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274987c phases=1 windings=3 buses=[l2916605.3,x2916605c.1.0,x2916605c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551a phases=1 windings=3 buses=[l3234149.1,x3234149a.1.0,x3234149a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551b phases=1 windings=3 buses=[l3234149.2,x3234149b.1.0,x3234149b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227944551c phases=1 windings=3 buses=[l3234149.3,x3234149c.1.0,x3234149c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[250,250,250] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386143c phases=1 windings=3 buses=[l3160862.3,x3160862c.1.0,x3160862c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308727b phases=1 windings=3 buses=[l3233413.2,x3233413b.1.0,x3233413b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274986c phases=1 windings=3 buses=[l2822865.3,x2822865c.1.0,x2822865c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391981a phases=1 windings=3 buses=[l2879081.1,x2879081a.1.0,x2879081a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147974b phases=1 windings=3 buses=[l2691946.2,x2691946b.1.0,x2691946b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227411655c phases=1 windings=3 buses=[l2806553.3,x2806553c.1.0,x2806553c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302859c phases=1 windings=3 buses=[l3254215.3,x3254215c.1.0,x3254215c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226192801c phases=1 windings=3 buses=[l2951995.3,x2951995c.1.0,x2951995c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138651c phases=1 windings=3 buses=[l3197628.3,x3197628c.1.0,x3197628c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21470122b phases=1 windings=3 buses=[l2673343.2,x2673343b.1.0,x2673343b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28127146b phases=1 windings=3 buses=[l3160864.2,x3160864b.1.0,x3160864b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260601c phases=1 windings=3 buses=[l2730149.3,x2730149c.1.0,x2730149c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323284b phases=1 windings=3 buses=[l3160113.2,x3160113b.1.0,x3160113b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5294810a phases=1 windings=3 buses=[l3010585.1,x3010585a.1.0,x3010585a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355359b phases=1 windings=3 buses=[l2766730.2,x2766730b.1.0,x2766730b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260638c phases=1 windings=3 buses=[l3160871.3,x3160871c.1.0,x3160871c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338969a phases=1 windings=3 buses=[l3104129.1,x3104129a.1.0,x3104129a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302672c phases=1 windings=3 buses=[l3254205.3,x3254205c.1.0,x3254205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339046a phases=1 windings=3 buses=[l2785511.1,x2785511a.1.0,x2785511a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355588b phases=1 windings=3 buses=[l2822857.2,x2822857b.1.0,x2822857b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5262075c phases=1 windings=3 buses=[l3067448.3,x3067448c.1.0,x3067448c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260508a phases=1 windings=3 buses=[l2955081.1,x2955081a.1.0,x2955081a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28099529c phases=1 windings=3 buses=[l3235268.3,x3235268c.1.0,x3235268c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356795c phases=1 windings=3 buses=[l2842330.3,x2842330c.1.0,x2842330c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227917119a phases=1 windings=3 buses=[l2821770.1,x2821770a.1.0,x2821770a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21400253b phases=1 windings=3 buses=[l2691959.2,x2691959b.1.0,x2691959b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[100,100,100] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356801a phases=1 windings=3 buses=[l3011229.1,x3011229a.1.0,x3011229a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223663c phases=1 windings=3 buses=[l2936216.3,x2936216c.1.0,x2936216c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138371c phases=1 windings=3 buses=[l2879073.3,x2879073c.1.0,x2879073c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323247b phases=1 windings=3 buses=[l2935553.2,x2935553b.1.0,x2935553b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138753b phases=1 windings=3 buses=[l2748130.2,x2748130b.1.0,x2748130b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339097b phases=1 windings=3 buses=[l3085410.2,x3085410b.1.0,x3085410b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323283b phases=1 windings=3 buses=[l2916618.2,x2916618b.1.0,x2916618b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321883c phases=1 windings=3 buses=[l3010564.3,x3010564c.1.0,x3010564c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21391390b phases=1 windings=3 buses=[l3217064.2,x3217064b.1.0,x3217064b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5350994c phases=1 windings=3 buses=[l3048968.3,x3048968c.1.0,x3048968c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391973c phases=1 windings=3 buses=[l2673319.3,x2673319c.1.0,x2673319c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338937c phases=1 windings=3 buses=[l2897777.3,x2897777c.1.0,x2897777c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224500658a phases=1 windings=3 buses=[l3784018.1,x3784018a.1.0,x3784018a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138313a phases=1 windings=3 buses=[l3141400.1,x3141400a.1.0,x3141400a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21388572b phases=1 windings=3 buses=[l3235252.2,x3235252b.1.0,x3235252b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226010605c phases=1 windings=3 buses=[l2764411.3,x2764411c.1.0,x2764411c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260554c phases=1 windings=3 buses=[l3030200.3,x3030200c.1.0,x3030200c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227653310c phases=1 windings=3 buses=[l2746587.3,x2746587c.1.0,x2746587c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325473b phases=1 windings=3 buses=[l3010562.2,x3010562b.1.0,x3010562b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012a phases=1 windings=3 buses=[l2896685.1,x2896685a.1.0,x2896685a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012b phases=1 windings=3 buses=[l2896685.2,x2896685b.1.0,x2896685b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227187012c phases=1 windings=3 buses=[l2896685.3,x2896685c.1.0,x2896685c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28121368a phases=1 windings=3 buses=[l2748143.1,x2748143a.1.0,x2748143a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398815a phases=1 windings=3 buses=[l3216351.1,x3216351a.1.0,x3216351a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391993a phases=1 windings=3 buses=[l3156034.1,x3156034a.1.0,x3156034a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247057a phases=1 windings=3 buses=[l3104128.1,x3104128a.1.0,x3104128a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138472c phases=1 windings=3 buses=[l2673309.3,x2673309c.1.0,x2673309c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21474587c phases=1 windings=3 buses=[l3104155.3,x3104155c.1.0,x3104155c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21248901b phases=1 windings=3 buses=[l2729430.2,x2729430b.1.0,x2729430b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138644a phases=1 windings=3 buses=[l3197630.1,x3197630a.1.0,x3197630a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338908c phases=1 windings=3 buses=[l2860481.3,x2860481c.1.0,x2860481c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323253b phases=1 windings=3 buses=[l2973152.2,x2973152b.1.0,x2973152b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21357901b phases=1 windings=3 buses=[l3160117.2,x3160117b.1.0,x3160117b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323235b phases=1 windings=3 buses=[l3197624.2,x3197624b.1.0,x3197624b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308710b phases=1 windings=3 buses=[l2708744.2,x2708744b.1.0,x2708744b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260620c phases=1 windings=3 buses=[l3067506.3,x3067506c.1.0,x3067506c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302834c phases=1 windings=3 buses=[l2841625.3,x2841625c.1.0,x2841625c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323245b phases=1 windings=3 buses=[l2785512.2,x2785512b.1.0,x2785512b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138236b phases=1 windings=3 buses=[l2673305.2,x2673305b.1.0,x2673305b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323234b phases=1 windings=3 buses=[l2860480.2,x2860480b.1.0,x2860480b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226196642a phases=1 windings=3 buses=[l2914324.1,x2914324a.1.0,x2914324a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386754a phases=1 windings=3 buses=[l2766741.1,x2766741a.1.0,x2766741a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339001b phases=1 windings=3 buses=[l3178988.2,x3178988b.1.0,x3178988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339017c phases=1 windings=3 buses=[l2729423.3,x2729423c.1.0,x2729423c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28147708b phases=1 windings=3 buses=[l2991929.2,x2991929b.1.0,x2991929b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356802a phases=1 windings=3 buses=[l2767342.1,x2767342a.1.0,x2767342a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356815a phases=1 windings=3 buses=[l2936212.1,x2936212a.1.0,x2936212a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389761b phases=1 windings=3 buses=[l2861219.2,x2861219b.1.0,x2861219b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226163467a phases=1 windings=3 buses=[l3120376.1,x3120376a.1.0,x3120376a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302400a phases=1 windings=3 buses=[l2991919.1,x2991919a.1.0,x2991919a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380599a phases=1 windings=3 buses=[l3066804.1,x3066804a.1.0,x3066804a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5274999c phases=1 windings=3 buses=[l2935550.3,x2935550c.1.0,x2935550c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247105b phases=1 windings=3 buses=[l2691942.2,x2691942b.1.0,x2691942b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260634a phases=1 windings=3 buses=[l2842383.1,x2842383a.1.0,x2842383a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223660c phases=1 windings=3 buses=[l3160863.3,x3160863c.1.0,x3160863c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337668b phases=1 windings=3 buses=[l2935549.2,x2935549b.1.0,x2935549b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194865a phases=1 windings=3 buses=[l3027122.1,x3027122a.1.0,x3027122a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338990b phases=1 windings=3 buses=[l2673331.2,x2673331b.1.0,x2673331b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338988a phases=1 windings=3 buses=[l3254231.1,x3254231a.1.0,x3254231a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321860b phases=1 windings=3 buses=[l2785543.2,x2785543b.1.0,x2785543b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21459640c phases=1 windings=3 buses=[l2970258.3,x2970258c.1.0,x2970258c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323392b phases=1 windings=3 buses=[l2748124.2,x2748124b.1.0,x2748124b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5207290a phases=1 windings=3 buses=[l2879773.1,x2879773a.1.0,x2879773a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302808c phases=1 windings=3 buses=[l2841626.3,x2841626c.1.0,x2841626c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28148633a phases=1 windings=3 buses=[l2991905.1,x2991905a.1.0,x2991905a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21015829a phases=1 windings=3 buses=[l2822861.1,x2822861a.1.0,x2822861a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356011a phases=1 windings=3 buses=[l3216337.1,x3216337a.1.0,x3216337a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260514c phases=1 windings=3 buses=[l2674047.3,x2674047c.1.0,x2674047c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338976b phases=1 windings=3 buses=[l2691967.2,x2691967b.1.0,x2691967b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224179616c phases=1 windings=3 buses=[l3626914.3,x3626914c.1.0,x3626914c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t227903012a phases=1 windings=3 buses=[l3177894.1,x3177894a.1.0,x3177894a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308716b phases=1 windings=3 buses=[l2690187.2,x2690187b.1.0,x2690187b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293673a phases=1 windings=3 buses=[l3122827.1,x3122827a.1.0,x3122827a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2223664050b phases=1 windings=3 buses=[l3315860.2,x3315860b.1.0,x3315860b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355942a phases=1 windings=3 buses=[l2973165.1,x2973165a.1.0,x2973165a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338983b phases=1 windings=3 buses=[l2691965.2,x2691965b.1.0,x2691965b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391991a phases=1 windings=3 buses=[l3216346.1,x3216346a.1.0,x3216346a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321892c phases=1 windings=3 buses=[l3235267.3,x3235267c.1.0,x3235267c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138464c phases=1 windings=3 buses=[l3066801.3,x3066801c.1.0,x3066801c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260621c phases=1 windings=3 buses=[l2898515.3,x2898515c.1.0,x2898515c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337697b phases=1 windings=3 buses=[l2804258.2,x2804258b.1.0,x2804258b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302675a phases=1 windings=3 buses=[l2954354.1,x2954354a.1.0,x2954354a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226308730a phases=1 windings=3 buses=[l2802481.1,x2802481a.1.0,x2802481a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323398b phases=1 windings=3 buses=[l2710505.2,x2710505b.1.0,x2710505b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355587b phases=1 windings=3 buses=[l3104114.2,x3104114b.1.0,x3104114b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225533237b phases=1 windings=3 buses=[l2798067.2,x2798067b.1.0,x2798067b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28118808a phases=1 windings=3 buses=[l3122825.1,x3122825a.1.0,x3122825a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337704b phases=1 windings=3 buses=[l2710546.2,x2710546b.1.0,x2710546b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337701b phases=1 windings=3 buses=[l2879071.2,x2879071b.1.0,x2879071b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337675a phases=1 windings=3 buses=[l2785514.1,x2785514a.1.0,x2785514a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260594a phases=1 windings=3 buses=[l2898457.1,x2898457a.1.0,x2898457a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t2224386815a phases=1 windings=3 buses=[l3727708.1,x3727708a.1.0,x3727708a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260590b phases=1 windings=3 buses=[l3216988.2,x3216988b.1.0,x3216988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323266b phases=1 windings=3 buses=[l3197632.2,x3197632b.1.0,x3197632b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293422c phases=1 windings=3 buses=[l3178997.3,x3178997c.1.0,x3178997c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339005b phases=1 windings=3 buses=[l2785535.2,x2785535b.1.0,x2785535b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337626c phases=1 windings=3 buses=[l3216343.3,x3216343c.1.0,x3216343c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338919a phases=1 windings=3 buses=[l2748127.1,x2748127a.1.0,x2748127a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355438c phases=1 windings=3 buses=[l2673323.3,x2673323c.1.0,x2673323c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138798b phases=1 windings=3 buses=[l3104859.2,x3104859b.1.0,x3104859b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228001810a phases=1 windings=3 buses=[l2859403.1,x2859403a.1.0,x2859403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338915c phases=1 windings=3 buses=[l2954345.3,x2954345c.1.0,x2954345c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339048a phases=1 windings=3 buses=[l3160098.1,x3160098a.1.0,x3160098a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325474b phases=1 windings=3 buses=[l3254228.2,x3254228b.1.0,x3254228b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321878a phases=1 windings=3 buses=[l3101788.1,x3101788a.1.0,x3101788a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337677a phases=1 windings=3 buses=[l2785513.1,x2785513a.1.0,x2785513a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225684682b phases=1 windings=3 buses=[l3231269.2,x3231269b.1.0,x3231269b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129399c phases=1 windings=3 buses=[l2991921.3,x2991921c.1.0,x2991921c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302731a phases=1 windings=3 buses=[l3122826.1,x3122826a.1.0,x3122826a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21325725c phases=1 windings=3 buses=[l2842390.3,x2842390c.1.0,x2842390c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138571a phases=1 windings=3 buses=[l2991913.1,x2991913a.1.0,x2991913a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339020a phases=1 windings=3 buses=[l3104144.1,x3104144a.1.0,x3104144a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339013b phases=1 windings=3 buses=[l2804270.2,x2804270b.1.0,x2804270b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260632a phases=1 windings=3 buses=[l2917333.1,x2917333a.1.0,x2917333a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247058a phases=1 windings=3 buses=[l2673315.1,x2673315a.1.0,x2673315a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225918936c phases=1 windings=3 buses=[l2688693.3,x2688693c.1.0,x2688693c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321893c phases=1 windings=3 buses=[l2841645.3,x2841645c.1.0,x2841645c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391740b phases=1 windings=3 buses=[l3048200.2,x3048200b.1.0,x3048200b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138260a phases=1 windings=3 buses=[l3048208.1,x3048208a.1.0,x3048208a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260535c phases=1 windings=3 buses=[l3067507.3,x3067507c.1.0,x3067507c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21389962c phases=1 windings=3 buses=[l2804249.3,x2804249c.1.0,x2804249c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5328363b phases=1 windings=3 buses=[l2936213.2,x2936213b.1.0,x2936213b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228057846a phases=1 windings=3 buses=[l3215340.1,x3215340a.1.0,x3215340a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339052c phases=1 windings=3 buses=[l3118855.3,x3118855c.1.0,x3118855c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323261b phases=1 windings=3 buses=[l3085397.2,x3085397b.1.0,x3085397b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260569c phases=1 windings=3 buses=[l3104796.3,x3104796c.1.0,x3104796c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228622562a phases=1 windings=3 buses=[l3108449.1,x3108449a.1.0,x3108449a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337632c phases=1 windings=3 buses=[l2673307.3,x2673307c.1.0,x2673307c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21398536a phases=1 windings=3 buses=[l2973159.1,x2973159a.1.0,x2973159a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5321877a phases=1 windings=3 buses=[l3101787.1,x3101787a.1.0,x3101787a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338931c phases=1 windings=3 buses=[l2785521.3,x2785521c.1.0,x2785521c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339016b phases=1 windings=3 buses=[l3235273.2,x3235273b.1.0,x3235273b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356798c phases=1 windings=3 buses=[l2692600.3,x2692600c.1.0,x2692600c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386442c phases=1 windings=3 buses=[l3179637.3,x3179637c.1.0,x3179637c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337633c phases=1 windings=3 buses=[l2729406.3,x2729406c.1.0,x2729406c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302678a phases=1 windings=3 buses=[l3029499.1,x3029499a.1.0,x3029499a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251828b phases=1 windings=3 buses=[l3179650.2,x3179650b.1.0,x3179650b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356803a phases=1 windings=3 buses=[l2748780.1,x2748780a.1.0,x2748780a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21386976a phases=1 windings=3 buses=[l3141398.1,x3141398a.1.0,x3141398a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293668a phases=1 windings=3 buses=[l3085403.1,x3085403a.1.0,x3085403a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138796b phases=1 windings=3 buses=[l3236011.2,x3236011b.1.0,x3236011b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5355584b phases=1 windings=3 buses=[l2710542.2,x2710542b.1.0,x2710542b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226191995b phases=1 windings=3 buses=[l2801896.2,x2801896b.1.0,x2801896b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337688b phases=1 windings=3 buses=[l3029501.2,x3029501b.1.0,x3029501b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t228446184a phases=1 windings=3 buses=[l3159645.1,x3159645a.1.0,x3159645a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193698c phases=1 windings=3 buses=[l3125349.3,x3125349c.1.0,x3125349c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5325472b phases=1 windings=3 buses=[l2973149.2,x2973149b.1.0,x2973149b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21390038c phases=1 windings=3 buses=[l3030205.3,x3030205c.1.0,x3030205c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5356012a phases=1 windings=3 buses=[l2841615.1,x2841615a.1.0,x2841615a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260495b phases=1 windings=3 buses=[l2767407.2,x2767407b.1.0,x2767407b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t225767272a phases=1 windings=3 buses=[l3139103.1,x3139103a.1.0,x3139103a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466a phases=1 windings=3 buses=[l3011293.1,x3011293a.1.0,x3011293a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466b phases=1 windings=3 buses=[l3011293.2,x3011293b.1.0,x3011293b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t28129466c phases=1 windings=3 buses=[l3011293.3,x3011293c.1.0,x3011293c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193702c phases=1 windings=3 buses=[l3181545.3,x3181545c.1.0,x3181545c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338917a phases=1 windings=3 buses=[l2935555.1,x2935555a.1.0,x2935555a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323248b phases=1 windings=3 buses=[l3048207.2,x3048207b.1.0,x3048207b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337707b phases=1 windings=3 buses=[l3160104.2,x3160104b.1.0,x3160104b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393643a phases=1 windings=3 buses=[l2851933.1,x2851933a.1.0,x2851933a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393643b phases=1 windings=3 buses=[l2851933.2,x2851933b.1.0,x2851933b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21393643c phases=1 windings=3 buses=[l2851933.3,x2851933c.1.0,x2851933c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5247170b phases=1 windings=3 buses=[l2897784.2,x2897784b.1.0,x2897784b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293664a phases=1 windings=3 buses=[l3207907.1,x3207907a.1.0,x3207907a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293664b phases=1 windings=3 buses=[l3207907.2,x3207907b.1.0,x3207907b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[75,75,75] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5293664c phases=1 windings=3 buses=[l3207907.3,x3207907c.1.0,x3207907c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226193395b phases=1 windings=3 buses=[l2726974.2,x2726974b.1.0,x2726974b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138262a phases=1 windings=3 buses=[l3029502.1,x3029502a.1.0,x3029502a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338923c phases=1 windings=3 buses=[l3178972.3,x3178972c.1.0,x3178972c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260607b phases=1 windings=3 buses=[l3029055.2,x3029055b.1.0,x3029055b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302368b phases=1 windings=3 buses=[l3029507.2,x3029507b.1.0,x3029507b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338989a phases=1 windings=3 buses=[l3254230.1,x3254230a.1.0,x3254230a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[5,5,5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260639c phases=1 windings=3 buses=[l3030203.3,x3030203c.1.0,x3030203c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5323273b phases=1 windings=3 buses=[l3048203.2,x3048203b.1.0,x3048203b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260521b phases=1 windings=3 buses=[l3048963.2,x3048963b.1.0,x3048963b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380325b phases=1 windings=3 buses=[l2674027.2,x2674027b.1.0,x2674027b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391753b phases=1 windings=3 buses=[l2973163.2,x2973163b.1.0,x2973163b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260479a phases=1 windings=3 buses=[l2955074.1,x2955074a.1.0,x2955074a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337645b phases=1 windings=3 buses=[l3216342.2,x3216342b.1.0,x3216342b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5275008c phases=1 windings=3 buses=[l3235243.3,x3235243c.1.0,x3235243c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226194421c phases=1 windings=3 buses=[l3214069.3,x3214069c.1.0,x3214069c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338972b phases=1 windings=3 buses=[l2841632.2,x2841632b.1.0,x2841632b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391747b phases=1 windings=3 buses=[l2822859.2,x2822859b.1.0,x2822859b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5251865c phases=1 windings=3 buses=[l3142050.3,x3142050c.1.0,x3142050c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5338898a phases=1 windings=3 buses=[l2973155.1,x2973155a.1.0,x2973155a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260605a phases=1 windings=3 buses=[l2973791.1,x2973791a.1.0,x2973791a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[50,50,50] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5138405c phases=1 windings=3 buses=[l2841629.3,x2841629c.1.0,x2841629c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21397544a phases=1 windings=3 buses=[l2822868.1,x2822868a.1.0,x2822868a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302370b phases=1 windings=3 buses=[l3122823.2,x3122823b.1.0,x3122823b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5337614b phases=1 windings=3 buses=[l2952003.2,x2952003b.1.0,x2952003b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5260467a phases=1 windings=3 buses=[l3104856.1,x3104856a.1.0,x3104856a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5223662c phases=1 windings=3 buses=[l2786204.3,x2786204c.1.0,x2786204c.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21384215a phases=1 windings=3 buses=[l2841622.1,x2841622a.1.0,x2841622a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21380528a phases=1 windings=3 buses=[l2973150.1,x2973150a.1.0,x2973150a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5339003b phases=1 windings=3 buses=[l3066826.2,x3066826b.1.0,x3066826b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t21396959a phases=1 windings=3 buses=[l3197638.1,x3197638a.1.0,x3197638a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[25,25,25] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5391985a phases=1 windings=3 buses=[l2785530.1,x2785530a.1.0,x2785530a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t226195153b phases=1 windings=3 buses=[l3082988.2,x3082988b.1.0,x3082988b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[15,15,15] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302733a phases=1 windings=3 buses=[l2860491.1,x2860491a.1.0,x2860491a.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[10,10,10] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.t5302733b phases=1 windings=3 buses=[l2860491.2,x2860491b.1.0,x2860491b.0.2] conns=[wye,wye,wye] kVs=[7.2,0.12,0.12] kVAs=[37.5,37.5,37.5] taps=[1,1,1] %imag=0.5 %Rs=[0.6,1.2,1.2] %noloadloss=0.2 XHL=2.04 XHT=2.04 XLT=1.36
New object=Transformer.vreg2_a phases=1 windings=2 buses=[regxfmr_190-8593.1,190-8593.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.1] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg2_b phases=1 windings=2 buses=[regxfmr_190-8593.2,190-8593.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0875] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg2_c phases=1 windings=2 buses=[regxfmr_190-8593.3,190-8593.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0125] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg3_a phases=1 windings=2 buses=[regxfmr_190-8581.1,190-8581.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.06875] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg3_b phases=1 windings=2 buses=[regxfmr_190-8581.2,190-8581.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0625] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg3_c phases=1 windings=2 buses=[regxfmr_190-8581.3,190-8581.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.0125] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg4_a phases=1 windings=2 buses=[regxfmr_190-7361.1,190-7361.1] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.05625] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg4_b phases=1 windings=2 buses=[regxfmr_190-7361.2,190-7361.2] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.06875] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
New object=Transformer.vreg4_c phases=1 windings=2 buses=[regxfmr_190-7361.3,190-7361.3] conns=[wye,wye] kVs=[7.2,7.2] kVAs=[10000,10000] XHL=0.1 %loadloss=0.01 taps=[1,1.025] MaxTap=1.1 MinTap=0.9 ppm_antifloat=0
! Redirect RegControl.DSS
New object=RegControl.feeder_rega transformer=FEEDER_REGA winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
New object=RegControl.feeder_regb transformer=FEEDER_REGB winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
New object=RegControl.feeder_regc transformer=FEEDER_REGC winding=2 tapwinding=2 vreg=126.5 ptratio=60 band=2
New object=RegControl.vreg2_a transformer=VREG2_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg2_b transformer=VREG2_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg2_c transformer=VREG2_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg3_a transformer=VREG3_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg3_b transformer=VREG3_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg3_c transformer=VREG3_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg4_a transformer=VREG4_A winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg4_b transformer=VREG4_B winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
New object=RegControl.vreg4_c transformer=VREG4_C winding=2 tapwinding=2 vreg=125 ptratio=60 band=2
! Redirect Capacitor.DSS
New object=Capacitor.capbank2a bus1=r20185.1 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank2b bus1=r20185.2 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank2c bus1=r20185.3 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank1a bus1=r42247.1 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank1b bus1=r42247.2 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank1c bus1=r42247.3 kv=7.2 kvar=[300] phases=1 conn=wye
New object=Capacitor.capbank0a bus1=r42246.1 kv=7.2 kvar=[400] phases=1 conn=wye
New object=Capacitor.capbank0b bus1=r42246.2 kv=7.2 kvar=[400] phases=1 conn=wye
New object=Capacitor.capbank0c bus1=r42246.3 kv=7.2 kvar=[400] phases=1 conn=wye
New object=Capacitor.capbank3 bus1=r18242.1.2.3 kv=12.47112 kvar=[900] conn=wye
! Redirect Reactor.DSS
New object=Reactor.hvmv_sub_hsb bus1=SourceBus.1.2.3 bus2=HVMV_Sub_HSB.1.2.3 R=0 X=14.798307 normamps=400 emergamps=400
! Redirect CapControl.DSS
New object=CapControl.capbank2a_ctrl capacitor=CAPBank2A element=line.CAP_1A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=100
New object=CapControl.capbank2b_ctrl capacitor=CAPBank2B element=line.CAP_1B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=101
New object=CapControl.capbank2c_ctrl capacitor=CAPBank2C element=line.CAP_1C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=102
New object=CapControl.capbank1a_ctrl capacitor=CAPBank1A element=line.CAP_2A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=90
New object=CapControl.capbank1b_ctrl capacitor=CAPBank1B element=line.CAP_2B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=91
New object=CapControl.capbank1c_ctrl capacitor=CAPBank1C element=line.CAP_2C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=150 OFFsetting=-225 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=92
New object=CapControl.capbank0a_ctrl capacitor=CAPBank0A element=line.CAP_3A terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=100 DelayOFF=80
New object=CapControl.capbank0b_ctrl capacitor=CAPBank0B element=line.CAP_3B terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=101 DelayOFF=81
New object=CapControl.capbank0c_ctrl capacitor=CAPBank0C element=line.CAP_3C terminal=1 type=kvar PTratio=1 CTratio=1 ONsetting=200 OFFsetting=-300 VoltOverride=Y Vmin=7110 Vmax=7740 Delay=102 DelayOFF=82
MakeBusList
! Redirect BusVoltageBases.dss  ! set voltage bases
Set Voltagebases=[115,12.47,0.48,0.208]
! Buscoords buscoords.dss
SetBusXY bus=l2673322 X=1662466.18157377 Y=12281293.8203336
SetBusXY bus=m1069588 X=1674984.67169743 Y=12287113.040307
SetBusXY bus=l2748840 X=1692304.77974556 Y=12272449.8804854
SetBusXY bus=p895104 X=1671529.47041421 Y=12264403.8864939
SetBusXY bus=p895112 X=1685510.74453923 Y=12276023.5667607
SetBusXY bus=m1047751 X=1670806.28884553 Y=12288000.000435902
SetBusXY bus=m1069424 X=1673946.92961646 Y=12276991.300009599
SetBusXY bus=m1026795 X=1668183.45210709 Y=12280738.2839491
SetBusXY bus=l2860493 X=1664964.77024809 Y=12279012.3483315
SetBusXY bus=l2935551 X=1677018.75349132 Y=12277674.3940262
SetBusXY bus=m1069469 X=1673628.44513616 Y=12278797.9145393
SetBusXY bus=l3141398 X=1667627.36685857 Y=12274484.7937673
SetBusXY bus=m1069224 X=1674133.53928063 Y=12271064.781220099
SetBusXY bus=l2822873 X=1673476.56136002 Y=12286162.919858199
SetBusXY bus=m1209819 X=1692167.75625743 Y=12278034.6536106
SetBusXY bus=r18242 X=1672458.68078307 Y=12265257.648542698
SetBusXY bus=m1047534 X=1671310.240206 Y=12282700.4113109
SetBusXY bus=m1026854 X=1666749.15168976 Y=12284240.851376401
SetBusXY bus=m1026931 X=1666365.8111454 Y=12286482.948530499
SetBusXY bus=l2989564 X=1673941.77275245 Y=12289419.7027092
SetBusXY bus=l3120534 X=1682829.67496873 Y=12282271.6829905
SetBusXY bus=l2897790 X=1675743.33281813 Y=12285735.739825802
SetBusXY bus=l3120503 X=1662404.34016571 Y=12294317.9166017
SetBusXY bus=m1069420 X=1673792.57185632 Y=12276405.6703131
SetBusXY bus=l3048205 X=1679132.33045329 Y=12273857.2783747
SetBusXY bus=m1069551 X=1674544.69166502 Y=12285947.740594
SetBusXY bus=m3772794 X=1668007.97537093 Y=12284492.2843366
SetBusXY bus=l3235244 X=1674866.87892932 Y=12274704.2615435
SetBusXY bus=l3254238 X=1669897.25946869 Y=12262766.219676401
SetBusXY bus=l2897554 X=1669859.82202865 Y=12284332.0078564
SetBusXY bus=m1089097 X=1678669.76917286 Y=12266422.088095801
SetBusXY bus=l2858166 X=1670253.61966102 Y=12282586.8619988
SetBusXY bus=l2841627 X=1670741.13377347 Y=12272190.3661171
SetBusXY bus=l3101827 X=1680962.70997499 Y=12283180.806575399
SetBusXY bus=m1026951 X=1664875.32999201 Y=12288132.780468
SetBusXY bus=p860892 X=1675629.44353803 Y=12268914.7990101
SetBusXY bus=m3763618 X=1668719.22938759 Y=12283634.3976158
SetBusXY bus=m1069363 X=1675263.48232168 Y=12273491.153318401
SetBusXY bus=p828359 X=1669966.79726075 Y=12283867.165104
SetBusXY bus=l2692654 X=1683215.62876109 Y=12273383.6906623
SetBusXY bus=p829960 X=1684487.05173827 Y=12274174.140839
SetBusXY bus=m1026883 X=1668559.44033144 Y=12285061.9314411
SetBusXY bus=m1026331 X=1666972.51066596 Y=12260276.83881
SetBusXY bus=m1026704 X=1667884.08365881 Y=12278196.461994698
SetBusXY bus=p895107 X=1682162.47752811 Y=12277885.3462184
SetBusXY bus=l2879061 X=1672845.51111943 Y=12275161.2317839
SetBusXY bus=l2876797 X=1670275.23015704 Y=12288092.352947999
SetBusXY bus=r18241 X=1670273.23130904 Y=12288254.3374601
SetBusXY bus=l2766750 X=1668543.26113143 Y=12261808.2881555
SetBusXY bus=l3233413 X=1680405.94479047 Y=12280172.9622206
SetBusXY bus=l3008237 X=1675480.11976189 Y=12286113.104306098
SetBusXY bus=p895102 X=1682352.40495229 Y=12277930.9715625
SetBusXY bus=m1142826 X=1684194.118106 Y=12274537.5092873
SetBusXY bus=226-23751 X=1681744.61589572 Y=12272155.9187571
SetBusXY bus=n1137999 X=1665654.83156074 Y=12284146.8973283
SetBusXY bus=l3216346 X=1663109.56896637 Y=12279533.478316
SetBusXY bus=m1069574 X=1673581.15272012 Y=12286687.5519226
SetBusXY bus=m1069285 X=1674432.62510491 Y=12272646.136229599
SetBusXY bus=l2879074 X=1667786.57018672 Y=12274887.1110797
SetBusXY bus=p895080 X=1688162.6014377 Y=12275409.322408099
SetBusXY bus=m1026662 X=1663670.99539889 Y=12276922.2455455
SetBusXY bus=m1069496 X=1675435.03918584 Y=12283475.9889117
SetBusXY bus=l3142078 X=1680082.43042217 Y=12257810.039191699
SetBusXY bus=m1027023 X=1664876.28026401 Y=12292622.9999922
SetBusXY bus=m1126020 X=1683166.88226505 Y=12282324.6237906
SetBusXY bus=l2876814 X=1663141.6979904 Y=12283965.194672098
SetBusXY bus=l2711226 X=1684660.78357844 Y=12274361.024935199
SetBusXY bus=n1139545 X=1675749.75125014 Y=12268324.6186575
SetBusXY bus=l2691944 X=1664094.72659928 Y=12289364.0585491
SetBusXY bus=m1108375 X=1681539.07451953 Y=12278592.082347099
SetBusXY bus=n1137957 X=1672553.38439916 Y=12280070.705580499
SetBusXY bus=r18243 X=1667108.32583409 Y=12278469.280171001
SetBusXY bus=p895114 X=1685829.61813953 Y=12275798.0410005
SetBusXY bus=m1047432 X=1668888.82836375 Y=12274372.4486792
SetBusXY bus=m1069136 X=1672776.55086337 Y=12265616.621983001
SetBusXY bus=l2914323 X=1663157.76250241 Y=12281256.1248456
SetBusXY bus=l3251799 X=1684075.39964189 Y=12277146.968489802
SetBusXY bus=m1026701 X=1665004.39085613 Y=12278164.435370699
SetBusXY bus=n1140823 X=1665856.55136892 Y=12278251.6146348
SetBusXY bus=n1147867 X=1674320.00968081 Y=12278156.6611627
SetBusXY bus=n1142112 X=1679861.66830997 Y=12259796.0912896
SetBusXY bus=n1134471 X=1664921.91380005 Y=12293740.032441199
SetBusXY bus=m1069213 X=1674917.86184136 Y=12270440.231331501
SetBusXY bus=l3048937 X=1685785.59023548 Y=12287268.630963199
SetBusXY bus=l2991902 X=1662976.92819824 Y=12257352.6101993
SetBusXY bus=p901910 X=1673842.28500836 Y=12275197.723047901
SetBusXY bus=m1089120 X=1676908.10005122 Y=12268903.4817621
SetBusXY bus=l3645810 X=1668929.15757979 Y=12284243.5014884
SetBusXY bus=l3649304 X=1668012.62023493 Y=12285305.7786094
SetBusXY bus=m1027042 X=1664941.36160807 Y=12293054.1244726
SetBusXY bus=l3178969 X=1660445.51008388 Y=12283864.351152001
SetBusXY bus=m1089103 X=1677900.67144414 Y=12267225.739680499
SetBusXY bus=m1047485 X=1670700.99706944 Y=12280408.4043968
SetBusXY bus=m1026954 X=1664388.45895156 Y=12288335.540660199
SetBusXY bus=n1137996 X=1671766.37486243 Y=12282942.8289752
SetBusXY bus=n1139542 X=1675749.21467414 Y=12268650.037665801
SetBusXY bus=m1209750 X=1691988.22038526 Y=12273067.540902
SetBusXY bus=m1108412 X=1680883.55477492 Y=12279692.8782521
SetBusXY bus=m1142821 X=1684664.30613844 Y=12274365.063591199
SetBusXY bus=m1108483 X=1681398.7496554 Y=12280575.652269
SetBusXY bus=l2710513 X=1671641.81140631 Y=12292806.5089843
SetBusXY bus=m1047344 X=1669417.88001224 Y=12264597.4798381
SetBusXY bus=m1108462 X=1680549.79631061 Y=12280114.5286845
SetBusXY bus=m1026829 X=1663147.9648703998 Y=12283526.066607699
SetBusXY bus=m1026329 X=1666752.17453776 Y=12260066.6157059
SetBusXY bus=m1047374 X=1669131.52865197 Y=12266470.379935801
SetBusXY bus=m1089203 X=1676956.55163526 Y=12283289.371055499
SetBusXY bus=l2766720 X=1663496.32147873 Y=12286330.409394301
SetBusXY bus=n1136031 X=1678868.33096504 Y=12283212.407215402
SetBusXY bus=l2991911 X=1675969.41153834 Y=12268742.361505901
SetBusXY bus=n1136363 X=1675616.36910601 Y=12286527.697330499
SetBusXY bus=r18245 X=1675617.11867401 Y=12286711.8493947
SetBusXY bus=m4362177 X=1691274.1401286002 Y=12273545.2409984
SetBusXY bus=n1137993 X=1671738.5097744 Y=12280299.2664767
SetBusXY bus=m1047780 X=1669365.65191619 Y=12289386.0008212
SetBusXY bus=m1047732 X=1670021.4911488001 Y=12286627.1400186
SetBusXY bus=m1047580 X=1669772.79431657 Y=12283364.4343515
SetBusXY bus=m1108345 X=1680719.75983077 Y=12273310.9375102
SetBusXY bus=m1027123 X=1663918.02106312 Y=12296012.206523301
SetBusXY bus=l2898495 X=1680444.59874251 Y=12279294.239147801
SetBusXY bus=m1186064 X=1691623.61904092 Y=12274644.918695401
SetBusXY bus=l3178980 X=1667819.30132275 Y=12262407.418267999
SetBusXY bus=m1026851 X=1665657.15808874 Y=12284210.0494563
SetBusXY bus=m1069524 X=1672643.49230324 Y=12285163.045297198
SetBusXY bus=l3048200 X=1662171.49075749 Y=12256746.6315748
SetBusXY bus=m1069613 X=1673683.94184021 Y=12288000.000435902
SetBusXY bus=l2785530 X=1664759.5401678998 Y=12278321.8897069
SetBusXY bus=m1027011 X=1664903.58829604 Y=12291968.2830636
SetBusXY bus=l2746587 X=1663029.62323829 Y=12283098.878383301
SetBusXY bus=m1125994 X=1681693.19061567 Y=12279248.511403698
SetBusXY bus=m1047480 X=1672522.05819113 Y=12280006.3738044
SetBusXY bus=l2748140 X=1662511.86016581 Y=12279773.131180199
SetBusXY bus=l2710516 X=1664363.24807153 Y=12289282.6710291
SetBusXY bus=l3122824 X=1667138.05050612 Y=12261699.699099401
SetBusXY bus=m1009650 X=1662888.25389416 Y=12276225.3316249
SetBusXY bus=l3048228 X=1678880.88930105 Y=12274434.7201672
SetBusXY bus=m1166402 X=1688192.02710173 Y=12283981.5213281
SetBusXY bus=l3010563 X=1662845.11891812 Y=12280100.1681085
SetBusXY bus=l2991908 X=1670441.72846119 Y=12286783.2508667
SetBusXY bus=l3104853 X=1685288.36860302 Y=12275209.310632002
SetBusXY bus=l2673346 X=1670200.46996497 Y=12263062.3399966
SetBusXY bus=m1047744 X=1671350.52846204 Y=12287628.9929475
SetBusXY bus=l3047289 X=1678503.9589967 Y=12270356.2305634
SetBusXY bus=m4118755 X=1692886.3380181002 Y=12275343.8355601
SetBusXY bus=m1026978 X=1664802.43347994 Y=12289777.4104855
SetBusXY bus=l3160878 X=1681028.90952705 Y=12272838.738341698
SetBusXY bus=l2991907 X=1674645.60072111 Y=12268033.6183373
SetBusXY bus=l3104830 X=1680861.7312869 Y=12281619.6489419
SetBusXY bus=l3177881 X=1663055.43623032 Y=12283703.226799902
SetBusXY bus=m1069563 X=1675662.74811406 Y=12286397.2315384
SetBusXY bus=m1047388 X=1669990.30010877 Y=12266874.118560199
SetBusXY bus=l3104856 X=1688400.32098992 Y=12274751.4105995
SetBusXY bus=l2745806 X=1674499.23425697 Y=12282281.664942501
SetBusXY bus=l3254915 X=1682928.65071282 Y=12275160.138151899
SetBusXY bus=l3235251 X=1674584.51297705 Y=12270202.167715302
SetBusXY bus=m1069463 X=1673730.43144026 Y=12278541.2960431
SetBusXY bus=m1047737 X=1670244.01863701 Y=12286804.308402801
SetBusXY bus=m1166361 X=1688071.96924561 Y=12275103.424935902
SetBusXY bus=n1136664 X=1670838.22535756 Y=12282478.535086699
SetBusXY bus=l2879079 X=1665728.0516568 Y=12259341.799833199
SetBusXY bus=l2748135 X=1667372.99706634 Y=12260581.4870023
SetBusXY bus=l2767409 X=1686634.91631628 Y=12272454.1403254
SetBusXY bus=m1047435 X=1668649.56871553 Y=12275027.5752078
SetBusXY bus=l2690941 X=1673571.79745611 Y=12293136.9578806
SetBusXY bus=l3122821 X=1671320.97991801 Y=12280228.0288446
SetBusXY bus=l3030200 X=1685199.82127494 Y=12275828.8593045
SetBusXY bus=m1010015 X=1662482.39354178 Y=12294700.3109701
SetBusXY bus=l2914324 X=1665316.56340042 Y=12281577.2840139
SetBusXY bus=m1069488 X=1673667.7790241998 Y=12281152.9015495
SetBusXY bus=l2785513 X=1675283.8517296999 Y=12274619.8716554
SetBusXY bus=m1009827 X=1660863.47821227 Y=12283726.0292319
SetBusXY bus=m1089197 X=1678293.37954051 Y=12282893.0379991
SetBusXY bus=l3104130 X=1665606.01952869 Y=12258961.3387768
SetBusXY bus=l2841625 X=1674152.88059265 Y=12269812.3882589
SetBusXY bus=l3254211 X=1670420.53166117 Y=12266981.810592301
SetBusXY bus=m1047688 X=1670296.55802906 Y=12284791.7019369
SetBusXY bus=p903360 X=1669175.05274801 Y=12274186.588583
SetBusXY bus=l3085391 X=1673463.21659201 Y=12274578.514343401
SetBusXY bus=l2801895 X=1661004.79430841 Y=12256840.7003108
SetBusXY bus=m1142875 X=1684642.21231442 Y=12276548.993449198
SetBusXY bus=m1026895 X=1664836.22138397 Y=12285271.966129301
SetBusXY bus=l3198348 X=1685872.53602757 Y=12275830.0799125
SetBusXY bus=l3067506 X=1689145.49807861 Y=12276120.6706328
SetBusXY bus=m1047777 X=1669147.47028399 Y=12289179.640245
SetBusXY bus=m1209805 X=1693695.40861085 Y=12276525.3882012
SetBusXY bus=l3215203 X=1679305.50114145 Y=12279452.3488439
SetBusXY bus=l3178982 X=1662575.11059787 Y=12280373.481900802
SetBusXY bus=m1009843 X=1660189.48141165 Y=12284246.110640401
SetBusXY bus=l3251830 X=1668748.68781962 Y=12274047.6563589
SetBusXY bus=l3030204 X=1691395.86096071 Y=12275279.479208
SetBusXY bus=l2936216 X=1692152.35939341 Y=12278197.8914987
SetBusXY bus=e206217 X=1682519.83304844 Y=12277879.374250399
SetBusXY bus=p895117 X=1675447.39681786 Y=12285460.8613615
SetBusXY bus=l2860500 X=1671019.78874973 Y=12290279.031222
SetBusXY bus=n1134480 X=1675016.94817746 Y=12284588.855728699
SetBusXY bus=m1047574 X=1672117.41844675 Y=12283282.829743499
SetBusXY bus=l3225319 X=1662230.70662955 Y=12256497.0663905
SetBusXY bus=l2823545 X=1682879.96975278 Y=12282841.1785431
SetBusXY bus=l3253995 X=1669701.5607805 Y=12283386.7411676
SetBusXY bus=l2674052 X=1681649.23234363 Y=12273664.696742501
SetBusXY bus=l2917333 X=1688155.15900569 Y=12275684.0902804
SetBusXY bus=m1026695 X=1666395.69965743 Y=12277981.721002499
SetBusXY bus=m1010017 X=1662987.30336625 Y=12295391.130042698
SetBusXY bus=l2785547 X=1669452.67962827 Y=12276195.226024901
SetBusXY bus=m1027109 X=1663766.93191098 Y=12295101.9606345
SetBusXY bus=l2673314 X=1663087.74138235 Y=12285378.3597294
SetBusXY bus=l2766730 X=1662431.46797373 Y=12281111.5892935
SetBusXY bus=l3217057 X=1692912.53193812 Y=12275073.429927802
SetBusXY bus=l2857591 X=1665826.1467609 Y=12282552.058286801
SetBusXY bus=l2841633 X=1667692.41133863 Y=12279664.648620099
SetBusXY bus=l2970845 X=1680254.68770233 Y=12271750.1034607
SetBusXY bus=l2954352 X=1676066.50721843 Y=12268170.4779854
SetBusXY bus=l2898522 X=1687545.05161312 Y=12275309.978024
SetBusXY bus=l2710514 X=1670479.08807723 Y=12289152.8114449
SetBusXY bus=f739842 X=1668209.15860312 Y=12267644.6089289
SetBusXY bus=l3122818 X=1662920.78023019 Y=12284021.649840198
SetBusXY bus=l2673321 X=1669792.88929259 Y=12264550.28163
SetBusXY bus=l2916618 X=1673383.11111993 Y=12289089.339828901
SetBusXY bus=l3254214 X=1669026.71201188 Y=12276552.847785199
SetBusXY bus=l2785535 X=1673622.85819216 Y=12287570.7887875
SetBusXY bus=l2973150 X=1671837.56334249 Y=12286491.8204665
SetBusXY bus=l3179699 X=1680608.49199066 Y=12266361.8605117
SetBusXY bus=l2861218 X=1682656.66812057 Y=12272704.410021601
SetBusXY bus=l3101787 X=1664142.92832733 Y=12294990.3200584
SetBusXY bus=m1027014 X=1666525.80090555 Y=12292390.351288
SetBusXY bus=m1125966 X=1681830.5827438 Y=12277876.5275304
SetBusXY bus=l2673307 X=1677027.62133133 Y=12277198.979497802
SetBusXY bus=l2731712 X=1664457.12839162 Y=12292771.2219443
SetBusXY bus=l3085394 X=1679334.70971748 Y=12273164.980646001
SetBusXY bus=m1047837 X=1669488.11822031 Y=12294911.410618301
SetBusXY bus=l2801949 X=1662686.80851797 Y=12292567.2452401
