hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.05400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3761, 56.2191, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3761, 56.2191, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3761, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.05600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.05717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.05733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.05850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.05983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.06183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.06200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.06217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.06233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.06250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.06467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.06483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.06500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5642
0, 0.06517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.06617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.06633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5642
0, 0.06650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.06833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.06900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.06983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5642
0, 0.07433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.07517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.07633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.07650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770428, 26.5641
0, 0.07667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.07900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.698, 0.0770427, 26.5641
0, 0.07967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.07983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.698, 0.0770427, 26.5641
0, 0.08083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.08817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.08983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.2191, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3761, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.09650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.09983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
