hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.10800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.10933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.10983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9021, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.11800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.11983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.12000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.12017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.12033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.12050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8245, 85.6979, 0.0770427, 26.5641
0, 0.12067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.12983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.13983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.219, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.14983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.15983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
