hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.16183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.16983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.17850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770427, 26.5641
0, 0.17983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.18983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.19983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.5641
0, 0.20083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9022, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.20983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8246, 85.6979, 0.0770428, 26.564
0, 0.21117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
