hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.21550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.21983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2191, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.22983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.23983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.24983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25950, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25967, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.25983, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26000, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26017, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26033, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26050, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26067, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26083, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26100, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26117, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26133, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26150, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26167, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26183, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26200, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26217, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26233, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26250, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26267, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26283, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26300, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26317, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26333, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26350, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26367, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26383, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26400, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26417, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26433, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26450, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26467, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26483, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26500, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26517, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26533, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26550, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26567, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26583, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26600, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26617, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26633, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26650, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26667, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26683, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26700, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26717, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26733, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26750, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26767, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26783, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26800, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26817, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26833, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26850, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26867, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26883, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26900, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26917, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
0, 0.26933, 7220.58, -33.3838, 7227.48, -153.164, 7264.99, 86.7561, 0, 0, 54.9023, -33.3762, 56.2192, -153.028, 55.8247, 85.6979, 0.0770428, 26.564
