hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.32383, 58.4155, -121.141, 9063.63, -171.149, 9071.81, 102.457, 0, 0, 66.8952, 24.1648, 114.011, -142.233, 0.61806, -105.649, 52.0419, 55.7894
0, 0.32400, 58.499, -121.39, 9062.11, -171.145, 9071.59, 102.454, 0, 0, 66.8524, 23.9915, 113.925, -142.319, 0.59892, -106.631, 52.0347, 55.7861
0, 0.32417, 58.5697, -121.649, 9060.66, -171.141, 9071.27, 102.45, 0, 0, 66.7957, 23.8164, 113.832, -142.399, 0.567032, -108.149, 52.027, 55.7833
0, 0.32433, 58.6261, -121.919, 9059.31, -171.136, 9070.87, 102.445, 0, 0, 66.7252, 23.6411, 113.735, -142.472, 0.522357, -110.225, 52.019, 55.781
0, 0.32450, 58.6673, -122.197, 9058.05, -171.131, 9070.36, 102.441, 0, 0, 66.6409, 23.4671, 113.634, -142.538, 0.465107, -112.979, 52.0108, 55.7792
0, 0.32467, 58.6922, -122.481, 9056.9, -171.125, 9069.75, 102.436, 0, 0, 66.5431, 23.2957, 113.531, -142.596, 0.39579, -116.714, 52.0024, 55.778
0, 0.32483, 58.7003, -122.77, 9055.86, -171.119, 9069.03, 102.43, 0, 0, 66.4324, 23.1284, 113.429, -142.648, 0.315445, -122.193, 51.9938, 55.7773
0, 0.32500, 58.6912, -123.061, 9054.92, -171.113, 9068.2, 102.425, 0, 0, 66.3095, 22.9665, 113.328, -142.692, 0.226593, -131.629, 51.9851, 55.7773
0, 0.32517, 58.6647, -123.352, 9054.1, -171.108, 9067.26, 102.42, 0, 0, 66.1753, 22.8113, 113.231, -142.729, 0.138605, -153.455, 51.9765, 55.7779
0, 0.32533, 58.6209, -123.641, 9053.38, -171.102, 9066.21, 102.415, 0, 0, 66.0309, 22.664, 113.14, -142.759, 0.102681, 148.237, 51.968, 55.7791
0, 0.32550, 58.5603, -123.926, 9052.78, -171.096, 9065.05, 102.41, 0, 0, 65.8774, 22.5257, 113.055, -142.783, 0.181541, 102.554, 51.9595, 55.7809
0, 0.32567, 58.4835, -124.206, 9052.27, -171.091, 9063.79, 102.405, 0, 0, 65.7164, 22.3973, 112.979, -142.801, 0.306654, 86.1981, 51.9513, 55.7832
0, 0.32583, 58.3912, -124.477, 9051.86, -171.086, 9062.44, 102.401, 0, 0, 65.5492, 22.2796, 112.913, -142.814, 0.448465, 78.0733, 51.9434, 55.7861
0, 0.32600, 58.2846, -124.74, 9051.55, -171.081, 9061, 102.398, 0, 0, 65.3774, 22.1732, 112.857, -142.823, 0.600911, 72.7724, 51.9357, 55.7894
0, 0.32617, 58.1649, -124.991, 9051.31, -171.077, 9059.49, 102.394, 0, 0, 65.2027, 22.0786, 112.812, -142.827, 0.761703, 68.7245, 51.9285, 55.7932
0, 0.32633, 58.0337, -125.23, 9051.14, -171.073, 9057.91, 102.392, 0, 0, 65.0267, 21.9962, 112.781, -142.829, 0.929416, 65.3328, 51.9216, 55.7974
0, 0.32650, 57.8925, -125.454, 9051.04, -171.07, 9056.28, 102.39, 0, 0, 64.8512, 21.926, 112.762, -142.828, 1.10289, 62.3257, 51.9153, 55.802
0, 0.32667, 57.7432, -125.664, 9050.98, -171.067, 9054.62, 102.388, 0, 0, 64.6778, 21.868, 112.757, -142.826, 1.28106, 59.5638, 51.9094, 55.8068
0, 0.32683, 57.5876, -125.857, 9050.96, -171.065, 9052.92, 102.387, 0, 0, 64.5083, 21.822, 112.765, -142.824, 1.4629, 56.9691, 51.904, 55.8117
0, 0.32700, 57.4278, -126.034, 9050.97, -171.063, 9051.21, 102.387, 0, 0, 64.3442, 21.7874, 112.787, -142.822, 1.6474, 54.4952, 51.8992, 55.8168
0, 0.32717, 57.2659, -126.193, 9050.98, -171.063, 9049.51, 102.388, 0, 0, 64.187, 21.7637, 112.821, -142.821, 1.83355, 52.1134, 51.8949, 55.822
0, 0.32733, 57.1039, -126.334, 9050.99, -171.063, 9047.82, 102.389, 0, 0, 64.0382, 21.75, 112.869, -142.822, 2.02038, 49.8055, 51.8911, 55.8271
0, 0.32750, 56.944, -126.458, 9050.99, -171.063, 9046.15, 102.392, 0, 0, 63.899, 21.7454, 112.928, -142.827, 2.20689, 47.5595, 51.8879, 55.8322
0, 0.32767, 56.7882, -126.565, 9050.96, -171.064, 9044.53, 102.394, 0, 0, 63.7705, 21.7488, 112.998, -142.835, 2.39214, 45.3678, 51.8851, 55.8371
0, 0.32783, 56.6387, -126.655, 9050.88, -171.066, 9042.96, 102.398, 0, 0, 63.6538, 21.7589, 113.078, -142.847, 2.57517, 43.2256, 51.8829, 55.8417
0, 0.32800, 56.4973, -126.729, 9050.76, -171.068, 9041.46, 102.401, 0, 0, 63.5495, 21.7744, 113.167, -142.864, 2.75508, 41.1301, 51.8811, 55.8461
0, 0.32817, 56.3658, -126.789, 9050.58, -171.071, 9040.03, 102.406, 0, 0, 63.4582, 21.7938, 113.263, -142.887, 2.93098, 39.08, 51.8797, 55.8501
0, 0.32833, 56.2459, -126.834, 9050.32, -171.074, 9038.69, 102.411, 0, 0, 63.3803, 21.8156, 113.365, -142.915, 3.10203, 37.0749, 51.8787, 55.8537
0, 0.32850, 56.1391, -126.868, 9049.99, -171.078, 9037.44, 102.416, 0, 0, 63.3158, 21.8384, 113.471, -142.95, 3.26744, 35.1154, 51.878, 55.8568
0, 0.32867, 56.0467, -126.891, 9049.58, -171.081, 9036.29, 102.421, 0, 0, 63.2648, 21.8604, 113.58, -142.99, 3.42645, 33.2027, 51.8776, 55.8595
0, 0.32883, 55.9696, -126.906, 9049.07, -171.086, 9035.24, 102.427, 0, 0, 63.2268, 21.8803, 113.691, -143.037, 3.57836, 31.3386, 51.8774, 55.8617
0, 0.32900, 55.9086, -126.915, 9048.47, -171.09, 9034.29, 102.433, 0, 0, 63.2014, 21.8966, 113.8, -143.09, 3.72255, 29.5255, 51.8773, 55.8633
0, 0.32917, 55.8644, -126.92, 9047.78, -171.094, 9033.46, 102.439, 0, 0, 63.188, 21.9078, 113.908, -143.15, 3.85845, 27.7661, 51.8773, 55.8644
0, 0.32933, 55.837, -126.922, 9046.99, -171.098, 9032.73, 102.445, 0, 0, 63.1855, 21.9127, 114.012, -143.215, 3.98557, 26.0636, 51.8773, 55.8649
0, 0.32950, 55.8266, -126.925, 9046.11, -171.103, 9032.11, 102.451, 0, 0, 63.193, 21.9101, 114.111, -143.287, 4.10349, 24.4216, 51.8773, 55.8649
0, 0.32967, 55.8329, -126.93, 9045.13, -171.107, 9031.59, 102.456, 0, 0, 63.2093, 21.899, 114.203, -143.363, 4.21188, 22.844, 51.8772, 55.8644
0, 0.32983, 55.8552, -126.94, 9044.07, -171.11, 9031.17, 102.462, 0, 0, 63.233, 21.8786, 114.288, -143.445, 4.31051, 21.3352, 51.8769, 55.8633
0, 0.33000, 55.8928, -126.956, 9042.92, -171.114, 9030.84, 102.467, 0, 0, 63.2627, 21.848, 114.364, -143.53, 4.39924, 19.8998, 51.8764, 55.8618
0, 0.33017, 55.9447, -126.981, 9041.7, -171.117, 9030.59, 102.471, 0, 0, 63.297, 21.8068, 114.429, -143.62, 4.47802, 18.5429, 51.8756, 55.8599
0, 0.33033, 56.0096, -127.015, 9040.41, -171.12, 9030.42, 102.475, 0, 0, 63.3342, 21.7546, 114.484, -143.712, 4.54692, 17.2699, 51.8745, 55.8575
0, 0.33050, 56.086, -127.062, 9039.06, -171.122, 9030.3, 102.479, 0, 0, 63.3728, 21.6912, 114.528, -143.807, 4.60613, 16.0864, 51.873, 55.8548
0, 0.33067, 56.1724, -127.121, 9037.67, -171.124, 9030.25, 102.482, 0, 0, 63.4113, 21.6167, 114.559, -143.903, 4.65595, 14.9984, 51.8711, 55.8519
0, 0.33083, 56.2669, -127.195, 9036.23, -171.125, 9030.23, 102.484, 0, 0, 63.448, 21.5313, 114.578, -144, 4.69679, 14.012, 51.8688, 55.8487
0, 0.33100, 56.3679, -127.283, 9034.77, -171.126, 9030.24, 102.486, 0, 0, 63.4815, 21.4352, 114.585, -144.097, 4.72922, 13.1334, 51.8661, 55.8453
0, 0.33117, 56.4732, -127.386, 9033.3, -171.126, 9030.26, 102.487, 0, 0, 63.5104, 21.3291, 114.58, -144.194, 4.75391, 12.3689, 51.8629, 55.8419
0, 0.33133, 56.5811, -127.505, 9031.82, -171.125, 9030.29, 102.488, 0, 0, 63.5332, 21.2136, 114.562, -144.289, 4.77168, 11.7246, 51.8593, 55.8384
0, 0.33150, 56.6894, -127.64, 9030.35, -171.124, 9030.31, 102.488, 0, 0, 63.5488, 21.0894, 114.533, -144.382, 4.78348, 11.2061, 51.8551, 55.835
0, 0.33167, 56.7964, -127.79, 9028.9, -171.122, 9030.3, 102.487, 0, 0, 63.556, 20.9576, 114.493, -144.472, 4.79039, 10.8187, 51.8506, 55.8317
0, 0.33183, 56.9, -127.955, 9027.49, -171.12, 9030.27, 102.486, 0, 0, 63.5539, 20.8191, 114.442, -144.558, 4.7936, 10.5665, 51.8456, 55.8285
0, 0.33200, 56.9984, -128.134, 9026.12, -171.117, 9030.18, 102.484, 0, 0, 63.5417, 20.675, 114.383, -144.641, 4.79446, 10.4524, 51.8401, 55.8256
0, 0.33217, 57.09, -128.326, 9024.79, -171.114, 9030.05, 102.482, 0, 0, 63.5187, 20.5266, 114.315, -144.719, 4.79437, 10.4779, 51.8343, 55.8229
0, 0.33233, 57.1731, -128.531, 9023.54, -171.11, 9029.84, 102.479, 0, 0, 63.4844, 20.3751, 114.24, -144.792, 4.79485, 10.6422, 51.8282, 55.8206
0, 0.33250, 57.2463, -128.747, 9022.35, -171.106, 9029.57, 102.476, 0, 0, 63.4386, 20.2218, 114.159, -144.859, 4.79746, 10.9422, 51.8217, 55.8187
0, 0.33267, 57.3083, -128.972, 9021.24, -171.101, 9029.21, 102.473, 0, 0, 63.381, 20.068, 114.074, -144.921, 4.80381, 11.3719, 51.815, 55.8171
0, 0.33283, 57.358, -129.206, 9020.21, -171.096, 9028.77, 102.469, 0, 0, 63.3119, 19.915, 113.987, -144.977, 4.81546, 11.9223, 51.8081, 55.8161
0, 0.33300, 57.3946, -129.446, 9019.28, -171.091, 9028.24, 102.465, 0, 0, 63.2313, 19.764, 113.897, -145.026, 4.83395, 12.5811, 51.801, 55.8155
0, 0.33317, 57.4172, -129.691, 9018.43, -171.086, 9027.62, 102.461, 0, 0, 63.1397, 19.6164, 113.808, -145.07, 4.8607, 13.3329, 51.7938, 55.8154
0, 0.33333, 57.4255, -129.94, 9017.67, -171.081, 9026.91, 102.457, 0, 0, 63.0377, 19.4734, 113.72, -145.107, 4.89697, 14.1595, 51.7866, 55.8159
0, 0.33350, 57.4192, -130.189, 9017.01, -171.075, 9026.1, 102.453, 0, 0, 62.926, 19.336, 113.636, -145.139, 4.94383, 15.0403, 51.7794, 55.8168
0, 0.33367, 57.3982, -130.439, 9016.44, -171.07, 9025.2, 102.449, 0, 0, 62.8055, 19.2055, 113.555, -145.165, 5.00213, 15.9532, 51.7723, 55.8182
0, 0.33383, 57.3626, -130.686, 9015.96, -171.065, 9024.21, 102.445, 0, 0, 62.6771, 19.0827, 113.48, -145.186, 5.07243, 16.8755, 51.7653, 55.8202
0, 0.33400, 57.3129, -130.929, 9015.57, -171.06, 9023.14, 102.442, 0, 0, 62.5421, 18.9684, 113.412, -145.202, 5.15501, 17.7846, 51.7585, 55.8226
0, 0.33417, 57.2496, -131.167, 9015.25, -171.056, 9022, 102.439, 0, 0, 62.4016, 18.8636, 113.353, -145.213, 5.24987, 18.6593, 51.752, 55.8254
0, 0.33433, 57.1736, -131.397, 9015.01, -171.051, 9020.78, 102.436, 0, 0, 62.257, 18.7686, 113.302, -145.22, 5.35673, 19.4806, 51.7457, 55.8287
0, 0.33450, 57.0857, -131.619, 9014.83, -171.047, 9019.51, 102.434, 0, 0, 62.1095, 18.684, 113.26, -145.225, 5.47504, 20.232, 51.7397, 55.8323
0, 0.33467, 56.9871, -131.831, 9014.71, -171.044, 9018.18, 102.432, 0, 0, 61.9607, 18.6101, 113.23, -145.226, 5.60402, 20.9002, 51.7341, 55.8362
0, 0.33483, 56.8791, -132.032, 9014.64, -171.041, 9016.81, 102.431, 0, 0, 61.812, 18.547, 113.21, -145.226, 5.74271, 21.4752, 51.7289, 55.8404
0, 0.33500, 56.7631, -132.22, 9014.61, -171.039, 9015.41, 102.43, 0, 0, 61.6647, 18.4946, 113.201, -145.225, 5.88998, 21.9502, 51.7241, 55.8448
0, 0.33517, 56.6407, -132.395, 9014.61, -171.037, 9013.99, 102.43, 0, 0, 61.5204, 18.4529, 113.204, -145.223, 6.04459, 22.3216, 51.7198, 55.8493
0, 0.33533, 56.5136, -132.555, 9014.62, -171.035, 9012.57, 102.431, 0, 0, 61.3803, 18.4213, 113.218, -145.221, 6.2052, 22.5883, 51.7159, 55.8539
0, 0.33550, 56.3834, -132.701, 9014.64, -171.034, 9011.15, 102.432, 0, 0, 61.2458, 18.3994, 113.243, -145.221, 6.37045, 22.7515, 51.7124, 55.8586
0, 0.33567, 56.252, -132.833, 9014.65, -171.034, 9009.74, 102.433, 0, 0, 61.118, 18.3866, 113.278, -145.222, 6.53894, 22.8144, 51.7094, 55.8632
0, 0.33583, 56.1211, -132.949, 9014.65, -171.034, 9008.36, 102.436, 0, 0, 60.998, 18.3819, 113.324, -145.226, 6.70929, 22.7819, 51.7068, 55.8677
0, 0.33600, 55.9924, -133.05, 9014.62, -171.035, 9007.02, 102.438, 0, 0, 60.8869, 18.3844, 113.378, -145.232, 6.88015, 22.6596, 51.7047, 55.8721
0, 0.33617, 55.8678, -133.136, 9014.56, -171.036, 9005.72, 102.442, 0, 0, 60.7854, 18.3931, 113.442, -145.242, 7.05021, 22.4542, 51.703, 55.8762
0, 0.33633, 55.749, -133.208, 9014.45, -171.038, 9004.49, 102.445, 0, 0, 60.6943, 18.4067, 113.512, -145.257, 7.21822, 22.1731, 51.7016, 55.8801
0, 0.33650, 55.6374, -133.268, 9014.29, -171.04, 9003.31, 102.45, 0, 0, 60.6139, 18.424, 113.589, -145.275, 7.383, 21.8238, 51.7006, 55.8837
0, 0.33667, 55.5346, -133.314, 9014.07, -171.043, 9002.21, 102.454, 0, 0, 60.5447, 18.4438, 113.671, -145.299, 7.54346, 21.414, 51.6998, 55.887
0, 0.33683, 55.4419, -133.35, 9013.78, -171.045, 9001.19, 102.459, 0, 0, 60.4868, 18.4646, 113.756, -145.327, 7.69859, 20.9517, 51.6994, 55.8898
0, 0.33700, 55.3606, -133.376, 9013.42, -171.048, 9000.26, 102.464, 0, 0, 60.4401, 18.4851, 113.845, -145.361, 7.84746, 20.4446, 51.6991, 55.8922
0, 0.33717, 55.2915, -133.394, 9012.99, -171.051, 8999.41, 102.469, 0, 0, 60.4045, 18.5041, 113.934, -145.4, 7.98928, 19.9004, 51.699, 55.8942
0, 0.33733, 55.2356, -133.405, 9012.47, -171.055, 8998.65, 102.474, 0, 0, 60.3795, 18.5201, 114.022, -145.444, 8.12332, 19.3268, 51.699, 55.8958
0, 0.33750, 55.1933, -133.412, 9011.88, -171.058, 8997.98, 102.48, 0, 0, 60.3646, 18.5319, 114.11, -145.493, 8.24898, 18.731, 51.6991, 55.8969
0, 0.33767, 55.165, -133.416, 9011.2, -171.061, 8997.4, 102.485, 0, 0, 60.3592, 18.5385, 114.194, -145.548, 8.36576, 18.1202, 51.6991, 55.8975
0, 0.33783, 55.1509, -133.419, 9010.45, -171.064, 8996.91, 102.49, 0, 0, 60.3622, 18.5387, 114.274, -145.607, 8.47328, 17.5015, 51.6991, 55.8977
0, 0.33800, 55.1509, -133.422, 9009.62, -171.067, 8996.5, 102.495, 0, 0, 60.3729, 18.5316, 114.349, -145.671, 8.57127, 16.8815, 51.699, 55.8974
0, 0.33817, 55.1647, -133.428, 9008.72, -171.07, 8996.18, 102.5, 0, 0, 60.39, 18.5165, 114.417, -145.739, 8.65957, 16.267, 51.6988, 55.8967
0, 0.33833, 55.1916, -133.439, 9007.75, -171.073, 8995.93, 102.504, 0, 0, 60.4125, 18.4926, 114.477, -145.811, 8.73815, 15.6641, 51.6983, 55.8956
0, 0.33850, 55.2311, -133.456, 9006.72, -171.075, 8995.74, 102.509, 0, 0, 60.439, 18.4595, 114.53, -145.885, 8.80708, 15.0791, 51.6977, 55.8942
0, 0.33867, 55.2821, -133.481, 9005.63, -171.077, 8995.62, 102.512, 0, 0, 60.4683, 18.4168, 114.573, -145.963, 8.86657, 14.5178, 51.6967, 55.8924
0, 0.33883, 55.3435, -133.514, 9004.5, -171.079, 8995.55, 102.515, 0, 0, 60.4991, 18.3643, 114.607, -146.042, 8.91693, 13.986, 51.6954, 55.8904
0, 0.33900, 55.4142, -133.558, 9003.33, -171.08, 8995.52, 102.518, 0, 0, 60.53, 18.302, 114.631, -146.123, 8.95859, 13.4888, 51.6938, 55.8881
0, 0.33917, 55.4926, -133.613, 9002.13, -171.08, 8995.52, 102.521, 0, 0, 60.5597, 18.2301, 114.644, -146.204, 8.9921, 13.0315, 51.6919, 55.8857
0, 0.33933, 55.5773, -133.68, 9000.9, -171.08, 8995.54, 102.522, 0, 0, 60.587, 18.1487, 114.647, -146.285, 9.01812, 12.6186, 51.6895, 55.8831
0, 0.33950, 55.6668, -133.76, 8999.67, -171.08, 8995.57, 102.523, 0, 0, 60.6106, 18.0584, 114.64, -146.366, 9.03741, 12.2546, 51.6868, 55.8805
0, 0.33967, 55.7593, -133.853, 8998.44, -171.079, 8995.6, 102.524, 0, 0, 60.6294, 17.9597, 114.622, -146.446, 9.05084, 11.9432, 51.6837, 55.8778
0, 0.33983, 55.8534, -133.96, 8997.22, -171.077, 8995.62, 102.524, 0, 0, 60.6423, 17.8533, 114.595, -146.524, 9.05937, 11.6877, 51.6802, 55.8752
0, 0.34000, 55.9471, -134.079, 8996.03, -171.076, 8995.62, 102.524, 0, 0, 60.6483, 17.74, 114.559, -146.6, 9.06404, 11.4909, 51.6763, 55.8727
0, 0.34017, 56.0391, -134.212, 8994.85, -171.073, 8995.59, 102.523, 0, 0, 60.6467, 17.6206, 114.513, -146.673, 9.06597, 11.3547, 51.672, 55.8704
0, 0.34033, 56.1276, -134.357, 8993.72, -171.07, 8995.52, 102.522, 0, 0, 60.6367, 17.4961, 114.46, -146.742, 9.06634, 11.2802, 51.6675, 55.8682
0, 0.34050, 56.2112, -134.514, 8992.64, -171.067, 8995.4, 102.52, 0, 0, 60.6177, 17.3676, 114.401, -146.808, 9.06636, 11.2678, 51.6626, 55.8663
0, 0.34067, 56.2885, -134.681, 8991.61, -171.063, 8995.22, 102.518, 0, 0, 60.5893, 17.2362, 114.335, -146.869, 9.06727, 11.3169, 51.6574, 55.8647
0, 0.34083, 56.3581, -134.859, 8990.63, -171.059, 8994.98, 102.516, 0, 0, 60.5512, 17.1029, 114.264, -146.926, 9.07032, 11.4256, 51.652, 55.8635
0, 0.34100, 56.4189, -135.047, 8989.73, -171.055, 8994.68, 102.513, 0, 0, 60.5033, 16.9691, 114.19, -146.978, 9.07674, 11.5913, 51.6463, 55.8625
0, 0.34117, 56.4698, -135.241, 8988.9, -171.051, 8994.3, 102.51, 0, 0, 60.4456, 16.8357, 114.113, -147.025, 9.0877, 11.8102, 51.6405, 55.862
0, 0.34133, 56.5101, -135.443, 8988.14, -171.046, 8993.84, 102.507, 0, 0, 60.3783, 16.704, 114.035, -147.067, 9.10432, 12.0772, 51.6346, 55.8619
0, 0.34150, 56.539, -135.649, 8987.46, -171.041, 8993.31, 102.504, 0, 0, 60.3016, 16.5751, 113.957, -147.103, 9.12761, 12.3864, 51.6287, 55.8622
0, 0.34167, 56.5559, -135.859, 8986.85, -171.037, 8992.7, 102.501, 0, 0, 60.2161, 16.45, 113.88, -147.135, 9.1585, 12.7311, 51.6227, 55.863
0, 0.34183, 56.5606, -136.071, 8986.33, -171.032, 8992.01, 102.498, 0, 0, 60.1223, 16.3298, 113.806, -147.162, 9.19773, 13.1037, 51.6167, 55.8641
0, 0.34200, 56.5528, -136.283, 8985.88, -171.027, 8991.25, 102.495, 0, 0, 60.0209, 16.2154, 113.735, -147.184, 9.24591, 13.4959, 51.6108, 55.8657
0, 0.34217, 56.5327, -136.494, 8985.5, -171.023, 8990.42, 102.492, 0, 0, 59.9129, 16.1078, 113.669, -147.201, 9.30348, 13.8992, 51.605, 55.8677
0, 0.34233, 56.5004, -136.703, 8985.2, -171.019, 8989.51, 102.49, 0, 0, 59.799, 16.0076, 113.609, -147.215, 9.37069, 14.3049, 51.5994, 55.8701
0, 0.34250, 56.4563, -136.908, 8984.96, -171.014, 8988.55, 102.488, 0, 0, 59.6804, 15.9155, 113.555, -147.224, 9.4476, 14.7046, 51.594, 55.8728
0, 0.34267, 56.401, -137.108, 8984.78, -171.011, 8987.52, 102.486, 0, 0, 59.5581, 15.8321, 113.509, -147.231, 9.53409, 15.0898, 51.5889, 55.8759
0, 0.34283, 56.3352, -137.301, 8984.65, -171.007, 8986.45, 102.484, 0, 0, 59.4333, 15.7577, 113.471, -147.235, 9.62985, 15.4531, 51.584, 55.8792
0, 0.34300, 56.2598, -137.486, 8984.57, -171.004, 8985.34, 102.483, 0, 0, 59.3071, 15.6928, 113.441, -147.236, 9.7344, 15.7875, 51.5794, 55.8828
0, 0.34317, 56.1759, -137.662, 8984.53, -171.001, 8984.19, 102.482, 0, 0, 59.1808, 15.6372, 113.421, -147.236, 9.84712, 16.0868, 51.5752, 55.8867
0, 0.34333, 56.0845, -137.827, 8984.52, -170.999, 8983.03, 102.482, 0, 0, 59.0556, 15.5912, 113.411, -147.235, 9.96722, 16.3461, 51.5713, 55.8906
0, 0.34350, 55.987, -137.982, 8984.53, -170.997, 8981.84, 102.483, 0, 0, 58.9326, 15.5545, 113.409, -147.234, 10.0938, 16.5614, 51.5678, 55.8947
0, 0.34367, 55.8847, -138.125, 8984.55, -170.996, 8980.66, 102.484, 0, 0, 58.813, 15.5268, 113.418, -147.232, 10.2259, 16.7297, 51.5647, 55.8989
0, 0.34383, 55.7789, -138.255, 8984.58, -170.995, 8979.48, 102.485, 0, 0, 58.6979, 15.5076, 113.435, -147.232, 10.3625, 16.849, 51.562, 55.903
0, 0.34400, 55.6713, -138.373, 8984.6, -170.995, 8978.31, 102.487, 0, 0, 58.5883, 15.4964, 113.461, -147.233, 10.5024, 16.9186, 51.5596, 55.9071
0, 0.34417, 55.5633, -138.479, 8984.6, -170.995, 8977.17, 102.489, 0, 0, 58.4852, 15.4925, 113.496, -147.236, 10.6445, 16.9383, 51.5576, 55.9112
0, 0.34433, 55.4564, -138.571, 8984.58, -170.995, 8976.07, 102.492, 0, 0, 58.3893, 15.495, 113.539, -147.242, 10.7877, 16.9091, 51.5559, 55.915
0, 0.34450, 55.3521, -138.651, 8984.53, -170.996, 8975, 102.495, 0, 0, 58.3015, 15.5031, 113.588, -147.25, 10.9308, 16.8325, 51.5546, 55.9187
0, 0.34467, 55.2518, -138.718, 8984.44, -170.997, 8973.99, 102.498, 0, 0, 58.2221, 15.5156, 113.644, -147.262, 11.0727, 16.7108, 51.5536, 55.9222
0, 0.34483, 55.157, -138.774, 8984.3, -170.999, 8973.03, 102.502, 0, 0, 58.1519, 15.5315, 113.705, -147.277, 11.2123, 16.5467, 51.5529, 55.9254
0, 0.34500, 55.0688, -138.819, 8984.11, -171.001, 8972.13, 102.506, 0, 0, 58.0909, 15.5498, 113.771, -147.297, 11.3487, 16.3436, 51.5524, 55.9283
0, 0.34517, 54.9886, -138.855, 8983.86, -171.003, 8971.31, 102.511, 0, 0, 58.0393, 15.5691, 113.839, -147.321, 11.4809, 16.105, 51.5521, 55.9308
0, 0.34533, 54.9173, -138.881, 8983.56, -171.005, 8970.55, 102.515, 0, 0, 57.9972, 15.5884, 113.91, -147.349, 11.6079, 15.8349, 51.5519, 55.933
0, 0.34550, 54.8558, -138.9, 8983.18, -171.008, 8969.87, 102.52, 0, 0, 57.9644, 15.6064, 113.982, -147.381, 11.7292, 15.5373, 51.5519, 55.9348
0, 0.34567, 54.805, -138.912, 8982.75, -171.01, 8969.26, 102.525, 0, 0, 57.9406, 15.622, 114.053, -147.418, 11.8438, 15.2167, 51.552, 55.9363
0, 0.34583, 54.7654, -138.92, 8982.24, -171.013, 8968.73, 102.529, 0, 0, 57.9254, 15.6342, 114.123, -147.46, 11.9514, 14.8773, 51.5521, 55.9373
0, 0.34600, 54.7374, -138.924, 8981.67, -171.015, 8968.27, 102.534, 0, 0, 57.9181, 15.6419, 114.191, -147.505, 12.0513, 14.5237, 51.5522, 55.938
0, 0.34617, 54.7212, -138.927, 8981.03, -171.017, 8967.89, 102.539, 0, 0, 57.9181, 15.6442, 114.255, -147.555, 12.1432, 14.1604, 51.5523, 55.9383
0, 0.34633, 54.7169, -138.93, 8980.33, -171.02, 8967.58, 102.543, 0, 0, 57.9246, 15.6403, 114.315, -147.608, 12.2268, 13.7919, 51.5522, 55.9382
0, 0.34650, 54.7242, -138.934, 8979.57, -171.022, 8967.33, 102.547, 0, 0, 57.9367, 15.6294, 114.369, -147.665, 12.3021, 13.4225, 51.552, 55.9377
0, 0.34667, 54.7428, -138.941, 8978.75, -171.024, 8967.15, 102.551, 0, 0, 57.9534, 15.611, 114.417, -147.725, 12.3688, 13.0566, 51.5517, 55.937
0, 0.34683, 54.7722, -138.953, 8977.88, -171.025, 8967.02, 102.555, 0, 0, 57.9737, 15.5846, 114.458, -147.788, 12.4272, 12.6985, 51.5511, 55.9359
0, 0.34700, 54.8117, -138.971, 8976.97, -171.027, 8966.94, 102.558, 0, 0, 57.9965, 15.5498, 114.491, -147.853, 12.4774, 12.3522, 51.5503, 55.9346
0, 0.34717, 54.8604, -138.995, 8976.02, -171.027, 8966.89, 102.561, 0, 0, 58.0206, 15.5065, 114.517, -147.919, 12.5197, 12.0217, 51.5492, 55.9331
0, 0.34733, 54.9173, -139.028, 8975.04, -171.028, 8966.89, 102.564, 0, 0, 58.0451, 15.4546, 114.533, -147.987, 12.5544, 11.7107, 51.5478, 55.9313
0, 0.34750, 54.9813, -139.07, 8974.04, -171.028, 8966.9, 102.566, 0, 0, 58.0687, 15.3942, 114.542, -148.055, 12.5821, 11.4226, 51.5462, 55.9295
0, 0.34767, 55.0513, -139.121, 8973.03, -171.028, 8966.93, 102.567, 0, 0, 58.0905, 15.3256, 114.541, -148.123, 12.6034, 11.1607, 51.5442, 55.9275
0, 0.34783, 55.1259, -139.183, 8972, -171.027, 8966.97, 102.568, 0, 0, 58.1093, 15.2491, 114.532, -148.191, 12.619, 10.9278, 51.5419, 55.9255
0, 0.34800, 55.2038, -139.257, 8970.98, -171.026, 8967.01, 102.569, 0, 0, 58.1242, 15.1651, 114.515, -148.258, 12.6297, 10.7264, 51.5392, 55.9235
0, 0.34817, 55.2835, -139.341, 8969.98, -171.024, 8967.03, 102.569, 0, 0, 58.1343, 15.0743, 114.489, -148.324, 12.6363, 10.5587, 51.5363, 55.9216
0, 0.34833, 55.3638, -139.436, 8968.99, -171.022, 8967.04, 102.569, 0, 0, 58.1387, 14.9774, 114.455, -148.387, 12.6396, 10.4264, 51.533, 55.9197
0, 0.34850, 55.4431, -139.543, 8968.02, -171.02, 8967.01, 102.569, 0, 0, 58.1368, 14.875, 114.415, -148.448, 12.6408, 10.3306, 51.5294, 55.918
0, 0.34867, 55.5203, -139.661, 8967.09, -171.017, 8966.96, 102.568, 0, 0, 58.1279, 14.7681, 114.367, -148.506, 12.6408, 10.2721, 51.5256, 55.9165
0, 0.34883, 55.5938, -139.788, 8966.2, -171.014, 8966.86, 102.567, 0, 0, 58.1115, 14.6575, 114.314, -148.561, 12.6405, 10.2509, 51.5215, 55.9152
0, 0.34900, 55.6626, -139.926, 8965.36, -171.011, 8966.71, 102.565, 0, 0, 58.0873, 14.5442, 114.256, -148.613, 12.6411, 10.2667, 51.5171, 55.9141
0, 0.34917, 55.7255, -140.073, 8964.57, -171.007, 8966.5, 102.563, 0, 0, 58.0549, 14.4293, 114.194, -148.66, 12.6436, 10.3183, 51.5126, 55.9133
0, 0.34933, 55.7814, -140.227, 8963.84, -171.003, 8966.24, 102.561, 0, 0, 58.0143, 14.3136, 114.128, -148.704, 12.649, 10.4041, 51.5079, 55.9129
0, 0.34950, 55.8294, -140.389, 8963.17, -170.999, 8965.92, 102.559, 0, 0, 57.9655, 14.1983, 114.061, -148.743, 12.6581, 10.5219, 51.5031, 55.9127
0, 0.34967, 55.8687, -140.557, 8962.56, -170.995, 8965.54, 102.557, 0, 0, 57.9085, 14.0844, 113.993, -148.778, 12.6721, 10.6687, 51.4981, 55.9129
0, 0.34983, 55.8986, -140.73, 8962.01, -170.991, 8965.08, 102.554, 0, 0, 57.8437, 13.9727, 113.924, -148.809, 12.6915, 10.8412, 51.4932, 55.9135
0, 0.35000, 55.9186, -140.906, 8961.53, -170.987, 8964.57, 102.552, 0, 0, 57.7713, 13.8644, 113.857, -148.836, 12.7172, 11.0355, 51.4882, 55.9144
0, 0.35017, 55.9284, -141.085, 8961.12, -170.983, 8963.99, 102.55, 0, 0, 57.692, 13.7603, 113.792, -148.858, 12.7497, 11.2474, 51.4833, 55.9157
0, 0.35033, 55.9278, -141.265, 8960.77, -170.979, 8963.34, 102.548, 0, 0, 57.6062, 13.6612, 113.729, -148.876, 12.7896, 11.4723, 51.4784, 55.9173
0, 0.35050, 55.9166, -141.444, 8960.48, -170.975, 8962.64, 102.545, 0, 0, 57.5148, 13.5679, 113.671, -148.891, 12.8371, 11.7053, 51.4737, 55.9193
0, 0.35067, 55.8951, -141.622, 8960.25, -170.971, 8961.88, 102.544, 0, 0, 57.4183, 13.4811, 113.618, -148.902, 12.8926, 11.9415, 51.4691, 55.9215
0, 0.35083, 55.8635, -141.797, 8960.07, -170.967, 8961.07, 102.542, 0, 0, 57.3178, 13.4013, 113.57, -148.91, 12.956, 12.176, 51.4647, 55.9241
0, 0.35100, 55.8222, -141.969, 8959.94, -170.964, 8960.21, 102.541, 0, 0, 57.2141, 13.3291, 113.528, -148.916, 13.0272, 12.404, 51.4604, 55.927
0, 0.35117, 55.7717, -142.134, 8959.86, -170.961, 8959.31, 102.54, 0, 0, 57.1081, 13.2648, 113.494, -148.919, 13.1062, 12.6209, 51.4565, 55.93
0, 0.35133, 55.7128, -142.294, 8959.81, -170.958, 8958.38, 102.539, 0, 0, 57.0009, 13.2087, 113.466, -148.92, 13.1924, 12.8225, 51.4528, 55.9333
0, 0.35150, 55.6463, -142.446, 8959.79, -170.956, 8957.43, 102.539, 0, 0, 56.8935, 13.1609, 113.447, -148.92, 13.2854, 13.0048, 51.4494, 55.9368
0, 0.35167, 55.573, -142.59, 8959.8, -170.954, 8956.46, 102.539, 0, 0, 56.7869, 13.1213, 113.435, -148.919, 13.3846, 13.1646, 51.4463, 55.9404
0, 0.35183, 55.4941, -142.724, 8959.82, -170.952, 8955.48, 102.54, 0, 0, 56.6821, 13.0899, 113.431, -148.918, 13.4894, 13.299, 51.4435, 55.944
0, 0.35200, 55.4107, -142.849, 8959.85, -170.951, 8954.49, 102.541, 0, 0, 56.5801, 13.0664, 113.435, -148.917, 13.5989, 13.4056, 51.441, 55.9477
0, 0.35217, 55.3239, -142.964, 8959.88, -170.95, 8953.52, 102.543, 0, 0, 56.4817, 13.0504, 113.447, -148.916, 13.7123, 13.4828, 51.4388, 55.9514
0, 0.35233, 55.2349, -143.068, 8959.91, -170.949, 8952.56, 102.544, 0, 0, 56.3879, 13.0414, 113.466, -148.917, 13.8287, 13.5294, 51.437, 55.955
0, 0.35250, 55.1451, -143.161, 8959.92, -170.949, 8951.62, 102.547, 0, 0, 56.2995, 13.0388, 113.493, -148.92, 13.9471, 13.5448, 51.4354, 55.9586
0, 0.35267, 55.0556, -143.244, 8959.91, -170.95, 8950.71, 102.549, 0, 0, 56.217, 13.0418, 113.526, -148.924, 14.0666, 13.5291, 51.4342, 55.962
0, 0.35283, 54.9678, -143.315, 8959.87, -170.95, 8949.84, 102.552, 0, 0, 56.1413, 13.0498, 113.565, -148.931, 14.1863, 13.4825, 51.4332, 55.9652
0, 0.35300, 54.8829, -143.376, 8959.79, -170.951, 8949.01, 102.555, 0, 0, 56.0726, 13.0617, 113.609, -148.941, 14.3052, 13.4062, 51.4325, 55.9683
0, 0.35317, 54.802, -143.428, 8959.68, -170.952, 8948.23, 102.559, 0, 0, 56.0115, 13.0767, 113.657, -148.954, 14.4224, 13.3014, 51.432, 55.9711
0, 0.35333, 54.7263, -143.469, 8959.52, -170.954, 8947.51, 102.563, 0, 0, 55.9582, 13.0938, 113.709, -148.971, 14.537, 13.1699, 51.4316, 55.9736
0, 0.35350, 54.6569, -143.502, 8959.31, -170.955, 8946.84, 102.567, 0, 0, 55.9128, 13.1119, 113.764, -148.99, 14.6481, 13.0138, 51.4315, 55.9759
0, 0.35367, 54.5945, -143.527, 8959.05, -170.957, 8946.23, 102.571, 0, 0, 55.8753, 13.1301, 113.82, -149.014, 14.7551, 12.8353, 51.4315, 55.9779
0, 0.35383, 54.5402, -143.545, 8958.74, -170.959, 8945.69, 102.575, 0, 0, 55.8456, 13.1473, 113.878, -149.041, 14.8572, 12.637, 51.4316, 55.9795
0, 0.35400, 54.4945, -143.558, 8958.37, -170.961, 8945.21, 102.579, 0, 0, 55.8235, 13.1625, 113.935, -149.072, 14.9539, 12.4217, 51.4317, 55.9808
0, 0.35417, 54.458, -143.566, 8957.94, -170.963, 8944.79, 102.583, 0, 0, 55.8087, 13.1748, 113.991, -149.107, 15.0445, 12.1922, 51.4318, 55.9818
0, 0.35433, 54.4311, -143.571, 8957.46, -170.964, 8944.43, 102.588, 0, 0, 55.8005, 13.1832, 114.045, -149.145, 15.1287, 11.9517, 51.432, 55.9825
0, 0.35450, 54.414, -143.574, 8956.92, -170.966, 8944.14, 102.592, 0, 0, 55.7986, 13.1871, 114.096, -149.187, 15.2061, 11.7032, 51.4321, 55.9828
0, 0.35467, 54.4069, -143.576, 8956.33, -170.968, 8943.9, 102.596, 0, 0, 55.8021, 13.1856, 114.143, -149.232, 15.2765, 11.4497, 51.432, 55.9828
0, 0.35483, 54.4096, -143.579, 8955.69, -170.969, 8943.72, 102.599, 0, 0, 55.8104, 13.1781, 114.186, -149.279, 15.3397, 11.1945, 51.4319, 55.9826
0, 0.35500, 54.4218, -143.584, 8955, -170.971, 8943.59, 102.603, 0, 0, 55.8227, 13.1641, 114.223, -149.33, 15.3957, 10.9406, 51.4316, 55.9821
0, 0.35517, 54.4433, -143.592, 8954.28, -170.972, 8943.5, 102.606, 0, 0, 55.8381, 13.1431, 114.255, -149.382, 15.4445, 10.691, 51.4312, 55.9813
0, 0.35533, 54.4735, -143.604, 8953.52, -170.972, 8943.46, 102.609, 0, 0, 55.8556, 13.1149, 114.28, -149.437, 15.4864, 10.4487, 51.4305, 55.9803
0, 0.35550, 54.5117, -143.623, 8952.73, -170.973, 8943.44, 102.611, 0, 0, 55.8745, 13.0793, 114.298, -149.492, 15.5215, 10.2165, 51.4296, 55.9792
0, 0.35567, 54.5572, -143.647, 8951.91, -170.973, 8943.45, 102.614, 0, 0, 55.8936, 13.0362, 114.31, -149.549, 15.5502, 9.99708, 51.4285, 55.9779
0, 0.35583, 54.6089, -143.679, 8951.08, -170.973, 8943.48, 102.615, 0, 0, 55.9121, 12.9857, 114.314, -149.606, 15.573, 9.79293, 51.4271, 55.9765
0, 0.35600, 54.6661, -143.719, 8950.24, -170.972, 8943.52, 102.617, 0, 0, 55.9292, 12.928, 114.31, -149.664, 15.5903, 9.60635, 51.4254, 55.975
0, 0.35617, 54.7275, -143.768, 8949.39, -170.972, 8943.57, 102.618, 0, 0, 55.9438, 12.8634, 114.3, -149.721, 15.6029, 9.43937, 51.4234, 55.9735
0, 0.35633, 54.7921, -143.826, 8948.55, -170.97, 8943.61, 102.619, 0, 0, 55.9553, 12.7923, 114.282, -149.777, 15.6112, 9.29379, 51.4212, 55.972
0, 0.35650, 54.8588, -143.893, 8947.72, -170.969, 8943.63, 102.619, 0, 0, 55.9628, 12.7151, 114.258, -149.831, 15.6162, 9.17109, 51.4187, 55.9705
0, 0.35667, 54.9263, -143.97, 8946.9, -170.967, 8943.64, 102.619, 0, 0, 55.9655, 12.6325, 114.227, -149.885, 15.6185, 9.07244, 51.416, 55.9692
0, 0.35683, 54.9935, -144.056, 8946.11, -170.965, 8943.63, 102.619, 0, 0, 55.9631, 12.5451, 114.19, -149.936, 15.6189, 8.99866, 51.413, 55.9679
0, 0.35700, 55.0593, -144.152, 8945.35, -170.962, 8943.59, 102.618, 0, 0, 55.9547, 12.4537, 114.147, -149.984, 15.6184, 8.9502, 51.4098, 55.9669
0, 0.35717, 55.1224, -144.257, 8944.63, -170.959, 8943.5, 102.617, 0, 0, 55.9402, 12.3591, 114.1, -150.03, 15.6178, 8.92712, 51.4063, 55.966
0, 0.35733, 55.182, -144.369, 8943.94, -170.956, 8943.38, 102.616, 0, 0, 55.919, 12.2621, 114.048, -150.073, 15.618, 8.92911, 51.4027, 55.9653
0, 0.35750, 55.2368, -144.49, 8943.3, -170.953, 8943.21, 102.614, 0, 0, 55.8911, 12.1635, 113.994, -150.113, 15.6197, 8.95543, 51.3989, 55.9649
0, 0.35767, 55.2862, -144.618, 8942.71, -170.949, 8942.99, 102.613, 0, 0, 55.8562, 12.0643, 113.936, -150.149, 15.6239, 9.00494, 51.395, 55.9647
0, 0.35783, 55.3291, -144.753, 8942.17, -170.946, 8942.72, 102.611, 0, 0, 55.8144, 11.9653, 113.877, -150.182, 15.6314, 9.07611, 51.391, 55.9649
0, 0.35800, 55.3649, -144.893, 8941.69, -170.942, 8942.4, 102.61, 0, 0, 55.7658, 11.8675, 113.817, -150.211, 15.6427, 9.16705, 51.3869, 55.9653
0, 0.35817, 55.3931, -145.037, 8941.25, -170.938, 8942.01, 102.608, 0, 0, 55.7105, 11.7716, 113.757, -150.237, 15.6587, 9.27551, 51.3828, 55.966
0, 0.35833, 55.413, -145.185, 8940.88, -170.935, 8941.58, 102.606, 0, 0, 55.6489, 11.6786, 113.698, -150.259, 15.6799, 9.39895, 51.3787, 55.967
0, 0.35850, 55.4244, -145.335, 8940.55, -170.931, 8941.09, 102.604, 0, 0, 55.5815, 11.5892, 113.641, -150.277, 15.7068, 9.53457, 51.3747, 55.9683
0, 0.35867, 55.4271, -145.487, 8940.28, -170.927, 8940.55, 102.603, 0, 0, 55.5085, 11.5042, 113.586, -150.293, 15.7398, 9.67933, 51.3707, 55.9699
0, 0.35883, 55.4209, -145.639, 8940.07, -170.924, 8939.96, 102.601, 0, 0, 55.4308, 11.4242, 113.535, -150.305, 15.7791, 9.83009, 51.3668, 55.9718
0, 0.35900, 55.4059, -145.789, 8939.9, -170.92, 8939.32, 102.6, 0, 0, 55.3488, 11.3498, 113.488, -150.314, 15.8249, 9.98361, 51.363, 55.9739
0, 0.35917, 55.3823, -145.938, 8939.77, -170.917, 8938.64, 102.599, 0, 0, 55.2634, 11.2816, 113.446, -150.32, 15.8774, 10.1366, 51.3594, 55.9763
0, 0.35933, 55.3503, -146.084, 8939.68, -170.914, 8937.93, 102.598, 0, 0, 55.1752, 11.2199, 113.409, -150.325, 15.9364, 10.2859, 51.356, 55.9789
0, 0.35950, 55.3105, -146.225, 8939.63, -170.912, 8937.18, 102.598, 0, 0, 55.0852, 11.1651, 113.377, -150.327, 16.0017, 10.4285, 51.3528, 55.9817
0, 0.35967, 55.2634, -146.361, 8939.61, -170.909, 8936.41, 102.597, 0, 0, 54.9941, 11.1175, 113.352, -150.328, 16.0731, 10.5613, 51.3498, 55.9846
0, 0.35983, 55.2096, -146.492, 8939.61, -170.907, 8935.62, 102.597, 0, 0, 54.9027, 11.077, 113.333, -150.328, 16.1502, 10.6818, 51.3471, 55.9877
0, 0.36000, 55.1499, -146.615, 8939.63, -170.905, 8934.81, 102.598, 0, 0, 54.812, 11.0438, 113.321, -150.327, 16.2325, 10.7876, 51.3446, 55.9909
0, 0.36017, 55.0851, -146.731, 8939.67, -170.904, 8934, 102.599, 0, 0, 54.7228, 11.0176, 113.316, -150.326, 16.3195, 10.8766, 51.3424, 55.9941
0, 0.36033, 55.0162, -146.839, 8939.7, -170.903, 8933.19, 102.6, 0, 0, 54.6358, 10.9984, 113.317, -150.325, 16.4104, 10.947, 51.3404, 55.9974
0, 0.36050, 54.9441, -146.939, 8939.74, -170.902, 8932.38, 102.601, 0, 0, 54.5519, 10.9856, 113.325, -150.324, 16.5047, 10.9975, 51.3387, 56.0006
0, 0.36067, 54.8699, -147.029, 8939.77, -170.901, 8931.6, 102.603, 0, 0, 54.4718, 10.979, 113.339, -150.325, 16.6016, 11.0272, 51.3373, 56.0038
0, 0.36083, 54.7946, -147.111, 8939.79, -170.901, 8930.83, 102.605, 0, 0, 54.3962, 10.9779, 113.359, -150.327, 16.7002, 11.0353, 51.3361, 56.007
0, 0.36100, 54.7193, -147.183, 8939.78, -170.901, 8930.08, 102.608, 0, 0, 54.3255, 10.9818, 113.385, -150.331, 16.7999, 11.0218, 51.3352, 56.0099
0, 0.36117, 54.645, -147.246, 8939.75, -170.902, 8929.38, 102.61, 0, 0, 54.2605, 10.9899, 113.415, -150.337, 16.8998, 10.9866, 51.3345, 56.0128
0, 0.36133, 54.5728, -147.3, 8939.69, -170.902, 8928.7, 102.613, 0, 0, 54.2014, 11.0016, 113.45, -150.345, 16.999, 10.9304, 51.334, 56.0154
0, 0.36150, 54.5037, -147.345, 8939.6, -170.903, 8928.07, 102.617, 0, 0, 54.1486, 11.0159, 113.488, -150.356, 17.097, 10.8537, 51.3337, 56.0179
0, 0.36167, 54.4387, -147.382, 8939.47, -170.904, 8927.49, 102.62, 0, 0, 54.1024, 11.032, 113.53, -150.37, 17.1928, 10.7578, 51.3335, 56.0201
0, 0.36183, 54.3786, -147.412, 8939.3, -170.906, 8926.95, 102.624, 0, 0, 54.0628, 11.0491, 113.573, -150.386, 17.2857, 10.6439, 51.3335, 56.0221
0, 0.36200, 54.3243, -147.435, 8939.08, -170.907, 8926.47, 102.627, 0, 0, 54.0298, 11.0663, 113.618, -150.406, 17.3753, 10.5135, 51.3335, 56.0238
0, 0.36217, 54.2765, -147.452, 8938.81, -170.908, 8926.03, 102.631, 0, 0, 54.0034, 11.0826, 113.664, -150.429, 17.4607, 10.3685, 51.3337, 56.0253
0, 0.36233, 54.2357, -147.463, 8938.5, -170.91, 8925.66, 102.635, 0, 0, 53.9834, 11.0973, 113.709, -150.455, 17.5416, 10.2107, 51.3339, 56.0265
0, 0.36250, 54.2025, -147.471, 8938.14, -170.911, 8925.33, 102.638, 0, 0, 53.9694, 11.1095, 113.754, -150.484, 17.6174, 10.0422, 51.3341, 56.0274
0, 0.36267, 54.1773, -147.476, 8937.74, -170.913, 8925.06, 102.642, 0, 0, 53.9612, 11.1184, 113.797, -150.516, 17.6878, 9.86508, 51.3342, 56.028
0, 0.36283, 54.1603, -147.478, 8937.29, -170.914, 8924.83, 102.645, 0, 0, 53.9581, 11.1233, 113.837, -150.551, 17.7525, 9.68168, 51.3343, 56.0284
0, 0.36300, 54.1515, -147.48, 8936.8, -170.915, 8924.66, 102.649, 0, 0, 53.9597, 11.1237, 113.874, -150.589, 17.8112, 9.49423, 51.3344, 56.0285
0, 0.36317, 54.1511, -147.482, 8936.26, -170.916, 8924.53, 102.652, 0, 0, 53.9653, 11.1188, 113.907, -150.629, 17.8639, 9.30505, 51.3343, 56.0284
0, 0.36333, 54.1587, -147.485, 8935.69, -170.917, 8924.44, 102.655, 0, 0, 53.9743, 11.1083, 113.936, -150.671, 17.9104, 9.11641, 51.3341, 56.028
0, 0.36350, 54.1742, -147.491, 8935.08, -170.918, 8924.39, 102.658, 0, 0, 53.9859, 11.0918, 113.96, -150.715, 17.9509, 8.93057, 51.3337, 56.0275
0, 0.36367, 54.1971, -147.5, 8934.45, -170.918, 8924.37, 102.66, 0, 0, 53.9993, 11.069, 113.979, -150.761, 17.9855, 8.74973, 51.3332, 56.0267
0, 0.36383, 54.2269, -147.514, 8933.79, -170.918, 8924.37, 102.663, 0, 0, 54.0139, 11.0398, 113.991, -150.807, 18.0144, 8.576, 51.3324, 56.0259
0, 0.36400, 54.2629, -147.533, 8933.12, -170.918, 8924.4, 102.665, 0, 0, 54.0288, 11.0041, 113.998, -150.855, 18.0379, 8.41138, 51.3315, 56.0249
0, 0.36417, 54.3046, -147.558, 8932.43, -170.918, 8924.44, 102.666, 0, 0, 54.0432, 10.962, 113.999, -150.903, 18.0564, 8.25773, 51.3303, 56.0238
0, 0.36433, 54.3509, -147.589, 8931.73, -170.917, 8924.49, 102.668, 0, 0, 54.0564, 10.9136, 113.994, -150.951, 18.0703, 8.11675, 51.3289, 56.0227
0, 0.36450, 54.4011, -147.628, 8931.03, -170.916, 8924.53, 102.669, 0, 0, 54.0677, 10.8592, 113.982, -150.999, 18.0802, 7.98997, 51.3273, 56.0216
0, 0.36467, 54.4543, -147.674, 8930.34, -170.915, 8924.58, 102.669, 0, 0, 54.0762, 10.7992, 113.965, -151.045, 18.0865, 7.8787, 51.3254, 56.0205
0, 0.36483, 54.5094, -147.728, 8929.66, -170.913, 8924.61, 102.67, 0, 0, 54.0815, 10.7338, 113.942, -151.091, 18.0901, 7.78403, 51.3233, 56.0194
0, 0.36500, 54.5656, -147.79, 8928.99, -170.912, 8924.63, 102.67, 0, 0, 54.0828, 10.6638, 113.913, -151.136, 18.0914, 7.70682, 51.321, 56.0184
0, 0.36517, 54.6218, -147.86, 8928.34, -170.909, 8924.62, 102.669, 0, 0, 54.0798, 10.5895, 113.88, -151.178, 18.0912, 7.64765, 51.3185, 56.0175
0, 0.36533, 54.677, -147.938, 8927.73, -170.907, 8924.59, 102.669, 0, 0, 54.0718, 10.5118, 113.842, -151.219, 18.0903, 7.60685, 51.3158, 56.0168
0, 0.36550, 54.7303, -148.024, 8927.14, -170.904, 8924.52, 102.668, 0, 0, 54.0587, 10.4312, 113.8, -151.257, 18.0893, 7.58444, 51.313, 56.0162
0, 0.36567, 54.7808, -148.117, 8926.58, -170.902, 8924.42, 102.667, 0, 0, 54.04, 10.3485, 113.754, -151.293, 18.0889, 7.58018, 51.31, 56.0158
0, 0.36583, 54.8277, -148.217, 8926.07, -170.899, 8924.28, 102.666, 0, 0, 54.0156, 10.2645, 113.706, -151.326, 18.09, 7.59353, 51.3068, 56.0157
0, 0.36600, 54.87, -148.323, 8925.59, -170.896, 8924.1, 102.665, 0, 0, 53.9854, 10.1799, 113.655, -151.356, 18.0931, 7.62365, 51.3036, 56.0157
0, 0.36617, 54.9072, -148.435, 8925.16, -170.893, 8923.87, 102.664, 0, 0, 53.9494, 10.0954, 113.603, -151.383, 18.0989, 7.66945, 51.3003, 56.016
0, 0.36633, 54.9385, -148.551, 8924.78, -170.889, 8923.6, 102.663, 0, 0, 53.9076, 10.012, 113.551, -151.407, 18.1081, 7.72955, 51.2969, 56.0165
0, 0.36650, 54.9635, -148.672, 8924.44, -170.886, 8923.28, 102.661, 0, 0, 53.8603, 9.9303, 113.499, -151.429, 18.1212, 7.80236, 51.2935, 56.0173
0, 0.36667, 54.9817, -148.796, 8924.14, -170.883, 8922.92, 102.66, 0, 0, 53.8076, 9.85104, 113.447, -151.447, 18.1385, 7.88606, 51.2902, 56.0183
0, 0.36683, 54.9928, -148.922, 8923.9, -170.879, 8922.51, 102.659, 0, 0, 53.75, 9.77494, 113.397, -151.462, 18.1607, 7.97864, 51.2868, 56.0196
0, 0.36700, 54.9965, -149.049, 8923.69, -170.876, 8922.06, 102.658, 0, 0, 53.6879, 9.70263, 113.349, -151.474, 18.1879, 8.07798, 51.2836, 56.0212
0, 0.36717, 54.9928, -149.177, 8923.53, -170.873, 8921.56, 102.656, 0, 0, 53.6216, 9.63469, 113.305, -151.484, 18.2204, 8.18182, 51.2804, 56.0229
0, 0.36733, 54.9817, -149.304, 8923.41, -170.87, 8921.03, 102.656, 0, 0, 53.5519, 9.57165, 113.263, -151.491, 18.2583, 8.28787, 51.2773, 56.0249
0, 0.36750, 54.9633, -149.43, 8923.32, -170.868, 8920.47, 102.655, 0, 0, 53.4792, 9.51395, 113.226, -151.496, 18.3018, 8.3938, 51.2744, 56.0271
0, 0.36767, 54.9378, -149.553, 8923.27, -170.865, 8919.87, 102.654, 0, 0, 53.4042, 9.46195, 113.193, -151.5, 18.3506, 8.49733, 51.2716, 56.0294
0, 0.36783, 54.9055, -149.674, 8923.24, -170.863, 8919.25, 102.654, 0, 0, 53.3277, 9.41592, 113.165, -151.501, 18.4048, 8.59624, 51.2691, 56.0319
0, 0.36800, 54.867, -149.789, 8923.24, -170.861, 8918.61, 102.654, 0, 0, 53.2502, 9.37606, 113.142, -151.502, 18.464, 8.68844, 51.2667, 56.0345
0, 0.36817, 54.8227, -149.9, 8923.26, -170.859, 8917.95, 102.655, 0, 0, 53.1726, 9.34246, 113.125, -151.501, 18.528, 8.77196, 51.2645, 56.0373
0, 0.36833, 54.7733, -150.006, 8923.29, -170.857, 8917.29, 102.655, 0, 0, 53.0955, 9.3151, 113.113, -151.5, 18.5964, 8.84506, 51.2625, 56.0401
0, 0.36850, 54.7194, -150.105, 8923.33, -170.856, 8916.62, 102.656, 0, 0, 53.0196, 9.29389, 113.107, -151.499, 18.6686, 8.90618, 51.2608, 56.0429
0, 0.36867, 54.6619, -150.197, 8923.37, -170.855, 8915.95, 102.657, 0, 0, 52.9457, 9.27862, 113.107, -151.498, 18.7442, 8.95402, 51.2592, 56.0458
0, 0.36883, 54.6015, -150.282, 8923.41, -170.854, 8915.29, 102.659, 0, 0, 52.8743, 9.26901, 113.112, -151.498, 18.8226, 8.9875, 51.2579, 56.0486
0, 0.36900, 54.5391, -150.36, 8923.45, -170.854, 8914.65, 102.66, 0, 0, 52.8061, 9.26468, 113.122, -151.498, 18.9032, 9.00584, 51.2568, 56.0514
0, 0.36917, 54.4756, -150.43, 8923.47, -170.854, 8914.02, 102.662, 0, 0, 52.7416, 9.26516, 113.137, -151.5, 18.9853, 9.0085, 51.256, 56.0541
0, 0.36933, 54.4119, -150.492, 8923.47, -170.854, 8913.41, 102.665, 0, 0, 52.6814, 9.26992, 113.157, -151.503, 19.0682, 8.99523, 51.2553, 56.0567
0, 0.36950, 54.3488, -150.547, 8923.45, -170.854, 8912.84, 102.667, 0, 0, 52.6259, 9.27835, 113.18, -151.508, 19.1514, 8.96603, 51.2548, 56.0591
0, 0.36967, 54.2873, -150.593, 8923.41, -170.854, 8912.29, 102.67, 0, 0, 52.5753, 9.2898, 113.208, -151.515, 19.2341, 8.92114, 51.2545, 56.0614
0, 0.36983, 54.2282, -150.633, 8923.33, -170.855, 8911.79, 102.673, 0, 0, 52.5301, 9.30356, 113.238, -151.524, 19.3157, 8.86108, 51.2543, 56.0636
0, 0.37000, 54.1723, -150.665, 8923.22, -170.856, 8911.32, 102.676, 0, 0, 52.4903, 9.31889, 113.271, -151.535, 19.3956, 8.78654, 51.2542, 56.0655
0, 0.37017, 54.1205, -150.691, 8923.08, -170.857, 8910.89, 102.679, 0, 0, 52.4561, 9.33504, 113.306, -151.549, 19.4731, 8.69845, 51.2543, 56.0672
0, 0.37033, 54.0733, -150.712, 8922.9, -170.858, 8910.5, 102.682, 0, 0, 52.4275, 9.35124, 113.342, -151.566, 19.5477, 8.59792, 51.2544, 56.0687
0, 0.37050, 54.0314, -150.727, 8922.68, -170.859, 8910.16, 102.685, 0, 0, 52.4044, 9.36673, 113.378, -151.585, 19.6189, 8.48621, 51.2546, 56.07
0, 0.37067, 53.9954, -150.737, 8922.42, -170.86, 8909.87, 102.688, 0, 0, 52.3867, 9.38077, 113.414, -151.607, 19.6862, 8.36472, 51.2548, 56.0711
0, 0.37083, 53.9656, -150.744, 8922.12, -170.861, 8909.62, 102.692, 0, 0, 52.374, 9.39266, 113.45, -151.632, 19.7493, 8.23497, 51.255, 56.0719
0, 0.37100, 53.9425, -150.748, 8921.78, -170.862, 8909.41, 102.695, 0, 0, 52.3661, 9.40172, 113.483, -151.659, 19.8078, 8.09859, 51.2552, 56.0724
0, 0.37117, 53.9261, -150.75, 8921.41, -170.863, 8909.25, 102.698, 0, 0, 52.3626, 9.40733, 113.515, -151.688, 19.8615, 7.95725, 51.2554, 56.0728
0, 0.37133, 53.9167, -150.751, 8921, -170.864, 8909.12, 102.701, 0, 0, 52.3629, 9.40896, 113.544, -151.72, 19.9102, 7.81267, 51.2554, 56.073
0, 0.37150, 53.9143, -150.752, 8920.55, -170.864, 8909.03, 102.704, 0, 0, 52.3667, 9.40611, 113.57, -151.753, 19.9537, 7.66662, 51.2554, 56.0729
0, 0.37167, 53.9187, -150.755, 8920.07, -170.865, 8908.98, 102.706, 0, 0, 52.3733, 9.39839, 113.592, -151.788, 19.9921, 7.52083, 51.2553, 56.0727
0, 0.37183, 53.9297, -150.759, 8919.57, -170.865, 8908.95, 102.709, 0, 0, 52.3821, 9.38548, 113.61, -151.825, 20.0255, 7.37704, 51.255, 56.0723
0, 0.37200, 53.947, -150.765, 8919.05, -170.866, 8908.95, 102.711, 0, 0, 52.3925, 9.36715, 113.623, -151.864, 20.0538, 7.23694, 51.2545, 56.0717
0, 0.37217, 53.9702, -150.776, 8918.5, -170.866, 8908.97, 102.713, 0, 0, 52.4038, 9.34327, 113.631, -151.903, 20.0773, 7.10213, 51.2539, 56.0711
0, 0.37233, 53.9988, -150.79, 8917.94, -170.865, 8909.01, 102.714, 0, 0, 52.4154, 9.31378, 113.635, -151.943, 20.0963, 6.97416, 51.2531, 56.0703
0, 0.37250, 54.0322, -150.81, 8917.37, -170.865, 8909.05, 102.716, 0, 0, 52.4266, 9.27873, 113.633, -151.983, 20.1111, 6.85446, 51.2522, 56.0695
0, 0.37267, 54.0697, -150.835, 8916.8, -170.864, 8909.1, 102.717, 0, 0, 52.4367, 9.23825, 113.627, -152.023, 20.122, 6.74432, 51.251, 56.0687
0, 0.37283, 54.1106, -150.866, 8916.22, -170.863, 8909.16, 102.718, 0, 0, 52.4453, 9.19256, 113.615, -152.063, 20.1296, 6.64491, 51.2497, 56.0678
0, 0.37300, 54.1541, -150.903, 8915.66, -170.862, 8909.2, 102.719, 0, 0, 52.4515, 9.14196, 113.598, -152.102, 20.1343, 6.55722, 51.2481, 56.067
0, 0.37317, 54.1995, -150.947, 8915.1, -170.86, 8909.24, 102.719, 0, 0, 52.455, 9.08683, 113.576, -152.14, 20.1365, 6.4821, 51.2464, 56.0662
0, 0.37333, 54.2459, -150.997, 8914.55, -170.859, 8909.26, 102.719, 0, 0, 52.4553, 9.02759, 113.55, -152.177, 20.137, 6.42016, 51.2445, 56.0655
0, 0.37350, 54.2925, -151.054, 8914.03, -170.857, 8909.26, 102.719, 0, 0, 52.4518, 8.96476, 113.52, -152.212, 20.1363, 6.37186, 51.2424, 56.0649
0, 0.37367, 54.3384, -151.119, 8913.52, -170.855, 8909.24, 102.719, 0, 0, 52.4442, 8.89888, 113.486, -152.246, 20.1349, 6.33742, 51.2402, 56.0644
0, 0.37383, 54.3829, -151.189, 8913.05, -170.852, 8909.19, 102.718, 0, 0, 52.4323, 8.83057, 113.449, -152.278, 20.1335, 6.31685, 51.2378, 56.0641
0, 0.37400, 54.4252, -151.266, 8912.6, -170.85, 8909.1, 102.717, 0, 0, 52.4157, 8.76044, 113.408, -152.308, 20.1327, 6.30996, 51.2353, 56.0639
0, 0.37417, 54.4646, -151.349, 8912.19, -170.847, 8908.99, 102.717, 0, 0, 52.3943, 8.68916, 113.366, -152.335, 20.1331, 6.31632, 51.2327, 56.0639
0, 0.37433, 54.5003, -151.437, 8911.81, -170.845, 8908.84, 102.716, 0, 0, 52.3681, 8.61739, 113.322, -152.36, 20.1353, 6.3353, 51.23, 56.064
0, 0.37450, 54.5318, -151.53, 8911.47, -170.842, 8908.65, 102.715, 0, 0, 52.3369, 8.54581, 113.276, -152.382, 20.1398, 6.36607, 51.2273, 56.0644
0, 0.37467, 54.5584, -151.627, 8911.16, -170.839, 8908.42, 102.714, 0, 0, 52.301, 8.4751, 113.231, -152.402, 20.1471, 6.4076, 51.2245, 56.065
0, 0.37483, 54.5799, -151.727, 8910.9, -170.836, 8908.16, 102.713, 0, 0, 52.2604, 8.4059, 113.185, -152.419, 20.1576, 6.45868, 51.2217, 56.0658
0, 0.37500, 54.5956, -151.831, 8910.67, -170.833, 8907.86, 102.712, 0, 0, 52.2153, 8.33886, 113.14, -152.434, 20.1718, 6.51796, 51.219, 56.0668
0, 0.37517, 54.6054, -151.937, 8910.48, -170.83, 8907.51, 102.711, 0, 0, 52.1661, 8.27456, 113.097, -152.446, 20.19, 6.58394, 51.2162, 56.0681
0, 0.37533, 54.6091, -152.044, 8910.33, -170.828, 8907.14, 102.71, 0, 0, 52.113, 8.21356, 113.055, -152.456, 20.2124, 6.65503, 51.2136, 56.0695
0, 0.37550, 54.6065, -152.151, 8910.21, -170.825, 8906.73, 102.709, 0, 0, 52.0566, 8.15637, 113.016, -152.464, 20.2392, 6.72956, 51.211, 56.0711
0, 0.37567, 54.5977, -152.258, 8910.13, -170.823, 8906.29, 102.709, 0, 0, 51.9972, 8.10343, 112.98, -152.47, 20.2706, 6.80582, 51.2085, 56.0729
0, 0.37583, 54.5827, -152.364, 8910.07, -170.82, 8905.82, 102.708, 0, 0, 51.9354, 8.05512, 112.948, -152.474, 20.3066, 6.88208, 51.2061, 56.0748
0, 0.37600, 54.5617, -152.468, 8910.04, -170.818, 8905.32, 102.708, 0, 0, 51.8717, 8.01175, 112.919, -152.476, 20.3471, 6.95662, 51.2039, 56.0769
0, 0.37617, 54.535, -152.569, 8910.04, -170.816, 8904.81, 102.708, 0, 0, 51.8067, 7.97356, 112.894, -152.477, 20.392, 7.02779, 51.2018, 56.0791
0, 0.37633, 54.503, -152.667, 8910.05, -170.814, 8904.28, 102.708, 0, 0, 51.741, 7.94071, 112.874, -152.477, 20.4411, 7.09401, 51.1999, 56.0814
0, 0.37650, 54.466, -152.761, 8910.08, -170.813, 8903.74, 102.708, 0, 0, 51.6751, 7.91325, 112.859, -152.476, 20.4943, 7.15381, 51.1982, 56.0838
0, 0.37667, 54.4246, -152.85, 8910.12, -170.811, 8903.19, 102.709, 0, 0, 51.6097, 7.89118, 112.848, -152.475, 20.551, 7.20585, 51.1966, 56.0863
0, 0.37683, 54.3794, -152.934, 8910.16, -170.81, 8902.64, 102.71, 0, 0, 51.5454, 7.87442, 112.841, -152.474, 20.611, 7.24894, 51.1953, 56.0887
0, 0.37700, 54.331, -153.013, 8910.21, -170.809, 8902.09, 102.711, 0, 0, 51.4827, 7.86277, 112.84, -152.473, 20.6738, 7.28207, 51.1941, 56.0912
0, 0.37717, 54.2801, -153.085, 8910.25, -170.809, 8901.55, 102.713, 0, 0, 51.4222, 7.85599, 112.843, -152.472, 20.739, 7.3044, 51.1931, 56.0937
0, 0.37733, 54.2274, -153.151, 8910.29, -170.808, 8901.02, 102.714, 0, 0, 51.3644, 7.85373, 112.85, -152.473, 20.8059, 7.31531, 51.1923, 56.0961
0, 0.37750, 54.1736, -153.211, 8910.31, -170.808, 8900.51, 102.716, 0, 0, 51.3097, 7.85561, 112.861, -152.474, 20.8742, 7.31435, 51.1916, 56.0984
0, 0.37767, 54.1195, -153.264, 8910.32, -170.808, 8900.02, 102.718, 0, 0, 51.2586, 7.86115, 112.877, -152.476, 20.9432, 7.30128, 51.1912, 56.1006
0, 0.37783, 54.0659, -153.31, 8910.31, -170.808, 8899.55, 102.72, 0, 0, 51.2115, 7.86982, 112.895, -152.48, 21.0123, 7.27608, 51.1908, 56.1028
0, 0.37800, 54.0134, -153.35, 8910.28, -170.808, 8899.11, 102.723, 0, 0, 51.1685, 7.88106, 112.917, -152.486, 21.0811, 7.23888, 51.1906, 56.1047
0, 0.37817, 53.9629, -153.384, 8910.22, -170.809, 8898.71, 102.725, 0, 0, 51.1301, 7.89426, 112.941, -152.494, 21.1489, 7.19004, 51.1906, 56.1066
0, 0.37833, 53.915, -153.412, 8910.13, -170.809, 8898.33, 102.728, 0, 0, 51.0962, 7.90879, 112.968, -152.503, 21.2153, 7.13007, 51.1906, 56.1082
0, 0.37850, 53.8704, -153.434, 8910.01, -170.81, 8897.99, 102.73, 0, 0, 51.067, 7.92399, 112.995, -152.515, 21.2796, 7.05965, 51.1907, 56.1097
0, 0.37867, 53.8296, -153.451, 8909.86, -170.811, 8897.69, 102.733, 0, 0, 51.0425, 7.9392, 113.024, -152.529, 21.3416, 6.9796, 51.1909, 56.111
0, 0.37883, 53.7932, -153.464, 8909.68, -170.812, 8897.42, 102.736, 0, 0, 51.0226, 7.95377, 113.053, -152.545, 21.4007, 6.89087, 51.1911, 56.1121
0, 0.37900, 53.7616, -153.473, 8909.47, -170.813, 8897.2, 102.739, 0, 0, 51.0071, 7.96706, 113.082, -152.564, 21.4565, 6.79454, 51.1913, 56.113
