hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.37917, 53.7352, -153.479, 8909.22, -170.813, 8897.01, 102.742, 0, 0, 50.996, 7.97847, 113.11, -152.584, 21.5087, 6.69177, 51.1916, 56.1137
0, 0.37933, 53.7144, -153.482, 8908.94, -170.814, 8896.85, 102.744, 0, 0, 50.9888, 7.98743, 113.137, -152.607, 21.5571, 6.5838, 51.1918, 56.1143
0, 0.37950, 53.6992, -153.483, 8908.63, -170.815, 8896.73, 102.747, 0, 0, 50.9853, 7.99339, 113.161, -152.631, 21.6015, 6.47194, 51.1919, 56.1146
0, 0.37967, 53.6899, -153.484, 8908.28, -170.815, 8896.64, 102.75, 0, 0, 50.9851, 7.9959, 113.184, -152.658, 21.6416, 6.35752, 51.192, 56.1147
0, 0.37983, 53.6864, -153.485, 8907.91, -170.816, 8896.59, 102.752, 0, 0, 50.9877, 7.99454, 113.204, -152.686, 21.6774, 6.24192, 51.192, 56.1147
0, 0.38000, 53.6886, -153.486, 8907.52, -170.816, 8896.56, 102.754, 0, 0, 50.9926, 7.98897, 113.22, -152.716, 21.7088, 6.1265, 51.1919, 56.1146
0, 0.38017, 53.6965, -153.489, 8907.1, -170.817, 8896.55, 102.756, 0, 0, 50.9994, 7.97892, 113.234, -152.747, 21.736, 6.01261, 51.1917, 56.1143
0, 0.38033, 53.7096, -153.494, 8906.67, -170.817, 8896.57, 102.758, 0, 0, 51.0075, 7.9642, 113.243, -152.778, 21.759, 5.90157, 51.1914, 56.1139
0, 0.38050, 53.7278, -153.501, 8906.22, -170.816, 8896.6, 102.76, 0, 0, 51.0164, 7.94468, 113.248, -152.811, 21.7779, 5.79464, 51.1909, 56.1134
0, 0.38067, 53.7505, -153.513, 8905.75, -170.816, 8896.64, 102.761, 0, 0, 51.0255, 7.92033, 113.249, -152.844, 21.7931, 5.69304, 51.1902, 56.1128
0, 0.38083, 53.7773, -153.528, 8905.29, -170.816, 8896.69, 102.763, 0, 0, 51.0342, 7.89119, 113.246, -152.878, 21.8047, 5.59786, 51.1894, 56.1122
0, 0.38100, 53.8077, -153.548, 8904.81, -170.815, 8896.74, 102.764, 0, 0, 51.0421, 7.85737, 113.239, -152.911, 21.8131, 5.51013, 51.1885, 56.1116
0, 0.38117, 53.841, -153.573, 8904.34, -170.814, 8896.79, 102.764, 0, 0, 51.0486, 7.81907, 113.227, -152.945, 21.8187, 5.43076, 51.1873, 56.1109
0, 0.38133, 53.8766, -153.603, 8903.88, -170.813, 8896.84, 102.765, 0, 0, 51.0531, 7.77655, 113.211, -152.977, 21.8219, 5.3605, 51.1861, 56.1103
0, 0.38150, 53.9139, -153.638, 8903.42, -170.811, 8896.88, 102.765, 0, 0, 51.0554, 7.73012, 113.191, -153.009, 21.8231, 5.30002, 51.1846, 56.1097
0, 0.38167, 53.9521, -153.68, 8902.98, -170.81, 8896.9, 102.765, 0, 0, 51.0548, 7.68018, 113.167, -153.04, 21.8229, 5.24978, 51.183, 56.1092
0, 0.38183, 53.9906, -153.727, 8902.55, -170.808, 8896.91, 102.765, 0, 0, 51.0512, 7.62716, 113.14, -153.069, 21.8216, 5.21012, 51.1813, 56.1088
0, 0.38200, 54.0286, -153.779, 8902.14, -170.806, 8896.9, 102.765, 0, 0, 51.0441, 7.57154, 113.11, -153.097, 21.8199, 5.18121, 51.1795, 56.1085
0, 0.38217, 54.0656, -153.838, 8901.76, -170.804, 8896.86, 102.765, 0, 0, 51.0333, 7.51383, 113.077, -153.123, 21.8182, 5.16305, 51.1775, 56.1083
0, 0.38233, 54.1007, -153.901, 8901.4, -170.802, 8896.79, 102.764, 0, 0, 51.0186, 7.4546, 113.042, -153.148, 21.817, 5.15547, 51.1754, 56.1082
0, 0.38250, 54.1335, -153.97, 8901.07, -170.8, 8896.7, 102.764, 0, 0, 50.9999, 7.39439, 113.004, -153.17, 21.8168, 5.15813, 51.1733, 56.1083
0, 0.38267, 54.1633, -154.043, 8900.77, -170.797, 8896.58, 102.763, 0, 0, 50.9771, 7.33381, 112.966, -153.191, 21.8182, 5.17054, 51.1711, 56.1086
0, 0.38283, 54.1895, -154.12, 8900.5, -170.795, 8896.42, 102.762, 0, 0, 50.9502, 7.27342, 112.927, -153.209, 21.8215, 5.19205, 51.1688, 56.109
0, 0.38300, 54.2119, -154.201, 8900.26, -170.792, 8896.23, 102.761, 0, 0, 50.9193, 7.21381, 112.887, -153.225, 21.8272, 5.22184, 51.1666, 56.1096
0, 0.38317, 54.2298, -154.285, 8900.06, -170.79, 8896.01, 102.761, 0, 0, 50.8844, 7.15555, 112.848, -153.239, 21.8357, 5.25899, 51.1643, 56.1104
0, 0.38333, 54.243, -154.372, 8899.88, -170.787, 8895.76, 102.76, 0, 0, 50.8459, 7.09918, 112.809, -153.251, 21.8472, 5.30245, 51.162, 56.1113
0, 0.38350, 54.2513, -154.46, 8899.74, -170.785, 8895.48, 102.759, 0, 0, 50.8039, 7.04521, 112.771, -153.261, 21.8621, 5.35108, 51.1598, 56.1125
0, 0.38367, 54.2544, -154.55, 8899.63, -170.783, 8895.16, 102.758, 0, 0, 50.7587, 6.99411, 112.736, -153.269, 21.8805, 5.40363, 51.1576, 56.1137
0, 0.38383, 54.2523, -154.64, 8899.55, -170.78, 8894.82, 102.758, 0, 0, 50.7107, 6.94633, 112.702, -153.275, 21.9026, 5.45884, 51.1555, 56.1152
0, 0.38400, 54.2449, -154.73, 8899.49, -170.778, 8894.46, 102.758, 0, 0, 50.6602, 6.90224, 112.671, -153.279, 21.9286, 5.51539, 51.1535, 56.1168
0, 0.38417, 54.2323, -154.819, 8899.46, -170.776, 8894.07, 102.757, 0, 0, 50.6078, 6.86215, 112.643, -153.282, 21.9583, 5.57193, 51.1516, 56.1185
0, 0.38433, 54.2147, -154.906, 8899.45, -170.774, 8893.66, 102.757, 0, 0, 50.5537, 6.82635, 112.618, -153.283, 21.9919, 5.62717, 51.1498, 56.1204
0, 0.38450, 54.1922, -154.991, 8899.46, -170.773, 8893.23, 102.757, 0, 0, 50.4987, 6.79501, 112.596, -153.284, 22.0291, 5.67983, 51.1481, 56.1223
0, 0.38467, 54.1652, -155.074, 8899.48, -170.771, 8892.8, 102.758, 0, 0, 50.443, 6.76827, 112.578, -153.284, 22.0699, 5.72869, 51.1466, 56.1243
0, 0.38483, 54.134, -155.153, 8899.52, -170.77, 8892.35, 102.758, 0, 0, 50.3873, 6.74617, 112.564, -153.283, 22.114, 5.7726, 51.1452, 56.1264
0, 0.38500, 54.0991, -155.228, 8899.56, -170.769, 8891.9, 102.759, 0, 0, 50.332, 6.72871, 112.555, -153.282, 22.1611, 5.81053, 51.144, 56.1285
0, 0.38517, 54.0609, -155.299, 8899.61, -170.768, 8891.45, 102.76, 0, 0, 50.2777, 6.7158, 112.549, -153.28, 22.2109, 5.84156, 51.143, 56.1307
0, 0.38533, 54.02, -155.365, 8899.66, -170.767, 8891, 102.761, 0, 0, 50.2247, 6.70727, 112.546, -153.279, 22.2631, 5.8649, 51.1421, 56.1328
0, 0.38550, 53.9769, -155.426, 8899.7, -170.766, 8890.56, 102.762, 0, 0, 50.1737, 6.7029, 112.548, -153.279, 22.3172, 5.87987, 51.1413, 56.1349
0, 0.38567, 53.9323, -155.481, 8899.74, -170.766, 8890.13, 102.763, 0, 0, 50.1249, 6.7024, 112.554, -153.278, 22.3728, 5.88599, 51.1407, 56.137
0, 0.38583, 53.8867, -155.532, 8899.76, -170.766, 8889.71, 102.765, 0, 0, 50.0788, 6.70541, 112.562, -153.279, 22.4294, 5.88288, 51.1402, 56.1389
0, 0.38600, 53.8408, -155.576, 8899.78, -170.766, 8889.31, 102.767, 0, 0, 50.0357, 6.71152, 112.575, -153.281, 22.4867, 5.87036, 51.1399, 56.1409
0, 0.38617, 53.7952, -155.615, 8899.77, -170.766, 8888.94, 102.769, 0, 0, 49.996, 6.72029, 112.589, -153.285, 22.5441, 5.84837, 51.1397, 56.1427
0, 0.38633, 53.7505, -155.649, 8899.75, -170.766, 8888.58, 102.771, 0, 0, 49.9598, 6.73123, 112.607, -153.289, 22.6012, 5.81702, 51.1396, 56.1444
0, 0.38650, 53.7075, -155.677, 8899.7, -170.766, 8888.26, 102.773, 0, 0, 49.9273, 6.7438, 112.626, -153.296, 22.6574, 5.77656, 51.1397, 56.1459
0, 0.38667, 53.6665, -155.701, 8899.63, -170.767, 8887.96, 102.775, 0, 0, 49.8988, 6.75746, 112.647, -153.304, 22.7124, 5.72738, 51.1397, 56.1473
0, 0.38683, 53.6283, -155.719, 8899.54, -170.767, 8887.69, 102.778, 0, 0, 49.8741, 6.77165, 112.669, -153.313, 22.7657, 5.67, 51.1399, 56.1486
0, 0.38700, 53.5933, -155.734, 8899.41, -170.768, 8887.45, 102.78, 0, 0, 49.8534, 6.78581, 112.692, -153.325, 22.817, 5.60505, 51.1401, 56.1497
0, 0.38717, 53.5619, -155.744, 8899.26, -170.769, 8887.25, 102.783, 0, 0, 49.8366, 6.79937, 112.716, -153.339, 22.8658, 5.53329, 51.1403, 56.1506
0, 0.38733, 53.5345, -155.751, 8899.08, -170.769, 8887.07, 102.785, 0, 0, 49.8235, 6.8118, 112.739, -153.354, 22.9119, 5.45554, 51.1406, 56.1514
0, 0.38750, 53.5115, -155.756, 8898.88, -170.77, 8886.93, 102.787, 0, 0, 49.814, 6.82256, 112.761, -153.371, 22.955, 5.37271, 51.1408, 56.152
0, 0.38767, 53.493, -155.758, 8898.64, -170.77, 8886.82, 102.79, 0, 0, 49.8078, 6.83118, 112.782, -153.39, 22.9949, 5.2858, 51.141, 56.1525
0, 0.38783, 53.4794, -155.759, 8898.38, -170.771, 8886.73, 102.792, 0, 0, 49.8047, 6.8372, 112.802, -153.411, 23.0313, 5.19583, 51.1412, 56.1527
0, 0.38800, 53.4706, -155.759, 8898.1, -170.771, 8886.67, 102.794, 0, 0, 49.8042, 6.84023, 112.819, -153.433, 23.0641, 5.10385, 51.1413, 56.1529
0, 0.38817, 53.4667, -155.759, 8897.79, -170.772, 8886.64, 102.796, 0, 0, 49.8062, 6.83991, 112.835, -153.457, 23.0934, 5.01095, 51.1413, 56.1529
0, 0.38833, 53.4677, -155.76, 8897.47, -170.772, 8886.63, 102.798, 0, 0, 49.8101, 6.83595, 112.847, -153.481, 23.1189, 4.91823, 51.1413, 56.1528
0, 0.38850, 53.4734, -155.761, 8897.12, -170.772, 8886.64, 102.8, 0, 0, 49.8155, 6.82813, 112.857, -153.507, 23.1409, 4.82674, 51.1411, 56.1526
0, 0.38867, 53.4835, -155.765, 8896.76, -170.772, 8886.66, 102.801, 0, 0, 49.822, 6.81628, 112.863, -153.534, 23.1594, 4.73754, 51.1408, 56.1523
0, 0.38883, 53.4979, -155.77, 8896.39, -170.772, 8886.7, 102.803, 0, 0, 49.8291, 6.80031, 112.866, -153.561, 23.1745, 4.65163, 51.1404, 56.1519
0, 0.38900, 53.5161, -155.779, 8896.01, -170.771, 8886.75, 102.804, 0, 0, 49.8363, 6.78019, 112.866, -153.589, 23.1864, 4.56997, 51.1399, 56.1514
0, 0.38917, 53.5378, -155.791, 8895.63, -170.771, 8886.8, 102.805, 0, 0, 49.8433, 6.75595, 112.861, -153.617, 23.1953, 4.49343, 51.1392, 56.151
0, 0.38933, 53.5625, -155.807, 8895.24, -170.77, 8886.85, 102.806, 0, 0, 49.8494, 6.72771, 112.854, -153.645, 23.2016, 4.42283, 51.1385, 56.1505
0, 0.38950, 53.5898, -155.827, 8894.85, -170.769, 8886.9, 102.807, 0, 0, 49.8544, 6.69562, 112.842, -153.672, 23.2056, 4.35886, 51.1375, 56.15
0, 0.38967, 53.619, -155.852, 8894.47, -170.768, 8886.95, 102.807, 0, 0, 49.8577, 6.65992, 112.828, -153.699, 23.2075, 4.30215, 51.1365, 56.1495
0, 0.38983, 53.6497, -155.881, 8894.1, -170.767, 8886.99, 102.807, 0, 0, 49.8591, 6.62089, 112.809, -153.726, 23.2079, 4.25318, 51.1353, 56.1491
0, 0.39000, 53.6812, -155.914, 8893.74, -170.766, 8887.01, 102.807, 0, 0, 49.8582, 6.57886, 112.788, -153.751, 23.207, 4.21233, 51.134, 56.1487
0, 0.39017, 53.713, -155.953, 8893.39, -170.764, 8887.02, 102.807, 0, 0, 49.8545, 6.53421, 112.764, -153.775, 23.2053, 4.17986, 51.1325, 56.1484
0, 0.39033, 53.7445, -155.997, 8893.06, -170.762, 8887.02, 102.807, 0, 0, 49.848, 6.48736, 112.738, -153.799, 23.2033, 4.15588, 51.131, 56.1482
0, 0.39050, 53.7751, -156.045, 8892.75, -170.761, 8886.99, 102.807, 0, 0, 49.8384, 6.43876, 112.709, -153.82, 23.2013, 4.14039, 51.1294, 56.1481
0, 0.39067, 53.8042, -156.097, 8892.47, -170.759, 8886.94, 102.807, 0, 0, 49.8255, 6.38887, 112.678, -153.84, 23.1998, 4.13324, 51.1277, 56.1481
0, 0.39083, 53.8314, -156.154, 8892.2, -170.757, 8886.86, 102.806, 0, 0, 49.8093, 6.3382, 112.646, -153.859, 23.1992, 4.13415, 51.1259, 56.1483
0, 0.39100, 53.8561, -156.215, 8891.97, -170.755, 8886.76, 102.806, 0, 0, 49.7896, 6.28724, 112.612, -153.875, 23.1999, 4.14272, 51.1241, 56.1486
0, 0.39117, 53.8779, -156.279, 8891.75, -170.753, 8886.63, 102.805, 0, 0, 49.7664, 6.2365, 112.578, -153.89, 23.2023, 4.15843, 51.1222, 56.149
0, 0.39133, 53.8964, -156.347, 8891.57, -170.75, 8886.48, 102.804, 0, 0, 49.7399, 6.18646, 112.544, -153.903, 23.2067, 4.18064, 51.1204, 56.1496
0, 0.39150, 53.9112, -156.417, 8891.41, -170.748, 8886.29, 102.804, 0, 0, 49.7102, 6.13763, 112.51, -153.914, 23.2134, 4.20861, 51.1185, 56.1503
0, 0.39167, 53.9221, -156.489, 8891.28, -170.746, 8886.08, 102.803, 0, 0, 49.6773, 6.09046, 112.477, -153.924, 23.2227, 4.24152, 51.1166, 56.1512
0, 0.39183, 53.9289, -156.563, 8891.18, -170.744, 8885.85, 102.803, 0, 0, 49.6415, 6.0454, 112.445, -153.932, 23.2348, 4.27845, 51.1148, 56.1522
0, 0.39200, 53.9313, -156.638, 8891.1, -170.742, 8885.59, 102.802, 0, 0, 49.6031, 6.00284, 112.414, -153.938, 23.25, 4.31844, 51.113, 56.1534
0, 0.39217, 53.9294, -156.714, 8891.04, -170.74, 8885.31, 102.802, 0, 0, 49.5624, 5.96316, 112.385, -153.942, 23.2682, 4.36048, 51.1113, 56.1546
0, 0.39233, 53.923, -156.789, 8891.01, -170.738, 8885, 102.802, 0, 0, 49.5197, 5.92668, 112.359, -153.945, 23.2896, 4.40355, 51.1097, 56.156
0, 0.39250, 53.9123, -156.863, 8890.99, -170.737, 8884.68, 102.801, 0, 0, 49.4753, 5.89367, 112.335, -153.947, 23.3142, 4.44659, 51.1082, 56.1576
0, 0.39267, 53.8973, -156.936, 8891, -170.735, 8884.34, 102.801, 0, 0, 49.4297, 5.86434, 112.313, -153.948, 23.342, 4.48858, 51.1067, 56.1592
0, 0.39283, 53.8782, -157.008, 8891.01, -170.734, 8883.99, 102.802, 0, 0, 49.3832, 5.83886, 112.295, -153.948, 23.3729, 4.52851, 51.1054, 56.1608
0, 0.39300, 53.8554, -157.077, 8891.04, -170.732, 8883.63, 102.802, 0, 0, 49.3362, 5.81733, 112.28, -153.948, 23.4067, 4.56543, 51.1042, 56.1626
0, 0.39317, 53.829, -157.143, 8891.08, -170.731, 8883.26, 102.802, 0, 0, 49.2893, 5.79978, 112.267, -153.947, 23.4433, 4.59845, 51.1031, 56.1644
0, 0.39333, 53.7994, -157.206, 8891.13, -170.73, 8882.89, 102.803, 0, 0, 49.2428, 5.7862, 112.259, -153.945, 23.4824, 4.62674, 51.1022, 56.1662
0, 0.39350, 53.7671, -157.265, 8891.18, -170.729, 8882.52, 102.804, 0, 0, 49.1971, 5.77651, 112.253, -153.944, 23.5237, 4.64958, 51.1014, 56.168
0, 0.39367, 53.7325, -157.32, 8891.22, -170.729, 8882.16, 102.805, 0, 0, 49.1526, 5.77055, 112.251, -153.943, 23.567, 4.66633, 51.1007, 56.1698
0, 0.39383, 53.696, -157.371, 8891.27, -170.728, 8881.8, 102.806, 0, 0, 49.1097, 5.76812, 112.252, -153.942, 23.6119, 4.67648, 51.1001, 56.1716
0, 0.39400, 53.6582, -157.418, 8891.3, -170.728, 8881.45, 102.807, 0, 0, 49.0688, 5.76898, 112.257, -153.942, 23.658, 4.67963, 51.0997, 56.1734
0, 0.39417, 53.6196, -157.46, 8891.33, -170.728, 8881.11, 102.809, 0, 0, 49.0302, 5.7728, 112.264, -153.943, 23.705, 4.67548, 51.0994, 56.1751
0, 0.39433, 53.5807, -157.497, 8891.35, -170.728, 8880.79, 102.81, 0, 0, 48.9942, 5.77925, 112.273, -153.944, 23.7524, 4.66386, 51.0992, 56.1767
0, 0.39450, 53.5421, -157.529, 8891.35, -170.728, 8880.48, 102.812, 0, 0, 48.9609, 5.78792, 112.285, -153.947, 23.8, 4.64475, 51.0991, 56.1782
0, 0.39467, 53.5042, -157.557, 8891.33, -170.728, 8880.2, 102.814, 0, 0, 48.9307, 5.79839, 112.299, -153.951, 23.8472, 4.61822, 51.099, 56.1796
0, 0.39483, 53.4677, -157.581, 8891.29, -170.728, 8879.94, 102.816, 0, 0, 48.9036, 5.81021, 112.315, -153.956, 23.8938, 4.58446, 51.0991, 56.181
0, 0.39500, 53.4329, -157.6, 8891.24, -170.729, 8879.7, 102.818, 0, 0, 48.8798, 5.82291, 112.332, -153.962, 23.9393, 4.54377, 51.0992, 56.1822
0, 0.39517, 53.4004, -157.615, 8891.16, -170.729, 8879.49, 102.82, 0, 0, 48.8593, 5.83601, 112.35, -153.971, 23.9833, 4.49658, 51.0994, 56.1832
0, 0.39533, 53.3705, -157.627, 8891.06, -170.73, 8879.31, 102.822, 0, 0, 48.842, 5.84902, 112.369, -153.98, 24.0256, 4.44337, 51.0996, 56.1841
0, 0.39550, 53.3437, -157.635, 8890.93, -170.73, 8879.15, 102.824, 0, 0, 48.8281, 5.86148, 112.387, -153.992, 24.0659, 4.38475, 51.0999, 56.1849
0, 0.39567, 53.3203, -157.641, 8890.79, -170.731, 8879.02, 102.826, 0, 0, 48.8172, 5.87291, 112.406, -154.005, 24.1038, 4.32138, 51.1001, 56.1856
0, 0.39583, 53.3005, -157.644, 8890.62, -170.731, 8878.91, 102.828, 0, 0, 48.8094, 5.88288, 112.424, -154.019, 24.1392, 4.25399, 51.1003, 56.1861
0, 0.39600, 53.2846, -157.646, 8890.42, -170.732, 8878.83, 102.83, 0, 0, 48.8043, 5.89097, 112.441, -154.035, 24.1718, 4.18337, 51.1006, 56.1864
0, 0.39617, 53.2726, -157.646, 8890.21, -170.732, 8878.77, 102.832, 0, 0, 48.8017, 5.89679, 112.456, -154.052, 24.2016, 4.11033, 51.1007, 56.1867
0, 0.39633, 53.2648, -157.645, 8889.97, -170.732, 8878.73, 102.834, 0, 0, 48.8014, 5.90002, 112.47, -154.071, 24.2283, 4.03574, 51.1008, 56.1868
0, 0.39650, 53.261, -157.645, 8889.72, -170.732, 8878.72, 102.835, 0, 0, 48.8031, 5.90035, 112.482, -154.09, 24.2521, 3.96047, 51.1009, 56.1868
0, 0.39667, 53.2614, -157.644, 8889.45, -170.733, 8878.72, 102.837, 0, 0, 48.8064, 5.89754, 112.491, -154.111, 24.2727, 3.88537, 51.1008, 56.1867
0, 0.39683, 53.2657, -157.645, 8889.16, -170.733, 8878.74, 102.838, 0, 0, 48.8109, 5.89141, 112.498, -154.133, 24.2903, 3.81133, 51.1007, 56.1866
0, 0.39700, 53.2737, -157.647, 8888.86, -170.733, 8878.77, 102.84, 0, 0, 48.8163, 5.88182, 112.503, -154.155, 24.305, 3.73917, 51.1005, 56.1863
0, 0.39717, 53.2853, -157.652, 8888.56, -170.732, 8878.81, 102.841, 0, 0, 48.8221, 5.86869, 112.504, -154.178, 24.3169, 3.6697, 51.1002, 56.186
0, 0.39733, 53.3002, -157.658, 8888.24, -170.732, 8878.86, 102.842, 0, 0, 48.8281, 5.852, 112.503, -154.201, 24.3261, 3.6037, 51.0998, 56.1857
0, 0.39750, 53.318, -157.668, 8887.93, -170.731, 8878.91, 102.843, 0, 0, 48.8337, 5.83179, 112.498, -154.224, 24.3328, 3.54185, 51.0992, 56.1853
0, 0.39767, 53.3383, -157.68, 8887.61, -170.731, 8878.96, 102.844, 0, 0, 48.8387, 5.80816, 112.49, -154.247, 24.3374, 3.48481, 51.0986, 56.1849
0, 0.39783, 53.3608, -157.696, 8887.29, -170.73, 8879.01, 102.844, 0, 0, 48.8427, 5.78125, 112.48, -154.27, 24.3399, 3.43314, 51.0978, 56.1845
0, 0.39800, 53.385, -157.716, 8886.98, -170.729, 8879.05, 102.845, 0, 0, 48.8452, 5.75127, 112.467, -154.292, 24.3409, 3.38731, 51.0969, 56.1841
0, 0.39817, 53.4104, -157.74, 8886.68, -170.728, 8879.09, 102.845, 0, 0, 48.8461, 5.71846, 112.45, -154.314, 24.3405, 3.34772, 51.0959, 56.1838
0, 0.39833, 53.4365, -157.768, 8886.39, -170.727, 8879.12, 102.845, 0, 0, 48.845, 5.6831, 112.432, -154.335, 24.3392, 3.31466, 51.0948, 56.1835
0, 0.39850, 53.4628, -157.8, 8886.11, -170.725, 8879.13, 102.845, 0, 0, 48.8417, 5.64554, 112.411, -154.355, 24.3372, 3.28832, 51.0937, 56.1833
0, 0.39867, 53.489, -157.835, 8885.84, -170.724, 8879.13, 102.845, 0, 0, 48.8359, 5.60613, 112.387, -154.374, 24.3349, 3.26879, 51.0924, 56.1832
0, 0.39883, 53.5144, -157.875, 8885.59, -170.722, 8879.11, 102.844, 0, 0, 48.8275, 5.56525, 112.362, -154.392, 24.3327, 3.25606, 51.091, 56.1832
0, 0.39900, 53.5386, -157.919, 8885.36, -170.721, 8879.06, 102.844, 0, 0, 48.8163, 5.52332, 112.336, -154.408, 24.331, 3.24998, 51.0896, 56.1832
0, 0.39917, 53.5611, -157.966, 8885.15, -170.719, 8879, 102.844, 0, 0, 48.8023, 5.48076, 112.308, -154.423, 24.33, 3.25034, 51.0882, 56.1834
0, 0.39933, 53.5816, -158.017, 8884.97, -170.717, 8878.92, 102.843, 0, 0, 48.7854, 5.438, 112.279, -154.437, 24.3302, 3.2568, 51.0867, 56.1837
0, 0.39950, 53.5997, -158.07, 8884.8, -170.715, 8878.81, 102.843, 0, 0, 48.7656, 5.39547, 112.25, -154.449, 24.3318, 3.26893, 51.0852, 56.1841
0, 0.39967, 53.6151, -158.126, 8884.66, -170.714, 8878.69, 102.842, 0, 0, 48.7431, 5.35359, 112.221, -154.459, 24.3352, 3.28622, 51.0836, 56.1847
0, 0.39983, 53.6273, -158.185, 8884.54, -170.712, 8878.53, 102.842, 0, 0, 48.7178, 5.31279, 112.192, -154.468, 24.3405, 3.30807, 51.0821, 56.1853
0, 0.40000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.40983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.41983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.42983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
