hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.43433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.43983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.44983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.45983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.46983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.47983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
