hour, t(sec), V1, VAngle1, V2, VAngle2, V3, VAngle3, V4, VAngle4, I1, IAngle1, I2, IAngle2, I3, IAngle3, I4, IAngle4
0, 0.48950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.48983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.49983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50150, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50167, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50183, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50200, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50217, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50233, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50250, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50267, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50283, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50300, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50317, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50333, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50350, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50367, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50383, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50400, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50417, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50433, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50450, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50467, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50483, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50500, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50517, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50533, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50550, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50567, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50583, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50600, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50617, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50633, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50650, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50667, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50683, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50700, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50717, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50733, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50750, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50767, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50783, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50800, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50817, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50833, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50850, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50867, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50883, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50900, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50917, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50933, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50950, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50967, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.50983, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51000, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51017, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51033, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51050, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51067, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51083, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51100, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51117, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51133, 41.8232, 131.969, 9292.1, -166.359, 9143.1, 101.964, 0, 0, 0.164667, -138.125, 36.5851, -76.4527, 35.9985, -168.13, 50.7275, 58.1332
0, 0.51150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.51983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.52983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.53983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.54983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.55983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.56983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.57983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58300, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58317, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58333, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58350, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58367, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58383, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58400, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58450, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58467, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58500, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58533, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58550, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58567, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58583, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58600, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58617, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58633, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58650, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58667, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58700, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58717, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58733, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58750, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58767, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58783, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58800, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58817, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58833, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58850, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58867, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58883, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58900, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58917, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58933, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58950, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58967, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.58983, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59000, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59033, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59050, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59100, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59117, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59150, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59200, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59250, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59267, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0.59283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
