

!!!master.dss
clear
new object=circuit.feeder_rdt1527_dash_rhs0_1247x

! Non-alpha-numeric, non-underscore characters in object names of original.dss have been changed by following scheme:
! . -> _dot_
! ( -> _op_
! ) -> _cp_
! - -> _dash_
! : -> _col_
! / -> _fs_
! # -> _num_

! redirect vsource.dss
! redirect linecode.dss
! redirect loadshape.dss
! redirect growthshape.dss
! redirect xycurve.dss
! redirect tcc_curve.dss
! redirect spectrum.dss
! redirect line.dss
! redirect load.dss
! redirect transformer.dss
! redirect regcontrol.dss
! redirect storage.dss
! redirect fuse.dss
! redirect pvsystem.dss
! redirect invcontrol.dss
! makebuslist
! redirect busvoltagebases.dss ! set voltage bases
! buscoords buscoords.dss
! giscoords giscoords.dss


!!!loadshape.dss
new object=loadshape.default npts=24 interval=1 mult=[0.677,0.6256,0.6087,0.5833,0.58028,0.6025,0.657,0.7477,0.832,0.88,0.94,0.989,0.985,0.98,0.9898,0.999,1,0.958,0.936,0.913,0.876,0.876,0.828,0.756]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_45_225 npts=3 interval=1 mult=[0,0.01451,0.10866]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_135 npts=3 interval=1 mult=[0,0.16156,0.61364]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_225 npts=3 interval=1 mult=[0,0.01671,0.17333]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_25_180 npts=3 interval=1 mult=[0,0.07562,0.39312]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_270 npts=3 interval=1 mult=[0,0.01546,0.0387]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_225 npts=3 interval=1 mult=[0,0.0172,0.17356]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_45_135 npts=3 interval=1 mult=[0,0.20093,0.70023]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_90 npts=3 interval=1 mult=[0,0.14644,0.51045]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_180 npts=3 interval=1 mult=[0,0.09576,0.45759]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_270 npts=3 interval=1 mult=[0,0.01494,0.04117]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_90 npts=3 interval=1 mult=[0,0.11562,0.43305]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_180 npts=3 interval=1 mult=[0,0.07828,0.3941]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_135 npts=3 interval=1 mult=[0,0.09182,0.38986]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_90 npts=3 interval=1 mult=[0,0.12058,0.43278]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_90 npts=3 interval=1 mult=[0,0.15313,0.51015]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_180 npts=3 interval=1 mult=[0,0.11059,0.50824]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_270 npts=3 interval=1 mult=[0,0.01668,0.03707]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_35_180 npts=3 interval=1 mult=[0,0.09233,0.4566]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_180 npts=3 interval=1 mult=[0,0.06052,0.31944]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_45_270 npts=3 interval=1 mult=[0,0.01451,0.04072]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_135 npts=3 interval=1 mult=[0,0.08838,0.39013]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_180 npts=3 interval=1 mult=[0,0.09969,0.45725]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_45_180 npts=3 interval=1 mult=[0,0.1154,0.50786]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_135 npts=3 interval=1 mult=[0,0.19172,0.70062]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_270 npts=3 interval=1 mult=[0,0.0172,0.03729]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_135 npts=3 interval=1 mult=[0,0.16907,0.61329]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_135 npts=3 interval=1 mult=[0,0.12676,0.50909]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_90 npts=3 interval=1 mult=[0,0.08155,0.34356]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_270 npts=3 interval=1 mult=[0,0.01671,0.0371]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_225 npts=3 interval=1 mult=[0,0.01668,0.15546]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_225 npts=3 interval=1 mult=[0,0.01592,0.1337]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_90 npts=3 interval=1 mult=[0,0.17308,0.5734]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_15_180 npts=3 interval=1 mult=[0,0.05687,0.31875]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_270 npts=3 interval=1 mult=[0,0.01592,0.03918]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_180 npts=3 interval=1 mult=[0,0.05868,0.31971]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_270 npts=3 interval=1 mult=[0,0.0162,0.03658]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_225 npts=3 interval=1 mult=[0,0.01494,0.10895]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_25_135 npts=3 interval=1 mult=[0,0.12206,0.50799]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_180 npts=3 interval=1 mult=[0,0.08121,0.3938]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_225 npts=3 interval=1 mult=[0,0.01546,0.13343]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_90 npts=3 interval=1 mult=[0,0.08463,0.34332]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_45_225 npts=3 interval=1 mult=[0,0.01494,0.10828]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_45_90 npts=3 interval=1 mult=[0,0.18128,0.57308]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_225 npts=3 interval=1 mult=[0,0.0162,0.15521]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_25_270 npts=3 interval=1 mult=[0,0.01668,0.03661]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_135 npts=3 interval=1 mult=[0,0.13232,0.50877]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_35_90 npts=3 interval=1 mult=[0,0.14088,0.50935]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_35_135 npts=3 interval=1 mult=[0,0.15536,0.61251]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_25_90 npts=3 interval=1 mult=[0,0.11139,0.43199]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_15_135 npts=3 interval=1 mult=[0,0.08531,0.3891]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_45_135 npts=3 interval=1 mult=[0,0.18422,0.69947]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_15_90 npts=3 interval=1 mult=[0,0.07877,0.34255]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_45_270 npts=3 interval=1 mult=[0,0.01494,0.04073]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_15_270 npts=3 interval=1 mult=[0,0.0172,0.03653]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_55_180 npts=3 interval=1 mult=[0,0.12787,0.5441]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_35_225 npts=3 interval=1 mult=[0,0.01592,0.13296]
new object=loadshape.gso_36_dot_2489__dash_79_dot_7183_45_90 npts=3 interval=1 mult=[0,0.16636,0.5723]
new object=loadshape.res_kw_278_pu npts=3 interval=1 mult=[0.138393,0.155018,0.184962] qmult=[0.292411,0.352132,0.453146]
new object=loadshape.res_kw_1246_pu npts=3 interval=1 mult=[0.677802,0.721198,0.17193] qmult=[0.486632,0.544206,0.29127]
new object=loadshape.res_kw_324_pu npts=3 interval=1 mult=[0.368849,0.471103,0.47066] qmult=[0.463757,0.578925,0.57854]
new object=loadshape.res_kw_1205_pu npts=3 interval=1 mult=[0.514866,0.384102,0.421979] qmult=[0.643214,0.433095,0.532008]
new object=loadshape.res_kw_454_pu npts=3 interval=1 mult=[0.227655,0.0901943,0.171094] qmult=[0.246172,0.216486,0.395471]
new object=loadshape.res_kw_664_pu npts=3 interval=1 mult=[0.11364,0.105027,0.096195] qmult=[0.223018,0.207621,0.195153]
new object=loadshape.res_kw_35_pu npts=3 interval=1 mult=[0.147877,0.157236,0.110509] qmult=[0.306985,0.31725,0.262589]
new object=loadshape.res_kw_843_pu npts=3 interval=1 mult=[0.120013,0.128858,0.115167] qmult=[0.30701,0.327042,0.302573]
new object=loadshape.res_kw_462_pu npts=3 interval=1 mult=[0.106311,0.106951,0.0768234] qmult=[0.317498,0.318774,0.247499]
new object=loadshape.res_kw_4_pu npts=3 interval=1 mult=[0.105439,0.313159,0.229455] qmult=[0.251502,0.641456,0.484594]
new object=loadshape.res_kw_517_pu npts=3 interval=1 mult=[0.355691,0.335039,0.218415] qmult=[0.425999,0.410258,0.270155]
new object=loadshape.res_kw_670_pu npts=3 interval=1 mult=[0.258328,0.264352,0.159884] qmult=[0.313208,0.319566,0.29977]
new object=loadshape.res_kw_917_pu npts=3 interval=1 mult=[0.529327,0.513826,0.432917] qmult=[0.378362,0.349247,0.350316]
new object=loadshape.res_kw_452_pu npts=3 interval=1 mult=[0.196963,0.409516,0.25643] qmult=[0.223603,0.529222,0.307118]
new object=loadshape.res_kw_624_pu npts=3 interval=1 mult=[0.498073,0.317988,0.228384] qmult=[0.205829,0.199951,0.216612]
new object=loadshape.res_kw_33_pu npts=3 interval=1 mult=[0.145362,0.17114,0.189704] qmult=[0.242065,0.269743,0.2904]
new object=loadshape.res_kw_319_pu npts=3 interval=1 mult=[0.0971084,0.0723435,0.0676446] qmult=[0.231837,0.195715,0.186338]
new object=loadshape.res_kw_93_pu npts=3 interval=1 mult=[0.22372,0.238965,0.23024] qmult=[0.360663,0.375222,0.370787]
new object=loadshape.res_kw_933_pu npts=3 interval=1 mult=[0.0918083,0.0960528,0.11485] qmult=[0.260675,0.27099,0.318164]
new object=loadshape.res_kw_203_pu npts=3 interval=1 mult=[0.52673,0.454711,0.455919] qmult=[0.579983,0.633666,0.65499]
new object=loadshape.res_kw_732_pu npts=3 interval=1 mult=[0.183785,0.167629,0.160594] qmult=[0.316695,0.30105,0.290086]
new object=loadshape.res_kw_267_pu npts=3 interval=1 mult=[0.124497,0.20626,0.458778] qmult=[0.161623,0.196228,0.203698]
new object=loadshape.res_kw_263_pu npts=3 interval=1 mult=[0.15949,0.346416,0.35517] qmult=[0.27303,0.554008,0.569666]
new object=loadshape.res_kw_752_pu npts=3 interval=1 mult=[0.425355,0.302753,0.24574] qmult=[0.27355,0.226738,0.202161]
new object=loadshape.res_kw_549_pu npts=3 interval=1 mult=[0.194483,0.104129,0.1458] qmult=[0.237277,0.247342,0.348233]
new object=loadshape.res_kw_1267_pu npts=3 interval=1 mult=[0.262346,0.255801,0.15409] qmult=[0.0383156,0.0387911,0.0390288]
new object=loadshape.res_kw_985_pu npts=3 interval=1 mult=[0.214637,0.234012,0.0886053] qmult=[0.354727,0.346959,0.17208]
new object=loadshape.res_kw_1037_pu npts=3 interval=1 mult=[0.319978,0.123544,0.120475] qmult=[0.484581,0.170056,0.167972]
new object=loadshape.res_kw_250_pu npts=3 interval=1 mult=[0.107423,0.360469,0.20931] qmult=[0.201077,0.581123,0.375097]
new object=loadshape.res_kw_1157_pu npts=3 interval=1 mult=[0.181547,0.230773,0.180707] qmult=[0.395757,0.469563,0.389794]
new object=loadshape.res_kw_1070_pu npts=3 interval=1 mult=[0.825202,0.54115,0.45691] qmult=[2.02178,0.927528,1.6195]
new object=loadshape.res_kw_929_pu npts=3 interval=1 mult=[0.605788,0.593416,0.489759] qmult=[0.291419,0.305201,0.311955]
new object=loadshape.res_kw_134_pu npts=3 interval=1 mult=[0.155782,0.161139,0.156017] qmult=[0.439695,0.45253,0.444006]
new object=loadshape.res_kw_280_pu npts=3 interval=1 mult=[0.13066,0.138932,0.133605] qmult=[0.306833,0.318301,0.309378]
new object=loadshape.res_kw_825_pu npts=3 interval=1 mult=[0.153989,0.11278,0.108931] qmult=[0.316353,0.243441,0.238278]
new object=loadshape.res_kw_523_pu npts=3 interval=1 mult=[0.138323,0.157041,0.190015] qmult=[0.283737,0.327027,0.411494]
new object=loadshape.res_kw_1108_pu npts=3 interval=1 mult=[0.215331,0.256448,0.371129] qmult=[0.234616,0.299349,0.674912]
new object=loadshape.res_kw_595_pu npts=3 interval=1 mult=[0.405142,0.384599,0.86845] qmult=[0.46484,0.26403,0.887097]
new object=loadshape.res_kw_863_pu npts=3 interval=1 mult=[0.212365,0.13897,0.0897804] qmult=[0.373256,0.268423,0.188386]
new object=loadshape.res_kw_1186_pu npts=3 interval=1 mult=[0.142238,0.180515,0.135996] qmult=[0.326413,0.318479,0.319239]
new object=loadshape.res_kw_597_pu npts=3 interval=1 mult=[0.279846,0.178782,0.056622] qmult=[0.259325,0.214595,0.209809]
new object=loadshape.res_kw_421_pu npts=3 interval=1 mult=[0.11865,0.129998,0.164022] qmult=[0.400935,0.444357,0.574153]
new object=loadshape.res_kw_409_pu npts=3 interval=1 mult=[0.265757,0.295709,0.403115] qmult=[0.407153,0.4576,0.622203]
new object=loadshape.res_kw_121_pu npts=3 interval=1 mult=[0.0970783,0.103932,0.123155] qmult=[0.231006,0.242356,0.267295]
new object=loadshape.res_kw_621_pu npts=3 interval=1 mult=[0.0804474,0.11617,0.160254] qmult=[0.144037,0.18061,0.228005]
new object=loadshape.res_kw_1193_pu npts=3 interval=1 mult=[0.0753679,0.0817949,0.123143] qmult=[0.169985,0.180274,0.206239]
new object=loadshape.res_kw_1042_pu npts=3 interval=1 mult=[0.195474,0.247475,0.193288] qmult=[0.239912,0.260657,0.231558]
new object=loadshape.res_kw_1094_pu npts=3 interval=1 mult=[0.60105,0.597617,0.483268] qmult=[0.926068,0.946326,0.956455]
new object=loadshape.res_kw_366_pu npts=3 interval=1 mult=[0.26629,0.457584,0.463134] qmult=[0.260972,0.372503,0.375904]
new object=loadshape.res_kw_282_pu npts=3 interval=1 mult=[0.559614,0.503085,0.411757] qmult=[0.660362,0.715221,0.651925]
new object=loadshape.res_kw_852_pu npts=3 interval=1 mult=[0.365008,0.359547,0.404685] qmult=[0.152019,0.166131,0.531773]
new object=loadshape.res_kw_532_pu npts=3 interval=1 mult=[0.419758,0.374539,0.373715] qmult=[0.899366,0.817696,0.818384]
new object=loadshape.res_kw_314_pu npts=3 interval=1 mult=[0.121068,0.125802,0.114248] qmult=[0.239478,0.247628,0.230081]
new object=loadshape.res_kw_611_pu npts=3 interval=1 mult=[0.228802,0.212314,0.0933641] qmult=[0.549622,0.500495,0.228622]
new object=loadshape.res_kw_450_pu npts=3 interval=1 mult=[0.213913,0.272824,0.296082] qmult=[0.479911,0.556481,0.633065]
new object=loadshape.res_kw_340_pu npts=3 interval=1 mult=[0.492473,0.653687,0.431389] qmult=[0.507154,0.509486,0.441677]
new object=loadshape.res_kw_317_pu npts=3 interval=1 mult=[0.092279,0.115995,0.116547] qmult=[0.211038,0.24656,0.250327]
new object=loadshape.res_kw_689_pu npts=3 interval=1 mult=[0.126992,0.151465,0.195158] qmult=[0.296438,0.335834,0.403807]
new object=loadshape.res_kw_1258_pu npts=3 interval=1 mult=[0.131309,0.129968,0.120884] qmult=[0.199781,0.197816,0.189326]
new object=loadshape.res_kw_453_pu npts=3 interval=1 mult=[0.233086,0.100501,0.0867899] qmult=[0.234294,0.27684,0.250221]
new object=loadshape.res_kw_46_pu npts=3 interval=1 mult=[0.128675,0.140899,0.146214] qmult=[0.299362,0.329782,0.369781]
new object=loadshape.res_kw_898_pu npts=3 interval=1 mult=[0.469577,0.416726,0.33577] qmult=[0.157767,0.268372,0.229511]
new object=loadshape.res_kw_512_pu npts=3 interval=1 mult=[0.124933,0.135667,0.111183] qmult=[0.305424,0.326242,0.285221]
new object=loadshape.res_kw_1013_pu npts=3 interval=1 mult=[0.201676,0.145057,0.171331] qmult=[0.274713,0.266727,0.372891]
new object=loadshape.res_kw_779_pu npts=3 interval=1 mult=[0.428862,0.455497,0.46332] qmult=[0.12985,0.28282,0.292658]
new object=loadshape.res_kw_850_pu npts=3 interval=1 mult=[0.53191,0.689913,0.4437] qmult=[0.301219,0.302027,0.272783]
new object=loadshape.res_kw_1036_pu npts=3 interval=1 mult=[0.916398,0.551281,0.356179] qmult=[0.408412,0.391321,0.39402]
new object=loadshape.res_kw_224_pu npts=3 interval=1 mult=[0.463689,0.436164,0.322638] qmult=[0.133497,0.132196,0.119521]
new object=loadshape.res_kw_616_pu npts=3 interval=1 mult=[0.134815,0.167707,0.137104] qmult=[0.301141,0.353771,0.305853]
new object=loadshape.res_kw_1115_pu npts=3 interval=1 mult=[0.0774525,0.121239,0.0899855] qmult=[0.165574,0.23026,0.185142]
new object=loadshape.res_kw_1223_pu npts=3 interval=1 mult=[0.20067,0.202834,0.180418] qmult=[0.286392,0.290909,0.260684]
new object=loadshape.res_kw_908_pu npts=3 interval=1 mult=[0.0772907,0.0775817,0.0734581] qmult=[0.151031,0.151608,0.151887]
new object=loadshape.res_kw_561_pu npts=3 interval=1 mult=[0.508998,0.303658,0.234796] qmult=[0.192998,0.205525,0.206872]
new object=loadshape.res_kw_39_pu npts=3 interval=1 mult=[0.191346,0.125339,0.119486] qmult=[0.344444,0.283105,0.278818]
new object=loadshape.res_kw_807_pu npts=3 interval=1 mult=[0.224893,0.226924,0.226403] qmult=[0.480778,0.484134,0.485979]
new object=loadshape.res_kw_1228_pu npts=3 interval=1 mult=[0.177675,0.19405,0.164131] qmult=[0.361643,0.387354,0.352104]
new object=loadshape.res_kw_137_pu npts=3 interval=1 mult=[0.654027,0.822389,0.590937] qmult=[1.87463,2.36248,2.3418]
new object=loadshape.res_kw_928_pu npts=3 interval=1 mult=[0.144907,0.157117,0.206891] qmult=[0.341316,0.306811,0.454145]
new object=loadshape.res_kw_141_pu npts=3 interval=1 mult=[0.277942,0.285248,0.258842] qmult=[0.375658,0.369633,0.338009]
new object=loadshape.res_kw_206_pu npts=3 interval=1 mult=[0.251458,0.160272,0.280908] qmult=[0.338599,0.343516,0.415191]
new object=loadshape.res_kw_162_pu npts=3 interval=1 mult=[0.225441,0.21285,0.324016] qmult=[0.40549,0.440906,0.622064]
new object=loadshape.res_kw_1159_pu npts=3 interval=1 mult=[0.0727395,0.074591,0.131078] qmult=[0.204644,0.209785,0.171903]
new object=loadshape.res_kw_128_pu npts=3 interval=1 mult=[0.151354,0.155382,0.167358] qmult=[0.420926,0.431191,0.468334]
new object=loadshape.res_kw_182_pu npts=3 interval=1 mult=[0.0719722,0.209046,0.219027] qmult=[0.172364,0.405078,0.423041]
new object=loadshape.res_kw_627_pu npts=3 interval=1 mult=[0.126892,0.0732194,0.21341] qmult=[0.234379,0.148161,0.412431]
new object=loadshape.res_kw_822_pu npts=3 interval=1 mult=[0.140953,0.137436,0.132794] qmult=[0.273177,0.268188,0.261128]
new object=loadshape.res_kw_30_pu npts=3 interval=1 mult=[0.0653272,0.045494,0.0507478] qmult=[0.149314,0.119291,0.132715]
new object=loadshape.res_kw_75_pu npts=3 interval=1 mult=[0.360088,0.33558,0.288354] qmult=[0.1936,0.162224,0.213529]
new object=loadshape.res_kw_411_pu npts=3 interval=1 mult=[0.109253,0.134442,0.128509] qmult=[0.344905,0.449189,0.378814]
new object=loadshape.res_kw_842_pu npts=3 interval=1 mult=[0.268314,0.239853,0.221978] qmult=[0.507445,0.478945,0.447975]
new object=loadshape.res_kw_26_pu npts=3 interval=1 mult=[0.459765,0.457469,0.537052] qmult=[0.982466,1.00617,1.84254]
new object=loadshape.res_kw_470_pu npts=3 interval=1 mult=[0.0891404,0.116143,0.115842] qmult=[0.317065,0.376572,0.38177]
new object=loadshape.res_kw_195_pu npts=3 interval=1 mult=[0.069411,0.250163,0.262734] qmult=[0.221103,0.274653,0.340631]
new object=loadshape.res_kw_24_pu npts=3 interval=1 mult=[0.19546,0.244763,0.245164] qmult=[0.303281,0.360988,0.365394]
new object=loadshape.res_kw_710_pu npts=3 interval=1 mult=[0.204696,0.185876,0.0736303] qmult=[0.372847,0.349975,0.159606]
new object=loadshape.res_kw_1160_pu npts=3 interval=1 mult=[0.142638,0.118019,0.217533] qmult=[0.341298,0.285169,0.511951]
new object=loadshape.res_kw_316_pu npts=3 interval=1 mult=[0.16631,0.170928,0.377211] qmult=[0.433402,0.438402,0.471014]
new object=loadshape.res_kw_704_pu npts=3 interval=1 mult=[0.42398,0.69457,0.537817] qmult=[0.581215,0.613758,0.589515]
new object=loadshape.res_kw_1239_pu npts=3 interval=1 mult=[0.0626189,0.0487361,0.0611647] qmult=[0.186648,0.157659,0.202474]
new object=loadshape.res_kw_197_pu npts=3 interval=1 mult=[0.262517,0.267329,0.261418] qmult=[0.542043,0.551586,0.542124]
new object=loadshape.res_kw_754_pu npts=3 interval=1 mult=[0.0881887,0.228589,0.25966] qmult=[0.100408,0.0918746,0.101008]
new object=loadshape.res_kw_861_pu npts=3 interval=1 mult=[0.083015,0.149482,0.0340089] qmult=[0.326451,0.429788,0.134185]
new object=loadshape.res_kw_169_pu npts=3 interval=1 mult=[0.133643,0.0518261,0.131777] qmult=[0.295716,0.120286,0.296881]
new object=loadshape.res_kw_708_pu npts=3 interval=1 mult=[0.0759137,0.0795311,0.101801] qmult=[0.251434,0.260118,0.329718]
new object=loadshape.res_kw_158_pu npts=3 interval=1 mult=[0.24512,0.247504,0.238392] qmult=[0.369916,0.366079,0.355474]
new object=loadshape.res_kw_334_pu npts=3 interval=1 mult=[0.0891572,0.0874134,0.0985268] qmult=[0.221481,0.218554,0.248081]
new object=loadshape.res_kw_371_pu npts=3 interval=1 mult=[0.734126,0.666021,0.517868] qmult=[0.575078,0.336025,0.33786]
new object=loadshape.res_kw_968_pu npts=3 interval=1 mult=[0.134567,0.110124,0.127344] qmult=[0.331626,0.286394,0.3229]
new object=loadshape.res_kw_205_pu npts=3 interval=1 mult=[0.122734,0.197592,0.221964] qmult=[0.366379,0.500799,0.456605]
new object=loadshape.res_kw_931_pu npts=3 interval=1 mult=[0.482392,0.194539,0.165161] qmult=[0.407641,0.437298,0.402337]
new object=loadshape.res_kw_502_pu npts=3 interval=1 mult=[0.0439058,0.062886,0.0912949] qmult=[0.171907,0.232497,0.207751]
new object=loadshape.res_kw_695_pu npts=3 interval=1 mult=[0.157193,0.761055,0.153038] qmult=[0.69409,0.87635,0.353412]
new object=loadshape.res_kw_504_pu npts=3 interval=1 mult=[0.057925,0.0593103,0.0557436] qmult=[0.125993,0.128143,0.12406]
new object=loadshape.res_kw_396_pu npts=3 interval=1 mult=[0.0831184,0.111483,0.109036] qmult=[0.213581,0.229608,0.228407]
new object=loadshape.res_kw_626_pu npts=3 interval=1 mult=[0.268704,0.459833,0.454451] qmult=[0.477965,0.580054,0.709909]
new object=loadshape.res_kw_707_pu npts=3 interval=1 mult=[0.0723651,0.167849,0.168562] qmult=[0.16652,0.347478,0.35055]
new object=loadshape.res_kw_1215_pu npts=3 interval=1 mult=[0.157525,0.134397,0.128639] qmult=[0.352105,0.368496,0.356155]
new object=loadshape.res_kw_1075_pu npts=3 interval=1 mult=[0.17972,0.0679327,0.381344] qmult=[0.16819,0.181266,0.577914]
new object=loadshape.res_kw_184_pu npts=3 interval=1 mult=[0.771461,0.87285,0.627697] qmult=[0.780039,0.968308,0.256459]
new object=loadshape.res_kw_1276_pu npts=3 interval=1 mult=[0.248261,0.365551,0.277041] qmult=[0.376889,0.408584,0.378088]
new object=loadshape.res_kw_887_pu npts=3 interval=1 mult=[0.14303,0.143722,0.131795] qmult=[0.388863,0.389477,0.36539]
new object=loadshape.res_kw_1105_pu npts=3 interval=1 mult=[0.208522,0.273758,0.276467] qmult=[0.338418,0.378063,0.397798]
new object=loadshape.res_kw_225_pu npts=3 interval=1 mult=[0.542117,0.560732,0.662819] qmult=[0.61446,0.652025,0.769471]
new object=loadshape.res_kw_438_pu npts=3 interval=1 mult=[0.118536,0.115144,0.088283] qmult=[0.128948,0.130247,0.117091]
new object=loadshape.res_kw_1054_pu npts=3 interval=1 mult=[0.122961,0.0984331,0.096701] qmult=[0.247425,0.249777,0.251639]
new object=loadshape.res_kw_1041_pu npts=3 interval=1 mult=[0.240875,0.279582,0.351963] qmult=[0.311686,0.37237,0.490369]
new object=loadshape.res_kw_1283_pu npts=3 interval=1 mult=[0.22971,0.115092,0.124156] qmult=[0.255345,0.271764,0.289787]
new object=loadshape.res_kw_199_pu npts=3 interval=1 mult=[0.0692526,0.0967189,0.0609849] qmult=[0.168746,0.22754,0.151865]
new object=loadshape.res_kw_229_pu npts=3 interval=1 mult=[0.174535,0.207396,0.191358] qmult=[0.335767,0.391021,0.353227]
new object=loadshape.res_kw_1249_pu npts=3 interval=1 mult=[0.12301,0.123481,0.121495] qmult=[0.340109,0.336454,0.333895]
new object=loadshape.res_kw_245_pu npts=3 interval=1 mult=[0.0904541,0.096371,0.091632] qmult=[0.242448,0.254108,0.245909]
new object=loadshape.res_kw_645_pu npts=3 interval=1 mult=[0.0975943,0.0782894,0.089418] qmult=[0.227495,0.202212,0.216775]
new object=loadshape.res_kw_97_pu npts=3 interval=1 mult=[0.110653,0.026845,0.0264736] qmult=[0.256135,0.0758187,0.0763973]
new object=loadshape.res_kw_1067_pu npts=3 interval=1 mult=[0.0669769,0.216745,0.0752872] qmult=[0.132419,0.153296,0.144956]
new object=loadshape.res_kw_514_pu npts=3 interval=1 mult=[0.0796985,0.0909212,0.0866884] qmult=[0.254017,0.279271,0.26834]
new object=loadshape.res_kw_363_pu npts=3 interval=1 mult=[0.516811,0.512751,0.453578] qmult=[0.246967,0.248284,0.248942]
new object=loadshape.res_kw_259_pu npts=3 interval=1 mult=[0.0940557,0.0974377,0.109194] qmult=[0.213241,0.245299,0.267602]
new object=loadshape.res_kw_1112_pu npts=3 interval=1 mult=[0.074546,0.0764678,0.0735014] qmult=[0.230113,0.233727,0.235534]
new object=loadshape.res_kw_1248_pu npts=3 interval=1 mult=[0.100044,0.106721,0.10304] qmult=[0.227535,0.239274,0.234709]
new object=loadshape.res_kw_1137_pu npts=3 interval=1 mult=[0.0655399,0.136763,0.0618526] qmult=[0.243529,0.339624,0.236361]
new object=loadshape.res_kw_469_pu npts=3 interval=1 mult=[0.0692305,0.0704295,0.0754776] qmult=[0.262075,0.265586,0.291678]
new object=loadshape.res_kw_740_pu npts=3 interval=1 mult=[0.287069,0.462125,0.227531] qmult=[0.226816,0.387839,0.221402]
new object=loadshape.res_kw_20_pu npts=3 interval=1 mult=[0.119574,0.135265,0.11193] qmult=[0.27771,0.299281,0.264262]
new object=loadshape.res_kw_995_pu npts=3 interval=1 mult=[0.369069,0.478588,0.185568] qmult=[0.410849,0.402367,0.168648]
new object=loadshape.res_kw_1190_pu npts=3 interval=1 mult=[0.201338,0.224501,0.532331] qmult=[0.370818,0.441647,0.937818]
new object=loadshape.res_kw_658_pu npts=3 interval=1 mult=[0.500806,0.499475,0.594708] qmult=[0.193477,0.195012,0.264426]
new object=loadshape.res_kw_362_pu npts=3 interval=1 mult=[0.122271,0.127684,0.115711] qmult=[0.278302,0.286184,0.26223]
new object=loadshape.res_kw_977_pu npts=3 interval=1 mult=[0.433432,0.480335,0.443964] qmult=[0.302821,0.306825,0.559283]
new object=loadshape.res_kw_170_pu npts=3 interval=1 mult=[0.160069,0.378162,0.33965] qmult=[0.270335,0.424194,0.35865]
new object=loadshape.res_kw_1207_pu npts=3 interval=1 mult=[0.0721,0.072536,0.0674043] qmult=[0.182274,0.183805,0.173939]
new object=loadshape.res_kw_19_pu npts=3 interval=1 mult=[0.10339,0.104844,0.0981695] qmult=[0.228766,0.230852,0.221732]
new object=loadshape.res_kw_416_pu npts=3 interval=1 mult=[0.778757,0.756776,0.423072] qmult=[0.412133,0.515448,0.188886]
new object=loadshape.res_kw_38_pu npts=3 interval=1 mult=[0.18487,0.209645,0.0917283] qmult=[0.292317,0.330446,0.166546]
new object=loadshape.res_kw_188_pu npts=3 interval=1 mult=[0.129714,0.154362,0.755932] qmult=[0.278502,0.299923,0.713675]
new object=loadshape.res_kw_1273_pu npts=3 interval=1 mult=[0.0891099,0.145571,0.143439] qmult=[0.235328,0.314973,0.375091]
new object=loadshape.res_kw_560_pu npts=3 interval=1 mult=[0.101327,0.0503102,0.0467796] qmult=[0.202098,0.0772029,0.0759078]
new object=loadshape.res_kw_1220_pu npts=3 interval=1 mult=[0.0977924,0.103012,0.112838] qmult=[0.218374,0.228734,0.250154]
new object=loadshape.res_kw_375_pu npts=3 interval=1 mult=[0.199719,0.178898,0.196267] qmult=[0.286768,0.264671,0.283277]
new object=loadshape.res_kw_457_pu npts=3 interval=1 mult=[0.0789433,0.10935,0.0724663] qmult=[0.170448,0.214897,0.16016]
new object=loadshape.res_kw_1187_pu npts=3 interval=1 mult=[0.146927,0.18755,0.203853] qmult=[0.256023,0.329151,0.34185]
new object=loadshape.res_kw_1138_pu npts=3 interval=1 mult=[0.724213,0.404613,0.279374] qmult=[0.710347,1.03068,0.597314]
new object=loadshape.res_kw_780_pu npts=3 interval=1 mult=[0.115509,0.119056,0.128719] qmult=[0.269287,0.27281,0.276136]
new object=loadshape.res_kw_691_pu npts=3 interval=1 mult=[0.208356,0.119079,0.158945] qmult=[0.23126,0.271399,0.363636]
new object=loadshape.res_kw_436_pu npts=3 interval=1 mult=[0.46965,0.429366,0.551544] qmult=[0.225654,0.526519,0.579995]
new object=loadshape.res_kw_401_pu npts=3 interval=1 mult=[0.366943,0.116831,0.0610889] qmult=[0.114374,0.123225,0.0957485]
new object=loadshape.res_kw_211_pu npts=3 interval=1 mult=[0.0613784,0.0848561,0.105757] qmult=[0.13434,0.130383,0.12956]
new object=loadshape.res_kw_227_pu npts=3 interval=1 mult=[0.507992,0.513068,0.418092] qmult=[0.268308,0.270589,0.545763]
new object=loadshape.res_kw_681_pu npts=3 interval=1 mult=[0.0839549,0.0860286,0.0816345] qmult=[0.168575,0.172137,0.165605]
new object=loadshape.res_kw_464_pu npts=3 interval=1 mult=[0.267131,0.311793,0.331418] qmult=[0.674836,0.712593,0.732805]
new object=loadshape.res_kw_1162_pu npts=3 interval=1 mult=[0.213559,0.247334,0.266894] qmult=[0.450202,0.577815,0.469409]
new object=loadshape.res_kw_879_pu npts=3 interval=1 mult=[0.17952,0.32261,0.191668] qmult=[0.43621,0.451086,0.451974]
new object=loadshape.res_kw_251_pu npts=3 interval=1 mult=[0.219722,0.204811,0.244988] qmult=[0.48092,0.466621,0.558457]
new object=loadshape.res_kw_198_pu npts=3 interval=1 mult=[0.602555,0.606044,0.536378] qmult=[0.517222,0.645968,0.620497]
new object=loadshape.res_kw_963_pu npts=3 interval=1 mult=[0.0698263,0.0840465,0.121504] qmult=[0.142477,0.17529,0.260527]
new object=loadshape.res_kw_236_pu npts=3 interval=1 mult=[0.597776,0.531966,0.316621] qmult=[0.345001,0.34918,0.35127]
new object=loadshape.res_kw_859_pu npts=3 interval=1 mult=[0.132743,0.226109,0.55948] qmult=[0.297539,0.603393,0.556984]
new object=loadshape.res_kw_101_pu npts=3 interval=1 mult=[0.295309,0.304069,0.177346] qmult=[0.475332,0.488926,0.310169]
new object=loadshape.res_kw_240_pu npts=3 interval=1 mult=[0.0990662,0.109903,0.106192] qmult=[0.224501,0.242114,0.235349]
new object=loadshape.res_kw_1226_pu npts=3 interval=1 mult=[0.388318,0.15379,0.2057] qmult=[0.461388,0.491014,0.394868]
new object=loadshape.res_kw_261_pu npts=3 interval=1 mult=[0.219785,0.285205,0.276774] qmult=[0.962508,1.11638,1.08863]
new object=loadshape.res_kw_1003_pu npts=3 interval=1 mult=[0.373454,0.407016,0.270578] qmult=[0.373952,0.36858,0.160609]
new object=loadshape.res_kw_63_pu npts=3 interval=1 mult=[0.427946,0.478048,0.406612] qmult=[0.239359,0.436104,0.376669]
new object=loadshape.res_kw_402_pu npts=3 interval=1 mult=[0.476301,0.386984,0.348681] qmult=[0.470983,0.209396,0.208572]
new object=loadshape.res_kw_40_pu npts=3 interval=1 mult=[0.073551,0.0925308,0.103205] qmult=[0.169928,0.212243,0.263128]
new object=loadshape.res_kw_2_pu npts=3 interval=1 mult=[0.0391751,0.0431188,0.0438063] qmult=[0.110345,0.118256,0.120404]
new object=loadshape.res_kw_1209_pu npts=3 interval=1 mult=[0.0840385,0.0840541,0.203053] qmult=[0.144809,0.139787,0.371704]
new object=loadshape.res_kw_354_pu npts=3 interval=1 mult=[0.120882,0.122968,0.240188] qmult=[0.259355,0.264168,0.43346]
new object=loadshape.res_kw_7_pu npts=3 interval=1 mult=[0.101798,0.252912,0.510574] qmult=[0.207984,0.298727,0.586565]
new object=loadshape.res_kw_693_pu npts=3 interval=1 mult=[0.061623,0.0768518,0.0767935] qmult=[0.199606,0.233598,0.239695]
new object=loadshape.com_kw_12824_pu npts=3 interval=1 mult=[0.995747,0.995287,0.78702] qmult=[0.976096,0.973512,0.964938]
new object=loadshape.com_kw_13354_pu npts=3 interval=1 mult=[0.576145,0.61165,0.514294] qmult=[0.416445,0.416445,0.416445]
new object=loadshape.com_kw_13682_pu npts=3 interval=1 mult=[0.499374,0.413238,0.411593] qmult=[0.338547,0.338547,0.338547]
new object=loadshape.com_kw_13578_pu npts=3 interval=1 mult=[0.684093,0.494646,0.505117] qmult=[0.461125,0.485109,0.4971]
new object=loadshape.com_kw_13807_pu npts=3 interval=1 mult=[0.877925,0.624799,0.388313] qmult=[1,0.739063,1.15352]
new object=loadshape.com_kw_14809_pu npts=3 interval=1 mult=[0.350372,0.36067,0.34693] qmult=[0.309309,0.33214,0.309309]
new object=loadshape.com_kw_14828_pu npts=3 interval=1 mult=[0.432467,0.445898,0.450801] qmult=[0.413608,0.430537,0.439616]
new object=loadshape.com_kw_14123_pu npts=3 interval=1 mult=[0.865869,0.745917,0.639425] qmult=[1.02495,1.06239,1.06239]
new object=loadshape.com_kw_14989_pu npts=3 interval=1 mult=[0.683901,0.62895,0.50733] qmult=[1,1,1]
new object=loadshape.com_kw_14360_pu npts=3 interval=1 mult=[0.885227,0.802625,0.719284] qmult=[1.02885,1.02885,1.02885]
new object=loadshape.com_kw_13393_pu npts=3 interval=1 mult=[0.878172,0.675823,0.340584] qmult=[1,1,0.441869]
new object=loadshape.com_kw_14650_pu npts=3 interval=1 mult=[0.510125,0.504571,0.375035] qmult=[0.365937,0.365937,0.365937]
new object=loadshape.com_kw_14741_pu npts=3 interval=1 mult=[0.847518,0.75546,0.647703] qmult=[1.27826,1.34097,1.40368]
new object=loadshape.com_kw_13018_pu npts=3 interval=1 mult=[0.718306,0.466307,0.466307] qmult=[0.670927,0.670927,0.670927]
new object=loadshape.com_kw_13828_pu npts=3 interval=1 mult=[0.636991,0.557393,0.444796] qmult=[1.10989,1.14652,1.14652]
new object=loadshape.com_kw_13515_pu npts=3 interval=1 mult=[0.676288,0.611708,0.49789] qmult=[1.32992,1.39906,1.41635]
new object=loadshape.com_kw_15212_pu npts=3 interval=1 mult=[0.879544,0.672408,0.352226] qmult=[1,1,0.41698]
new object=loadshape.com_kw_14536_pu npts=3 interval=1 mult=[0.723543,0.623842,0.546656] qmult=[1,1,1]
new object=loadshape.com_kw_13420_pu npts=3 interval=1 mult=[0.443037,0.504509,0.585084] qmult=[0.306221,0.202139,0.524797]
new object=loadshape.com_kw_14619_pu npts=3 interval=1 mult=[0.612393,0.593241,0.591169] qmult=[0.57667,0.607325,0.607325]
new object=loadshape.com_kw_13513_pu npts=3 interval=1 mult=[0.484372,0.652888,0.542263] qmult=[0.365323,0.398528,0.398528]
new object=loadshape.com_kw_14117_pu npts=3 interval=1 mult=[0.865267,0.864423,0.615237] qmult=[0.411861,0.382409,0.331423]
new object=loadshape.com_kw_14772_pu npts=3 interval=1 mult=[0.592416,0.61146,0.474018] qmult=[0.421912,0.444138,0.455251]
new object=loadshape.com_kw_12941_pu npts=3 interval=1 mult=[0.866458,0.880254,0.713324] qmult=[0.981725,1.05482,1.12792]
new object=loadshape.com_kw_14231_pu npts=3 interval=1 mult=[0.417366,0.412658,0.32804] qmult=[0.312385,0.307928,0.307928]
new object=loadshape.com_kw_13833_pu npts=3 interval=1 mult=[0.280425,0.37621,0.452346] qmult=[0.416162,0.43538,0.454598]
new object=loadshape.com_kw_14013_pu npts=3 interval=1 mult=[0.473009,0.49521,0.426809] qmult=[0.444795,0.455302,0.445223]
new object=loadshape.com_kw_14919_pu npts=3 interval=1 mult=[0.551714,0.548576,0.47968] qmult=[0.384873,0.384873,0.384873]
new object=loadshape.com_kw_14369_pu npts=3 interval=1 mult=[0.484943,0.408718,0.489319] qmult=[0.428635,0.444846,0.540889]


!!!vsource.dss
edit object=vsource.source bus1=rdt1527_dash_rhs0_1247x pu=1.03 basekv=12.47 r1=0.00001 x1=0.00001 r0=0.00001 x0=0.00001


!!!transformer.dss
new object=transformer.tr_op_r_col_rdt793_dash_rdt793lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt793.3,rdt793lv.1.0,rdt793lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt794_dash_rdt794lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt794.2,rdt794lv.1.0,rdt794lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt795_dash_rdt795lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt795.2,rdt795lv.1.0,rdt795lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt797_dash_rdt797lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt797.2,rdt797lv.1.0,rdt797lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt798_dash_rdt798lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt798.2,rdt798lv.1.0,rdt798lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt800_dash_rdt800lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt800.1,rdt800lv.1.0,rdt800lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt801_dash_rdt801lv_cp_ phases=3 windings=2 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] buses=[rdt801,rdt801lv] xhl=3.29
new object=transformer.tr_op_r_col_rdt1109_dash_rdt1109lv_cp_ phases=3 windings=2 %loadloss=2.1568 %noloadloss=0.516667 normhkva=165 conns=[wye,wye] kvs=[12.47,0.48] kvas=[150,150] emerghkva=225 %rs=[1.0784,1.0784] buses=[rdt1109,rdt1109lv] xhl=3.39
new object=transformer.tr_op_r_col_rdt1110_dash_rdt1110lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1110.2,rdt1110lv.1.0,rdt1110lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1111_dash_rdt1111lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1111.3,rdt1111lv.1.0,rdt1111lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1112_dash_rdt1112lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt1112,rdt1112lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt1113_dash_rdt1113lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt1113,rdt1113lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt1114_dash_rdt1114lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1114.2,rdt1114lv.1.0,rdt1114lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1115_dash_rdt1115lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1115.3,rdt1115lv.1.0,rdt1115lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1116_dash_rdt1116lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1116.2,rdt1116lv.1.0,rdt1116lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1117_dash_rdt1117lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1117.1,rdt1117lv.1.0,rdt1117lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1118_dash_rdt1118lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1118.1,rdt1118lv.1.0,rdt1118lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1119_dash_rdt1119lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1119.1,rdt1119lv.1.0,rdt1119lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1120_dash_rdt1120lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1120.1,rdt1120lv.1.0,rdt1120lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1121_dash_rdt1121lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1121.1,rdt1121lv.1.0,rdt1121lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1124_dash_rdt1124lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1124.3,rdt1124lv.1.0,rdt1124lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1125_dash_rdt1125lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1125.1,rdt1125lv.1.0,rdt1125lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1126_dash_rdt1126lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1126.1,rdt1126lv.1.0,rdt1126lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1127_dash_rdt1127lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1127.1,rdt1127lv.1.0,rdt1127lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1128_dash_rdt1128lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1128.1,rdt1128lv.1.0,rdt1128lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1129_dash_rdt1129lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1129.1,rdt1129lv.1.0,rdt1129lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1130_dash_rdt1130lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1130.1,rdt1130lv.1.0,rdt1130lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1131_dash_rdt1131lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1131.3,rdt1131lv.1.0,rdt1131lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1132_dash_rdt1132lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1132.3,rdt1132lv.1.0,rdt1132lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1133_dash_rdt1133lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1133.3,rdt1133lv.1.0,rdt1133lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1134_dash_rdt1134lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1134.1,rdt1134lv.1.0,rdt1134lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1135_dash_rdt1135lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1135.1,rdt1135lv.1.0,rdt1135lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1136_dash_rdt1136lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1136.1,rdt1136lv.1.0,rdt1136lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1137_dash_rdt1137lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1137.2,rdt1137lv.1.0,rdt1137lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1138_dash_rdt1138lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1138.2,rdt1138lv.1.0,rdt1138lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1139_dash_rdt1139lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1139.2,rdt1139lv.1.0,rdt1139lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1140_dash_rdt1140lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1140.2,rdt1140lv.1.0,rdt1140lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1141_dash_rdt1141lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1141.3,rdt1141lv.1.0,rdt1141lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1142_dash_rdt1142lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1142.1,rdt1142lv.1.0,rdt1142lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1143_dash_rdt1143lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1143.3,rdt1143lv.1.0,rdt1143lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1144_dash_rdt1144lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1144.2,rdt1144lv.1.0,rdt1144lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1145_dash_rdt1145lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1145.2,rdt1145lv.1.0,rdt1145lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1146_dash_rdt1146lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1146.3,rdt1146lv.1.0,rdt1146lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1147_dash_rdt1147lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1147.2,rdt1147lv.1.0,rdt1147lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1148_dash_rdt1148lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt1148,rdt1148lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt1149_dash_rdt1149lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1149.3,rdt1149lv.1.0,rdt1149lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1150_dash_rdt1150lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1150.2,rdt1150lv.1.0,rdt1150lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1151_dash_rdt1151lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1151.1,rdt1151lv.1.0,rdt1151lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1152_dash_rdt1152lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1152.2,rdt1152lv.1.0,rdt1152lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1153_dash_rdt1153lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1153.3,rdt1153lv.1.0,rdt1153lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1154_dash_rdt1154lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1154.3,rdt1154lv.1.0,rdt1154lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1155_dash_rdt1155lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1155.3,rdt1155lv.1.0,rdt1155lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1156_dash_rdt1156lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1156.1,rdt1156lv.1.0,rdt1156lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1157_dash_rdt1157lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1157.1,rdt1157lv.1.0,rdt1157lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1158_dash_rdt1158lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1158.3,rdt1158lv.1.0,rdt1158lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1159_dash_rdt1159lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1159.3,rdt1159lv.1.0,rdt1159lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1160_dash_rdt1160lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt1160,rdt1160lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt1161_dash_rdt1161lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1161.1,rdt1161lv.1.0,rdt1161lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1162_dash_rdt1162lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1162.2,rdt1162lv.1.0,rdt1162lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1163_dash_rdt1163lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1163.1,rdt1163lv.1.0,rdt1163lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1164_dash_rdt1164lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1164.2,rdt1164lv.1.0,rdt1164lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1165_dash_rdt1165lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1165.3,rdt1165lv.1.0,rdt1165lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1166_dash_rdt1166lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1166.2,rdt1166lv.1.0,rdt1166lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1167_dash_rdt1167lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1167.2,rdt1167lv.1.0,rdt1167lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1168_dash_rdt1168lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1168.3,rdt1168lv.1.0,rdt1168lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1169_dash_rdt1169lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1169.2,rdt1169lv.1.0,rdt1169lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1170_dash_rdt1170lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1170.3,rdt1170lv.1.0,rdt1170lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1171_dash_rdt1171lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1171.1,rdt1171lv.1.0,rdt1171lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1172_dash_rdt1172lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1172.2,rdt1172lv.1.0,rdt1172lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1173_dash_rdt1173lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1173.1,rdt1173lv.1.0,rdt1173lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1174_dash_rdt1174lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1174.2,rdt1174lv.1.0,rdt1174lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1175_dash_rdt1175lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1175.1,rdt1175lv.1.0,rdt1175lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1176_dash_rdt1176lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1176.1,rdt1176lv.1.0,rdt1176lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1177_dash_rdt1177lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1177.3,rdt1177lv.1.0,rdt1177lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1178_dash_rdt1178lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1178.1,rdt1178lv.1.0,rdt1178lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1179_dash_rdt1179lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1179.3,rdt1179lv.1.0,rdt1179lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1180_dash_rdt1180lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1180.3,rdt1180lv.1.0,rdt1180lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1181_dash_rdt1181lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1181.3,rdt1181lv.1.0,rdt1181lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1182_dash_rdt1182lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1182.1,rdt1182lv.1.0,rdt1182lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1183_dash_rdt1183lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1183.3,rdt1183lv.1.0,rdt1183lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1184_dash_rdt1184lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1184.1,rdt1184lv.1.0,rdt1184lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1185_dash_rdt1185lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1185.2,rdt1185lv.1.0,rdt1185lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1186_dash_rdt1186lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1186.3,rdt1186lv.1.0,rdt1186lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1187_dash_rdt1187lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1187.1,rdt1187lv.1.0,rdt1187lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1188_dash_rdt1188lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1188.1,rdt1188lv.1.0,rdt1188lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1189_dash_rdt1189lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1189.2,rdt1189lv.1.0,rdt1189lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1190_dash_rdt1190lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1190.1,rdt1190lv.1.0,rdt1190lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1191_dash_rdt1191lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1191.2,rdt1191lv.1.0,rdt1191lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1192_dash_rdt1192lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1192.3,rdt1192lv.1.0,rdt1192lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1193_dash_rdt1193lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1193.3,rdt1193lv.1.0,rdt1193lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1194_dash_rdt1194lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1194.1,rdt1194lv.1.0,rdt1194lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1195_dash_rdt1195lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1195.2,rdt1195lv.1.0,rdt1195lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1196_dash_rdt1196lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1196.1,rdt1196lv.1.0,rdt1196lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1197_dash_rdt1197lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1197.1,rdt1197lv.1.0,rdt1197lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1198_dash_rdt1198lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1198.2,rdt1198lv.1.0,rdt1198lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1199_dash_rdt1199lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1199.3,rdt1199lv.1.0,rdt1199lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1200_dash_rdt1200lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1200.3,rdt1200lv.1.0,rdt1200lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1201_dash_rdt1201lv_cp_ phases=3 windings=2 %loadloss=2.1568 %noloadloss=0.516667 normhkva=165 conns=[wye,wye] kvs=[12.47,0.48] kvas=[150,150] emerghkva=225 %rs=[1.0784,1.0784] buses=[rdt1201,rdt1201lv] xhl=3.39
new object=transformer.tr_op_r_col_rdt1202_dash_rdt1202lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1202.2,rdt1202lv.1.0,rdt1202lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1203_dash_rdt1203lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1203.3,rdt1203lv.1.0,rdt1203lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1521_dash_rdt1521lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1521.1,rdt1521lv.1.0,rdt1521lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1522_dash_rdt1522lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1522.1,rdt1522lv.1.0,rdt1522lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1523_dash_rdt1523lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1523.1,rdt1523lv.1.0,rdt1523lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1524_dash_rdt1524lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1524.1,rdt1524lv.1.0,rdt1524lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1525_dash_rdt1525lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1525.1,rdt1525lv.1.0,rdt1525lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1526_dash_rdt1526lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1526.2,rdt1526lv.1.0,rdt1526lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1527_dash_rdt1527lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1527.3,rdt1527lv.1.0,rdt1527lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1528_dash_rdt1528lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1528.3,rdt1528lv.1.0,rdt1528lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1529_dash_rdt1529lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1529.3,rdt1529lv.1.0,rdt1529lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1530_dash_rdt1530lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1530.3,rdt1530lv.1.0,rdt1530lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1531_dash_rdt1531lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1531.2,rdt1531lv.1.0,rdt1531lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1532_dash_rdt1532lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1532.1,rdt1532lv.1.0,rdt1532lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1533_dash_rdt1533lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1533.2,rdt1533lv.1.0,rdt1533lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1538_dash_rdt1538lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1538.1,rdt1538lv.1.0,rdt1538lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1540_dash_rdt1540lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1540.3,rdt1540lv.1.0,rdt1540lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1541_dash_rdt1541lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1541.2,rdt1541lv.1.0,rdt1541lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1542_dash_rdt1542lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1542.1,rdt1542lv.1.0,rdt1542lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1543_dash_rdt1543lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1543.3,rdt1543lv.1.0,rdt1543lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1544_dash_rdt1544lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1544.1,rdt1544lv.1.0,rdt1544lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1545_dash_rdt1545lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1545.1,rdt1545lv.1.0,rdt1545lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1546_dash_rdt1546lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1546.2,rdt1546lv.1.0,rdt1546lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1547_dash_rdt1547lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1547.1,rdt1547lv.1.0,rdt1547lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1548_dash_rdt1548lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1548.2,rdt1548lv.1.0,rdt1548lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1549_dash_rdt1549lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1549.3,rdt1549lv.1.0,rdt1549lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1550_dash_rdt1550lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1550.3,rdt1550lv.1.0,rdt1550lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1551_dash_rdt1551lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1551.3,rdt1551lv.1.0,rdt1551lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1552_dash_rdt1552lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1552.3,rdt1552lv.1.0,rdt1552lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1553_dash_rdt1553lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1553.3,rdt1553lv.1.0,rdt1553lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1554_dash_rdt1554lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1554.3,rdt1554lv.1.0,rdt1554lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1555_dash_rdt1555lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1555.3,rdt1555lv.1.0,rdt1555lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1556_dash_rdt1556lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1556.3,rdt1556lv.1.0,rdt1556lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1557_dash_rdt1557lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1557.2,rdt1557lv.1.0,rdt1557lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1558_dash_rdt1558lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1558.2,rdt1558lv.1.0,rdt1558lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1559_dash_rdt1559lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1559.2,rdt1559lv.1.0,rdt1559lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1560_dash_rdt1560lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1560.2,rdt1560lv.1.0,rdt1560lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1561_dash_rdt1561lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1561.3,rdt1561lv.1.0,rdt1561lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1562_dash_rdt1562lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1562.2,rdt1562lv.1.0,rdt1562lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1563_dash_rdt1563lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1563.2,rdt1563lv.1.0,rdt1563lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1564_dash_rdt1564lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1564.1,rdt1564lv.1.0,rdt1564lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1575_dash_rdt1575lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1575.1,rdt1575lv.1.0,rdt1575lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1576_dash_rdt1576lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1576.2,rdt1576lv.1.0,rdt1576lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1577_dash_rdt1577lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1577.1,rdt1577lv.1.0,rdt1577lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1578_dash_rdt1578lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1578.1,rdt1578lv.1.0,rdt1578lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1579_dash_rdt1579lv_cp_ phases=3 windings=2 %loadloss=2.1568 %noloadloss=0.516667 normhkva=165 conns=[wye,wye] kvs=[12.47,0.48] kvas=[150,150] emerghkva=225 %rs=[1.0784,1.0784] buses=[rdt1579,rdt1579lv] xhl=3.39
new object=transformer.tr_op_r_col_rdt1580_dash_rdt1580lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1580.1,rdt1580lv.1.0,rdt1580lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1581_dash_rdt1581lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1581.3,rdt1581lv.1.0,rdt1581lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1582_dash_rdt1582lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1582.1,rdt1582lv.1.0,rdt1582lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1583_dash_rdt1583lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1583.3,rdt1583lv.1.0,rdt1583lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1584_dash_rdt1584lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1584.3,rdt1584lv.1.0,rdt1584lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1585_dash_rdt1585lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1585.2,rdt1585lv.1.0,rdt1585lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1586_dash_rdt1586lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1586.3,rdt1586lv.1.0,rdt1586lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1587_dash_rdt1587lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1587.1,rdt1587lv.1.0,rdt1587lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1588_dash_rdt1588lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1588.1,rdt1588lv.1.0,rdt1588lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1589_dash_rdt1589lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1589.1,rdt1589lv.1.0,rdt1589lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1590_dash_rdt1590lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1590.1,rdt1590lv.1.0,rdt1590lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1591_dash_rdt1591lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1591.1,rdt1591lv.1.0,rdt1591lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1592_dash_rdt1592lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1592.1,rdt1592lv.1.0,rdt1592lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1593_dash_rdt1593lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1593.1,rdt1593lv.1.0,rdt1593lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1594_dash_rdt1594lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1594.3,rdt1594lv.1.0,rdt1594lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1595_dash_rdt1595lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1595.3,rdt1595lv.1.0,rdt1595lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1596_dash_rdt1596lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1596.1,rdt1596lv.1.0,rdt1596lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1597_dash_rdt1597lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1597.1,rdt1597lv.1.0,rdt1597lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1598_dash_rdt1598lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1598.2,rdt1598lv.1.0,rdt1598lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1599_dash_rdt1599lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1599.2,rdt1599lv.1.0,rdt1599lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1600_dash_rdt1600lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1600.3,rdt1600lv.1.0,rdt1600lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1601_dash_rdt1601lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1601.1,rdt1601lv.1.0,rdt1601lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1602_dash_rdt1602lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1602.1,rdt1602lv.1.0,rdt1602lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1603_dash_rdt1603lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1603.1,rdt1603lv.1.0,rdt1603lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1604_dash_rdt1604lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1604.1,rdt1604lv.1.0,rdt1604lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1605_dash_rdt1605lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1605.2,rdt1605lv.1.0,rdt1605lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1606_dash_rdt1606lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1606.1,rdt1606lv.1.0,rdt1606lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1607_dash_rdt1607lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1607.2,rdt1607lv.1.0,rdt1607lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1608_dash_rdt1608lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1608.2,rdt1608lv.1.0,rdt1608lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1609_dash_rdt1609lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1609.3,rdt1609lv.1.0,rdt1609lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1610_dash_rdt1610lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1610.1,rdt1610lv.1.0,rdt1610lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1611_dash_rdt1611lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1611.2,rdt1611lv.1.0,rdt1611lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1612_dash_rdt1612lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1612.2,rdt1612lv.1.0,rdt1612lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1613_dash_rdt1613lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1613.1,rdt1613lv.1.0,rdt1613lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1614_dash_rdt1614lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1614.2,rdt1614lv.1.0,rdt1614lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1615_dash_rdt1615lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1615.2,rdt1615lv.1.0,rdt1615lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1616_dash_rdt1616lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1616.1,rdt1616lv.1.0,rdt1616lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1617_dash_rdt1617lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1617.1,rdt1617lv.1.0,rdt1617lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1618_dash_rdt1618lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1618.2,rdt1618lv.1.0,rdt1618lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1619_dash_rdt1619lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1619.3,rdt1619lv.1.0,rdt1619lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1620_dash_rdt1620lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1620.1,rdt1620lv.1.0,rdt1620lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1621_dash_rdt1621lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1621.3,rdt1621lv.1.0,rdt1621lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1622_dash_rdt1622lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1622.3,rdt1622lv.1.0,rdt1622lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1623_dash_rdt1623lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1623.3,rdt1623lv.1.0,rdt1623lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1624_dash_rdt1624lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1624.1,rdt1624lv.1.0,rdt1624lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1625_dash_rdt1625lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1625.3,rdt1625lv.1.0,rdt1625lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1626_dash_rdt1626lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1626.3,rdt1626lv.1.0,rdt1626lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1627_dash_rdt1627lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1627.2,rdt1627lv.1.0,rdt1627lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1628_dash_rdt1628lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1628.3,rdt1628lv.1.0,rdt1628lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1629_dash_rdt1629lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1629.2,rdt1629lv.1.0,rdt1629lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1630_dash_rdt1630lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1630.3,rdt1630lv.1.0,rdt1630lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1631_dash_rdt1631lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1631.3,rdt1631lv.1.0,rdt1631lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1632_dash_rdt1632lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1632.2,rdt1632lv.1.0,rdt1632lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1633_dash_rdt1633lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1633.3,rdt1633lv.1.0,rdt1633lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1634_dash_rdt1634lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1634.2,rdt1634lv.1.0,rdt1634lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1635_dash_rdt1635lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1635.3,rdt1635lv.1.0,rdt1635lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1636_dash_rdt1636lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1636.3,rdt1636lv.1.0,rdt1636lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1637_dash_rdt1637lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1637.3,rdt1637lv.1.0,rdt1637lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1638_dash_rdt1638lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1638.3,rdt1638lv.1.0,rdt1638lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1639_dash_rdt1639lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1639.3,rdt1639lv.1.0,rdt1639lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1640_dash_rdt1640lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1640.2,rdt1640lv.1.0,rdt1640lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1641_dash_rdt1641lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1641.2,rdt1641lv.1.0,rdt1641lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1642_dash_rdt1642lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1642.3,rdt1642lv.1.0,rdt1642lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1643_dash_rdt1643lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1643.3,rdt1643lv.1.0,rdt1643lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1644_dash_rdt1644lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1644.3,rdt1644lv.1.0,rdt1644lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1645_dash_rdt1645lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1645.3,rdt1645lv.1.0,rdt1645lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1646_dash_rdt1646lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1646.3,rdt1646lv.1.0,rdt1646lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1647_dash_rdt1647lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1647.3,rdt1647lv.1.0,rdt1647lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1648_dash_rdt1648lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1648.3,rdt1648lv.1.0,rdt1648lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1649_dash_rdt1649lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1649.2,rdt1649lv.1.0,rdt1649lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1650_dash_rdt1650lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1650.1,rdt1650lv.1.0,rdt1650lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1651_dash_rdt1651lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1651.1,rdt1651lv.1.0,rdt1651lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1652_dash_rdt1652lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1652.1,rdt1652lv.1.0,rdt1652lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1653_dash_rdt1653lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1653.1,rdt1653lv.1.0,rdt1653lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1654_dash_rdt1654lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1654.1,rdt1654lv.1.0,rdt1654lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1655_dash_rdt1655lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1655.1,rdt1655lv.1.0,rdt1655lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1656_dash_rdt1656lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1656.1,rdt1656lv.1.0,rdt1656lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1657_dash_rdt1657lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1657.2,rdt1657lv.1.0,rdt1657lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1658_dash_rdt1658lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1658.2,rdt1658lv.1.0,rdt1658lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1659_dash_rdt1659lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1659.2,rdt1659lv.1.0,rdt1659lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1660_dash_rdt1660lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1660.2,rdt1660lv.1.0,rdt1660lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1661_dash_rdt1661lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1661.2,rdt1661lv.1.0,rdt1661lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1662_dash_rdt1662lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1662.2,rdt1662lv.1.0,rdt1662lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1663_dash_rdt1663lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1663.3,rdt1663lv.1.0,rdt1663lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1664_dash_rdt1664lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1664.3,rdt1664lv.1.0,rdt1664lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1665_dash_rdt1665lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1665.2,rdt1665lv.1.0,rdt1665lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1666_dash_rdt1666lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1666.2,rdt1666lv.1.0,rdt1666lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1667_dash_rdt1667lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1667.2,rdt1667lv.1.0,rdt1667lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1668_dash_rdt1668lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1668.2,rdt1668lv.1.0,rdt1668lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1669_dash_rdt1669lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1669.2,rdt1669lv.1.0,rdt1669lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1670_dash_rdt1670lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1670.2,rdt1670lv.1.0,rdt1670lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1671_dash_rdt1671lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1671.3,rdt1671lv.1.0,rdt1671lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1672_dash_rdt1672lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1672.3,rdt1672lv.1.0,rdt1672lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1673_dash_rdt1673lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1673.1,rdt1673lv.1.0,rdt1673lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1674_dash_rdt1674lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1674.3,rdt1674lv.1.0,rdt1674lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1675_dash_rdt1675lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1675.1,rdt1675lv.1.0,rdt1675lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1676_dash_rdt1676lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1676.1,rdt1676lv.1.0,rdt1676lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1677_dash_rdt1677lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1677.1,rdt1677lv.1.0,rdt1677lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1678_dash_rdt1678lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1678.2,rdt1678lv.1.0,rdt1678lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1679_dash_rdt1679lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1679.2,rdt1679lv.1.0,rdt1679lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1680_dash_rdt1680lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1680.2,rdt1680lv.1.0,rdt1680lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1681_dash_rdt1681lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1681.1,rdt1681lv.1.0,rdt1681lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1682_dash_rdt1682lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1682.2,rdt1682lv.1.0,rdt1682lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1683_dash_rdt1683lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1683.2,rdt1683lv.1.0,rdt1683lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1684_dash_rdt1684lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1684.1,rdt1684lv.1.0,rdt1684lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1685_dash_rdt1685lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1685.2,rdt1685lv.1.0,rdt1685lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1686_dash_rdt1686lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1686.2,rdt1686lv.1.0,rdt1686lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1687_dash_rdt1687lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1687.2,rdt1687lv.1.0,rdt1687lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1688_dash_rdt1688lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1688.2,rdt1688lv.1.0,rdt1688lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1689_dash_rdt1689lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1689.2,rdt1689lv.1.0,rdt1689lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1690_dash_rdt1690lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1690.2,rdt1690lv.1.0,rdt1690lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1691_dash_rdt1691lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1691.2,rdt1691lv.1.0,rdt1691lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1692_dash_rdt1692lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1692.2,rdt1692lv.1.0,rdt1692lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1693_dash_rdt1693lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1693.2,rdt1693lv.1.0,rdt1693lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1694_dash_rdt1694lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1694.2,rdt1694lv.1.0,rdt1694lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1695_dash_rdt1695lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1695.3,rdt1695lv.1.0,rdt1695lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1696_dash_rdt1696lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1696.1,rdt1696lv.1.0,rdt1696lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1697_dash_rdt1697lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1697.1,rdt1697lv.1.0,rdt1697lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1698_dash_rdt1698lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1698.3,rdt1698lv.1.0,rdt1698lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1699_dash_rdt1699lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1699.3,rdt1699lv.1.0,rdt1699lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1700_dash_rdt1700lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1700.1,rdt1700lv.1.0,rdt1700lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1701_dash_rdt1701lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1701.1,rdt1701lv.1.0,rdt1701lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1702_dash_rdt1702lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1702.3,rdt1702lv.1.0,rdt1702lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1703_dash_rdt1703lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1703.3,rdt1703lv.1.0,rdt1703lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1704_dash_rdt1704lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1704.3,rdt1704lv.1.0,rdt1704lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1705_dash_rdt1705lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1705.3,rdt1705lv.1.0,rdt1705lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1706_dash_rdt1706lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1706.3,rdt1706lv.1.0,rdt1706lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1707_dash_rdt1707lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1707.1,rdt1707lv.1.0,rdt1707lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1708_dash_rdt1708lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1708.1,rdt1708lv.1.0,rdt1708lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1709_dash_rdt1709lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1709.2,rdt1709lv.1.0,rdt1709lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1710_dash_rdt1710lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1710.1,rdt1710lv.1.0,rdt1710lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1711_dash_rdt1711lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1711.1,rdt1711lv.1.0,rdt1711lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1712_dash_rdt1712lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1712.3,rdt1712lv.1.0,rdt1712lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1713_dash_rdt1713lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1713.1,rdt1713lv.1.0,rdt1713lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1714_dash_rdt1714lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1714.3,rdt1714lv.1.0,rdt1714lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1715_dash_rdt1715lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1715.3,rdt1715lv.1.0,rdt1715lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1716_dash_rdt1716lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1716.1,rdt1716lv.1.0,rdt1716lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1717_dash_rdt1717lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1717.1,rdt1717lv.1.0,rdt1717lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1718_dash_rdt1718lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1718.1,rdt1718lv.1.0,rdt1718lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1719_dash_rdt1719lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1719.1,rdt1719lv.1.0,rdt1719lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1720_dash_rdt1720lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1720.1,rdt1720lv.1.0,rdt1720lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1721_dash_rdt1721lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1721.2,rdt1721lv.1.0,rdt1721lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1722_dash_rdt1722lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1722.1,rdt1722lv.1.0,rdt1722lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1723_dash_rdt1723lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1723.3,rdt1723lv.1.0,rdt1723lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1724_dash_rdt1724lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1724.2,rdt1724lv.1.0,rdt1724lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1725_dash_rdt1725lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1725.2,rdt1725lv.1.0,rdt1725lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1726_dash_rdt1726lv_cp_ phases=3 windings=2 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] buses=[rdt1726,rdt1726lv] xhl=3.29
new object=transformer.tr_op_r_col_rdt1727_dash_rdt1727lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1727.1,rdt1727lv.1.0,rdt1727lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1728_dash_rdt1728lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1728.3,rdt1728lv.1.0,rdt1728lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1729_dash_rdt1729lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1729.2,rdt1729lv.1.0,rdt1729lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1730_dash_rdt1730lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1730.3,rdt1730lv.1.0,rdt1730lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1731_dash_rdt1731lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1731.3,rdt1731lv.1.0,rdt1731lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1732_dash_rdt1732lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1732.3,rdt1732lv.1.0,rdt1732lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1733_dash_rdt1733lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1733.3,rdt1733lv.1.0,rdt1733lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1734_dash_rdt1734lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1734.2,rdt1734lv.1.0,rdt1734lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1735_dash_rdt1735lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1735.2,rdt1735lv.1.0,rdt1735lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1736_dash_rdt1736lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1736.2,rdt1736lv.1.0,rdt1736lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1737_dash_rdt1737lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1737.1,rdt1737lv.1.0,rdt1737lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1744_dash_rdt1744lv_cp_ phases=3 windings=2 %loadloss=2.1568 %noloadloss=0.516667 normhkva=165 conns=[wye,wye] kvs=[12.47,0.48] kvas=[150,150] emerghkva=225 %rs=[1.0784,1.0784] buses=[rdt1744,rdt1744lv] xhl=3.39
new object=transformer.tr_op_r_col_rdt1797_dash_rdt1797lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1797.3,rdt1797lv.1.0,rdt1797lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1798_dash_rdt1798lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1798.3,rdt1798lv.1.0,rdt1798lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1799_dash_rdt1799lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1799.2,rdt1799lv.1.0,rdt1799lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1800_dash_rdt1800lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1800.3,rdt1800lv.1.0,rdt1800lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1801_dash_rdt1801lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1801.2,rdt1801lv.1.0,rdt1801lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1802_dash_rdt1802lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1802.2,rdt1802lv.1.0,rdt1802lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1803_dash_rdt1803lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1803.2,rdt1803lv.1.0,rdt1803lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1804_dash_rdt1804lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1804.1,rdt1804lv.1.0,rdt1804lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1805_dash_rdt1805lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1805.1,rdt1805lv.1.0,rdt1805lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1806_dash_rdt1806lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1806.1,rdt1806lv.1.0,rdt1806lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1807_dash_rdt1807lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1807.2,rdt1807lv.1.0,rdt1807lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1808_dash_rdt1808lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1808.1,rdt1808lv.1.0,rdt1808lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1809_dash_rdt1809lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1809.2,rdt1809lv.1.0,rdt1809lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1810_dash_rdt1810lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1810.1,rdt1810lv.1.0,rdt1810lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1811_dash_rdt1811lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1811.3,rdt1811lv.1.0,rdt1811lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1812_dash_rdt1812lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1812.3,rdt1812lv.1.0,rdt1812lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1813_dash_rdt1813lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1813.3,rdt1813lv.1.0,rdt1813lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1814_dash_rdt1814lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1814.3,rdt1814lv.1.0,rdt1814lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1815_dash_rdt1815lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1815.3,rdt1815lv.1.0,rdt1815lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1816_dash_rdt1816lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1816.2,rdt1816lv.1.0,rdt1816lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1817_dash_rdt1817lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1817.2,rdt1817lv.1.0,rdt1817lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1818_dash_rdt1818lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1818.1,rdt1818lv.1.0,rdt1818lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1819_dash_rdt1819lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1819.1,rdt1819lv.1.0,rdt1819lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1820_dash_rdt1820lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1820.1,rdt1820lv.1.0,rdt1820lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1821_dash_rdt1821lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1821.1,rdt1821lv.1.0,rdt1821lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1822_dash_rdt1822lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1822.1,rdt1822lv.1.0,rdt1822lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1823_dash_rdt1823lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1823.3,rdt1823lv.1.0,rdt1823lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1824_dash_rdt1824lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1824.2,rdt1824lv.1.0,rdt1824lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1825_dash_rdt1825lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1825.3,rdt1825lv.1.0,rdt1825lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1826_dash_rdt1826lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1826.2,rdt1826lv.1.0,rdt1826lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1827_dash_rdt1827lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1827.3,rdt1827lv.1.0,rdt1827lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1828_dash_rdt1828lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1828.1,rdt1828lv.1.0,rdt1828lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1829_dash_rdt1829lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1829.2,rdt1829lv.1.0,rdt1829lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1830_dash_rdt1830lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1830.2,rdt1830lv.1.0,rdt1830lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1831_dash_rdt1831lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1831.2,rdt1831lv.1.0,rdt1831lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1832_dash_rdt1832lv_cp_ phases=3 windings=2 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] buses=[rdt1832,rdt1832lv] xhl=3.29
new object=transformer.tr_op_r_col_rdt1833_dash_rdt1833lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1833.2,rdt1833lv.1.0,rdt1833lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1834_dash_rdt1834lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1834.2,rdt1834lv.1.0,rdt1834lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1835_dash_rdt1835lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1835.2,rdt1835lv.1.0,rdt1835lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1836_dash_rdt1836lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1836.2,rdt1836lv.1.0,rdt1836lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1837_dash_rdt1837lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1837.3,rdt1837lv.1.0,rdt1837lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1838_dash_rdt1838lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1838.2,rdt1838lv.1.0,rdt1838lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1839_dash_rdt1839lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1839.3,rdt1839lv.1.0,rdt1839lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1840_dash_rdt1840lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1840.1,rdt1840lv.1.0,rdt1840lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1841_dash_rdt1841lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1841.3,rdt1841lv.1.0,rdt1841lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1842_dash_rdt1842lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1842.3,rdt1842lv.1.0,rdt1842lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1843_dash_rdt1843lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1843.2,rdt1843lv.1.0,rdt1843lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1844_dash_rdt1844lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1844.2,rdt1844lv.1.0,rdt1844lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1845_dash_rdt1845lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1845.3,rdt1845lv.1.0,rdt1845lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1846_dash_rdt1846lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1846.1,rdt1846lv.1.0,rdt1846lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1847_dash_rdt1847lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1847.2,rdt1847lv.1.0,rdt1847lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1848_dash_rdt1848lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1848.3,rdt1848lv.1.0,rdt1848lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1849_dash_rdt1849lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1849.1,rdt1849lv.1.0,rdt1849lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1850_dash_rdt1850lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1850.2,rdt1850lv.1.0,rdt1850lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1851_dash_rdt1851lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1851.3,rdt1851lv.1.0,rdt1851lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1852_dash_rdt1852lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1852.2,rdt1852lv.1.0,rdt1852lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1853_dash_rdt1853lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1853.2,rdt1853lv.1.0,rdt1853lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1854_dash_rdt1854lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1854.3,rdt1854lv.1.0,rdt1854lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1855_dash_rdt1855lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1855.3,rdt1855lv.1.0,rdt1855lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1856_dash_rdt1856lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1856.3,rdt1856lv.1.0,rdt1856lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1857_dash_rdt1857lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1857.3,rdt1857lv.1.0,rdt1857lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1858_dash_rdt1858lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1858.3,rdt1858lv.1.0,rdt1858lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1859_dash_rdt1859lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1859.1,rdt1859lv.1.0,rdt1859lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1860_dash_rdt1860lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1860.1,rdt1860lv.1.0,rdt1860lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1861_dash_rdt1861lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1861.1,rdt1861lv.1.0,rdt1861lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1862_dash_rdt1862lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1862.3,rdt1862lv.1.0,rdt1862lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1863_dash_rdt1863lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1863.1,rdt1863lv.1.0,rdt1863lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1864_dash_rdt1864lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1864.1,rdt1864lv.1.0,rdt1864lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1865_dash_rdt1865lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1865.2,rdt1865lv.1.0,rdt1865lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1866_dash_rdt1866lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1866.2,rdt1866lv.1.0,rdt1866lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1867_dash_rdt1867lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1867.2,rdt1867lv.1.0,rdt1867lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1868_dash_rdt1868lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1868.2,rdt1868lv.1.0,rdt1868lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1869_dash_rdt1869lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1869.2,rdt1869lv.1.0,rdt1869lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1870_dash_rdt1870lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1870.1,rdt1870lv.1.0,rdt1870lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1871_dash_rdt1871lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1871.2,rdt1871lv.1.0,rdt1871lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1872_dash_rdt1872lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1872.2,rdt1872lv.1.0,rdt1872lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1873_dash_rdt1873lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1873.2,rdt1873lv.1.0,rdt1873lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1874_dash_rdt1874lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1874.3,rdt1874lv.1.0,rdt1874lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1875_dash_rdt1875lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1875.3,rdt1875lv.1.0,rdt1875lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1876_dash_rdt1876lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1876.1,rdt1876lv.1.0,rdt1876lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1877_dash_rdt1877lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1877.1,rdt1877lv.1.0,rdt1877lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1878_dash_rdt1878lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1878.3,rdt1878lv.1.0,rdt1878lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1879_dash_rdt1879lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1879.1,rdt1879lv.1.0,rdt1879lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1880_dash_rdt1880lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1880.1,rdt1880lv.1.0,rdt1880lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1881_dash_rdt1881lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1881.3,rdt1881lv.1.0,rdt1881lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1882_dash_rdt1882lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1882.1,rdt1882lv.1.0,rdt1882lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1883_dash_rdt1883lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1883.3,rdt1883lv.1.0,rdt1883lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1884_dash_rdt1884lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1884.1,rdt1884lv.1.0,rdt1884lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1885_dash_rdt1885lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1885.2,rdt1885lv.1.0,rdt1885lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1886_dash_rdt1886lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1886.1,rdt1886lv.1.0,rdt1886lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1887_dash_rdt1887lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1887.3,rdt1887lv.1.0,rdt1887lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1888_dash_rdt1888lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1888.1,rdt1888lv.1.0,rdt1888lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1889_dash_rdt1889lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1889.2,rdt1889lv.1.0,rdt1889lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1890_dash_rdt1890lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1890.2,rdt1890lv.1.0,rdt1890lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1891_dash_rdt1891lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1891.1,rdt1891lv.1.0,rdt1891lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1892_dash_rdt1892lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1892.3,rdt1892lv.1.0,rdt1892lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1893_dash_rdt1893lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1893.3,rdt1893lv.1.0,rdt1893lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1894_dash_rdt1894lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1894.3,rdt1894lv.1.0,rdt1894lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1895_dash_rdt1895lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1895.3,rdt1895lv.1.0,rdt1895lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1896_dash_rdt1896lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1896.3,rdt1896lv.1.0,rdt1896lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1897_dash_rdt1897lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1897.3,rdt1897lv.1.0,rdt1897lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1898_dash_rdt1898lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1898.3,rdt1898lv.1.0,rdt1898lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1899_dash_rdt1899lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1899.1,rdt1899lv.1.0,rdt1899lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1900_dash_rdt1900lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1900.1,rdt1900lv.1.0,rdt1900lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1901_dash_rdt1901lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1901.2,rdt1901lv.1.0,rdt1901lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1902_dash_rdt1902lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1902.1,rdt1902lv.1.0,rdt1902lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1903_dash_rdt1903lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1903.2,rdt1903lv.1.0,rdt1903lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1904_dash_rdt1904lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1904.1,rdt1904lv.1.0,rdt1904lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1905_dash_rdt1905lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1905.2,rdt1905lv.1.0,rdt1905lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1906_dash_rdt1906lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1906.2,rdt1906lv.1.0,rdt1906lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1907_dash_rdt1907lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1907.2,rdt1907lv.1.0,rdt1907lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1908_dash_rdt1908lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1908.3,rdt1908lv.1.0,rdt1908lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1909_dash_rdt1909lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1909.2,rdt1909lv.1.0,rdt1909lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1910_dash_rdt1910lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1910.1,rdt1910lv.1.0,rdt1910lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1911_dash_rdt1911lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1911.1,rdt1911lv.1.0,rdt1911lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1912_dash_rdt1912lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1912.3,rdt1912lv.1.0,rdt1912lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1913_dash_rdt1913lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1913.1,rdt1913lv.1.0,rdt1913lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1914_dash_rdt1914lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1914.3,rdt1914lv.1.0,rdt1914lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1915_dash_rdt1915lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1915.3,rdt1915lv.1.0,rdt1915lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1916_dash_rdt1916lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1916.1,rdt1916lv.1.0,rdt1916lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1917_dash_rdt1917lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1917.1,rdt1917lv.1.0,rdt1917lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1918_dash_rdt1918lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt1918.1,rdt1918lv.1.0,rdt1918lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1919_dash_rdt1919lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1919.1,rdt1919lv.1.0,rdt1919lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1920_dash_rdt1920lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1920.2,rdt1920lv.1.0,rdt1920lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1921_dash_rdt1921lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1921.2,rdt1921lv.1.0,rdt1921lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1922_dash_rdt1922lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1922.3,rdt1922lv.1.0,rdt1922lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1923_dash_rdt1923lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1923.1,rdt1923lv.1.0,rdt1923lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1924_dash_rdt1924lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1924.3,rdt1924lv.1.0,rdt1924lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1925_dash_rdt1925lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1925.3,rdt1925lv.1.0,rdt1925lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1926_dash_rdt1926lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1926.3,rdt1926lv.1.0,rdt1926lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1938_dash_rdt1938lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1938.3,rdt1938lv.1.0,rdt1938lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1939_dash_rdt1939lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1939.3,rdt1939lv.1.0,rdt1939lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1940_dash_rdt1940lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1940.1,rdt1940lv.1.0,rdt1940lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1941_dash_rdt1941lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1941.1,rdt1941lv.1.0,rdt1941lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1942_dash_rdt1942lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1942.3,rdt1942lv.1.0,rdt1942lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1943_dash_rdt1943lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1943.3,rdt1943lv.1.0,rdt1943lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1944_dash_rdt1944lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1944.1,rdt1944lv.1.0,rdt1944lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1945_dash_rdt1945lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt1945.1,rdt1945lv.1.0,rdt1945lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1946_dash_rdt1946lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt1946.1,rdt1946lv.1.0,rdt1946lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2153_dash_rdt2153lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2153.1,rdt2153lv.1.0,rdt2153lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2154_dash_rdt2154lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2154.3,rdt2154lv.1.0,rdt2154lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2155_dash_rdt2155lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2155.1,rdt2155lv.1.0,rdt2155lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2156_dash_rdt2156lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2156.1,rdt2156lv.1.0,rdt2156lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2157_dash_rdt2157lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2157.3,rdt2157lv.1.0,rdt2157lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2158_dash_rdt2158lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2158.1,rdt2158lv.1.0,rdt2158lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2159_dash_rdt2159lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2159.2,rdt2159lv.1.0,rdt2159lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2160_dash_rdt2160lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2160.2,rdt2160lv.1.0,rdt2160lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2161_dash_rdt2161lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2161.1,rdt2161lv.1.0,rdt2161lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2162_dash_rdt2162lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2162.2,rdt2162lv.1.0,rdt2162lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2163_dash_rdt2163lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2163.3,rdt2163lv.1.0,rdt2163lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2164_dash_rdt2164lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2164.3,rdt2164lv.1.0,rdt2164lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2165_dash_rdt2165lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2165.2,rdt2165lv.1.0,rdt2165lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2166_dash_rdt2166lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2166.1,rdt2166lv.1.0,rdt2166lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2167_dash_rdt2167lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2167.3,rdt2167lv.1.0,rdt2167lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2168_dash_rdt2168lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2168.2,rdt2168lv.1.0,rdt2168lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2169_dash_rdt2169lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2169.2,rdt2169lv.1.0,rdt2169lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2170_dash_rdt2170lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2170.1,rdt2170lv.1.0,rdt2170lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2171_dash_rdt2171lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2171.3,rdt2171lv.1.0,rdt2171lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2172_dash_rdt2172lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2172.1,rdt2172lv.1.0,rdt2172lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2173_dash_rdt2173lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2173.1,rdt2173lv.1.0,rdt2173lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2174_dash_rdt2174lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2174.2,rdt2174lv.1.0,rdt2174lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2175_dash_rdt2175lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2175.2,rdt2175lv.1.0,rdt2175lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2176_dash_rdt2176lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2176.2,rdt2176lv.1.0,rdt2176lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2177_dash_rdt2177lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2177.2,rdt2177lv.1.0,rdt2177lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2178_dash_rdt2178lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2178.2,rdt2178lv.1.0,rdt2178lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2179_dash_rdt2179lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2179.3,rdt2179lv.1.0,rdt2179lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2180_dash_rdt2180lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2180.3,rdt2180lv.1.0,rdt2180lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2181_dash_rdt2181lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2181.3,rdt2181lv.1.0,rdt2181lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2182_dash_rdt2182lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2182.2,rdt2182lv.1.0,rdt2182lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2183_dash_rdt2183lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2183.1,rdt2183lv.1.0,rdt2183lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2184_dash_rdt2184lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2184.1,rdt2184lv.1.0,rdt2184lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2185_dash_rdt2185lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2185.3,rdt2185lv.1.0,rdt2185lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2186_dash_rdt2186lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2186.2,rdt2186lv.1.0,rdt2186lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2187_dash_rdt2187lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2187.3,rdt2187lv.1.0,rdt2187lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2188_dash_rdt2188lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2188.3,rdt2188lv.1.0,rdt2188lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2189_dash_rdt2189lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2189.2,rdt2189lv.1.0,rdt2189lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2190_dash_rdt2190lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2190.2,rdt2190lv.1.0,rdt2190lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2191_dash_rdt2191lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2191.2,rdt2191lv.1.0,rdt2191lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2192_dash_rdt2192lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2192.3,rdt2192lv.1.0,rdt2192lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2193_dash_rdt2193lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2193.1,rdt2193lv.1.0,rdt2193lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2194_dash_rdt2194lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2194.2,rdt2194lv.1.0,rdt2194lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2195_dash_rdt2195lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2195.2,rdt2195lv.1.0,rdt2195lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2196_dash_rdt2196lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2196.2,rdt2196lv.1.0,rdt2196lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2197_dash_rdt2197lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2197.3,rdt2197lv.1.0,rdt2197lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2198_dash_rdt2198lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2198.2,rdt2198lv.1.0,rdt2198lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2199_dash_rdt2199lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2199.1,rdt2199lv.1.0,rdt2199lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2200_dash_rdt2200lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2200.1,rdt2200lv.1.0,rdt2200lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2201_dash_rdt2201lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2201.1,rdt2201lv.1.0,rdt2201lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2202_dash_rdt2202lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2202.3,rdt2202lv.1.0,rdt2202lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2203_dash_rdt2203lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2203.1,rdt2203lv.1.0,rdt2203lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2204_dash_rdt2204lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2204.3,rdt2204lv.1.0,rdt2204lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2205_dash_rdt2205lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2205.3,rdt2205lv.1.0,rdt2205lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2206_dash_rdt2206lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2206.3,rdt2206lv.1.0,rdt2206lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2207_dash_rdt2207lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2207.3,rdt2207lv.1.0,rdt2207lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2208_dash_rdt2208lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2208.2,rdt2208lv.1.0,rdt2208lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2209_dash_rdt2209lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2209.1,rdt2209lv.1.0,rdt2209lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2210_dash_rdt2210lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt2210,rdt2210lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt2211_dash_rdt2211lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2211.2,rdt2211lv.1.0,rdt2211lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2212_dash_rdt2212lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2212.2,rdt2212lv.1.0,rdt2212lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2228_dash_rdt2228lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2228.1,rdt2228lv.1.0,rdt2228lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2229_dash_rdt2229lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2229.1,rdt2229lv.1.0,rdt2229lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2230_dash_rdt2230lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2230.2,rdt2230lv.1.0,rdt2230lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2231_dash_rdt2231lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2231.3,rdt2231lv.1.0,rdt2231lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2232_dash_rdt2232lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2232.3,rdt2232lv.1.0,rdt2232lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2233_dash_rdt2233lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2233.1,rdt2233lv.1.0,rdt2233lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2234_dash_rdt2234lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2234.1,rdt2234lv.1.0,rdt2234lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2235_dash_rdt2235lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2235.1,rdt2235lv.1.0,rdt2235lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2236_dash_rdt2236lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2236.1,rdt2236lv.1.0,rdt2236lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2237_dash_rdt2237lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2237.1,rdt2237lv.1.0,rdt2237lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2238_dash_rdt2238lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2238.3,rdt2238lv.1.0,rdt2238lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2239_dash_rdt2239lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2239.3,rdt2239lv.1.0,rdt2239lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2240_dash_rdt2240lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2240.3,rdt2240lv.1.0,rdt2240lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2241_dash_rdt2241lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2241.3,rdt2241lv.1.0,rdt2241lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2242_dash_rdt2242lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2242.3,rdt2242lv.1.0,rdt2242lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2243_dash_rdt2243lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2243.1,rdt2243lv.1.0,rdt2243lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2244_dash_rdt2244lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2244.2,rdt2244lv.1.0,rdt2244lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2245_dash_rdt2245lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2245.1,rdt2245lv.1.0,rdt2245lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2246_dash_rdt2246lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2246.1,rdt2246lv.1.0,rdt2246lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2247_dash_rdt2247lv_cp_ phases=1 windings=3 %loadloss=0.49926 %noloadloss=0.38 normhkva=82.5 conns=[wye,wye,wye] buses=[rdt2247.1,rdt2247lv.1.0,rdt2247lv.0.2] kvs=[7.2,0.12,0.12] kvas=[75,75,75] emerghkva=112.5 %rs=[0.16642,0.33284,0.33284] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2248_dash_rdt2248lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2248.2,rdt2248lv.1.0,rdt2248lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2249_dash_rdt2249lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2249.2,rdt2249lv.1.0,rdt2249lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2250_dash_rdt2250lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2250.3,rdt2250lv.1.0,rdt2250lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2251_dash_rdt2251lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2251.1,rdt2251lv.1.0,rdt2251lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2252_dash_rdt2252lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2252.3,rdt2252lv.1.0,rdt2252lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2253_dash_rdt2253lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2253.3,rdt2253lv.1.0,rdt2253lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2254_dash_rdt2254lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2254.2,rdt2254lv.1.0,rdt2254lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2255_dash_rdt2255lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2255.2,rdt2255lv.1.0,rdt2255lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2256_dash_rdt2256lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2256.3,rdt2256lv.1.0,rdt2256lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2257_dash_rdt2257lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2257.2,rdt2257lv.1.0,rdt2257lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2258_dash_rdt2258lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2258.3,rdt2258lv.1.0,rdt2258lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2259_dash_rdt2259lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2259.2,rdt2259lv.1.0,rdt2259lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2260_dash_rdt2260lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2260.2,rdt2260lv.1.0,rdt2260lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2261_dash_rdt2261lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2261.2,rdt2261lv.1.0,rdt2261lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2262_dash_rdt2262lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2262.2,rdt2262lv.1.0,rdt2262lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2263_dash_rdt2263lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2263.3,rdt2263lv.1.0,rdt2263lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2264_dash_rdt2264lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2264.1,rdt2264lv.1.0,rdt2264lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2265_dash_rdt2265lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2265.3,rdt2265lv.1.0,rdt2265lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2496_dash_rdt2496lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2496.3,rdt2496lv.1.0,rdt2496lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2497_dash_rdt2497lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2497.3,rdt2497lv.1.0,rdt2497lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2498_dash_rdt2498lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2498.1,rdt2498lv.1.0,rdt2498lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2499_dash_rdt2499lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2499.3,rdt2499lv.1.0,rdt2499lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2500_dash_rdt2500lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2500.2,rdt2500lv.1.0,rdt2500lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2501_dash_rdt2501lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2501.3,rdt2501lv.1.0,rdt2501lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2502_dash_rdt2502lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2502.3,rdt2502lv.1.0,rdt2502lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2503_dash_rdt2503lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2503.3,rdt2503lv.1.0,rdt2503lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2504_dash_rdt2504lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2504.2,rdt2504lv.1.0,rdt2504lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2505_dash_rdt2505lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2505.3,rdt2505lv.1.0,rdt2505lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2506_dash_rdt2506lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2506.3,rdt2506lv.1.0,rdt2506lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2578_dash_rdt2578lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2578.2,rdt2578lv.1.0,rdt2578lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2579_dash_rdt2579lv_cp_ phases=3 windings=2 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] buses=[rdt2579,rdt2579lv] xhl=3.24
new object=transformer.tr_op_r_col_rdt2580_dash_rdt2580lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2580.3,rdt2580lv.1.0,rdt2580lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2581_dash_rdt2581lv_cp_ phases=3 windings=2 %loadloss=2.1568 %noloadloss=0.516667 normhkva=165 conns=[wye,wye] kvs=[12.47,0.48] kvas=[150,150] emerghkva=225 %rs=[1.0784,1.0784] buses=[rdt2581,rdt2581lv] xhl=3.39
new object=transformer.tr_op_r_col_rdt2582_dash_rdt2582lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2582.3,rdt2582lv.1.0,rdt2582lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2583_dash_rdt2583lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2583.2,rdt2583lv.1.0,rdt2583lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2584_dash_rdt2584lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2584.1,rdt2584lv.1.0,rdt2584lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2585_dash_rdt2585lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2585.1,rdt2585lv.1.0,rdt2585lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2776_dash_rdt2776lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2776.1,rdt2776lv.1.0,rdt2776lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2777_dash_rdt2777lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2777.2,rdt2777lv.1.0,rdt2777lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2778_dash_rdt2778lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2778.3,rdt2778lv.1.0,rdt2778lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2779_dash_rdt2779lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2779.2,rdt2779lv.1.0,rdt2779lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2780_dash_rdt2780lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2780.2,rdt2780lv.1.0,rdt2780lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2781_dash_rdt2781lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2781.3,rdt2781lv.1.0,rdt2781lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2782_dash_rdt2782lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2782.2,rdt2782lv.1.0,rdt2782lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2783_dash_rdt2783lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2783.1,rdt2783lv.1.0,rdt2783lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2784_dash_rdt2784lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2784.3,rdt2784lv.1.0,rdt2784lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2785_dash_rdt2785lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2785.2,rdt2785lv.1.0,rdt2785lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2786_dash_rdt2786lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2786.2,rdt2786lv.1.0,rdt2786lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2787_dash_rdt2787lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2787.2,rdt2787lv.1.0,rdt2787lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2788_dash_rdt2788lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2788.3,rdt2788lv.1.0,rdt2788lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2890_dash_rdt2890lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2890.1,rdt2890lv.1.0,rdt2890lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2891_dash_rdt2891lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2891.1,rdt2891lv.1.0,rdt2891lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2892_dash_rdt2892lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2892.2,rdt2892lv.1.0,rdt2892lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2893_dash_rdt2893lv_cp_ phases=3 windings=2 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] buses=[rdt2893,rdt2893lv] xhl=3.29
new object=transformer.tr_op_r_col_rdt2894_dash_rdt2894lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2894.3,rdt2894lv.1.0,rdt2894lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2895_dash_rdt2895lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2895.2,rdt2895lv.1.0,rdt2895lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2896_dash_rdt2896lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2896.2,rdt2896lv.1.0,rdt2896lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2897_dash_rdt2897lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt2897.1,rdt2897lv.1.0,rdt2897lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2898_dash_rdt2898lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2898.1,rdt2898lv.1.0,rdt2898lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2899_dash_rdt2899lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2899.1,rdt2899lv.1.0,rdt2899lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2900_dash_rdt2900lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2900.1,rdt2900lv.1.0,rdt2900lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2901_dash_rdt2901lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2901.1,rdt2901lv.1.0,rdt2901lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2902_dash_rdt2902lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2902.3,rdt2902lv.1.0,rdt2902lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2903_dash_rdt2903lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2903.3,rdt2903lv.1.0,rdt2903lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2904_dash_rdt2904lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2904.3,rdt2904lv.1.0,rdt2904lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2905_dash_rdt2905lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2905.3,rdt2905lv.1.0,rdt2905lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2906_dash_rdt2906lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2906.3,rdt2906lv.1.0,rdt2906lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2907_dash_rdt2907lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt2907.3,rdt2907lv.1.0,rdt2907lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2908_dash_rdt2908lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2908.3,rdt2908lv.1.0,rdt2908lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2911_dash_rdt2911lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt2911.3,rdt2911lv.1.0,rdt2911lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3200_dash_rdt3200lv_cp_ phases=3 windings=2 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] buses=[rdt3200,rdt3200lv] xhl=3.29
new object=transformer.tr_op_r_col_rdt3328_dash_rdt3328lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3328.1,rdt3328lv.1.0,rdt3328lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3329_dash_rdt3329lv_cp_ phases=1 windings=3 %loadloss=0.49926 %noloadloss=0.38 normhkva=82.5 conns=[wye,wye,wye] buses=[rdt3329.1,rdt3329lv.1.0,rdt3329lv.0.2] kvs=[7.2,0.12,0.12] kvas=[75,75,75] emerghkva=112.5 %rs=[0.16642,0.33284,0.33284] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3330_dash_rdt3330lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] buses=[rdt3330.2,rdt3330lv.1.0,rdt3330lv.0.2] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3331_dash_rdt3331lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3331.2,rdt3331lv.1.0,rdt3331lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3332_dash_rdt3332lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3332.2,rdt3332lv.1.0,rdt3332lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3333_dash_rdt3333lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt3333.2,rdt3333lv.1.0,rdt3333lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3334_dash_rdt3334lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt3334.2,rdt3334lv.1.0,rdt3334lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3335_dash_rdt3335lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3335.2,rdt3335lv.1.0,rdt3335lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3336_dash_rdt3336lv_cp_ phases=1 windings=3 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] buses=[rdt3336.2,rdt3336lv.1.0,rdt3336lv.0.2] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3337_dash_rdt3337lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3337.1,rdt3337lv.1.0,rdt3337lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3338_dash_rdt3338lv_cp_ phases=1 windings=3 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] buses=[rdt3338.3,rdt3338lv.1.0,rdt3338lv.0.2] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.trans_addreg_rdt1844_dash_rdt2155xx phases=3 windings=2 buses=[rdt1844_dash_rdt2155xx_reg.1.2.3,rdt1844_dash_rdt2155xx.1.2.3] kvs=[12.47,12.47] kvas=[10000,10000]


!!!regcontrol.dss
new object=regcontrol.addreg_rdt1844_dash_rdt2155xx transformer=trans_addreg_rdt1844_dash_rdt2155xx winding=2 tapwinding=2 ptratio=59.99631547328862 band=2.4 vreg=123.60000000000001


!!!linecode.dss
new object=linecode.1p_oh_al_4_periwinkle_2 units=km nphases=2 faultrate=0.1 rmatrix=[1.76096667,0.39596667|0.39596667,1.76096667] xmatrix=[0.66983333,0.56863333|0.56863333,0.66983333] cmatrix=[36.92503333,-17.55896667|-17.55896667,36.92503333] normamps=115
new object=linecode.1p_oh_al_4_fs_0_zuzara_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.47280000,0.20210000|0.20210000,0.47280000] xmatrix=[0.21353333,0.12473333|0.12473333,0.21353333] cmatrix=[41.35780000,-20.44740000|-20.44740000,41.35780000] normamps=115
new object=linecode.1p_oh_al_2_fs_0_rucina_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.71663333,0.28753333|0.28753333,0.71663333] xmatrix=[0.28883333,0.19323333|0.19323333,0.28883333] cmatrix=[39.35950000,-19.34210000|-19.34210000,39.35950000] normamps=115
new object=linecode.1p_ug_al_4_fs_0_sweetbriar_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.54623330,0.27553330|0.27553330,0.54623330] xmatrix=[0.29760000,0.20430000|0.20430000,0.29760000] cmatrix=[39.32780000,-18.60460000|-18.60460000,39.32780000] normamps=301
new object=linecode.1p_ug_al_1_fs_0_brenau_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.91490000,0.37440000|0.37440000,0.91490000] xmatrix=[0.49726670,0.39696670|0.39696670,0.49726670] cmatrix=[36.49980000,-16.31310000|-16.31310000,36.49980000] normamps=205
new object=linecode.1p_ug_al_2_fs_0_converse_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.77933330,0.35033330|0.35033330,0.77933330] xmatrix=[0.42093330,0.32313330|0.32313330,0.42093330] cmatrix=[37.42527000,-17.11183000|-17.11183000,37.42527000] normamps=233
new object=linecode.1p_oh_al_acsr__num_2_sparrow_1 units=km nphases=1 faultrate=0.1 rmatrix=[1.04120000] xmatrix=[0.76270000] cmatrix=[7.69673000] normamps=165
new object=linecode.1p_ug_al_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.91770000] xmatrix=[0.95470000] cmatrix=[158.49200000] normamps=151
new object=linecode.3p_ug_al_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.32893330,0.05923333,0.05923333|0.05923333,0.32893330,0.05923333|0.05923333,0.05923333,0.32893330] xmatrix=[0.90760000,0.66470000,0.66470000|0.66470000,0.90760000,0.66470000|0.66470000,0.66470000,0.90760000] cmatrix=[120.28900000,-59.02600000,-59.02600000|-59.02600000,120.28900000,-59.02600000|-59.02600000,-59.02600000,120.28900000] normamps=295
new object=linecode.3p_oh_al_acsr_4_fs_0_penguin_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.36356670,0.09006667,0.09006667|0.09006667,0.36356670,0.09006667|0.09006667,0.09006667,0.36356670] xmatrix=[0.63853330,0.22023330,0.22023330|0.22023330,0.63853330,0.22023330|0.22023330,0.22023330,0.63853330] cmatrix=[7.44826700,-3.18463300,-3.18463300|-3.18463300,7.44826700,-3.18463300|-3.18463300,-3.18463300,7.44826700] normamps=325
new object=linecode.3p_ug_al_350kcmil_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.33886670,0.17446670,0.17446670|0.17446670,0.33886670,0.17446670|0.17446670,0.17446670,0.33886670] xmatrix=[0.51260000,0.29120000,0.29120000|0.29120000,0.51260000,0.29120000|0.29120000,0.29120000,0.51260000] cmatrix=[164.36500000,-81.63500000,-81.63500000|-81.63500000,164.36500000,-81.63500000|-81.63500000,-81.63500000,164.36500000] normamps=370
new object=linecode.3p_oh_al_acsr_1033kcmil_curlew_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.08710000,0.02960000,0.02960000|0.02960000,0.08710000,0.02960000|0.02960000,0.02960000,0.08710000] xmatrix=[0.53823330,0.18393330,0.18393330|0.18393330,0.53823330,0.18393330|0.18393330,0.18393330,0.53823330] cmatrix=[8.67450000,-3.88420000,-3.88420000|-3.88420000,8.67450000,-3.88420000|-3.88420000,-3.88420000,8.67450000] normamps=960
new object=linecode.padswitch_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=151
new object=linecode.padswitch_1_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=205
new object=linecode.padswitch_1_2 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=301
new object=linecode.padswitch_1_3 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=165
new object=linecode.padswitch_1_4 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=115
new object=linecode.padswitch_1_5 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=233
new object=linecode.padswitch_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=295
new object=linecode.padswitch_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=301
new object=linecode.padswitch_3_8 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=205
new object=linecode.padswitch_3_4 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325
new object=linecode.padswitch_3_6 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=151
new object=linecode.padswitch_3_9 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=233
new object=linecode.padswitch_3_7 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=115
new object=linecode.padswitch_3_10 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=165
new object=linecode.padswitch_3_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=370
new object=linecode.elbswitch_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325
new object=linecode.fuse_1_3 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=325
new object=linecode.fuse_1_4 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=165
new object=linecode.fuse_1_6 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=115
new object=linecode.fuse_1_2 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=151
new object=linecode.fuse_1_5 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=205
new object=linecode.fuse_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=295
new object=linecode.fuse_1_8 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=370
new object=linecode.fuse_1_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=233
new object=linecode.recloser_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=115
new object=linecode.goab_disswitch_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325
new object=linecode.goab_disswitch_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=115
new object=linecode.recloser_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325


!!!spectrum.dss
new object=spectrum.default numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,33,20,14,11,9,7) angle=(0,0,0,0,0,0,0)
new object=spectrum.defaultload numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,1.5,20,14,1,9,7) angle=(0,180,180,180,180,180,180)
new object=spectrum.defaultgen numharm=7 harmonic=(1,3,5,7,9,11,13) %mag=(100,5,3,1.5,1,0.7,0.5) angle=(0,0,0,0,0,0,0)
new object=spectrum.defaultvsource numharm=1 harmonic=(1) %mag=(100) angle=(0)
new object=spectrum.linear numharm=1 harmonic=(1) %mag=(100) angle=(0)
new object=spectrum.pwm6 numharm=13 harmonic=(1,3,5,7,9,11,13,15,17,19,21,23,25) %mag=(100,4.4,76.5,62.7,2.9,24.8,12.7,0.5,7.1,8.4,0.9,4.4,3.3) angle=(-103,-5,28,-180,-33,-59,79,36,-253,-124,3,-30,86)
new object=spectrum.dc6 numharm=10 harmonic=(1,3,5,7,9,11,13,15,17,19) %mag=(100,1.2,33.6,1.6,0.4,8.7,1.2,0.3,4.5,1.3) angle=(-75,28,156,29,-91,49,54,148,-57,-46)


!!!tcc_curve.dss
new object=tcc_curve.a npts=5 c_array=[1,2.5,4.5,8,14] t_array=[0.15,0.07,0.05,0.045,0.045]
new object=tcc_curve.d npts=5 c_array=[1,2.5,4.5,8,14] t_array=[6,0.7,0.2,0.06,0.02]
new object=tcc_curve.tlink npts=7 c_array=[2,2.1,3,4,6,22,50] t_array=[300,100,10.1,4,1.4,0.1,0.02]
new object=tcc_curve.klink npts=6 c_array=[2,2.2,3,4,6,30] t_array=[300,20,4,1.3,0.41,0.02]
new object=tcc_curve.uv1547 npts=2 c_array=[0.5,0.9] t_array=[0.166,2]
new object=tcc_curve.ov1547 npts=2 c_array=[1.1,1.2] t_array=[2,0.166]
new object=tcc_curve.mod_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[27.1053,9.9029,6.439,3.8032,2.4322,1.9458,1.6883,1.5255,1.4117,1.3267,1.2604,1.2068,0.9481,0.7468,0.6478]
new object=tcc_curve.very_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[93.872,28.9113,16.179,7.0277,2.9423,1.7983,1.3081,1.0513,0.8995,0.8023,0.7361,0.6891,0.5401,0.4988,0.493]
new object=tcc_curve.ext_inv npts=15 c_array=[1.1,1.3,1.5,2,3,4,5,6,7,8,9,10,20,50,100] t_array=[134.407,40.9913,22.6817,9.5217,3.6467,2.0017,1.2967,0.9274,0.7092,0.5693,0.4742,0.4065,0.1924,0.133,0.1245]
new object=tcc_curve.definite npts=3 c_array=[1,1.001,100] t_array=[300,1,1]


!!!growthshape.dss
new object=growthshape.default npts=2 year=(1,20) mult=(1.025,1.025)


!!!line.dss
new object=line.l_op_r_col_p1rlv1359_dash_rdt793lv_cp_ units=km length=0.001 bus1=rdt793lv.1.2 bus2=p1rlv1359.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1360_dash_rdt794lv_cp_ units=km length=0.0555307 bus1=rdt794lv.1.2 bus2=p1rlv1360.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1361_dash_rdt794lv_cp_ units=km length=0.0116259 bus1=rdt794lv.1.2 bus2=p1rlv1361.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1362_dash_rdt794lv_cp_ units=km length=0.0573582 bus1=rdt794lv.1.2 bus2=p1rlv1362.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1363_dash_rdt794lv_cp_ units=km length=0.0310381 bus1=rdt794lv.1.2 bus2=p1rlv1363.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1364_dash_rdt794lv_cp_ units=km length=0.0300463 bus1=rdt794lv.1.2 bus2=p1rlv1364.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1365_dash_rdt795lv_cp_ units=km length=0.0638579 bus1=rdt795lv.1.2 bus2=p1rlv1365.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1367_dash_rdt797lv_cp_ units=km length=0.0944191 bus1=rdt797lv.1.2 bus2=p1rlv1367.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1904_dash_rdt798lv_cp_ units=km length=0.0400051 bus1=rdt798lv.1.2 bus2=p1rlv1904.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1368_dash_rdm1368_cp_ units=km length=0.0998495 bus1=rdm1368.1.2 bus2=p1rlv1368.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1905_dash_rdm1368_cp_ units=km length=0.0741747 bus1=rdm1368.1.2 bus2=p1rlv1905.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1368_dash_rdt798lv_cp_ units=km length=0.0136689 bus1=rdt798lv.1.2 bus2=rdm1368.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1906_dash_rdm1371_cp_ units=km length=0.0839823 bus1=rdm1371.1.2 bus2=p1rlv1906.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1371_dash_rdt798lv_cp_ units=km length=0.0182684 bus1=rdt798lv.1.2 bus2=rdm1371.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1372_dash_rdt800lv_cp_ units=km length=0.0386918 bus1=rdt800lv.1.2 bus2=p1rlv1372.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1863_dash_rdt1110lv_cp_ units=km length=0.0918124 bus1=rdt1110lv.1.2 bus2=p1rlv1863.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1862_dash_rdm1866_cp_ units=km length=0.0412737 bus1=rdm1866.1.2 bus2=p1rlv1862.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1866_dash_rdt1110lv_cp_ units=km length=0.0161444 bus1=rdt1110lv.1.2 bus2=rdm1866.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1864_dash_rdm1868_cp_ units=km length=0.0681341 bus1=rdm1868.1.2 bus2=p1rlv1864.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1868_dash_rdt1110lv_cp_ units=km length=0.0277124 bus1=rdt1110lv.1.2 bus2=rdm1868.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1865_dash_rdt1111lv_cp_ units=km length=0.0370739 bus1=rdt1111lv.1.2 bus2=p1rlv1865.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1868_dash_rdt1114lv_cp_ units=km length=0.001 bus1=rdt1114lv.1.2 bus2=p1rlv1868.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1869_dash_rdt1115lv_cp_ units=km length=0.001 bus1=rdt1115lv.1.2 bus2=p1rlv1869.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1870_dash_rdm1874_cp_ units=km length=0.0441275 bus1=rdm1874.1.2 bus2=p1rlv1870.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1874_dash_rdt1116lv_cp_ units=km length=0.0160778 bus1=rdt1116lv.1.2 bus2=rdm1874.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1871_dash_rdm1875_cp_ units=km length=0.0696996 bus1=rdm1875.1.2 bus2=p1rlv1871.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1875_dash_rdt1116lv_cp_ units=km length=0.0160875 bus1=rdt1116lv.1.2 bus2=rdm1875.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1872_dash_rdm1876_cp_ units=km length=0.0947969 bus1=rdm1876.1.2 bus2=p1rlv1872.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1876_dash_rdt1117lv_cp_ units=km length=0.0193076 bus1=rdt1117lv.1.2 bus2=rdm1876.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1873_dash_rdm1877_cp_ units=km length=0.0782976 bus1=rdm1877.1.2 bus2=p1rlv1873.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1877_dash_rdt1117lv_cp_ units=km length=0.019316 bus1=rdt1117lv.1.2 bus2=rdm1877.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1874_dash_rdt1118lv_cp_ units=km length=0.0302837 bus1=rdt1118lv.1.2 bus2=p1rlv1874.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1875_dash_rdt1119lv_cp_ units=km length=0.039782 bus1=rdt1119lv.1.2 bus2=p1rlv1875.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1876_dash_rdt1119lv_cp_ units=km length=0.0628104 bus1=rdt1119lv.1.2 bus2=p1rlv1876.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1877_dash_rdm1881_cp_ units=km length=0.0967 bus1=rdm1881.1.2 bus2=p1rlv1877.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1881_dash_rdt1119lv_cp_ units=km length=0.019316 bus1=rdt1119lv.1.2 bus2=rdm1881.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1878_dash_rdt1120lv_cp_ units=km length=0.014846 bus1=rdt1120lv.1.2 bus2=p1rlv1878.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1879_dash_rdt1120lv_cp_ units=km length=0.001 bus1=rdt1120lv.1.2 bus2=p1rlv1879.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1880_dash_rdt1120lv_cp_ units=km length=0.014281 bus1=rdt1120lv.1.2 bus2=p1rlv1880.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1881_dash_rdt1121lv_cp_ units=km length=0.0243911 bus1=rdt1121lv.1.2 bus2=p1rlv1881.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1882_dash_rdt1121lv_cp_ units=km length=0.00389787 bus1=rdt1121lv.1.2 bus2=p1rlv1882.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1883_dash_rdt1121lv_cp_ units=km length=0.028201 bus1=rdt1121lv.1.2 bus2=p1rlv1883.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1888_dash_rdt1124lv_cp_ units=km length=0.001 bus1=rdt1124lv.1.2 bus2=p1rlv1888.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1889_dash_rdt1125lv_cp_ units=km length=0.0314263 bus1=rdt1125lv.1.2 bus2=p1rlv1889.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1890_dash_rdt1125lv_cp_ units=km length=0.00844213 bus1=rdt1125lv.1.2 bus2=p1rlv1890.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1891_dash_rdt1125lv_cp_ units=km length=0.023029 bus1=rdt1125lv.1.2 bus2=p1rlv1891.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1892_dash_rdt1126lv_cp_ units=km length=0.0171313 bus1=rdt1126lv.1.2 bus2=p1rlv1892.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1893_dash_rdt1127lv_cp_ units=km length=0.0470495 bus1=rdt1127lv.1.2 bus2=p1rlv1893.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1894_dash_rdt1128lv_cp_ units=km length=0.0673578 bus1=rdt1128lv.1.2 bus2=p1rlv1894.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1895_dash_rdt1129lv_cp_ units=km length=0.0112612 bus1=rdt1129lv.1.2 bus2=p1rlv1895.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1896_dash_rdt1130lv_cp_ units=km length=0.0694654 bus1=rdt1130lv.1.2 bus2=p1rlv1896.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1897_dash_rdt1131lv_cp_ units=km length=0.0336707 bus1=rdt1131lv.1.2 bus2=p1rlv1897.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1898_dash_rdm1902_cp_ units=km length=0.0161159 bus1=rdm1902.1.2 bus2=p1rlv1898.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1902_dash_rdt1131lv_cp_ units=km length=0.0159021 bus1=rdt1131lv.1.2 bus2=rdm1902.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1899_dash_rdt1132lv_cp_ units=km length=0.0477475 bus1=rdt1132lv.1.2 bus2=p1rlv1899.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1900_dash_rdt1133lv_cp_ units=km length=0.00439602 bus1=rdt1133lv.1.2 bus2=p1rlv1900.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1901_dash_rdt1134lv_cp_ units=km length=0.0421201 bus1=rdt1134lv.1.2 bus2=p1rlv1901.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1902_dash_rdt1135lv_cp_ units=km length=0.0474181 bus1=rdt1135lv.1.2 bus2=p1rlv1902.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1903_dash_rdt1136lv_cp_ units=km length=0.0197766 bus1=rdt1136lv.1.2 bus2=p1rlv1903.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1907_dash_rdt1137lv_cp_ units=km length=0.001 bus1=rdt1137lv.1.2 bus2=p1rlv1907.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1908_dash_rdt1138lv_cp_ units=km length=0.001 bus1=rdt1138lv.1.2 bus2=p1rlv1908.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1912_dash_rdm1911_cp_ units=km length=0.0212665 bus1=rdm1911.1.2 bus2=p1rlv1912.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1909_dash_rdm1910_cp_ units=km length=0.0329383 bus1=rdm1910.1.2 bus2=p1rlv1909.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1910_dash_rdm1911_cp_ units=km length=0.0430685 bus1=rdm1911.1.2 bus2=rdm1910.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1911_dash_rdt1139lv_cp_ units=km length=0.0154819 bus1=rdt1139lv.1.2 bus2=rdm1911.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1913_dash_rdm1912_cp_ units=km length=0.0188495 bus1=rdm1912.1.2 bus2=p1rlv1913.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1914_dash_rdm1913_cp_ units=km length=0.0043644 bus1=rdm1913.1.2 bus2=p1rlv1914.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1912_dash_rdm1913_cp_ units=km length=0.0476617 bus1=rdm1912.1.2 bus2=rdm1913.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1912_dash_rdt1139lv_cp_ units=km length=0.0262989 bus1=rdt1139lv.1.2 bus2=rdm1912.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1910_dash_rdt1140lv_cp_ units=km length=0.0128996 bus1=rdt1140lv.1.2 bus2=p1rlv1910.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1911_dash_rdt1140lv_cp_ units=km length=0.0235244 bus1=rdt1140lv.1.2 bus2=p1rlv1911.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1916_dash_rdt1141lv_cp_ units=km length=0.0623258 bus1=rdt1141lv.1.2 bus2=p1rlv1916.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1915_dash_rdm1916_cp_ units=km length=0.0381318 bus1=rdm1916.1.2 bus2=p1rlv1915.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1916_dash_rdt1141lv_cp_ units=km length=0.0108759 bus1=rdt1141lv.1.2 bus2=rdm1916.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1917_dash_rdm1918_cp_ units=km length=0.100972 bus1=rdm1918.1.2 bus2=p1rlv1917.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1918_dash_rdt1141lv_cp_ units=km length=0.0108885 bus1=rdt1141lv.1.2 bus2=rdm1918.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1918_dash_rdt1142lv_cp_ units=km length=0.0383289 bus1=rdt1142lv.1.2 bus2=p1rlv1918.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1921_dash_rdt1143lv_cp_ units=km length=0.0854783 bus1=rdt1143lv.1.2 bus2=p1rlv1921.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1922_dash_rdt1143lv_cp_ units=km length=0.0520096 bus1=rdt1143lv.1.2 bus2=p1rlv1922.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1919_dash_rdm1920_cp_ units=km length=0.0754892 bus1=rdm1920.1.2 bus2=p1rlv1919.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1920_dash_rdm1920_cp_ units=km length=0.104674 bus1=rdm1920.1.2 bus2=p1rlv1920.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1920_dash_rdt1143lv_cp_ units=km length=0.034073 bus1=rdt1143lv.1.2 bus2=rdm1920.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1923_dash_rdm1924_cp_ units=km length=0.0831555 bus1=rdm1924.1.2 bus2=p1rlv1923.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1924_dash_rdt1143lv_cp_ units=km length=0.0340865 bus1=rdt1143lv.1.2 bus2=rdm1924.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1924_dash_rdt1144lv_cp_ units=km length=0.001 bus1=rdt1144lv.1.2 bus2=p1rlv1924.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1925_dash_rdt1145lv_cp_ units=km length=0.0282174 bus1=rdt1145lv.1.2 bus2=p1rlv1925.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1926_dash_rdt1145lv_cp_ units=km length=0.0282174 bus1=rdt1145lv.1.2 bus2=p1rlv1926.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1928_dash_rdt1146lv_cp_ units=km length=0.0885065 bus1=rdt1146lv.1.2 bus2=p1rlv1928.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1931_dash_rdt1146lv_cp_ units=km length=0.109962 bus1=rdt1146lv.1.2 bus2=p1rlv1931.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1932_dash_rdt1146lv_cp_ units=km length=0.143148 bus1=rdt1146lv.1.2 bus2=p1rlv1932.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1929_dash_rdm1930_cp_ units=km length=0.0731915 bus1=rdm1930.1.2 bus2=p1rlv1929.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1930_dash_rdm1930_cp_ units=km length=0.0767618 bus1=rdm1930.1.2 bus2=p1rlv1930.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1930_dash_rdt1146lv_cp_ units=km length=0.0182279 bus1=rdt1146lv.1.2 bus2=rdm1930.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1933_dash_rdm1934_cp_ units=km length=0.00837055 bus1=rdm1934.1.2 bus2=p1rlv1933.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1927_dash_rdm1928_cp_ units=km length=0.0595902 bus1=rdm1928.1.2 bus2=p1rlv1927.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1928_dash_rdm1934_cp_ units=km length=0.0182179 bus1=rdm1934.1.2 bus2=rdm1928.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1934_dash_rdt1146lv_cp_ units=km length=0.0182179 bus1=rdt1146lv.1.2 bus2=rdm1934.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1934_dash_rdt1147lv_cp_ units=km length=0.001 bus1=rdt1147lv.1.2 bus2=p1rlv1934.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1936_dash_rdt1149lv_cp_ units=km length=0.001 bus1=rdt1149lv.1.2 bus2=p1rlv1936.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1937_dash_rdt1150lv_cp_ units=km length=0.099288 bus1=rdt1150lv.1.2 bus2=p1rlv1937.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1938_dash_rdt1150lv_cp_ units=km length=0.0798413 bus1=rdt1150lv.1.2 bus2=p1rlv1938.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1939_dash_rdt1151lv_cp_ units=km length=0.074647 bus1=rdt1151lv.1.2 bus2=p1rlv1939.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1941_dash_rdt1151lv_cp_ units=km length=0.0966935 bus1=rdt1151lv.1.2 bus2=p1rlv1941.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1940_dash_rdt1152lv_cp_ units=km length=0.050611 bus1=rdt1152lv.1.2 bus2=p1rlv1940.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1942_dash_rdt1152lv_cp_ units=km length=0.124581 bus1=rdt1152lv.1.2 bus2=p1rlv1942.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1943_dash_rdt1152lv_cp_ units=km length=0.0646262 bus1=rdt1152lv.1.2 bus2=p1rlv1943.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1944_dash_rdt1152lv_cp_ units=km length=0.0832152 bus1=rdt1152lv.1.2 bus2=p1rlv1944.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1945_dash_rdt1152lv_cp_ units=km length=0.106537 bus1=rdt1152lv.1.2 bus2=p1rlv1945.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1946_dash_rdt1153lv_cp_ units=km length=0.0213823 bus1=rdt1153lv.1.2 bus2=p1rlv1946.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1947_dash_rdt1153lv_cp_ units=km length=0.0213823 bus1=rdt1153lv.1.2 bus2=p1rlv1947.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1948_dash_rdt1154lv_cp_ units=km length=0.0456151 bus1=rdt1154lv.1.2 bus2=p1rlv1948.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1949_dash_rdt1155lv_cp_ units=km length=0.027299 bus1=rdt1155lv.1.2 bus2=p1rlv1949.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1952_dash_rdt1155lv_cp_ units=km length=0.0383389 bus1=rdt1155lv.1.2 bus2=p1rlv1952.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1953_dash_rdt1155lv_cp_ units=km length=0.0179378 bus1=rdt1155lv.1.2 bus2=p1rlv1953.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1954_dash_rdt1155lv_cp_ units=km length=0.024829 bus1=rdt1155lv.1.2 bus2=p1rlv1954.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1950_dash_rdt1156lv_cp_ units=km length=0.0499967 bus1=rdt1156lv.1.2 bus2=p1rlv1950.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1951_dash_rdm1955_cp_ units=km length=0.0284418 bus1=rdm1955.1.2 bus2=p1rlv1951.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1955_dash_rdt1157lv_cp_ units=km length=0.018621 bus1=rdt1157lv.1.2 bus2=rdm1955.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2624_dash_rdm1956_cp_ units=km length=0.0409521 bus1=rdm1956.1.2 bus2=p1rlv2624.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1956_dash_rdt1157lv_cp_ units=km length=0.0186224 bus1=rdt1157lv.1.2 bus2=rdm1956.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1955_dash_rdt1158lv_cp_ units=km length=0.001 bus1=rdt1158lv.1.2 bus2=p1rlv1955.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1956_dash_rdt1159lv_cp_ units=km length=0.0103683 bus1=rdt1159lv.1.2 bus2=p1rlv1956.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1957_dash_rdt1159lv_cp_ units=km length=0.0103683 bus1=rdt1159lv.1.2 bus2=p1rlv1957.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1959_dash_rdt1161lv_cp_ units=km length=0.001 bus1=rdt1161lv.1.2 bus2=p1rlv1959.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1960_dash_rdt1162lv_cp_ units=km length=0.001 bus1=rdt1162lv.1.2 bus2=p1rlv1960.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1961_dash_rdt1163lv_cp_ units=km length=0.0433983 bus1=rdt1163lv.1.2 bus2=p1rlv1961.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1962_dash_rdt1164lv_cp_ units=km length=0.0987029 bus1=rdt1164lv.1.2 bus2=p1rlv1962.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1963_dash_rdm1965_cp_ units=km length=0.0410817 bus1=rdm1965.1.2 bus2=p1rlv1963.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1965_dash_rdt1165lv_cp_ units=km length=0.0192635 bus1=rdt1165lv.1.2 bus2=rdm1965.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2614_dash_rdm1966_cp_ units=km length=0.0366603 bus1=rdm1966.1.2 bus2=p1rlv2614.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1966_dash_rdt1165lv_cp_ units=km length=0.0385467 bus1=rdt1165lv.1.2 bus2=rdm1966.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1964_dash_rdt1166lv_cp_ units=km length=0.0271652 bus1=rdt1166lv.1.2 bus2=p1rlv1964.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1965_dash_rdt1167lv_cp_ units=km length=0.0443407 bus1=rdt1167lv.1.2 bus2=p1rlv1965.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1966_dash_rdt1167lv_cp_ units=km length=0.0315512 bus1=rdt1167lv.1.2 bus2=p1rlv1966.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1967_dash_rdt1167lv_cp_ units=km length=0.0622512 bus1=rdt1167lv.1.2 bus2=p1rlv1967.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1968_dash_rdt1168lv_cp_ units=km length=0.0632074 bus1=rdt1168lv.1.2 bus2=p1rlv1968.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1969_dash_rdt1168lv_cp_ units=km length=0.0538548 bus1=rdt1168lv.1.2 bus2=p1rlv1969.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1970_dash_rdt1168lv_cp_ units=km length=0.0423424 bus1=rdt1168lv.1.2 bus2=p1rlv1970.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1976_dash_rdt1168lv_cp_ units=km length=0.0942711 bus1=rdt1168lv.1.2 bus2=p1rlv1976.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1977_dash_rdt1168lv_cp_ units=km length=0.0760751 bus1=rdt1168lv.1.2 bus2=p1rlv1977.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1978_dash_rdt1168lv_cp_ units=km length=0.0871004 bus1=rdt1168lv.1.2 bus2=p1rlv1978.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1971_dash_rdt1169lv_cp_ units=km length=0.120968 bus1=rdt1169lv.1.2 bus2=p1rlv1971.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1972_dash_rdm1978_cp_ units=km length=0.0897546 bus1=rdm1978.1.2 bus2=p1rlv1972.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1973_dash_rdm1978_cp_ units=km length=0.113448 bus1=rdm1978.1.2 bus2=p1rlv1973.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1978_dash_rdt1169lv_cp_ units=km length=0.0188668 bus1=rdt1169lv.1.2 bus2=rdm1978.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1974_dash_rdm1980_cp_ units=km length=0.0620553 bus1=rdm1980.1.2 bus2=p1rlv1974.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1980_dash_rdt1169lv_cp_ units=km length=0.018857 bus1=rdt1169lv.1.2 bus2=rdm1980.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1975_dash_rdt1170lv_cp_ units=km length=0.001 bus1=rdt1170lv.1.2 bus2=p1rlv1975.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1979_dash_rdt1171lv_cp_ units=km length=0.0301497 bus1=rdt1171lv.1.2 bus2=p1rlv1979.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1980_dash_rdt1171lv_cp_ units=km length=0.0301497 bus1=rdt1171lv.1.2 bus2=p1rlv1980.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1981_dash_rdt1172lv_cp_ units=km length=0.0875037 bus1=rdt1172lv.1.2 bus2=p1rlv1981.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1982_dash_rdt1173lv_cp_ units=km length=0.0843964 bus1=rdt1173lv.1.2 bus2=p1rlv1982.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1984_dash_rdt1173lv_cp_ units=km length=0.0131792 bus1=rdt1173lv.1.2 bus2=p1rlv1984.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1983_dash_rdt1174lv_cp_ units=km length=0.0324891 bus1=rdt1174lv.1.2 bus2=p1rlv1983.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1985_dash_rdt1175lv_cp_ units=km length=0.00920396 bus1=rdt1175lv.1.2 bus2=p1rlv1985.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1986_dash_rdt1176lv_cp_ units=km length=0.0448608 bus1=rdt1176lv.1.2 bus2=p1rlv1986.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1987_dash_rdt1176lv_cp_ units=km length=0.11901 bus1=rdt1176lv.1.2 bus2=p1rlv1987.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1988_dash_rdt1177lv_cp_ units=km length=0.001 bus1=rdt1177lv.1.2 bus2=p1rlv1988.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1989_dash_rdt1178lv_cp_ units=km length=0.0942113 bus1=rdt1178lv.1.2 bus2=p1rlv1989.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1990_dash_rdm1993_cp_ units=km length=0.0632054 bus1=rdm1993.1.2 bus2=p1rlv1990.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1993_dash_rdt1179lv_cp_ units=km length=0.0138928 bus1=rdt1179lv.1.2 bus2=rdm1993.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1991_dash_rdm1994_cp_ units=km length=0.10253 bus1=rdm1994.1.2 bus2=p1rlv1991.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1994_dash_rdt1179lv_cp_ units=km length=0.0138936 bus1=rdt1179lv.1.2 bus2=rdm1994.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1992_dash_rdt1180lv_cp_ units=km length=0.001 bus1=rdt1180lv.1.2 bus2=p1rlv1992.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1993_dash_rdt1181lv_cp_ units=km length=0.0922533 bus1=rdt1181lv.1.2 bus2=p1rlv1993.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1994_dash_rdt1182lv_cp_ units=km length=0.0433006 bus1=rdt1182lv.1.2 bus2=p1rlv1994.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1995_dash_rdt1183lv_cp_ units=km length=0.0519836 bus1=rdt1183lv.1.2 bus2=p1rlv1995.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1997_dash_rdt1184lv_cp_ units=km length=0.077777 bus1=rdt1184lv.1.2 bus2=p1rlv1997.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1996_dash_rdm1999_cp_ units=km length=0.0706744 bus1=rdm1999.1.2 bus2=p1rlv1996.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1999_dash_rdt1184lv_cp_ units=km length=0.0187926 bus1=rdt1184lv.1.2 bus2=rdm1999.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1998_dash_rdm2001_cp_ units=km length=0.0405927 bus1=rdm2001.1.2 bus2=p1rlv1998.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2001_dash_rdt1184lv_cp_ units=km length=0.0187839 bus1=rdt1184lv.1.2 bus2=rdm2001.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1999_dash_rdt1185lv_cp_ units=km length=0.0626692 bus1=rdt1185lv.1.2 bus2=p1rlv1999.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2000_dash_rdt1186lv_cp_ units=km length=0.0280018 bus1=rdt1186lv.1.2 bus2=p1rlv2000.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2001_dash_rdt1187lv_cp_ units=km length=0.001 bus1=rdt1187lv.1.2 bus2=p1rlv2001.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2002_dash_rdt1188lv_cp_ units=km length=0.0342084 bus1=rdt1188lv.1.2 bus2=p1rlv2002.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2003_dash_rdt1189lv_cp_ units=km length=0.0393511 bus1=rdt1189lv.1.2 bus2=p1rlv2003.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2004_dash_rdt1189lv_cp_ units=km length=0.0151414 bus1=rdt1189lv.1.2 bus2=p1rlv2004.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2005_dash_rdt1189lv_cp_ units=km length=0.0381589 bus1=rdt1189lv.1.2 bus2=p1rlv2005.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2006_dash_rdt1190lv_cp_ units=km length=0.0386953 bus1=rdt1190lv.1.2 bus2=p1rlv2006.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2007_dash_rdt1190lv_cp_ units=km length=0.0494073 bus1=rdt1190lv.1.2 bus2=p1rlv2007.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2008_dash_rdm2011_cp_ units=km length=0.0597444 bus1=rdm2011.1.2 bus2=p1rlv2008.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2011_dash_rdt1190lv_cp_ units=km length=0.0179543 bus1=rdt1190lv.1.2 bus2=rdm2011.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2009_dash_rdt1191lv_cp_ units=km length=0.0411321 bus1=rdt1191lv.1.2 bus2=p1rlv2009.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2010_dash_rdt1192lv_cp_ units=km length=0.0369406 bus1=rdt1192lv.1.2 bus2=p1rlv2010.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2011_dash_rdt1193lv_cp_ units=km length=0.0331988 bus1=rdt1193lv.1.2 bus2=p1rlv2011.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2012_dash_rdt1194lv_cp_ units=km length=0.0501911 bus1=rdt1194lv.1.2 bus2=p1rlv2012.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2013_dash_rdm2016_cp_ units=km length=0.0824042 bus1=rdm2016.1.2 bus2=p1rlv2013.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2016_dash_rdt1195lv_cp_ units=km length=0.036151 bus1=rdt1195lv.1.2 bus2=rdm2016.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2014_dash_rdm2017_cp_ units=km length=0.0670775 bus1=rdm2017.1.2 bus2=p1rlv2014.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2015_dash_rdm2017_cp_ units=km length=0.12218 bus1=rdm2017.1.2 bus2=p1rlv2015.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2017_dash_rdt1195lv_cp_ units=km length=0.0122325 bus1=rdt1195lv.1.2 bus2=rdm2017.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2016_dash_rdt1196lv_cp_ units=km length=0.102331 bus1=rdt1196lv.1.2 bus2=p1rlv2016.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2017_dash_rdt1196lv_cp_ units=km length=0.0494895 bus1=rdt1196lv.1.2 bus2=p1rlv2017.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2018_dash_rdt1197lv_cp_ units=km length=0.0579258 bus1=rdt1197lv.1.2 bus2=p1rlv2018.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2019_dash_rdt1198lv_cp_ units=km length=0.0444491 bus1=rdt1198lv.1.2 bus2=p1rlv2019.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2020_dash_rdt1199lv_cp_ units=km length=0.0376899 bus1=rdt1199lv.1.2 bus2=p1rlv2020.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2021_dash_rdt1200lv_cp_ units=km length=0.0525437 bus1=rdt1200lv.1.2 bus2=p1rlv2021.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2023_dash_rdt1202lv_cp_ units=km length=0.0433338 bus1=rdt1202lv.1.2 bus2=p1rlv2023.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2024_dash_rdt1203lv_cp_ units=km length=0.0601134 bus1=rdt1203lv.1.2 bus2=p1rlv2024.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2025_dash_rdt1203lv_cp_ units=km length=0.100715 bus1=rdt1203lv.1.2 bus2=p1rlv2025.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2522_dash_rdt1521lv_cp_ units=km length=0.0730311 bus1=rdt1521lv.1.2 bus2=p1rlv2522.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2523_dash_rdt1521lv_cp_ units=km length=0.0544571 bus1=rdt1521lv.1.2 bus2=p1rlv2523.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2524_dash_rdt1521lv_cp_ units=km length=0.0461438 bus1=rdt1521lv.1.2 bus2=p1rlv2524.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2525_dash_rdt1522lv_cp_ units=km length=0.0522865 bus1=rdt1522lv.1.2 bus2=p1rlv2525.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2526_dash_rdt1523lv_cp_ units=km length=0.0352814 bus1=rdt1523lv.1.2 bus2=p1rlv2526.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2527_dash_rdt1524lv_cp_ units=km length=0.0510761 bus1=rdt1524lv.1.2 bus2=p1rlv2527.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2528_dash_rdt1525lv_cp_ units=km length=0.064099 bus1=rdt1525lv.1.2 bus2=p1rlv2528.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2532_dash_rdm2524_cp_ units=km length=0.0386788 bus1=rdm2524.1.2 bus2=p1rlv2532.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2529_dash_rdm2523_cp_ units=km length=0.0461412 bus1=rdm2523.1.2 bus2=p1rlv2529.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2523_dash_rdm2524_cp_ units=km length=0.0551266 bus1=rdm2524.1.2 bus2=rdm2523.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2524_dash_rdt1526lv_cp_ units=km length=0.00936172 bus1=rdt1526lv.1.2 bus2=rdm2524.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2534_dash_rdm2525_cp_ units=km length=0.0264455 bus1=rdm2525.1.2 bus2=p1rlv2534.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2525_dash_rdt1526lv_cp_ units=km length=0.0400387 bus1=rdt1526lv.1.2 bus2=rdm2525.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2530_dash_rdt1527lv_cp_ units=km length=0.0354575 bus1=rdt1527lv.1.2 bus2=p1rlv2530.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2531_dash_rdm2527_cp_ units=km length=0.0414533 bus1=rdm2527.1.2 bus2=p1rlv2531.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2527_dash_rdt1527lv_cp_ units=km length=0.0190194 bus1=rdt1527lv.1.2 bus2=rdm2527.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2533_dash_rdt1528lv_cp_ units=km length=0.0314359 bus1=rdt1528lv.1.2 bus2=p1rlv2533.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2535_dash_rdt1529lv_cp_ units=km length=0.04519 bus1=rdt1529lv.1.2 bus2=p1rlv2535.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2536_dash_rdt1530lv_cp_ units=km length=0.0287303 bus1=rdt1530lv.1.2 bus2=p1rlv2536.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2537_dash_rdt1531lv_cp_ units=km length=0.0215653 bus1=rdt1531lv.1.2 bus2=p1rlv2537.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2538_dash_rdt1532lv_cp_ units=km length=0.0195795 bus1=rdt1532lv.1.2 bus2=p1rlv2538.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2539_dash_rdt1532lv_cp_ units=km length=0.0599875 bus1=rdt1532lv.1.2 bus2=p1rlv2539.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2540_dash_rdt1533lv_cp_ units=km length=0.0324096 bus1=rdt1533lv.1.2 bus2=p1rlv2540.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2545_dash_rdt1538lv_cp_ units=km length=0.0336686 bus1=rdt1538lv.1.2 bus2=p1rlv2545.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2548_dash_rdt1540lv_cp_ units=km length=0.001 bus1=rdt1540lv.1.2 bus2=p1rlv2548.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2553_dash_rdt1541lv_cp_ units=km length=0.0355334 bus1=rdt1541lv.1.2 bus2=p1rlv2553.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2549_dash_rdm2543_cp_ units=km length=0.091176 bus1=rdm2543.1.2 bus2=p1rlv2549.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2552_dash_rdm2543_cp_ units=km length=0.0220467 bus1=rdm2543.1.2 bus2=p1rlv2552.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2543_dash_rdt1541lv_cp_ units=km length=0.0197546 bus1=rdt1541lv.1.2 bus2=rdm2543.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2550_dash_rdm2544_cp_ units=km length=0.0754378 bus1=rdm2544.1.2 bus2=p1rlv2550.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2551_dash_rdm2545_cp_ units=km length=0.0644612 bus1=rdm2545.1.2 bus2=p1rlv2551.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2544_dash_rdm2545_cp_ units=km length=0.0197601 bus1=rdm2544.1.2 bus2=rdm2545.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2544_dash_rdt1541lv_cp_ units=km length=0.0197638 bus1=rdt1541lv.1.2 bus2=rdm2544.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2554_dash_rdt1542lv_cp_ units=km length=0.0332559 bus1=rdt1542lv.1.2 bus2=p1rlv2554.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2555_dash_rdm2549_cp_ units=km length=0.014975 bus1=rdm2549.1.2 bus2=p1rlv2555.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2549_dash_rdt1542lv_cp_ units=km length=0.0197638 bus1=rdt1542lv.1.2 bus2=rdm2549.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2556_dash_rdm2550_cp_ units=km length=0.0503773 bus1=rdm2550.1.2 bus2=p1rlv2556.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2558_dash_rdm2550_cp_ units=km length=0.0488648 bus1=rdm2550.1.2 bus2=p1rlv2558.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2559_dash_rdm2550_cp_ units=km length=0.0815739 bus1=rdm2550.1.2 bus2=p1rlv2559.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2550_dash_rdt1543lv_cp_ units=km length=0.0194147 bus1=rdt1543lv.1.2 bus2=rdm2550.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2560_dash_rdm2553_cp_ units=km length=0.057954 bus1=rdm2553.1.2 bus2=p1rlv2560.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2561_dash_rdm2554_cp_ units=km length=0.0374558 bus1=rdm2554.1.2 bus2=p1rlv2561.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2562_dash_rdm2554_cp_ units=km length=0.060052 bus1=rdm2554.1.2 bus2=p1rlv2562.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2553_dash_rdm2554_cp_ units=km length=0.0291267 bus1=rdm2553.1.2 bus2=rdm2554.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_rdm2553_dash_rdt1543lv_cp_ units=km length=0.00971574 bus1=rdt1543lv.1.2 bus2=rdm2553.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv2557_dash_rdt1544lv_cp_ units=km length=0.0795622 bus1=rdt1544lv.1.2 bus2=p1rlv2557.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2563_dash_rdt1545lv_cp_ units=km length=0.0879914 bus1=rdt1545lv.1.2 bus2=p1rlv2563.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2564_dash_rdt1546lv_cp_ units=km length=0.0259924 bus1=rdt1546lv.1.2 bus2=p1rlv2564.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2565_dash_rdt1547lv_cp_ units=km length=0.025335 bus1=rdt1547lv.1.2 bus2=p1rlv2565.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3235_dash_rdt1548lv_cp_ units=km length=0.0620234 bus1=rdt1548lv.1.2 bus2=p1rlv3235.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2566_dash_rdm2560_cp_ units=km length=0.0449172 bus1=rdm2560.1.2 bus2=p1rlv2566.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2568_dash_rdm2560_cp_ units=km length=0.0710156 bus1=rdm2560.1.2 bus2=p1rlv2568.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2560_dash_rdt1548lv_cp_ units=km length=0.0197596 bus1=rdt1548lv.1.2 bus2=rdm2560.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2567_dash_rdm2561_cp_ units=km length=0.0294883 bus1=rdm2561.1.2 bus2=p1rlv2567.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2561_dash_rdt1548lv_cp_ units=km length=0.0592684 bus1=rdt1548lv.1.2 bus2=rdm2561.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2569_dash_rdt1549lv_cp_ units=km length=0.001 bus1=rdt1549lv.1.2 bus2=p1rlv2569.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2570_dash_rdt1550lv_cp_ units=km length=0.0270572 bus1=rdt1550lv.1.2 bus2=p1rlv2570.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2571_dash_rdt1550lv_cp_ units=km length=0.0142516 bus1=rdt1550lv.1.2 bus2=p1rlv2571.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2572_dash_rdt1550lv_cp_ units=km length=0.0360728 bus1=rdt1550lv.1.2 bus2=p1rlv2572.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2573_dash_rdt1550lv_cp_ units=km length=0.0285581 bus1=rdt1550lv.1.2 bus2=p1rlv2573.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2574_dash_rdt1551lv_cp_ units=km length=0.00698559 bus1=rdt1551lv.1.2 bus2=p1rlv2574.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2575_dash_rdt1551lv_cp_ units=km length=0.00698559 bus1=rdt1551lv.1.2 bus2=p1rlv2575.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2576_dash_rdt1552lv_cp_ units=km length=0.001 bus1=rdt1552lv.1.2 bus2=p1rlv2576.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2577_dash_rdt1553lv_cp_ units=km length=0.001 bus1=rdt1553lv.1.2 bus2=p1rlv2577.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2578_dash_rdt1554lv_cp_ units=km length=0.001 bus1=rdt1554lv.1.2 bus2=p1rlv2578.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2579_dash_rdm2574_cp_ units=km length=0.0895185 bus1=rdm2574.1.2 bus2=p1rlv2579.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2580_dash_rdm2574_cp_ units=km length=0.099292 bus1=rdm2574.1.2 bus2=p1rlv2580.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2574_dash_rdt1555lv_cp_ units=km length=0.0121655 bus1=rdt1555lv.1.2 bus2=rdm2574.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2581_dash_rdm2576_cp_ units=km length=0.0901095 bus1=rdm2576.1.2 bus2=p1rlv2581.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2582_dash_rdm2577_cp_ units=km length=0.0788917 bus1=rdm2577.1.2 bus2=p1rlv2582.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2576_dash_rdm2577_cp_ units=km length=0.0177656 bus1=rdm2576.1.2 bus2=rdm2577.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2576_dash_rdt1555lv_cp_ units=km length=0.0177694 bus1=rdt1555lv.1.2 bus2=rdm2576.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2583_dash_rdt1556lv_cp_ units=km length=0.0733404 bus1=rdt1556lv.1.2 bus2=p1rlv2583.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2584_dash_rdt1556lv_cp_ units=km length=0.112336 bus1=rdt1556lv.1.2 bus2=p1rlv2584.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2585_dash_rdt1557lv_cp_ units=km length=0.001 bus1=rdt1557lv.1.2 bus2=p1rlv2585.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2586_dash_rdt1558lv_cp_ units=km length=0.0665775 bus1=rdt1558lv.1.2 bus2=p1rlv2586.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2590_dash_rdt1558lv_cp_ units=km length=0.131838 bus1=rdt1558lv.1.2 bus2=p1rlv2590.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2594_dash_rdt1558lv_cp_ units=km length=0.0157833 bus1=rdt1558lv.1.2 bus2=p1rlv2594.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2595_dash_rdt1558lv_cp_ units=km length=0.049101 bus1=rdt1558lv.1.2 bus2=p1rlv2595.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2596_dash_rdt1558lv_cp_ units=km length=0.0482095 bus1=rdt1558lv.1.2 bus2=p1rlv2596.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2587_dash_rdt1559lv_cp_ units=km length=0.066697 bus1=rdt1559lv.1.2 bus2=p1rlv2587.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2588_dash_rdt1560lv_cp_ units=km length=0.0305905 bus1=rdt1560lv.1.2 bus2=p1rlv2588.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2589_dash_rdt1561lv_cp_ units=km length=0.0555381 bus1=rdt1561lv.1.2 bus2=p1rlv2589.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2591_dash_rdt1562lv_cp_ units=km length=0.0449329 bus1=rdt1562lv.1.2 bus2=p1rlv2591.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2592_dash_rdt1562lv_cp_ units=km length=0.0380688 bus1=rdt1562lv.1.2 bus2=p1rlv2592.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2593_dash_rdt1562lv_cp_ units=km length=0.0825059 bus1=rdt1562lv.1.2 bus2=p1rlv2593.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2597_dash_rdt1563lv_cp_ units=km length=0.026633 bus1=rdt1563lv.1.2 bus2=p1rlv2597.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2598_dash_rdt1564lv_cp_ units=km length=0.0266901 bus1=rdt1564lv.1.2 bus2=p1rlv2598.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2611_dash_rdt1575lv_cp_ units=km length=0.0209756 bus1=rdt1575lv.1.2 bus2=p1rlv2611.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2612_dash_rdt1575lv_cp_ units=km length=0.0556781 bus1=rdt1575lv.1.2 bus2=p1rlv2612.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2618_dash_rdt1575lv_cp_ units=km length=0.0740466 bus1=rdt1575lv.1.2 bus2=p1rlv2618.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2613_dash_rdt1576lv_cp_ units=km length=0.001 bus1=rdt1576lv.1.2 bus2=p1rlv2613.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2615_dash_rdt1577lv_cp_ units=km length=0.039345 bus1=rdt1577lv.1.2 bus2=p1rlv2615.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2617_dash_rdt1577lv_cp_ units=km length=0.039345 bus1=rdt1577lv.1.2 bus2=p1rlv2617.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2616_dash_rdt1578lv_cp_ units=km length=0.001 bus1=rdt1578lv.1.2 bus2=p1rlv2616.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2620_dash_rdt1580lv_cp_ units=km length=0.001 bus1=rdt1580lv.1.2 bus2=p1rlv2620.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2621_dash_rdt1581lv_cp_ units=km length=0.0436699 bus1=rdt1581lv.1.2 bus2=p1rlv2621.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2622_dash_rdt1582lv_cp_ units=km length=0.0185753 bus1=rdt1582lv.1.2 bus2=p1rlv2622.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2623_dash_rdt1582lv_cp_ units=km length=0.0185753 bus1=rdt1582lv.1.2 bus2=p1rlv2623.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2625_dash_rdt1583lv_cp_ units=km length=0.0405048 bus1=rdt1583lv.1.2 bus2=p1rlv2625.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2626_dash_rdt1584lv_cp_ units=km length=0.001 bus1=rdt1584lv.1.2 bus2=p1rlv2626.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2631_dash_rdt1585lv_cp_ units=km length=0.0817179 bus1=rdt1585lv.1.2 bus2=p1rlv2631.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2627_dash_rdm2620_cp_ units=km length=0.0824038 bus1=rdm2620.1.2 bus2=p1rlv2627.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2630_dash_rdm2620_cp_ units=km length=0.034308 bus1=rdm2620.1.2 bus2=p1rlv2630.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2620_dash_rdt1585lv_cp_ units=km length=0.0152631 bus1=rdt1585lv.1.2 bus2=rdm2620.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2629_dash_rdm2622_cp_ units=km length=0.0516837 bus1=rdm2622.1.2 bus2=p1rlv2629.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2628_dash_rdm2621_cp_ units=km length=0.0553301 bus1=rdm2621.1.2 bus2=p1rlv2628.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2621_dash_rdm2622_cp_ units=km length=0.0186671 bus1=rdm2622.1.2 bus2=rdm2621.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2622_dash_rdt1585lv_cp_ units=km length=0.0152693 bus1=rdt1585lv.1.2 bus2=rdm2622.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2633_dash_rdt1586lv_cp_ units=km length=0.102592 bus1=rdt1586lv.1.2 bus2=p1rlv2633.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2632_dash_rdm2625_cp_ units=km length=0.0664027 bus1=rdm2625.1.2 bus2=p1rlv2632.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2625_dash_rdt1586lv_cp_ units=km length=0.0199245 bus1=rdt1586lv.1.2 bus2=rdm2625.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2634_dash_rdt1587lv_cp_ units=km length=0.0823065 bus1=rdt1587lv.1.2 bus2=p1rlv2634.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2635_dash_rdt1587lv_cp_ units=km length=0.0483111 bus1=rdt1587lv.1.2 bus2=p1rlv2635.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2636_dash_rdt1587lv_cp_ units=km length=0.023237 bus1=rdt1587lv.1.2 bus2=p1rlv2636.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2637_dash_rdt1588lv_cp_ units=km length=0.027731 bus1=rdt1588lv.1.2 bus2=p1rlv2637.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2638_dash_rdm2631_cp_ units=km length=0.0484284 bus1=rdm2631.1.2 bus2=p1rlv2638.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2631_dash_rdt1589lv_cp_ units=km length=0.00926264 bus1=rdt1589lv.1.2 bus2=rdm2631.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2646_dash_rdm2632_cp_ units=km length=0.0832252 bus1=rdm2632.1.2 bus2=p1rlv2646.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2632_dash_rdt1589lv_cp_ units=km length=0.00925283 bus1=rdt1589lv.1.2 bus2=rdm2632.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2639_dash_rdt1590lv_cp_ units=km length=0.0469407 bus1=rdt1590lv.1.2 bus2=p1rlv2639.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2640_dash_rdt1591lv_cp_ units=km length=0.0188887 bus1=rdt1591lv.1.2 bus2=p1rlv2640.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2641_dash_rdt1592lv_cp_ units=km length=0.0376508 bus1=rdt1592lv.1.2 bus2=p1rlv2641.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2642_dash_rdt1593lv_cp_ units=km length=0.0474089 bus1=rdt1593lv.1.2 bus2=p1rlv2642.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2643_dash_rdt1594lv_cp_ units=km length=0.0439444 bus1=rdt1594lv.1.2 bus2=p1rlv2643.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2644_dash_rdt1595lv_cp_ units=km length=0.0354985 bus1=rdt1595lv.1.2 bus2=p1rlv2644.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2645_dash_rdm2639_cp_ units=km length=0.0423619 bus1=rdm2639.1.2 bus2=p1rlv2645.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2639_dash_rdt1595lv_cp_ units=km length=0.035986 bus1=rdt1595lv.1.2 bus2=rdm2639.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2657_dash_rdm2640_cp_ units=km length=0.0489359 bus1=rdm2640.1.2 bus2=p1rlv2657.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2640_dash_rdt1595lv_cp_ units=km length=0.0183095 bus1=rdt1595lv.1.2 bus2=rdm2640.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2647_dash_rdt1596lv_cp_ units=km length=0.001 bus1=rdt1596lv.1.2 bus2=p1rlv2647.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2648_dash_rdt1597lv_cp_ units=km length=0.001 bus1=rdt1597lv.1.2 bus2=p1rlv2648.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2649_dash_rdt1598lv_cp_ units=km length=0.0678447 bus1=rdt1598lv.1.2 bus2=p1rlv2649.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2650_dash_rdt1598lv_cp_ units=km length=0.0469978 bus1=rdt1598lv.1.2 bus2=p1rlv2650.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2651_dash_rdt1598lv_cp_ units=km length=0.0470312 bus1=rdt1598lv.1.2 bus2=p1rlv2651.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2652_dash_rdt1598lv_cp_ units=km length=0.0196722 bus1=rdt1598lv.1.2 bus2=p1rlv2652.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2653_dash_rdt1598lv_cp_ units=km length=0.0306859 bus1=rdt1598lv.1.2 bus2=p1rlv2653.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2654_dash_rdt1598lv_cp_ units=km length=0.0522884 bus1=rdt1598lv.1.2 bus2=p1rlv2654.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2655_dash_rdt1598lv_cp_ units=km length=0.068038 bus1=rdt1598lv.1.2 bus2=p1rlv2655.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2656_dash_rdt1599lv_cp_ units=km length=0.0378916 bus1=rdt1599lv.1.2 bus2=p1rlv2656.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2658_dash_rdt1600lv_cp_ units=km length=0.001 bus1=rdt1600lv.1.2 bus2=p1rlv2658.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2659_dash_rdm2652_cp_ units=km length=0.083841 bus1=rdm2652.1.2 bus2=p1rlv2659.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2652_dash_rdt1601lv_cp_ units=km length=0.0167688 bus1=rdt1601lv.1.2 bus2=rdm2652.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2660_dash_rdm2653_cp_ units=km length=0.0749946 bus1=rdm2653.1.2 bus2=p1rlv2660.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2661_dash_rdm2653_cp_ units=km length=0.115716 bus1=rdm2653.1.2 bus2=p1rlv2661.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2653_dash_rdt1601lv_cp_ units=km length=0.0167786 bus1=rdt1601lv.1.2 bus2=rdm2653.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2662_dash_rdt1602lv_cp_ units=km length=0.0458139 bus1=rdt1602lv.1.2 bus2=p1rlv2662.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2663_dash_rdt1603lv_cp_ units=km length=0.0729861 bus1=rdt1603lv.1.2 bus2=p1rlv2663.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2665_dash_rdt1604lv_cp_ units=km length=0.071461 bus1=rdt1604lv.1.2 bus2=p1rlv2665.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2666_dash_rdt1604lv_cp_ units=km length=0.0917176 bus1=rdt1604lv.1.2 bus2=p1rlv2666.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2664_dash_rdm2657_cp_ units=km length=0.0318659 bus1=rdm2657.1.2 bus2=p1rlv2664.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2657_dash_rdt1604lv_cp_ units=km length=0.0179873 bus1=rdt1604lv.1.2 bus2=rdm2657.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2667_dash_rdt1605lv_cp_ units=km length=0.0569905 bus1=rdt1605lv.1.2 bus2=p1rlv2667.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2668_dash_rdm2661_cp_ units=km length=0.0617021 bus1=rdm2661.1.2 bus2=p1rlv2668.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2661_dash_rdt1606lv_cp_ units=km length=0.0196857 bus1=rdt1606lv.1.2 bus2=rdm2661.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2669_dash_rdm2662_cp_ units=km length=0.0724921 bus1=rdm2662.1.2 bus2=p1rlv2669.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2662_dash_rdt1606lv_cp_ units=km length=0.0196792 bus1=rdt1606lv.1.2 bus2=rdm2662.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2670_dash_rdt1607lv_cp_ units=km length=0.0362385 bus1=rdt1607lv.1.2 bus2=p1rlv2670.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2671_dash_rdt1608lv_cp_ units=km length=0.0955623 bus1=rdt1608lv.1.2 bus2=p1rlv2671.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2673_dash_rdt1609lv_cp_ units=km length=0.0409997 bus1=rdt1609lv.1.2 bus2=p1rlv2673.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2672_dash_rdm2665_cp_ units=km length=0.0540438 bus1=rdm2665.1.2 bus2=p1rlv2672.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2665_dash_rdt1609lv_cp_ units=km length=0.0198418 bus1=rdt1609lv.1.2 bus2=rdm2665.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2674_dash_rdm2667_cp_ units=km length=0.0801589 bus1=rdm2667.1.2 bus2=p1rlv2674.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2667_dash_rdt1609lv_cp_ units=km length=0.0198557 bus1=rdt1609lv.1.2 bus2=rdm2667.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2675_dash_rdt1610lv_cp_ units=km length=0.0466018 bus1=rdt1610lv.1.2 bus2=p1rlv2675.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2676_dash_rdt1611lv_cp_ units=km length=0.001 bus1=rdt1611lv.1.2 bus2=p1rlv2676.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2677_dash_rdt1612lv_cp_ units=km length=0.0573162 bus1=rdt1612lv.1.2 bus2=p1rlv2677.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2678_dash_rdt1613lv_cp_ units=km length=0.0658365 bus1=rdt1613lv.1.2 bus2=p1rlv2678.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2679_dash_rdm2672_cp_ units=km length=0.0634559 bus1=rdm2672.1.2 bus2=p1rlv2679.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2680_dash_rdm2672_cp_ units=km length=0.0788077 bus1=rdm2672.1.2 bus2=p1rlv2680.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2672_dash_rdt1614lv_cp_ units=km length=0.0193 bus1=rdt1614lv.1.2 bus2=rdm2672.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2681_dash_rdm2674_cp_ units=km length=0.0586351 bus1=rdm2674.1.2 bus2=p1rlv2681.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2682_dash_rdm2674_cp_ units=km length=0.0764822 bus1=rdm2674.1.2 bus2=p1rlv2682.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2674_dash_rdt1614lv_cp_ units=km length=0.01931 bus1=rdt1614lv.1.2 bus2=rdm2674.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2683_dash_rdt1615lv_cp_ units=km length=0.0594406 bus1=rdt1615lv.1.2 bus2=p1rlv2683.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2684_dash_rdt1616lv_cp_ units=km length=0.0310553 bus1=rdt1616lv.1.2 bus2=p1rlv2684.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2685_dash_rdt1617lv_cp_ units=km length=0.0309 bus1=rdt1617lv.1.2 bus2=p1rlv2685.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2686_dash_rdt1618lv_cp_ units=km length=0.0233906 bus1=rdt1618lv.1.2 bus2=p1rlv2686.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2687_dash_rdt1619lv_cp_ units=km length=0.0851665 bus1=rdt1619lv.1.2 bus2=p1rlv2687.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2688_dash_rdt1619lv_cp_ units=km length=0.0801192 bus1=rdt1619lv.1.2 bus2=p1rlv2688.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2689_dash_rdt1620lv_cp_ units=km length=0.001 bus1=rdt1620lv.1.2 bus2=p1rlv2689.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2690_dash_rdt1621lv_cp_ units=km length=0.0163237 bus1=rdt1621lv.1.2 bus2=p1rlv2690.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2691_dash_rdt1621lv_cp_ units=km length=0.0163237 bus1=rdt1621lv.1.2 bus2=p1rlv2691.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2692_dash_rdt1622lv_cp_ units=km length=0.0725424 bus1=rdt1622lv.1.2 bus2=p1rlv2692.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2693_dash_rdt1623lv_cp_ units=km length=0.0237259 bus1=rdt1623lv.1.2 bus2=p1rlv2693.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2694_dash_rdt1624lv_cp_ units=km length=0.0352483 bus1=rdt1624lv.1.2 bus2=p1rlv2694.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2695_dash_rdt1625lv_cp_ units=km length=0.0548334 bus1=rdt1625lv.1.2 bus2=p1rlv2695.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2696_dash_rdt1626lv_cp_ units=km length=0.020533 bus1=rdt1626lv.1.2 bus2=p1rlv2696.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2697_dash_rdt1627lv_cp_ units=km length=0.0348164 bus1=rdt1627lv.1.2 bus2=p1rlv2697.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2698_dash_rdm2691_cp_ units=km length=0.0348597 bus1=rdm2691.1.2 bus2=p1rlv2698.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2691_dash_rdt1628lv_cp_ units=km length=0.0317865 bus1=rdt1628lv.1.2 bus2=rdm2691.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2718_dash_rdm2692_cp_ units=km length=0.030304 bus1=rdm2692.1.2 bus2=p1rlv2718.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2692_dash_rdt1628lv_cp_ units=km length=0.0319305 bus1=rdt1628lv.1.2 bus2=rdm2692.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2699_dash_rdt1629lv_cp_ units=km length=0.0455072 bus1=rdt1629lv.1.2 bus2=p1rlv2699.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2700_dash_rdt1630lv_cp_ units=km length=0.001 bus1=rdt1630lv.1.2 bus2=p1rlv2700.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2701_dash_rdt1631lv_cp_ units=km length=0.173504 bus1=rdt1631lv.1.2 bus2=p1rlv2701.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2702_dash_rdt1631lv_cp_ units=km length=0.119686 bus1=rdt1631lv.1.2 bus2=p1rlv2702.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2703_dash_rdt1631lv_cp_ units=km length=0.0521451 bus1=rdt1631lv.1.2 bus2=p1rlv2703.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2704_dash_rdm2698_cp_ units=km length=0.0396136 bus1=rdm2698.1.2 bus2=p1rlv2704.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2698_dash_rdt1631lv_cp_ units=km length=0.00966708 bus1=rdt1631lv.1.2 bus2=rdm2698.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2713_dash_rdt1632lv_cp_ units=km length=0.031825 bus1=rdt1632lv.1.2 bus2=p1rlv2713.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2705_dash_rdm2699_cp_ units=km length=0.0438105 bus1=rdm2699.1.2 bus2=p1rlv2705.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2699_dash_rdt1632lv_cp_ units=km length=0.0289732 bus1=rdt1632lv.1.2 bus2=rdm2699.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2714_dash_rdm2701_cp_ units=km length=0.0402103 bus1=rdm2701.1.2 bus2=p1rlv2714.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2701_dash_rdt1632lv_cp_ units=km length=0.00966708 bus1=rdt1632lv.1.2 bus2=rdm2701.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2706_dash_rdt1633lv_cp_ units=km length=0.0658404 bus1=rdt1633lv.1.2 bus2=p1rlv2706.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2707_dash_rdt1634lv_cp_ units=km length=0.0568918 bus1=rdt1634lv.1.2 bus2=p1rlv2707.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2708_dash_rdm2704_cp_ units=km length=0.0520414 bus1=rdm2704.1.2 bus2=p1rlv2708.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2704_dash_rdt1635lv_cp_ units=km length=0.0198707 bus1=rdt1635lv.1.2 bus2=rdm2704.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2709_dash_rdm2705_cp_ units=km length=0.0531849 bus1=rdm2705.1.2 bus2=p1rlv2709.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2711_dash_rdm2706_cp_ units=km length=0.0219048 bus1=rdm2706.1.2 bus2=p1rlv2711.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2705_dash_rdm2706_cp_ units=km length=0.00993443 bus1=rdm2705.1.2 bus2=rdm2706.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2705_dash_rdt1635lv_cp_ units=km length=0.00993625 bus1=rdt1635lv.1.2 bus2=rdm2705.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2710_dash_rdt1636lv_cp_ units=km length=0.0572522 bus1=rdt1636lv.1.2 bus2=p1rlv2710.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2712_dash_rdt1637lv_cp_ units=km length=0.031166 bus1=rdt1637lv.1.2 bus2=p1rlv2712.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv2715_dash_rdm2709_cp_ units=km length=0.0305122 bus1=rdm2709.1.2 bus2=p1rlv2715.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2709_dash_rdt1638lv_cp_ units=km length=0.0284939 bus1=rdt1638lv.1.2 bus2=rdm2709.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2732_dash_rdm2710_cp_ units=km length=0.0481489 bus1=rdm2710.1.2 bus2=p1rlv2732.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2710_dash_rdt1638lv_cp_ units=km length=0.0356494 bus1=rdt1638lv.1.2 bus2=rdm2710.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2716_dash_rdt1639lv_cp_ units=km length=0.0605701 bus1=rdt1639lv.1.2 bus2=p1rlv2716.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2717_dash_rdt1639lv_cp_ units=km length=0.0512969 bus1=rdt1639lv.1.2 bus2=p1rlv2717.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2719_dash_rdt1640lv_cp_ units=km length=0.0238695 bus1=rdt1640lv.1.2 bus2=p1rlv2719.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2720_dash_rdt1641lv_cp_ units=km length=0.020514 bus1=rdt1641lv.1.2 bus2=p1rlv2720.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2721_dash_rdt1642lv_cp_ units=km length=0.0359968 bus1=rdt1642lv.1.2 bus2=p1rlv2721.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2722_dash_rdt1643lv_cp_ units=km length=0.0334985 bus1=rdt1643lv.1.2 bus2=p1rlv2722.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2734_dash_rdt1643lv_cp_ units=km length=0.0334985 bus1=rdt1643lv.1.2 bus2=p1rlv2734.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2724_dash_rdt1644lv_cp_ units=km length=0.0584422 bus1=rdt1644lv.1.2 bus2=p1rlv2724.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2723_dash_rdm2718_cp_ units=km length=0.0655302 bus1=rdm2718.1.2 bus2=p1rlv2723.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2718_dash_rdt1644lv_cp_ units=km length=0.0213692 bus1=rdt1644lv.1.2 bus2=rdm2718.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2725_dash_rdm2720_cp_ units=km length=0.0468518 bus1=rdm2720.1.2 bus2=p1rlv2725.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2720_dash_rdt1644lv_cp_ units=km length=0.0284979 bus1=rdt1644lv.1.2 bus2=rdm2720.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2726_dash_rdm2721_cp_ units=km length=0.0542706 bus1=rdm2721.1.2 bus2=p1rlv2726.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2721_dash_rdt1645lv_cp_ units=km length=0.00822601 bus1=rdt1645lv.1.2 bus2=rdm2721.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2727_dash_rdm2722_cp_ units=km length=0.0462019 bus1=rdm2722.1.2 bus2=p1rlv2727.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2722_dash_rdt1645lv_cp_ units=km length=0.0198659 bus1=rdt1645lv.1.2 bus2=rdm2722.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2728_dash_rdt1646lv_cp_ units=km length=0.0464994 bus1=rdt1646lv.1.2 bus2=p1rlv2728.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2729_dash_rdm2724_cp_ units=km length=0.0745222 bus1=rdm2724.1.2 bus2=p1rlv2729.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2724_dash_rdt1647lv_cp_ units=km length=0.0198659 bus1=rdt1647lv.1.2 bus2=rdm2724.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2751_dash_rdm2725_cp_ units=km length=0.0620227 bus1=rdm2725.1.2 bus2=p1rlv2751.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2725_dash_rdt1647lv_cp_ units=km length=0.00993642 bus1=rdt1647lv.1.2 bus2=rdm2725.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2730_dash_rdm2726_cp_ units=km length=0.0858015 bus1=rdm2726.1.2 bus2=p1rlv2730.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2726_dash_rdt1648lv_cp_ units=km length=0.0198659 bus1=rdt1648lv.1.2 bus2=rdm2726.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2731_dash_rdm2727_cp_ units=km length=0.102481 bus1=rdm2727.1.2 bus2=p1rlv2731.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2727_dash_rdt1648lv_cp_ units=km length=0.0198659 bus1=rdt1648lv.1.2 bus2=rdm2727.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2733_dash_rdt1649lv_cp_ units=km length=0.043014 bus1=rdt1649lv.1.2 bus2=p1rlv2733.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2735_dash_rdm2729_cp_ units=km length=0.0700491 bus1=rdm2729.1.2 bus2=p1rlv2735.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2729_dash_rdt1650lv_cp_ units=km length=0.017223 bus1=rdt1650lv.1.2 bus2=rdm2729.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2738_dash_rdm2730_cp_ units=km length=0.0278495 bus1=rdm2730.1.2 bus2=p1rlv2738.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2730_dash_rdt1650lv_cp_ units=km length=0.017223 bus1=rdt1650lv.1.2 bus2=rdm2730.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2736_dash_rdt1651lv_cp_ units=km length=0.0606041 bus1=rdt1651lv.1.2 bus2=p1rlv2736.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2737_dash_rdt1652lv_cp_ units=km length=0.0361752 bus1=rdt1652lv.1.2 bus2=p1rlv2737.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2739_dash_rdt1653lv_cp_ units=km length=0.0522687 bus1=rdt1653lv.1.2 bus2=p1rlv2739.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2740_dash_rdm2734_cp_ units=km length=0.026281 bus1=rdm2734.1.2 bus2=p1rlv2740.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2734_dash_rdt1654lv_cp_ units=km length=0.0394648 bus1=rdt1654lv.1.2 bus2=rdm2734.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2741_dash_rdm2735_cp_ units=km length=0.0237786 bus1=rdm2735.1.2 bus2=p1rlv2741.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2746_dash_rdm2735_cp_ units=km length=0.0712939 bus1=rdm2735.1.2 bus2=p1rlv2746.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2742_dash_rdm2736_cp_ units=km length=0.027659 bus1=rdm2736.1.2 bus2=p1rlv2742.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2735_dash_rdm2736_cp_ units=km length=0.0165843 bus1=rdm2735.1.2 bus2=rdm2736.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2735_dash_rdt1654lv_cp_ units=km length=0.00731172 bus1=rdt1654lv.1.2 bus2=rdm2735.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv2744_dash_rdt1655lv_cp_ units=km length=0.0579689 bus1=rdt1655lv.1.2 bus2=p1rlv2744.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2743_dash_rdm2738_cp_ units=km length=0.062186 bus1=rdm2738.1.2 bus2=p1rlv2743.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2738_dash_rdt1655lv_cp_ units=km length=0.0165965 bus1=rdt1655lv.1.2 bus2=rdm2738.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2745_dash_rdm2740_cp_ units=km length=0.0667783 bus1=rdm2740.1.2 bus2=p1rlv2745.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2740_dash_rdt1656lv_cp_ units=km length=0.0165965 bus1=rdt1656lv.1.2 bus2=rdm2740.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2747_dash_rdm2741_cp_ units=km length=0.0517676 bus1=rdm2741.1.2 bus2=p1rlv2747.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2741_dash_rdt1656lv_cp_ units=km length=0.00830244 bus1=rdt1656lv.1.2 bus2=rdm2741.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2749_dash_rdt1657lv_cp_ units=km length=0.0655389 bus1=rdt1657lv.1.2 bus2=p1rlv2749.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2748_dash_rdm2742_cp_ units=km length=0.0581018 bus1=rdm2742.1.2 bus2=p1rlv2748.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2742_dash_rdt1657lv_cp_ units=km length=0.022098 bus1=rdt1657lv.1.2 bus2=rdm2742.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2750_dash_rdm2744_cp_ units=km length=0.0750245 bus1=rdm2744.1.2 bus2=p1rlv2750.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2744_dash_rdt1657lv_cp_ units=km length=0.0270011 bus1=rdt1657lv.1.2 bus2=rdm2744.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2752_dash_rdm2745_cp_ units=km length=0.0626433 bus1=rdm2745.1.2 bus2=p1rlv2752.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2745_dash_rdt1658lv_cp_ units=km length=0.0193757 bus1=rdt1658lv.1.2 bus2=rdm2745.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2753_dash_rdm2746_cp_ units=km length=0.0620593 bus1=rdm2746.1.2 bus2=p1rlv2753.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2746_dash_rdt1658lv_cp_ units=km length=0.0168646 bus1=rdt1658lv.1.2 bus2=rdm2746.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2754_dash_rdm2747_cp_ units=km length=0.0537856 bus1=rdm2747.1.2 bus2=p1rlv2754.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2747_dash_rdt1659lv_cp_ units=km length=0.0213728 bus1=rdt1659lv.1.2 bus2=rdm2747.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2755_dash_rdm2748_cp_ units=km length=0.0542673 bus1=rdm2748.1.2 bus2=p1rlv2755.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2748_dash_rdt1659lv_cp_ units=km length=0.00672168 bus1=rdt1659lv.1.2 bus2=rdm2748.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2756_dash_rdm2749_cp_ units=km length=0.038977 bus1=rdm2749.1.2 bus2=p1rlv2756.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2749_dash_rdt1660lv_cp_ units=km length=0.026222 bus1=rdt1660lv.1.2 bus2=rdm2749.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2757_dash_rdm2750_cp_ units=km length=0.0482129 bus1=rdm2750.1.2 bus2=p1rlv2757.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2760_dash_rdm2751_cp_ units=km length=0.0527999 bus1=rdm2751.1.2 bus2=p1rlv2760.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2750_dash_rdm2751_cp_ units=km length=0.0283378 bus1=rdm2750.1.2 bus2=rdm2751.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2750_dash_rdt1660lv_cp_ units=km length=0.00955118 bus1=rdt1660lv.1.2 bus2=rdm2750.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2759_dash_rdt1661lv_cp_ units=km length=0.0700238 bus1=rdt1661lv.1.2 bus2=p1rlv2759.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2758_dash_rdm2752_cp_ units=km length=0.0564085 bus1=rdm2752.1.2 bus2=p1rlv2758.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2752_dash_rdt1661lv_cp_ units=km length=0.0187916 bus1=rdt1661lv.1.2 bus2=rdm2752.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2761_dash_rdm2754_cp_ units=km length=0.0328932 bus1=rdm2754.1.2 bus2=p1rlv2761.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2754_dash_rdt1662lv_cp_ units=km length=0.017026 bus1=rdt1662lv.1.2 bus2=rdm2754.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2776_dash_rdm2755_cp_ units=km length=0.0267221 bus1=rdm2755.1.2 bus2=p1rlv2776.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2755_dash_rdt1662lv_cp_ units=km length=0.00851275 bus1=rdt1662lv.1.2 bus2=rdm2755.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2762_dash_rdt1663lv_cp_ units=km length=0.0637107 bus1=rdt1663lv.1.2 bus2=p1rlv2762.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2763_dash_rdm2757_cp_ units=km length=0.0531066 bus1=rdm2757.1.2 bus2=p1rlv2763.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2757_dash_rdt1664lv_cp_ units=km length=0.00763896 bus1=rdt1664lv.1.2 bus2=rdm2757.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2764_dash_rdm2758_cp_ units=km length=0.0658338 bus1=rdm2758.1.2 bus2=p1rlv2764.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2758_dash_rdt1664lv_cp_ units=km length=0.0152653 bus1=rdt1664lv.1.2 bus2=rdm2758.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2765_dash_rdt1665lv_cp_ units=km length=0.001 bus1=rdt1665lv.1.2 bus2=p1rlv2765.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2766_dash_rdt1666lv_cp_ units=km length=0.0525804 bus1=rdt1666lv.1.2 bus2=p1rlv2766.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2767_dash_rdt1667lv_cp_ units=km length=0.0639671 bus1=rdt1667lv.1.2 bus2=p1rlv2767.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2768_dash_rdm2762_cp_ units=km length=0.053804 bus1=rdm2762.1.2 bus2=p1rlv2768.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2762_dash_rdt1668lv_cp_ units=km length=0.00855458 bus1=rdt1668lv.1.2 bus2=rdm2762.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2769_dash_rdm2763_cp_ units=km length=0.0688102 bus1=rdm2763.1.2 bus2=p1rlv2769.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2763_dash_rdt1668lv_cp_ units=km length=0.00855492 bus1=rdt1668lv.1.2 bus2=rdm2763.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2770_dash_rdt1669lv_cp_ units=km length=0.056869 bus1=rdt1669lv.1.2 bus2=p1rlv2770.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2771_dash_rdt1670lv_cp_ units=km length=0.044797 bus1=rdt1670lv.1.2 bus2=p1rlv2771.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2773_dash_rdt1671lv_cp_ units=km length=0.0537965 bus1=rdt1671lv.1.2 bus2=p1rlv2773.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2772_dash_rdm2766_cp_ units=km length=0.0527202 bus1=rdm2766.1.2 bus2=p1rlv2772.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2766_dash_rdt1671lv_cp_ units=km length=0.0287233 bus1=rdt1671lv.1.2 bus2=rdm2766.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2774_dash_rdm2768_cp_ units=km length=0.0569414 bus1=rdm2768.1.2 bus2=p1rlv2774.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2768_dash_rdt1671lv_cp_ units=km length=0.0295101 bus1=rdt1671lv.1.2 bus2=rdm2768.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2775_dash_rdt1672lv_cp_ units=km length=0.0516988 bus1=rdt1672lv.1.2 bus2=p1rlv2775.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2778_dash_rdt1673lv_cp_ units=km length=0.0156169 bus1=rdt1673lv.1.2 bus2=p1rlv2778.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2785_dash_rdt1673lv_cp_ units=km length=0.071186 bus1=rdt1673lv.1.2 bus2=p1rlv2785.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2789_dash_rdt1673lv_cp_ units=km length=0.0341981 bus1=rdt1673lv.1.2 bus2=p1rlv2789.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2790_dash_rdt1673lv_cp_ units=km length=0.00367581 bus1=rdt1673lv.1.2 bus2=p1rlv2790.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2791_dash_rdt1673lv_cp_ units=km length=0.0467004 bus1=rdt1673lv.1.2 bus2=p1rlv2791.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2792_dash_rdt1673lv_cp_ units=km length=0.035131 bus1=rdt1673lv.1.2 bus2=p1rlv2792.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2777_dash_rdm2770_cp_ units=km length=0.0590744 bus1=rdm2770.1.2 bus2=p1rlv2777.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2770_dash_rdt1673lv_cp_ units=km length=0.115782 bus1=rdt1673lv.1.2 bus2=rdm2770.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2779_dash_rdt1674lv_cp_ units=km length=0.0753968 bus1=rdt1674lv.1.2 bus2=p1rlv2779.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2780_dash_rdt1674lv_cp_ units=km length=0.0977052 bus1=rdt1674lv.1.2 bus2=p1rlv2780.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2781_dash_rdt1674lv_cp_ units=km length=0.119088 bus1=rdt1674lv.1.2 bus2=p1rlv2781.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2782_dash_rdt1675lv_cp_ units=km length=0.0502623 bus1=rdt1675lv.1.2 bus2=p1rlv2782.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2786_dash_rdt1675lv_cp_ units=km length=0.0502623 bus1=rdt1675lv.1.2 bus2=p1rlv2786.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2783_dash_rdt1676lv_cp_ units=km length=0.0208632 bus1=rdt1676lv.1.2 bus2=p1rlv2783.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2784_dash_rdt1676lv_cp_ units=km length=0.0208632 bus1=rdt1676lv.1.2 bus2=p1rlv2784.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2787_dash_rdt1677lv_cp_ units=km length=0.0115149 bus1=rdt1677lv.1.2 bus2=p1rlv2787.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2788_dash_rdt1677lv_cp_ units=km length=0.0115149 bus1=rdt1677lv.1.2 bus2=p1rlv2788.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2793_dash_rdt1678lv_cp_ units=km length=0.0724333 bus1=rdt1678lv.1.2 bus2=p1rlv2793.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2794_dash_rdt1679lv_cp_ units=km length=0.001 bus1=rdt1679lv.1.2 bus2=p1rlv2794.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2795_dash_rdt1680lv_cp_ units=km length=0.0567852 bus1=rdt1680lv.1.2 bus2=p1rlv2795.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2797_dash_rdm2790_cp_ units=km length=0.0308847 bus1=rdm2790.1.2 bus2=p1rlv2797.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2796_dash_rdm2789_cp_ units=km length=0.0360932 bus1=rdm2789.1.2 bus2=p1rlv2796.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2789_dash_rdm2790_cp_ units=km length=0.0135045 bus1=rdm2790.1.2 bus2=rdm2789.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2790_dash_rdt1681lv_cp_ units=km length=0.0134972 bus1=rdt1681lv.1.2 bus2=rdm2790.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2798_dash_rdm2791_cp_ units=km length=0.0231854 bus1=rdm2791.1.2 bus2=p1rlv2798.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2791_dash_rdt1681lv_cp_ units=km length=0.0468955 bus1=rdt1681lv.1.2 bus2=rdm2791.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2799_dash_rdt1682lv_cp_ units=km length=0.0588057 bus1=rdt1682lv.1.2 bus2=p1rlv2799.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2800_dash_rdt1683lv_cp_ units=km length=0.0395983 bus1=rdt1683lv.1.2 bus2=p1rlv2800.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2801_dash_rdt1684lv_cp_ units=km length=0.0171282 bus1=rdt1684lv.1.2 bus2=p1rlv2801.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2802_dash_rdm2795_cp_ units=km length=0.0287734 bus1=rdm2795.1.2 bus2=p1rlv2802.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2795_dash_rdt1685lv_cp_ units=km length=0.0190344 bus1=rdt1685lv.1.2 bus2=rdm2795.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2804_dash_rdm2796_cp_ units=km length=0.0328276 bus1=rdm2796.1.2 bus2=p1rlv2804.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2796_dash_rdt1685lv_cp_ units=km length=0.0095268 bus1=rdt1685lv.1.2 bus2=rdm2796.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2805_dash_rdt1686lv_cp_ units=km length=0.0229901 bus1=rdt1686lv.1.2 bus2=p1rlv2805.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2803_dash_rdm2797_cp_ units=km length=0.0232361 bus1=rdm2797.1.2 bus2=p1rlv2803.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2797_dash_rdt1686lv_cp_ units=km length=0.0382412 bus1=rdt1686lv.1.2 bus2=rdm2797.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2807_dash_rdm2799_cp_ units=km length=0.0327501 bus1=rdm2799.1.2 bus2=p1rlv2807.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2799_dash_rdt1686lv_cp_ units=km length=0.0290301 bus1=rdt1686lv.1.2 bus2=rdm2799.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2832_dash_rdt1687lv_cp_ units=km length=0.0727143 bus1=rdt1687lv.1.2 bus2=p1rlv2832.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2808_dash_rdm2801_cp_ units=km length=0.0433991 bus1=rdm2801.1.2 bus2=p1rlv2808.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2806_dash_rdm2800_cp_ units=km length=0.036076 bus1=rdm2800.1.2 bus2=p1rlv2806.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2800_dash_rdm2801_cp_ units=km length=0.0193601 bus1=rdm2801.1.2 bus2=rdm2800.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2801_dash_rdt1687lv_cp_ units=km length=0.00968002 bus1=rdt1687lv.1.2 bus2=rdm2801.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2811_dash_rdm2802_cp_ units=km length=0.0371316 bus1=rdm2802.1.2 bus2=p1rlv2811.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2802_dash_rdt1687lv_cp_ units=km length=0.0387201 bus1=rdt1687lv.1.2 bus2=rdm2802.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2809_dash_rdt1688lv_cp_ units=km length=0.0274525 bus1=rdt1688lv.1.2 bus2=p1rlv2809.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2810_dash_rdt1689lv_cp_ units=km length=0.0309874 bus1=rdt1689lv.1.2 bus2=p1rlv2810.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2812_dash_rdt1690lv_cp_ units=km length=0.0293649 bus1=rdt1690lv.1.2 bus2=p1rlv2812.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2813_dash_rdt1691lv_cp_ units=km length=0.0299572 bus1=rdt1691lv.1.2 bus2=p1rlv2813.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2814_dash_rdt1692lv_cp_ units=km length=0.0286185 bus1=rdt1692lv.1.2 bus2=p1rlv2814.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2815_dash_rdt1693lv_cp_ units=km length=0.0251758 bus1=rdt1693lv.1.2 bus2=p1rlv2815.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2816_dash_rdt1694lv_cp_ units=km length=0.0310823 bus1=rdt1694lv.1.2 bus2=p1rlv2816.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2817_dash_rdm2811_cp_ units=km length=0.0305145 bus1=rdm2811.1.2 bus2=p1rlv2817.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2811_dash_rdt1695lv_cp_ units=km length=0.0175686 bus1=rdt1695lv.1.2 bus2=rdm2811.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2819_dash_rdm2812_cp_ units=km length=0.0183115 bus1=rdm2812.1.2 bus2=p1rlv2819.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2812_dash_rdt1695lv_cp_ units=km length=0.0641915 bus1=rdt1695lv.1.2 bus2=rdm2812.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2818_dash_rdt1696lv_cp_ units=km length=0.02811 bus1=rdt1696lv.1.2 bus2=p1rlv2818.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2820_dash_rdt1697lv_cp_ units=km length=0.044075 bus1=rdt1697lv.1.2 bus2=p1rlv2820.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2821_dash_rdt1698lv_cp_ units=km length=0.0447475 bus1=rdt1698lv.1.2 bus2=p1rlv2821.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2822_dash_rdm2816_cp_ units=km length=0.0436174 bus1=rdm2816.1.2 bus2=p1rlv2822.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2816_dash_rdt1699lv_cp_ units=km length=0.0198064 bus1=rdt1699lv.1.2 bus2=rdm2816.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2840_dash_rdm2817_cp_ units=km length=0.0467131 bus1=rdm2817.1.2 bus2=p1rlv2840.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2817_dash_rdt1699lv_cp_ units=km length=0.0098982 bus1=rdt1699lv.1.2 bus2=rdm2817.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2824_dash_rdt1700lv_cp_ units=km length=0.0486189 bus1=rdt1700lv.1.2 bus2=p1rlv2824.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2823_dash_rdm2818_cp_ units=km length=0.0474681 bus1=rdm2818.1.2 bus2=p1rlv2823.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2818_dash_rdt1700lv_cp_ units=km length=0.0174001 bus1=rdt1700lv.1.2 bus2=rdm2818.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2825_dash_rdm2820_cp_ units=km length=0.0328794 bus1=rdm2820.1.2 bus2=p1rlv2825.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2820_dash_rdt1700lv_cp_ units=km length=0.00870005 bus1=rdt1700lv.1.2 bus2=rdm2820.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2826_dash_rdt1701lv_cp_ units=km length=0.0351597 bus1=rdt1701lv.1.2 bus2=p1rlv2826.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2828_dash_rdt1702lv_cp_ units=km length=0.036102 bus1=rdt1702lv.1.2 bus2=p1rlv2828.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2827_dash_rdm2822_cp_ units=km length=0.0266985 bus1=rdm2822.1.2 bus2=p1rlv2827.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2822_dash_rdt1702lv_cp_ units=km length=0.0181656 bus1=rdt1702lv.1.2 bus2=rdm2822.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2829_dash_rdm2824_cp_ units=km length=0.0393601 bus1=rdm2824.1.2 bus2=p1rlv2829.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2824_dash_rdt1702lv_cp_ units=km length=0.0314694 bus1=rdt1702lv.1.2 bus2=rdm2824.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2830_dash_rdm2825_cp_ units=km length=0.0326849 bus1=rdm2825.1.2 bus2=p1rlv2830.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2825_dash_rdt1703lv_cp_ units=km length=0.00758396 bus1=rdt1703lv.1.2 bus2=rdm2825.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2831_dash_rdm2826_cp_ units=km length=0.0361394 bus1=rdm2826.1.2 bus2=p1rlv2831.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2826_dash_rdt1703lv_cp_ units=km length=0.00759627 bus1=rdt1703lv.1.2 bus2=rdm2826.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2833_dash_rdt1704lv_cp_ units=km length=0.0342267 bus1=rdt1704lv.1.2 bus2=p1rlv2833.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2834_dash_rdt1705lv_cp_ units=km length=0.0289934 bus1=rdt1705lv.1.2 bus2=p1rlv2834.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2835_dash_rdt1706lv_cp_ units=km length=0.029328 bus1=rdt1706lv.1.2 bus2=p1rlv2835.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2836_dash_rdt1707lv_cp_ units=km length=0.0319289 bus1=rdt1707lv.1.2 bus2=p1rlv2836.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2837_dash_rdm2831_cp_ units=km length=0.0272793 bus1=rdm2831.1.2 bus2=p1rlv2837.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2831_dash_rdt1708lv_cp_ units=km length=0.0198064 bus1=rdt1708lv.1.2 bus2=rdm2831.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2839_dash_rdm2832_cp_ units=km length=0.0306397 bus1=rdm2832.1.2 bus2=p1rlv2839.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2832_dash_rdt1708lv_cp_ units=km length=0.0502961 bus1=rdt1708lv.1.2 bus2=rdm2832.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2845_dash_rdm2833_cp_ units=km length=0.0227285 bus1=rdm2833.1.2 bus2=p1rlv2845.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2833_dash_rdt1708lv_cp_ units=km length=0.0396866 bus1=rdt1708lv.1.2 bus2=rdm2833.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2841_dash_rdm2834_cp_ units=km length=0.0464532 bus1=rdm2834.1.2 bus2=p1rlv2841.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2842_dash_rdm2835_cp_ units=km length=0.0271713 bus1=rdm2835.1.2 bus2=p1rlv2842.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2834_dash_rdm2835_cp_ units=km length=0.0372116 bus1=rdm2834.1.2 bus2=rdm2835.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2834_dash_rdt1709lv_cp_ units=km length=0.00870786 bus1=rdt1709lv.1.2 bus2=rdm2834.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2873_dash_rdm2836_cp_ units=km length=0.0381215 bus1=rdm2836.1.2 bus2=p1rlv2873.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2836_dash_rdt1709lv_cp_ units=km length=0.0435211 bus1=rdt1709lv.1.2 bus2=rdm2836.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2843_dash_rdt1710lv_cp_ units=km length=0.0325984 bus1=rdt1710lv.1.2 bus2=p1rlv2843.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2844_dash_rdm2838_cp_ units=km length=0.045242 bus1=rdm2838.1.2 bus2=p1rlv2844.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2838_dash_rdt1711lv_cp_ units=km length=0.0198623 bus1=rdt1711lv.1.2 bus2=rdm2838.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2866_dash_rdm2839_cp_ units=km length=0.0403605 bus1=rdm2839.1.2 bus2=p1rlv2866.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2839_dash_rdt1711lv_cp_ units=km length=0.0198523 bus1=rdt1711lv.1.2 bus2=rdm2839.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2847_dash_rdm2841_cp_ units=km length=0.02853 bus1=rdm2841.1.2 bus2=p1rlv2847.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2846_dash_rdm2840_cp_ units=km length=0.0346033 bus1=rdm2840.1.2 bus2=p1rlv2846.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2840_dash_rdm2841_cp_ units=km length=0.0386205 bus1=rdm2841.1.2 bus2=rdm2840.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2841_dash_rdt1712lv_cp_ units=km length=0.00965251 bus1=rdt1712lv.1.2 bus2=rdm2841.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2848_dash_rdm2842_cp_ units=km length=0.0346544 bus1=rdm2842.1.2 bus2=p1rlv2848.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2849_dash_rdm2843_cp_ units=km length=0.0311943 bus1=rdm2843.1.2 bus2=p1rlv2849.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2842_dash_rdm2843_cp_ units=km length=0.0352822 bus1=rdm2842.1.2 bus2=rdm2843.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2842_dash_rdt1712lv_cp_ units=km length=0.0157044 bus1=rdt1712lv.1.2 bus2=rdm2842.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2850_dash_rdt1713lv_cp_ units=km length=0.0376671 bus1=rdt1713lv.1.2 bus2=p1rlv2850.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2851_dash_rdt1714lv_cp_ units=km length=0.0423511 bus1=rdt1714lv.1.2 bus2=p1rlv2851.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2852_dash_rdt1715lv_cp_ units=km length=0.0430531 bus1=rdt1715lv.1.2 bus2=p1rlv2852.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2853_dash_rdt1716lv_cp_ units=km length=0.0398436 bus1=rdt1716lv.1.2 bus2=p1rlv2853.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2854_dash_rdt1716lv_cp_ units=km length=0.0359506 bus1=rdt1716lv.1.2 bus2=p1rlv2854.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2855_dash_rdt1716lv_cp_ units=km length=0.028014 bus1=rdt1716lv.1.2 bus2=p1rlv2855.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2856_dash_rdm2850_cp_ units=km length=0.0355576 bus1=rdm2850.1.2 bus2=p1rlv2856.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2860_dash_rdm2851_cp_ units=km length=0.0569969 bus1=rdm2851.1.2 bus2=p1rlv2860.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2850_dash_rdm2851_cp_ units=km length=0.0247826 bus1=rdm2850.1.2 bus2=rdm2851.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2850_dash_rdt1716lv_cp_ units=km length=0.0082611 bus1=rdt1716lv.1.2 bus2=rdm2850.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv2857_dash_rdt1717lv_cp_ units=km length=0.0417442 bus1=rdt1717lv.1.2 bus2=p1rlv2857.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2877_dash_rdt1718lv_cp_ units=km length=0.0258042 bus1=rdt1718lv.1.2 bus2=p1rlv2877.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2858_dash_rdm2853_cp_ units=km length=0.0365962 bus1=rdm2853.1.2 bus2=p1rlv2858.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2853_dash_rdt1718lv_cp_ units=km length=0.015882 bus1=rdt1718lv.1.2 bus2=rdm2853.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2878_dash_rdm2855_cp_ units=km length=0.0403035 bus1=rdm2855.1.2 bus2=p1rlv2878.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2855_dash_rdt1718lv_cp_ units=km length=0.013348 bus1=rdt1718lv.1.2 bus2=rdm2855.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2859_dash_rdt1719lv_cp_ units=km length=0.0320546 bus1=rdt1719lv.1.2 bus2=p1rlv2859.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2861_dash_rdt1720lv_cp_ units=km length=0.03033 bus1=rdt1720lv.1.2 bus2=p1rlv2861.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2867_dash_rdt1721lv_cp_ units=km length=0.0465332 bus1=rdt1721lv.1.2 bus2=p1rlv2867.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2862_dash_rdm2858_cp_ units=km length=0.0284847 bus1=rdm2858.1.2 bus2=p1rlv2862.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2858_dash_rdt1721lv_cp_ units=km length=0.00992615 bus1=rdt1721lv.1.2 bus2=rdm2858.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2863_dash_rdm2859_cp_ units=km length=0.0275138 bus1=rdm2859.1.2 bus2=p1rlv2863.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2859_dash_rdt1721lv_cp_ units=km length=0.019863 bus1=rdt1721lv.1.2 bus2=rdm2859.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2864_dash_rdt1722lv_cp_ units=km length=0.027751 bus1=rdt1722lv.1.2 bus2=p1rlv2864.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2881_dash_rdt1723lv_cp_ units=km length=0.0502598 bus1=rdt1723lv.1.2 bus2=p1rlv2881.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2869_dash_rdm2863_cp_ units=km length=0.0388783 bus1=rdm2863.1.2 bus2=p1rlv2869.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2865_dash_rdm2862_cp_ units=km length=0.0281377 bus1=rdm2862.1.2 bus2=p1rlv2865.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2862_dash_rdm2863_cp_ units=km length=0.00991817 bus1=rdm2863.1.2 bus2=rdm2862.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2863_dash_rdt1723lv_cp_ units=km length=0.00990818 bus1=rdt1723lv.1.2 bus2=rdm2863.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv2882_dash_rdm2865_cp_ units=km length=0.0175406 bus1=rdm2865.1.2 bus2=p1rlv2882.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2883_dash_rdm2865_cp_ units=km length=0.03248 bus1=rdm2865.1.2 bus2=p1rlv2883.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2865_dash_rdt1723lv_cp_ units=km length=0.0198257 bus1=rdt1723lv.1.2 bus2=rdm2865.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv2868_dash_rdt1724lv_cp_ units=km length=0.0421972 bus1=rdt1724lv.1.2 bus2=p1rlv2868.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2870_dash_rdm2868_cp_ units=km length=0.0486976 bus1=rdm2868.1.2 bus2=p1rlv2870.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2868_dash_rdt1725lv_cp_ units=km length=0.0097459 bus1=rdt1725lv.1.2 bus2=rdm2868.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2871_dash_rdm2869_cp_ units=km length=0.06061 bus1=rdm2869.1.2 bus2=p1rlv2871.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2869_dash_rdt1725lv_cp_ units=km length=0.0097566 bus1=rdt1725lv.1.2 bus2=rdm2869.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2874_dash_rdm2871_cp_ units=km length=0.0254076 bus1=rdm2871.1.2 bus2=p1rlv2874.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2871_dash_rdt1727lv_cp_ units=km length=0.0398802 bus1=rdt1727lv.1.2 bus2=rdm2871.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2875_dash_rdm2872_cp_ units=km length=0.0245093 bus1=rdm2872.1.2 bus2=p1rlv2875.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2876_dash_rdm2873_cp_ units=km length=0.0188278 bus1=rdm2873.1.2 bus2=p1rlv2876.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2872_dash_rdm2873_cp_ units=km length=0.019748 bus1=rdm2872.1.2 bus2=rdm2873.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2872_dash_rdt1727lv_cp_ units=km length=0.00997351 bus1=rdt1727lv.1.2 bus2=rdm2872.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2879_dash_rdm2874_cp_ units=km length=0.0373012 bus1=rdm2874.1.2 bus2=p1rlv2879.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2874_dash_rdt1728lv_cp_ units=km length=0.0177938 bus1=rdt1728lv.1.2 bus2=rdm2874.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2897_dash_rdm2875_cp_ units=km length=0.0261348 bus1=rdm2875.1.2 bus2=p1rlv2897.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2875_dash_rdt1728lv_cp_ units=km length=0.0266959 bus1=rdt1728lv.1.2 bus2=rdm2875.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2880_dash_rdt1729lv_cp_ units=km length=0.0320064 bus1=rdt1729lv.1.2 bus2=p1rlv2880.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2884_dash_rdt1730lv_cp_ units=km length=0.0391207 bus1=rdt1730lv.1.2 bus2=p1rlv2884.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2890_dash_rdt1730lv_cp_ units=km length=0.0320813 bus1=rdt1730lv.1.2 bus2=p1rlv2890.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2885_dash_rdm2878_cp_ units=km length=0.0171472 bus1=rdm2878.1.2 bus2=p1rlv2885.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2878_dash_rdt1730lv_cp_ units=km length=0.00992085 bus1=rdt1730lv.1.2 bus2=rdm2878.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2886_dash_rdt1731lv_cp_ units=km length=0.0379054 bus1=rdt1731lv.1.2 bus2=p1rlv2886.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2887_dash_rdt1732lv_cp_ units=km length=0.001 bus1=rdt1732lv.1.2 bus2=p1rlv2887.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2889_dash_rdt1733lv_cp_ units=km length=0.0325584 bus1=rdt1733lv.1.2 bus2=p1rlv2889.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2888_dash_rdm2882_cp_ units=km length=0.00331789 bus1=rdm2882.1.2 bus2=p1rlv2888.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2882_dash_rdt1733lv_cp_ units=km length=0.00644441 bus1=rdt1733lv.1.2 bus2=rdm2882.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2891_dash_rdm2884_cp_ units=km length=0.0392643 bus1=rdm2884.1.2 bus2=p1rlv2891.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2884_dash_rdt1734lv_cp_ units=km length=0.0290779 bus1=rdt1734lv.1.2 bus2=rdm2884.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2892_dash_rdm2885_cp_ units=km length=0.0353345 bus1=rdm2885.1.2 bus2=p1rlv2892.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2885_dash_rdt1734lv_cp_ units=km length=0.0197772 bus1=rdt1734lv.1.2 bus2=rdm2885.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2893_dash_rdt1735lv_cp_ units=km length=0.068947 bus1=rdt1735lv.1.2 bus2=p1rlv2893.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2894_dash_rdm2887_cp_ units=km length=0.0257624 bus1=rdm2887.1.2 bus2=p1rlv2894.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2895_dash_rdm2888_cp_ units=km length=0.0289829 bus1=rdm2888.1.2 bus2=p1rlv2895.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2887_dash_rdm2888_cp_ units=km length=0.0230857 bus1=rdm2887.1.2 bus2=rdm2888.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2887_dash_rdt1736lv_cp_ units=km length=0.00896563 bus1=rdt1736lv.1.2 bus2=rdm2887.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2896_dash_rdm2889_cp_ units=km length=0.0293547 bus1=rdm2889.1.2 bus2=p1rlv2896.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2898_dash_rdm2890_cp_ units=km length=0.0444268 bus1=rdm2890.1.2 bus2=p1rlv2898.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2889_dash_rdm2890_cp_ units=km length=0.0179536 bus1=rdm2889.1.2 bus2=rdm2890.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2889_dash_rdt1736lv_cp_ units=km length=0.0179536 bus1=rdt1736lv.1.2 bus2=rdm2889.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2899_dash_rdt1737lv_cp_ units=km length=0.0287496 bus1=rdt1737lv.1.2 bus2=p1rlv2899.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3011_dash_rdm3002_cp_ units=km length=0.029817 bus1=rdm3002.1.2 bus2=p1rlv3011.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3012_dash_rdm3002_cp_ units=km length=0.0536653 bus1=rdm3002.1.2 bus2=p1rlv3012.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3002_dash_rdt1797lv_cp_ units=km length=0.0098934 bus1=rdt1797lv.1.2 bus2=rdm3002.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3013_dash_rdm3004_cp_ units=km length=0.0307773 bus1=rdm3004.1.2 bus2=p1rlv3013.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3004_dash_rdt1797lv_cp_ units=km length=0.0296706 bus1=rdt1797lv.1.2 bus2=rdm3004.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3014_dash_rdt1798lv_cp_ units=km length=0.0288408 bus1=rdt1798lv.1.2 bus2=p1rlv3014.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3019_dash_rdt1799lv_cp_ units=km length=0.0438873 bus1=rdt1799lv.1.2 bus2=p1rlv3019.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3015_dash_rdm3006_cp_ units=km length=0.0408716 bus1=rdm3006.1.2 bus2=p1rlv3015.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3018_dash_rdm3007_cp_ units=km length=0.0304378 bus1=rdm3007.1.2 bus2=p1rlv3018.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3006_dash_rdm3007_cp_ units=km length=0.0197868 bus1=rdm3006.1.2 bus2=rdm3007.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3006_dash_rdt1799lv_cp_ units=km length=0.00989054 bus1=rdt1799lv.1.2 bus2=rdm3006.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3020_dash_rdm3009_cp_ units=km length=0.0423686 bus1=rdm3009.1.2 bus2=p1rlv3020.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3009_dash_rdt1799lv_cp_ units=km length=0.0296706 bus1=rdt1799lv.1.2 bus2=rdm3009.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3016_dash_rdt1800lv_cp_ units=km length=0.0416338 bus1=rdt1800lv.1.2 bus2=p1rlv3016.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3017_dash_rdm3011_cp_ units=km length=0.0240097 bus1=rdm3011.1.2 bus2=p1rlv3017.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3021_dash_rdm3012_cp_ units=km length=0.0321789 bus1=rdm3012.1.2 bus2=p1rlv3021.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3011_dash_rdm3012_cp_ units=km length=0.0541101 bus1=rdm3011.1.2 bus2=rdm3012.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3011_dash_rdt1800lv_cp_ units=km length=0.00988382 bus1=rdt1800lv.1.2 bus2=rdm3011.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3022_dash_rdm3013_cp_ units=km length=0.0544226 bus1=rdm3013.1.2 bus2=p1rlv3022.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3063_dash_rdm3015_cp_ units=km length=0.0424393 bus1=rdm3015.1.2 bus2=p1rlv3063.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3013_dash_rdm3015_cp_ units=km length=0.00858446 bus1=rdm3013.1.2 bus2=rdm3015.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
