new object=line.l_op_r_col_rdm3013_dash_rdt1801lv_cp_ units=km length=0.00857453 bus1=rdt1801lv.1.2 bus2=rdm3013.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3023_dash_rdm3014_cp_ units=km length=0.0487127 bus1=rdm3014.1.2 bus2=p1rlv3023.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3014_dash_rdt1801lv_cp_ units=km length=0.0171701 bus1=rdt1801lv.1.2 bus2=rdm3014.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3024_dash_rdt1802lv_cp_ units=km length=0.0491489 bus1=rdt1802lv.1.2 bus2=p1rlv3024.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3025_dash_rdt1803lv_cp_ units=km length=0.0554661 bus1=rdt1803lv.1.2 bus2=p1rlv3025.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3026_dash_rdm3018_cp_ units=km length=0.0437179 bus1=rdm3018.1.2 bus2=p1rlv3026.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3018_dash_rdt1804lv_cp_ units=km length=0.017597 bus1=rdt1804lv.1.2 bus2=rdm3018.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3049_dash_rdm3019_cp_ units=km length=0.0367571 bus1=rdm3019.1.2 bus2=p1rlv3049.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3019_dash_rdt1804lv_cp_ units=km length=0.0318589 bus1=rdt1804lv.1.2 bus2=rdm3019.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3027_dash_rdt1805lv_cp_ units=km length=0.042637 bus1=rdt1805lv.1.2 bus2=p1rlv3027.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3028_dash_rdt1806lv_cp_ units=km length=0.0527761 bus1=rdt1806lv.1.2 bus2=p1rlv3028.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3029_dash_rdm3022_cp_ units=km length=0.0261737 bus1=rdm3022.1.2 bus2=p1rlv3029.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3022_dash_rdt1807lv_cp_ units=km length=0.0192559 bus1=rdt1807lv.1.2 bus2=rdm3022.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3047_dash_rdm3023_cp_ units=km length=0.0390627 bus1=rdm3023.1.2 bus2=p1rlv3047.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3023_dash_rdt1807lv_cp_ units=km length=0.0192559 bus1=rdt1807lv.1.2 bus2=rdm3023.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3030_dash_rdt1808lv_cp_ units=km length=0.0480178 bus1=rdt1808lv.1.2 bus2=p1rlv3030.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3031_dash_rdt1809lv_cp_ units=km length=0.0293389 bus1=rdt1809lv.1.2 bus2=p1rlv3031.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3044_dash_rdm3026_cp_ units=km length=0.0638979 bus1=rdm3026.1.2 bus2=p1rlv3044.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3026_dash_rdt1809lv_cp_ units=km length=0.0141904 bus1=rdt1809lv.1.2 bus2=rdm3026.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3032_dash_rdm3027_cp_ units=km length=0.0289903 bus1=rdm3027.1.2 bus2=p1rlv3032.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3027_dash_rdt1810lv_cp_ units=km length=0.0141988 bus1=rdt1810lv.1.2 bus2=rdm3027.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3043_dash_rdm3028_cp_ units=km length=0.0702128 bus1=rdm3028.1.2 bus2=p1rlv3043.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3028_dash_rdt1810lv_cp_ units=km length=0.0243333 bus1=rdt1810lv.1.2 bus2=rdm3028.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3033_dash_rdt1811lv_cp_ units=km length=0.0452608 bus1=rdt1811lv.1.2 bus2=p1rlv3033.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3035_dash_rdt1812lv_cp_ units=km length=0.05417 bus1=rdt1812lv.1.2 bus2=p1rlv3035.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3038_dash_rdm3033_cp_ units=km length=0.0446605 bus1=rdm3033.1.2 bus2=p1rlv3038.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3036_dash_rdm3032_cp_ units=km length=0.0484088 bus1=rdm3032.1.2 bus2=p1rlv3036.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3032_dash_rdm3033_cp_ units=km length=0.00954288 bus1=rdm3033.1.2 bus2=rdm3032.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3033_dash_rdt1812lv_cp_ units=km length=0.00954288 bus1=rdt1812lv.1.2 bus2=rdm3033.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3039_dash_rdm3034_cp_ units=km length=0.0537426 bus1=rdm3034.1.2 bus2=p1rlv3039.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3034_dash_rdm3030_cp_ units=km length=0.0516765 bus1=rdm3030.1.2 bus2=p1rlv3034.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3030_dash_rdm3034_cp_ units=km length=0.0190829 bus1=rdm3034.1.2 bus2=rdm3030.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3034_dash_rdt1812lv_cp_ units=km length=0.00953329 bus1=rdt1812lv.1.2 bus2=rdm3034.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3037_dash_rdt1813lv_cp_ units=km length=0.0498818 bus1=rdt1813lv.1.2 bus2=p1rlv3037.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3040_dash_rdt1814lv_cp_ units=km length=0.0569864 bus1=rdt1814lv.1.2 bus2=p1rlv3040.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3041_dash_rdm3037_cp_ units=km length=0.0611997 bus1=rdm3037.1.2 bus2=p1rlv3041.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3037_dash_rdt1815lv_cp_ units=km length=0.00672787 bus1=rdt1815lv.1.2 bus2=rdm3037.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3042_dash_rdm3038_cp_ units=km length=0.0691432 bus1=rdm3038.1.2 bus2=p1rlv3042.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3038_dash_rdt1815lv_cp_ units=km length=0.0217128 bus1=rdt1815lv.1.2 bus2=rdm3038.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3045_dash_rdt1816lv_cp_ units=km length=0.0519056 bus1=rdt1816lv.1.2 bus2=p1rlv3045.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3046_dash_rdt1817lv_cp_ units=km length=0.0676241 bus1=rdt1817lv.1.2 bus2=p1rlv3046.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3048_dash_rdt1818lv_cp_ units=km length=0.0626457 bus1=rdt1818lv.1.2 bus2=p1rlv3048.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3051_dash_rdt1819lv_cp_ units=km length=0.0570045 bus1=rdt1819lv.1.2 bus2=p1rlv3051.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3052_dash_rdt1819lv_cp_ units=km length=0.0792106 bus1=rdt1819lv.1.2 bus2=p1rlv3052.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3050_dash_rdm3042_cp_ units=km length=0.0315332 bus1=rdm3042.1.2 bus2=p1rlv3050.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3042_dash_rdt1819lv_cp_ units=km length=0.0399118 bus1=rdt1819lv.1.2 bus2=rdm3042.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3053_dash_rdt1820lv_cp_ units=km length=0.0347143 bus1=rdt1820lv.1.2 bus2=p1rlv3053.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3054_dash_rdt1820lv_cp_ units=km length=0.0225476 bus1=rdt1820lv.1.2 bus2=p1rlv3054.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3055_dash_rdt1820lv_cp_ units=km length=0.0471516 bus1=rdt1820lv.1.2 bus2=p1rlv3055.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3056_dash_rdt1821lv_cp_ units=km length=0.0199428 bus1=rdt1821lv.1.2 bus2=p1rlv3056.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3057_dash_rdt1821lv_cp_ units=km length=0.0199428 bus1=rdt1821lv.1.2 bus2=p1rlv3057.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3058_dash_rdt1822lv_cp_ units=km length=0.0600588 bus1=rdt1822lv.1.2 bus2=p1rlv3058.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3059_dash_rdt1822lv_cp_ units=km length=0.0301706 bus1=rdt1822lv.1.2 bus2=p1rlv3059.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3060_dash_rdt1822lv_cp_ units=km length=0.003095 bus1=rdt1822lv.1.2 bus2=p1rlv3060.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3061_dash_rdt1822lv_cp_ units=km length=0.0298749 bus1=rdt1822lv.1.2 bus2=p1rlv3061.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3062_dash_rdm3054_cp_ units=km length=0.060271 bus1=rdm3054.1.2 bus2=p1rlv3062.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3054_dash_rdt1822lv_cp_ units=km length=0.120679 bus1=rdt1822lv.1.2 bus2=rdm3054.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3064_dash_rdt1823lv_cp_ units=km length=0.0433212 bus1=rdt1823lv.1.2 bus2=p1rlv3064.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3065_dash_rdt1824lv_cp_ units=km length=0.0630818 bus1=rdt1824lv.1.2 bus2=p1rlv3065.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3066_dash_rdt1825lv_cp_ units=km length=0.0354614 bus1=rdt1825lv.1.2 bus2=p1rlv3066.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3067_dash_rdt1826lv_cp_ units=km length=0.0341396 bus1=rdt1826lv.1.2 bus2=p1rlv3067.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3072_dash_rdt1827lv_cp_ units=km length=0.0389887 bus1=rdt1827lv.1.2 bus2=p1rlv3072.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3068_dash_rdm3059_cp_ units=km length=0.0299886 bus1=rdm3059.1.2 bus2=p1rlv3068.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3059_dash_rdt1827lv_cp_ units=km length=0.028942 bus1=rdt1827lv.1.2 bus2=rdm3059.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3074_dash_rdm3061_cp_ units=km length=0.045493 bus1=rdm3061.1.2 bus2=p1rlv3074.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3061_dash_rdt1827lv_cp_ units=km length=0.0289539 bus1=rdt1827lv.1.2 bus2=rdm3061.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3069_dash_rdt1828lv_cp_ units=km length=0.0457237 bus1=rdt1828lv.1.2 bus2=p1rlv3069.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3070_dash_rdt1829lv_cp_ units=km length=0.0409387 bus1=rdt1829lv.1.2 bus2=p1rlv3070.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3071_dash_rdt1830lv_cp_ units=km length=0.0455153 bus1=rdt1830lv.1.2 bus2=p1rlv3071.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3073_dash_rdt1831lv_cp_ units=km length=0.0600277 bus1=rdt1831lv.1.2 bus2=p1rlv3073.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3076_dash_rdt1833lv_cp_ units=km length=0.0509357 bus1=rdt1833lv.1.2 bus2=p1rlv3076.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3077_dash_rdt1834lv_cp_ units=km length=0.001 bus1=rdt1834lv.1.2 bus2=p1rlv3077.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3078_dash_rdt1835lv_cp_ units=km length=0.0996412 bus1=rdt1835lv.1.2 bus2=p1rlv3078.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3079_dash_rdt1836lv_cp_ units=km length=0.0270883 bus1=rdt1836lv.1.2 bus2=p1rlv3079.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3080_dash_rdt1837lv_cp_ units=km length=0.0381184 bus1=rdt1837lv.1.2 bus2=p1rlv3080.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3082_dash_rdt1838lv_cp_ units=km length=0.032224 bus1=rdt1838lv.1.2 bus2=p1rlv3082.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3081_dash_rdm3072_cp_ units=km length=0.0335564 bus1=rdm3072.1.2 bus2=p1rlv3081.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3072_dash_rdt1838lv_cp_ units=km length=0.018981 bus1=rdt1838lv.1.2 bus2=rdm3072.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3083_dash_rdt1839lv_cp_ units=km length=0.0595815 bus1=rdt1839lv.1.2 bus2=p1rlv3083.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3084_dash_rdt1839lv_cp_ units=km length=0.0385258 bus1=rdt1839lv.1.2 bus2=p1rlv3084.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3085_dash_rdt1840lv_cp_ units=km length=0.0813348 bus1=rdt1840lv.1.2 bus2=p1rlv3085.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3086_dash_rdt1840lv_cp_ units=km length=0.0957609 bus1=rdt1840lv.1.2 bus2=p1rlv3086.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3087_dash_rdm3078_cp_ units=km length=0.0765399 bus1=rdm3078.1.2 bus2=p1rlv3087.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3078_dash_rdt1840lv_cp_ units=km length=0.0189668 bus1=rdt1840lv.1.2 bus2=rdm3078.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3088_dash_rdt1841lv_cp_ units=km length=0.0312617 bus1=rdt1841lv.1.2 bus2=p1rlv3088.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3089_dash_rdt1842lv_cp_ units=km length=0.0588795 bus1=rdt1842lv.1.2 bus2=p1rlv3089.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3090_dash_rdt1842lv_cp_ units=km length=0.016231 bus1=rdt1842lv.1.2 bus2=p1rlv3090.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3091_dash_rdt1842lv_cp_ units=km length=0.0696174 bus1=rdt1842lv.1.2 bus2=p1rlv3091.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3092_dash_rdt1842lv_cp_ units=km length=0.0612759 bus1=rdt1842lv.1.2 bus2=p1rlv3092.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3093_dash_rdt1843lv_cp_ units=km length=0.0612504 bus1=rdt1843lv.1.2 bus2=p1rlv3093.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3658_dash_rdm3085_cp_ units=km length=0.0354576 bus1=rdm3085.1.2 bus2=p1rlv3658.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3085_dash_rdt1843lv_cp_ units=km length=0.00885081 bus1=rdt1843lv.1.2 bus2=rdm3085.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3094_dash_rdt1844lv_cp_ units=km length=0.0918421 bus1=rdt1844lv.1.2 bus2=p1rlv3094.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3095_dash_rdt1845lv_cp_ units=km length=0.0461237 bus1=rdt1845lv.1.2 bus2=p1rlv3095.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3096_dash_rdt1846lv_cp_ units=km length=0.0601305 bus1=rdt1846lv.1.2 bus2=p1rlv3096.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3097_dash_rdt1847lv_cp_ units=km length=0.0620703 bus1=rdt1847lv.1.2 bus2=p1rlv3097.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3098_dash_rdt1848lv_cp_ units=km length=0.0526175 bus1=rdt1848lv.1.2 bus2=p1rlv3098.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3099_dash_rdt1849lv_cp_ units=km length=0.0481268 bus1=rdt1849lv.1.2 bus2=p1rlv3099.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3100_dash_rdt1850lv_cp_ units=km length=0.001 bus1=rdt1850lv.1.2 bus2=p1rlv3100.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3101_dash_rdt1851lv_cp_ units=km length=0.0557297 bus1=rdt1851lv.1.2 bus2=p1rlv3101.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3102_dash_rdt1852lv_cp_ units=km length=0.0373747 bus1=rdt1852lv.1.2 bus2=p1rlv3102.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3103_dash_rdt1852lv_cp_ units=km length=0.0373747 bus1=rdt1852lv.1.2 bus2=p1rlv3103.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3104_dash_rdt1853lv_cp_ units=km length=0.0651955 bus1=rdt1853lv.1.2 bus2=p1rlv3104.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3120_dash_rdt1853lv_cp_ units=km length=0.0545647 bus1=rdt1853lv.1.2 bus2=p1rlv3120.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3121_dash_rdt1853lv_cp_ units=km length=0.00804743 bus1=rdt1853lv.1.2 bus2=p1rlv3121.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3122_dash_rdt1853lv_cp_ units=km length=0.0206797 bus1=rdt1853lv.1.2 bus2=p1rlv3122.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3123_dash_rdt1853lv_cp_ units=km length=0.0343146 bus1=rdt1853lv.1.2 bus2=p1rlv3123.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3105_dash_rdt1854lv_cp_ units=km length=0.0669226 bus1=rdt1854lv.1.2 bus2=p1rlv3105.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3106_dash_rdt1855lv_cp_ units=km length=0.0531456 bus1=rdt1855lv.1.2 bus2=p1rlv3106.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3107_dash_rdt1856lv_cp_ units=km length=0.0236224 bus1=rdt1856lv.1.2 bus2=p1rlv3107.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3108_dash_rdt1857lv_cp_ units=km length=0.0388884 bus1=rdt1857lv.1.2 bus2=p1rlv3108.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3109_dash_rdt1858lv_cp_ units=km length=0.0239321 bus1=rdt1858lv.1.2 bus2=p1rlv3109.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3110_dash_rdt1859lv_cp_ units=km length=0.0349234 bus1=rdt1859lv.1.2 bus2=p1rlv3110.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3112_dash_rdt1859lv_cp_ units=km length=0.0127553 bus1=rdt1859lv.1.2 bus2=p1rlv3112.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3113_dash_rdt1859lv_cp_ units=km length=0.00782793 bus1=rdt1859lv.1.2 bus2=p1rlv3113.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3111_dash_rdt1860lv_cp_ units=km length=0.0208495 bus1=rdt1860lv.1.2 bus2=p1rlv3111.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3114_dash_rdt1861lv_cp_ units=km length=0.0276111 bus1=rdt1861lv.1.2 bus2=p1rlv3114.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3115_dash_rdt1862lv_cp_ units=km length=0.0389895 bus1=rdt1862lv.1.2 bus2=p1rlv3115.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3117_dash_rdt1862lv_cp_ units=km length=0.0540818 bus1=rdt1862lv.1.2 bus2=p1rlv3117.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3118_dash_rdt1862lv_cp_ units=km length=0.0626493 bus1=rdt1862lv.1.2 bus2=p1rlv3118.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3116_dash_rdm3112_cp_ units=km length=0.058306 bus1=rdm3112.1.2 bus2=p1rlv3116.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3112_dash_rdt1862lv_cp_ units=km length=0.019994 bus1=rdt1862lv.1.2 bus2=rdm3112.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3119_dash_rdt1863lv_cp_ units=km length=0.0806658 bus1=rdt1863lv.1.2 bus2=p1rlv3119.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3124_dash_rdt1864lv_cp_ units=km length=0.0564276 bus1=rdt1864lv.1.2 bus2=p1rlv3124.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3125_dash_rdt1865lv_cp_ units=km length=0.135207 bus1=rdt1865lv.1.2 bus2=p1rlv3125.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3130_dash_rdt1865lv_cp_ units=km length=0.0327891 bus1=rdt1865lv.1.2 bus2=p1rlv3130.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3126_dash_rdt1866lv_cp_ units=km length=0.0712982 bus1=rdt1866lv.1.2 bus2=p1rlv3126.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3127_dash_rdt1866lv_cp_ units=km length=0.0543102 bus1=rdt1866lv.1.2 bus2=p1rlv3127.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3141_dash_rdt1867lv_cp_ units=km length=0.0490496 bus1=rdt1867lv.1.2 bus2=p1rlv3141.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3128_dash_rdm3121_cp_ units=km length=0.0398619 bus1=rdm3121.1.2 bus2=p1rlv3128.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3121_dash_rdt1867lv_cp_ units=km length=0.00977401 bus1=rdt1867lv.1.2 bus2=rdm3121.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3140_dash_rdm3122_cp_ units=km length=0.0225385 bus1=rdm3122.1.2 bus2=p1rlv3140.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3122_dash_rdt1867lv_cp_ units=km length=0.00977401 bus1=rdt1867lv.1.2 bus2=rdm3122.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3129_dash_rdt1868lv_cp_ units=km length=0.0262731 bus1=rdt1868lv.1.2 bus2=p1rlv3129.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3132_dash_rdt1869lv_cp_ units=km length=0.0478579 bus1=rdt1869lv.1.2 bus2=p1rlv3132.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3133_dash_rdt1869lv_cp_ units=km length=0.0677529 bus1=rdt1869lv.1.2 bus2=p1rlv3133.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3131_dash_rdm3125_cp_ units=km length=0.0217658 bus1=rdm3125.1.2 bus2=p1rlv3131.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3125_dash_rdt1869lv_cp_ units=km length=0.019548 bus1=rdt1869lv.1.2 bus2=rdm3125.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3136_dash_rdt1870lv_cp_ units=km length=0.0333229 bus1=rdt1870lv.1.2 bus2=p1rlv3136.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3134_dash_rdm3128_cp_ units=km length=0.0621819 bus1=rdm3128.1.2 bus2=p1rlv3134.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3135_dash_rdm3128_cp_ units=km length=0.0349551 bus1=rdm3128.1.2 bus2=p1rlv3135.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3128_dash_rdt1870lv_cp_ units=km length=0.01807 bus1=rdt1870lv.1.2 bus2=rdm3128.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3137_dash_rdm3131_cp_ units=km length=0.0292104 bus1=rdm3131.1.2 bus2=p1rlv3137.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3131_dash_rdt1870lv_cp_ units=km length=0.0361596 bus1=rdt1870lv.1.2 bus2=rdm3131.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3138_dash_rdt1871lv_cp_ units=km length=0.0133151 bus1=rdt1871lv.1.2 bus2=p1rlv3138.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3139_dash_rdt1872lv_cp_ units=km length=0.0400041 bus1=rdt1872lv.1.2 bus2=p1rlv3139.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3142_dash_rdt1873lv_cp_ units=km length=0.0305104 bus1=rdt1873lv.1.2 bus2=p1rlv3142.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3143_dash_rdm3135_cp_ units=km length=0.0236218 bus1=rdm3135.1.2 bus2=p1rlv3143.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3135_dash_rdt1874lv_cp_ units=km length=0.0283905 bus1=rdt1874lv.1.2 bus2=rdm3135.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3144_dash_rdm3136_cp_ units=km length=0.0243936 bus1=rdm3136.1.2 bus2=p1rlv3144.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3145_dash_rdm3137_cp_ units=km length=0.0243503 bus1=rdm3137.1.2 bus2=p1rlv3145.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3136_dash_rdm3137_cp_ units=km length=0.00946019 bus1=rdm3136.1.2 bus2=rdm3137.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3136_dash_rdt1874lv_cp_ units=km length=0.00946019 bus1=rdt1874lv.1.2 bus2=rdm3136.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3147_dash_rdt1875lv_cp_ units=km length=0.0337119 bus1=rdt1875lv.1.2 bus2=p1rlv3147.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3146_dash_rdm3138_cp_ units=km length=0.0320061 bus1=rdm3138.1.2 bus2=p1rlv3146.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3138_dash_rdt1875lv_cp_ units=km length=0.0387439 bus1=rdt1875lv.1.2 bus2=rdm3138.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3148_dash_rdm3140_cp_ units=km length=0.0425962 bus1=rdm3140.1.2 bus2=p1rlv3148.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3149_dash_rdm3140_cp_ units=km length=0.0663379 bus1=rdm3140.1.2 bus2=p1rlv3149.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3140_dash_rdt1875lv_cp_ units=km length=0.0193719 bus1=rdt1875lv.1.2 bus2=rdm3140.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3150_dash_rdt1876lv_cp_ units=km length=0.0423843 bus1=rdt1876lv.1.2 bus2=p1rlv3150.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3151_dash_rdt1876lv_cp_ units=km length=0.0188316 bus1=rdt1876lv.1.2 bus2=p1rlv3151.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3153_dash_rdt1876lv_cp_ units=km length=0.0655767 bus1=rdt1876lv.1.2 bus2=p1rlv3153.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3152_dash_rdm3144_cp_ units=km length=0.0385834 bus1=rdm3144.1.2 bus2=p1rlv3152.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3144_dash_rdt1876lv_cp_ units=km length=0.113293 bus1=rdt1876lv.1.2 bus2=rdm3144.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3154_dash_rdt1877lv_cp_ units=km length=0.0418922 bus1=rdt1877lv.1.2 bus2=p1rlv3154.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3155_dash_rdm3147_cp_ units=km length=0.0567795 bus1=rdm3147.1.2 bus2=p1rlv3155.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3147_dash_rdt1877lv_cp_ units=km length=0.01919 bus1=rdt1877lv.1.2 bus2=rdm3147.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3156_dash_rdm3148_cp_ units=km length=0.0455499 bus1=rdm3148.1.2 bus2=p1rlv3156.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3148_dash_rdt1878lv_cp_ units=km length=0.0169317 bus1=rdt1878lv.1.2 bus2=rdm3148.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3157_dash_rdm3149_cp_ units=km length=0.0843671 bus1=rdm3149.1.2 bus2=p1rlv3157.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3149_dash_rdt1878lv_cp_ units=km length=0.0169328 bus1=rdt1878lv.1.2 bus2=rdm3149.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3158_dash_rdt1879lv_cp_ units=km length=0.0364238 bus1=rdt1879lv.1.2 bus2=p1rlv3158.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3159_dash_rdt1880lv_cp_ units=km length=0.0428659 bus1=rdt1880lv.1.2 bus2=p1rlv3159.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3160_dash_rdm3152_cp_ units=km length=0.043943 bus1=rdm3152.1.2 bus2=p1rlv3160.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3152_dash_rdt1881lv_cp_ units=km length=0.0195563 bus1=rdt1881lv.1.2 bus2=rdm3152.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3161_dash_rdm3153_cp_ units=km length=0.0442082 bus1=rdm3153.1.2 bus2=p1rlv3161.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3153_dash_rdt1881lv_cp_ units=km length=0.0295078 bus1=rdt1881lv.1.2 bus2=rdm3153.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3164_dash_rdt1882lv_cp_ units=km length=0.141169 bus1=rdt1882lv.1.2 bus2=p1rlv3164.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3162_dash_rdm3154_cp_ units=km length=0.0417959 bus1=rdm3154.1.2 bus2=p1rlv3162.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3154_dash_rdt1882lv_cp_ units=km length=0.0197416 bus1=rdt1882lv.1.2 bus2=rdm3154.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3163_dash_rdm3156_cp_ units=km length=0.0764349 bus1=rdm3156.1.2 bus2=p1rlv3163.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3156_dash_rdt1883lv_cp_ units=km length=0.0197297 bus1=rdt1883lv.1.2 bus2=rdm3156.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3179_dash_rdm3157_cp_ units=km length=0.0269183 bus1=rdm3157.1.2 bus2=p1rlv3179.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3157_dash_rdt1883lv_cp_ units=km length=0.0197416 bus1=rdt1883lv.1.2 bus2=rdm3157.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3166_dash_rdt1884lv_cp_ units=km length=0.0320715 bus1=rdt1884lv.1.2 bus2=p1rlv3166.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3165_dash_rdm3158_cp_ units=km length=0.0258076 bus1=rdm3158.1.2 bus2=p1rlv3165.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3158_dash_rdt1884lv_cp_ units=km length=0.0579121 bus1=rdt1884lv.1.2 bus2=rdm3158.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3176_dash_rdm3160_cp_ units=km length=0.0581662 bus1=rdm3160.1.2 bus2=p1rlv3176.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3177_dash_rdm3160_cp_ units=km length=0.0300821 bus1=rdm3160.1.2 bus2=p1rlv3177.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3160_dash_rdt1884lv_cp_ units=km length=0.0197416 bus1=rdt1884lv.1.2 bus2=rdm3160.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3170_dash_rdt1885lv_cp_ units=km length=0.0292913 bus1=rdt1885lv.1.2 bus2=p1rlv3170.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3168_dash_rdm3163_cp_ units=km length=0.064745 bus1=rdm3163.1.2 bus2=p1rlv3168.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3169_dash_rdm3163_cp_ units=km length=0.0405869 bus1=rdm3163.1.2 bus2=p1rlv3169.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3167_dash_rdm3162_cp_ units=km length=0.042498 bus1=rdm3162.1.2 bus2=p1rlv3167.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3162_dash_rdm3163_cp_ units=km length=0.0197318 bus1=rdm3163.1.2 bus2=rdm3162.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3163_dash_rdt1885lv_cp_ units=km length=0.0197297 bus1=rdt1885lv.1.2 bus2=rdm3163.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3171_dash_rdm3166_cp_ units=km length=0.0339212 bus1=rdm3166.1.2 bus2=p1rlv3171.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3172_dash_rdm3167_cp_ units=km length=0.025826 bus1=rdm3167.1.2 bus2=p1rlv3172.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3166_dash_rdm3167_cp_ units=km length=0.0394615 bus1=rdm3166.1.2 bus2=rdm3167.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3166_dash_rdt1885lv_cp_ units=km length=0.0197416 bus1=rdt1885lv.1.2 bus2=rdm3166.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3173_dash_rdt1886lv_cp_ units=km length=0.0479335 bus1=rdt1886lv.1.2 bus2=p1rlv3173.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3174_dash_rdt1887lv_cp_ units=km length=0.0916216 bus1=rdt1887lv.1.2 bus2=p1rlv3174.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3175_dash_rdt1887lv_cp_ units=km length=0.0920307 bus1=rdt1887lv.1.2 bus2=p1rlv3175.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3178_dash_rdt1888lv_cp_ units=km length=0.0697283 bus1=rdt1888lv.1.2 bus2=p1rlv3178.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3180_dash_rdm3172_cp_ units=km length=0.0727424 bus1=rdm3172.1.2 bus2=p1rlv3180.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3172_dash_rdt1888lv_cp_ units=km length=0.0197297 bus1=rdt1888lv.1.2 bus2=rdm3172.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3181_dash_rdm3173_cp_ units=km length=0.0387932 bus1=rdm3173.1.2 bus2=p1rlv3181.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3173_dash_rdt1889lv_cp_ units=km length=0.0197318 bus1=rdt1889lv.1.2 bus2=rdm3173.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3182_dash_rdm3174_cp_ units=km length=0.0352927 bus1=rdm3174.1.2 bus2=p1rlv3182.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3174_dash_rdt1889lv_cp_ units=km length=0.0394713 bus1=rdt1889lv.1.2 bus2=rdm3174.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3183_dash_rdm3175_cp_ units=km length=0.0384237 bus1=rdm3175.1.2 bus2=p1rlv3183.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3175_dash_rdt1890lv_cp_ units=km length=0.0279553 bus1=rdt1890lv.1.2 bus2=rdm3175.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3184_dash_rdm3176_cp_ units=km length=0.0505418 bus1=rdm3176.1.2 bus2=p1rlv3184.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3176_dash_rdt1890lv_cp_ units=km length=0.0186402 bus1=rdt1890lv.1.2 bus2=rdm3176.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3185_dash_rdm3177_cp_ units=km length=0.0408097 bus1=rdm3177.1.2 bus2=p1rlv3185.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3177_dash_rdt1891lv_cp_ units=km length=0.0285901 bus1=rdt1891lv.1.2 bus2=rdm3177.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3186_dash_rdm3178_cp_ units=km length=0.0411205 bus1=rdm3178.1.2 bus2=p1rlv3186.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3202_dash_rdm3178_cp_ units=km length=0.0362122 bus1=rdm3178.1.2 bus2=p1rlv3202.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3178_dash_rdt1891lv_cp_ units=km length=0.0190601 bus1=rdt1891lv.1.2 bus2=rdm3178.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3187_dash_rdt1892lv_cp_ units=km length=0.0457136 bus1=rdt1892lv.1.2 bus2=p1rlv3187.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3196_dash_rdt1893lv_cp_ units=km length=0.0485019 bus1=rdt1893lv.1.2 bus2=p1rlv3196.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3188_dash_rdm3181_cp_ units=km length=0.0460032 bus1=rdm3181.1.2 bus2=p1rlv3188.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3181_dash_rdt1893lv_cp_ units=km length=0.0247851 bus1=rdt1893lv.1.2 bus2=rdm3181.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3189_dash_rdm3182_cp_ units=km length=0.043838 bus1=rdm3182.1.2 bus2=p1rlv3189.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3182_dash_rdt1893lv_cp_ units=km length=0.0163639 bus1=rdt1893lv.1.2 bus2=rdm3182.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3190_dash_rdt1894lv_cp_ units=km length=0.047599 bus1=rdt1894lv.1.2 bus2=p1rlv3190.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3191_dash_rdm3185_cp_ units=km length=0.0519023 bus1=rdm3185.1.2 bus2=p1rlv3191.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3185_dash_rdt1894lv_cp_ units=km length=0.0483203 bus1=rdt1894lv.1.2 bus2=rdm3185.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3195_dash_rdm3186_cp_ units=km length=0.0391131 bus1=rdm3186.1.2 bus2=p1rlv3195.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3186_dash_rdt1894lv_cp_ units=km length=0.0379256 bus1=rdt1894lv.1.2 bus2=rdm3186.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3192_dash_rdt1895lv_cp_ units=km length=0.0593337 bus1=rdt1895lv.1.2 bus2=p1rlv3192.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3193_dash_rdm3188_cp_ units=km length=0.0575892 bus1=rdm3188.1.2 bus2=p1rlv3193.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3188_dash_rdt1895lv_cp_ units=km length=0.0193301 bus1=rdt1895lv.1.2 bus2=rdm3188.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3194_dash_rdt1896lv_cp_ units=km length=0.0577301 bus1=rdt1896lv.1.2 bus2=p1rlv3194.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3197_dash_rdt1897lv_cp_ units=km length=0.0517599 bus1=rdt1897lv.1.2 bus2=p1rlv3197.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3198_dash_rdm3191_cp_ units=km length=0.0375469 bus1=rdm3191.1.2 bus2=p1rlv3198.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3191_dash_rdt1898lv_cp_ units=km length=0.0268172 bus1=rdt1898lv.1.2 bus2=rdm3191.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3199_dash_rdm3192_cp_ units=km length=0.0386241 bus1=rdm3192.1.2 bus2=p1rlv3199.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3192_dash_rdt1898lv_cp_ units=km length=0.0183092 bus1=rdt1898lv.1.2 bus2=rdm3192.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3200_dash_rdt1899lv_cp_ units=km length=0.0444417 bus1=rdt1899lv.1.2 bus2=p1rlv3200.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3201_dash_rdt1900lv_cp_ units=km length=0.027407 bus1=rdt1900lv.1.2 bus2=p1rlv3201.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3203_dash_rdt1901lv_cp_ units=km length=0.0419886 bus1=rdt1901lv.1.2 bus2=p1rlv3203.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3204_dash_rdt1902lv_cp_ units=km length=0.0390457 bus1=rdt1902lv.1.2 bus2=p1rlv3204.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3206_dash_rdt1903lv_cp_ units=km length=0.0561729 bus1=rdt1903lv.1.2 bus2=p1rlv3206.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3205_dash_rdm3197_cp_ units=km length=0.0434408 bus1=rdm3197.1.2 bus2=p1rlv3205.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3197_dash_rdt1903lv_cp_ units=km length=0.0186302 bus1=rdt1903lv.1.2 bus2=rdm3197.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3207_dash_rdm3199_cp_ units=km length=0.0381714 bus1=rdm3199.1.2 bus2=p1rlv3207.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3199_dash_rdt1903lv_cp_ units=km length=0.0278657 bus1=rdt1903lv.1.2 bus2=rdm3199.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3208_dash_rdt1904lv_cp_ units=km length=0.0390946 bus1=rdt1904lv.1.2 bus2=p1rlv3208.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3209_dash_rdt1905lv_cp_ units=km length=0.0436614 bus1=rdt1905lv.1.2 bus2=p1rlv3209.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3210_dash_rdt1906lv_cp_ units=km length=0.0469193 bus1=rdt1906lv.1.2 bus2=p1rlv3210.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3211_dash_rdt1907lv_cp_ units=km length=0.0427305 bus1=rdt1907lv.1.2 bus2=p1rlv3211.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3212_dash_rdt1908lv_cp_ units=km length=0.0464689 bus1=rdt1908lv.1.2 bus2=p1rlv3212.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3213_dash_rdt1909lv_cp_ units=km length=0.0460681 bus1=rdt1909lv.1.2 bus2=p1rlv3213.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3214_dash_rdt1910lv_cp_ units=km length=0.0417961 bus1=rdt1910lv.1.2 bus2=p1rlv3214.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3215_dash_rdt1910lv_cp_ units=km length=0.034107 bus1=rdt1910lv.1.2 bus2=p1rlv3215.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3216_dash_rdt1911lv_cp_ units=km length=0.0495658 bus1=rdt1911lv.1.2 bus2=p1rlv3216.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3217_dash_rdt1912lv_cp_ units=km length=0.0633919 bus1=rdt1912lv.1.2 bus2=p1rlv3217.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3218_dash_rdt1913lv_cp_ units=km length=0.0561011 bus1=rdt1913lv.1.2 bus2=p1rlv3218.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3219_dash_rdt1914lv_cp_ units=km length=0.0299627 bus1=rdt1914lv.1.2 bus2=p1rlv3219.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3220_dash_rdt1915lv_cp_ units=km length=0.0446986 bus1=rdt1915lv.1.2 bus2=p1rlv3220.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3221_dash_rdt1916lv_cp_ units=km length=0.001 bus1=rdt1916lv.1.2 bus2=p1rlv3221.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3222_dash_rdt1917lv_cp_ units=km length=0.001 bus1=rdt1917lv.1.2 bus2=p1rlv3222.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3223_dash_rdt1918lv_cp_ units=km length=0.0993551 bus1=rdt1918lv.1.2 bus2=p1rlv3223.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3224_dash_rdt1918lv_cp_ units=km length=0.0719485 bus1=rdt1918lv.1.2 bus2=p1rlv3224.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3225_dash_rdt1918lv_cp_ units=km length=0.0547515 bus1=rdt1918lv.1.2 bus2=p1rlv3225.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3226_dash_rdt1918lv_cp_ units=km length=0.0469261 bus1=rdt1918lv.1.2 bus2=p1rlv3226.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3227_dash_rdt1919lv_cp_ units=km length=0.0396593 bus1=rdt1919lv.1.2 bus2=p1rlv3227.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3228_dash_rdt1920lv_cp_ units=km length=0.040193 bus1=rdt1920lv.1.2 bus2=p1rlv3228.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3229_dash_rdt1921lv_cp_ units=km length=0.0482416 bus1=rdt1921lv.1.2 bus2=p1rlv3229.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3230_dash_rdt1921lv_cp_ units=km length=0.0126051 bus1=rdt1921lv.1.2 bus2=p1rlv3230.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3231_dash_rdt1921lv_cp_ units=km length=0.0444077 bus1=rdt1921lv.1.2 bus2=p1rlv3231.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3232_dash_rdt1922lv_cp_ units=km length=0.0561435 bus1=rdt1922lv.1.2 bus2=p1rlv3232.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3233_dash_rdt1923lv_cp_ units=km length=0.0807266 bus1=rdt1923lv.1.2 bus2=p1rlv3233.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3234_dash_rdt1924lv_cp_ units=km length=0.0886015 bus1=rdt1924lv.1.2 bus2=p1rlv3234.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3236_dash_rdt1925lv_cp_ units=km length=0.001 bus1=rdt1925lv.1.2 bus2=p1rlv3236.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3237_dash_rdm3228_cp_ units=km length=0.0364993 bus1=rdm3228.1.2 bus2=p1rlv3237.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3228_dash_rdt1926lv_cp_ units=km length=0.0160355 bus1=rdt1926lv.1.2 bus2=rdm3228.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3238_dash_rdm3229_cp_ units=km length=0.034516 bus1=rdm3229.1.2 bus2=p1rlv3238.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3229_dash_rdt1926lv_cp_ units=km length=0.0160316 bus1=rdt1926lv.1.2 bus2=rdm3229.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3258_dash_rdt1938lv_cp_ units=km length=0.0523139 bus1=rdt1938lv.1.2 bus2=p1rlv3258.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3259_dash_rdm3249_cp_ units=km length=0.0398987 bus1=rdm3249.1.2 bus2=p1rlv3259.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3249_dash_rdt1939lv_cp_ units=km length=0.0187931 bus1=rdt1939lv.1.2 bus2=rdm3249.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3261_dash_rdm3250_cp_ units=km length=0.0403703 bus1=rdm3250.1.2 bus2=p1rlv3261.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3250_dash_rdt1939lv_cp_ units=km length=0.0188072 bus1=rdt1939lv.1.2 bus2=rdm3250.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3260_dash_rdt1940lv_cp_ units=km length=0.0845767 bus1=rdt1940lv.1.2 bus2=p1rlv3260.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3263_dash_rdt1941lv_cp_ units=km length=0.0397569 bus1=rdt1941lv.1.2 bus2=p1rlv3263.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3262_dash_rdm3252_cp_ units=km length=0.0648269 bus1=rdm3252.1.2 bus2=p1rlv3262.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3252_dash_rdt1941lv_cp_ units=km length=0.0188072 bus1=rdt1941lv.1.2 bus2=rdm3252.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3264_dash_rdt1942lv_cp_ units=km length=0.0328599 bus1=rdt1942lv.1.2 bus2=p1rlv3264.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3265_dash_rdt1943lv_cp_ units=km length=0.0484464 bus1=rdt1943lv.1.2 bus2=p1rlv3265.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3267_dash_rdt1944lv_cp_ units=km length=0.0444053 bus1=rdt1944lv.1.2 bus2=p1rlv3267.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3885_dash_rdt1945lv_cp_ units=km length=0.0763011 bus1=rdt1945lv.1.2 bus2=p1rlv3885.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3268_dash_rdm3257_cp_ units=km length=0.0414891 bus1=rdm3257.1.2 bus2=p1rlv3268.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3257_dash_rdt1945lv_cp_ units=km length=0.00790342 bus1=rdt1945lv.1.2 bus2=rdm3257.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3269_dash_rdt1946lv_cp_ units=km length=0.0481104 bus1=rdt1946lv.1.2 bus2=p1rlv3269.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3760_dash_rdt2153lv_cp_ units=km length=0.0340867 bus1=rdt2153lv.1.2 bus2=p1rlv3760.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3761_dash_rdt2153lv_cp_ units=km length=0.0382415 bus1=rdt2153lv.1.2 bus2=p1rlv3761.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3762_dash_rdm3650_cp_ units=km length=0.0222326 bus1=rdm3650.1.2 bus2=p1rlv3762.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3763_dash_rdm3651_cp_ units=km length=0.0610795 bus1=rdm3651.1.2 bus2=p1rlv3763.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3656_dash_rdm3647_cp_ units=km length=0.0358208 bus1=rdm3647.1.2 bus2=p1rlv3656.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3647_dash_rdm3651_cp_ units=km length=0.0227845 bus1=rdm3651.1.2 bus2=rdm3647.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3650_dash_rdm3651_cp_ units=km length=0.00903466 bus1=rdm3650.1.2 bus2=rdm3651.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3650_dash_rdt2153lv_cp_ units=km length=0.0090216 bus1=rdt2153lv.1.2 bus2=rdm3650.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3764_dash_rdm3652_cp_ units=km length=0.0200219 bus1=rdm3652.1.2 bus2=p1rlv3764.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3652_dash_rdt2153lv_cp_ units=km length=0.0683361 bus1=rdt2153lv.1.2 bus2=rdm3652.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3657_dash_rdt2154lv_cp_ units=km length=0.0225315 bus1=rdt2154lv.1.2 bus2=p1rlv3657.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3659_dash_rdt2155lv_cp_ units=km length=0.0403311 bus1=rdt2155lv.1.2 bus2=p1rlv3659.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3660_dash_rdt2156lv_cp_ units=km length=0.0537576 bus1=rdt2156lv.1.2 bus2=p1rlv3660.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3661_dash_rdm3656_cp_ units=km length=0.0578173 bus1=rdm3656.1.2 bus2=p1rlv3661.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3656_dash_rdt2157lv_cp_ units=km length=0.00980776 bus1=rdt2157lv.1.2 bus2=rdm3656.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3662_dash_rdm3657_cp_ units=km length=0.0387416 bus1=rdm3657.1.2 bus2=p1rlv3662.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3657_dash_rdt2157lv_cp_ units=km length=0.0196379 bus1=rdt2157lv.1.2 bus2=rdm3657.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3663_dash_rdt2158lv_cp_ units=km length=0.0240241 bus1=rdt2158lv.1.2 bus2=p1rlv3663.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3664_dash_rdt2159lv_cp_ units=km length=0.058926 bus1=rdt2159lv.1.2 bus2=p1rlv3664.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3665_dash_rdm3660_cp_ units=km length=0.0444276 bus1=rdm3660.1.2 bus2=p1rlv3665.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3660_dash_rdt2160lv_cp_ units=km length=0.00981675 bus1=rdt2160lv.1.2 bus2=rdm3660.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3666_dash_rdm3661_cp_ units=km length=0.0458399 bus1=rdm3661.1.2 bus2=p1rlv3666.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3661_dash_rdt2160lv_cp_ units=km length=0.00981216 bus1=rdt2160lv.1.2 bus2=rdm3661.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3667_dash_rdt2161lv_cp_ units=km length=0.0416782 bus1=rdt2161lv.1.2 bus2=p1rlv3667.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3668_dash_rdt2161lv_cp_ units=km length=0.0406499 bus1=rdt2161lv.1.2 bus2=p1rlv3668.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3670_dash_rdm3665_cp_ units=km length=0.0378973 bus1=rdm3665.1.2 bus2=p1rlv3670.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3669_dash_rdm3664_cp_ units=km length=0.0295571 bus1=rdm3664.1.2 bus2=p1rlv3669.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3664_dash_rdm3665_cp_ units=km length=0.00770104 bus1=rdm3665.1.2 bus2=rdm3664.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3665_dash_rdt2162lv_cp_ units=km length=0.01395 bus1=rdt2162lv.1.2 bus2=rdm3665.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3671_dash_rdm3666_cp_ units=km length=0.0404697 bus1=rdm3666.1.2 bus2=p1rlv3671.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3672_dash_rdm3667_cp_ units=km length=0.0455789 bus1=rdm3667.1.2 bus2=p1rlv3672.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3666_dash_rdm3667_cp_ units=km length=0.0458526 bus1=rdm3666.1.2 bus2=rdm3667.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3666_dash_rdt2162lv_cp_ units=km length=0.0054619 bus1=rdt2162lv.1.2 bus2=rdm3666.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3674_dash_rdt2163lv_cp_ units=km length=0.0472941 bus1=rdt2163lv.1.2 bus2=p1rlv3674.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3673_dash_rdm3668_cp_ units=km length=0.0508124 bus1=rdm3668.1.2 bus2=p1rlv3673.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3668_dash_rdt2163lv_cp_ units=km length=0.00522656 bus1=rdt2163lv.1.2 bus2=rdm3668.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3675_dash_rdt2164lv_cp_ units=km length=0.0786323 bus1=rdt2164lv.1.2 bus2=p1rlv3675.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3676_dash_rdm3671_cp_ units=km length=0.0418219 bus1=rdm3671.1.2 bus2=p1rlv3676.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3671_dash_rdt2165lv_cp_ units=km length=0.0180553 bus1=rdt2165lv.1.2 bus2=rdm3671.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3677_dash_rdm3672_cp_ units=km length=0.0267734 bus1=rdm3672.1.2 bus2=p1rlv3677.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3672_dash_rdt2165lv_cp_ units=km length=0.0180576 bus1=rdt2165lv.1.2 bus2=rdm3672.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3678_dash_rdt2166lv_cp_ units=km length=0.0398406 bus1=rdt2166lv.1.2 bus2=p1rlv3678.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3688_dash_rdt2167lv_cp_ units=km length=0.0369645 bus1=rdt2167lv.1.2 bus2=p1rlv3688.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3680_dash_rdm3675_cp_ units=km length=0.0374972 bus1=rdm3675.1.2 bus2=p1rlv3680.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3681_dash_rdm3675_cp_ units=km length=0.0360473 bus1=rdm3675.1.2 bus2=p1rlv3681.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3675_dash_rdt2167lv_cp_ units=km length=0.0261584 bus1=rdt2167lv.1.2 bus2=rdm3675.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3689_dash_rdm3678_cp_ units=km length=0.040144 bus1=rdm3678.1.2 bus2=p1rlv3689.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3679_dash_rdm3674_cp_ units=km length=0.0424385 bus1=rdm3674.1.2 bus2=p1rlv3679.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3674_dash_rdm3678_cp_ units=km length=0.005628 bus1=rdm3678.1.2 bus2=rdm3674.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3678_dash_rdt2167lv_cp_ units=km length=0.01466 bus1=rdt2167lv.1.2 bus2=rdm3678.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3682_dash_rdt2168lv_cp_ units=km length=0.050065 bus1=rdt2168lv.1.2 bus2=p1rlv3682.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3685_dash_rdt2168lv_cp_ units=km length=0.040911 bus1=rdt2168lv.1.2 bus2=p1rlv3685.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3683_dash_rdm3680_cp_ units=km length=0.0473889 bus1=rdm3680.1.2 bus2=p1rlv3683.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3680_dash_rdt2168lv_cp_ units=km length=0.0190294 bus1=rdt2168lv.1.2 bus2=rdm3680.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3684_dash_rdt2169lv_cp_ units=km length=0.0603753 bus1=rdt2169lv.1.2 bus2=p1rlv3684.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3686_dash_rdt2170lv_cp_ units=km length=0.03917 bus1=rdt2170lv.1.2 bus2=p1rlv3686.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3687_dash_rdt2170lv_cp_ units=km length=0.0215227 bus1=rdt2170lv.1.2 bus2=p1rlv3687.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3691_dash_rdt2171lv_cp_ units=km length=0.0468633 bus1=rdt2171lv.1.2 bus2=p1rlv3691.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3690_dash_rdm3685_cp_ units=km length=0.0492247 bus1=rdm3685.1.2 bus2=p1rlv3690.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3685_dash_rdt2171lv_cp_ units=km length=0.0289959 bus1=rdt2171lv.1.2 bus2=rdm3685.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3692_dash_rdm3687_cp_ units=km length=0.0425514 bus1=rdm3687.1.2 bus2=p1rlv3692.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3687_dash_rdt2171lv_cp_ units=km length=0.0290065 bus1=rdt2171lv.1.2 bus2=rdm3687.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3693_dash_rdm3688_cp_ units=km length=0.0462441 bus1=rdm3688.1.2 bus2=p1rlv3693.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3688_dash_rdt2172lv_cp_ units=km length=0.0293856 bus1=rdt2172lv.1.2 bus2=rdm3688.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3694_dash_rdm3689_cp_ units=km length=0.0438351 bus1=rdm3689.1.2 bus2=p1rlv3694.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3695_dash_rdm3690_cp_ units=km length=0.0468505 bus1=rdm3690.1.2 bus2=p1rlv3695.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3689_dash_rdm3690_cp_ units=km length=0.0197164 bus1=rdm3689.1.2 bus2=rdm3690.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3689_dash_rdt2172lv_cp_ units=km length=0.00986319 bus1=rdt2172lv.1.2 bus2=rdm3689.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3696_dash_rdt2173lv_cp_ units=km length=0.0482385 bus1=rdt2173lv.1.2 bus2=p1rlv3696.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3705_dash_rdm3693_cp_ units=km length=0.0251926 bus1=rdm3693.1.2 bus2=p1rlv3705.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3704_dash_rdm3692_cp_ units=km length=0.0354479 bus1=rdm3692.1.2 bus2=p1rlv3704.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3692_dash_rdm3693_cp_ units=km length=0.033972 bus1=rdm3693.1.2 bus2=rdm3692.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3693_dash_rdt2173lv_cp_ units=km length=0.00985321 bus1=rdt2173lv.1.2 bus2=rdm3693.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3706_dash_rdm3694_cp_ units=km length=0.0525979 bus1=rdm3694.1.2 bus2=p1rlv3706.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3708_dash_rdm3695_cp_ units=km length=0.0358669 bus1=rdm3695.1.2 bus2=p1rlv3708.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3694_dash_rdm3695_cp_ units=km length=0.0394333 bus1=rdm3694.1.2 bus2=rdm3695.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3694_dash_rdt2173lv_cp_ units=km length=0.0197264 bus1=rdt2173lv.1.2 bus2=rdm3694.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3697_dash_rdt2174lv_cp_ units=km length=0.0470111 bus1=rdt2174lv.1.2 bus2=p1rlv3697.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3698_dash_rdt2174lv_cp_ units=km length=0.025497 bus1=rdt2174lv.1.2 bus2=p1rlv3698.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3699_dash_rdm3698_cp_ units=km length=0.0383516 bus1=rdm3698.1.2 bus2=p1rlv3699.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3698_dash_rdt2175lv_cp_ units=km length=0.0559048 bus1=rdt2175lv.1.2 bus2=rdm3698.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3703_dash_rdm3699_cp_ units=km length=0.0373957 bus1=rdm3699.1.2 bus2=p1rlv3703.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3699_dash_rdt2175lv_cp_ units=km length=0.00929688 bus1=rdt2175lv.1.2 bus2=rdm3699.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3701_dash_rdt2176lv_cp_ units=km length=0.0558415 bus1=rdt2176lv.1.2 bus2=p1rlv3701.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3700_dash_rdm3700_cp_ units=km length=0.0480033 bus1=rdm3700.1.2 bus2=p1rlv3700.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3700_dash_rdt2176lv_cp_ units=km length=0.0092987 bus1=rdt2176lv.1.2 bus2=rdm3700.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3702_dash_rdt2177lv_cp_ units=km length=0.034123 bus1=rdt2177lv.1.2 bus2=p1rlv3702.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3707_dash_rdt2178lv_cp_ units=km length=0.0451441 bus1=rdt2178lv.1.2 bus2=p1rlv3707.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3710_dash_rdm3704_cp_ units=km length=0.0357828 bus1=rdm3704.1.2 bus2=p1rlv3710.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3704_dash_rdt2178lv_cp_ units=km length=0.00879189 bus1=rdt2178lv.1.2 bus2=rdm3704.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3709_dash_rdm3705_cp_ units=km length=0.0223915 bus1=rdm3705.1.2 bus2=p1rlv3709.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3705_dash_rdt2179lv_cp_ units=km length=0.0483338 bus1=rdt2179lv.1.2 bus2=rdm3705.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3713_dash_rdm3706_cp_ units=km length=0.0370237 bus1=rdm3706.1.2 bus2=p1rlv3713.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3706_dash_rdt2179lv_cp_ units=km length=0.0176397 bus1=rdt2179lv.1.2 bus2=rdm3706.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3711_dash_rdt2180lv_cp_ units=km length=0.0617903 bus1=rdt2180lv.1.2 bus2=p1rlv3711.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3712_dash_rdt2180lv_cp_ units=km length=0.0560752 bus1=rdt2180lv.1.2 bus2=p1rlv3712.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3715_dash_rdt2181lv_cp_ units=km length=0.0757666 bus1=rdt2181lv.1.2 bus2=p1rlv3715.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3716_dash_rdt2181lv_cp_ units=km length=0.0951636 bus1=rdt2181lv.1.2 bus2=p1rlv3716.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3717_dash_rdm3711_cp_ units=km length=0.0290266 bus1=rdm3711.1.2 bus2=p1rlv3717.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3711_dash_rdt2182lv_cp_ units=km length=0.0393476 bus1=rdt2182lv.1.2 bus2=rdm3711.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3719_dash_rdm3712_cp_ units=km length=0.0390001 bus1=rdm3712.1.2 bus2=p1rlv3719.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3721_dash_rdm3712_cp_ units=km length=0.0538535 bus1=rdm3712.1.2 bus2=p1rlv3721.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3712_dash_rdt2182lv_cp_ units=km length=0.0196694 bus1=rdt2182lv.1.2 bus2=rdm3712.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3718_dash_rdt2183lv_cp_ units=km length=0.0398902 bus1=rdt2183lv.1.2 bus2=p1rlv3718.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3720_dash_rdt2184lv_cp_ units=km length=0.0515453 bus1=rdt2184lv.1.2 bus2=p1rlv3720.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3722_dash_rdm3716_cp_ units=km length=0.029758 bus1=rdm3716.1.2 bus2=p1rlv3722.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3716_dash_rdt2185lv_cp_ units=km length=0.0196694 bus1=rdt2185lv.1.2 bus2=rdm3716.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3723_dash_rdm3717_cp_ units=km length=0.0423514 bus1=rdm3717.1.2 bus2=p1rlv3723.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3717_dash_rdt2185lv_cp_ units=km length=0.0196694 bus1=rdt2185lv.1.2 bus2=rdm3717.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3724_dash_rdm3718_cp_ units=km length=0.0398321 bus1=rdm3718.1.2 bus2=p1rlv3724.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3725_dash_rdm3718_cp_ units=km length=0.0535645 bus1=rdm3718.1.2 bus2=p1rlv3725.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3718_dash_rdt2186lv_cp_ units=km length=0.0169258 bus1=rdt2186lv.1.2 bus2=rdm3718.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3731_dash_rdm3720_cp_ units=km length=0.0379775 bus1=rdm3720.1.2 bus2=p1rlv3731.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3720_dash_rdt2186lv_cp_ units=km length=0.0267443 bus1=rdt2186lv.1.2 bus2=rdm3720.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3726_dash_rdt2187lv_cp_ units=km length=0.0384501 bus1=rdt2187lv.1.2 bus2=p1rlv3726.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3727_dash_rdt2187lv_cp_ units=km length=0.0676093 bus1=rdt2187lv.1.2 bus2=p1rlv3727.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3728_dash_rdm3723_cp_ units=km length=0.0405362 bus1=rdm3723.1.2 bus2=p1rlv3728.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3723_dash_rdt2188lv_cp_ units=km length=0.0196682 bus1=rdt2188lv.1.2 bus2=rdm3723.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3729_dash_rdm3724_cp_ units=km length=0.0255877 bus1=rdm3724.1.2 bus2=p1rlv3729.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3724_dash_rdt2188lv_cp_ units=km length=0.0196694 bus1=rdt2188lv.1.2 bus2=rdm3724.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3730_dash_rdt2189lv_cp_ units=km length=0.0566626 bus1=rdt2189lv.1.2 bus2=p1rlv3730.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3733_dash_rdt2190lv_cp_ units=km length=0.0538248 bus1=rdt2190lv.1.2 bus2=p1rlv3733.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3732_dash_rdm3726_cp_ units=km length=0.053158 bus1=rdm3726.1.2 bus2=p1rlv3732.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3726_dash_rdt2190lv_cp_ units=km length=0.00984788 bus1=rdt2190lv.1.2 bus2=rdm3726.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3734_dash_rdm3728_cp_ units=km length=0.0337576 bus1=rdm3728.1.2 bus2=p1rlv3734.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3728_dash_rdt2191lv_cp_ units=km length=0.029534 bus1=rdt2191lv.1.2 bus2=rdm3728.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3736_dash_rdm3729_cp_ units=km length=0.0337459 bus1=rdm3729.1.2 bus2=p1rlv3736.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3729_dash_rdt2191lv_cp_ units=km length=0.0295243 bus1=rdt2191lv.1.2 bus2=rdm3729.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3735_dash_rdt2192lv_cp_ units=km length=0.0284914 bus1=rdt2192lv.1.2 bus2=p1rlv3735.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3737_dash_rdm3731_cp_ units=km length=0.0352059 bus1=rdm3731.1.2 bus2=p1rlv3737.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3731_dash_rdt2193lv_cp_ units=km length=0.0194445 bus1=rdt2193lv.1.2 bus2=rdm3731.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3756_dash_rdm3732_cp_ units=km length=0.0469855 bus1=rdm3732.1.2 bus2=p1rlv3756.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3732_dash_rdt2193lv_cp_ units=km length=0.0194375 bus1=rdt2193lv.1.2 bus2=rdm3732.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3738_dash_rdt2194lv_cp_ units=km length=0.0439239 bus1=rdt2194lv.1.2 bus2=p1rlv3738.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3739_dash_rdt2195lv_cp_ units=km length=0.0633753 bus1=rdt2195lv.1.2 bus2=p1rlv3739.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3740_dash_rdt2196lv_cp_ units=km length=0.0527219 bus1=rdt2196lv.1.2 bus2=p1rlv3740.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3744_dash_rdt2197lv_cp_ units=km length=0.0807332 bus1=rdt2197lv.1.2 bus2=p1rlv3744.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3743_dash_rdm3737_cp_ units=km length=0.0551881 bus1=rdm3737.1.2 bus2=p1rlv3743.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3741_dash_rdm3736_cp_ units=km length=0.0750911 bus1=rdm3736.1.2 bus2=p1rlv3741.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_rdm3736_dash_rdm3737_cp_ units=km length=0.0291597 bus1=rdm3737.1.2 bus2=rdm3736.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_rdm3737_dash_rdt2197lv_cp_ units=km length=0.00972227 bus1=rdt2197lv.1.2 bus2=rdm3737.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3745_dash_rdm3739_cp_ units=km length=0.0571054 bus1=rdm3739.1.2 bus2=p1rlv3745.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3739_dash_rdt2197lv_cp_ units=km length=0.0291597 bus1=rdt2197lv.1.2 bus2=rdm3739.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3742_dash_rdt2198lv_cp_ units=km length=0.001 bus1=rdt2198lv.1.2 bus2=p1rlv3742.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3746_dash_rdt2199lv_cp_ units=km length=0.00575807 bus1=rdt2199lv.1.2 bus2=p1rlv3746.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3747_dash_rdt2199lv_cp_ units=km length=0.0323618 bus1=rdt2199lv.1.2 bus2=p1rlv3747.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3748_dash_rdt2199lv_cp_ units=km length=0.0439343 bus1=rdt2199lv.1.2 bus2=p1rlv3748.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3753_dash_rdt2199lv_cp_ units=km length=0.0561441 bus1=rdt2199lv.1.2 bus2=p1rlv3753.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3749_dash_rdt2200lv_cp_ units=km length=0.0569845 bus1=rdt2200lv.1.2 bus2=p1rlv3749.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3750_dash_rdt2200lv_cp_ units=km length=0.0569845 bus1=rdt2200lv.1.2 bus2=p1rlv3750.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3751_dash_rdt2201lv_cp_ units=km length=0.001 bus1=rdt2201lv.1.2 bus2=p1rlv3751.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3752_dash_rdm3748_cp_ units=km length=0.0373895 bus1=rdm3748.1.2 bus2=p1rlv3752.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3755_dash_rdm3749_cp_ units=km length=0.0352369 bus1=rdm3749.1.2 bus2=p1rlv3755.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3748_dash_rdm3749_cp_ units=km length=0.0194471 bus1=rdm3748.1.2 bus2=rdm3749.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3748_dash_rdt2202lv_cp_ units=km length=0.00972227 bus1=rdt2202lv.1.2 bus2=rdm3748.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3757_dash_rdm3750_cp_ units=km length=0.0343539 bus1=rdm3750.1.2 bus2=p1rlv3757.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3750_dash_rdt2202lv_cp_ units=km length=0.0583195 bus1=rdt2202lv.1.2 bus2=rdm3750.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3754_dash_rdt2203lv_cp_ units=km length=0.0359974 bus1=rdt2203lv.1.2 bus2=p1rlv3754.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3758_dash_rdm3752_cp_ units=km length=0.0846469 bus1=rdm3752.1.2 bus2=p1rlv3758.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3752_dash_rdt2204lv_cp_ units=km length=0.00981803 bus1=rdt2204lv.1.2 bus2=rdm3752.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3759_dash_rdm3753_cp_ units=km length=0.109487 bus1=rdm3753.1.2 bus2=p1rlv3759.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3753_dash_rdt2204lv_cp_ units=km length=0.00972227 bus1=rdt2204lv.1.2 bus2=rdm3753.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3765_dash_rdt2205lv_cp_ units=km length=0.001 bus1=rdt2205lv.1.2 bus2=p1rlv3765.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3766_dash_rdt2206lv_cp_ units=km length=0.001 bus1=rdt2206lv.1.2 bus2=p1rlv3766.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3767_dash_rdt2207lv_cp_ units=km length=0.0109112 bus1=rdt2207lv.1.2 bus2=p1rlv3767.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3768_dash_rdt2207lv_cp_ units=km length=0.00413941 bus1=rdt2207lv.1.2 bus2=p1rlv3768.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3769_dash_rdt2207lv_cp_ units=km length=0.00987317 bus1=rdt2207lv.1.2 bus2=p1rlv3769.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3770_dash_rdm3759_cp_ units=km length=0.0557489 bus1=rdm3759.1.2 bus2=p1rlv3770.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3759_dash_rdt2208lv_cp_ units=km length=0.0193352 bus1=rdt2208lv.1.2 bus2=rdm3759.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3778_dash_rdm3760_cp_ units=km length=0.0784291 bus1=rdm3760.1.2 bus2=p1rlv3778.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_rdm3760_dash_rdt2208lv_cp_ units=km length=0.0193278 bus1=rdt2208lv.1.2 bus2=rdm3760.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3771_dash_rdt2209lv_cp_ units=km length=0.0550405 bus1=rdt2209lv.1.2 bus2=p1rlv3771.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3772_dash_rdt2209lv_cp_ units=km length=0.0248468 bus1=rdt2209lv.1.2 bus2=p1rlv3772.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3773_dash_rdt2209lv_cp_ units=km length=0.0299593 bus1=rdt2209lv.1.2 bus2=p1rlv3773.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3774_dash_rdt2209lv_cp_ units=km length=0.00635732 bus1=rdt2209lv.1.2 bus2=p1rlv3774.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3777_dash_rdt2209lv_cp_ units=km length=0.0315181 bus1=rdt2209lv.1.2 bus2=p1rlv3777.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3776_dash_rdt2211lv_cp_ units=km length=0.001 bus1=rdt2211lv.1.2 bus2=p1rlv3776.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3779_dash_rdm3768_cp_ units=km length=0.0613385 bus1=rdm3768.1.2 bus2=p1rlv3779.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3768_dash_rdt2212lv_cp_ units=km length=0.00966996 bus1=rdt2212lv.1.2 bus2=rdm3768.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3780_dash_rdm3769_cp_ units=km length=0.0360999 bus1=rdm3769.1.2 bus2=p1rlv3780.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3769_dash_rdt2212lv_cp_ units=km length=0.0193254 bus1=rdt2212lv.1.2 bus2=rdm3769.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3796_dash_rdt2228lv_cp_ units=km length=0.0261013 bus1=rdt2228lv.1.2 bus2=p1rlv3796.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3797_dash_rdt2229lv_cp_ units=km length=0.0374546 bus1=rdt2229lv.1.2 bus2=p1rlv3797.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3798_dash_rdm3787_cp_ units=km length=0.0348802 bus1=rdm3787.1.2 bus2=p1rlv3798.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3787_dash_rdt2230lv_cp_ units=km length=0.0349 bus1=rdt2230lv.1.2 bus2=rdm3787.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3799_dash_rdm3788_cp_ units=km length=0.0289004 bus1=rdm3788.1.2 bus2=p1rlv3799.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3800_dash_rdm3789_cp_ units=km length=0.0493257 bus1=rdm3789.1.2 bus2=p1rlv3800.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3788_dash_rdm3789_cp_ units=km length=0.0167891 bus1=rdm3788.1.2 bus2=rdm3789.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3788_dash_rdt2230lv_cp_ units=km length=0.0167891 bus1=rdt2230lv.1.2 bus2=rdm3788.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3801_dash_rdt2231lv_cp_ units=km length=0.0239798 bus1=rdt2231lv.1.2 bus2=p1rlv3801.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3802_dash_rdt2232lv_cp_ units=km length=0.0201629 bus1=rdt2232lv.1.2 bus2=p1rlv3802.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3806_dash_rdt2232lv_cp_ units=km length=0.0201629 bus1=rdt2232lv.1.2 bus2=p1rlv3806.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3805_dash_rdt2233lv_cp_ units=km length=0.16189 bus1=rdt2233lv.1.2 bus2=p1rlv3805.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3808_dash_rdt2233lv_cp_ units=km length=0.0427988 bus1=rdt2233lv.1.2 bus2=p1rlv3808.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3803_dash_rdm3793_cp_ units=km length=0.0788217 bus1=rdm3793.1.2 bus2=p1rlv3803.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3793_dash_rdt2233lv_cp_ units=km length=0.0184937 bus1=rdt2233lv.1.2 bus2=rdm3793.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3804_dash_rdt2234lv_cp_ units=km length=0.0933128 bus1=rdt2234lv.1.2 bus2=p1rlv3804.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3807_dash_rdt2235lv_cp_ units=km length=0.0294255 bus1=rdt2235lv.1.2 bus2=p1rlv3807.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3809_dash_rdt2236lv_cp_ units=km length=0.0221759 bus1=rdt2236lv.1.2 bus2=p1rlv3809.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3810_dash_rdm3799_cp_ units=km length=0.0253772 bus1=rdm3799.1.2 bus2=p1rlv3810.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3799_dash_rdt2237lv_cp_ units=km length=0.0276149 bus1=rdt2237lv.1.2 bus2=rdm3799.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3811_dash_rdm3800_cp_ units=km length=0.0336934 bus1=rdm3800.1.2 bus2=p1rlv3811.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3800_dash_rdt2237lv_cp_ units=km length=0.0368198 bus1=rdt2237lv.1.2 bus2=rdm3800.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3814_dash_rdt2238lv_cp_ units=km length=0.0544513 bus1=rdt2238lv.1.2 bus2=p1rlv3814.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3813_dash_rdm3802_cp_ units=km length=0.0543971 bus1=rdm3802.1.2 bus2=p1rlv3813.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3812_dash_rdm3801_cp_ units=km length=0.0675042 bus1=rdm3801.1.2 bus2=p1rlv3812.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3801_dash_rdm3802_cp_ units=km length=0.0089479 bus1=rdm3802.1.2 bus2=rdm3801.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3802_dash_rdt2238lv_cp_ units=km length=0.00971772 bus1=rdt2238lv.1.2 bus2=rdm3802.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3816_dash_rdm3804_cp_ units=km length=0.0722293 bus1=rdm3804.1.2 bus2=p1rlv3816.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3804_dash_rdt2238lv_cp_ units=km length=0.0194165 bus1=rdt2238lv.1.2 bus2=rdm3804.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3815_dash_rdt2239lv_cp_ units=km length=0.0614764 bus1=rdt2239lv.1.2 bus2=p1rlv3815.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3817_dash_rdt2240lv_cp_ units=km length=0.0279918 bus1=rdt2240lv.1.2 bus2=p1rlv3817.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3818_dash_rdt2240lv_cp_ units=km length=0.039814 bus1=rdt2240lv.1.2 bus2=p1rlv3818.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3820_dash_rdt2240lv_cp_ units=km length=0.0554586 bus1=rdt2240lv.1.2 bus2=p1rlv3820.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3819_dash_rdt2241lv_cp_ units=km length=0.001 bus1=rdt2241lv.1.2 bus2=p1rlv3819.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3821_dash_rdt2242lv_cp_ units=km length=0.0519759 bus1=rdt2242lv.1.2 bus2=p1rlv3821.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3822_dash_rdt2243lv_cp_ units=km length=0.0412215 bus1=rdt2243lv.1.2 bus2=p1rlv3822.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3823_dash_rdt2244lv_cp_ units=km length=0.05597 bus1=rdt2244lv.1.2 bus2=p1rlv3823.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3824_dash_rdt2244lv_cp_ units=km length=0.101382 bus1=rdt2244lv.1.2 bus2=p1rlv3824.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3825_dash_rdt2244lv_cp_ units=km length=0.0648777 bus1=rdt2244lv.1.2 bus2=p1rlv3825.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3826_dash_rdm3815_cp_ units=km length=0.0610315 bus1=rdm3815.1.2 bus2=p1rlv3826.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3827_dash_rdm3815_cp_ units=km length=0.0733465 bus1=rdm3815.1.2 bus2=p1rlv3827.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3815_dash_rdt2244lv_cp_ units=km length=0.018171 bus1=rdt2244lv.1.2 bus2=rdm3815.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3828_dash_rdt2245lv_cp_ units=km length=0.0382716 bus1=rdt2245lv.1.2 bus2=p1rlv3828.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3829_dash_rdm3818_cp_ units=km length=0.0766197 bus1=rdm3818.1.2 bus2=p1rlv3829.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3818_dash_rdt2245lv_cp_ units=km length=0.0309113 bus1=rdt2245lv.1.2 bus2=rdm3818.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3830_dash_rdm3819_cp_ units=km length=0.0389623 bus1=rdm3819.1.2 bus2=p1rlv3830.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3819_dash_rdt2245lv_cp_ units=km length=0.0154538 bus1=rdt2245lv.1.2 bus2=rdm3819.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3831_dash_rdt2246lv_cp_ units=km length=0.0555768 bus1=rdt2246lv.1.2 bus2=p1rlv3831.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3832_dash_rdm3821_cp_ units=km length=0.0580765 bus1=rdm3821.1.2 bus2=p1rlv3832.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3821_dash_rdt2246lv_cp_ units=km length=0.0141509 bus1=rdt2246lv.1.2 bus2=rdm3821.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3835_dash_rdt2247lv_cp_ units=km length=0.0728947 bus1=rdt2247lv.1.2 bus2=p1rlv3835.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3836_dash_rdt2247lv_cp_ units=km length=0.0508862 bus1=rdt2247lv.1.2 bus2=p1rlv3836.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3837_dash_rdt2247lv_cp_ units=km length=0.0186004 bus1=rdt2247lv.1.2 bus2=p1rlv3837.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3834_dash_rdm3823_cp_ units=km length=0.07793 bus1=rdm3823.1.2 bus2=p1rlv3834.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3833_dash_rdm3822_cp_ units=km length=0.0861105 bus1=rdm3822.1.2 bus2=p1rlv3833.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3822_dash_rdm3823_cp_ units=km length=0.0172614 bus1=rdm3823.1.2 bus2=rdm3822.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3823_dash_rdt2247lv_cp_ units=km length=0.0172515 bus1=rdt2247lv.1.2 bus2=rdm3823.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3839_dash_rdm3827_cp_ units=km length=0.0528686 bus1=rdm3827.1.2 bus2=p1rlv3839.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3827_dash_rdt2247lv_cp_ units=km length=0.0172614 bus1=rdt2247lv.1.2 bus2=rdm3827.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3841_dash_rdt2248lv_cp_ units=km length=0.0262266 bus1=rdt2248lv.1.2 bus2=p1rlv3841.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3842_dash_rdt2248lv_cp_ units=km length=0.0545127 bus1=rdt2248lv.1.2 bus2=p1rlv3842.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3840_dash_rdm3828_cp_ units=km length=0.0252519 bus1=rdm3828.1.2 bus2=p1rlv3840.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3828_dash_rdt2248lv_cp_ units=km length=0.0517643 bus1=rdt2248lv.1.2 bus2=rdm3828.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3843_dash_rdm3831_cp_ units=km length=0.0591313 bus1=rdm3831.1.2 bus2=p1rlv3843.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3844_dash_rdm3831_cp_ units=km length=0.0311571 bus1=rdm3831.1.2 bus2=p1rlv3844.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3831_dash_rdt2248lv_cp_ units=km length=0.0155019 bus1=rdt2248lv.1.2 bus2=rdm3831.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3846_dash_rdt2249lv_cp_ units=km length=0.0739943 bus1=rdt2249lv.1.2 bus2=p1rlv3846.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3845_dash_rdm3833_cp_ units=km length=0.0738653 bus1=rdm3833.1.2 bus2=p1rlv3845.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3833_dash_rdt2249lv_cp_ units=km length=0.033548 bus1=rdt2249lv.1.2 bus2=rdm3833.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3847_dash_rdt2250lv_cp_ units=km length=0.0159292 bus1=rdt2250lv.1.2 bus2=p1rlv3847.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3848_dash_rdm3836_cp_ units=km length=0.0621963 bus1=rdm3836.1.2 bus2=p1rlv3848.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3836_dash_rdt2250lv_cp_ units=km length=0.0196238 bus1=rdt2250lv.1.2 bus2=rdm3836.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3849_dash_rdm3837_cp_ units=km length=0.0372329 bus1=rdm3837.1.2 bus2=p1rlv3849.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3837_dash_rdt2250lv_cp_ units=km length=0.00981658 bus1=rdt2250lv.1.2 bus2=rdm3837.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3854_dash_rdt2251lv_cp_ units=km length=0.0536717 bus1=rdt2251lv.1.2 bus2=p1rlv3854.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3850_dash_rdm3838_cp_ units=km length=0.0292241 bus1=rdm3838.1.2 bus2=p1rlv3850.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3852_dash_rdm3838_cp_ units=km length=0.0781269 bus1=rdm3838.1.2 bus2=p1rlv3852.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3851_dash_rdm3839_cp_ units=km length=0.0400517 bus1=rdm3839.1.2 bus2=p1rlv3851.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3838_dash_rdm3839_cp_ units=km length=0.00980719 bus1=rdm3838.1.2 bus2=rdm3839.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3838_dash_rdt2251lv_cp_ units=km length=0.0196332 bus1=rdt2251lv.1.2 bus2=rdm3838.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv3853_dash_rdm3841_cp_ units=km length=0.0717762 bus1=rdm3841.1.2 bus2=p1rlv3853.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3855_dash_rdm3843_cp_ units=km length=0.0374163 bus1=rdm3843.1.2 bus2=p1rlv3855.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3841_dash_rdm3843_cp_ units=km length=0.0294497 bus1=rdm3841.1.2 bus2=rdm3843.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3841_dash_rdt2251lv_cp_ units=km length=0.00981063 bus1=rdt2251lv.1.2 bus2=rdm3841.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3856_dash_rdt2252lv_cp_ units=km length=0.0955832 bus1=rdt2252lv.1.2 bus2=p1rlv3856.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3857_dash_rdm3845_cp_ units=km length=0.0373522 bus1=rdm3845.1.2 bus2=p1rlv3857.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3845_dash_rdt2252lv_cp_ units=km length=0.0103727 bus1=rdt2252lv.1.2 bus2=rdm3845.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3858_dash_rdt2253lv_cp_ units=km length=0.001 bus1=rdt2253lv.1.2 bus2=p1rlv3858.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3859_dash_rdt2254lv_cp_ units=km length=0.0414488 bus1=rdt2254lv.1.2 bus2=p1rlv3859.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3860_dash_rdm3848_cp_ units=km length=0.0414113 bus1=rdm3848.1.2 bus2=p1rlv3860.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3848_dash_rdt2254lv_cp_ units=km length=0.0180655 bus1=rdt2254lv.1.2 bus2=rdm3848.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3861_dash_rdt2255lv_cp_ units=km length=0.047441 bus1=rdt2255lv.1.2 bus2=p1rlv3861.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3862_dash_rdt2256lv_cp_ units=km length=0.0466828 bus1=rdt2256lv.1.2 bus2=p1rlv3862.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3863_dash_rdm3851_cp_ units=km length=0.0468451 bus1=rdm3851.1.2 bus2=p1rlv3863.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3851_dash_rdt2256lv_cp_ units=km length=0.0185389 bus1=rdt2256lv.1.2 bus2=rdm3851.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3864_dash_rdt2257lv_cp_ units=km length=0.0415445 bus1=rdt2257lv.1.2 bus2=p1rlv3864.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3865_dash_rdm3853_cp_ units=km length=0.0585547 bus1=rdm3853.1.2 bus2=p1rlv3865.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3853_dash_rdt2257lv_cp_ units=km length=0.0179849 bus1=rdt2257lv.1.2 bus2=rdm3853.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3866_dash_rdt2258lv_cp_ units=km length=0.0467748 bus1=rdt2258lv.1.2 bus2=p1rlv3866.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3867_dash_rdt2259lv_cp_ units=km length=0.0640669 bus1=rdt2259lv.1.2 bus2=p1rlv3867.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3868_dash_rdt2259lv_cp_ units=km length=0.028698 bus1=rdt2259lv.1.2 bus2=p1rlv3868.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3869_dash_rdt2259lv_cp_ units=km length=0.0326038 bus1=rdt2259lv.1.2 bus2=p1rlv3869.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3870_dash_rdt2259lv_cp_ units=km length=0.0582414 bus1=rdt2259lv.1.2 bus2=p1rlv3870.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3871_dash_rdt2260lv_cp_ units=km length=0.0864469 bus1=rdt2260lv.1.2 bus2=p1rlv3871.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3872_dash_rdt2260lv_cp_ units=km length=0.0867751 bus1=rdt2260lv.1.2 bus2=p1rlv3872.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv3873_dash_rdt2261lv_cp_ units=km length=0.0425253 bus1=rdt2261lv.1.2 bus2=p1rlv3873.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3874_dash_rdt2261lv_cp_ units=km length=0.0480323 bus1=rdt2261lv.1.2 bus2=p1rlv3874.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3876_dash_rdm3863_cp_ units=km length=0.0424652 bus1=rdm3863.1.2 bus2=p1rlv3876.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3863_dash_rdt2261lv_cp_ units=km length=0.0104467 bus1=rdt2261lv.1.2 bus2=rdm3863.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3878_dash_rdt2262lv_cp_ units=km length=0.0320656 bus1=rdt2262lv.1.2 bus2=p1rlv3878.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3877_dash_rdm3864_cp_ units=km length=0.0523076 bus1=rdm3864.1.2 bus2=p1rlv3877.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3879_dash_rdm3864_cp_ units=km length=0.0176991 bus1=rdm3864.1.2 bus2=p1rlv3879.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3864_dash_rdt2262lv_cp_ units=km length=0.00865772 bus1=rdt2262lv.1.2 bus2=rdm3864.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3880_dash_rdm3867_cp_ units=km length=0.0241699 bus1=rdm3867.1.2 bus2=p1rlv3880.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3867_dash_rdt2262lv_cp_ units=km length=0.0192976 bus1=rdt2262lv.1.2 bus2=rdm3867.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3883_dash_rdt2263lv_cp_ units=km length=0.0042107 bus1=rdt2263lv.1.2 bus2=p1rlv3883.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3882_dash_rdm3869_cp_ units=km length=0.0258797 bus1=rdm3869.1.2 bus2=p1rlv3882.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3881_dash_rdm3868_cp_ units=km length=0.00610947 bus1=rdm3868.1.2 bus2=p1rlv3881.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3868_dash_rdm3869_cp_ units=km length=0.0168645 bus1=rdm3869.1.2 bus2=rdm3868.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3869_dash_rdt2263lv_cp_ units=km length=0.0175752 bus1=rdt2263lv.1.2 bus2=rdm3869.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3884_dash_rdm3871_cp_ units=km length=0.0128067 bus1=rdm3871.1.2 bus2=p1rlv3884.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm3871_dash_rdt2263lv_cp_ units=km length=0.0274086 bus1=rdt2263lv.1.2 bus2=rdm3871.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv3887_dash_rdt2264lv_cp_ units=km length=0.0420723 bus1=rdt2264lv.1.2 bus2=p1rlv3887.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3890_dash_rdt2264lv_cp_ units=km length=0.033355 bus1=rdt2264lv.1.2 bus2=p1rlv3890.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3886_dash_rdm3872_cp_ units=km length=0.0257154 bus1=rdm3872.1.2 bus2=p1rlv3886.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3872_dash_rdt2264lv_cp_ units=km length=0.0199619 bus1=rdt2264lv.1.2 bus2=rdm3872.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3888_dash_rdm3874_cp_ units=km length=0.0207546 bus1=rdm3874.1.2 bus2=p1rlv3888.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3874_dash_rdt2264lv_cp_ units=km length=0.0122066 bus1=rdt2264lv.1.2 bus2=rdm3874.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3889_dash_rdt2265lv_cp_ units=km length=0.0260993 bus1=rdt2265lv.1.2 bus2=p1rlv3889.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4273_dash_rdt2496lv_cp_ units=km length=0.0237628 bus1=rdt2496lv.1.2 bus2=p1rlv4273.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4274_dash_rdt2496lv_cp_ units=km length=0.014312 bus1=rdt2496lv.1.2 bus2=p1rlv4274.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4275_dash_rdt2496lv_cp_ units=km length=0.0206534 bus1=rdt2496lv.1.2 bus2=p1rlv4275.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4276_dash_rdt2497lv_cp_ units=km length=0.0340005 bus1=rdt2497lv.1.2 bus2=p1rlv4276.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4277_dash_rdt2497lv_cp_ units=km length=0.0340005 bus1=rdt2497lv.1.2 bus2=p1rlv4277.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4278_dash_rdm4259_cp_ units=km length=0.0394299 bus1=rdm4259.1.2 bus2=p1rlv4278.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4259_dash_rdt2498lv_cp_ units=km length=0.0183514 bus1=rdt2498lv.1.2 bus2=rdm4259.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4280_dash_rdm4260_cp_ units=km length=0.0249592 bus1=rdm4260.1.2 bus2=p1rlv4280.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4260_dash_rdt2498lv_cp_ units=km length=0.0269956 bus1=rdt2498lv.1.2 bus2=rdm4260.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4279_dash_rdt2499lv_cp_ units=km length=0.0417899 bus1=rdt2499lv.1.2 bus2=p1rlv4279.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4281_dash_rdt2500lv_cp_ units=km length=0.0530766 bus1=rdt2500lv.1.2 bus2=p1rlv4281.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4282_dash_rdt2501lv_cp_ units=km length=0.001 bus1=rdt2501lv.1.2 bus2=p1rlv4282.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4283_dash_rdt2502lv_cp_ units=km length=0.0703601 bus1=rdt2502lv.1.2 bus2=p1rlv4283.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4284_dash_rdt2503lv_cp_ units=km length=0.001 bus1=rdt2503lv.1.2 bus2=p1rlv4284.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4285_dash_rdt2504lv_cp_ units=km length=0.0133588 bus1=rdt2504lv.1.2 bus2=p1rlv4285.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4286_dash_rdt2504lv_cp_ units=km length=0.0133588 bus1=rdt2504lv.1.2 bus2=p1rlv4286.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4287_dash_rdt2505lv_cp_ units=km length=0.0833713 bus1=rdt2505lv.1.2 bus2=p1rlv4287.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4288_dash_rdt2506lv_cp_ units=km length=0.0504785 bus1=rdt2506lv.1.2 bus2=p1rlv4288.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4402_dash_rdt2578lv_cp_ units=km length=0.001 bus1=rdt2578lv.1.2 bus2=p1rlv4402.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4404_dash_rdt2580lv_cp_ units=km length=0.001 bus1=rdt2580lv.1.2 bus2=p1rlv4404.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4406_dash_rdm4387_cp_ units=km length=0.0153568 bus1=rdm4387.1.2 bus2=p1rlv4406.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4387_dash_rdt2582lv_cp_ units=km length=0.0158663 bus1=rdt2582lv.1.2 bus2=rdm4387.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4407_dash_rdm4388_cp_ units=km length=0.01304 bus1=rdm4388.1.2 bus2=p1rlv4407.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4408_dash_rdm4388_cp_ units=km length=0.0423527 bus1=rdm4388.1.2 bus2=p1rlv4408.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4388_dash_rdt2582lv_cp_ units=km length=0.0158668 bus1=rdt2582lv.1.2 bus2=rdm4388.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4409_dash_rdt2583lv_cp_ units=km length=0.0544615 bus1=rdt2583lv.1.2 bus2=p1rlv4409.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4411_dash_rdt2583lv_cp_ units=km length=0.0405419 bus1=rdt2583lv.1.2 bus2=p1rlv4411.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4410_dash_rdm4391_cp_ units=km length=0.110544 bus1=rdm4391.1.2 bus2=p1rlv4410.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4391_dash_rdt2583lv_cp_ units=km length=0.0317227 bus1=rdt2583lv.1.2 bus2=rdm4391.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4412_dash_rdt2584lv_cp_ units=km length=0.0645792 bus1=rdt2584lv.1.2 bus2=p1rlv4412.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4414_dash_rdt2585lv_cp_ units=km length=0.0591895 bus1=rdt2585lv.1.2 bus2=p1rlv4414.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4413_dash_rdm4394_cp_ units=km length=0.0606588 bus1=rdm4394.1.2 bus2=p1rlv4413.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4394_dash_rdt2585lv_cp_ units=km length=0.0143563 bus1=rdt2585lv.1.2 bus2=rdm4394.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv4415_dash_rdm4396_cp_ units=km length=0.101628 bus1=rdm4396.1.2 bus2=p1rlv4415.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm4396_dash_rdt2585lv_cp_ units=km length=0.0281734 bus1=rdt2585lv.1.2 bus2=rdm4396.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5033_dash_rdt2776lv_cp_ units=km length=0.0841048 bus1=rdt2776lv.1.2 bus2=p1rlv5033.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5032_dash_rdm5003_cp_ units=km length=0.115597 bus1=rdm5003.1.2 bus2=p1rlv5032.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5003_dash_rdt2776lv_cp_ units=km length=0.0150065 bus1=rdt2776lv.1.2 bus2=rdm5003.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5034_dash_rdm5005_cp_ units=km length=0.0472003 bus1=rdm5005.1.2 bus2=p1rlv5034.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5005_dash_rdt2776lv_cp_ units=km length=0.0150065 bus1=rdt2776lv.1.2 bus2=rdm5005.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5036_dash_rdt2777lv_cp_ units=km length=0.0782143 bus1=rdt2777lv.1.2 bus2=p1rlv5036.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5035_dash_rdm5006_cp_ units=km length=0.107534 bus1=rdm5006.1.2 bus2=p1rlv5035.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5037_dash_rdm5006_cp_ units=km length=0.048026 bus1=rdm5006.1.2 bus2=p1rlv5037.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5006_dash_rdt2777lv_cp_ units=km length=0.018363 bus1=rdt2777lv.1.2 bus2=rdm5006.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5038_dash_rdm5009_cp_ units=km length=0.0644458 bus1=rdm5009.1.2 bus2=p1rlv5038.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5009_dash_rdt2777lv_cp_ units=km length=0.0367459 bus1=rdt2777lv.1.2 bus2=rdm5009.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5039_dash_rdt2778lv_cp_ units=km length=0.0399058 bus1=rdt2778lv.1.2 bus2=p1rlv5039.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5040_dash_rdt2778lv_cp_ units=km length=0.0370041 bus1=rdt2778lv.1.2 bus2=p1rlv5040.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5042_dash_rdt2778lv_cp_ units=km length=0.00674781 bus1=rdt2778lv.1.2 bus2=p1rlv5042.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5041_dash_rdt2779lv_cp_ units=km length=0.001 bus1=rdt2779lv.1.2 bus2=p1rlv5041.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5043_dash_rdt2780lv_cp_ units=km length=0.0342099 bus1=rdt2780lv.1.2 bus2=p1rlv5043.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5044_dash_rdm5015_cp_ units=km length=0.100978 bus1=rdm5015.1.2 bus2=p1rlv5044.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5046_dash_rdm5015_cp_ units=km length=0.0723482 bus1=rdm5015.1.2 bus2=p1rlv5046.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5015_dash_rdt2781lv_cp_ units=km length=0.0186311 bus1=rdt2781lv.1.2 bus2=rdm5015.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5045_dash_rdm5016_cp_ units=km length=0.100472 bus1=rdm5016.1.2 bus2=p1rlv5045.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5016_dash_rdt2781lv_cp_ units=km length=0.018631 bus1=rdt2781lv.1.2 bus2=rdm5016.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5047_dash_rdm5018_cp_ units=km length=0.0429066 bus1=rdm5018.1.2 bus2=p1rlv5047.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5018_dash_rdt2782lv_cp_ units=km length=0.0186311 bus1=rdt2782lv.1.2 bus2=rdm5018.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5049_dash_rdm5019_cp_ units=km length=0.0541211 bus1=rdm5019.1.2 bus2=p1rlv5049.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5019_dash_rdt2782lv_cp_ units=km length=0.0186411 bus1=rdt2782lv.1.2 bus2=rdm5019.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5051_dash_rdt2783lv_cp_ units=km length=0.0555001 bus1=rdt2783lv.1.2 bus2=p1rlv5051.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5048_dash_rdm5020_cp_ units=km length=0.0508422 bus1=rdm5020.1.2 bus2=p1rlv5048.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5052_dash_rdm5023_cp_ units=km length=0.0737003 bus1=rdm5023.1.2 bus2=p1rlv5052.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5020_dash_rdm5023_cp_ units=km length=0.0186411 bus1=rdm5020.1.2 bus2=rdm5023.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5020_dash_rdt2783lv_cp_ units=km length=0.018631 bus1=rdt2783lv.1.2 bus2=rdm5020.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5050_dash_rdm5021_cp_ units=km length=0.0619861 bus1=rdm5021.1.2 bus2=p1rlv5050.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5021_dash_rdt2783lv_cp_ units=km length=0.0186411 bus1=rdt2783lv.1.2 bus2=rdm5021.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5053_dash_rdt2784lv_cp_ units=km length=0.0788503 bus1=rdt2784lv.1.2 bus2=p1rlv5053.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5056_dash_rdt2785lv_cp_ units=km length=0.0667181 bus1=rdt2785lv.1.2 bus2=p1rlv5056.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5057_dash_rdt2785lv_cp_ units=km length=0.0733296 bus1=rdt2785lv.1.2 bus2=p1rlv5057.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5054_dash_rdm5025_cp_ units=km length=0.114175 bus1=rdm5025.1.2 bus2=p1rlv5054.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5025_dash_rdt2785lv_cp_ units=km length=0.017193 bus1=rdt2785lv.1.2 bus2=rdm5025.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5055_dash_rdt2786lv_cp_ units=km length=0.0510258 bus1=rdt2786lv.1.2 bus2=p1rlv5055.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5060_dash_rdt2786lv_cp_ units=km length=0.00895151 bus1=rdt2786lv.1.2 bus2=p1rlv5060.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5240_dash_rdt2786lv_cp_ units=km length=0.0422533 bus1=rdt2786lv.1.2 bus2=p1rlv5240.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5058_dash_rdt2787lv_cp_ units=km length=0.001 bus1=rdt2787lv.1.2 bus2=p1rlv5058.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5059_dash_rdt2788lv_cp_ units=km length=0.0523586 bus1=rdt2788lv.1.2 bus2=p1rlv5059.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5228_dash_rdt2890lv_cp_ units=km length=0.0552767 bus1=rdt2890lv.1.2 bus2=p1rlv5228.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5230_dash_rdt2891lv_cp_ units=km length=0.0287973 bus1=rdt2891lv.1.2 bus2=p1rlv5230.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv5231_dash_rdt2891lv_cp_ units=km length=0.0732036 bus1=rdt2891lv.1.2 bus2=p1rlv5231.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv5232_dash_rdt2891lv_cp_ units=km length=0.0730508 bus1=rdt2891lv.1.2 bus2=p1rlv5232.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv5229_dash_rdm5197_cp_ units=km length=0.00496372 bus1=rdm5197.1.2 bus2=p1rlv5229.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm5197_dash_rdt2891lv_cp_ units=km length=0.0197843 bus1=rdt2891lv.1.2 bus2=rdm5197.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv5233_dash_rdt2892lv_cp_ units=km length=0.0390062 bus1=rdt2892lv.1.2 bus2=p1rlv5233.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5234_dash_rdt2892lv_cp_ units=km length=0.0390062 bus1=rdt2892lv.1.2 bus2=p1rlv5234.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5236_dash_rdt2894lv_cp_ units=km length=0.0311406 bus1=rdt2894lv.1.2 bus2=p1rlv5236.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5237_dash_rdm5205_cp_ units=km length=0.039581 bus1=rdm5205.1.2 bus2=p1rlv5237.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5205_dash_rdt2895lv_cp_ units=km length=0.0192983 bus1=rdt2895lv.1.2 bus2=rdm5205.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5238_dash_rdm5206_cp_ units=km length=0.0424316 bus1=rdm5206.1.2 bus2=p1rlv5238.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5239_dash_rdm5206_cp_ units=km length=0.0683303 bus1=rdm5206.1.2 bus2=p1rlv5239.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5206_dash_rdt2895lv_cp_ units=km length=0.0192983 bus1=rdt2895lv.1.2 bus2=rdm5206.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5241_dash_rdt2896lv_cp_ units=km length=0.001 bus1=rdt2896lv.1.2 bus2=p1rlv5241.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5244_dash_rdt2897lv_cp_ units=km length=0.0827248 bus1=rdt2897lv.1.2 bus2=p1rlv5244.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5242_dash_rdm5209_cp_ units=km length=0.0754336 bus1=rdm5209.1.2 bus2=p1rlv5242.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5243_dash_rdm5210_cp_ units=km length=0.114595 bus1=rdm5210.1.2 bus2=p1rlv5243.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5209_dash_rdm5210_cp_ units=km length=0.0197357 bus1=rdm5209.1.2 bus2=rdm5210.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5209_dash_rdt2897lv_cp_ units=km length=0.0197357 bus1=rdt2897lv.1.2 bus2=rdm5209.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5245_dash_rdm5212_cp_ units=km length=0.113599 bus1=rdm5212.1.2 bus2=p1rlv5245.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5246_dash_rdm5213_cp_ units=km length=0.0791783 bus1=rdm5213.1.2 bus2=p1rlv5246.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5212_dash_rdm5213_cp_ units=km length=0.0197339 bus1=rdm5212.1.2 bus2=rdm5213.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5212_dash_rdt2897lv_cp_ units=km length=0.0197357 bus1=rdt2897lv.1.2 bus2=rdm5212.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5248_dash_rdt2898lv_cp_ units=km length=0.0654185 bus1=rdt2898lv.1.2 bus2=p1rlv5248.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5247_dash_rdm5214_cp_ units=km length=0.0706557 bus1=rdm5214.1.2 bus2=p1rlv5247.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5214_dash_rdt2898lv_cp_ units=km length=0.0394794 bus1=rdt2898lv.1.2 bus2=rdm5214.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5249_dash_rdm5216_cp_ units=km length=0.0667976 bus1=rdm5216.1.2 bus2=p1rlv5249.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5216_dash_rdt2898lv_cp_ units=km length=0.0394713 bus1=rdt2898lv.1.2 bus2=rdm5216.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5250_dash_rdt2899lv_cp_ units=km length=0.0784302 bus1=rdt2899lv.1.2 bus2=p1rlv5250.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5251_dash_rdt2900lv_cp_ units=km length=0.001 bus1=rdt2900lv.1.2 bus2=p1rlv5251.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5252_dash_rdt2901lv_cp_ units=km length=0.0684738 bus1=rdt2901lv.1.2 bus2=p1rlv5252.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5253_dash_rdt2902lv_cp_ units=km length=0.0554019 bus1=rdt2902lv.1.2 bus2=p1rlv5253.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5254_dash_rdt2903lv_cp_ units=km length=0.0499511 bus1=rdt2903lv.1.2 bus2=p1rlv5254.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5255_dash_rdt2904lv_cp_ units=km length=0.0306872 bus1=rdt2904lv.1.2 bus2=p1rlv5255.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5256_dash_rdt2905lv_cp_ units=km length=0.0445173 bus1=rdt2905lv.1.2 bus2=p1rlv5256.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5257_dash_rdt2906lv_cp_ units=km length=0.0790043 bus1=rdt2906lv.1.2 bus2=p1rlv5257.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5258_dash_rdt2907lv_cp_ units=km length=0.03451 bus1=rdt2907lv.1.2 bus2=p1rlv5258.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5260_dash_rdt2908lv_cp_ units=km length=0.0908023 bus1=rdt2908lv.1.2 bus2=p1rlv5260.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5259_dash_rdm5226_cp_ units=km length=0.0572873 bus1=rdm5226.1.2 bus2=p1rlv5259.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5226_dash_rdt2908lv_cp_ units=km length=0.019172 bus1=rdt2908lv.1.2 bus2=rdm5226.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5261_dash_rdm5228_cp_ units=km length=0.104779 bus1=rdm5228.1.2 bus2=p1rlv5261.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm5228_dash_rdt2908lv_cp_ units=km length=0.0191846 bus1=rdt2908lv.1.2 bus2=rdm5228.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5266_dash_rdt2911lv_cp_ units=km length=0.0187903 bus1=rdt2911lv.1.2 bus2=p1rlv5266.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv5267_dash_rdt2911lv_cp_ units=km length=0.0187903 bus1=rdt2911lv.1.2 bus2=p1rlv5267.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6064_dash_rdt3328lv_cp_ units=km length=0.001 bus1=rdt3328lv.1.2 bus2=p1rlv6064.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6065_dash_rdt3329lv_cp_ units=km length=0.0375671 bus1=rdt3329lv.1.2 bus2=p1rlv6065.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6066_dash_rdt3329lv_cp_ units=km length=0.0363213 bus1=rdt3329lv.1.2 bus2=p1rlv6066.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6067_dash_rdt3329lv_cp_ units=km length=0.0192459 bus1=rdt3329lv.1.2 bus2=p1rlv6067.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6068_dash_rdt3329lv_cp_ units=km length=0.0284643 bus1=rdt3329lv.1.2 bus2=p1rlv6068.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6069_dash_rdt3329lv_cp_ units=km length=0.0356159 bus1=rdt3329lv.1.2 bus2=p1rlv6069.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6070_dash_rdt3329lv_cp_ units=km length=0.0376649 bus1=rdt3329lv.1.2 bus2=p1rlv6070.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6071_dash_rdt3329lv_cp_ units=km length=0.0136282 bus1=rdt3329lv.1.2 bus2=p1rlv6071.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6072_dash_rdt3329lv_cp_ units=km length=0.0215086 bus1=rdt3329lv.1.2 bus2=p1rlv6072.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6073_dash_rdt3330lv_cp_ units=km length=0.0475403 bus1=rdt3330lv.1.2 bus2=p1rlv6073.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6074_dash_rdt3330lv_cp_ units=km length=0.0106343 bus1=rdt3330lv.1.2 bus2=p1rlv6074.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6075_dash_rdt3330lv_cp_ units=km length=0.00601997 bus1=rdt3330lv.1.2 bus2=p1rlv6075.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6076_dash_rdt3330lv_cp_ units=km length=0.017128 bus1=rdt3330lv.1.2 bus2=p1rlv6076.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6077_dash_rdt3330lv_cp_ units=km length=0.0339718 bus1=rdt3330lv.1.2 bus2=p1rlv6077.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6078_dash_rdt3331lv_cp_ units=km length=0.0352919 bus1=rdt3331lv.1.2 bus2=p1rlv6078.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6079_dash_rdm6033_cp_ units=km length=0.0337224 bus1=rdm6033.1.2 bus2=p1rlv6079.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm6033_dash_rdt3332lv_cp_ units=km length=0.0279771 bus1=rdt3332lv.1.2 bus2=rdm6033.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6081_dash_rdm6034_cp_ units=km length=0.0270412 bus1=rdm6034.1.2 bus2=p1rlv6081.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm6034_dash_rdt3332lv_cp_ units=km length=0.0279771 bus1=rdt3332lv.1.2 bus2=rdm6034.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6080_dash_rdt3333lv_cp_ units=km length=0.0525523 bus1=rdt3333lv.1.2 bus2=p1rlv6080.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv6082_dash_rdm6036_cp_ units=km length=0.0524379 bus1=rdm6036.1.2 bus2=p1rlv6082.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm6036_dash_rdt3334lv_cp_ units=km length=0.00932325 bus1=rdt3334lv.1.2 bus2=rdm6036.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6083_dash_rdm6037_cp_ units=km length=0.071632 bus1=rdm6037.1.2 bus2=p1rlv6083.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm6037_dash_rdt3334lv_cp_ units=km length=0.00932325 bus1=rdt3334lv.1.2 bus2=rdm6037.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6084_dash_rdt3335lv_cp_ units=km length=0.0667814 bus1=rdt3335lv.1.2 bus2=p1rlv6084.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6086_dash_rdt3336lv_cp_ units=km length=0.0516187 bus1=rdt3336lv.1.2 bus2=p1rlv6086.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6085_dash_rdm6039_cp_ units=km length=0.0449911 bus1=rdm6039.1.2 bus2=p1rlv6085.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm6039_dash_rdt3336lv_cp_ units=km length=0.0135938 bus1=rdt3336lv.1.2 bus2=rdm6039.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6087_dash_rdt3337lv_cp_ units=km length=0.0758712 bus1=rdt3337lv.1.2 bus2=p1rlv6087.1.2 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6088_dash_rdt3338lv_cp_ units=km length=0.0759124 bus1=rdt3338lv.1.2 bus2=p1rlv6088.1.2 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdt1521_dash_rdt1522_cp_ units=km length=0.001 bus1=rdt1521.1 bus2=rdt1522.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1521_dash_rdt1523_cp_ units=km length=0.0273691 bus1=rdt1523.1 bus2=rdt1521.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1523_dash_rdt1524_cp_ units=km length=0.103288 bus1=rdt1524.1 bus2=rdt1523.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1524_dash_rdt1525_cp_ units=km length=0.0565798 bus1=rdt1525.1 bus2=rdt1524.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1525_dash_rdt1527_cp_ units=km length=0.0966861 bus1=rdt1525_dash_rdt1527x.1 bus2=rdt1525.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1538_dash_rdt1540_cp_ units=km length=0.514855 bus1=rdt1538_dash_rdt1540x.3 bus2=rdt1540.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1548_dash_rdt1549_cp_ units=km length=0.293245 bus1=rdt1548_dash_rdt1549x.3 bus2=rdt1549.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1558_dash_rdt1562_cp_ units=km length=0.138682 bus1=rdt1558.2 bus2=rdt1562.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1558_dash_rdt1603_cp_ units=km length=0.347207 bus1=rdt1558_dash_rdt1603x.2 bus2=rdt1558.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1557_dash_rdt1564_cp_ units=km length=0.256647 bus1=rdt1557_dash_rdt1564x.2 bus2=rdt1557.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1113_dash_rdt1114_cp_ units=km length=0.0710696 bus1=rdt1113_dash_rdt1114x.2 bus2=rdt1114.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1115_dash_rdt1124_cp_ units=km length=0.138899 bus1=rdt1115.3 bus2=rdt1115_b1_1.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1115_dash_rdt1116_cp_ units=km length=0.348382 bus1=rdt1115_dash_rdt1116x.3 bus2=rdt1115.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1120_dash_rdt1121_cp_ units=km length=0.248513 bus1=rdt1120.1 bus2=rdt1121.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1118_dash_rdt1120_cp_ units=km length=0.3179 bus1=rdt1118.1 bus2=rdt1120.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1118_dash_rdt1119_cp_ units=km length=0.0193061 bus1=rdt1119.1 bus2=rdt1118.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1117_dash_rdt1119_cp_ units=km length=0.019316 bus1=rdt1117.1 bus2=rdt1119.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1116_dash_rdt1117_cp_ units=km length=0.267353 bus1=rdt1116_dash_rdt1117x.1 bus2=rdt1117.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1550_dash_rdt1551_cp_ units=km length=0.102278 bus1=rdt1550.3 bus2=rdt1551.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1550_dash_rdt1552_cp_ units=km length=0.285553 bus1=rdt1552.3 bus2=rdt1550.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1553_dash_rdt1554_cp_ units=km length=0.256984 bus1=rdt1553.3 bus2=rdt1554.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1552_dash_rdt1553_cp_ units=km length=0.0437969 bus1=rdt1552.3 bus2=rdt1553.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1552_dash_rdt1556_cp_ units=km length=0.186803 bus1=rdt1556.3 bus2=rdt1552.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1556_dash_rdt1560_cp_ units=km length=0.128162 bus1=rdt1556_dash_rdt1560x.3 bus2=rdt1556.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1603_dash_rdt1604_cp_ units=km length=0.001 bus1=rdt1603_dash_rdt1604x.1 bus2=rdt1604.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1611_dash_rdt1613_cp_ units=km length=0.102424 bus1=rdt1611_dash_rdt1613x.2 bus2=rdt1611.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1621_dash_rdt1622_cp_ units=km length=0.13307 bus1=rdt1622.3 bus2=rdt1621.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1622_dash_rdt1623_cp_ units=km length=0.001 bus1=rdt1622.3 bus2=rdt1623.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1619_dash_rdt1622_cp_ units=km length=0.097139 bus1=rdt1619.3 bus2=rdt1622.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1618_dash_rdt1619_cp_ units=km length=0.231158 bus1=rdt1618_dash_rdt1619x.3 bus2=rdt1619.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1618_dash_rdt1620_cp_ units=km length=0.270522 bus1=rdt1618_dash_rdt1620x.1 bus2=rdt1620.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1629_dash_rdt1630_cp_ units=km length=0.111868 bus1=rdt1629_dash_rdt1630xx.3 bus2=rdt1629_dash_rdt1630xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1597_dash_rdt1652_cp_ units=km length=0.25536 bus1=rdt1597_dash_rdt1652xx.1 bus2=rdt1597_dash_rdt1652x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1650_dash_rdt1652_cp_ units=km length=0.017223 bus1=rdt1650_dash_rdt1652x.1 bus2=rdt1650_dash_rdt1652xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1650_dash_rdt1651_cp_ units=km length=0.0370332 bus1=rdt1650_dash_rdt1651xx.1 bus2=rdt1650_dash_rdt1651x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1651_dash_rdt1653_cp_ units=km length=0.0198002 bus1=rdt1651_dash_rdt1653xx.1 bus2=rdt1651_dash_rdt1653x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1653_dash_rdt1656_cp_ units=km length=0.114029 bus1=rdt1653_dash_rdt1656xx.1 bus2=rdt1653_dash_rdt1656x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1654_dash_rdt1656_cp_ units=km length=0.0988609 bus1=rdt1654_dash_rdt1656xx.1 bus2=rdt1654_dash_rdt1656x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1655_dash_rdt1656_cp_ units=km length=0.0165965 bus1=rdt1655_dash_rdt1656x.1 bus2=rdt1655_dash_rdt1656xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1647_dash_rdt1655_cp_ units=km length=0.097626 bus1=rdt1647_dash_rdt1655xx.1 bus2=rdt1647_dash_rdt1655xxx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1660_dash_rdt1661_cp_ units=km length=0.056505 bus1=rdt1660_dash_rdt1661x.2 bus2=rdt1660_dash_rdt1661xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1659_dash_rdt1660_cp_ units=km length=0.0923171 bus1=rdt1659_dash_rdt1660x.2 bus2=rdt1659_dash_rdt1660xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1657_dash_rdt1659_cp_ units=km length=0.00671232 bus1=rdt1657_dash_rdt1659x.2 bus2=rdt1657_dash_rdt1659xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1657_dash_rdt1658_cp_ units=km length=0.101347 bus1=rdt1657_dash_rdt1658xx.2 bus2=rdt1657_dash_rdt1658x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1647_dash_rdt1658_cp_ units=km length=0.0680635 bus1=rdt1647_dash_rdt1658xx.2 bus2=rdt1647_dash_rdt1658xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1638_dash_rdt1649_cp_ units=km length=0.001 bus1=rdt1638_dash_rdt1649xx.3 bus2=rdt1638_dash_rdt1649x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1665_dash_rdt1666_cp_ units=km length=0.114105 bus1=rdt1665_dash_rdt1666xx.2 bus2=rdt1665_dash_rdt1666x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1666_dash_rdt1667_cp_ units=km length=0.001 bus1=rdt1666_dash_rdt1667x.2 bus2=rdt1666_dash_rdt1667xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1666_dash_rdt1668_cp_ units=km length=0.045034 bus1=rdt1666_dash_rdt1668xx.2 bus2=rdt1666_dash_rdt1668x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1668_dash_rdt1669_cp_ units=km length=0.00855492 bus1=rdt1668_dash_rdt1669xx.2 bus2=rdt1668_dash_rdt1669x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1669_dash_rdt1670_cp_ units=km length=0.0777056 bus1=rdt1669_dash_rdt1670xx.2 bus2=rdt1669_dash_rdt1670x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1670_dash_rdt1671_cp_ units=km length=0.0669485 bus1=rdt1670_dash_rdt1671xx.2 bus2=rdt1670_dash_rdt1671x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1675_dash_rdt1676_cp_ units=km length=0.0847307 bus1=rdt1675_dash_rdt1676x.1 bus2=rdt1675_dash_rdt1676xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1673_dash_rdt1675_cp_ units=km length=0.129672 bus1=rdt1673_dash_rdt1675x.1 bus2=rdt1673_dash_rdt1675xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1673_dash_rdt1677_cp_ units=km length=0.0838397 bus1=rdt1673_dash_rdt1677x.1 bus2=rdt1673_dash_rdt1677xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1673_dash_rdt1674_cp_ units=km length=0.115782 bus1=rdt1673_dash_rdt1674xx.1 bus2=rdt1673_dash_rdt1674x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1674_dash_rdt1678_cp_ units=km length=0.001 bus1=rdt1674_dash_rdt1678xx.2 bus2=rdt1674_dash_rdt1678xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1587_dash_rdt1596_cp_ units=km length=0.168972 bus1=rdt1587.1 bus2=rdt1596.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1587_dash_rdt1588_cp_ units=km length=0.0264784 bus1=rdt1588.1 bus2=rdt1587.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1588_dash_rdt1589_cp_ units=km length=0.0449938 bus1=rdt1588_dash_rdt1589xx.1 bus2=rdt1588_dash_rdt1589x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1589_dash_rdt1591_cp_ units=km length=0.0370388 bus1=rdt1589_dash_rdt1591xx.1 bus2=rdt1589_dash_rdt1591x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1590_dash_rdt1591_cp_ units=km length=0.0185155 bus1=rdt1590_dash_rdt1591x.1 bus2=rdt1590_dash_rdt1591xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1590_dash_rdt1592_cp_ units=km length=0.001 bus1=rdt1590_dash_rdt1592x.1 bus2=rdt1590_dash_rdt1592xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1590_dash_rdt1594_cp_ units=km length=0.0977318 bus1=rdt1590_dash_rdt1594x.1 bus2=rdt1590.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1189_dash_rdt1190_cp_ units=km length=0.26596 bus1=rdt1189_dash_rdt1190x.2 bus2=rdt1189.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1168_dash_rdt1170_cp_ units=km length=0.140614 bus1=rdt1170.3 bus2=rdt1168.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1170_dash_rdt1191_cp_ units=km length=0.227608 bus1=rdt1170_dash_rdt1191x.3 bus2=rdt1170.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1155_dash_rdt1163_cp_ units=km length=0.320625 bus1=rdt1155_dash_rdt1163x.3 bus2=rdt1155.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1153_dash_rdt1156_cp_ units=km length=0.116868 bus1=rdt1153_dash_rdt1156x.3 bus2=rdt1153.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1150_dash_rdt1152_cp_ units=km length=0.001 bus1=rdt1150.2 bus2=rdt1152.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1150_dash_rdt1151_cp_ units=km length=0.001 bus1=rdt1150_dash_rdt1151x.2 bus2=rdt1150.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1583_dash_rdt1584_cp_ units=km length=0.253582 bus1=rdt1583_dash_rdt1584x.3 bus2=rdt1584.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1575_dash_rdt1577_cp_ units=km length=0.0888842 bus1=rdt1577.1 bus2=rdt1575.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1577_dash_rdt1582_cp_ units=km length=0.231629 bus1=rdt1577.1 bus2=rdt1582.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1577_dash_rdt1578_cp_ units=km length=0.0512677 bus1=rdt1578.1 bus2=rdt1577.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1166_dash_rdt1578_cp_ units=km length=0.195855 bus1=rdt1166_dash_rdt1578x.1 bus2=rdt1578.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1158_dash_rdt1159_cp_ units=km length=0.101737 bus1=rdt1159.3 bus2=rdt1158.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1159_dash_rdt1160_cp_ units=km length=0.0875614 bus1=rdt1159_dash_rdt1160x.3 bus2=rdt1159.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1161_dash_rdt1162_cp_ units=km length=0.052098 bus1=rdt1161_dash_rdt1162x.1 bus2=rdt1161.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1576_dash_rdt1579_cp_ units=km length=0.207264 bus1=rdt1576_dash_rdt1579x.2 bus2=rdt1576.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1579_dash_rdt1580_cp_ units=km length=0.300349 bus1=rdt1579_dash_rdt1580x.1 bus2=rdt1580.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1679_dash_rdt1681_cp_ units=km length=0.266421 bus1=rdt1679_dash_rdt1681x.2 bus2=rdt1679.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1685_dash_rdt1686_cp_ units=km length=0.0192068 bus1=rdt1685_dash_rdt1686xx.2 bus2=rdt1685_dash_rdt1686x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1686_dash_rdt1687_cp_ units=km length=0.0483901 bus1=rdt1686_dash_rdt1687xx.2 bus2=rdt1686_dash_rdt1687x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1687_dash_rdt1688_cp_ units=km length=0.00968002 bus1=rdt1687_dash_rdt1688xx.2 bus2=rdt1687_dash_rdt1688x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1688_dash_rdt1689_cp_ units=km length=0.0290401 bus1=rdt1688_dash_rdt1689xx.2 bus2=rdt1688_dash_rdt1689x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1689_dash_rdt1690_cp_ units=km length=0.0290301 bus1=rdt1689_dash_rdt1690xx.2 bus2=rdt1689_dash_rdt1690x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1690_dash_rdt1691_cp_ units=km length=0.01936 bus1=rdt1690_dash_rdt1691xx.2 bus2=rdt1690_dash_rdt1691x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1691_dash_rdt1692_cp_ units=km length=0.0193601 bus1=rdt1691_dash_rdt1692xx.2 bus2=rdt1691_dash_rdt1692x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1692_dash_rdt1694_cp_ units=km length=0.0178894 bus1=rdt1692_dash_rdt1694xx.2 bus2=rdt1692_dash_rdt1694x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1693_dash_rdt1694_cp_ units=km length=0.0178994 bus1=rdt1693_dash_rdt1694x.2 bus2=rdt1693_dash_rdt1694xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1693_dash_rdt1695_cp_ units=km length=0.0265133 bus1=rdt1693_dash_rdt1695xx.2 bus2=rdt1693_dash_rdt1695x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1695_dash_rdt1696_cp_ units=km length=0.001 bus1=rdt1695_dash_rdt1696xx.1 bus2=rdt1695_dash_rdt1696xxx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1697_dash_rdt1698_cp_ units=km length=0.0665884 bus1=rdt1697_dash_rdt1698xx.1 bus2=rdt1697_dash_rdt1698x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1714_dash_rdt1715_cp_ units=km length=0.0294335 bus1=rdt1714_dash_rdt1715xx.3 bus2=rdt1714_dash_rdt1715x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1702_dash_rdt1715_cp_ units=km length=0.0552761 bus1=rdt1702_dash_rdt1715x.3 bus2=rdt1702_dash_rdt1715xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1702_dash_rdt1703_cp_ units=km length=0.0690696 bus1=rdt1702_dash_rdt1703xx.3 bus2=rdt1702_dash_rdt1703x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1703_dash_rdt1704_cp_ units=km length=0.0304149 bus1=rdt1703_dash_rdt1704xx.3 bus2=rdt1703_dash_rdt1704x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1704_dash_rdt1705_cp_ units=km length=0.0274301 bus1=rdt1704_dash_rdt1705xx.3 bus2=rdt1704_dash_rdt1705x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1705_dash_rdt1712_cp_ units=km length=0.0235564 bus1=rdt1705_dash_rdt1712xx.3 bus2=rdt1705_dash_rdt1712x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1706_dash_rdt1712_cp_ units=km length=0.019305 bus1=rdt1706_dash_rdt1712x.3 bus2=rdt1706_dash_rdt1712xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1706_dash_rdt1707_cp_ units=km length=0.0193152 bus1=rdt1706_dash_rdt1707xx.3 bus2=rdt1706_dash_rdt1707x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1711_dash_rdt1720_cp_ units=km length=0.001 bus1=rdt1711_dash_rdt1720x.1 bus2=rdt1711_dash_rdt1720xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1708_dash_rdt1711_cp_ units=km length=0.089338 bus1=rdt1708_dash_rdt1711xx.1 bus2=rdt1708_dash_rdt1711xxx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1171_dash_rdt1176_cp_ units=km length=0.357563 bus1=rdt1176.1 bus2=rdt1171.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1175_dash_rdt1176_cp_ units=km length=0.132566 bus1=rdt1175.1 bus2=rdt1176.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1173_dash_rdt1175_cp_ units=km length=0.144643 bus1=rdt1173.1 bus2=rdt1175.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1173_dash_rdt1174_cp_ units=km length=0.0383587 bus1=rdt1173_dash_rdt1174x.1 bus2=rdt1173.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1174_dash_rdt1177_cp_ units=km length=0.38537 bus1=rdt1174_dash_rdt1177x.3 bus2=rdt1177.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1138_dash_rdt1139_cp_ units=km length=0.165799 bus1=rdt1139.2 bus2=rdt1138.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1139_dash_rdt1140_cp_ units=km length=0.0750023 bus1=rdt1140.2 bus2=rdt1139.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1140_dash_rdt1141_cp_ units=km length=0.119978 bus1=rdt1140_dash_rdt1141x.2 bus2=rdt1140.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt794_dash_rdt795_cp_ units=km length=0.115592 bus1=rdt795.2 bus2=rdt794.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt795_dash_rdt797_cp_ units=km length=0.140862 bus1=rdt797.2 bus2=rdt795.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt797_dash_rdt798_cp_ units=km length=0.0824232 bus1=rdt798.2 bus2=rdt797.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1134_dash_rdt798_cp_ units=km length=0.0690025 bus1=rdt1134_dash_rdt798x.2 bus2=rdt798.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1132_dash_rdt793_cp_ units=km length=0.386583 bus1=rdt1132.3 bus2=rdt793.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1131_dash_rdt1132_cp_ units=km length=0.0477143 bus1=rdt1132.3 bus2=rdt1131.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1132_dash_rdt1133_cp_ units=km length=0.171477 bus1=rdt1133.3 bus2=rdt1132.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1133_dash_rdt1134_cp_ units=km length=0.120565 bus1=rdt1133_dash_rdt1134x.3 bus2=rdt1133.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1125_dash_rdt1126_cp_ units=km length=0.770204 bus1=rdt1126.1 bus2=rdt1125.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1126_dash_rdt1128_cp_ units=km length=0.0955017 bus1=rdt1128.1 bus2=rdt1126.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1127_dash_rdt1128_cp_ units=km length=0.0393153 bus1=rdt1127.1 bus2=rdt1128.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1127_dash_rdt1129_cp_ units=km length=0.0589764 bus1=rdt1129.1 bus2=rdt1127.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1129_dash_rdt1130_cp_ units=km length=0.0393126 bus1=rdt1130.1 bus2=rdt1129.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1130_dash_rdt1136_cp_ units=km length=0.17691 bus1=rdt1136.1 bus2=rdt1130.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1135_dash_rdt1136_cp_ units=km length=0.172856 bus1=rdt1135_dash_rdt1136x.1 bus2=rdt1136.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1137_dash_rdt1143_cp_ units=km length=0.313181 bus1=rdt1137_dash_rdt1143x.2 bus2=rdt1137.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1143_dash_rdt1144_cp_ units=km length=0.133343 bus1=rdt1143_dash_rdt1144x.2 bus2=rdt1144.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1145_dash_rdt1186_cp_ units=km length=0.359604 bus1=rdt1145_dash_rdt1186x.2 bus2=rdt1145.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1186_dash_rdt1187_cp_ units=km length=0.167229 bus1=rdt1186_dash_rdt1187x.1 bus2=rdt1187.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1148_dash_rdt1149_cp_ units=km length=0.0617011 bus1=rdt1148_dash_rdt1149xx.3 bus2=rdt1148_dash_rdt1149xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1180_dash_rdt1181_cp_ units=km length=0.120815 bus1=rdt1181.3 bus2=rdt1180.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1178_dash_rdt1181_cp_ units=km length=0.197415 bus1=rdt1178_dash_rdt1181x.3 bus2=rdt1181.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1199_dash_rdt1200_cp_ units=km length=0.0479681 bus1=rdt1199_dash_rdt1200x.3 bus2=rdt1200.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1598_dash_rdt1599_cp_ units=km length=0.263122 bus1=rdt1598_dash_rdt1599x.2 bus2=rdt1598.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1600_dash_rdt1642_cp_ units=km length=0.18839 bus1=rdt1600_dash_rdt1642x.3 bus2=rdt1600.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1642_dash_rdt1643_cp_ units=km length=0.306406 bus1=rdt1642_dash_rdt1643x.3 bus2=rdt1643.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1614_dash_rdt1615_cp_ units=km length=0.144227 bus1=rdt1614.2 bus2=rdt1615.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1614_dash_rdt1641_cp_ units=km length=0.449159 bus1=rdt1641.2 bus2=rdt1614.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1640_dash_rdt1641_cp_ units=km length=0.0399069 bus1=rdt1640_dash_rdt1641x.2 bus2=rdt1641.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1545_dash_rdt1925_cp_ units=km length=0.308269 bus1=rdt1545_dash_rdt1925x.3 bus2=rdt1925.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1852_dash_rdt1853_cp_ units=km length=0.118473 bus1=rdt1853.2 bus2=rdt1852.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1853_dash_rdt1863_cp_ units=km length=0.153914 bus1=rdt1853_dash_rdt1863xx.2 bus2=rdt1853_dash_rdt1863x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1857_dash_rdt1858_cp_ units=km length=0.105403 bus1=rdt1857.3 bus2=rdt1858.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1856_dash_rdt1857_cp_ units=km length=0.0551445 bus1=rdt1856.3 bus2=rdt1857.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1855_dash_rdt1856_cp_ units=km length=0.0420174 bus1=rdt1855.3 bus2=rdt1856.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1854_dash_rdt1855_cp_ units=km length=0.0590363 bus1=rdt1854.3 bus2=rdt1855.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1854_dash_rdt1863_cp_ units=km length=0.0318784 bus1=rdt1854_dash_rdt1863x.3 bus2=rdt1854.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1859_dash_rdt1860_cp_ units=km length=0.0264482 bus1=rdt1859_dash_rdt1860xx.1 bus2=rdt1859_dash_rdt1860x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1860_dash_rdt1861_cp_ units=km length=0.0088213 bus1=rdt1860_dash_rdt1861xx.1 bus2=rdt1860_dash_rdt1861x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1861_dash_rdt1863_cp_ units=km length=0.0264482 bus1=rdt1861_dash_rdt1863xx.1 bus2=rdt1861_dash_rdt1863x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1866_dash_rdt1871_cp_ units=km length=0.109496 bus1=rdt1866_dash_rdt1871x.2 bus2=rdt1866_dash_rdt1871xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1866_dash_rdt1872_cp_ units=km length=0.001 bus1=rdt1866_dash_rdt1872x.2 bus2=rdt1866_dash_rdt1872xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1866_dash_rdt1867_cp_ units=km length=0.0676457 bus1=rdt1866_dash_rdt1867xx.2 bus2=rdt1866_dash_rdt1867x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1867_dash_rdt1868_cp_ units=km length=0.0293123 bus1=rdt1867_dash_rdt1868xx.2 bus2=rdt1867_dash_rdt1868x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1868_dash_rdt1873_cp_ units=km length=0.00977401 bus1=rdt1868_dash_rdt1873xx.2 bus2=rdt1868_dash_rdt1873x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1865_dash_rdt1873_cp_ units=km length=0.00976402 bus1=rdt1865_dash_rdt1873x.2 bus2=rdt1865_dash_rdt1873xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1865_dash_rdt1869_cp_ units=km length=0.039086 bus1=rdt1865_dash_rdt1869xx.2 bus2=rdt1865_dash_rdt1869x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1869_dash_rdt1874_cp_ units=km length=0.0479285 bus1=rdt1869_dash_rdt1874xx.2 bus2=rdt1869_dash_rdt1874x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1876_dash_rdt1877_cp_ units=km length=0.152037 bus1=rdt1876_dash_rdt1877x.1 bus2=rdt1876.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1709_dash_rdt1725_cp_ units=km length=0.139975 bus1=rdt1709_dash_rdt1725xx.2 bus2=rdt1709_dash_rdt1725x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1725_dash_rdt1731_cp_ units=km length=0.0677759 bus1=rdt1725_dash_rdt1731xx.2 bus2=rdt1725_dash_rdt1731x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1721_dash_rdt1724_cp_ units=km length=0.0496514 bus1=rdt1721_dash_rdt1724xx.2 bus2=rdt1721_dash_rdt1724x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1722_dash_rdt1724_cp_ units=km length=0.00992615 bus1=rdt1722_dash_rdt1724xx.2 bus2=rdt1722_dash_rdt1724xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1713_dash_rdt1727_cp_ units=km length=0.0756272 bus1=rdt1713_dash_rdt1727xx.1 bus2=rdt1713_dash_rdt1727x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1716_dash_rdt1719_cp_ units=km length=0.0330437 bus1=rdt1716_dash_rdt1719xx.1 bus2=rdt1716_dash_rdt1719x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1717_dash_rdt1719_cp_ units=km length=0.0319501 bus1=rdt1717_dash_rdt1719x.1 bus2=rdt1717_dash_rdt1719xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1717_dash_rdt1727_cp_ units=km length=0.0733263 bus1=rdt1717_dash_rdt1727xx.1 bus2=rdt1717_dash_rdt1727x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1718_dash_rdt1727_cp_ units=km length=0.0719189 bus1=rdt1718_dash_rdt1727x.1 bus2=rdt1718_dash_rdt1727xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1718_dash_rdt1729_cp_ units=km length=0.0369331 bus1=rdt1718_dash_rdt1729xx.1 bus2=rdt1718_dash_rdt1729x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1735_dash_rdt1736_cp_ units=km length=0.039745 bus1=rdt1735_dash_rdt1736xx.2 bus2=rdt1735_dash_rdt1736x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1736_dash_rdt1737_cp_ units=km length=0.0597243 bus1=rdt1736_dash_rdt1737xx.2 bus2=rdt1736_dash_rdt1737x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1732_dash_rdt1733_cp_ units=km length=0.225271 bus1=rdt1732_dash_rdt1733xx.3 bus2=rdt1732_dash_rdt1733x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1812_dash_rdt1813_cp_ units=km length=0.0381687 bus1=rdt1812_dash_rdt1813x.3 bus2=rdt1812_dash_rdt1813xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1812_dash_rdt1814_cp_ units=km length=0.047702 bus1=rdt1812_dash_rdt1814xx.3 bus2=rdt1812_dash_rdt1814x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1811_dash_rdt1814_cp_ units=km length=0.0244749 bus1=rdt1811_dash_rdt1814x.3 bus2=rdt1811_dash_rdt1814xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1811_dash_rdt1815_cp_ units=km length=0.033419 bus1=rdt1811_dash_rdt1815xx.3 bus2=rdt1811_dash_rdt1815x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1810_dash_rdt1815_cp_ units=km length=0.0509297 bus1=rdt1810_dash_rdt1815x.3 bus2=rdt1815.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1808_dash_rdt1816_cp_ units=km length=0.001 bus1=rdt1808_dash_rdt1816x.2 bus2=rdt1816.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1806_dash_rdt1818_cp_ units=km length=0.001 bus1=rdt1806_dash_rdt1818xx.1 bus2=rdt1806_dash_rdt1818xxx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1820_dash_rdt1821_cp_ units=km length=0.112599 bus1=rdt1820_dash_rdt1821x.1 bus2=rdt1820_dash_rdt1821xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1820_dash_rdt1822_cp_ units=km length=0.0771296 bus1=rdt1820_dash_rdt1822xx.1 bus2=rdt1820_dash_rdt1822x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1819_dash_rdt1822_cp_ units=km length=0.120679 bus1=rdt1819_dash_rdt1822x.1 bus2=rdt1819_dash_rdt1822xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1801_dash_rdt1819_cp_ units=km length=0.122729 bus1=rdt1801_dash_rdt1819xx.1 bus2=rdt1801_dash_rdt1819xxx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1826_dash_rdt1829_cp_ units=km length=0.194118 bus1=rdt1826_dash_rdt1829xx.2 bus2=rdt1826_dash_rdt1829xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1831_dash_rdt1834_cp_ units=km length=0.126582 bus1=rdt1831_dash_rdt1834x.2 bus2=rdt1834.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2208_dash_rdt2212_cp_ units=km length=0.0386606 bus1=rdt2208_dash_rdt2212x.2 bus2=rdt2208_dash_rdt2212xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2208_dash_rdt2211_cp_ units=km length=0.109702 bus1=rdt2208_dash_rdt2211xx.2 bus2=rdt2208_dash_rdt2211x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2210_dash_rdt2211_cp_ units=km length=0.0218285 bus1=rdt2210_dash_rdt2211xx.2 bus2=rdt2210_dash_rdt2211xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1842_dash_rdt2154_cp_ units=km length=0.149366 bus1=rdt1842_dash_rdt2154xx.3 bus2=rdt1842_dash_rdt2154x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2201_dash_rdt2202_cp_ units=km length=0.185704 bus1=rdt2201_dash_rdt2202xx.1 bus2=rdt2201_dash_rdt2202x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2186_dash_rdt2194_cp_ units=km length=0.00846766 bus1=rdt2186_dash_rdt2194xx.2 bus2=rdt2186_dash_rdt2194x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2190_dash_rdt2194_cp_ units=km length=0.0674072 bus1=rdt2190_dash_rdt2194x.2 bus2=rdt2190_dash_rdt2194xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2190_dash_rdt2195_cp_ units=km length=0.0590512 bus1=rdt2190_dash_rdt2195xx.2 bus2=rdt2190_dash_rdt2195x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2195_dash_rdt2198_cp_ units=km length=0.143585 bus1=rdt2195_dash_rdt2198x.2 bus2=rdt2195_dash_rdt2198xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2191_dash_rdt2195_cp_ units=km length=0.029534 bus1=rdt2191_dash_rdt2195x.2 bus2=rdt2191_dash_rdt2195xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2191_dash_rdt2196_cp_ units=km length=0.00983822 bus1=rdt2191_dash_rdt2196xx.2 bus2=rdt2191_dash_rdt2196x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2193_dash_rdt2196_cp_ units=km length=0.0877375 bus1=rdt2193_dash_rdt2196xx.2 bus2=rdt2193_dash_rdt2196xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2193_dash_rdt2197_cp_ units=km length=0.001 bus1=rdt2193_dash_rdt2197xx.3 bus2=rdt2193_dash_rdt2197xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2199_dash_rdt2200_cp_ units=km length=0.166886 bus1=rdt2199_dash_rdt2200x.1 bus2=rdt2199_dash_rdt2200xx.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2199_dash_rdt2203_cp_ units=km length=0.142629 bus1=rdt2199_dash_rdt2203xx.1 bus2=rdt2199_dash_rdt2203x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2153_dash_rdt2205_cp_ units=km length=0.177089 bus1=rdt2153_dash_rdt2205xx.3 bus2=rdt2153_dash_rdt2205xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2206_dash_rdt2207_cp_ units=km length=0.193435 bus1=rdt2206.3 bus2=rdt2207.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2154_dash_rdt2206_cp_ units=km length=0.267321 bus1=rdt2154_dash_rdt2206xx.3 bus2=rdt2154_dash_rdt2206xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2184_dash_rdt2228_cp_ units=km length=0.0813818 bus1=rdt2228.1 bus2=rdt2184.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2235_dash_rdt2237_cp_ units=km length=0.0770817 bus1=rdt2235.1 bus2=rdt2237.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2233_dash_rdt2235_cp_ units=km length=0.0507559 bus1=rdt2233.1 bus2=rdt2235.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2233_dash_rdt2236_cp_ units=km length=0.0383239 bus1=rdt2236.1 bus2=rdt2233.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2234_dash_rdt2236_cp_ units=km length=0.0357485 bus1=rdt2234.1 bus2=rdt2236.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2228_dash_rdt2234_cp_ units=km length=0.198235 bus1=rdt2228.1 bus2=rdt2234.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2228_dash_rdt2229_cp_ units=km length=0.0543313 bus1=rdt2229.1 bus2=rdt2228.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2183_dash_rdt2229_cp_ units=km length=0.0181104 bus1=rdt2183.1 bus2=rdt2229.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2183_dash_rdt2230_cp_ units=km length=0.0711304 bus1=rdt2183_dash_rdt2230x.1 bus2=rdt2183.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2230_dash_rdt2231_cp_ units=km length=0.0839458 bus1=rdt2230_dash_rdt2231x.3 bus2=rdt2231.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2230_dash_rdt2232_cp_ units=km length=0.220935 bus1=rdt2230_dash_rdt2232x.3 bus2=rdt2232.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2168_dash_rdt2169_cp_ units=km length=0.001 bus1=rdt2168_dash_rdt2169x.2 bus2=rdt2168_dash_rdt2169xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2167_dash_rdt2168_cp_ units=km length=0.102368 bus1=rdt2167_dash_rdt2168xx.2 bus2=rdt2167_dash_rdt2168xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2180_dash_rdt2181_cp_ units=km length=0.001 bus1=rdt2180_dash_rdt2181x.3 bus2=rdt2180_dash_rdt2181xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2179_dash_rdt2180_cp_ units=km length=0.0176397 bus1=rdt2179_dash_rdt2180x.3 bus2=rdt2179_dash_rdt2180xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2171_dash_rdt2179_cp_ units=km length=0.0289959 bus1=rdt2171_dash_rdt2179x.3 bus2=rdt2171_dash_rdt2179xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2171_dash_rdt2172_cp_ units=km length=0.0970573 bus1=rdt2171_dash_rdt2172xx.3 bus2=rdt2171_dash_rdt2172x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2172_dash_rdt2178_cp_ units=km length=0.0986802 bus1=rdt2172_dash_rdt2178xx.2 bus2=rdt2172_dash_rdt2178xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2176_dash_rdt2177_cp_ units=km length=0.001 bus1=rdt2176_dash_rdt2177x.2 bus2=rdt2176_dash_rdt2177xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2175_dash_rdt2176_cp_ units=km length=0.0371973 bus1=rdt2175_dash_rdt2176x.2 bus2=rdt2175_dash_rdt2176xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2174_dash_rdt2175_cp_ units=km length=0.0450233 bus1=rdt2174_dash_rdt2175xx.2 bus2=rdt2174_dash_rdt2175xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1850_dash_rdt1851_cp_ units=km length=0.138403 bus1=rdt1850_dash_rdt1851x.2 bus2=rdt1850.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1894_dash_rdt1895_cp_ units=km length=0.0773105 bus1=rdt1894_dash_rdt1895x.3 bus2=rdt1894_dash_rdt1895xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1894_dash_rdt1896_cp_ units=km length=0.001 bus1=rdt1894_dash_rdt1896x.3 bus2=rdt1894_dash_rdt1896xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1893_dash_rdt1894_cp_ units=km length=0.0803409 bus1=rdt1893_dash_rdt1894x.3 bus2=rdt1893_dash_rdt1894xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1893_dash_rdt1897_cp_ units=km length=0.0500517 bus1=rdt1893_dash_rdt1897xx.3 bus2=rdt1893_dash_rdt1897x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1897_dash_rdt1898_cp_ units=km length=0.0806762 bus1=rdt1897_dash_rdt1898xx.3 bus2=rdt1897_dash_rdt1898x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1892_dash_rdt1898_cp_ units=km length=0.0956722 bus1=rdt1892_dash_rdt1898x.3 bus2=rdt1892_dash_rdt1898xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1891_dash_rdt1892_cp_ units=km length=0.0476402 bus1=rdt1891_dash_rdt1892xx.3 bus2=rdt1891_dash_rdt1892xxx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1899_dash_rdt1900_cp_ units=km length=0.00969149 bus1=rdt1899_dash_rdt1900xx.1 bus2=rdt1899_dash_rdt1900x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1900_dash_rdt1911_cp_ units=km length=0.0387563 bus1=rdt1900_dash_rdt1911xx.1 bus2=rdt1900_dash_rdt1911x.1 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1910_dash_rdt1911_cp_ units=km length=0.0705546 bus1=rdt1910.1 bus2=rdt1911.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1909_dash_rdt1910_cp_ units=km length=0.129587 bus1=rdt1909_dash_rdt1910x.1 bus2=rdt1910.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2238_dash_rdt2239_cp_ units=km length=0.127268 bus1=rdt2238_dash_rdt2239xx.3 bus2=rdt2238_dash_rdt2239x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2239_dash_rdt3338_cp_ units=km length=0.001 bus1=rdt2239_dash_rdt3338x.3 bus2=rdt2239_dash_rdt3338xx.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2239_dash_rdt2240_cp_ units=km length=0.317475 bus1=rdt2239_dash_rdt2240xx.3 bus2=rdt2239_dash_rdt2240x.3 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2240_dash_rdt2241_cp_ units=km length=0.0568397 bus1=rdt2241.3 bus2=rdt2240.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2241_dash_rdt2242_cp_ units=km length=0.400085 bus1=rdt2242.3 bus2=rdt2241.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2242_dash_rdt2243_cp_ units=km length=0.0833527 bus1=rdt2242_dash_rdt2243x.3 bus2=rdt2242.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2578_dash_rdt2581_cp_ units=km length=0.243354 bus1=rdt2578_dash_rdt2581x.2 bus2=rdt2578_dash_rdt2581x_b1_1.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2580_dash_rdt2581_cp_ units=km length=0.0208179 bus1=rdt2580_dash_rdt2581x.3 bus2=rdt2580.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2777_dash_rdt2778_cp_ units=km length=0.145276 bus1=rdt2777_dash_rdt2778x.3 bus2=rdt2778.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2786_dash_rdt2787_cp_ units=km length=0.100165 bus1=rdt2786.2 bus2=rdt2787.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2786_dash_rdt2788_cp_ units=km length=0.102071 bus1=rdt2786_dash_rdt2788x.2 bus2=rdt2786.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2891_dash_rdt2899_cp_ units=km length=0.207584 bus1=rdt2899.1 bus2=rdt2891.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2899_dash_rdt2900_cp_ units=km length=0.157497 bus1=rdt2899.1 bus2=rdt2900.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2890_dash_rdt2901_cp_ units=km length=0.0199181 bus1=rdt2901.1 bus2=rdt2890.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2899_dash_rdt2901_cp_ units=km length=0.119144 bus1=rdt2899.1 bus2=rdt2901.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2898_dash_rdt2899_cp_ units=km length=0.138158 bus1=rdt2898.1 bus2=rdt2899.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2897_dash_rdt2898_cp_ units=km length=0.0986847 bus1=rdt2897.1 bus2=rdt2898.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2897_dash_rdt2902_cp_ units=km length=0.0789508 bus1=rdt2897_dash_rdt2902x.1 bus2=rdt2897.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2906_dash_rdt2907_cp_ units=km length=0.019175 bus1=rdt2907.3 bus2=rdt2906.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2905_dash_rdt2907_cp_ units=km length=0.0383692 bus1=rdt2905.3 bus2=rdt2907.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2905_dash_rdt2911_cp_ units=km length=0.199688 bus1=rdt2905.3 bus2=rdt2911.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2905_dash_rdt2908_cp_ units=km length=0.0383692 bus1=rdt2908.3 bus2=rdt2905.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2904_dash_rdt2908_cp_ units=km length=0.102697 bus1=rdt2904.3 bus2=rdt2908.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2893_dash_rdt2904_cp_ units=km length=0.123843 bus1=rdt2893_dash_rdt2904x.3 bus2=rdt2904.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2895_dash_rdt2896_cp_ units=km length=0.150894 bus1=rdt2895_dash_rdt2896x.2 bus2=rdt2896.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2582_dash_rdt2779_cp_ units=km length=0.500706 bus1=rdt2582_dash_rdt2779x.2 bus2=rdt2779.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2253_dash_rdt2254_cp_ units=km length=0.211998 bus1=rdt2253_dash_rdt2254x.3 bus2=rdt2253.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1918_dash_rdt1919_cp_ units=km length=0.647982 bus1=rdt1918_dash_rdt1919x.1 bus2=rdt1918.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1920_dash_rdt1921_cp_ units=km length=0.126589 bus1=rdt1920_dash_rdt1921x.2 bus2=rdt1921.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2259_dash_rdt2261_cp_ units=km length=0.393964 bus1=rdt2259_dash_rdt2261xx.2 bus2=rdt2259_dash_rdt2261x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2260_dash_rdt2261_cp_ units=km length=0.001 bus1=rdt2260_dash_rdt2261xx.2 bus2=rdt2260_dash_rdt2261x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2261_dash_rdt2262_cp_ units=km length=0.0891629 bus1=rdt2261_dash_rdt2262xx.2 bus2=rdt2261_dash_rdt2262x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2262_dash_rdt2263_cp_ units=km length=0.0700122 bus1=rdt2262_dash_rdt2263xx.2 bus2=rdt2262_dash_rdt2263x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2497_dash_rdt2500_cp_ units=km length=0.176309 bus1=rdt2497_dash_rdt2500x.3 bus2=rdt2497.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt3330_dash_rdt3331_cp_ units=km length=0.130008 bus1=rdt3330_dash_rdt3331xx.2 bus2=rdt3330_dash_rdt3331x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt3331_dash_rdt3332_cp_ units=km length=0.0559469 bus1=rdt3331_dash_rdt3332xx.2 bus2=rdt3331_dash_rdt3332x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt3332_dash_rdt3334_cp_ units=km length=0.001 bus1=rdt3332_dash_rdt3334x.2 bus2=rdt3332_dash_rdt3334xx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt3332_dash_rdt3333_cp_ units=km length=0.0559543 bus1=rdt3332_dash_rdt3333xx.2 bus2=rdt3332_dash_rdt3333x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt3333_dash_rdt3335_cp_ units=km length=0.0504286 bus1=rdt3333_dash_rdt3335xx.2 bus2=rdt3333_dash_rdt3335x.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2250_dash_rdt3335_cp_ units=km length=0.111405 bus1=rdt2250_dash_rdt3335xx.2 bus2=rdt2250_dash_rdt3335xxx.2 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt2496_dash_rdt2499_cp_ units=km length=0.217075 bus1=rdt2496_dash_rdt2499x.3 bus2=rdt2496.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt3328_dash_rdt3329_cp_ units=km length=0.179698 bus1=rdt3328.1 bus2=rdt3329.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2498_dash_rdt3328_cp_ units=km length=0.340706 bus1=rdt2498_dash_rdt3328x.1 bus2=rdt3328.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2501_dash_rdt2502_cp_ units=km length=0.22921 bus1=rdt2501_dash_rdt2502x.3 bus2=rdt2501.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2502_dash_rdt2503_cp_ units=km length=0.134502 bus1=rdt2502_dash_rdt2503x.3 bus2=rdt2503.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2504_dash_rdt2505_cp_ units=km length=0.233508 bus1=rdt2504_dash_rdt2505x.2 bus2=rdt2504.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1943_dash_rdt1946_cp_ units=km length=0.251847 bus1=rdt1943_dash_rdt1946x.1 bus2=rdt1946.1 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1543_dash_rdt1938_cp_ units=km length=0.295617 bus1=rdt1543_dash_rdt1938x.1.2.3 bus2=rdt1543_dash_rdt1938xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1529_dash_rdt1530_cp_ units=km length=0.001 bus1=rdt1529.3 bus2=rdt1530.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1526_dash_rdt1529_cp_ units=km length=0.111667 bus1=rdt1526_dash_rdt1529x.3 bus2=rdt1529.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1111_dash_rdt1116_cp_ units=km length=0.56708 bus1=rdt1111.1.2.3 bus2=rdt1116.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1110_dash_rdt1111_cp_ units=km length=0.194001 bus1=rdt1110.1.2.3 bus2=rdt1111.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1109_dash_rdt1110_cp_ units=km length=0.10676 bus1=rdt1109.1.2.3 bus2=rdt1110.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1109_dash_rdt1561_cp_ units=km length=0.486641 bus1=rdt1561.1.2.3 bus2=rdt1109.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1555_dash_rdt1561_cp_ units=km length=0.0355349 bus1=rdt1555.1.2.3 bus2=rdt1561.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1555_dash_rdt1560_cp_ units=km length=0.147322 bus1=rdt1560.1.2.3 bus2=rdt1555.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1559_dash_rdt1560_cp_ units=km length=0.0372811 bus1=rdt1559.1.2.3 bus2=rdt1560.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1559_dash_rdt1564_cp_ units=km length=0.108399 bus1=rdt1564.1.2.3 bus2=rdt1559.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1563_dash_rdt1564_cp_ units=km length=0.123069 bus1=rdt1563.1.2.3 bus2=rdt1564.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1563_dash_rdt1603_cp_ units=km length=0.309268 bus1=rdt1603.1.2.3 bus2=rdt1563.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1602_dash_rdt1603_cp_ units=km length=0.117498 bus1=rdt1602.1.2.3 bus2=rdt1603.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1601_dash_rdt1602_cp_ units=km length=0.0524799 bus1=rdt1601.1.2.3 bus2=rdt1602.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1601_dash_rdt1605_cp_ units=km length=0.311182 bus1=rdt1605.1.2.3 bus2=rdt1601.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1605_dash_rdt1926_cp_ units=km length=0.231197 bus1=rdt1605_dash_rdt1926x.1.2.3 bus2=rdt1605.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1646_dash_rdt1647_cp_ units=km length=0.0595836 bus1=rdt1646_dash_rdt1647x.1.2.3 bus2=rdt1646_dash_rdt1647xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1646_dash_rdt1648_cp_ units=km length=0.0397318 bus1=rdt1646_dash_rdt1648xx.1.2.3 bus2=rdt1646_dash_rdt1648x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1645_dash_rdt1648_cp_ units=km length=0.0298023 bus1=rdt1645_dash_rdt1648x.1.2.3 bus2=rdt1645_dash_rdt1648xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1644_dash_rdt1645_cp_ units=km length=0.074935 bus1=rdt1644_dash_rdt1645x.1.2.3 bus2=rdt1644_dash_rdt1645xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1636_dash_rdt1644_cp_ units=km length=0.0887353 bus1=rdt1636_dash_rdt1644x.1.2.3 bus2=rdt1636_dash_rdt1644xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1635_dash_rdt1636_cp_ units=km length=0.057786 bus1=rdt1635_dash_rdt1636x.1.2.3 bus2=rdt1635_dash_rdt1636xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1634_dash_rdt1635_cp_ units=km length=0.0796575 bus1=rdt1634_dash_rdt1635x.1.2.3 bus2=rdt1634_dash_rdt1635xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1662_dash_rdt1674_cp_ units=km length=0.0790673 bus1=rdt1662_dash_rdt1674x.1.2.3 bus2=rdt1662_dash_rdt1674xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1662_dash_rdt1672_cp_ units=km length=0.107191 bus1=rdt1662_dash_rdt1672xx.1.2.3 bus2=rdt1662_dash_rdt1672x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1671_dash_rdt1672_cp_ units=km length=0.060541 bus1=rdt1671_dash_rdt1672x.1.2.3 bus2=rdt1671_dash_rdt1672xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1663_dash_rdt1671_cp_ units=km length=0.0914947 bus1=rdt1663_dash_rdt1671x.1.2.3 bus2=rdt1663_dash_rdt1671xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1663_dash_rdt1664_cp_ units=km length=0.0634706 bus1=rdt1663_dash_rdt1664xx.1.2.3 bus2=rdt1663_dash_rdt1664x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1649_dash_rdt1664_cp_ units=km length=0.0823147 bus1=rdt1649_dash_rdt1664x.1.2.3 bus2=rdt1649_dash_rdt1664xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1631_dash_rdt1649_cp_ units=km length=0.201686 bus1=rdt1631_dash_rdt1649x.1.2.3 bus2=rdt1631_dash_rdt1649xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1631_dash_rdt1632_cp_ units=km length=0.00966708 bus1=rdt1631_dash_rdt1632xx.1.2.3 bus2=rdt1631_dash_rdt1632x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1632_dash_rdt1637_cp_ units=km length=0.0676119 bus1=rdt1632_dash_rdt1637xx.1.2.3 bus2=rdt1632_dash_rdt1637x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1634_dash_rdt1637_cp_ units=km length=0.0688992 bus1=rdt1634_dash_rdt1637x.1.2.3 bus2=rdt1634_dash_rdt1637xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1633_dash_rdt1634_cp_ units=km length=0.0548444 bus1=rdt1633_dash_rdt1634x.1.2.3 bus2=rdt1633_dash_rdt1634xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1629_dash_rdt1633_cp_ units=km length=0.029543 bus1=rdt1629_dash_rdt1633x.1.2.3 bus2=rdt1629_dash_rdt1633xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1627_dash_rdt1629_cp_ units=km length=0.0571635 bus1=rdt1627_dash_rdt1629x.1.2.3 bus2=rdt1627_dash_rdt1629xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1626_dash_rdt1627_cp_ units=km length=0.00952956 bus1=rdt1626_dash_rdt1627x.1.2.3 bus2=rdt1626_dash_rdt1627xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1151_dash_rdt1154_cp_ units=km length=0.135267 bus1=rdt1154.1.2.3 bus2=rdt1151.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1154_dash_rdt1583_cp_ units=km length=0.157352 bus1=rdt1583.1.2.3 bus2=rdt1154.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1156_dash_rdt1583_cp_ units=km length=0.162433 bus1=rdt1156.1.2.3 bus2=rdt1583.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1156_dash_rdt1157_cp_ units=km length=0.0186224 bus1=rdt1157.1.2.3 bus2=rdt1156.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1157_dash_rdt1163_cp_ units=km length=0.324274 bus1=rdt1163.1.2.3 bus2=rdt1157.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1163_dash_rdt1166_cp_ units=km length=0.120143 bus1=rdt1166.1.2.3 bus2=rdt1163.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1164_dash_rdt1166_cp_ units=km length=0.0571083 bus1=rdt1164.1.2.3 bus2=rdt1166.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1164_dash_rdt1165_cp_ units=km length=0.0192733 bus1=rdt1165.1.2.3 bus2=rdt1164.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1165_dash_rdt1169_cp_ units=km length=0.170968 bus1=rdt1169.1.2.3 bus2=rdt1165.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1167_dash_rdt1169_cp_ units=km length=0.193062 bus1=rdt1169.1.2.3 bus2=rdt1167.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1169_dash_rdt1192_cp_ units=km length=0.0576393 bus1=rdt1192.1.2.3 bus2=rdt1169.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1191_dash_rdt1192_cp_ units=km length=0.157973 bus1=rdt1191_dash_rdt1192x.1.2.3 bus2=rdt1192.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1695_dash_rdt1698_cp_ units=km length=0.0542933 bus1=rdt1695_dash_rdt1698xx.1.2.3 bus2=rdt1695_dash_rdt1698x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1698_dash_rdt1699_cp_ units=km length=0.049501 bus1=rdt1698_dash_rdt1699xx.1.2.3 bus2=rdt1698_dash_rdt1699x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1699_dash_rdt1708_cp_ units=km length=0.0593986 bus1=rdt1699_dash_rdt1708xx.1.2.3 bus2=rdt1699_dash_rdt1708x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1707_dash_rdt1708_cp_ units=km length=0.0714772 bus1=rdt1707_dash_rdt1708xx.1.2.3 bus2=rdt1707_dash_rdt1708x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1708_dash_rdt1710_cp_ units=km length=0.0502961 bus1=rdt1708_dash_rdt1710xx.1.2.3 bus2=rdt1708_dash_rdt1710x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1700_dash_rdt1710_cp_ units=km length=0.200841 bus1=rdt1700_dash_rdt1710x.1.2.3 bus2=rdt1700_dash_rdt1710xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1700_dash_rdt1701_cp_ units=km length=0.0452001 bus1=rdt1700_dash_rdt1701xx.1.2.3 bus2=rdt1700_dash_rdt1701x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1680_dash_rdt1701_cp_ units=km length=0.0849847 bus1=rdt1680_dash_rdt1701x.1.2.3 bus2=rdt1680_dash_rdt1701xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1680_dash_rdt1684_cp_ units=km length=0.0284111 bus1=rdt1680_dash_rdt1684xx.1.2.3 bus2=rdt1680_dash_rdt1684x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1683_dash_rdt1684_cp_ units=km length=0.0473498 bus1=rdt1683_dash_rdt1684x.1.2.3 bus2=rdt1683_dash_rdt1684xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1681_dash_rdt1683_cp_ units=km length=0.0553818 bus1=rdt1681.1.2.3 bus2=rdt1683.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1681_dash_rdt1682_cp_ units=km length=0.106695 bus1=rdt1682.1.2.3 bus2=rdt1681.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1581_dash_rdt1682_cp_ units=km length=0.21927 bus1=rdt1581.1.2.3 bus2=rdt1682.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1579_dash_rdt1581_cp_ units=km length=0.353679 bus1=rdt1579.1.2.3 bus2=rdt1581.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1193_dash_rdt1579_cp_ units=km length=0.154917 bus1=rdt1193.1.2.3 bus2=rdt1579.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1191_dash_rdt1193_cp_ units=km length=0.175696 bus1=rdt1191.1.2.3 bus2=rdt1193.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1190_dash_rdt1191_cp_ units=km length=0.151829 bus1=rdt1190.1.2.3 bus2=rdt1191.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1190_dash_rdt1194_cp_ units=km length=0.0517005 bus1=rdt1194.1.2.3 bus2=rdt1190.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1194_dash_rdt1197_cp_ units=km length=0.213625 bus1=rdt1197.1.2.3 bus2=rdt1194.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1197_dash_rdt1198_cp_ units=km length=0.0793175 bus1=rdt1198.1.2.3 bus2=rdt1197.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1134_dash_rdt1135_cp_ units=km length=0.0368966 bus1=rdt1135.1.2.3 bus2=rdt1134.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1135_dash_rdt1143_cp_ units=km length=0.402919 bus1=rdt1143.1.2.3 bus2=rdt1135.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1142_dash_rdt1143_cp_ units=km length=0.0511183 bus1=rdt1142.1.2.3 bus2=rdt1143.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1141_dash_rdt1142_cp_ units=km length=0.0848594 bus1=rdt1141.1.2.3 bus2=rdt1142.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1141_dash_rdt1182_cp_ units=km length=0.447056 bus1=rdt1182.1.2.3 bus2=rdt1141.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1146_dash_rdt800_cp_ units=km length=0.394462 bus1=rdt1146.1.2.3 bus2=rdt800.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1146_dash_rdt1188_cp_ units=km length=0.370233 bus1=rdt1188.1.2.3 bus2=rdt1146.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1186_dash_rdt1188_cp_ units=km length=0.153944 bus1=rdt1186.1.2.3 bus2=rdt1188.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1185_dash_rdt1186_cp_ units=km length=0.123646 bus1=rdt1185.1.2.3 bus2=rdt1186.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1184_dash_rdt1185_cp_ units=km length=0.0756449 bus1=rdt1184.1.2.3 bus2=rdt1185.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1183_dash_rdt1184_cp_ units=km length=0.0902328 bus1=rdt1183.1.2.3 bus2=rdt1184.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1182_dash_rdt1183_cp_ units=km length=0.288199 bus1=rdt1182.1.2.3 bus2=rdt1183.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1179_dash_rdt1182_cp_ units=km length=0.147933 bus1=rdt1179.1.2.3 bus2=rdt1182.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1178_dash_rdt1179_cp_ units=km length=0.143399 bus1=rdt1178.1.2.3 bus2=rdt1179.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1174_dash_rdt1178_cp_ units=km length=0.358301 bus1=rdt1174.1.2.3 bus2=rdt1178.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1172_dash_rdt1174_cp_ units=km length=0.171493 bus1=rdt1172.1.2.3 bus2=rdt1174.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1172_dash_rdt1203_cp_ units=km length=0.0189569 bus1=rdt1203.1.2.3 bus2=rdt1172.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1202_dash_rdt1203_cp_ units=km length=0.0568619 bus1=rdt1202.1.2.3 bus2=rdt1203.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1196_dash_rdt1202_cp_ units=km length=0.185319 bus1=rdt1196_dash_rdt1202x.1.2.3 bus2=rdt1202.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1195_dash_rdt1196_cp_ units=km length=0.0441097 bus1=rdt1195.1.2.3 bus2=rdt1196.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1195_dash_rdt1201_cp_ units=km length=0.294495 bus1=rdt1195.1.2.3 bus2=rdt1201.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1195_dash_rdt1199_cp_ units=km length=0.301406 bus1=rdt1199.1.2.3 bus2=rdt1195.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1198_dash_rdt1199_cp_ units=km length=0.0287806 bus1=rdt1198.1.2.3 bus2=rdt1199.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1198_dash_rdt1585_cp_ units=km length=0.228851 bus1=rdt1198_dash_rdt1585x.1.2.3 bus2=rdt1198.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1585_dash_rdt1586_cp_ units=km length=0.0351973 bus1=rdt1586.1.2.3 bus2=rdt1585.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1586_dash_rdt1593_cp_ units=km length=0.0783466 bus1=rdt1593.1.2.3 bus2=rdt1586.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1593_dash_rdt1594_cp_ units=km length=0.0870475 bus1=rdt1594.1.2.3 bus2=rdt1593.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1594_dash_rdt1595_cp_ units=km length=0.0709993 bus1=rdt1595.1.2.3 bus2=rdt1594.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1595_dash_rdt1599_cp_ units=km length=0.146436 bus1=rdt1599.1.2.3 bus2=rdt1595.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1599_dash_rdt1642_cp_ units=km length=0.3169 bus1=rdt1642.1.2.3 bus2=rdt1599.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1639_dash_rdt1642_cp_ units=km length=0.0956688 bus1=rdt1639.1.2.3 bus2=rdt1642.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1628_dash_rdt1639_cp_ units=km length=0.0994514 bus1=rdt1628.1.2.3 bus2=rdt1639.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1628_dash_rdt1640_cp_ units=km length=0.0716842 bus1=rdt1640.1.2.3 bus2=rdt1628.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1626_dash_rdt1640_cp_ units=km length=0.169667 bus1=rdt1626.1.2.3 bus2=rdt1640.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1625_dash_rdt1626_cp_ units=km length=0.100988 bus1=rdt1625.1.2.3 bus2=rdt1626.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1624_dash_rdt1625_cp_ units=km length=0.0707041 bus1=rdt1624.1.2.3 bus2=rdt1625.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1618_dash_rdt1624_cp_ units=km length=0.148579 bus1=rdt1618.1.2.3 bus2=rdt1624.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1617_dash_rdt1618_cp_ units=km length=0.0984035 bus1=rdt1617.1.2.3 bus2=rdt1618.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1616_dash_rdt1617_cp_ units=km length=0.114835 bus1=rdt1616.1.2.3 bus2=rdt1617.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1613_dash_rdt1616_cp_ units=km length=0.135832 bus1=rdt1613.1.2.3 bus2=rdt1616.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1612_dash_rdt1613_cp_ units=km length=0.0696239 bus1=rdt1612.1.2.3 bus2=rdt1613.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1610_dash_rdt1612_cp_ units=km length=0.0938322 bus1=rdt1610.1.2.3 bus2=rdt1612.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1609_dash_rdt1610_cp_ units=km length=0.0595451 bus1=rdt1609.1.2.3 bus2=rdt1610.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1608_dash_rdt1609_cp_ units=km length=0.0939921 bus1=rdt1608.1.2.3 bus2=rdt1609.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1606_dash_rdt1608_cp_ units=km length=0.107948 bus1=rdt1606.1.2.3 bus2=rdt1608.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1606_dash_rdt1607_cp_ units=km length=0.0787373 bus1=rdt1607.1.2.3 bus2=rdt1606.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1607_dash_rdt1926_cp_ units=km length=0.233334 bus1=rdt1926.1.2.3 bus2=rdt1607.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1548_dash_rdt1926_cp_ units=km length=0.625796 bus1=rdt1548_dash_rdt1926x.1.2.3 bus2=rdt1926.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1545_dash_rdt1548_cp_ units=km length=0.079028 bus1=rdt1545.1.2.3 bus2=rdt1548.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1545_dash_rdt1546_cp_ units=km length=0.0592784 bus1=rdt1546.1.2.3 bus2=rdt1545.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1546_dash_rdt1547_cp_ units=km length=0.148331 bus1=rdt1547.1.2.3 bus2=rdt1546.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1862_dash_rdt1863_cp_ units=km length=0.0599872 bus1=rdt1862.1.2.3 bus2=rdt1863.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1862_dash_rdt1864_cp_ units=km length=0.187659 bus1=rdt1864.1.2.3 bus2=rdt1862.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1864_dash_rdt1870_cp_ units=km length=0.0903891 bus1=rdt1870.1.2.3 bus2=rdt1864.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1870_dash_rdt1875_cp_ units=km length=0.169179 bus1=rdt1875.1.2.3 bus2=rdt1870.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1874_dash_rdt1875_cp_ units=km length=0.153631 bus1=rdt1875.1.2.3 bus2=rdt1874.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1875_dash_rdt1877_cp_ units=km length=0.135614 bus1=rdt1877.1.2.3 bus2=rdt1875.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1877_dash_rdt1878_cp_ units=km length=0.0793038 bus1=rdt1878.1.2.3 bus2=rdt1877.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1878_dash_rdt1879_cp_ units=km length=0.0508232 bus1=rdt1879.1.2.3 bus2=rdt1878.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1723_dash_rdt1737_cp_ units=km length=0.0846823 bus1=rdt1723_dash_rdt1737xx.1.2.3 bus2=rdt1723_dash_rdt1737x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1728_dash_rdt1729_cp_ units=km length=0.0262787 bus1=rdt1728_dash_rdt1729x.1.2.3 bus2=rdt1728_dash_rdt1729xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1728_dash_rdt1737_cp_ units=km length=0.0835914 bus1=rdt1728_dash_rdt1737xx.1.2.3 bus2=rdt1728_dash_rdt1737x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1730_dash_rdt1737_cp_ units=km length=0.100744 bus1=rdt1730_dash_rdt1737x.1.2.3 bus2=rdt1730_dash_rdt1737xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1730_dash_rdt1731_cp_ units=km length=0.0628093 bus1=rdt1730_dash_rdt1731xx.1.2.3 bus2=rdt1730_dash_rdt1731x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1731_dash_rdt1733_cp_ units=km length=0.0987086 bus1=rdt1731_dash_rdt1733xx.1.2.3 bus2=rdt1731_dash_rdt1733x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1733_dash_rdt1734_cp_ units=km length=0.130777 bus1=rdt1733_dash_rdt1734xx.1.2.3 bus2=rdt1733_dash_rdt1734x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1734_dash_rdt1797_cp_ units=km length=0.108805 bus1=rdt1734_dash_rdt1797xx.1.2.3 bus2=rdt1734_dash_rdt1797x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1797_dash_rdt1798_cp_ units=km length=0.0890214 bus1=rdt1797_dash_rdt1798xx.1.2.3 bus2=rdt1797_dash_rdt1798x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1798_dash_rdt1799_cp_ units=km length=0.0791347 bus1=rdt1798_dash_rdt1799xx.1.2.3 bus2=rdt1798_dash_rdt1799x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1799_dash_rdt1800_cp_ units=km length=0.0692442 bus1=rdt1799_dash_rdt1800xx.1.2.3 bus2=rdt1799_dash_rdt1800x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1800_dash_rdt1828_cp_ units=km length=0.0765332 bus1=rdt1800_dash_rdt1828xx.1.2.3 bus2=rdt1800_dash_rdt1828x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1809_dash_rdt1810_cp_ units=km length=0.0832207 bus1=rdt1809.1.2.3 bus2=rdt1810.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1808_dash_rdt1809_cp_ units=km length=0.0661411 bus1=rdt1808.1.2.3 bus2=rdt1809.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1808_dash_rdt1817_cp_ units=km length=0.0762909 bus1=rdt1817.1.2.3 bus2=rdt1808.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1807_dash_rdt1817_cp_ units=km length=0.0192559 bus1=rdt1807.1.2.3 bus2=rdt1817.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1806_dash_rdt1807_cp_ units=km length=0.0600603 bus1=rdt1806.1.2.3 bus2=rdt1807.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1805_dash_rdt1806_cp_ units=km length=0.0647623 bus1=rdt1805_dash_rdt1806x.1.2.3 bus2=rdt1805_dash_rdt1806xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1804_dash_rdt1805_cp_ units=km length=0.0154231 bus1=rdt1804_dash_rdt1805x.1.2.3 bus2=rdt1804_dash_rdt1805xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1803_dash_rdt1804_cp_ units=km length=0.0563623 bus1=rdt1803_dash_rdt1804x.1.2.3 bus2=rdt1803_dash_rdt1804xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1802_dash_rdt1803_cp_ units=km length=0.0365073 bus1=rdt1802_dash_rdt1803x.1.2.3 bus2=rdt1802_dash_rdt1803xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1801_dash_rdt1802_cp_ units=km length=0.0611536 bus1=rdt1801_dash_rdt1802x.1.2.3 bus2=rdt1801_dash_rdt1802xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1801_dash_rdt1828_cp_ units=km length=0.181414 bus1=rdt1801_dash_rdt1828xx.1.2.3 bus2=rdt1801_dash_rdt1828x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1823_dash_rdt1828_cp_ units=km length=0.0593814 bus1=rdt1823_dash_rdt1828x.1.2.3 bus2=rdt1823_dash_rdt1828xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1823_dash_rdt1824_cp_ units=km length=0.0494947 bus1=rdt1823_dash_rdt1824xx.1.2.3 bus2=rdt1823_dash_rdt1824x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1824_dash_rdt1825_cp_ units=km length=0.105483 bus1=rdt1824_dash_rdt1825xx.1.2.3 bus2=rdt1824_dash_rdt1825x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1825_dash_rdt1826_cp_ units=km length=0.0900917 bus1=rdt1825_dash_rdt1826xx.1.2.3 bus2=rdt1825_dash_rdt1826x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1826_dash_rdt1830_cp_ units=km length=0.0368945 bus1=rdt1826_dash_rdt1830xx.1.2.3 bus2=rdt1826_dash_rdt1830x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1827_dash_rdt1830_cp_ units=km length=0.028942 bus1=rdt1827_dash_rdt1830x.1.2.3 bus2=rdt1827_dash_rdt1830xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1827_dash_rdt1831_cp_ units=km length=0.0561235 bus1=rdt1831.1.2.3 bus2=rdt1827.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1831_dash_rdt1833_cp_ units=km length=0.0525746 bus1=rdt1833.1.2.3 bus2=rdt1831.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1833_dash_rdt1837_cp_ units=km length=0.118593 bus1=rdt1837.1.2.3 bus2=rdt1833.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1836_dash_rdt1837_cp_ units=km length=0.0483733 bus1=rdt1836.1.2.3 bus2=rdt1837.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1835_dash_rdt1836_cp_ units=km length=0.0141905 bus1=rdt1835.1.2.3 bus2=rdt1836.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1835_dash_rdt1838_cp_ units=km length=0.0895083 bus1=rdt1838.1.2.3 bus2=rdt1835.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1838_dash_rdt1839_cp_ units=km length=0.189886 bus1=rdt1839.1.2.3 bus2=rdt1838.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1839_dash_rdt1840_cp_ units=km length=0.215458 bus1=rdt1840.1.2.3 bus2=rdt1839.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2209_dash_rdt2210_cp_ units=km length=0.0521596 bus1=rdt2209_dash_rdt2210x.1.2.3 bus2=rdt2209_dash_rdt2210xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1840_dash_rdt2209_cp_ units=km length=0.499162 bus1=rdt1840.1.2.3 bus2=rdt2209.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1840_dash_rdt1841_cp_ units=km length=0.0608912 bus1=rdt1841.1.2.3 bus2=rdt1840.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1841_dash_rdt2154_cp_ units=km length=0.200257 bus1=rdt2154.1.2.3 bus2=rdt1841.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2193_dash_rdt2203_cp_ units=km length=0.0680418 bus1=rdt2193_dash_rdt2203xx.1.2.3 bus2=rdt2193_dash_rdt2203x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2202_dash_rdt2203_cp_ units=km length=0.0680514 bus1=rdt2202_dash_rdt2203x.1.2.3 bus2=rdt2202_dash_rdt2203xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2202_dash_rdt2204_cp_ units=km length=0.0680418 bus1=rdt2202_dash_rdt2204xx.1.2.3 bus2=rdt2202_dash_rdt2204x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2153_dash_rdt2204_cp_ units=km length=0.0294541 bus1=rdt2153_dash_rdt2204x.1.2.3 bus2=rdt2153_dash_rdt2204xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2153_dash_rdt2154_cp_ units=km length=0.204915 bus1=rdt2153_dash_rdt2154xx.1.2.3 bus2=rdt2153_dash_rdt2154x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1843_dash_rdt2154_cp_ units=km length=0.13025 bus1=rdt1843_dash_rdt2154x.1.2.3 bus2=rdt1843_dash_rdt2154xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1843_dash_rdt2155_cp_ units=km length=0.0559275 bus1=rdt1843_dash_rdt2155xx.1.2.3 bus2=rdt1843_dash_rdt2155x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1844_dash_rdt2155_cp_ units=km length=0.0249251 bus1=rdt1844_dash_rdt2155x.1.2.3 bus2=rdt1844_dash_rdt2155xx_reg.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1844_dash_rdt2159_cp_ units=km length=0.0763548 bus1=rdt2159.1.2.3 bus2=rdt1844.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2182_dash_rdt2230_cp_ units=km length=0.0856413 bus1=rdt2182.1.2.3 bus2=rdt2230.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2182_dash_rdt2185_cp_ units=km length=0.0885212 bus1=rdt2182_dash_rdt2185xx.1.2.3 bus2=rdt2182_dash_rdt2185x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2185_dash_rdt2187_cp_ units=km length=0.0393476 bus1=rdt2185_dash_rdt2187xx.1.2.3 bus2=rdt2185_dash_rdt2187x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2187_dash_rdt2189_cp_ units=km length=0.059017 bus1=rdt2187_dash_rdt2189xx.1.2.3 bus2=rdt2187_dash_rdt2189x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2188_dash_rdt2189_cp_ units=km length=0.00983472 bus1=rdt2188_dash_rdt2189x.1.2.3 bus2=rdt2188_dash_rdt2189xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2188_dash_rdt2192_cp_ units=km length=0.0863613 bus1=rdt2188_dash_rdt2192xx.1.2.3 bus2=rdt2188_dash_rdt2192x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2165_dash_rdt2192_cp_ units=km length=0.0669739 bus1=rdt2165_dash_rdt2192x.1.2.3 bus2=rdt2165_dash_rdt2192xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2164_dash_rdt2165_cp_ units=km length=0.0579817 bus1=rdt2164_dash_rdt2165x.1.2.3 bus2=rdt2164_dash_rdt2165xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2172_dash_rdt2173_cp_ units=km length=0.0788761 bus1=rdt2172_dash_rdt2173xx.1.2.3 bus2=rdt2172_dash_rdt2173x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2173_dash_rdt2174_cp_ units=km length=0.0635131 bus1=rdt2173_dash_rdt2174xx.1.2.3 bus2=rdt2173_dash_rdt2174x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2170_dash_rdt2174_cp_ units=km length=0.142533 bus1=rdt2170_dash_rdt2174x.1.2.3 bus2=rdt2170_dash_rdt2174xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2167_dash_rdt2170_cp_ units=km length=0.064408 bus1=rdt2167_dash_rdt2170x.1.2.3 bus2=rdt2167_dash_rdt2170xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2166_dash_rdt2167_cp_ units=km length=0.0804636 bus1=rdt2166_dash_rdt2167x.1.2.3 bus2=rdt2166_dash_rdt2167xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2164_dash_rdt2166_cp_ units=km length=0.118941 bus1=rdt2164_dash_rdt2166x.1.2.3 bus2=rdt2164_dash_rdt2166xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2163_dash_rdt2164_cp_ units=km length=0.135015 bus1=rdt2163_dash_rdt2164x.1.2.3 bus2=rdt2163_dash_rdt2164xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2162_dash_rdt2163_cp_ units=km length=0.016142 bus1=rdt2162_dash_rdt2163x.1.2.3 bus2=rdt2162_dash_rdt2163xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2161_dash_rdt2162_cp_ units=km length=0.0643099 bus1=rdt2161_dash_rdt2162x.1.2.3 bus2=rdt2161_dash_rdt2162xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2157_dash_rdt2161_cp_ units=km length=0.0196379 bus1=rdt2157_dash_rdt2161x.1.2.3 bus2=rdt2157_dash_rdt2161xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2157_dash_rdt2160_cp_ units=km length=0.0294367 bus1=rdt2157_dash_rdt2160xx.1.2.3 bus2=rdt2157_dash_rdt2160x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2156_dash_rdt2160_cp_ units=km length=0.0363777 bus1=rdt2156.1.2.3 bus2=rdt2160.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2156_dash_rdt2158_cp_ units=km length=0.0334844 bus1=rdt2158.1.2.3 bus2=rdt2156.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2158_dash_rdt2159_cp_ units=km length=0.0928045 bus1=rdt2159.1.2.3 bus2=rdt2158.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1845_dash_rdt2159_cp_ units=km length=0.0937098 bus1=rdt1845.1.2.3 bus2=rdt2159.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1845_dash_rdt1846_cp_ units=km length=0.0561274 bus1=rdt1846.1.2.3 bus2=rdt1845.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1846_dash_rdt1847_cp_ units=km length=0.146702 bus1=rdt1847.1.2.3 bus2=rdt1846.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1847_dash_rdt1848_cp_ units=km length=0.0553677 bus1=rdt1848.1.2.3 bus2=rdt1847.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1848_dash_rdt1849_cp_ units=km length=0.0495268 bus1=rdt1849.1.2.3 bus2=rdt1848.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1849_dash_rdt1851_cp_ units=km length=0.0555127 bus1=rdt1851.1.2.3 bus2=rdt1849.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1851_dash_rdt1887_cp_ units=km length=0.28741 bus1=rdt1887.1.2.3 bus2=rdt1851.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1884_dash_rdt1887_cp_ units=km length=0.0579121 bus1=rdt1884.1.2.3 bus2=rdt1887.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1884_dash_rdt1885_cp_ units=km length=0.0789328 bus1=rdt1885.1.2.3 bus2=rdt1884.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1885_dash_rdt1886_cp_ units=km length=0.0986743 bus1=rdt1886.1.2.3 bus2=rdt1885.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1886_dash_rdt1888_cp_ units=km length=0.0394615 bus1=rdt1888.1.2.3 bus2=rdt1886.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1883_dash_rdt1888_cp_ units=km length=0.0394713 bus1=rdt1883.1.2.3 bus2=rdt1888.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1883_dash_rdt1889_cp_ units=km length=0.0394615 bus1=rdt1889.1.2.3 bus2=rdt1883.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1882_dash_rdt1889_cp_ units=km length=0.0394713 bus1=rdt1882.1.2.3 bus2=rdt1889.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1881_dash_rdt1882_cp_ units=km length=0.0492375 bus1=rdt1881.1.2.3 bus2=rdt1882.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1891_dash_rdt1901_cp_ units=km length=0.0285901 bus1=rdt1891_dash_rdt1901xx.1.2.3 bus2=rdt1891_dash_rdt1901x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1901_dash_rdt1902_cp_ units=km length=0.0472103 bus1=rdt1901_dash_rdt1902xx.1.2.3 bus2=rdt1901_dash_rdt1902x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1890_dash_rdt1902_cp_ units=km length=0.0186402 bus1=rdt1890_dash_rdt1902x.1.2.3 bus2=rdt1890_dash_rdt1902xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1890_dash_rdt1903_cp_ units=km length=0.0465854 bus1=rdt1890_dash_rdt1903xx.1.2.3 bus2=rdt1890_dash_rdt1903x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1903_dash_rdt1904_cp_ units=km length=0.0743152 bus1=rdt1903_dash_rdt1904xx.1.2.3 bus2=rdt1903_dash_rdt1904x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1881_dash_rdt1904_cp_ units=km length=0.0422595 bus1=rdt1881_dash_rdt1904x.1.2.3 bus2=rdt1881_dash_rdt1904xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1880_dash_rdt1881_cp_ units=km length=0.0684331 bus1=rdt1880_dash_rdt1881x.1.2.3 bus2=rdt1880_dash_rdt1881xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1879_dash_rdt1880_cp_ units=km length=0.129044 bus1=rdt1879.1.2.3 bus2=rdt1880.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2581_dash_rdt2585_cp_ units=km length=0.115299 bus1=rdt2585.1.2.3 bus2=rdt2581.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2902_dash_rdt2903_cp_ units=km length=0.0394713 bus1=rdt2903.1.2.3 bus2=rdt2902.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2893_dash_rdt2903_cp_ units=km length=0.137119 bus1=rdt2893.1.2.3 bus2=rdt2903.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2893_dash_rdt2894_cp_ units=km length=0.0767587 bus1=rdt2894.1.2.3 bus2=rdt2893.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2894_dash_rdt2895_cp_ units=km length=0.0770904 bus1=rdt2895.1.2.3 bus2=rdt2894.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2788_dash_rdt2895_cp_ units=km length=0.0578949 bus1=rdt2788.1.2.3 bus2=rdt2895.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2785_dash_rdt2788_cp_ units=km length=0.0859548 bus1=rdt2785.1.2.3 bus2=rdt2788.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2784_dash_rdt2785_cp_ units=km length=0.0559131 bus1=rdt2784.1.2.3 bus2=rdt2785.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2782_dash_rdt2784_cp_ units=km length=0.0745342 bus1=rdt2782.1.2.3 bus2=rdt2784.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2781_dash_rdt2782_cp_ units=km length=0.037272 bus1=rdt2781.1.2.3 bus2=rdt2782.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2781_dash_rdt2783_cp_ units=km length=0.0372721 bus1=rdt2783.1.2.3 bus2=rdt2781.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2780_dash_rdt2783_cp_ units=km length=0.0741834 bus1=rdt2780.1.2.3 bus2=rdt2783.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2777_dash_rdt2780_cp_ units=km length=0.255634 bus1=rdt2777.1.2.3 bus2=rdt2780.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2776_dash_rdt2777_cp_ units=km length=0.0802887 bus1=rdt2776.1.2.3 bus2=rdt2777.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2582_dash_rdt2776_cp_ units=km length=0.329011 bus1=rdt2582.1.2.3 bus2=rdt2776.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2582_dash_rdt2583_cp_ units=km length=0.0475895 bus1=rdt2583.1.2.3 bus2=rdt2582.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2583_dash_rdt2584_cp_ units=km length=0.0670055 bus1=rdt2584.1.2.3 bus2=rdt2583.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2584_dash_rdt2585_cp_ units=km length=0.222731 bus1=rdt2584_dash_rdt2585x.1.2.3 bus2=rdt2584.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2579_dash_rdt2585_cp_ units=km length=0.0420004 bus1=rdt2579.1.2.3 bus2=rdt2585.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2579_dash_rdt3337_cp_ units=km length=0.1272 bus1=rdt3337.1.2.3 bus2=rdt2579.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt3336_dash_rdt3337_cp_ units=km length=0.0271878 bus1=rdt3336.1.2.3 bus2=rdt3337.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2243_dash_rdt3336_cp_ units=km length=0.201738 bus1=rdt2243.1.2.3 bus2=rdt3336.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2243_dash_rdt2244_cp_ units=km length=0.0368242 bus1=rdt2244.1.2.3 bus2=rdt2243.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2244_dash_rdt2245_cp_ units=km length=0.129461 bus1=rdt2245.1.2.3 bus2=rdt2244.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2245_dash_rdt2246_cp_ units=km length=0.0677473 bus1=rdt2246.1.2.3 bus2=rdt2245.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2246_dash_rdt2249_cp_ units=km length=0.158764 bus1=rdt2249.1.2.3 bus2=rdt2246.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2248_dash_rdt2249_cp_ units=km length=0.112339 bus1=rdt2248_dash_rdt2249x.1.2.3 bus2=rdt2249.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2247_dash_rdt2248_cp_ units=km length=0.0345128 bus1=rdt2247.1.2.3 bus2=rdt2248.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2247_dash_rdt2252_cp_ units=km length=0.158077 bus1=rdt2252.1.2.3 bus2=rdt2247.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2252_dash_rdt2254_cp_ units=km length=0.184449 bus1=rdt2254.1.2.3 bus2=rdt2252.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2254_dash_rdt2255_cp_ units=km length=0.0541742 bus1=rdt2255.1.2.3 bus2=rdt2254.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2255_dash_rdt2256_cp_ units=km length=0.0528116 bus1=rdt2256.1.2.3 bus2=rdt2255.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2256_dash_rdt2257_cp_ units=km length=0.0729763 bus1=rdt2257.1.2.3 bus2=rdt2256.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2257_dash_rdt2258_cp_ units=km length=0.0819608 bus1=rdt2258.1.2.3 bus2=rdt2257.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1913_dash_rdt2258_cp_ units=km length=0.0734968 bus1=rdt1913.1.2.3 bus2=rdt2258.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1912_dash_rdt1913_cp_ units=km length=0.0367534 bus1=rdt1912.1.2.3 bus2=rdt1913.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1909_dash_rdt1912_cp_ units=km length=0.151912 bus1=rdt1909.1.2.3 bus2=rdt1912.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1908_dash_rdt1909_cp_ units=km length=0.0545428 bus1=rdt1908.1.2.3 bus2=rdt1909.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1907_dash_rdt1908_cp_ units=km length=0.0578317 bus1=rdt1907.1.2.3 bus2=rdt1908.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1907_dash_rdt1915_cp_ units=km length=0.0177179 bus1=rdt1915.1.2.3 bus2=rdt1907.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1906_dash_rdt1915_cp_ units=km length=0.0177288 bus1=rdt1906.1.2.3 bus2=rdt1915.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1906_dash_rdt1914_cp_ units=km length=0.0354458 bus1=rdt1914.1.2.3 bus2=rdt1906.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1905_dash_rdt1914_cp_ units=km length=0.0167902 bus1=rdt1905.1.2.3 bus2=rdt1914.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1879_dash_rdt1905_cp_ units=km length=0.152358 bus1=rdt1879.1.2.3 bus2=rdt1905.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1879_dash_rdt1916_cp_ units=km length=0.383625 bus1=rdt1916.1.2.3 bus2=rdt1879.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1916_dash_rdt1917_cp_ units=km length=0.437811 bus1=rdt1917.1.2.3 bus2=rdt1916.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1917_dash_rdt1919_cp_ units=km length=0.54664 bus1=rdt1917_dash_rdt1919x.1.2.3 bus2=rdt1917.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1919_dash_rdt1920_cp_ units=km length=0.0399618 bus1=rdt1920.1.2.3 bus2=rdt1919.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1920_dash_rdt1922_cp_ units=km length=0.0999155 bus1=rdt1922.1.2.3 bus2=rdt1920.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1922_dash_rdt1923_cp_ units=km length=0.019979 bus1=rdt1923.1.2.3 bus2=rdt1922.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1923_dash_rdt1924_cp_ units=km length=0.0799328 bus1=rdt1924.1.2.3 bus2=rdt1923.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1547_dash_rdt1924_cp_ units=km length=0.152144 bus1=rdt1547.1.2.3 bus2=rdt1924.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1547_dash_rdt1938_cp_ units=km length=0.13223 bus1=rdt1938.1.2.3 bus2=rdt1547.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2250_dash_rdt2251_cp_ units=km length=0.049077 bus1=rdt2250_dash_rdt2251xx.1.2.3 bus2=rdt2250_dash_rdt2251x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt2251_dash_rdt2499_cp_ units=km length=0.181618 bus1=rdt2499.1.2.3 bus2=rdt2251.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2498_dash_rdt2499_cp_ units=km length=0.0990379 bus1=rdt2498.1.2.3 bus2=rdt2499.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2498_dash_rdt2500_cp_ units=km length=0.0735227 bus1=rdt2500.1.2.3 bus2=rdt2498.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2500_dash_rdt2502_cp_ units=km length=0.270052 bus1=rdt2502.1.2.3 bus2=rdt2500.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2502_dash_rdt2505_cp_ units=km length=0.299613 bus1=rdt2505.1.2.3 bus2=rdt2502.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2505_dash_rdt2506_cp_ units=km length=0.0854231 bus1=rdt2506.1.2.3 bus2=rdt2505.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2265_dash_rdt2506_cp_ units=km length=0.639993 bus1=rdt2265.1.2.3 bus2=rdt2506.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2264_dash_rdt2265_cp_ units=km length=0.0244103 bus1=rdt2264.1.2.3 bus2=rdt2265.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2263_dash_rdt2264_cp_ units=km length=0.374967 bus1=rdt2263.1.2.3 bus2=rdt2264.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1945_dash_rdt2263_cp_ units=km length=0.214366 bus1=rdt1945_dash_rdt2263x.1.2.3 bus2=rdt1945_dash_rdt2263xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1944_dash_rdt1945_cp_ units=km length=0.201987 bus1=rdt1944.1.2.3 bus2=rdt1945.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1943_dash_rdt1944_cp_ units=km length=0.137629 bus1=rdt1943.1.2.3 bus2=rdt1944.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1942_dash_rdt1943_cp_ units=km length=0.0760675 bus1=rdt1942.1.2.3 bus2=rdt1943.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1941_dash_rdt1942_cp_ units=km length=0.150855 bus1=rdt1941.1.2.3 bus2=rdt1942.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1939_dash_rdt1941_cp_ units=km length=0.0752211 bus1=rdt1939.1.2.3 bus2=rdt1941.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1939_dash_rdt1940_cp_ units=km length=0.0187931 bus1=rdt1940.1.2.3 bus2=rdt1939.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1938_dash_rdt1940_cp_ units=km length=0.0722681 bus1=rdt1938.1.2.3 bus2=rdt1940.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1543_dash_rdt1544_cp_ units=km length=0.0786932 bus1=rdt1544.1.2.3 bus2=rdt1543.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1542_dash_rdt1544_cp_ units=km length=0.0987932 bus1=rdt1542.1.2.3 bus2=rdt1544.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1541_dash_rdt1542_cp_ units=km length=0.0395147 bus1=rdt1541.1.2.3 bus2=rdt1542.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1538_dash_rdt1541_cp_ units=km length=0.559579 bus1=rdt1538.1.2.3 bus2=rdt1541.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1532_dash_rdt1538_cp_ units=km length=0.236051 bus1=rdt1532.1.2.3 bus2=rdt1538.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1532_dash_rdt1533_cp_ units=km length=0.0585173 bus1=rdt1533.1.2.3 bus2=rdt1532.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1531_dash_rdt1533_cp_ units=km length=0.28141 bus1=rdt1531.1.2.3 bus2=rdt1533.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1528_dash_rdt1531_cp_ units=km length=0.214731 bus1=rdt1528.1.2.3 bus2=rdt1531.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1526_dash_rdt1528_cp_ units=km length=0.0645199 bus1=rdt1526.1.2.3 bus2=rdt1528.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1526_dash_rdt1527_cp_ units=km length=0.0283811 bus1=rdt1527.1.2.3 bus2=rdt1526.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1527_dash_rhs0_1247_cp_ units=km length=0.0361072 bus1=rdt1527_dash_rhs0_1247x.1.2.3 bus2=rdt1527.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv1861_dash_rdt1109lv_cp_ units=km length=0.0294516 bus1=rdt1109lv.1.2.3 bus2=p1rlv1861.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv1867_dash_rdt1113lv_cp_ units=km length=0.001 bus1=rdt1113lv.1.2.3 bus2=p1rlv1867.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1111_dash_rdt1113_cp_ units=km length=0.366864 bus1=rdt1111.1.2.3 bus2=rdt1113.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv1866_dash_rdt1112lv_cp_ units=km length=0.0196507 bus1=rdt1112lv.1.2.3 bus2=p1rlv1866.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1110_dash_rdt1112_cp_ units=km length=0.145169 bus1=rdt1110.1.2.3 bus2=rdt1112.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv2913_dash_rdt1744lv_cp_ units=km length=0.001 bus1=rdt1744lv.1.2.3 bus2=p1rlv2913.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1151_dash_rdt1744_cp_ units=km length=0.528282 bus1=rdt1151.1.2.3 bus2=rdt1744.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv1958_dash_rdt1160lv_cp_ units=km length=0.001 bus1=rdt1160lv.1.2.3 bus2=p1rlv1958.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1160_dash_rdt1162_cp_ units=km length=0.136461 bus1=rdt1162.1.2.3 bus2=rdt1160.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1162_dash_rdt1167_cp_ units=km length=0.199666 bus1=rdt1167.1.2.3 bus2=rdt1162.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv2619_dash_rdt1579lv_cp_ units=km length=0.0502283 bus1=rdt1579lv.1.2.3 bus2=p1rlv2619.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv1373_dash_rdt801lv_cp_ units=km length=0.0403221 bus1=rdt801lv.1.2.3 bus2=p1rlv1373.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt800_dash_rdt801_cp_ units=km length=0.001 bus1=rdt800_dash_rdt801x.1.2.3 bus2=rdt800_dash_rdt801xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_p1rlv1935_dash_rdt1148lv_cp_ units=km length=0.001 bus1=rdt1148lv.1.2.3 bus2=p1rlv1935.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1147_dash_rdt1148_cp_ units=km length=0.133569 bus1=rdt1147_dash_rdt1148x.1.2.3 bus2=rdt1147_dash_rdt1148xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1147_dash_rdt800_cp_ units=km length=0.137551 bus1=rdt1147_dash_rdt800xx.1.2.3 bus2=rdt1147_dash_rdt800x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_p1rlv2022_dash_rdt1201lv_cp_ units=km length=0.001 bus1=rdt1201lv.1.2.3 bus2=p1rlv2022.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv2872_dash_rdt1726lv_cp_ units=km length=0.0622257 bus1=rdt1726lv.1.2.3 bus2=p1rlv2872.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1722_dash_rdt1726_cp_ units=km length=0.001 bus1=rdt1722_dash_rdt1726x.1.2.3 bus2=rdt1722_dash_rdt1726xx.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1722_dash_rdt1723_cp_ units=km length=0.0396707 bus1=rdt1722_dash_rdt1723xx.1.2.3 bus2=rdt1722_dash_rdt1723x.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_p1rlv3075_dash_rdt1832lv_cp_ units=km length=0.001 bus1=rdt1832lv.1.2.3 bus2=p1rlv3075.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt1831_dash_rdt1832_cp_ units=km length=0.13198 bus1=rdt1831.1.2.3 bus2=rdt1832.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv3775_dash_rdt2210lv_cp_ units=km length=0.001 bus1=rdt2210lv.1.2.3 bus2=p1rlv3775.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv4403_dash_rdt2579lv_cp_ units=km length=0.0870421 bus1=rdt2579lv.1.2.3 bus2=p1rlv4403.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv4405_dash_rdt2581lv_cp_ units=km length=0.001 bus1=rdt2581lv.1.2.3 bus2=p1rlv4405.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv5235_dash_rdt2893lv_cp_ units=km length=0.0327663 bus1=rdt2893lv.1.2.3 bus2=p1rlv5235.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv5841_dash_rdt3200lv_cp_ units=km length=0.001 bus1=rdt3200lv.1.2.3 bus2=p1rlv5841.1.2.3 switch=false enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt2892_dash_rdt3200_cp_ units=km length=0.25166 bus1=rdt2892.1.2.3 bus2=rdt3200.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2892_dash_rdt2903_cp_ units=km length=0.129015 bus1=rdt2903.1.2.3 bus2=rdt2892.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt3200_dash_rdt3201_cp_ units=km length=0.240429 bus1=rdt3200_dash_rdt3201x.1.2.3 bus2=rdt3200_dash_rdt3201x_b1_1.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600
new object=line.l_op_r_col_rdt1151_dash_rdt1741_cp_ units=km length=0.261733 bus1=rdt1151_dash_rdt1741x.1.2.3 bus2=rdt1151_dash_rdt1741x_b1_1.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600
new object=line.padswitch_op_r_col_rdt1629_dash_rdt1630_cp_r_6867 units=none length=0.001 bus1=rdt1629_dash_rdt1630x.3 bus2=rdt1629_dash_rdt1630xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1629_dash_rdt1630_cp_r_6868 units=none length=0.001 bus1=rdt1629_dash_rdt1630xxx.3 bus2=rdt1630.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1597_dash_rdt1652_cp_r_6869 units=none length=0.001 bus1=rdt1652.1 bus2=rdt1597_dash_rdt1652xx.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1597_dash_rdt1652_cp_r_6870 units=none length=0.001 bus1=rdt1597_dash_rdt1652x.1 bus2=rdt1597.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1650_dash_rdt1652_cp_r_6871 units=none length=0.001 bus1=rdt1650.1 bus2=rdt1650_dash_rdt1652x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1650_dash_rdt1652_cp_r_6872 units=none length=0.001 bus1=rdt1650_dash_rdt1652xx.1 bus2=rdt1652.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1650_dash_rdt1651_cp_r_6873 units=none length=0.001 bus1=rdt1651.1 bus2=rdt1650_dash_rdt1651xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1650_dash_rdt1651_cp_r_6874 units=none length=0.001 bus1=rdt1650_dash_rdt1651x.1 bus2=rdt1650.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1651_dash_rdt1653_cp_r_6875 units=none length=0.001 bus1=rdt1653.1 bus2=rdt1651_dash_rdt1653xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1651_dash_rdt1653_cp_r_6876 units=none length=0.001 bus1=rdt1651_dash_rdt1653x.1 bus2=rdt1651.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1653_dash_rdt1656_cp_r_6877 units=none length=0.001 bus1=rdt1656.1 bus2=rdt1653_dash_rdt1656xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1653_dash_rdt1656_cp_r_6878 units=none length=0.001 bus1=rdt1653_dash_rdt1656x.1 bus2=rdt1653.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1654_dash_rdt1656_cp_r_6879 units=none length=0.001 bus1=rdt1656.1 bus2=rdt1654_dash_rdt1656xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1654_dash_rdt1656_cp_r_6880 units=none length=0.001 bus1=rdt1654_dash_rdt1656x.1 bus2=rdt1654.1 switch=true enabled=true phases=1 linecode=padswitch_1_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.padswitch_op_r_col_rdt1655_dash_rdt1656_cp_r_6881 units=none length=0.001 bus1=rdt1655.1 bus2=rdt1655_dash_rdt1656x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1655_dash_rdt1656_cp_r_6882 units=none length=0.001 bus1=rdt1655_dash_rdt1656xx.1 bus2=rdt1656.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1647_dash_rdt1655_cp_r_6883 units=none length=0.001 bus1=rdt1647_dash_rdt1655x.1 bus2=rdt1647_dash_rdt1655xx.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1647_dash_rdt1655_cp_r_6884 units=none length=0.001 bus1=rdt1647_dash_rdt1655xxx.1 bus2=rdt1655.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1660_dash_rdt1661_cp_r_6885 units=none length=0.001 bus1=rdt1660.2 bus2=rdt1660_dash_rdt1661x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1660_dash_rdt1661_cp_r_6886 units=none length=0.001 bus1=rdt1660_dash_rdt1661xx.2 bus2=rdt1661.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1659_dash_rdt1660_cp_r_6887 units=none length=0.001 bus1=rdt1659.2 bus2=rdt1659_dash_rdt1660x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1659_dash_rdt1660_cp_r_6888 units=none length=0.001 bus1=rdt1659_dash_rdt1660xx.2 bus2=rdt1660.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1657_dash_rdt1659_cp_r_6889 units=none length=0.001 bus1=rdt1657.2 bus2=rdt1657_dash_rdt1659x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1657_dash_rdt1659_cp_r_6890 units=none length=0.001 bus1=rdt1657_dash_rdt1659xx.2 bus2=rdt1659.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1657_dash_rdt1658_cp_r_6891 units=none length=0.001 bus1=rdt1658.2 bus2=rdt1657_dash_rdt1658xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1657_dash_rdt1658_cp_r_6892 units=none length=0.001 bus1=rdt1657_dash_rdt1658x.2 bus2=rdt1657.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1647_dash_rdt1658_cp_r_6893 units=none length=0.001 bus1=rdt1647_dash_rdt1658x.2 bus2=rdt1647_dash_rdt1658xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1647_dash_rdt1658_cp_r_6894 units=none length=0.001 bus1=rdt1647_dash_rdt1658xxx.2 bus2=rdt1658.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1638_dash_rdt1649_cp_r_6909 units=none length=0.001 bus1=rdt1638_dash_rdt1649xxx.3 bus2=rdt1638_dash_rdt1649xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1638_dash_rdt1649_cp_r_6910 units=none length=0.001 bus1=rdt1638_dash_rdt1649x.3 bus2=rdt1638.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1665_dash_rdt1666_cp_r_6911 units=none length=0.001 bus1=rdt1666.2 bus2=rdt1665_dash_rdt1666xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1665_dash_rdt1666_cp_r_6912 units=none length=0.001 bus1=rdt1665_dash_rdt1666x.2 bus2=rdt1665.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1666_dash_rdt1667_cp_r_6913 units=none length=0.001 bus1=rdt1666.2 bus2=rdt1666_dash_rdt1667x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1666_dash_rdt1667_cp_r_6914 units=none length=0.001 bus1=rdt1666_dash_rdt1667xx.2 bus2=rdt1667.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1666_dash_rdt1668_cp_r_6915 units=none length=0.001 bus1=rdt1668.2 bus2=rdt1666_dash_rdt1668xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1666_dash_rdt1668_cp_r_6916 units=none length=0.001 bus1=rdt1666_dash_rdt1668x.2 bus2=rdt1666.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1668_dash_rdt1669_cp_r_6917 units=none length=0.001 bus1=rdt1669.2 bus2=rdt1668_dash_rdt1669xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1668_dash_rdt1669_cp_r_6918 units=none length=0.001 bus1=rdt1668_dash_rdt1669x.2 bus2=rdt1668.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1669_dash_rdt1670_cp_r_6919 units=none length=0.001 bus1=rdt1670.2 bus2=rdt1669_dash_rdt1670xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1669_dash_rdt1670_cp_r_6920 units=none length=0.001 bus1=rdt1669_dash_rdt1670x.2 bus2=rdt1669.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1670_dash_rdt1671_cp_r_6921 units=none length=0.001 bus1=rdt1670_dash_rdt1671xxx.2 bus2=rdt1670_dash_rdt1671xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1670_dash_rdt1671_cp_r_6922 units=none length=0.001 bus1=rdt1670_dash_rdt1671x.2 bus2=rdt1670.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1675_dash_rdt1676_cp_r_6923 units=none length=0.001 bus1=rdt1675.1 bus2=rdt1675_dash_rdt1676x.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1675_dash_rdt1676_cp_r_6924 units=none length=0.001 bus1=rdt1675_dash_rdt1676xx.1 bus2=rdt1676.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1675_cp_r_6925 units=none length=0.001 bus1=rdt1673.1 bus2=rdt1673_dash_rdt1675x.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1675_cp_r_6926 units=none length=0.001 bus1=rdt1673_dash_rdt1675xx.1 bus2=rdt1675.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1677_cp_r_6927 units=none length=0.001 bus1=rdt1673.1 bus2=rdt1673_dash_rdt1677x.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1677_cp_r_6928 units=none length=0.001 bus1=rdt1673_dash_rdt1677xx.1 bus2=rdt1677.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1674_cp_r_6929 units=none length=0.001 bus1=rdt1673_dash_rdt1674xxx.1 bus2=rdt1673_dash_rdt1674xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1673_dash_rdt1674_cp_r_6930 units=none length=0.001 bus1=rdt1673_dash_rdt1674x.1 bus2=rdt1673.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1674_dash_rdt1678_cp_r_6931 units=none length=0.001 bus1=rdt1674_dash_rdt1678x.2 bus2=rdt1674_dash_rdt1678xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1674_dash_rdt1678_cp_r_6932 units=none length=0.001 bus1=rdt1674_dash_rdt1678xxx.2 bus2=rdt1678.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1588_dash_rdt1589_cp_r_6961 units=none length=0.001 bus1=rdt1589.1 bus2=rdt1588_dash_rdt1589xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1588_dash_rdt1589_cp_r_6962 units=none length=0.001 bus1=rdt1588_dash_rdt1589x.1 bus2=rdt1588.1 switch=true enabled=true phases=1 linecode=padswitch_1_3 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt1589_dash_rdt1591_cp_r_6963 units=none length=0.001 bus1=rdt1591.1 bus2=rdt1589_dash_rdt1591xx.1 switch=true enabled=true phases=1 linecode=padswitch_1_3 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt1589_dash_rdt1591_cp_r_6964 units=none length=0.001 bus1=rdt1589_dash_rdt1591x.1 bus2=rdt1589.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1590_dash_rdt1591_cp_r_6965 units=none length=0.001 bus1=rdt1590.1 bus2=rdt1590_dash_rdt1591x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1590_dash_rdt1591_cp_r_6966 units=none length=0.001 bus1=rdt1590_dash_rdt1591xx.1 bus2=rdt1591.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1590_dash_rdt1592_cp_r_6967 units=none length=0.001 bus1=rdt1590.1 bus2=rdt1590_dash_rdt1592x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1590_dash_rdt1592_cp_r_6968 units=none length=0.001 bus1=rdt1590_dash_rdt1592xx.1 bus2=rdt1592.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1685_dash_rdt1686_cp_r_6969 units=none length=0.001 bus1=rdt1686.2 bus2=rdt1685_dash_rdt1686xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1685_dash_rdt1686_cp_r_6970 units=none length=0.001 bus1=rdt1685_dash_rdt1686x.2 bus2=rdt1685.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1686_dash_rdt1687_cp_r_6971 units=none length=0.001 bus1=rdt1687.2 bus2=rdt1686_dash_rdt1687xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1686_dash_rdt1687_cp_r_6972 units=none length=0.001 bus1=rdt1686_dash_rdt1687x.2 bus2=rdt1686.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1687_dash_rdt1688_cp_r_6973 units=none length=0.001 bus1=rdt1688.2 bus2=rdt1687_dash_rdt1688xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1687_dash_rdt1688_cp_r_6974 units=none length=0.001 bus1=rdt1687_dash_rdt1688x.2 bus2=rdt1687.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1688_dash_rdt1689_cp_r_6975 units=none length=0.001 bus1=rdt1689.2 bus2=rdt1688_dash_rdt1689xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1688_dash_rdt1689_cp_r_6976 units=none length=0.001 bus1=rdt1688_dash_rdt1689x.2 bus2=rdt1688.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1689_dash_rdt1690_cp_r_6977 units=none length=0.001 bus1=rdt1690.2 bus2=rdt1689_dash_rdt1690xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1689_dash_rdt1690_cp_r_6978 units=none length=0.001 bus1=rdt1689_dash_rdt1690x.2 bus2=rdt1689.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1690_dash_rdt1691_cp_r_6979 units=none length=0.001 bus1=rdt1691.2 bus2=rdt1690_dash_rdt1691xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1690_dash_rdt1691_cp_r_6980 units=none length=0.001 bus1=rdt1690_dash_rdt1691x.2 bus2=rdt1690.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1691_dash_rdt1692_cp_r_6981 units=none length=0.001 bus1=rdt1692.2 bus2=rdt1691_dash_rdt1692xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1691_dash_rdt1692_cp_r_6982 units=none length=0.001 bus1=rdt1691_dash_rdt1692x.2 bus2=rdt1691.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1692_dash_rdt1694_cp_r_6983 units=none length=0.001 bus1=rdt1694.2 bus2=rdt1692_dash_rdt1694xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1692_dash_rdt1694_cp_r_6984 units=none length=0.001 bus1=rdt1692_dash_rdt1694x.2 bus2=rdt1692.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1693_dash_rdt1694_cp_r_6985 units=none length=0.001 bus1=rdt1693.2 bus2=rdt1693_dash_rdt1694x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1693_dash_rdt1694_cp_r_6986 units=none length=0.001 bus1=rdt1693_dash_rdt1694xx.2 bus2=rdt1694.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1693_dash_rdt1695_cp_r_6987 units=none length=0.001 bus1=rdt1693_dash_rdt1695xxx.2 bus2=rdt1693_dash_rdt1695xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1693_dash_rdt1695_cp_r_6988 units=none length=0.001 bus1=rdt1693_dash_rdt1695x.2 bus2=rdt1693.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1695_dash_rdt1696_cp_r_6989 units=none length=0.001 bus1=rdt1695_dash_rdt1696x.1 bus2=rdt1695_dash_rdt1696xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1695_dash_rdt1696_cp_r_6990 units=none length=0.001 bus1=rdt1695_dash_rdt1696xxx.1 bus2=rdt1696.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1697_dash_rdt1698_cp_r_6993 units=none length=0.001 bus1=rdt1697_dash_rdt1698xxx.1 bus2=rdt1697_dash_rdt1698xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1697_dash_rdt1698_cp_r_6994 units=none length=0.001 bus1=rdt1697_dash_rdt1698x.1 bus2=rdt1697.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1714_dash_rdt1715_cp_r_6999 units=none length=0.001 bus1=rdt1715.3 bus2=rdt1714_dash_rdt1715xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1714_dash_rdt1715_cp_r_7000 units=none length=0.001 bus1=rdt1714_dash_rdt1715x.3 bus2=rdt1714.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1702_dash_rdt1715_cp_r_7001 units=none length=0.001 bus1=rdt1702.3 bus2=rdt1702_dash_rdt1715x.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1702_dash_rdt1715_cp_r_7002 units=none length=0.001 bus1=rdt1702_dash_rdt1715xx.3 bus2=rdt1715.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1702_dash_rdt1703_cp_r_7003 units=none length=0.001 bus1=rdt1703.3 bus2=rdt1702_dash_rdt1703xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1702_dash_rdt1703_cp_r_7004 units=none length=0.001 bus1=rdt1702_dash_rdt1703x.3 bus2=rdt1702.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1703_dash_rdt1704_cp_r_7005 units=none length=0.001 bus1=rdt1704.3 bus2=rdt1703_dash_rdt1704xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1703_dash_rdt1704_cp_r_7006 units=none length=0.001 bus1=rdt1703_dash_rdt1704x.3 bus2=rdt1703.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1704_dash_rdt1705_cp_r_7007 units=none length=0.001 bus1=rdt1705.3 bus2=rdt1704_dash_rdt1705xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1704_dash_rdt1705_cp_r_7008 units=none length=0.001 bus1=rdt1704_dash_rdt1705x.3 bus2=rdt1704.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1705_dash_rdt1712_cp_r_7009 units=none length=0.001 bus1=rdt1712.3 bus2=rdt1705_dash_rdt1712xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1705_dash_rdt1712_cp_r_7010 units=none length=0.001 bus1=rdt1705_dash_rdt1712x.3 bus2=rdt1705.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1706_dash_rdt1712_cp_r_7011 units=none length=0.001 bus1=rdt1706.3 bus2=rdt1706_dash_rdt1712x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1706_dash_rdt1712_cp_r_7012 units=none length=0.001 bus1=rdt1706_dash_rdt1712xx.3 bus2=rdt1712.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1706_dash_rdt1707_cp_r_7013 units=none length=0.001 bus1=rdt1706_dash_rdt1707xxx.3 bus2=rdt1706_dash_rdt1707xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1706_dash_rdt1707_cp_r_7014 units=none length=0.001 bus1=rdt1706_dash_rdt1707x.3 bus2=rdt1706.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1711_dash_rdt1720_cp_r_7017 units=none length=0.001 bus1=rdt1711.1 bus2=rdt1711_dash_rdt1720x.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1711_dash_rdt1720_cp_r_7018 units=none length=0.001 bus1=rdt1711_dash_rdt1720xx.1 bus2=rdt1720.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1708_dash_rdt1711_cp_r_7019 units=none length=0.001 bus1=rdt1708_dash_rdt1711x.1 bus2=rdt1708_dash_rdt1711xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1708_dash_rdt1711_cp_r_7020 units=none length=0.001 bus1=rdt1708_dash_rdt1711xxx.1 bus2=rdt1711.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1148_dash_rdt1149_cp_r_7035 units=none length=0.001 bus1=rdt1148_dash_rdt1149x.3 bus2=rdt1148_dash_rdt1149xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1148_dash_rdt1149_cp_r_7036 units=none length=0.001 bus1=rdt1148_dash_rdt1149xxx.3 bus2=rdt1149.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1853_dash_rdt1863_cp_r_7041 units=none length=0.001 bus1=rdt1853_dash_rdt1863xxx.2 bus2=rdt1853_dash_rdt1863xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1853_dash_rdt1863_cp_r_7042 units=none length=0.001 bus1=rdt1853_dash_rdt1863x.2 bus2=rdt1853.2 switch=true enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt1859_dash_rdt1860_cp_r_7043 units=none length=0.001 bus1=rdt1860.1 bus2=rdt1859_dash_rdt1860xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1859_dash_rdt1860_cp_r_7044 units=none length=0.001 bus1=rdt1859_dash_rdt1860x.1 bus2=rdt1859.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1860_dash_rdt1861_cp_r_7045 units=none length=0.001 bus1=rdt1861.1 bus2=rdt1860_dash_rdt1861xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1860_dash_rdt1861_cp_r_7046 units=none length=0.001 bus1=rdt1860_dash_rdt1861x.1 bus2=rdt1860.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1861_dash_rdt1863_cp_r_7047 units=none length=0.001 bus1=rdt1861_dash_rdt1863xxx.1 bus2=rdt1861_dash_rdt1863xx.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1861_dash_rdt1863_cp_r_7048 units=none length=0.001 bus1=rdt1861_dash_rdt1863x.1 bus2=rdt1861.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1871_cp_r_7049 units=none length=0.001 bus1=rdt1866.2 bus2=rdt1866_dash_rdt1871x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1871_cp_r_7050 units=none length=0.001 bus1=rdt1866_dash_rdt1871xx.2 bus2=rdt1871.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1872_cp_r_7051 units=none length=0.001 bus1=rdt1866.2 bus2=rdt1866_dash_rdt1872x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1872_cp_r_7052 units=none length=0.001 bus1=rdt1866_dash_rdt1872xx.2 bus2=rdt1872.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1867_cp_r_7053 units=none length=0.001 bus1=rdt1867.2 bus2=rdt1866_dash_rdt1867xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1866_dash_rdt1867_cp_r_7054 units=none length=0.001 bus1=rdt1866_dash_rdt1867x.2 bus2=rdt1866.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1867_dash_rdt1868_cp_r_7055 units=none length=0.001 bus1=rdt1868.2 bus2=rdt1867_dash_rdt1868xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1867_dash_rdt1868_cp_r_7056 units=none length=0.001 bus1=rdt1867_dash_rdt1868x.2 bus2=rdt1867.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1868_dash_rdt1873_cp_r_7057 units=none length=0.001 bus1=rdt1873.2 bus2=rdt1868_dash_rdt1873xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1868_dash_rdt1873_cp_r_7058 units=none length=0.001 bus1=rdt1868_dash_rdt1873x.2 bus2=rdt1868.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1865_dash_rdt1873_cp_r_7059 units=none length=0.001 bus1=rdt1865.2 bus2=rdt1865_dash_rdt1873x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1865_dash_rdt1873_cp_r_7060 units=none length=0.001 bus1=rdt1865_dash_rdt1873xx.2 bus2=rdt1873.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1865_dash_rdt1869_cp_r_7061 units=none length=0.001 bus1=rdt1869.2 bus2=rdt1865_dash_rdt1869xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1865_dash_rdt1869_cp_r_7062 units=none length=0.001 bus1=rdt1865_dash_rdt1869x.2 bus2=rdt1865.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1869_dash_rdt1874_cp_r_7063 units=none length=0.001 bus1=rdt1869_dash_rdt1874xxx.2 bus2=rdt1869_dash_rdt1874xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1869_dash_rdt1874_cp_r_7064 units=none length=0.001 bus1=rdt1869_dash_rdt1874x.2 bus2=rdt1869.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1709_dash_rdt1725_cp_r_7065 units=none length=0.001 bus1=rdt1725.2 bus2=rdt1709_dash_rdt1725xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1709_dash_rdt1725_cp_r_7066 units=none length=0.001 bus1=rdt1709_dash_rdt1725x.2 bus2=rdt1709.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1725_dash_rdt1731_cp_r_7067 units=none length=0.001 bus1=rdt1725_dash_rdt1731xxx.2 bus2=rdt1725_dash_rdt1731xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1725_dash_rdt1731_cp_r_7068 units=none length=0.001 bus1=rdt1725_dash_rdt1731x.2 bus2=rdt1725.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1721_dash_rdt1724_cp_r_7069 units=none length=0.001 bus1=rdt1724.2 bus2=rdt1721_dash_rdt1724xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1721_dash_rdt1724_cp_r_7070 units=none length=0.001 bus1=rdt1721_dash_rdt1724x.2 bus2=rdt1721.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1724_cp_r_7071 units=none length=0.001 bus1=rdt1722_dash_rdt1724x.2 bus2=rdt1722_dash_rdt1724xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1724_cp_r_7072 units=none length=0.001 bus1=rdt1722_dash_rdt1724xxx.2 bus2=rdt1724.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1713_dash_rdt1727_cp_r_7079 units=none length=0.001 bus1=rdt1727.1 bus2=rdt1713_dash_rdt1727xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1713_dash_rdt1727_cp_r_7080 units=none length=0.001 bus1=rdt1713_dash_rdt1727x.1 bus2=rdt1713.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1716_dash_rdt1719_cp_r_7081 units=none length=0.001 bus1=rdt1719.1 bus2=rdt1716_dash_rdt1719xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1716_dash_rdt1719_cp_r_7082 units=none length=0.001 bus1=rdt1716_dash_rdt1719x.1 bus2=rdt1716.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1717_dash_rdt1719_cp_r_7083 units=none length=0.001 bus1=rdt1717.1 bus2=rdt1717_dash_rdt1719x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1717_dash_rdt1719_cp_r_7084 units=none length=0.001 bus1=rdt1717_dash_rdt1719xx.1 bus2=rdt1719.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1717_dash_rdt1727_cp_r_7085 units=none length=0.001 bus1=rdt1727.1 bus2=rdt1717_dash_rdt1727xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1717_dash_rdt1727_cp_r_7086 units=none length=0.001 bus1=rdt1717_dash_rdt1727x.1 bus2=rdt1717.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1718_dash_rdt1727_cp_r_7087 units=none length=0.001 bus1=rdt1718.1 bus2=rdt1718_dash_rdt1727x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1718_dash_rdt1727_cp_r_7088 units=none length=0.001 bus1=rdt1718_dash_rdt1727xx.1 bus2=rdt1727.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1718_dash_rdt1729_cp_r_7089 units=none length=0.001 bus1=rdt1718_dash_rdt1729xxx.1 bus2=rdt1718_dash_rdt1729xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1718_dash_rdt1729_cp_r_7090 units=none length=0.001 bus1=rdt1718_dash_rdt1729x.1 bus2=rdt1718.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1735_dash_rdt1736_cp_r_7095 units=none length=0.001 bus1=rdt1736.2 bus2=rdt1735_dash_rdt1736xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1735_dash_rdt1736_cp_r_7096 units=none length=0.001 bus1=rdt1735_dash_rdt1736x.2 bus2=rdt1735.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1736_dash_rdt1737_cp_r_7097 units=none length=0.001 bus1=rdt1736_dash_rdt1737xxx.2 bus2=rdt1736_dash_rdt1737xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1736_dash_rdt1737_cp_r_7098 units=none length=0.001 bus1=rdt1736_dash_rdt1737x.2 bus2=rdt1736.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1732_dash_rdt1733_cp_r_7105 units=none length=0.001 bus1=rdt1732_dash_rdt1733xxx.3 bus2=rdt1732_dash_rdt1733xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1732_dash_rdt1733_cp_r_7106 units=none length=0.001 bus1=rdt1732_dash_rdt1733x.3 bus2=rdt1732.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1812_dash_rdt1813_cp_r_7119 units=none length=0.001 bus1=rdt1812.3 bus2=rdt1812_dash_rdt1813x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1812_dash_rdt1813_cp_r_7120 units=none length=0.001 bus1=rdt1812_dash_rdt1813xx.3 bus2=rdt1813.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1812_dash_rdt1814_cp_r_7121 units=none length=0.001 bus1=rdt1814.3 bus2=rdt1812_dash_rdt1814xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1812_dash_rdt1814_cp_r_7122 units=none length=0.001 bus1=rdt1812_dash_rdt1814x.3 bus2=rdt1812.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1811_dash_rdt1814_cp_r_7123 units=none length=0.001 bus1=rdt1811.3 bus2=rdt1811_dash_rdt1814x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1811_dash_rdt1814_cp_r_7124 units=none length=0.001 bus1=rdt1811_dash_rdt1814xx.3 bus2=rdt1814.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1811_dash_rdt1815_cp_r_7125 units=none length=0.001 bus1=rdt1815.3 bus2=rdt1811_dash_rdt1815xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1811_dash_rdt1815_cp_r_7126 units=none length=0.001 bus1=rdt1811_dash_rdt1815x.3 bus2=rdt1811.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1806_dash_rdt1818_cp_r_7127 units=none length=0.001 bus1=rdt1806_dash_rdt1818x.1 bus2=rdt1806_dash_rdt1818xx.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1806_dash_rdt1818_cp_r_7128 units=none length=0.001 bus1=rdt1806_dash_rdt1818xxx.1 bus2=rdt1818.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1820_dash_rdt1821_cp_r_7139 units=none length=0.001 bus1=rdt1820.1 bus2=rdt1820_dash_rdt1821x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1820_dash_rdt1821_cp_r_7140 units=none length=0.001 bus1=rdt1820_dash_rdt1821xx.1 bus2=rdt1821.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1820_dash_rdt1822_cp_r_7141 units=none length=0.001 bus1=rdt1822.1 bus2=rdt1820_dash_rdt1822xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1820_dash_rdt1822_cp_r_7142 units=none length=0.001 bus1=rdt1820_dash_rdt1822x.1 bus2=rdt1820.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1819_dash_rdt1822_cp_r_7143 units=none length=0.001 bus1=rdt1819.1 bus2=rdt1819_dash_rdt1822x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1819_dash_rdt1822_cp_r_7144 units=none length=0.001 bus1=rdt1819_dash_rdt1822xx.1 bus2=rdt1822.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1819_cp_r_7145 units=none length=0.001 bus1=rdt1801_dash_rdt1819x.1 bus2=rdt1801_dash_rdt1819xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1819_cp_r_7146 units=none length=0.001 bus1=rdt1801_dash_rdt1819xxx.1 bus2=rdt1819.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1826_dash_rdt1829_cp_r_7157 units=none length=0.001 bus1=rdt1826_dash_rdt1829x.2 bus2=rdt1826_dash_rdt1829xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1826_dash_rdt1829_cp_r_7158 units=none length=0.001 bus1=rdt1826_dash_rdt1829xxx.2 bus2=rdt1829.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2208_dash_rdt2212_cp_r_7163 units=none length=0.001 bus1=rdt2208.2 bus2=rdt2208_dash_rdt2212x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2208_dash_rdt2212_cp_r_7164 units=none length=0.001 bus1=rdt2208_dash_rdt2212xx.2 bus2=rdt2212.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2208_dash_rdt2211_cp_r_7165 units=none length=0.001 bus1=rdt2211.2 bus2=rdt2208_dash_rdt2211xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2208_dash_rdt2211_cp_r_7166 units=none length=0.001 bus1=rdt2208_dash_rdt2211x.2 bus2=rdt2208.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2210_dash_rdt2211_cp_r_7167 units=none length=0.001 bus1=rdt2210_dash_rdt2211x.2 bus2=rdt2210_dash_rdt2211xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2210_dash_rdt2211_cp_r_7168 units=none length=0.001 bus1=rdt2210_dash_rdt2211xxx.2 bus2=rdt2211.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1842_dash_rdt2154_cp_r_7171 units=none length=0.001 bus1=rdt1842_dash_rdt2154xxx.3 bus2=rdt1842_dash_rdt2154xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1842_dash_rdt2154_cp_r_7172 units=none length=0.001 bus1=rdt1842_dash_rdt2154x.3 bus2=rdt1842.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2201_dash_rdt2202_cp_r_7173 units=none length=0.001 bus1=rdt2201_dash_rdt2202xxx.1 bus2=rdt2201_dash_rdt2202xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2201_dash_rdt2202_cp_r_7174 units=none length=0.001 bus1=rdt2201_dash_rdt2202x.1 bus2=rdt2201.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2186_dash_rdt2194_cp_r_7175 units=none length=0.001 bus1=rdt2194.2 bus2=rdt2186_dash_rdt2194xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2186_dash_rdt2194_cp_r_7176 units=none length=0.001 bus1=rdt2186_dash_rdt2194x.2 bus2=rdt2186.2 switch=true enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt2190_dash_rdt2194_cp_r_7177 units=none length=0.001 bus1=rdt2190.2 bus2=rdt2190_dash_rdt2194x.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2190_dash_rdt2194_cp_r_7178 units=none length=0.001 bus1=rdt2190_dash_rdt2194xx.2 bus2=rdt2194.2 switch=true enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt2190_dash_rdt2195_cp_r_7179 units=none length=0.001 bus1=rdt2195.2 bus2=rdt2190_dash_rdt2195xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2190_dash_rdt2195_cp_r_7180 units=none length=0.001 bus1=rdt2190_dash_rdt2195x.2 bus2=rdt2190.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2195_dash_rdt2198_cp_r_7181 units=none length=0.001 bus1=rdt2195.2 bus2=rdt2195_dash_rdt2198x.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2195_dash_rdt2198_cp_r_7182 units=none length=0.001 bus1=rdt2195_dash_rdt2198xx.2 bus2=rdt2198.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2191_dash_rdt2195_cp_r_7183 units=none length=0.001 bus1=rdt2191.2 bus2=rdt2191_dash_rdt2195x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2191_dash_rdt2195_cp_r_7184 units=none length=0.001 bus1=rdt2191_dash_rdt2195xx.2 bus2=rdt2195.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2191_dash_rdt2196_cp_r_7185 units=none length=0.001 bus1=rdt2196.2 bus2=rdt2191_dash_rdt2196xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2191_dash_rdt2196_cp_r_7186 units=none length=0.001 bus1=rdt2191_dash_rdt2196x.2 bus2=rdt2191.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2196_cp_r_7187 units=none length=0.001 bus1=rdt2193_dash_rdt2196x.2 bus2=rdt2193_dash_rdt2196xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2196_cp_r_7188 units=none length=0.001 bus1=rdt2193_dash_rdt2196xxx.2 bus2=rdt2196.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2197_cp_r_7189 units=none length=0.001 bus1=rdt2193_dash_rdt2197x.3 bus2=rdt2193_dash_rdt2197xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2197_cp_r_7190 units=none length=0.001 bus1=rdt2193_dash_rdt2197xxx.3 bus2=rdt2197.3 switch=true enabled=true phases=1 linecode=padswitch_1_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.padswitch_op_r_col_rdt2199_dash_rdt2200_cp_r_7193 units=none length=0.001 bus1=rdt2199.1 bus2=rdt2199_dash_rdt2200x.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2199_dash_rdt2200_cp_r_7194 units=none length=0.001 bus1=rdt2199_dash_rdt2200xx.1 bus2=rdt2200.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2199_dash_rdt2203_cp_r_7195 units=none length=0.001 bus1=rdt2199_dash_rdt2203xxx.1 bus2=rdt2199_dash_rdt2203xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2199_dash_rdt2203_cp_r_7196 units=none length=0.001 bus1=rdt2199_dash_rdt2203x.1 bus2=rdt2199.1 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2205_cp_r_7203 units=none length=0.001 bus1=rdt2153_dash_rdt2205x.3 bus2=rdt2153_dash_rdt2205xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2205_cp_r_7204 units=none length=0.001 bus1=rdt2153_dash_rdt2205xxx.3 bus2=rdt2205.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2154_dash_rdt2206_cp_r_7207 units=none length=0.001 bus1=rdt2154_dash_rdt2206x.3 bus2=rdt2154_dash_rdt2206xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt2154_dash_rdt2206_cp_r_7208 units=none length=0.001 bus1=rdt2154_dash_rdt2206xxx.3 bus2=rdt2206.3 switch=true enabled=true phases=1 linecode=padswitch_1_3 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt2168_dash_rdt2169_cp_r_7229 units=none length=0.001 bus1=rdt2168.2 bus2=rdt2168_dash_rdt2169x.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2168_dash_rdt2169_cp_r_7230 units=none length=0.001 bus1=rdt2168_dash_rdt2169xx.2 bus2=rdt2169.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2167_dash_rdt2168_cp_r_7231 units=none length=0.001 bus1=rdt2167_dash_rdt2168x.2 bus2=rdt2167_dash_rdt2168xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2167_dash_rdt2168_cp_r_7232 units=none length=0.001 bus1=rdt2167_dash_rdt2168xxx.2 bus2=rdt2168.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2180_dash_rdt2181_cp_r_7233 units=none length=0.001 bus1=rdt2180.3 bus2=rdt2180_dash_rdt2181x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2180_dash_rdt2181_cp_r_7234 units=none length=0.001 bus1=rdt2180_dash_rdt2181xx.3 bus2=rdt2181.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2179_dash_rdt2180_cp_r_7235 units=none length=0.001 bus1=rdt2179.3 bus2=rdt2179_dash_rdt2180x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2179_dash_rdt2180_cp_r_7236 units=none length=0.001 bus1=rdt2179_dash_rdt2180xx.3 bus2=rdt2180.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2171_dash_rdt2179_cp_r_7237 units=none length=0.001 bus1=rdt2171.3 bus2=rdt2171_dash_rdt2179x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2171_dash_rdt2179_cp_r_7238 units=none length=0.001 bus1=rdt2171_dash_rdt2179xx.3 bus2=rdt2179.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2171_dash_rdt2172_cp_r_7239 units=none length=0.001 bus1=rdt2171_dash_rdt2172xxx.3 bus2=rdt2171_dash_rdt2172xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2171_dash_rdt2172_cp_r_7240 units=none length=0.001 bus1=rdt2171_dash_rdt2172x.3 bus2=rdt2171.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2172_dash_rdt2178_cp_r_7241 units=none length=0.001 bus1=rdt2172_dash_rdt2178x.2 bus2=rdt2172_dash_rdt2178xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2172_dash_rdt2178_cp_r_7242 units=none length=0.001 bus1=rdt2172_dash_rdt2178xxx.2 bus2=rdt2178.2 switch=true enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt2176_dash_rdt2177_cp_r_7247 units=none length=0.001 bus1=rdt2176.2 bus2=rdt2176_dash_rdt2177x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2176_dash_rdt2177_cp_r_7248 units=none length=0.001 bus1=rdt2176_dash_rdt2177xx.2 bus2=rdt2177.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2175_dash_rdt2176_cp_r_7249 units=none length=0.001 bus1=rdt2175.2 bus2=rdt2175_dash_rdt2176x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2175_dash_rdt2176_cp_r_7250 units=none length=0.001 bus1=rdt2175_dash_rdt2176xx.2 bus2=rdt2176.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2174_dash_rdt2175_cp_r_7251 units=none length=0.001 bus1=rdt2174_dash_rdt2175x.2 bus2=rdt2174_dash_rdt2175xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2174_dash_rdt2175_cp_r_7252 units=none length=0.001 bus1=rdt2174_dash_rdt2175xxx.2 bus2=rdt2175.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1894_dash_rdt1895_cp_r_7271 units=none length=0.001 bus1=rdt1894.3 bus2=rdt1894_dash_rdt1895x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1894_dash_rdt1895_cp_r_7272 units=none length=0.001 bus1=rdt1894_dash_rdt1895xx.3 bus2=rdt1895.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1894_dash_rdt1896_cp_r_7273 units=none length=0.001 bus1=rdt1894.3 bus2=rdt1894_dash_rdt1896x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1894_dash_rdt1896_cp_r_7274 units=none length=0.001 bus1=rdt1894_dash_rdt1896xx.3 bus2=rdt1896.3 switch=true enabled=true phases=1 linecode=padswitch_1_5 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1893_dash_rdt1894_cp_r_7275 units=none length=0.001 bus1=rdt1893.3 bus2=rdt1893_dash_rdt1894x.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1893_dash_rdt1894_cp_r_7276 units=none length=0.001 bus1=rdt1893_dash_rdt1894xx.3 bus2=rdt1894.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1893_dash_rdt1897_cp_r_7277 units=none length=0.001 bus1=rdt1897.3 bus2=rdt1893_dash_rdt1897xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1893_dash_rdt1897_cp_r_7278 units=none length=0.001 bus1=rdt1893_dash_rdt1897x.3 bus2=rdt1893.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1897_dash_rdt1898_cp_r_7279 units=none length=0.001 bus1=rdt1898.3 bus2=rdt1897_dash_rdt1898xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1897_dash_rdt1898_cp_r_7280 units=none length=0.001 bus1=rdt1897_dash_rdt1898x.3 bus2=rdt1897.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1892_dash_rdt1898_cp_r_7281 units=none length=0.001 bus1=rdt1892.3 bus2=rdt1892_dash_rdt1898x.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1892_dash_rdt1898_cp_r_7282 units=none length=0.001 bus1=rdt1892_dash_rdt1898xx.3 bus2=rdt1898.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1891_dash_rdt1892_cp_r_7283 units=none length=0.001 bus1=rdt1891_dash_rdt1892x.3 bus2=rdt1891_dash_rdt1892xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1891_dash_rdt1892_cp_r_7284 units=none length=0.001 bus1=rdt1891_dash_rdt1892xxx.3 bus2=rdt1892.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1899_dash_rdt1900_cp_r_7299 units=none length=0.001 bus1=rdt1900.1 bus2=rdt1899_dash_rdt1900xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1899_dash_rdt1900_cp_r_7300 units=none length=0.001 bus1=rdt1899_dash_rdt1900x.1 bus2=rdt1899.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1900_dash_rdt1911_cp_r_7301 units=none length=0.001 bus1=rdt1911.1 bus2=rdt1900_dash_rdt1911xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1900_dash_rdt1911_cp_r_7302 units=none length=0.001 bus1=rdt1900_dash_rdt1911x.1 bus2=rdt1900.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2238_dash_rdt2239_cp_r_7303 units=none length=0.001 bus1=rdt2239.3 bus2=rdt2238_dash_rdt2239xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2238_dash_rdt2239_cp_r_7304 units=none length=0.001 bus1=rdt2238_dash_rdt2239x.3 bus2=rdt2238.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt3338_cp_r_7305 units=none length=0.001 bus1=rdt2239.3 bus2=rdt2239_dash_rdt3338x.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt3338_cp_r_7306 units=none length=0.001 bus1=rdt2239_dash_rdt3338xx.3 bus2=rdt3338.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt2240_cp_r_7307 units=none length=0.001 bus1=rdt2240.3 bus2=rdt2239_dash_rdt2240xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt2240_cp_r_7308 units=none length=0.001 bus1=rdt2239_dash_rdt2240x.3 bus2=rdt2239.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2259_dash_rdt2261_cp_r_7309 units=none length=0.001 bus1=rdt2261.2 bus2=rdt2259_dash_rdt2261xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2259_dash_rdt2261_cp_r_7310 units=none length=0.001 bus1=rdt2259_dash_rdt2261x.2 bus2=rdt2259.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2260_dash_rdt2261_cp_r_7311 units=none length=0.001 bus1=rdt2261.2 bus2=rdt2260_dash_rdt2261xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2260_dash_rdt2261_cp_r_7312 units=none length=0.001 bus1=rdt2260_dash_rdt2261x.2 bus2=rdt2260.2 switch=true enabled=true phases=1 linecode=padswitch_1_5 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt2261_dash_rdt2262_cp_r_7313 units=none length=0.001 bus1=rdt2262.2 bus2=rdt2261_dash_rdt2262xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2261_dash_rdt2262_cp_r_7314 units=none length=0.001 bus1=rdt2261_dash_rdt2262x.2 bus2=rdt2261.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2262_dash_rdt2263_cp_r_7315 units=none length=0.001 bus1=rdt2262_dash_rdt2263xxx.2 bus2=rdt2262_dash_rdt2263xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2262_dash_rdt2263_cp_r_7316 units=none length=0.001 bus1=rdt2262_dash_rdt2263x.2 bus2=rdt2262.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3330_dash_rdt3331_cp_r_7317 units=none length=0.001 bus1=rdt3331.2 bus2=rdt3330_dash_rdt3331xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3330_dash_rdt3331_cp_r_7318 units=none length=0.001 bus1=rdt3330_dash_rdt3331x.2 bus2=rdt3330.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt3331_dash_rdt3332_cp_r_7319 units=none length=0.001 bus1=rdt3332.2 bus2=rdt3331_dash_rdt3332xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3331_dash_rdt3332_cp_r_7320 units=none length=0.001 bus1=rdt3331_dash_rdt3332x.2 bus2=rdt3331.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3334_cp_r_7321 units=none length=0.001 bus1=rdt3332.2 bus2=rdt3332_dash_rdt3334x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3334_cp_r_7322 units=none length=0.001 bus1=rdt3332_dash_rdt3334xx.2 bus2=rdt3334.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3333_cp_r_7323 units=none length=0.001 bus1=rdt3333.2 bus2=rdt3332_dash_rdt3333xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3333_cp_r_7324 units=none length=0.001 bus1=rdt3332_dash_rdt3333x.2 bus2=rdt3332.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3333_dash_rdt3335_cp_r_7325 units=none length=0.001 bus1=rdt3335.2 bus2=rdt3333_dash_rdt3335xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3333_dash_rdt3335_cp_r_7326 units=none length=0.001 bus1=rdt3333_dash_rdt3335x.2 bus2=rdt3333.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt3335_cp_r_7327 units=none length=0.001 bus1=rdt2250_dash_rdt3335x.2 bus2=rdt2250_dash_rdt3335xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt3335_cp_r_7328 units=none length=0.001 bus1=rdt2250_dash_rdt3335xxx.2 bus2=rdt3335.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1543_dash_rdt1938_cp_r_7333 units=none length=0.001 bus1=rdt1543.1.2.3 bus2=rdt1543_dash_rdt1938x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1543_dash_rdt1938_cp_r_7334 units=none length=0.001 bus1=rdt1543_dash_rdt1938xx.1.2.3 bus2=rdt1938.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_1 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1647_cp_r_6895 units=none length=0.001 bus1=rdt1646.1.2.3 bus2=rdt1646_dash_rdt1647x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1647_cp_r_6896 units=none length=0.001 bus1=rdt1646_dash_rdt1647xx.1.2.3 bus2=rdt1647.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1648_cp_r_6897 units=none length=0.001 bus1=rdt1648.1.2.3 bus2=rdt1646_dash_rdt1648xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1648_cp_r_6898 units=none length=0.001 bus1=rdt1646_dash_rdt1648x.1.2.3 bus2=rdt1646.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1645_dash_rdt1648_cp_r_6899 units=none length=0.001 bus1=rdt1645.1.2.3 bus2=rdt1645_dash_rdt1648x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1645_dash_rdt1648_cp_r_6900 units=none length=0.001 bus1=rdt1645_dash_rdt1648xx.1.2.3 bus2=rdt1648.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
