new object=load.load_p1rlv2710_1 conn=wye bus1=p1rlv2710.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2710_2 conn=wye bus1=p1rlv2710.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2711_1 conn=wye bus1=p1rlv2711.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2711_2 conn=wye bus1=p1rlv2711.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2712_1 conn=wye bus1=p1rlv2712.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81316630184535 kvar=0.426944064453588 phases=1 daily=res_kw_371_pu
new object=load.load_p1rlv2712_2 conn=wye bus1=p1rlv2712.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81316630184535 kvar=0.426944064453588 phases=1 daily=res_kw_371_pu
new object=load.load_p1rlv2713_1 conn=wye bus1=p1rlv2713.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2713_2 conn=wye bus1=p1rlv2713.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2714_1 conn=wye bus1=p1rlv2714.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2714_2 conn=wye bus1=p1rlv2714.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2715_1 conn=wye bus1=p1rlv2715.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2715_2 conn=wye bus1=p1rlv2715.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2716_1 conn=wye bus1=p1rlv2716.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2716_2 conn=wye bus1=p1rlv2716.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2717_1 conn=wye bus1=p1rlv2717.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2717_2 conn=wye bus1=p1rlv2717.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2718_1 conn=wye bus1=p1rlv2718.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2718_2 conn=wye bus1=p1rlv2718.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2719_1 conn=wye bus1=p1rlv2719.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2719_2 conn=wye bus1=p1rlv2719.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2720_1 conn=wye bus1=p1rlv2720.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2720_2 conn=wye bus1=p1rlv2720.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2721_1 conn=wye bus1=p1rlv2721.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2721_2 conn=wye bus1=p1rlv2721.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2722_1 conn=wye bus1=p1rlv2722.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv2722_2 conn=wye bus1=p1rlv2722.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv2723_1 conn=wye bus1=p1rlv2723.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv2723_2 conn=wye bus1=p1rlv2723.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv2724_1 conn=wye bus1=p1rlv2724.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2724_2 conn=wye bus1=p1rlv2724.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2725_1 conn=wye bus1=p1rlv2725.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv2725_2 conn=wye bus1=p1rlv2725.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv2726_1 conn=wye bus1=p1rlv2726.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv2726_2 conn=wye bus1=p1rlv2726.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv2727_1 conn=wye bus1=p1rlv2727.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2727_2 conn=wye bus1=p1rlv2727.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2728_1 conn=wye bus1=p1rlv2728.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2728_2 conn=wye bus1=p1rlv2728.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2729_1 conn=wye bus1=p1rlv2729.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2729_2 conn=wye bus1=p1rlv2729.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2730_1 conn=wye bus1=p1rlv2730.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2730_2 conn=wye bus1=p1rlv2730.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2731_1 conn=wye bus1=p1rlv2731.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2731_2 conn=wye bus1=p1rlv2731.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2732_1 conn=wye bus1=p1rlv2732.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2732_2 conn=wye bus1=p1rlv2732.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2733_1 conn=wye bus1=p1rlv2733.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5650166904953 kvar=0.627253296379005 phases=1 daily=res_kw_502_pu
new object=load.load_p1rlv2733_2 conn=wye bus1=p1rlv2733.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5650166904953 kvar=0.627253296379005 phases=1 daily=res_kw_502_pu
new object=load.load_p1rlv2734_1 conn=wye bus1=p1rlv2734.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2734_2 conn=wye bus1=p1rlv2734.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2735_1 conn=wye bus1=p1rlv2735.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2735_2 conn=wye bus1=p1rlv2735.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2736_1 conn=wye bus1=p1rlv2736.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2736_2 conn=wye bus1=p1rlv2736.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2737_1 conn=wye bus1=p1rlv2737.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2737_2 conn=wye bus1=p1rlv2737.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2738_1 conn=wye bus1=p1rlv2738.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2738_2 conn=wye bus1=p1rlv2738.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2739_1 conn=wye bus1=p1rlv2739.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2739_2 conn=wye bus1=p1rlv2739.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2740_1 conn=wye bus1=p1rlv2740.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.04422437787292 kvar=1.3373848866312 phases=1 daily=res_kw_695_pu
new object=load.load_p1rlv2740_2 conn=wye bus1=p1rlv2740.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.04422437787292 kvar=1.3373848866312 phases=1 daily=res_kw_695_pu
new object=load.load_p1rlv2741_1 conn=wye bus1=p1rlv2741.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2741_2 conn=wye bus1=p1rlv2741.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2742_1 conn=wye bus1=p1rlv2742.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2742_2 conn=wye bus1=p1rlv2742.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2743_1 conn=wye bus1=p1rlv2743.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv2743_2 conn=wye bus1=p1rlv2743.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv2744_1 conn=wye bus1=p1rlv2744.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2744_2 conn=wye bus1=p1rlv2744.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2745_1 conn=wye bus1=p1rlv2745.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.06711936916178 kvar=0.927068693772249 phases=1 daily=res_kw_396_pu
new object=load.load_p1rlv2745_2 conn=wye bus1=p1rlv2745.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.06711936916178 kvar=0.927068693772249 phases=1 daily=res_kw_396_pu
new object=load.load_p1rlv2746_1 conn=wye bus1=p1rlv2746.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2746_2 conn=wye bus1=p1rlv2746.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2747_1 conn=wye bus1=p1rlv2747.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2747_2 conn=wye bus1=p1rlv2747.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2748_1 conn=wye bus1=p1rlv2748.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2748_2 conn=wye bus1=p1rlv2748.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2749_1 conn=wye bus1=p1rlv2749.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2749_2 conn=wye bus1=p1rlv2749.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2750_1 conn=wye bus1=p1rlv2750.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2750_2 conn=wye bus1=p1rlv2750.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2751_1 conn=wye bus1=p1rlv2751.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2751_2 conn=wye bus1=p1rlv2751.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2752_1 conn=wye bus1=p1rlv2752.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2752_2 conn=wye bus1=p1rlv2752.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2753_1 conn=wye bus1=p1rlv2753.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2753_2 conn=wye bus1=p1rlv2753.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2754_1 conn=wye bus1=p1rlv2754.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv2754_2 conn=wye bus1=p1rlv2754.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv2755_1 conn=wye bus1=p1rlv2755.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2755_2 conn=wye bus1=p1rlv2755.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2756_1 conn=wye bus1=p1rlv2756.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2756_2 conn=wye bus1=p1rlv2756.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2757_1 conn=wye bus1=p1rlv2757.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2757_2 conn=wye bus1=p1rlv2757.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2758_1 conn=wye bus1=p1rlv2758.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.04256695844029 kvar=1.65974035120359 phases=1 daily=res_kw_707_pu
new object=load.load_p1rlv2758_2 conn=wye bus1=p1rlv2758.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.04256695844029 kvar=1.65974035120359 phases=1 daily=res_kw_707_pu
new object=load.load_p1rlv2759_1 conn=wye bus1=p1rlv2759.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2759_2 conn=wye bus1=p1rlv2759.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2760_1 conn=wye bus1=p1rlv2760.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2760_2 conn=wye bus1=p1rlv2760.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2761_1 conn=wye bus1=p1rlv2761.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2761_2 conn=wye bus1=p1rlv2761.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2762_1 conn=wye bus1=p1rlv2762.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2762_2 conn=wye bus1=p1rlv2762.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2763_1 conn=wye bus1=p1rlv2763.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.42889565817836 kvar=0.691874358629658 phases=1 daily=res_kw_1215_pu
new object=load.load_p1rlv2763_2 conn=wye bus1=p1rlv2763.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.42889565817836 kvar=0.691874358629658 phases=1 daily=res_kw_1215_pu
new object=load.load_p1rlv2764_1 conn=wye bus1=p1rlv2764.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2764_2 conn=wye bus1=p1rlv2764.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2765_1 conn=wye bus1=p1rlv2765.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2765_2 conn=wye bus1=p1rlv2765.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2766_1 conn=wye bus1=p1rlv2766.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2766_2 conn=wye bus1=p1rlv2766.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2767_1 conn=wye bus1=p1rlv2767.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2767_2 conn=wye bus1=p1rlv2767.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2768_1 conn=wye bus1=p1rlv2768.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2768_2 conn=wye bus1=p1rlv2768.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2769_1 conn=wye bus1=p1rlv2769.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.1797852304486 kvar=1.04766467607281 phases=1 daily=res_kw_1075_pu
new object=load.load_p1rlv2769_2 conn=wye bus1=p1rlv2769.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.1797852304486 kvar=1.04766467607281 phases=1 daily=res_kw_1075_pu
new object=load.load_p1rlv2770_1 conn=wye bus1=p1rlv2770.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv2770_2 conn=wye bus1=p1rlv2770.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv2771_1 conn=wye bus1=p1rlv2771.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2771_2 conn=wye bus1=p1rlv2771.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2772_1 conn=wye bus1=p1rlv2772.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2772_2 conn=wye bus1=p1rlv2772.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2773_1 conn=wye bus1=p1rlv2773.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv2773_2 conn=wye bus1=p1rlv2773.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv2774_1 conn=wye bus1=p1rlv2774.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2774_2 conn=wye bus1=p1rlv2774.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2775_1 conn=wye bus1=p1rlv2775.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2775_2 conn=wye bus1=p1rlv2775.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2776_1 conn=wye bus1=p1rlv2776.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2776_2 conn=wye bus1=p1rlv2776.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2777_1 conn=wye bus1=p1rlv2777.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.06658742828239 kvar=0.778861481148486 phases=1 daily=res_kw_887_pu
new object=load.load_p1rlv2777_2 conn=wye bus1=p1rlv2777.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.06658742828239 kvar=0.778861481148486 phases=1 daily=res_kw_887_pu
new object=load.load_p1rlv2778_1 conn=wye bus1=p1rlv2778.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.65802734257365 kvar=0.911362592485442 phases=1 daily=res_kw_1105_pu
new object=load.load_p1rlv2778_2 conn=wye bus1=p1rlv2778.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.65802734257365 kvar=0.911362592485442 phases=1 daily=res_kw_1105_pu
new object=load.load_p1rlv2779_1 conn=wye bus1=p1rlv2779.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2779_2 conn=wye bus1=p1rlv2779.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2780_1 conn=wye bus1=p1rlv2780.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2780_2 conn=wye bus1=p1rlv2780.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2781_1 conn=wye bus1=p1rlv2781.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2781_2 conn=wye bus1=p1rlv2781.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2782_1 conn=wye bus1=p1rlv2782.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2782_2 conn=wye bus1=p1rlv2782.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2783_1 conn=wye bus1=p1rlv2783.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2783_2 conn=wye bus1=p1rlv2783.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2784_1 conn=wye bus1=p1rlv2784.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2784_2 conn=wye bus1=p1rlv2784.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2785_1 conn=wye bus1=p1rlv2785.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2785_2 conn=wye bus1=p1rlv2785.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2786_1 conn=wye bus1=p1rlv2786.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.3993696406239 kvar=2.10282977706388 phases=1 daily=res_kw_438_pu
new object=load.load_p1rlv2786_2 conn=wye bus1=p1rlv2786.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.3993696406239 kvar=2.10282977706388 phases=1 daily=res_kw_438_pu
new object=load.load_p1rlv2787_1 conn=wye bus1=p1rlv2787.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2787_2 conn=wye bus1=p1rlv2787.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2788_1 conn=wye bus1=p1rlv2788.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2788_2 conn=wye bus1=p1rlv2788.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2789_1 conn=wye bus1=p1rlv2789.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2789_2 conn=wye bus1=p1rlv2789.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2790_1 conn=wye bus1=p1rlv2790.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2790_2 conn=wye bus1=p1rlv2790.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2791_1 conn=wye bus1=p1rlv2791.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2791_2 conn=wye bus1=p1rlv2791.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2792_1 conn=wye bus1=p1rlv2792.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2792_2 conn=wye bus1=p1rlv2792.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2793_1 conn=wye bus1=p1rlv2793.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2793_2 conn=wye bus1=p1rlv2793.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2794_1 conn=wye bus1=p1rlv2794.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2794_2 conn=wye bus1=p1rlv2794.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2795_1 conn=wye bus1=p1rlv2795.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.47254199969967 kvar=0.655435179182955 phases=1 daily=res_kw_1054_pu
new object=load.load_p1rlv2795_2 conn=wye bus1=p1rlv2795.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.47254199969967 kvar=0.655435179182955 phases=1 daily=res_kw_1054_pu
new object=load.load_p1rlv2796_1 conn=wye bus1=p1rlv2796.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2796_2 conn=wye bus1=p1rlv2796.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2797_1 conn=wye bus1=p1rlv2797.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv2797_2 conn=wye bus1=p1rlv2797.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv2798_1 conn=wye bus1=p1rlv2798.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2798_2 conn=wye bus1=p1rlv2798.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2799_1 conn=wye bus1=p1rlv2799.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv2799_2 conn=wye bus1=p1rlv2799.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv2800_1 conn=wye bus1=p1rlv2800.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2800_2 conn=wye bus1=p1rlv2800.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2801_1 conn=wye bus1=p1rlv2801.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2801_2 conn=wye bus1=p1rlv2801.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2802_1 conn=wye bus1=p1rlv2802.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99156654904188 kvar=1.4552695367796 phases=1 daily=res_kw_1283_pu
new object=load.load_p1rlv2802_2 conn=wye bus1=p1rlv2802.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99156654904188 kvar=1.4552695367796 phases=1 daily=res_kw_1283_pu
new object=load.load_p1rlv2803_1 conn=wye bus1=p1rlv2803.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2803_2 conn=wye bus1=p1rlv2803.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2804_1 conn=wye bus1=p1rlv2804.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2804_2 conn=wye bus1=p1rlv2804.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2805_1 conn=wye bus1=p1rlv2805.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2805_2 conn=wye bus1=p1rlv2805.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2806_1 conn=wye bus1=p1rlv2806.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.61239074919306 kvar=1.80585187464168 phases=1 daily=res_kw_1159_pu
new object=load.load_p1rlv2806_2 conn=wye bus1=p1rlv2806.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.61239074919306 kvar=1.80585187464168 phases=1 daily=res_kw_1159_pu
new object=load.load_p1rlv2807_1 conn=wye bus1=p1rlv2807.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2807_2 conn=wye bus1=p1rlv2807.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2808_1 conn=wye bus1=p1rlv2808.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2808_2 conn=wye bus1=p1rlv2808.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2809_1 conn=wye bus1=p1rlv2809.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv2809_2 conn=wye bus1=p1rlv2809.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv2810_1 conn=wye bus1=p1rlv2810.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2810_2 conn=wye bus1=p1rlv2810.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2811_1 conn=wye bus1=p1rlv2811.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2811_2 conn=wye bus1=p1rlv2811.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2812_1 conn=wye bus1=p1rlv2812.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2812_2 conn=wye bus1=p1rlv2812.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2813_1 conn=wye bus1=p1rlv2813.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2813_2 conn=wye bus1=p1rlv2813.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2814_1 conn=wye bus1=p1rlv2814.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2814_2 conn=wye bus1=p1rlv2814.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2815_1 conn=wye bus1=p1rlv2815.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2815_2 conn=wye bus1=p1rlv2815.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2816_1 conn=wye bus1=p1rlv2816.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv2816_2 conn=wye bus1=p1rlv2816.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv2817_1 conn=wye bus1=p1rlv2817.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2817_2 conn=wye bus1=p1rlv2817.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2818_1 conn=wye bus1=p1rlv2818.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv2818_2 conn=wye bus1=p1rlv2818.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv2819_1 conn=wye bus1=p1rlv2819.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv2819_2 conn=wye bus1=p1rlv2819.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv2820_1 conn=wye bus1=p1rlv2820.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2820_2 conn=wye bus1=p1rlv2820.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2821_1 conn=wye bus1=p1rlv2821.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2821_2 conn=wye bus1=p1rlv2821.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2822_1 conn=wye bus1=p1rlv2822.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.21469314124494 kvar=0.795749496240885 phases=1 daily=res_kw_1249_pu
new object=load.load_p1rlv2822_2 conn=wye bus1=p1rlv2822.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.21469314124494 kvar=0.795749496240885 phases=1 daily=res_kw_1249_pu
new object=load.load_p1rlv2823_1 conn=wye bus1=p1rlv2823.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv2823_2 conn=wye bus1=p1rlv2823.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv2824_1 conn=wye bus1=p1rlv2824.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2824_2 conn=wye bus1=p1rlv2824.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2825_1 conn=wye bus1=p1rlv2825.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2825_2 conn=wye bus1=p1rlv2825.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2826_1 conn=wye bus1=p1rlv2826.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv2826_2 conn=wye bus1=p1rlv2826.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv2827_1 conn=wye bus1=p1rlv2827.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2827_2 conn=wye bus1=p1rlv2827.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2828_1 conn=wye bus1=p1rlv2828.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2828_2 conn=wye bus1=p1rlv2828.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2829_1 conn=wye bus1=p1rlv2829.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2829_2 conn=wye bus1=p1rlv2829.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2830_1 conn=wye bus1=p1rlv2830.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv2830_2 conn=wye bus1=p1rlv2830.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv2831_1 conn=wye bus1=p1rlv2831.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2831_2 conn=wye bus1=p1rlv2831.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2832_1 conn=wye bus1=p1rlv2832.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2832_2 conn=wye bus1=p1rlv2832.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2833_1 conn=wye bus1=p1rlv2833.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2833_2 conn=wye bus1=p1rlv2833.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2834_1 conn=wye bus1=p1rlv2834.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2834_2 conn=wye bus1=p1rlv2834.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2835_1 conn=wye bus1=p1rlv2835.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2835_2 conn=wye bus1=p1rlv2835.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2836_1 conn=wye bus1=p1rlv2836.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2836_2 conn=wye bus1=p1rlv2836.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2837_1 conn=wye bus1=p1rlv2837.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.46954486905048 kvar=1.51654405159353 phases=1 daily=res_kw_1067_pu
new object=load.load_p1rlv2837_2 conn=wye bus1=p1rlv2837.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.46954486905048 kvar=1.51654405159353 phases=1 daily=res_kw_1067_pu
new object=load.load_p1rlv2838_1 conn=wye bus1=p1rlv2837.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2838_2 conn=wye bus1=p1rlv2837.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2839_1 conn=wye bus1=p1rlv2839.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2839_2 conn=wye bus1=p1rlv2839.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2840_1 conn=wye bus1=p1rlv2840.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv2840_2 conn=wye bus1=p1rlv2840.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv2841_1 conn=wye bus1=p1rlv2841.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv2841_2 conn=wye bus1=p1rlv2841.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv2842_1 conn=wye bus1=p1rlv2842.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2842_2 conn=wye bus1=p1rlv2842.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2843_1 conn=wye bus1=p1rlv2843.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2843_2 conn=wye bus1=p1rlv2843.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2844_1 conn=wye bus1=p1rlv2844.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv2844_2 conn=wye bus1=p1rlv2844.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv2845_1 conn=wye bus1=p1rlv2845.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2845_2 conn=wye bus1=p1rlv2845.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2846_1 conn=wye bus1=p1rlv2846.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2846_2 conn=wye bus1=p1rlv2846.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2847_1 conn=wye bus1=p1rlv2847.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2847_2 conn=wye bus1=p1rlv2847.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2848_1 conn=wye bus1=p1rlv2848.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv2848_2 conn=wye bus1=p1rlv2848.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv2849_1 conn=wye bus1=p1rlv2849.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2849_2 conn=wye bus1=p1rlv2849.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2850_1 conn=wye bus1=p1rlv2850.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2850_2 conn=wye bus1=p1rlv2850.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2851_1 conn=wye bus1=p1rlv2851.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2851_2 conn=wye bus1=p1rlv2851.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2852_1 conn=wye bus1=p1rlv2852.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2852_2 conn=wye bus1=p1rlv2852.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2853_1 conn=wye bus1=p1rlv2853.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2853_2 conn=wye bus1=p1rlv2853.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2854_1 conn=wye bus1=p1rlv2854.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv2854_2 conn=wye bus1=p1rlv2854.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv2855_1 conn=wye bus1=p1rlv2855.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2855_2 conn=wye bus1=p1rlv2855.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2856_1 conn=wye bus1=p1rlv2856.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2856_2 conn=wye bus1=p1rlv2856.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2857_1 conn=wye bus1=p1rlv2857.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2857_2 conn=wye bus1=p1rlv2857.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2858_1 conn=wye bus1=p1rlv2858.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2858_2 conn=wye bus1=p1rlv2858.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2859_1 conn=wye bus1=p1rlv2859.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2859_2 conn=wye bus1=p1rlv2859.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2860_1 conn=wye bus1=p1rlv2860.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2860_2 conn=wye bus1=p1rlv2860.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2861_1 conn=wye bus1=p1rlv2861.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2861_2 conn=wye bus1=p1rlv2861.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2862_1 conn=wye bus1=p1rlv2862.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2862_2 conn=wye bus1=p1rlv2862.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2863_1 conn=wye bus1=p1rlv2863.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99503844244676 kvar=1.01543922930137 phases=1 daily=res_kw_514_pu
new object=load.load_p1rlv2863_2 conn=wye bus1=p1rlv2863.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99503844244676 kvar=1.01543922930137 phases=1 daily=res_kw_514_pu
new object=load.load_p1rlv2864_1 conn=wye bus1=p1rlv2864.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2864_2 conn=wye bus1=p1rlv2864.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2865_1 conn=wye bus1=p1rlv2865.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94893598887894 kvar=0.566214969265333 phases=1 daily=res_kw_363_pu
new object=load.load_p1rlv2865_2 conn=wye bus1=p1rlv2865.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94893598887894 kvar=0.566214969265333 phases=1 daily=res_kw_363_pu
new object=load.load_p1rlv2866_1 conn=wye bus1=p1rlv2866.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2866_2 conn=wye bus1=p1rlv2866.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2867_1 conn=wye bus1=p1rlv2867.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2867_2 conn=wye bus1=p1rlv2867.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2868_1 conn=wye bus1=p1rlv2868.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.01136742444921 kvar=0.864070842858663 phases=1 daily=res_kw_259_pu
new object=load.load_p1rlv2868_2 conn=wye bus1=p1rlv2868.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.01136742444921 kvar=0.864070842858663 phases=1 daily=res_kw_259_pu
new object=load.load_p1rlv2869_1 conn=wye bus1=p1rlv2869.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2869_2 conn=wye bus1=p1rlv2869.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2870_1 conn=wye bus1=p1rlv2870.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.03492781959892 kvar=0.550817229098897 phases=1 daily=res_kw_1112_pu
new object=load.load_p1rlv2870_2 conn=wye bus1=p1rlv2870.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.03492781959892 kvar=0.550817229098897 phases=1 daily=res_kw_1112_pu
new object=load.load_p1rlv2871_1 conn=wye bus1=p1rlv2871.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2871_2 conn=wye bus1=p1rlv2871.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2872 conn=wye bus1=p1rlv2872.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=29.0684766605355 kvar=5.84852956045026 phases=3 daily=com_kw_14619_pu
new object=load.load_p1rlv2873_1 conn=wye bus1=p1rlv2873.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2873_2 conn=wye bus1=p1rlv2873.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2874_1 conn=wye bus1=p1rlv2874.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2874_2 conn=wye bus1=p1rlv2874.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2875_1 conn=wye bus1=p1rlv2875.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2875_2 conn=wye bus1=p1rlv2875.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2876_1 conn=wye bus1=p1rlv2876.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2876_2 conn=wye bus1=p1rlv2876.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2877_1 conn=wye bus1=p1rlv2877.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2877_2 conn=wye bus1=p1rlv2877.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2878_1 conn=wye bus1=p1rlv2878.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2878_2 conn=wye bus1=p1rlv2878.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2879_1 conn=wye bus1=p1rlv2879.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2879_2 conn=wye bus1=p1rlv2879.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2880_1 conn=wye bus1=p1rlv2880.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2880_2 conn=wye bus1=p1rlv2880.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2881_1 conn=wye bus1=p1rlv2881.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2881_2 conn=wye bus1=p1rlv2881.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2882_1 conn=wye bus1=p1rlv2882.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2882_2 conn=wye bus1=p1rlv2882.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2883_1 conn=wye bus1=p1rlv2883.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv2883_2 conn=wye bus1=p1rlv2883.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv2884_1 conn=wye bus1=p1rlv2884.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv2884_2 conn=wye bus1=p1rlv2884.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv2885_1 conn=wye bus1=p1rlv2885.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2885_2 conn=wye bus1=p1rlv2885.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2886_1 conn=wye bus1=p1rlv2886.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2886_2 conn=wye bus1=p1rlv2886.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv2887_1 conn=wye bus1=p1rlv2887.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2887_2 conn=wye bus1=p1rlv2887.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2888_1 conn=wye bus1=p1rlv2888.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv2888_2 conn=wye bus1=p1rlv2888.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv2889_1 conn=wye bus1=p1rlv2889.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2889_2 conn=wye bus1=p1rlv2889.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv2890_1 conn=wye bus1=p1rlv2890.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2890_2 conn=wye bus1=p1rlv2890.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2891_1 conn=wye bus1=p1rlv2891.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2891_2 conn=wye bus1=p1rlv2891.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2892_1 conn=wye bus1=p1rlv2892.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2892_2 conn=wye bus1=p1rlv2892.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2893_1 conn=wye bus1=p1rlv2893.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70937064641465 kvar=0.641368487145161 phases=1 daily=res_kw_1137_pu
new object=load.load_p1rlv2893_2 conn=wye bus1=p1rlv2893.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70937064641465 kvar=0.641368487145161 phases=1 daily=res_kw_1137_pu
new object=load.load_p1rlv2894_1 conn=wye bus1=p1rlv2894.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv2894_2 conn=wye bus1=p1rlv2894.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv2895_1 conn=wye bus1=p1rlv2895.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv2895_2 conn=wye bus1=p1rlv2895.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv2896_1 conn=wye bus1=p1rlv2896.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2896_2 conn=wye bus1=p1rlv2896.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2897_1 conn=wye bus1=p1rlv2897.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2897_2 conn=wye bus1=p1rlv2897.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2898_1 conn=wye bus1=p1rlv2898.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2898_2 conn=wye bus1=p1rlv2898.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv2899_1 conn=wye bus1=p1rlv2899.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv2899_2 conn=wye bus1=p1rlv2899.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv2913 conn=wye bus1=p1rlv2913.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=41.2772643490434 kvar=10.8269599570776 phases=3 daily=com_kw_13682_pu
new object=load.load_p1rlv3011_1 conn=wye bus1=p1rlv3011.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3011_2 conn=wye bus1=p1rlv3011.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3012_1 conn=wye bus1=p1rlv3012.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3012_2 conn=wye bus1=p1rlv3012.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3013_1 conn=wye bus1=p1rlv3013.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3013_2 conn=wye bus1=p1rlv3013.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3014_1 conn=wye bus1=p1rlv3014.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3014_2 conn=wye bus1=p1rlv3014.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3015_1 conn=wye bus1=p1rlv3015.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv3015_2 conn=wye bus1=p1rlv3015.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv3016_1 conn=wye bus1=p1rlv3016.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3016_2 conn=wye bus1=p1rlv3016.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3017_1 conn=wye bus1=p1rlv3017.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.20178167121345 kvar=0.672496202235745 phases=1 daily=res_kw_469_pu
new object=load.load_p1rlv3017_2 conn=wye bus1=p1rlv3017.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.20178167121345 kvar=0.672496202235745 phases=1 daily=res_kw_469_pu
new object=load.load_p1rlv3018_1 conn=wye bus1=p1rlv3018.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3018_2 conn=wye bus1=p1rlv3018.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3019_1 conn=wye bus1=p1rlv3019.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3019_2 conn=wye bus1=p1rlv3019.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3020_1 conn=wye bus1=p1rlv3020.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3020_2 conn=wye bus1=p1rlv3020.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3021_1 conn=wye bus1=p1rlv3021.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3021_2 conn=wye bus1=p1rlv3021.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3022_1 conn=wye bus1=p1rlv3022.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3022_2 conn=wye bus1=p1rlv3022.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3023_1 conn=wye bus1=p1rlv3023.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.0430692866533 kvar=1.643489041439 phases=1 daily=res_kw_740_pu
new object=load.load_p1rlv3023_2 conn=wye bus1=p1rlv3023.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.0430692866533 kvar=1.643489041439 phases=1 daily=res_kw_740_pu
new object=load.load_p1rlv3024_1 conn=wye bus1=p1rlv3024.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3024_2 conn=wye bus1=p1rlv3024.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3025_1 conn=wye bus1=p1rlv3025.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3025_2 conn=wye bus1=p1rlv3025.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3026_1 conn=wye bus1=p1rlv3026.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.00720261368819 kvar=1.51864079536885 phases=1 daily=res_kw_20_pu
new object=load.load_p1rlv3026_2 conn=wye bus1=p1rlv3026.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.00720261368819 kvar=1.51864079536885 phases=1 daily=res_kw_20_pu
new object=load.load_p1rlv3027_1 conn=wye bus1=p1rlv3027.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3027_2 conn=wye bus1=p1rlv3027.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3028_1 conn=wye bus1=p1rlv3028.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv3028_2 conn=wye bus1=p1rlv3028.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv3029_1 conn=wye bus1=p1rlv3029.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3029_2 conn=wye bus1=p1rlv3029.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3030_1 conn=wye bus1=p1rlv3030.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3030_2 conn=wye bus1=p1rlv3030.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3031_1 conn=wye bus1=p1rlv3031.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv3031_2 conn=wye bus1=p1rlv3031.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv3032_1 conn=wye bus1=p1rlv3032.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv3032_2 conn=wye bus1=p1rlv3032.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv3033_1 conn=wye bus1=p1rlv3033.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.79812064159486 kvar=1.40832847023147 phases=1 daily=res_kw_995_pu
new object=load.load_p1rlv3033_2 conn=wye bus1=p1rlv3033.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.79812064159486 kvar=1.40832847023147 phases=1 daily=res_kw_995_pu
new object=load.load_p1rlv3034_1 conn=wye bus1=p1rlv3034.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3034_2 conn=wye bus1=p1rlv3034.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3035_1 conn=wye bus1=p1rlv3035.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3035_2 conn=wye bus1=p1rlv3035.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3036_1 conn=wye bus1=p1rlv3036.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3036_2 conn=wye bus1=p1rlv3036.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3037_1 conn=wye bus1=p1rlv3037.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3037_2 conn=wye bus1=p1rlv3037.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3038_1 conn=wye bus1=p1rlv3038.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3038_2 conn=wye bus1=p1rlv3038.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3039_1 conn=wye bus1=p1rlv3039.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3039_2 conn=wye bus1=p1rlv3039.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3040_1 conn=wye bus1=p1rlv3040.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3040_2 conn=wye bus1=p1rlv3040.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3041_1 conn=wye bus1=p1rlv3041.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3041_2 conn=wye bus1=p1rlv3041.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3042_1 conn=wye bus1=p1rlv3042.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3042_2 conn=wye bus1=p1rlv3042.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3043_1 conn=wye bus1=p1rlv3043.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv3043_2 conn=wye bus1=p1rlv3043.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv3044_1 conn=wye bus1=p1rlv3044.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3044_2 conn=wye bus1=p1rlv3044.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3045_1 conn=wye bus1=p1rlv3045.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3045_2 conn=wye bus1=p1rlv3045.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3046_1 conn=wye bus1=p1rlv3046.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3046_2 conn=wye bus1=p1rlv3046.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3047_1 conn=wye bus1=p1rlv3047.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3047_2 conn=wye bus1=p1rlv3047.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3048_1 conn=wye bus1=p1rlv3048.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3048_2 conn=wye bus1=p1rlv3048.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3049_1 conn=wye bus1=p1rlv3049.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3049_2 conn=wye bus1=p1rlv3049.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3050_1 conn=wye bus1=p1rlv3050.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv3050_2 conn=wye bus1=p1rlv3050.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv3051_1 conn=wye bus1=p1rlv3051.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv3051_2 conn=wye bus1=p1rlv3051.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv3052_1 conn=wye bus1=p1rlv3052.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3052_2 conn=wye bus1=p1rlv3052.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3053_1 conn=wye bus1=p1rlv3053.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3053_2 conn=wye bus1=p1rlv3053.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3054_1 conn=wye bus1=p1rlv3054.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3054_2 conn=wye bus1=p1rlv3054.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3055_1 conn=wye bus1=p1rlv3055.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3055_2 conn=wye bus1=p1rlv3055.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3056_1 conn=wye bus1=p1rlv3056.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3056_2 conn=wye bus1=p1rlv3056.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3057_1 conn=wye bus1=p1rlv3057.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3057_2 conn=wye bus1=p1rlv3057.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3058_1 conn=wye bus1=p1rlv3058.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52936459230374 kvar=1.13173489881403 phases=1 daily=res_kw_977_pu
new object=load.load_p1rlv3058_2 conn=wye bus1=p1rlv3058.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52936459230374 kvar=1.13173489881403 phases=1 daily=res_kw_977_pu
new object=load.load_p1rlv3059_1 conn=wye bus1=p1rlv3059.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3059_2 conn=wye bus1=p1rlv3059.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3060_1 conn=wye bus1=p1rlv3060.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3060_2 conn=wye bus1=p1rlv3060.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3061_1 conn=wye bus1=p1rlv3061.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3061_2 conn=wye bus1=p1rlv3061.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3062_1 conn=wye bus1=p1rlv3062.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3062_2 conn=wye bus1=p1rlv3062.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3063_1 conn=wye bus1=p1rlv3063.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3063_2 conn=wye bus1=p1rlv3063.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3064_1 conn=wye bus1=p1rlv3064.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.30630658530051 kvar=2.32383717831768 phases=1 daily=res_kw_170_pu
new object=load.load_p1rlv3064_2 conn=wye bus1=p1rlv3064.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.30630658530051 kvar=2.32383717831768 phases=1 daily=res_kw_170_pu
new object=load.load_p1rlv3065_1 conn=wye bus1=p1rlv3065.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3065_2 conn=wye bus1=p1rlv3065.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3066_1 conn=wye bus1=p1rlv3066.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3066_2 conn=wye bus1=p1rlv3066.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3067_1 conn=wye bus1=p1rlv3067.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3067_2 conn=wye bus1=p1rlv3067.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3068_1 conn=wye bus1=p1rlv3068.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31804111719228 kvar=0.967260756995146 phases=1 daily=res_kw_1207_pu
new object=load.load_p1rlv3068_2 conn=wye bus1=p1rlv3068.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31804111719228 kvar=0.967260756995146 phases=1 daily=res_kw_1207_pu
new object=load.load_p1rlv3069_1 conn=wye bus1=p1rlv3069.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3069_2 conn=wye bus1=p1rlv3069.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3070_1 conn=wye bus1=p1rlv3070.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv3070_2 conn=wye bus1=p1rlv3070.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv3071_1 conn=wye bus1=p1rlv3071.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3071_2 conn=wye bus1=p1rlv3071.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3072_1 conn=wye bus1=p1rlv3072.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3072_2 conn=wye bus1=p1rlv3072.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3073_1 conn=wye bus1=p1rlv3073.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3073_2 conn=wye bus1=p1rlv3073.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3074_1 conn=wye bus1=p1rlv3074.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3074_2 conn=wye bus1=p1rlv3074.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3075 conn=wye bus1=p1rlv3075.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=31.7972961563696 kvar=7.21915468280955 phases=3 daily=com_kw_13513_pu
new object=load.load_p1rlv3076_1 conn=wye bus1=p1rlv3076.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3076_2 conn=wye bus1=p1rlv3076.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3077_1 conn=wye bus1=p1rlv3077.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.69815536378951 kvar=0.688331949531542 phases=1 daily=res_kw_19_pu
new object=load.load_p1rlv3077_2 conn=wye bus1=p1rlv3077.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.69815536378951 kvar=0.688331949531542 phases=1 daily=res_kw_19_pu
new object=load.load_p1rlv3078_1 conn=wye bus1=p1rlv3078.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3078_2 conn=wye bus1=p1rlv3078.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3079_1 conn=wye bus1=p1rlv3079.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3079_2 conn=wye bus1=p1rlv3079.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3080_1 conn=wye bus1=p1rlv3080.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3080_2 conn=wye bus1=p1rlv3080.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3081_1 conn=wye bus1=p1rlv3081.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.92773731330052 kvar=2.01848242406433 phases=1 daily=res_kw_38_pu
new object=load.load_p1rlv3081_2 conn=wye bus1=p1rlv3081.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.92773731330052 kvar=2.01848242406433 phases=1 daily=res_kw_38_pu
new object=load.load_p1rlv3082_1 conn=wye bus1=p1rlv3082.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3082_2 conn=wye bus1=p1rlv3082.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3083_1 conn=wye bus1=p1rlv3083.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3083_2 conn=wye bus1=p1rlv3083.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3084_1 conn=wye bus1=p1rlv3084.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.1643981028744 kvar=1.64454778620002 phases=1 daily=res_kw_188_pu
new object=load.load_p1rlv3084_2 conn=wye bus1=p1rlv3084.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.1643981028744 kvar=1.64454778620002 phases=1 daily=res_kw_188_pu
new object=load.load_p1rlv3085_1 conn=wye bus1=p1rlv3085.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3085_2 conn=wye bus1=p1rlv3085.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3086_1 conn=wye bus1=p1rlv3086.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3086_2 conn=wye bus1=p1rlv3086.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3087_1 conn=wye bus1=p1rlv3087.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3087_2 conn=wye bus1=p1rlv3087.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3088_1 conn=wye bus1=p1rlv3088.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv3088_2 conn=wye bus1=p1rlv3088.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv3089_1 conn=wye bus1=p1rlv3089.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=14.4042047818561 kvar=3.03680803367264 phases=1 daily=res_kw_560_pu
new object=load.load_p1rlv3089_2 conn=wye bus1=p1rlv3089.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=14.4042047818561 kvar=3.03680803367264 phases=1 daily=res_kw_560_pu
new object=load.load_p1rlv3090_1 conn=wye bus1=p1rlv3090.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3090_2 conn=wye bus1=p1rlv3090.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3091_1 conn=wye bus1=p1rlv3091.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3091_2 conn=wye bus1=p1rlv3091.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3092_1 conn=wye bus1=p1rlv3092.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3092_2 conn=wye bus1=p1rlv3092.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3093_1 conn=wye bus1=p1rlv3093.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv3093_2 conn=wye bus1=p1rlv3093.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv3094_1 conn=wye bus1=p1rlv3094.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72646390087574 kvar=1.36553634213978 phases=1 daily=res_kw_1220_pu
new object=load.load_p1rlv3094_2 conn=wye bus1=p1rlv3094.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72646390087574 kvar=1.36553634213978 phases=1 daily=res_kw_1220_pu
new object=load.load_p1rlv3095_1 conn=wye bus1=p1rlv3095.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3095_2 conn=wye bus1=p1rlv3095.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3096_1 conn=wye bus1=p1rlv3096.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3096_2 conn=wye bus1=p1rlv3096.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3097_1 conn=wye bus1=p1rlv3097.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3097_2 conn=wye bus1=p1rlv3097.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3098_1 conn=wye bus1=p1rlv3098.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3098_2 conn=wye bus1=p1rlv3098.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3099_1 conn=wye bus1=p1rlv3099.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3099_2 conn=wye bus1=p1rlv3099.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3100_1 conn=wye bus1=p1rlv3100.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv3100_2 conn=wye bus1=p1rlv3100.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv3101_1 conn=wye bus1=p1rlv3101.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.9697581156375 kvar=0.752819964870455 phases=1 daily=res_kw_375_pu
new object=load.load_p1rlv3101_2 conn=wye bus1=p1rlv3101.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.9697581156375 kvar=0.752819964870455 phases=1 daily=res_kw_375_pu
new object=load.load_p1rlv3102_1 conn=wye bus1=p1rlv3102.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3102_2 conn=wye bus1=p1rlv3102.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3103_1 conn=wye bus1=p1rlv3103.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3103_2 conn=wye bus1=p1rlv3103.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3104_1 conn=wye bus1=p1rlv3104.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv3104_2 conn=wye bus1=p1rlv3104.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv3105_1 conn=wye bus1=p1rlv3105.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3105_2 conn=wye bus1=p1rlv3105.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3106_1 conn=wye bus1=p1rlv3106.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.4397968892136 kvar=1.11151591213461 phases=1 daily=res_kw_457_pu
new object=load.load_p1rlv3106_2 conn=wye bus1=p1rlv3106.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.4397968892136 kvar=1.11151591213461 phases=1 daily=res_kw_457_pu
new object=load.load_p1rlv3107_1 conn=wye bus1=p1rlv3107.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3107_2 conn=wye bus1=p1rlv3107.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3108_1 conn=wye bus1=p1rlv3108.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3108_2 conn=wye bus1=p1rlv3108.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3109_1 conn=wye bus1=p1rlv3109.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.92773731330052 kvar=2.01848242406433 phases=1 daily=res_kw_38_pu
new object=load.load_p1rlv3109_2 conn=wye bus1=p1rlv3109.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.92773731330052 kvar=2.01848242406433 phases=1 daily=res_kw_38_pu
new object=load.load_p1rlv3110_1 conn=wye bus1=p1rlv3110.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3110_2 conn=wye bus1=p1rlv3110.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3111_1 conn=wye bus1=p1rlv3111.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3111_2 conn=wye bus1=p1rlv3111.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3112_1 conn=wye bus1=p1rlv3112.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3112_2 conn=wye bus1=p1rlv3112.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3113_1 conn=wye bus1=p1rlv3113.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3113_2 conn=wye bus1=p1rlv3113.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3114_1 conn=wye bus1=p1rlv3114.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3114_2 conn=wye bus1=p1rlv3114.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3115_1 conn=wye bus1=p1rlv3115.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv3115_2 conn=wye bus1=p1rlv3115.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv3116_1 conn=wye bus1=p1rlv3116.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3116_2 conn=wye bus1=p1rlv3116.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3117_1 conn=wye bus1=p1rlv3117.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3117_2 conn=wye bus1=p1rlv3117.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3118_1 conn=wye bus1=p1rlv3118.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3118_2 conn=wye bus1=p1rlv3118.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3119_1 conn=wye bus1=p1rlv3119.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3119_2 conn=wye bus1=p1rlv3119.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3120_1 conn=wye bus1=p1rlv3120.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3120_2 conn=wye bus1=p1rlv3120.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3121_1 conn=wye bus1=p1rlv3121.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3121_2 conn=wye bus1=p1rlv3121.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3122_1 conn=wye bus1=p1rlv3122.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3122_2 conn=wye bus1=p1rlv3122.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3123_1 conn=wye bus1=p1rlv3123.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3123_2 conn=wye bus1=p1rlv3123.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3124_1 conn=wye bus1=p1rlv3124.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3124_2 conn=wye bus1=p1rlv3124.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3125_1 conn=wye bus1=p1rlv3125.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3125_2 conn=wye bus1=p1rlv3125.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3126_1 conn=wye bus1=p1rlv3126.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3126_2 conn=wye bus1=p1rlv3126.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3127_1 conn=wye bus1=p1rlv3127.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.59124921190497 kvar=2.0347748075499 phases=1 daily=res_kw_319_pu
new object=load.load_p1rlv3127_2 conn=wye bus1=p1rlv3127.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.59124921190497 kvar=2.0347748075499 phases=1 daily=res_kw_319_pu
new object=load.load_p1rlv3128_1 conn=wye bus1=p1rlv3128.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3128_2 conn=wye bus1=p1rlv3128.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3129_1 conn=wye bus1=p1rlv3129.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3129_2 conn=wye bus1=p1rlv3129.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3130_1 conn=wye bus1=p1rlv3130.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3130_2 conn=wye bus1=p1rlv3130.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3131_1 conn=wye bus1=p1rlv3131.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3131_2 conn=wye bus1=p1rlv3131.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3132_1 conn=wye bus1=p1rlv3132.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3132_2 conn=wye bus1=p1rlv3132.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3133_1 conn=wye bus1=p1rlv3133.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3133_2 conn=wye bus1=p1rlv3133.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3134_1 conn=wye bus1=p1rlv3134.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv3134_2 conn=wye bus1=p1rlv3134.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv3135_1 conn=wye bus1=p1rlv3135.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv3135_2 conn=wye bus1=p1rlv3135.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv3136_1 conn=wye bus1=p1rlv3136.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3136_2 conn=wye bus1=p1rlv3136.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3137_1 conn=wye bus1=p1rlv3137.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv3137_2 conn=wye bus1=p1rlv3137.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv3138_1 conn=wye bus1=p1rlv3138.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3138_2 conn=wye bus1=p1rlv3138.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3139_1 conn=wye bus1=p1rlv3139.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3139_2 conn=wye bus1=p1rlv3139.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3140_1 conn=wye bus1=p1rlv3140.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3140_2 conn=wye bus1=p1rlv3140.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3141_1 conn=wye bus1=p1rlv3141.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3141_2 conn=wye bus1=p1rlv3141.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3142_1 conn=wye bus1=p1rlv3142.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3142_2 conn=wye bus1=p1rlv3142.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3143_1 conn=wye bus1=p1rlv3143.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65718505119488 kvar=1.20690630123877 phases=1 daily=res_kw_780_pu
new object=load.load_p1rlv3143_2 conn=wye bus1=p1rlv3143.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65718505119488 kvar=1.20690630123877 phases=1 daily=res_kw_780_pu
new object=load.load_p1rlv3144_1 conn=wye bus1=p1rlv3144.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3144_2 conn=wye bus1=p1rlv3144.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3145_1 conn=wye bus1=p1rlv3145.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3145_2 conn=wye bus1=p1rlv3145.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3146_1 conn=wye bus1=p1rlv3146.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3146_2 conn=wye bus1=p1rlv3146.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3147_1 conn=wye bus1=p1rlv3147.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.12108077185923 kvar=1.18078480496235 phases=1 daily=res_kw_691_pu
new object=load.load_p1rlv3147_2 conn=wye bus1=p1rlv3147.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.12108077185923 kvar=1.18078480496235 phases=1 daily=res_kw_691_pu
new object=load.load_p1rlv3148_1 conn=wye bus1=p1rlv3148.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3148_2 conn=wye bus1=p1rlv3148.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3149_1 conn=wye bus1=p1rlv3149.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3149_2 conn=wye bus1=p1rlv3149.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3150_1 conn=wye bus1=p1rlv3150.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3150_2 conn=wye bus1=p1rlv3150.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3151_1 conn=wye bus1=p1rlv3151.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3151_2 conn=wye bus1=p1rlv3151.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3152_1 conn=wye bus1=p1rlv3152.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3152_2 conn=wye bus1=p1rlv3152.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3153_1 conn=wye bus1=p1rlv3153.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3153_2 conn=wye bus1=p1rlv3153.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3154_1 conn=wye bus1=p1rlv3154.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64603394230028 kvar=1.01147800785186 phases=1 daily=res_kw_436_pu
new object=load.load_p1rlv3154_2 conn=wye bus1=p1rlv3154.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64603394230028 kvar=1.01147800785186 phases=1 daily=res_kw_436_pu
new object=load.load_p1rlv3155_1 conn=wye bus1=p1rlv3155.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.65802734257365 kvar=0.911362592485442 phases=1 daily=res_kw_1105_pu
new object=load.load_p1rlv3155_2 conn=wye bus1=p1rlv3155.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.65802734257365 kvar=0.911362592485442 phases=1 daily=res_kw_1105_pu
new object=load.load_p1rlv3156_1 conn=wye bus1=p1rlv3156.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.25226094212113 kvar=1.01004099232261 phases=1 daily=res_kw_401_pu
new object=load.load_p1rlv3156_2 conn=wye bus1=p1rlv3156.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.25226094212113 kvar=1.01004099232261 phases=1 daily=res_kw_401_pu
new object=load.load_p1rlv3157_1 conn=wye bus1=p1rlv3157.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3157_2 conn=wye bus1=p1rlv3157.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3158_1 conn=wye bus1=p1rlv3158.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3158_2 conn=wye bus1=p1rlv3158.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3159_1 conn=wye bus1=p1rlv3159.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3159_2 conn=wye bus1=p1rlv3159.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3160_1 conn=wye bus1=p1rlv3160.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3160_2 conn=wye bus1=p1rlv3160.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3161_1 conn=wye bus1=p1rlv3161.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3161_2 conn=wye bus1=p1rlv3161.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3162_1 conn=wye bus1=p1rlv3162.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3162_2 conn=wye bus1=p1rlv3162.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3163_1 conn=wye bus1=p1rlv3163.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3163_2 conn=wye bus1=p1rlv3163.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3164_1 conn=wye bus1=p1rlv3164.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3164_2 conn=wye bus1=p1rlv3164.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3165_1 conn=wye bus1=p1rlv3165.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3165_2 conn=wye bus1=p1rlv3165.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3166_1 conn=wye bus1=p1rlv3166.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.61994572602404 kvar=2.19559490397249 phases=1 daily=res_kw_211_pu
new object=load.load_p1rlv3166_2 conn=wye bus1=p1rlv3166.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.61994572602404 kvar=2.19559490397249 phases=1 daily=res_kw_211_pu
new object=load.load_p1rlv3167_1 conn=wye bus1=p1rlv3167.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3167_2 conn=wye bus1=p1rlv3167.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3168_1 conn=wye bus1=p1rlv3168.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3168_2 conn=wye bus1=p1rlv3168.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3169_1 conn=wye bus1=p1rlv3169.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3169_2 conn=wye bus1=p1rlv3169.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3170_1 conn=wye bus1=p1rlv3170.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3170_2 conn=wye bus1=p1rlv3170.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3171_1 conn=wye bus1=p1rlv3171.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3171_2 conn=wye bus1=p1rlv3171.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3172_1 conn=wye bus1=p1rlv3172.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3172_2 conn=wye bus1=p1rlv3172.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3173_1 conn=wye bus1=p1rlv3173.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3173_2 conn=wye bus1=p1rlv3173.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3174_1 conn=wye bus1=p1rlv3174.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv3174_2 conn=wye bus1=p1rlv3174.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv3175_1 conn=wye bus1=p1rlv3175.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.93928185450063 kvar=1.18705321004504 phases=1 daily=res_kw_227_pu
new object=load.load_p1rlv3175_2 conn=wye bus1=p1rlv3175.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.93928185450063 kvar=1.18705321004504 phases=1 daily=res_kw_227_pu
new object=load.load_p1rlv3176_1 conn=wye bus1=p1rlv3176.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv3176_2 conn=wye bus1=p1rlv3176.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv3177_1 conn=wye bus1=p1rlv3177.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3177_2 conn=wye bus1=p1rlv3177.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3178_1 conn=wye bus1=p1rlv3178.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.1643981028744 kvar=1.64454778620002 phases=1 daily=res_kw_188_pu
new object=load.load_p1rlv3178_2 conn=wye bus1=p1rlv3178.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.1643981028744 kvar=1.64454778620002 phases=1 daily=res_kw_188_pu
new object=load.load_p1rlv3179_1 conn=wye bus1=p1rlv3179.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3179_2 conn=wye bus1=p1rlv3179.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3180_1 conn=wye bus1=p1rlv3180.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3180_2 conn=wye bus1=p1rlv3180.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3181_1 conn=wye bus1=p1rlv3181.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv3181_2 conn=wye bus1=p1rlv3181.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv3182_1 conn=wye bus1=p1rlv3182.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3182_2 conn=wye bus1=p1rlv3182.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3183_1 conn=wye bus1=p1rlv3183.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3183_2 conn=wye bus1=p1rlv3183.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3184_1 conn=wye bus1=p1rlv3184.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv3184_2 conn=wye bus1=p1rlv3184.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv3185_1 conn=wye bus1=p1rlv3185.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3185_2 conn=wye bus1=p1rlv3185.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3186_1 conn=wye bus1=p1rlv3186.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3186_2 conn=wye bus1=p1rlv3186.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3187_1 conn=wye bus1=p1rlv3187.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3187_2 conn=wye bus1=p1rlv3187.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3188_1 conn=wye bus1=p1rlv3188.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3188_2 conn=wye bus1=p1rlv3188.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3189_1 conn=wye bus1=p1rlv3189.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3189_2 conn=wye bus1=p1rlv3189.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3190_1 conn=wye bus1=p1rlv3190.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.23887360939484 kvar=1.18046710589281 phases=1 daily=res_kw_681_pu
new object=load.load_p1rlv3190_2 conn=wye bus1=p1rlv3190.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.23887360939484 kvar=1.18046710589281 phases=1 daily=res_kw_681_pu
new object=load.load_p1rlv3191_1 conn=wye bus1=p1rlv3191.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3191_2 conn=wye bus1=p1rlv3191.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3192_1 conn=wye bus1=p1rlv3192.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3192_2 conn=wye bus1=p1rlv3192.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3193_1 conn=wye bus1=p1rlv3193.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv3193_2 conn=wye bus1=p1rlv3193.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv3194_1 conn=wye bus1=p1rlv3194.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81316630184535 kvar=0.426944064453588 phases=1 daily=res_kw_371_pu
new object=load.load_p1rlv3194_2 conn=wye bus1=p1rlv3194.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81316630184535 kvar=0.426944064453588 phases=1 daily=res_kw_371_pu
new object=load.load_p1rlv3195_1 conn=wye bus1=p1rlv3195.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv3195_2 conn=wye bus1=p1rlv3195.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv3196_1 conn=wye bus1=p1rlv3196.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3196_2 conn=wye bus1=p1rlv3196.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3197_1 conn=wye bus1=p1rlv3197.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv3197_2 conn=wye bus1=p1rlv3197.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv3198_1 conn=wye bus1=p1rlv3198.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3198_2 conn=wye bus1=p1rlv3198.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3199_1 conn=wye bus1=p1rlv3199.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3199_2 conn=wye bus1=p1rlv3199.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3200_1 conn=wye bus1=p1rlv3200.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3200_2 conn=wye bus1=p1rlv3200.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3201_1 conn=wye bus1=p1rlv3201.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3201_2 conn=wye bus1=p1rlv3201.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3202_1 conn=wye bus1=p1rlv3202.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3202_2 conn=wye bus1=p1rlv3202.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3203_1 conn=wye bus1=p1rlv3203.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3203_2 conn=wye bus1=p1rlv3203.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3204_1 conn=wye bus1=p1rlv3204.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3204_2 conn=wye bus1=p1rlv3204.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3205_1 conn=wye bus1=p1rlv3205.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3205_2 conn=wye bus1=p1rlv3205.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3206_1 conn=wye bus1=p1rlv3206.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3206_2 conn=wye bus1=p1rlv3206.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3207_1 conn=wye bus1=p1rlv3207.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3207_2 conn=wye bus1=p1rlv3207.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3208_1 conn=wye bus1=p1rlv3208.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3208_2 conn=wye bus1=p1rlv3208.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3209_1 conn=wye bus1=p1rlv3209.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3209_2 conn=wye bus1=p1rlv3209.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3210_1 conn=wye bus1=p1rlv3210.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3210_2 conn=wye bus1=p1rlv3210.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3211_1 conn=wye bus1=p1rlv3211.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3211_2 conn=wye bus1=p1rlv3211.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3212_1 conn=wye bus1=p1rlv3212.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3212_2 conn=wye bus1=p1rlv3212.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3213_1 conn=wye bus1=p1rlv3213.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3213_2 conn=wye bus1=p1rlv3213.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3214_1 conn=wye bus1=p1rlv3214.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3214_2 conn=wye bus1=p1rlv3214.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3215_1 conn=wye bus1=p1rlv3215.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3215_2 conn=wye bus1=p1rlv3215.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3216_1 conn=wye bus1=p1rlv3216.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3216_2 conn=wye bus1=p1rlv3216.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3217_1 conn=wye bus1=p1rlv3217.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv3217_2 conn=wye bus1=p1rlv3217.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv3218_1 conn=wye bus1=p1rlv3218.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3218_2 conn=wye bus1=p1rlv3218.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3219_1 conn=wye bus1=p1rlv3219.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv3219_2 conn=wye bus1=p1rlv3219.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv3220_1 conn=wye bus1=p1rlv3220.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3220_2 conn=wye bus1=p1rlv3220.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3221_1 conn=wye bus1=p1rlv3221.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3221_2 conn=wye bus1=p1rlv3221.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3222_1 conn=wye bus1=p1rlv3222.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3222_2 conn=wye bus1=p1rlv3222.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3223_1 conn=wye bus1=p1rlv3223.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3223_2 conn=wye bus1=p1rlv3223.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3224_1 conn=wye bus1=p1rlv3224.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3224_2 conn=wye bus1=p1rlv3224.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3225_1 conn=wye bus1=p1rlv3225.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3225_2 conn=wye bus1=p1rlv3225.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3226_1 conn=wye bus1=p1rlv3226.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3226_2 conn=wye bus1=p1rlv3226.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3227_1 conn=wye bus1=p1rlv3227.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3227_2 conn=wye bus1=p1rlv3227.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3228_1 conn=wye bus1=p1rlv3228.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3228_2 conn=wye bus1=p1rlv3228.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3229_1 conn=wye bus1=p1rlv3229.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3229_2 conn=wye bus1=p1rlv3229.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3230_1 conn=wye bus1=p1rlv3230.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3230_2 conn=wye bus1=p1rlv3230.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3231_1 conn=wye bus1=p1rlv3231.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3231_2 conn=wye bus1=p1rlv3231.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3232_1 conn=wye bus1=p1rlv3232.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.78452141096389 kvar=0.749178323217993 phases=1 daily=res_kw_464_pu
new object=load.load_p1rlv3232_2 conn=wye bus1=p1rlv3232.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.78452141096389 kvar=0.749178323217993 phases=1 daily=res_kw_464_pu
new object=load.load_p1rlv3233_1 conn=wye bus1=p1rlv3233.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3233_2 conn=wye bus1=p1rlv3233.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3234_1 conn=wye bus1=p1rlv3234.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3234_2 conn=wye bus1=p1rlv3234.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3235_1 conn=wye bus1=p1rlv3235.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3235_2 conn=wye bus1=p1rlv3235.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3236_1 conn=wye bus1=p1rlv3236.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3236_2 conn=wye bus1=p1rlv3236.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3237_1 conn=wye bus1=p1rlv3237.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3237_2 conn=wye bus1=p1rlv3237.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3238_1 conn=wye bus1=p1rlv3238.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3238_2 conn=wye bus1=p1rlv3238.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3258_1 conn=wye bus1=p1rlv3258.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3258_2 conn=wye bus1=p1rlv3258.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3259_1 conn=wye bus1=p1rlv3259.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3259_2 conn=wye bus1=p1rlv3259.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3260_1 conn=wye bus1=p1rlv3260.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv3260_2 conn=wye bus1=p1rlv3260.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv3261_1 conn=wye bus1=p1rlv3261.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3261_2 conn=wye bus1=p1rlv3261.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3262_1 conn=wye bus1=p1rlv3262.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3262_2 conn=wye bus1=p1rlv3262.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3263_1 conn=wye bus1=p1rlv3263.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3263_2 conn=wye bus1=p1rlv3263.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3264_1 conn=wye bus1=p1rlv3264.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3264_2 conn=wye bus1=p1rlv3264.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3265_1 conn=wye bus1=p1rlv3265.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3265_2 conn=wye bus1=p1rlv3265.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3266_1 conn=wye bus1=p1rlv3265.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3266_2 conn=wye bus1=p1rlv3265.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3267_1 conn=wye bus1=p1rlv3267.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.78452141096389 kvar=0.749178323217993 phases=1 daily=res_kw_464_pu
new object=load.load_p1rlv3267_2 conn=wye bus1=p1rlv3267.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.78452141096389 kvar=0.749178323217993 phases=1 daily=res_kw_464_pu
new object=load.load_p1rlv3268_1 conn=wye bus1=p1rlv3268.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3268_2 conn=wye bus1=p1rlv3268.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3269_1 conn=wye bus1=p1rlv3269.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3269_2 conn=wye bus1=p1rlv3269.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3656_1 conn=wye bus1=p1rlv3656.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3656_2 conn=wye bus1=p1rlv3656.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv3657_1 conn=wye bus1=p1rlv3657.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3657_2 conn=wye bus1=p1rlv3657.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv3658_1 conn=wye bus1=p1rlv3658.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv3658_2 conn=wye bus1=p1rlv3658.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv3659_1 conn=wye bus1=p1rlv3659.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3659_2 conn=wye bus1=p1rlv3659.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3660_1 conn=wye bus1=p1rlv3660.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3660_2 conn=wye bus1=p1rlv3660.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3661_1 conn=wye bus1=p1rlv3661.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv3661_2 conn=wye bus1=p1rlv3661.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv3662_1 conn=wye bus1=p1rlv3662.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3662_2 conn=wye bus1=p1rlv3662.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3663_1 conn=wye bus1=p1rlv3663.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3663_2 conn=wye bus1=p1rlv3663.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3664_1 conn=wye bus1=p1rlv3664.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3664_2 conn=wye bus1=p1rlv3664.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3665_1 conn=wye bus1=p1rlv3665.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3665_2 conn=wye bus1=p1rlv3665.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3666_1 conn=wye bus1=p1rlv3666.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3666_2 conn=wye bus1=p1rlv3666.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3667_1 conn=wye bus1=p1rlv3667.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3667_2 conn=wye bus1=p1rlv3667.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3668_1 conn=wye bus1=p1rlv3668.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3668_2 conn=wye bus1=p1rlv3668.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3669_1 conn=wye bus1=p1rlv3669.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52015950520259 kvar=1.1378587223611 phases=1 daily=res_kw_879_pu
new object=load.load_p1rlv3669_2 conn=wye bus1=p1rlv3669.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52015950520259 kvar=1.1378587223611 phases=1 daily=res_kw_879_pu
new object=load.load_p1rlv3670_1 conn=wye bus1=p1rlv3670.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3670_2 conn=wye bus1=p1rlv3670.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3671_1 conn=wye bus1=p1rlv3671.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3671_2 conn=wye bus1=p1rlv3671.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3672_1 conn=wye bus1=p1rlv3672.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3672_2 conn=wye bus1=p1rlv3672.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3673_1 conn=wye bus1=p1rlv3673.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3673_2 conn=wye bus1=p1rlv3673.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3674_1 conn=wye bus1=p1rlv3674.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3674_2 conn=wye bus1=p1rlv3674.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3675_1 conn=wye bus1=p1rlv3675.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3675_2 conn=wye bus1=p1rlv3675.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3676_1 conn=wye bus1=p1rlv3676.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3676_2 conn=wye bus1=p1rlv3676.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3677_1 conn=wye bus1=p1rlv3677.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3677_2 conn=wye bus1=p1rlv3677.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3678_1 conn=wye bus1=p1rlv3678.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3678_2 conn=wye bus1=p1rlv3678.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3679_1 conn=wye bus1=p1rlv3679.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv3679_2 conn=wye bus1=p1rlv3679.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv3680_1 conn=wye bus1=p1rlv3680.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv3680_2 conn=wye bus1=p1rlv3680.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv3681_1 conn=wye bus1=p1rlv3681.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3681_2 conn=wye bus1=p1rlv3681.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3682_1 conn=wye bus1=p1rlv3682.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3682_2 conn=wye bus1=p1rlv3682.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3683_1 conn=wye bus1=p1rlv3683.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3683_2 conn=wye bus1=p1rlv3683.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3684_1 conn=wye bus1=p1rlv3684.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.24571967374358 kvar=0.348911927891731 phases=1 daily=res_kw_917_pu
new object=load.load_p1rlv3684_2 conn=wye bus1=p1rlv3684.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.24571967374358 kvar=0.348911927891731 phases=1 daily=res_kw_917_pu
new object=load.load_p1rlv3685_1 conn=wye bus1=p1rlv3685.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3685_2 conn=wye bus1=p1rlv3685.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3686_1 conn=wye bus1=p1rlv3686.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.63036640613432 kvar=1.46549883634031 phases=1 daily=res_kw_251_pu
new object=load.load_p1rlv3686_2 conn=wye bus1=p1rlv3686.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.63036640613432 kvar=1.46549883634031 phases=1 daily=res_kw_251_pu
new object=load.load_p1rlv3687_1 conn=wye bus1=p1rlv3687.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47885326069732 kvar=0.951312122256784 phases=1 daily=res_kw_198_pu
new object=load.load_p1rlv3687_2 conn=wye bus1=p1rlv3687.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47885326069732 kvar=0.951312122256784 phases=1 daily=res_kw_198_pu
new object=load.load_p1rlv3688_1 conn=wye bus1=p1rlv3688.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3688_2 conn=wye bus1=p1rlv3688.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3689_1 conn=wye bus1=p1rlv3689.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3689_2 conn=wye bus1=p1rlv3689.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3690_1 conn=wye bus1=p1rlv3690.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3690_2 conn=wye bus1=p1rlv3690.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3691_1 conn=wye bus1=p1rlv3691.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3691_2 conn=wye bus1=p1rlv3691.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3692_1 conn=wye bus1=p1rlv3692.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3692_2 conn=wye bus1=p1rlv3692.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3693_1 conn=wye bus1=p1rlv3693.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3693_2 conn=wye bus1=p1rlv3693.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3694_1 conn=wye bus1=p1rlv3694.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3694_2 conn=wye bus1=p1rlv3694.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3695_1 conn=wye bus1=p1rlv3695.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3695_2 conn=wye bus1=p1rlv3695.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv3696_1 conn=wye bus1=p1rlv3696.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3696_2 conn=wye bus1=p1rlv3696.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3697_1 conn=wye bus1=p1rlv3697.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3697_2 conn=wye bus1=p1rlv3697.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3698_1 conn=wye bus1=p1rlv3698.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3698_2 conn=wye bus1=p1rlv3698.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3699_1 conn=wye bus1=p1rlv3699.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61669337652878 kvar=1.21506741004127 phases=1 daily=res_kw_197_pu
new object=load.load_p1rlv3699_2 conn=wye bus1=p1rlv3699.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61669337652878 kvar=1.21506741004127 phases=1 daily=res_kw_197_pu
new object=load.load_p1rlv3700_1 conn=wye bus1=p1rlv3700.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv3700_2 conn=wye bus1=p1rlv3700.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.16458309956273 kvar=0.444892497687131 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv3701_1 conn=wye bus1=p1rlv3701.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3701_2 conn=wye bus1=p1rlv3701.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3702_1 conn=wye bus1=p1rlv3702.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.05669308244668 kvar=1.12208686533288 phases=1 daily=res_kw_963_pu
new object=load.load_p1rlv3702_2 conn=wye bus1=p1rlv3702.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.05669308244668 kvar=1.12208686533288 phases=1 daily=res_kw_963_pu
new object=load.load_p1rlv3703_1 conn=wye bus1=p1rlv3703.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3703_2 conn=wye bus1=p1rlv3703.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3704_1 conn=wye bus1=p1rlv3704.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3704_2 conn=wye bus1=p1rlv3704.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3705_1 conn=wye bus1=p1rlv3705.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3705_2 conn=wye bus1=p1rlv3705.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3706_1 conn=wye bus1=p1rlv3706.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3706_2 conn=wye bus1=p1rlv3706.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3707_1 conn=wye bus1=p1rlv3707.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3707_2 conn=wye bus1=p1rlv3707.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3708_1 conn=wye bus1=p1rlv3708.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3708_2 conn=wye bus1=p1rlv3708.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3709_1 conn=wye bus1=p1rlv3709.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3709_2 conn=wye bus1=p1rlv3709.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv3710_1 conn=wye bus1=p1rlv3710.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv3710_2 conn=wye bus1=p1rlv3710.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv3711_1 conn=wye bus1=p1rlv3711.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv3711_2 conn=wye bus1=p1rlv3711.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv3712_1 conn=wye bus1=p1rlv3712.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3712_2 conn=wye bus1=p1rlv3712.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3713_1 conn=wye bus1=p1rlv3713.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3713_2 conn=wye bus1=p1rlv3713.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3714_1 conn=wye bus1=p1rlv3713.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3714_2 conn=wye bus1=p1rlv3713.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3715_1 conn=wye bus1=p1rlv3715.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3715_2 conn=wye bus1=p1rlv3715.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3716_1 conn=wye bus1=p1rlv3716.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3716_2 conn=wye bus1=p1rlv3716.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3717_1 conn=wye bus1=p1rlv3717.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3717_2 conn=wye bus1=p1rlv3717.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3718_1 conn=wye bus1=p1rlv3718.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3718_2 conn=wye bus1=p1rlv3718.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3719_1 conn=wye bus1=p1rlv3719.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3719_2 conn=wye bus1=p1rlv3719.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3720_1 conn=wye bus1=p1rlv3720.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3720_2 conn=wye bus1=p1rlv3720.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3721_1 conn=wye bus1=p1rlv3721.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3721_2 conn=wye bus1=p1rlv3721.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3722_1 conn=wye bus1=p1rlv3722.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3722_2 conn=wye bus1=p1rlv3722.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3723_1 conn=wye bus1=p1rlv3723.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv3723_2 conn=wye bus1=p1rlv3723.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv3724_1 conn=wye bus1=p1rlv3724.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv3724_2 conn=wye bus1=p1rlv3724.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv3725_1 conn=wye bus1=p1rlv3725.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3725_2 conn=wye bus1=p1rlv3725.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3726_1 conn=wye bus1=p1rlv3726.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3726_2 conn=wye bus1=p1rlv3726.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3727_1 conn=wye bus1=p1rlv3727.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3727_2 conn=wye bus1=p1rlv3727.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3728_1 conn=wye bus1=p1rlv3728.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.4397968892136 kvar=1.11151591213461 phases=1 daily=res_kw_457_pu
new object=load.load_p1rlv3728_2 conn=wye bus1=p1rlv3728.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.4397968892136 kvar=1.11151591213461 phases=1 daily=res_kw_457_pu
new object=load.load_p1rlv3729_1 conn=wye bus1=p1rlv3729.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3729_2 conn=wye bus1=p1rlv3729.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3730_1 conn=wye bus1=p1rlv3730.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.33533426745411 kvar=0.943119824961255 phases=1 daily=res_kw_859_pu
new object=load.load_p1rlv3730_2 conn=wye bus1=p1rlv3730.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.33533426745411 kvar=0.943119824961255 phases=1 daily=res_kw_859_pu
new object=load.load_p1rlv3731_1 conn=wye bus1=p1rlv3731.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3731_2 conn=wye bus1=p1rlv3731.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3732_1 conn=wye bus1=p1rlv3732.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3732_2 conn=wye bus1=p1rlv3732.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3733_1 conn=wye bus1=p1rlv3733.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3733_2 conn=wye bus1=p1rlv3733.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3734_1 conn=wye bus1=p1rlv3734.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.00439813354583 kvar=1.69869126644335 phases=1 daily=res_kw_101_pu
new object=load.load_p1rlv3734_2 conn=wye bus1=p1rlv3734.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.00439813354583 kvar=1.69869126644335 phases=1 daily=res_kw_101_pu
new object=load.load_p1rlv3735_1 conn=wye bus1=p1rlv3735.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3735_2 conn=wye bus1=p1rlv3735.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv3736_1 conn=wye bus1=p1rlv3736.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3736_2 conn=wye bus1=p1rlv3736.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3737_1 conn=wye bus1=p1rlv3737.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.03819904773979 kvar=1.81208879525843 phases=1 daily=res_kw_169_pu
new object=load.load_p1rlv3737_2 conn=wye bus1=p1rlv3737.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.03819904773979 kvar=1.81208879525843 phases=1 daily=res_kw_169_pu
new object=load.load_p1rlv3738_1 conn=wye bus1=p1rlv3738.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3738_2 conn=wye bus1=p1rlv3738.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3739_1 conn=wye bus1=p1rlv3739.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.51648909744389 kvar=0.968767261557286 phases=1 daily=res_kw_240_pu
new object=load.load_p1rlv3739_2 conn=wye bus1=p1rlv3739.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.51648909744389 kvar=0.968767261557286 phases=1 daily=res_kw_240_pu
new object=load.load_p1rlv3740_1 conn=wye bus1=p1rlv3740.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3740_2 conn=wye bus1=p1rlv3740.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3741_1 conn=wye bus1=p1rlv3741.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv3741_2 conn=wye bus1=p1rlv3741.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv3742_1 conn=wye bus1=p1rlv3742.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3742_2 conn=wye bus1=p1rlv3742.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3743_1 conn=wye bus1=p1rlv3743.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3743_2 conn=wye bus1=p1rlv3743.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3744_1 conn=wye bus1=p1rlv3744.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3744_2 conn=wye bus1=p1rlv3744.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3745_1 conn=wye bus1=p1rlv3745.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3745_2 conn=wye bus1=p1rlv3745.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3746_1 conn=wye bus1=p1rlv3746.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3746_2 conn=wye bus1=p1rlv3746.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3747_1 conn=wye bus1=p1rlv3747.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv3747_2 conn=wye bus1=p1rlv3747.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv3748_1 conn=wye bus1=p1rlv3748.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3748_2 conn=wye bus1=p1rlv3748.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3749_1 conn=wye bus1=p1rlv3749.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.52801542005182 kvar=0.192852851735153 phases=1 daily=res_kw_261_pu
new object=load.load_p1rlv3749_2 conn=wye bus1=p1rlv3749.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.52801542005182 kvar=0.192852851735153 phases=1 daily=res_kw_261_pu
new object=load.load_p1rlv3750_1 conn=wye bus1=p1rlv3750.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3750_2 conn=wye bus1=p1rlv3750.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3751_1 conn=wye bus1=p1rlv3751.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3751_2 conn=wye bus1=p1rlv3751.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3752_1 conn=wye bus1=p1rlv3752.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3752_2 conn=wye bus1=p1rlv3752.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv3753_1 conn=wye bus1=p1rlv3753.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv3753_2 conn=wye bus1=p1rlv3753.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv3754_1 conn=wye bus1=p1rlv3754.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3754_2 conn=wye bus1=p1rlv3754.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3755_1 conn=wye bus1=p1rlv3755.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3755_2 conn=wye bus1=p1rlv3755.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3756_1 conn=wye bus1=p1rlv3756.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3756_2 conn=wye bus1=p1rlv3756.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3757_1 conn=wye bus1=p1rlv3757.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3757_2 conn=wye bus1=p1rlv3757.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3758_1 conn=wye bus1=p1rlv3758.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3758_2 conn=wye bus1=p1rlv3758.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3759_1 conn=wye bus1=p1rlv3759.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3759_2 conn=wye bus1=p1rlv3759.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3760_1 conn=wye bus1=p1rlv3760.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3760_2 conn=wye bus1=p1rlv3760.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3761_1 conn=wye bus1=p1rlv3761.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3761_2 conn=wye bus1=p1rlv3761.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3762_1 conn=wye bus1=p1rlv3762.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3762_2 conn=wye bus1=p1rlv3762.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3763_1 conn=wye bus1=p1rlv3763.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3763_2 conn=wye bus1=p1rlv3763.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3764_1 conn=wye bus1=p1rlv3764.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3764_2 conn=wye bus1=p1rlv3764.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3765_1 conn=wye bus1=p1rlv3765.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3765_2 conn=wye bus1=p1rlv3765.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3766_1 conn=wye bus1=p1rlv3766.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.50095832741185 kvar=1.56539020388417 phases=1 daily=res_kw_1003_pu
new object=load.load_p1rlv3766_2 conn=wye bus1=p1rlv3766.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.50095832741185 kvar=1.56539020388417 phases=1 daily=res_kw_1003_pu
new object=load.load_p1rlv3767_1 conn=wye bus1=p1rlv3767.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3767_2 conn=wye bus1=p1rlv3767.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv3768_1 conn=wye bus1=p1rlv3768.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3768_2 conn=wye bus1=p1rlv3768.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3769_1 conn=wye bus1=p1rlv3769.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3769_2 conn=wye bus1=p1rlv3769.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3770_1 conn=wye bus1=p1rlv3770.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3770_2 conn=wye bus1=p1rlv3770.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv3771_1 conn=wye bus1=p1rlv3771.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94126091567343 kvar=0.287270460851012 phases=1 daily=com_kw_15212_pu
new object=load.load_p1rlv3771_2 conn=wye bus1=p1rlv3771.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94126091567343 kvar=0.287270460851012 phases=1 daily=com_kw_15212_pu
new object=load.load_p1rlv3772_1 conn=wye bus1=p1rlv3772.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.38466094460688 kvar=0.742301733273636 phases=1 daily=com_kw_14117_pu
new object=load.load_p1rlv3772_2 conn=wye bus1=p1rlv3772.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.38466094460688 kvar=0.742301733273636 phases=1 daily=com_kw_14117_pu
new object=load.load_p1rlv3773_1 conn=wye bus1=p1rlv3773.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.0676482392462 kvar=0.582287915696185 phases=1 daily=com_kw_14772_pu
new object=load.load_p1rlv3773_2 conn=wye bus1=p1rlv3773.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.0676482392462 kvar=0.582287915696185 phases=1 daily=com_kw_14772_pu
new object=load.load_p1rlv3774_1 conn=wye bus1=p1rlv3774.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31792161891901 kvar=0.177045684652732 phases=1 daily=com_kw_12941_pu
new object=load.load_p1rlv3774_2 conn=wye bus1=p1rlv3774.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31792161891901 kvar=0.177045684652732 phases=1 daily=com_kw_12941_pu
new object=load.load_p1rlv3775 conn=wye bus1=p1rlv3775.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=29.0684766605355 kvar=5.84852956045026 phases=3 daily=com_kw_14619_pu
new object=load.load_p1rlv3776_1 conn=wye bus1=p1rlv3776.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv3776_2 conn=wye bus1=p1rlv3776.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv3777_1 conn=wye bus1=p1rlv3777.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv3777_2 conn=wye bus1=p1rlv3777.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv3778_1 conn=wye bus1=p1rlv3778.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv3778_2 conn=wye bus1=p1rlv3778.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv3779_1 conn=wye bus1=p1rlv3779.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3779_2 conn=wye bus1=p1rlv3779.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv3780_1 conn=wye bus1=p1rlv3780.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3780_2 conn=wye bus1=p1rlv3780.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3796_1 conn=wye bus1=p1rlv3796.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3796_2 conn=wye bus1=p1rlv3796.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv3797_1 conn=wye bus1=p1rlv3797.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv3797_2 conn=wye bus1=p1rlv3797.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv3798_1 conn=wye bus1=p1rlv3798.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv3798_2 conn=wye bus1=p1rlv3798.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv3799_1 conn=wye bus1=p1rlv3799.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3799_2 conn=wye bus1=p1rlv3799.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3800_1 conn=wye bus1=p1rlv3800.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3800_2 conn=wye bus1=p1rlv3800.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3801_1 conn=wye bus1=p1rlv3801.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3801_2 conn=wye bus1=p1rlv3801.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv3802_1 conn=wye bus1=p1rlv3802.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3802_2 conn=wye bus1=p1rlv3802.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3803_1 conn=wye bus1=p1rlv3803.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv3803_2 conn=wye bus1=p1rlv3803.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv3804_1 conn=wye bus1=p1rlv3804.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3804_2 conn=wye bus1=p1rlv3804.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.6809104122908 kvar=1.18736389518628 phases=1 daily=res_kw_1187_pu
new object=load.load_p1rlv3805_1 conn=wye bus1=p1rlv3805.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3805_2 conn=wye bus1=p1rlv3805.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3806_1 conn=wye bus1=p1rlv3806.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3806_2 conn=wye bus1=p1rlv3806.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3807_1 conn=wye bus1=p1rlv3807.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3807_2 conn=wye bus1=p1rlv3807.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3808_1 conn=wye bus1=p1rlv3808.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3808_2 conn=wye bus1=p1rlv3808.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3809_1 conn=wye bus1=p1rlv3809.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3809_2 conn=wye bus1=p1rlv3809.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3810_1 conn=wye bus1=p1rlv3810.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.04422437787292 kvar=1.3373848866312 phases=1 daily=res_kw_695_pu
new object=load.load_p1rlv3810_2 conn=wye bus1=p1rlv3810.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.04422437787292 kvar=1.3373848866312 phases=1 daily=res_kw_695_pu
new object=load.load_p1rlv3811_1 conn=wye bus1=p1rlv3811.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3811_2 conn=wye bus1=p1rlv3811.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3812_1 conn=wye bus1=p1rlv3812.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3812_2 conn=wye bus1=p1rlv3812.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3813_1 conn=wye bus1=p1rlv3813.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3813_2 conn=wye bus1=p1rlv3813.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3814_1 conn=wye bus1=p1rlv3814.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3814_2 conn=wye bus1=p1rlv3814.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3815_1 conn=wye bus1=p1rlv3815.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3815_2 conn=wye bus1=p1rlv3815.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3816_1 conn=wye bus1=p1rlv3816.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3816_2 conn=wye bus1=p1rlv3816.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3817_1 conn=wye bus1=p1rlv3817.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3817_2 conn=wye bus1=p1rlv3817.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv3818_1 conn=wye bus1=p1rlv3818.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3818_2 conn=wye bus1=p1rlv3818.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3819_1 conn=wye bus1=p1rlv3819.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv3819_2 conn=wye bus1=p1rlv3819.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv3820_1 conn=wye bus1=p1rlv3820.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3820_2 conn=wye bus1=p1rlv3820.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3821_1 conn=wye bus1=p1rlv3821.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3821_2 conn=wye bus1=p1rlv3821.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv3822_1 conn=wye bus1=p1rlv3822.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3822_2 conn=wye bus1=p1rlv3822.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv3823_1 conn=wye bus1=p1rlv3823.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3823_2 conn=wye bus1=p1rlv3823.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3824_1 conn=wye bus1=p1rlv3824.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3824_2 conn=wye bus1=p1rlv3824.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3825_1 conn=wye bus1=p1rlv3825.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3825_2 conn=wye bus1=p1rlv3825.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3826_1 conn=wye bus1=p1rlv3826.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3826_2 conn=wye bus1=p1rlv3826.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3827_1 conn=wye bus1=p1rlv3827.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3827_2 conn=wye bus1=p1rlv3827.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3828_1 conn=wye bus1=p1rlv3828.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3828_2 conn=wye bus1=p1rlv3828.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv3829_1 conn=wye bus1=p1rlv3829.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3829_2 conn=wye bus1=p1rlv3829.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv3830_1 conn=wye bus1=p1rlv3830.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3830_2 conn=wye bus1=p1rlv3830.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3831_1 conn=wye bus1=p1rlv3831.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3831_2 conn=wye bus1=p1rlv3831.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3832_1 conn=wye bus1=p1rlv3832.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv3832_2 conn=wye bus1=p1rlv3832.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv3833_1 conn=wye bus1=p1rlv3833.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3833_2 conn=wye bus1=p1rlv3833.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3834_1 conn=wye bus1=p1rlv3834.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3834_2 conn=wye bus1=p1rlv3834.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3835_1 conn=wye bus1=p1rlv3835.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv3835_2 conn=wye bus1=p1rlv3835.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv3836_1 conn=wye bus1=p1rlv3836.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3836_2 conn=wye bus1=p1rlv3836.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3837_1 conn=wye bus1=p1rlv3837.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3837_2 conn=wye bus1=p1rlv3837.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3838_1 conn=wye bus1=p1rlv3837.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3838_2 conn=wye bus1=p1rlv3837.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3839_1 conn=wye bus1=p1rlv3839.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3839_2 conn=wye bus1=p1rlv3839.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3840_1 conn=wye bus1=p1rlv3840.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv3840_2 conn=wye bus1=p1rlv3840.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv3841_1 conn=wye bus1=p1rlv3841.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3841_2 conn=wye bus1=p1rlv3841.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3842_1 conn=wye bus1=p1rlv3842.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3842_2 conn=wye bus1=p1rlv3842.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3843_1 conn=wye bus1=p1rlv3843.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3843_2 conn=wye bus1=p1rlv3843.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3844_1 conn=wye bus1=p1rlv3844.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3844_2 conn=wye bus1=p1rlv3844.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv3845_1 conn=wye bus1=p1rlv3845.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3845_2 conn=wye bus1=p1rlv3845.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3846_1 conn=wye bus1=p1rlv3846.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3846_2 conn=wye bus1=p1rlv3846.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3847_1 conn=wye bus1=p1rlv3847.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv3847_2 conn=wye bus1=p1rlv3847.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv3848_1 conn=wye bus1=p1rlv3848.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3848_2 conn=wye bus1=p1rlv3848.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv3849_1 conn=wye bus1=p1rlv3849.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3849_2 conn=wye bus1=p1rlv3849.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3850_1 conn=wye bus1=p1rlv3850.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3850_2 conn=wye bus1=p1rlv3850.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3851_1 conn=wye bus1=p1rlv3851.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3851_2 conn=wye bus1=p1rlv3851.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv3852_1 conn=wye bus1=p1rlv3852.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3852_2 conn=wye bus1=p1rlv3852.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3853_1 conn=wye bus1=p1rlv3853.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3853_2 conn=wye bus1=p1rlv3853.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3854_1 conn=wye bus1=p1rlv3854.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3854_2 conn=wye bus1=p1rlv3854.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3855_1 conn=wye bus1=p1rlv3855.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3855_2 conn=wye bus1=p1rlv3855.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3856_1 conn=wye bus1=p1rlv3856.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3856_2 conn=wye bus1=p1rlv3856.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv3857_1 conn=wye bus1=p1rlv3857.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3857_2 conn=wye bus1=p1rlv3857.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv3858_1 conn=wye bus1=p1rlv3858.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3858_2 conn=wye bus1=p1rlv3858.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3859_1 conn=wye bus1=p1rlv3859.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99503844244676 kvar=1.01543922930137 phases=1 daily=res_kw_514_pu
new object=load.load_p1rlv3859_2 conn=wye bus1=p1rlv3859.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99503844244676 kvar=1.01543922930137 phases=1 daily=res_kw_514_pu
new object=load.load_p1rlv3860_1 conn=wye bus1=p1rlv3860.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3860_2 conn=wye bus1=p1rlv3860.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3861_1 conn=wye bus1=p1rlv3861.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3861_2 conn=wye bus1=p1rlv3861.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3862_1 conn=wye bus1=p1rlv3862.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3862_2 conn=wye bus1=p1rlv3862.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3863_1 conn=wye bus1=p1rlv3863.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3863_2 conn=wye bus1=p1rlv3863.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3864_1 conn=wye bus1=p1rlv3864.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv3864_2 conn=wye bus1=p1rlv3864.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv3865_1 conn=wye bus1=p1rlv3865.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3865_2 conn=wye bus1=p1rlv3865.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3866_1 conn=wye bus1=p1rlv3866.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3866_2 conn=wye bus1=p1rlv3866.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3867_1 conn=wye bus1=p1rlv3867.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv3867_2 conn=wye bus1=p1rlv3867.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv3868_1 conn=wye bus1=p1rlv3868.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3868_2 conn=wye bus1=p1rlv3868.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3869_1 conn=wye bus1=p1rlv3869.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3869_2 conn=wye bus1=p1rlv3869.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3870_1 conn=wye bus1=p1rlv3870.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3870_2 conn=wye bus1=p1rlv3870.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv3871_1 conn=wye bus1=p1rlv3871.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.29029033342324 kvar=0.673431909547764 phases=1 daily=com_kw_13833_pu
new object=load.load_p1rlv3871_2 conn=wye bus1=p1rlv3871.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.29029033342324 kvar=0.673431909547764 phases=1 daily=com_kw_13833_pu
new object=load.load_p1rlv3872_1 conn=wye bus1=p1rlv3872.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv3872_2 conn=wye bus1=p1rlv3872.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv3873_1 conn=wye bus1=p1rlv3873.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.64473770470424 kvar=0.821616016959535 phases=1 daily=res_kw_402_pu
new object=load.load_p1rlv3873_2 conn=wye bus1=p1rlv3873.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.64473770470424 kvar=0.821616016959535 phases=1 daily=res_kw_402_pu
new object=load.load_p1rlv3874_1 conn=wye bus1=p1rlv3874.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3874_2 conn=wye bus1=p1rlv3874.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3875_1 conn=wye bus1=p1rlv3874.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3875_2 conn=wye bus1=p1rlv3874.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3876_1 conn=wye bus1=p1rlv3876.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3876_2 conn=wye bus1=p1rlv3876.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3877_1 conn=wye bus1=p1rlv3877.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3877_2 conn=wye bus1=p1rlv3877.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv3878_1 conn=wye bus1=p1rlv3878.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3878_2 conn=wye bus1=p1rlv3878.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3879_1 conn=wye bus1=p1rlv3879.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3879_2 conn=wye bus1=p1rlv3879.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3880_1 conn=wye bus1=p1rlv3880.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3880_2 conn=wye bus1=p1rlv3880.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3881_1 conn=wye bus1=p1rlv3881.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.89799748451237 kvar=1.50735739460725 phases=1 daily=res_kw_40_pu
new object=load.load_p1rlv3881_2 conn=wye bus1=p1rlv3881.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.89799748451237 kvar=1.50735739460725 phases=1 daily=res_kw_40_pu
new object=load.load_p1rlv3882_1 conn=wye bus1=p1rlv3882.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3882_2 conn=wye bus1=p1rlv3882.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3883_1 conn=wye bus1=p1rlv3883.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3883_2 conn=wye bus1=p1rlv3883.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3884_1 conn=wye bus1=p1rlv3884.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3884_2 conn=wye bus1=p1rlv3884.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3885_1 conn=wye bus1=p1rlv3885.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3885_2 conn=wye bus1=p1rlv3885.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3886_1 conn=wye bus1=p1rlv3886.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3886_2 conn=wye bus1=p1rlv3886.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv3887_1 conn=wye bus1=p1rlv3887.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3887_2 conn=wye bus1=p1rlv3887.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3888_1 conn=wye bus1=p1rlv3888.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3888_2 conn=wye bus1=p1rlv3888.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3889_1 conn=wye bus1=p1rlv3889.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3889_2 conn=wye bus1=p1rlv3889.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv3890_1 conn=wye bus1=p1rlv3890.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv3890_2 conn=wye bus1=p1rlv3890.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv4273_1 conn=wye bus1=p1rlv4273.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv4273_2 conn=wye bus1=p1rlv4273.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv4274_1 conn=wye bus1=p1rlv4274.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv4274_2 conn=wye bus1=p1rlv4274.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv4275_1 conn=wye bus1=p1rlv4275.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv4275_2 conn=wye bus1=p1rlv4275.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv4276_1 conn=wye bus1=p1rlv4276.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv4276_2 conn=wye bus1=p1rlv4276.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv4277_1 conn=wye bus1=p1rlv4277.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv4277_2 conn=wye bus1=p1rlv4277.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv4278_1 conn=wye bus1=p1rlv4278.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv4278_2 conn=wye bus1=p1rlv4278.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv4279_1 conn=wye bus1=p1rlv4279.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv4279_2 conn=wye bus1=p1rlv4279.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv4280_1 conn=wye bus1=p1rlv4280.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv4280_2 conn=wye bus1=p1rlv4280.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv4281_1 conn=wye bus1=p1rlv4281.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4281_2 conn=wye bus1=p1rlv4281.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4282_1 conn=wye bus1=p1rlv4282.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv4282_2 conn=wye bus1=p1rlv4282.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv4283_1 conn=wye bus1=p1rlv4283.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4283_2 conn=wye bus1=p1rlv4283.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4284_1 conn=wye bus1=p1rlv4284.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv4284_2 conn=wye bus1=p1rlv4284.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv4285_1 conn=wye bus1=p1rlv4285.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv4285_2 conn=wye bus1=p1rlv4285.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv4286_1 conn=wye bus1=p1rlv4286.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv4286_2 conn=wye bus1=p1rlv4286.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv4287_1 conn=wye bus1=p1rlv4287.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv4287_2 conn=wye bus1=p1rlv4287.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv4288_1 conn=wye bus1=p1rlv4288.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv4288_2 conn=wye bus1=p1rlv4288.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv4402_1 conn=wye bus1=p1rlv4402.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4402_2 conn=wye bus1=p1rlv4402.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv4403 conn=wye bus1=p1rlv4403.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=26.2893979377189 kvar=8.13234037642059 phases=3 daily=com_kw_14013_pu
new object=load.load_p1rlv4404_1 conn=wye bus1=p1rlv4404.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv4404_2 conn=wye bus1=p1rlv4404.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv4405 conn=wye bus1=p1rlv4405.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=39.0072223129537 kvar=9.74626347518197 phases=3 daily=com_kw_14919_pu
new object=load.load_p1rlv4406_1 conn=wye bus1=p1rlv4406.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv4406_2 conn=wye bus1=p1rlv4406.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.4577215274924 kvar=1.38018543905552 phases=1 daily=res_kw_861_pu
new object=load.load_p1rlv4407_1 conn=wye bus1=p1rlv4407.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv4407_2 conn=wye bus1=p1rlv4407.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv4408_1 conn=wye bus1=p1rlv4408.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv4408_2 conn=wye bus1=p1rlv4408.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv4409_1 conn=wye bus1=p1rlv4409.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv4409_2 conn=wye bus1=p1rlv4409.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv4410_1 conn=wye bus1=p1rlv4410.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv4410_2 conn=wye bus1=p1rlv4410.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv4411_1 conn=wye bus1=p1rlv4411.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv4411_2 conn=wye bus1=p1rlv4411.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv4412_1 conn=wye bus1=p1rlv4412.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv4412_2 conn=wye bus1=p1rlv4412.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv4413_1 conn=wye bus1=p1rlv4413.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv4413_2 conn=wye bus1=p1rlv4413.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv4414_1 conn=wye bus1=p1rlv4414.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv4414_2 conn=wye bus1=p1rlv4414.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv4415_1 conn=wye bus1=p1rlv4415.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv4415_2 conn=wye bus1=p1rlv4415.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv5032_1 conn=wye bus1=p1rlv5032.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv5032_2 conn=wye bus1=p1rlv5032.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.19893652220473 kvar=0.950113900096882 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv5033_1 conn=wye bus1=p1rlv5033.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv5033_2 conn=wye bus1=p1rlv5033.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv5034_1 conn=wye bus1=p1rlv5034.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv5034_2 conn=wye bus1=p1rlv5034.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv5035_1 conn=wye bus1=p1rlv5035.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94142297139958 kvar=1.34320758132959 phases=1 daily=res_kw_595_pu
new object=load.load_p1rlv5035_2 conn=wye bus1=p1rlv5035.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94142297139958 kvar=1.34320758132959 phases=1 daily=res_kw_595_pu
new object=load.load_p1rlv5036_1 conn=wye bus1=p1rlv5036.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv5036_2 conn=wye bus1=p1rlv5036.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv5037_1 conn=wye bus1=p1rlv5037.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv5037_2 conn=wye bus1=p1rlv5037.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv5038_1 conn=wye bus1=p1rlv5038.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5038_2 conn=wye bus1=p1rlv5038.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5039_1 conn=wye bus1=p1rlv5039.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.39191476797208 kvar=1.34693523474774 phases=1 daily=res_kw_2_pu
new object=load.load_p1rlv5039_2 conn=wye bus1=p1rlv5039.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.39191476797208 kvar=1.34693523474774 phases=1 daily=res_kw_2_pu
new object=load.load_p1rlv5040_1 conn=wye bus1=p1rlv5040.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5040_2 conn=wye bus1=p1rlv5040.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5041_1 conn=wye bus1=p1rlv5041.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv5041_2 conn=wye bus1=p1rlv5041.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv5042_1 conn=wye bus1=p1rlv5042.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv5042_2 conn=wye bus1=p1rlv5042.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv5043_1 conn=wye bus1=p1rlv5043.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv5043_2 conn=wye bus1=p1rlv5043.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv5044_1 conn=wye bus1=p1rlv5044.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5044_2 conn=wye bus1=p1rlv5044.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5045_1 conn=wye bus1=p1rlv5045.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv5045_2 conn=wye bus1=p1rlv5045.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv5046_1 conn=wye bus1=p1rlv5046.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv5046_2 conn=wye bus1=p1rlv5046.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv5047_1 conn=wye bus1=p1rlv5047.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv5047_2 conn=wye bus1=p1rlv5047.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.82007287735869 kvar=1.75985308952897 phases=1 daily=res_kw_97_pu
new object=load.load_p1rlv5048_1 conn=wye bus1=p1rlv5048.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5048_2 conn=wye bus1=p1rlv5048.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5049_1 conn=wye bus1=p1rlv5049.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5049_2 conn=wye bus1=p1rlv5049.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv5050_1 conn=wye bus1=p1rlv5050.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv5050_2 conn=wye bus1=p1rlv5050.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv5051_1 conn=wye bus1=p1rlv5051.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5051_2 conn=wye bus1=p1rlv5051.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5052_1 conn=wye bus1=p1rlv5052.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv5052_2 conn=wye bus1=p1rlv5052.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv5053_1 conn=wye bus1=p1rlv5053.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv5053_2 conn=wye bus1=p1rlv5053.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv5054_1 conn=wye bus1=p1rlv5054.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv5054_2 conn=wye bus1=p1rlv5054.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv5055_1 conn=wye bus1=p1rlv5055.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.19533761618757 kvar=1.35368657929549 phases=1 daily=res_kw_462_pu
new object=load.load_p1rlv5055_2 conn=wye bus1=p1rlv5055.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.19533761618757 kvar=1.35368657929549 phases=1 daily=res_kw_462_pu
new object=load.load_p1rlv5056_1 conn=wye bus1=p1rlv5056.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv5056_2 conn=wye bus1=p1rlv5056.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv5057_1 conn=wye bus1=p1rlv5057.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5057_2 conn=wye bus1=p1rlv5057.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5058_1 conn=wye bus1=p1rlv5058.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv5058_2 conn=wye bus1=p1rlv5058.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv5059_1 conn=wye bus1=p1rlv5059.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv5059_2 conn=wye bus1=p1rlv5059.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv5060_1 conn=wye bus1=p1rlv5060.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv5060_2 conn=wye bus1=p1rlv5060.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv5228_1 conn=wye bus1=p1rlv5228.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64824525610064 kvar=1.26312172803655 phases=1 daily=res_kw_1209_pu
new object=load.load_p1rlv5228_2 conn=wye bus1=p1rlv5228.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64824525610064 kvar=1.26312172803655 phases=1 daily=res_kw_1209_pu
new object=load.load_p1rlv5229_1 conn=wye bus1=p1rlv5229.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.71750425340453 kvar=0.749051126237351 phases=1 daily=res_kw_354_pu
new object=load.load_p1rlv5229_2 conn=wye bus1=p1rlv5229.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.71750425340453 kvar=0.749051126237351 phases=1 daily=res_kw_354_pu
new object=load.load_p1rlv5230_1 conn=wye bus1=p1rlv5230.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv5230_2 conn=wye bus1=p1rlv5230.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv5231_1 conn=wye bus1=p1rlv5231.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5231_2 conn=wye bus1=p1rlv5231.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5232_1 conn=wye bus1=p1rlv5232.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv5232_2 conn=wye bus1=p1rlv5232.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv5233_1 conn=wye bus1=p1rlv5233.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv5233_2 conn=wye bus1=p1rlv5233.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv5234_1 conn=wye bus1=p1rlv5234.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5234_2 conn=wye bus1=p1rlv5234.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv5235 conn=wye bus1=p1rlv5235.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=29.0684766605355 kvar=5.84852956045026 phases=3 daily=com_kw_14619_pu
new object=load.load_p1rlv5236_1 conn=wye bus1=p1rlv5236.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.50590028083239 kvar=0.672974358329251 phases=1 daily=res_kw_453_pu
new object=load.load_p1rlv5236_2 conn=wye bus1=p1rlv5236.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.50590028083239 kvar=0.672974358329251 phases=1 daily=res_kw_453_pu
new object=load.load_p1rlv5237_1 conn=wye bus1=p1rlv5237.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv5237_2 conn=wye bus1=p1rlv5237.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.25120413265412 kvar=1.59525301885587 phases=1 daily=res_kw_1248_pu
new object=load.load_p1rlv5238_1 conn=wye bus1=p1rlv5238.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv5238_2 conn=wye bus1=p1rlv5238.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv5239_1 conn=wye bus1=p1rlv5239.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5239_2 conn=wye bus1=p1rlv5239.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5240_1 conn=wye bus1=p1rlv5240.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5240_2 conn=wye bus1=p1rlv5240.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv5241_1 conn=wye bus1=p1rlv5241.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv5241_2 conn=wye bus1=p1rlv5241.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv5242_1 conn=wye bus1=p1rlv5242.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv5242_2 conn=wye bus1=p1rlv5242.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv5243_1 conn=wye bus1=p1rlv5243.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5243_2 conn=wye bus1=p1rlv5243.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5244_1 conn=wye bus1=p1rlv5244.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv5244_2 conn=wye bus1=p1rlv5244.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv5245_1 conn=wye bus1=p1rlv5245.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5245_2 conn=wye bus1=p1rlv5245.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5246_1 conn=wye bus1=p1rlv5246.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv5246_2 conn=wye bus1=p1rlv5246.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv5247_1 conn=wye bus1=p1rlv5247.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv5247_2 conn=wye bus1=p1rlv5247.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv5248_1 conn=wye bus1=p1rlv5248.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5248_2 conn=wye bus1=p1rlv5248.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv5249_1 conn=wye bus1=p1rlv5249.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv5249_2 conn=wye bus1=p1rlv5249.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv5250_1 conn=wye bus1=p1rlv5250.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv5250_2 conn=wye bus1=p1rlv5250.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv5251_1 conn=wye bus1=p1rlv5251.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv5251_2 conn=wye bus1=p1rlv5251.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv5252_1 conn=wye bus1=p1rlv5252.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv5252_2 conn=wye bus1=p1rlv5252.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv5253_1 conn=wye bus1=p1rlv5253.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.32671461556107 kvar=1.66760107784573 phases=1 daily=res_kw_7_pu
new object=load.load_p1rlv5253_2 conn=wye bus1=p1rlv5253.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.32671461556107 kvar=1.66760107784573 phases=1 daily=res_kw_7_pu
new object=load.load_p1rlv5254_1 conn=wye bus1=p1rlv5254.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv5254_2 conn=wye bus1=p1rlv5254.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv5255_1 conn=wye bus1=p1rlv5255.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5255_2 conn=wye bus1=p1rlv5255.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv5256_1 conn=wye bus1=p1rlv5256.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.74562711602765 kvar=0.892188831370113 phases=1 daily=res_kw_693_pu
new object=load.load_p1rlv5256_2 conn=wye bus1=p1rlv5256.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.74562711602765 kvar=0.892188831370113 phases=1 daily=res_kw_693_pu
new object=load.load_p1rlv5257_1 conn=wye bus1=p1rlv5257.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv5257_2 conn=wye bus1=p1rlv5257.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv5258_1 conn=wye bus1=p1rlv5258.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv5258_2 conn=wye bus1=p1rlv5258.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv5259_1 conn=wye bus1=p1rlv5259.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv5259_2 conn=wye bus1=p1rlv5259.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv5260_1 conn=wye bus1=p1rlv5260.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv5260_2 conn=wye bus1=p1rlv5260.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv5261_1 conn=wye bus1=p1rlv5261.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv5261_2 conn=wye bus1=p1rlv5261.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv5266_1 conn=wye bus1=p1rlv5266.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv5266_2 conn=wye bus1=p1rlv5266.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv5267_1 conn=wye bus1=p1rlv5267.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv5267_2 conn=wye bus1=p1rlv5267.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv5841 conn=wye bus1=p1rlv5841.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=46.5383241117315 kvar=14.6837739452595 phases=3 daily=com_kw_14369_pu
new object=load.load_p1rlv6064_1 conn=wye bus1=p1rlv6064.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv6064_2 conn=wye bus1=p1rlv6064.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv6065_1 conn=wye bus1=p1rlv6065.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6065_2 conn=wye bus1=p1rlv6065.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6066_1 conn=wye bus1=p1rlv6066.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv6066_2 conn=wye bus1=p1rlv6066.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv6067_1 conn=wye bus1=p1rlv6067.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv6067_2 conn=wye bus1=p1rlv6067.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv6068_1 conn=wye bus1=p1rlv6068.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6068_2 conn=wye bus1=p1rlv6068.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6069_1 conn=wye bus1=p1rlv6069.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6069_2 conn=wye bus1=p1rlv6069.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6070_1 conn=wye bus1=p1rlv6070.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6070_2 conn=wye bus1=p1rlv6070.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6071_1 conn=wye bus1=p1rlv6071.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv6071_2 conn=wye bus1=p1rlv6071.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv6072_1 conn=wye bus1=p1rlv6072.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6072_2 conn=wye bus1=p1rlv6072.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6073_1 conn=wye bus1=p1rlv6073.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.02073600200063 kvar=0.807759712540305 phases=1 daily=res_kw_411_pu
new object=load.load_p1rlv6073_2 conn=wye bus1=p1rlv6073.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.02073600200063 kvar=0.807759712540305 phases=1 daily=res_kw_411_pu
new object=load.load_p1rlv6074_1 conn=wye bus1=p1rlv6074.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv6074_2 conn=wye bus1=p1rlv6074.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv6075_1 conn=wye bus1=p1rlv6075.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv6075_2 conn=wye bus1=p1rlv6075.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv6076_1 conn=wye bus1=p1rlv6076.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv6076_2 conn=wye bus1=p1rlv6076.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv6077_1 conn=wye bus1=p1rlv6077.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6077_2 conn=wye bus1=p1rlv6077.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6078_1 conn=wye bus1=p1rlv6078.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv6078_2 conn=wye bus1=p1rlv6078.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv6079_1 conn=wye bus1=p1rlv6079.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv6079_2 conn=wye bus1=p1rlv6079.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv6080_1 conn=wye bus1=p1rlv6080.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv6080_2 conn=wye bus1=p1rlv6080.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.18805857594284 kvar=1.4142394215506 phases=1 daily=res_kw_1226_pu
new object=load.load_p1rlv6081_1 conn=wye bus1=p1rlv6081.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6081_2 conn=wye bus1=p1rlv6081.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv6082_1 conn=wye bus1=p1rlv6082.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv6082_2 conn=wye bus1=p1rlv6082.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv6083_1 conn=wye bus1=p1rlv6083.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv6083_2 conn=wye bus1=p1rlv6083.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv6084_1 conn=wye bus1=p1rlv6084.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6084_2 conn=wye bus1=p1rlv6084.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv6085_1 conn=wye bus1=p1rlv6085.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv6085_2 conn=wye bus1=p1rlv6085.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv6086_1 conn=wye bus1=p1rlv6086.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv6086_2 conn=wye bus1=p1rlv6086.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv6087_1 conn=wye bus1=p1rlv6087.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6087_2 conn=wye bus1=p1rlv6087.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv6088_1 conn=wye bus1=p1rlv6088.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv6088_2 conn=wye bus1=p1rlv6088.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu


!!!fuse.dss
new object=fuse.fuse_fuse_op_r_col_rdt1113_dash_rdt1114_cp_r_9479 monitoredobj=line.fuse_op_r_col_rdt1113_dash_rdt1114_cp_r_9479 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1115_dash_rdt1116_cp_r_9480 monitoredobj=line.fuse_op_r_col_rdt1115_dash_rdt1116_cp_r_9480 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1116_dash_rdt1117_cp_r_9481 monitoredobj=line.fuse_op_r_col_rdt1116_dash_rdt1117_cp_r_9481 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1134_dash_rdt798_cp_r_9482 monitoredobj=line.fuse_op_r_col_rdt1134_dash_rdt798_cp_r_9482 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1133_dash_rdt1134_cp_r_9483 monitoredobj=line.fuse_op_r_col_rdt1133_dash_rdt1134_cp_r_9483 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1135_dash_rdt1136_cp_r_9484 monitoredobj=line.fuse_op_r_col_rdt1135_dash_rdt1136_cp_r_9484 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1140_dash_rdt1141_cp_r_9485 monitoredobj=line.fuse_op_r_col_rdt1140_dash_rdt1141_cp_r_9485 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1137_dash_rdt1143_cp_r_9486 monitoredobj=line.fuse_op_r_col_rdt1137_dash_rdt1143_cp_r_9486 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1143_dash_rdt1144_cp_r_9487 monitoredobj=line.fuse_op_r_col_rdt1143_dash_rdt1144_cp_r_9487 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1148_dash_rdt1149_cp_r_9488 monitoredobj=line.fuse_op_r_col_rdt1148_dash_rdt1149_cp_r_9488 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1150_dash_rdt1151_cp_r_9489 monitoredobj=line.fuse_op_r_col_rdt1150_dash_rdt1151_cp_r_9489 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1153_dash_rdt1156_cp_r_9490 monitoredobj=line.fuse_op_r_col_rdt1153_dash_rdt1156_cp_r_9490 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1159_dash_rdt1160_cp_r_9491 monitoredobj=line.fuse_op_r_col_rdt1159_dash_rdt1160_cp_r_9491 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1161_dash_rdt1162_cp_r_9492 monitoredobj=line.fuse_op_r_col_rdt1161_dash_rdt1162_cp_r_9492 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1155_dash_rdt1163_cp_r_9493 monitoredobj=line.fuse_op_r_col_rdt1155_dash_rdt1163_cp_r_9493 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1166_dash_rdt1578_cp_r_9494 monitoredobj=line.fuse_op_r_col_rdt1166_dash_rdt1578_cp_r_9494 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1173_dash_rdt1174_cp_r_9495 monitoredobj=line.fuse_op_r_col_rdt1173_dash_rdt1174_cp_r_9495 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1174_dash_rdt1177_cp_r_9496 monitoredobj=line.fuse_op_r_col_rdt1174_dash_rdt1177_cp_r_9496 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1178_dash_rdt1181_cp_r_9497 monitoredobj=line.fuse_op_r_col_rdt1178_dash_rdt1181_cp_r_9497 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1145_dash_rdt1186_cp_r_9498 monitoredobj=line.fuse_op_r_col_rdt1145_dash_rdt1186_cp_r_9498 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1186_dash_rdt1187_cp_r_9499 monitoredobj=line.fuse_op_r_col_rdt1186_dash_rdt1187_cp_r_9499 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1189_dash_rdt1190_cp_r_9500 monitoredobj=line.fuse_op_r_col_rdt1189_dash_rdt1190_cp_r_9500 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1170_dash_rdt1191_cp_r_9501 monitoredobj=line.fuse_op_r_col_rdt1170_dash_rdt1191_cp_r_9501 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1199_dash_rdt1200_cp_r_9502 monitoredobj=line.fuse_op_r_col_rdt1199_dash_rdt1200_cp_r_9502 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1526_dash_rdt1529_cp_r_9554 monitoredobj=line.fuse_op_r_col_rdt1526_dash_rdt1529_cp_r_9554 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1525_dash_rdt1527_cp_r_9555 monitoredobj=line.fuse_op_r_col_rdt1525_dash_rdt1527_cp_r_9555 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1538_dash_rdt1540_cp_r_9557 monitoredobj=line.fuse_op_r_col_rdt1538_dash_rdt1540_cp_r_9557 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1545_dash_rdt1925_cp_r_9558 monitoredobj=line.fuse_op_r_col_rdt1545_dash_rdt1925_cp_r_9558 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1548_dash_rdt1549_cp_r_9559 monitoredobj=line.fuse_op_r_col_rdt1548_dash_rdt1549_cp_r_9559 enabled=true ratedcurrent=115.0
new object=fuse.fuse_fuse_op_r_col_rdt1556_dash_rdt1560_cp_r_9560 monitoredobj=line.fuse_op_r_col_rdt1556_dash_rdt1560_cp_r_9560 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1557_dash_rdt1564_cp_r_9561 monitoredobj=line.fuse_op_r_col_rdt1557_dash_rdt1564_cp_r_9561 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1576_dash_rdt1579_cp_r_9565 monitoredobj=line.fuse_op_r_col_rdt1576_dash_rdt1579_cp_r_9565 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1579_dash_rdt1580_cp_r_9566 monitoredobj=line.fuse_op_r_col_rdt1579_dash_rdt1580_cp_r_9566 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1583_dash_rdt1584_cp_r_9567 monitoredobj=line.fuse_op_r_col_rdt1583_dash_rdt1584_cp_r_9567 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1590_dash_rdt1594_cp_r_9568 monitoredobj=line.fuse_op_r_col_rdt1590_dash_rdt1594_cp_r_9568 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1598_dash_rdt1599_cp_r_9569 monitoredobj=line.fuse_op_r_col_rdt1598_dash_rdt1599_cp_r_9569 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1558_dash_rdt1603_cp_r_9570 monitoredobj=line.fuse_op_r_col_rdt1558_dash_rdt1603_cp_r_9570 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1603_dash_rdt1604_cp_r_9571 monitoredobj=line.fuse_op_r_col_rdt1603_dash_rdt1604_cp_r_9571 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1611_dash_rdt1613_cp_r_9572 monitoredobj=line.fuse_op_r_col_rdt1611_dash_rdt1613_cp_r_9572 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1618_dash_rdt1619_cp_r_9573 monitoredobj=line.fuse_op_r_col_rdt1618_dash_rdt1619_cp_r_9573 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1618_dash_rdt1620_cp_r_9574 monitoredobj=line.fuse_op_r_col_rdt1618_dash_rdt1620_cp_r_9574 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1629_dash_rdt1630_cp_r_9575 monitoredobj=line.fuse_op_r_col_rdt1629_dash_rdt1630_cp_r_9575 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1640_dash_rdt1641_cp_r_9576 monitoredobj=line.fuse_op_r_col_rdt1640_dash_rdt1641_cp_r_9576 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1600_dash_rdt1642_cp_r_9577 monitoredobj=line.fuse_op_r_col_rdt1600_dash_rdt1642_cp_r_9577 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1642_dash_rdt1643_cp_r_9578 monitoredobj=line.fuse_op_r_col_rdt1642_dash_rdt1643_cp_r_9578 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1647_dash_rdt1655_cp_r_9579 monitoredobj=line.fuse_op_r_col_rdt1647_dash_rdt1655_cp_r_9579 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt1647_dash_rdt1658_cp_r_9580 monitoredobj=line.fuse_op_r_col_rdt1647_dash_rdt1658_cp_r_9580 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1638_dash_rdt1649_cp_r_9581 monitoredobj=line.fuse_op_r_col_rdt1638_dash_rdt1649_cp_r_9581 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt1670_dash_rdt1671_cp_r_9582 monitoredobj=line.fuse_op_r_col_rdt1670_dash_rdt1671_cp_r_9582 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1673_dash_rdt1674_cp_r_9583 monitoredobj=line.fuse_op_r_col_rdt1673_dash_rdt1674_cp_r_9583 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1674_dash_rdt1678_cp_r_9584 monitoredobj=line.fuse_op_r_col_rdt1674_dash_rdt1678_cp_r_9584 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1679_dash_rdt1681_cp_r_9585 monitoredobj=line.fuse_op_r_col_rdt1679_dash_rdt1681_cp_r_9585 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1693_dash_rdt1695_cp_r_9586 monitoredobj=line.fuse_op_r_col_rdt1693_dash_rdt1695_cp_r_9586 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1695_dash_rdt1696_cp_r_9587 monitoredobj=line.fuse_op_r_col_rdt1695_dash_rdt1696_cp_r_9587 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1697_dash_rdt1698_cp_r_9588 monitoredobj=line.fuse_op_r_col_rdt1697_dash_rdt1698_cp_r_9588 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1706_dash_rdt1707_cp_r_9589 monitoredobj=line.fuse_op_r_col_rdt1706_dash_rdt1707_cp_r_9589 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1708_dash_rdt1711_cp_r_9590 monitoredobj=line.fuse_op_r_col_rdt1708_dash_rdt1711_cp_r_9590 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1722_dash_rdt1724_cp_r_9591 monitoredobj=line.fuse_op_r_col_rdt1722_dash_rdt1724_cp_r_9591 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1718_dash_rdt1729_cp_r_9592 monitoredobj=line.fuse_op_r_col_rdt1718_dash_rdt1729_cp_r_9592 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1725_dash_rdt1731_cp_r_9593 monitoredobj=line.fuse_op_r_col_rdt1725_dash_rdt1731_cp_r_9593 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1732_dash_rdt1733_cp_r_9594 monitoredobj=line.fuse_op_r_col_rdt1732_dash_rdt1733_cp_r_9594 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1736_dash_rdt1737_cp_r_9595 monitoredobj=line.fuse_op_r_col_rdt1736_dash_rdt1737_cp_r_9595 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1801_dash_rdt1819_cp_r_9609 monitoredobj=line.fuse_op_r_col_rdt1801_dash_rdt1819_cp_r_9609 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1806_dash_rdt1818_cp_r_9610 monitoredobj=line.fuse_op_r_col_rdt1806_dash_rdt1818_cp_r_9610 enabled=true ratedcurrent=115.0
new object=fuse.fuse_fuse_op_r_col_rdt1808_dash_rdt1816_cp_r_9611 monitoredobj=line.fuse_op_r_col_rdt1808_dash_rdt1816_cp_r_9611 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1810_dash_rdt1815_cp_r_9612 monitoredobj=line.fuse_op_r_col_rdt1810_dash_rdt1815_cp_r_9612 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1826_dash_rdt1829_cp_r_9613 monitoredobj=line.fuse_op_r_col_rdt1826_dash_rdt1829_cp_r_9613 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt1831_dash_rdt1834_cp_r_9614 monitoredobj=line.fuse_op_r_col_rdt1831_dash_rdt1834_cp_r_9614 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1850_dash_rdt1851_cp_r_9615 monitoredobj=line.fuse_op_r_col_rdt1850_dash_rdt1851_cp_r_9615 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1853_dash_rdt1863_cp_r_9616 monitoredobj=line.fuse_op_r_col_rdt1853_dash_rdt1863_cp_r_9616 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1854_dash_rdt1863_cp_r_9617 monitoredobj=line.fuse_op_r_col_rdt1854_dash_rdt1863_cp_r_9617 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1861_dash_rdt1863_cp_r_9618 monitoredobj=line.fuse_op_r_col_rdt1861_dash_rdt1863_cp_r_9618 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt1869_dash_rdt1874_cp_r_9619 monitoredobj=line.fuse_op_r_col_rdt1869_dash_rdt1874_cp_r_9619 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1876_dash_rdt1877_cp_r_9620 monitoredobj=line.fuse_op_r_col_rdt1876_dash_rdt1877_cp_r_9620 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1891_dash_rdt1892_cp_r_9621 monitoredobj=line.fuse_op_r_col_rdt1891_dash_rdt1892_cp_r_9621 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt1909_dash_rdt1910_cp_r_9622 monitoredobj=line.fuse_op_r_col_rdt1909_dash_rdt1910_cp_r_9622 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1918_dash_rdt1919_cp_r_9623 monitoredobj=line.fuse_op_r_col_rdt1918_dash_rdt1919_cp_r_9623 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1920_dash_rdt1921_cp_r_9624 monitoredobj=line.fuse_op_r_col_rdt1920_dash_rdt1921_cp_r_9624 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt1943_dash_rdt1946_cp_r_9628 monitoredobj=line.fuse_op_r_col_rdt1943_dash_rdt1946_cp_r_9628 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2153_dash_rdt2205_cp_r_9686 monitoredobj=line.fuse_op_r_col_rdt2153_dash_rdt2205_cp_r_9686 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt1842_dash_rdt2154_cp_r_9687 monitoredobj=line.fuse_op_r_col_rdt1842_dash_rdt2154_cp_r_9687 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2154_dash_rdt2206_cp_r_9688 monitoredobj=line.fuse_op_r_col_rdt2154_dash_rdt2206_cp_r_9688 enabled=true ratedcurrent=115.0
new object=fuse.fuse_fuse_op_r_col_rdt2167_dash_rdt2168_cp_r_9689 monitoredobj=line.fuse_op_r_col_rdt2167_dash_rdt2168_cp_r_9689 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2171_dash_rdt2172_cp_r_9690 monitoredobj=line.fuse_op_r_col_rdt2171_dash_rdt2172_cp_r_9690 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt2172_dash_rdt2178_cp_r_9691 monitoredobj=line.fuse_op_r_col_rdt2172_dash_rdt2178_cp_r_9691 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2174_dash_rdt2175_cp_r_9692 monitoredobj=line.fuse_op_r_col_rdt2174_dash_rdt2175_cp_r_9692 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2193_dash_rdt2196_cp_r_9693 monitoredobj=line.fuse_op_r_col_rdt2193_dash_rdt2196_cp_r_9693 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2193_dash_rdt2197_cp_r_9694 monitoredobj=line.fuse_op_r_col_rdt2193_dash_rdt2197_cp_r_9694 enabled=true ratedcurrent=205.0
new object=fuse.fuse_fuse_op_r_col_rdt2201_dash_rdt2202_cp_r_9695 monitoredobj=line.fuse_op_r_col_rdt2201_dash_rdt2202_cp_r_9695 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2199_dash_rdt2203_cp_r_9696 monitoredobj=line.fuse_op_r_col_rdt2199_dash_rdt2203_cp_r_9696 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2210_dash_rdt2211_cp_r_9697 monitoredobj=line.fuse_op_r_col_rdt2210_dash_rdt2211_cp_r_9697 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2183_dash_rdt2230_cp_r_9702 monitoredobj=line.fuse_op_r_col_rdt2183_dash_rdt2230_cp_r_9702 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2230_dash_rdt2231_cp_r_9703 monitoredobj=line.fuse_op_r_col_rdt2230_dash_rdt2231_cp_r_9703 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2230_dash_rdt2232_cp_r_9704 monitoredobj=line.fuse_op_r_col_rdt2230_dash_rdt2232_cp_r_9704 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2242_dash_rdt2243_cp_r_9705 monitoredobj=line.fuse_op_r_col_rdt2242_dash_rdt2243_cp_r_9705 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2250_dash_rdt3335_cp_r_9706 monitoredobj=line.fuse_op_r_col_rdt2250_dash_rdt3335_cp_r_9706 enabled=true ratedcurrent=151.0
new object=fuse.fuse_fuse_op_r_col_rdt2253_dash_rdt2254_cp_r_9707 monitoredobj=line.fuse_op_r_col_rdt2253_dash_rdt2254_cp_r_9707 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2262_dash_rdt2263_cp_r_9708 monitoredobj=line.fuse_op_r_col_rdt2262_dash_rdt2263_cp_r_9708 enabled=true ratedcurrent=115.0
new object=fuse.fuse_fuse_op_r_col_rdt2498_dash_rdt3328_cp_r_9761 monitoredobj=line.fuse_op_r_col_rdt2498_dash_rdt3328_cp_r_9761 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2496_dash_rdt2499_cp_r_9762 monitoredobj=line.fuse_op_r_col_rdt2496_dash_rdt2499_cp_r_9762 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2497_dash_rdt2500_cp_r_9763 monitoredobj=line.fuse_op_r_col_rdt2497_dash_rdt2500_cp_r_9763 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2501_dash_rdt2502_cp_r_9764 monitoredobj=line.fuse_op_r_col_rdt2501_dash_rdt2502_cp_r_9764 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2502_dash_rdt2503_cp_r_9765 monitoredobj=line.fuse_op_r_col_rdt2502_dash_rdt2503_cp_r_9765 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2504_dash_rdt2505_cp_r_9766 monitoredobj=line.fuse_op_r_col_rdt2504_dash_rdt2505_cp_r_9766 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2578_dash_rdt2581_cp_r_9785 monitoredobj=line.fuse_op_r_col_rdt2578_dash_rdt2581_cp_r_9785 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2580_dash_rdt2581_cp_r_9786 monitoredobj=line.fuse_op_r_col_rdt2580_dash_rdt2581_cp_r_9786 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2582_dash_rdt2779_cp_r_9787 monitoredobj=line.fuse_op_r_col_rdt2582_dash_rdt2779_cp_r_9787 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2777_dash_rdt2778_cp_r_9820 monitoredobj=line.fuse_op_r_col_rdt2777_dash_rdt2778_cp_r_9820 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2786_dash_rdt2788_cp_r_9821 monitoredobj=line.fuse_op_r_col_rdt2786_dash_rdt2788_cp_r_9821 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2893_dash_rdt2904_cp_r_9842 monitoredobj=line.fuse_op_r_col_rdt2893_dash_rdt2904_cp_r_9842 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2895_dash_rdt2896_cp_r_9843 monitoredobj=line.fuse_op_r_col_rdt2895_dash_rdt2896_cp_r_9843 enabled=true ratedcurrent=165.0
new object=fuse.fuse_fuse_op_r_col_rdt2897_dash_rdt2902_cp_r_9844 monitoredobj=line.fuse_op_r_col_rdt2897_dash_rdt2902_cp_r_9844 enabled=true ratedcurrent=165.0


!!!buscoords.dss
makebuslist
setbusxy bus=rdt1527_dash_rhs0_1247x x=-79.6119720481267 y=36.1979287847341
setbusxy bus=rdt793lv x=-79.6435462434744 y=36.2397918071809
setbusxy bus=p1rlv1359 x=-79.6435052332 y=36.2397655476259
setbusxy bus=rdt794lv x=-79.6458069536877 y=36.2400687802126
setbusxy bus=p1rlv1360 x=-79.6451910651231 y=36.2400679874412
setbusxy bus=p1rlv1361 x=-79.6457157017163 y=36.2399747653685
setbusxy bus=p1rlv1362 x=-79.6461711155173 y=36.2404458574641
setbusxy bus=p1rlv1363 x=-79.6461276774482 y=36.2399613992739
setbusxy bus=p1rlv1364 x=-79.6458192570617 y=36.2397776117583
setbusxy bus=rdt795lv x=-79.6470912266193 y=36.2400055267417
setbusxy bus=p1rlv1365 x=-79.6477950369311 y=36.24007040738
setbusxy bus=rdt797lv x=-79.6475306757242 y=36.2388442367377
setbusxy bus=p1rlv1367 x=-79.6484472997814 y=36.239251249043
setbusxy bus=rdt798lv x=-79.6480641491559 y=36.2382372592935
setbusxy bus=p1rlv1904 x=-79.6484390139026 y=36.2384398214529
setbusxy bus=rdm1368 x=-79.6481623459496 y=36.2381273576002
setbusxy bus=p1rlv1368 x=-79.6489639835301 y=36.2387494221664
setbusxy bus=p1rlv1905 x=-79.6488379939769 y=36.2385344769714
setbusxy bus=rdm1371 x=-79.6479359486667 y=36.2383501694309
setbusxy bus=p1rlv1906 x=-79.6486736236681 y=36.2388092461448
setbusxy bus=rdt800lv x=-79.6581254844177 y=36.2403809473851
setbusxy bus=p1rlv1372 x=-79.6577397385799 y=36.2405278087856
setbusxy bus=rdt1110lv x=-79.6338850926724 y=36.2198031306633
setbusxy bus=p1rlv1863 x=-79.6341158546881 y=36.2206080853676
setbusxy bus=rdm1866 x=-79.6340492403367 y=36.2197390673865
setbusxy bus=p1rlv1862 x=-79.6342435025901 y=36.2200838487091
setbusxy bus=rdm1868 x=-79.6335800298143 y=36.2198509024456
setbusxy bus=p1rlv1864 x=-79.6337699010905 y=36.2204480496519
setbusxy bus=rdt1111lv x=-79.6360130610605 y=36.2196290826933
setbusxy bus=p1rlv1865 x=-79.6359926635997 y=36.21994153579
setbusxy bus=rdt1114lv x=-79.6393572332396 y=36.2208040864818
setbusxy bus=p1rlv1868 x=-79.6393162341241 y=36.2207778256499
setbusxy bus=rdt1115lv x=-79.6428591288857 y=36.2216011070016
setbusxy bus=p1rlv1869 x=-79.6429081623143 y=36.2216157874582
setbusxy bus=rdm1874 x=-79.6421218649885 y=36.2199932249331
setbusxy bus=p1rlv1870 x=-79.6422175495339 y=36.2196066726356
setbusxy bus=rdt1116lv x=-79.6423435562032 y=36.2200318588087
setbusxy bus=rdm1875 x=-79.6424776525815 y=36.2200062771652
setbusxy bus=p1rlv1871 x=-79.6425217689456 y=36.2193847535808
setbusxy bus=rdm1876 x=-79.6450505411326 y=36.2198371155879
setbusxy bus=p1rlv1872 x=-79.6448090117191 y=36.219005014303
setbusxy bus=rdt1117lv x=-79.6452687977813 y=36.2198293040787
setbusxy bus=rdm1877 x=-79.6454409134642 y=36.2198284642879
setbusxy bus=p1rlv1873 x=-79.6452522260708 y=36.2191091969277
setbusxy bus=rdt1118lv x=-79.6456824767494 y=36.2197422735251
setbusxy bus=p1rlv1874 x=-79.6456572552684 y=36.2194924059283
setbusxy bus=rdt1119lv x=-79.6454735716893 y=36.2197663672269
setbusxy bus=p1rlv1875 x=-79.6455124326082 y=36.2201488502402
setbusxy bus=p1rlv1876 x=-79.645501221394 y=36.2203769280364
setbusxy bus=rdm1881 x=-79.6452291059721 y=36.2198531106644
setbusxy bus=p1rlv1877 x=-79.6454811721652 y=36.2206713573398
setbusxy bus=rdt1120lv x=-79.6474604175985 y=36.2212295144493
setbusxy bus=p1rlv1878 x=-79.6474765462907 y=36.2210905840431
setbusxy bus=p1rlv1879 x=-79.6475094517182 y=36.2212441930339
setbusxy bus=p1rlv1880 x=-79.6474497989266 y=36.2213517122029
setbusxy bus=rdt1121lv x=-79.6480854799971 y=36.2234261298853
setbusxy bus=p1rlv1881 x=-79.648229703617 y=36.2232265993428
setbusxy bus=p1rlv1882 x=-79.6481158293208 y=36.2233785650144
setbusxy bus=p1rlv1883 x=-79.647889320628 y=36.2236103912775
setbusxy bus=rdt1124lv x=-79.6330050446771 y=36.2278083155643
setbusxy bus=p1rlv1888 x=-79.6330540799705 y=36.2278230000888
setbusxy bus=rdt1125lv x=-79.6358380298136 y=36.2337476506674
setbusxy bus=p1rlv1889 x=-79.6356790221116 y=36.2335142857132
setbusxy bus=p1rlv1890 x=-79.6358736369081 y=36.2338410384376
setbusxy bus=p1rlv1891 x=-79.635957274799 y=36.2339293067152
setbusxy bus=rdt1126lv x=-79.6440848063776 y=36.2355992988863
setbusxy bus=p1rlv1892 x=-79.644068688359 y=36.23546672745
setbusxy bus=rdt1127lv x=-79.6455329579365 y=36.2359549201889
setbusxy bus=p1rlv1893 x=-79.6455811253838 y=36.2355199204717
setbusxy bus=rdt1128lv x=-79.6451228697252 y=36.235860127959
setbusxy bus=p1rlv1894 x=-79.6453629708572 y=36.2352650352218
setbusxy bus=rdt1129lv x=-79.6461576506239 y=36.2360645024734
setbusxy bus=p1rlv1895 x=-79.6461594281736 y=36.2361845488766
setbusxy bus=rdt1130lv x=-79.6465787114212 y=36.2361684301414
setbusxy bus=p1rlv1896 x=-79.6463494312544 y=36.2367816773937
setbusxy bus=rdt1131lv x=-79.6459750467622 y=36.2374203262018
setbusxy bus=p1rlv1897 x=-79.6460323178085 y=36.2371026221155
setbusxy bus=rdm1902 x=-79.6460920771066 y=36.2375089654603
setbusxy bus=p1rlv1898 x=-79.6459135990928 y=36.2375339897381
setbusxy bus=rdt1132lv x=-79.6463256302028 y=36.2377398127501
setbusxy bus=p1rlv1899 x=-79.6467274866262 y=36.2374440368959
setbusxy bus=rdt1133lv x=-79.6475148028172 y=36.2380270561759
setbusxy bus=p1rlv1900 x=-79.6475521337235 y=36.2380212970093
setbusxy bus=rdt1134lv x=-79.6485770492453 y=36.2377088565675
setbusxy bus=p1rlv1901 x=-79.6482626816353 y=36.2374704093569
setbusxy bus=rdt1135lv x=-79.6488877879236 y=36.2374865836873
setbusxy bus=p1rlv1902 x=-79.6484563189558 y=36.2372111674147
setbusxy bus=rdt1136lv x=-79.6484808629566 y=36.2366553591759
setbusxy bus=p1rlv1903 x=-79.6485078039452 y=36.2368060819955
setbusxy bus=rdt1137lv x=-79.6492868188268 y=36.2347105315869
setbusxy bus=p1rlv1907 x=-79.6492448537851 y=36.2347357786884
setbusxy bus=rdt1138lv x=-79.6491676894956 y=36.2343918733387
setbusxy bus=p1rlv1908 x=-79.6491695605014 y=36.2343495808418
setbusxy bus=rdm1911 x=-79.6505260266686 y=36.2333311128006
setbusxy bus=p1rlv1912 x=-79.6504340819792 y=36.2335013573783
setbusxy bus=rdm1910 x=-79.6509456854608 y=36.233516142723
setbusxy bus=p1rlv1909 x=-79.6507631909591 y=36.2337755146954
setbusxy bus=rdt1139lv x=-79.6503793057149 y=36.2332274608687
setbusxy bus=rdm1912 x=-79.6502528558046 y=36.2330395563288
setbusxy bus=p1rlv1913 x=-79.6500733044208 y=36.2331276786596
setbusxy bus=rdm1913 x=-79.6499698016247 y=36.2326757690457
setbusxy bus=p1rlv1914 x=-79.6499256113273 y=36.232657240677
setbusxy bus=rdt1140lv x=-79.6511274865467 y=36.2335210263664
setbusxy bus=p1rlv1910 x=-79.651077639225 y=36.2336077790338
setbusxy bus=p1rlv1911 x=-79.6510941839269 y=36.2332924464513
setbusxy bus=rdt1141lv x=-79.6522246219025 y=36.2335794296982
setbusxy bus=p1rlv1916 x=-79.6529338472537 y=36.2337278584785
setbusxy bus=rdm1916 x=-79.6523151665573 y=36.2334684748611
setbusxy bus=p1rlv1915 x=-79.6527141266454 y=36.233563117092
setbusxy bus=rdm1918 x=-79.6522340413149 y=36.2336568724109
setbusxy bus=p1rlv1917 x=-79.6532626569146 y=36.2340200352985
setbusxy bus=rdt1142lv x=-79.6519045305328 y=36.2342780166127
setbusxy bus=p1rlv1918 x=-79.6522652370216 y=36.2344324995111
setbusxy bus=rdt1143lv x=-79.6516709561538 y=36.2346872915472
setbusxy bus=p1rlv1921 x=-79.6524895874135 y=36.2349759168199
setbusxy bus=p1rlv1922 x=-79.6520782572081 y=36.2349532530623
setbusxy bus=rdm1920 x=-79.6518097180207 y=36.2343913073439
setbusxy bus=p1rlv1919 x=-79.6524929906019 y=36.2347776288483
setbusxy bus=p1rlv1920 x=-79.6528027997919 y=36.2348802814026
setbusxy bus=rdm1924 x=-79.6514331393428 y=36.2349369674098
setbusxy bus=p1rlv1923 x=-79.6522619737783 y=36.2352708421123
setbusxy bus=rdt1144lv x=-79.6529048809573 y=36.2352639439696
setbusxy bus=p1rlv1924 x=-79.6528638697659 y=36.2352376875882
setbusxy bus=rdt1145lv x=-79.6568729255159 y=36.2354550907264
setbusxy bus=p1rlv1925 x=-79.6565888493383 y=36.2353736009029
setbusxy bus=p1rlv1926 x=-79.6571528570712 y=36.2355782598767
setbusxy bus=rdt1146lv x=-79.658201598114 y=36.2369450869639
setbusxy bus=p1rlv1928 x=-79.6591785549417 y=36.2368540445816
setbusxy bus=p1rlv1931 x=-79.6594234741484 y=36.2368477747176
setbusxy bus=p1rlv1932 x=-79.6597913914373 y=36.2368068230817
setbusxy bus=rdm1930 x=-79.6582174321955 y=36.2370956831866
setbusxy bus=p1rlv1929 x=-79.659030533987 y=36.2370507117714
setbusxy bus=p1rlv1930 x=-79.6590741131923 y=36.2371052893024
setbusxy bus=rdm1934 x=-79.6581786291287 y=36.2367616990199
setbusxy bus=p1rlv1933 x=-79.6582572790657 y=36.236717507034
setbusxy bus=rdm1928 x=-79.6581591506775 y=36.2365992134815
setbusxy bus=p1rlv1927 x=-79.6588266900399 y=36.2366066995313
setbusxy bus=rdt1147lv x=-79.6595531444474 y=36.2410448936629
setbusxy bus=p1rlv1934 x=-79.6596044767577 y=36.2410343052744
setbusxy bus=rdt1149lv x=-79.6599870884442 y=36.2427288331272
setbusxy bus=p1rlv1936 x=-79.659992849156 y=36.2426868524081
setbusxy bus=rdt1150lv x=-79.6701985452597 y=36.2209973045421
setbusxy bus=p1rlv1937 x=-79.6712922259536 y=36.2213394103551
setbusxy bus=p1rlv1938 x=-79.6711046503582 y=36.2212471783627
setbusxy bus=rdt1151lv x=-79.6703855943585 y=36.2210374671058
setbusxy bus=p1rlv1939 x=-79.6707765771898 y=36.221568069367
setbusxy bus=p1rlv1941 x=-79.6705710137635 y=36.2218813059006
setbusxy bus=rdt1152lv x=-79.6701504238366 y=36.2211056745139
setbusxy bus=p1rlv1940 x=-79.6701879429308 y=36.2215074390566
setbusxy bus=p1rlv1942 x=-79.6701877751479 y=36.222174537609
setbusxy bus=p1rlv1943 x=-79.6701746831504 y=36.2216334998688
setbusxy bus=p1rlv1944 x=-79.6700942238919 y=36.2217858583461
setbusxy bus=p1rlv1945 x=-79.6698466045994 y=36.2219543881898
setbusxy bus=rdt1153lv x=-79.6674205697413 y=36.2197970490936
setbusxy bus=p1rlv1946 x=-79.6674938596489 y=36.219638431281
setbusxy bus=p1rlv1947 x=-79.6673652345701 y=36.2200066083869
setbusxy bus=rdt1154lv x=-79.6703240627548 y=36.2198113223183
setbusxy bus=p1rlv1948 x=-79.6708271909525 y=36.2198918653264
setbusxy bus=rdt1155lv x=-79.6660079021265 y=36.2195796321081
setbusxy bus=p1rlv1949 x=-79.6658746045275 y=36.21934092564
setbusxy bus=p1rlv1952 x=-79.6664173485254 y=36.2194821993557
setbusxy bus=p1rlv1953 x=-79.6658468474779 y=36.2196651514145
setbusxy bus=p1rlv1954 x=-79.6658675633579 y=36.2197555310994
setbusxy bus=rdt1156lv x=-79.6676135810811 y=36.2188040065226
setbusxy bus=p1rlv1950 x=-79.6675453851498 y=36.2192243210461
setbusxy bus=rdm1955 x=-79.6672421916521 y=36.2187341410728
setbusxy bus=p1rlv1951 x=-79.6671822942242 y=36.2189858902568
setbusxy bus=rdt1157lv x=-79.6674497337551 y=36.2187336191157
setbusxy bus=rdm1956 x=-79.6676606371898 y=36.2188442303567
setbusxy bus=p1rlv2624 x=-79.6676592517203 y=36.2184142505953
setbusxy bus=rdt1158lv x=-79.6654649414685 y=36.2210362725522
setbusxy bus=p1rlv1955 x=-79.6654229888956 y=36.2210615256476
setbusxy bus=rdt1159lv x=-79.6645386771557 y=36.2215825719859
setbusxy bus=p1rlv1956 x=-79.6645921823586 y=36.22148117209
setbusxy bus=p1rlv1957 x=-79.6644781886254 y=36.2216421672513
setbusxy bus=rdt1161lv x=-79.6621593558776 y=36.2217643886047
setbusxy bus=p1rlv1959 x=-79.6622083932678 y=36.2217790612274
setbusxy bus=rdt1162lv x=-79.6621305556174 y=36.2212700112353
setbusxy bus=p1rlv1960 x=-79.6621190139607 y=36.2212287110279
setbusxy bus=rdt1163lv x=-79.6639233400186 y=36.2184177626591
setbusxy bus=p1rlv1961 x=-79.6639142222736 y=36.2188232325025
setbusxy bus=rdt1164lv x=-79.6619114801492 y=36.2186087055595
setbusxy bus=p1rlv1962 x=-79.6620667746725 y=36.2195147623512
setbusxy bus=rdm1965 x=-79.6614913708047 y=36.2186789590042
setbusxy bus=p1rlv1963 x=-79.6614850745237 y=36.2190484980339
setbusxy bus=rdt1165lv x=-79.6616996801946 y=36.2186333812813
setbusxy bus=rdm1966 x=-79.6621267708355 y=36.2186049318241
setbusxy bus=p1rlv2614 x=-79.6621100503887 y=36.2182802096694
setbusxy bus=rdt1166lv x=-79.6625057312607 y=36.2185859210131
setbusxy bus=p1rlv1964 x=-79.6625127043206 y=36.2188075736967
setbusxy bus=rdt1167lv x=-79.6608298996821 y=36.2198553379607
setbusxy bus=p1rlv1965 x=-79.6611432377569 y=36.2195224611357
setbusxy bus=p1rlv1966 x=-79.6606525855253 y=36.219589088566
setbusxy bus=p1rlv1967 x=-79.6606835559725 y=36.2203827431576
setbusxy bus=rdt1168lv x=-79.6599534184878 y=36.2210174564108
setbusxy bus=p1rlv1968 x=-79.6606450706403 y=36.2209080079105
setbusxy bus=p1rlv1969 x=-79.6604233181595 y=36.2212903307146
setbusxy bus=p1rlv1970 x=-79.6604003549124 y=36.2209052681954
setbusxy bus=p1rlv1976 x=-79.6591471471322 y=36.2204466683316
setbusxy bus=p1rlv1977 x=-79.6591909770511 y=36.22071142406
setbusxy bus=p1rlv1978 x=-79.6598844236278 y=36.2218009764171
setbusxy bus=rdt1169lv x=-79.6598157214391 y=36.2188556949591
setbusxy bus=p1rlv1971 x=-79.6599229626728 y=36.2199685578239
setbusxy bus=rdm1978 x=-79.6596185336212 y=36.2189013939757
setbusxy bus=p1rlv1972 x=-79.6597125891382 y=36.2196839070621
setbusxy bus=p1rlv1973 x=-79.6597904056102 y=36.2199129838885
setbusxy bus=rdm1980 x=-79.6600310127832 y=36.2188519250118
setbusxy bus=p1rlv1974 x=-79.660110466914 y=36.2194117363349
setbusxy bus=rdt1170lv x=-79.659008010764 y=36.2199724418303
setbusxy bus=p1rlv1975 x=-79.6589660567665 y=36.2199976926339
setbusxy bus=rdt1171lv x=-79.6596119116076 y=36.2223241331683
setbusxy bus=p1rlv1979 x=-79.6599497262615 y=36.2223127212052
setbusxy bus=p1rlv1980 x=-79.659280923501 y=36.2223863621531
setbusxy bus=rdt1172lv x=-79.6544091872981 y=36.2238309688303
setbusxy bus=p1rlv1981 x=-79.6553726998968 y=36.2238660125135
setbusxy bus=rdt1173lv x=-79.6556094774076 y=36.2247583100288
setbusxy bus=p1rlv1982 x=-79.6557037926409 y=36.224022985654
setbusxy bus=p1rlv1984 x=-79.6555589848456 y=36.2249076474141
setbusxy bus=rdt1174lv x=-79.6551985249674 y=36.2246939309079
setbusxy bus=p1rlv1983 x=-79.6552070898492 y=36.2244411015498
setbusxy bus=rdt1175lv x=-79.6572156890662 y=36.2249713274039
setbusxy bus=p1rlv1985 x=-79.6571996884485 y=36.2250314181848
setbusxy bus=rdt1176lv x=-79.6585936679983 y=36.2252695935244
setbusxy bus=p1rlv1986 x=-79.659077492984 y=36.2251786874789
setbusxy bus=p1rlv1987 x=-79.659372350576 y=36.2261555960321
setbusxy bus=rdt1177lv x=-79.6557714759904 y=36.2264165713215
setbusxy bus=p1rlv1988 x=-79.6557304683353 y=36.2263903159622
setbusxy bus=rdt1178lv x=-79.6541242632356 y=36.2272737420109
setbusxy bus=p1rlv1989 x=-79.6552127082965 y=36.2273619754471
setbusxy bus=rdm1993 x=-79.6540811214714 y=36.2284670909121
setbusxy bus=p1rlv1990 x=-79.6533931036891 y=36.2283601852682
setbusxy bus=rdt1179lv x=-79.6540643453 y=36.2285722466991
setbusxy bus=rdm1994 x=-79.6540547016747 y=36.2287101944355
setbusxy bus=p1rlv1991 x=-79.6529213926818 y=36.2286163051547
setbusxy bus=rdt1180lv x=-79.6524649306768 y=36.228479831946
setbusxy bus=p1rlv1992 x=-79.6524239231083 y=36.2284535754625
setbusxy bus=rdt1181lv x=-79.6522359320186 y=36.2274879109556
setbusxy bus=p1rlv1993 x=-79.6519807613136 y=36.2283172350397
setbusxy bus=rdt1182lv x=-79.6539713601803 y=36.2299020494673
setbusxy bus=p1rlv1994 x=-79.6544462325377 y=36.2298865282228
setbusxy bus=rdt1183lv x=-79.6548021612211 y=36.2322676151731
setbusxy bus=p1rlv1995 x=-79.6543555522903 y=36.2325809452524
setbusxy bus=rdt1184lv x=-79.6552907476724 y=36.2329762655969
setbusxy bus=p1rlv1997 x=-79.6561033645053 y=36.2327566786051
setbusxy bus=rdm1999 x=-79.6551965809493 y=36.232851832915
setbusxy bus=p1rlv1996 x=-79.655891429384 y=36.2325621523479
setbusxy bus=rdm2001 x=-79.655391739494 y=36.233151516286
setbusxy bus=p1rlv1998 x=-79.6558165012381 y=36.2330390969145
setbusxy bus=rdt1185lv x=-79.6556921927569 y=36.2335757567654
setbusxy bus=p1rlv1999 x=-79.6563373200546 y=36.233390345341
setbusxy bus=rdt1186lv x=-79.6567826472637 y=36.2340589621063
setbusxy bus=p1rlv2000 x=-79.6567715907977 y=36.2337980564477
setbusxy bus=rdt1187lv x=-79.6573494019216 y=36.2330421716465
setbusxy bus=p1rlv2001 x=-79.6573083903318 y=36.2330159167728
setbusxy bus=rdt1188lv x=-79.6585342442588 y=36.2339592391728
setbusxy bus=p1rlv2002 x=-79.658565220855 y=36.2336739452275
setbusxy bus=rdt1189lv x=-79.6569428171374 y=36.2207583275374
setbusxy bus=p1rlv2003 x=-79.6567219456779 y=36.2204374943614
setbusxy bus=p1rlv2004 x=-79.657106794951 y=36.220703245404
setbusxy bus=p1rlv2005 x=-79.657011335889 y=36.22108079793
setbusxy bus=rdt1190lv x=-79.6557193052677 y=36.2192414121434
setbusxy bus=p1rlv2006 x=-79.6557792178088 y=36.2196155693014
setbusxy bus=p1rlv2007 x=-79.6557665522854 y=36.2197055755786
setbusxy bus=rdm2011 x=-79.6555626146109 y=36.2192705709794
setbusxy bus=p1rlv2008 x=-79.6556424998582 y=36.2198033451998
setbusxy bus=rdt1191lv x=-79.6574525486414 y=36.2191029905815
setbusxy bus=p1rlv2009 x=-79.6573509520148 y=36.2187858205816
setbusxy bus=rdt1192lv x=-79.659180163753 y=36.2189387229113
setbusxy bus=p1rlv2010 x=-79.6590890837387 y=36.2186340304622
setbusxy bus=rdt1193lv x=-79.6585634352013 y=36.2183695408442
setbusxy bus=p1rlv2011 x=-79.6589274682678 y=36.2183257137616
setbusxy bus=rdt1194lv x=-79.6551917518359 y=36.219263569509
setbusxy bus=p1rlv2012 x=-79.6552320191818 y=36.2197356282679
setbusxy bus=rdm2016 x=-79.6537327013262 y=36.220881683354
setbusxy bus=p1rlv2013 x=-79.6544635965633 y=36.2204301477666
setbusxy bus=rdt1195lv x=-79.6539696031754 y=36.2211159014021
setbusxy bus=rdm2017 x=-79.6540382882583 y=36.221227685946
setbusxy bus=p1rlv2014 x=-79.6546560987607 y=36.2208830552529
setbusxy bus=p1rlv2015 x=-79.6551940344406 y=36.2206547166507
setbusxy bus=rdt1196lv x=-79.6542470205333 y=36.2215094790351
setbusxy bus=p1rlv2016 x=-79.6552740725807 y=36.2211784778535
setbusxy bus=p1rlv2017 x=-79.6547222928126 y=36.22134072353
setbusxy bus=rdt1197lv x=-79.6528192959314 y=36.2192245173611
setbusxy bus=p1rlv2018 x=-79.6528470183545 y=36.218681104596
setbusxy bus=rdt1198lv x=-79.6520256678535 y=36.2189935550256
setbusxy bus=p1rlv2019 x=-79.6523898893637 y=36.2187390607078
setbusxy bus=rdt1199lv x=-79.6518955316434 y=36.2191481595413
setbusxy bus=p1rlv2020 x=-79.6517544664898 y=36.2194621052608
setbusxy bus=rdt1200lv x=-79.6513187519137 y=36.2191445082968
setbusxy bus=p1rlv2021 x=-79.6514073264793 y=36.2195934157546
setbusxy bus=rdt1202lv x=-79.6544542932947 y=36.2231463474849
setbusxy bus=p1rlv2023 x=-79.6549167662233 y=36.2232028033157
setbusxy bus=rdt1203lv x=-79.6544121210357 y=36.2236597196731
setbusxy bus=p1rlv2024 x=-79.6537451563625 y=36.2236251719593
setbusxy bus=p1rlv2025 x=-79.653297952167 y=36.2235271568727
setbusxy bus=rdt1521lv x=-79.6111987479251 y=36.1974252521516
setbusxy bus=p1rlv2522 x=-79.610428991533 y=36.1971553858396
setbusxy bus=p1rlv2523 x=-79.6106550241519 y=36.1971698585927
setbusxy bus=p1rlv2524 x=-79.610766062391 y=36.1975920114192
setbusxy bus=rdt1522lv x=-79.6111952472598 y=36.1972996041789
setbusxy bus=p1rlv2525 x=-79.6112956790261 y=36.1978325441242
setbusxy bus=rdt1523lv x=-79.6114975863171 y=36.1973238747254
setbusxy bus=p1rlv2526 x=-79.6113883234038 y=36.1969952391753
setbusxy bus=rdt1524lv x=-79.6124569183619 y=36.1971637194952
setbusxy bus=p1rlv2527 x=-79.6129324117877 y=36.1968841043584
setbusxy bus=rdt1525lv x=-79.6127830398153 y=36.1975911977121
setbusxy bus=p1rlv2528 x=-79.6134288101312 y=36.1973344175801
setbusxy bus=rdm2524 x=-79.6127949520907 y=36.198589149347
setbusxy bus=p1rlv2532 x=-79.6132165606188 y=36.1986481248122
setbusxy bus=rdm2523 x=-79.6129542867503 y=36.1981821281892
setbusxy bus=p1rlv2529 x=-79.6134024300687 y=36.1981995365968
setbusxy bus=rdt1526lv x=-79.6127377546433 y=36.1987004612893
setbusxy bus=rdm2525 x=-79.6128538800247 y=36.1990315594792
setbusxy bus=p1rlv2534 x=-79.6125852473364 y=36.1991276085876
setbusxy bus=rdt1527lv x=-79.6127986380489 y=36.1984050204549
setbusxy bus=p1rlv2530 x=-79.6124527753559 y=36.1984409450254
setbusxy bus=rdm2527 x=-79.6128897964837 y=36.198256699687
setbusxy bus=p1rlv2531 x=-79.6124467456811 y=36.1981524002846
setbusxy bus=rdt1528lv x=-79.6129581058287 y=36.1992102307141
setbusxy bus=p1rlv2533 x=-79.6132642118451 y=36.1990994189226
setbusxy bus=rdt1529lv x=-79.6116088669893 y=36.1987642068352
setbusxy bus=p1rlv2535 x=-79.6115957144806 y=36.1991071174528
setbusxy bus=rdt1530lv x=-79.6116053656792 y=36.1986385588862
setbusxy bus=p1rlv2536 x=-79.6114735753126 y=36.1984656469554
setbusxy bus=rdt1531lv x=-79.6138746799943 y=36.2006508622524
setbusxy bus=p1rlv2537 x=-79.6140467448227 y=36.2007672144412
setbusxy bus=rdt1532lv x=-79.6159241839304 y=36.201747349804
setbusxy bus=p1rlv2538 x=-79.6160967302649 y=36.2018366601346
setbusxy bus=p1rlv2539 x=-79.6163809463199 y=36.202119406597
setbusxy bus=rdt1533lv x=-79.6154217339806 y=36.2020513895329
setbusxy bus=p1rlv2540 x=-79.6155762963529 y=36.2023354712734
setbusxy bus=rdt1538lv x=-79.6179933460652 y=36.200371227271
setbusxy bus=p1rlv2545 x=-79.6181757366371 y=36.2006256516392
setbusxy bus=rdt1540lv x=-79.6214571574081 y=36.2020727022479
setbusxy bus=p1rlv2548 x=-79.6214591950378 y=36.2020304143726
setbusxy bus=rdt1541lv x=-79.6237259995592 y=36.1984961698117
setbusxy bus=p1rlv2553 x=-79.6236717612598 y=36.1982217528356
setbusxy bus=rdm2543 x=-79.6239309033999 y=36.1984472705861
setbusxy bus=p1rlv2549 x=-79.6243627750436 y=36.1991914535576
setbusxy bus=p1rlv2552 x=-79.6240726252854 y=36.1986111674371
setbusxy bus=rdm2544 x=-79.6235170928311 y=36.1985777343804
setbusxy bus=p1rlv2550 x=-79.6238957265942 y=36.1991860838718
setbusxy bus=rdm2545 x=-79.6233156681917 y=36.1986475362081
setbusxy bus=p1rlv2551 x=-79.6236404354065 y=36.1991561034517
setbusxy bus=rdt1542lv x=-79.6241356492618 y=36.198407384042
setbusxy bus=p1rlv2554 x=-79.6239666206157 y=36.1980932684668
setbusxy bus=rdm2549 x=-79.6243447126349 y=36.1983168053282
setbusxy bus=p1rlv2555 x=-79.6242014134258 y=36.1982430391797
setbusxy bus=rdm2550 x=-79.6257762756501 y=36.1978644803854
setbusxy bus=p1rlv2556 x=-79.6255722432836 y=36.1974474539741
setbusxy bus=p1rlv2558 x=-79.6258687942385 y=36.1982982557562
setbusxy bus=p1rlv2559 x=-79.6261427012338 y=36.1985357867612
setbusxy bus=rdt1543lv x=-79.6260238763925 y=36.1978222337163
setbusxy bus=rdm2553 x=-79.6260782488523 y=36.1977687841981
setbusxy bus=p1rlv2560 x=-79.6263143850494 y=36.1982582971105
setbusxy bus=rdm2554 x=-79.6263802213403 y=36.1976730872313
setbusxy bus=p1rlv2561 x=-79.6264857527035 y=36.1979988332705
setbusxy bus=p1rlv2562 x=-79.6265825266089 y=36.1981892558823
setbusxy bus=rdt1544lv x=-79.6251645296943 y=36.1980856589976
setbusxy bus=p1rlv2557 x=-79.624883909296 y=36.1973764426499
setbusxy bus=rdt1545lv x=-79.6296096754837 y=36.1982059133628
setbusxy bus=p1rlv2563 x=-79.6285838261252 y=36.1982302366328
setbusxy bus=rdt1546lv x=-79.6295983275399 y=36.1976767557162
setbusxy bus=p1rlv2564 x=-79.6293160602117 y=36.197697734077
setbusxy bus=rdt1547lv x=-79.6291125427456 y=36.1968328100314
setbusxy bus=p1rlv2565 x=-79.62925795872 y=36.1969820611242
setbusxy bus=rdt1548lv x=-79.6294549297532 y=36.198915681578
setbusxy bus=p1rlv3235 x=-79.6301965237235 y=36.1988707320429
setbusxy bus=rdm2560 x=-79.6295207065122 y=36.1987187568055
setbusxy bus=p1rlv2566 x=-79.6290193563298 y=36.1987671034669
setbusxy bus=p1rlv2568 x=-79.6287318041753 y=36.1986736603196
setbusxy bus=rdm2561 x=-79.6294638128502 y=36.1994302789497
setbusxy bus=p1rlv2567 x=-79.6291513454326 y=36.199489804001
setbusxy bus=rdt1549lv x=-79.6276697795798 y=36.2001077531349
setbusxy bus=p1rlv2569 x=-79.627628795074 y=36.2000814885245
setbusxy bus=rdt1550lv x=-79.6232658704048 y=36.2169499168897
setbusxy bus=p1rlv2570 x=-79.6232108830752 y=36.216694035493
setbusxy bus=p1rlv2571 x=-79.6233642315818 y=36.2168310223395
setbusxy bus=p1rlv2572 x=-79.6229398363046 y=36.2171444910535
setbusxy bus=p1rlv2573 x=-79.6235156856674 y=36.2170761650925
setbusxy bus=rdt1551lv x=-79.6235547122734 y=36.217803981228
setbusxy bus=p1rlv2574 x=-79.623596147199 y=36.2177830805951
setbusxy bus=p1rlv2575 x=-79.6235127539494 y=36.217878450695
setbusxy bus=rdt1552lv x=-79.6261915041593 y=36.2159581413981
setbusxy bus=p1rlv2576 x=-79.6262410608215 y=36.2159446725155
setbusxy bus=rdt1553lv x=-79.6262347577617 y=36.2163710889545
setbusxy bus=p1rlv2577 x=-79.6262367934457 y=36.2163288010487
setbusxy bus=rdt1554lv x=-79.6265448162291 y=36.2186564006365
setbusxy bus=p1rlv2578 x=-79.6265938445698 y=36.2186710876826
setbusxy bus=rdm2574 x=-79.6295800207357 y=36.2157304495059
setbusxy bus=p1rlv2579 x=-79.6290562728386 y=36.2164185916619
setbusxy bus=p1rlv2580 x=-79.6291430524361 y=36.2165457935998
setbusxy bus=rdt1555lv x=-79.6296939425132 y=36.2157976916848
setbusxy bus=rdm2576 x=-79.6298784439573 y=36.2158420451496
setbusxy bus=p1rlv2581 x=-79.6294209622331 y=36.2165579922129
setbusxy bus=rdm2577 x=-79.6300222137119 y=36.215938797879
setbusxy bus=p1rlv2582 x=-79.6297323973942 y=36.2165615592993
setbusxy bus=rdt1556lv x=-79.6281367435607 y=36.2153414684187
setbusxy bus=p1rlv2583 x=-79.6273959446871 y=36.2150805571421
setbusxy bus=p1rlv2584 x=-79.6269670675041 y=36.2150153661678
setbusxy bus=rdt1557lv x=-79.6271731043208 y=36.2126249051177
setbusxy bus=p1rlv2585 x=-79.6272226587066 y=36.2126114357724
setbusxy bus=rdt1558lv x=-79.6312211612582 y=36.2124255936826
setbusxy bus=p1rlv2586 x=-79.6310628851115 y=36.2129888842801
setbusxy bus=p1rlv2590 x=-79.6324754032758 y=36.2130050363235
setbusxy bus=p1rlv2594 x=-79.6310608702835 y=36.2124660005459
setbusxy bus=p1rlv2595 x=-79.6313882542884 y=36.2128303392211
setbusxy bus=p1rlv2596 x=-79.6310657115351 y=36.2128266495127
setbusxy bus=rdt1559lv x=-79.6292451469796 y=36.2142994361722
setbusxy bus=p1rlv2587 x=-79.6299811336357 y=36.2144188771315
setbusxy bus=rdt1560lv x=-79.6290982172999 y=36.2146739915471
setbusxy bus=p1rlv2588 x=-79.6294875040792 y=36.214656624572
setbusxy bus=rdt1561lv x=-79.6300619079493 y=36.21591499638
setbusxy bus=p1rlv2589 x=-79.630319295421 y=36.2154414250217
setbusxy bus=rdt1562lv x=-79.6325074193187 y=36.2120256181176
setbusxy bus=p1rlv2591 x=-79.6326529013763 y=36.2123940556188
setbusxy bus=p1rlv2592 x=-79.632542464544 y=36.2123477193471
setbusxy bus=p1rlv2593 x=-79.6323128069048 y=36.2112604798682
setbusxy bus=rdt1563lv x=-79.6298920813793 y=36.2122875222933
setbusxy bus=p1rlv2597 x=-79.6301609222003 y=36.2124016120175
setbusxy bus=rdt1564lv x=-79.6295902174271 y=36.213359762071
setbusxy bus=p1rlv2598 x=-79.6298312724485 y=36.2134435588049
setbusxy bus=rdt1575lv x=-79.6623291070691 y=36.2162965543284
setbusxy bus=p1rlv2611 x=-79.6621680580207 y=36.216180394013
setbusxy bus=p1rlv2612 x=-79.6617223792211 y=36.21622048432
setbusxy bus=p1rlv2618 x=-79.663107513277 y=36.2165424744757
setbusxy bus=rdt1576lv x=-79.6602802429426 y=36.2164799119772
setbusxy bus=p1rlv2613 x=-79.6603297945452 y=36.2164664288579
setbusxy bus=rdt1577lv x=-79.6630836973503 y=36.216860562416
setbusxy bus=p1rlv2615 x=-79.663513998601 y=36.2168445063138
setbusxy bus=p1rlv2617 x=-79.6626464141114 y=36.2168348122544
setbusxy bus=rdt1578lv x=-79.6628591284584 y=36.2172569940855
setbusxy bus=p1rlv2616 x=-79.6629086801468 y=36.2172435099007
setbusxy bus=rdt1580lv x=-79.6565976541855 y=36.2158424099912
setbusxy bus=p1rlv2620 x=-79.6566466868022 y=36.2158570848085
setbusxy bus=rdt1581lv x=-79.6586903943261 y=36.2137406707711
setbusxy bus=p1rlv2621 x=-79.6582038819036 y=36.2137921388162
setbusxy bus=rdt1582lv x=-79.6653844115135 y=36.2158799294385
setbusxy bus=p1rlv2622 x=-79.6652522864015 y=36.2160255271854
setbusxy bus=p1rlv2623 x=-79.6655125497972 y=36.2157669988944
setbusxy bus=rdt1583lv x=-79.6694752376481 y=36.2190474548434
setbusxy bus=p1rlv2625 x=-79.6695017220505 y=36.2186691400204
setbusxy bus=rdt1584lv x=-79.6711125119089 y=36.2179980163947
setbusxy bus=p1rlv2626 x=-79.6711620627604 y=36.217984528773
setbusxy bus=rdt1585lv x=-79.6506927981769 y=36.2172776546741
setbusxy bus=p1rlv2631 x=-79.6497849780522 y=36.2175377617353
setbusxy bus=rdm2620 x=-79.6505923301962 y=36.2171682459627
setbusxy bus=p1rlv2627 x=-79.6497315321938 y=36.2174109506405
setbusxy bus=p1rlv2630 x=-79.6502451986122 y=36.2172995533061
setbusxy bus=rdm2622 x=-79.6506992245789 y=36.217421867422
setbusxy bus=p1rlv2629 x=-79.6501409114052 y=36.2175417778658
setbusxy bus=rdm2621 x=-79.6507855764227 y=36.2175760937331
setbusxy bus=p1rlv2628 x=-79.650193583729 y=36.2177136543259
setbusxy bus=rdt1586lv x=-79.650536324434 y=36.2169664539014
setbusxy bus=p1rlv2633 x=-79.6516446862682 y=36.2167834561847
setbusxy bus=rdm2625 x=-79.6504760166674 y=36.2168153547553
setbusxy bus=p1rlv2632 x=-79.6512011662289 y=36.2166973235272
setbusxy bus=rdt1587lv x=-79.6521714025668 y=36.2156867443959
setbusxy bus=p1rlv2634 x=-79.6523516080749 y=36.2164308262353
setbusxy bus=p1rlv2635 x=-79.6523010962628 y=36.2161327669685
setbusxy bus=p1rlv2636 x=-79.6522340600561 y=36.2155009717461
setbusxy bus=rdt1588lv x=-79.6518304368089 y=36.2157089063533
setbusxy bus=p1rlv2637 x=-79.651878290291 y=36.2154879489184
setbusxy bus=rdm2631 x=-79.6512832207822 y=36.215805777619
setbusxy bus=p1rlv2638 x=-79.6512273994462 y=36.2153932984996
setbusxy bus=rdt1589lv x=-79.6514275106225 y=36.21581647753
setbusxy bus=rdm2632 x=-79.6514838930897 y=36.2157809948795
setbusxy bus=p1rlv2646 x=-79.6513074944005 y=36.2150397882569
setbusxy bus=rdt1590lv x=-79.6508815923307 y=36.2159172671675
setbusxy bus=p1rlv2639 x=-79.6506883234588 y=36.2154655206541
setbusxy bus=rdt1591lv x=-79.651026010929 y=36.2158750555885
setbusxy bus=p1rlv2640 x=-79.6510460853413 y=36.2160104460871
setbusxy bus=rdt1592lv x=-79.6506365034981 y=36.215890102634
setbusxy bus=p1rlv2641 x=-79.6508534395979 y=36.2162156157301
setbusxy bus=rdt1593lv x=-79.6503256352287 y=36.2162789484209
setbusxy bus=p1rlv2642 x=-79.6498060441956 y=36.2163119792239
setbusxy bus=rdt1594lv x=-79.6501549072849 y=36.2155586521581
setbusxy bus=p1rlv2643 x=-79.6496179181056 y=36.215606697403
setbusxy bus=rdt1595lv x=-79.6498106746534 y=36.2149716514486
setbusxy bus=p1rlv2644 x=-79.6494815348302 y=36.2151273707033
setbusxy bus=rdm2639 x=-79.6499801923085 y=36.2152411763517
setbusxy bus=p1rlv2645 x=-79.6503840117216 y=36.2150474050709
setbusxy bus=rdm2640 x=-79.6497208400394 y=36.2147965218034
setbusxy bus=p1rlv2657 x=-79.6492607878115 y=36.2150257154811
setbusxy bus=rdt1596lv x=-79.6522985894887 y=36.2141816345796
setbusxy bus=p1rlv2647 x=-79.6522566365622 y=36.2142068830738
setbusxy bus=rdt1597lv x=-79.6521969536654 y=36.2133967284509
setbusxy bus=p1rlv2648 x=-79.6521854182864 y=36.2133554273664
setbusxy bus=rdt1598lv x=-79.6511544977862 y=36.2140075360129
setbusxy bus=p1rlv2649 x=-79.651757303031 y=36.2136864472305
setbusxy bus=p1rlv2650 x=-79.6514420792089 y=36.2136800613085
setbusxy bus=p1rlv2651 x=-79.6510761239093 y=36.2136128322112
setbusxy bus=p1rlv2652 x=-79.6509472784671 y=36.2139900037299
setbusxy bus=p1rlv2653 x=-79.6510235166651 y=36.2143092169659
setbusxy bus=p1rlv2654 x=-79.6511942749745 y=36.2145066353131
setbusxy bus=p1rlv2655 x=-79.6506494276565 y=36.2144914773082
setbusxy bus=rdt1599lv x=-79.649139752244 y=36.2137802833464
setbusxy bus=p1rlv2656 x=-79.6494953543252 y=36.2136761345563
setbusxy bus=rdt1600lv x=-79.6456344622739 y=36.2135642663096
setbusxy bus=p1rlv2658 x=-79.6456834912897 y=36.2135789455524
setbusxy bus=rdm2652 x=-79.6316381124581 y=36.2080643447731
setbusxy bus=p1rlv2659 x=-79.6307291340167 y=36.2078826647131
setbusxy bus=rdt1601lv x=-79.6315945978518 y=36.2082289479865
setbusxy bus=rdm2653 x=-79.631555082998 y=36.2083608851984
setbusxy bus=p1rlv2660 x=-79.6307692230524 y=36.2081355391253
setbusxy bus=p1rlv2661 x=-79.6303060734417 y=36.2081240573026
setbusxy bus=rdt1602lv x=-79.6314531350798 y=36.2086870873046
setbusxy bus=p1rlv2662 x=-79.630950595033 y=36.2085793417965
setbusxy bus=rdt1603lv x=-79.631111068715 y=36.2096350543667
setbusxy bus=p1rlv2663 x=-79.6302793423693 y=36.2094370849666
setbusxy bus=rdt1604lv x=-79.6309259101469 y=36.2096890099123
setbusxy bus=p1rlv2665 x=-79.6317840453375 y=36.2099050419711
setbusxy bus=p1rlv2666 x=-79.632013805865 y=36.209904835337
setbusxy bus=rdm2657 x=-79.6309734137009 y=36.2098236513783
setbusxy bus=p1rlv2664 x=-79.6313288384104 y=36.2098547618609
setbusxy bus=rdt1605lv x=-79.6324579881791 y=36.2054746073452
setbusxy bus=p1rlv2667 x=-79.6330834703996 y=36.2055476914201
setbusxy bus=rdm2661 x=-79.6349566758689 y=36.2052896139153
setbusxy bus=p1rlv2668 x=-79.6344386843373 y=36.2056533128972
setbusxy bus=rdt1606lv x=-79.6347953774127 y=36.205191444021
setbusxy bus=rdm2662 x=-79.6346269567366 y=36.2050604808959
setbusxy bus=p1rlv2669 x=-79.634073878889 y=36.2055229413522
setbusxy bus=rdt1607lv x=-79.6341472205086 y=36.204724290117
setbusxy bus=p1rlv2670 x=-79.6338285890335 y=36.2049161460188
setbusxy bus=rdt1608lv x=-79.6356961999277 y=36.2058417724993
setbusxy bus=p1rlv2671 x=-79.6349623647277 y=36.2064644433687
setbusxy bus=rdt1609lv x=-79.636532811397 y=36.2063471249785
setbusxy bus=p1rlv2673 x=-79.6363565663729 y=36.2066668178249
setbusxy bus=rdm2665 x=-79.6363532640794 y=36.2062160374745
setbusxy bus=p1rlv2672 x=-79.6360532766521 y=36.2066154533537
setbusxy bus=rdm2667 x=-79.636716669674 y=36.2064275198677
setbusxy bus=p1rlv2674 x=-79.6361286658032 y=36.2069797403769
setbusxy bus=rdt1610lv x=-79.6370724396625 y=36.2066597775053
setbusxy bus=p1rlv2675 x=-79.6367957911402 y=36.2069963570845
setbusxy bus=rdt1611lv x=-79.6389195114992 y=36.2065997229769
setbusxy bus=p1rlv2676 x=-79.6389215399385 y=36.206557434637
setbusxy bus=rdt1612lv x=-79.6379090688331 y=36.2071651206681
setbusxy bus=p1rlv2677 x=-79.6383457214922 y=36.2067796178333
setbusxy bus=rdt1613lv x=-79.6385341960295 y=36.2074797031924
setbusxy bus=p1rlv2678 x=-79.6383352931682 y=36.2080235491925
setbusxy bus=rdm2672 x=-79.6385713648858 y=36.2110912851502
setbusxy bus=p1rlv2679 x=-79.6386812991876 y=36.2105246003122
setbusxy bus=p1rlv2680 x=-79.6385725788436 y=36.210379125751
setbusxy bus=rdt1614lv x=-79.6383565635701 y=36.2110679776939
setbusxy bus=rdm2674 x=-79.6381487307546 y=36.2110864757487
setbusxy bus=p1rlv2681 x=-79.638235643407 y=36.2105646035854
setbusxy bus=p1rlv2682 x=-79.6381830017027 y=36.2103927223184
setbusxy bus=rdt1615lv x=-79.6372213194878 y=36.210460073622
setbusxy bus=p1rlv2683 x=-79.6377858960905 y=36.2101988903477
setbusxy bus=rdt1616lv x=-79.6400220267981 y=36.2078382232347
setbusxy bus=p1rlv2684 x=-79.6400011342832 y=36.207537661916
setbusxy bus=rdt1617lv x=-79.6412805709297 y=36.2079460165763
setbusxy bus=p1rlv2685 x=-79.6412145208257 y=36.2077075326001
setbusxy bus=rdt1618lv x=-79.6424162772164 y=36.2080970220464
setbusxy bus=p1rlv2686 x=-79.6423203818931 y=36.2078614890266
setbusxy bus=rdt1619lv x=-79.6427214894233 y=36.2063126497154
setbusxy bus=p1rlv2687 x=-79.6436569863529 y=36.2064703283599
setbusxy bus=p1rlv2688 x=-79.643613900994 y=36.2063887062275
setbusxy bus=rdt1620lv x=-79.6440550688447 y=36.2071007554292
setbusxy bus=p1rlv2689 x=-79.6440140751096 y=36.2070744962673
setbusxy bus=rdt1621lv x=-79.6443005230027 y=36.2054978343574
setbusxy bus=p1rlv2690 x=-79.6444746654485 y=36.2054969735326
setbusxy bus=p1rlv2691 x=-79.6441194094087 y=36.2054568892875
setbusxy bus=rdt1622lv x=-79.6428203842446 y=36.2053971899738
setbusxy bus=p1rlv2692 x=-79.6436181786463 y=36.2054962832439
setbusxy bus=rdt1623lv x=-79.6428239354388 y=36.2055228379438
setbusxy bus=p1rlv2693 x=-79.6430499091133 y=36.205552944641
setbusxy bus=rdt1624lv x=-79.6432378464755 y=36.2090646901555
setbusxy bus=p1rlv2694 x=-79.6436032433764 y=36.2089397910491
setbusxy bus=rdt1625lv x=-79.6435056206558 y=36.2096627066783
setbusxy bus=p1rlv2695 x=-79.6440726112142 y=36.2094589576152
setbusxy bus=rdt1626lv x=-79.6441964685567 y=36.2100424520065
setbusxy bus=p1rlv2696 x=-79.644213371318 y=36.2099051142443
setbusxy bus=rdt1627lv x=-79.6443591709742 y=36.2100126206803
setbusxy bus=p1rlv2697 x=-79.6443571947999 y=36.2103726827813
setbusxy bus=rdm2691 x=-79.6442354020496 y=36.2109843131816
setbusxy bus=p1rlv2698 x=-79.6445720147758 y=36.2108168443929
setbusxy bus=rdt1628lv x=-79.6444617459918 y=36.2111823708053
setbusxy bus=rdm2692 x=-79.6447177733553 y=36.2113954462643
setbusxy bus=p1rlv2718 x=-79.6445136901196 y=36.2116185059582
setbusxy bus=rdt1629lv x=-79.6449669734271 y=36.2099794622789
setbusxy bus=p1rlv2699 x=-79.6449298297972 y=36.2096427841529
setbusxy bus=rdt1630lv x=-79.6448961111114 y=36.2090306278204
setbusxy bus=p1rlv2700 x=-79.6449472132975 y=36.2090217894087
setbusxy bus=rdt1631lv x=-79.6465980436602 y=36.2092486679854
setbusxy bus=p1rlv2701 x=-79.6450505265568 y=36.2082259841935
setbusxy bus=p1rlv2702 x=-79.6457829976716 y=36.2083244245632
setbusxy bus=p1rlv2703 x=-79.6461292619185 y=36.2088872642668
setbusxy bus=rdm2698 x=-79.6465321073497 y=36.2093525711294
setbusxy bus=p1rlv2704 x=-79.6461014286039 y=36.2092114843698
setbusxy bus=rdt1632lv x=-79.6465459220851 y=36.2092442926174
setbusxy bus=p1rlv2713 x=-79.6468892087052 y=36.209328573566
setbusxy bus=rdm2699 x=-79.6464738234229 y=36.2095492471828
setbusxy bus=p1rlv2705 x=-79.6459963638192 y=36.209498771112
setbusxy bus=rdm2701 x=-79.646453842159 y=36.2092949372877
setbusxy bus=p1rlv2714 x=-79.6469062275059 y=36.2089862012398
setbusxy bus=rdt1633lv x=-79.6452570958328 y=36.2100486761116
setbusxy bus=p1rlv2706 x=-79.6452761155884 y=36.2106264912207
setbusxy bus=rdt1634lv x=-79.6458958918598 y=36.2101263644807
setbusxy bus=p1rlv2707 x=-79.6458328328076 y=36.2105967334781
setbusxy bus=rdm2704 x=-79.6465740200168 y=36.2101904356586
setbusxy bus=p1rlv2708 x=-79.6464216734375 y=36.210639455407
setbusxy bus=rdt1635lv x=-79.6467925245164 y=36.210175387034
setbusxy bus=rdm2705 x=-79.6468957780686 y=36.2102391488726
setbusxy bus=p1rlv2709 x=-79.6467876105276 y=36.2107066983973
setbusxy bus=rdm2706 x=-79.6470066864113 y=36.210258432708
setbusxy bus=p1rlv2711 x=-79.6470434658941 y=36.2100605216283
setbusxy bus=rdt1636lv x=-79.6474249193549 y=36.2102726857149
setbusxy bus=p1rlv2710 x=-79.6473416905154 y=36.2108301564384
setbusxy bus=rdt1637lv x=-79.6464088483573 y=36.2098465124494
setbusxy bus=p1rlv2712 x=-79.6467569364637 y=36.209904028897
setbusxy bus=rdm2709 x=-79.6469953024112 y=36.2076890680735
setbusxy bus=p1rlv2715 x=-79.6471916109746 y=36.2079166591862
setbusxy bus=rdt1638lv x=-79.6472474967527 y=36.2076273891551
setbusxy bus=rdm2710 x=-79.6474038981182 y=36.2072158994851
setbusxy bus=p1rlv2732 x=-79.6478444140685 y=36.2074732942963
setbusxy bus=rdt1639lv x=-79.645331216256 y=36.2117240941015
setbusxy bus=p1rlv2716 x=-79.6456875643937 y=36.2112802186315
setbusxy bus=p1rlv2717 x=-79.6456162587239 y=36.2113216522425
setbusxy bus=rdt1640lv x=-79.643746384025 y=36.2109839113872
setbusxy bus=p1rlv2719 x=-79.6438643331319 y=36.2112144944905
setbusxy bus=rdt1641lv x=-79.6433593191291 y=36.2110493359989
setbusxy bus=p1rlv2720 x=-79.6433304774988 y=36.2112084428019
setbusxy bus=rdt1642lv x=-79.6463369656447 y=36.2121098160234
setbusxy bus=p1rlv2721 x=-79.6464347014467 y=36.2118205493099
setbusxy bus=rdt1643lv x=-79.6488843940975 y=36.2121068329309
setbusxy bus=p1rlv2722 x=-79.648945118753 y=36.2118100281951
setbusxy bus=p1rlv2734 x=-79.6488382782162 y=36.2124246658987
setbusxy bus=rdt1644lv x=-79.6484042648891 y=36.2102476924831
setbusxy bus=p1rlv2724 x=-79.6485770030317 y=36.2107990402962
setbusxy bus=rdm2718 x=-79.648162431309 y=36.2103255845306
setbusxy bus=p1rlv2723 x=-79.6483082156759 y=36.2109041826143
setbusxy bus=rdm2720 x=-79.6486874849352 y=36.2101962922487
setbusxy bus=p1rlv2725 x=-79.6489292998019 y=36.2105894955585
setbusxy bus=rdm2721 x=-79.6490467936799 y=36.2100020224326
setbusxy bus=p1rlv2726 x=-79.6494106409285 y=36.2104146322224
setbusxy bus=rdt1645lv x=-79.6491219528324 y=36.2099132321609
setbusxy bus=rdm2722 x=-79.6492721740732 y=36.2098332843714
setbusxy bus=p1rlv2727 x=-79.6496455149632 y=36.2101169589329
setbusxy bus=rdt1646lv x=-79.6496997638082 y=36.2095406784716
setbusxy bus=p1rlv2728 x=-79.6500178008955 y=36.2098146542382
setbusxy bus=rdm2724 x=-79.6499717916447 y=36.2092552134986
setbusxy bus=p1rlv2729 x=-79.6493981835459 y=36.2087500893139
setbusxy bus=rdt1647lv x=-79.6500714384303 y=36.2091266516901
setbusxy bus=rdm2725 x=-79.6502085992484 y=36.2090685728036
setbusxy bus=p1rlv2751 x=-79.6497147810111 y=36.2086753621361
setbusxy bus=rdm2726 x=-79.6495091399704 y=36.209637632034
setbusxy bus=p1rlv2730 x=-79.6488514400538 y=36.2090712857023
setbusxy bus=rdt1648lv x=-79.6493949834872 y=36.209798669835
setbusxy bus=rdm2727 x=-79.6491932368209 y=36.2098954973342
setbusxy bus=p1rlv2731 x=-79.648415058065 y=36.2092196101367
setbusxy bus=rdt1649lv x=-79.6471420521795 y=36.2073789544808
setbusxy bus=p1rlv2733 x=-79.646802409096 y=36.2072631882347
setbusxy bus=rdm2729 x=-79.6512580804359 y=36.2113144256393
setbusxy bus=p1rlv2735 x=-79.6521295397024 y=36.211217734729
setbusxy bus=rdt1650lv x=-79.6512993211471 y=36.2110450088367
setbusxy bus=rdm2730 x=-79.6513449802596 y=36.2109114039612
setbusxy bus=p1rlv2738 x=-79.6510332552481 y=36.2109259198302
setbusxy bus=rdt1651lv x=-79.6514000480734 y=36.2107246093569
setbusxy bus=p1rlv2736 x=-79.6520144640453 y=36.2107927397213
setbusxy bus=rdt1652lv x=-79.6514024237993 y=36.2112599486397
setbusxy bus=p1rlv2737 x=-79.6509496762481 y=36.2112585275429
setbusxy bus=rdt1653lv x=-79.6512994954357 y=36.2105766924809
setbusxy bus=p1rlv2739 x=-79.6507755409425 y=36.2106103275187
setbusxy bus=rdm2734 x=-79.6525285531173 y=36.2100052217304
setbusxy bus=p1rlv2740 x=-79.6525245349103 y=36.2102395630353
setbusxy bus=rdt1654lv x=-79.6520403130609 y=36.2099597883349
setbusxy bus=rdm2735 x=-79.652006134857 y=36.2099813079045
setbusxy bus=p1rlv2741 x=-79.6519914570307 y=36.2101884844916
setbusxy bus=p1rlv2746 x=-79.6521206954105 y=36.2093634061465
setbusxy bus=rdm2736 x=-79.6518286490319 y=36.2099522637299
setbusxy bus=p1rlv2742 x=-79.6517354990295 y=36.2101946155865
setbusxy bus=rdt1655lv x=-79.6508597435653 y=36.2096251741883
setbusxy bus=p1rlv2744 x=-79.6505039109109 y=36.2100094497019
setbusxy bus=rdm2738 x=-79.6509934904329 y=36.2097625088172
setbusxy bus=p1rlv2743 x=-79.6506609377173 y=36.2101582919796
setbusxy bus=rdm2740 x=-79.6512198864797 y=36.209774120888
setbusxy bus=p1rlv2745 x=-79.6516179652819 y=36.2092647598985
setbusxy bus=rdt1656lv x=-79.6510198769869 y=36.2096664288959
setbusxy bus=rdm2741 x=-79.6509884942789 y=36.2096453043036
setbusxy bus=p1rlv2747 x=-79.6512844673842 y=36.2092519865387
setbusxy bus=rdt1657lv x=-79.6514578795743 y=36.2080027711975
setbusxy bus=p1rlv2749 x=-79.6520804588453 y=36.2082422755667
setbusxy bus=rdm2742 x=-79.6512693548099 y=36.20818806177
setbusxy bus=p1rlv2748 x=-79.6517415532443 y=36.2085449630229
setbusxy bus=rdm2744 x=-79.6515098677312 y=36.2077851033006
setbusxy bus=p1rlv2750 x=-79.6523073733364 y=36.2079834002036
setbusxy bus=rdm2745 x=-79.6505132192856 y=36.2088195923421
setbusxy bus=p1rlv2752 x=-79.6500082793804 y=36.2084262574447
setbusxy bus=rdt1658lv x=-79.6506674653655 y=36.2086595740076
setbusxy bus=rdm2746 x=-79.6507952846159 y=36.2085883865022
setbusxy bus=p1rlv2753 x=-79.6502901899169 y=36.2082040659036
setbusxy bus=rdm2747 x=-79.6513149239299 y=36.2081254713023
setbusxy bus=p1rlv2754 x=-79.6508187848499 y=36.2078674620133
setbusxy bus=rdt1659lv x=-79.6513774079324 y=36.2079812888317
setbusxy bus=rdm2748 x=-79.6514633710368 y=36.2079017726128
setbusxy bus=p1rlv2755 x=-79.6509106969255 y=36.2076972157787
setbusxy bus=rdm2749 x=-79.6515390698755 y=36.2073797632343
setbusxy bus=p1rlv2756 x=-79.6519738900678 y=36.2073215583141
setbusxy bus=rdt1660lv x=-79.6514838589626 y=36.2071092047769
setbusxy bus=rdm2750 x=-79.6514331133068 y=36.2070720635761
setbusxy bus=p1rlv2757 x=-79.6519250850148 y=36.2069243541736
setbusxy bus=rdm2751 x=-79.6512743914415 y=36.2068509879817
setbusxy bus=p1rlv2760 x=-79.6508198868141 y=36.2071552997663
setbusxy bus=rdt1661lv x=-79.6511857268806 y=36.2067087779094
setbusxy bus=p1rlv2759 x=-79.651636558404 y=36.2062359731469
setbusxy bus=rdm2752 x=-79.6512331051903 y=36.2068973999606
setbusxy bus=p1rlv2758 x=-79.6517649121053 y=36.2065349101401
setbusxy bus=rdm2754 x=-79.6500096197426 y=36.2057578713589
setbusxy bus=p1rlv2761 x=-79.6503523665056 y=36.2058789309016
setbusxy bus=rdt1662lv x=-79.6500495520259 y=36.2056314648556
setbusxy bus=rdm2755 x=-79.6501355137962 y=36.2055519495345
setbusxy bus=p1rlv2776 x=-79.6498703075706 y=36.2054497940121
setbusxy bus=rdt1663lv x=-79.6481811424042 y=36.2064048394524
setbusxy bus=p1rlv2762 x=-79.6487914804275 y=36.2067357582454
setbusxy bus=rdm2757 x=-79.6477775739994 y=36.2068324834854
setbusxy bus=p1rlv2763 x=-79.6473381476487 y=36.2065119966895
setbusxy bus=rdt1664lv x=-79.6476695207347 y=36.2069027325326
setbusxy bus=rdm2758 x=-79.6476190828837 y=36.2069929599763
setbusxy bus=p1rlv2764 x=-79.6470698390311 y=36.2065900972365
setbusxy bus=rdt1665lv x=-79.6456839775712 y=36.206560460231
setbusxy bus=p1rlv2765 x=-79.6457350780641 y=36.2065516214432
setbusxy bus=rdt1666lv x=-79.6463351416208 y=36.2057715272136
setbusxy bus=p1rlv2766 x=-79.6458995755803 y=36.2054319723044
setbusxy bus=rdt1667lv x=-79.6465334015741 y=36.2056664160924
setbusxy bus=p1rlv2767 x=-79.6463128511998 y=36.2051092793332
setbusxy bus=rdm2762 x=-79.6467844600749 y=36.2057214431445
setbusxy bus=p1rlv2768 x=-79.646770442188 y=36.2052434966411
setbusxy bus=rdt1668lv x=-79.6468328807469 y=36.2057483865012
setbusxy bus=rdm2763 x=-79.6469716949416 y=36.2057876560489
setbusxy bus=p1rlv2769 x=-79.647039677325 y=36.2051113179719
setbusxy bus=rdt1669lv x=-79.6469855082877 y=36.2056793773972
setbusxy bus=p1rlv2770 x=-79.6469534003997 y=36.206246215775
setbusxy bus=rdt1670lv x=-79.6478313999493 y=36.2057956799184
setbusxy bus=p1rlv2771 x=-79.6478810082721 y=36.2053461990672
setbusxy bus=rdt1671lv x=-79.6485567019466 y=36.20571524543
setbusxy bus=p1rlv2773 x=-79.6485495191307 y=36.2052816319299
setbusxy bus=rdm2766 x=-79.6482632742862 y=36.2057561868983
setbusxy bus=p1rlv2772 x=-79.6482714897488 y=36.205278491632
setbusxy bus=rdm2768 x=-79.6489194276815 y=36.205763597094
setbusxy bus=p1rlv2774 x=-79.6488947404304 y=36.2052584856398
setbusxy bus=rdt1672lv x=-79.6492602532308 y=36.2057499248454
setbusxy bus=p1rlv2775 x=-79.6493828331364 y=36.2053361145632
setbusxy bus=rdt1673lv x=-79.6500950943895 y=36.2039805958623
setbusxy bus=p1rlv2778 x=-79.6501385023973 y=36.2040825590568
setbusxy bus=p1rlv2785 x=-79.6508995271442 y=36.203811680077
setbusxy bus=p1rlv2789 x=-79.6501351206653 y=36.203631777225
setbusxy bus=p1rlv2790 x=-79.6501115674707 y=36.2039318359724
setbusxy bus=p1rlv2791 x=-79.6497115956188 y=36.2036810882605
setbusxy bus=p1rlv2792 x=-79.649728728095 y=36.2039787723964
setbusxy bus=rdm2770 x=-79.6503243476362 y=36.2049227680348
setbusxy bus=p1rlv2777 x=-79.6501205706735 y=36.2044790111966
setbusxy bus=rdt1674lv x=-79.6505192556401 y=36.2049405728417
setbusxy bus=p1rlv2779 x=-79.6510433103347 y=36.2045074463016
setbusxy bus=p1rlv2780 x=-79.6512455003486 y=36.2043925320021
setbusxy bus=p1rlv2781 x=-79.6513709249671 y=36.2042136481121
setbusxy bus=rdt1675lv x=-79.6514832345671 y=36.2034937824531
setbusxy bus=p1rlv2782 x=-79.6517779301011 y=36.2038305947134
setbusxy bus=p1rlv2786 x=-79.651097160934 y=36.2030898843782
setbusxy bus=rdt1676lv x=-79.6524178623302 y=36.203612415524
setbusxy bus=p1rlv2783 x=-79.6523016982598 y=36.2037733904735
setbusxy bus=p1rlv2784 x=-79.6524411762928 y=36.2034233810213
setbusxy bus=rdt1677lv x=-79.6502891398521 y=36.2032098000247
setbusxy bus=p1rlv2787 x=-79.6502668919556 y=36.2030833562136
setbusxy bus=p1rlv2788 x=-79.6502188487173 y=36.203290156441
setbusxy bus=rdt1678lv x=-79.6502896861749 y=36.2050802482373
setbusxy bus=p1rlv2793 x=-79.6496947184405 y=36.2046635189512
setbusxy bus=rdt1679lv x=-79.6562620556505 y=36.2100961708544
setbusxy bus=p1rlv2794 x=-79.656221056171 y=36.210069915769
setbusxy bus=rdt1680lv x=-79.6592230499659 y=36.2097372070797
setbusxy bus=p1rlv2795 x=-79.6586767544854 y=36.2095514358918
setbusxy bus=rdm2790 x=-79.6588126167022 y=36.2107158775806
setbusxy bus=p1rlv2797 x=-79.6591220331864 y=36.2108365386517
setbusxy bus=rdm2789 x=-79.6588592581974 y=36.2105901921214
setbusxy bus=p1rlv2796 x=-79.6584680382211 y=36.210474794549
setbusxy bus=rdt1681lv x=-79.6588236043303 y=36.2108512084692
setbusxy bus=rdm2791 x=-79.6587256862086 y=36.2112467807038
setbusxy bus=p1rlv2798 x=-79.6589927696402 y=36.2112407593618
setbusxy bus=rdt1682lv x=-79.6587129658757 y=36.2117666671187
setbusxy bus=p1rlv2799 x=-79.6593729696813 y=36.2117768972181
setbusxy bus=rdt1683lv x=-79.6590208301917 y=36.2103756305821
setbusxy bus=p1rlv2800 x=-79.6593955732251 y=36.2104519640215
setbusxy bus=rdt1684lv x=-79.6591078328762 y=36.2099703027734
setbusxy bus=p1rlv2801 x=-79.6593247928509 y=36.2100364867554
setbusxy bus=rdm2795 x=-79.6643228882 y=36.2087822942494
setbusxy bus=p1rlv2802 x=-79.6643672769688 y=36.2085333028368
setbusxy bus=rdt1685lv x=-79.6641535413784 y=36.20880134807
setbusxy bus=rdm2796 x=-79.6640072453566 y=36.2087726855045
setbusxy bus=p1rlv2804 x=-79.6639711526201 y=36.2085046696579
setbusxy bus=rdt1686lv x=-79.6638531497184 y=36.2087428168324
setbusxy bus=p1rlv2805 x=-79.6638925035288 y=36.2089787466565
setbusxy bus=rdm2797 x=-79.6642816084611 y=36.2088287108569
setbusxy bus=p1rlv2803 x=-79.6643259462081 y=36.2090016153996
setbusxy bus=rdm2799 x=-79.6635734975237 y=36.2087678419742
setbusxy bus=p1rlv2807 x=-79.6635684395091 y=36.2090652765759
setbusxy bus=rdt1687lv x=-79.6633106705659 y=36.2087822872623
setbusxy bus=p1rlv2832 x=-79.6633655908314 y=36.2081373116472
setbusxy bus=rdm2801 x=-79.6634622801473 y=36.2087665997903
setbusxy bus=p1rlv2808 x=-79.6634466279655 y=36.2083787850399
setbusxy bus=rdm2800 x=-79.6636847149069 y=36.2087690840549
setbusxy bus=p1rlv2806 x=-79.6636568671195 y=36.2084442373028
setbusxy bus=rdm2802 x=-79.6629269317414 y=36.2088491001086
setbusxy bus=p1rlv2811 x=-79.6629452322767 y=36.2084272729287
setbusxy bus=rdt1688lv x=-79.6631994531811 y=36.2087810448337
setbusxy bus=p1rlv2809 x=-79.6632431836646 y=36.2089957057155
setbusxy bus=rdt1689lv x=-79.6628848250057 y=36.2087804593443
setbusxy bus=p1rlv2810 x=-79.6628680742106 y=36.2090394226734
setbusxy bus=rdt1690lv x=-79.6626133988358 y=36.2087215655645
setbusxy bus=p1rlv2812 x=-79.662632598044 y=36.2084958982825
setbusxy bus=rdt1691lv x=-79.6623515626063 y=36.2087350553155
setbusxy bus=p1rlv2813 x=-79.6623767990718 y=36.2084930391123
setbusxy bus=rdt1692lv x=-79.6621204914624 y=36.2087780010791
setbusxy bus=p1rlv2814 x=-79.6622010748029 y=36.2090139377097
setbusxy bus=rdt1693lv x=-79.6618153461523 y=36.2087933262121
setbusxy bus=p1rlv2815 x=-79.6618009982039 y=36.2089914344204
setbusxy bus=rdt1694lv x=-79.6619794605035 y=36.2087144786542
setbusxy bus=p1rlv2816 x=-79.6620099366679 y=36.2084799227054
setbusxy bus=rdm2811 x=-79.6616824960738 y=36.2087647371221
setbusxy bus=p1rlv2817 x=-79.6616648573278 y=36.2084940934476
setbusxy bus=rdt1695lv x=-79.6615739063358 y=36.2087935982823
setbusxy bus=rdm2812 x=-79.661086068843 y=36.2085146632654
setbusxy bus=p1rlv2819 x=-79.6612861057564 y=36.2085259162454
setbusxy bus=rdt1696lv x=-79.6612891760351 y=36.2088241783549
setbusxy bus=p1rlv2818 x=-79.6614667313281 y=36.2090237552448
setbusxy bus=rdt1697lv x=-79.6611763604091 y=36.2092188187181
setbusxy bus=p1rlv2820 x=-79.6606400342886 y=36.2092308619012
setbusxy bus=rdt1698lv x=-79.661021585395 y=36.2086085720529
setbusxy bus=p1rlv2821 x=-79.6605953320014 y=36.2085903051794
setbusxy bus=rdm2816 x=-79.661078018281 y=36.2083342755953
setbusxy bus=p1rlv2822 x=-79.6605875897897 y=36.2083918911829
setbusxy bus=rdt1699lv x=-79.6610494324398 y=36.2082070453864
setbusxy bus=rdm2817 x=-79.6610602281129 y=36.2080726450201
setbusxy bus=p1rlv2840 x=-79.6605378188956 y=36.2080487686568
setbusxy bus=rdt1700lv x=-79.6595407852914 y=36.2086138540611
setbusxy bus=p1rlv2824 x=-79.6600843485891 y=36.2085485249415
setbusxy bus=rdm2818 x=-79.6595526597384 y=36.2084163618056
setbusxy bus=p1rlv2823 x=-79.6600749172879 y=36.2084492556718
setbusxy bus=rdm2820 x=-79.6595486627059 y=36.2086507038488
setbusxy bus=p1rlv2825 x=-79.6599040961634 y=36.2086817295705
setbusxy bus=rdt1701lv x=-79.659500501945 y=36.2090190722647
setbusxy bus=p1rlv2826 x=-79.6598981021109 y=36.2090332426666
setbusxy bus=rdt1702lv x=-79.6636698829345 y=36.2070910466924
setbusxy bus=p1rlv2828 x=-79.664065890707 y=36.2072858844967
setbusxy bus=rdm2822 x=-79.663804184042 y=36.2069764563924
setbusxy bus=p1rlv2827 x=-79.664092423474 y=36.2070337639403
setbusxy bus=rdm2824 x=-79.6634866515685 y=36.2073335056491
setbusxy bus=p1rlv2829 x=-79.663782489053 y=36.2075982411426
setbusxy bus=rdm2825 x=-79.663184223834 y=36.2074563358
setbusxy bus=p1rlv2830 x=-79.6633018087079 y=36.207737110732
setbusxy bus=rdt1703lv x=-79.6631137115548 y=36.2074290132313
setbusxy bus=rdm2826 x=-79.6630279088223 y=36.2074906489408
setbusxy bus=p1rlv2831 x=-79.6631226367173 y=36.2078072281912
setbusxy bus=rdt1704lv x=-79.6627280418435 y=36.2075346536261
setbusxy bus=p1rlv2833 x=-79.6628442900377 y=36.2078221478983
setbusxy bus=rdt1705lv x=-79.6624197043005 y=36.2075372924709
setbusxy bus=p1rlv2834 x=-79.662433404442 y=36.2077814962283
setbusxy bus=rdt1706lv x=-79.6619413238902 y=36.207540959058
setbusxy bus=p1rlv2835 x=-79.662032720243 y=36.2077950465046
setbusxy bus=rdt1707lv x=-79.6618498189823 y=36.207539656083
setbusxy bus=p1rlv2836 x=-79.6617319768144 y=36.2078187280762
setbusxy bus=rdm2831 x=-79.6610425915924 y=36.2078020012715
setbusxy bus=p1rlv2837 x=-79.6613424139748 y=36.2078324004151
setbusxy bus=rdt1708lv x=-79.6610561977698 y=36.2075775948722
setbusxy bus=rdm2832 x=-79.6604871926684 y=36.2076318497287
setbusxy bus=p1rlv2839 x=-79.6605527808674 y=36.207823564147
setbusxy bus=rdm2833 x=-79.661007165269 y=36.2072697269011
setbusxy bus=p1rlv2845 x=-79.6612524527202 y=36.2072364118368
setbusxy bus=rdm2834 x=-79.6595545517444 y=36.2070010470266
setbusxy bus=p1rlv2841 x=-79.6600667540806 y=36.2069707240432
setbusxy bus=rdm2835 x=-79.6595599854652 y=36.2073346584392
setbusxy bus=p1rlv2842 x=-79.6598497596926 y=36.2073018445875
setbusxy bus=rdt1709lv x=-79.6595001804308 y=36.2069501456061
setbusxy bus=rdm2836 x=-79.6595291810358 y=36.2065319890574
setbusxy bus=p1rlv2873 x=-79.6599524091071 y=36.2065006698051
setbusxy bus=rdt1710lv x=-79.6605361342941 y=36.2075665711958
setbusxy bus=p1rlv2843 x=-79.6605179723177 y=36.2072552370589
setbusxy bus=rdm2838 x=-79.6609895290235 y=36.2069990831169
setbusxy bus=p1rlv2844 x=-79.6604923990583 y=36.2070233974973
setbusxy bus=rdt1711lv x=-79.6610322908194 y=36.2068926681019
setbusxy bus=rdm2839 x=-79.6609623070307 y=36.2066381832362
setbusxy bus=p1rlv2866 x=-79.6605138064896 y=36.2066213151556
setbusxy bus=rdm2841 x=-79.6621040528421 y=36.2075253976203
setbusxy bus=p1rlv2847 x=-79.6621083489555 y=36.2072730289543
setbusxy bus=rdm2840 x=-79.6616701587457 y=36.2075295605006
setbusxy bus=p1rlv2846 x=-79.661686498651 y=36.2072232372724
setbusxy bus=rdt1712lv x=-79.6621612699098 y=36.2074978892175
setbusxy bus=rdm2842 x=-79.6623820917512 y=36.2075285059506
setbusxy bus=p1rlv2848 x=-79.662398582282 y=36.207213169399
setbusxy bus=rdm2843 x=-79.6627701478076 y=36.2076032944427
setbusxy bus=p1rlv2849 x=-79.6627430424904 y=36.2072350490941
setbusxy bus=rdt1713lv x=-79.6635916365077 y=36.205760870247
setbusxy bus=p1rlv2850 x=-79.6634564530457 y=36.2060649032278
setbusxy bus=rdt1714lv x=-79.6639384993652 y=36.2064009881088
setbusxy bus=p1rlv2851 x=-79.6634143868627 y=36.2063500761018
setbusxy bus=rdt1715lv x=-79.663833705251 y=36.20661508717
setbusxy bus=p1rlv2852 x=-79.663398207256 y=36.2066473865817
setbusxy bus=rdt1716lv x=-79.6623566344429 y=36.2064322025865
setbusxy bus=p1rlv2853 x=-79.6627991832356 y=36.2065505453141
setbusxy bus=p1rlv2854 x=-79.6624959906145 y=36.2067184396292
setbusxy bus=p1rlv2855 x=-79.6622417315715 y=36.206625448605
setbusxy bus=rdm2850 x=-79.662402493576 y=36.2063297545526
setbusxy bus=p1rlv2856 x=-79.6620130916106 y=36.2063344160672
setbusxy bus=rdm2851 x=-79.6624664865712 y=36.206170951474
setbusxy bus=p1rlv2860 x=-79.6618066960119 y=36.2060436318549
setbusxy bus=rdt1717lv x=-79.6625076993524 y=36.20578153238
setbusxy bus=p1rlv2857 x=-79.6620453075002 y=36.2057488088181
setbusxy bus=rdt1718lv x=-79.6622541341635 y=36.2049944029915
setbusxy bus=p1rlv2877 x=-79.6623945922885 y=36.2048331953166
setbusxy bus=rdm2853 x=-79.6624012653032 y=36.2050947015983
setbusxy bus=p1rlv2858 x=-79.6622438429733 y=36.2054203113256
setbusxy bus=rdm2855 x=-79.6621026801965 y=36.2049921999432
setbusxy bus=p1rlv2878 x=-79.6622751739292 y=36.2046605775769
setbusxy bus=rdt1719lv x=-79.6624807307701 y=36.2060870056022
setbusxy bus=p1rlv2859 x=-79.6627806572337 y=36.206105775351
setbusxy bus=rdt1720lv x=-79.6609516987818 y=36.2067017781076
setbusxy bus=p1rlv2861 x=-79.6613184589657 y=36.2068523439664
setbusxy bus=rdt1721lv x=-79.6609908688301 y=36.2063950856538
setbusxy bus=p1rlv2867 x=-79.6604221195456 y=36.2063526759496
setbusxy bus=rdm2858 x=-79.6609541032485 y=36.2064668086763
setbusxy bus=p1rlv2862 x=-79.6612651954418 y=36.2064883191975
setbusxy bus=rdm2859 x=-79.6609253459159 y=36.2061960404053
setbusxy bus=p1rlv2863 x=-79.6612364370293 y=36.2062175509795
setbusxy bus=rdt1722lv x=-79.6608993433294 y=36.2057651075727
setbusxy bus=p1rlv2864 x=-79.6612093675838 y=36.2058476379253
setbusxy bus=rdt1723lv x=-79.6608303584658 y=36.2055001826422
setbusxy bus=p1rlv2881 x=-79.6614390083625 y=36.2054265073642
setbusxy bus=rdm2863 x=-79.6608914563845 y=36.2055736342443
setbusxy bus=p1rlv2869 x=-79.6604572659213 y=36.2055958192795
setbusxy bus=rdm2862 x=-79.6608899207646 y=36.2056637658928
setbusxy bus=p1rlv2865 x=-79.6612019309225 y=36.2056311975211
setbusxy bus=rdm2865 x=-79.6608738207323 y=36.2053029903847
setbusxy bus=p1rlv2882 x=-79.6610628817456 y=36.2053051059516
setbusxy bus=p1rlv2883 x=-79.6605063591851 y=36.2053259223353
setbusxy bus=rdt1724lv x=-79.6609515844526 y=36.2059529908741
setbusxy bus=p1rlv2868 x=-79.6604401536939 y=36.2059472081413
setbusxy bus=rdm2868 x=-79.6594676264391 y=36.2055757221101
setbusxy bus=p1rlv2870 x=-79.6600025230108 y=36.2055186088858
setbusxy bus=rdt1725lv x=-79.6594256977942 y=36.2056827821781
setbusxy bus=rdm2869 x=-79.6594756732204 y=36.2057561098862
setbusxy bus=p1rlv2871 x=-79.6601548404702 y=36.2057186418486
setbusxy bus=rdm2871 x=-79.6632939597024 y=36.2055824656582
setbusxy bus=p1rlv2874 x=-79.6634824428479 y=36.2053924247343
setbusxy bus=rdt1727lv x=-79.6628882107492 y=36.2053406681232
setbusxy bus=rdm2872 x=-79.6628311592358 y=36.205324878271
setbusxy bus=p1rlv2875 x=-79.6630008909998 y=36.2051554919454
setbusxy bus=rdm2873 x=-79.6626549062213 y=36.2052237448948
setbusxy bus=p1rlv2876 x=-79.662746482977 y=36.2050715152364
setbusxy bus=rdm2874 x=-79.6617588438714 y=36.2049342659299
setbusxy bus=p1rlv2879 x=-79.6618312486361 y=36.20460152486
setbusxy bus=rdt1728lv x=-79.6615071507398 y=36.2049488318967
setbusxy bus=rdm2875 x=-79.6612696652082 y=36.2049197794574
setbusxy bus=p1rlv2897 x=-79.661229171966 y=36.2046849394348
setbusxy bus=rdt1729lv x=-79.6618641331158 y=36.2048983218603
setbusxy bus=p1rlv2880 x=-79.6617760221589 y=36.2052319492437
setbusxy bus=rdt1730lv x=-79.6599986835953 y=36.2048429595101
setbusxy bus=p1rlv2884 x=-79.6599294379832 y=36.2052383291007
setbusxy bus=p1rlv2890 x=-79.6600070751766 y=36.2045991417845
setbusxy bus=rdm2878 x=-79.6600909738339 y=36.2048975723966
setbusxy bus=p1rlv2885 x=-79.6600440306517 y=36.2050412848899
setbusxy bus=rdt1731lv x=-79.6594683056933 y=36.2050991779002
setbusxy bus=p1rlv2886 x=-79.659020419709 y=36.2050568632137
setbusxy bus=rdt1732lv x=-79.6575284639011 y=36.2053139972468
setbusxy bus=p1rlv2887 x=-79.6575806685082 y=36.2053140924446
setbusxy bus=rdt1733lv x=-79.6591889789741 y=36.2044918395142
setbusxy bus=p1rlv2889 x=-79.6590468138781 y=36.2048137571675
setbusxy bus=rdm2882 x=-79.6590631630951 y=36.2045074343649
setbusxy bus=p1rlv2888 x=-79.659062701799 y=36.2045344738441
setbusxy bus=rdm2884 x=-79.6597195608374 y=36.2038476865374
setbusxy bus=p1rlv2891 x=-79.6601372872733 y=36.2039126349871
setbusxy bus=rdt1734lv x=-79.6598204785596 y=36.2035518354233
setbusxy bus=rdm2885 x=-79.6598824775283 y=36.2034258115192
setbusxy bus=p1rlv2892 x=-79.6602476259413 y=36.2035380787809
setbusxy bus=rdt1735lv x=-79.661298942902 y=36.2038795202926
setbusxy bus=p1rlv2893 x=-79.660703432729 y=36.2035521958621
setbusxy bus=rdm2887 x=-79.6611937451086 y=36.2041526648525
setbusxy bus=p1rlv2894 x=-79.6609285283884 y=36.2040505336162
setbusxy bus=rdm2888 x=-79.6612970584229 y=36.2039645080551
setbusxy bus=p1rlv2895 x=-79.6615954850803 y=36.2040760248038
setbusxy bus=rdt1736lv x=-79.6611919061509 y=36.2042518667076
setbusxy bus=rdm2889 x=-79.6610677284838 y=36.2043676121828
setbusxy bus=p1rlv2896 x=-79.6613663098111 y=36.2044701163532
setbusxy bus=rdm2890 x=-79.6609872705061 y=36.2045199649644
setbusxy bus=p1rlv2898 x=-79.6605337619718 y=36.2043706513684
setbusxy bus=rdt1737lv x=-79.6609096000758 y=36.2047728323882
setbusxy bus=p1rlv2899 x=-79.6605847597661 y=36.2046416687314
setbusxy bus=rdm3002 x=-79.6601388150172 y=36.2027435505532
setbusxy bus=p1rlv3011 x=-79.6604716731808 y=36.2027923513658
setbusxy bus=p1rlv3012 x=-79.6607147968598 y=36.2028852214448
setbusxy bus=rdt1797lv x=-79.6601813602147 y=36.2026093134387
setbusxy bus=rdm3004 x=-79.6602781028508 y=36.202402544302
setbusxy bus=p1rlv3013 x=-79.6605763685403 y=36.2025230766343
setbusxy bus=rdt1798lv x=-79.6605086627632 y=36.201918380008
setbusxy bus=p1rlv3014 x=-79.660154331506 y=36.2018332206731
setbusxy bus=rdt1799lv x=-79.6607761101844 y=36.2012362417673
setbusxy bus=p1rlv3019 x=-79.6602787493387 y=36.2010593332045
setbusxy bus=rdm3006 x=-79.6606973408888 y=36.2012984057745
setbusxy bus=p1rlv3015 x=-79.6611325413339 y=36.2014413325384
setbusxy bus=rdm3007 x=-79.660638819777 y=36.2014690337051
setbusxy bus=p1rlv3018 x=-79.6603062742838 y=36.2014022071243
setbusxy bus=rdm3009 x=-79.6608366235586 y=36.2009573986883
setbusxy bus=p1rlv3020 x=-79.6603825212963 y=36.2008441375526
setbusxy bus=rdt1800lv x=-79.6609132753736 y=36.2006330715818
setbusxy bus=p1rlv3016 x=-79.6613963381352 y=36.2007473034512
setbusxy bus=rdm3011 x=-79.6609996813363 y=36.2005265085262
setbusxy bus=p1rlv3017 x=-79.6612426452564 y=36.2006283906064
setbusxy bus=rdm3012 x=-79.6605695116373 y=36.2003143520991
setbusxy bus=p1rlv3021 x=-79.660483263642 y=36.2005809998311
setbusxy bus=rdm3013 x=-79.6597817981973 y=36.2001973542793
setbusxy bus=p1rlv3022 x=-79.659843713594 y=36.2007057150802
setbusxy bus=rdm3015 x=-79.6598820364222 y=36.2001894619309
setbusxy bus=p1rlv3063 x=-79.6598328872718 y=36.1998102861478
setbusxy bus=rdt1801lv x=-79.6596740308911 y=36.2002542516721
setbusxy bus=rdm3014 x=-79.6595033244385 y=36.2002212799524
setbusxy bus=p1rlv3023 x=-79.6595180346568 y=36.2006631742957
setbusxy bus=rdt1802lv x=-79.6590038393814 y=36.200314145677
setbusxy bus=p1rlv3024 x=-79.6590945304907 y=36.2007125190288
setbusxy bus=rdt1803lv x=-79.658619485224 y=36.2002749904304
setbusxy bus=p1rlv3025 x=-79.6586812236944 y=36.2008160658798
setbusxy bus=rdm3018 x=-79.6581887970576 y=36.2003417713881
setbusxy bus=p1rlv3026 x=-79.6582376308281 y=36.2007389739791
setbusxy bus=rdt1804lv x=-79.6579962749549 y=36.2002950479799
setbusxy bus=rdm3019 x=-79.6576332327853 y=36.2003084961776
setbusxy bus=p1rlv3049 x=-79.6577498241391 y=36.1999942828764
setbusxy bus=rdt1805lv x=-79.6577704643003 y=36.2003454461907
setbusxy bus=p1rlv3027 x=-79.6577486332561 y=36.2007154605015
setbusxy bus=rdt1806lv x=-79.6570838453397 y=36.2001169313036
setbusxy bus=p1rlv3028 x=-79.6569263270452 y=36.2006701749683
setbusxy bus=rdm3022 x=-79.6562485402525 y=36.2000274674995
setbusxy bus=p1rlv3029 x=-79.6562110400677 y=36.2002204157184
setbusxy bus=rdt1807lv x=-79.6564843473571 y=36.2000730649156
setbusxy bus=rdm3023 x=-79.6566801031152 y=36.2001084883893
setbusxy bus=p1rlv3047 x=-79.6567528321912 y=36.1997577241728
setbusxy bus=rdt1808lv x=-79.6553821306746 y=36.199730839863
setbusxy bus=p1rlv3030 x=-79.655245099021 y=36.2001194164121
setbusxy bus=rdt1809lv x=-79.6548071250022 y=36.1994896334139
setbusxy bus=p1rlv3031 x=-79.654662037877 y=36.1997432528314
setbusxy bus=rdm3026 x=-79.6546669736177 y=36.199454832002
setbusxy bus=p1rlv3044 x=-79.6549982541744 y=36.1989447072481
setbusxy bus=rdm3027 x=-79.6539520194789 y=36.1989870333635
setbusxy bus=p1rlv3032 x=-79.6536825080737 y=36.199137254703
setbusxy bus=rdt1810lv x=-79.6540180100872 y=36.1990560198023
setbusxy bus=rdm3028 x=-79.6542593767825 y=36.199224877057
setbusxy bus=p1rlv3043 x=-79.6547679664389 y=36.1987528062176
setbusxy bus=rdt1811lv x=-79.653571302729 y=36.1984779756878
setbusxy bus=p1rlv3033 x=-79.6530579146879 y=36.1985893333424
setbusxy bus=rdt1812lv x=-79.6533482759716 y=36.1978624540273
setbusxy bus=p1rlv3035 x=-79.6527238445304 y=36.197963545825
setbusxy bus=rdm3033 x=-79.653272592258 y=36.1977443501579
setbusxy bus=p1rlv3038 x=-79.6537523013432 y=36.1976595986247
setbusxy bus=rdm3032 x=-79.6532406214136 y=36.1976628564034
setbusxy bus=p1rlv3036 x=-79.6527270880727 y=36.1977742697519
setbusxy bus=rdm3034 x=-79.6533252595974 y=36.1979162256579
setbusxy bus=p1rlv3039 x=-79.6539056682838 y=36.1977965470892
setbusxy bus=rdm3030 x=-79.6533892017162 y=36.1980792131148
setbusxy bus=p1rlv3034 x=-79.6528202193075 y=36.1981809880014
setbusxy bus=rdt1813lv x=-79.6531433241462 y=36.197521320185
setbusxy bus=p1rlv3037 x=-79.653680634214 y=36.1972981969301
setbusxy bus=rdt1814lv x=-79.6534858913532 y=36.1982696723439
setbusxy bus=p1rlv3040 x=-79.65404560104 y=36.1980685675652
setbusxy bus=rdm3037 x=-79.6536682937491 y=36.1986683207836
setbusxy bus=p1rlv3041 x=-79.6542405187077 y=36.1983772657516
setbusxy bus=rdt1815lv x=-79.653667372297 y=36.1987442264318
setbusxy bus=rdm3038 x=-79.6538426683661 y=36.1988776247417
setbusxy bus=p1rlv3042 x=-79.6544499518894 y=36.1984877993331
setbusxy bus=rdt1816lv x=-79.6555886815598 y=36.1997287615479
setbusxy bus=p1rlv3045 x=-79.655759237031 y=36.1993228678638
setbusxy bus=rdt1817lv x=-79.6562811812992 y=36.1999653669347
setbusxy bus=p1rlv3046 x=-79.6565362766064 y=36.1994127275591
setbusxy bus=rdt1818lv x=-79.6570718051121 y=36.2003571425358
setbusxy bus=p1rlv3048 x=-79.6573213597728 y=36.1996829702264
setbusxy bus=rdt1819lv x=-79.6590041061662 y=36.1995645687813
setbusxy bus=p1rlv3051 x=-79.6586654995043 y=36.1991301054199
setbusxy bus=p1rlv3052 x=-79.6586694977777 y=36.198895763088
setbusxy bus=rdm3042 x=-79.6591307615042 y=36.1998925701002
setbusxy bus=p1rlv3050 x=-79.6587854121221 y=36.1999247596699
setbusxy bus=rdt1820lv x=-79.6586420273279 y=36.1981555853332
setbusxy bus=p1rlv3053 x=-79.6584777910385 y=36.1983977952494
setbusxy bus=p1rlv3054 x=-79.6588464505676 y=36.1983027634892
setbusxy bus=p1rlv3055 x=-79.6587786034423 y=36.1977160351589
setbusxy bus=rdt1821lv x=-79.6584452792465 y=36.1971713901478
setbusxy bus=p1rlv3056 x=-79.6585748558807 y=36.1972720218159
setbusxy bus=p1rlv3057 x=-79.658233978631 y=36.1970428281664
setbusxy bus=rdt1822lv x=-79.6594764655005 y=36.19852623834
setbusxy bus=p1rlv3058 x=-79.6594306967573 y=36.1979577287581
setbusxy bus=p1rlv3059 x=-79.6595039277357 y=36.1982289958299
setbusxy bus=p1rlv3060 x=-79.6594552973136 y=36.1984718531847
setbusxy bus=p1rlv3061 x=-79.6594279850156 y=36.1987690386622
setbusxy bus=rdm3054 x=-79.6589552084584 y=36.199627503427
setbusxy bus=p1rlv3062 x=-79.6593598342034 y=36.1990776151257
setbusxy bus=rdt1823lv x=-79.6613669299028 y=36.1994662110729
setbusxy bus=p1rlv3064 x=-79.6609532231502 y=36.1993360230204
setbusxy bus=rdt1824lv x=-79.6615299814422 y=36.1990353199576
setbusxy bus=p1rlv3065 x=-79.6609052974028 y=36.1988847421273
setbusxy bus=rdt1825lv x=-79.6619382384236 y=36.1980674353984
setbusxy bus=p1rlv3066 x=-79.6615540405178 y=36.1980175548035
setbusxy bus=rdt1826lv x=-79.6621268056078 y=36.1973332755938
setbusxy bus=p1rlv3067 x=-79.6618341187734 y=36.1972454058574
setbusxy bus=rdt1827lv x=-79.6624233235601 y=36.1967382409404
setbusxy bus=p1rlv3072 x=-79.6619548300828 y=36.1966878319431
setbusxy bus=rdm3059 x=-79.6623403373779 y=36.1970727054031
setbusxy bus=p1rlv3068 x=-79.6619840487002 y=36.1969315608415
setbusxy bus=rdm3061 x=-79.6624584511061 y=36.1965041487924
setbusxy bus=p1rlv3074 x=-79.6629466581662 y=36.1965727084489
setbusxy bus=rdt1828lv x=-79.6612438761984 y=36.1999185466831
setbusxy bus=p1rlv3069 x=-79.661708409037 y=36.200056647127
setbusxy bus=rdt1829lv x=-79.6638517261091 y=36.1977637530316
setbusxy bus=p1rlv3070 x=-79.6638659730298 y=36.1981064935742
setbusxy bus=rdt1830lv x=-79.662292541288 y=36.1970450554747
setbusxy bus=p1rlv3071 x=-79.6628047869499 y=36.1970669427331
setbusxy bus=rdt1831lv x=-79.6625651965012 y=36.1962440071199
setbusxy bus=p1rlv3073 x=-79.6618755339796 y=36.1961190067962
setbusxy bus=rdt1833lv x=-79.6626629391953 y=36.1958241353452
setbusxy bus=p1rlv3076 x=-79.6632148311412 y=36.1958454974002
setbusxy bus=rdt1834lv x=-79.6611520572889 y=36.1959976117084
setbusxy bus=p1rlv3077 x=-79.6611110633262 y=36.1959713583585
setbusxy bus=rdt1835lv x=-79.6631015010317 y=36.1942333978104
setbusxy bus=p1rlv3078 x=-79.661999003545 y=36.1940920348684
setbusxy bus=rdt1836lv x=-79.6630771162035 y=36.1943593340396
setbusxy bus=p1rlv3079 x=-79.6633776544951 y=36.1943446611394
setbusxy bus=rdt1837lv x=-79.6629628552047 y=36.1947400311305
setbusxy bus=p1rlv3080 x=-79.6633648180016 y=36.1948735633719
setbusxy bus=rdt1838lv x=-79.663215215644 y=36.1934323416834
setbusxy bus=p1rlv3082 x=-79.6628680918103 y=36.1933444962001
setbusxy bus=rdm3072 x=-79.6631978477124 y=36.1935735525301
setbusxy bus=p1rlv3081 x=-79.6635649473148 y=36.1935686374887
setbusxy bus=rdt1839lv x=-79.6634041370105 y=36.1916798929735
setbusxy bus=p1rlv3083 x=-79.6640616768667 y=36.1918252916721
setbusxy bus=p1rlv3084 x=-79.663841740339 y=36.1916785979581
setbusxy bus=rdt1840lv x=-79.6623237158203 y=36.1904688396788
setbusxy bus=p1rlv3085 x=-79.6622369524331 y=36.1912189407169
setbusxy bus=p1rlv3086 x=-79.6622012947153 y=36.1913537657246
setbusxy bus=rdm3078 x=-79.6625268905095 y=36.1905190184761
setbusxy bus=p1rlv3087 x=-79.6623152471379 y=36.1911927711165
setbusxy bus=rdt1841lv x=-79.6616581011733 y=36.1903712493838
setbusxy bus=p1rlv3088 x=-79.6615790016345 y=36.190670690341
setbusxy bus=rdt1842lv x=-79.6594519860567 y=36.1916205919567
setbusxy bus=p1rlv3089 x=-79.6600305812979 y=36.191473720575
setbusxy bus=p1rlv3090 x=-79.6592264591149 y=36.1916720576507
setbusxy bus=p1rlv3091 x=-79.6592609476666 y=36.192258412574
setbusxy bus=p1rlv3092 x=-79.659101941404 y=36.1911477983544
setbusxy bus=rdt1843lv x=-79.6579313515845 y=36.1902685983365
setbusxy bus=p1rlv3093 x=-79.6580068293929 y=36.1908019726713
setbusxy bus=rdm3085 x=-79.6580829261978 y=36.1902529169062
setbusxy bus=p1rlv3658 x=-79.6580695597095 y=36.1899581088731
setbusxy bus=rdt1844lv x=-79.6570684780194 y=36.1904166185329
setbusxy bus=p1rlv3094 x=-79.657433135068 y=36.1911831792665
setbusxy bus=rdt1845lv x=-79.6553642467546 y=36.1909768216886
setbusxy bus=p1rlv3095 x=-79.6555836468449 y=36.1913787755527
setbusxy bus=rdt1846lv x=-79.654800598154 y=36.1912195572371
setbusxy bus=p1rlv3096 x=-79.6550296123707 y=36.191685238491
setbusxy bus=rdt1847lv x=-79.653294387637 y=36.1917017853235
setbusxy bus=p1rlv3097 x=-79.6534330111024 y=36.192274117032
setbusxy bus=rdt1848lv x=-79.6527135601438 y=36.1918485014418
setbusxy bus=p1rlv3098 x=-79.6528537236715 y=36.1923307021748
setbusxy bus=rdt1849lv x=-79.6521670154166 y=36.1919415114479
setbusxy bus=p1rlv3099 x=-79.6522744354956 y=36.192387284495
setbusxy bus=rdt1850lv x=-79.6520152258253 y=36.1930836324173
setbusxy bus=p1rlv3100 x=-79.6520647638574 y=36.1930701523887
setbusxy bus=rdt1851lv x=-79.651523886813 y=36.1920761208655
setbusxy bus=p1rlv3101 x=-79.6517491980925 y=36.1925346218313
setbusxy bus=rdt1852lv x=-79.6454487700242 y=36.2008321203957
setbusxy bus=p1rlv3102 x=-79.6454955124497 y=36.2004782358191
setbusxy bus=p1rlv3103 x=-79.6454061761781 y=36.2011443252017
setbusxy bus=rdt1853lv x=-79.6441266427989 y=36.2005490081342
setbusxy bus=p1rlv3104 x=-79.6438720037481 y=36.2010999047743
setbusxy bus=p1rlv3120 x=-79.643944709077 y=36.2001090928228
setbusxy bus=p1rlv3121 x=-79.6441468254985 y=36.2006432603817
setbusxy bus=p1rlv3122 x=-79.6443924090617 y=36.2005919533384
setbusxy bus=p1rlv3123 x=-79.6444847921226 y=36.2003946726182
setbusxy bus=rdt1854lv x=-79.6425877868207 y=36.2011726598887
setbusxy bus=p1rlv3105 x=-79.6433372835052 y=36.2011479332079
setbusxy bus=rdt1855lv x=-79.6426858157536 y=36.2017383608468
setbusxy bus=p1rlv3106 x=-79.6432732805713 y=36.2016340105559
setbusxy bus=rdt1856lv x=-79.6423087510813 y=36.2018726541748
setbusxy bus=p1rlv3107 x=-79.6422044543901 y=36.2016940070837
setbusxy bus=rdt1857lv x=-79.6417042399438 y=36.201898506007
setbusxy bus=p1rlv3108 x=-79.6418731710349 y=36.2015550247794
setbusxy bus=rdt1858lv x=-79.6406089055007 y=36.2015615332428
setbusxy bus=p1rlv3109 x=-79.6407860001183 y=36.2013894287744
setbusxy bus=rdt1859lv x=-79.6417943650468 y=36.2009913337099
setbusxy bus=p1rlv3110 x=-79.6418437022364 y=36.20132931864
setbusxy bus=p1rlv3112 x=-79.6418884369285 y=36.2010926061672
setbusxy bus=p1rlv3113 x=-79.6418503981916 y=36.2009417553019
setbusxy bus=rdt1860lv x=-79.6420764314063 y=36.2009887459152
setbusxy bus=p1rlv3111 x=-79.6421693129399 y=36.2011527162657
setbusxy bus=rdt1861lv x=-79.6422610849645 y=36.2009825337027
setbusxy bus=p1rlv3114 x=-79.6421211831394 y=36.2007194564497
setbusxy bus=rdt1862lv x=-79.6423458676528 y=36.2003675921879
setbusxy bus=p1rlv3115 x=-79.6427517119671 y=36.2002758658002
setbusxy bus=p1rlv3117 x=-79.6429301058106 y=36.2002508443138
setbusxy bus=p1rlv3118 x=-79.6430400655749 y=36.2003242101765
setbusxy bus=rdm3112 x=-79.6422967079081 y=36.2002166152747
setbusxy bus=p1rlv3116 x=-79.6429220971976 y=36.2000704560797
setbusxy bus=rdt1863lv x=-79.6424934527662 y=36.2009599562587
setbusxy bus=p1rlv3119 x=-79.6433886096459 y=36.2007518607793
setbusxy bus=rdt1864lv x=-79.6419700291134 y=36.1987463182307
setbusxy bus=p1rlv3124 x=-79.6426005525393 y=36.1987235934504
setbusxy bus=rdt1865lv x=-79.6437122003769 y=36.1972506398313
setbusxy bus=p1rlv3125 x=-79.6436502076076 y=36.1984830781935
setbusxy bus=p1rlv3130 x=-79.6437107037894 y=36.1975552317312
setbusxy bus=rdt1866lv x=-79.6450249385689 y=36.1972080174006
setbusxy bus=p1rlv3126 x=-79.6449060782015 y=36.1978933086979
setbusxy bus=p1rlv3127 x=-79.6449087191552 y=36.1977400857033
setbusxy bus=rdt1867lv x=-79.644238014666 y=36.1972818041989
setbusxy bus=p1rlv3141 x=-79.6441348918417 y=36.1968208185103
setbusxy bus=rdm3121 x=-79.644305351307 y=36.1972554637023
setbusxy bus=p1rlv3128 x=-79.6442991346106 y=36.197615988328
setbusxy bus=rdm3122 x=-79.6440939154726 y=36.197262083212
setbusxy bus=p1rlv3140 x=-79.6440863705893 y=36.1970546555716
setbusxy bus=rdt1868lv x=-79.6438622467971 y=36.1973038305437
setbusxy bus=p1rlv3129 x=-79.6439008330852 y=36.1974942822185
setbusxy bus=rdt1869lv x=-79.643270106164 y=36.1972978797357
setbusxy bus=p1rlv3132 x=-79.6431889017573 y=36.1977234331409
setbusxy bus=p1rlv3133 x=-79.6432080310263 y=36.1979039475077
setbusxy bus=rdm3125 x=-79.643437678817 y=36.1972636611711
setbusxy bus=p1rlv3131 x=-79.6434453775052 y=36.1974620756969
setbusxy bus=rdt1870lv x=-79.6420104319647 y=36.1978937115071
setbusxy bus=p1rlv3136 x=-79.6423918446455 y=36.1979279171719
setbusxy bus=rdm3128 x=-79.6420111144122 y=36.1980768503082
setbusxy bus=p1rlv3134 x=-79.6427000956034 y=36.1981117111203
setbusxy bus=p1rlv3135 x=-79.6423899769704 y=36.1980360744641
setbusxy bus=rdm3131 x=-79.6420417613459 y=36.1975903949208
setbusxy bus=p1rlv3137 x=-79.6423675722523 y=36.1976239697166
setbusxy bus=rdt1871lv x=-79.6462096694409 y=36.1972409460909
setbusxy bus=p1rlv3138 x=-79.6461465904929 y=36.1971258880589
setbusxy bus=rdt1872lv x=-79.6449011344749 y=36.197374802205
setbusxy bus=p1rlv3139 x=-79.6449344416882 y=36.1968929785111
setbusxy bus=rdt1873lv x=-79.6438041782771 y=36.197285903473
setbusxy bus=p1rlv3142 x=-79.6437351044136 y=36.1970084344411
setbusxy bus=rdm3135 x=-79.6430038425804 y=36.1972677575445
setbusxy bus=p1rlv3143 x=-79.6430407805273 y=36.1970608342503
setbusxy bus=rdt1874lv x=-79.6426947899122 y=36.1972102645017
setbusxy bus=rdm3136 x=-79.6425811263652 y=36.1972719784742
setbusxy bus=p1rlv3144 x=-79.6425516567359 y=36.1970462723427
setbusxy bus=rdm3137 x=-79.6424810462259 y=36.1972708432655
setbusxy bus=p1rlv3145 x=-79.6424515768851 y=36.1970451371154
setbusxy bus=rdt1875lv x=-79.6421104300972 y=36.1964130591521
setbusxy bus=p1rlv3147 x=-79.6424723455496 y=36.1964864504484
setbusxy bus=rdm3138 x=-79.6420897545308 y=36.1967435413295
setbusxy bus=p1rlv3146 x=-79.6424454369813 y=36.1967565914698
setbusxy bus=rdm3140 x=-79.6421210228342 y=36.1962210333579
setbusxy bus=p1rlv3148 x=-79.6425889908682 y=36.1961722528894
setbusxy bus=p1rlv3149 x=-79.6428546229253 y=36.1962473845041
setbusxy bus=rdt1876lv x=-79.6434135565828 y=36.1956615732956
setbusxy bus=p1rlv3150 x=-79.6434702591449 y=36.196019977531
setbusxy bus=p1rlv3151 x=-79.6436208810936 y=36.1956701045029
setbusxy bus=p1rlv3153 x=-79.6439800688658 y=36.1952566568648
setbusxy bus=rdm3144 x=-79.6421665234407 y=36.1955183892809
setbusxy bus=p1rlv3152 x=-79.6425765543864 y=36.1956041746108
setbusxy bus=rdt1877lv x=-79.6421398940902 y=36.1951536172103
setbusxy bus=p1rlv3154 x=-79.6426505860567 y=36.1951813150534
setbusxy bus=rdm3147 x=-79.6421866707914 y=36.1949957550048
setbusxy bus=p1rlv3155 x=-79.6428082846331 y=36.1950659101136
setbusxy bus=rdm3148 x=-79.6421822438686 y=36.1946080650424
setbusxy bus=p1rlv3156 x=-79.6426824720285 y=36.1946227542547
setbusxy bus=rdt1878lv x=-79.6421591659224 y=36.1944336869247
setbusxy bus=rdm3149 x=-79.6421429017128 y=36.1943101277013
setbusxy bus=p1rlv3157 x=-79.6430791254882 y=36.1941945380039
setbusxy bus=rdt1879lv x=-79.6420779917457 y=36.1939820219993
setbusxy bus=p1rlv3158 x=-79.6424828694999 y=36.1939443744155
setbusxy bus=rdt1880lv x=-79.6428043657657 y=36.193385223291
setbusxy bus=p1rlv3159 x=-79.6429526903784 y=36.1937874348287
setbusxy bus=rdm3152 x=-79.6433833184301 y=36.1933235431646
setbusxy bus=p1rlv3160 x=-79.6434767075404 y=36.1937122416076
setbusxy bus=rdt1881lv x=-79.6436390712904 y=36.1933174857533
setbusxy bus=rdm3153 x=-79.6439186070254 y=36.193239460851
setbusxy bus=p1rlv3161 x=-79.6439897596952 y=36.1936279069619
setbusxy bus=rdt1882lv x=-79.6441299142929 y=36.1931843461029
setbusxy bus=p1rlv3164 x=-79.6444315197327 y=36.1944532656343
setbusxy bus=rdm3154 x=-79.6443423893532 y=36.1931721428762
setbusxy bus=p1rlv3162 x=-79.6443804963496 y=36.1935421846892
setbusxy bus=rdm3156 x=-79.6447403949742 y=36.1931484790532
setbusxy bus=p1rlv3163 x=-79.6450475795335 y=36.1937779445952
setbusxy bus=rdt1883lv x=-79.6449856956414 y=36.1930503861328
setbusxy bus=rdm3157 x=-79.6451752956347 y=36.1930812840183
setbusxy bus=p1rlv3179 x=-79.6451050343407 y=36.1928021540836
setbusxy bus=rdt1884lv x=-79.6478029809175 y=36.192646187901
setbusxy bus=p1rlv3166 x=-79.6477611768559 y=36.1929133285765
setbusxy bus=rdm3158 x=-79.6483906554008 y=36.192573816807
setbusxy bus=p1rlv3165 x=-79.6485761478769 y=36.1927332213044
setbusxy bus=rdm3160 x=-79.6475764871172 y=36.1926588248485
setbusxy bus=p1rlv3176 x=-79.647529726294 y=36.1921444478666
setbusxy bus=p1rlv3177 x=-79.6475365051267 y=36.1923969413149
setbusxy bus=rdt1885lv x=-79.6469331876153 y=36.1927805956812
setbusxy bus=p1rlv3170 x=-79.6468807263743 y=36.1930205708699
setbusxy bus=rdm3163 x=-79.64715270997 y=36.1927261544001
setbusxy bus=p1rlv3168 x=-79.6473208524 y=36.1932959927469
setbusxy bus=p1rlv3169 x=-79.647157471735 y=36.1930958185493
setbusxy bus=rdm3162 x=-79.6473645986285 y=36.1926924898139
setbusxy bus=p1rlv3167 x=-79.6474993086755 y=36.1930427591992
setbusxy bus=rdm3166 x=-79.646717812742 y=36.1927933567033
setbusxy bus=p1rlv3171 x=-79.6466791804848 y=36.1930994259666
setbusxy bus=rdm3167 x=-79.6462829148196 y=36.1928605574094
setbusxy bus=p1rlv3172 x=-79.6463122388481 y=36.1930952760993
setbusxy bus=rdt1886lv x=-79.6458556500294 y=36.1929069795204
setbusxy bus=p1rlv3173 x=-79.6460411820151 y=36.1933356117776
setbusxy bus=rdt1887lv x=-79.6484303322432 y=36.1925500087549
setbusxy bus=p1rlv3174 x=-79.6482634047971 y=36.1917408853391
setbusxy bus=p1rlv3175 x=-79.6481596903556 y=36.1917278654086
setbusxy bus=rdt1888lv x=-79.6454275665309 y=36.1930249958306
setbusxy bus=p1rlv3178 x=-79.6453124813723 y=36.1923808028346
setbusxy bus=rdm3172 x=-79.6452165778758 y=36.1930348739472
setbusxy bus=p1rlv3180 x=-79.6451010586887 y=36.1923874244092
setbusxy bus=rdm3173 x=-79.6447816775038 y=36.1931020691389
setbusxy bus=p1rlv3181 x=-79.64460497233 y=36.1927784621071
setbusxy bus=rdt1889lv x=-79.6445688849571 y=36.1931595120939
setbusxy bus=rdm3174 x=-79.6440972667421 y=36.1932464432777
setbusxy bus=p1rlv3182 x=-79.6441694513062 y=36.1928817075859
setbusxy bus=rdm3175 x=-79.643745004213 y=36.1921816255546
setbusxy bus=p1rlv3183 x=-79.6442045884221 y=36.1921338703387
setbusxy bus=rdt1890lv x=-79.6438523512498 y=36.1919135810314
setbusxy bus=rdm3176 x=-79.6437298156466 y=36.1918113023234
setbusxy bus=p1rlv3184 x=-79.6443785252596 y=36.1917211559608
setbusxy bus=rdm3177 x=-79.6437482409587 y=36.1913878115784
setbusxy bus=p1rlv3185 x=-79.6442970298149 y=36.19128751838
setbusxy bus=rdt1891lv x=-79.6438037038304 y=36.1910839187194
setbusxy bus=rdm3178 x=-79.6438482935433 y=36.1908677497817
setbusxy bus=p1rlv3186 x=-79.644303555843 y=36.1909089671218
setbusxy bus=p1rlv3202 x=-79.6434473834946 y=36.1908992658604
setbusxy bus=rdt1892lv x=-79.6439049177272 y=36.1905908268541
setbusxy bus=p1rlv3187 x=-79.6443649002478 y=36.1905761112015
setbusxy bus=rdt1893lv x=-79.6459004797802 y=36.1898723622273
setbusxy bus=p1rlv3196 x=-79.6457417608816 y=36.1894107483648
setbusxy bus=rdm3181 x=-79.6455888327768 y=36.1898958218526
setbusxy bus=p1rlv3188 x=-79.645726550278 y=36.1902940353426
setbusxy bus=rdm3182 x=-79.6460240250842 y=36.1898105970343
setbusxy bus=p1rlv3189 x=-79.6461063046726 y=36.1901991680465
setbusxy bus=rdt1894lv x=-79.6466267221476 y=36.1897641604993
setbusxy bus=p1rlv3190 x=-79.6467065774015 y=36.1902149718556
setbusxy bus=rdm3185 x=-79.6472809349915 y=36.1897977650241
setbusxy bus=p1rlv3191 x=-79.6472396710982 y=36.1902570580343
setbusxy bus=rdm3186 x=-79.6463135839329 y=36.1897868277583
setbusxy bus=p1rlv3195 x=-79.6463529912513 y=36.1894356927671
setbusxy bus=rdt1895lv x=-79.6476497238792 y=36.1898199470542
setbusxy bus=p1rlv3192 x=-79.6480078151076 y=36.190211648378
setbusxy bus=rdm3188 x=-79.6473810058204 y=36.1897988960194
setbusxy bus=p1rlv3193 x=-79.6473642732591 y=36.1892549798495
setbusxy bus=rdt1896lv x=-79.6468853969895 y=36.1898325466696
setbusxy bus=p1rlv3194 x=-79.6467416147242 y=36.1892479411906
setbusxy bus=rdt1897lv x=-79.6453618872937 y=36.1899402247576
setbusxy bus=p1rlv3197 x=-79.6451205681816 y=36.189541774776
setbusxy bus=rdm3191 x=-79.6447403728393 y=36.1900845447514
setbusxy bus=p1rlv3198 x=-79.6446347748767 y=36.1897588130079
setbusxy bus=rdt1898lv x=-79.6444940508797 y=36.1901719627932
setbusxy bus=rdm3192 x=-79.6442497380506 y=36.1901601219549
setbusxy bus=p1rlv3199 x=-79.6441889287038 y=36.1898168674109
setbusxy bus=rdt1899lv x=-79.6435841477395 y=36.1901886246379
setbusxy bus=p1rlv3200 x=-79.6435370163508 y=36.1897942844649
setbusxy bus=rdt1900lv x=-79.6433837593424 y=36.1901401908809
setbusxy bus=p1rlv3201 x=-79.6433890649195 y=36.1904118010488
setbusxy bus=rdt1901lv x=-79.6437971857172 y=36.1913225397999
setbusxy bus=p1rlv3203 x=-79.6433732053821 y=36.1913311395036
setbusxy bus=rdt1902lv x=-79.6438741276847 y=36.1917568335842
setbusxy bus=p1rlv3204 x=-79.6433886022623 y=36.1917279689089
setbusxy bus=rdt1903lv x=-79.6437754812862 y=36.1922647415683
setbusxy bus=p1rlv3206 x=-79.6431463893015 y=36.1922300565777
setbusxy bus=rdm3197 x=-79.6437862867929 y=36.1921352159781
setbusxy bus=p1rlv3205 x=-79.6433042366128 y=36.1921056376677
setbusxy bus=rdm3199 x=-79.6437523549549 y=36.192561460794
setbusxy bus=p1rlv3207 x=-79.6433187001567 y=36.192556545744
setbusxy bus=rdt1904lv x=-79.6437557068712 y=36.1930032866959
setbusxy bus=p1rlv3208 x=-79.64328245119 y=36.1929466083449
setbusxy bus=rdt1905lv x=-79.641796965889 y=36.1926683278771
setbusxy bus=p1rlv3209 x=-79.6422825776009 y=36.1926619894026
setbusxy bus=rdt1906lv x=-79.6417381895711 y=36.1922079019331
setbusxy bus=p1rlv3210 x=-79.6422576231927 y=36.192174902727
setbusxy bus=rdt1907lv x=-79.6417034674217 y=36.1918412454217
setbusxy bus=p1rlv3211 x=-79.6421750497004 y=36.1918043557862
setbusxy bus=rdt1908lv x=-79.6416678645802 y=36.1913269931008
setbusxy bus=p1rlv3212 x=-79.6421937946256 y=36.1913628392243
setbusxy bus=rdt1909lv x=-79.6417151299812 y=36.1908705887625
setbusxy bus=p1rlv3213 x=-79.6421683740457 y=36.1909027918003
setbusxy bus=rdt1910lv x=-79.6422182878255 y=36.1901669712129
setbusxy bus=p1rlv3214 x=-79.6422973754973 y=36.1905166152903
setbusxy bus=p1rlv3215 x=-79.6422534510719 y=36.1898400006795
setbusxy bus=rdt1911lv x=-79.6429605916789 y=36.1901326221334
setbusxy bus=p1rlv3216 x=-79.6430118735785 y=36.1897133788338
setbusxy bus=rdt1912lv x=-79.6416444952706 y=36.1894606470354
setbusxy bus=p1rlv3217 x=-79.6423473819092 y=36.1895525899094
setbusxy bus=rdt1913lv x=-79.6416461050607 y=36.1891688413147
setbusxy bus=p1rlv3218 x=-79.642276084819 y=36.1891731559359
setbusxy bus=rdt1914lv x=-79.6417591297311 y=36.1924819336751
setbusxy bus=p1rlv3219 x=-79.641439219144 y=36.1925532552711
setbusxy bus=rdt1915lv x=-79.6417187532818 y=36.1920454134935
setbusxy bus=p1rlv3220 x=-79.6412282594319 y=36.1921119648493
setbusxy bus=rdt1916lv x=-79.6395423565929 y=36.1927609699315
setbusxy bus=p1rlv3221 x=-79.6395913715393 y=36.1927756514202
setbusxy bus=rdt1917lv x=-79.6376412910173 y=36.1933613709908
setbusxy bus=p1rlv3222 x=-79.6376003065127 y=36.193335109771
setbusxy bus=rdt1918lv x=-79.6361998265334 y=36.1988102553615
setbusxy bus=p1rlv3223 x=-79.6371292824531 y=36.1993104802849
setbusxy bus=p1rlv3224 x=-79.6369562023572 y=36.1990290482256
setbusxy bus=p1rlv3225 x=-79.6366650442585 y=36.1991429248811
setbusxy bus=p1rlv3226 x=-79.6363219236102 y=36.1992680571696
setbusxy bus=rdt1919lv x=-79.6331279137612 y=36.1955681013174
setbusxy bus=p1rlv3227 x=-79.6330519426752 y=36.1952072877449
setbusxy bus=rdt1920lv x=-79.6328126556467 y=36.1956644099458
setbusxy bus=p1rlv3228 x=-79.6325376159209 y=36.1953636795974
setbusxy bus=rdt1921lv x=-79.6329790656125 y=36.196618955608
setbusxy bus=p1rlv3229 x=-79.6335031459674 y=36.1967629974779
setbusxy bus=p1rlv3230 x=-79.6328920216372 y=36.1967289732627
setbusxy bus=p1rlv3231 x=-79.6325635978661 y=36.1964277305472
setbusxy bus=rdt1922lv x=-79.6317223795931 y=36.1959735537361
setbusxy bus=p1rlv3232 x=-79.6319288255478 y=36.1964745650018
setbusxy bus=rdt1923lv x=-79.6315209685372 y=36.1960433697059
setbusxy bus=p1rlv3233 x=-79.6312250211571 y=36.195375718895
setbusxy bus=rdt1924lv x=-79.6306824322632 y=36.1962952092196
setbusxy bus=p1rlv3234 x=-79.6304323830716 y=36.1955469479191
setbusxy bus=rdt1925lv x=-79.632284901968 y=36.198872693922
setbusxy bus=p1rlv3236 x=-79.6322429511711 y=36.1988979354983
setbusxy bus=rdm3228 x=-79.6319740739025 y=36.2034615976437
setbusxy bus=p1rlv3237 x=-79.6323651852582 y=36.2033578899482
setbusxy bus=rdt1926lv x=-79.631994780732 y=36.2035751526044
setbusxy bus=rdm3229 x=-79.6321139393709 y=36.2037336421139
setbusxy bus=p1rlv3238 x=-79.6318103810042 y=36.2039194836985
setbusxy bus=rdt1938lv x=-79.627956523186 y=36.196595153978
setbusxy bus=p1rlv3258 x=-79.6284509876329 y=36.1962815048567
setbusxy bus=rdm3249 x=-79.6273635675286 y=36.196183847046
setbusxy bus=p1rlv3259 x=-79.6277454549253 y=36.1959218374589
setbusxy bus=rdt1939lv x=-79.6272465009733 y=36.196054171679
setbusxy bus=rdm3250 x=-79.6270779549208 y=36.1959322114767
setbusxy bus=p1rlv3261 x=-79.6273721037195 y=36.195647110096
setbusxy bus=rdt1940lv x=-79.6274032523691 y=36.1961600461556
setbusxy bus=p1rlv3260 x=-79.6279820945885 y=36.1955250631984
setbusxy bus=rdt1941lv x=-79.6266019927109 y=36.1955813520748
setbusxy bus=p1rlv3263 x=-79.6268332192756 y=36.1952983634974
setbusxy bus=rdm3252 x=-79.6267592601298 y=36.1957121983805
setbusxy bus=p1rlv3262 x=-79.6272120747 y=36.1952576355747
setbusxy bus=rdt1942lv x=-79.6253048386276 y=36.194710047493
setbusxy bus=p1rlv3264 x=-79.625147916804 y=36.194999553932
setbusxy bus=rdt1943lv x=-79.6247066859502 y=36.1942824078883
setbusxy bus=p1rlv3265 x=-79.6250430956512 y=36.193997700417
setbusxy bus=rdt1944lv x=-79.6244625821166 y=36.1932670073098
setbusxy bus=p1rlv3267 x=-79.6239977769175 y=36.1931354561276
setbusxy bus=rdt1945lv x=-79.6257047268838 y=36.1918017988721
setbusxy bus=p1rlv3885 x=-79.6265564626995 y=36.1920408227455
setbusxy bus=rdm3257 x=-79.6257028046537 y=36.1918867854241
setbusxy bus=p1rlv3268 x=-79.6260996306478 y=36.1920896685048
setbusxy bus=rdt1946lv x=-79.6224861228658 y=36.1928893473818
setbusxy bus=p1rlv3269 x=-79.6221726260536 y=36.1932046062889
setbusxy bus=rdt2153lv x=-79.6592155196995 y=36.1891661122905
setbusxy bus=p1rlv3760 x=-79.6588116104366 y=36.189260430495
setbusxy bus=p1rlv3761 x=-79.65956072854 y=36.1890254202659
setbusxy bus=rdm3650 x=-79.6591907306848 y=36.189201573953
setbusxy bus=p1rlv3762 x=-79.6594287932077 y=36.1891619997547
setbusxy bus=rdm3651 x=-79.6592339772104 y=36.1892741776635
setbusxy bus=p1rlv3763 x=-79.6598817952099 y=36.1891101498157
setbusxy bus=rdm3647 x=-79.6593419402181 y=36.1894647000585
setbusxy bus=p1rlv3656 x=-79.6597110173729 y=36.1893426250409
setbusxy bus=rdm3652 x=-79.6589686057053 y=36.188531982364
setbusxy bus=p1rlv3764 x=-79.659191751127 y=36.1884894078644
setbusxy bus=rdt2154lv x=-79.6593786122454 y=36.1903299829233
setbusxy bus=p1rlv3657 x=-79.6594425290597 y=36.1900878551585
setbusxy bus=rdt2155lv x=-79.6574220333896 y=36.1903105062864
setbusxy bus=p1rlv3659 x=-79.6572758491663 y=36.1899734180871
setbusxy bus=rdt2156lv x=-79.6565377486159 y=36.1897876707656
setbusxy bus=p1rlv3660 x=-79.6570750016642 y=36.1895863574811
setbusxy bus=rdm3656 x=-79.6562641389606 y=36.1893039758231
setbusxy bus=p1rlv3661 x=-79.6568681028827 y=36.1891034123844
setbusxy bus=rdt2157lv x=-79.6562649127439 y=36.1892499537891
setbusxy bus=rdm3657 x=-79.6560421402391 y=36.1891555770124
setbusxy bus=p1rlv3662 x=-79.656515530647 y=36.1889101423037
setbusxy bus=rdt2158lv x=-79.6566707004656 y=36.1900178832831
setbusxy bus=p1rlv3663 x=-79.6564280297227 y=36.1901261717367
setbusxy bus=rdt2159lv x=-79.6563265029529 y=36.1906360476453
setbusxy bus=p1rlv3664 x=-79.6560042728696 y=36.1901935331114
setbusxy bus=rdm3660 x=-79.6564046817357 y=36.1895399410806
setbusxy bus=p1rlv3665 x=-79.6559571496777 y=36.1896971844261
setbusxy bus=rdt2160lv x=-79.6564077781153 y=36.189485871063
setbusxy bus=rdm3661 x=-79.6563183477711 y=36.1893857185375
setbusxy bus=p1rlv3666 x=-79.6558702002501 y=36.1895790142609
setbusxy bus=rdt2161lv x=-79.6560910735044 y=36.189090299937
setbusxy bus=p1rlv3667 x=-79.6557311996496 y=36.1892529167055
setbusxy bus=p1rlv3668 x=-79.6557097320835 y=36.1892076010827
setbusxy bus=rdm3665 x=-79.6559306962199 y=36.1886421439162
setbusxy bus=p1rlv3670 x=-79.6555074092872 y=36.1886824641941
setbusxy bus=rdm3664 x=-79.6559405828047 y=36.1887143741566
setbusxy bus=p1rlv3669 x=-79.6556386786554 y=36.1888101473528
setbusxy bus=rdt2162lv x=-79.6559182621057 y=36.1884712309803
setbusxy bus=rdm3666 x=-79.6559225040403 y=36.1884707687794
setbusxy bus=p1rlv3671 x=-79.6554786753019 y=36.1884116943614
setbusxy bus=rdm3667 x=-79.6560406233034 y=36.1880664245804
setbusxy bus=p1rlv3672 x=-79.6555527838965 y=36.1879798115471
setbusxy bus=rdt2163lv x=-79.6559902990371 y=36.1883994695647
setbusxy bus=p1rlv3674 x=-79.6564677888418 y=36.188449846362
setbusxy bus=rdm3668 x=-79.6559345470742 y=36.1884168146084
setbusxy bus=p1rlv3673 x=-79.656489102686 y=36.1885041750337
setbusxy bus=rdt2164lv x=-79.656270120776 y=36.1871761117541
setbusxy bus=p1rlv3675 x=-79.6571873575129 y=36.1873400735061
setbusxy bus=rdm3671 x=-79.6564396018191 y=36.1868448770477
setbusxy bus=p1rlv3676 x=-79.656894079459 y=36.1869311120506
setbusxy bus=rdt2165lv x=-79.656435192867 y=36.1867089551749
setbusxy bus=rdm3672 x=-79.6565339390956 y=36.1865304142997
setbusxy bus=p1rlv3677 x=-79.6562573609562 y=36.1864461753463
setbusxy bus=rdt2166lv x=-79.6555348957635 y=36.1866808157212
setbusxy bus=p1rlv3678 x=-79.6554582373164 y=36.1870051399386
setbusxy bus=rdt2167lv x=-79.6547621695847 y=36.1865647706569
setbusxy bus=p1rlv3688 x=-79.6546592199361 y=36.1862569392943
setbusxy bus=rdm3675 x=-79.6544408753027 y=36.1866691704
setbusxy bus=p1rlv3680 x=-79.6546135304882 y=36.1869776179918
setbusxy bus=p1rlv3681 x=-79.6545468187955 y=36.1869768680851
setbusxy bus=rdm3678 x=-79.654876349369 y=36.1865658864219
setbusxy bus=p1rlv3689 x=-79.6548045313767 y=36.1862134980237
setbusxy bus=rdm3674 x=-79.6549319421632 y=36.1865665111876
setbusxy bus=p1rlv3679 x=-79.6549810613799 y=36.1869456891296
setbusxy bus=rdt2168lv x=-79.6537370279107 y=36.1870273408382
setbusxy bus=p1rlv3682 x=-79.653483452546 y=36.1873795952143
setbusxy bus=p1rlv3685 x=-79.6533957299055 y=36.1866574161711
setbusxy bus=rdm3680 x=-79.6538590074097 y=36.1868789852029
setbusxy bus=p1rlv3683 x=-79.6540410826841 y=36.1872867034606
setbusxy bus=rdt2169lv x=-79.6536429524252 y=36.1868421888741
setbusxy bus=p1rlv3684 x=-79.6530004057693 y=36.1870135638268
setbusxy bus=rdt2170lv x=-79.6541827480303 y=36.1864132021345
setbusxy bus=p1rlv3686 x=-79.6538100479153 y=36.1864907937437
setbusxy bus=p1rlv3687 x=-79.6540104901895 y=36.1864750182215
setbusxy bus=rdt2171lv x=-79.6509400310339 y=36.1849985751063
setbusxy bus=p1rlv3691 x=-79.6508474417699 y=36.1854567815963
setbusxy bus=rdm3685 x=-79.6506198600836 y=36.1851099820904
setbusxy bus=p1rlv3690 x=-79.6505582091901 y=36.1854625359122
setbusxy bus=rdm3687 x=-79.6512545039131 y=36.1850647136509
setbusxy bus=p1rlv3692 x=-79.6512702494936 y=36.1854435169433
setbusxy bus=rdm3688 x=-79.6516878098306 y=36.1850876254079
setbusxy bus=p1rlv3693 x=-79.6516139923461 y=36.1855014793196
setbusxy bus=rdt2172lv x=-79.6519950055014 y=36.1851565196411
setbusxy bus=rdm3689 x=-79.6521211160507 y=36.1851105356013
setbusxy bus=p1rlv3694 x=-79.6520476097373 y=36.1855063635015
setbusxy bus=rdm3690 x=-79.6523433284458 y=36.185122052705
setbusxy bus=p1rlv3695 x=-79.6523617942062 y=36.1855668244557
setbusxy bus=rdt2173lv x=-79.6528448027487 y=36.1851265945221
setbusxy bus=p1rlv3696 x=-79.65285801787 y=36.1855876067915
setbusxy bus=rdm3693 x=-79.6529988477499 y=36.1851564764233
setbusxy bus=p1rlv3705 x=-79.6530692620844 y=36.1849409111534
setbusxy bus=rdm3692 x=-79.6533762544872 y=36.1851967827795
setbusxy bus=p1rlv3704 x=-79.6534483651187 y=36.184882072414
setbusxy bus=rdm3694 x=-79.6526654516436 y=36.1851437090159
setbusxy bus=p1rlv3706 x=-79.6527181073071 y=36.1846665118447
setbusxy bus=rdm3695 x=-79.652232145019 y=36.1851208007864
setbusxy bus=p1rlv3708 x=-79.6522488230725 y=36.1847964520776
setbusxy bus=rdt2174lv x=-79.653636517225 y=36.1852943119964
setbusxy bus=p1rlv3697 x=-79.653291172997 y=36.1856195259781
setbusxy bus=p1rlv3698 x=-79.6534459666371 y=36.1854471507789
setbusxy bus=rdm3698 x=-79.6539690881166 y=36.185645181505
setbusxy bus=p1rlv3699 x=-79.6543607001768 y=36.1855053464417
setbusxy bus=rdt2175lv x=-79.6539923186096 y=36.1851940487317
setbusxy bus=rdm3699 x=-79.6541335367822 y=36.1851331812143
setbusxy bus=p1rlv3703 x=-79.6538711696059 y=36.1848687984959
setbusxy bus=rdt2176lv x=-79.654422451586 y=36.1849005369928
setbusxy bus=p1rlv3701 x=-79.6548607572655 y=36.1846517177066
setbusxy bus=rdm3700 x=-79.6543021625015 y=36.1850268983474
setbusxy bus=p1rlv3700 x=-79.6546187360542 y=36.1853730235979
setbusxy bus=rdt2177lv x=-79.6543957284776 y=36.1850997648203
setbusxy bus=p1rlv3702 x=-79.6542076490702 y=36.1847012990932
setbusxy bus=rdt2178lv x=-79.6519018523412 y=36.1844048884002
setbusxy bus=p1rlv3707 x=-79.6523436375478 y=36.1844549533348
setbusxy bus=rdm3704 x=-79.6518569063151 y=36.1843052335937
setbusxy bus=p1rlv3710 x=-79.6514569592928 y=36.1842826983403
setbusxy bus=rdm3705 x=-79.6511545935085 y=36.1850545728604
setbusxy bus=p1rlv3709 x=-79.6511913487565 y=36.1848566592238
setbusxy bus=rdt2179lv x=-79.6505777762819 y=36.1850413372246
setbusxy bus=rdm3706 x=-79.6504204301378 y=36.1849632247147
setbusxy bus=p1rlv3713 x=-79.6500872343331 y=36.1850425396012
setbusxy bus=rdt2180lv x=-79.6504298074471 y=36.1848246609865
setbusxy bus=p1rlv3711 x=-79.6508755655395 y=36.1844654594419
setbusxy bus=p1rlv3712 x=-79.6505095913359 y=36.1844072443344
setbusxy bus=rdt2181lv x=-79.6504956667548 y=36.1850217792078
setbusxy bus=p1rlv3715 x=-79.6498639603713 y=36.1844450377949
setbusxy bus=p1rlv3716 x=-79.6497555629485 y=36.1842815467915
setbusxy bus=rdm3711 x=-79.6563015191557 y=36.1832103191995
setbusxy bus=p1rlv3717 x=-79.6559891346511 y=36.1832699162825
setbusxy bus=rdt2182lv x=-79.6563074436644 y=36.1835400624955
setbusxy bus=rdm3712 x=-79.6563813806122 y=36.1837430953891
setbusxy bus=p1rlv3719 x=-79.6568149891617 y=36.1837479621
setbusxy bus=p1rlv3721 x=-79.6557905776421 y=36.1838266109269
setbusxy bus=rdt2183lv x=-79.6568760313564 y=36.1830032431346
setbusxy bus=p1rlv3718 x=-79.656933249883 y=36.1833346032794
setbusxy bus=rdt2184lv x=-79.6580162613062 y=36.1835061855317
setbusxy bus=p1rlv3720 x=-79.6574524169077 y=36.1835387557139
setbusxy bus=rdm3716 x=-79.656440546071 y=36.1841854900897
setbusxy bus=p1rlv3722 x=-79.6561063832606 y=36.1842177982412
setbusxy bus=rdt2185lv x=-79.6565119676721 y=36.1843414421515
setbusxy bus=rdm3717 x=-79.656490133306 y=36.1845376281402
setbusxy bus=p1rlv3723 x=-79.6569578705713 y=36.1844978029121
setbusxy bus=rdm3718 x=-79.6578785346621 y=36.1846343387244
setbusxy bus=p1rlv3724 x=-79.6574336489011 y=36.1846383642354
setbusxy bus=p1rlv3725 x=-79.657288649463 y=36.1846637824351
setbusxy bus=rdt2186lv x=-79.6578433758039 y=36.1847652932448
setbusxy bus=rdm3720 x=-79.6579052767219 y=36.1850222796972
setbusxy bus=p1rlv3731 x=-79.657492820808 y=36.18508075849
setbusxy bus=rdt2187lv x=-79.6565170911961 y=36.1846646492879
setbusxy bus=p1rlv3726 x=-79.6560864874157 y=36.1847314246102
setbusxy bus=p1rlv3727 x=-79.6557628243428 y=36.1847999092961
setbusxy bus=rdm3723 x=-79.6565686116262 y=36.1851515227627
setbusxy bus=p1rlv3728 x=-79.6561232610475 y=36.1851825828748
setbusxy bus=rdt2188lv x=-79.6565954158824 y=36.1852875570667
setbusxy bus=rdm3724 x=-79.6566181999069 y=36.1855036607296
setbusxy bus=p1rlv3729 x=-79.6563391617213 y=36.1855636328855
setbusxy bus=rdt2189lv x=-79.6565266908481 y=36.1852585823169
setbusxy bus=p1rlv3730 x=-79.6572023586278 y=36.1851586343644
setbusxy bus=rdt2190lv x=-79.6579686977884 y=36.1854730874701
setbusxy bus=p1rlv3733 x=-79.6574398860024 y=36.185575984699
setbusxy bus=rdm3726 x=-79.6579882261558 y=36.185374791236
setbusxy bus=p1rlv3732 x=-79.6574188799186 y=36.185503629809
setbusxy bus=rdm3728 x=-79.6581088959798 y=36.1860519918601
setbusxy bus=p1rlv3734 x=-79.6578315366914 y=36.1860852120309
setbusxy bus=rdt2191lv x=-79.6582000797676 y=36.1862509637447
setbusxy bus=rdm3729 x=-79.6583362231436 y=36.1864875263329
setbusxy bus=p1rlv3736 x=-79.6579683878521 y=36.1865374919416
setbusxy bus=rdt2192lv x=-79.6566711247565 y=36.1860636887983
setbusxy bus=p1rlv3735 x=-79.6563413497923 y=36.1860865220215
setbusxy bus=rdm3731 x=-79.6584735390536 y=36.1869127661602
setbusxy bus=p1rlv3737 x=-79.6580938143197 y=36.1870076734032
setbusxy bus=rdt2193lv x=-79.6585823802907 y=36.1871470772974
setbusxy bus=rdm3732 x=-79.658578883843 y=36.187256513338
setbusxy bus=p1rlv3756 x=-79.6580760831129 y=36.1873951155816
setbusxy bus=rdt2194lv x=-79.6578429450244 y=36.1848311641899
setbusxy bus=p1rlv3738 x=-79.6583754760829 y=36.1848382379978
setbusxy bus=rdt2195lv x=-79.6581572976015 y=36.1860243968534
setbusxy bus=p1rlv3739 x=-79.6588449036915 y=36.1857782159277
setbusxy bus=rdt2196lv x=-79.6582320515336 y=36.1863324563361
setbusxy bus=p1rlv3740 x=-79.658863252605 y=36.1862320005913
setbusxy bus=rdt2197lv x=-79.6583326955738 y=36.1870326070581
setbusxy bus=p1rlv3744 x=-79.6593857273486 y=36.1868959421835
setbusxy bus=rdm3737 x=-79.6584942389846 y=36.187003147245
setbusxy bus=p1rlv3743 x=-79.6590963357735 y=36.1869107302229
setbusxy bus=rdm3736 x=-79.6584097483878 y=36.186740767909
setbusxy bus=p1rlv3741 x=-79.6592243256211 y=36.186578612448
setbusxy bus=rdm3739 x=-79.6585997376954 y=36.18733788122
setbusxy bus=p1rlv3745 x=-79.6592134165803 y=36.1872185487197
setbusxy bus=rdt2198lv x=-79.6596230960847 y=36.1856045233206
setbusxy bus=p1rlv3742 x=-79.6596741815051 y=36.1855956782301
setbusxy bus=rdt2199lv x=-79.660071958389 y=36.1873447083015
setbusxy bus=p1rlv3746 x=-79.6601683941797 y=36.187301362136
setbusxy bus=p1rlv3747 x=-79.660466603143 y=36.1874218938325
setbusxy bus=p1rlv3748 x=-79.6601967730742 y=36.1869410834592
setbusxy bus=p1rlv3753 x=-79.6596506369832 y=36.1876651762845
setbusxy bus=rdt2200lv x=-79.6615437655881 y=36.1863341099557
setbusxy bus=p1rlv3749 x=-79.6609480132848 y=36.1865798792078
setbusxy bus=p1rlv3750 x=-79.662035562733 y=36.1860601616675
setbusxy bus=rdt2201lv x=-79.6608058589429 y=36.1879424293356
setbusxy bus=p1rlv3751 x=-79.6608012966143 y=36.1879844977421
setbusxy bus=rdm3748 x=-79.6588632576709 y=36.1881882355289
setbusxy bus=p1rlv3752 x=-79.6592760363872 y=36.1881117259928
setbusxy bus=rdm3749 x=-79.6588105839822 y=36.1880163620767
setbusxy bus=p1rlv3755 x=-79.6584314692307 y=36.1880752175398
setbusxy bus=rdt2202lv x=-79.6589631507249 y=36.1882481172722
setbusxy bus=rdm3750 x=-79.6590576399038 y=36.1887824674244
setbusxy bus=p1rlv3757 x=-79.6586744427141 y=36.1888261779116
setbusxy bus=rdt2203lv x=-79.6586545326135 y=36.1877243625296
setbusxy bus=p1rlv3754 x=-79.6583151591252 y=36.1877223324469
setbusxy bus=rdm3752 x=-79.6591059282749 y=36.188957221471
setbusxy bus=p1rlv3758 x=-79.6581802904575 y=36.1891091158479
setbusxy bus=rdt2204lv x=-79.6591290915821 y=36.1888944353282
setbusxy bus=rdm3753 x=-79.6590163679927 y=36.1888288825217
setbusxy bus=p1rlv3759 x=-79.6578596872197 y=36.1889973422354
setbusxy bus=rdt2205lv x=-79.6606782820653 y=36.188878529833
setbusxy bus=p1rlv3765 x=-79.6606275078299 y=36.1888685287166
setbusxy bus=rdt2206lv x=-79.6611638145811 y=36.1892991073098
setbusxy bus=p1rlv3766 x=-79.6611750131801 y=36.1893404812778
setbusxy bus=rdt2207lv x=-79.6622326021456 y=36.1877780309207
setbusxy bus=p1rlv3767 x=-79.6623509588586 y=36.1877855350512
setbusxy bus=p1rlv3768 x=-79.6622186068494 y=36.1877209514191
setbusxy bus=p1rlv3769 x=-79.6621176181274 y=36.1877739120607
setbusxy bus=rdm3759 x=-79.6673445013128 y=36.1906509627681
setbusxy bus=p1rlv3770 x=-79.6672371717503 y=36.1901658922223
setbusxy bus=rdt2208lv x=-79.6671468469135 y=36.1906522014529
setbusxy bus=rdm3760 x=-79.6669271772215 y=36.1907393941917
setbusxy bus=p1rlv3778 x=-79.6667869180002 y=36.190055532193
setbusxy bus=rdt2209lv x=-79.6661463943106 y=36.1896940776945
setbusxy bus=p1rlv3771 x=-79.6658580951144 y=36.1901685572383
setbusxy bus=p1rlv3772 x=-79.6661289441568 y=36.1895073062706
setbusxy bus=p1rlv3773 x=-79.6660259936121 y=36.1894492357792
setbusxy bus=p1rlv3774 x=-79.6660323732694 y=36.1897287691543
setbusxy bus=p1rlv3777 x=-79.666443931243 y=36.1897243406057
setbusxy bus=rdt2211lv x=-79.6668901627284 y=36.1897370918087
setbusxy bus=p1rlv3776 x=-79.6669430497749 y=36.1897387531307
setbusxy bus=rdm3768 x=-79.667652521545 y=36.1905942175673
setbusxy bus=p1rlv3779 x=-79.6678212674647 y=36.1911369906865
setbusxy bus=rdt2212lv x=-79.667598334574 y=36.190638673526
setbusxy bus=rdm3769 x=-79.6673032331866 y=36.1906973807912
setbusxy bus=p1rlv3780 x=-79.667490591342 y=36.1909620262064
setbusxy bus=rdt2228lv x=-79.6576760707536 y=36.1830392627014
setbusxy bus=p1rlv3796 x=-79.6576765812409 y=36.1827840172759
setbusxy bus=rdt2229lv x=-79.6570761565251 y=36.1830054886376
setbusxy bus=p1rlv3797 x=-79.6570450074814 y=36.1826507239918
setbusxy bus=rdm3787 x=-79.6564726009008 y=36.1829598221743
setbusxy bus=p1rlv3798 x=-79.6565778969735 y=36.1826544970706
setbusxy bus=rdt2230lv x=-79.6561070084064 y=36.1828949323044
setbusxy bus=rdm3788 x=-79.6558949240851 y=36.1829262918035
setbusxy bus=p1rlv3799 x=-79.6559437083061 y=36.1826744221289
setbusxy bus=rdm3789 x=-79.6557170353105 y=36.1829242940658
setbusxy bus=p1rlv3800 x=-79.6557692085273 y=36.1824741345004
setbusxy bus=rdt2231lv x=-79.6551469895254 y=36.1828699823628
setbusxy bus=p1rlv3801 x=-79.6552318474137 y=36.1826844562875
setbusxy bus=rdt2232lv x=-79.6555732717988 y=36.1813512512768
setbusxy bus=p1rlv3802 x=-79.655707709189 y=36.1815178632315
setbusxy bus=p1rlv3806 x=-79.6554345385707 y=36.1812353327009
setbusxy bus=rdt2233lv x=-79.6578675539964 y=36.1809409350941
setbusxy bus=p1rlv3805 x=-79.6561020690895 y=36.1812157845772
setbusxy bus=p1rlv3808 x=-79.6574101869567 y=36.1810259550057
setbusxy bus=rdm3793 x=-79.6579057689499 y=36.1810827686118
setbusxy bus=p1rlv3803 x=-79.6570402227047 y=36.1812021029636
setbusxy bus=rdt2234lv x=-79.6580008609404 y=36.1816005185418
setbusxy bus=p1rlv3804 x=-79.6569620261701 y=36.1816491376508
setbusxy bus=rdt2235lv x=-79.6576970514149 y=36.1805063072324
setbusxy bus=p1rlv3807 x=-79.6574131592143 y=36.1806264984819
setbusxy bus=rdt2236lv x=-79.6579325586877 y=36.1812425038429
setbusxy bus=p1rlv3809 x=-79.6577018038544 y=36.1813058543462
setbusxy bus=rdm3799 x=-79.6573884200522 y=36.1801213857302
setbusxy bus=p1rlv3810 x=-79.6572295422164 y=36.180308916765
setbusxy bus=rdt2237lv x=-79.6571612065917 y=36.1799774318951
setbusxy bus=rdm3800 x=-79.6568613893045 y=36.1797278316649
setbusxy bus=p1rlv3811 x=-79.6566237642314 y=36.1799685677389
setbusxy bus=rdt2238lv x=-79.6546092024808 y=36.1795583973698
setbusxy bus=p1rlv3814 x=-79.6547431896576 y=36.1800466111975
setbusxy bus=rdm3802 x=-79.6546627257671 y=36.1795498866319
setbusxy bus=p1rlv3813 x=-79.6547990860748 y=36.1800292095667
setbusxy bus=rdm3801 x=-79.6547632462185 y=36.1795239716386
setbusxy bus=p1rlv3812 x=-79.6549757354686 y=36.1801033139836
setbusxy bus=rdm3804 x=-79.6543610098659 y=36.1796366442764
setbusxy bus=p1rlv3816 x=-79.6546175046344 y=36.1802435266607
setbusxy bus=rdt2239lv x=-79.6533139879439 y=36.1799280036626
setbusxy bus=p1rlv3815 x=-79.6534015141601 y=36.1804732555091
setbusxy bus=rdt2240lv x=-79.6514632235761 y=36.1814521861139
setbusxy bus=p1rlv3817 x=-79.6516694627557 y=36.181616680429
setbusxy bus=p1rlv3818 x=-79.6512990198152 y=36.1818198497886
setbusxy bus=p1rlv3820 x=-79.6512800372866 y=36.1809812495436
setbusxy bus=rdt2241lv x=-79.6507889411337 y=36.1815836037549
setbusxy bus=p1rlv3819 x=-79.6507479581043 y=36.1815573470248
setbusxy bus=rdt2242lv x=-79.6474011489943 y=36.1799970963338
setbusxy bus=p1rlv3821 x=-79.6470865217766 y=36.1804110597792
setbusxy bus=rdt2243lv x=-79.6465719030543 y=36.1799673087022
setbusxy bus=p1rlv3822 x=-79.6468814072198 y=36.1802763512859
setbusxy bus=rdt2244lv x=-79.6462613013907 y=36.1801251012299
setbusxy bus=p1rlv3823 x=-79.6465391207527 y=36.1805581246989
setbusxy bus=p1rlv3824 x=-79.6466545928197 y=36.1809560860524
setbusxy bus=p1rlv3825 x=-79.6464705538451 y=36.1806655281967
setbusxy bus=rdm3815 x=-79.6460677310406 y=36.1801651527583
setbusxy bus=p1rlv3826 x=-79.6463258688384 y=36.1806729069129
setbusxy bus=p1rlv3827 x=-79.6463797513446 y=36.1807726801963
setbusxy bus=rdt2245lv x=-79.6449019599097 y=36.1804826784218
setbusxy bus=p1rlv3828 x=-79.6451114024931 y=36.1808124194052
setbusxy bus=rdm3818 x=-79.6452295642244 y=36.1804080863074
setbusxy bus=p1rlv3829 x=-79.6454517058819 y=36.1810686881752
setbusxy bus=rdm3819 x=-79.6447488660001 y=36.1805558979491
setbusxy bus=p1rlv3830 x=-79.6449402205762 y=36.180843707603
setbusxy bus=rdt2246lv x=-79.6442370550594 y=36.1807963378462
setbusxy bus=p1rlv3831 x=-79.6445823483857 y=36.1811850554693
setbusxy bus=rdm3821 x=-79.6441100329733 y=36.1808461548291
setbusxy bus=p1rlv3832 x=-79.6445031264102 y=36.1812652924414
setbusxy bus=rdt2247lv x=-79.6432375631943 y=36.1833001689933
setbusxy bus=p1rlv3835 x=-79.6440342670252 y=36.1833063636536
setbusxy bus=p1rlv3836 x=-79.6437902915628 y=36.1832675398979
setbusxy bus=p1rlv3837 x=-79.6434349805735 y=36.1832364687511
setbusxy bus=rdm3823 x=-79.6432247043355 y=36.1834294832111
setbusxy bus=p1rlv3834 x=-79.6440861285725 y=36.1835233086695
setbusxy bus=rdm3822 x=-79.6432176749059 y=36.1835855865824
setbusxy bus=p1rlv3833 x=-79.6441741410891 y=36.1835783950437
setbusxy bus=rdm3827 x=-79.6432368769045 y=36.1831170297009
setbusxy bus=p1rlv3839 x=-79.6438157908842 y=36.1830785160048
setbusxy bus=rdt2248lv x=-79.6431958622699 y=36.1829414068919
setbusxy bus=p1rlv3841 x=-79.6429531588145 y=36.1830264979797
setbusxy bus=p1rlv3842 x=-79.6426389924623 y=36.1829660126681
setbusxy bus=rdm3828 x=-79.6431834261669 y=36.1834758927497
setbusxy bus=p1rlv3840 x=-79.6429525513351 y=36.1834834171261
setbusxy bus=rdm3831 x=-79.6432418515283 y=36.1828286094291
setbusxy bus=p1rlv3843 x=-79.6425854244059 y=36.1828482115426
setbusxy bus=p1rlv3844 x=-79.6428976607569 y=36.1827976627562
setbusxy bus=rdt2249lv x=-79.6433160042144 y=36.1819758683818
setbusxy bus=p1rlv3846 x=-79.6425380028309 y=36.1817298266555
setbusxy bus=rdm3833 x=-79.6432629184596 y=36.182251894864
setbusxy bus=p1rlv3845 x=-79.6424646077266 y=36.1821166347978
setbusxy bus=rdt2250lv x=-79.6400459290598 y=36.1813484890527
setbusxy bus=p1rlv3847 x=-79.6401731808517 y=36.1815136710564
setbusxy bus=rdm3836 x=-79.6402985921093 y=36.1813347978658
setbusxy bus=p1rlv3848 x=-79.6404895216073 y=36.1818688453831
setbusxy bus=rdm3837 x=-79.6399857368627 y=36.181421392466
setbusxy bus=p1rlv3849 x=-79.6401248145964 y=36.1817384939204
setbusxy bus=rdt2251lv x=-79.6395398156107 y=36.1815116139029
setbusxy bus=p1rlv3854 x=-79.639775642991 y=36.1819959583163
setbusxy bus=rdm3838 x=-79.6397845262274 y=36.1814822103389
setbusxy bus=p1rlv3850 x=-79.6398803786568 y=36.1817267016978
setbusxy bus=p1rlv3852 x=-79.6400622138932 y=36.1821434528937
setbusxy bus=rdm3839 x=-79.639885209499 y=36.181447294884
setbusxy bus=p1rlv3851 x=-79.6400349372262 y=36.1817915621364
setbusxy bus=rdm3841 x=-79.6394716698667 y=36.1815688035685
setbusxy bus=p1rlv3853 x=-79.6397726818622 y=36.1821672076319
setbusxy bus=rdm3843 x=-79.6391699306331 y=36.1816555223647
setbusxy bus=p1rlv3855 x=-79.6392832863088 y=36.1819514689243
setbusxy bus=rdt2252lv x=-79.6430131823898 y=36.184703948799
setbusxy bus=p1rlv3856 x=-79.6440171072175 y=36.1849468801232
setbusxy bus=rdm3845 x=-79.6429636699161 y=36.1847726729822
setbusxy bus=p1rlv3857 x=-79.6433620615401 y=36.1848853679316
setbusxy bus=rdt2253lv x=-79.6438304070392 y=36.185949308009
setbusxy bus=p1rlv3858 x=-79.6438794186383 y=36.1859639876843
setbusxy bus=rdt2254lv x=-79.6422518196197 y=36.1861980650963
setbusxy bus=p1rlv3859 x=-79.6417733752667 y=36.18608436061
setbusxy bus=rdm3848 x=-79.6421244969879 y=36.1863587912946
setbusxy bus=p1rlv3860 x=-79.6417271894161 y=36.1861830002705
setbusxy bus=rdt2255lv x=-79.6419671871741 y=36.1866753612307
setbusxy bus=p1rlv3861 x=-79.6414771349409 y=36.1864956834164
setbusxy bus=rdt2256lv x=-79.6417481529179 y=36.1871236201994
setbusxy bus=p1rlv3862 x=-79.641280802665 y=36.1869171545332
setbusxy bus=rdm3851 x=-79.6417085110983 y=36.187264574928
setbusxy bus=p1rlv3863 x=-79.6411860928346 y=36.1872496301703
setbusxy bus=rdt2257lv x=-79.641636877817 y=36.1877714292628
setbusxy bus=p1rlv3864 x=-79.6411770611573 y=36.1877723910695
setbusxy bus=rdm3853 x=-79.6416473141958 y=36.187588416361
setbusxy bus=p1rlv3865 x=-79.6410022773109 y=36.1875901088699
setbusxy bus=rdt2258lv x=-79.6416463503631 y=36.1885107574594
setbusxy bus=p1rlv3866 x=-79.6411323370933 y=36.1884299699764
setbusxy bus=rdt2259lv x=-79.6330047069216 y=36.1910149312911
setbusxy bus=p1rlv3867 x=-79.6330863960293 y=36.1904449962992
setbusxy bus=p1rlv3868 x=-79.6331612883328 y=36.1908363247757
setbusxy bus=p1rlv3869 x=-79.6328859696522 y=36.1913199832807
setbusxy bus=p1rlv3870 x=-79.6326825343296 y=36.191506971594
setbusxy bus=rdt2260lv x=-79.6285432021979 y=36.1903538957111
setbusxy bus=p1rlv3871 x=-79.629020990854 y=36.1897432440141
setbusxy bus=p1rlv3872 x=-79.6287550804808 y=36.1896861085026
setbusxy bus=rdt2261lv x=-79.6286154085403 y=36.1905323764103
setbusxy bus=p1rlv3873 x=-79.6290384779527 y=36.1906539461072
setbusxy bus=p1rlv3874 x=-79.6289466973186 y=36.1908151623574
setbusxy bus=rdm3863 x=-79.6285190279582 y=36.1904676973444
setbusxy bus=p1rlv3876 x=-79.6284679499001 y=36.1908457364638
setbusxy bus=rdt2262lv x=-79.6276908798507 y=36.1905218184105
setbusxy bus=p1rlv3878 x=-79.6276747028756 y=36.1908338098271
setbusxy bus=rdm3864 x=-79.6277727977053 y=36.1905312627004
setbusxy bus=p1rlv3877 x=-79.6279987487299 y=36.1909665667544
setbusxy bus=p1rlv3879 x=-79.6278479571782 y=36.1906853771606
setbusxy bus=rdm3867 x=-79.6274606793582 y=36.1905727580291
setbusxy bus=p1rlv3880 x=-79.6274791419975 y=36.1907893265587
setbusxy bus=rdt2263lv x=-79.6268359389646 y=36.1905375204065
setbusxy bus=p1rlv3883 x=-79.6268721594149 y=36.1905209330274
setbusxy bus=rdm3869 x=-79.6271048714426 y=36.1905686770483
setbusxy bus=p1rlv3882 x=-79.6270453425554 y=36.1907933658246
setbusxy bus=rdm3868 x=-79.627282460734 y=36.1905887437949
setbusxy bus=p1rlv3881 x=-79.6272926357675 y=36.1906429496973
setbusxy bus=rdm3871 x=-79.626605618525 y=36.1904998449635
setbusxy bus=p1rlv3884 x=-79.6265371730686 y=36.1905982230369
setbusxy bus=rdt2264lv x=-79.6270579129726 y=36.187941978137
setbusxy bus=p1rlv3887 x=-79.6274470848878 y=36.1881656322469
setbusxy bus=p1rlv3890 x=-79.6266954229794 y=36.1879045935253
setbusxy bus=rdm3872 x=-79.6269696120541 y=36.1881240961851
setbusxy bus=p1rlv3886 x=-79.6271894678603 y=36.1882708560702
setbusxy bus=rdm3874 x=-79.6270966372713 y=36.1878551072412
setbusxy bus=p1rlv3888 x=-79.6273064751295 y=36.1879386479055
setbusxy bus=rdt2265lv x=-79.6271395192565 y=36.1877265573416
setbusxy bus=p1rlv3889 x=-79.6268545455993 y=36.1877080920829
setbusxy bus=rdt2496lv x=-79.6380426914316 y=36.1829560417428
setbusxy bus=p1rlv4273 x=-79.6379754212717 y=36.1827896605797
setbusxy bus=p1rlv4274 x=-79.6382013581234 y=36.1830057551176
setbusxy bus=p1rlv4275 x=-79.6379763455336 y=36.1831564479671
setbusxy bus=rdt2497lv x=-79.6367953573067 y=36.1828663753798
setbusxy bus=p1rlv4276 x=-79.6371169497393 y=36.1826959211151
setbusxy bus=p1rlv4277 x=-79.636455680062 y=36.18299489598
setbusxy bus=rdm4259 x=-79.6367609636768 y=36.1814207677468
setbusxy bus=p1rlv4278 x=-79.6368104611932 y=36.1817729121964
setbusxy bus=rdt2498lv x=-79.6365276825083 y=36.1814322655322
setbusxy bus=rdm4260 x=-79.6362916746484 y=36.1815506453245
setbusxy bus=p1rlv4280 x=-79.6364777084011 y=36.181724047604
setbusxy bus=rdt2499lv x=-79.6376052887175 y=36.1814882672817
setbusxy bus=p1rlv4279 x=-79.6374989842766 y=36.1818258261759
setbusxy bus=rdt2500lv x=-79.6358870941303 y=36.1818216218708
setbusxy bus=p1rlv4281 x=-79.6354460993872 y=36.1815770680947
setbusxy bus=rdt2501lv x=-79.6332961295932 y=36.181646577497
setbusxy bus=p1rlv4282 x=-79.6333451364303 y=36.1816612613975
setbusxy bus=rdt2502lv x=-79.633641480182 y=36.183105938218
setbusxy bus=p1rlv4283 x=-79.6335734685232 y=36.1837553369205
setbusxy bus=rdt2503lv x=-79.6334384715861 y=36.1843346382633
setbusxy bus=p1rlv4284 x=-79.6333974931386 y=36.1843083756963
setbusxy bus=rdt2504lv x=-79.6315506208599 y=36.1815568062816
setbusxy bus=p1rlv4285 x=-79.6316302018843 y=36.1816777431895
setbusxy bus=p1rlv4286 x=-79.6314667282361 y=36.181486561653
setbusxy bus=rdt2505lv x=-79.6303531792045 y=36.1828749283525
setbusxy bus=p1rlv4287 x=-79.6303997164083 y=36.1820963841134
setbusxy bus=rdt2506lv x=-79.6294977031361 y=36.1829334428312
setbusxy bus=p1rlv4288 x=-79.629437146264 y=36.1824549761483
setbusxy bus=rdt2578lv x=-79.6367473099385 y=36.1775661280215
setbusxy bus=p1rlv4402 x=-79.6367963149484 y=36.1775808104779
setbusxy bus=rdt2580lv x=-79.6463983565311 y=36.1769544609088
setbusxy bus=p1rlv4404 x=-79.6463573773778 y=36.1769282027377
setbusxy bus=rdm4387 x=-79.6482135994262 y=36.1737076858953
setbusxy bus=p1rlv4406 x=-79.6480465390555 y=36.1737238290657
setbusxy bus=rdt2582lv x=-79.6481563514208 y=36.1738293733245
setbusxy bus=rdm4388 x=-79.6482019137847 y=36.1739931013437
setbusxy bus=p1rlv4407 x=-79.6480528553038 y=36.1740033627381
setbusxy bus=p1rlv4408 x=-79.6477277585589 y=36.173933752661
setbusxy bus=rdt2583lv x=-79.6481668539475 y=36.1742632490678
setbusxy bus=p1rlv4409 x=-79.6475674768771 y=36.1742023893034
setbusxy bus=p1rlv4411 x=-79.6477215628399 y=36.1742942792045
setbusxy bus=rdm4391 x=-79.6481606436285 y=36.1740395128377
setbusxy bus=p1rlv4410 x=-79.6469632589184 y=36.1740000668392
setbusxy bus=rdt2584lv x=-79.6481008949266 y=36.1748665033535
setbusxy bus=p1rlv4412 x=-79.6473787630362 y=36.1748313009272
setbusxy bus=rdt2585lv x=-79.6476700965144 y=36.176887607863
setbusxy bus=p1rlv4414 x=-79.6483573442 y=36.1769907371438
setbusxy bus=rdm4394 x=-79.6477389649557 y=36.176740350388
setbusxy bus=p1rlv4413 x=-79.6484045998636 y=36.1768290023522
setbusxy bus=rdm4396 x=-79.6476879900704 y=36.1771184007092
setbusxy bus=p1rlv4415 x=-79.6488100527594 y=36.1771761463805
setbusxy bus=rdt2776lv x=-79.6487985090025 y=36.1709495436563
setbusxy bus=p1rlv5033 x=-79.6497037783362 y=36.1711011634241
setbusxy bus=rdm5003 x=-79.6487704694397 y=36.1710635874933
setbusxy bus=p1rlv5032 x=-79.6500235240971 y=36.1712580233071
setbusxy bus=rdm5005 x=-79.6488305388519 y=36.1708028328617
setbusxy bus=p1rlv5034 x=-79.6493255852727 y=36.1708867201192
setbusxy bus=rdt2777lv x=-79.6488414100551 y=36.1701950810563
setbusxy bus=p1rlv5036 x=-79.6497510452003 y=36.1702903537268
setbusxy bus=rdm5006 x=-79.6488822768896 y=36.1703797155946
setbusxy bus=p1rlv5035 x=-79.6500701694019 y=36.1704832661477
setbusxy bus=p1rlv5037 x=-79.6494055138501 y=36.1703405453999
setbusxy bus=rdm5009 x=-79.6489019036197 y=36.1698841164906
setbusxy bus=p1rlv5038 x=-79.649600830862 y=36.1699731370786
setbusxy bus=rdt2778lv x=-79.6474733800758 y=36.169973330567
setbusxy bus=p1rlv5039 x=-79.6479014481905 y=36.1698728208218
setbusxy bus=p1rlv5040 x=-79.6470754431625 y=36.1700618166954
setbusxy bus=p1rlv5042 x=-79.6474646647977 y=36.1700571999835
setbusxy bus=rdt2779lv x=-79.6468451746801 y=36.1703696113505
setbusxy bus=p1rlv5041 x=-79.6468041987314 y=36.1703433533738
setbusxy bus=rdt2780lv x=-79.6489392742824 y=36.1679311337681
setbusxy bus=p1rlv5043 x=-79.6493013759481 y=36.1679864757522
setbusxy bus=rdm5015 x=-79.64892441261 y=36.1671156623888
setbusxy bus=p1rlv5044 x=-79.6500849145238 y=36.167030716652
setbusxy bus=p1rlv5046 x=-79.6497603923391 y=36.1671532658247
setbusxy bus=rdt2781lv x=-79.6489607471448 y=36.1668799776497
setbusxy bus=rdm5016 x=-79.6489714028204 y=36.1667357628662
setbusxy bus=p1rlv5045 x=-79.6500895519715 y=36.166760321154
setbusxy bus=rdm5018 x=-79.6489838572731 y=36.1664052810242
setbusxy bus=p1rlv5047 x=-79.6494616770838 y=36.1664196873034
setbusxy bus=rdt2782lv x=-79.6489845580518 y=36.1665884210622
setbusxy bus=rdm5019 x=-79.6489301370538 y=36.1667821747705
setbusxy bus=p1rlv5049 x=-79.6483788124338 y=36.1666779140966
setbusxy bus=rdt2783lv x=-79.6489618390963 y=36.1672642840474
setbusxy bus=p1rlv5051 x=-79.648336023582 y=36.1672273413696
setbusxy bus=rdm5020 x=-79.6489555687543 y=36.1674056184578
setbusxy bus=p1rlv5048 x=-79.6483886617797 y=36.167399219235
setbusxy bus=rdm5023 x=-79.6489415133262 y=36.1675767433928
setbusxy bus=p1rlv5052 x=-79.6481308305875 y=36.1675225168851
setbusxy bus=rdm5021 x=-79.6489656785612 y=36.1670692504927
setbusxy bus=p1rlv5050 x=-79.6482714958783 y=36.1671004038517
setbusxy bus=rdt2784lv x=-79.6489960061149 y=36.1659214457309
setbusxy bus=p1rlv5053 x=-79.6481282143203 y=36.1659567241224
setbusxy bus=rdt2785lv x=-79.6490157848081 y=36.1654168330285
setbusxy bus=p1rlv5056 x=-79.6482777451024 y=36.1654417281813
setbusxy bus=p1rlv5057 x=-79.6482000910828 y=36.1654318364374
setbusxy bus=rdm5025 x=-79.649026044704 y=36.1652428315724
setbusxy bus=p1rlv5054 x=-79.6477713849476 y=36.1651475321602
setbusxy bus=rdt2786lv x=-79.6479785060152 y=36.1645159929574
setbusxy bus=p1rlv5055 x=-79.6482563967348 y=36.164966529638
setbusxy bus=p1rlv5060 x=-79.6479163823832 y=36.164473050335
setbusxy bus=p1rlv5240 x=-79.6477654117021 y=36.16420089737
setbusxy bus=rdt2787lv x=-79.6470045287483 y=36.164980489327
setbusxy bus=p1rlv5058 x=-79.6470535280461 y=36.1649951674877
setbusxy bus=rdt2788lv x=-79.6491497351537 y=36.1646402117718
setbusxy bus=p1rlv5059 x=-79.6485461658546 y=36.1644773277789
setbusxy bus=rdt2890lv x=-79.6431735794365 y=36.1631511210643
setbusxy bus=p1rlv5228 x=-79.6430339879102 y=36.1626418695789
setbusxy bus=rdt2891lv x=-79.6446066404865 y=36.1614758953942
setbusxy bus=p1rlv5230 x=-79.6446257396885 y=36.1612355421791
setbusxy bus=p1rlv5231 x=-79.6443653446556 y=36.1608629819081
setbusxy bus=p1rlv5232 x=-79.6447326012141 y=36.160840095053
setbusxy bus=rdm5197 x=-79.6445738312423 y=36.1616676710477
setbusxy bus=p1rlv5229 x=-79.6446292510391 y=36.1616773133972
setbusxy bus=rdt2892lv x=-79.6480976723882 y=36.1614612775411
setbusxy bus=p1rlv5233 x=-79.6477793631298 y=36.1612232945406
setbusxy bus=p1rlv5234 x=-79.648430738495 y=36.1617112748503
setbusxy bus=rdt2894lv x=-79.6493942348315 y=36.1634468337142
setbusxy bus=p1rlv5236 x=-79.6490582195143 y=36.1633680894489
setbusxy bus=rdm5205 x=-79.6492707812932 y=36.1639384284485
setbusxy bus=p1rlv5237 x=-79.6488616797513 y=36.1638076030408
setbusxy bus=rdt2895lv x=-79.6491797324313 y=36.1640867800657
setbusxy bus=rdm5206 x=-79.6491870965334 y=36.1642800515567
setbusxy bus=p1rlv5238 x=-79.6487327583202 y=36.1641937899172
setbusxy bus=p1rlv5239 x=-79.6484318695684 y=36.1642354680329
setbusxy bus=rdt2896lv x=-79.6478268180395 y=36.1637108904201
setbusxy bus=p1rlv5241 x=-79.647876338077 y=36.1636974116842
setbusxy bus=rdt2897lv x=-79.6472964292519 y=36.1626027905643
setbusxy bus=p1rlv5244 x=-79.6473356655371 y=36.1633306094993
setbusxy bus=rdm5209 x=-79.6475157116523 y=36.1625573597386
setbusxy bus=p1rlv5242 x=-79.6476563806444 y=36.1632051900881
setbusxy bus=rdm5210 x=-79.6477275185129 y=36.1625236926181
setbusxy bus=p1rlv5243 x=-79.6478543663676 y=36.1635528272687
setbusxy bus=rdm5212 x=-79.6470812920843 y=36.1626065408782
setbusxy bus=p1rlv5245 x=-79.6472862483262 y=36.1636185288398
setbusxy bus=rdm5213 x=-79.6468694847601 y=36.1626402068441
setbusxy bus=p1rlv5246 x=-79.6469461673462 y=36.1633532528568
setbusxy bus=rdt2898lv x=-79.6462086568609 y=36.1627020218652
setbusxy bus=p1rlv5248 x=-79.6463432345889 y=36.1632804989584
setbusxy bus=rdm5214 x=-79.6466467170718 y=36.162664733606
setbusxy bus=p1rlv5247 x=-79.6466725457959 y=36.1633259489411
setbusxy bus=rdm5216 x=-79.6457775652678 y=36.1627811142858
setbusxy bus=p1rlv5249 x=-79.6460010618467 y=36.1633605975118
setbusxy bus=rdt2899lv x=-79.6446932731433 y=36.1629012345997
setbusxy bus=p1rlv5250 x=-79.6448737681825 y=36.1636182905223
setbusxy bus=rdt2900lv x=-79.6451849036933 y=36.1641215228907
setbusxy bus=p1rlv5251 x=-79.6452339020981 y=36.1641362017798
setbusxy bus=rdt2901lv x=-79.6433965047056 y=36.1631175876564
setbusxy bus=p1rlv5252 x=-79.6436050746511 y=36.1636940724029
setbusxy bus=rdt2902lv x=-79.6481184443835 y=36.1624430983226
setbusxy bus=p1rlv5253 x=-79.6481945548682 y=36.162940820165
setbusxy bus=rdt2903lv x=-79.6486001502668 y=36.1624282004744
setbusxy bus=p1rlv5254 x=-79.6486000437887 y=36.1628580823285
setbusxy bus=rdt2904lv x=-79.650428129995 y=36.1621513278481
setbusxy bus=p1rlv5255 x=-79.6502732054671 y=36.1618853146498
setbusxy bus=rdt2905lv x=-79.6519280235868 y=36.1617568868669
setbusxy bus=p1rlv5256 x=-79.6517376134265 y=36.1614150087471
setbusxy bus=rdt2906lv x=-79.652541973552 y=36.1616105444795
setbusxy bus=p1rlv5257 x=-79.6522680417225 y=36.1609522043221
setbusxy bus=rdt2907lv x=-79.6523479497921 y=36.161704177207
setbusxy bus=p1rlv5258 x=-79.6522307765153 y=36.1614053652837
setbusxy bus=rdt2908lv x=-79.6515260295027 y=36.1618605389403
setbusxy bus=p1rlv5260 x=-79.6512017151664 y=36.1611233281549
setbusxy bus=rdm5226 x=-79.651328518019 y=36.1619332672202
setbusxy bus=p1rlv5259 x=-79.6512150544677 y=36.1614181376917
setbusxy bus=rdm5228 x=-79.6517305127164 y=36.1618296158247
setbusxy bus=p1rlv5261 x=-79.6513007343525 y=36.1609593411995
setbusxy bus=rdt2911lv x=-79.6527806612745 y=36.163253948956
setbusxy bus=p1rlv5266 x=-79.6527202327669 y=36.1631118635974
setbusxy bus=p1rlv5267 x=-79.6528480627903 y=36.1634378397238
setbusxy bus=rdt3328lv x=-79.6369397988412 y=36.1786501075455
setbusxy bus=p1rlv6064 x=-79.6369888045584 y=36.1786647899356
setbusxy bus=rdt3329lv x=-79.6349446779137 y=36.1786533598766
setbusxy bus=p1rlv6065 x=-79.6352015852913 y=36.1783649792174
setbusxy bus=p1rlv6066 x=-79.6347572057812 y=36.178341881837
setbusxy bus=p1rlv6067 x=-79.6350988713316 y=36.1785170612167
setbusxy bus=p1rlv6068 x=-79.6351491417815 y=36.1788241407749
setbusxy bus=p1rlv6069 x=-79.6349989444522 y=36.1789277731702
setbusxy bus=p1rlv6070 x=-79.6347468830844 y=36.1789367469794
setbusxy bus=p1rlv6071 x=-79.6347965138549 y=36.1786398216117
setbusxy bus=p1rlv6072 x=-79.6347802637056 y=36.1785162613871
setbusxy bus=rdt3330lv x=-79.6419503442686 y=36.1790765775486
setbusxy bus=p1rlv6073 x=-79.6417231008191 y=36.1786915763931
setbusxy bus=p1rlv6074 x=-79.6420517997711 y=36.178974767738
setbusxy bus=p1rlv6075 x=-79.6420500884937 y=36.179073912223
setbusxy bus=p1rlv6076 x=-79.641973416765 y=36.1792291292791
setbusxy bus=p1rlv6077 x=-79.6421569072478 y=36.1793275412015
setbusxy bus=rdt3331lv x=-79.6425246974555 y=36.1799886970065
setbusxy bus=p1rlv6078 x=-79.6428416046215 y=36.180245811247
setbusxy bus=rdm6033 x=-79.6423424010362 y=36.1801770458046
setbusxy bus=p1rlv6079 x=-79.6426280373618 y=36.1803786130516
setbusxy bus=rdt3332lv x=-79.6420222639591 y=36.1802823326893
setbusxy bus=rdm6034 x=-79.6418695492215 y=36.1805142476918
setbusxy bus=p1rlv6081 x=-79.6416725440881 y=36.1803317142729
setbusxy bus=rdt3333lv x=-79.6416963499131 y=36.1806674325394
setbusxy bus=p1rlv6080 x=-79.6420385633831 y=36.1810300144338
setbusxy bus=rdm6036 x=-79.6421847323594 y=36.1802924510308
setbusxy bus=p1rlv6082 x=-79.6418094736594 y=36.1799067342625
setbusxy bus=rdt3334lv x=-79.6422179895492 y=36.1804354750792
setbusxy bus=rdm6037 x=-79.6420272188024 y=36.1803988429044
setbusxy bus=p1rlv6083 x=-79.6415354856166 y=36.1798974437529
setbusxy bus=rdt3335lv x=-79.6411541688716 y=36.1809832692427
setbusxy bus=p1rlv6084 x=-79.6407917609956 y=36.1804659541934
setbusxy bus=rdt3336lv x=-79.6477918867785 y=36.1786132155588
setbusxy bus=p1rlv6086 x=-79.64837285817 y=36.1786767002692
setbusxy bus=rdm6039 x=-79.6477975411143 y=36.1785079341594
setbusxy bus=p1rlv6085 x=-79.6482984430333 y=36.1784775319923
setbusxy bus=rdt3337lv x=-79.647796224253 y=36.1783608471559
setbusxy bus=p1rlv6087 x=-79.646953859905 y=36.1784262811662
setbusxy bus=rdt3338lv x=-79.6530804941664 y=36.179882737825
setbusxy bus=p1rlv6088 x=-79.6529212812389 y=36.1792959134639
setbusxy bus=rdt1521 x=-79.6111875747682 y=36.1973838741035
setbusxy bus=rdt1522 x=-79.6111894646664 y=36.1973415823682
setbusxy bus=rdt1523 x=-79.6114906331645 y=36.1972820675186
setbusxy bus=rdt1524 x=-79.6124499647086 y=36.1971219123323
setbusxy bus=rdt1525 x=-79.6127760859576 y=36.1975493905664
setbusxy bus=rdt1525_dash_rdt1527x x=-79.6128886296759 y=36.1984459824082
setbusxy bus=rdt1538_dash_rdt1540x x=-79.6179018419504 y=36.200409929378
setbusxy bus=rdt1540 x=-79.621452573005 y=36.2021147685881
setbusxy bus=rdt1548_dash_rdt1549x x=-79.6295141070974 y=36.198854413926
setbusxy bus=rdt1549 x=-79.6277187966862 y=36.2001224395202
setbusxy bus=rdt1558 x=-79.6312141965017 y=36.2123837874703
setbusxy bus=rdt1562 x=-79.6325004539038 y=36.2119838119637
setbusxy bus=rdt1558_dash_rdt1603x x=-79.6311239085712 y=36.2097099469298
setbusxy bus=rdt1557_dash_rdt1564x x=-79.629498703398 y=36.2133984727636
setbusxy bus=rdt1557 x=-79.6271311444539 y=36.2126501446523
setbusxy bus=rdt1113_dash_rdt1114x x=-79.6385855721942 y=36.2209531859008
setbusxy bus=rdt1114 x=-79.6394062654743 y=36.2208187683511
setbusxy bus=rdt1115 x=-79.642818128153 y=36.2215748473397
setbusxy bus=rdt1115_b1_1 x=-79.6410616782235 y=36.2214686364162
setbusxy bus=rdt1115_dash_rdt1116x x=-79.642307339274 y=36.2199597802487
setbusxy bus=rdt1120 x=-79.6474194154664 y=36.2212032563345
setbusxy bus=rdt1121 x=-79.6480785054465 y=36.2233843245187
setbusxy bus=rdt1118 x=-79.645689449759 y=36.2197840790223
setbusxy bus=rdt1119 x=-79.6454805445891 y=36.2198081727338
setbusxy bus=rdt1117 x=-79.6452618249931 y=36.2197874985619
setbusxy bus=rdt1116_dash_rdt1117x x=-79.6422481552687 y=36.2200210538923
setbusxy bus=rdt1550 x=-79.6232589095748 y=36.2169081103275
setbusxy bus=rdt1551 x=-79.6235616733251 y=36.217845787772
setbusxy bus=rdt1552 x=-79.6261495421729 y=36.2159833805297
setbusxy bus=rdt1553 x=-79.6262301748253 y=36.216413155417
setbusxy bus=rdt1554 x=-79.6265038226385 y=36.2186301355201
setbusxy bus=rdt1556 x=-79.6281437068845 y=36.2153832747605
setbusxy bus=rdt1556_dash_rdt1560x x=-79.6291897330228 y=36.2146352812049
setbusxy bus=rdt1603_dash_rdt1604x x=-79.6310308527893 y=36.2096824234531
setbusxy bus=rdt1604 x=-79.6309783769553 y=36.2096887359436
setbusxy bus=rdt1611_dash_rdt1613x x=-79.6386256988429 y=36.2074409853088
setbusxy bus=rdt1611 x=-79.6389149360789 y=36.2066417901494
setbusxy bus=rdt1622 x=-79.6428146177564 y=36.2054391699845
setbusxy bus=rdt1621 x=-79.6442935517571 y=36.2054560287245
setbusxy bus=rdt1623 x=-79.6428127445231 y=36.2054814625231
setbusxy bus=rdt1619 x=-79.6427284598908 y=36.2063544554179
setbusxy bus=rdt1618_dash_rdt1619x x=-79.6423208907094 y=36.2080862174746
setbusxy bus=rdt1618_dash_rdt1620x x=-79.6423800653673 y=36.2080249434837
setbusxy bus=rdt1620 x=-79.6441040935503 y=36.2071154352429
setbusxy bus=rdt1629_dash_rdt1630xx x=-79.645080727924 y=36.2100367154171
setbusxy bus=rdt1629_dash_rdt1630xxx x=-79.6447922407021 y=36.2090235299383
setbusxy bus=rdt1597_dash_rdt1652xx x=-79.6513662020378 y=36.2111878726267
setbusxy bus=rdt1597_dash_rdt1652x x=-79.6521903632238 y=36.2134810848913
setbusxy bus=rdt1650_dash_rdt1652x x=-79.6513329299413 y=36.2111179080002
setbusxy bus=rdt1650_dash_rdt1652xx x=-79.651307032 y=36.2112491511309
setbusxy bus=rdt1650_dash_rdt1651xx x=-79.6513386533845 y=36.2107844225069
setbusxy bus=rdt1650_dash_rdt1651x x=-79.6513943249032 y=36.2110580948619
setbusxy bus=rdt1651_dash_rdt1653xx x=-79.6513586651728 y=36.2105154139655
setbusxy bus=rdt1651_dash_rdt1653x x=-79.6513050447176 y=36.210711523344
setbusxy bus=rdt1653_dash_rdt1656xx x=-79.6510954226918 y=36.209642968799
setbusxy bus=rdt1653_dash_rdt1656x x=-79.6513948864202 y=36.2105874899796
setbusxy bus=rdt1654_dash_rdt1656xx x=-79.6511247920956 y=36.2097043722149
setbusxy bus=rdt1654_dash_rdt1656x x=-79.6521303391348 y=36.2100007214103
setbusxy bus=rdt1655_dash_rdt1656x x=-79.6509551333271 y=36.2096359720136
setbusxy bus=rdt1655_dash_rdt1656xx x=-79.6510485362694 y=36.2097279602683
setbusxy bus=rdt1647_dash_rdt1655xx x=-79.6501373833234 y=36.2090408749456
setbusxy bus=rdt1647_dash_rdt1655xxx x=-79.650918912898 y=36.209563895873
setbusxy bus=rdt1660_dash_rdt1661x x=-79.6515200788563 y=36.2071812807624
setbusxy bus=rdt1660_dash_rdt1661xx x=-79.6510942308107 y=36.2067475055527
setbusxy bus=rdt1659_dash_rdt1660x x=-79.6514365755905 y=36.2079200102093
setbusxy bus=rdt1659_dash_rdt1660xx x=-79.6514246919714 y=36.2071704834444
setbusxy bus=rdt1657_dash_rdt1659x x=-79.6513628794838 y=36.207989685294
setbusxy bus=rdt1657_dash_rdt1659xx x=-79.6514727957902 y=36.2079920862066
setbusxy bus=rdt1657_dash_rdt1658xx x=-79.6506082965443 y=36.2087208522177
setbusxy bus=rdt1657_dash_rdt1658x x=-79.6513964871218 y=36.2080625844496
setbusxy bus=rdt1647_dash_rdt1658xx x=-79.6501176136643 y=36.2092203736491
setbusxy bus=rdt1647_dash_rdt1658xxx x=-79.6507036851713 y=36.2087316502213
setbusxy bus=rdt1638_dash_rdt1649xx x=-79.6471987567368 y=36.2075066242443
setbusxy bus=rdt1638_dash_rdt1649x x=-79.6472208880475 y=36.2075456976351
setbusxy bus=rdt1665_dash_rdt1666xx x=-79.6462760348637 y=36.2057382255176
setbusxy bus=rdt1665_dash_rdt1666x x=-79.6455801103266 y=36.2065533630977
setbusxy bus=rdt1666_dash_rdt1667x x=-79.6463839282451 y=36.2057087602122
setbusxy bus=rdt1666_dash_rdt1667xx x=-79.6464355324142 y=36.2056962071008
setbusxy bus=rdt1666_dash_rdt1668xx x=-79.6468920501392 y=36.2056871101435
setbusxy bus=rdt1666_dash_rdt1668x x=-79.6462981071737 y=36.2056829009946
setbusxy bus=rdt1668_dash_rdt1669xx x=-79.6470217236116 y=36.2057514546625
setbusxy bus=rdt1668_dash_rdt1669x x=-79.6469282651629 y=36.2057591874328
setbusxy bus=rdt1669_dash_rdt1670xx x=-79.6478927932299 y=36.2057358684936
setbusxy bus=rdt1669_dash_rdt1670x x=-79.6469263391896 y=36.2057406538054
setbusxy bus=rdt1670_dash_rdt1671xx x=-79.6486803509017 y=36.2057507743662
setbusxy bus=rdt1670_dash_rdt1671x x=-79.6477977965527 y=36.205722779825
setbusxy bus=rdt1675_dash_rdt1676x x=-79.6514470162984 y=36.2034217064498
setbusxy bus=rdt1675_dash_rdt1676xx x=-79.6523278433112 y=36.2035714827736
setbusxy bus=rdt1673_dash_rdt1675x x=-79.6500664378122 y=36.2039190642639
setbusxy bus=rdt1673_dash_rdt1675xx x=-79.6513878521478 y=36.2034829851938
setbusxy bus=rdt1673_dash_rdt1677x x=-79.650141978202 y=36.2038956046364
setbusxy bus=rdt1673_dash_rdt1677xx x=-79.6501991224477 y=36.2031688657031
setbusxy bus=rdt1673_dash_rdt1674xx x=-79.6505279217305 y=36.2048426184146
setbusxy bus=rdt1673_dash_rdt1674x x=-79.6501713448497 y=36.2039570082827
setbusxy bus=rdt1674_dash_rdt1678xx x=-79.6504020653591 y=36.2049909252695
setbusxy bus=rdt1674_dash_rdt1678xxx x=-79.6503685068722 y=36.2050241343982
setbusxy bus=rdt1587 x=-79.6521783787516 y=36.2157285496079
setbusxy bus=rdt1596 x=-79.6523481408929 y=36.2141681547596
setbusxy bus=rdt1588 x=-79.6518714376551 y=36.2157351629503
setbusxy bus=rdt1588_dash_rdt1589xx x=-79.6513321133064 y=36.2158056799324
setbusxy bus=rdt1588_dash_rdt1589x x=-79.6519204692604 y=36.215749839685
setbusxy bus=rdt1589_dash_rdt1591xx x=-79.6509897877416 y=36.2158029794805
setbusxy bus=rdt1589_dash_rdt1591x x=-79.6513912870881 y=36.2157444015356
setbusxy bus=rdt1590_dash_rdt1591x x=-79.6508813994185 y=36.215842172898
setbusxy bus=rdt1590_dash_rdt1591xx x=-79.6509306136075 y=36.2158642576705
setbusxy bus=rdt1590_dash_rdt1592x x=-79.6507932017319 y=36.2158796593486
setbusxy bus=rdt1590_dash_rdt1592xx x=-79.6507401145156 y=36.215879055791
setbusxy bus=rdt1590_dash_rdt1594x x=-79.6500648760119 y=36.2155177175204
setbusxy bus=rdt1590 x=-79.6508487257095 y=36.2158797655095
setbusxy bus=rdt1189_dash_rdt1190x x=-79.6558093438297 y=36.2192823426527
setbusxy bus=rdt1189 x=-79.6569358380469 y=36.2207165225749
setbusxy bus=rdt1170 x=-79.6590575647906 y=36.2199589592964
setbusxy bus=rdt1168 x=-79.6599464377706 y=36.2209756515916
setbusxy bus=rdt1170_dash_rdt1191x x=-79.6574887792465 y=36.2191750648505
setbusxy bus=rdt1155_dash_rdt1163x x=-79.6638318360952 y=36.2184564998162
setbusxy bus=rdt1155 x=-79.666000918279 y=36.2195378275678
setbusxy bus=rdt1153_dash_rdt1156x x=-79.6677050836417 y=36.2187652664445
setbusxy bus=rdt1153 x=-79.6674275543657 y=36.2198388535655
setbusxy bus=rdt1150 x=-79.6702237086665 y=36.2210392423488
setbusxy bus=rdt1152 x=-79.6701878745302 y=36.2210747790595
setbusxy bus=rdt1150_dash_rdt1151x x=-79.6702799300891 y=36.2210418618338
setbusxy bus=rdt1583_dash_rdt1584x x=-79.6693851919033 y=36.2190065344756
setbusxy bus=rdt1584 x=-79.6710705627428 y=36.2180232715547
setbusxy bus=rdt1577 x=-79.6630767152602 y=36.216818757724
setbusxy bus=rdt1575 x=-79.6623360887224 y=36.2163383590583
setbusxy bus=rdt1582 x=-79.6653913947685 y=36.2159217340261
setbusxy bus=rdt1578 x=-79.662817177134 y=36.2172822463073
setbusxy bus=rdt1166_dash_rdt1578x x=-79.6625972359587 y=36.218547184888
setbusxy bus=rdt1159 x=-79.6645316939486 y=36.221540767386
setbusxy bus=rdt1158 x=-79.6655144951488 y=36.2210227873368
setbusxy bus=rdt1159_dash_rdt1160x x=-79.6634989229804 y=36.22166543968
setbusxy bus=rdt1161_dash_rdt1162x x=-79.6621239748957 y=36.2213543683247
setbusxy bus=rdt1161 x=-79.6621183483966 y=36.2217381354215
setbusxy bus=rdt1576_dash_rdt1579x x=-79.6585545245388 y=36.2169686547062
setbusxy bus=rdt1576 x=-79.660238291241 y=36.2165051632891
setbusxy bus=rdt1579_dash_rdt1580x x=-79.6586499244393 y=36.2169794465928
setbusxy bus=rdt1580 x=-79.6565566516528 y=36.21581615498
setbusxy bus=rdt1679_dash_rdt1681x x=-79.6587335736478 y=36.2108102803423
setbusxy bus=rdt1679 x=-79.6563110846482 y=36.2101108457463
setbusxy bus=rdt1685_dash_rdt1686xx x=-79.6638867693562 y=36.20881571272
setbusxy bus=rdt1685_dash_rdt1686x x=-79.6640635101065 y=36.2087604239315
setbusxy bus=rdt1686_dash_rdt1687xx x=-79.6633698297292 y=36.2087210025639
setbusxy bus=rdt1686_dash_rdt1687x x=-79.663948153112 y=36.208755892879
setbusxy bus=rdt1687_dash_rdt1688xx x=-79.6632586124283 y=36.2087197601921
setbusxy bus=rdt1687_dash_rdt1688x x=-79.6634060613361 y=36.2087930751762
setbusxy bus=rdt1688_dash_rdt1689xx x=-79.6629802157044 y=36.2087912475965
setbusxy bus=rdt1688_dash_rdt1689x x=-79.6632948439317 y=36.2087918328359
setbusxy bus=rdt1689_dash_rdt1690xx x=-79.662554239094 y=36.2087828498765
setbusxy bus=rdt1689_dash_rdt1690x x=-79.662943984276 y=36.208719174861
setbusxy bus=rdt1690_dash_rdt1691xx x=-79.6624465657027 y=36.208748132549
setbusxy bus=rdt1690_dash_rdt1691x x=-79.6626496297418 y=36.2087936383913
setbusxy bus=rdt1691_dash_rdt1692xx x=-79.6621796515319 y=36.2087167169885
setbusxy bus=rdt1691_dash_rdt1692x x=-79.6623851808345 y=36.2088079515959
setbusxy bus=rdt1692_dash_rdt1694xx x=-79.6620156908189 y=36.2087865516609
setbusxy bus=rdt1692_dash_rdt1694x x=-79.6622158820338 y=36.2087887899384
setbusxy bus=rdt1693_dash_rdt1694x x=-79.6617791160197 y=36.2087212531487
setbusxy bus=rdt1693_dash_rdt1694xx x=-79.6619203002828 y=36.2087757626426
setbusxy bus=rdt1693_dash_rdt1695xx x=-79.661639286912 y=36.2087110917516
setbusxy bus=rdt1693_dash_rdt1695x x=-79.6617199556406 y=36.2087825370345
setbusxy bus=rdt1695_dash_rdt1696xx x=-79.6614412892757 y=36.2087926779711
setbusxy bus=rdt1695_dash_rdt1696xxx x=-79.6613923162979 y=36.2088090669275
setbusxy bus=rdt1697_dash_rdt1698xx x=-79.6611164826139 y=36.2085320939779
setbusxy bus=rdt1697_dash_rdt1698x x=-79.6610863302879 y=36.2091778923644
setbusxy bus=rdt1714_dash_rdt1715xx x=-79.6639287060797 y=36.2066281631827
setbusxy bus=rdt1714_dash_rdt1715x x=-79.6638484709208 y=36.2063600638523
setbusxy bus=rdt1702_dash_rdt1715x x=-79.6637035017428 y=36.2071639426328
setbusxy bus=rdt1702_dash_rdt1715xx x=-79.6638673240231 y=36.2066879830689
setbusxy bus=rdt1702_dash_rdt1703xx x=-79.6630545532006 y=36.2074902978321
setbusxy bus=rdt1702_dash_rdt1703x x=-79.6637648843047 y=36.2071041228457
setbusxy bus=rdt1703_dash_rdt1704xx x=-79.6628234310098 y=36.2075454419734
setbusxy bus=rdt1703_dash_rdt1704x x=-79.6631499423664 y=36.2075010859189
setbusxy bus=rdt1704_dash_rdt1705xx x=-79.6624788631764 y=36.2074760081955
setbusxy bus=rdt1704_dash_rdt1705x x=-79.6627872002648 y=36.2074733691908
setbusxy bus=rdt1705_dash_rdt1712xx x=-79.662194887467 y=36.2075707855513
setbusxy bus=rdt1705_dash_rdt1712x x=-79.6625150934198 y=36.2075480810632
setbusxy bus=rdt1706_dash_rdt1712x x=-79.6620004831344 y=36.2074796750271
setbusxy bus=rdt1706_dash_rdt1712xx x=-79.6622562714805 y=36.2075109665728
setbusxy bus=rdt1706_dash_rdt1707xx x=-79.6617090050418 y=36.2075712025257
setbusxy bus=rdt1706_dash_rdt1707x x=-79.6620367129361 y=36.2075517480304
setbusxy bus=rdt1711_dash_rdt1720x x=-79.660972499812 y=36.2068280999055
setbusxy bus=rdt1711_dash_rdt1720xx x=-79.6609623960469 y=36.2067858891944
setbusxy bus=rdt1708_dash_rdt1711xx x=-79.661125057123 y=36.2076569195308
setbusxy bus=rdt1708_dash_rdt1711xxx x=-79.6609408489551 y=36.2069047998419
setbusxy bus=rdt1176 x=-79.6586006483015 y=36.2253113983862
setbusxy bus=rdt1171 x=-79.6596188922431 y=36.2223659379966
setbusxy bus=rdt1175 x=-79.6572087095273 y=36.2249295224751
setbusxy bus=rdt1173 x=-79.6556164560799 y=36.2248001150339
setbusxy bus=rdt1173_dash_rdt1174x x=-79.6551393471289 y=36.2247552110193
setbusxy bus=rdt1174_dash_rdt1177x x=-79.6552347558972 y=36.2247660058048
setbusxy bus=rdt1177 x=-79.6558205149806 y=36.2264312465877
setbusxy bus=rdt1139 x=-79.6503862822007 y=36.2332692660784
setbusxy bus=rdt1138 x=-79.6491788874075 y=36.2344332481281
setbusxy bus=rdt1140 x=-79.6511205096468 y=36.2334792211928
setbusxy bus=rdt1140_dash_rdt1141x x=-79.6523161491306 y=36.2335407020067
setbusxy bus=rdt795 x=-79.6470982018339 y=36.2400473320729
setbusxy bus=rdt794 x=-79.6457999791618 y=36.2400269748208
setbusxy bus=rdt797 x=-79.6475237003648 y=36.238802431421
setbusxy bus=rdt798 x=-79.6480571735548 y=36.2381954539989
setbusxy bus=rdt1134_dash_rdt798x x=-79.6486132796545 y=36.2377809333158
setbusxy bus=rdt1132 x=-79.6463186555666 y=36.2376980073713
setbusxy bus=rdt793 x=-79.6435952882929 y=36.2398064875559
setbusxy bus=rdt1131 x=-79.6459680723363 y=36.2373785208048
setbusxy bus=rdt1133 x=-79.6475217781163 y=36.2380688614969
setbusxy bus=rdt1133_dash_rdt1134x x=-79.6485178562062 y=36.2377701329569
setbusxy bus=rdt1126 x=-79.6440917796695 y=36.2356411043805
setbusxy bus=rdt1125 x=-79.6358449985655 y=36.2337894565581
setbusxy bus=rdt1128 x=-79.6451158958666 y=36.2358183225142
setbusxy bus=rdt1127 x=-79.6455259838519 y=36.235913114764
setbusxy bus=rdt1129 x=-79.6461646250569 y=36.2361063078679
setbusxy bus=rdt1130 x=-79.6465856860868 y=36.2362102355156
setbusxy bus=rdt1136 x=-79.6484738872463 y=36.2366135538932
setbusxy bus=rdt1135_dash_rdt1136x x=-79.6487962544249 y=36.2375253085975
setbusxy bus=rdt1137_dash_rdt1143x x=-79.6515755359535 y=36.2346764936929
setbusxy bus=rdt1137 x=-79.6493363837765 y=36.2346970533439
setbusxy bus=rdt1143_dash_rdt1144x x=-79.6516347242439 y=36.2346152156598
setbusxy bus=rdt1144 x=-79.6529539248476 y=36.235278620495
setbusxy bus=rdt1145_dash_rdt1186x x=-79.6568418310908 y=36.2339976813951
setbusxy bus=rdt1145 x=-79.656879905632 y=36.235496895619
setbusxy bus=rdt1186_dash_rdt1187x x=-79.6568780675652 y=36.2340697558069
setbusxy bus=rdt1187 x=-79.6573984453263 y=36.2330568463431
setbusxy bus=rdt1148_dash_rdt1149xx x=-79.660080275818 y=36.2421790304137
setbusxy bus=rdt1148_dash_rdt1149xxx x=-79.6599964276189 y=36.2428124997184
setbusxy bus=rdt1181 x=-79.6522429090846 y=36.2275297161062
setbusxy bus=rdt1180 x=-79.6525139702818 y=36.228494508577
setbusxy bus=rdt1178_dash_rdt1181x x=-79.6542143100033 y=36.2273146738434
setbusxy bus=rdt1199_dash_rdt1200x x=-79.6518054953671 y=36.2191072261316
setbusxy bus=rdt1200 x=-79.651311775943 y=36.2191027030612
setbusxy bus=rdt1598_dash_rdt1599x x=-79.6490497235329 y=36.2137393479871
setbusxy bus=rdt1598 x=-79.6511614733075 y=36.214049341281
setbusxy bus=rdt1600_dash_rdt1642x x=-79.6462419615942 y=36.2120967259752
setbusxy bus=rdt1600 x=-79.6455934646907 y=36.2135380076338
setbusxy bus=rdt1642_dash_rdt1643x x=-79.6462755660686 y=36.2121696264572
setbusxy bus=rdt1643 x=-79.6488913682704 y=36.2121486383152
setbusxy bus=rdt1614 x=-79.6383635320469 y=36.2111097835778
setbusxy bus=rdt1615 x=-79.637228287315 y=36.2105018795622
setbusxy bus=rdt1641 x=-79.643352347989 y=36.2110075303491
setbusxy bus=rdt1640_dash_rdt1641x x=-79.6438364067328 y=36.2110248506303
setbusxy bus=rdt1545_dash_rdt1925x x=-79.6295196750017 y=36.1981649638027
setbusxy bus=rdt1925 x=-79.6323344467983 y=36.1988592222247
setbusxy bus=rdt1853 x=-79.6441676332395 y=36.200575267214
setbusxy bus=rdt1852 x=-79.6454417984993 y=36.2007903147938
setbusxy bus=rdt1853_dash_rdt1863xx x=-79.6423984834906 y=36.20089388468
setbusxy bus=rdt1853_dash_rdt1863x x=-79.6442166539365 y=36.2005899469112
setbusxy bus=rdt1857 x=-79.6416972703415 y=36.2018567002346
setbusxy bus=rdt1858 x=-79.6406019365072 y=36.2015197274172
setbusxy bus=rdt1856 x=-79.6423157210112 y=36.2019144599185
setbusxy bus=rdt1855 x=-79.6426788456388 y=36.2016965551196
setbusxy bus=rdt1854 x=-79.6425947568494 y=36.2012144656227
setbusxy bus=rdt1854_dash_rdt1863x x=-79.6425207946464 y=36.2008664045434
setbusxy bus=rdt1859_dash_rdt1860xx x=-79.6421718092905 y=36.2009995505105
setbusxy bus=rdt1859_dash_rdt1860x x=-79.6418843754119 y=36.2010322742235
setbusxy bus=rdt1860_dash_rdt1861xx x=-79.6422248763263 y=36.2009104550824
setbusxy bus=rdt1860_dash_rdt1861x x=-79.6421356007277 y=36.2009274718649
setbusxy bus=rdt1861_dash_rdt1863xx x=-79.6426158197319 y=36.2009322627812
setbusxy bus=rdt1861_dash_rdt1863x x=-79.6421657070863 y=36.2009717291787
setbusxy bus=rdt1866_dash_rdt1871x x=-79.6449124091421 y=36.1971871625994
setbusxy bus=rdt1866_dash_rdt1871xx x=-79.6461196609955 y=36.1972000088502
setbusxy bus=rdt1866_dash_rdt1872x x=-79.6449531316261 y=36.1972537796683
setbusxy bus=rdt1866_dash_rdt1872xx x=-79.6449421121062 y=36.1972965051978
setbusxy bus=rdt1866_dash_rdt1867xx x=-79.6442018057906 y=36.1972097261311
setbusxy bus=rdt1866_dash_rdt1867x x=-79.6449779227454 y=36.197163721538
setbusxy bus=rdt1867_dash_rdt1868xx x=-79.6439236361908 y=36.1972440209962
setbusxy bus=rdt1867_dash_rdt1868x x=-79.6441426409391 y=36.1972710013339
setbusxy bus=rdt1868_dash_rdt1873xx x=-79.6437088046161 y=36.1972751002633
setbusxy bus=rdt1868_dash_rdt1873x x=-79.6438286504941 y=36.1972309293899
setbusxy bus=rdt1865_dash_rdt1873x x=-79.6436172147129 y=36.1972375480577
setbusxy bus=rdt1865_dash_rdt1873xx x=-79.643767969802 y=36.1972138252824
setbusxy bus=rdt1865_dash_rdt1869xx x=-79.6432338981786 y=36.1972258013939
setbusxy bus=rdt1865_dash_rdt1869x x=-79.6436508108205 y=36.1973104492667
setbusxy bus=rdt1869_dash_rdt1874xx x=-79.6426983409591 y=36.1973359126308
setbusxy bus=rdt1869_dash_rdt1874x x=-79.6431747325756 y=36.1972870761016
setbusxy bus=rdt1876_dash_rdt1877x x=-79.6422298980575 y=36.1951945573645
setbusxy bus=rdt1876 x=-79.6434065865139 y=36.1956197675727
setbusxy bus=rdt1709_dash_rdt1725xx x=-79.6594848575154 y=36.2056214993844
setbusxy bus=rdt1709_dash_rdt1725x x=-79.6595916728027 y=36.2069114114534
setbusxy bus=rdt1725_dash_rdt1731xx x=-79.6595084696733 y=36.2049964747164
setbusxy bus=rdt1725_dash_rdt1731x x=-79.6595210841832 y=36.2056935731049
setbusxy bus=rdt1721_dash_rdt1724xx x=-79.6608561975171 y=36.2059422010775
setbusxy bus=rdt1721_dash_rdt1724x x=-79.6609008419982 y=36.2063541592115
setbusxy bus=rdt1722_dash_rdt1724xx x=-79.660764511195 y=36.2058452379785
setbusxy bus=rdt1722_dash_rdt1724xxx x=-79.6609153563471 y=36.2058809175597
setbusxy bus=rdt1713_dash_rdt1727xx x=-79.6629498412119 y=36.205419234777
setbusxy bus=rdt1713_dash_rdt1727x x=-79.6636831255593 y=36.2057221328868
setbusxy bus=rdt1716_dash_rdt1719xx x=-79.6624193480707 y=36.2061468247366
setbusxy bus=rdt1716_dash_rdt1719x x=-79.6624481248653 y=36.2063934662041
setbusxy bus=rdt1717_dash_rdt1719x x=-79.6625439288909 y=36.205853605243
setbusxy bus=rdt1717_dash_rdt1719xx x=-79.6623857308703 y=36.2060739284574
setbusxy bus=rdt1717_dash_rdt1727xx x=-79.66296786585 y=36.2053550688031
setbusxy bus=rdt1717_dash_rdt1727x x=-79.6624485418164 y=36.2058428167137
setbusxy bus=rdt1718_dash_rdt1727x x=-79.6622903631271 y=36.205066475928
setbusxy bus=rdt1718_dash_rdt1727xx x=-79.6628708778738 y=36.2054049677974
setbusxy bus=rdt1718_dash_rdt1729xx x=-79.6617751396756 y=36.2049936855199
setbusxy bus=rdt1718_dash_rdt1729x x=-79.6621949770458 y=36.2050556872159
setbusxy bus=rdt1735_dash_rdt1736xx x=-79.6610965212335 y=36.2042410771422
setbusxy bus=rdt1735_dash_rdt1736x x=-79.661388967157 y=36.2039204463967
setbusxy bus=rdt1736_dash_rdt1737xx x=-79.6608292647682 y=36.2046557008738
setbusxy bus=rdt1736_dash_rdt1737x x=-79.661155678557 y=36.2041797934578
setbusxy bus=rdt1732_dash_rdt1733xx x=-79.6590508222826 y=36.204569577513
setbusxy bus=rdt1732_dash_rdt1733x x=-79.6574256582852 y=36.2053243921067
setbusxy bus=rdt1812_dash_rdt1813x x=-79.6533120584035 y=36.1977903785411
setbusxy bus=rdt1812_dash_rdt1813xx x=-79.6532348083705 y=36.1974825906686
setbusxy bus=rdt1812_dash_rdt1814xx x=-79.6533905149241 y=36.1982588767999
setbusxy bus=rdt1812_dash_rdt1814x x=-79.6532529000572 y=36.1978516583837
setbusxy bus=rdt1811_dash_rdt1814x x=-79.6534759260341 y=36.1984671802066
setbusxy bus=rdt1811_dash_rdt1814xx x=-79.653449673482 y=36.1981975968976
setbusxy bus=rdt1811_dash_rdt1815xx x=-79.6537588577186 y=36.198705496547
setbusxy bus=rdt1811_dash_rdt1815x x=-79.6535350846888 y=36.1984059002661
setbusxy bus=rdt1810_dash_rdt1815x x=-79.6541080249311 y=36.1990969512207
setbusxy bus=rdt1815 x=-79.6537093163722 y=36.1987189771958
setbusxy bus=rdt1808_dash_rdt1816x x=-79.6554855039935 y=36.1997406096991
setbusxy bus=rdt1816 x=-79.6555367639043 y=36.1997323122871
setbusxy bus=rdt1806_dash_rdt1818xx x=-79.6571157583146 y=36.2002355974562
setbusxy bus=rdt1806_dash_rdt1818xxx x=-79.6571086168025 y=36.2002778569954
setbusxy bus=rdt1820_dash_rdt1821x x=-79.6587011817946 y=36.1980943027457
setbusxy bus=rdt1820_dash_rdt1821xx x=-79.6583552642125 y=36.1971304619783
setbusxy bus=rdt1820_dash_rdt1822xx x=-79.6594402419676 y=36.1984541645921
setbusxy bus=rdt1820_dash_rdt1822x x=-79.6587374044874 y=36.1981663767039
setbusxy bus=rdt1819_dash_rdt1822x x=-79.6590994850881 y=36.1995753598978
setbusxy bus=rdt1819_dash_rdt1822xx x=-79.6593810877856 y=36.1985154475478
setbusxy bus=rdt1801_dash_rdt1819xx x=-79.6597872333316 y=36.2001963068575
setbusxy bus=rdt1801_dash_rdt1819xxx x=-79.6590632612349 y=36.1995032860427
setbusxy bus=rdt1826_dash_rdt1829xx x=-79.6622946921272 y=36.1973253775421
setbusxy bus=rdt1826_dash_rdt1829xxx x=-79.6637617074621 y=36.1977228288601
setbusxy bus=rdt1831_dash_rdt1834x x=-79.662473718107 y=36.1962827439045
setbusxy bus=rdt1834 x=-79.6612010785531 y=36.1960122844648
setbusxy bus=rdt2208_dash_rdt2212x x=-79.6670877046817 y=36.1907134885447
setbusxy bus=rdt2208_dash_rdt2212xx x=-79.6675083219271 y=36.1905977522553
setbusxy bus=rdt2208_dash_rdt2211xx x=-79.6668035562774 y=36.1896998341677
setbusxy bus=rdt2208_dash_rdt2211x x=-79.6671830742188 y=36.190724273032
setbusxy bus=rdt2210_dash_rdt2211xx x=-79.666565977351 y=36.1897986705746
setbusxy bus=rdt2210_dash_rdt2211xxx x=-79.6668044883309 y=36.1897762320963
setbusxy bus=rdt1842_dash_rdt2154xx x=-79.659538345253 y=36.1903250017536
setbusxy bus=rdt1842_dash_rdt2154x x=-79.6593605116569 y=36.1916593264712
setbusxy bus=rdt2201_dash_rdt2202xx x=-79.6588058235187 y=36.1882962349914
setbusxy bus=rdt2201_dash_rdt2202x x=-79.6607963381997 y=36.1878588397961
setbusxy bus=rdt2186_dash_rdt2194xx x=-79.6579379184988 y=36.1848442444316
setbusxy bus=rdt2186_dash_rdt2194x x=-79.6579333766098 y=36.1848062215785
setbusxy bus=rdt2190_dash_rdt2194x x=-79.6580640595102 y=36.1854838790745
setbusxy bus=rdt2190_dash_rdt2194xx x=-79.6578765495185 y=36.1849040617183
setbusxy bus=rdt2190_dash_rdt2195xx x=-79.6582335282203 y=36.1860008036498
setbusxy bus=rdt2190_dash_rdt2195x x=-79.6580278429117 y=36.1854118048994
setbusxy bus=rdt2195_dash_rdt2198x x=-79.6581286407465 y=36.185962867011
setbusxy bus=rdt2195_dash_rdt2198xx x=-79.6595192548187 y=36.1855974388193
setbusxy bus=rdt2191_dash_rdt2195x x=-79.658295442467 y=36.1862617551838
setbusxy bus=rdt2191_dash_rdt2195xx x=-79.6582041614696 y=36.1859394018114
setbusxy bus=rdt2191_dash_rdt2196xx x=-79.6583274143366 y=36.1863432477518
setbusxy bus=rdt2191_dash_rdt2196x x=-79.6582592253187 y=36.1861896810759
setbusxy bus=rdt2193_dash_rdt2196xx x=-79.6586960842787 y=36.1871149753832
setbusxy bus=rdt2193_dash_rdt2196xxx x=-79.6582911971236 y=36.1862711736531
setbusxy bus=rdt2193_dash_rdt2197xx x=-79.6584779189185 y=36.1870813056423
setbusxy bus=rdt2193_dash_rdt2197xxx x=-79.6584264826085 y=36.1870709072159
setbusxy bus=rdt2199_dash_rdt2200x x=-79.6601673227145 y=36.1873554982802
setbusxy bus=rdt2199_dash_rdt2200xx x=-79.6614537610932 y=36.1862931842713
setbusxy bus=rdt2199_dash_rdt2203xx x=-79.6587703601268 y=36.1876255178828
setbusxy bus=rdt2199_dash_rdt2203x x=-79.6601311033608 y=36.187283424705
setbusxy bus=rdt2153_dash_rdt2205xx x=-79.6590858491222 y=36.1890793308027
setbusxy bus=rdt2153_dash_rdt2205xxx x=-79.660767645587 y=36.1889218103919
setbusxy bus=rdt2206 x=-79.6611656772859 y=36.1892568141566
setbusxy bus=rdt2207 x=-79.6622256225998 y=36.1877362260447
setbusxy bus=rdt2154_dash_rdt2206xx x=-79.6594390864411 y=36.1902091333134
setbusxy bus=rdt2154_dash_rdt2206xxx x=-79.6611714325383 y=36.1892148329198
setbusxy bus=rdt2228 x=-79.6576690939784 y=36.1829974575871
setbusxy bus=rdt2184 x=-79.658023238303 y=36.1835479906272
setbusxy bus=rdt2235 x=-79.6576900748102 y=36.1804645021065
setbusxy bus=rdt2237 x=-79.6571542303106 y=36.1799356267414
setbusxy bus=rdt2233 x=-79.6578605772696 y=36.1808991299784
setbusxy bus=rdt2236 x=-79.6579395354775 y=36.1812843089534
setbusxy bus=rdt2234 x=-79.6579938840952 y=36.1815587134357
setbusxy bus=rdt2229 x=-79.6570691800723 y=36.1829636834948
setbusxy bus=rdt2183 x=-79.6568690550106 y=36.1829614379823
setbusxy bus=rdt2183_dash_rdt2230x x=-79.6560314900525 y=36.1829183962406
setbusxy bus=rdt2230_dash_rdt2231x x=-79.6561363724426 y=36.1829563346295
setbusxy bus=rdt2231 x=-79.6551539649461 y=36.1829117875965
setbusxy bus=rdt2230_dash_rdt2232x x=-79.6560601442176 y=36.1829799265578
setbusxy bus=rdt2232 x=-79.6555802473381 y=36.181393056498
setbusxy bus=rdt2168_dash_rdt2169x x=-79.6536695356002 y=36.1869677322478
setbusxy bus=rdt2168_dash_rdt2169xx x=-79.6536549893675 y=36.1869263439718
setbusxy bus=rdt2167_dash_rdt2168xx x=-79.6546335427029 y=36.1865441174253
setbusxy bus=rdt2167_dash_rdt2168xxx x=-79.6536474187778 y=36.1870464081601
setbusxy bus=rdt2180_dash_rdt2181x x=-79.6504783086102 y=36.1848951408538
setbusxy bus=rdt2180_dash_rdt2181xx x=-79.6504788145682 y=36.1849381572376
setbusxy bus=rdt2179_dash_rdt2180x x=-79.6506369264949 y=36.1849800584148
setbusxy bus=rdt2179_dash_rdt2180xx x=-79.6505223996824 y=36.184822552457
setbusxy bus=rdt2171_dash_rdt2179x x=-79.6509762408895 y=36.1850706512901
setbusxy bus=rdt2171_dash_rdt2179xx x=-79.6506731362786 y=36.1850521346869
setbusxy bus=rdt2171_dash_rdt2172xx x=-79.6519026432096 y=36.185085639539
setbusxy bus=rdt2171_dash_rdt2172x x=-79.650880880821 y=36.1850598540681
setbusxy bus=rdt2172_dash_rdt2178xx x=-79.6521182401021 y=36.1851296257159
setbusxy bus=rdt2172_dash_rdt2178xxx x=-79.6518118552725 y=36.1843639556036
setbusxy bus=rdt2176_dash_rdt2177x x=-79.6543783643105 y=36.184973126904
setbusxy bus=rdt2176_dash_rdt2177xx x=-79.6543788719678 y=36.1850161433109
setbusxy bus=rdt2175_dash_rdt2176x x=-79.6540876793469 y=36.1852048434865
setbusxy bus=rdt2175_dash_rdt2176xx x=-79.6543298592665 y=36.1849026485401
setbusxy bus=rdt2174_dash_rdt2175xx x=-79.653494208197 y=36.185221713975
setbusxy bus=rdt2174_dash_rdt2175xxx x=-79.6540514665516 y=36.1851327681843
setbusxy bus=rdt1850_dash_rdt1851x x=-79.6516153653727 y=36.192037392436
setbusxy bus=rdt1850 x=-79.6519732842899 y=36.1931088811346
setbusxy bus=rdt1894_dash_rdt1895x x=-79.6466847203959 y=36.1897300139314
setbusxy bus=rdt1894_dash_rdt1895xx x=-79.6475597230202 y=36.1897790110114
setbusxy bus=rdt1894_dash_rdt1896x x=-79.6467351690847 y=36.189792183235
setbusxy bus=rdt1894_dash_rdt1896xx x=-79.6467870853983 y=36.1898035975758
setbusxy bus=rdt1893_dash_rdt1894x x=-79.6458642725574 y=36.1898002846157
setbusxy bus=rdt1893_dash_rdt1894xx x=-79.6466502925427 y=36.1898193351432
setbusxy bus=rdt1893_dash_rdt1897xx x=-79.6453005048528 y=36.1900000352583
setbusxy bus=rdt1893_dash_rdt1897x x=-79.6458051147374 y=36.1898615608602
setbusxy bus=rdt1897_dash_rdt1898xx x=-79.6443986857042 y=36.1901611603022
setbusxy bus=rdt1897_dash_rdt1898x x=-79.6452669101054 y=36.1899271344597
setbusxy bus=rdt1892_dash_rdt1898x x=-79.6438099400364 y=36.1905777353896
setbusxy bus=rdt1892_dash_rdt1898xx x=-79.6444578448308 y=36.190099884784
setbusxy bus=rdt1891_dash_rdt1892xx x=-79.643932000664 y=36.1910272122516
setbusxy bus=rdt1891_dash_rdt1892xxx x=-79.6438435336783 y=36.1906506365668
setbusxy bus=rdt1899_dash_rdt1900xx x=-79.6434787364252 y=36.1901532826719
setbusxy bus=rdt1899_dash_rdt1900x x=-79.6434941486801 y=36.1901476855758
setbusxy bus=rdt1900_dash_rdt1911xx x=-79.6430505904304 y=36.1901735615906
setbusxy bus=rdt1900_dash_rdt1911x x=-79.6434173524115 y=36.1902130921706
setbusxy bus=rdt1910 x=-79.6422113187869 y=36.1901251654069
setbusxy bus=rdt1911 x=-79.6430015763987 y=36.1901588815335
setbusxy bus=rdt1909_dash_rdt1910x x=-79.6416251311715 y=36.1908296483034
setbusxy bus=rdt2238_dash_rdt2239xx x=-79.6533203566245 y=36.1799862175265
setbusxy bus=rdt2238_dash_rdt2239x x=-79.6545177400343 y=36.179597128504
setbusxy bus=rdt2239_dash_rdt3338x x=-79.6532234408233 y=36.1799378405155
setbusxy bus=rdt2239_dash_rdt3338xx x=-79.653178091922 y=36.1799143017325
setbusxy bus=rdt2239_dash_rdt2240xx x=-79.6513717574257 y=36.1814909147525
setbusxy bus=rdt2239_dash_rdt2240x x=-79.6532539731473 y=36.1800079226463
setbusxy bus=rdt2241 x=-79.6508379514291 y=36.1815982805605
setbusxy bus=rdt2240 x=-79.6514136928314 y=36.1814656660715
setbusxy bus=rdt2242 x=-79.6474081200779 y=36.180038901946
setbusxy bus=rdt2242_dash_rdt2243x x=-79.6466633696539 y=36.179928583735
setbusxy bus=rdt2578_dash_rdt2581x x=-79.6463960128899 y=36.1768066227716
setbusxy bus=rdt2578_dash_rdt2581x_b1_1 x=-79.6481181298325 y=36.1747343079174
setbusxy bus=rdt2580_dash_rdt2581x x=-79.6463785970189 y=36.1767315290264
setbusxy bus=rdt2580 x=-79.6464473630929 y=36.176969139445
setbusxy bus=rdt2777_dash_rdt2778x x=-79.6489313895353 y=36.170236015805
setbusxy bus=rdt2778 x=-79.6474803504816 y=36.1700151362251
setbusxy bus=rdt2786 x=-79.6479854763005 y=36.1645577986187
setbusxy bus=rdt2787 x=-79.6469635554927 y=36.1649542314403
setbusxy bus=rdt2786_dash_rdt2788x x=-79.6490597618589 y=36.1645992772832
setbusxy bus=rdt2899 x=-79.6447002415621 y=36.1629430404232
setbusxy bus=rdt2891 x=-79.6446136087574 y=36.1615177012287
setbusxy bus=rdt2900 x=-79.6451439315028 y=36.1640952643999
setbusxy bus=rdt2901 x=-79.6433895369693 y=36.1630757817726
setbusxy bus=rdt2890 x=-79.6431666118166 y=36.1631093151702
setbusxy bus=rdt2898 x=-79.6462156260733 y=36.1627438276185
setbusxy bus=rdt2897 x=-79.6472894594735 y=36.1625609848611
setbusxy bus=rdt2897_dash_rdt2902x x=-79.6482084147372 y=36.1624840334705
setbusxy bus=rdt2907 x=-79.6523409773854 y=36.1616623717366
setbusxy bus=rdt2906 x=-79.6525489460622 y=36.1616523499407
setbusxy bus=rdt2905 x=-79.6519349957802 y=36.1617986923562
setbusxy bus=rdt2911 x=-79.6527876340294 y=36.1632957543979
setbusxy bus=rdt2908 x=-79.6515330014893 y=36.161902344448
setbusxy bus=rdt2904 x=-79.6504211585796 y=36.1621095222896
setbusxy bus=rdt2893_dash_rdt2904x x=-79.6496042828455 y=36.1627702343449
setbusxy bus=rdt2895_dash_rdt2896x x=-79.6492697052141 y=36.1641277144565
setbusxy bus=rdt2896 x=-79.6477848911692 y=36.1637361380935
setbusxy bus=rdt2582_dash_rdt2779x x=-79.6482463346233 y=36.1738703086446
setbusxy bus=rdt2779 x=-79.6468941772694 y=36.1703842896342
setbusxy bus=rdt2253_dash_rdt2254x x=-79.6421603435656 y=36.1862367864509
setbusxy bus=rdt2253 x=-79.643789424182 y=36.1859230489156
setbusxy bus=rdt1918_dash_rdt1919x x=-79.6332232836305 y=36.1955789128885
setbusxy bus=rdt1918 x=-79.6362067929838 y=36.1988520614068
setbusxy bus=rdt1920_dash_rdt1921x x=-79.632721164013 y=36.1957031236899
setbusxy bus=rdt1921 x=-79.6329860301875 y=36.1966607618149
setbusxy bus=rdt2259_dash_rdt2261xx x=-79.6286862570905 y=36.1905408819449
setbusxy bus=rdt2259_dash_rdt2261x x=-79.632913220863 y=36.1910536453293
setbusxy bus=rdt2260_dash_rdt2261xx x=-79.6286328032441 y=36.1904594152558
setbusxy bus=rdt2260_dash_rdt2261x x=-79.6286084473857 y=36.1904204860467
setbusxy bus=rdt2261_dash_rdt2262xx x=-79.6277270705454 y=36.1905939011625
setbusxy bus=rdt2261_dash_rdt2262x x=-79.6287170712787 y=36.1904880667555
setbusxy bus=rdt2262_dash_rdt2263xx x=-79.6269707321775 y=36.1904918885446
setbusxy bus=rdt2262_dash_rdt2263x x=-79.6276317075997 y=36.1905830853481
setbusxy bus=rdt2497_dash_rdt2500x x=-79.6359770796561 y=36.1818625664214
setbusxy bus=rdt2497 x=-79.6367883916823 y=36.1828245692836
setbusxy bus=rdt3330_dash_rdt3331xx x=-79.6426196621686 y=36.180001789237
setbusxy bus=rdt3330_dash_rdt3331x x=-79.6420418119792 y=36.1790378561343
setbusxy bus=rdt3331_dash_rdt3332xx x=-79.6420927819303 y=36.1802720286036
setbusxy bus=rdt3331_dash_rdt3332x x=-79.6425582856889 y=36.1800615985485
setbusxy bus=rdt3332_dash_rdt3334x x=-79.6421049371831 y=36.1803457362586
setbusxy bus=rdt3332_dash_rdt3334xx x=-79.6421457399945 y=36.1803741507429
setbusxy bus=rdt3332_dash_rdt3333xx x=-79.6416349722109 y=36.1807272413449
setbusxy bus=rdt3332_dash_rdt3333x x=-79.6420138975066 y=36.180340337355
setbusxy bus=rdt3333_dash_rdt3335xx x=-79.6412495224294 y=36.1809940740891
setbusxy bus=rdt3333_dash_rdt3335x x=-79.6416013845774 y=36.1806543395637
setbusxy bus=rdt2250_dash_rdt3335xx x=-79.6401853936293 y=36.1813874386635
setbusxy bus=rdt2250_dash_rdt3335xxx x=-79.6412133233388 y=36.1809219951439
setbusxy bus=rdt2496_dash_rdt2499x x=-79.6376967613023 y=36.181449549309
setbusxy bus=rdt2496 x=-79.6380496577345 y=36.1829978477796
setbusxy bus=rdt3328 x=-79.6368988220853 y=36.1786238461914
setbusxy bus=rdt3329 x=-79.6349377135766 y=36.1786115536731
setbusxy bus=rdt2498_dash_rdt3328x x=-79.6366176679444 y=36.1814732096014
setbusxy bus=rdt2501_dash_rdt2502x x=-79.6336750613377 y=36.1831788420687
setbusxy bus=rdt2501 x=-79.633255152566 y=36.1816203149007
setbusxy bus=rdt2502_dash_rdt2503x x=-79.6337364469339 y=36.1831190375399
setbusxy bus=rdt2503 x=-79.6334874801104 y=36.1843493221355
setbusxy bus=rdt2504_dash_rdt2505x x=-79.6304446568135 y=36.182836216043
setbusxy bus=rdt2504 x=-79.6315575836 y=36.1815986126292
setbusxy bus=rdt1943_dash_rdt1946x x=-79.6246151921582 y=36.1943211153918
setbusxy bus=rdt1946 x=-79.622479164163 y=36.1928475406656
setbusxy bus=rdt1543_dash_rdt1938x x=-79.6259338782997 y=36.197781281506
setbusxy bus=rdt1543_dash_rdt1938xx x=-79.6280480180997 y=36.1965564439554
setbusxy bus=rdt1529 x=-79.6115976934482 y=36.1987228288255
setbusxy bus=rdt1530 x=-79.611599583182 y=36.1986805370889
setbusxy bus=rdt1526_dash_rdt1529x x=-79.6128292591525 y=36.198661763133
setbusxy bus=rdt1111 x=-79.6360060932306 y=36.2195872767409
setbusxy bus=rdt1116 x=-79.6422996731264 y=36.2200043377667
setbusxy bus=rdt1110 x=-79.6338781259668 y=36.219761324612
setbusxy bus=rdt1109 x=-79.6335157734249 y=36.2188466885575
setbusxy bus=rdt1561 x=-79.6300549435632 y=36.2158731901306
setbusxy bus=rdt1555 x=-79.6296869783319 y=36.2157558854176
setbusxy bus=rdt1560 x=-79.6291401776596 y=36.2146487513405
setbusxy bus=rdt1559 x=-79.6292521108211 y=36.2143412424672
setbusxy bus=rdt1564 x=-79.6295406629389 y=36.2133732323939
setbusxy bus=rdt1563 x=-79.6298990454229 y=36.2123293285679
setbusxy bus=rdt1603 x=-79.6310858188903 y=36.2096760653628
setbusxy bus=rdt1602 x=-79.6314461704659 y=36.2086452810849
setbusxy bus=rdt1601 x=-79.631587633195 y=36.2081871417712
setbusxy bus=rdt1605 x=-79.6324649531072 y=36.2055164135331
setbusxy bus=rdt1605_dash_rdt1926x x=-79.6320847886678 y=36.2036161004271
setbusxy bus=rdt1646_dash_rdt1647x x=-79.649663544584 y=36.209468601975
setbusxy bus=rdt1646_dash_rdt1647xx x=-79.6501896257845 y=36.209135064775
setbusxy bus=rdt1646_dash_rdt1648xx x=-79.649299593783 y=36.2097878707663
setbusxy bus=rdt1646_dash_rdt1648x x=-79.6496043743664 y=36.2095298796512
setbusxy bus=rdt1645_dash_rdt1648x x=-79.6491581717463 y=36.20998530881
setbusxy bus=rdt1645_dash_rdt1648xx x=-79.6493587644343 y=36.2097265932526
setbusxy bus=rdt1644_dash_rdt1645x x=-79.648345093103 y=36.2103089694955
setbusxy bus=rdt1644_dash_rdt1645xx x=-79.649062781855 y=36.2099745095488
setbusxy bus=rdt1636_dash_rdt1644x x=-79.6474611368505 y=36.2103447628441
setbusxy bus=rdt1636_dash_rdt1644xx x=-79.6484404832819 y=36.2103197693349
setbusxy bus=rdt1635_dash_rdt1636x x=-79.6467333515554 y=36.2102366632245
setbusxy bus=rdt1635_dash_rdt1636xx x=-79.6473657468012 y=36.2103339622261
setbusxy bus=rdt1634_dash_rdt1635x x=-79.6459427840424 y=36.2100413751593
setbusxy bus=rdt1634_dash_rdt1635xx x=-79.6468287413838 y=36.2102474643426
setbusxy bus=rdt1662_dash_rdt1674x x=-79.6501087188701 y=36.205570186851
setbusxy bus=rdt1662_dash_rdt1674xx x=-79.6504219601293 y=36.2048842048597
setbusxy bus=rdt1662_dash_rdt1672xx x=-79.6492010855985 y=36.2058112024118
setbusxy bus=rdt1662_dash_rdt1672x x=-79.6501449368252 y=36.2056422632292
setbusxy bus=rdt1671_dash_rdt1672x x=-79.648513132639 y=36.2057653709084
setbusxy bus=rdt1671_dash_rdt1672xx x=-79.6492964704768 y=36.2058220014637
setbusxy bus=rdt1663_dash_rdt1671x x=-79.6481219734381 y=36.2064661164504
setbusxy bus=rdt1663_dash_rdt1671xx x=-79.6485671324775 y=36.2058087082777
setbusxy bus=rdt1663_dash_rdt1664xx x=-79.6477286903861 y=36.2068414557773
setbusxy bus=rdt1663_dash_rdt1664x x=-79.6482173589325 y=36.2064769163751
setbusxy bus=rdt1649_dash_rdt1664x x=-79.6471020895311 y=36.2074264013065
setbusxy bus=rdt1649_dash_rdt1664xx x=-79.6477649066833 y=36.2069135328272
setbusxy bus=rdt1631_dash_rdt1649x x=-79.6465026550776 y=36.209237866708
setbusxy bus=rdt1631_dash_rdt1649xx x=-79.6472104240425 y=36.2073944469256
setbusxy bus=rdt1631_dash_rdt1632xx x=-79.646582138539 y=36.2093163700002
setbusxy bus=rdt1631_dash_rdt1632x x=-79.6465618272207 y=36.2091765906071
setbusxy bus=rdt1632_dash_rdt1637xx x=-79.6464450647271 y=36.2099185898674
setbusxy bus=rdt1632_dash_rdt1637x x=-79.6464867498771 y=36.2093055687085
setbusxy bus=rdt1634_dash_rdt1637x x=-79.6459721495176 y=36.210102779754
setbusxy bus=rdt1634_dash_rdt1637xx x=-79.6463496753591 y=36.2099077884523
setbusxy bus=rdt1633_dash_rdt1634x x=-79.6453524851929 y=36.210059478398
setbusxy bus=rdt1633_dash_rdt1634xx x=-79.645867236517 y=36.2100648319603
setbusxy bus=rdt1629_dash_rdt1633x x=-79.6449573991991 y=36.2100729847532
setbusxy bus=rdt1629_dash_rdt1633xx x=-79.6453162697753 y=36.2099874006708
setbusxy bus=rdt1627_dash_rdt1629x x=-79.6443953855154 y=36.2100846986785
setbusxy bus=rdt1627_dash_rdt1629xx x=-79.6449133714028 y=36.2100231226999
setbusxy bus=rdt1626_dash_rdt1627x x=-79.6442864904472 y=36.2100833908993
setbusxy bus=rdt1626_dash_rdt1627xx x=-79.644299996281 y=36.2100738956312
setbusxy bus=rdt1154 x=-79.6703310489311 y=36.2198531266528
setbusxy bus=rdt1151 x=-79.6703333206679 y=36.2210423678923
setbusxy bus=rdt1583 x=-79.6694262004951 y=36.2190327852003
setbusxy bus=rdt1156 x=-79.6676555317452 y=36.2187787526099
setbusxy bus=rdt1157 x=-79.6674567183186 y=36.2187754235915
setbusxy bus=rdt1163 x=-79.6638737877438 y=36.2184312472497
setbusxy bus=rdt1166 x=-79.6625476833913 y=36.2185606689226
setbusxy bus=rdt1164 x=-79.6619184617457 y=36.2186505102977
setbusxy bus=rdt1165 x=-79.6617066616798 y=36.2186751860293
setbusxy bus=rdt1169 x=-79.6598227019341 y=36.218897499795
setbusxy bus=rdt1167 x=-79.6608229185803 y=36.2198135331771
setbusxy bus=rdt1192 x=-79.6591871439145 y=36.2189805277767
setbusxy bus=rdt1191_dash_rdt1192x x=-79.6573933768782 y=36.2191642719892
setbusxy bus=rdt1695_dash_rdt1698xx x=-79.661061586612 y=36.208660942143
setbusxy bus=rdt1695_dash_rdt1698x x=-79.6615215478924 y=36.2087064523875
setbusxy bus=rdt1698_dash_rdt1699xx x=-79.661110817819 y=36.2081472270305
setbusxy bus=rdt1698_dash_rdt1699x x=-79.6611316413152 y=36.2086377734201
setbusxy bus=rdt1699_dash_rdt1708xx x=-79.6610044935419 y=36.2076628364969
setbusxy bus=rdt1699_dash_rdt1708x x=-79.6610158157021 y=36.2081341487549
setbusxy bus=rdt1707_dash_rdt1708xx x=-79.6609935079644 y=36.2075756089538
setbusxy bus=rdt1707_dash_rdt1708x x=-79.6617980015795 y=36.2074758390182
setbusxy bus=rdt1708_dash_rdt1710xx x=-79.6605952944151 y=36.2075052878809
setbusxy bus=rdt1708_dash_rdt1710x x=-79.660964198041 y=36.2076231439499
setbusxy bus=rdt1700_dash_rdt1710x x=-79.6596021721221 y=36.208554036514
setbusxy bus=rdt1700_dash_rdt1710xx x=-79.6606315231422 y=36.2075773612851
setbusxy bus=rdt1700_dash_rdt1701xx x=-79.6595618891321 y=36.2089592547495
setbusxy bus=rdt1700_dash_rdt1701x x=-79.6595071698049 y=36.2085409570362
setbusxy bus=rdt1680_dash_rdt1701x x=-79.6593184412259 y=36.2097479982636
setbusxy bus=rdt1680_dash_rdt1701xx x=-79.6594668863348 y=36.2089461752304
setbusxy bus=rdt1680_dash_rdt1684xx x=-79.6591669961752 y=36.2099090202526
setbusxy bus=rdt1680_dash_rdt1684x x=-79.6592822129955 y=36.209675924494
setbusxy bus=rdt1683_dash_rdt1684x x=-79.6589307999388 y=36.2103347026097
setbusxy bus=rdt1683_dash_rdt1684xx x=-79.6592032243994 y=36.2099810940544
setbusxy bus=rdt1681 x=-79.6587745743728 y=36.2108365345892
setbusxy bus=rdt1683 x=-79.6589718004887 y=36.2103609567872
setbusxy bus=rdt1682 x=-79.6587199452724 y=36.2118084720416
setbusxy bus=rdt1581 x=-79.6586973738526 y=36.2137824756854
setbusxy bus=rdt1579 x=-79.6586060371284 y=36.2169519314346
setbusxy bus=rdt1193 x=-79.6585564554168 y=36.2183277359463
setbusxy bus=rdt1191 x=-79.6574448911539 y=36.219147549259
setbusxy bus=rdt1190 x=-79.6557603092627 y=36.2192676674587
setbusxy bus=rdt1194 x=-79.6551987298905 y=36.219305374561
setbusxy bus=rdt1197 x=-79.6528123191535 y=36.2191827121966
setbusxy bus=rdt1198 x=-79.6520326441976 y=36.219035360228
setbusxy bus=rdt1135 x=-79.6488382211261 y=36.2375000616994
setbusxy bus=rdt1134 x=-79.6485693845851 y=36.2377534143973
setbusxy bus=rdt1143 x=-79.6516270616716 y=36.2346597737509
setbusxy bus=rdt1142 x=-79.6518975531632 y=36.2342362114794
setbusxy bus=rdt1141 x=-79.6522665853894 y=36.2335541815132
setbusxy bus=rdt1182 x=-79.6539643820205 y=36.2298602444098
setbusxy bus=rdt1146 x=-79.6581946171875 y=36.2369032821408
setbusxy bus=rdt800 x=-79.6581145371436 y=36.2404260674441
setbusxy bus=rdt1188 x=-79.6585412251551 y=36.2340010439944
setbusxy bus=rdt1186 x=-79.6568341715349 y=36.2340422398877
setbusxy bus=rdt1185 x=-79.6556991721068 y=36.2336175617231
setbusxy bus=rdt1184 x=-79.6552977267648 y=36.2330180705765
setbusxy bus=rdt1183 x=-79.6548091400014 y=36.2323094201791
setbusxy bus=rdt1179 x=-79.6540713234207 y=36.2286140517582
setbusxy bus=rdt1178 x=-79.6541652707879 y=36.2272999979155
setbusxy bus=rdt1174 x=-79.6551908655589 y=36.2247384893622
setbusxy bus=rdt1172 x=-79.6544022093403 y=36.2237891637635
setbusxy bus=rdt1203 x=-79.6544051430887 y=36.2236179146056
setbusxy bus=rdt1202 x=-79.6544473153619 y=36.2231045424169
setbusxy bus=rdt1196_dash_rdt1202x x=-79.6541569803072 y=36.2214685473282
setbusxy bus=rdt1195 x=-79.6539765807101 y=36.2211577065025
setbusxy bus=rdt1196 x=-79.6541979849017 y=36.2214948031829
setbusxy bus=rdt1201 x=-79.6514054030934 y=36.2223196759204
setbusxy bus=rdt1199 x=-79.6518464979422 y=36.2191334827599
setbusxy bus=rdt1198_dash_rdt1585x x=-79.6506012893994 y=36.2173163816089
setbusxy bus=rdt1586 x=-79.6505432998373 y=36.217008259184
setbusxy bus=rdt1585 x=-79.6506432445321 y=36.2172911337542
setbusxy bus=rdt1593 x=-79.6503326104702 y=36.2163207537168
setbusxy bus=rdt1594 x=-79.6501058761509 y=36.2155439747088
setbusxy bus=rdt1595 x=-79.6498036997873 y=36.2149298461215
setbusxy bus=rdt1599 x=-79.6490907224123 y=36.2137656055042
setbusxy bus=rdt1642 x=-79.6462848463141 y=36.212125267953
setbusxy bus=rdt1639 x=-79.6453381885041 y=36.2117658996548
setbusxy bus=rdt1628 x=-79.6444687177369 y=36.2112241764021
setbusxy bus=rdt1640 x=-79.6437873796651 y=36.2110101706655
setbusxy bus=rdt1626 x=-79.6442374638712 y=36.2100687111274
setbusxy bus=rdt1625 x=-79.6434986495367 y=36.2096209010286
setbusxy bus=rdt1624 x=-79.6432308755421 y=36.2090228844903
setbusxy bus=rdt1618 x=-79.6423724006443 y=36.2080695011186
setbusxy bus=rdt1617 x=-79.6412875407447 y=36.2079878223384
setbusxy bus=rdt1616 x=-79.6400150576695 y=36.2077964174124
setbusxy bus=rdt1613 x=-79.6385761495481 y=36.2074544595
setbusxy bus=rdt1612 x=-79.6379021008808 y=36.2071233147434
setbusxy bus=rdt1610 x=-79.6370654721928 y=36.2066179715389
setbusxy bus=rdt1609 x=-79.6365258442378 y=36.2063053189853
setbusxy bus=rdt1608 x=-79.6356892332513 y=36.2057999664644
setbusxy bus=rdt1606 x=-79.6347884112636 y=36.2051496379407
setbusxy bus=rdt1607 x=-79.6341402547389 y=36.2046824840041
setbusxy bus=rdt1926 x=-79.6320357685294 y=36.2036014157747
setbusxy bus=rdt1548_dash_rdt1926x x=-79.6295503030682 y=36.1989264961471
setbusxy bus=rdt1545 x=-79.6295606591821 y=36.1981912277657
setbusxy bus=rdt1548 x=-79.6295064361705 y=36.1988989706661
setbusxy bus=rdt1546 x=-79.6295913647006 y=36.1976349493557
setbusxy bus=rdt1547 x=-79.6291055802257 y=36.1967910036441
setbusxy bus=rdt1862 x=-79.6423528374948 y=36.2004093979372
setbusxy bus=rdt1863 x=-79.6425071240759 y=36.2009131797172
setbusxy bus=rdt1864 x=-79.6419630595945 y=36.1987045124551
setbusxy bus=rdt1870 x=-79.642017401451 y=36.1979355172844
setbusxy bus=rdt1875 x=-79.6421034606701 y=36.1963712533717
setbusxy bus=rdt1874 x=-79.6426890240993 y=36.1972522445737
setbusxy bus=rdt1877 x=-79.6421808810899 y=36.1951798769199
setbusxy bus=rdt1878 x=-79.6421661352408 y=36.194475492712
setbusxy bus=rdt1879 x=-79.6420849609886 y=36.1940238277926
setbusxy bus=rdt1723_dash_rdt1737xx x=-79.660853055812 y=36.2047503155002
setbusxy bus=rdt1723_dash_rdt1737x x=-79.6609257448626 y=36.2055109724488
setbusxy bus=rdt1728_dash_rdt1729x x=-79.6615663082999 y=36.2048875480208
setbusxy bus=rdt1728_dash_rdt1729xx x=-79.6619159489404 y=36.2049621388888
setbusxy bus=rdt1728_dash_rdt1737xx x=-79.6609429225172 y=36.204689426568
setbusxy bus=rdt1728_dash_rdt1737x x=-79.6616025365799 y=36.2049596211526
setbusxy bus=rdt1730_dash_rdt1737x x=-79.6600349104032 y=36.2049150330865
setbusxy bus=rdt1730_dash_rdt1737xx x=-79.6609601241283 y=36.2047387172698
setbusxy bus=rdt1730_dash_rdt1731xx x=-79.6593849829276 y=36.2050339527057
setbusxy bus=rdt1730_dash_rdt1731x x=-79.6599395248722 y=36.2049042425863
setbusxy bus=rdt1731_dash_rdt1733xx x=-79.6591831880336 y=36.2045532320606
setbusxy bus=rdt1731_dash_rdt1733x x=-79.6593926167693 y=36.20509531928
setbusxy bus=rdt1733_dash_rdt1734xx x=-79.659856704645 y=36.203623909053
setbusxy bus=rdt1733_dash_rdt1734x x=-79.6591155185092 y=36.2044770732997
setbusxy bus=rdt1734_dash_rdt1797xx x=-79.6601222033681 y=36.2026705966659
setbusxy bus=rdt1734_dash_rdt1797x x=-79.6597613207044 y=36.2036131184419
setbusxy bus=rdt1797_dash_rdt1798xx x=-79.6604724368098 y=36.2018463065597
setbusxy bus=rdt1797_dash_rdt1798x x=-79.6602175862277 y=36.202681386968
setbusxy bus=rdt1798_dash_rdt1799xx x=-79.6606807289815 y=36.2012254519431
setbusxy bus=rdt1798_dash_rdt1799x x=-79.6604132807789 y=36.2019075899552
setbusxy bus=rdt1799_dash_rdt1800xx x=-79.6609724300316 y=36.2005717878981
setbusxy bus=rdt1799_dash_rdt1800x x=-79.6607398842776 y=36.2011641683934
setbusxy bus=rdt1800_dash_rdt1828xx x=-79.6612732502202 y=36.1999799477952
setbusxy bus=rdt1800_dash_rdt1828x x=-79.6610086558982 y=36.2006438612073
setbusxy bus=rdt1809 x=-79.6548141014327 y=36.1995314385816
setbusxy bus=rdt1810 x=-79.6540590031787 y=36.1990822755531
setbusxy bus=rdt1808 x=-79.655433208852 y=36.1997398504625
setbusxy bus=rdt1817 x=-79.6562881585506 y=36.2000071720306
setbusxy bus=rdt1807 x=-79.6564773699962 y=36.2000312598292
setbusxy bus=rdt1806 x=-79.6571259393997 y=36.2001479208582
setbusxy bus=rdt1805_dash_rdt1806x x=-79.6578658439656 y=36.2003562383056
setbusxy bus=rdt1805_dash_rdt1806xx x=-79.6571754550982 y=36.2001252663023
setbusxy bus=rdt1804_dash_rdt1805x x=-79.6579371182387 y=36.2003563301507
setbusxy bus=rdt1804_dash_rdt1805xx x=-79.6578296211354 y=36.2002841641048
setbusxy bus=rdt1803_dash_rdt1804x x=-79.6586557087822 y=36.2003470644072
setbusxy bus=rdt1803_dash_rdt1804xx x=-79.6580324979442 y=36.2003671221335
setbusxy bus=rdt1802_dash_rdt1803x x=-79.6590652199273 y=36.200254328197
setbusxy bus=rdt1802_dash_rdt1803xx x=-79.6585603289994 y=36.2003362729199
setbusxy bus=rdt1801_dash_rdt1802x x=-79.6596200284858 y=36.2002109192279
setbusxy bus=rdt1801_dash_rdt1802xx x=-79.6589702277017 y=36.2002412484876
setbusxy bus=rdt1801_dash_rdt1828xx x=-79.6611970067623 y=36.2000035426162
setbusxy bus=rdt1801_dash_rdt1828x x=-79.6596635876462 y=36.2001607894458
setbusxy bus=rdt1823_dash_rdt1828x x=-79.661426083307 y=36.1994049271274
setbusxy bus=rdt1823_dash_rdt1828xx x=-79.6611683427587 y=36.1999420134849
setbusxy bus=rdt1823_dash_rdt1824xx x=-79.6615891343868 y=36.1989740359178
setbusxy bus=rdt1823_dash_rdt1824x x=-79.6614623090903 y=36.1994770003104
setbusxy bus=rdt1824_dash_rdt1825xx x=-79.6619744641042 y=36.198139508439
setbusxy bus=rdt1824_dash_rdt1825x x=-79.6616253601352 y=36.1990461090554
setbusxy bus=rdt1825_dash_rdt1826xx x=-79.6621733399951 y=36.1972849340168
setbusxy bus=rdt1825_dash_rdt1826x x=-79.6618790864505 y=36.1981287196399
setbusxy bus=rdt1826_dash_rdt1830xx x=-79.6623539167529 y=36.1969852361698
setbusxy bus=rdt1826_dash_rdt1830x x=-79.662178117261 y=36.1973786983975
setbusxy bus=rdt1827_dash_rdt1830x x=-79.6623318445165 y=36.1967769775999
setbusxy bus=rdt1827_dash_rdt1830xx x=-79.66225892783 y=36.1969721591357
setbusxy bus=rdt1831 x=-79.6625156581134 y=36.1962574914845
setbusxy bus=rdt1827 x=-79.6623737848357 y=36.1967517252382
setbusxy bus=rdt1833 x=-79.6626559588421 y=36.1957823305292
setbusxy bus=rdt1837 x=-79.6629698356469 y=36.1947818359372
setbusxy bus=rdt1836 x=-79.6630701357345 y=36.1943175292359
setbusxy bus=rdt1835 x=-79.6630945205587 y=36.1941915930073
setbusxy bus=rdt1838 x=-79.6632082351679 y=36.1933905368816
setbusxy bus=rdt1839 x=-79.6634111174683 y=36.1917216977744
setbusxy bus=rdt1840 x=-79.6623306956146 y=36.1905106445368
setbusxy bus=rdt2209_dash_rdt2210x x=-79.6660549253172 y=36.1897328174545
setbusxy bus=rdt2209_dash_rdt2210xx x=-79.6667100185844 y=36.1898073121819
setbusxy bus=rdt2209 x=-79.6660968606525 y=36.1897075636552
setbusxy bus=rdt1841 x=-79.6616650806055 y=36.1904130542737
setbusxy bus=rdt2154 x=-79.6594272153873 y=36.1903017234538
setbusxy bus=rdt2193_dash_rdt2203xx x=-79.6587302047901 y=36.1877282212755
setbusxy bus=rdt2193_dash_rdt2203x x=-79.6586065032503 y=36.1870521394175
setbusxy bus=rdt2202_dash_rdt2203x x=-79.6589390860746 y=36.1883065277323
setbusxy bus=rdt2202_dash_rdt2203xx x=-79.6586469006027 y=36.1876629957822
setbusxy bus=rdt2202_dash_rdt2204xx x=-79.6590337255659 y=36.1888836444886
setbusxy bus=rdt2202_dash_rdt2204x x=-79.6588963811522 y=36.1882193018084
setbusxy bus=rdt2153_dash_rdt2204x x=-79.6591409574708 y=36.1891782620502
setbusxy bus=rdt2153_dash_rdt2204xx x=-79.6590928725264 y=36.188822361462
setbusxy bus=rdt2153_dash_rdt2154xx x=-79.6594320069051 y=36.1903491052311
setbusxy bus=rdt2153_dash_rdt2154x x=-79.6592131071153 y=36.189104864999
setbusxy bus=rdt1843_dash_rdt2154x x=-79.658026719095 y=36.1902793900843
setbusxy bus=rdt1843_dash_rdt2154xx x=-79.6593733753558 y=36.1902827221386
setbusxy bus=rdt1843_dash_rdt2155xx x=-79.657327053441 y=36.1902974255098
setbusxy bus=rdt1843_dash_rdt2155x x=-79.657990500463 y=36.1902073159085
setbusxy bus=rdt1844_dash_rdt2155x x=-79.6571599520269 y=36.190377885756
setbusxy bus=rdt1844_dash_rdt2155xx_reg x=-79.657360659626 y=36.1903703231573
setbusxy bus=rdt2159 x=-79.6563334795594 y=36.1906778527852
setbusxy bus=rdt1844 x=-79.6571104165119 y=36.190391367954
setbusxy bus=rdt2182 x=-79.6563484296228 y=36.1835663173742
setbusxy bus=rdt2230 x=-79.6560838698698 y=36.1829375468355
setbusxy bus=rdt2182_dash_rdt2185xx x=-79.6564505980352 y=36.1844012586973
setbusxy bus=rdt2182_dash_rdt2185x x=-79.6563974422523 y=36.1835809919462
setbusxy bus=rdt2185_dash_rdt2187xx x=-79.6564579455 y=36.1847259311064
setbusxy bus=rdt2185_dash_rdt2187x x=-79.6564169950756 y=36.1843283607948
setbusxy bus=rdt2187_dash_rdt2189xx x=-79.6565858369056 y=36.185197300477
setbusxy bus=rdt2187_dash_rdt2189x x=-79.6565533060732 y=36.1847367238925
setbusxy bus=rdt2188_dash_rdt2189x x=-79.656536269762 y=36.1853488389092
setbusxy bus=rdt2188_dash_rdt2189xx x=-79.6566220520761 y=36.1852693750611
setbusxy bus=rdt2188_dash_rdt2192xx x=-79.6567073403795 y=36.1861357633564
setbusxy bus=rdt2188_dash_rdt2192x x=-79.6566316311006 y=36.1853596316479
setbusxy bus=rdt2165_dash_rdt2192x x=-79.6565305558325 y=36.1867197480262
setbusxy bus=rdt2165_dash_rdt2192xx x=-79.6566119780908 y=36.1861249706594
setbusxy bus=rdt2164_dash_rdt2165x x=-79.6563456431928 y=36.1871526477682
setbusxy bus=rdt2164_dash_rdt2165xx x=-79.6564943401215 y=36.1866476734191
setbusxy bus=rdt2172_dash_rdt2173xx x=-79.6528784026822 y=36.1851994933555
setbusxy bus=rdt2172_dash_rdt2173x x=-79.6520244148976 y=36.185063374792
setbusxy bus=rdt2173_dash_rdt2174xx x=-79.6536273675169 y=36.185233169879
setbusxy bus=rdt2173_dash_rdt2174x x=-79.6529397756197 y=36.1851396787199
setbusxy bus=rdt2170_dash_rdt2174x x=-79.6542418967745 y=36.1863519215214
setbusxy bus=rdt2170_dash_rdt2174xx x=-79.6535640041524 y=36.1853117017611
setbusxy bus=rdt2167_dash_rdt2170x x=-79.6547680767412 y=36.1866258791704
setbusxy bus=rdt2167_dash_rdt2170xx x=-79.6542781102717 y=36.1864239967672
setbusxy bus=rdt2166_dash_rdt2167x x=-79.6556302585485 y=36.1866916092866
setbusxy bus=rdt2166_dash_rdt2167xx x=-79.6546943538924 y=36.1866408283414
setbusxy bus=rdt2164_dash_rdt2166x x=-79.6563750089005 y=36.1872140500296
setbusxy bus=rdt2164_dash_rdt2166xx x=-79.6555940436834 y=36.1866195344244
setbusxy bus=rdt2163_dash_rdt2164x x=-79.6558949341299 y=36.1883886762445
setbusxy bus=rdt2163_dash_rdt2164xx x=-79.6562987765742 y=36.1872376420081
setbusxy bus=rdt2162_dash_rdt2163x x=-79.6559544780695 y=36.1885433057469
setbusxy bus=rdt2162_dash_rdt2163xx x=-79.6559540831022 y=36.188327394808
setbusxy bus=rdt2161_dash_rdt2162x x=-79.6561864392913 y=36.1891010931181
setbusxy bus=rdt2161_dash_rdt2162xx x=-79.6558591129943 y=36.1885325123948
setbusxy bus=rdt2157_dash_rdt2161x x=-79.6562286961878 y=36.1891778791119
setbusxy bus=rdt2157_dash_rdt2161xx x=-79.6561502226554 y=36.189029018416
setbusxy bus=rdt2157_dash_rdt2160xx x=-79.6563177728621 y=36.189444941517
setbusxy bus=rdt2157_dash_rdt2160x x=-79.6561695467642 y=36.1892391606667
setbusxy bus=rdt2156 x=-79.6565307719643 y=36.189745865631
setbusxy bus=rdt2160 x=-79.6563587618386 y=36.1894711964317
setbusxy bus=rdt2158 x=-79.6566776772114 y=36.1900596884098
setbusxy bus=rdt1845 x=-79.6553712228721 y=36.1910186268721
setbusxy bus=rdt1846 x=-79.6547936223266 y=36.1911777520277
setbusxy bus=rdt1847 x=-79.653301362702 y=36.1917435906009
setbusxy bus=rdt1848 x=-79.6527205349095 y=36.1918903067458
setbusxy bus=rdt1849 x=-79.6521739898972 y=36.1919833167771
setbusxy bus=rdt1851 x=-79.651565827926 y=36.1920508722929
setbusxy bus=rdt1887 x=-79.6484233597196 y=36.1925082032523
setbusxy bus=rdt1884 x=-79.6477960087218 y=36.1926043823695
setbusxy bus=rdt1885 x=-79.6469262158741 y=36.1927387901094
setbusxy bus=rdt1886 x=-79.6458626212113 y=36.1929487851417
setbusxy bus=rdt1888 x=-79.6454205955757 y=36.1929831901893
setbusxy bus=rdt1883 x=-79.6449926663694 y=36.1930921917942
setbusxy bus=rdt1889 x=-79.6445619144505 y=36.1931177064129
setbusxy bus=rdt1882 x=-79.6441368845738 y=36.1932261518038
setbusxy bus=rdt1881 x=-79.6435952023582 y=36.193289965374
setbusxy bus=rdt1891_dash_rdt1901xx x=-79.6438563459892 y=36.1912612646168
setbusxy bus=rdt1891_dash_rdt1901x x=-79.6437862877257 y=36.1910088247568
setbusxy bus=rdt1901_dash_rdt1902xx x=-79.6437787606951 y=36.1917460305629
setbusxy bus=rdt1901_dash_rdt1902x x=-79.643892552198 y=36.1913333427964
setbusxy bus=rdt1890_dash_rdt1902x x=-79.643816145045 y=36.191841502844
setbusxy bus=rdt1890_dash_rdt1902xx x=-79.6438379213105 y=36.1916847554002
setbusxy bus=rdt1890_dash_rdt1903xx x=-79.6438116876356 y=36.1923368197664
setbusxy bus=rdt1890_dash_rdt1903x x=-79.6437569840743 y=36.1919027779891
setbusxy bus=rdt1903_dash_rdt1904xx x=-79.6437195002865 y=36.1929312084833
setbusxy bus=rdt1903_dash_rdt1904x x=-79.6437163199553 y=36.1923260166816
setbusxy bus=rdt1881_dash_rdt1904x x=-79.643543702453 y=36.1933066825079
setbusxy bus=rdt1881_dash_rdt1904xx x=-79.6436603383946 y=36.1929924835506
setbusxy bus=rdt1880_dash_rdt1881x x=-79.6428943681006 y=36.1934261629214
setbusxy bus=rdt1880_dash_rdt1881xx x=-79.6436028646784 y=36.1932454075082
setbusxy bus=rdt1880 x=-79.642845352092 y=36.1934114827656
setbusxy bus=rdt2585 x=-79.6477120305647 y=36.1768623604333
setbusxy bus=rdt2581 x=-79.646417401494 y=36.176764477511
setbusxy bus=rdt2903 x=-79.648593179806 y=36.1623863948315
setbusxy bus=rdt2902 x=-79.648159416757 y=36.1624693558051
setbusxy bus=rdt2893 x=-79.6495552844101 y=36.1627555572424
setbusxy bus=rdt2894 x=-79.6493872638746 y=36.1634050281136
setbusxy bus=rdt2895 x=-79.6492207060086 y=36.1641130372036
setbusxy bus=rdt2788 x=-79.6491007356561 y=36.1646255344648
setbusxy bus=rdt2785 x=-79.6490088139122 y=36.1653750274198
setbusxy bus=rdt2784 x=-79.6489890351935 y=36.1658796401238
setbusxy bus=rdt2782 x=-79.6489775870888 y=36.1665466154578
setbusxy bus=rdt2781 x=-79.6489677181226 y=36.1669217832532
setbusxy bus=rdt2783 x=-79.6489548680971 y=36.1672224784452
setbusxy bus=rdt2780 x=-79.6489323032477 y=36.1678893281682
setbusxy bus=rdt2777 x=-79.6488823866306 y=36.1702213383489
setbusxy bus=rdt2776 x=-79.6487915378271 y=36.1709077380647
setbusxy bus=rdt2582 x=-79.6481973296137 y=36.1738556308715
setbusxy bus=rdt2583 x=-79.6481738250296 y=36.1743050546723
setbusxy bus=rdt2584 x=-79.6481078660166 y=36.1749083089581
setbusxy bus=rdt2584_dash_rdt2585x x=-79.6477615589705 y=36.1768488819497
setbusxy bus=rdt2579 x=-79.6476781895718 y=36.1772653621429
setbusxy bus=rdt3337 x=-79.6478031954303 y=36.1784026527576
setbusxy bus=rdt3336 x=-79.6477988579716 y=36.1786550211595
setbusxy bus=rdt2243 x=-79.6466138391184 y=36.1799420617122
setbusxy bus=rdt2244 x=-79.6462543309126 y=36.1800832955642
setbusxy bus=rdt2245 x=-79.644908929695 y=36.1805244841489
setbusxy bus=rdt2246 x=-79.6442300856131 y=36.1807545320888
setbusxy bus=rdt2249 x=-79.6433090351751 y=36.181934062587
setbusxy bus=rdt2248_dash_rdt2249x x=-79.6432858530411 y=36.1829823460477
setbusxy bus=rdt2247 x=-79.6432305941023 y=36.1832583632013
setbusxy bus=rdt2248 x=-79.6432368434008 y=36.182967666164
setbusxy bus=rdt2252 x=-79.6430062133173 y=36.1846621430034
setbusxy bus=rdt2254 x=-79.6422022844041 y=36.1862115411338
setbusxy bus=rdt2255 x=-79.6419602185189 y=36.1866335553957
setbusxy bus=rdt2256 x=-79.6417411843475 y=36.1870818143563
setbusxy bus=rdt2257 x=-79.6416299092597 y=36.1877296234178
setbusxy bus=rdt2258 x=-79.641639381748 y=36.1884689516183
setbusxy bus=rdt1913 x=-79.6416391363988 y=36.1891270354769
setbusxy bus=rdt1912 x=-79.6416514639592 y=36.1895024528713
setbusxy bus=rdt1909 x=-79.6416661157862 y=36.1908559081561
setbusxy bus=rdt1908 x=-79.6416748334146 y=36.1913687989264
setbusxy bus=rdt1907 x=-79.6417104363119 y=36.1918830512431
setbusxy bus=rdt1915 x=-79.6417117843757 y=36.1920036076733
setbusxy bus=rdt1906 x=-79.641731220643 y=36.1921660961146
setbusxy bus=rdt1914 x=-79.6417660986966 y=36.1925237394908
setbusxy bus=rdt1905 x=-79.6417899968966 y=36.1926265220636
setbusxy bus=rdt1916 x=-79.6395013717386 y=36.1927347093535
setbusxy bus=rdt1917 x=-79.637690305954 y=36.1933760532572
setbusxy bus=rdt1917_dash_rdt1919x x=-79.6331870856966 y=36.1955068317001
setbusxy bus=rdt1920 x=-79.6327631129234 y=36.1956778818929
setbusxy bus=rdt1919 x=-79.6331794172325 y=36.1955513887516
setbusxy bus=rdt1922 x=-79.6317293434514 y=36.196015360005
setbusxy bus=rdt1923 x=-79.631527932293 y=36.1960851759839
setbusxy bus=rdt1924 x=-79.6306893955894 y=36.1963370155356
setbusxy bus=rdt1938 x=-79.6279984740571 y=36.1965699138982
setbusxy bus=rdt2250_dash_rdt2251xx x=-79.6396298027779 y=36.1815525557421
setbusxy bus=rdt2250_dash_rdt2251x x=-79.6400468352755 y=36.1814248867399
setbusxy bus=rdt2499 x=-79.6376472283845 y=36.1814630235187
setbusxy bus=rdt2251 x=-79.6395807947509 y=36.1815378743913
setbusxy bus=rdt2498 x=-79.6365686605687 y=36.18145852703
setbusxy bus=rdt2500 x=-79.6359280721683 y=36.181847883586
setbusxy bus=rdt2502 x=-79.6336843447086 y=36.1831344844112
setbusxy bus=rdt2505 x=-79.6303951218703 y=36.1828496872025
setbusxy bus=rdt2506 x=-79.6294486962838 y=36.1829187573566
setbusxy bus=rdt2265 x=-79.6271464800822 y=36.1877683638652
setbusxy bus=rdt2264 x=-79.6270648737701 y=36.1879837846634
setbusxy bus=rdt2263 x=-79.6268898671364 y=36.1905503994797
setbusxy bus=rdt1945_dash_rdt2263x x=-79.6257947181085 y=36.1918427511447
setbusxy bus=rdt1945_dash_rdt2263xx x=-79.6268972267314 y=36.1905955658185
setbusxy bus=rdt1944 x=-79.6244695419077 y=36.1933088139314
setbusxy bus=rdt1945 x=-79.6257457064992 y=36.1918280640702
setbusxy bus=rdt1943 x=-79.6246571428263 y=36.1942958764712
setbusxy bus=rdt1942 x=-79.6253117989708 y=36.1947518540682
setbusxy bus=rdt1941 x=-79.6266089538084 y=36.1956231585851
setbusxy bus=rdt1939 x=-79.6272395395049 y=36.1960123652006
setbusxy bus=rdt1940 x=-79.6273962908095 y=36.1961182396851
setbusxy bus=rdt1544 x=-79.6251575691926 y=36.1980438524318
setbusxy bus=rdt1543 x=-79.6259748610458 y=36.1978075466688
setbusxy bus=rdt1542 x=-79.6241286892864 y=36.1983655774297
setbusxy bus=rdt1541 x=-79.623732959329 y=36.1985379764421
setbusxy bus=rdt1538 x=-79.6179437980105 y=36.2003846929529
setbusxy bus=rdt1532 x=-79.6159172281012 y=36.2017055428249
setbusxy bus=rdt1533 x=-79.6154286895699 y=36.2020931965333
setbusxy bus=rdt1531 x=-79.613867725337 y=36.2006090551725
setbusxy bus=rdt1528 x=-79.6129650599013 y=36.1992520378432
setbusxy bus=rdt1526 x=-79.612779711371 y=36.1986752266843
setbusxy bus=rdt1527 x=-79.6128396165759 y=36.198431290026
setbusxy bus=rdt1109lv x=-79.6335227398717 y=36.2188884946303
setbusxy bus=p1rlv1861 x=-79.6338216161014 y=36.2187538516279
setbusxy bus=rdt1113lv x=-79.6385762577388 y=36.2208695178786
setbusxy bus=p1rlv1867 x=-79.6385820278852 y=36.2208275382499
setbusxy bus=rdt1113 x=-79.6385743815888 y=36.2209118101883
setbusxy bus=rdt1112lv x=-79.6323388016772 y=36.2202385129053
setbusxy bus=p1rlv1866 x=-79.6325325217733 y=36.2203679760581
setbusxy bus=rdt1112 x=-79.6323797981062 y=36.2202647760751
setbusxy bus=rdt1744lv x=-79.666371790429 y=36.2246330700654
setbusxy bus=p1rlv2913 x=-79.6663307800264 y=36.2246068182779
setbusxy bus=rdt1744 x=-79.6664208304353 y=36.2246477410082
setbusxy bus=rdt1160lv x=-79.6636028122797 y=36.2216725216913
setbusxy bus=p1rlv1958 x=-79.6636539208863 y=36.2216636754351
setbusxy bus=rdt1162 x=-79.6621285390255 y=36.2213123001221
setbusxy bus=rdt1160 x=-79.6635506109161 y=36.2216709988851
setbusxy bus=rdt1579lv x=-79.6586136937058 y=36.2169073726485
setbusxy bus=p1rlv2619 x=-79.6580509789276 y=36.2168825231817
setbusxy bus=rdt801lv x=-79.6582520191874 y=36.2405575407106
setbusxy bus=p1rlv1373 x=-79.6584667269237 y=36.2407404717553
setbusxy bus=rdt800_dash_rdt801x x=-79.6581530582993 y=36.2404584867571
setbusxy bus=rdt800_dash_rdt801xx x=-79.6581904883536 y=36.2404890128742
setbusxy bus=rdt1148lv x=-79.6599376816343 y=36.2422165765808
setbusxy bus=p1rlv1935 x=-79.6599055938026 y=36.2422510450355
setbusxy bus=rdt1147_dash_rdt1148x x=-79.6594776197076 y=36.241095597078
setbusxy bus=rdt1147_dash_rdt1148xx x=-79.6599448722347 y=36.2421383371949
setbusxy bus=rdt1147_dash_rdt800xx x=-79.6580583656468 y=36.2404327348929
setbusxy bus=rdt1147_dash_rdt800x x=-79.6594593765658 y=36.2410206458885
setbusxy bus=rdt1201lv x=-79.651447360701 y=36.2222944278552
setbusxy bus=p1rlv2022 x=-79.6514969174029 y=36.2222809485167
setbusxy bus=rdt1726lv x=-79.661034290765 y=36.2059187816409
setbusxy bus=p1rlv2872 x=-79.660218649059 y=36.2058906390413
setbusxy bus=rdt1722_dash_rdt1726x x=-79.6609115009177 y=36.2058362927546
setbusxy bus=rdt1722_dash_rdt1726xx x=-79.6609559631876 y=36.205861630627
setbusxy bus=rdt1722_dash_rdt1723xx x=-79.6608895169718 y=36.2054388991262
setbusxy bus=rdt1722_dash_rdt1723x x=-79.6608364697808 y=36.2057661560125
setbusxy bus=rdt1832lv x=-79.6637412115718 y=36.1965601902285
setbusxy bus=p1rlv3075 x=-79.6637391969036 y=36.196602479344
setbusxy bus=rdt1832 x=-79.663729672279 y=36.1965188900685
setbusxy bus=rdt2210lv x=-79.6666761891805 y=36.1898808336647
setbusxy bus=p1rlv3775 x=-79.6666877520426 y=36.1899229758899
setbusxy bus=rdt2579lv x=-79.6476712185425 y=36.1772235565297
setbusxy bus=p1rlv4403 x=-79.6467062669568 y=36.1773056337453
setbusxy bus=rdt2581lv x=-79.6464719055261 y=36.1767559672434
setbusxy bus=p1rlv4405 x=-79.6465242843228 y=36.1767499128589
setbusxy bus=rdt2893lv x=-79.6495143114096 y=36.1627293002258
setbusxy bus=p1rlv5235 x=-79.6492266697732 y=36.1626217508958
setbusxy bus=rdt3200lv x=-79.6479374098218 y=36.1592136885671
setbusxy bus=p1rlv5841 x=-79.6479869269876 y=36.1592002097151
setbusxy bus=rdt2892 x=-79.6481046425189 y=36.1615030832119
setbusxy bus=rdt3200 x=-79.6478954854277 y=36.1592389363494
setbusxy bus=rdt3200_dash_rdt3201x x=-79.6496614779418 y=36.1573295410956
setbusxy bus=rdt3200_dash_rdt3201x_b1_1 x=-79.6542215961911 y=36.1559709063433
setbusxy bus=rdt1151_dash_rdt1741x x=-79.6807756540998 y=36.2084809966253
setbusxy bus=rdt1151_dash_rdt1741x_b1_1 x=-79.6820530292093 y=36.2096324054408
setbusxy bus=rdt1629_dash_rdt1630x x=-79.6450275933958 y=36.2100302830957
setbusxy bus=rdt1630 x=-79.6448439187652 y=36.2090290970335
setbusxy bus=rdt1652 x=-79.6513585421025 y=36.2112324309398
setbusxy bus=rdt1597 x=-79.6521949320689 y=36.2134390171161
setbusxy bus=rdt1650 x=-79.6513422072008 y=36.2110735490332
setbusxy bus=rdt1651 x=-79.6513479305954 y=36.2107400635361
setbusxy bus=rdt1653 x=-79.6513510052346 y=36.2105599722601
setbusxy bus=rdt1656 x=-79.6510722731367 y=36.2096855819343
setbusxy bus=rdt1654 x=-79.652081311041 y=36.2099860448228
setbusxy bus=rdt1655 x=-79.6509112528214 y=36.209608454143
setbusxy bus=rdt1647_dash_rdt1655x x=-79.6501355350565 y=36.2090845320242
setbusxy bus=rdt1660 x=-79.6514761994893 y=36.2071537631127
setbusxy bus=rdt1661 x=-79.6511361800378 y=36.2067222573593
setbusxy bus=rdt1659 x=-79.6514289159967 y=36.207964568534
setbusxy bus=rdt1657 x=-79.6514057639294 y=36.2080182254471
setbusxy bus=rdt1658 x=-79.6506598052515 y=36.2087041322669
setbusxy bus=rdt1647_dash_rdt1658x x=-79.650125554422 y=36.2091771609057
setbusxy bus=rdt1638_dash_rdt1649xxx x=-79.6471812344977 y=36.2074653803868
setbusxy bus=rdt1638 x=-79.6472270598945 y=36.20758824996
setbusxy bus=rdt1666 x=-79.6463297938985 y=36.2057236008867
setbusxy bus=rdt1665 x=-79.6456317868376 y=36.2065589298216
setbusxy bus=rdt1667 x=-79.6464820684435 y=36.2056755771644
setbusxy bus=rdt1668 x=-79.6468843882362 y=36.2057316681435
setbusxy bus=rdt1669 x=-79.6469778466574 y=36.2057239355475
setbusxy bus=rdt1670 x=-79.6478406784517 y=36.205751321213
setbusxy bus=rdt1670_dash_rdt1671xxx x=-79.6486272787014 y=36.2057575188299
setbusxy bus=rdt1675 x=-79.6514393572309 y=36.2034662648171
setbusxy bus=rdt1676 x=-79.6523688381263 y=36.2035977391219
setbusxy bus=rdt1673 x=-79.6501188299216 y=36.2039382176694
setbusxy bus=rdt1677 x=-79.6502401163224 y=36.2031951227632
setbusxy bus=rdt1673_dash_rdt1674xxx x=-79.6504990247916 y=36.2048795658812
setbusxy bus=rdt1674_dash_rdt1678x x=-79.6504330355211 y=36.2049550578246
setbusxy bus=rdt1678 x=-79.6503294268956 y=36.2050526579643
setbusxy bus=rdt1589 x=-79.6513836265632 y=36.2157889597839
setbusxy bus=rdt1591 x=-79.650982126983 y=36.2158475376977
setbusxy bus=rdt1592 x=-79.6506876148703 y=36.215880744694
setbusxy bus=rdt1686 x=-79.6638960392459 y=36.2087713526086
setbusxy bus=rdt1685 x=-79.6641045116228 y=36.2087866763754
setbusxy bus=rdt1687 x=-79.6633621767854 y=36.2087655617869
setbusxy bus=rdt1688 x=-79.6632509594219 y=36.2087643194067
setbusxy bus=rdt1689 x=-79.6629363311683 y=36.208763734076
setbusxy bus=rdt1690 x=-79.6626057454645 y=36.2087661247302
setbusxy bus=rdt1691 x=-79.6623944515672 y=36.2087635916185
setbusxy bus=rdt1692 x=-79.6621719979161 y=36.2087612761214
setbusxy bus=rdt1694 x=-79.6619718067748 y=36.2087590377719
setbusxy bus=rdt1693 x=-79.661771462177 y=36.2087658122511
setbusxy bus=rdt1693_dash_rdt1695xxx x=-79.6615919526474 y=36.2087320972038
setbusxy bus=rdt1695_dash_rdt1696x x=-79.6614895598424 y=36.2087729958538
setbusxy bus=rdt1696 x=-79.6613415042264 y=36.2088202981153
setbusxy bus=rdt1697_dash_rdt1698xxx x=-79.6610967160301 y=36.2085725764301
setbusxy bus=rdt1697 x=-79.6611273309904 y=36.2092041458105
setbusxy bus=rdt1715 x=-79.6638765936345 y=36.2066436229386
setbusxy bus=rdt1714 x=-79.663889471136 y=36.2063863163525
setbusxy bus=rdt1702 x=-79.6637127715109 y=36.2071195825218
setbusxy bus=rdt1703 x=-79.6631060586155 y=36.2074735724469
setbusxy bus=rdt1704 x=-79.6627795472124 y=36.2075179284056
setbusxy bus=rdt1705 x=-79.6624712098729 y=36.2075205673626
setbusxy bus=rdt1712 x=-79.6622041581384 y=36.2075264255789
setbusxy bus=rdt1706 x=-79.6619928295603 y=36.2075242341579
setbusxy bus=rdt1706_dash_rdt1707xxx x=-79.66175174263 y=36.2075459260585
setbusxy bus=rdt1711 x=-79.6609812762234 y=36.206872527126
setbusxy bus=rdt1720 x=-79.660951489501 y=36.2067442349574
setbusxy bus=rdt1708_dash_rdt1711x x=-79.6610757442404 y=36.2076380404692
setbusxy bus=rdt1148_dash_rdt1149x x=-79.6600269944361 y=36.2421799799132
setbusxy bus=rdt1149 x=-79.6599852229179 y=36.2427711258537
setbusxy bus=rdt1853_dash_rdt1863xxx x=-79.6424514056118 y=36.200902115502
setbusxy bus=rdt1860 x=-79.6421279366891 y=36.2009720295474
setbusxy bus=rdt1859 x=-79.6418353549083 y=36.2010175935752
setbusxy bus=rdt1861 x=-79.6422172123401 y=36.2009550127718
setbusxy bus=rdt1861_dash_rdt1863xxx x=-79.6425628479205 y=36.2009242277667
setbusxy bus=rdt1866 x=-79.6449655637443 y=36.1972085803542
setbusxy bus=rdt1871 x=-79.6461606504137 y=36.1972262672386
setbusxy bus=rdt1872 x=-79.6449265307721 y=36.1973374706877
setbusxy bus=rdt1867 x=-79.6441941433496 y=36.1972542840055
setbusxy bus=rdt1868 x=-79.6438715263725 y=36.197259472111
setbusxy bus=rdt1873 x=-79.6437603071155 y=36.1972583831237
setbusxy bus=rdt1865 x=-79.6436600905155 y=36.197266090853
setbusxy bus=rdt1869 x=-79.6432262351891 y=36.1972703591945
setbusxy bus=rdt1869_dash_rdt1874xxx x=-79.6426871511361 y=36.1972945371694
setbusxy bus=rdt1725 x=-79.6594772027346 y=36.2056660583416
setbusxy bus=rdt1709 x=-79.6595421271615 y=36.2069248944117
setbusxy bus=rdt1725_dash_rdt1731xxx x=-79.6594724606657 y=36.205028733158
setbusxy bus=rdt1724 x=-79.6609077023445 y=36.2059254766231
setbusxy bus=rdt1721 x=-79.6609418411935 y=36.2063804127012
setbusxy bus=rdt1722_dash_rdt1724x x=-79.6608157451396 y=36.2058295063477
setbusxy bus=rdt1727 x=-79.6629192510992 y=36.2053798171753
setbusxy bus=rdt1713 x=-79.6636335813224 y=36.2057356175724
setbusxy bus=rdt1719 x=-79.6624286184253 y=36.2061024645605
setbusxy bus=rdt1716 x=-79.6623985800059 y=36.2064069503635
setbusxy bus=rdt1717 x=-79.6625000462609 y=36.2058260915651
setbusxy bus=rdt1718 x=-79.6622464810196 y=36.2050389621646
setbusxy bus=rdt1718_dash_rdt1729xxx x=-79.661817875815 y=36.2049684089886
setbusxy bus=rdt1736 x=-79.6611480248866 y=36.2042243525552
setbusxy bus=rdt1735 x=-79.6613399409699 y=36.2039057736321
setbusxy bus=rdt1736_dash_rdt1737xxx x=-79.6608658887764 y=36.2046884725387
setbusxy bus=rdt1732_dash_rdt1733xxx x=-79.6590963431519 y=36.2045464748747
setbusxy bus=rdt1732 x=-79.6574778711232 y=36.2053247677099
setbusxy bus=rdt1812 x=-79.6533044010407 y=36.1978349371026
setbusxy bus=rdt1813 x=-79.6531852677187 y=36.1974960711175
setbusxy bus=rdt1814 x=-79.6534420161498 y=36.1982421554657
setbusxy bus=rdt1811 x=-79.6535274273808 y=36.1984504588387
setbusxy bus=rdt1806_dash_rdt1818x x=-79.6571201428664 y=36.2001926846817
setbusxy bus=rdt1818 x=-79.6570940719556 y=36.2003187126854
setbusxy bus=rdt1820 x=-79.6586935274405 y=36.1981388617134
setbusxy bus=rdt1821 x=-79.6583962578167 y=36.1971567162608
setbusxy bus=rdt1822 x=-79.6594325879894 y=36.1984987236125
setbusxy bus=rdt1819 x=-79.6590556069971 y=36.1995478451663
setbusxy bus=rdt1801_dash_rdt1819x x=-79.6597341656928 y=36.200203056353
setbusxy bus=rdt1826_dash_rdt1829x x=-79.6622412754347 y=36.1973299512091
setbusxy bus=rdt1829 x=-79.6638027032337 y=36.1977490813321
setbusxy bus=rdt2208 x=-79.667139198188 y=36.1906967611301
setbusxy bus=rdt2212 x=-79.667549315351 y=36.1906240034227
setbusxy bus=rdt2211 x=-79.6668346610705 y=36.1897377742632
setbusxy bus=rdt2210_dash_rdt2211x x=-79.6666140100056 y=36.1898173191881
setbusxy bus=rdt1842_dash_rdt2154xxx x=-79.6594863450867 y=36.1903097642636
setbusxy bus=rdt1842 x=-79.6594024501146 y=36.1916340750925
setbusxy bus=rdt2201_dash_rdt2202xxx x=-79.6588569006894 y=36.1882828103052
setbusxy bus=rdt2201 x=-79.6608078748169 y=36.1879001402382
setbusxy bus=rdt2194 x=-79.6578858195344 y=36.1848597019118
setbusxy bus=rdt2186 x=-79.6578843629173 y=36.1847915476163
setbusxy bus=rdt2190 x=-79.658020189642 y=36.185456363934
setbusxy bus=rdt2195 x=-79.6581810231174 y=36.1859820165972
setbusxy bus=rdt2198 x=-79.6595709187831 y=36.185602999273
setbusxy bus=rdt2191 x=-79.6582515720898 y=36.1862342401208
setbusxy bus=rdt2196 x=-79.6582835439033 y=36.1863157326997
setbusxy bus=rdt2193_dash_rdt2196x x=-79.6586429697551 y=36.1871073145231
setbusxy bus=rdt2193_dash_rdt2197x x=-79.6585310810767 y=36.1870890535397
setbusxy bus=rdt2197 x=-79.6583788617985 y=36.1870526525578
setbusxy bus=rdt2199 x=-79.6601234510625 y=36.1873279838818
setbusxy bus=rdt2200 x=-79.6614947502315 y=36.1863194374417
setbusxy bus=rdt2199_dash_rdt2203xxx x=-79.6587343590074 y=36.1876577763543
setbusxy bus=rdt2153_dash_rdt2205x x=-79.6591255993641 y=36.1891086034641
setbusxy bus=rdt2205 x=-79.6607255611085 y=36.1888966725299
setbusxy bus=rdt2154_dash_rdt2206x x=-79.6594369745787 y=36.1902538366524
setbusxy bus=rdt2168 x=-79.6536839001548 y=36.187011196323
setbusxy bus=rdt2169 x=-79.6536443950988 y=36.1868846350905
setbusxy bus=rdt2167_dash_rdt2168x x=-79.6546749443192 y=36.1865718432305
setbusxy bus=rdt2180 x=-79.650477010963 y=36.1848501554786
setbusxy bus=rdt2181 x=-79.6504829328487 y=36.1849806061147
setbusxy bus=rdt2179 x=-79.6506292691789 y=36.1850246169166
setbusxy bus=rdt2171 x=-79.6509323738105 y=36.1850431336067
setbusxy bus=rdt2171_dash_rdt2172xxx x=-79.6519542019165 y=36.1850983421752
setbusxy bus=rdt2172_dash_rdt2178x x=-79.6520652769355 y=36.1851215599244
setbusxy bus=rdt2178 x=-79.6518528401012 y=36.1843902119958
setbusxy bus=rdt2176 x=-79.6543770644813 y=36.1849281385952
setbusxy bus=rdt2177 x=-79.654382992216 y=36.1850585920962
setbusxy bus=rdt2175 x=-79.6540438110692 y=36.1851773269197
setbusxy bus=rdt2174_dash_rdt2175x x=-79.653540976653 y=36.1852430959052
setbusxy bus=rdt1894 x=-79.646680772845 y=36.1897780245179
setbusxy bus=rdt1895 x=-79.6476007091463 y=36.1898052688665
setbusxy bus=rdt1896 x=-79.6468386816801 y=36.1898129845187
setbusxy bus=rdt1893 x=-79.6458566119129 y=36.1898448426856
setbusxy bus=rdt1897 x=-79.6453097826251 y=36.1899556766258
setbusxy bus=rdt1898 x=-79.6444501833575 y=36.1901444427441
setbusxy bus=rdt1892 x=-79.6438528123574 y=36.1906062780711
setbusxy bus=rdt1891_dash_rdt1892x x=-79.6438796121593 y=36.1910332652812
setbusxy bus=rdt1900 x=-79.6434266312704 y=36.1901687337088
setbusxy bus=rdt1899 x=-79.6435351335917 y=36.190173944797
setbusxy bus=rdt2239 x=-79.653272096453 y=36.1799620992571
setbusxy bus=rdt2238 x=-79.6545596734363 y=36.1795718786701
setbusxy bus=rdt3338 x=-79.6531304986231 y=36.1798956919893
setbusxy bus=rdt2261 x=-79.6286596443194 y=36.1905002965113
setbusxy bus=rdt2259 x=-79.6329551671844 y=36.1910284033915
setbusxy bus=rdt2260 x=-79.6285801663371 y=36.1903842504453
setbusxy bus=rdt2262 x=-79.6276832088618 y=36.1905663750894
setbusxy bus=rdt2262_dash_rdt2263xxx x=-79.6269322423215 y=36.1905213353578
setbusxy bus=rdt3331 x=-79.6425675636473 y=36.1800172400649
setbusxy bus=rdt3330 x=-79.6419922812796 y=36.1790513321959
setbusxy bus=rdt3332 x=-79.6420634827109 y=36.1803138812492
setbusxy bus=rdt3334 x=-79.6421867128313 y=36.180401233736
setbusxy bus=rdt3333 x=-79.6416442507783 y=36.1806828829503
setbusxy bus=rdt3335 x=-79.6412056610965 y=36.1809665529427
setbusxy bus=rdt2250_dash_rdt3335x x=-79.6401325131401 y=36.1813857656451
setbusxy bus=rdt1646 x=-79.6496558838092 y=36.2095131601505
setbusxy bus=rdt1647 x=-79.6501304939861 y=36.2091308463656
setbusxy bus=rdt1648 x=-79.6493511034573 y=36.2097711514025
setbusxy bus=rdt1645 x=-79.6491142917001 y=36.209957790291
setbusxy bus=rdt1644 x=-79.6483966033124 y=36.2102922505555
setbusxy bus=rdt1636 x=-79.647417257222 y=36.2103172437126
setbusxy bus=rdt1635 x=-79.6467848620375 y=36.2102199449846
setbusxy bus=rdt1634 x=-79.645919631593 y=36.2100839872507
setbusxy bus=rdt1662 x=-79.650101058798 y=36.2056147450966
setbusxy bus=rdt1674 x=-79.650466214121 y=36.2049172731491
setbusxy bus=rdt1672 x=-79.6492525926585 y=36.2057944830249
setbusxy bus=rdt1671 x=-79.6485701489262 y=36.2057613601558
setbusxy bus=rdt1663 x=-79.6481734811464 y=36.2064493975437
setbusxy bus=rdt1664 x=-79.6477210288222 y=36.2068860138301
setbusxy bus=rdt1649 x=-79.6471614291443 y=36.2074219901029
setbusxy bus=rdt1631 x=-79.6465541648015 y=36.2092211486909
setbusxy bus=rdt1632 x=-79.6465382597936 y=36.209288850701
setbusxy bus=rdt1637 x=-79.6464011856996 y=36.2098910703739
setbusxy bus=rdt1633 x=-79.645308606484 y=36.2100319585108
setbusxy bus=rdt1629 x=-79.6449704248427 y=36.2100267908577
setbusxy bus=rdt1627 x=-79.6443515071392 y=36.2100571784473
setbusxy bus=rdt1698 x=-79.6610791879197 y=36.2086168100908
setbusxy bus=rdt1695 x=-79.6615409739027 y=36.2087526522805
setbusxy bus=rdt1699 x=-79.6610587038415 y=36.2081626855225
setbusxy bus=rdt1708 x=-79.6610225901454 y=36.2076171507862
setbusxy bus=rdt1707 x=-79.661798303903 y=36.2075213972554
setbusxy bus=rdt1710 x=-79.6605876401205 y=36.2075498469291
setbusxy bus=rdt1700 x=-79.6595500575965 y=36.2085694943359
setbusxy bus=rdt1701 x=-79.6595097743278 y=36.208974712547
setbusxy bus=rdt1680 x=-79.6592745576318 y=36.2097204833981
setbusxy bus=rdt1684 x=-79.6591593407194 y=36.2099535791458
setbusxy bus=rdt1737 x=-79.6609036069258 y=36.2047253494192
setbusxy bus=rdt1723 x=-79.6608818630056 y=36.2054834581917
setbusxy bus=rdt1728 x=-79.6615586547797 y=36.2049321071427
setbusxy bus=rdt1729 x=-79.6618644355153 y=36.2049438801171
setbusxy bus=rdt1730 x=-79.6599910291947 y=36.2048875185135
setbusxy bus=rdt1731 x=-79.6594322362113 y=36.2050618531995
setbusxy bus=rdt1733 x=-79.6591426440582 y=36.2045190530039
setbusxy bus=rdt1734 x=-79.6598128242074 y=36.2035963944252
setbusxy bus=rdt1797 x=-79.6601737061753 y=36.2026538724768
setbusxy bus=rdt1798 x=-79.6604647830229 y=36.2018908656269
setbusxy bus=rdt1799 x=-79.6607322307206 y=36.2012087274873
setbusxy bus=rdt1800 x=-79.6609647766743 y=36.2006163470151
setbusxy bus=rdt1828 x=-79.6612207351089 y=36.1999611620426
setbusxy bus=rdt1805 x=-79.6578219660361 y=36.200328722986
setbusxy bus=rdt1804 x=-79.6579886199485 y=36.2003396068737
setbusxy bus=rdt1803 x=-79.6586118305719 y=36.2003195493716
setbusxy bus=rdt1802 x=-79.6590131108593 y=36.2002697859192
setbusxy bus=rdt1801 x=-79.659677040337 y=36.2002069030821
setbusxy bus=rdt1823 x=-79.6614184303407 y=36.1994494862896
setbusxy bus=rdt1824 x=-79.6615814815624 y=36.1990185950964
setbusxy bus=rdt1825 x=-79.6619305859011 y=36.198111994612
setbusxy bus=rdt1826 x=-79.6621839870526 y=36.197331526768
setbusxy bus=rdt1830 x=-79.6623018104945 y=36.1970006952218
setbusxy bus=rdt2210 x=-79.6666652928894 y=36.1898360866129
setbusxy bus=rdt2203 x=-79.6586941433716 y=36.1876908964215
setbusxy bus=rdt2193 x=-79.6585871368829 y=36.1870983656843
setbusxy bus=rdt2202 x=-79.6589100434903 y=36.1882653754014
setbusxy bus=rdt2204 x=-79.6590852194642 y=36.1888669205457
setbusxy bus=rdt2153 x=-79.6591705863498 y=36.1891373951022
setbusxy bus=rdt1843 x=-79.6579828466185 y=36.1902518748956
setbusxy bus=rdt2155 x=-79.6573699306747 y=36.1903259634499
setbusxy bus=rdt1844_dash_rdt2155xx x=-79.657360659626 y=36.1903703231573
setbusxy bus=rdt2185 x=-79.6564598687835 y=36.1843568990133
setbusxy bus=rdt2187 x=-79.6565094371597 y=36.1847092082148
setbusxy bus=rdt2189 x=-79.6565781828465 y=36.1852418594042
setbusxy bus=rdt2188 x=-79.6565877618183 y=36.1853321159937
setbusxy bus=rdt2192 x=-79.6566634706455 y=36.1861082477239
setbusxy bus=rdt2165 x=-79.6564866858432 y=36.1866922323259
setbusxy bus=rdt2164 x=-79.6563225034574 y=36.1871952622922
setbusxy bus=rdt2173 x=-79.6528876755451 y=36.1851551339985
setbusxy bus=rdt2172 x=-79.6520097442787 y=36.1851099225806
setbusxy bus=rdt2174 x=-79.6535887545527 y=36.1852687649866
setbusxy bus=rdt2170 x=-79.6542342412587 y=36.1863964802599
setbusxy bus=rdt2167 x=-79.6547215638541 y=36.1865988700124
setbusxy bus=rdt2166 x=-79.6555863889002 y=36.1866640932631
setbusxy bus=rdt2163 x=-79.655946428325 y=36.1883719536581
setbusxy bus=rdt2162 x=-79.6559106072917 y=36.1885157898263
setbusxy bus=rdt2161 x=-79.6561425679843 y=36.1890735772987
setbusxy bus=rdt2157 x=-79.6562210414674 y=36.189222437975
setbusxy bus=rdt1901 x=-79.6438486841183 y=36.1913058225446
setbusxy bus=rdt1891 x=-79.6438250979394 y=36.1910417741321
setbusxy bus=rdt1902 x=-79.6438302593802 y=36.1917293133226
setbusxy bus=rdt1890 x=-79.6438084830078 y=36.1918860607391
setbusxy bus=rdt1903 x=-79.6437678191771 y=36.1923092994563
setbusxy bus=rdt1904 x=-79.6437118380686 y=36.1929757663608
setbusxy bus=rdt2250 x=-79.6400770175465 y=36.1813864358107
setbusxy bus=rdt801 x=-79.6582247515932 y=36.2405213023667
setbusxy bus=rdt1147 x=-79.6594985887926 y=36.2410533274123
setbusxy bus=rdt1148 x=-79.6599706907191 y=36.2421796286766
setbusxy bus=rdt1722 x=-79.6608672983865 y=36.2058056418763
setbusxy bus=rdt1726 x=-79.6609980003429 y=36.205887909365
setbusxy bus=rdt1115_b2_1 x=-79.641026904557 y=36.2215493749858
setbusxy bus=rdt1124 x=-79.6329640441758 y=36.2277820525524
setbusxy bus=rdt2578_dash_rdt2581x_b2_1 x=-79.6481318791312 y=36.1745812096723
setbusxy bus=rdt2578 x=-79.6367063338019 y=36.1775398666103
setbusxy bus=rdt3200_dash_rdt3201x_b2_1 x=-79.6543764565173 y=36.1559726269329
setbusxy bus=rdt1151_dash_rdt1741x_b2_1 x=-79.6822289093633 y=36.2097151202723


!!!busvoltagebases.dss
set voltagebases=(0.12,0.208,0.24,0.48,7.2,12.47)
calcvoltagebases


!powerflow code
set maxiterations=1000
set maxcontroliter=1000
calcv
solve
show quantity=voltage
