new object=line.padswitch_op_r_col_rdt1900_dash_rdt1911_cp_r_7301 units=none length=0.001 bus1=rdt1911.1 bus2=rdt1900_dash_rdt1911xx.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1900_dash_rdt1911_cp_r_7302 units=none length=0.001 bus1=rdt1900_dash_rdt1911x.1 bus2=rdt1900.1 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2238_dash_rdt2239_cp_r_7303 units=none length=0.001 bus1=rdt2239.3 bus2=rdt2238_dash_rdt2239xx.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2238_dash_rdt2239_cp_r_7304 units=none length=0.001 bus1=rdt2238_dash_rdt2239x.3 bus2=rdt2238.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt3338_cp_r_7305 units=none length=0.001 bus1=rdt2239.3 bus2=rdt2239_dash_rdt3338x.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt3338_cp_r_7306 units=none length=0.001 bus1=rdt2239_dash_rdt3338xx.3 bus2=rdt3338.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt2240_cp_r_7307 units=none length=0.001 bus1=rdt2240.3 bus2=rdt2239_dash_rdt2240xx.3 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2239_dash_rdt2240_cp_r_7308 units=none length=0.001 bus1=rdt2239_dash_rdt2240x.3 bus2=rdt2239.3 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2259_dash_rdt2261_cp_r_7309 units=none length=0.001 bus1=rdt2261.2 bus2=rdt2259_dash_rdt2261xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2259_dash_rdt2261_cp_r_7310 units=none length=0.001 bus1=rdt2259_dash_rdt2261x.2 bus2=rdt2259.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2260_dash_rdt2261_cp_r_7311 units=none length=0.001 bus1=rdt2261.2 bus2=rdt2260_dash_rdt2261xx.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2260_dash_rdt2261_cp_r_7312 units=none length=0.001 bus1=rdt2260_dash_rdt2261x.2 bus2=rdt2260.2 switch=true enabled=true phases=1 linecode=padswitch_1_5 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt2261_dash_rdt2262_cp_r_7313 units=none length=0.001 bus1=rdt2262.2 bus2=rdt2261_dash_rdt2262xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2261_dash_rdt2262_cp_r_7314 units=none length=0.001 bus1=rdt2261_dash_rdt2262x.2 bus2=rdt2261.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2262_dash_rdt2263_cp_r_7315 units=none length=0.001 bus1=rdt2262_dash_rdt2263xxx.2 bus2=rdt2262_dash_rdt2263xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2262_dash_rdt2263_cp_r_7316 units=none length=0.001 bus1=rdt2262_dash_rdt2263x.2 bus2=rdt2262.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3330_dash_rdt3331_cp_r_7317 units=none length=0.001 bus1=rdt3331.2 bus2=rdt3330_dash_rdt3331xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3330_dash_rdt3331_cp_r_7318 units=none length=0.001 bus1=rdt3330_dash_rdt3331x.2 bus2=rdt3330.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt3331_dash_rdt3332_cp_r_7319 units=none length=0.001 bus1=rdt3332.2 bus2=rdt3331_dash_rdt3332xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3331_dash_rdt3332_cp_r_7320 units=none length=0.001 bus1=rdt3331_dash_rdt3332x.2 bus2=rdt3331.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3334_cp_r_7321 units=none length=0.001 bus1=rdt3332.2 bus2=rdt3332_dash_rdt3334x.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3334_cp_r_7322 units=none length=0.001 bus1=rdt3332_dash_rdt3334xx.2 bus2=rdt3334.2 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3333_cp_r_7323 units=none length=0.001 bus1=rdt3333.2 bus2=rdt3332_dash_rdt3333xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3332_dash_rdt3333_cp_r_7324 units=none length=0.001 bus1=rdt3332_dash_rdt3333x.2 bus2=rdt3332.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3333_dash_rdt3335_cp_r_7325 units=none length=0.001 bus1=rdt3335.2 bus2=rdt3333_dash_rdt3335xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3333_dash_rdt3335_cp_r_7326 units=none length=0.001 bus1=rdt3333_dash_rdt3335x.2 bus2=rdt3333.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt3335_cp_r_7327 units=none length=0.001 bus1=rdt2250_dash_rdt3335x.2 bus2=rdt2250_dash_rdt3335xx.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt3335_cp_r_7328 units=none length=0.001 bus1=rdt2250_dash_rdt3335xxx.2 bus2=rdt3335.2 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1543_dash_rdt1938_cp_r_7333 units=none length=0.001 bus1=rdt1543.1.2.3 bus2=rdt1543_dash_rdt1938x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1543_dash_rdt1938_cp_r_7334 units=none length=0.001 bus1=rdt1543_dash_rdt1938xx.1.2.3 bus2=rdt1938.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_1 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1647_cp_r_6895 units=none length=0.001 bus1=rdt1646.1.2.3 bus2=rdt1646_dash_rdt1647x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1647_cp_r_6896 units=none length=0.001 bus1=rdt1646_dash_rdt1647xx.1.2.3 bus2=rdt1647.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1648_cp_r_6897 units=none length=0.001 bus1=rdt1648.1.2.3 bus2=rdt1646_dash_rdt1648xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1646_dash_rdt1648_cp_r_6898 units=none length=0.001 bus1=rdt1646_dash_rdt1648x.1.2.3 bus2=rdt1646.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1645_dash_rdt1648_cp_r_6899 units=none length=0.001 bus1=rdt1645.1.2.3 bus2=rdt1645_dash_rdt1648x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1645_dash_rdt1648_cp_r_6900 units=none length=0.001 bus1=rdt1645_dash_rdt1648xx.1.2.3 bus2=rdt1648.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1644_dash_rdt1645_cp_r_6901 units=none length=0.001 bus1=rdt1644.1.2.3 bus2=rdt1644_dash_rdt1645x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1644_dash_rdt1645_cp_r_6902 units=none length=0.001 bus1=rdt1644_dash_rdt1645xx.1.2.3 bus2=rdt1645.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1636_dash_rdt1644_cp_r_6903 units=none length=0.001 bus1=rdt1636.1.2.3 bus2=rdt1636_dash_rdt1644x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1636_dash_rdt1644_cp_r_6904 units=none length=0.001 bus1=rdt1636_dash_rdt1644xx.1.2.3 bus2=rdt1644.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1635_dash_rdt1636_cp_r_6905 units=none length=0.001 bus1=rdt1635.1.2.3 bus2=rdt1635_dash_rdt1636x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1635_dash_rdt1636_cp_r_6906 units=none length=0.001 bus1=rdt1635_dash_rdt1636xx.1.2.3 bus2=rdt1636.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1634_dash_rdt1635_cp_r_6907 units=none length=0.001 bus1=rdt1634.1.2.3 bus2=rdt1634_dash_rdt1635x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1634_dash_rdt1635_cp_r_6908 units=none length=0.001 bus1=rdt1634_dash_rdt1635xx.1.2.3 bus2=rdt1635.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1662_dash_rdt1674_cp_r_6933 units=none length=0.001 bus1=rdt1662.1.2.3 bus2=rdt1662_dash_rdt1674x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1662_dash_rdt1674_cp_r_6934 units=none length=0.001 bus1=rdt1662_dash_rdt1674xx.1.2.3 bus2=rdt1674.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1662_dash_rdt1672_cp_r_6935 units=none length=0.001 bus1=rdt1672.1.2.3 bus2=rdt1662_dash_rdt1672xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1662_dash_rdt1672_cp_r_6936 units=none length=0.001 bus1=rdt1662_dash_rdt1672x.1.2.3 bus2=rdt1662.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1671_dash_rdt1672_cp_r_6937 units=none length=0.001 bus1=rdt1671.1.2.3 bus2=rdt1671_dash_rdt1672x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1671_dash_rdt1672_cp_r_6938 units=none length=0.001 bus1=rdt1671_dash_rdt1672xx.1.2.3 bus2=rdt1672.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1663_dash_rdt1671_cp_r_6939 units=none length=0.001 bus1=rdt1663.1.2.3 bus2=rdt1663_dash_rdt1671x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1663_dash_rdt1671_cp_r_6940 units=none length=0.001 bus1=rdt1663_dash_rdt1671xx.1.2.3 bus2=rdt1671.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1663_dash_rdt1664_cp_r_6941 units=none length=0.001 bus1=rdt1664.1.2.3 bus2=rdt1663_dash_rdt1664xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1663_dash_rdt1664_cp_r_6942 units=none length=0.001 bus1=rdt1663_dash_rdt1664x.1.2.3 bus2=rdt1663.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1649_dash_rdt1664_cp_r_6943 units=none length=0.001 bus1=rdt1649.1.2.3 bus2=rdt1649_dash_rdt1664x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1649_dash_rdt1664_cp_r_6944 units=none length=0.001 bus1=rdt1649_dash_rdt1664xx.1.2.3 bus2=rdt1664.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1631_dash_rdt1649_cp_r_6945 units=none length=0.001 bus1=rdt1631.1.2.3 bus2=rdt1631_dash_rdt1649x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1631_dash_rdt1649_cp_r_6946 units=none length=0.001 bus1=rdt1631_dash_rdt1649xx.1.2.3 bus2=rdt1649.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1631_dash_rdt1632_cp_r_6947 units=none length=0.001 bus1=rdt1632.1.2.3 bus2=rdt1631_dash_rdt1632xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1631_dash_rdt1632_cp_r_6948 units=none length=0.001 bus1=rdt1631_dash_rdt1632x.1.2.3 bus2=rdt1631.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1632_dash_rdt1637_cp_r_6949 units=none length=0.001 bus1=rdt1637.1.2.3 bus2=rdt1632_dash_rdt1637xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1632_dash_rdt1637_cp_r_6950 units=none length=0.001 bus1=rdt1632_dash_rdt1637x.1.2.3 bus2=rdt1632.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1634_dash_rdt1637_cp_r_6951 units=none length=0.001 bus1=rdt1634.1.2.3 bus2=rdt1634_dash_rdt1637x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1634_dash_rdt1637_cp_r_6952 units=none length=0.001 bus1=rdt1634_dash_rdt1637xx.1.2.3 bus2=rdt1637.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1633_dash_rdt1634_cp_r_6953 units=none length=0.001 bus1=rdt1633.1.2.3 bus2=rdt1633_dash_rdt1634x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1633_dash_rdt1634_cp_r_6954 units=none length=0.001 bus1=rdt1633_dash_rdt1634xx.1.2.3 bus2=rdt1634.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1629_dash_rdt1633_cp_r_6955 units=none length=0.001 bus1=rdt1629.1.2.3 bus2=rdt1629_dash_rdt1633x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1629_dash_rdt1633_cp_r_6956 units=none length=0.001 bus1=rdt1629_dash_rdt1633xx.1.2.3 bus2=rdt1633.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1627_dash_rdt1629_cp_r_6957 units=none length=0.001 bus1=rdt1627.1.2.3 bus2=rdt1627_dash_rdt1629x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1627_dash_rdt1629_cp_r_6958 units=none length=0.001 bus1=rdt1627_dash_rdt1629xx.1.2.3 bus2=rdt1629.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1626_dash_rdt1627_cp_r_6959 units=none length=0.001 bus1=rdt1626.1.2.3 bus2=rdt1626_dash_rdt1627x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1626_dash_rdt1627_cp_r_6960 units=none length=0.001 bus1=rdt1626_dash_rdt1627xx.1.2.3 bus2=rdt1627.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1695_dash_rdt1698_cp_r_6991 units=none length=0.001 bus1=rdt1698.1.2.3 bus2=rdt1695_dash_rdt1698xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1695_dash_rdt1698_cp_r_6992 units=none length=0.001 bus1=rdt1695_dash_rdt1698x.1.2.3 bus2=rdt1695.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1698_dash_rdt1699_cp_r_6995 units=none length=0.001 bus1=rdt1699.1.2.3 bus2=rdt1698_dash_rdt1699xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1698_dash_rdt1699_cp_r_6996 units=none length=0.001 bus1=rdt1698_dash_rdt1699x.1.2.3 bus2=rdt1698.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1699_dash_rdt1708_cp_r_6997 units=none length=0.001 bus1=rdt1708.1.2.3 bus2=rdt1699_dash_rdt1708xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1699_dash_rdt1708_cp_r_6998 units=none length=0.001 bus1=rdt1699_dash_rdt1708x.1.2.3 bus2=rdt1699.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1707_dash_rdt1708_cp_r_7015 units=none length=0.001 bus1=rdt1708.1.2.3 bus2=rdt1707_dash_rdt1708xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1707_dash_rdt1708_cp_r_7016 units=none length=0.001 bus1=rdt1707_dash_rdt1708x.1.2.3 bus2=rdt1707.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1708_dash_rdt1710_cp_r_7021 units=none length=0.001 bus1=rdt1710.1.2.3 bus2=rdt1708_dash_rdt1710xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1708_dash_rdt1710_cp_r_7022 units=none length=0.001 bus1=rdt1708_dash_rdt1710x.1.2.3 bus2=rdt1708.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1700_dash_rdt1710_cp_r_7023 units=none length=0.001 bus1=rdt1700.1.2.3 bus2=rdt1700_dash_rdt1710x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1700_dash_rdt1710_cp_r_7024 units=none length=0.001 bus1=rdt1700_dash_rdt1710xx.1.2.3 bus2=rdt1710.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1700_dash_rdt1701_cp_r_7025 units=none length=0.001 bus1=rdt1701.1.2.3 bus2=rdt1700_dash_rdt1701xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1700_dash_rdt1701_cp_r_7026 units=none length=0.001 bus1=rdt1700_dash_rdt1701x.1.2.3 bus2=rdt1700.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1680_dash_rdt1701_cp_r_7027 units=none length=0.001 bus1=rdt1680.1.2.3 bus2=rdt1680_dash_rdt1701x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1680_dash_rdt1701_cp_r_7028 units=none length=0.001 bus1=rdt1680_dash_rdt1701xx.1.2.3 bus2=rdt1701.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1680_dash_rdt1684_cp_r_7029 units=none length=0.001 bus1=rdt1684.1.2.3 bus2=rdt1680_dash_rdt1684xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1680_dash_rdt1684_cp_r_7030 units=none length=0.001 bus1=rdt1680_dash_rdt1684x.1.2.3 bus2=rdt1680.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1683_dash_rdt1684_cp_r_7031 units=none length=0.001 bus1=rdt1683.1.2.3 bus2=rdt1683_dash_rdt1684x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1683_dash_rdt1684_cp_r_7032 units=none length=0.001 bus1=rdt1683_dash_rdt1684xx.1.2.3 bus2=rdt1684.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1723_dash_rdt1737_cp_r_7077 units=none length=0.001 bus1=rdt1737.1.2.3 bus2=rdt1723_dash_rdt1737xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1723_dash_rdt1737_cp_r_7078 units=none length=0.001 bus1=rdt1723_dash_rdt1737x.1.2.3 bus2=rdt1723.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1728_dash_rdt1729_cp_r_7091 units=none length=0.001 bus1=rdt1728.1.2.3 bus2=rdt1728_dash_rdt1729x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1728_dash_rdt1729_cp_r_7092 units=none length=0.001 bus1=rdt1728_dash_rdt1729xx.1.2.3 bus2=rdt1729.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1728_dash_rdt1737_cp_r_7093 units=none length=0.001 bus1=rdt1737.1.2.3 bus2=rdt1728_dash_rdt1737xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1728_dash_rdt1737_cp_r_7094 units=none length=0.001 bus1=rdt1728_dash_rdt1737x.1.2.3 bus2=rdt1728.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1730_dash_rdt1737_cp_r_7099 units=none length=0.001 bus1=rdt1730.1.2.3 bus2=rdt1730_dash_rdt1737x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1730_dash_rdt1737_cp_r_7100 units=none length=0.001 bus1=rdt1730_dash_rdt1737xx.1.2.3 bus2=rdt1737.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1730_dash_rdt1731_cp_r_7101 units=none length=0.001 bus1=rdt1731.1.2.3 bus2=rdt1730_dash_rdt1731xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1730_dash_rdt1731_cp_r_7102 units=none length=0.001 bus1=rdt1730_dash_rdt1731x.1.2.3 bus2=rdt1730.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1731_dash_rdt1733_cp_r_7103 units=none length=0.001 bus1=rdt1733.1.2.3 bus2=rdt1731_dash_rdt1733xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1731_dash_rdt1733_cp_r_7104 units=none length=0.001 bus1=rdt1731_dash_rdt1733x.1.2.3 bus2=rdt1731.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1733_dash_rdt1734_cp_r_7107 units=none length=0.001 bus1=rdt1734.1.2.3 bus2=rdt1733_dash_rdt1734xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1733_dash_rdt1734_cp_r_7108 units=none length=0.001 bus1=rdt1733_dash_rdt1734x.1.2.3 bus2=rdt1733.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1734_dash_rdt1797_cp_r_7109 units=none length=0.001 bus1=rdt1797.1.2.3 bus2=rdt1734_dash_rdt1797xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1734_dash_rdt1797_cp_r_7110 units=none length=0.001 bus1=rdt1734_dash_rdt1797x.1.2.3 bus2=rdt1734.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1797_dash_rdt1798_cp_r_7111 units=none length=0.001 bus1=rdt1798.1.2.3 bus2=rdt1797_dash_rdt1798xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1797_dash_rdt1798_cp_r_7112 units=none length=0.001 bus1=rdt1797_dash_rdt1798x.1.2.3 bus2=rdt1797.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1798_dash_rdt1799_cp_r_7113 units=none length=0.001 bus1=rdt1799.1.2.3 bus2=rdt1798_dash_rdt1799xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1798_dash_rdt1799_cp_r_7114 units=none length=0.001 bus1=rdt1798_dash_rdt1799x.1.2.3 bus2=rdt1798.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1799_dash_rdt1800_cp_r_7115 units=none length=0.001 bus1=rdt1800.1.2.3 bus2=rdt1799_dash_rdt1800xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1799_dash_rdt1800_cp_r_7116 units=none length=0.001 bus1=rdt1799_dash_rdt1800x.1.2.3 bus2=rdt1799.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1800_dash_rdt1828_cp_r_7117 units=none length=0.001 bus1=rdt1828.1.2.3 bus2=rdt1800_dash_rdt1828xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1800_dash_rdt1828_cp_r_7118 units=none length=0.001 bus1=rdt1800_dash_rdt1828x.1.2.3 bus2=rdt1800.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1805_dash_rdt1806_cp_r_7129 units=none length=0.001 bus1=rdt1805.1.2.3 bus2=rdt1805_dash_rdt1806x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1805_dash_rdt1806_cp_r_7130 units=none length=0.001 bus1=rdt1805_dash_rdt1806xx.1.2.3 bus2=rdt1806.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt1804_dash_rdt1805_cp_r_7131 units=none length=0.001 bus1=rdt1804.1.2.3 bus2=rdt1804_dash_rdt1805x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1804_dash_rdt1805_cp_r_7132 units=none length=0.001 bus1=rdt1804_dash_rdt1805xx.1.2.3 bus2=rdt1805.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1803_dash_rdt1804_cp_r_7133 units=none length=0.001 bus1=rdt1803.1.2.3 bus2=rdt1803_dash_rdt1804x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1803_dash_rdt1804_cp_r_7134 units=none length=0.001 bus1=rdt1803_dash_rdt1804xx.1.2.3 bus2=rdt1804.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1802_dash_rdt1803_cp_r_7135 units=none length=0.001 bus1=rdt1802.1.2.3 bus2=rdt1802_dash_rdt1803x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1802_dash_rdt1803_cp_r_7136 units=none length=0.001 bus1=rdt1802_dash_rdt1803xx.1.2.3 bus2=rdt1803.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1802_cp_r_7137 units=none length=0.001 bus1=rdt1801.1.2.3 bus2=rdt1801_dash_rdt1802x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1802_cp_r_7138 units=none length=0.001 bus1=rdt1801_dash_rdt1802xx.1.2.3 bus2=rdt1802.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1828_cp_r_7147 units=none length=0.001 bus1=rdt1828.1.2.3 bus2=rdt1801_dash_rdt1828xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1801_dash_rdt1828_cp_r_7148 units=none length=0.001 bus1=rdt1801_dash_rdt1828x.1.2.3 bus2=rdt1801.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1823_dash_rdt1828_cp_r_7149 units=none length=0.001 bus1=rdt1823.1.2.3 bus2=rdt1823_dash_rdt1828x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1823_dash_rdt1828_cp_r_7150 units=none length=0.001 bus1=rdt1823_dash_rdt1828xx.1.2.3 bus2=rdt1828.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1823_dash_rdt1824_cp_r_7151 units=none length=0.001 bus1=rdt1824.1.2.3 bus2=rdt1823_dash_rdt1824xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1823_dash_rdt1824_cp_r_7152 units=none length=0.001 bus1=rdt1823_dash_rdt1824x.1.2.3 bus2=rdt1823.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1824_dash_rdt1825_cp_r_7153 units=none length=0.001 bus1=rdt1825.1.2.3 bus2=rdt1824_dash_rdt1825xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1824_dash_rdt1825_cp_r_7154 units=none length=0.001 bus1=rdt1824_dash_rdt1825x.1.2.3 bus2=rdt1824.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1825_dash_rdt1826_cp_r_7155 units=none length=0.001 bus1=rdt1826.1.2.3 bus2=rdt1825_dash_rdt1826xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1825_dash_rdt1826_cp_r_7156 units=none length=0.001 bus1=rdt1825_dash_rdt1826x.1.2.3 bus2=rdt1825.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1826_dash_rdt1830_cp_r_7159 units=none length=0.001 bus1=rdt1830.1.2.3 bus2=rdt1826_dash_rdt1830xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1826_dash_rdt1830_cp_r_7160 units=none length=0.001 bus1=rdt1826_dash_rdt1830x.1.2.3 bus2=rdt1826.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1827_dash_rdt1830_cp_r_7161 units=none length=0.001 bus1=rdt1827.1.2.3 bus2=rdt1827_dash_rdt1830x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1827_dash_rdt1830_cp_r_7162 units=none length=0.001 bus1=rdt1827_dash_rdt1830xx.1.2.3 bus2=rdt1830.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2209_dash_rdt2210_cp_r_7169 units=none length=0.001 bus1=rdt2209.1.2.3 bus2=rdt2209_dash_rdt2210x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt2209_dash_rdt2210_cp_r_7170 units=none length=0.001 bus1=rdt2209_dash_rdt2210xx.1.2.3 bus2=rdt2210.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2203_cp_r_7191 units=none length=0.001 bus1=rdt2203.1.2.3 bus2=rdt2193_dash_rdt2203xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2193_dash_rdt2203_cp_r_7192 units=none length=0.001 bus1=rdt2193_dash_rdt2203x.1.2.3 bus2=rdt2193.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt2202_dash_rdt2203_cp_r_7197 units=none length=0.001 bus1=rdt2202.1.2.3 bus2=rdt2202_dash_rdt2203x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2202_dash_rdt2203_cp_r_7198 units=none length=0.001 bus1=rdt2202_dash_rdt2203xx.1.2.3 bus2=rdt2203.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2202_dash_rdt2204_cp_r_7199 units=none length=0.001 bus1=rdt2204.1.2.3 bus2=rdt2202_dash_rdt2204xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2202_dash_rdt2204_cp_r_7200 units=none length=0.001 bus1=rdt2202_dash_rdt2204x.1.2.3 bus2=rdt2202.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2204_cp_r_7201 units=none length=0.001 bus1=rdt2153.1.2.3 bus2=rdt2153_dash_rdt2204x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2204_cp_r_7202 units=none length=0.001 bus1=rdt2153_dash_rdt2204xx.1.2.3 bus2=rdt2204.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2154_cp_r_7205 units=none length=0.001 bus1=rdt2154.1.2.3 bus2=rdt2153_dash_rdt2154xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt2153_dash_rdt2154_cp_r_7206 units=none length=0.001 bus1=rdt2153_dash_rdt2154x.1.2.3 bus2=rdt2153.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1843_dash_rdt2154_cp_r_7209 units=none length=0.001 bus1=rdt1843.1.2.3 bus2=rdt1843_dash_rdt2154x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1843_dash_rdt2154_cp_r_7210 units=none length=0.001 bus1=rdt1843_dash_rdt2154xx.1.2.3 bus2=rdt2154.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1843_dash_rdt2155_cp_r_7211 units=none length=0.001 bus1=rdt2155.1.2.3 bus2=rdt1843_dash_rdt2155xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1843_dash_rdt2155_cp_r_7212 units=none length=0.001 bus1=rdt1843_dash_rdt2155x.1.2.3 bus2=rdt1843.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1844_dash_rdt2155_cp_r_7213 units=none length=0.001 bus1=rdt1844.1.2.3 bus2=rdt1844_dash_rdt2155x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1844_dash_rdt2155_cp_r_7214 units=none length=0.001 bus1=rdt1844_dash_rdt2155xx.1.2.3 bus2=rdt2155.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt2182_dash_rdt2185_cp_r_7215 units=none length=0.001 bus1=rdt2185.1.2.3 bus2=rdt2182_dash_rdt2185xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2182_dash_rdt2185_cp_r_7216 units=none length=0.001 bus1=rdt2182_dash_rdt2185x.1.2.3 bus2=rdt2182.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt2185_dash_rdt2187_cp_r_7217 units=none length=0.001 bus1=rdt2187.1.2.3 bus2=rdt2185_dash_rdt2187xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2185_dash_rdt2187_cp_r_7218 units=none length=0.001 bus1=rdt2185_dash_rdt2187x.1.2.3 bus2=rdt2185.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_10 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt2187_dash_rdt2189_cp_r_7219 units=none length=0.001 bus1=rdt2189.1.2.3 bus2=rdt2187_dash_rdt2189xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2187_dash_rdt2189_cp_r_7220 units=none length=0.001 bus1=rdt2187_dash_rdt2189x.1.2.3 bus2=rdt2187.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2188_dash_rdt2189_cp_r_7221 units=none length=0.001 bus1=rdt2188.1.2.3 bus2=rdt2188_dash_rdt2189x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2188_dash_rdt2189_cp_r_7222 units=none length=0.001 bus1=rdt2188_dash_rdt2189xx.1.2.3 bus2=rdt2189.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2188_dash_rdt2192_cp_r_7223 units=none length=0.001 bus1=rdt2192.1.2.3 bus2=rdt2188_dash_rdt2192xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2188_dash_rdt2192_cp_r_7224 units=none length=0.001 bus1=rdt2188_dash_rdt2192x.1.2.3 bus2=rdt2188.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2165_dash_rdt2192_cp_r_7225 units=none length=0.001 bus1=rdt2165.1.2.3 bus2=rdt2165_dash_rdt2192x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2165_dash_rdt2192_cp_r_7226 units=none length=0.001 bus1=rdt2165_dash_rdt2192xx.1.2.3 bus2=rdt2192.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2164_dash_rdt2165_cp_r_7227 units=none length=0.001 bus1=rdt2164.1.2.3 bus2=rdt2164_dash_rdt2165x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2164_dash_rdt2165_cp_r_7228 units=none length=0.001 bus1=rdt2164_dash_rdt2165xx.1.2.3 bus2=rdt2165.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2172_dash_rdt2173_cp_r_7243 units=none length=0.001 bus1=rdt2173.1.2.3 bus2=rdt2172_dash_rdt2173xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2172_dash_rdt2173_cp_r_7244 units=none length=0.001 bus1=rdt2172_dash_rdt2173x.1.2.3 bus2=rdt2172.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2173_dash_rdt2174_cp_r_7245 units=none length=0.001 bus1=rdt2174.1.2.3 bus2=rdt2173_dash_rdt2174xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt2173_dash_rdt2174_cp_r_7246 units=none length=0.001 bus1=rdt2173_dash_rdt2174x.1.2.3 bus2=rdt2173.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt2170_dash_rdt2174_cp_r_7253 units=none length=0.001 bus1=rdt2170.1.2.3 bus2=rdt2170_dash_rdt2174x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2170_dash_rdt2174_cp_r_7254 units=none length=0.001 bus1=rdt2170_dash_rdt2174xx.1.2.3 bus2=rdt2174.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2167_dash_rdt2170_cp_r_7255 units=none length=0.001 bus1=rdt2167.1.2.3 bus2=rdt2167_dash_rdt2170x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2167_dash_rdt2170_cp_r_7256 units=none length=0.001 bus1=rdt2167_dash_rdt2170xx.1.2.3 bus2=rdt2170.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2166_dash_rdt2167_cp_r_7257 units=none length=0.001 bus1=rdt2166.1.2.3 bus2=rdt2166_dash_rdt2167x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2166_dash_rdt2167_cp_r_7258 units=none length=0.001 bus1=rdt2166_dash_rdt2167xx.1.2.3 bus2=rdt2167.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2164_dash_rdt2166_cp_r_7259 units=none length=0.001 bus1=rdt2164.1.2.3 bus2=rdt2164_dash_rdt2166x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2164_dash_rdt2166_cp_r_7260 units=none length=0.001 bus1=rdt2164_dash_rdt2166xx.1.2.3 bus2=rdt2166.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2163_dash_rdt2164_cp_r_7261 units=none length=0.001 bus1=rdt2163.1.2.3 bus2=rdt2163_dash_rdt2164x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2163_dash_rdt2164_cp_r_7262 units=none length=0.001 bus1=rdt2163_dash_rdt2164xx.1.2.3 bus2=rdt2164.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2162_dash_rdt2163_cp_r_7263 units=none length=0.001 bus1=rdt2162.1.2.3 bus2=rdt2162_dash_rdt2163x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2162_dash_rdt2163_cp_r_7264 units=none length=0.001 bus1=rdt2162_dash_rdt2163xx.1.2.3 bus2=rdt2163.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2161_dash_rdt2162_cp_r_7265 units=none length=0.001 bus1=rdt2161.1.2.3 bus2=rdt2161_dash_rdt2162x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2161_dash_rdt2162_cp_r_7266 units=none length=0.001 bus1=rdt2161_dash_rdt2162xx.1.2.3 bus2=rdt2162.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2157_dash_rdt2161_cp_r_7267 units=none length=0.001 bus1=rdt2157.1.2.3 bus2=rdt2157_dash_rdt2161x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2157_dash_rdt2161_cp_r_7268 units=none length=0.001 bus1=rdt2157_dash_rdt2161xx.1.2.3 bus2=rdt2161.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2157_dash_rdt2160_cp_r_7269 units=none length=0.001 bus1=rdt2160.1.2.3 bus2=rdt2157_dash_rdt2160xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2157_dash_rdt2160_cp_r_7270 units=none length=0.001 bus1=rdt2157_dash_rdt2160x.1.2.3 bus2=rdt2157.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1891_dash_rdt1901_cp_r_7285 units=none length=0.001 bus1=rdt1901.1.2.3 bus2=rdt1891_dash_rdt1901xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1891_dash_rdt1901_cp_r_7286 units=none length=0.001 bus1=rdt1891_dash_rdt1901x.1.2.3 bus2=rdt1891.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1901_dash_rdt1902_cp_r_7287 units=none length=0.001 bus1=rdt1902.1.2.3 bus2=rdt1901_dash_rdt1902xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1901_dash_rdt1902_cp_r_7288 units=none length=0.001 bus1=rdt1901_dash_rdt1902x.1.2.3 bus2=rdt1901.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1890_dash_rdt1902_cp_r_7289 units=none length=0.001 bus1=rdt1890.1.2.3 bus2=rdt1890_dash_rdt1902x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1890_dash_rdt1902_cp_r_7290 units=none length=0.001 bus1=rdt1890_dash_rdt1902xx.1.2.3 bus2=rdt1902.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1890_dash_rdt1903_cp_r_7291 units=none length=0.001 bus1=rdt1903.1.2.3 bus2=rdt1890_dash_rdt1903xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1890_dash_rdt1903_cp_r_7292 units=none length=0.001 bus1=rdt1890_dash_rdt1903x.1.2.3 bus2=rdt1890.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1903_dash_rdt1904_cp_r_7293 units=none length=0.001 bus1=rdt1904.1.2.3 bus2=rdt1903_dash_rdt1904xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1903_dash_rdt1904_cp_r_7294 units=none length=0.001 bus1=rdt1903_dash_rdt1904x.1.2.3 bus2=rdt1903.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1881_dash_rdt1904_cp_r_7295 units=none length=0.001 bus1=rdt1881.1.2.3 bus2=rdt1881_dash_rdt1904x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1881_dash_rdt1904_cp_r_7296 units=none length=0.001 bus1=rdt1881_dash_rdt1904xx.1.2.3 bus2=rdt1904.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1880_dash_rdt1881_cp_r_7297 units=none length=0.001 bus1=rdt1880.1.2.3 bus2=rdt1880_dash_rdt1881x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1880_dash_rdt1881_cp_r_7298 units=none length=0.001 bus1=rdt1880_dash_rdt1881xx.1.2.3 bus2=rdt1881.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt2251_cp_r_7329 units=none length=0.001 bus1=rdt2251.1.2.3 bus2=rdt2250_dash_rdt2251xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt2250_dash_rdt2251_cp_r_7330 units=none length=0.001 bus1=rdt2250_dash_rdt2251x.1.2.3 bus2=rdt2250.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1945_dash_rdt2263_cp_r_7331 units=none length=0.001 bus1=rdt1945.1.2.3 bus2=rdt1945_dash_rdt2263x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1945_dash_rdt2263_cp_r_7332 units=none length=0.001 bus1=rdt1945_dash_rdt2263xx.1.2.3 bus2=rdt2263.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt800_dash_rdt801_cp_r_7033 units=none length=0.001 bus1=rdt800.1.2.3 bus2=rdt800_dash_rdt801x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt800_dash_rdt801_cp_r_7034 units=none length=0.001 bus1=rdt800_dash_rdt801xx.1.2.3 bus2=rdt801.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1147_dash_rdt1148_cp_r_7037 units=none length=0.001 bus1=rdt1147.1.2.3 bus2=rdt1147_dash_rdt1148x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1147_dash_rdt1148_cp_r_7038 units=none length=0.001 bus1=rdt1147_dash_rdt1148xx.1.2.3 bus2=rdt1148.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1147_dash_rdt800_cp_r_7039 units=none length=0.001 bus1=rdt800.1.2.3 bus2=rdt1147_dash_rdt800xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1147_dash_rdt800_cp_r_7040 units=none length=0.001 bus1=rdt1147_dash_rdt800x.1.2.3 bus2=rdt1147.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1726_cp_r_7073 units=none length=0.001 bus1=rdt1722.1.2.3 bus2=rdt1722_dash_rdt1726x.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1726_cp_r_7074 units=none length=0.001 bus1=rdt1722_dash_rdt1726xx.1.2.3 bus2=rdt1726.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1723_cp_r_7075 units=none length=0.001 bus1=rdt1723.1.2.3 bus2=rdt1722_dash_rdt1723xx.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1722_dash_rdt1723_cp_r_7076 units=none length=0.001 bus1=rdt1722_dash_rdt1723x.1.2.3 bus2=rdt1722.1.2.3 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.fuse_op_r_col_rdt1113_dash_rdt1114_cp_r_9479 units=km length=0.001 bus1=rdt1113.2 bus2=rdt1113_dash_rdt1114x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1115_dash_rdt1116_cp_r_9480 units=km length=0.001 bus1=rdt1116.3 bus2=rdt1115_dash_rdt1116x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1116_dash_rdt1117_cp_r_9481 units=km length=0.001 bus1=rdt1116.1 bus2=rdt1116_dash_rdt1117x.1 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1134_dash_rdt798_cp_r_9482 units=km length=0.001 bus1=rdt1134.2 bus2=rdt1134_dash_rdt798x.2 switch=false enabled=true phases=1 linecode=fuse_1_6 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.fuse_op_r_col_rdt1133_dash_rdt1134_cp_r_9483 units=km length=0.001 bus1=rdt1134.3 bus2=rdt1133_dash_rdt1134x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1135_dash_rdt1136_cp_r_9484 units=km length=0.001 bus1=rdt1135.1 bus2=rdt1135_dash_rdt1136x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1140_dash_rdt1141_cp_r_9485 units=km length=0.001 bus1=rdt1141.2 bus2=rdt1140_dash_rdt1141x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1137_dash_rdt1143_cp_r_9486 units=km length=0.001 bus1=rdt1143.2 bus2=rdt1137_dash_rdt1143x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1143_dash_rdt1144_cp_r_9487 units=km length=0.001 bus1=rdt1143.2 bus2=rdt1143_dash_rdt1144x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1148_dash_rdt1149_cp_r_9488 units=km length=0.001 bus1=rdt1148.3 bus2=rdt1148_dash_rdt1149x.3 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1150_dash_rdt1151_cp_r_9489 units=km length=0.001 bus1=rdt1151.2 bus2=rdt1150_dash_rdt1151x.2 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1153_dash_rdt1156_cp_r_9490 units=km length=0.001 bus1=rdt1156.3 bus2=rdt1153_dash_rdt1156x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1159_dash_rdt1160_cp_r_9491 units=km length=0.001 bus1=rdt1160.3 bus2=rdt1159_dash_rdt1160x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1161_dash_rdt1162_cp_r_9492 units=km length=0.001 bus1=rdt1162.1 bus2=rdt1161_dash_rdt1162x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1155_dash_rdt1163_cp_r_9493 units=km length=0.001 bus1=rdt1163.3 bus2=rdt1155_dash_rdt1163x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1166_dash_rdt1578_cp_r_9494 units=km length=0.001 bus1=rdt1166.1 bus2=rdt1166_dash_rdt1578x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1173_dash_rdt1174_cp_r_9495 units=km length=0.001 bus1=rdt1174.1 bus2=rdt1173_dash_rdt1174x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1174_dash_rdt1177_cp_r_9496 units=km length=0.001 bus1=rdt1174.3 bus2=rdt1174_dash_rdt1177x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1178_dash_rdt1181_cp_r_9497 units=km length=0.001 bus1=rdt1178.3 bus2=rdt1178_dash_rdt1181x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1145_dash_rdt1186_cp_r_9498 units=km length=0.001 bus1=rdt1186.2 bus2=rdt1145_dash_rdt1186x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1186_dash_rdt1187_cp_r_9499 units=km length=0.001 bus1=rdt1186.1 bus2=rdt1186_dash_rdt1187x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1189_dash_rdt1190_cp_r_9500 units=km length=0.001 bus1=rdt1190.2 bus2=rdt1189_dash_rdt1190x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1170_dash_rdt1191_cp_r_9501 units=km length=0.001 bus1=rdt1191.3 bus2=rdt1170_dash_rdt1191x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1199_dash_rdt1200_cp_r_9502 units=km length=0.001 bus1=rdt1199.3 bus2=rdt1199_dash_rdt1200x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1526_dash_rdt1529_cp_r_9554 units=km length=0.001 bus1=rdt1526.3 bus2=rdt1526_dash_rdt1529x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1525_dash_rdt1527_cp_r_9555 units=km length=0.001 bus1=rdt1527.1 bus2=rdt1525_dash_rdt1527x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1538_dash_rdt1540_cp_r_9557 units=km length=0.001 bus1=rdt1538.3 bus2=rdt1538_dash_rdt1540x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1545_dash_rdt1925_cp_r_9558 units=km length=0.001 bus1=rdt1545.3 bus2=rdt1545_dash_rdt1925x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1548_dash_rdt1549_cp_r_9559 units=km length=0.001 bus1=rdt1548.3 bus2=rdt1548_dash_rdt1549x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1556_dash_rdt1560_cp_r_9560 units=km length=0.001 bus1=rdt1560.3 bus2=rdt1556_dash_rdt1560x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1557_dash_rdt1564_cp_r_9561 units=km length=0.001 bus1=rdt1564.2 bus2=rdt1557_dash_rdt1564x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1576_dash_rdt1579_cp_r_9565 units=km length=0.001 bus1=rdt1579.2 bus2=rdt1576_dash_rdt1579x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1579_dash_rdt1580_cp_r_9566 units=km length=0.001 bus1=rdt1579.1 bus2=rdt1579_dash_rdt1580x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1583_dash_rdt1584_cp_r_9567 units=km length=0.001 bus1=rdt1583.3 bus2=rdt1583_dash_rdt1584x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1590_dash_rdt1594_cp_r_9568 units=km length=0.001 bus1=rdt1594.1 bus2=rdt1590_dash_rdt1594x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1598_dash_rdt1599_cp_r_9569 units=km length=0.001 bus1=rdt1599.2 bus2=rdt1598_dash_rdt1599x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1558_dash_rdt1603_cp_r_9570 units=km length=0.001 bus1=rdt1603.2 bus2=rdt1558_dash_rdt1603x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1603_dash_rdt1604_cp_r_9571 units=km length=0.001 bus1=rdt1603.1 bus2=rdt1603_dash_rdt1604x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1611_dash_rdt1613_cp_r_9572 units=km length=0.001 bus1=rdt1613.2 bus2=rdt1611_dash_rdt1613x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1618_dash_rdt1619_cp_r_9573 units=km length=0.001 bus1=rdt1618.3 bus2=rdt1618_dash_rdt1619x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1618_dash_rdt1620_cp_r_9574 units=km length=0.001 bus1=rdt1618.1 bus2=rdt1618_dash_rdt1620x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1629_dash_rdt1630_cp_r_9575 units=km length=0.001 bus1=rdt1629.3 bus2=rdt1629_dash_rdt1630x.3 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1640_dash_rdt1641_cp_r_9576 units=km length=0.001 bus1=rdt1640.2 bus2=rdt1640_dash_rdt1641x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1600_dash_rdt1642_cp_r_9577 units=km length=0.001 bus1=rdt1642.3 bus2=rdt1600_dash_rdt1642x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1642_dash_rdt1643_cp_r_9578 units=km length=0.001 bus1=rdt1642.3 bus2=rdt1642_dash_rdt1643x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1647_dash_rdt1655_cp_r_9579 units=km length=0.001 bus1=rdt1647.1 bus2=rdt1647_dash_rdt1655x.1 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1647_dash_rdt1658_cp_r_9580 units=km length=0.001 bus1=rdt1647.2 bus2=rdt1647_dash_rdt1658x.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1638_dash_rdt1649_cp_r_9581 units=km length=0.001 bus1=rdt1649.3 bus2=rdt1638_dash_rdt1649xxx.3 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1670_dash_rdt1671_cp_r_9582 units=km length=0.001 bus1=rdt1671.2 bus2=rdt1670_dash_rdt1671xxx.2 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1673_dash_rdt1674_cp_r_9583 units=km length=0.001 bus1=rdt1674.1 bus2=rdt1673_dash_rdt1674xxx.1 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1674_dash_rdt1678_cp_r_9584 units=km length=0.001 bus1=rdt1674.2 bus2=rdt1674_dash_rdt1678x.2 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1679_dash_rdt1681_cp_r_9585 units=km length=0.001 bus1=rdt1681.2 bus2=rdt1679_dash_rdt1681x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1693_dash_rdt1695_cp_r_9586 units=km length=0.001 bus1=rdt1695.2 bus2=rdt1693_dash_rdt1695xxx.2 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1695_dash_rdt1696_cp_r_9587 units=km length=0.001 bus1=rdt1695.1 bus2=rdt1695_dash_rdt1696x.1 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1697_dash_rdt1698_cp_r_9588 units=km length=0.001 bus1=rdt1698.1 bus2=rdt1697_dash_rdt1698xxx.1 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1706_dash_rdt1707_cp_r_9589 units=km length=0.001 bus1=rdt1707.3 bus2=rdt1706_dash_rdt1707xxx.3 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1708_dash_rdt1711_cp_r_9590 units=km length=0.001 bus1=rdt1708.1 bus2=rdt1708_dash_rdt1711x.1 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1722_dash_rdt1724_cp_r_9591 units=km length=0.001 bus1=rdt1722.2 bus2=rdt1722_dash_rdt1724x.2 switch=false enabled=true phases=1 linecode=fuse_1_8 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.fuse_op_r_col_rdt1718_dash_rdt1729_cp_r_9592 units=km length=0.001 bus1=rdt1729.1 bus2=rdt1718_dash_rdt1729xxx.1 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1725_dash_rdt1731_cp_r_9593 units=km length=0.001 bus1=rdt1731.2 bus2=rdt1725_dash_rdt1731xxx.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1732_dash_rdt1733_cp_r_9594 units=km length=0.001 bus1=rdt1733.3 bus2=rdt1732_dash_rdt1733xxx.3 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1736_dash_rdt1737_cp_r_9595 units=km length=0.001 bus1=rdt1737.2 bus2=rdt1736_dash_rdt1737xxx.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1801_dash_rdt1819_cp_r_9609 units=km length=0.001 bus1=rdt1801.1 bus2=rdt1801_dash_rdt1819x.1 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1806_dash_rdt1818_cp_r_9610 units=km length=0.001 bus1=rdt1806.1 bus2=rdt1806_dash_rdt1818x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1808_dash_rdt1816_cp_r_9611 units=km length=0.001 bus1=rdt1808.2 bus2=rdt1808_dash_rdt1816x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1810_dash_rdt1815_cp_r_9612 units=km length=0.001 bus1=rdt1810.3 bus2=rdt1810_dash_rdt1815x.3 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1826_dash_rdt1829_cp_r_9613 units=km length=0.001 bus1=rdt1826.2 bus2=rdt1826_dash_rdt1829x.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1831_dash_rdt1834_cp_r_9614 units=km length=0.001 bus1=rdt1831.2 bus2=rdt1831_dash_rdt1834x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1850_dash_rdt1851_cp_r_9615 units=km length=0.001 bus1=rdt1851.2 bus2=rdt1850_dash_rdt1851x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1853_dash_rdt1863_cp_r_9616 units=km length=0.001 bus1=rdt1863.2 bus2=rdt1853_dash_rdt1863xxx.2 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1854_dash_rdt1863_cp_r_9617 units=km length=0.001 bus1=rdt1863.3 bus2=rdt1854_dash_rdt1863x.3 switch=false enabled=true phases=1 linecode=fuse_1_6 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.fuse_op_r_col_rdt1861_dash_rdt1863_cp_r_9618 units=km length=0.001 bus1=rdt1863.1 bus2=rdt1861_dash_rdt1863xxx.1 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1869_dash_rdt1874_cp_r_9619 units=km length=0.001 bus1=rdt1874.2 bus2=rdt1869_dash_rdt1874xxx.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1876_dash_rdt1877_cp_r_9620 units=km length=0.001 bus1=rdt1877.1 bus2=rdt1876_dash_rdt1877x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1891_dash_rdt1892_cp_r_9621 units=km length=0.001 bus1=rdt1891.3 bus2=rdt1891_dash_rdt1892x.3 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt1909_dash_rdt1910_cp_r_9622 units=km length=0.001 bus1=rdt1909.1 bus2=rdt1909_dash_rdt1910x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1918_dash_rdt1919_cp_r_9623 units=km length=0.001 bus1=rdt1919.1 bus2=rdt1918_dash_rdt1919x.1 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt1920_dash_rdt1921_cp_r_9624 units=km length=0.001 bus1=rdt1920.2 bus2=rdt1920_dash_rdt1921x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1943_dash_rdt1946_cp_r_9628 units=km length=0.001 bus1=rdt1943.1 bus2=rdt1943_dash_rdt1946x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2153_dash_rdt2205_cp_r_9686 units=km length=0.001 bus1=rdt2153.3 bus2=rdt2153_dash_rdt2205x.3 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1842_dash_rdt2154_cp_r_9687 units=km length=0.001 bus1=rdt2154.3 bus2=rdt1842_dash_rdt2154xxx.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2154_dash_rdt2206_cp_r_9688 units=km length=0.001 bus1=rdt2154.3 bus2=rdt2154_dash_rdt2206x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2167_dash_rdt2168_cp_r_9689 units=km length=0.001 bus1=rdt2167.2 bus2=rdt2167_dash_rdt2168x.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt2171_dash_rdt2172_cp_r_9690 units=km length=0.001 bus1=rdt2172.3 bus2=rdt2171_dash_rdt2172xxx.3 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt2172_dash_rdt2178_cp_r_9691 units=km length=0.001 bus1=rdt2172.2 bus2=rdt2172_dash_rdt2178x.2 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt2174_dash_rdt2175_cp_r_9692 units=km length=0.001 bus1=rdt2174.2 bus2=rdt2174_dash_rdt2175x.2 switch=false enabled=true phases=1 linecode=fuse_1_1 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.fuse_op_r_col_rdt2193_dash_rdt2196_cp_r_9693 units=km length=0.001 bus1=rdt2193.2 bus2=rdt2193_dash_rdt2196x.2 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt2193_dash_rdt2197_cp_r_9694 units=km length=0.001 bus1=rdt2193.3 bus2=rdt2193_dash_rdt2197x.3 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt2201_dash_rdt2202_cp_r_9695 units=km length=0.001 bus1=rdt2202.1 bus2=rdt2201_dash_rdt2202xxx.1 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt2199_dash_rdt2203_cp_r_9696 units=km length=0.001 bus1=rdt2203.1 bus2=rdt2199_dash_rdt2203xxx.1 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt2210_dash_rdt2211_cp_r_9697 units=km length=0.001 bus1=rdt2210.2 bus2=rdt2210_dash_rdt2211x.2 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt2183_dash_rdt2230_cp_r_9702 units=km length=0.001 bus1=rdt2230.1 bus2=rdt2183_dash_rdt2230x.1 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt2230_dash_rdt2231_cp_r_9703 units=km length=0.001 bus1=rdt2230.3 bus2=rdt2230_dash_rdt2231x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt2230_dash_rdt2232_cp_r_9704 units=km length=0.001 bus1=rdt2230.3 bus2=rdt2230_dash_rdt2232x.3 switch=false enabled=true phases=1 linecode=fuse_1_6 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.fuse_op_r_col_rdt2242_dash_rdt2243_cp_r_9705 units=km length=0.001 bus1=rdt2243.3 bus2=rdt2242_dash_rdt2243x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2250_dash_rdt3335_cp_r_9706 units=km length=0.001 bus1=rdt2250.2 bus2=rdt2250_dash_rdt3335x.2 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt2253_dash_rdt2254_cp_r_9707 units=km length=0.001 bus1=rdt2254.3 bus2=rdt2253_dash_rdt2254x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2262_dash_rdt2263_cp_r_9708 units=km length=0.001 bus1=rdt2263.2 bus2=rdt2262_dash_rdt2263xxx.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2498_dash_rdt3328_cp_r_9761 units=km length=0.001 bus1=rdt2498.1 bus2=rdt2498_dash_rdt3328x.1 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2496_dash_rdt2499_cp_r_9762 units=km length=0.001 bus1=rdt2499.3 bus2=rdt2496_dash_rdt2499x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2497_dash_rdt2500_cp_r_9763 units=km length=0.001 bus1=rdt2500.3 bus2=rdt2497_dash_rdt2500x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2501_dash_rdt2502_cp_r_9764 units=km length=0.001 bus1=rdt2502.3 bus2=rdt2501_dash_rdt2502x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2502_dash_rdt2503_cp_r_9765 units=km length=0.001 bus1=rdt2502.3 bus2=rdt2502_dash_rdt2503x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2504_dash_rdt2505_cp_r_9766 units=km length=0.001 bus1=rdt2505.2 bus2=rdt2504_dash_rdt2505x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2578_dash_rdt2581_cp_r_9785 units=km length=0.001 bus1=rdt2581.2 bus2=rdt2578_dash_rdt2581x.2 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt2580_dash_rdt2581_cp_r_9786 units=km length=0.001 bus1=rdt2581.3 bus2=rdt2580_dash_rdt2581x.3 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt2582_dash_rdt2779_cp_r_9787 units=km length=0.001 bus1=rdt2582.2 bus2=rdt2582_dash_rdt2779x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2777_dash_rdt2778_cp_r_9820 units=km length=0.001 bus1=rdt2777.3 bus2=rdt2777_dash_rdt2778x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2786_dash_rdt2788_cp_r_9821 units=km length=0.001 bus1=rdt2788.2 bus2=rdt2786_dash_rdt2788x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2893_dash_rdt2904_cp_r_9842 units=km length=0.001 bus1=rdt2893.3 bus2=rdt2893_dash_rdt2904x.3 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2895_dash_rdt2896_cp_r_9843 units=km length=0.001 bus1=rdt2895.2 bus2=rdt2895_dash_rdt2896x.2 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2897_dash_rdt2902_cp_r_9844 units=km length=0.001 bus1=rdt2902.1 bus2=rdt2897_dash_rdt2902x.1 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.recloser_disswitch_op_r_col_rdt1548_dash_rdt1926_cp_r_9925 units=km length=0.001 bus1=rdt1548.1.2.3 bus2=rdt1548_dash_rdt1926x.1.2.3 switch=false enabled=true phases=3 linecode=recloser_3 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt1198_dash_rdt1585_cp_r_9930 units=none length=0.001 bus1=rdt1585.1.2.3 bus2=rdt1198_dash_rdt1585x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt1196_dash_rdt1202_cp_r_9938 units=none length=0.001 bus1=rdt1196.1.2.3 bus2=rdt1196_dash_rdt1202x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3_1 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt2248_dash_rdt2249_cp_r_9943 units=none length=0.001 bus1=rdt2248.1.2.3 bus2=rdt2248_dash_rdt2249x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt1605_dash_rdt1926_cp_r_9951 units=none length=0.001 bus1=rdt1926.1.2.3 bus2=rdt1605_dash_rdt1926x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt1191_dash_rdt1192_cp_r_9955 units=none length=0.001 bus1=rdt1191.1.2.3 bus2=rdt1191_dash_rdt1192x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.recloser_disswitch_op_r_col_rdt1917_dash_rdt1919_cp_r_9956 units=km length=0.001 bus1=rdt1919.1.2.3 bus2=rdt1917_dash_rdt1919x.1.2.3 switch=false enabled=true phases=3 linecode=recloser_3_1 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt2584_dash_rdt2585_cp_r_9965 units=none length=0.001 bus1=rdt2585.1.2.3 bus2=rdt2584_dash_rdt2585x.1.2.3 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1115_dash_rdt1124_cp__disconnect units=none length=0.001 bus1=rdt1115_b1_1.3 bus2=rdt1115_b2_1.3 switch=true enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1115_dash_rdt1124_cp__cont units=km length=1.259091 bus1=rdt1115_b2_1.3 bus2=rdt1124.3 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2578_dash_rdt2581_cp__disconnect units=none length=0.001 bus1=rdt2578_dash_rdt2581x_b1_1.2 bus2=rdt2578_dash_rdt2581x_b2_1.2 switch=true enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2578_dash_rdt2581_cp__cont units=km length=2.199186 bus1=rdt2578_dash_rdt2581x_b2_1.2 bus2=rdt2578.2 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt3200_dash_rdt3201_cp__disconnect units=none length=0.001 bus1=rdt3200_dash_rdt3201x_b1_1.1.2.3 bus2=rdt3200_dash_rdt3201x_b2_1.1.2.3 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600
new object=line.l_op_r_col_rdt3200_dash_rdt3201_cp__cont units=km length=2.172861 bus1=rdt3200_dash_rdt3201x_b2_1.1.2.3 bus2=rdt3200.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600
new object=line.l_op_r_col_rdt1151_dash_rdt1741_cp__disconnect units=none length=0.001 bus1=rdt1151_dash_rdt1741x_b1_1.1.2.3 bus2=rdt1151_dash_rdt1741x_b2_1.1.2.3 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600
new object=line.l_op_r_col_rdt1151_dash_rdt1741_cp__cont units=km length=2.364597 bus1=rdt1151_dash_rdt1741x_b2_1.1.2.3 bus2=rdt1151.1.2.3 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_1033kcmil_curlew_3 seasons=1 ratings=[400] normamps=960 emergamps=600


!!!pvsystem.dss
new object=pvsystem.pv_load_p1rlv4414 bus1=p1rlv4414.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2755 bus1=p1rlv2755.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3822 bus1=p1rlv3822.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1905 bus1=p1rlv1905.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3835 bus1=p1rlv3835.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1963 bus1=p1rlv1963.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3883 bus1=p1rlv3883.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv1881 bus1=p1rlv1881.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2798 bus1=p1rlv2798.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2852 bus1=p1rlv2852.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2858 bus1=p1rlv2858.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5038 bus1=p1rlv5038.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2809 bus1=p1rlv2809.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2872 bus1=p1rlv2872.1.2.3 phases=3 kv=0.48 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2787 bus1=p1rlv2787.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2680 bus1=p1rlv2680.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3143 bus1=p1rlv3143.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5051 bus1=p1rlv5051.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3725 bus1=p1rlv3725.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3767 bus1=p1rlv3767.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3222 bus1=p1rlv3222.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2814 bus1=p1rlv2814.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3107 bus1=p1rlv3107.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3024 bus1=p1rlv3024.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1899 bus1=p1rlv1899.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3183 bus1=p1rlv3183.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5046 bus1=p1rlv5046.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv5245 bus1=p1rlv5245.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2006 bus1=p1rlv2006.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2898 bus1=p1rlv2898.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3719 bus1=p1rlv3719.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3807 bus1=p1rlv3807.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2828 bus1=p1rlv2828.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3042 bus1=p1rlv3042.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3885 bus1=p1rlv3885.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2897 bus1=p1rlv2897.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3740 bus1=p1rlv3740.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2613 bus1=p1rlv2613.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3658 bus1=p1rlv3658.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2827 bus1=p1rlv2827.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3832 bus1=p1rlv3832.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2788 bus1=p1rlv2788.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3043 bus1=p1rlv3043.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3040 bus1=p1rlv3040.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2615 bus1=p1rlv2615.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1986 bus1=p1rlv1986.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2743 bus1=p1rlv2743.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2564 bus1=p1rlv2564.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv1870 bus1=p1rlv1870.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2768 bus1=p1rlv2768.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3161 bus1=p1rlv3161.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3864 bus1=p1rlv3864.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1372 bus1=p1rlv1372.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2769 bus1=p1rlv2769.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2535 bus1=p1rlv2535.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2816 bus1=p1rlv2816.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv1985 bus1=p1rlv1985.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1950 bus1=p1rlv1950.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3673 bus1=p1rlv3673.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2665 bus1=p1rlv2665.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2639 bus1=p1rlv2639.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2624 bus1=p1rlv2624.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1869 bus1=p1rlv1869.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3148 bus1=p1rlv3148.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2685 bus1=p1rlv2685.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv5054 bus1=p1rlv5054.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv6066 bus1=p1rlv6066.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv1922 bus1=p1rlv1922.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3047 bus1=p1rlv3047.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv6083 bus1=p1rlv6083.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1992 bus1=p1rlv1992.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3731 bus1=p1rlv3731.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2577 bus1=p1rlv2577.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv5841 bus1=p1rlv5841.1.2.3 phases=3 kv=0.48 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3745 bus1=p1rlv3745.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv5255 bus1=p1rlv5255.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3770 bus1=p1rlv3770.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv5254 bus1=p1rlv5254.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3674 bus1=p1rlv3674.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3711 bus1=p1rlv3711.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv4412 bus1=p1rlv4412.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv6067 bus1=p1rlv6067.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2871 bus1=p1rlv2871.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2007 bus1=p1rlv2007.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3879 bus1=p1rlv3879.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3762 bus1=p1rlv3762.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1946 bus1=p1rlv1946.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv1999 bus1=p1rlv1999.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv5248 bus1=p1rlv5248.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3029 bus1=p1rlv3029.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3727 bus1=p1rlv3727.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3742 bus1=p1rlv3742.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2892 bus1=p1rlv2892.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2803 bus1=p1rlv2803.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3886 bus1=p1rlv3886.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3837 bus1=p1rlv3837.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3687 bus1=p1rlv3687.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3735 bus1=p1rlv3735.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3137 bus1=p1rlv3137.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3227 bus1=p1rlv3227.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv6086 bus1=p1rlv6086.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2741 bus1=p1rlv2741.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2550 bus1=p1rlv2550.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2746 bus1=p1rlv2746.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3192 bus1=p1rlv3192.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5045 bus1=p1rlv5045.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv5056 bus1=p1rlv5056.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2792 bus1=p1rlv2792.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1900 bus1=p1rlv1900.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3702 bus1=p1rlv3702.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2637 bus1=p1rlv2637.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5232 bus1=p1rlv5232.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3733 bus1=p1rlv3733.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3860 bus1=p1rlv3860.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3808 bus1=p1rlv3808.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2704 bus1=p1rlv2704.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1923 bus1=p1rlv1923.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3085 bus1=p1rlv3085.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1880 bus1=p1rlv1880.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2571 bus1=p1rlv2571.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2822 bus1=p1rlv2822.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv1969 bus1=p1rlv1969.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3135 bus1=p1rlv3135.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3695 bus1=p1rlv3695.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3014 bus1=p1rlv3014.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2702 bus1=p1rlv2702.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3159 bus1=p1rlv3159.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3851 bus1=p1rlv3851.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2745 bus1=p1rlv2745.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2761 bus1=p1rlv2761.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2844 bus1=p1rlv2844.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3189 bus1=p1rlv3189.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2709 bus1=p1rlv2709.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2804 bus1=p1rlv2804.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2699 bus1=p1rlv2699.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3231 bus1=p1rlv3231.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv5247 bus1=p1rlv5247.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3017 bus1=p1rlv3017.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2813 bus1=p1rlv2813.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3163 bus1=p1rlv3163.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3663 bus1=p1rlv3663.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3105 bus1=p1rlv3105.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3052 bus1=p1rlv3052.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3738 bus1=p1rlv3738.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2662 bus1=p1rlv2662.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3096 bus1=p1rlv3096.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3759 bus1=p1rlv3759.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv5032 bus1=p1rlv5032.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3151 bus1=p1rlv3151.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3054 bus1=p1rlv3054.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3108 bus1=p1rlv3108.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2857 bus1=p1rlv2857.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2711 bus1=p1rlv2711.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3087 bus1=p1rlv3087.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1939 bus1=p1rlv1939.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv1904 bus1=p1rlv1904.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3156 bus1=p1rlv3156.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3101 bus1=p1rlv3101.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv4402 bus1=p1rlv4402.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1993 bus1=p1rlv1993.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3219 bus1=p1rlv3219.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv1866 bus1=p1rlv1866.1.2.3 phases=3 kv=0.48 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3778 bus1=p1rlv3778.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3709 bus1=p1rlv3709.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv6070 bus1=p1rlv6070.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3011 bus1=p1rlv3011.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3138 bus1=p1rlv3138.1.2 phases=1 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3693 bus1=p1rlv3693.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3079 bus1=p1rlv3079.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3803 bus1=p1rlv3803.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2592 bus1=p1rlv2592.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3681 bus1=p1rlv3681.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2635 bus1=p1rlv2635.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3122 bus1=p1rlv3122.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2731 bus1=p1rlv2731.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3120 bus1=p1rlv3120.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2652 bus1=p1rlv2652.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2012 bus1=p1rlv2012.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv6079 bus1=p1rlv6079.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2532 bus1=p1rlv2532.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3861 bus1=p1rlv3861.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3838 bus1=p1rlv3837.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv1966 bus1=p1rlv1966.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3076 bus1=p1rlv3076.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2837 bus1=p1rlv2837.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv1892 bus1=p1rlv1892.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2649 bus1=p1rlv2649.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1935 bus1=p1rlv1935.1.2.3 phases=3 kv=0.48 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3664 bus1=p1rlv3664.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2735 bus1=p1rlv2735.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2690 bus1=p1rlv2690.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3215 bus1=p1rlv3215.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2863 bus1=p1rlv2863.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3131 bus1=p1rlv3131.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2669 bus1=p1rlv2669.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2894 bus1=p1rlv2894.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1961 bus1=p1rlv1961.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1918 bus1=p1rlv1918.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3109 bus1=p1rlv3109.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv5253 bus1=p1rlv5253.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv5251 bus1=p1rlv5251.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2835 bus1=p1rlv2835.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2661 bus1=p1rlv2661.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv5234 bus1=p1rlv5234.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3874 bus1=p1rlv3874.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2565 bus1=p1rlv2565.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3841 bus1=p1rlv3841.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3876 bus1=p1rlv3876.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2751 bus1=p1rlv2751.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3716 bus1=p1rlv3716.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1872 bus1=p1rlv1872.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2738 bus1=p1rlv2738.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2770 bus1=p1rlv2770.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3147 bus1=p1rlv3147.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3114 bus1=p1rlv3114.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2020 bus1=p1rlv2020.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3097 bus1=p1rlv3097.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3132 bus1=p1rlv3132.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3692 bus1=p1rlv3692.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2722 bus1=p1rlv2722.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2549 bus1=p1rlv2549.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3023 bus1=p1rlv3023.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2647 bus1=p1rlv2647.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv5266 bus1=p1rlv5266.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3814 bus1=p1rlv3814.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2021 bus1=p1rlv2021.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3720 bus1=p1rlv3720.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3208 bus1=p1rlv3208.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2693 bus1=p1rlv2693.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2833 bus1=p1rlv2833.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2001 bus1=p1rlv2001.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2694 bus1=p1rlv2694.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2752 bus1=p1rlv2752.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv1970 bus1=p1rlv1970.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5241 bus1=p1rlv5241.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3694 bus1=p1rlv3694.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3262 bus1=p1rlv3262.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv6069 bus1=p1rlv6069.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv5243 bus1=p1rlv5243.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3206 bus1=p1rlv3206.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv5260 bus1=p1rlv5260.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2708 bus1=p1rlv2708.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3669 bus1=p1rlv3669.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3082 bus1=p1rlv3082.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3150 bus1=p1rlv3150.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3160 bus1=p1rlv3160.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv5034 bus1=p1rlv5034.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2786 bus1=p1rlv2786.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2572 bus1=p1rlv2572.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv6080 bus1=p1rlv6080.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1988 bus1=p1rlv1988.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3672 bus1=p1rlv3672.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3100 bus1=p1rlv3100.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3068 bus1=p1rlv3068.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv1919 bus1=p1rlv1919.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3856 bus1=p1rlv3856.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3816 bus1=p1rlv3816.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3680 bus1=p1rlv3680.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3685 bus1=p1rlv3685.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2823 bus1=p1rlv2823.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3211 bus1=p1rlv3211.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3765 bus1=p1rlv3765.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3821 bus1=p1rlv3821.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2719 bus1=p1rlv2719.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3698 bus1=p1rlv3698.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2757 bus1=p1rlv2757.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv5057 bus1=p1rlv5057.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1968 bus1=p1rlv1968.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3077 bus1=p1rlv3077.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2777 bus1=p1rlv2777.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2650 bus1=p1rlv2650.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3858 bus1=p1rlv3858.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3018 bus1=p1rlv3018.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv4413 bus1=p1rlv4413.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2646 bus1=p1rlv2646.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3214 bus1=p1rlv3214.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv4407 bus1=p1rlv4407.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2734 bus1=p1rlv2734.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2587 bus1=p1rlv2587.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv1931 bus1=p1rlv1931.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3726 bus1=p1rlv3726.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv1361 bus1=p1rlv1361.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2705 bus1=p1rlv2705.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3038 bus1=p1rlv3038.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2524 bus1=p1rlv2524.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2891 bus1=p1rlv2891.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv1912 bus1=p1rlv1912.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2525 bus1=p1rlv2525.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2840 bus1=p1rlv2840.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3802 bus1=p1rlv3802.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2651 bus1=p1rlv2651.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3113 bus1=p1rlv3113.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3267 bus1=p1rlv3267.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1906 bus1=p1rlv1906.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3659 bus1=p1rlv3659.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2712 bus1=p1rlv2712.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3078 bus1=p1rlv3078.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv5257 bus1=p1rlv5257.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2775 bus1=p1rlv2775.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3133 bus1=p1rlv3133.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3036 bus1=p1rlv3036.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv1864 bus1=p1rlv1864.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3757 bus1=p1rlv3757.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv1917 bus1=p1rlv1917.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3834 bus1=p1rlv3834.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2657 bus1=p1rlv2657.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3232 bus1=p1rlv3232.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3866 bus1=p1rlv3866.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv1364 bus1=p1rlv1364.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5052 bus1=p1rlv5052.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv6075 bus1=p1rlv6075.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2534 bus1=p1rlv2534.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3750 bus1=p1rlv3750.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv4403 bus1=p1rlv4403.1.2.3 phases=3 kv=0.48 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2552 bus1=p1rlv2552.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2744 bus1=p1rlv2744.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3055 bus1=p1rlv3055.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3202 bus1=p1rlv3202.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2683 bus1=p1rlv2683.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3867 bus1=p1rlv3867.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5060 bus1=p1rlv5060.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2582 bus1=p1rlv2582.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2765 bus1=p1rlv2765.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3058 bus1=p1rlv3058.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2710 bus1=p1rlv2710.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2721 bus1=p1rlv2721.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3129 bus1=p1rlv3129.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3034 bus1=p1rlv3034.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3119 bus1=p1rlv3119.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3862 bus1=p1rlv3862.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3670 bus1=p1rlv3670.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3827 bus1=p1rlv3827.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2614 bus1=p1rlv2614.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3051 bus1=p1rlv3051.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv1989 bus1=p1rlv1989.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3020 bus1=p1rlv3020.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv1933 bus1=p1rlv1933.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3704 bus1=p1rlv3704.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2763 bus1=p1rlv2763.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2825 bus1=p1rlv2825.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2000 bus1=p1rlv2000.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1994 bus1=p1rlv1994.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3683 bus1=p1rlv3683.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3815 bus1=p1rlv3815.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3130 bus1=p1rlv3130.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3136 bus1=p1rlv3136.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1971 bus1=p1rlv1971.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv1978 bus1=p1rlv1978.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2793 bus1=p1rlv2793.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3776 bus1=p1rlv3776.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2850 bus1=p1rlv2850.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3102 bus1=p1rlv3102.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1926 bus1=p1rlv1926.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2013 bus1=p1rlv2013.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3724 bus1=p1rlv3724.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2009 bus1=p1rlv2009.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3833 bus1=p1rlv3833.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3686 bus1=p1rlv3686.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2597 bus1=p1rlv2597.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2537 bus1=p1rlv2537.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv1952 bus1=p1rlv1952.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3065 bus1=p1rlv3065.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2671 bus1=p1rlv2671.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2832 bus1=p1rlv2832.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3844 bus1=p1rlv3844.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2800 bus1=p1rlv2800.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2643 bus1=p1rlv2643.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3747 bus1=p1rlv3747.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3112 bus1=p1rlv3112.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3853 bus1=p1rlv3853.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2698 bus1=p1rlv2698.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3185 bus1=p1rlv3185.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2760 bus1=p1rlv2760.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2860 bus1=p1rlv2860.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1962 bus1=p1rlv1962.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv1910 bus1=p1rlv1910.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2533 bus1=p1rlv2533.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3857 bus1=p1rlv3857.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3865 bus1=p1rlv3865.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3167 bus1=p1rlv3167.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2692 bus1=p1rlv2692.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3259 bus1=p1rlv3259.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv6082 bus1=p1rlv6082.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_55_180
new object=pvsystem.pv_load_p1rlv5042 bus1=p1rlv5042.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2753 bus1=p1rlv2753.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1924 bus1=p1rlv1924.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1362 bus1=p1rlv1362.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2819 bus1=p1rlv2819.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2747 bus1=p1rlv2747.1.2 phases=1 kv=0.24 kva=2.87081 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=-0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2559 bus1=p1rlv2559.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2014 bus1=p1rlv2014.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv1948 bus1=p1rlv1948.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3174 bus1=p1rlv3174.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2002 bus1=p1rlv2002.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3110 bus1=p1rlv3110.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2015 bus1=p1rlv2015.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3032 bus1=p1rlv3032.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2782 bus1=p1rlv2782.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv1891 bus1=p1rlv1891.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3826 bus1=p1rlv3826.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2620 bus1=p1rlv2620.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3123 bus1=p1rlv3123.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2010 bus1=p1rlv2010.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3810 bus1=p1rlv3810.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3019 bus1=p1rlv3019.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1937 bus1=p1rlv1937.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3718 bus1=p1rlv3718.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2528 bus1=p1rlv2528.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3157 bus1=p1rlv3157.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv1875 bus1=p1rlv1875.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2723 bus1=p1rlv2723.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1940 bus1=p1rlv1940.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2008 bus1=p1rlv2008.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3748 bus1=p1rlv3748.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3708 bus1=p1rlv3708.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2854 bus1=p1rlv2854.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv1943 bus1=p1rlv1943.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2728 bus1=p1rlv2728.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2645 bus1=p1rlv2645.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3763 bus1=p1rlv3763.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2617 bus1=p1rlv2617.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3226 bus1=p1rlv3226.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv1889 bus1=p1rlv1889.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3149 bus1=p1rlv3149.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3158 bus1=p1rlv3158.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2697 bus1=p1rlv2697.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3233 bus1=p1rlv3233.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3049 bus1=p1rlv3049.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2003 bus1=p1rlv2003.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2634 bus1=p1rlv2634.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv4406 bus1=p1rlv4406.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3236 bus1=p1rlv3236.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2801 bus1=p1rlv2801.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3845 bus1=p1rlv3845.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2758 bus1=p1rlv2758.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3170 bus1=p1rlv3170.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv4276 bus1=p1rlv4276.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3066 bus1=p1rlv3066.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3152 bus1=p1rlv3152.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3144 bus1=p1rlv3144.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2781 bus1=p1rlv2781.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2807 bus1=p1rlv2807.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3799 bus1=p1rlv3799.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3030 bus1=p1rlv3030.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2773 bus1=p1rlv2773.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv1984 bus1=p1rlv1984.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2875 bus1=p1rlv2875.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2740 bus1=p1rlv2740.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3263 bus1=p1rlv3263.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3744 bus1=p1rlv3744.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv1947 bus1=p1rlv1947.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2556 bus1=p1rlv2556.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3800 bus1=p1rlv3800.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2887 bus1=p1rlv2887.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3840 bus1=p1rlv3840.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3701 bus1=p1rlv3701.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2025 bus1=p1rlv2025.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2668 bus1=p1rlv2668.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2896 bus1=p1rlv2896.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv4285 bus1=p1rlv4285.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv1938 bus1=p1rlv1938.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2630 bus1=p1rlv2630.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2583 bus1=p1rlv2583.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3106 bus1=p1rlv3106.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3266 bus1=p1rlv3265.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3758 bus1=p1rlv3758.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3678 bus1=p1rlv3678.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2675 bus1=p1rlv2675.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2696 bus1=p1rlv2696.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2545 bus1=p1rlv2545.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2631 bus1=p1rlv2631.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3774 bus1=p1rlv3774.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3722 bus1=p1rlv3722.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2864 bus1=p1rlv2864.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2726 bus1=p1rlv2726.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3086 bus1=p1rlv3086.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3699 bus1=p1rlv3699.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2851 bus1=p1rlv2851.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3839 bus1=p1rlv3839.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3073 bus1=p1rlv3073.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3760 bus1=p1rlv3760.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3060 bus1=p1rlv3060.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3197 bus1=p1rlv3197.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv1908 bus1=p1rlv1908.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2666 bus1=p1rlv2666.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1979 bus1=p1rlv1979.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv1972 bus1=p1rlv1972.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3234 bus1=p1rlv3234.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2594 bus1=p1rlv2594.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2688 bus1=p1rlv2688.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2642 bus1=p1rlv2642.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3710 bus1=p1rlv3710.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3037 bus1=p1rlv3037.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1914 bus1=p1rlv1914.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3220 bus1=p1rlv3220.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2733 bus1=p1rlv2733.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3212 bus1=p1rlv3212.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3768 bus1=p1rlv3768.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2877 bus1=p1rlv2877.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2812 bus1=p1rlv2812.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv5043 bus1=p1rlv5043.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3820 bus1=p1rlv3820.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1976 bus1=p1rlv1976.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1956 bus1=p1rlv1956.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3067 bus1=p1rlv3067.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3707 bus1=p1rlv3707.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2874 bus1=p1rlv2874.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv1973 bus1=p1rlv1973.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2555 bus1=p1rlv2555.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2764 bus1=p1rlv2764.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3203 bus1=p1rlv3203.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3700 bus1=p1rlv3700.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3855 bus1=p1rlv3855.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv5231 bus1=p1rlv5231.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2568 bus1=p1rlv2568.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2553 bus1=p1rlv2553.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3039 bus1=p1rlv3039.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv3191 bus1=p1rlv3191.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3721 bus1=p1rlv3721.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3117 bus1=p1rlv3117.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv1893 bus1=p1rlv1893.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv1916 bus1=p1rlv1916.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3870 bus1=p1rlv3870.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1363 bus1=p1rlv1363.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv6087 bus1=p1rlv6087.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2739 bus1=p1rlv2739.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3751 bus1=p1rlv3751.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1949 bus1=p1rlv1949.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2526 bus1=p1rlv2526.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2554 bus1=p1rlv2554.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2749 bus1=p1rlv2749.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3196 bus1=p1rlv3196.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1913 bus1=p1rlv1913.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3128 bus1=p1rlv3128.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3044 bus1=p1rlv3044.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2836 bus1=p1rlv2836.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3771 bus1=p1rlv3771.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv5033 bus1=p1rlv5033.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3084 bus1=p1rlv3084.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3671 bus1=p1rlv3671.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2701 bus1=p1rlv2701.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3099 bus1=p1rlv3099.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3689 bus1=p1rlv3689.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2818 bus1=p1rlv2818.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2759 bus1=p1rlv2759.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3062 bus1=p1rlv3062.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2523 bus1=p1rlv2523.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3173 bus1=p1rlv3173.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2678 bus1=p1rlv2678.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2893 bus1=p1rlv2893.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1990 bus1=p1rlv1990.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2018 bus1=p1rlv2018.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2580 bus1=p1rlv2580.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1863 bus1=p1rlv1863.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2590 bus1=p1rlv2590.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv4287 bus1=p1rlv4287.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5058 bus1=p1rlv5058.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3703 bus1=p1rlv3703.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3217 bus1=p1rlv3217.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv5252 bus1=p1rlv5252.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2847 bus1=p1rlv2847.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2730 bus1=p1rlv2730.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3172 bus1=p1rlv3172.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3764 bus1=p1rlv3764.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv6068 bus1=p1rlv6068.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1903 bus1=p1rlv1903.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv2674 bus1=p1rlv2674.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv4411 bus1=p1rlv4411.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3155 bus1=p1rlv3155.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2527 bus1=p1rlv2527.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3843 bus1=p1rlv3843.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2623 bus1=p1rlv2623.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv1876 bus1=p1rlv1876.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3766 bus1=p1rlv3766.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3124 bus1=p1rlv3124.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3842 bus1=p1rlv3842.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv1983 bus1=p1rlv1983.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv4286 bus1=p1rlv4286.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2750 bus1=p1rlv2750.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv4277 bus1=p1rlv4277.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2589 bus1=p1rlv2589.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3154 bus1=p1rlv3154.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2628 bus1=p1rlv2628.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv5235 bus1=p1rlv5235.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3777 bus1=p1rlv3777.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv5035 bus1=p1rlv5035.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3888 bus1=p1rlv3888.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3225 bus1=p1rlv3225.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3850 bus1=p1rlv3850.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv5238 bus1=p1rlv5238.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3193 bus1=p1rlv3193.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3877 bus1=p1rlv3877.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1902 bus1=p1rlv1902.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3190 bus1=p1rlv3190.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1888 bus1=p1rlv1888.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2703 bus1=p1rlv2703.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3182 bus1=p1rlv3182.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv3141 bus1=p1rlv3141.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3667 bus1=p1rlv3667.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv3775 bus1=p1rlv3775.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv3140 bus1=p1rlv3140.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv5239 bus1=p1rlv5239.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2640 bus1=p1rlv2640.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2795 bus1=p1rlv2795.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3063 bus1=p1rlv3063.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2670 bus1=p1rlv2670.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2566 bus1=p1rlv2566.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2573 bus1=p1rlv2573.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2725 bus1=p1rlv2725.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3753 bus1=p1rlv3753.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3749 bus1=p1rlv3749.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2626 bus1=p1rlv2626.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2641 bus1=p1rlv2641.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3026 bus1=p1rlv3026.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv5246 bus1=p1rlv5246.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2005 bus1=p1rlv2005.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv3859 bus1=p1rlv3859.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3175 bus1=p1rlv3175.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3187 bus1=p1rlv3187.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2653 bus1=p1rlv2653.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5256 bus1=p1rlv5256.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv5037 bus1=p1rlv5037.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3706 bus1=p1rlv3706.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv2567 bus1=p1rlv2567.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv5258 bus1=p1rlv5258.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv5228 bus1=p1rlv5228.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3180 bus1=p1rlv3180.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2687 bus1=p1rlv2687.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2724 bus1=p1rlv2724.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2574 bus1=p1rlv2574.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2716 bus1=p1rlv2716.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2878 bus1=p1rlv2878.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1861 bus1=p1rlv1861.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv5049 bus1=p1rlv5049.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3095 bus1=p1rlv3095.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2627 bus1=p1rlv2627.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3013 bus1=p1rlv3013.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2612 bus1=p1rlv2612.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3675 bus1=p1rlv3675.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv3169 bus1=p1rlv3169.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3186 bus1=p1rlv3186.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv3734 bus1=p1rlv3734.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3070 bus1=p1rlv3070.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3035 bus1=p1rlv3035.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2831 bus1=p1rlv2831.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2784 bus1=p1rlv2784.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv2869 bus1=p1rlv2869.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2913 bus1=p1rlv2913.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3691 bus1=p1rlv3691.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv1894 bus1=p1rlv1894.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2655 bus1=p1rlv2655.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3089 bus1=p1rlv3089.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3743 bus1=p1rlv3743.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv1942 bus1=p1rlv1942.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3121 bus1=p1rlv3121.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2820 bus1=p1rlv2820.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv3083 bus1=p1rlv3083.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3830 bus1=p1rlv3830.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2586 bus1=p1rlv2586.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv4408 bus1=p1rlv4408.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2531 bus1=p1rlv2531.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2797 bus1=p1rlv2797.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv1929 bus1=p1rlv1929.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv1967 bus1=p1rlv1967.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv1965 bus1=p1rlv1965.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv2771 bus1=p1rlv2771.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3889 bus1=p1rlv3889.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv4281 bus1=p1rlv4281.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2883 bus1=p1rlv2883.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2799 bus1=p1rlv2799.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2841 bus1=p1rlv2841.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv4279 bus1=p1rlv4279.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3118 bus1=p1rlv3118.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3216 bus1=p1rlv3216.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1874 bus1=p1rlv1874.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3887 bus1=p1rlv3887.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3847 bus1=p1rlv3847.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv3811 bus1=p1rlv3811.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_180
new object=pvsystem.pv_load_p1rlv2595 bus1=p1rlv2595.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2888 bus1=p1rlv2888.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2886 bus1=p1rlv2886.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2618 bus1=p1rlv2618.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2591 bus1=p1rlv2591.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3210 bus1=p1rlv3210.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv4278 bus1=p1rlv4278.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3111 bus1=p1rlv3111.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv4280 bus1=p1rlv4280.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv2865 bus1=p1rlv2865.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv3094 bus1=p1rlv3094.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3846 bus1=p1rlv3846.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3075 bus1=p1rlv3075.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv1909 bus1=p1rlv1909.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv6076 bus1=p1rlv6076.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv3261 bus1=p1rlv3261.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1998 bus1=p1rlv1998.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv2855 bus1=p1rlv2855.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3881 bus1=p1rlv3881.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2870 bus1=p1rlv2870.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2656 bus1=p1rlv2656.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3025 bus1=p1rlv3025.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_135
new object=pvsystem.pv_load_p1rlv2742 bus1=p1rlv2742.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1867 bus1=p1rlv1867.1.2.3 phases=3 kv=0.48 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1934 bus1=p1rlv1934.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv3088 bus1=p1rlv3088.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv2681 bus1=p1rlv2681.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1882 bus1=p1rlv1882.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv3228 bus1=p1rlv3228.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv2802 bus1=p1rlv2802.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv3817 bus1=p1rlv3817.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv2673 bus1=p1rlv2673.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv3819 bus1=p1rlv3819.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv5236 bus1=p1rlv5236.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_225
new object=pvsystem.pv_load_p1rlv3668 bus1=p1rlv3668.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1915 bus1=p1rlv1915.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_45_90
new object=pvsystem.pv_load_p1rlv2557 bus1=p1rlv2557.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3736 bus1=p1rlv3736.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv3171 bus1=p1rlv3171.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3755 bus1=p1rlv3755.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2632 bus1=p1rlv2632.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3677 bus1=p1rlv3677.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1359 bus1=p1rlv1359.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2489__dash_79_dot_7183_25_90
new object=pvsystem.pv_load_p1rlv3806 bus1=p1rlv3806.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_45_225
new object=pvsystem.pv_load_p1rlv5240 bus1=p1rlv5240.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1879 bus1=p1rlv1879.1.2 phases=1 kv=0.24 kva=2.5 pmpp=3 kvarmax=1.1 %cutout=0.1 %cutin=0.1 model=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_rdt1917_dash_rdt1919x bus1=rdt1917_dash_rdt1919x.1.2.3 phases=3 kv=12.47 kva=1913.88 pmpp=2000 kvarmax=842.105 %cutout=0.1 %cutin=0.1 model=1 pf=0.95 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180


!!!storage.dss
new object=storage.storage_p1rlv4414 phases=1 bus1=p1rlv4414.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2755 phases=1 bus1=p1rlv2755.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3822 phases=1 bus1=p1rlv3822.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1905 phases=1 bus1=p1rlv1905.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3835 phases=1 bus1=p1rlv3835.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1963 phases=1 bus1=p1rlv1963.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3883 phases=1 bus1=p1rlv3883.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1881 phases=1 bus1=p1rlv1881.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2798 phases=1 bus1=p1rlv2798.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2852 phases=1 bus1=p1rlv2852.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2858 phases=1 bus1=p1rlv2858.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5038 phases=1 bus1=p1rlv5038.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2809 phases=1 bus1=p1rlv2809.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2872 phases=3 bus1=p1rlv2872.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2787 phases=1 bus1=p1rlv2787.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2680 phases=1 bus1=p1rlv2680.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3143 phases=1 bus1=p1rlv3143.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5051 phases=1 bus1=p1rlv5051.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3725 phases=1 bus1=p1rlv3725.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3767 phases=1 bus1=p1rlv3767.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3222 phases=1 bus1=p1rlv3222.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2814 phases=1 bus1=p1rlv2814.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3107 phases=1 bus1=p1rlv3107.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3024 phases=1 bus1=p1rlv3024.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1899 phases=1 bus1=p1rlv1899.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3183 phases=1 bus1=p1rlv3183.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5046 phases=1 bus1=p1rlv5046.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5245 phases=1 bus1=p1rlv5245.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2006 phases=1 bus1=p1rlv2006.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2898 phases=1 bus1=p1rlv2898.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3719 phases=1 bus1=p1rlv3719.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3807 phases=1 bus1=p1rlv3807.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2828 phases=1 bus1=p1rlv2828.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3042 phases=1 bus1=p1rlv3042.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3885 phases=1 bus1=p1rlv3885.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2897 phases=1 bus1=p1rlv2897.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3740 phases=1 bus1=p1rlv3740.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2613 phases=1 bus1=p1rlv2613.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3658 phases=1 bus1=p1rlv3658.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2827 phases=1 bus1=p1rlv2827.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3832 phases=1 bus1=p1rlv3832.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2788 phases=1 bus1=p1rlv2788.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3043 phases=1 bus1=p1rlv3043.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3040 phases=1 bus1=p1rlv3040.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2615 phases=1 bus1=p1rlv2615.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1986 phases=1 bus1=p1rlv1986.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2743 phases=1 bus1=p1rlv2743.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2564 phases=1 bus1=p1rlv2564.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1870 phases=1 bus1=p1rlv1870.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2768 phases=1 bus1=p1rlv2768.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3161 phases=1 bus1=p1rlv3161.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3864 phases=1 bus1=p1rlv3864.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1372 phases=1 bus1=p1rlv1372.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2769 phases=1 bus1=p1rlv2769.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2535 phases=1 bus1=p1rlv2535.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4414_1 phases=1 bus1=p1rlv4414.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2755_1 phases=1 bus1=p1rlv2755.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3822_1 phases=1 bus1=p1rlv3822.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1905_1 phases=1 bus1=p1rlv1905.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3835_1 phases=1 bus1=p1rlv3835.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1963_1 phases=1 bus1=p1rlv1963.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3883_1 phases=1 bus1=p1rlv3883.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1881_1 phases=1 bus1=p1rlv1881.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2798_1 phases=1 bus1=p1rlv2798.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2852_1 phases=1 bus1=p1rlv2852.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2858_1 phases=1 bus1=p1rlv2858.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5038_1 phases=1 bus1=p1rlv5038.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2809_1 phases=1 bus1=p1rlv2809.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2872_1 phases=3 bus1=p1rlv2872.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2787_1 phases=1 bus1=p1rlv2787.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2680_1 phases=1 bus1=p1rlv2680.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3143_1 phases=1 bus1=p1rlv3143.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5051_1 phases=1 bus1=p1rlv5051.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3725_1 phases=1 bus1=p1rlv3725.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3767_1 phases=1 bus1=p1rlv3767.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3222_1 phases=1 bus1=p1rlv3222.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2814_1 phases=1 bus1=p1rlv2814.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3107_1 phases=1 bus1=p1rlv3107.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3024_1 phases=1 bus1=p1rlv3024.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1899_1 phases=1 bus1=p1rlv1899.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3183_1 phases=1 bus1=p1rlv3183.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5046_1 phases=1 bus1=p1rlv5046.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5245_1 phases=1 bus1=p1rlv5245.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2006_1 phases=1 bus1=p1rlv2006.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2898_1 phases=1 bus1=p1rlv2898.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3719_1 phases=1 bus1=p1rlv3719.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3807_1 phases=1 bus1=p1rlv3807.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2828_1 phases=1 bus1=p1rlv2828.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3042_1 phases=1 bus1=p1rlv3042.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3885_1 phases=1 bus1=p1rlv3885.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2897_1 phases=1 bus1=p1rlv2897.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3740_1 phases=1 bus1=p1rlv3740.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2613_1 phases=1 bus1=p1rlv2613.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3658_1 phases=1 bus1=p1rlv3658.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2827_1 phases=1 bus1=p1rlv2827.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3832_1 phases=1 bus1=p1rlv3832.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2788_1 phases=1 bus1=p1rlv2788.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3043_1 phases=1 bus1=p1rlv3043.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3040_1 phases=1 bus1=p1rlv3040.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2615_1 phases=1 bus1=p1rlv2615.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1986_1 phases=1 bus1=p1rlv1986.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2743_1 phases=1 bus1=p1rlv2743.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2564_1 phases=1 bus1=p1rlv2564.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1870_1 phases=1 bus1=p1rlv1870.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2768_1 phases=1 bus1=p1rlv2768.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3161_1 phases=1 bus1=p1rlv3161.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3864_1 phases=1 bus1=p1rlv3864.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1372_1 phases=1 bus1=p1rlv1372.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2769_1 phases=1 bus1=p1rlv2769.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2535_1 phases=1 bus1=p1rlv2535.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2816 phases=1 bus1=p1rlv2816.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1985 phases=1 bus1=p1rlv1985.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1950 phases=1 bus1=p1rlv1950.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3673 phases=1 bus1=p1rlv3673.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2665 phases=1 bus1=p1rlv2665.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2639 phases=1 bus1=p1rlv2639.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2624 phases=1 bus1=p1rlv2624.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1869 phases=1 bus1=p1rlv1869.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3148 phases=1 bus1=p1rlv3148.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2685 phases=1 bus1=p1rlv2685.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5054 phases=1 bus1=p1rlv5054.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6066 phases=1 bus1=p1rlv6066.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1922 phases=1 bus1=p1rlv1922.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3047 phases=1 bus1=p1rlv3047.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6083 phases=1 bus1=p1rlv6083.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1992 phases=1 bus1=p1rlv1992.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3731 phases=1 bus1=p1rlv3731.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2577 phases=1 bus1=p1rlv2577.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5841 phases=3 bus1=p1rlv5841.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3745 phases=1 bus1=p1rlv3745.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5255 phases=1 bus1=p1rlv5255.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3770 phases=1 bus1=p1rlv3770.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5254 phases=1 bus1=p1rlv5254.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3674 phases=1 bus1=p1rlv3674.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3711 phases=1 bus1=p1rlv3711.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4412 phases=1 bus1=p1rlv4412.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6067 phases=1 bus1=p1rlv6067.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2871 phases=1 bus1=p1rlv2871.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2007 phases=1 bus1=p1rlv2007.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3879 phases=1 bus1=p1rlv3879.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3762 phases=1 bus1=p1rlv3762.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1946 phases=1 bus1=p1rlv1946.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1999 phases=1 bus1=p1rlv1999.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5248 phases=1 bus1=p1rlv5248.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3029 phases=1 bus1=p1rlv3029.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3727 phases=1 bus1=p1rlv3727.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3742 phases=1 bus1=p1rlv3742.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2892 phases=1 bus1=p1rlv2892.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2803 phases=1 bus1=p1rlv2803.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3886 phases=1 bus1=p1rlv3886.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3837 phases=1 bus1=p1rlv3837.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3687 phases=1 bus1=p1rlv3687.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3735 phases=1 bus1=p1rlv3735.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3137 phases=1 bus1=p1rlv3137.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3227 phases=1 bus1=p1rlv3227.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6086 phases=1 bus1=p1rlv6086.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2741 phases=1 bus1=p1rlv2741.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2550 phases=1 bus1=p1rlv2550.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2746 phases=1 bus1=p1rlv2746.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3192 phases=1 bus1=p1rlv3192.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5045 phases=1 bus1=p1rlv5045.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5056 phases=1 bus1=p1rlv5056.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2792 phases=1 bus1=p1rlv2792.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1900 phases=1 bus1=p1rlv1900.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3702 phases=1 bus1=p1rlv3702.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2637 phases=1 bus1=p1rlv2637.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5232 phases=1 bus1=p1rlv5232.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3733 phases=1 bus1=p1rlv3733.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3860 phases=1 bus1=p1rlv3860.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3808 phases=1 bus1=p1rlv3808.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2704 phases=1 bus1=p1rlv2704.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1923 phases=1 bus1=p1rlv1923.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3085 phases=1 bus1=p1rlv3085.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1880 phases=1 bus1=p1rlv1880.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2571 phases=1 bus1=p1rlv2571.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2822 phases=1 bus1=p1rlv2822.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1969 phases=1 bus1=p1rlv1969.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3135 phases=1 bus1=p1rlv3135.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3695 phases=1 bus1=p1rlv3695.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3014 phases=1 bus1=p1rlv3014.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2702 phases=1 bus1=p1rlv2702.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3159 phases=1 bus1=p1rlv3159.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3851 phases=1 bus1=p1rlv3851.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2745 phases=1 bus1=p1rlv2745.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2761 phases=1 bus1=p1rlv2761.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2844 phases=1 bus1=p1rlv2844.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3189 phases=1 bus1=p1rlv3189.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2709 phases=1 bus1=p1rlv2709.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2804 phases=1 bus1=p1rlv2804.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2699 phases=1 bus1=p1rlv2699.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3231 phases=1 bus1=p1rlv3231.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5247 phases=1 bus1=p1rlv5247.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3017 phases=1 bus1=p1rlv3017.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2813 phases=1 bus1=p1rlv2813.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3163 phases=1 bus1=p1rlv3163.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3663 phases=1 bus1=p1rlv3663.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3105 phases=1 bus1=p1rlv3105.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3052 phases=1 bus1=p1rlv3052.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3738 phases=1 bus1=p1rlv3738.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2662 phases=1 bus1=p1rlv2662.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3096 phases=1 bus1=p1rlv3096.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3759 phases=1 bus1=p1rlv3759.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5032 phases=1 bus1=p1rlv5032.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3151 phases=1 bus1=p1rlv3151.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3054 phases=1 bus1=p1rlv3054.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3108 phases=1 bus1=p1rlv3108.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2857 phases=1 bus1=p1rlv2857.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2711 phases=1 bus1=p1rlv2711.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3087 phases=1 bus1=p1rlv3087.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1939 phases=1 bus1=p1rlv1939.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1904 phases=1 bus1=p1rlv1904.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3156 phases=1 bus1=p1rlv3156.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3101 phases=1 bus1=p1rlv3101.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4402 phases=1 bus1=p1rlv4402.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1993 phases=1 bus1=p1rlv1993.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3219 phases=1 bus1=p1rlv3219.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1866 phases=3 bus1=p1rlv1866.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3778 phases=1 bus1=p1rlv3778.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3709 phases=1 bus1=p1rlv3709.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6070 phases=1 bus1=p1rlv6070.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3011 phases=1 bus1=p1rlv3011.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3138 phases=1 bus1=p1rlv3138.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3693 phases=1 bus1=p1rlv3693.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3079 phases=1 bus1=p1rlv3079.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3803 phases=1 bus1=p1rlv3803.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2592 phases=1 bus1=p1rlv2592.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3681 phases=1 bus1=p1rlv3681.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2635 phases=1 bus1=p1rlv2635.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3122 phases=1 bus1=p1rlv3122.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2731 phases=1 bus1=p1rlv2731.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3120 phases=1 bus1=p1rlv3120.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2652 phases=1 bus1=p1rlv2652.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2012 phases=1 bus1=p1rlv2012.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6079 phases=1 bus1=p1rlv6079.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2532 phases=1 bus1=p1rlv2532.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3861 phases=1 bus1=p1rlv3861.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3837_1 phases=1 bus1=p1rlv3837.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1966 phases=1 bus1=p1rlv1966.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3076 phases=1 bus1=p1rlv3076.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2837 phases=1 bus1=p1rlv2837.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1892 phases=1 bus1=p1rlv1892.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2649 phases=1 bus1=p1rlv2649.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1935 phases=3 bus1=p1rlv1935.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3664 phases=1 bus1=p1rlv3664.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2735 phases=1 bus1=p1rlv2735.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2690 phases=1 bus1=p1rlv2690.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3215 phases=1 bus1=p1rlv3215.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2863 phases=1 bus1=p1rlv2863.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3131 phases=1 bus1=p1rlv3131.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2669 phases=1 bus1=p1rlv2669.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2894 phases=1 bus1=p1rlv2894.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1961 phases=1 bus1=p1rlv1961.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1918 phases=1 bus1=p1rlv1918.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3109 phases=1 bus1=p1rlv3109.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5253 phases=1 bus1=p1rlv5253.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5251 phases=1 bus1=p1rlv5251.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2835 phases=1 bus1=p1rlv2835.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2661 phases=1 bus1=p1rlv2661.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5234 phases=1 bus1=p1rlv5234.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3874 phases=1 bus1=p1rlv3874.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2565 phases=1 bus1=p1rlv2565.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3841 phases=1 bus1=p1rlv3841.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3876 phases=1 bus1=p1rlv3876.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2751 phases=1 bus1=p1rlv2751.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3716 phases=1 bus1=p1rlv3716.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1872 phases=1 bus1=p1rlv1872.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2738 phases=1 bus1=p1rlv2738.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2770 phases=1 bus1=p1rlv2770.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3147 phases=1 bus1=p1rlv3147.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3114 phases=1 bus1=p1rlv3114.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2020 phases=1 bus1=p1rlv2020.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3097 phases=1 bus1=p1rlv3097.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3132 phases=1 bus1=p1rlv3132.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3692 phases=1 bus1=p1rlv3692.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2722 phases=1 bus1=p1rlv2722.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2549 phases=1 bus1=p1rlv2549.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3023 phases=1 bus1=p1rlv3023.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2647 phases=1 bus1=p1rlv2647.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5266 phases=1 bus1=p1rlv5266.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3814 phases=1 bus1=p1rlv3814.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2021 phases=1 bus1=p1rlv2021.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3720 phases=1 bus1=p1rlv3720.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3208 phases=1 bus1=p1rlv3208.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2693 phases=1 bus1=p1rlv2693.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2833 phases=1 bus1=p1rlv2833.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2001 phases=1 bus1=p1rlv2001.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2694 phases=1 bus1=p1rlv2694.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2752 phases=1 bus1=p1rlv2752.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1970 phases=1 bus1=p1rlv1970.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5241 phases=1 bus1=p1rlv5241.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3694 phases=1 bus1=p1rlv3694.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3262 phases=1 bus1=p1rlv3262.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6069 phases=1 bus1=p1rlv6069.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5243 phases=1 bus1=p1rlv5243.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3206 phases=1 bus1=p1rlv3206.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5260 phases=1 bus1=p1rlv5260.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2708 phases=1 bus1=p1rlv2708.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3669 phases=1 bus1=p1rlv3669.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3082 phases=1 bus1=p1rlv3082.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3150 phases=1 bus1=p1rlv3150.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3160 phases=1 bus1=p1rlv3160.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5034 phases=1 bus1=p1rlv5034.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2786 phases=1 bus1=p1rlv2786.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2572 phases=1 bus1=p1rlv2572.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6080 phases=1 bus1=p1rlv6080.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1988 phases=1 bus1=p1rlv1988.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3672 phases=1 bus1=p1rlv3672.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3100 phases=1 bus1=p1rlv3100.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3068 phases=1 bus1=p1rlv3068.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1919 phases=1 bus1=p1rlv1919.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3856 phases=1 bus1=p1rlv3856.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3816 phases=1 bus1=p1rlv3816.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3680 phases=1 bus1=p1rlv3680.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3685 phases=1 bus1=p1rlv3685.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2823 phases=1 bus1=p1rlv2823.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3211 phases=1 bus1=p1rlv3211.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3765 phases=1 bus1=p1rlv3765.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3821 phases=1 bus1=p1rlv3821.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2719 phases=1 bus1=p1rlv2719.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3698 phases=1 bus1=p1rlv3698.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2757 phases=1 bus1=p1rlv2757.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5057 phases=1 bus1=p1rlv5057.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1968 phases=1 bus1=p1rlv1968.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3077 phases=1 bus1=p1rlv3077.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2777 phases=1 bus1=p1rlv2777.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2650 phases=1 bus1=p1rlv2650.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3858 phases=1 bus1=p1rlv3858.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3018 phases=1 bus1=p1rlv3018.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4413 phases=1 bus1=p1rlv4413.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2646 phases=1 bus1=p1rlv2646.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3214 phases=1 bus1=p1rlv3214.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4407 phases=1 bus1=p1rlv4407.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2734 phases=1 bus1=p1rlv2734.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2587 phases=1 bus1=p1rlv2587.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1931 phases=1 bus1=p1rlv1931.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3726 phases=1 bus1=p1rlv3726.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1361 phases=1 bus1=p1rlv1361.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2705 phases=1 bus1=p1rlv2705.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3038 phases=1 bus1=p1rlv3038.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2524 phases=1 bus1=p1rlv2524.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2891 phases=1 bus1=p1rlv2891.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1912 phases=1 bus1=p1rlv1912.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2525 phases=1 bus1=p1rlv2525.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2840 phases=1 bus1=p1rlv2840.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3802 phases=1 bus1=p1rlv3802.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2651 phases=1 bus1=p1rlv2651.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3113 phases=1 bus1=p1rlv3113.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3267 phases=1 bus1=p1rlv3267.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1906 phases=1 bus1=p1rlv1906.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3659 phases=1 bus1=p1rlv3659.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2712 phases=1 bus1=p1rlv2712.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3078 phases=1 bus1=p1rlv3078.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5257 phases=1 bus1=p1rlv5257.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2775 phases=1 bus1=p1rlv2775.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3133 phases=1 bus1=p1rlv3133.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3036 phases=1 bus1=p1rlv3036.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1864 phases=1 bus1=p1rlv1864.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3757 phases=1 bus1=p1rlv3757.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1917 phases=1 bus1=p1rlv1917.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3834 phases=1 bus1=p1rlv3834.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2657 phases=1 bus1=p1rlv2657.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3232 phases=1 bus1=p1rlv3232.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3866 phases=1 bus1=p1rlv3866.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1364 phases=1 bus1=p1rlv1364.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5052 phases=1 bus1=p1rlv5052.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6075 phases=1 bus1=p1rlv6075.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2534 phases=1 bus1=p1rlv2534.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3750 phases=1 bus1=p1rlv3750.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv4403 phases=3 bus1=p1rlv4403.1.2.3 kv=0.48 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2552 phases=1 bus1=p1rlv2552.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2744 phases=1 bus1=p1rlv2744.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3055 phases=1 bus1=p1rlv3055.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3202 phases=1 bus1=p1rlv3202.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2683 phases=1 bus1=p1rlv2683.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3867 phases=1 bus1=p1rlv3867.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5060 phases=1 bus1=p1rlv5060.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2582 phases=1 bus1=p1rlv2582.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2765 phases=1 bus1=p1rlv2765.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3058 phases=1 bus1=p1rlv3058.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2710 phases=1 bus1=p1rlv2710.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2721 phases=1 bus1=p1rlv2721.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3129 phases=1 bus1=p1rlv3129.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3034 phases=1 bus1=p1rlv3034.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3119 phases=1 bus1=p1rlv3119.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3862 phases=1 bus1=p1rlv3862.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3670 phases=1 bus1=p1rlv3670.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3827 phases=1 bus1=p1rlv3827.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2614 phases=1 bus1=p1rlv2614.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3051 phases=1 bus1=p1rlv3051.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1989 phases=1 bus1=p1rlv1989.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3020 phases=1 bus1=p1rlv3020.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1933 phases=1 bus1=p1rlv1933.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3704 phases=1 bus1=p1rlv3704.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2763 phases=1 bus1=p1rlv2763.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2825 phases=1 bus1=p1rlv2825.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2000 phases=1 bus1=p1rlv2000.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1994 phases=1 bus1=p1rlv1994.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3683 phases=1 bus1=p1rlv3683.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3815 phases=1 bus1=p1rlv3815.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3130 phases=1 bus1=p1rlv3130.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3136 phases=1 bus1=p1rlv3136.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1971 phases=1 bus1=p1rlv1971.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1978 phases=1 bus1=p1rlv1978.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2793 phases=1 bus1=p1rlv2793.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3776 phases=1 bus1=p1rlv3776.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2850 phases=1 bus1=p1rlv2850.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3102 phases=1 bus1=p1rlv3102.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1926 phases=1 bus1=p1rlv1926.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2013 phases=1 bus1=p1rlv2013.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3724 phases=1 bus1=p1rlv3724.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2009 phases=1 bus1=p1rlv2009.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3833 phases=1 bus1=p1rlv3833.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3686 phases=1 bus1=p1rlv3686.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2597 phases=1 bus1=p1rlv2597.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2537 phases=1 bus1=p1rlv2537.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1952 phases=1 bus1=p1rlv1952.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3065 phases=1 bus1=p1rlv3065.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2671 phases=1 bus1=p1rlv2671.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2832 phases=1 bus1=p1rlv2832.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3844 phases=1 bus1=p1rlv3844.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2800 phases=1 bus1=p1rlv2800.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2643 phases=1 bus1=p1rlv2643.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3747 phases=1 bus1=p1rlv3747.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3112 phases=1 bus1=p1rlv3112.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3853 phases=1 bus1=p1rlv3853.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2698 phases=1 bus1=p1rlv2698.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3185 phases=1 bus1=p1rlv3185.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2760 phases=1 bus1=p1rlv2760.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2860 phases=1 bus1=p1rlv2860.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1962 phases=1 bus1=p1rlv1962.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1910 phases=1 bus1=p1rlv1910.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2533 phases=1 bus1=p1rlv2533.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3857 phases=1 bus1=p1rlv3857.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3865 phases=1 bus1=p1rlv3865.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3167 phases=1 bus1=p1rlv3167.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2692 phases=1 bus1=p1rlv2692.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv3259 phases=1 bus1=p1rlv3259.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv6082 phases=1 bus1=p1rlv6082.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv5042 phases=1 bus1=p1rlv5042.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2753 phases=1 bus1=p1rlv2753.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1924 phases=1 bus1=p1rlv1924.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv1362 phases=1 bus1=p1rlv1362.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2819 phases=1 bus1=p1rlv2819.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95
new object=storage.storage_p1rlv2747 phases=1 bus1=p1rlv2747.1.2 kv=0.24 kva=8.8 kwrated=8 kwhrated=16 kwhstored=8 state=idling %effcharge=95 %effdischarge=95


!!!load.dss
new object=load.load_p1rlv1359_1 conn=wye bus1=p1rlv1359.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv1359_2 conn=wye bus1=p1rlv1359.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv1360_1 conn=wye bus1=p1rlv1360.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv1360_2 conn=wye bus1=p1rlv1360.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv1361_1 conn=wye bus1=p1rlv1361.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1361_2 conn=wye bus1=p1rlv1361.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1362_1 conn=wye bus1=p1rlv1362.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1362_2 conn=wye bus1=p1rlv1362.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1363_1 conn=wye bus1=p1rlv1363.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1363_2 conn=wye bus1=p1rlv1363.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1364_1 conn=wye bus1=p1rlv1364.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.02063041866234 kvar=1.46602602711323 phases=1 daily=res_kw_664_pu
new object=load.load_p1rlv1364_2 conn=wye bus1=p1rlv1364.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.02063041866234 kvar=1.46602602711323 phases=1 daily=res_kw_664_pu
new object=load.load_p1rlv1365_1 conn=wye bus1=p1rlv1365.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.22430362130347 kvar=0.730294348426599 phases=1 daily=res_kw_35_pu
new object=load.load_p1rlv1365_2 conn=wye bus1=p1rlv1365.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.22430362130347 kvar=0.730294348426599 phases=1 daily=res_kw_35_pu
new object=load.load_p1rlv1367_1 conn=wye bus1=p1rlv1367.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1367_2 conn=wye bus1=p1rlv1367.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1368_1 conn=wye bus1=p1rlv1368.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.19533761618757 kvar=1.35368657929549 phases=1 daily=res_kw_462_pu
new object=load.load_p1rlv1368_2 conn=wye bus1=p1rlv1368.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.19533761618757 kvar=1.35368657929549 phases=1 daily=res_kw_462_pu
new object=load.load_p1rlv1372_1 conn=wye bus1=p1rlv1372.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv1372_2 conn=wye bus1=p1rlv1372.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3585214993014 kvar=0.943600820339751 phases=1 daily=com_kw_12824_pu
new object=load.load_p1rlv1373 conn=wye bus1=p1rlv1373.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=35.5757513520847 kvar=8.67905810648184 phases=3 daily=com_kw_13354_pu
new object=load.load_p1rlv1861 conn=wye bus1=p1rlv1861.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=41.2772643490434 kvar=10.8269599570776 phases=3 daily=com_kw_13682_pu
new object=load.load_p1rlv1862_1 conn=wye bus1=p1rlv1862.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1862_2 conn=wye bus1=p1rlv1862.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1863_1 conn=wye bus1=p1rlv1863.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1863_2 conn=wye bus1=p1rlv1863.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1864_1 conn=wye bus1=p1rlv1864.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.21576055082513 kvar=0.155987121398008 phases=1 daily=com_kw_13807_pu
new object=load.load_p1rlv1864_2 conn=wye bus1=p1rlv1864.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.21576055082513 kvar=0.155987121398008 phases=1 daily=com_kw_13807_pu
new object=load.load_p1rlv1865_1 conn=wye bus1=p1rlv1865.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1865_2 conn=wye bus1=p1rlv1865.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1866 conn=wye bus1=p1rlv1866.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=25.304175016816 kvar=7.17976777671268 phases=3 daily=com_kw_14809_pu
new object=load.load_p1rlv1867 conn=wye bus1=p1rlv1867.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=17.0776336432843 kvar=4.97410256197373 phases=3 daily=com_kw_14828_pu
new object=load.load_p1rlv1868_1 conn=wye bus1=p1rlv1868.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.50361796226127 kvar=0.25931014748492 phases=1 daily=com_kw_14123_pu
new object=load.load_p1rlv1868_2 conn=wye bus1=p1rlv1868.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.50361796226127 kvar=0.25931014748492 phases=1 daily=com_kw_14123_pu
new object=load.load_p1rlv1869_1 conn=wye bus1=p1rlv1869.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1869_2 conn=wye bus1=p1rlv1869.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1870_1 conn=wye bus1=p1rlv1870.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.24571967374358 kvar=0.348911927891731 phases=1 daily=res_kw_917_pu
new object=load.load_p1rlv1870_2 conn=wye bus1=p1rlv1870.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.24571967374358 kvar=0.348911927891731 phases=1 daily=res_kw_917_pu
new object=load.load_p1rlv1871_1 conn=wye bus1=p1rlv1871.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv1871_2 conn=wye bus1=p1rlv1871.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62326798108949 kvar=1.21251930439885 phases=1 daily=res_kw_452_pu
new object=load.load_p1rlv1872_1 conn=wye bus1=p1rlv1872.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv1872_2 conn=wye bus1=p1rlv1872.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv1873_1 conn=wye bus1=p1rlv1873.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1873_2 conn=wye bus1=p1rlv1873.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1874_1 conn=wye bus1=p1rlv1874.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1874_2 conn=wye bus1=p1rlv1874.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1875_1 conn=wye bus1=p1rlv1875.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1875_2 conn=wye bus1=p1rlv1875.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1876_1 conn=wye bus1=p1rlv1876.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.59124921190497 kvar=2.0347748075499 phases=1 daily=res_kw_319_pu
new object=load.load_p1rlv1876_2 conn=wye bus1=p1rlv1876.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.59124921190497 kvar=2.0347748075499 phases=1 daily=res_kw_319_pu
new object=load.load_p1rlv1877_1 conn=wye bus1=p1rlv1877.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1877_2 conn=wye bus1=p1rlv1877.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1878_1 conn=wye bus1=p1rlv1878.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv1878_2 conn=wye bus1=p1rlv1878.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv1879_1 conn=wye bus1=p1rlv1879.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1879_2 conn=wye bus1=p1rlv1879.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1880_1 conn=wye bus1=p1rlv1880.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1880_2 conn=wye bus1=p1rlv1880.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1881_1 conn=wye bus1=p1rlv1881.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.07960876141694 kvar=0.871795355808623 phases=1 daily=res_kw_732_pu
new object=load.load_p1rlv1881_2 conn=wye bus1=p1rlv1881.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.07960876141694 kvar=0.871795355808623 phases=1 daily=res_kw_732_pu
new object=load.load_p1rlv1882_1 conn=wye bus1=p1rlv1882.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1882_2 conn=wye bus1=p1rlv1882.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1883_1 conn=wye bus1=p1rlv1883.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1883_2 conn=wye bus1=p1rlv1883.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1888_1 conn=wye bus1=p1rlv1888.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv1888_2 conn=wye bus1=p1rlv1888.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv1889_1 conn=wye bus1=p1rlv1889.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1889_2 conn=wye bus1=p1rlv1889.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1890_1 conn=wye bus1=p1rlv1890.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1890_2 conn=wye bus1=p1rlv1890.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1891_1 conn=wye bus1=p1rlv1891.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1891_2 conn=wye bus1=p1rlv1891.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1892_1 conn=wye bus1=p1rlv1892.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv1892_2 conn=wye bus1=p1rlv1892.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv1893_1 conn=wye bus1=p1rlv1893.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1893_2 conn=wye bus1=p1rlv1893.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1894_1 conn=wye bus1=p1rlv1894.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1894_2 conn=wye bus1=p1rlv1894.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1895_1 conn=wye bus1=p1rlv1895.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv1895_2 conn=wye bus1=p1rlv1895.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv1896_1 conn=wye bus1=p1rlv1896.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1896_2 conn=wye bus1=p1rlv1896.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1897_1 conn=wye bus1=p1rlv1897.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1897_2 conn=wye bus1=p1rlv1897.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1898_1 conn=wye bus1=p1rlv1898.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1898_2 conn=wye bus1=p1rlv1898.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1899_1 conn=wye bus1=p1rlv1899.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.23467862101221 kvar=0.975404526636466 phases=1 daily=res_kw_929_pu
new object=load.load_p1rlv1899_2 conn=wye bus1=p1rlv1899.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.23467862101221 kvar=0.975404526636466 phases=1 daily=res_kw_929_pu
new object=load.load_p1rlv1900_1 conn=wye bus1=p1rlv1900.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv1900_2 conn=wye bus1=p1rlv1900.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.91258307695539 kvar=0.388200987495609 phases=1 daily=res_kw_134_pu
new object=load.load_p1rlv1901_1 conn=wye bus1=p1rlv1901.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1901_2 conn=wye bus1=p1rlv1901.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1902_1 conn=wye bus1=p1rlv1902.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv1902_2 conn=wye bus1=p1rlv1902.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv1903_1 conn=wye bus1=p1rlv1903.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1903_2 conn=wye bus1=p1rlv1903.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1904_1 conn=wye bus1=p1rlv1904.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1904_2 conn=wye bus1=p1rlv1904.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1905_1 conn=wye bus1=p1rlv1905.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1905_2 conn=wye bus1=p1rlv1905.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1906_1 conn=wye bus1=p1rlv1906.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1906_2 conn=wye bus1=p1rlv1906.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1907_1 conn=wye bus1=p1rlv1907.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1907_2 conn=wye bus1=p1rlv1907.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1908_1 conn=wye bus1=p1rlv1908.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv1908_2 conn=wye bus1=p1rlv1908.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv1909_1 conn=wye bus1=p1rlv1909.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94142297139958 kvar=1.34320758132959 phases=1 daily=res_kw_595_pu
new object=load.load_p1rlv1909_2 conn=wye bus1=p1rlv1909.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94142297139958 kvar=1.34320758132959 phases=1 daily=res_kw_595_pu
new object=load.load_p1rlv1910_1 conn=wye bus1=p1rlv1910.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv1910_2 conn=wye bus1=p1rlv1910.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv1911_1 conn=wye bus1=p1rlv1911.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv1911_2 conn=wye bus1=p1rlv1911.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv1912_1 conn=wye bus1=p1rlv1912.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1912_2 conn=wye bus1=p1rlv1912.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1913_1 conn=wye bus1=p1rlv1913.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1913_2 conn=wye bus1=p1rlv1913.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1914_1 conn=wye bus1=p1rlv1914.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1914_2 conn=wye bus1=p1rlv1914.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1915_1 conn=wye bus1=p1rlv1915.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.49586740388688 kvar=1.00740893082448 phases=1 daily=res_kw_597_pu
new object=load.load_p1rlv1915_2 conn=wye bus1=p1rlv1915.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.49586740388688 kvar=1.00740893082448 phases=1 daily=res_kw_597_pu
new object=load.load_p1rlv1916_1 conn=wye bus1=p1rlv1916.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1916_2 conn=wye bus1=p1rlv1916.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1917_1 conn=wye bus1=p1rlv1917.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1917_2 conn=wye bus1=p1rlv1917.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1918_1 conn=wye bus1=p1rlv1918.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1918_2 conn=wye bus1=p1rlv1918.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1919_1 conn=wye bus1=p1rlv1919.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv1919_2 conn=wye bus1=p1rlv1919.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv1920_1 conn=wye bus1=p1rlv1920.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1920_2 conn=wye bus1=p1rlv1920.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1921_1 conn=wye bus1=p1rlv1921.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1921_2 conn=wye bus1=p1rlv1921.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1922_1 conn=wye bus1=p1rlv1922.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1922_2 conn=wye bus1=p1rlv1922.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1923_1 conn=wye bus1=p1rlv1923.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1923_2 conn=wye bus1=p1rlv1923.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1924_1 conn=wye bus1=p1rlv1924.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1924_2 conn=wye bus1=p1rlv1924.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1925_1 conn=wye bus1=p1rlv1925.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.88609115079136 kvar=0.837952351788839 phases=1 daily=res_kw_121_pu
new object=load.load_p1rlv1925_2 conn=wye bus1=p1rlv1925.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.88609115079136 kvar=0.837952351788839 phases=1 daily=res_kw_121_pu
new object=load.load_p1rlv1926_1 conn=wye bus1=p1rlv1926.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv1926_2 conn=wye bus1=p1rlv1926.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv1927_1 conn=wye bus1=p1rlv1927.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.90079891870261 kvar=1.06391478058745 phases=1 daily=res_kw_1193_pu
new object=load.load_p1rlv1927_2 conn=wye bus1=p1rlv1927.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.90079891870261 kvar=1.06391478058745 phases=1 daily=res_kw_1193_pu
new object=load.load_p1rlv1928_1 conn=wye bus1=p1rlv1928.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1928_2 conn=wye bus1=p1rlv1928.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1929_1 conn=wye bus1=p1rlv1929.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv1929_2 conn=wye bus1=p1rlv1929.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv1930_1 conn=wye bus1=p1rlv1930.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1930_2 conn=wye bus1=p1rlv1930.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1931_1 conn=wye bus1=p1rlv1931.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1931_2 conn=wye bus1=p1rlv1931.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1932_1 conn=wye bus1=p1rlv1932.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1932_2 conn=wye bus1=p1rlv1932.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1933_1 conn=wye bus1=p1rlv1933.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1933_2 conn=wye bus1=p1rlv1933.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1934_1 conn=wye bus1=p1rlv1934.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=13.7936740875238 kvar=0.850632391631509 phases=1 daily=com_kw_14989_pu
new object=load.load_p1rlv1934_2 conn=wye bus1=p1rlv1934.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=13.7936740875238 kvar=0.850632391631509 phases=1 daily=com_kw_14989_pu
new object=load.load_p1rlv1935 conn=wye bus1=p1rlv1935.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=44.3583726188393 kvar=1.66152394986815 phases=3 daily=com_kw_14360_pu
new object=load.load_p1rlv1936_1 conn=wye bus1=p1rlv1936.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.17566286065158 kvar=0.307375302321546 phases=1 daily=com_kw_13393_pu
new object=load.load_p1rlv1936_2 conn=wye bus1=p1rlv1936.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.17566286065158 kvar=0.307375302321546 phases=1 daily=com_kw_13393_pu
new object=load.load_p1rlv1937_1 conn=wye bus1=p1rlv1937.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1937_2 conn=wye bus1=p1rlv1937.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1938_1 conn=wye bus1=p1rlv1938.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv1938_2 conn=wye bus1=p1rlv1938.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv1939_1 conn=wye bus1=p1rlv1939.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1939_2 conn=wye bus1=p1rlv1939.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1940_1 conn=wye bus1=p1rlv1940.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1940_2 conn=wye bus1=p1rlv1940.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1941_1 conn=wye bus1=p1rlv1941.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.16622704037081 kvar=0.941312930764753 phases=1 daily=res_kw_852_pu
new object=load.load_p1rlv1941_2 conn=wye bus1=p1rlv1941.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.16622704037081 kvar=0.941312930764753 phases=1 daily=res_kw_852_pu
new object=load.load_p1rlv1942_1 conn=wye bus1=p1rlv1942.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv1942_2 conn=wye bus1=p1rlv1942.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv1943_1 conn=wye bus1=p1rlv1943.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1943_2 conn=wye bus1=p1rlv1943.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1944_1 conn=wye bus1=p1rlv1944.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1944_2 conn=wye bus1=p1rlv1944.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1945_1 conn=wye bus1=p1rlv1945.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1945_2 conn=wye bus1=p1rlv1945.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1946_1 conn=wye bus1=p1rlv1946.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1946_2 conn=wye bus1=p1rlv1946.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1947_1 conn=wye bus1=p1rlv1947.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1947_2 conn=wye bus1=p1rlv1947.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1948_1 conn=wye bus1=p1rlv1948.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv1948_2 conn=wye bus1=p1rlv1948.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv1949_1 conn=wye bus1=p1rlv1949.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv1949_2 conn=wye bus1=p1rlv1949.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv1950_1 conn=wye bus1=p1rlv1950.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1950_2 conn=wye bus1=p1rlv1950.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1951_1 conn=wye bus1=p1rlv1951.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69505503298899 kvar=1.24834571093428 phases=1 daily=res_kw_340_pu
new object=load.load_p1rlv1951_2 conn=wye bus1=p1rlv1951.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69505503298899 kvar=1.24834571093428 phases=1 daily=res_kw_340_pu
new object=load.load_p1rlv1952_1 conn=wye bus1=p1rlv1952.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1952_2 conn=wye bus1=p1rlv1952.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1953_1 conn=wye bus1=p1rlv1953.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1953_2 conn=wye bus1=p1rlv1953.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1954_1 conn=wye bus1=p1rlv1954.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1954_2 conn=wye bus1=p1rlv1954.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1955_1 conn=wye bus1=p1rlv1955.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv1955_2 conn=wye bus1=p1rlv1955.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.08173551197649 kvar=0.988239462584908 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv1956_1 conn=wye bus1=p1rlv1956.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.32616894352198 kvar=0.20637769295997 phases=1 daily=com_kw_14741_pu
new object=load.load_p1rlv1956_2 conn=wye bus1=p1rlv1956.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.32616894352198 kvar=0.20637769295997 phases=1 daily=com_kw_14741_pu
new object=load.load_p1rlv1957_1 conn=wye bus1=p1rlv1957.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1957_2 conn=wye bus1=p1rlv1957.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1958 conn=wye bus1=p1rlv1958.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=25.304175016816 kvar=7.17976777671268 phases=3 daily=com_kw_14809_pu
new object=load.load_p1rlv1959_1 conn=wye bus1=p1rlv1959.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1959_2 conn=wye bus1=p1rlv1959.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1960_1 conn=wye bus1=p1rlv1960.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv1960_2 conn=wye bus1=p1rlv1960.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv1961_1 conn=wye bus1=p1rlv1961.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv1961_2 conn=wye bus1=p1rlv1961.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv1962_1 conn=wye bus1=p1rlv1962.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1962_2 conn=wye bus1=p1rlv1962.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1963_1 conn=wye bus1=p1rlv1963.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv1963_2 conn=wye bus1=p1rlv1963.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.85113155253811 kvar=1.44338115693729 phases=1 daily=res_kw_317_pu
new object=load.load_p1rlv1964_1 conn=wye bus1=p1rlv1964.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv1964_2 conn=wye bus1=p1rlv1964.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv1965_1 conn=wye bus1=p1rlv1965.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1965_2 conn=wye bus1=p1rlv1965.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1966_1 conn=wye bus1=p1rlv1966.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.50590028083239 kvar=0.672974358329251 phases=1 daily=res_kw_453_pu
new object=load.load_p1rlv1966_2 conn=wye bus1=p1rlv1966.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.50590028083239 kvar=0.672974358329251 phases=1 daily=res_kw_453_pu
new object=load.load_p1rlv1967_1 conn=wye bus1=p1rlv1967.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1967_2 conn=wye bus1=p1rlv1967.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1968_1 conn=wye bus1=p1rlv1968.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1968_2 conn=wye bus1=p1rlv1968.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1969_1 conn=wye bus1=p1rlv1969.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1969_2 conn=wye bus1=p1rlv1969.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1970_1 conn=wye bus1=p1rlv1970.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1970_2 conn=wye bus1=p1rlv1970.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1971_1 conn=wye bus1=p1rlv1971.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1971_2 conn=wye bus1=p1rlv1971.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1972_1 conn=wye bus1=p1rlv1972.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.23467862101221 kvar=0.975404526636466 phases=1 daily=res_kw_929_pu
new object=load.load_p1rlv1972_2 conn=wye bus1=p1rlv1972.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.23467862101221 kvar=0.975404526636466 phases=1 daily=res_kw_929_pu
new object=load.load_p1rlv1973_1 conn=wye bus1=p1rlv1973.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1973_2 conn=wye bus1=p1rlv1973.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1974_1 conn=wye bus1=p1rlv1974.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1974_2 conn=wye bus1=p1rlv1974.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1975_1 conn=wye bus1=p1rlv1975.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1975_2 conn=wye bus1=p1rlv1975.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1976_1 conn=wye bus1=p1rlv1976.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1976_2 conn=wye bus1=p1rlv1976.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1977_1 conn=wye bus1=p1rlv1977.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv1977_2 conn=wye bus1=p1rlv1977.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv1978_1 conn=wye bus1=p1rlv1978.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1978_2 conn=wye bus1=p1rlv1978.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1979_1 conn=wye bus1=p1rlv1979.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv1979_2 conn=wye bus1=p1rlv1979.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78864959123814 kvar=1.02365137570597 phases=1 daily=res_kw_512_pu
new object=load.load_p1rlv1980_1 conn=wye bus1=p1rlv1980.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1980_2 conn=wye bus1=p1rlv1980.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1981_1 conn=wye bus1=p1rlv1981.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1981_2 conn=wye bus1=p1rlv1981.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1982_1 conn=wye bus1=p1rlv1982.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1982_2 conn=wye bus1=p1rlv1982.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1983_1 conn=wye bus1=p1rlv1983.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1983_2 conn=wye bus1=p1rlv1983.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1984_1 conn=wye bus1=p1rlv1984.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1984_2 conn=wye bus1=p1rlv1984.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1985_1 conn=wye bus1=p1rlv1985.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1985_2 conn=wye bus1=p1rlv1985.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1986_1 conn=wye bus1=p1rlv1986.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv1986_2 conn=wye bus1=p1rlv1986.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv1987_1 conn=wye bus1=p1rlv1987.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1987_2 conn=wye bus1=p1rlv1987.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1988_1 conn=wye bus1=p1rlv1988.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.07915978334406 kvar=1.11427890187795 phases=1 daily=res_kw_779_pu
new object=load.load_p1rlv1988_2 conn=wye bus1=p1rlv1988.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.07915978334406 kvar=1.11427890187795 phases=1 daily=res_kw_779_pu
new object=load.load_p1rlv1989_1 conn=wye bus1=p1rlv1989.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1989_2 conn=wye bus1=p1rlv1989.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1990_1 conn=wye bus1=p1rlv1990.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1990_2 conn=wye bus1=p1rlv1990.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1991_1 conn=wye bus1=p1rlv1991.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1991_2 conn=wye bus1=p1rlv1991.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1992_1 conn=wye bus1=p1rlv1992.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43562411999967 kvar=1.08250899724116 phases=1 daily=res_kw_850_pu
new object=load.load_p1rlv1992_2 conn=wye bus1=p1rlv1992.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43562411999967 kvar=1.08250899724116 phases=1 daily=res_kw_850_pu
new object=load.load_p1rlv1993_1 conn=wye bus1=p1rlv1993.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1993_2 conn=wye bus1=p1rlv1993.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1994_1 conn=wye bus1=p1rlv1994.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv1994_2 conn=wye bus1=p1rlv1994.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv1995_1 conn=wye bus1=p1rlv1995.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1995_2 conn=wye bus1=p1rlv1995.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1996_1 conn=wye bus1=p1rlv1996.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv1996_2 conn=wye bus1=p1rlv1996.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv1997_1 conn=wye bus1=p1rlv1997.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1997_2 conn=wye bus1=p1rlv1997.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1998_1 conn=wye bus1=p1rlv1998.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1998_2 conn=wye bus1=p1rlv1998.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1999_1 conn=wye bus1=p1rlv1999.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1999_2 conn=wye bus1=p1rlv1999.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2000_1 conn=wye bus1=p1rlv2000.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2000_2 conn=wye bus1=p1rlv2000.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2001_1 conn=wye bus1=p1rlv2001.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2001_2 conn=wye bus1=p1rlv2001.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2002_1 conn=wye bus1=p1rlv2002.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2002_2 conn=wye bus1=p1rlv2002.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2003_1 conn=wye bus1=p1rlv2003.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2003_2 conn=wye bus1=p1rlv2003.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2004_1 conn=wye bus1=p1rlv2004.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2004_2 conn=wye bus1=p1rlv2004.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2005_1 conn=wye bus1=p1rlv2005.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47420581435027 kvar=1.42655615644843 phases=1 daily=res_kw_616_pu
new object=load.load_p1rlv2005_2 conn=wye bus1=p1rlv2005.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47420581435027 kvar=1.42655615644843 phases=1 daily=res_kw_616_pu
new object=load.load_p1rlv2006_1 conn=wye bus1=p1rlv2006.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4848253252046 kvar=1.64404193940843 phases=1 daily=res_kw_1115_pu
new object=load.load_p1rlv2006_2 conn=wye bus1=p1rlv2006.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4848253252046 kvar=1.64404193940843 phases=1 daily=res_kw_1115_pu
new object=load.load_p1rlv2007_1 conn=wye bus1=p1rlv2007.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2007_2 conn=wye bus1=p1rlv2007.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2008_1 conn=wye bus1=p1rlv2008.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv2008_2 conn=wye bus1=p1rlv2008.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv2009_1 conn=wye bus1=p1rlv2009.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.21431791057526 kvar=0.264984035933683 phases=1 daily=com_kw_13828_pu
new object=load.load_p1rlv2009_2 conn=wye bus1=p1rlv2009.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.21431791057526 kvar=0.264984035933683 phases=1 daily=com_kw_13828_pu
new object=load.load_p1rlv2010_1 conn=wye bus1=p1rlv2010.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.58923141148364 kvar=0.187171568278937 phases=1 daily=com_kw_13515_pu
new object=load.load_p1rlv2010_2 conn=wye bus1=p1rlv2010.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.58923141148364 kvar=0.187171568278937 phases=1 daily=com_kw_13515_pu
new object=load.load_p1rlv2011_1 conn=wye bus1=p1rlv2011.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94126091567343 kvar=0.287270460851012 phases=1 daily=com_kw_15212_pu
new object=load.load_p1rlv2011_2 conn=wye bus1=p1rlv2011.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.94126091567343 kvar=0.287270460851012 phases=1 daily=com_kw_15212_pu
new object=load.load_p1rlv2012_1 conn=wye bus1=p1rlv2012.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2012_2 conn=wye bus1=p1rlv2012.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2013_1 conn=wye bus1=p1rlv2013.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2013_2 conn=wye bus1=p1rlv2013.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2014_1 conn=wye bus1=p1rlv2014.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2014_2 conn=wye bus1=p1rlv2014.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5309432413296 kvar=1.22568816537114 phases=1 daily=res_kw_908_pu
new object=load.load_p1rlv2015_1 conn=wye bus1=p1rlv2015.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2015_2 conn=wye bus1=p1rlv2015.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2016_1 conn=wye bus1=p1rlv2016.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv2016_2 conn=wye bus1=p1rlv2016.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv2017_1 conn=wye bus1=p1rlv2017.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv2017_2 conn=wye bus1=p1rlv2017.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv2018_1 conn=wye bus1=p1rlv2018.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2018_2 conn=wye bus1=p1rlv2018.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2019_1 conn=wye bus1=p1rlv2019.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv2019_2 conn=wye bus1=p1rlv2019.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv2020_1 conn=wye bus1=p1rlv2020.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2020_2 conn=wye bus1=p1rlv2020.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2021_1 conn=wye bus1=p1rlv2021.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2021_2 conn=wye bus1=p1rlv2021.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2022 conn=wye bus1=p1rlv2022.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=139.891772220713 kvar=6.10924687753502 phases=3 daily=com_kw_14536_pu
new object=load.load_p1rlv2023_1 conn=wye bus1=p1rlv2023.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2023_2 conn=wye bus1=p1rlv2023.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2024_1 conn=wye bus1=p1rlv2024.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2024_2 conn=wye bus1=p1rlv2024.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2025_1 conn=wye bus1=p1rlv2025.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2025_2 conn=wye bus1=p1rlv2025.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2522_1 conn=wye bus1=p1rlv2522.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2522_2 conn=wye bus1=p1rlv2522.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2523_1 conn=wye bus1=p1rlv2523.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2523_2 conn=wye bus1=p1rlv2523.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2524_1 conn=wye bus1=p1rlv2524.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2524_2 conn=wye bus1=p1rlv2524.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2525_1 conn=wye bus1=p1rlv2525.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2525_2 conn=wye bus1=p1rlv2525.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2526_1 conn=wye bus1=p1rlv2526.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2526_2 conn=wye bus1=p1rlv2526.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2527_1 conn=wye bus1=p1rlv2527.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2527_2 conn=wye bus1=p1rlv2527.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2528_1 conn=wye bus1=p1rlv2528.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2528_2 conn=wye bus1=p1rlv2528.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2529_1 conn=wye bus1=p1rlv2529.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.59842997324081 kvar=0.234401364234076 phases=1 daily=res_kw_137_pu
new object=load.load_p1rlv2529_2 conn=wye bus1=p1rlv2529.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.59842997324081 kvar=0.234401364234076 phases=1 daily=res_kw_137_pu
new object=load.load_p1rlv2530_1 conn=wye bus1=p1rlv2530.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2530_2 conn=wye bus1=p1rlv2530.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2531_1 conn=wye bus1=p1rlv2531.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2531_2 conn=wye bus1=p1rlv2531.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2532_1 conn=wye bus1=p1rlv2532.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv2532_2 conn=wye bus1=p1rlv2532.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.2713941922567 kvar=0.879401917423087 phases=1 daily=res_kw_928_pu
new object=load.load_p1rlv2533_1 conn=wye bus1=p1rlv2533.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2533_2 conn=wye bus1=p1rlv2533.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2534_1 conn=wye bus1=p1rlv2534.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2534_2 conn=wye bus1=p1rlv2534.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv2535_1 conn=wye bus1=p1rlv2535.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2535_2 conn=wye bus1=p1rlv2535.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2536_1 conn=wye bus1=p1rlv2536.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2536_2 conn=wye bus1=p1rlv2536.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2537_1 conn=wye bus1=p1rlv2537.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2537_2 conn=wye bus1=p1rlv2537.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2538_1 conn=wye bus1=p1rlv2538.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2538_2 conn=wye bus1=p1rlv2538.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2539_1 conn=wye bus1=p1rlv2539.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2539_2 conn=wye bus1=p1rlv2539.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2540_1 conn=wye bus1=p1rlv2540.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2540_2 conn=wye bus1=p1rlv2540.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2545_1 conn=wye bus1=p1rlv2545.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv2545_2 conn=wye bus1=p1rlv2545.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv2548_1 conn=wye bus1=p1rlv2548.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2548_2 conn=wye bus1=p1rlv2548.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2549_1 conn=wye bus1=p1rlv2549.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv2549_2 conn=wye bus1=p1rlv2549.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.75787357949109 kvar=1.90499410129101 phases=1 daily=res_kw_863_pu
new object=load.load_p1rlv2550_1 conn=wye bus1=p1rlv2550.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2550_2 conn=wye bus1=p1rlv2550.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2551_1 conn=wye bus1=p1rlv2551.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2551_2 conn=wye bus1=p1rlv2551.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2552_1 conn=wye bus1=p1rlv2552.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2552_2 conn=wye bus1=p1rlv2552.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2553_1 conn=wye bus1=p1rlv2553.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2553_2 conn=wye bus1=p1rlv2553.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2554_1 conn=wye bus1=p1rlv2554.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2554_2 conn=wye bus1=p1rlv2554.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2555_1 conn=wye bus1=p1rlv2555.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2555_2 conn=wye bus1=p1rlv2555.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2556_1 conn=wye bus1=p1rlv2556.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2556_2 conn=wye bus1=p1rlv2556.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2557_1 conn=wye bus1=p1rlv2557.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2557_2 conn=wye bus1=p1rlv2557.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2558_1 conn=wye bus1=p1rlv2558.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv2558_2 conn=wye bus1=p1rlv2558.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv2559_1 conn=wye bus1=p1rlv2559.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2559_2 conn=wye bus1=p1rlv2559.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2560_1 conn=wye bus1=p1rlv2560.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2560_2 conn=wye bus1=p1rlv2560.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2561_1 conn=wye bus1=p1rlv2561.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2561_2 conn=wye bus1=p1rlv2561.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2562_1 conn=wye bus1=p1rlv2562.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2562_2 conn=wye bus1=p1rlv2562.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2563_1 conn=wye bus1=p1rlv2563.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2563_2 conn=wye bus1=p1rlv2563.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2564_1 conn=wye bus1=p1rlv2564.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2564_2 conn=wye bus1=p1rlv2564.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2565_1 conn=wye bus1=p1rlv2565.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2565_2 conn=wye bus1=p1rlv2565.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2566_1 conn=wye bus1=p1rlv2566.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv2566_2 conn=wye bus1=p1rlv2566.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv2567_1 conn=wye bus1=p1rlv2567.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2567_2 conn=wye bus1=p1rlv2567.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2568_1 conn=wye bus1=p1rlv2568.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.61239074919306 kvar=1.80585187464168 phases=1 daily=res_kw_1159_pu
new object=load.load_p1rlv2568_2 conn=wye bus1=p1rlv2568.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.61239074919306 kvar=1.80585187464168 phases=1 daily=res_kw_1159_pu
new object=load.load_p1rlv2569_1 conn=wye bus1=p1rlv2569.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2569_2 conn=wye bus1=p1rlv2569.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27831890994633 kvar=1.3258964507917 phases=1 daily=res_kw_1246_pu
new object=load.load_p1rlv2570_1 conn=wye bus1=p1rlv2570.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2570_2 conn=wye bus1=p1rlv2570.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2571_1 conn=wye bus1=p1rlv2571.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv2571_2 conn=wye bus1=p1rlv2571.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv2572_1 conn=wye bus1=p1rlv2572.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2572_2 conn=wye bus1=p1rlv2572.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2573_1 conn=wye bus1=p1rlv2573.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2573_2 conn=wye bus1=p1rlv2573.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2574_1 conn=wye bus1=p1rlv2574.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv2574_2 conn=wye bus1=p1rlv2574.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8636614682403 kvar=0.501517968238762 phases=1 daily=res_kw_532_pu
new object=load.load_p1rlv2575_1 conn=wye bus1=p1rlv2575.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2575_2 conn=wye bus1=p1rlv2575.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2576_1 conn=wye bus1=p1rlv2576.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2576_2 conn=wye bus1=p1rlv2576.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2577_1 conn=wye bus1=p1rlv2577.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv2577_2 conn=wye bus1=p1rlv2577.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv2578_1 conn=wye bus1=p1rlv2578.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2578_2 conn=wye bus1=p1rlv2578.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2579_1 conn=wye bus1=p1rlv2579.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2579_2 conn=wye bus1=p1rlv2579.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2580_1 conn=wye bus1=p1rlv2580.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv2580_2 conn=wye bus1=p1rlv2580.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv2581_1 conn=wye bus1=p1rlv2581.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2581_2 conn=wye bus1=p1rlv2581.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2582_1 conn=wye bus1=p1rlv2582.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv2582_2 conn=wye bus1=p1rlv2582.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv2583_1 conn=wye bus1=p1rlv2583.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2583_2 conn=wye bus1=p1rlv2583.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.44833756348596 kvar=0.788474983861207 phases=1 daily=res_kw_224_pu
new object=load.load_p1rlv2584_1 conn=wye bus1=p1rlv2584.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2584_2 conn=wye bus1=p1rlv2584.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv2585_1 conn=wye bus1=p1rlv2585.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2585_2 conn=wye bus1=p1rlv2585.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2586_1 conn=wye bus1=p1rlv2586.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2586_2 conn=wye bus1=p1rlv2586.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2587_1 conn=wye bus1=p1rlv2587.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2587_2 conn=wye bus1=p1rlv2587.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47171304939181 kvar=1.1676103385977 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2588_1 conn=wye bus1=p1rlv2588.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2588_2 conn=wye bus1=p1rlv2588.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2589_1 conn=wye bus1=p1rlv2589.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2589_2 conn=wye bus1=p1rlv2589.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2590_1 conn=wye bus1=p1rlv2590.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2590_2 conn=wye bus1=p1rlv2590.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2591_1 conn=wye bus1=p1rlv2591.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2591_2 conn=wye bus1=p1rlv2591.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2592_1 conn=wye bus1=p1rlv2592.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2592_2 conn=wye bus1=p1rlv2592.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2593_1 conn=wye bus1=p1rlv2593.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2593_2 conn=wye bus1=p1rlv2593.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2594_1 conn=wye bus1=p1rlv2594.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2594_2 conn=wye bus1=p1rlv2594.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2595_1 conn=wye bus1=p1rlv2595.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2595_2 conn=wye bus1=p1rlv2595.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2596_1 conn=wye bus1=p1rlv2596.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2596_2 conn=wye bus1=p1rlv2596.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2597_1 conn=wye bus1=p1rlv2597.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2597_2 conn=wye bus1=p1rlv2597.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2598_1 conn=wye bus1=p1rlv2598.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2598_2 conn=wye bus1=p1rlv2598.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2611_1 conn=wye bus1=p1rlv2611.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2611_2 conn=wye bus1=p1rlv2611.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2612_1 conn=wye bus1=p1rlv2612.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2612_2 conn=wye bus1=p1rlv2612.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2613_1 conn=wye bus1=p1rlv2613.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2613_2 conn=wye bus1=p1rlv2613.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2614_1 conn=wye bus1=p1rlv2614.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2614_2 conn=wye bus1=p1rlv2614.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2615_1 conn=wye bus1=p1rlv2615.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2615_2 conn=wye bus1=p1rlv2615.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2616_1 conn=wye bus1=p1rlv2616.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2616_2 conn=wye bus1=p1rlv2616.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2617_1 conn=wye bus1=p1rlv2617.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2617_2 conn=wye bus1=p1rlv2617.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2618_1 conn=wye bus1=p1rlv2618.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.15160316989239 kvar=1.49376247853769 phases=1 daily=res_kw_30_pu
new object=load.load_p1rlv2618_2 conn=wye bus1=p1rlv2618.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.15160316989239 kvar=1.49376247853769 phases=1 daily=res_kw_30_pu
new object=load.load_p1rlv2619 conn=wye bus1=p1rlv2619.1.2.3 kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=47.7600875711082 kvar=8.21699356831228 phases=3 daily=com_kw_13420_pu
new object=load.load_p1rlv2620_1 conn=wye bus1=p1rlv2620.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2620_2 conn=wye bus1=p1rlv2620.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2621_1 conn=wye bus1=p1rlv2621.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2621_2 conn=wye bus1=p1rlv2621.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2622_1 conn=wye bus1=p1rlv2622.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2622_2 conn=wye bus1=p1rlv2622.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2623_1 conn=wye bus1=p1rlv2623.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2623_2 conn=wye bus1=p1rlv2623.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2624_1 conn=wye bus1=p1rlv2624.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2624_2 conn=wye bus1=p1rlv2624.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2625_1 conn=wye bus1=p1rlv2625.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2625_2 conn=wye bus1=p1rlv2625.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2626_1 conn=wye bus1=p1rlv2626.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2626_2 conn=wye bus1=p1rlv2626.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2627_1 conn=wye bus1=p1rlv2627.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.02073600200063 kvar=0.807759712540305 phases=1 daily=res_kw_411_pu
new object=load.load_p1rlv2627_2 conn=wye bus1=p1rlv2627.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.02073600200063 kvar=0.807759712540305 phases=1 daily=res_kw_411_pu
new object=load.load_p1rlv2628_1 conn=wye bus1=p1rlv2628.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2628_2 conn=wye bus1=p1rlv2628.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2629_1 conn=wye bus1=p1rlv2629.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2629_2 conn=wye bus1=p1rlv2629.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2630_1 conn=wye bus1=p1rlv2630.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2630_2 conn=wye bus1=p1rlv2630.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv2631_1 conn=wye bus1=p1rlv2631.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2631_2 conn=wye bus1=p1rlv2631.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2632_1 conn=wye bus1=p1rlv2632.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv2632_2 conn=wye bus1=p1rlv2632.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv2633_1 conn=wye bus1=p1rlv2633.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2633_2 conn=wye bus1=p1rlv2633.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2634_1 conn=wye bus1=p1rlv2634.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2634_2 conn=wye bus1=p1rlv2634.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2635_1 conn=wye bus1=p1rlv2635.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2635_2 conn=wye bus1=p1rlv2635.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2636_1 conn=wye bus1=p1rlv2636.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2636_2 conn=wye bus1=p1rlv2636.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2637_1 conn=wye bus1=p1rlv2637.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64707002037142 kvar=0.374347659342767 phases=1 daily=res_kw_26_pu
new object=load.load_p1rlv2637_2 conn=wye bus1=p1rlv2637.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64707002037142 kvar=0.374347659342767 phases=1 daily=res_kw_26_pu
new object=load.load_p1rlv2638_1 conn=wye bus1=p1rlv2638.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2638_2 conn=wye bus1=p1rlv2638.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv2639_1 conn=wye bus1=p1rlv2639.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2639_2 conn=wye bus1=p1rlv2639.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2640_1 conn=wye bus1=p1rlv2640.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2640_2 conn=wye bus1=p1rlv2640.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2641_1 conn=wye bus1=p1rlv2641.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2641_2 conn=wye bus1=p1rlv2641.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2642_1 conn=wye bus1=p1rlv2642.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2642_2 conn=wye bus1=p1rlv2642.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2643_1 conn=wye bus1=p1rlv2643.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv2643_2 conn=wye bus1=p1rlv2643.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv2644_1 conn=wye bus1=p1rlv2644.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv2644_2 conn=wye bus1=p1rlv2644.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.54731825563718 kvar=0.966027806426045 phases=1 daily=res_kw_195_pu
new object=load.load_p1rlv2645_1 conn=wye bus1=p1rlv2645.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2645_2 conn=wye bus1=p1rlv2645.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv2646_1 conn=wye bus1=p1rlv2646.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2646_2 conn=wye bus1=p1rlv2646.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2647_1 conn=wye bus1=p1rlv2647.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2647_2 conn=wye bus1=p1rlv2647.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv2648_1 conn=wye bus1=p1rlv2648.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2648_2 conn=wye bus1=p1rlv2648.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.18894762848455 kvar=0.881930421826758 phases=1 daily=res_kw_611_pu
new object=load.load_p1rlv2649_1 conn=wye bus1=p1rlv2649.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv2649_2 conn=wye bus1=p1rlv2649.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv2650_1 conn=wye bus1=p1rlv2650.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2650_2 conn=wye bus1=p1rlv2650.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2651_1 conn=wye bus1=p1rlv2651.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2651_2 conn=wye bus1=p1rlv2651.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2652_1 conn=wye bus1=p1rlv2652.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2652_2 conn=wye bus1=p1rlv2652.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2653_1 conn=wye bus1=p1rlv2653.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2653_2 conn=wye bus1=p1rlv2653.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2654_1 conn=wye bus1=p1rlv2654.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2654_2 conn=wye bus1=p1rlv2654.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2655_1 conn=wye bus1=p1rlv2655.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2655_2 conn=wye bus1=p1rlv2655.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2656_1 conn=wye bus1=p1rlv2656.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv2656_2 conn=wye bus1=p1rlv2656.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv2657_1 conn=wye bus1=p1rlv2657.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2657_2 conn=wye bus1=p1rlv2657.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2658_1 conn=wye bus1=p1rlv2658.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv2658_2 conn=wye bus1=p1rlv2658.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.77267691029177 kvar=0.332858872563201 phases=1 daily=res_kw_316_pu
new object=load.load_p1rlv2659_1 conn=wye bus1=p1rlv2659.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2659_2 conn=wye bus1=p1rlv2659.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2660_1 conn=wye bus1=p1rlv2660.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2660_2 conn=wye bus1=p1rlv2660.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2661_1 conn=wye bus1=p1rlv2661.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.32686584239469 kvar=1.23685202728042 phases=1 daily=res_kw_704_pu
new object=load.load_p1rlv2661_2 conn=wye bus1=p1rlv2661.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.32686584239469 kvar=1.23685202728042 phases=1 daily=res_kw_704_pu
new object=load.load_p1rlv2662_1 conn=wye bus1=p1rlv2662.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2662_2 conn=wye bus1=p1rlv2662.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2663_1 conn=wye bus1=p1rlv2663.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2663_2 conn=wye bus1=p1rlv2663.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv2664_1 conn=wye bus1=p1rlv2664.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.31241023353802 kvar=1.39759268674436 phases=1 daily=res_kw_1239_pu
new object=load.load_p1rlv2664_2 conn=wye bus1=p1rlv2664.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.31241023353802 kvar=1.39759268674436 phases=1 daily=res_kw_1239_pu
new object=load.load_p1rlv2665_1 conn=wye bus1=p1rlv2665.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2665_2 conn=wye bus1=p1rlv2665.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2666_1 conn=wye bus1=p1rlv2666.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2666_2 conn=wye bus1=p1rlv2666.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2667_1 conn=wye bus1=p1rlv2667.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2667_2 conn=wye bus1=p1rlv2667.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.66608075403165 kvar=0.970481491853519 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv2668_1 conn=wye bus1=p1rlv2668.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61669337652878 kvar=1.21506741004127 phases=1 daily=res_kw_197_pu
new object=load.load_p1rlv2668_2 conn=wye bus1=p1rlv2668.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61669337652878 kvar=1.21506741004127 phases=1 daily=res_kw_197_pu
new object=load.load_p1rlv2669_1 conn=wye bus1=p1rlv2669.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2669_2 conn=wye bus1=p1rlv2669.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2670_1 conn=wye bus1=p1rlv2670.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2670_2 conn=wye bus1=p1rlv2670.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv2671_1 conn=wye bus1=p1rlv2671.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2671_2 conn=wye bus1=p1rlv2671.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2672_1 conn=wye bus1=p1rlv2672.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv2672_2 conn=wye bus1=p1rlv2672.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv2673_1 conn=wye bus1=p1rlv2673.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2673_2 conn=wye bus1=p1rlv2673.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2674_1 conn=wye bus1=p1rlv2674.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2674_2 conn=wye bus1=p1rlv2674.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2675_1 conn=wye bus1=p1rlv2675.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2675_2 conn=wye bus1=p1rlv2675.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv2676_1 conn=wye bus1=p1rlv2676.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2676_2 conn=wye bus1=p1rlv2676.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2677_1 conn=wye bus1=p1rlv2677.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2677_2 conn=wye bus1=p1rlv2677.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2678_1 conn=wye bus1=p1rlv2678.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2678_2 conn=wye bus1=p1rlv2678.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2679_1 conn=wye bus1=p1rlv2679.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2679_2 conn=wye bus1=p1rlv2679.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2680_1 conn=wye bus1=p1rlv2680.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2680_2 conn=wye bus1=p1rlv2680.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2681_1 conn=wye bus1=p1rlv2681.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2681_2 conn=wye bus1=p1rlv2681.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2682_1 conn=wye bus1=p1rlv2682.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2682_2 conn=wye bus1=p1rlv2682.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2683_1 conn=wye bus1=p1rlv2683.1 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2683_2 conn=wye bus1=p1rlv2683.2 kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
