new object=loadshape.solar_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.28642707039917,189.2320291575695,260.6172123075555,299.9050293646138,315.34741637544965,303.6760620162021,268.95715572129495,208.8352550352999,113.13637622581632,7.557425079498579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.02919296762915,100.56460687082952,172.43009437769445,212.76279135373633,246.78677155234683,290.284412708894,176.49794432847753,191.70453801631675,97.3099948069312,3.4430806706597754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.11466224933164,167.0404734050424,237.42561057774137,279.4474678201101,296.41877526861657,285.7433155957583,143.3913994182874,161.30920119149906,78.48638135981318,3.1250917878860367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.66761152991118,167.18742910282558,241.9862187580968,209.19973837612935,170.60020534993117,111.64108124441812,261.60148337943093,121.29158719460234,65.95321901017617,2.532702576765769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.033250970447064,125.82272120958324,159.02806684314172,209.5505224569959,203.12224850170696,168.13807471842853,170.9119672963582,130.45307107702226,63.14404045961496,5.081180058943291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.49953422635323,40.19321360187487,107.077982289524,64.85146640589222,136.39356835181624,144.87424052699208,120.00883830717304,64.51728748861694,43.8463495919648,7.639620639275602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.71391674479567,207.3627921538398,290.52020603189067,339.2273021361241,356.46553758936096,345.45631412831716,308.32052627269377,242.72971495789807,138.1055607180811,14.323198984781076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.686481582122603,146.23337316694145,199.19305166691137,214.08746827923372,138.327654781115,140.8404311615712,155.66469095772027,94.36672956037008,62.80238921872358,3.257102838437014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.17527643046265,4.342250279129643,15.370569678303456,57.71830325615183,75.24629881405725,53.73680015604357,22.979055635845334,11.489527817922667,26.270199059644547,0.5351013967302207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.459593879676847,38.25663639803741,42.1106948675823,43.374762945971376,49.855758295662774,79.16719306705721,117.26691066915666,87.2016014707164,33.22734747531699,1.4085330016335444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.99242372025857,194.27501734025276,275.25632452966147,323.62550555481147,342.14524450820835,332.87416654608575,297.1975574410494,235.8854816546466,136.33794105378533,16.58606765318793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.14076273717247,195.4402846952735,273.06610345196657,319.97652085561936,296.6574744952418,279.9896264113666,294.9164230926921,232.5349747710084,135.07428810448604,18.287681792208232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.3474117368385,114.98785196624829,217.8854843216579,230.07076849405684,251.6495937100643,275.07491311742626,233.00697654609164,189.46657709329688,122.26548003923315,17.14649192439491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.663786080540234,150.48429504631886,157.17036416636304,298.96061068535755,320.0636979644738,313.3236620627578,280.30927581049946,219.98479212869032,120.28240837734,17.99003423483386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.564430962715065,107.67452279154206,176.13470637491747,190.10421537520347,206.5902369177537,198.77252589896125,159.51750403999583,102.7876231466172,93.9424676306119,16.005717185671365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.77112060564552,155.4176891492994,270.1390282399071,315.2398979411959,333.86258890885904,326.1370365479984,292.17366519649624,173.1349835721459,139.23720261682942,26.060973998393944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.321493824640495,102.55099956544092,96.12355586833152,98.44827877111604,143.3403385402441,231.01103588241523,116.84306386848829,85.16954457622886,11.0943249244493,0.1747693467986213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.96687362635756,62.17803506769004,32.884035718066485,40.691368509614406,323.786990770737,316.51683502136825,156.4115081902398,224.67118442325,132.4988272314726,26.361942588486585,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.60114889877581,107.6886371805947,286.07168270577654,309.73362569431487,116.41838680964032,76.65358642842145,88.97918423316699,33.301655582388136,27.506868618107955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.94463656414075,205.6765377911414,284.7943304965145,330.17333668795794,346.66766081230384,339.10234828009936,307.92573850831013,248.07284147249445,149.93881542234405,33.68855589406584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.41959955467929,68.01516519912808,177.952556659077,314.34737039816264,336.30396308587245,332.28219246405536,301.57426343463106,242.02565602162616,148.32977507034536,34.43910928839341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.7593970355233,197.23073645950737,276.2161029852396,326.4413261708092,347.53320496450124,340.1787780099066,306.4644841122742,244.6326667054631,148.2189356033733,34.9385095834023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.80626064538166,199.8091032361492,283.6427624014566,335.58205359873995,357.3385540651745,349.71138729859246,316.2320564657772,254.84982386320104,158.68641560225035,39.99104573515057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.943354534124005,78.89279273871068,263.17357724243897,218.4230764929269,330.5801631959452,273.1005591664186,288.1390255728957,198.67206465923377,123.66280455544256,26.483990540882772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.82010717174559,141.42036649999795,153.66584439041537,232.75997473767077,332.60101160500864,329.05954534007026,247.09023091697816,231.1330838348114,134.59481400578673,30.54685894258849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.44759444583189,94.71128670488994,151.44905505097444,116.79407863589388,62.02651294991926,18.52679614792321,53.66373743624177,102.84408070282768,42.01189414421396,13.837913078824808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.54454674317557,127.21713982216416,87.25847415601666,257.93713890391683,352.4973186201258,352.42301051305463,322.91106839129503,262.3603393555542,163.80205137564565,45.413046776805665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,98.58361085438528,224.4789796546805,309.89095961934265,360.443719656751,378.86092172497155,370.0244839198516,332.9837606257885,270.7285115473988,173.5310167237988,50.490490673940904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.1716715329876,210.18027328619667,232.80190277573888,260.16057030879426,261.54170479050225,273.7788800991239,234.80365524667224,169.86501173192556,102.50159920375674,43.69275182874512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.948568636648362,48.010094362487784,59.02471450169876,165.71704186681438,176.8009885640191,93.32600093228424,73.66963853106162,41.06249391588036,87.03098341481561,20.14289369444823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.79649212442076,102.46714348930476,204.0558738246288,191.87889223402556,164.11173767662373,199.96021022483023,185.35140242627847,156.16699715635764,48.08232682411002,3.765635973421126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.95801398309374,186.82386530773863,58.331033792671455,85.88647251428401,128.37576511174836,173.99969746616378,135.13946337158194,237.7892636603912,152.29591839413163,45.50146927292943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.64911996404214,71.23988796856203,80.16723904434434,109.89836932550934,241.36643102705085,211.96283759772464,197.40924196811403,102.72244787952128,63.7007285690139,44.046441813240186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.84740440255729,191.3035233155864,37.81493904650835,65.07148482347719,67.51161361322136,74.72323616093074,82.79708182811932,59.13057241959341,15.905255945943892,13.531962939654775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.93582689868107,49.06286173417734,125.8401566313541,199.1282915289052,336.28071585684467,332.3552551838571,300.8332580093685,239.49253831577067,150.56939650972436,46.584956197262926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.866970781603943,8.640496874742292,261.331649471072,310.63154991551545,332.57153743963397,163.1652433519186,302.07947553689684,246.3986258533998,160.9476237542981,51.615075378162906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.89819608440623,131.24472225123833,180.5450378247715,177.1903796502355,65.33550692457915,63.7032193435526,102.68757703597952,1.8253226077756248,23.418677341925477,4.2886986265476414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.50012526355746,202.00015457202363,281.5530025634892,331.4540099299383,354.4886928638146,349.71263268586176,316.9178497220986,259.778651546194,168.84171852561064,55.92120942648143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.013190842793133,46.161524525684314,187.32451099001688,223.0239521949913,274.33971949942065,173.91833216456632,227.53723565911147,255.28155811657533,169.7139047432446,58.03919804255404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.72678441307328,100.19887814273072,131.85869817502729,330.99031073665077,351.9431212852655,218.4757978873293,313.3606085517485,258.5145834678049,173.482861749384,60.34150397449027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.880488799429634,95.20072390174404,204.678982588393,279.18012468628984,325.51600342968305,342.98214475321083,340.2995805750334,305.265591300981,245.50858908490517,157.25837153339702,52.296717343586515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8526751504141763,32.710096629447435,71.95432513207848,95.66359283685202,147.05657415198104,337.043307994776,331.8957072814674,301.6523077035102,247.13464972958496,88.7695440428266,33.21323308626437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.987314907365221,18.57536625142782,28.34708989582864,61.802758370526256,74.75437084266446,48.30026959624606,41.1832964810072,32.14552106734262,13.039619839172197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9871769755038518,1.1216788005935272,55.03158778707658,105.49592532836115,268.6860764256667,384.278356346639,382.1072312070741,348.1471808882902,286.9874574778378,193.20439941770252,70.59934378302694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.318126814635108,111.42272334319227,226.46329670384307,302.1463113203519,351.7799755529809,374.9051566284298,369.53006517392015,337.59542968418725,211.3841476465672,183.49785104039765,66.26165992388489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.837038176863794,114.87327633746816,234.9676312371365,315.1747226741,365.1969477347658,386.638365222055,379.0709770444018,344.6949673776553,282.4687773355504,192.14955640056405,72.66876229559493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.42776687162493,113.97493698717788,226.68705128323603,301.0262930361176,346.90096336076186,366.23352507195375,359.60931018628725,328.65437934844215,271.6314173176767,183.7618731414996,69.70308007818555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.891004958535577,106.94223507716497,218.32136986593008,292.8905931345513,340.6503646559,360.9821420861995,353.7231948222548,324.64921389021623,264.34216563017793,175.2865976444909,59.10483441602687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.131318724232781,96.10030863930368,199.84106817606252,167.0433793086709,187.20578407033892,239.6527781444269,335.49529161897533,268.73091036736326,195.7607643525859,146.3682901211209,47.34132139884746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.21106948675823,104.04214325594128,212.4510294073094,286.4689612446989,332.1045172136282,349.73920094760786,350.7043760813532,317.1366227524142,197.88788580863377,172.81657956028235,65.86023009406479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.447323916131851,109.42678267951588,216.48317825637113,292.3459437687561,338.18574324985866,263.57832810497734,213.9347007741937,182.0465597425164,261.360293378267,90.97221899321492,66.25750863298707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.108855776097379,9.067249579039162,21.09727547185923,100.08056635214258,171.12575877759642,114.6561638235117,104.23227237906188,252.92362488660817,74.67840221923419,65.15077447962574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.673615247350681,114.91437411735669,226.65010479424535,300.86190191656357,346.5804837034494,363.1042819931698,354.9432592171269,325.3374979210764,269.67615930479906,186.22898532207967,49.455573853112014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.247504891567857,92.26119481699098,138.72493332003728,62.0838007643093,38.75479130577694,53.36484449159804,61.549529625758645,26.637173175012677,23.361804656625218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.40258192900954,10.562959689527126,32.800179641930335,41.59136837626383,177.76906960139294,230.24844374448395,258.4888454642384,119.53849704844896,108.60233630720695,172.34208701066046,41.09279833943451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.181825207819257,111.57216981551416,183.67345064537585,288.35862886139086,333.17139897437033,349.86332454545294,344.2009637608136,317.3441872973057,68.06830172262029,179.21953064109456,71.32914072286535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.278965414828466,41.96207865344,53.89454921016108,74.27821777668342,80.87088285152643,51.4569111949556,102.70335194139126,64.34417865817746,60.68689137718968,29.629423654168168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.37504414371682,98.5396071708683,189.4557837369625,334.94483044592306,384.073697705376,350.5985181634585,313.5959867456554,270.99834545575777,215.3714625539324,129.07774840257136,33.0006869922955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.137497016281053,144.24199892325268,256.0798513562279,325.739758009076,365.6145675990874,382.7153953236062,375.7433022607015,343.62351919692543,288.26688533254884,204.8911135532721,86.59260709600481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.823708068703616,29.861895944446623,77.0861509399753,116.28388498455064,89.85925790350683,107.286377092595,279.15895310271094,157.33558554409663,234.5068379474774,185.85910530308303,76.91345723862558,0.2760608447056608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.859913587077628,139.11640005170258,251.3320199563804,324.44372499077366,365.98195684354533,384.5809854530907,377.1746673622731,334.71609431745276,271.1403196044635,185.6727123417705,68.93052484209947,0.120802565126838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.748289839213136,150.11150912369376,262.6679500110833,336.68339107393416,379.49731461960874,395.2207440242277,387.7197765009396,350.72637792311167,289.0178538559662,201.11925064350424,85.94126955413536,0.7289666816588577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.975042276808875,145.97723851854536,258.1177200579724,332.401334512823,376.8321858632022,394.6383179112623,384.4431625952828,352.2507319407947,295.0621334032059,208.8348399062101,91.26820603423016,1.6501381318872206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.65700875025369,133.14808912789314,238.94622843361628,181.21256540114248,181.1220672595698,288.5138871409697,342.5300691744372,294.7723732985375,258.3846480627028,197.8521847069124,86.11520864275441,1.292296856494319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.169832441502674,86.93342807871662,90.03776341211349,78.73213778096468,84.33388971849578,55.438414295063865,130.55477770401907,43.06175561227504,65.83158618686976,28.269875885129014,3.705442255402599,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.126564394579653,109.2785815944634,250.70559015989787,334.2914172586048,354.41521501492304,394.414978460959,336.21678597701805,310.81088568230166,244.04567417251,171.01076801972653,40.83790907830778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.3073307912894,156.7427812038866,268.85503396520835,345.211803094435,392.93047683589526,412.39463446854825,404.76082563652966,369.7040042625392,309.88224190845716,221.83294683640403,92.06899004842144,1.0444647898938986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.104055469157124,156.34508753587454,262.1154131925822,328.42730373633077,367.679004562578,380.81119818877175,375.67729673542607,345.0615263639336,284.72209803489227,207.3839637374187,92.78259695375836,2.2890218010631784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.851611005281967,130.4999806641677,180.54130166296343,244.46038813320317,251.24484284752592,257.9902754274091,245.02620908257737,192.05490696809355,192.82248065510225,168.1567555274688,67.38250846629886,1.493219335949266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.540080278796268,76.44602188353,135.1531626315448,302.9861174689828,287.3955293730944,239.67685563163428,180.63678135361357,191.04697353810053,132.97331978109452,88.20538360981158,42.15594393836864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.807101571606625,101.9154369289832,211.26209969417104,189.62847743831225,396.3366110175643,407.5509082489608,412.5565348135637,376.5233298204037,314.60101427201994,222.51126776910937,99.8223560582976,3.283671100183123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.2484730816088,167.9832315679395,275.8669794207321,346.4318674893071,385.5847675921858,400.95990369047695,392.1492038889237,350.7600033793841,296.5732032900159,213.10942414370513,97.20372175994676,3.2529515475391855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.537539526453415,170.84056509291554,279.91946959519333,351.7899386511356,394.3718050356216,410.1894687436212,401.6971729539315,364.9395676991003,301.9599183590394,214.21864907160517,97.80109252014442,3.250045643910704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.26212503077883,172.1125206240105,274.52569733164347,341.68154531492087,384.7599060907872,402.86783698711935,398.59574352416314,367.67028685169254,308.41891186697234,223.14516988920792,103.75611931308084,3.85198282409598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.51078735555882,161.236553600787,258.14511857789813,321.66941728375417,359.2576958472411,376.0019276836363,369.27351539643433,302.6212189990636,106.54412628006313,95.23974603618365,22.953732761368578,0.5936345983896164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.371032118186035,88.71142597025697,134.78701877435623,108.64633999072396,173.64393183621976,194.80306154245667,281.3857055403067,333.22578088513194,217.5699862134229,173.08973450135952,83.55054112607536,3.1263371751553857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.4007834807890385,21.623244028614227,48.787216018561466,227.41684822307448,240.40789795874204,237.02168997338256,229.4812851865651,220.5867293088756,212.85328949530907,158.8072181673772,4.856595221370716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.37347158141491,51.035970297915696,36.27148909069534,90.33914713129592,180.96971488361947,26.278086512350427,24.37513476478539,90.70529098848448,43.08583309948245,112.19901474108642,53.38352530063827,4.020525234547857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.05668210862339,76.38333739097276,95.94048393973726,188.3046307709944,282.9200226561444,315.88251777217994,316.62933500469944,321.88362389408223,291.6663774487815,217.74973710929893,101.4754000938133,4.316512275563099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.2594476800803,176.79227085313363,282.75023485842325,356.64362796887787,403.98245859318666,422.91691150727667,414.67701420417495,379.0431633953863,316.14570961510225,228.3878351640768,107.03729963872524,5.426982590732487,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.1500834868132,188.01570092450547,293.0645322231704,363.9980549234726,406.52927555900504,421.11317561216975,410.6436199678438,373.44929891056097,311.99275820091367,225.70776176043807,106.5951871581064,5.201982624070129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.41230713969466,173.16902415750806,270.04354854925697,335.8830221888326,371.2337549583894,382.41069057170546,372.84113479402896,326.4052099399981,287.0542932612928,172.35744678698242,81.30054145945178,4.550229953110899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.31078842236336,115.61552715000008,258.2410133976379,303.2331192774037,373.6261439028085,387.9414554348837,376.55820066394546,342.6799307758488,289.3200678333282,212.08945197010843,101.07480052217277,5.1583940696429185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.06715362394789,96.58310377072124,107.68199511515816,148.8084189108651,176.5689314028304,177.1808316811705,91.89505095980242,133.4731352051932,96.72300227397812,40.57886852628322,73.17771055966882,4.646955031030327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.632330891302328,11.03662198096947,61.793625530551026,74.0034023192471,103.4617927884247,165.56925591085167,196.46233251431912,158.79393403650414,101.20432079818502,69.71013727271186,21.2707994313885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.855205234711626,61.818533275937995,208.5425890270029,328.7552557172594,365.0350473897504,177.84835925754146,161.03853702496056,159.96916448967968,144.4184287864104,97.07337122575493,13.988189809326236,5.816373676948892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.61050762466962,179.51676306937915,272.65761642762016,334.1432161735523,371.2470390892624,385.7354594517771,375.1691787295317,344.10589919925326,287.9327064152736,209.75186006554063,102.40487412583732,8.159777388773636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.015724927607604,173.61238202539627,270.18967398886053,271.74640807554664,338.03048497027976,293.705906666885,380.824067190555,154.09301222380202,226.5637579435705,108.13282530666244,61.50552594224166,8.696954430952772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0453410253605875,8.623061452971408,16.396768788246902,121.11349681508548,50.67439286071475,29.617384910564464,213.0841012692284,50.074946455068165,62.23573801116987,48.65105367711266,38.431820873925815,4.8105158924048075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.182190359104894,114.25016757370398,229.53359145187773,302.03215082066157,388.2050624068959,404.892006428901,392.54440678239706,359.33864601974875,301.38122840788196,220.43064077111725,109.03033439877318,10.504841616957512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.636945955588412,3.6091323065729553,50.54279693925355,49.82130258121079,122.01142103628597,85.21354825974585,172.64969766618964,73.20220317596602,57.50534203309317,48.419411645013774,23.74206290286639,0.6392987982657409,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.33047939821462,97.46234718288154,264.7315567163944,332.00447110299046,376.68232426179054,396.2560759741464,254.3346486627804,246.357943202601,303.8358867157686,181.54798970568712,109.3707402523952,10.442987382579854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.3112428612119,204.89318919872105,301.65894976894674,369.88873670749257,407.4022920348185,417.2433422372132,404.2431596615703,367.8089399676801,308.0328418134742,225.53714370453727,112.58591505276412,10.930764063074818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3171586245941727,78.02102165016649,196.37391001819532,286.7338136039804,350.11032635387386,387.1568614551939,398.1312140726959,389.8742964769131,353.9324198835054,294.47680138661195,214.5827172833448,106.54122037643462,11.101382118975613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0614391052878763,74.60824540306086,188.11284113151464,281.8431777972475,351.1170143965975,392.219360705097,408.944911732452,399.986425974936,364.57176332555264,305.8990782919898,222.3003821914996,110.71741901965108,12.186114430578456,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8219555977702381,76.51036689244634,144.97926818670717,247.53234339759703,285.8400406736778,378.0580620653313,312.6507378082197,307.9149451519758,286.3606125522655,219.12921107464769,156.27285507425228,79.46110446262354,10.403965248140258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7924814323956488,76.70257166101584,191.1872871704472,282.0619508275631,343.7833438964919,381.7311242517308,397.888363555173,391.7440378972955,359.23527887639284,196.07709271900052,219.5866833315885,109.12913512214152,12.67555162743255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0863928279619763,77.64200879119466,188.586503422957,276.0591841893017,341.551194780729,383.0690853081013,404.41004155566304,403.7641006919608,372.23919761384366,314.59935375566084,232.11029771216047,116.7616985668908,13.75364187359887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3566418654106758,88.64708096134062,209.3309191685007,300.8718650147183,365.8727778929324,404.66576107496934,418.1761373019554,404.82558577453585,367.97831263631144,307.5126850639761,222.74747622119585,111.9391439308823,14.11854034351808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3595477690391564,59.07369973429314,134.20417753230095,223.70476390223533,357.21692124186814,395.31165729489015,406.6069046987944,394.4290928500116,358.5449192000837,303.2858406718061,222.2729836715739,113.55482634831752,14.542802273276251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0241694417816576,82.76926817910386,193.48253590785708,279.8808625898435,341.15723727452496,374.763182479724,383.39247086904214,372.215535255726,291.30272436613154,281.293131753285,204.09157492635015,103.94790895256054,14.98159372117683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8485698368034704,27.17850150808965,133.66575510285247,88.39551273293216,209.31306861764008,268.3597849610974,267.91020015686246,323.5607454168054,136.554638438652,82.3856889001444,136.72152033274477,54.34662478893471,14.18039457789574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.491604796877257,81.38398240649815,187.1410239323328,174.57423612642336,227.28566743070303,254.8992242248852,159.88447815536395,179.6421320544936,96.2215263335203,71.12738798523084,16.376427462847538,12.438512917166488,0.3096863009780796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.6543354000721733,13.067018359097872,15.924351884073907,47.09639523587552,94.34887900950942,94.29989377691504,106.96880333891106,147.85984894071106,60.86747253124526,74.29233216573604,48.47379355577534,21.696721877505805,2.268680475663814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.839113822312709,13.580948172249164,42.62877597163142,83.77388057637859,115.57982604827876,100.58868435803691,101.86852734183776,162.9950404251076,174.3803708414947,185.80721416686015,89.10621373464056,21.841601929840053,16.968816673967805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.657748387364683,57.40612618063504,85.84454447621593,119.40482548153884,122.9554245864524,187.8280625759236,227.44009545210233,238.97570259899084,276.60424868418664,287.3702064986177,206.02151006475103,103.95039972709924,17.616002924939423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.467711218818339,92.80501392460664,205.40047694643576,292.3505101887437,354.7469031576596,393.1907627751891,405.5802904597612,397.6114724522877,364.4439035658994,306.3719103252526,224.95056630067396,116.1219846395353,17.572414370512213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.148522926062374,101.52230968095876,218.04323337577543,303.47970595673473,361.34122874886174,393.50750627069345,402.2712964851013,391.6547851429922,355.3612942105383,295.1667459338312,214.07501440654028,110.70953156694522,17.621814732196384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.808578178817263,101.15575069468042,214.59309551058945,295.6354266761962,355.01383116239,386.5582453077269,392.2965747157967,376.49759181683714,346.8270703827805,295.39589719139144,218.0963698992677,114.22318418286808,18.280209468592137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.173522626023596,94.95372209332318,200.3790754764212,279.61227406875395,295.4320134222025,369.3415965671587,324.08671397356034,368.929788510094,282.523159246312,184.311919185462,208.22584553149852,106.46151559119627,19.16028313893199,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.956733286582652,55.06645863061834,149.32899078945292,146.50943401164713,180.95103407457924,253.0494090008124,389.6584293502259,375.30534107098055,190.17395706228703,158.71132334763732,140.01847556380093,59.4327863969554,13.303641940274153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.9166496740222,65.91502713391614,195.8699433031988,242.6425378490437,290.75682961306694,48.55681937373193,85.599618313244,97.4241553066215,23.313649682210393,90.49897183086236,45.84312051382079,60.60386555923309,18.794554410833214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.699122030975934,97.96589876878824,79.84800477430124,91.29477429597628,346.8802069062727,383.42443580895537,396.1240649235955,192.5671762648857,355.0698735895107,298.9921604961811,220.28119429879536,115.6620216080558,19.00377947208382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.429749228993924,103.1089330621092,211.90015310516745,289.5475585745292,345.8112495000816,378.24154912301526,388.27023767399174,378.89330179397456,346.9669688860373,293.42860043491004,215.88663775435307,113.2272894964788,19.780070869977937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.955164724797765,57.292380810034516,139.60459186128733,276.2576158942179,285.1974208426937,297.89040789189715,377.89201042941806,325.23371564863066,334.5878194287098,282.0179471440461,207.18345638705355,109.0759985986493,20.35087336842949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.079887360881145,98.5292289436237,201.2757543103524,222.7142658940132,252.96057137559887,361.7746235185951,373.2189022657314,364.0138298288843,333.3914173919553,282.56674780073917,206.9949877802921,109.98305565982504,20.843216468912065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.826289464310884,99.49149817374058,202.0765383245437,280.7738052619666,337.32310500128966,369.40137515608745,382.4908104860336,372.58500014563293,338.61498672869425,229.05162657863968,197.61722164209527,98.6633156396236,20.31019071763076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.860791156049997,95.12018885832612,154.7970711600739,219.1317018491864,256.020487896389,269.4503290799571,240.69101599797403,84.83329001350468,39.779745028451046,17.84473905340983,115.47728916310238,41.304514175223815,9.00622560284107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.19953649331288,97.91068659984712,197.58857773490027,272.91375107601624,325.55793146775113,284.5983895661369,357.2700577653604,287.50885961460517,205.5897758113768,274.16370476535275,203.217728192357,108.6039968235661,21.59293960506007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.25055139406906,82.0473586919713,173.3076772734956,249.55983387209696,272.6750518493911,279.7297556011625,317.22089395764016,361.9489777363039,329.05913021098047,243.8239952385659,184.29531402187067,79.30792182849362,18.841048868888908,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.33865071567729,96.23730123893203,167.55357296001415,195.99821819194176,286.26928415251325,332.2020725497272,377.547868413988,367.8957019474447,337.36005149028034,283.4036480457416,195.48013708789264,113.09693896228691,23.246398769665554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.24446238958368,94.16497682273555,134.53337490049884,238.97238156627265,273.80710887722915,257.03049697183087,295.4340890676514,363.3454719943338,276.05544802749364,281.87680325351994,209.91002424874793,114.21861776288046,23.445245603671584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.676611772047735,102.94122090983689,112.66894087072072,278.04350123846416,204.03345685378056,255.8087720605997,225.65130420422753,215.40218210657636,11.46877136343352,46.28772376897832,2.275737670190124,112.64444825442354,23.443169958222672,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.383622589235216,40.39953275949699,155.64393450323112,219.66306708410852,151.4565273745905,374.8316787795382,387.7903484462027,382.4272957352968,353.08140524945037,301.5485254310645,116.01363594710192,123.08535999155448,25.57568809243768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.02043061296226,117.17973356030224,229.38040881774785,315.5383757567499,377.4972226650345,413.81520621378553,426.0984608513732,412.9077340235201,377.6595381391396,317.7232001562775,237.26578587817497,128.7593443907078,25.846767388065945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.72116851651588,123.3792713871208,234.5686921818551,314.3432191072648,372.0905813997014,402.51871342261194,411.72918253762623,403.7288147193293,364.8270677157691,306.7513383133142,225.47778024469827,121.62908714459589,27.247412936993612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.666878560328556,116.14772264310184,221.25674765978525,302.7274920460481,363.3396601870768,397.38439684017646,405.93647121879496,395.1974967951998,358.49385832204047,303.4174365932673,224.67824161777637,122.71963126345568,26.60313258965048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.21683264971672,115.74670794237151,217.21422058347892,290.3906857558784,338.96411029320166,366.0209789779849,379.31880911100205,374.38499987893175,346.71415527035947,296.91942095089485,222.49383234733847,123.2161256548361,27.661296639507217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.38542103745572,114.58642213642815,214.4295346492149,290.99428345242285,347.52905367360347,379.0693165280425,389.8078758225479,379.03153978087227,349.1036383111502,294.1932682182902,220.22266109713595,122.22355200116507,28.048612080274705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.113834658163423,84.36834543294776,25.335328349453352,172.80495594576843,188.1904702713041,150.79813263819474,305.1838108702938,271.6617217412309,126.188449937682,183.35753740805097,116.08130198873656,65.79339431060974,19.665080112108058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.455162724539253,104.75325938673946,209.3537512684388,281.63436786508663,332.8500890588784,360.3137842516489,368.12319268864576,358.75705016496283,328.4800251307332,277.80770791546746,206.86339185883085,114.41580408052737,28.24911943063987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.248935521491372,109.74311104593048,204.79812463716073,277.1887504426011,332.5279488852068,363.3130919253307,216.73682213022855,363.7128612387918,334.51309619254886,282.8722828108194,210.093511306432,116.17221525939902,27.832329824497787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.106915395498483,108.00413528882974,204.0687428264121,277.7035105139319,331.7304859037338,259.20535827320373,229.57634974812535,247.39327515251972,111.07609055322354,42.5100490519535,168.6847997296727,47.15202253390643,28.98016175774764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.35520856847581,120.97484369909796,225.38811236130516,302.9126396200912,357.34561125970083,389.17355857335946,397.87673994065904,386.7018799727918,353.3051598288434,298.47740042485026,222.86329723724532,124.33199264817269,29.495336958168277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.740679583735677,77.29786677576459,164.14038158381874,292.59045480263825,345.97314984509694,375.1538189532098,384.4896570533385,374.9412728592409,343.961019146919,292.741976920409,219.66514272955743,122.88609802845863,29.412726269301473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.3767493038574,95.03052097493304,218.68128678677184,293.42029785311433,299.5538301546575,370.22997281929423,377.2747134729109,365.28495510179965,296.16181036204097,208.3117772530836,148.65897243854323,97.4756313137546,27.644691475915895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.290451097481021,25.67033752490819,37.90294641354234,46.82988236023487,53.25691092825446,148.6602178258126,225.88211597814689,191.1677761032274,131.78937161703357,80.69279247200954,20.613650082262097,3.168265213223463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.181223502569633,88.6964813230248,154.34125941949225,206.7728937172582,278.1385658000245,274.7863984000271,158.74204290028126,187.77741682697004,182.15075714405197,39.728684150407744,157.27082540609052,117.55501025746604,30.999349650451904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.21411065523673,112.190297030201,176.17206799299794,116.17885732483556,159.08784543207048,258.66652071466547,124.28798896465568,114.09823032684344,333.4433085281782,282.84488429089373,211.66851107306857,120.05367224886962,30.8216744000248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.9486159474411604,32.710511758537216,82.71364088107293,134.46487860068464,186.52621775036425,243.71896757885085,69.64371661834659,22.77813315639039,15.625458939430183,18.465357042635336,5.155073036924655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.65373236131687,65.1835696777186,153.04273562665117,287.20124895907605,339.3979201920249,369.5773898901554,303.4012465587658,240.6661082525871,238.26541672637228,257.16167776420224,217.89337177436383,123.44527691239628,31.50041046181992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.153593762702663,120.35754674259071,220.0624212684797,297.46199467124114,352.4869403928812,385.8678856314179,398.30473803222526,386.2855054957395,352.10543675937066,267.08658404273297,224.47067707288485,101.89675611994298,30.70502312579579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.316370343184705,122.87364415576516,220.39037324940827,291.38907121680637,341.17882398719365,369.9991610453749,381.02083837911215,373.7585700824493,347.1475500400929,296.20041736739074,223.8268118546315,128.98932590644756,34.12485656742772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.699488515767243,120.443063335086,216.84392543539252,288.2847358834095,337.0096825385035,257.6872311918675,375.65529489366753,361.22084131282463,332.6894341011324,283.3841369785218,213.76366758920307,123.43614407242106,34.07628646392312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.81323388636777,115.2041342220252,210.1561957989892,284.29991175058296,337.4904020244722,366.72171688153855,369.7496684624153,177.9102134919191,321.4473232207203,184.22017565661997,186.01809974446988,120.84947471398353,34.80649853285132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.177302098107425,113.9911270216794,207.2183272305953,277.25268032242764,326.35539444922415,315.03399391266356,366.4136910969196,357.6162754262393,261.9614003002727,228.5086377292036,211.36837274115547,122.7877124341801,34.560326982610036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.3719516639285,121.23305399294294,221.6942937204165,228.69503069051612,350.28675621703155,291.9744032334003,265.10185186448075,379.0643349789652,242.70895850340892,293.15420010656345,169.97377555344872,128.141217176021,35.004930237767574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.677486674008748,118.13577585407238,213.5071178117172,284.0421165858278,335.9249502269006,232.13312981209853,301.0354258760928,362.00045374343705,334.4603747981464,285.12477325198176,214.88327074434767,124.08582109793136,35.56701502533369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.49939629449186,114.26428196275658,208.0000153066566,279.7368127956888,333.4727826935528,365.427759508685,377.0580160880441,294.2144398018691,332.3780872837952,281.134552440988,169.34236420788886,123.27590424376486,35.6882327195503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.507744853574643,113.07037070054083,203.78064323810273,274.0296180693528,261.6944722955423,353.2445509817351,102.72327813770085,244.93654119918423,135.3744264363991,201.500339147925,178.16385736577652,108.6700023488416,34.22863883987346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.014986624002283,115.19334086569084,207.13571654172847,276.2684092505523,324.68449986284776,350.80442219199085,358.50963322745224,350.494320761923,231.69392323510817,184.63987116639052,207.64881609670024,0.3428966281607155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.856038159902536,112.21312913013904,200.7418983008915,268.00484958933293,316.6841320445508,343.04399898758845,350.49058460011497,316.161484520514,260.57860530220574,236.1752417593151,201.61574503488464,101.15782634012936,27.292662007779956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.26738511059032,113.61335954997692,204.24351217321072,273.01545770301306,316.4811339196469,344.66881424499894,210.99102039854273,291.41522434946273,316.236207756675,268.8010671835366,203.22893667778115,119.57876457015792,37.87098147362905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.21595508074435,85.63697993132446,196.56819043221375,260.93603144850886,305.71185507249766,333.11037499817223,343.3383255122446,292.91134958904047,262.4761603716036,177.98078543718225,124.6084686219681,83.78259828726404,28.07144418021276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.687682325610504,78.72300494098945,119.0677406606351,193.38913186265592,291.846958602837,302.50456772483466,319.8511518705049,288.8401786055391,292.73076843498484,238.53566576382096,130.04126301995754,109.80039886032056,26.306315290455668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.171307715207638,37.54552026723921,124.9688006718997,187.1700829686176,230.6930469996415,237.70914374606312,293.29409860982037,304.7093183206718,289.9938223460459,233.65333253888372,169.46565754755437,121.7868361987134,17.14649192439491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.03149583250233,109.76843392040726,70.05510954632149,120.81045257954392,186.2792159419434,170.83475328565856,350.5159074745917,302.9458499472739,226.73977267763848,87.93679508872201,66.77725025339532,23.89981195698392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.435789589180825,112.4406198713401,140.0770087654603,270.466149962656,190.6658850336798,189.00412328727867,183.7909321777844,256.4713180878932,253.41555285800095,56.97688270179948,58.57512969746383,91.5201893917284,38.99266027422258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.504795639670393,37.41267895850867,54.64427234630909,148.78766245637595,265.07569873182445,194.1164380279557,287.69857360863597,100.15985600829114,103.94583330711164,72.00580113921157,40.61955117708195,37.08472697758015,6.348569170050632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.521490090824607,113.20943894561812,99.79827857109018,178.1451765567363,271.936952327757,289.08385938124167,298.4616255194385,287.92440383347787,332.67905587388776,283.9366737970229,150.16713642172468,126.8991509393904,41.350178375099944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.363279930330176,120.73863524701146,217.21214493803,214.63585380683705,339.65945151858807,186.42326573609805,289.33210657693184,370.3129986372507,338.43025428374074,286.19912733634,215.14563232909052,38.72199610768409,37.01083399959878,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.07435008384125,115.07793497873118,208.48737685806177,278.8650417071446,331.3622664010963,284.7590445238829,369.1875836748493,360.0601403777915,331.2530874504834,213.8043502400018,161.18424733547434,126.68618971633175,35.270197726138875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.28435942598429,114.83757523574684,207.8314728962047,277.8155953681733,329.2326541705097,358.70100773784213,266.6324328185105,360.759217764986,332.6981518120178,284.9574762287992,218.24955253339763,130.58259135303453,40.6037762716702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.832283847210665,110.67050943250564,200.40232270544908,269.3751907147064,315.9605620410592,343.1656318108949,271.1473767989898,345.18315918724005,318.43514654525524,275.3131972149617,211.17616797258592,127.45002724153238,41.216921937279615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.794968206417323,111.22387650918628,202.64277440300765,272.38404635745326,324.0659575190712,355.379144761399,273.4513432472852,190.86514699677565,331.19912066881153,282.60660019335836,218.43262446199188,99.91202394169072,30.58754159338722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.261158174243572,114.58434649097926,209.5322567770455,280.3881503375582,332.28053194769615,364.89473375740374,378.8277113977889,370.9319561101172,342.9368956824245,296.10244690220196,228.56841631813236,138.38535772459483,44.17554696016269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.742661941104668,118.94735322459805,213.42616763920952,283.09147097022486,330.11397322811894,321.6511516038038,176.34683733979654,365.4688572885736,289.3113501224427,289.78459728479527,223.3116366542109,130.85201013230366,38.28694082159156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.29944333858353,48.25585078363929,134.34615168100672,222.72547437943737,320.8275354896744,305.407150320597,285.1940998099754,220.73866655573616,158.51662780452915,220.18405409178615,135.6247492775382,94.36465391492116,21.04496920654658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.883067528025553,33.36475520403514,76.82752551704051,117.70072056797984,140.91141823592406,172.38318479054897,253.56084803942497,215.23613047066317,214.51712688715912,142.75044010366253,120.9109138192714,35.1942291027086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.5434499558130028,29.325134031357273,69.20201926681752,211.0894059928213,242.9779621535883,224.19129519546095,133.65454661742834,302.36632973793695,334.69616812114316,227.37575044318592,206.4852092580386,127.41723204343955,44.42254876858354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.17139833627621,108.82069420843278,199.6222951457469,272.90669388149,329.5307168569739,271.81822540807906,289.20466194636856,325.74681520360235,310.09188209879756,261.46200000526386,170.23904304182005,86.28582669865521,33.558205359873995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.399212251992804,32.881129814438005,105.68397880603284,133.92894694577487,264.65392757660493,185.64821972547333,207.42630690457656,258.3248694737741,279.68492165946594,178.64499198083496,149.66358483581797,112.75777849593426,40.89810279632631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.31789292768247,49.98859960439332,204.7175895937428,153.79744031187656,153.2357706534002,250.13727843598505,239.12473394222295,230.16583305561713,141.7508092554652,230.79350823936895,32.00603769317556,127.2623888929505,37.75225455395113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.988281763900485,20.845292114360976,70.28384567479189,162.7438873257889,158.68475508589125,296.69317559696316,295.44322190762665,360.42420858953113,303.8325656830503,265.37376141828855,183.64314622182167,121.41778643789638,44.34491962879414,0.1668818940927453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.278271755004596,96.14016103192286,161.74176570305286,117.14527784585026,161.93189482617348,143.52797688882598,154.205927336223,122.7117438107498,111.33097981435029,171.74305573410362,183.6028787001127,135.73766438995915,43.22158031184148,0.411392927974902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.472457547437415,81.50810600434326,150.12396299638726,136.311787921129,200.15781167156692,236.78133023039825,220.4186020275135,231.625426935294,201.5410217987237,100.52766038183884,86.26340972780693,0.7937268196649977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.75903721826037,109.13204102577,203.23184258140964,24.11609421276083,99.78001289113976,280.583676138846,309.38699290434613,303.28750118816527,332.20746922789436,286.73007744217233,221.3073934087388,135.69407583553198,44.67577751335114,0.3976936680120647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.49921238534337,108.01492864516408,201.10430599627205,271.1619063171322,317.8348698814291,347.8603266872502,358.91272357363147,353.97268740521434,332.5815005377888,288.72850888038744,207.7974323108425,116.13942006130618,41.74787204311201,0.1548431504890398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.21471102698068,108.17143231201226,201.92460107768315,271.9137050987291,322.87412190230435,353.13454177294267,365.44851596317426,352.77005843211316,328.0495362646284,283.38953365668897,204.7914825717242,114.08328567961124,30.5148940026752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.27997824865085,96.885732877173,152.4681969663916,224.2871900152008,290.5160547409929,305.5756927310489,237.18026928567963,248.07201121431484,136.25989678490612,255.92874436754693,178.42248278871128,98.92360157891753,38.07979140578987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1245847042220078,93.79302115829006,139.63821731755974,194.6100265157076,309.4803969495473,339.8848666143402,352.2262393244975,345.95197826151804,323.09040415808124,225.93566763072891,150.55320647522282,5.406641265333122,10.278596263025808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.301982757420696,74.26244287127167,156.51030891360816,233.363987563305,280.81531817094486,280.55337171529186,309.2097327830088,303.5619015165118,239.94212312000553,206.8227092080322,179.39679076243186,113.50335034118444,41.846672766480346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.307422745863647,99.47447788105949,197.50430652967432,265.6988074955886,309.73943750157184,339.1384645109105,306.3050745417975,210.21638951700777,259.53081947959356,241.6200749009083,166.76441256033675,110.09846154678468,28.67172084403891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.30954436859968,100.40312165490394,188.8376565222757,212.47635228178612,145.714046675623,288.42961593574375,305.84843254303627,250.8504702122321,290.8307225910483,248.62994471098312,159.98743016963013,50.168350500269334,37.4168302494065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.668123947597905,101.62941298612276,192.33221320006857,262.09258109264414,313.83094981047253,343.7912313491978,232.28672757531825,346.90013310258223,325.8261048597509,282.6256961314883,218.93410040244967,134.79033980707447,45.37028848055802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.56378861420102,103.28079650527934,196.1065668843751,267.08990507545127,316.2511524039072,346.3662770931214,298.194697514708,249.75162351157667,105.21903422547594,233.44452260672287,194.7461888571564,90.23121356795237,36.03154447680081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.74095678096409,101.56423771902686,105.48720761747572,208.40144513647672,308.82532324586975,261.7994999552574,210.85444292800415,58.44768506690046,224.11449631385108,251.12694618602757,216.471969770947,115.37558253610555,43.3643847187268,0.1544280213992568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.276611238645465,101.34089826872363,192.51113383776504,264.0922579181286,223.58977314436544,255.86564474589989,311.40991695885845,267.1687796025101,161.1564336864589,21.12425886269512,100.48241131105247,99.70902581678683,40.61373936982499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.432148048958377,72.26069040033829,133.62009090297636,227.41352719035615,273.0395351902205,263.32842039292797,185.9496034446557,303.42283327143457,259.93972163302976,215.44535553191375,119.54472398479572,103.878167265477,28.80165624914097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.77624275359564,78.00524674475473,132.74831981443216,174.61367338995274,155.1387224009653,345.05405404031745,279.2677169242341,357.77942115852403,289.115824321155,233.1900484746859,169.65869257430347,114.9139589882669,43.561155907283926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.51558766249907,89.8530309671601,180.80200273134716,195.9629322193102,321.39667747176685,354.2910914170779,365.97199374539053,320.66438975738976,291.9499106171031,251.6882007154141,182.2665781601014,135.6230887611791,45.66253935976521,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.44086442633814,100.31635967513932,194.85868884048756,159.15634173188465,96.54408163628165,350.1759167500595,65.20681690674643,304.7064124170434,275.0678559229,236.35748342972985,159.03761481220673,40.82670059288364,26.20668430890776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.550919612417744,97.83056668551902,189.26025793567473,261.0904594699081,218.12086251556485,207.87838248335015,226.64595350334753,348.7956125265312,321.981594359271,213.58433182241683,64.85188153498201,88.13979321362585,35.61226409612003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.641002624900647,97.6898379240826,188.6641325627464,259.7578950917048,307.28353380641596,338.5639258506509,350.0820975757686,343.0053919822386,319.5132367914216,275.60544809416893,213.37303111571728,96.0392846631056,1.8788742603576252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.077303298262525,62.739289597076585,113.5755828028067,170.68198578061845,237.63192973536343,204.23977601140265,280.73353774025765,353.4006395194935,328.0449698446408,103.5643296736011,23.079101746483023,70.53375338684123,35.304238311501074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.95400995859699,45.136570803010216,87.54325271160776,163.66754955055595,154.8601707817209,259.5698416140332,289.17933907189183,299.2507859191159,301.21310112651986,281.08515207930384,214.9874681458832,106.41917242403842,41.44648832392959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.146583878969157,45.98011311344917,192.88225924403096,205.90901008141984,274.51490397530915,309.25000030471773,297.7891163939901,315.4458019697283,336.27905534048557,211.85075274348324,168.22981824727054,41.88652515909951,33.08993974659883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.971353425793627,97.80565894013203,193.5294454950026,269.63547665400034,317.2379142503213,350.7512856684987,363.62568412993727,359.3718563469314,330.32568906390827,282.6829839458784,141.45523734353972,32.665677816840656,12.225966823197618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.629195101238231,82.10672215181027,178.5540787101725,177.3369202189289,222.8616367208862,347.7615259638819,360.52010340927103,351.32001252150127,324.06014571181424,279.00950663038907,217.303888466872,132.64661318743535,41.95792736254218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.19879818970756,96.350216351353,189.93442757748227,261.20254432414947,313.7848704815067,345.8814063162549,159.44651696564293,341.50220954813454,200.93534845673037,235.22293562735305,179.63299921451838,125.21331170578186,43.601838558082655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.44538486903863,90.56165632341956,177.12769515767826,247.14336744047037,296.45323098306864,328.0250436483312,257.27251723117433,332.70479387745434,273.2217768606352,262.6729315601607,199.35910330282456,121.31566468180976,23.382976240204144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.4838999198142,87.89486705065393,172.54633052283364,242.47731647131005,295.18708725923057,325.7048871655343,253.8925361821616,151.3253465822191,304.9737555508636,261.67786713195096,199.74351283996353,116.4258591332564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.741325932766753,90.3520161330792,100.246202858966,130.83332932326343,307.706135219815,341.5794235588342,353.38071332318384,347.2264245671517,320.54400232135265,273.8818321133901,208.2329027260249,107.56077742094152,33.1758714681839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.40401122542738,59.138459872299286,62.549990732135555,177.84337770846406,250.4195662170374,112.5551955001202,61.83596869770888,136.53637275870156,248.83045206134827,101.15782634012936,8.123661157962522,47.28818487535524,18.170615388889445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.334914553869243,91.96479264688594,186.52621775036425,259.2489468276309,311.3978782152547,343.94358372514813,355.81627569294045,345.9598657142239,245.48119056497947,275.9076620715309,210.5808728578372,126.188449937682,36.90995763078153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.964619405782855,89.81442396181028,179.38848818063622,249.01892066810976,125.2826382637756,253.04069128992697,307.09091390875665,300.7606104186564,224.6450312905937,243.27021303279548,191.14618939055867,93.0370710857953,24.87785609251254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.072091862749517,88.3357341440034,78.7562152681721,43.49473525291865,177.02100698160405,300.197280243821,278.6130583496464,282.87186768172967,250.332389108183,211.01468275666036,35.14814977374269,42.5345416682507,23.830485398990163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.349352117437402,89.01862149669635,181.3408402898854,255.06403047352907,309.86231571214756,343.41678491021355,294.5166537792311,230.4244584785519,270.9850613248847,286.23441330897145,219.76684935655427,124.63669740007334,33.28006886971942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.5124978497221,87.70266228208442,180.752602369663,254.32136453190736,71.45990638614698,250.55240752576796,358.29418122985487,138.71081893098466,236.3761642387701,195.5108566405366,199.3661604973508,104.67479998877047,30.522366326291294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.17499789972856,87.93762534690156,182.4131187287948,258.036354756375,173.9282952627211,65.73984265802774,115.37558253610555,113.7578244732214,193.169113445071,210.9607159749886,198.407627429042,122.04463136346862,37.50525274553028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.968494832957944,26.473197184548415,64.71032251536602,222.70347253767883,111.36668091607162,241.71057304248097,247.3305906599625,268.7516668218524,40.458065961156386,50.46184676674588,25.78408289550872,49.50995576387358,19.929517342299796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.924213952212538,76.20026546237847,85.59048547326877,21.25170349325849,245.56172560839732,186.8168081132123,311.8167434668457,318.81872582421477,230.84830527922028,223.1360370492327,179.5977132418868,117.60316523188084,36.11955184383479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.6262905311154245,43.057604321377205,150.73212711291927,137.56879880499176,214.2921269204967,270.2971924231143,111.02793557880872,99.48236533376536,127.57041467756945,228.5352059909497,215.224921985239,125.80071936782474,37.58786343439708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.861068353278409,87.02019005848126,183.46381045503543,256.8183660069518,308.0436351698085,264.86688879966357,352.024486586863,239.82796262031528,180.66085884082096,214.1181878318777,208.1776905570837,122.60879179648364,32.73002282575702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.846953964225786,87.23605718516838,183.91464064653968,259.40420510720975,313.5797967111539,261.3046660802361,258.8989930049439,160.76538208388337,109.42138600134872,131.26132741482965,179.03687384159005,121.30279568002648,35.6957050431664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.972322949340237,85.01553168391939,179.13899559767668,254.64059880195043,311.85368995583644,344.06936783935237,244.8153235049676,348.2493026443768,221.77731953837304,246.02459454350532,146.683788229356,68.19574635318367,22.744092571028187,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.552212310479891,84.77226603730658,180.2116891656758,255.1383385806002,309.6153139037267,288.22744806901943,298.28893181808877,282.24502275615737,254.0282833945206,274.560983304275,208.15153742442735,120.42438252604576,34.557005949891774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.54962958136695,70.42706521076701,163.86058457730505,244.8443825412524,258.82717567241156,286.2696992816031,233.86795427830145,339.3883722229598,314.5076102268188,269.1227922281184,200.56588356682357,108.64633999072396,26.78661964733454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.587637548478488,62.14980628958479,127.43674311065934,244.4006095442745,303.13016726313754,337.441001662788,351.1979645691051,290.3010178724853,298.9730645580511,250.34276733542757,158.42612966295644,103.8175584183687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.701935980030168,59.77983431601393,136.87843912868271,196.2431443549137,239.6810069225321,255.65766507191867,226.63266937247448,70.03642873728126,119.6734140026284,71.36359643731736,129.3683387654194,114.08328567961124,32.352670483144315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.11877156345937,86.32111267128676,185.5710057147737,262.5359389605323,317.4396669879558,274.87149986343263,272.15655561625215,203.5510768514527,329.7299788200697,284.2330759671279,215.92939605060067,124.40588562615405,30.70543825488557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.958900886605813,86.5535849615652,187.13894828688387,264.1408280216332,214.45527265278147,221.07533624755015,369.4470393559636,362.7277599087368,334.80908323356414,286.56028964445113,217.9415267487786,125.01321948450648,29.763510350168065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.455764429788879,84.20021815158567,180.01325746075955,253.67044211912767,307.0726482288062,338.3928926656603,351.0613870985665,304.37763017793526,248.2065130394045,216.60979262875497,127.60653090838056,98.410086894856,29.81955277728876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.315035668352461,85.55146333882918,186.3452214672189,262.0037434674306,316.06060815169684,348.6195977924633,358.48887677296307,351.3042376160896,324.71812531912025,277.9741746804704,211.43686904096964,120.70002824166164,28.760973598342243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.556179692229232,85.3368415994114,186.67151293178827,262.85766400511415,317.3462629427546,350.3112488333288,298.9676678798839,144.76547670546896,115.12982611495404,281.0635653666351,195.5664839385675,102.91133161537252,23.128086979077413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.275137298446173,84.27328087138747,185.06537848341804,262.0303117291767,316.90747149485406,151.82267123177908,328.463419967142,353.6243940988865,65.8843075812722,64.14740746962035,156.31312259596123,84.51364061437181,24.806453889069875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.721770221765504,84.29486758405618,185.6677307926931,265.2625068222268,322.67278429375966,357.4112016558865,296.79197632033146,223.0434632622111,225.33331532145385,216.86509701897145,84.1873491498024,120.28074786098088,26.3640182339355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.637914145629348,51.75538901050955,66.78845873881946,126.55127276215232,172.44919031582447,221.53820518265812,177.0600291160437,119.19518529119844,84.69339151024782,20.46669438447893,98.89412741354292,0.7891603996773853,9.741834349936454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.057379768964293,15.504241245213562,86.41866800738576,94.54814097260524,148.898501923348,163.53595362909476,286.6055387152375,190.65509167734544,266.85411175245457,110.2665888281468,53.289706126347326,20.699996932936944,5.742480698967528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.655672741915768,44.447041384880734,66.44058056158136,135.47696332157548,243.03026841890093,280.4549861210133,124.0343450907983,232.7529175431445,44.20668164189642,271.4471000018131,201.97151066482863,72.58781212308726,23.920983540562844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5248611013470166,52.331173058038495,106.64707829432928,234.5068379474774,307.13782349590207,180.6591983244618,284.05498558761104,212.39249620565,189.2735420665478,267.15217443891873,195.2430983776266,93.66101010773907,18.57412086415847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.649860934658808,80.93564298953257,181.14822039222616,259.18169591508615,315.6965399399572,347.76152596388187,357.7316813131989,111.08688390955793,268.9945173393754,270.129480270842,201.53977641145437,90.00994976309805,20.48080877353155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.260054719352619,81.9718051976308,185.78272155056297,267.04424087557516,321.5411423950114,257.66439909192945,276.14843694360496,167.0114143687576,30.956591354204257,57.12217788322351,110.1893748174472,102.98397920608453,20.61738624407014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9784592646184098,30.6365268259816,101.95196828888412,113.2754444708936,53.21373750291705,25.90945188062317,47.782603621286725,70.22033092405509,92.79920211734968,93.10639764378904,105.30081465616315,99.57576937896653,19.57499709962516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.351337141817744,35.408850842126384,100.58785409985737,160.52958876088664,202.4634386362214,241.72012101154596,220.38788247486957,101.64062147154692,181.53678122026295,163.27068614072346,116.43706761868054,57.22305425204076,11.090588762641255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3860700534981421,43.380989882318126,105.61921866802668,110.93411640451778,59.86410552123988,146.38074399381443,144.59568890774773,206.6238623740261,215.90116727249543,255.86730526225904,160.46773452650896,80.50515412342764,9.881317724103525,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9029977248521597,49.89104426829432,120.66640278538924,159.82137853371694,219.205179698078,227.15863792922949,300.07938358232263,284.6149947297282,262.83275625972715,231.8998272636405,157.2658438570131,65.72489801079556,11.81208312068402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.1408666932977884,81.98218342487537,188.4843816668704,270.7476074855289,328.36918566376124,363.4592173649344,308.5256000430465,294.335242366996,329.95373339946275,234.66043571069713,205.81934219802676,94.3227258768531,15.985790989361783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.460470115143536,80.29675932035661,184.53442837758564,265.0740382154653,175.70214186336364,352.47863781108555,262.66628949472414,291.9930840424406,324.227027605907,197.77787659984128,23.696813832080053,62.92070100931173,15.46729475622288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.2803040901777365,78.01271906837084,139.92341100224064,253.3727945617533,309.19105197396857,166.31690340155075,92.30187746778972,211.5933727078178,320.497507863297,269.5665652250964,197.9165297158288,37.39067711675017,14.84169521791998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8448336749954233,78.1127651790085,179.2178701247354,259.33861471102404,317.95276654292746,353.54344392637876,365.1811728293539,358.76618300493806,326.6953851737564,273.0669337101462,196.908181156746,98.37687656767336,13.68057915379707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.403505475269026,119.639788546356,197.97132675568017,294.11688446577017,327.9922484502383,341.01733877126816,328.19732222059116,254.675884774582,173.45961452035615,101.35916394867408,45.48527923842789,9.699491182778592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8887913812252929,70.75460206260576,162.0323560659009,239.3929073342227,165.85611011189164,253.428836988874,227.72861016950145,331.81434197987,303.64700297991726,253.51393845227952,184.63488961731312,91.27816913238496,11.757701209922454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7900366351440744,75.25169549222443,178.5715141319434,260.645025956571,318.4870376814781,352.24616552080704,242.76707657597856,228.70042736868336,264.09931511265495,265.8889366187092,182.00463170444837,0.0,4.265866526609579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.6165126756148018,75.33679695562995,178.6458222390145,258.302037373836,315.01821900725184,348.9043763480543,360.66996501068274,240.31906033352857,316.9232464002658,101.29897023065554,191.2591045029796,92.88720948438366,9.768402611682562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3690957381041644,74.06484142453498,153.6139532541925,165.13627627020804,225.92694991984345,169.5042645529042,259.79691722614444,200.2873319475792,265.5107540179169,180.96514846363183,128.62359717834877,32.04298418216624,8.34201905918835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.1532286114170311,63.32005519368293,122.73208513614918,192.6917149918206,224.0567933703713,269.73178660282997,307.26194709374727,277.03598293756096,275.3995440656366,193.76233291437083,158.03839909309917,82.45210955450969,7.020663166409226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4155442188727314,7.115312598879739,15.486390694352895,52.93518588367269,67.53776674587769,62.15935425864981,49.952068244492416,33.75912783932895,42.287124730740054,71.61890082753385,60.7960703278026,5.019325824565631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.494879852308398,74.50570851788447,179.87751024840054,126.98425240279592,135.94730458029957,357.24141385816534,284.1072918529237,258.76366092167467,144.4694896644537,214.34982986397657,111.71663473875864,52.470656432205566,2.922923921161741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3030902128286757,75.15455528521522,59.3842162934508,81.6504952821388,121.01345070444776,67.49708409507895,93.37041974489102,110.0934799977073,138.52982264783927,266.4049420773094,188.25689092566935,86.01433227393717,3.970294614684121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2956178892125825,76.28204589306573,182.36994530345737,265.09728544449314,236.6156937235748,360.3631846133331,372.5023894567661,289.9448371134515,328.5825620159097,270.47403741536186,189.63262872921,85.63407402769597,3.352167399997309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7551198143151835,74.17111447151942,178.8828609492806,262.25116040494123,317.62356917472965,353.59118377170387,367.8031281604231,355.2064510600493,322.10281205348764,177.02432801432235,184.37418854892945,82.76055046821841,2.851521717719074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.315449463936567,120.84988984307329,184.4526479468984,271.19345612795576,234.29927340258595,304.5420212974893,301.0113483888854,317.0357463835969,261.0398137209546,181.88341401023172,80.44039398542151,2.1893908195152707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4981549077395382,74.08061632994674,181.53636609117316,267.28003419857185,323.37518271367236,360.05474369962434,373.27162366013386,362.643073574421,327.2927559339541,268.8928107123786,188.35942781084577,82.97807811126468,1.991374243688804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5160054586002051,74.83490588608235,182.25744532012615,262.82735958155996,318.61697308658023,350.9347727261827,362.5915975672879,352.21295519362445,320.01803376459765,265.55143666871567,183.2383953592833,79.96424091944047,1.5687728302897626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5002305531884531,74.45049634894335,59.88403171754946,97.65662759689997,217.83276292725552,338.307376073165,343.5014712445293,328.80050478804566,297.5549835873525,244.2710892682622,168.8471152037778,72.51931582327308,0.9240773538568436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.04898256558304,35.38352796764962,117.55459512837623,259.0314191845847,229.98815780519004,67.64653056740082,29.381176458477967,163.45292781113815,16.029794672878776,14.717156490985092,50.448977764962606,0.887545993955944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.65229906438201,172.32797262160784,217.13493092733037,308.39566463794444,342.7658624974339,354.3230563569911,287.41919173121204,311.0122232908464,220.8075779846401,173.609060992678,68.33564485644051,0.887545993955944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.52540482775845,157.9429194024491,220.81422005007667,245.8045761259204,301.8702504756463,293.5751410036034,317.91498979575726,281.8581224444797,226.00042776873505,88.32950720765668,68.89150270765988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.97554269294453,185.22769395752317,273.30397242041226,334.23205379876583,370.1432108395296,381.14454684786745,365.69717828795416,329.93422233224294,270.03981238744893,184.8345667094987,75.21142797051549,0.2328874193682341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.64408443664357,192.45965783063193,278.82851034724376,336.8357434498845,371.04404096435854,381.13541400789234,367.8168274203859,333.37232145382535,272.4280500409702,187.10490770152165,75.46507184437287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.654143489889634,175.20689285925258,230.09692162671317,265.92671336587944,348.64035424695237,357.4290522067472,339.58804931514544,263.1864462442222,173.9282952627211,95.80100056557016,19.501519250733573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.75234250800835,170.31708731069924,214.9592393677779,247.5601570466125,293.85991955919457,207.33124234301624,239.71919879879215,193.72455616720055,168.36598058871937,148.83872333441923,57.71830325615183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.74953122596546,117.36778703797393,191.9556911156354,251.7197505262376,348.011848805021,291.3811837641005,175.04540764332702,164.8568943927841,19.441325532715048,72.62475861207794,26.67162888946466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0228320999380621,47.90382131550335,120.64191016909204,178.03848838066207,223.29876765242764,139.4372948381048,104.14426501202789,73.22877143771213,56.54805435205368,92.0511394975608,19.04902854287016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.158945797088396,79.57484983322406,147.56054086697753,119.123367958666,242.38391242610888,363.3359240252687,247.68469577354733,219.79134197285143,257.00600435553366,171.6405188489273,63.452481373323685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.31308995373087,93.74154515115696,218.09595477017788,244.84562792852176,245.30559096000127,262.09880802899085,184.7365962443099,148.67184144032652,178.28299941454424,135.839371016956,37.485741678310475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.22342873786612,54.812399627671184,116.66538861806116,136.29891891934574,147.15163871354136,207.6517220003287,181.65384762358175,104.23019673361294,102.27950514072286,20.336758979376867,14.088235919963925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.47752705057204,124.0629889979933,208.37570713291015,279.19922062441987,196.0754322026414,243.50891225942067,159.89402612442893,89.8090272836431,120.13711319591596,108.73061119594988,53.046440479734514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.321715710042064,167.06621140860898,246.2728417391955,301.5651305946558,333.1249045163147,265.78307870081454,332.01152829751686,264.98437033207216,211.7801807982201,72.4703305906787,50.979927870795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.49016616591969,164.21759559451834,245.9689672454744,304.2601486455267,338.0088982576111,239.77441096773327,338.52905500710915,302.02924491703317,146.03286581657628,155.4932426436399,52.64459552082462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.65750783288367,164.47248485564512,281.69041029220733,340.25889792423465,374.8611529449127,384.38047810272553,367.3041429945041,327.7319625109444,265.28575405125457,172.23083241459864,57.46631989865357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.4348160651172,157.8233622245916,279.50475563450016,262.0166124692139,278.8393037035781,380.6783568800413,318.2441871639551,300.5140237393254,155.42474634382572,51.36890382792162,47.514845358376725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.01382785728448,176.40620079963554,261.6081254448675,317.5583939076337,349.13020657289627,356.21521474822185,339.2588519469475,300.8224646530341,240.81098830492127,149.35016237303182,45.820288413882736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.89976064567409,159.72589884306686,236.9154169263981,289.0444221177123,318.4243531889209,328.2093609641948,312.6660975845416,278.1734366435663,219.35794720311807,130.85616142320148,38.340077345083785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.74552186744603,121.743662773376,178.65121891718172,264.98437033207216,283.99271622414363,300.86107165838393,294.07163539498384,288.41301077215246,228.46504917477637,141.99905645115538,43.00114676516673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.77628206335439,175.3816622060512,261.53464759597585,319.9740300810807,354.34588845692923,362.25160684275573,345.0200134549553,306.01739008257795,243.6151853064051,152.31916562315948,44.60188453536978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.029464830834854,173.3728525405915,257.5357090740967,312.49008285047364,343.25363917792885,349.5565441481034,331.8434010161547,294.7549378767665,234.73183791413976,146.444673873641,41.929283455347154,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.212813956657556,167.0209623378226,248.656928101819,303.0782761269147,333.5225981843267,339.95626881778287,321.96498919567966,284.00932138773493,221.67353726592737,128.45297912244797,34.19625877087039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.76807276963865,162.18927486183887,249.42989846699484,313.9185420484168,348.4643395128844,356.95622017348444,343.49773508272125,306.499354955816,244.87883825570444,151.93268044057154,41.707604521403056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.690765470859105,177.98493672808007,266.223945794164,325.49109568429606,359.89076770916006,370.7725465396406,354.4675212802357,314.36563607811297,248.9388007537817,152.03355680938884,40.20940363637639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.061014641658375,68.91142890396947,115.67572086801862,147.3716571311263,263.0415661918879,155.93992154424637,343.9398475633401,303.0654071251314,148.6324041767971,143.94767239859655,36.57038203533907,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.99201125818016,172.58493752818347,257.5290670086602,314.04391103353123,256.51532177141024,166.39453254134017,224.31541879330604,88.30709023680839,219.2138974089634,62.200867167628104,30.20271692715842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.147000341564612,32.616277455156485,133.171336356921,265.7623222463254,254.10715792157936,268.6765284566017,215.8442945871952,129.4675546178775,229.288250159816,135.61021975939582,31.970751720544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.575590803840726,174.70873795151306,198.120773228002,318.70954687360177,294.55941207547875,358.92268667178627,263.22712889502094,261.8704870296103,240.03137587430888,144.48360405350633,34.461526259241694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.35866886656111,122.68226964537524,122.610037183753,123.02018472445856,257.0255154227535,61.13813669778375,232.02768702329365,174.72866414782263,157.70878659581152,59.84376419584053,15.542433121473591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.83269364227775,144.63595642945668,272.8805407488336,333.0219525020485,364.71788876515626,371.2337549583894,353.0079274005588,309.21305381572705,243.2569289019225,145.1224877226823,32.81886045097056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.676467172657986,145.14448956444082,263.9382450258191,280.555032231651,256.38248046267967,311.01222329084635,289.3047080570062,229.95121131619936,164.56754941720538,123.3008119891518,14.013097554713212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.210653024162772,48.35506663609742,158.63327907875814,124.05966796527504,47.651837958005096,128.71658609446018,73.70077321279534,78.98038497665489,122.84292460312123,37.394828407648006,8.618495032983795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.24667463338829,120.184853041241,131.6009030102721,60.9762363527684,89.91114903972971,80.23324456961983,97.35192284499928,60.69809986261383,24.4552546791135,30.776010200148676,3.907610122126895,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.22942578777725,70.29048774022841,71.47734180791787,106.83347125564184,103.51700495736584,244.35577560257784,188.09872674246205,131.41866133985738,187.63419729099493,102.69172832687734,16.435375793596716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.49621052662362,79.97669479213396,231.60882177170265,284.4497733519946,317.8037351996954,327.1229681362329,313.2011989812719,274.57924898422544,128.88969492489966,116.73222440151622,19.93159298774871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.29994908874188,127.72235192443,239.0549922551394,297.3864411769007,328.3006893639471,336.0706605374145,319.489574433304,277.2950234895855,211.9358542068887,116.97922620993708,19.321768354857557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.59076800451989,151.57940558516626,116.45284252409228,146.09887134185178,222.32528993688655,322.32739689106023,201.1300439998386,262.6409666202474,199.92575451037823,108.80284365757213,16.729702318252826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.98126654614427,148.51824367710682,235.84978055292527,185.11685449055113,197.51302424055976,255.595810837541,238.69092404339975,231.19037164920147,146.31266282309002,110.38946703872256,15.704333466488944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.112499983331179,115.41003825055752,161.11367539021128,328.6303018612347,367.78984402955007,379.9664104910634,363.15658825848254,320.3858381381454,247.55268472299636,138.48042228615512,20.278225777717473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.77457690321381,172.3943932759731,267.8587241497293,330.57186061414956,365.5925657573289,372.9395203883074,352.0796987558041,305.73759307606423,233.62261298623977,127.63600507375516,16.57361378049444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.68523219433623,169.1850302828611,260.6006071439642,235.06601683141508,352.2544681026028,358.20824950826983,338.6203834068614,292.3741725468613,224.70605526679185,122.50127336222984,14.39003476823613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.15110165465829,69.50713914780799,68.80141969517699,150.13434122363182,109.83194867114403,55.332971506259,84.03831780657033,57.464659382294435,1.2657285947482102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.84575188723221,35.73929359759361,124.13231555598708,175.34180981343204,200.47829132887935,169.8791261209782,78.74957320273558,19.804978615364913,46.839015200210085,19.823659424405143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.721072561424606,161.0277436686262,172.6397345680348,235.92325840181684,358.38260372597864,366.1787280321024,346.00303913956134,301.25336864822884,229.65314862973523,122.74619952520182,9.91992472945334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.741920970488,166.28244768709877,259.3178582565349,318.5576096267412,349.97125810879646,355.04994739320114,333.4848214371565,290.19806585821914,221.29327901968617,120.28863531368675,9.064758804500464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.99049134069374,162.50394271189435,253.9672594183225,312.5282747267337,345.4492569337909,350.5931214852914,332.7558547554977,290.42514147033035,222.33400764777204,118.56003778383057,8.633024551126198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.1533612092557,149.70343722843714,238.4293927168365,292.5265249228117,319.19109661774996,217.3852537684695,309.4052585842965,271.2710852677451,206.52879781246585,108.70694883783226,6.886991599499117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.039250687369538,42.80977225477678,107.94435669990098,173.93286168270873,151.9633999932155,149.3563893093786,64.12914178966989,86.4539539800173,4.355119280912914,36.34289129413802,0.6314113455598647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.422734011237715,24.841324732611643,58.69468687532132,187.4984500786359,335.4674779699598,344.45253198922205,327.96609531758196,285.13100018832847,216.238667222489,112.14089666851682,6.6262905311154245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.92969858443694,162.0452250676842,258.9550354320646,321.61711101844156,356.2280837500051,362.7447802014179,342.59358392517396,296.23902437274063,224.18589851729377,115.28051797454523,6.5474160040566645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.64681176514625,151.22405508431208,245.8917532347748,245.7215503079638,267.438613510869,343.86636971444847,275.59465473783456,272.4579393354346,148.3966108538004,67.91387370122104,1.702859526289655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.73030002298543,136.4500259080267,232.1509803629592,301.2363483555477,332.6338068031015,340.44819678917577,320.89520153130906,275.56559570154974,203.34434256474083,100.15611984648308,3.9985233927893606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.424399861619543,53.6653979526009,143.5250709851975,282.706646303996,315.58694586025445,321.40996160263984,302.0790604078071,260.0908286217107,192.4455434415793,95.0384084276389,3.192757829520658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.8744457722313825,22.206085270669483,178.61385729910126,207.29720175765408,309.62984342186917,164.1457782619859,145.29891758584006,58.34514818172408,39.76812141393712,39.71581514862447,2.2180347267102944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.80322347742018,155.40980169659355,255.6223790992871,319.4953862405609,352.9240713244226,360.01240053246653,338.2467672260567,289.92823194986016,216.96389774233984,108.35408911151674,4.188237386820169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.073150673859026,137.6285773939205,232.03474421782,251.49641107593436,323.97421399022915,326.1606989061159,306.9049360765339,260.99248900471935,193.50495287870535,40.05829664769541,2.470018084208544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.64137044319763,134.58775681126042,227.5833149880774,229.3293479397045,239.68017666435253,223.01315883865695,309.3600095135102,264.98644597752104,144.6646003366517,97.92563124707932,2.8046121305736005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.132883285500643,137.04905718458352,230.75324071766,288.1107967947905,315.9863000446256,321.10816275436764,304.45484418863487,262.4832175661299,194.45767413975724,95.13430324737875,2.1989387885802785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.65580934027146,103.7129458877434,197.8617326759774,241.58354354100737,257.60005408301305,225.82441303466703,251.21785945669,184.5360888939448,132.68272941824645,29.19851965897347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.113695392796384,96.32032705688866,193.28908575201825,271.2262513260486,367.73504698969873,376.11525792514703,355.16784405469946,304.83676295123524,227.80125776021347,112.45390400221316,3.428966281607155,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.91563283968279,140.11852167443865,239.3958132378512,271.7351995901225,334.6060851086603,307.344557782614,318.91503577304434,272.86435071433215,185.05541538526325,1.2985237928410631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.70055266089945,15.071261604569948,32.831729452753834,45.53094343830402,46.298101996222904,55.1673349994356,29.77015241560459,48.80382118215279,28.095936796509964,24.979562719509364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.679932804765997,120.29527737912328,118.24412454650572,273.3774502693038,208.8149137099005,311.171632861323,116.64919858355964,110.88596143010297,33.86083446632576,29.87434981714011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.952949813981808,114.59929113821144,113.41741861959936,84.73698006467504,193.72995284536773,226.7771342957189,240.54821159108863,203.18783889789265,32.15548416549741,14.285007108521045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5894833074917869,9.843540976933276,26.57282816609632,31.25548429884798,80.90118727508059,64.47411406327953,84.18070708436588,47.44759444583189,120.67595075445423,21.07485850101095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.209960697844576,133.80274770248084,235.8535167147333,297.43252050586653,332.51341936706444,340.33154551494664,320.6552569174145,275.12472860820026,202.8706802732985,49.42651481682721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.9166969848149966,67.17328340504825,137.75270099176564,132.528716525937,163.51644256187495,128.13249946513557,170.9966536306739,80.20750656605328,52.98832240716491,10.296031684796692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.926013733938714,46.87720707647012,101.3292746542097,265.529849956047,302.36840538338583,311.4672047732485,292.9678071452509,249.1123247133109,78.25556958589384,50.01807376976791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.26148401577046,19.29270931857275,69.0783107980622,118.92452112465998,293.6108421053247,298.32504804889993,280.63681266233823,238.8121417376164,68.84915954050201,16.942248412221698,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.703550519102176,105.54158952823728,196.88991547679555,256.2525450575776,61.58523072747999,182.636458179098,163.59988350892138,168.33484590698566,175.17285227389036,23.92970125144829,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.42467572534228,119.62069260822598,224.56906266716345,292.3347352833319,330.39958204188963,340.46106579095897,323.39510890998196,277.5162872944398,204.4759844634891,87.70681357298224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.221028584395995,79.31165799030167,84.42563324733783,108.45372009306466,89.93688704329625,152.41256966836067,65.85690906134653,85.07987669283574,15.992848183888094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.5277210276883744,2.1030439688404177,9.43007240350946,180.3366430217005,68.9105986457899,114.40127456238496,62.01904062630316,22.891048268811353,21.374996832924023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.873246362249157,1.4645754287542423,26.650457305885727,45.763000599492685,62.15561809684176,58.35262050534017,122.91889322655152,292.74197692040894,215.2373758579325,101.5629923317575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.32462961470459,128.79463036333937,238.45056430041544,304.1364401767714,339.9297005560368,349.4523467465678,330.8533181370224,284.97532677965984,162.21169183268717,30.604977015158106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.379334699981693,118.68748241439393,223.2717842615917,288.59276166802846,325.682470194686,334.56498732877174,315.9821487537278,272.86435071433215,200.84941673514533,94.93711692973189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.658578645544249,107.14564833115855,143.78037537541402,276.2314627615616,310.6294742700665,319.82624412511797,303.01227060163916,258.11688979979283,186.31367165639537,85.00224755304633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.424028042805535,116.15021341764051,175.5207304511285,241.12191999316872,236.3429539115874,221.75241179298612,171.04231783055005,96.84297458092536,67.69842170362368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.62822557769162,195.73668686537857,264.58169511498267,301.8137929194358,312.0010607827094,297.16932866294417,90.01949773216305,186.1858118967422,85.69509800389407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.469233803316101,100.17272501007442,197.41795967899947,261.4781900397654,297.488978062077,306.37315571252196,223.67279896232205,162.82068620739875,180.19840503480276,82.38651915832398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.8066417987353924,40.84704191828301,74.63979521388437,133.7969358952239,208.61523661771497,225.3677710359058,218.22173888438215,177.06335014876194,141.22068940781236,56.30810973815914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2055348767296823,85.81590056902091,123.15178064591971,212.06163832109297,281.3844601530373,222.70098176314016,238.01011233615577,168.60301929898543,127.08097748071536,34.784081562003045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.7539204043329577,91.5106414226634,187.398819097088,253.2291598966884,129.31354172556806,117.95768547455548,200.32303304930053,237.27201281452164,168.52455990101643,75.19938922691178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.259086529311683,88.94099235690695,182.7240504170422,13.350551527419626,81.11954517630642,171.80241919394263,277.44446996190743,78.62835550851895,4.408670933494913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.03564178937746,186.3514484035656,250.86832076309275,288.02611046047474,299.6268928744592,285.2181772971829,244.03405055799615,177.2094755883655,82.08264466460285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.81276344545113,186.05297058801168,250.34650349723563,288.325833663298,299.5251862474624,283.0673934830174,132.90274783583143,48.41982677410356,26.268953672375208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.972873343280035,83.39030129741914,173.4758045548577,286.8940534326366,300.8917912110279,197.547064825922,176.75075794415537,135.29098548935272,83.54348393154906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.69385128311905,196.6964653209567,105.10860988759369,197.3075353411172,182.85647659668297,164.68503094961395,254.052360881728,187.11321028331733,88.12277292094475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.4386388474768,205.7429584455067,281.119192664666,325.9440015212493,341.15723727452496,326.8954773950318,285.4792934946563,212.0948486482756,104.00478163786082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.71151659132556,205.71888095829928,275.99982072946267,258.43072739166877,232.30291760981973,227.2308703908517,266.10812477811464,195.02307996004163,93.08439580203056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.79561322194272,89.11202554189752,173.55800011463472,149.2368321315211,20.93662051411323,51.99906978621214,25.901149298827512,28.283160016002068,23.87282856614802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.8486617913777166,19.121676133582177,61.509677233139485,87.7396087710751,39.25543698805519,53.750084286916625,85.706721618408,62.48730623957833,34.637956122399444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.07166473210864,204.67981284657256,275.9134738787879,316.4686800469534,329.2397113650361,315.9925269809724,275.8283724153824,206.3054583621626,102.35173760234512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.02350975769384,201.91297746316923,271.3553564729711,310.7780904842088,324.7766585207796,312.368865156257,273.27657390048654,205.3685120065225,104.2505380590123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.78241304460985,199.95688919211196,275.6901344284846,318.70165942089596,331.3498125284028,318.33136427280954,276.35517123031696,206.02690674291824,101.99555684331132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.94209847880926,202.76606774267316,274.0856604964735,313.2833945410489,325.5077008478874,311.060793394351,271.5654117924012,205.273862574052,103.56972635176828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0730047409636,178.35315623071753,248.18326581037667,286.50715312095895,299.01831362883746,284.3077992032888,178.8467447184695,181.96810034454745,88.43038357647393,1.1951566494851091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.50100416603549,171.23452259911957,241.5532391174532,283.0864894211474,297.0389781287524,283.9071996316483,246.24004654110263,66.75441815345727,86.39915694016597,1.1092249279000386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.36018345002483,48.151653382103774,48.777252920406674,35.542522409036486,89.40178564656603,83.56590090239733,105.1982777709868,69.73836605081709,87.4623025391001,1.2628226911197291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.541322999054266,66.09021160980456,65.31599585735934,64.81908633688916,69.48140114424145,56.077297964239825,47.55179184736741,50.91973415277647,15.241049402291171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.11682184832075,210.1113618572927,287.4017563094411,331.71844716013004,347.65981933688505,335.24330826147707,295.18791751741014,224.15891512645783,116.65874655262463,5.392526876280502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.11752084216732,149.94545748778057,207.4757072662607,264.8951175777689,285.50544662731266,309.73777698521275,268.23939752506027,199.38982285546845,43.2672445117176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.954242512043955,4.034224494510695,82.25160220414452,78.08993307907046,150.85915661439287,45.1174748648802,74.49699080699905,92.82660063727536,36.78168274203859,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.4139296798007228,38.98767872514518,118.5563016220225,102.31852727516248,137.77096667171605,160.17257774367332,62.784953796952706,48.47586920122425,5.148846100577911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.490358076102233,53.289706126347326,37.55755901084292,90.25280028062106,75.98190756115264,73.71322708548882,98.99583404053976,57.87273127755107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.90848369058223,91.91041073612438,130.88106916858848,173.30850753167516,304.9197887691919,296.4416073685546,262.05895563637176,200.3599795382912,105.58019653358708,5.473477048788177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.353776605046626,141.16962852976906,254.91084783939917,244.85559102667656,120.38826629523466,125.7546400388588,130.58632751484257,35.24196894803364,38.85027099642703,0.2918357501174128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.767619664295795,20.43846560637369,15.395892552780214,40.04210661319387,74.53559781234885,65.73527623804011,88.96756061865307,40.0558058731567,50.94630241452258,1.065221244383046,0.0,0.0,0.0,0.0,0.0,0.0]
new object=loadshape.fossil_675_shape npts=8760 interval=1 useactual=yes mult=[246.947,243.406,244.447,244.594,258.528,270.176,308.774,283.036,50.834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.617,298.068,333.492,329.332,318.139,302.774,278.705,265.599,259.003,259.881,260.572,261.151,303.39,322.094,413.988,454.01,406.335,213.76499999999996,1.433,0.0,0.0,0.0,72.409,39.894,286.90199999999993,485.392,421.993,419.506,376.498,351.677,304.56,290.609,282.057,280.591,279.716,279.506,322.954,340.849,431.73,471.029,361.089,27.737,0.0,0.0,0.0,0.0,157.769,121.107,338.092,479.256,408.666,406.038,362.846,340.411,293.819,277.837,265.207,264.178,263.083,263.0230000000001,305.485,317.661,411.762,453.153,342.945,18.393,0.0,0.0,67.967,163.35,0.0,220.041,375.325,501.471,431.196,425.656,379.654,354.588,306.823,290.732,277.2029999999999,274.862,273.65,270.707,308.159,324.941,425.22,468.318,413.057,242.405,182.766,48.749,44.511,152.077,149.187,246.768,425.245,517.707,435.694,425.952,379.61,352.237,299.41799999999995,279.012,259.715,257.474,256.05,254.403,296.66,311.764,413.265,461.465,448.158,454.715,311.522,426.233,241.867,244.601,301.355,430.704,482.264,517.042,457.758,448.852,404.582,354.59,286.625,268.472,255.516,255.584,255.473,254.988,268.577,280.592,319.532,300.155,37.747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.93,328.045,376.306,370.432,333.511,317.143,286.83900000000006,268.23,249.199,247.219,245.951,245.606,260.127,273.016,312.982,249.758,176.161,0.0,0.0,0.0,19.65,19.126,0.0,148.826,226.707,367.199,371.961,351.563,332.133,312.362,281.272,263.643,254.37,255.031,256.772,259.078,300.8,313.996,409.273,451.309,472.987,490.695,473.839,392.241,347.621,430.083,518.256,525.853,510.59,517.359,435.401,424.953,380.015,356.447,307.008,289.259,271.502,266.487,262.464,260.749,303.285,319.968,417.95,463.039,498.981,447.227,466.157,481.964,439.752,385.595,295.5729999999999,364.452,509.973,525.853,467.829,453.392,398.996,361.615,302.172,282.447,266.846,261.347,257.817,255.187,293.655,309.052,407.389,450.025,252.548,0.0,0.0,0.0,0.0,0.0,0.0,38.327,284.716,513.841,471.578,445.213,376.491,342.037,290.071,270.7,255.869,254.205,252.053,250.974,291.841,310.93,412.929,458.364,217.849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.672,443.568,419.688,417.242,372.012,353.734,307.331,289.788,277.824,279.554,278.298,281.192,321.148,337.961,429.457,473.226,373.11000000000007,152.097,0.0,0.0,0.0,0.0,0.0,35.8,219.295,436.556,405.432,398.244,352.669,327.238,278.654,262.477,249.251,247.627,246.796,246.373,260.363,273.216,311.599,312.739,156.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,97.383,350.7850000000001,404.056,393.664,351.835,328.815,296.904,278.412,255.565,251.236,248.6,246.806,258.964,270.455,308.188,283.628,173.529,12.23,0.0,0.0,0.0,0.0,25.261,170.071,198.07,385.737,418.6,390.435,369.921,348.002,312.189,286.929,264.822,258.648,255.332,253.684,265.626,279.489,316.909,250.883,158.497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.487,336.585,397.249,381.355,362.5,337.032,292.569,267.495,255.62,253.059,251.855,252.024,294.166,313.368,415.192,461.433,488.106,282.967,312.265,326.896,206.808,15.674,284.003,346.642,525.853,521.749,449.258,440.613,390.806,361.646,306.878,284.471,267.26,262.666,258.411,256.588,296.755,313.108,411.754,455.062,356.061,382.496,444.858,383.576,0.0,0.0,185.094,16.782,260.119,468.426,449.246,439.066,385.53,355.395,305.07,287.436,269.233,265.278,263.548,259.85,297.128,315.036,415.97100000000006,457.441,487.607,415.621,205.163,0.0,0.0,309.06999999999994,394.32,357.941,504.37,470.9479999999999,454.918,443.883,395.33,364.501,308.881,286.218,264.173,258.315,255.328,253.282,294.374,307.627,407.169,456.942,257.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,249.253,474.651,480.455,468.969,417.601,387.405,334.617,311.777,288.154,277.794,272.74,269.619,278.533,290.439,332.801,362.598,292.063,206.956,0.0,0.0,0.0,0.0,0.0,0.0,6.422,299.177,409.788,410.783,379.288,364.988,336.697,315.206,293.149,289.491,284.2339999999999,281.383,293.091,306.109,350.319,286.90199999999993,73.222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.598,318.348,421.213,410.263,393.816,372.984,337.856,312.607,296.186,288.002,284.17,281.028,316.912,331.582,434.535,483.449,301.193,40.052,0.0,0.0,0.0,0.0,0.0,0.0,247.214,467.829,473.819,455.303,402.287,371.899,317.773,295.631,273.816,262.932,256.686,254.709,296.601,309.546,408.305,455.541,460.972,314.118,0.0,0.0,0.0,0.0,0.0,119.467,309.549,495.258,486.933,473.81,424.206,394.665,341.159,320.054,299.753,293.947,290.404,286.231,319.605,323.44,424.024,471.006,477.18,249.094,166.988,0.0,0.0,0.0,29.837,68.957,316.012,498.80500000000006,485.1,467.013,412.751,380.825,327.735,307.53,289.0,282.836,278.479,274.647,314.666,329.078,428.555,475.462,422.745,357.005,228.94900000000004,326.521,445.611,525.853,481.74,359.134,525.853,525.853,485.42,474.897,421.505,388.149,334.07,312.336,294.304,290.256,285.215,280.871,322.464,337.817,439.33,484.381,349.941,245.38,296.435,0.0,0.0,0.0,0.0,0.0,209.148,436.778,472.613,458.982,404.39,368.559,313.727,293.016,275.055,271.938,269.684,267.283,283.315,302.633,347.55999999999995,327.35,38.594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.039,294.214,423.351,404.046,355.881,332.328,298.809,279.523,259.965,257.042,256.61,259.109,272.205,283.575,321.86,256.357,106.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,107.918,249.177,369.159,359.798,349.696,334.692,307.147,284.387,274.046,271.592,265.889,267.196,308.29300000000006,324.453,420.358,459.276,462.314,404.836,389.6439999999999,145.136,102.737,335.539,388.944,467.618,369.506,470.294,442.719,432.608,381.609,354.997,305.195,292.262,280.186,279.194,280.578,281.965,324.178,338.654,432.861,464.946,460.414,267.448,22.512,56.396,105.894,42.884,84.848,160.225,431.399,477.01,412.03,406.104,365.244,344.908,302.478,288.852,275.466,270.969,267.90400000000005,264.51,301.88199999999995,314.599,409.125,442.135,288.35,68.758,401.938,352.767,239.639,158.616,256.14,12.961,234.79,428.178,453.804,435.831,384.469,353.165,301.532,282.988,266.59,264.294,262.668,261.201,301.049,316.432,415.235,449.691,431.339,354.53600000000006,356.029,276.744,0.0,61.257,90.552,317.173,426.81,420.101,468.418,456.897,400.2689999999999,366.688,316.854,300.783,286.21,284.28099999999995,282.964,282.027,323.543,336.924,436.844,471.394,303.755,78.446,463.026,423.0,415.215,421.784,403.797,450.544,525.853,507.137,467.152,447.453,387.638,347.776,292.263,271.652,257.482,253.918,251.31,250.492,264.057,276.607,315.565,332.042,125.262,234.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,231.547,381.058,373.182,336.099,320.63,293.04,277.931,260.681,258.562,255.29,249.375,261.062,273.206,312.863,278.889,201.533,193.874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.027,361.9,354.318,343.811,327.19,298.142,282.163,274.236,273.825,272.379,270.986,310.023,323.267,421.719,455.942,416.376,213.356,104.019,123.348,378.133,403.566,310.533,525.853,513.451,486.138,444.325,443.945,396.934,369.582,318.151,296.035,278.261,278.486,275.601,272.689,312.485,318.712,414.012,452.387,256.116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,193.218,404.146,468.533,452.537,402.558,362.315,299.269,280.033,262.63,257.901,254.375,253.478,294.542,306.868,405.865,442.666,473.162,400.273,0.0,0.0,0.0,129.159,0.0,0.0,185.892,388.984,442.773,420.732,370.003,341.182,291.445,274.293,260.154,258.181,258.205,257.067,298.051,312.59,406.856,439.267,241.81,221.947,113.67,0.0,0.0,0.0,0.0,0.0,151.509,359.254,427.119,411.378,361.949,334.358,285.741,270.163,257.962,257.481,257.229,258.386,299.875,315.358,407.874,402.761,172.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,172.776,367.266,433.321,426.617,379.167,353.321,303.866,286.143,270.901,268.242,265.717,265.744,277.322,291.13,328.747,336.532,257.561,201.821,79.195,0.0,0.0,0.0,0.0,0.0,136.54,275.423,393.115,391.115,355.348,339.25,311.862,295.119,280.369,281.15000000000003,280.453,275.822,288.341,297.824,335.022,296.877,307.33,283.321,243.286,226.525,151.596,122.065,191.696,216.126,245.731,282.308,340.603,331.955,321.678,306.53,279.744,265.213,262.613,272.38,267.009,260.867,301.866,322.441,418.183,447.127,481.114,335.906,187.114,0.0,0.0,0.0,0.0,0.0,91.353,323.154,420.813,407.462,360.095,334.308,286.098,267.875,253.282,251.23,249.356,248.02,288.757,304.169,401.142,386.528,138.714,0.0,0.0,0.0,0.0,0.0,0.0,65.129,151.783,370.463,458.613,442.654,387.071,353.273,297.692,279.50999999999993,265.202,263.678,261.45,259.35,300.298,318.166,415.813,403.8159999999999,156.373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.625,341.562,441.148,427.228,375.219,344.59,291.733,272.419,255.979,254.753,254.109,253.333,294.345,308.007,407.028,395.163,143.413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.664,342.284,433.432,425.867,374.795,348.047,299.991,280.728,263.59599999999995,260.385,258.892,258.142,298.925,312.144,405.47,410.331,163.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.653,386.2,443.05,432.013,382.492,354.537,301.811,281.063,264.011,261.188,261.087,259.574,272.017,285.936,320.617,304.628,64.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.851,297.499,424.522,414.344,370.423,349.565,316.451,297.021,274.964,271.312,269.998,268.497,281.184,296.199,331.067,266.869,24.607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,229.332,407.141,398.51900000000006,381.124,359.216,324.851,303.515,283.693,280.078,276.14,274.073,287.49,298.668,333.608,265.978,17.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,179.791,225.203,406.006,404.409,390.032,368.329,333.797,313.158,299.803,295.257,289.96999999999997,285.263,323.494,335.963,434.636,481.959,520.887,525.853,525.853,363.537,173.046,334.25900000000007,364.238,7.35,453.139,404.865,480.136,470.184,418.51,390.014,336.052,312.261,294.956,294.814,292.987,290.75,331.582,346.998,444.529,477.732,218.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.496,452.74,486.178,472.469,423.686,395.844,340.128,318.803,303.86,303.026,301.629,299.06,338.406,352.172,446.847,499.171,525.853,525.853,401.749,299.702,466.903,525.853,479.336,462.936,525.853,499.519,484.73,480.269,429.831,397.7970000000001,338.013,313.383,293.069,285.384,280.175,277.755,318.783,336.684,431.916,466.371,525.853,513.462,506.626,198.123,59.82,8.732,344.193,374.123,237.903,485.427,491.678,475.581,427.553,398.132,342.311,320.277,300.891,298.09,294.749,293.45,309.84,324.624,363.794,368.71,113.967,0.0,0.0,0.0,0.0,0.0,0.0,193.249,0.0,214.821,406.185,397.658,348.22,324.899,293.362,276.629,260.718,261.13,263.074,262.524,275.809,285.319,315.338,280.819,272.93,184.871,154.73,112.32,104.479,181.092,66.176,165.713,186.878,258.399,343.107,344.181,337.882,323.024,294.39,277.588,269.649,269.368,270.52,271.043,310.903,322.825,412.985,416.609,195.063,0.0,0.0,0.0,0.0,0.0,0.0,52.379,266.263,436.211,452.251,452.735,407.492,380.447,326.677,308.777,289.224,284.654,283.48,280.056,318.067,328.6,415.125,394.725,133.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.742,361.672,480.447,456.535,392.127,352.988,295.29,272.898,255.158,252.173,250.677,250.525,292.173,306.784,392.139,430.761,411.927,327.939,239.864,317.244,197.488,0.0,179.193,0.0,138.179,336.9270000000001,438.061,427.698,375.361,344.638,292.79499999999996,276.881,264.479,263.478,263.998,265.858,307.076,321.229,406.093,357.809,94.87,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.797,355.653,444.299,439.552,389.412,360.32,309.901,291.588,275.593,272.894,272.765,272.978,312.95,325.095,412.411,371.285,92.668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.786,348.286,477.198,471.565,419.526,388.94,334.747,316.932,303.417,301.122,297.154,292.852,302.283,314.7,343.24399999999997,259.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,225.85,445.633,449.214,408.026,386.864,352.576,330.534,305.731,299.554,297.459,297.795,311.419,321.18,346.089,219.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.587,410.491,413.327,398.121,375.6,339.876,315.666,297.386,293.501,292.031,286.111,325.007,340.694,429.481,458.944,328.078,355.246,388.505,363.664,399.946,261.982,472.514,421.6679999999999,525.853,525.853,454.868,458.125,409.15,379.063,325.035,302.454,282.106,278.049,276.63000000000005,276.129,317.737,332.65,418.758,376.275,173.379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.743,430.487,451.127,456.908,408.068,374.236,313.751,285.932,265.621,262.002,259.019,257.209,297.757,311.699,399.953,369.126,61.622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.04,313.232,447.529,451.539,403.107,371.395,313.811,291.54,272.292,266.961,264.112,264.654,307.078,322.047,411.475,369.567,74.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.41,333.588,457.921,460.664,410.813,379.071,321.981,300.077,281.936,280.548,278.046,275.12,315.526,331.844,421.859,424.267,170.321,22.187,0.0,0.0,0.0,0.0,70.598,82.391,162.072,335.264,408.751,412.197,363.17,337.835,289.77399999999994,273.855,262.376,262.832,266.77400000000006,269.531,284.871,299.572,319.839,305.461,115.352,0.0,0.0,0.0,0.0,0.0,0.0,60.985,177.12,287.918,398.7,403.376,364.101,346.238,310.137,279.113,250.964,248.18,246.179,259.579,273.201,313.488,300.153,208.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,134.783,369.444,372.221,351.374,316.946,294.259,277.664,280.225,276.472,270.813,307.542,326.035,428.032,484.993,401.766,83.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.274,267.411,494.782,456.068,421.134,364.147,340.442,318.493,310.867,306.725,304.13400000000007,343.705,356.69399999999996,456.7289999999999,513.325,391.55,84.536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.692,216.767,444.263,405.129,368.312,308.0969999999999,285.597,271.101,268.192,268.319,269.968,310.633,323.311,419.041,473.978,349.758,8.579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.698,383.569,360.336,334.769,287.65,274.72,262.853,264.752,265.826,269.101,308.722,324.61,419.098,476.092,351.73,40.467,0.0,0.0,0.0,0.0,0.0,0.0,287.906,261.857,327.966,400.301,370.689,344.596,295.296,278.887,265.858,260.883,257.691,259.673,302.609,318.626,418.915,476.421,472.962,293.415,178.473,251.521,23.12,0.0,0.0,0.0,27.167,75.41,185.653,393.272,366.369,341.701,294.951,280.056,267.852,266.675,265.781,265.358,279.915,293.012,327.944,362.163,323.282,284.13,179.554,0.0,0.0,0.0,0.0,0.0,0.0,11.027,363.8740000000001,392.405,364.395,344.539,312.473,291.636,272.566,263.856,261.056,259.369,276.802,294.322,338.453,327.571,201.404,160.302,181.3,0.0,0.0,209.317,214.255,58.302,186.823,29.984,165.076,306.884,322.295,307.056,279.642,264.127,252.245,255.88,256.107,256.726,298.43700000000007,312.333,409.483,459.713,380.673,309.887,183.854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.907,383.219,362.091,334.002,284.48,269.505,257.494,257.569,257.956,258.902,300.625,314.499,412.346,463.597,317.037,5.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.768,412.05,385.755,353.855,302.606,285.452,270.682,269.828,269.001,266.868,310.018,324.744,421.477,469.726,300.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.229,174.647,423.322,396.977,364.763,314.097,297.002,281.595,278.837,277.08,274.565,313.46,326.348,424.874,472.401,324.626,31.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,133.287,237.72600000000003,432.8,404.107,371.424,317.225,294.365,273.294,266.976,263.102,259.354,299.121,312.082,414.452,465.557,384.811,183.671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.596,189.349,431.069,407.799,376.373,321.257,299.88,280.119,273.981,271.232,269.035,281.395,293.72,334.937,363.568,275.669,179.521,165.308,83.408,5.146,11.17,223.725,117.58199999999998,218.951,352.052,256.196,416.0259999999999,398.197,373.275,336.622,303.691,286.666,282.649,277.538,270.725,280.198,289.357,328.66,311.289,276.64,307.169,202.658,195.354,80.599,0.0,0.0,46.354,178.445,238.146,335.796,388.137,386.056,362.5400000000001,326.262,296.651,274.00900000000007,269.809,264.96,262.049,300.279,311.96,411.318,463.131,390.034,362.175,0.852,0.0,0.0,197.19,249.399,264.719,328.595,375.671,450.853,467.4,445.957,412.742,357.747,330.776,304.033,293.352,286.984,280.976,320.542,331.309,428.796,477.098,332.581,50.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.78,224.966,443.613,429.25,399.921,343.097,314.142,291.415,285.438,279.76099999999997,276.278,315.734,328.663,428.339,480.018,422.52,65.901,0.0,0.0,0.0,0.0,0.0,263.428,104.526,327.051,326.251,452.589,438.702,405.619,349.7,324.66999999999996,302.08,295.689,290.041,284.425,322.793,336.092,438.422,484.978,524.704,525.853,525.853,307.02,469.936,525.853,108.809,503.557,501.291,468.017,369.961,438.893,410.956,381.979,331.149,312.735,295.458,291.531,286.349,282.71,322.5040000000001,336.556,437.401,483.774,445.34,247.289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.617,191.927,430.369,424.35,392.256,334.768,309.125,288.643,282.202,277.686,273.067,283.798,294.745,332.483,355.428,349.392,413.966,323.055,349.323,165.354,264.003,64.425,296.962,355.771,386.317,421.568,468.679,436.023,404.773,366.81,345.318,324.538,315.177,311.035,308.774,321.925,334.546,368.839,334.859,163.562,76.816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.753,188.446,419.187,436.0,403.129,363.145,340.465,319.724,318.948,315.631,312.041,346.901,357.072,457.468,491.398,304.847,8.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.663,236.567,475.971,461.156,425.336,364.832,339.729,320.998,316.523,307.015,300.41,338.712,352.885,453.634,491.381,315.881,36.119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.591,243.932,465.081,451.971,420.373,364.52,341.263,323.18,320.273,317.72,314.845,351.995,364.971,469.523,511.054,332.267,54.801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.672,201.812,432.36,430.889,400.818,345.403,319.137,291.688,274.446,269.327,261.284,295.451,309.116,408.761,446.319,256.569,77.053,0.0,0.0,0.0,0.0,0.0,0.0,48.625,149.203,218.389,383.016,374.433,342.707,290.004,271.791,257.189,253.766,252.583,252.58,294.811,311.347,416.9049999999999,458.674,253.315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,126.476,22.232,172.262,405.325,404.099,375.056,322.679,298.581,274.399,267.651,264.406,262.372,275.86,289.068,327.458,290.451,75.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,148.666,392.647,397.07,373.782,336.347,306.729,280.702,268.246,267.129,269.906,285.56000000000006,295.92,334.009,255.924,37.248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153.581,378.192,400.885,363.298,316.091,287.731,269.913,272.527,271.361,271.626,312.977,325.363,422.749,450.615,308.534,110.472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.015,158.286,399.199,402.456,369.434,314.416,290.753,272.559,266.786,263.267,261.131,299.907,314.04,415.949,448.24,266.456,6.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.135,212.474,430.542,436.412,408.48,354.488,332.777,313.827,308.763,303.746,299.98,340.298,356.109,459.857,491.845,476.698,250.441,342.256,35.802,0.0,0.0,0.0,312.428,464.978,274.775,358.7,456.24,459.978,426.072,369.345,346.826,326.199,318.35300000000007,313.52,313.46,356.176,370.695,474.044,504.513,367.54,152.947,201.536,95.423,18.534,273.126,233.225,445.673,525.853,525.853,507.687,506.119,467.101,429.223,371.145,343.862,321.468,317.352,314.312,309.531,348.327,362.903,467.409,501.383,525.853,525.853,511.855,417.013,406.943,397.589,306.065,525.853,522.699,524.296,470.499,507.304,470.886,433.347,374.734,348.589,324.077,316.987,310.891,306.532,320.005,336.489,382.303,387.44,377.599,373.046,292.308,230.435,253.227,253.35,118.65,76.519,57.25,298.378,434.806,438.133,447.175,418.4270000000001,377.656,349.895,328.095,313.583,304.463,299.793,313.559,326.35,368.161,324.865,234.432,188.799,137.337,145.885,0.0,0.0,0.0,0.0,0.0,0.0,155.623,358.518,408.866,387.805,348.72,318.694,293.624,284.068,273.505,267.286,304.167,315.088,414.6919999999999,431.31,198.557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,143.854,394.397,415.844,382.552,326.176,303.135,284.149,279.433,272.734,266.877,305.055,316.14799999999997,408.94000000000005,405.808,181.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.92699999999999,199.674,411.76,425.123,391.041,335.112,309.987,288.046,282.887,280.103,275.806,313.803,327.076,421.767,449.781,207.802,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.888,191.517,415.056,428.639,392.641,335.884,311.144,289.925,279.857,271.616,268.55,308.611,322.806,416.962,438.31,239.453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.437,94.056,220.139,418.94,436.011,400.589,345.573,323.246,303.561,298.279,293.021,288.577,330.033,344.391,439.171,470.766,407.77,211.18,196.945,99.001,0.0,0.0,0.0,171.215,264.687,246.465,326.477,423.095,420.343,389.314,331.314,303.668,280.735,273.901,266.772,263.855,279.097,290.6449999999999,324.226,288.104,132.108,0.0,0.0,0.0,328.855,244.052,225.61,390.514,242.31,348.693,296.615,390.099,413.525,386.445,348.59,322.362,300.661,291.40600000000006,288.565,285.69,298.608,309.229,343.394,297.33,118.78,130.216,86.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.65,341.531,398.64,376.86,341.196,315.308,292.552,290.937,284.304,276.734,313.504,324.558,416.005,432.827,201.851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.957,185.043,415.611,439.706,400.486,343.842,320.22,292.145,276.335,268.498,264.924,304.615,316.795,408.789,433.074,338.798,138.826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.008,185.855,392.492,412.187,375.24,320.124,299.219,278.932,272.899,269.433,267.834,307.484,319.682,412.962,426.03899999999993,218.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.421,175.85,388.612,413.117,380.243,325.904,301.456,276.612,269.944,266.603,262.646,300.62,312.894,403.468,411.188,190.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.845,81.089,204.103,383.67,405.972,374.372,319.357,298.027,277.696,269.64,265.951,265.721,305.415,318.683,409.675,420.601,283.479,92.824,0.0,0.0,0.0,0.0,382.433,499.959,525.853,281.153,349.805,421.115,419.317,388.318,332.413,310.105,289.794,282.962,279.87,276.627,285.34800000000007,295.763,329.298,315.959,58.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.974,365.598,394.93,368.04,328.886,302.877,282.014,272.571,268.447,263.173,273.477,283.637,307.942,213.944,40.754,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,200.991,334.382,383.721,357.492,317.973,291.826,270.445,239.402,236.299,233.658,273.476,287.175,372.358,383.093,246.365,64.046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.429,162.08,380.39,408.135,363.83,301.981,287.453,266.159,261.143,259.382,251.68600000000004,289.174,304.868,386.419,399.077,209.513,88.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,130.82,353.437,390.422,362.828,308.133,284.479,265.481,261.593,260.02,258.857,297.92,311.244,399.286,409.308,264.031,203.767,0.0,61.796,0.0,54.027,91.511,525.853,525.853,525.853,189.145,386.717,406.872,372.327,317.566,296.89900000000006,276.714,269.774,264.069,257.799,292.59099999999995,297.848,380.785,394.202,410.181,173.683,36.64,229.673,0.0,0.0,0.0,0.0,0.0,267.848,129.194,374.262,409.788,369.858,305.171,275.702,249.194,238.108,232.872,229.781,269.824,282.393,368.807,336.695,118.629,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.975,155.86500000000004,379.616,399.397,360.558,300.612,274.293,251.19,243.595,238.001,233.658,245.542,257.423,271.143,187.26,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.831,348.641,402.839,377.186,325.819,292.036,267.215,251.521,243.42300000000003,239.86,251.551,262.556,279.248,148.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,119.337,328.563,399.551,375.17,334.644,304.709,279.531,278.85,273.482,263.918,298.672,309.057,394.354,391.554,162.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.318,185.173,399.689,436.55,393.163,328.588,297.936,272.939,266.689,262.141,259.591,299.165,315.679,405.642,409.837,211.758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.757,328.662,386.023,362.164,304.15,278.051,260.35,257.406,257.699,253.756,289.374,300.099,385.179,398.613,297.677,469.758,137.566,122.211,147.756,0.0,0.0,340.97,229.29,321.241,325.96,416.479,425.131,390.907,336.789,312.098,295.693,289.013,281.92,275.716,312.506,321.01,402.914,416.104,252.482,1.249,0.0,0.0,0.0,0.0,0.0,0.0,3.1,107.406,213.742,396.615,431.452,396.891,344.617,321.49,301.962,298.281,292.037,285.332,321.392,332.254,417.715,423.734,243.822,12.579,0.0,0.0,0.0,24.931,0.0,0.0,0.0,101.234,214.78899999999996,406.493,442.858,409.87,351.89,325.417,300.111,290.187,282.3,273.25,280.689,288.972,312.762,271.045,60.284,0.0,0.0,0.0,0.0,0.0,0.0,202.941,369.206,76.006,348.318,375.387,428.903,405.344,368.295,344.683,321.838,309.706,305.282,302.058,314.084,323.977,346.697,245.63,3.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,140.209,358.361,437.303,414.523,378.733,353.507,330.791,328.718,321.953,312.067,347.323,359.532,439.643,463.748,345.053,146.988,0.0,0.0,0.0,0.0,0.0,0.0,26.673,132.692,248.967,433.897,471.292,432.862,369.707,342.774,320.00100000000003,311.27500000000003,306.296,302.468,342.572,355.31,434.916,450.851,296.032,0.77,0.0,0.0,0.0,0.0,0.0,0.0,204.591,278.165,284.327,418.036,453.39,419.968,362.801,337.944,315.261,307.107,300.629,295.875,334.368,348.337,430.714,485.249,502.934,511.031,504.689,503.902,249.977,94.234,187.89699999999996,335.506,484.94,525.853,466.175,455.669,433.369,399.355,343.818,321.477,302.553,298.227,293.718,286.376,320.675,332.173,414.736,438.485,343.18,221.89,31.065,0.0,0.0,249.612,201.691,228.928,525.853,243.037,218.877,398.466,446.215,408.815,349.439,324.651,301.067,291.835,287.582,281.643,319.223,330.198,409.449,432.732,292.192,175.749,340.216,250.504,0.0,351.65,386.969,0.0,29.54,125.117,228.394,405.758,452.369,418.633,358.576,331.951,310.218,303.891,300.508,294.62,306.02,321.277,342.501,389.828,410.59,447.944,373.43,298.097,158.413,0.0,0.0,292.014,368.367,386.095,372.581,407.754,414.249,398.176,365.0040000000001,342.311,323.037,315.002,308.523,302.386,311.038,322.534,347.197,277.199,143.482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,67.629,287.523,386.55,371.057,344.68799999999993,331.874,312.586,308.057,302.341,301.964,345.82,358.23199999999997,437.826,441.494,222.702,6.259,0.0,0.0,0.0,0.0,0.0,0.0,14.559,12.078,186.173,357.003,418.641,391.881,333.147,308.696,289.642,283.925,283.775,284.428,326.847,342.714,420.658,444.738,265.373,10.123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.284,353.985,414.496,388.11,334.234,311.124,290.398,275.717,261.247,250.545,284.299,297.989,381.693,401.354,217.895,2.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.227,129.331,335.696,402.244,371.736,313.824,288.849,266.979,261.208,257.582,254.361,291.331,300.174,377.398,398.569,236.25,26.617,0.0,0.0,0.0,0.0,8.828,0.0,93.301,56.205,138.553,333.212,405.959,380.591,310.99,269.562,248.988,242.73,239.426,237.439,277.368,290.583,369.273,320.955,120.701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.916,33.56,128.127,320.734,389.771,360.875,307.669,284.493,262.85,251.818,244.069,240.053,252.557,263.938,281.199,218.292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.288,140.928,340.204,410.381,387.802,351.815,339.686,312.584,291.427,289.672,281.578,287.181,301.312,322.937,215.381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.945,306.821,409.099,390.198,353.14,327.648,306.318,297.503,290.316,285.795,295.074,304.628,321.889,217.362,11.559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.002,112.001,308.062,411.625,389.357,354.474,331.634,313.779,309.669,302.326,296.099,333.132,345.894,428.308,438.106,284.558,42.967,0.0,0.0,0.0,393.61,55.934,320.753,181.597,168.723,217.995,380.089,449.725,418.155,362.284,339.762,318.833,313.029,309.915,305.825,344.454,357.692,439.159,442.519,253.768,38.943,0.0,0.0,0.0,0.0,0.0,105.635,250.198,129.402,505.275,483.648,467.68,432.304,374.348,350.261,329.362,291.877,283.91,278.72,316.756,329.461,409.5,404.308,227.629,22.199,0.0,0.0,0.0,0.0,0.0,0.0,88.859,110.259,223.893,378.38,429.425,398.404,342.895,317.284,294.935,285.543,277.956,271.76,309.565,322.28,403.197,403.723,222.294,5.612,0.0,0.0,0.0,25.477,0.0,0.0,21.654,110.713,178.75,348.457,420.828,386.61,330.908,309.379,289.63,281.801,273.333,269.563,280.036,288.133,307.048,250.669,94.065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.784,150.514,232.822,343.533,398.334,375.97,339.737,315.76,294.431,277.095,268.272,264.32,275.584,287.107,306.214,264.12,72.786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.433,92.906,282.228,372.413,353.592,314.632,287.389,270.878,271.04,267.9510000000001,265.673,301.906,314.539,399.423,433.206,448.501,256.638,66.203,0.0,0.0,0.0,0.0,0.0,0.0,102.525,108.374,360.411,388.538,352.481,295.315,274.336,258.098,252.904,249.08,247.276,290.457,308.157,391.196,456.932,393.258,296.659,406.297,306.632,111.745,146.994,0.0,0.0,171.945,450.143,375.18,449.32900000000006,469.554,416.306,342.142,306.607,277.746,269.168,263.649,257.452,295.702,310.61,392.705,404.336,265.736,206.083,0.0,178.905,182.487,225.403,62.668,80.703,525.853,519.696,292.177,388.188,455.612,419.477,355.637,324.086,293.932,284.045,278.141,273.186,310.356,318.221,395.75,444.976,447.222,452.191,245.555,0.0,155.17,0.0,439.253,459.022,525.853,525.853,429.602,466.109,455.707,420.752,361.906,333.028,307.83,298.842,291.859,282.231,315.353,325.145,403.851,402.595,266.038,351.186,199.371,0.0,0.0,0.0,0.0,0.0,58.154,317.725,226.587,403.175,467.791,426.026,357.98,323.385,294.257,281.505,271.758,264.536,274.902,286.494,302.03899999999993,244.513,13.448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,320.72,308.696,392.668,373.862,339.767,316.691,294.536,275.893,260.257,242.758,245.936,253.239,239.029,113.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714,111.884,291.176,376.795,349.861,308.447,275.576,250.145,242.147,234.682,231.003,270.517,283.918,363.681,374.265,210.986,8.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.483,147.795,346.474,430.826,400.25,327.053,286.64,264.552,255.606,246.174,239.599,277.716,290.214,370.24,372.382,210.359,16.878,0.0,0.0,0.0,0.0,0.0,0.0,15.537,113.283,177.249,343.718,421.367,376.089,312.286,285.302,262.414,254.147,245.961,239.767,277.723,289.394,369.212,376.932,213.896,9.375,0.0,0.0,0.0,0.0,123.076,0.0,22.168,93.428,246.97,381.06,426.775,389.308,326.719,300.392,276.844,266.132,258.962,254.674,293.893,308.35,391.028,377.344,139.95500000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.54,148.582,337.929,417.442,385.993,327.728,300.144,274.543,268.284,259.077,248.523,292.385,310.207,394.323,396.995,207.615,0.0,0.0,0.0,0.0,156.408,0.0,0.0,0.0,62.663,174.559,364.24299999999994,432.192,393.7950000000001,333.411,311.31,290.71,282.424,280.572,278.72,290.422,291.631,299.741,284.802,182.978,20.307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,123.292,198.487,352.43,399.174,376.761,339.274,314.384,292.5830000000001,281.027,278.954,278.207,287.649,298.478,314.97,305.176,282.919,298.524,204.675,106.963,18.246,0.0,0.0,0.0,0.0,141.414,170.108,338.13,419.639,399.05,357.965,327.913,300.048,299.884,294.939,285.586,317.185,327.029,404.176,474.192,485.898,452.505,142.242,82.19,79.372,271.476,0.0,0.0,187.905,181.235,243.97,407.13,459.969,426.843,364.573,337.098,315.401,308.788,305.175,301.646,338.07,345.19,419.375,433.093,266.908,72.46900000000001,0.0,0.0,0.0,0.0,0.0,0.0,123.296,279.197,348.356,442.783,476.148,438.294,379.72,352.485,320.292,305.31,297.801,293.698,333.095,349.349,434.06,461.593,510.486,374.134,330.852,40.533,217.326,186.057,82.387,37.679,302.305,309.32099999999997,255.145,396.43,451.315,413.172,349.341,324.317,303.789,297.572,293.473,292.215,331.254,347.945,436.687,453.5350000000001,460.46400000000006,147.994,287.386,305.624,83.943,111.95,98.559,376.692,194.566,525.853,222.456,406.798,467.662,448.17,391.001,362.73,338.973,324.496,307.626,293.514,328.605,343.297,423.701,460.185,525.853,478.071,286.068,290.862,0.0,0.0,0.0,0.0,0.0,111.722,149.98,315.988,406.049,389.813,334.967,312.214,293.827,285.063,277.592,274.321,288.764,303.095,324.048,315.936,159.441,82.75,223.76,149.138,184.284,157.278,246.892,174.296,0.0,0.0,60.364,277.929,373.933,360.441,326.54,306.517,289.601,282.34,280.394,276.668,285.079,291.914,307.815,306.91200000000003,263.119,184.988,11.605,34.43,0.0,0.0,0.0,0.0,0.0,126.146,126.519,321.827,353.178,346.109,312.853,289.801,267.583,266.078,262.846,260.483,301.816,319.001,401.446,422.914,292.588,120.973,525.853,392.13,0.0,0.0,0.0,0.0,63.719,124.176,154.95,331.598,438.764,425.635,369.9,342.25,314.98,301.61,291.476,281.208,317.889,332.236,414.371,435.204,275.525,76.22,0.0,0.0,0.0,0.0,0.0,0.0,74.322,198.51400000000004,295.059,453.775,504.442,463.564,396.821,357.721,329.759,316.843,305.01300000000003,298.247,334.695,346.823,426.429,455.49,301.05800000000005,84.952,0.0,0.0,0.0,0.0,0.0,0.0,87.35100000000001,200.468,271.298,407.479,408.837,386.57,332.558,310.504,293.964,291.538,290.432,288.07099999999997,319.775,328.619,409.055,427.313,323.298,250.589,38.104,0.0,0.0,45.848,0.0,246.54,36.419,150.424,229.178,360.24,426.383,400.939,338.117,311.031,295.445,289.163,285.041,278.906,317.425,333.199,413.162,484.195,349.066,262.345,109.837,0.0,0.0,0.0,0.0,0.0,121.124,208.568,437.236,414.058,421.958,397.398,337.81,314.126,296.075,256.271,257.068,255.929,265.587,275.944,293.766,293.177,90.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.726,185.134,314.815,391.037,365.482,321.406,295.877,272.77,259.798,250.451,240.855,251.729,265.144,289.068,197.586,22.48,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.272,183.596,344.385,398.274,371.758,333.015,306.321,286.192,278.58,266.62499999999994,259.946,297.8,310.549,395.44,425.999,325.416,173.321,143.838,251.236,0.0,0.0,92.913,19.271,155.86,298.886,400.445,391.801,441.817,409.642,344.005,314.749,291.795,279.107,271.009,268.192,274.04,280.512,299.697,215.113,41.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.04,307.973,417.324,386.545,336.536,305.757,279.186,271.25,262.698,251.054,282.607,294.092,371.114,394.195,254.845,71.18,0.0,0.0,0.0,0.0,0.0,251.456,0.0,17.806,141.873,271.989,340.953,317.037,261.149,239.608,220.48599999999996,216.318,208.337,200.84,239.344,253.715,335.563,376.613,249.461,271.659,16.042,0.0,0.0,0.0,348.656,0.0,0.0,1.021,134.397,292.303,363.936,336.176,273.272,243.887,223.501,219.33,215.877,212.308,252.962,264.893,346.298,372.435,255.367,26.203,0.0,9.179,0.0,0.0,0.0,128.509,525.853,317.396,205.076,333.116,391.513,352.002,289.999,264.533,243.479,239.261,231.353,223.632,234.195,242.927,260.149,287.558,171.736,30.227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.758,117.495,271.861,340.003,325.259,288.467,265.013,243.249,231.945,227.453,221.582,235.031,244.803,259.804,203.305,51.509,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.696,180.17,289.097,367.143,357.396,323.573,299.23,274.915,265.642,254.837,247.414,282.248,293.736,381.446,421.823,332.196,133.323,83.276,0.0,0.0,0.0,0.0,0.0,119.734,188.959,90.567,267.09,368.2370000000001,350.651,298.43,277.537,254.1,245.536,240.675,234.972,269.028,279.092,366.53,413.833,311.734,142.351,225.033,361.665,0.0,453.193,0.0,0.0,1.757,169.419,400.384,412.117,432.754,392.918,330.591,301.081,270.875,258.246,254.773,247.841,284.851,299.19,389.056,419.273,321.254,160.84,22.39,145.199,119.407,64.199,0.0,0.0,222.632,521.386,322.983,419.497,451.31,418.895,355.856,318.48,292.625,279.716,271.219,267.082,308.62,325.57,420.325,464.464,353.526,113.294,0.0,0.0,0.0,0.0,0.0,0.0,92.299,168.847,300.48,498.87,448.746,410.921,348.219,322.761,313.016,299.269,291.026,283.305,322.158,336.471,428.682,470.8850000000001,448.616,366.672,249.86,72.679,96.704,0.0,0.0,0.0,468.558,525.853,343.644,402.613,443.93,413.381,356.365,305.96,279.832,279.022,276.578,268.123,278.683,292.892,319.314,314.284,282.28000000000003,245.812,84.586,84.636,0.0,0.0,0.0,0.0,0.0,0.0,193.955,316.723,394.148,372.556,334.073,298.495,272.355,266.766,263.808,257.064,260.835,270.935,298.422,213.001,129.312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,255.73,265.16,367.062,355.637,308.472,278.238,261.051,255.713,242.735,239.262,283.349,286.082,364.58,395.887,237.258,40.485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.077,386.841,411.941,420.784,395.529,331.318,305.4680000000001,281.568,273.45,265.868,258.498,295.905,310.047,398.958,426.04,351.061,166.022,152.49,41.838,0.0,0.0,0.0,0.0,19.307,98.029,173.382,367.787,427.966,392.427,337.417,313.707,289.3,279.927,273.509,262.102,296.803,312.778,403.2900000000001,447.615,307.832,87.706,0.0,0.0,0.0,216.701,0.0,201.787,152.256,216.739,210.206,382.659,443.717,400.893,339.643,314.993,294.179,283.624,271.007,263.299,305.652,318.35300000000007,405.918,442.769,340.316,107.492,0.0,0.0,0.0,0.0,0.0,34.05,88.185,177.566,217.921,421.547,436.302,389.387,329.744,303.712,282.004,274.638,266.431,261.519,303.134,316.4,403.525,436.959,327.004,99.284,0.0,0.0,0.0,42.586,252.444,0.0,77.545,156.722,218.436,469.416,431.803,390.956,332.918,306.974,284.021,274.61,260.024,256.971,277.072,290.544,310.987,298.379,146.179,184.269,104.602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.034,338.163,407.738,380.801,334.891,312.821,283.073,264.019,253.205,250.918,268.12,276.488,304.831,270.207,190.699,152.946,0.0,0.0,169.38,212.644,0.0,0.0,127.146,376.978,263.618,285.087,342.599,327.209,292.888,275.207,254.786,249.616,244.814,241.049,277.344,288.398,379.707,404.604,263.239,63.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.028,125.626,297.953,360.907,339.538,287.81200000000007,268.086,249.166,244.947,242.87,241.373,283.066,295.396,384.443,417.345,313.768,143.907,0.0,277.484,0.0,0.0,0.0,51.065,0.0,45.635,167.413,337.621,391.511,361.988,306.738,281.221,259.935,253.049,246.776,242.928,282.32,294.911,383.594,417.987,322.416,412.568,525.54,168.999,0.0,13.335,18.299,112.07,223.866,525.853,392.915,405.816,429.509,387.071,323.398,299.609,278.367,267.296,260.777,258.836,298.189,313.609,401.602,439.323,348.908,132.773,0.0,0.0,0.0,0.0,141.668,57.887,51.894,142.406,209.574,403.65,453.703,406.506,346.562,321.882,295.214,285.066,279.76099999999997,276.835,318.424,336.858,428.235,447.253,331.771,200.415,40.71,499.013,0.0,0.0,363.675,139.821,245.172,173.545,260.979,409.496,443.39,402.942,343.307,302.331,278.369,276.474,267.727,261.688,276.213,290.194,319.164,329.505,165.402,0.0,0.0,95.535,351.029,234.364,244.574,21.884,0.0,17.189,183.03,344.706,414.137,378.939,338.144,312.249,289.047,274.464,268.316,264.783,273.771,287.803,317.94500000000005,281.91,242.737,117.599,0.0,63.809,0.0,0.0,0.0,341.218,339.056,415.057,324.68,357.465,412.2279999999999,384.723,342.673,313.558,290.084,286.45,279.562,275.9080000000001,312.119,322.489,419.235,458.35,387.517,417.234,525.853,89.35200000000002,177.002,0.0,0.0,151.955,201.052,237.207,243.568,408.697,446.753,397.854,330.803,297.567,274.083,169.512,162.881,154.418,188.612,201.665,297.683,339.528,325.519,119.667,149.464,0.0,0.0,150.013,188.272,182.338,0.0,0.0,72.582,231.22,283.966,252.027,197.305,172.914,151.289,143.545,135.365,131.643,168.87,178.029,271.661,294.257,118.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.806,247.378,218.184,161.367,136.359,115.058,109.861,107.173,104.641,144.237,157.667,253.0,252.158,101.029,0.0,0.0,0.0,0.0,0.0,167.676,306.373,283.844,100.625,108.21,292.973,343.296,307.559,253.27,197.096,162.296,165.542,161.178,153.462,191.021,205.355,300.532,284.572,129.791,0.0,0.0,0.0,0.0,0.0,0.0,38.308,12.229,186.485,240.174,331.211,346.057,306.08,243.807,208.224,187.819,172.259,158.585,154.003,163.634,172.074,203.631,129.899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.935,219.499,296.939,275.882,241.501,197.911,158.931,140.408,135.619,135.074,149.8,163.616,197.63,85.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.694,212.105,291.01,257.967,220.349,194.434,174.785,175.413,172.577,166.309,204.218,210.766,298.744,342.423,228.063,116.31,0.0,0.0,0.0,0.0,0.0,0.0,4.627,145.96,142.486,365.878,333.918,295.5,229.442,200.608,182.303,174.941,168.595,166.703,207.157,221.278,312.273,350.539,283.634,78.476,0.0,0.0,0.0,17.264,407.082,297.386,430.389,219.686,131.778,308.693,342.502,302.104,243.512,217.996,197.64699999999996,192.355,180.052,175.377,209.403,214.446,306.032,345.415,180.402,0.0,0.0,0.0,0.0,0.0,2.715,0.0,0.0,31.341,109.401,313.047,354.735,320.768,267.593,233.742,202.721,194.231,189.204,180.38,215.258,228.919,325.169,368.60599999999994,212.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.141,112.686,326.854,358.588,321.614,262.626,228.245,200.314,187.48,186.056,178.739,217.501,231.725,339.022,385.647,216.785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.052,54.576,230.773,289.266,260.166,209.564,193.651,177.668,166.447,157.012,152.611,165.838,179.119,214.515,178.142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.209,238.72,279.744,251.509,213.893,189.642,167.809,155.127,149.339,146.349,156.024,169.471,167.142,85.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.297,0.0,0.0,105.592,275.814,323.436,298.118,266.177,239.309,217.887,214.209,209.944,200.23,232.414,240.86,339.593,385.386,224.414,5.542,0.0,0.0,125.572,0.0,0.0,457.98,488.325,199.29,235.965,356.394,366.181,331.776,271.574,247.54,225.854,216.956,210.323,205.142,233.31599999999997,246.719,354.373,407.114,248.014,10.166,0.0,0.0,0.0,0.0,66.333,64.865,102.307,352.1,130.782,344.405,366.207,336.179,271.854,240.757,217.983,207.483,197.593,186.361,224.177,237.033,341.227,393.813,361.91,368.299,251.654,172.582,46.238,177.423,322.192,420.782,525.853,332.41,416.234,374.16,365.374,330.717,269.737,244.685,219.755,215.948,215.08,212.253,248.513,252.071,357.725,418.036,459.336,338.077,345.143,242.979,202.053,0.0,170.438,0.0,399.76,467.866,393.592,401.575,371.676,341.09399999999994,279.392,255.85,242.689,234.056,222.795,212.78,252.656,257.629,358.725,408.806,381.158,383.895,185.588,0.0,0.0,329.9119999999999,77.915,521.042,0.0,22.901,228.06,351.056,371.621,340.143,271.986,235.436,200.543,191.309,177.632,166.816,178.511,189.648,225.137,247.071,125.65,42.677,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.631,230.513,262.718,238.872,202.217,178.72,155.55,142.814,139.271,137.627,150.73,162.421,182.172,88.406,0.0,0.0,0.0,0.0,0.0,0.0,4.155,0.0,0.0,0.457,253.507,410.656,457.05,437.324,402.384,375.415,346.98,338.712,329.813,322.343,356.556,366.06,456.533,477.45,294.54,40.005,0.0,0.0,0.0,0.0,258.741,525.853,525.853,442.238,350.196,523.768,514.245,474.303,419.441,392.758,360.909,348.017,345.084,348.09,384.213,393.624,487.94,517.993,462.576,275.185,231.586,386.408,461.448,450.998,415.473,368.639,344.851,273.158,158.304,336.349,336.01,292.758,225.036,193.867,173.986,169.944,165.675,162.078,201.744,217.152,320.194,353.357,328.218,242.997,95.391,0.0,0.0,0.0,327.738,80.678,77.552,126.487,142.569,258.511,270.684,243.139,188.018,164.27,145.014,138.98599999999996,135.153,130.472,169.933,186.562,287.846,316.86,256.713,135.023,127.149,266.976,60.67,89.424,0.0,0.0,0.0,105.837,165.093,314.832,300.978,269.385,213.429,173.573,141.539,137.42,133.464,128.706,168.238,182.784,285.613,322.87,272.496,127.365,36.575,0.0,0.0,0.0,0.0,0.0,71.346,171.307,236.963,356.434,340.923,300.799,244.77,219.364,185.625,170.898,161.807,155.877,166.251,178.951,218.176,180.746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,158.154,315.522,325.704,292.965,248.399,218.383,198.13,188.888,173.462,160.653,169.842,180.25,216.717,109.166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.843,173.293,262.587,294.755,270.475,228.393,198.18,172.974,167.596,161.718,160.271,196.704,204.631,303.348,339.147,193.267,83.516,0.0,0.0,147.369,321.103,0.0,0.0,0.0,64.691,316.808,355.853,344.286,304.018,247.917,225.118,204.478,188.601,179.405,171.192,207.64,220.772,324.58,376.815,222.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.685,160.958,351.073,341.009,299.931,235.956,202.403,170.216,155.717,145.692,141.802,178.705,194.268,302.26,351.342,432.794,139.619,0.0,0.0,0.0,0.0,0.0,0.0,117.796,192.146,245.812,309.179,288.307,252.1,195.353,172.075,147.28,137.463,125.574,115.705,153.365,172.861,278.44,323.899,163.42,0.0,0.0,75.454,0.0,0.0,0.0,0.0,0.0,79.11,173.129,363.039,338.2,295.603,234.464,206.508,177.991,256.588,254.45,252.543,288.487,297.592,403.889,452.98,304.57,81.8,0.0,0.0,0.0,61.202,73.615,64.342,74.357,174.421,465.144,448.129,421.473,386.154,330.463,304.003,277.592,267.393,260.217,256.57,266.98599999999993,278.99,323.958,309.828,116.004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.704,0.0,171.836,370.146,372.542,341.143,291.781,265.006,245.527,234.355,228.571,226.032,240.384,255.288,298.76,228.418,59.205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.096,138.624,335.221,378.579,377.343,349.949,311.314,281.717,257.939,255.676,251.285,243.708,254.446,267.407,307.312,270.488,115.88500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.692,202.71,378.334,390.718,359.792,318.525,289.926,266.884,265.956,260.055,254.173,292.289,302.149,405.095,455.745,525.853,525.853,525.853,518.325,476.489,485.757,478.266,475.676,470.066,387.58,305.025,430.677,404.67,370.906,311.094,284.197,261.589,256.346,250.615,242.031,278.753,289.293,388.198,428.975,325.59,138.755,314.645,322.21,0.0,0.0,0.989,192.863,57.35300000000001,298.082,310.335,416.214,389.49,353.648,299.519,272.603,250.323,242.931,233.915,225.917,262.014,276.668,379.096,418.404,311.801,416.292,411.74,349.343,471.601,443.179,417.59,264.204,0.0,30.865,155.829,373.792,357.61999999999995,331.313,274.151,249.379,228.68,218.906,210.136,202.4,241.096,255.979,360.316,407.402,293.681,46.197,0.0,0.0,0.0,0.0,0.0,0.0,22.619,140.747,250.478,440.663,398.975,363.66,303.57699999999994,276.371,251.626,242.173,236.975,229.016,243.143,252.323,291.763,272.248,81.898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.984,34.568,252.571,429.399,392.66,361.66,322.175,284.82,256.644,245.979,242.39899999999997,236.305,242.102,253.4,296.288,255.195,176.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211.205,396.794,390.596,337.823,286.557,266.683,249.375,245.606,240.733,233.717,269.348,282.679,385.946,431.321,282.859,45.986,0.0,0.0,0.0,0.0,0.0,0.0,68.748,169.422,274.717,466.076,427.481,383.872,322.74,297.952,274.633,264.444,257.057,252.169,282.782,288.579,395.452,439.201,281.538,45.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.674,252.741,413.699,374.69,351.126,295.193,266.97800000000007,247.187,240.055,230.282,225.721,265.676,280.212,384.385,431.984,302.419,381.24,327.732,25.87,0.0,0.0,0.0,0.0,87.925,180.008,277.45399999999995,440.234,390.686,348.906,292.037,268.034,243.037,232.561,221.71400000000003,208.675,242.788,253.685,358.114,403.289,431.991,461.154,298.362,0.0,64.429,473.415,525.853,166.656,488.568,434.833,245.557,388.81,353.6,321.173,263.072,241.679,223.758,215.552,210.804,204.808,239.752,252.079,356.473,402.435,282.238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,128.671,166.972,277.881,432.353,389.66,357.38,299.72400000000005,261.535,229.666,228.142,227.703,220.037,230.128,241.853,282.06,268.004,82.804,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.019,230.548,379.03,338.657,317.488,284.953,259.698,236.439,221.951,215.794,209.141,216.06,224.612,266.6,203.444,28.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,165.522,356.161,352.133,327.451,287.761,262.654,242.85800000000003,241.446,236.366,232.227,269.312,281.7540000000001,383.319,429.876,265.32,27.429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.077,206.588,413.242,365.701,316.287,252.938,232.914,214.561,211.6,213.134,215.749,260.354,275.784,380.56,432.272,307.169,14.973,0.0,0.0,0.0,0.0,0.0,0.0,88.418,234.514,303.395,378.723,330.063,297.625,248.393,231.063,214.07,208.82900000000004,203.322,193.334,228.519,247.279,354.414,404.836,284.947,31.441,0.0,0.0,0.0,0.0,0.0,32.621,135.12,155.24,255.324,421.549,358.915,309.256,254.695,233.259,217.232,213.088,212.126,216.367,263.092,283.562,393.288,451.458,335.077,130.398,0.0,0.0,0.0,0.0,35.764,71.03099999999999,455.214,290.41,291.759,381.467,348.388,324.985,256.455,215.536,194.481,190.936,190.355,191.044,240.527,272.946,389.625,444.067,490.288,430.041,295.217,186.844,65.464,287.757,387.752,473.715,525.853,364.927,396.769,441.218,392.249,360.539,299.571,270.622,246.922,238.99,232.155,229.675,238.748,245.55,286.163,302.472,262.852,201.389,53.74,109.031,0.0,0.0,0.0,0.0,0.0,0.0,195.357,365.502,331.422,307.042,257.285,227.405,214.516,209.609,205.026,203.568,217.065,227.861,265.693,236.358,30.494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.115,257.938,364.179,350.69,323.4,282.26,255.271,232.149,229.422,222.009,214.192,252.713,266.019,365.096,413.751,427.164,404.982,304.043,281.594,243.522,126.98,201.553,399.771,413.659,525.853,412.302,447.738,389.184,354.077,291.931,256.592,230.566,219.548,210.282,203.739,238.79,250.409,353.026,397.75000000000006,292.641,222.12200000000004,33.905,0.0,161.523,79.019,228.601,364.011,389.742,335.84,315.064,443.631,393.626,357.163,293.492,263.356,242.552,233.965,222.957,216.498,253.438,266.963,367.889,415.572,290.991,69.029,0.0,0.0,0.0,0.0,0.0,41.586,193.277,445.448,352.538,477.527,407.992,370.0810000000001,305.976,272.884,248.021,236.474,228.508,224.789,261.733,274.045,376.367,426.124,301.629,79.878,0.0,0.0,0.0,0.0,0.0,0.0,184.934,138.324,256.911,406.382,356.306,321.32,259.1,229.85,207.755,201.365,195.287,190.38,231.252,247.036,350.968,398.293,236.909,32.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.496,243.538,410.702,359.746,329.503,269.706,243.451,222.829,217.591,215.218,211.041,221.123,234.324,274.719,288.24,109.694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.62,257.99,233.599,375.083,331.046,310.001,272.28,248.163,227.736,262.144,259.768,258.453,273.76,287.974,330.236,269.3,95.967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.684,273.177,404.705,385.489,360.871,321.559,294.522,271.55,267.223,261.149,256.048,294.066,307.364,409.973,454.273,319.934,81.999,0.0,0.0,0.0,0.0,0.0,0.0,140.9,259.917,348.615,450.88,389.206,351.002,288.862,260.391,236.72,228.079,221.038,214.84,252.23,264.766,367.121,412.505,402.39,197.052,60.15,0.0,0.0,0.0,0.0,0.0,97.385,224.258,339.434,460.431,400.581,367.095,304.214,274.859,250.183,239.894,233.852,231.64,271.629,284.686,385.179,428.046,288.156,36.725,0.0,0.0,0.0,0.0,0.0,0.0,76.257,210.28,337.175,459.948,401.822,368.046,310.01,281.136,250.789,234.53,226.932,223.975,263.895,279.034,382.667,429.236,297.345,45.565,0.0,0.0,0.0,0.0,0.0,0.0,48.491,169.219,316.266,437.9899999999999,379.113,349.162,291.859,268.639,250.464,246.233,242.516,240.505,280.371,295.15,398.245,446.591,327.218,84.261,0.0,0.0,0.0,0.0,0.0,0.0,153.467,293.391,391.922,487.158,428.388,389.099,325.711,300.68,282.663,279.786,275.458,269.781,280.713,292.328,334.156,355.31299999999993,156.42,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.954,321.38,430.208,378.913,354.326,315.453,287.536,262.939,249.315,243.759,240.924,254.181,268.976,314.111,253.394,87.713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.547,303.957,412.422,388.993,361.347,319.299,289.317,264.422,254.116,244.612,235.904,242.738,251.677,292.204,271.738,134.03,132.207,0.0,0.0,0.0,0.0,0.0,0.0,65.638,63.061,299.992,402.383,381.353,356.281,317.181,288.063,261.443,250.543,235.081,223.88,257.526,265.435,364.251,414.033,278.721,29.222,0.0,0.0,0.0,195.987,71.249,410.044,119.651,413.924,365.802,445.544,385.741,351.834,293.595,266.05999999999995,239.925,229.486,220.735,213.87,247.453,259.274,361.572,415.948,447.781,416.521,167.748,0.0,0.0,0.0,94.349,314.695,99.521,244.866,370.218,454.273,393.92,358.28,298.008,270.809,247.502,239.004,230.086,219.892,251.915,262.358,365.389,419.35300000000007,328.251,76.239,17.132,0.0,0.0,0.0,0.0,0.0,53.397,209.336,362.736,467.198,411.764,374.379,312.023,284.824,263.428,256.607,252.191,248.782,288.512,303.336,408.106,459.587,442.576,210.051,194.966,124.397,0.0,283.526,0.0,94.171,154.934,331.76,335.277,406.708,368.264,344.026,294.329,271.509,248.758,238.379,233.307,236.779,249.54,258.865,299.131,286.654,71.906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,252.703,359.301,315.279,296.341,260.114,237.104,221.838,215.324,214.835,214.71,230.835,246.101,286.806,227.8,53.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.959,325.094,367.206,344.141,320.962,282.911,255.261,230.823,224.83,217.829,214.586,253.885,267.9,367.987,416.121,414.249,371.852,137.543,252.426,438.535,282.051,435.48,436.284,346.991,466.079,422.271,460.561,403.471,366.645,304.824,275.605,250.353,239.594,232.19,228.311,268.207,282.097,383.666,435.175,401.873,238.031,246.778,442.357,366.596,428.717,399.388,492.979,525.853,491.432,441.659,455.109,396.25900000000007,358.107,295.01,266.514,243.87,235.403,227.986,220.639,256.873,267.80199999999996,367.793,418.458,419.818,338.576,369.663,312.41,310.882,3.342,149.668,297.645,181.419,307.215,405.651,454.914,401.481,368.551,310.69,283.06,257.007,245.042,235.47399999999996,227.046,262.318,274.33,376.589,430.92,362.286,321.247,0.0,0.0,0.0,0.0,0.0,0.0,357.17,305.88,426.403,471.989,409.35,371.452,305.129,276.835,256.821,251.645,247.309,242.696,283.48,298.279,400.802,453.265,399.698,180.303,0.0,0.0,0.0,0.0,0.0,0.0,101.45,254.653,389.206,450.227,396.906,365.537,311.2,289.289,269.995,266.445,262.301,256.972,268.99,282.628,325.712,355.292,238.329,57.595,136.414,41.939,0.0,0.0,0.0,0.0,0.0,166.459,375.856,420.649,375.246,355.954,322.845,301.222,280.583,269.427,262.49,254.752,262.139,273.481,315.357,259.283,132.309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.602,92.37,325.045,384.081,368.015,347.299,308.061,281.31,260.329,259.62,256.147,250.936,283.7,287.615,382.171,424.926,440.449,133.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,115.707,307.913,374.193,321.748,289.134,233.491,212.463,197.135,194.722,192.846,192.333,233.307,246.273,344.681,394.335,217.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.193,341.33,385.485,327.818,291.02,235.426,215.981,200.306,197.443,195.647,194.392,234.297,248.858,348.47,398.799,247.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.154,197.478,352.807,398.947,346.58,313.754,256.145,230.932,209.714,204.253,200.97800000000004,198.363,236.14,248.567,348.933,400.327,428.534,385.917,342.604,361.781,150.719,276.472,415.905,356.481,443.1,511.367,402.866,407.525,348.263,309.913,247.849,221.295,202.421,200.52,198.243,195.14,241.198,253.995,351.114,402.798,364.423,392.791,197.481,92.528,19.54,121.959,360.068,515.097,474.554,475.699,408.436,413.712,356.026,315.616,250.826,223.664,205.136,201.492,199.129,197.468,208.109,219.106,258.343,253.367,91.591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.783,357.502,381.57,333.992,306.437,263.984,235.577,213.831,204.262,200.705,198.741,212.203,226.548,271.779,225.244,74.225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.95,323.633,350.352,332.597,310.834,275.046,251.229,232.295,232.788,229.985,226.93,264.36499999999995,279.063,387.954,450.326,330.207,56.774,0.0,0.0,0.0,0.0,0.0,0.0,33.44,225.326,402.695,428.354,374.834,346.142,289.716,269.342,255.189,255.409,254.388,250.633,289.45,299.43,395.891,444.011,319.519,48.799,0.0,0.0,0.0,0.0,0.0,0.0,41.413,213.738,382.517,407.627,356.646,331.123,277.199,254.928,235.878,251.046,245.823,243.27,283.718,298.023,401.96,461.482,466.652,463.949,328.767,185.659,226.836,249.904,451.154,396.182,525.853,443.879,441.599,454.428,403.52,377.608,326.846,306.306,288.442,286.939,283.825,278.9,318.235,332.579,429.752,485.735,407.727,487.234,425.873,101.986,0.0,0.0,0.0,0.0,85.904,264.948,429.335,457.742,406.5,376.3430000000001,320.926,298.634,278.857,269.982,262.355,255.467,287.751,300.019,402.447,461.863,351.272,87.254,0.0,0.0,0.0,0.0,0.0,0.0,49.592,234.689,402.396,434.084,384.477,357.077,307.621,285.031,259.835,252.419,247.589,239.699,250.463,260.204,297.833,318.284,147.414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,180.16,359.438,377.11,334.421,310.633,275.638,254.815,234.333,222.128,218.45,217.002,229.826,242.469,284.089,236.63,128.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.413,356.03,376.854,359.276,337.348,307.778,284.67,264.403,263.857,257.57,247.526,241.895,287.895,305.221,385.538,443.584,342.648,138.31,0.0,0.0,0.0,0.0,0.0,112.215,355.617,525.853,452.284,442.765,392.117,353.22,290.84899999999993,272.895,253.07,245.868,243.254,236.393,268.112,275.873,356.593,422.848,454.624,124.095,10.782,0.0,173.876,246.788,464.333,507.686,514.217,525.853,450.996,436.267,381.186,342.863,282.696,256.25,230.845,223.081,219.21,217.063,257.0,269.021,350.763,308.506,35.774,0.0,0.0,0.0,0.0,0.0,0.0,26.396,307.918,509.732,429.979,413.614,365.746,339.19,284.096,262.927,251.742,248.87,245.123,243.793,281.961,294.023,375.006,327.763,94.195,0.0,0.0,0.0,0.0,0.0,0.0,59.763,441.0,497.273,423.532,405.884,351.727,329.533,280.1,260.248,242.013,229.378,217.941,214.42,255.344,271.659,353.779,312.02,91.912,0.0,0.0,0.0,0.0,0.0,0.0,183.507,308.278,486.558,395.295,378.936,326.863,296.07,243.761,226.305,207.81,206.309,207.306,208.944,224.002,238.264,217.753,96.319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.395,323.886,331.25,317.275,304.826,286.171,255.098,238.947,225.027,223.22,222.71,223.191,239.776,254.792,273.615,142.965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.527,269.462,349.403,344.813,329.47,313.679,293.719,262.119,243.532,234.123,234.092,232.284,230.875,271.926,284.547,367.685,336.949,149.897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,267.83,497.484,412.195,398.408,343.745,309.415,254.752,233.857,218.077,215.776,214.664,214.449,257.604,278.328,367.252,316.495,48.779,0.0,0.0,0.0,0.0,0.0,0.0,108.093,525.853,519.094,427.653,417.752,370.093,339.968,282.355,256.909,236.775,231.389,228.575,226.308,265.938,285.14,376.03,415.193,448.879,442.589,420.196,422.883,388.727,467.763,417.746,466.659,487.951,522.57,439.22,432.231,388.044,360.198,305.833,283.787,265.505,262.313,261.119,256.983,294.873,311.399,400.993,413.136,215.931,199.308,0.0,0.0,0.0,270.582,281.027,469.944,491.534,525.853,437.824,426.577,378.57,351.138,299.696,278.706,260.844,254.818,251.461,248.768,288.218,301.252,388.655,417.964,233.716,254.485,338.584,93.961,1.315,0.0,84.235,487.892,525.853,525.853,427.5,417.173,370.674,341.348,284.201,261.325,242.666,237.374,234.494,232.745,246.457,260.396,288.259,321.439,315.985,335.94,337.251,229.469,245.429,199.055,286.072,77.968,320.146,395.464,387.506,376.341,335.572,317.082,284.5,263.102,238.262,232.329,229.94,228.635,240.082,248.438,246.35,158.76,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.29200000000003,372.405,361.877,349.421,334.608,304.53,260.956,237.746,223.224,217.263,212.915,210.953,251.345,264.295,349.924,394.487,300.499,181.705,222.207,166.182,240.25,166.207,391.727,451.776,525.853,525.853,435.689,421.079,360.646,321.345,261.724,238.281,221.067,217.241,215.142,214.969,255.919,267.457,352.33099999999996,388.092,341.373,189.479,0.0,0.0,0.0,0.0,0.0,381.779,459.901,525.853,416.943,394.989,340.652,307.34,253.07,234.249,221.202,221.9,222.126,221.802,263.09,277.812,364.464,392.361,415.278,293.843,147.637,0.0,0.0,0.0,0.0,372.16,504.096,507.266,406.563,396.964,351.837,325.135,267.879,250.089,234.647,234.415,233.873,233.308,247.686,260.933,281.45599999999996,176.093,0.0,0.0,0.0,92.031,0.0,0.0,0.0,0.0,270.519,348.787,342.623,332.526,320.617,300.311,267.707,246.93,232.545,231.217,228.868,225.219,265.429,281.83,368.447,375.267,139.739,0.0,0.0,0.0,0.0,0.0,0.0,64.988,361.894,525.853,434.651,416.726,364.217,332.888,273.843,251.454,235.218,232.061,230.217,227.369,240.288,253.602,280.901,308.006,233.799,185.171,194.077,136.195,169.476,26.64,226.291,165.129,325.782,376.8610000000001,366.239,349.39,305.362,284.003,253.209,236.902,219.057,214.164,212.657,213.506,227.492,239.61,271.22,240.912,260.303,275.251,209.727,0.0,138.066,31.111,153.792,244.309,244.939,320.331,320.13,308.574,296.732,280.699,248.88,229.718,217.997,212.385,209.818,209.077,250.057,263.515,355.94,382.342,438.549,420.303,381.091,361.613,351.198,166.882,0.0,18.439,296.323,506.634,412.651,402.456,350.733,318.253,262.327,241.25,223.768,220.95,219.855,219.59,261.386,274.109,365.535,347.997,86.962,0.0,0.0,0.0,0.0,0.0,0.0,179.002,506.126,525.853,428.974,418.5,369.498,341.569,288.34,265.185,243.499,236.689,233.828,232.363,269.633,275.914,368.637,367.514,126.28,0.0,0.0,0.0,0.0,0.0,0.0,22.152,310.95,514.361,426.461,418.472,372.65,345.236,287.583,257.569,233.096,227.946,225.701,223.906,266.385,287.358,380.517,420.384,212.896,129.243,0.0,0.0,0.0,0.0,0.0,132.637,380.608,525.853,445.317,424.166,364.972,325.101,264.833,242.494,269.947,269.351,268.887,269.044,309.715,323.527,414.355,452.411,435.085,211.544,12.965,0.0,0.0,0.0,124.899,304.992,383.289,509.959,417.027,410.63,364.26,338.437,291.465,277.072,265.265,265.34,264.224,264.287,275.359,285.516,317.907,297.815,207.098,0.0,0.0,0.0,0.0,0.0,61.458,0.0,126.751,370.739,373.5,367.729,331.667,316.206,288.68,273.043,254.601,255.106,256.599,256.577,270.001,283.946,317.682,241.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,138.122,369.239,370.75,360.97,348.95,331.154,297.265,275.467,262.624,259.661,258.377,257.61,297.791,310.375,404.275,446.671,399.104,355.198,228.597,68.624,18.191,53.767,143.634,225.36,446.261,525.853,466.928,456.92500000000007,406.21,375.098,319.846,298.203,281.614,279.606,275.377,269.03400000000005,307.671,318.14900000000006,407.644,444.909,286.772,199.887,0.0,0.0,23.733,2.169,148.485,242.84,485.135,525.853,448.124,438.369,389.29,360.032,306.426,283.605,267.197,264.713,260.169,256.671,294.869,311.131,404.086,444.426,281.669,52.471,0.0,257.131,281.731,114.219,18.933,181.925,407.069,525.853,452.357,438.018,388.738,358.853,307.243,288.384,272.937,269.9,265.622,260.349,297.259,312.517,404.628,444.439,273.165,71.212,486.664,341.959,75.298,0.0,367.819,525.853,525.853,525.853,432.533,424.184,377.589,350.526,301.076,284.684,270.019,265.613,262.3,261.148,304.809,322.265,412.408,454.429,277.217,28.111,0.0,0.0,0.0,0.0,0.0,94.692,338.165,512.778,426.082,420.093,373.148,345.261,296.055,280.431,267.099,265.876,266.27,262.743,276.82,287.234,316.639,297.038,48.01299999999999,0.0,0.0,0.0,0.0,0.0,72.912,254.348,311.679,398.894,395.342,386.662,348.186,331.302,301.454,284.905,265.358,258.518,252.359,250.947,264.649,274.122,311.787,277.202,178.596,26.197,0.0,0.0,0.0,0.0,0.0,0.0,127.35,362.455,366.369,354.83,341.81,324.498,292.686,273.144,262.956,259.213,255.963,253.94999999999996,292.451,307.961,405.992,440.977,265.435,71.425,317.376,112.717,131.877,171.028,0.0,131.96,386.103,525.853,460.188,446.443,394.445,363.79,308.768,280.809,263.168,266.498,268.507,269.618,311.316,327.613,426.904,461.118,262.159,0.0,0.0,0.0,0.0,0.0,0.0,52.51,327.901,525.853,456.789,448.467,400.51,370.703,316.073,293.115,272.364,266.309,262.236,261.361,302.592,317.687,420.969,461.202,248.818,0.0,0.0,0.0,34.347,32.633,0.0,139.311,393.066,525.853,520.745,461.169,406.556,366.424,306.646,284.679,268.281,265.775,265.121,265.636,307.59,321.554,421.756,458.771,430.875,337.742,162.81,241.819,525.853,514.443,525.853,525.853,525.853,525.853,518.816,463.212,410.228,376.099,318.541,294.886,276.236,271.412,268.774,267.014,307.449,320.949,420.205,457.202,514.731,525.853,434.645,377.815,473.905,461.593,382.089,442.965,519.621,525.853,465.021,452.63,400.805,367.04,309.716,288.612,270.983,267.55,266.15,264.459,278.248,293.006,335.802,355.526,141.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,170.123,440.355,433.199,419.14900000000006,374.63,350.904,312.112,287.271,262.975,258.25,254.492,252.022,266.303,278.633,317.74100000000004,250.203,20.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,159.812,427.375,418.866,401.327,382.161,357.927,319.098,290.115,271.28,264.289,260.521,259.305,300.164,317.905,416.862,456.758,254.758,0.0,0.0,0.0,0.0,0.0,0.0,83.692,342.139,525.853,471.962,462.964,413.932,381.208,320.428,295.579,275.671,268.543,264.25,260.732,301.165,318.037,418.446,464.52,304.854,24.076,0.0,0.0,0.0,0.0,0.0,124.851,378.067,525.853,477.307,460.803,409.798,377.982,323.779,302.866,285.428,284.32,284.382,282.659,314.48,321.627,415.991,451.505,302.798,44.14,0.0,0.0,0.0,0.0,88.049,80.991,319.168,497.618,410.16,403.937,358.431,338.719,296.521,277.379,260.032,258.153,258.25,258.513,300.305,317.61,414.232,448.012,274.5,23.811,0.0,0.0,0.0,0.0,0.0,395.596,362.434,521.618,425.869,414.144,366.295,339.241,290.248,274.321,261.428,259.418,257.706,256.376,296.758,310.974,406.274,438.74,309.143,388.561,397.019,448.799,312.596,350.227,301.443,391.736,359.624,518.976,433.077,423.565,374.236,344.093,294.139,277.72,265.23600000000005,261.58,262.163,262.237,276.958,290.244,329.986,341.248,250.278,234.987,244.166,254.44,219.852,248.782,267.724,235.819,321.21,381.197,389.556,382.832,345.346,329.601,301.111,284.121,265.614,263.728,263.44,261.519,272.819,284.54,323.311,250.649,11.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.976,342.027,359.224,348.026,336.671,318.531,286.83,268.186,253.708,251.511,249.602,248.929,262.892,274.712,314.645,242.039,111.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.784,362.7049999999999,365.689,351.689,334.606,314.361,284.204,268.771,261.293,260.761,263.132,266.653,308.942,323.006,423.152,458.238,480.96,507.47600000000006,324.037,354.009,169.0,449.739,382.96600000000007,340.208,483.619,517.838,424.243,411.75,361.366,332.922,285.264,270.57,257.666,258.41,258.023,259.664,300.955,316.692,413.571,449.446,475.555,411.823,230.434,279.979,180.875,149.671,391.485,426.364,525.853,521.252,435.265,425.785,378.536,353.409,302.56,283.958,269.953,265.604,262.055,261.017,298.728,314.73,412.241,455.886,475.274,415.54,461.795,346.679,363.434,395.901,326.003,415.102,525.853,525.853,449.438,442.785,393.164,363.169,310.871,291.742,276.982,275.748,273.376,270.716,309.832,322.237,419.969,461.986,437.389,297.399,207.609,69.838,0.0,0.0,0.0,78.98,322.449,520.216,445.067,435.861,389.657,360.006,303.724,283.404,266.767,260.703,255.219,253.903,267.874,280.107,320.42,342.436,187.603,0.0,0.0,0.0,104.583,92.386,83.97,288.343,285.296,395.205,397.365,387.118,348.138,330.381,298.457,280.225,261.81,262.904,267.183,267.59,282.348,296.31,338.156,318.997,341.634,312.38,336.587,287.659,209.597,225.436,160.868,280.446,250.564,381.813,387.087,376.889,365.875,347.655,275.016,216.848]
new object=loadshape.battery_675_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5678301886792453,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1530727762803234,-1.0000404312668465,-0.5320619946091644,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.004366576819407,1.0000404312668465,-1.0000404312668465,-0.1177493261455525,0.0,0.8985983827493261,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2919407008086253,-1.0000404312668465,-0.3931805929919137,0.0,0.026576819407008,-0.0295822102425875,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.1879380053908355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2822911051212938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5216576819407008,0.5223315363881401,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0064959568733153,1.0000404312668465,0.5076819407008086,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.4333962264150943,-0.806266846361186,-0.4454986522911051,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2585983827493261,1.0000404312668465,0.1079919137466307,0.1475876010781671,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7939083557951482,-0.891266846361186,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.5444743935309972,-1.0000404312668465,-0.1406603773584905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1917520215633423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3224393530997304,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5700808625336926,0.9441509433962264,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3330053908355795,1.0000404312668465,0.1811859838274932,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0545822102425875,1.0000404312668465,-0.5741509433962263,0.9754986522911052,-1.0000404312668465,-0.5947035040431267,-0.0904312668463611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8198652291105122,0.6943530997304582,-1.0000404312668465,-0.6851347708894879,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.6601886792452829,0.0,0.0,0.017021563342318,0.0977628032345013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7392318059299191,-0.5837466307277628,-1.0000404312668465,-0.101388140161725,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3557008086253369,-0.3958490566037735,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.488477088948787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2190700808625336,0.8066711590296495,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3778706199460916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4196091644204852,0.7167520215633423,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0309703504043126,0.912978436657682,-0.0504851752021563,-1.0000404312668465,0.1577088948787061,0.2994743935309973,-0.5088005390835579,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0876415094339622,-0.0975336927223719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4772641509433961,1.0000404312668465,0.0369137466307277,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092654986522911,1.0000404312668465,0.4215229110512129,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.3626819407008086,-1.0000404312668465,-0.3224393530997304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1021293800539083,-1.0000404312668465,-0.5830053908355795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2597574123989218,-1.0000404312668465,-0.425377358490566,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4023854447439353,1.0000404312668465,0.1117924528301886,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4817115902964959,1.0000404312668465,-0.6702021563342317,0.5930188679245283,0.0416711590296495,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0377628032345013,0.2255525606469002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.747210242587601,0.5036927223719677,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5399730458221025,0.1964016172506738,0.0,0.0,0.0,0.127654986522911,0.0,0.0,0.4411725067385444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0465633423180593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1624393530997304,-0.0144743935309973,-1.0000404312668465,-0.6706603773584905,0.0,0.0,0.0,0.3869002695417789,-0.4305795148247978,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7278301886792453,0.7863881401617251,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.2908086253369272,-1.0000404312668465,-0.3943261455525606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8985983827493261,-1.0000404312668465,0.0008355795148247,-0.0009299191374663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.7923045822102426,-0.8928571428571428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.9194339622641508,-0.7657412398921832,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7960646900269541,0.7181536388140162,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.992398921832884,0.5218194070080863,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1062533692722371,0.0300943396226415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.377843665768194,1.0000404312668465,-0.9252695417789756,-0.7598921832884097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.9036522911051212,-0.7815094339622641,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8995417789757412,-0.7856199460916442,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6600539083557951,0.8541644204851752,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8147978436657681,0.6994204851752021,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8969137466307278,-0.7882479784366576,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8186522911051213,0.695566037735849,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1010646900269541,0.797533692722372,-1.0000404312668465,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0262129380053908,1.0000404312668465,0.4879649595687331,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6982614555256065,0.8159568733153638,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.7221563342318059,-0.0455525606469002,-0.7581401617250674,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2407681940700808,0.1882345013477089,0.0,0.0,0.1957277628032344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5710916442048517,0.3183962264150943,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.7692722371967654,0.7449460916442048,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7488274932614555,-0.9363477088948788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2550808625336927,-1.0000404312668465,-0.4300539083557951,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.6345687331536388,-0.2975067385444743,-0.753099730458221,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1080727762803234,0.9486792452830188,-0.3234366576819407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1537196765498652,0.5863072776280323,0.0,0.0,0.0,0.0,0.0,0.0080862533692722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0085849056603773,-1.0000404312668465,-0.6765363881401617,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9875067385444743,0.526711590296496,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.3684097035040431,1.0000404312668465,0.1457681940700808,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.9671159029649596,0.5471024258760108,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5900404312668464,0.924177897574124,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1371563342318059,-1.0000404312668465,-0.5479649595687331,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.6857547169811321,-0.9994070080862534,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8970350404312668,0.6171832884097035,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.627911051212938,0.6966576819407008,0.1896361185983827,-0.7418867924528302,-0.943288409703504,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8626280323450135,0.6515902964959568,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0192722371967654,1.0000404312668465,0.4022102425876011,-0.5635849056603773,-1.0000404312668465,-0.0183692722371967,-0.0,0.0,0.6357008086253368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8785309973045822,-0.7880053908355795,-0.897156334231806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6717924528301886,0.8424258760107817,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8730727762803233,-0.812088948787062,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.8985983827493261,-1.0000404312668465,0.4863342318059299,-0.5412398921832884,0.0,0.0,0.8902695417789758,-0.0016711590296495,0.6254582210242587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1310916442048517,-1.0000404312668465,-0.5540431266846361,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1420485175202156,1.0000404312668465,0.3721293800539083,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1168194070080862,1.0000404312668465,0.3973719676549865,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1384636118598382,1.0000404312668465,0.3757277628032345,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.618544474393531,0.8956738544474394,-0.9494609164420486,-0.7357008086253369,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.2389353099730458,1.0000404312668465,-1.0000404312668465,-0.3788005390835579,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8502560646900269,-0.8349056603773585,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.5956469002695418,-1.0000404312668465,-0.0894743935309973,1.0000404312668465,-1.0000404312668465,-0.1128975741239892,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0678975741239892,-1.0000404312668465,-0.6172371967654986,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.5596495956873315,-1.0000404312668465,-0.1254851752021563,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7925876010781672,-0.7613611859838275,-0.1312129380053908,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3957951482479784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.963544474393531,-0.7516307277628033,-0.7611590296495956,0.0,0.0,0.0,0.8640700808625337,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0891913746630727,0.0,0.1146630727762803,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0299191374663072,0.7626684636118598,-0.8820619946091643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0444474393530997,1.0000404312668465,0.4697304582210242,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7384905660377358,-0.9466711590296496,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7262264150943396,-0.9589487870619944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.6515902964959568,-1.0000404312668465,0.6495956873315364,-0.7564555256064689,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-0.5195956873315364,-1.0000404312668465,-0.1655256064690027,0.0,0.8985983827493261,-1.0000404312668465,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6194339622641509,0.8947843665768194,-0.9990296495956872,-0.6861455525606469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5618733153638814,0.9523450134770888,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2567250673854447,1.0000404312668465,-0.5104716981132076,0.1005121293800539,-1.0000404312668465,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.1978706199460916,-1.0000404312668465,-0.4872641509433962,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2915229110512129,-1.0000404312668465,-0.3936118598382749,1.0000404312668465,-0.3593261455525606,-0.753611859838275,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8508894878706199,0.6633288409703504,-0.8246900269541778,-0.8604716981132076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.2267115902964959,1.0000404312668465,0.287466307277628,0.0,-1.0000404312668465,-0.6851347708894879,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5254312668463612,-0.584743935309973,-0.0,-0.0,0.0,-0.0,0.0,0.7205525606469003,-0.1766037735849056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.1084097035040431,0.0,-0.5084366576819407,0.0,0.0,0.6819407008086253,0.8247035040431266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0569272237196765,-0.6916981132075471,-0.3691913746630727,0.0,-0.567345013477089,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.2896361185983827,0.1588140161725067,-1.0000404312668465,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3932479784366576,1.0000404312668465,0.120943396226415,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.9192183288409704,-0.7659568733153639,0.5641913746630728,-0.6278706199460916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.8985983827493261,-1.0000269541778974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.056576819407008,1.0000404312668465,0.4576145552560646,-0.7283153638814015,-0.956846361185984,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5403099730458221,0.973908355795148,-0.0918059299191374,-1.0000404312668465,-0.5933153638814016,1.0000404312668465,-1.0000404312668465,-0.1128975741239892,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2796900269541779,-1.0000404312668465,-0.4054447439353099,0.0,0.0,0.5854716981132075,-0.6515768194070081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.361832884097035,1.0000404312668465,0.1523450134770889,-1.0000404312668465,-0.685121293800539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.4986388140161725,1.0000404312668465,-0.6678167115902964,-1.0000404312668465,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.058032345013477,-1.0000404312668465,0.0078167115902964,-0.1527493261455525,-0.4830458221024258,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0209838274932614,0.0,0.0,0.4931940700808625,-0.0,-0.8556064690026953,-0.8295687331536388,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5852425876010781,-0.0349056603773584,-0.6164016172506739,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.8349595687331536,0.6792587601078167,-0.0738274932614555,-0.6624123989218329,-0.2608625336927224,-0.6880727762803235,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3862129380053908,1.0000404312668465,0.1279784366576819,-0.3236118598382749,-1.0000404312668465,-0.3615229110512129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2212668463611859,1.0000404312668465,0.2929245283018867,-0.2740161725067385,-1.0000404312668465,-0.4111185983827493,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.956576819407008,-0.2621024258760108,-0.802466307277628,0.305377358490566,-0.3398517520215633,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.6159299191374663,-1.0000404312668465,-0.0692048517520215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2781940700808625,-1.0000404312668465,-0.4069407008086253,0.0,0.0,0.1311320754716981,-0.1459299191374663,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0189083557951482,1.0000404312668465,-0.4295687331536388,-0.7044070080862533,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.1720754716981132,-1.0000404312668465,-0.5130458221024258,0.0,0.348288409703504,-0.3876145552560646,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.1302021563342318,0.0359568733153638,-0.1849191374663072,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0480458221024258,1.0000404312668465,-0.594177897574124,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.4846226415094339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02955525606469,1.0000404312668465,0.0,-0.9828571428571428,-0.7023180592991913,1.0000404312668465,-1.0000404312668465,-0.1128975741239892,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2532345013477088,1.0000404312668465,0.2609568733153639,-0.2261725067385444,0.2032345013477089,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.4554716981132075,-1.0000404312668465,-0.2296630727762803,-0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4127358490566037,1.0000404312668465,-1.0000404312668465,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0633692722371967,1.0000404312668465,0.450822102425876,-0.2947035040431267,-0.494366576819407,-0.5990026954177897,-0.297088948787062,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.3728706199460916,1.0000404312668465,0.1413207547169811,-1.0000404312668465,-0.6851347708894879,0.0,0.893544474393531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6206738544474394,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8421832884097035,-0.8429784366576819,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.8961994609164421,-0.7889757412398922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4935983827493261,1.0000404312668465,0.0205929919137466,-0.685121293800539,-1.0000404312668465,0.8985983827493261,-1.0000404312668465,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1480458221024258,1.0000404312668465,0.3661320754716981,-0.8238274932614555,-0.8613342318059299,0.731078167115903,-0.8136118598382749,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0381401617250673,1.0000404312668465,0.4760512129380054,-0.8253908355795148,-0.8597708894878706,-0.0,0.6506738544474393,-0.7241239892183288,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.1539353099730458,1.0000404312668465,-0.2842048517520216,-1.0000404312668465,-0.0,0.8055660377358491,0.0930188679245283,-1.0000404312668465,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.2313207547169811,-1.0000404312668465,-0.4538005390835579,0.0,0.2403638814016172,-0.2675067385444744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1931671159029649,0.3210242587601078,1.0000404312668465,-0.2058760107816711,-1.0000269541778974,-0.4792452830188679,0.3007277628032345,-0.3346765498652291,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.8637735849056604,-0.9612803234501348,-0.0,0.0,0.0,0.0,0.5191913746630727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6264959568733153,0.368544474393531,-0.6851347708894879,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0211051212938005,0.8774797843665767,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3470619946091643,0.551522911051213,-1.0000404312668465,0.0,0.0,0.0,0.0,0.1560512129380054,-0.1736792452830188,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4127358490566037,1.0000404312668465,-1.0000404312668465,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000404312668465,0.0,0.5141913746630727,-0.8073989218328841,-0.8777628032345013,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.4086927223719676,0.4898921832884097,-1.0000404312668465,0.0,0.0,0.0366846361185983,0.1385309973045822,-0.1949865229110512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0482479784366576,1.0000404312668465,0.465943396226415,-0.4049460916442048,-0.2801752021563342,0.0,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3596900269541779,1.0000404312668465,0.1545013477088948,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,0.0,-0.6323315363881401,-1.0000404312668465,0.8511455525606468,-1.0000404312668465,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.9802156334231804,0.5340026954177897,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9193396226415096,0.5948787061994609,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.1513611859838274,-1.0000404312668465,-0.5337735849056604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.197210242587601,1.0000404312668465,0.3169676549865228,-0.7087061994609164,-0.976455525606469,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.8357681940700808,0.6784501347708894,-1.0000404312668465,-0.6851347708894879,0.0,0.0,1.0000404312668465,-1.0000269541778974,-0.1128975741239892,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.6278571428571429,0.8863611859838275,-0.8949730458221024,0.5462803234501348,0.257911051212938,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5902695417789757,0.9239487870619946,0.0,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,-0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5959973045822102,0.9182210242587602,0.0,-0.9567654986522912,-0.7283962264150943,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.3446226415094339,-1.0000404312668465,-0.3405121293800539,0.0,0.0,0.0,1.0000404312668465,-1.0000404312668465,-0.1128975741239892,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.685121293800539,1.0000404312668465,-0.2998247978436658,-0.813099730458221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.6296495956873315,-0.0554851752021563,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.8903099730458222,0.0,-0.0679919137466307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7205390835579515,0.03911051212938,-1.0000404312668465,0.0,0.0,0.281644204851752,-0.3134366576819407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,0.6194339622641509,-1.0000404312668465,-0.267843665768194,0.8027897574123989,-1.0000404312668465,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.2146361185983827,1.0000404312668465,0.29955525606469,0.0,-1.0000404312668465,-0.1128975741239892,0.0,0.0,1.0000404312668465,-1.0000404312668465,-0.7019541778975741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.7992452830188679,-0.8920080862533692,-0.0534366576819407,-0.0534366576819407,-0.0,1.0000404312668465,0.5141913746630727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.4310377358490566,-1.0000404312668465,-0.2540835579514824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.3739487870619946,0.0430458221024258,0.2025336927223719,-0.6894474393530997,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.3588140161725067,1.0000404312668465,0.1270080862533692,0.0283692722371967,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.6593126684636118,0.8549056603773584,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0657951482479784,1.0000404312668465,0.4483827493261456,-0.0339083557951482,-1.0000404312668465,0.929056603773585,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.3395283018867924,0.96411051212938,-1.0000404312668465,-0.450754716981132,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5527628032345013,0.961455525606469,-0.0,-0.2470485175202156,-1.0000404312668465,-0.4380862533692722,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.8563477088948787,0.6578840970350404,-0.0,-0.5642183288409703,-0.8054986522911051,-0.3154582210242587,0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7907816711590296,0.6219946091644205,-1.0000404312668465,1.0000404312668465,-0.9048517520215632,0.1805121293800539,-0.981199460916442,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.2023450134770889,-0.4827762803234501,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4047574123989218,1.0000404312668465,0.1094339622641509,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.6652964959568733,-0.7404043126684636,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,0.0,-0.4742452830188679,0.2028167115902965,-1.0000404312668465,0.5062803234501347,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6832345013477088,0.8309838274932614,-0.0,-0.5069137466307277,-1.0000404312668465,-0.1782210242587601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0826819407008086,0.6869407008086252,0.7445956873315364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-1.0000404312668465,-0.100309973045822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.373099730458221,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.224366576819407,1.0000404312668465,-0.5515363881401617,0.7854043126684636,-1.0000404312668465,-0.6851347708894879,0.3309299191374663,-0.368288409703504,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.7720485175202156,-0.9131266846361188,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09,1.0000404312668465,0.424177897574124,-0.0,-1.0000404312668465,-0.5191374663072776,-0.1659838274932614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.3952830188679245,-1.0000404312668465,-0.2898382749326145,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.4715498652291104,-1.0000404312668465,-0.2135714285714285,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1062264150943396,-0.1182210242587601,0.0,0.0,0.3016846361185984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5839083557951482,0.6286253369272237,-0.0,-0.8448382749326145,-0.8403234501347708,0.0,0.037466307277628,-0.0416981132075471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.7191913746630727,-0.6273719676549865,-0.3385983827493261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.222210242587601,-1.0000404312668465,-0.4629245283018867,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.1695687331536388,-1.0000404312668465,-0.5155660377358491,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2365902964959568,1.0000404312668465,0.2775876010781671,-0.4551347708894878,-1.0000404312668465,0.4726684636118599,-0.7560242587601078,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.7222371967654987,-0.9629245283018868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1307142857142857,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.383477088948787,1.0000404312668465,-0.2142587601078167,-1.0000404312668465,-0.4708625336927224,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.8349460916442049,0.6792722371967654,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.3712398921832884,-0.4131536388140161,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0559029649595687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5325067385444744,-0.6548382749326145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0197304582210242,-0.5298113207547169,-0.9778571428571428,0.1632614555256064,-0.3394743935309973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.2807951482479784,-0.3124932614555256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.5603638814016172,-1.0000404312668465,-0.1247574123989218,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.1239487870619946,1.0000404312668465,0.3902425876010781,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.3799056603773584,-1.0000404312668465,-0.3052156334231806,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-0.7178571428571429,-0.9673045822102424,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.4719002695417789,-0.5135309973045822,-0.5414690026954178,-0.1582614555256064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.087654986522911,-1.0000404312668465,-0.5974797843665768,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,0.0,-0.6258760107816711,-1.0000404312668465,-0.0592452830188679,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9393665768194068,0.5748517520215634,-0.916064690026954,-0.7690970350404313,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.4275741239892183,-1.0000404312668465,-0.2575471698113207,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2358355795148247,0.9857681940700808,0.2926280323450135,-1.0000404312668465,0.8985983827493261,-1.0000404312668465,-0.6851347708894879,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.6851347708894879,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7315094339622641,-0.4885714285714286,-0.4650943396226414,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0216981132075471,-0.0241374663072776,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985983827493261,-1.0000404312668465,0.8708894878706199,-0.9692048517520214,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.4569541778975741,1.0000404312668465,0.0572237196765498,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3315229110512129,0.1826684636118598,-0.3598113207547169,-1.0000404312668465,-0.3253234501347709,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2595822102425876,1.0000404312668465,0.2545956873315363,-0.528423180592992,-1.0000404312668465,-0.1566981132075471,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.5227762803234501,-1.0000404312668465,0.2692587601078167,-0.4619946091644205,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.0,-1.0000404312668465,-0.0467789757412398,-0.3694070080862534,-0.2689487870619946,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6497708894878707,0.8644474393530996,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.9994609164420484,0.5147574123989218,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.755700808625337,0.7585175202156333,-0.9663342318059298,0.1646495956873315,-0.9020619946091644,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.8226684636118599,-0.8624932614555255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1023045822102425,-1.0000404312668465,-0.5828167115902965,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.3154851752021563,-1.0000404312668465,-0.3696361185983827,0.9374932614555256,-1.0000404312668465,-0.0433018867924528,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1185309973045822,-1.0000404312668465,-0.5666037735849057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2434636118598382,1.0000404312668465,0.2707142857142857,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.9927088948787064,-0.6924528301886792,0.0,0.0,0.0,-0.0,0.0,0.0673045822102425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8312803234501347,-1.0000404312668465,0.0,0.0,0.0,0.0,0.0,0.2412398921832883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2729380053908355,1.0000404312668465,-0.5502291105121293,-1.0000404312668465,-0.1348921832884097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.254299191374663,-1.0000404312668465,-0.4308355795148247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,0.0,-0.0,-0.2294474393530997,0.2061725067385444,-1.0000404312668465,-0.6851347708894879,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.3883018867924528,-1.0000404312668465,-0.296832884097035,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0890700808625337,1.0000404312668465,0.4251078167115902,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.1641374663072776,1.0000404312668465,0.3500404312668463,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.4453908355795148,-1.0000404312668465,-0.2397304582210242,0.0,0.0,0.0,0.0,0.3780862533692722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6530592991913746,-1.0000404312668465,0.7660377358490567,-1.0000404312668465,0.0,-0.0,0.0,0.0,0.0597978436657681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0337870619946091,-0.1041509433962264,0.0,0.0,0.1550269541778975,0.0035040431266846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3556469002695417,1.0000404312668465,-0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.4539622641509433,0.1272237196765498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.933032345013477,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,-0.0,0.0,0.0336388140161725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4805525606469002,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0901347708894878,1.0000404312668465,0.4240566037735849,-1.0000404312668465,-0.6851347708894879,1.0000404312668465,-0.960188679245283,-0.1527493261455525,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.4312938005390835,1.0000404312668465,0.0828975741239892,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.1247708894878706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7738274932614555,-1.0000404312668465,0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.8985983827493261,-1.0000404312668465,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.1718059299191374,-1.0000404312668465,-0.5133153638814016,0.0,0.0,0.0,-0.0,0.0,0.0635579514824797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4506199460916442,1.0000404312668465,0.0,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8286388140161725,-0.8565229110512129,0.0,0.0,-0.0,0.0,0.0,0.2833153638814016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2308625336927223,1.0000404312668465,-0.8259703504043127,-0.85322102425876,-0.0059703504043126,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.8985983827493261,-1.0000404312668465,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.5448113207547169,0.9694070080862536,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.407722371967655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3168733153638814,0.1740026954177897,-1.0000404312668465,-0.0,0.0,0.0,0.0,0.0,0.1984636118598382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4834231805929919,-0.7588679245283019,0.0,0.0,0.0,-0.0,-0.0,0.0,0.3231536388140161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5754312668463613,-1.0000404312668465,0.0,0.3043126684636118,0.591455525606469,0.0433423180592991,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5751078167115903,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-0.7858490566037736,-0.8993126684636118,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.3139757412398922,-0.3494204851752021,0.0,0.0,0.4452560646900269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2541509433962264,0.814811320754717,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.2746630727762803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2662803234501347,0.6848787061994609,-1.0000404312668465,-0.3641778975741239,0.0,0.4565498652291104,-0.5080862533692723,0.0,0.0,0.5943530997304581,-0.6614555256064689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2738409703504043,-0.3047574123989218,0.2582479784366576,0.213288409703504,0.4032749326145552,0.6394070080862534,-0.5794743935309973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0346226415094339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4860646900269542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.6519137466307278,-1.0000404312668465,-0.0332075471698113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.5723045822102426,0.9419272237196766,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.4747574123989218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0394339622641509,1.0000404312668465,-0.882911051212938,-0.8022506738544474,0.0,0.0,0.0,0.0,0.0,0.7652156334231807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7490161725067385,-0.8017924528301886,-0.8833827493261455,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5141913746630727,1.0000404312668465,-0.8974393530997304,-0.7877223719676549,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.5141913746630727,1.0000404312668465,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.5141913746630727,1.0000404312668465,-0.7880592991913746,-0.8971024258760107,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.2938544474393531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5334905660377358,0.0484905660377358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.6383827493261456,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7764420485175202,0.7377762803234501,-1.0000404312668465,-0.6851347708894879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.0,0.0,0.5141913746630727,1.0000404312668465]
new object=storage.battery_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kwrated=74.2 dispmode=follow kwhstored=148.16 kwhrated=148.16 %charge=100 %discharge=100 %effcharge=96 %effdischarge=96 %idlingkw=0 yearly=battery_675_shape
new object=generator.fossil_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=525.85 xdp=0.27 xdpp=0.2 h=2 yearly=fossil_675_shape
new object=generator.solar_675 bus1=675.1.2.3 phases=3 kv=2.4017771198288433 kw=567.8232 pf=1 yearly=solar_675_shape
new object=loadshape.solar_684_shape npts=8760 interval=1 useactual=yes mult=[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,251.795,586.17,807.2950000000001,928.993,976.828,940.675,833.1279999999999,646.894,350.455,23.41,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,93.019,311.512,534.125,659.06,764.453,899.1919999999999,546.725,593.829,301.43,10.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.065,517.429,735.4559999999999,865.624,918.195,885.126,444.173,499.676,243.122,9.681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.535,517.885,749.583,648.023,528.455,345.822,810.344,375.716,204.298,7.844999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,114.715,389.752,492.61,649.109,629.197,520.829,529.421,404.095,195.597,15.74,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,94.477,124.503,331.687,200.886,422.496,448.767,371.743,199.851,135.82,23.664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.803,642.332,899.9230000000001,1050.799,1104.197,1070.095,955.062,751.886,427.8,44.368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.47,452.977,617.026,663.1629999999999,428.488,436.271,482.191,292.313,194.538,10.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.738,13.45,47.613,178.79,233.08500000000004,166.457,71.181,35.59,81.375,1.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.521,118.504,130.443,134.359,154.434,245.231,363.249,270.118,102.926,4.363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,244.689,601.792,852.641,1002.471,1059.839,1031.12,920.607,730.686,422.324,51.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,254.442,605.402,845.857,991.168,918.934,867.3029999999999,913.541,720.307,418.41,56.649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,109.493,356.19,674.928,712.674,779.5169999999999,852.079,721.769,586.897,378.733,53.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.571,466.14400000000006,486.855,926.069,991.438,970.56,868.2940000000001,681.4300000000001,372.589,55.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.848,333.535,545.599,588.872,639.939,615.723,494.126,318.397,290.999,49.58,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.512,481.4270000000001,836.79,976.4950000000002,1034.182,1010.251,905.045,536.307,431.305,80.727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.386,317.665,297.755,304.956,444.01499999999993,715.586,361.936,263.823,34.366,0.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,173.365,192.605,101.862,126.046,1002.971,980.451,484.504,695.947,410.432,81.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.596,333.579,886.1429999999999,959.439,360.62,237.44499999999996,275.624,103.156,85.207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,269.322,637.109,882.1870000000001,1022.753,1073.848,1050.412,953.839,768.438,464.455,104.354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.74,210.686,551.231,973.73,1041.744,1029.286,934.164,749.705,459.47,106.68,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.553,610.948,855.615,1011.193,1076.528,1053.7469999999998,949.312,757.781,459.1269999999999,108.226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,259.601,618.934,878.619,1039.508,1106.901,1083.2759999999998,979.5690000000002,789.43,491.552,123.877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.07,244.381,815.214,676.593,1024.014,845.964,892.547,615.412,383.061,82.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.786,438.068,476.0,721.003,1030.273,1019.304,765.394,715.963,416.924,94.623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,146.974,293.38,469.133,361.785,192.135,57.389,166.23,318.572,130.137,42.864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,218.521,394.071,270.295,798.9929999999999,1091.905,1091.674,1000.259,812.695,507.398,140.673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,305.375,695.352,959.927,1116.52,1173.569,1146.198,1031.46,838.616,537.534,156.401,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,155.413,651.061,721.133,805.8800000000001,810.159,848.064,727.3340000000001,526.179,317.512,135.343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.817,148.718,182.837,513.329,547.664,289.089,228.201,127.196,269.59,62.396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.932,317.404,632.09,594.37,508.3570000000001,619.402,574.15,483.747,148.942,11.665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,247.681,578.71,180.688,266.044,397.66,538.986,418.612,736.582,471.756,140.947,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,76.354,220.675,248.328,340.424,747.663,656.582,611.5,318.195,197.322,136.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,262.825,592.588,117.136,201.567,209.126,231.46400000000003,256.475,183.165,49.269,41.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,263.099,151.979,389.805,616.826,1041.672,1029.513,931.869,741.8589999999999,466.408,144.302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.833,26.765,809.508,962.22,1030.182,505.426,935.729,763.251,498.55500000000006,159.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.004,406.547,559.261,548.87,202.385,197.328,318.088,5.654,72.542,13.285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,274.14,625.72,872.146,1026.721,1098.074,1083.279,981.693,804.697,523.008,173.223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.724,142.991,580.262,690.845,849.803,538.734,704.825,790.767,525.711,179.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,302.721,310.379,408.448,1025.284,1090.189,676.756,970.674,800.781,537.386,186.916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.728,294.896,634.02,864.796,1008.327,1062.43,1054.121,945.598,760.493,487.128,161.996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.642,101.324,222.88700000000003,296.33,455.526,1044.035,1028.089,934.407,765.532,274.974,102.882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.351,57.539,87.808,191.442,231.562,149.616,127.571,99.575,40.392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.058,3.475,170.467,326.787,832.289,1190.351,1183.625,1078.43,888.9800000000001,598.475,218.691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.278,345.146,701.499,935.936,1089.684,1161.3159999999998,1144.667,1045.744,654.79,568.408,205.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.885,355.835,727.842,976.293,1131.244,1197.661,1174.221,1067.736,874.983,595.208,225.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.716,353.051,702.192,932.466,1074.569,1134.454,1113.935,1018.048,841.412,569.226,215.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.053,331.267,676.278,907.2659999999998,1055.208,1118.187,1095.703,1005.6420000000002,818.8340000000001,542.972,183.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.699,297.683,619.033,517.439,579.893,742.3549999999999,1039.239,832.4280000000001,606.394,453.394,146.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.045,322.284,658.094,887.374,1028.735,1083.362,1086.352,982.371,612.982,535.321,204.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.874,338.964,670.584,905.5780000000002,1047.573,816.4680000000001,662.69,563.912,809.597,281.798,205.241,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.532,28.086,65.352,310.012,530.084,355.161,322.873,783.463,231.326,201.813,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.672,355.962,702.078,931.958,1073.577,1124.762,1099.482,1007.774,835.356,576.868,153.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.598,285.791,429.718,192.312,120.04699999999998,165.304,190.658,82.513,72.366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.931,32.721,101.603,128.835,550.662,713.224,800.702,370.286,336.409,533.852,127.29,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.441,345.609,568.952,893.227,1032.04,1083.745,1066.206,983.014,210.851,555.155,220.951,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.743,129.982,166.945,230.086,250.508,159.395,318.136,199.314,187.986,91.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.43,305.238,586.863,1037.534,1189.717,1086.024,971.403,839.452,667.141,399.835,102.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.379,446.808,793.239,1009.02,1132.538,1185.51,1163.912,1064.418,892.943,634.676,268.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.747,92.501,238.784,360.205,278.35,332.334,864.73,487.367,726.415,575.722,238.249,0.855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.811,430.931,778.532,1005.005,1133.675,1191.288,1168.346,1036.826,839.8910000000001,575.144,213.521,0.374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,73.564,464.99000000000007,813.6469999999999,1042.919,1175.5410000000002,1224.246,1201.011,1086.419,895.27,622.993,266.214,2.258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.461,452.182,799.5530000000001,1029.656,1167.286,1222.442,1190.861,1091.141,913.992,646.893,282.715,5.112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.5,412.443,740.166,561.329,561.048,893.7079999999999,1061.03,913.095,800.379,612.873,266.753,4.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.501999999999995,269.287,278.904,243.883,261.235,171.727,404.41,133.39,203.921,87.569,11.478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.931,338.504,776.592,1035.51,1097.8470000000002,1221.751,1041.474,962.776,755.962,529.728,126.501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.002,485.53100000000006,832.812,1069.338,1217.152,1277.444,1253.798,1145.205,959.9,687.155,285.195,3.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.666,484.299,811.9359999999999,1017.3450000000004,1138.932,1179.61,1163.709,1068.872,881.9630000000001,642.398,287.406,7.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.786,404.24,559.249,757.2470000000001,778.263,799.157,758.999,594.915,597.292,520.887,208.725,4.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.43000000000001,236.802,418.654,938.538,890.2429999999999,742.4290000000001,559.546,591.792,411.901,273.228,130.583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.574,315.696,654.4110000000001,587.398,1227.703,1262.441,1277.946,1166.329,974.516,689.257,309.213,10.172,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,99.893,520.35,854.533,1073.117,1194.398,1242.024,1214.732,1086.524,918.673,660.134,301.1,10.076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,137.96,529.201,867.086,1089.7140000000002,1221.616,1270.614,1244.308,1130.446,935.3589999999998,663.57,302.951,10.068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.717,533.14,850.378,1058.402,1191.842,1247.934,1234.701,1138.905,955.367,691.221,321.398,11.932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,125.488,499.4500000000001,799.6370000000001,996.412,1112.846,1164.713,1143.871,937.407,330.033,295.017,71.102,1.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.833,274.794,417.52,336.545,537.884,603.428,871.6270000000001,1032.208,673.951,536.167,258.808,9.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.632,66.981,151.124,704.452,744.694,734.204,710.848,683.295,659.3399999999999,491.925,15.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,131.258,158.091,112.356,279.838,560.577,81.4,75.506,280.972,133.464,347.55,165.362,12.454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,127.179,236.607,297.188,583.297,876.381,978.486,980.799,997.0750000000002,903.473,674.508,314.333,13.371,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,168.076,547.637,875.854,1104.749,1251.3870000000002,1310.039,1284.515,1174.135,979.302,707.461,331.561,16.81,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,183.225,582.402,907.804,1127.53,1259.2759999999998,1304.452,1272.021,1156.806,966.437,699.158,330.191,16.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,174.744,536.413,836.494,1040.44,1149.944,1184.566,1154.923,1011.082,889.187,533.899,251.839,14.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,103.185,358.133,799.935,939.303,1157.355,1201.698,1166.436,1061.495,896.2049999999999,656.974,313.092,15.979,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,105.527,299.179,333.559,460.953,546.945,548.84,284.657,413.449,299.611,125.698,226.677,14.393999999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.912,34.188,191.414,229.23500000000004,320.486,512.872,608.567,491.885,313.494,215.936,65.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,145.14,191.491,645.987,1018.361,1130.742,550.908,498.838,495.52400000000006,447.355,300.697,43.33,18.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,187.749,556.076,844.591,1035.0510000000002,1149.984,1194.864,1162.134,1065.912,891.908,649.733,317.213,25.276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.587,537.786,836.946,841.769,1047.092,909.792,1179.651,477.322,701.81,334.955,190.522,26.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.335,26.712,50.791,375.164,156.97,91.744,660.055,155.114,192.783,150.703,119.04800000000002,14.901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,108.982,353.904,711.009,935.583,1202.514,1254.204,1215.956,1113.097,933.567,682.812,337.735,32.541,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.266,11.18,156.563,154.328,377.946,263.959,534.804,226.753,178.13,149.985,73.544,1.981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,199.272,301.901,820.04,1028.426,1166.822,1227.454,787.834,763.125,941.17,562.367,338.79,32.349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,245.676,634.683,934.427,1145.777,1261.98,1292.464,1252.195,1139.3339999999998,954.1700000000002,698.63,348.749,33.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.983,241.68,608.292,888.1939999999998,1084.511,1199.268,1233.262,1207.685,1096.351,912.18,664.697,330.025,34.388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.19,231.10900000000004,582.703,873.044,1087.629,1214.949,1266.759,1239.009,1129.307,947.561,688.604,342.962,37.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.546,237.0,449.09100000000007,766.763,885.426,1171.082,968.475,953.805,887.038,678.78,484.075,246.141,32.228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.455,237.596,592.227,873.722,1064.9119999999998,1182.461,1232.51,1213.477,1112.777,607.374,680.197,338.041,39.265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.365,240.505,584.171,855.128,1057.998,1186.605,1252.711,1250.711,1153.059,974.511,718.991,361.684,42.603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.202,274.596,648.429,931.989,1133.337,1253.504,1295.353,1253.999,1139.859,952.56,689.989,346.746,43.734,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.212,182.988,415.714,692.954,1106.524,1224.527,1259.516,1221.795,1110.639,939.467,688.518,351.751,45.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.27,256.389,599.337,866.966,1056.778,1160.877,1187.607,1152.985,902.347,871.3409999999999,632.199,321.992,46.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.726,84.189,414.047,273.817,648.373,831.279,829.886,1002.2709999999998,422.996,255.201,423.512,168.345,43.926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.718999999999999,252.098,579.693,540.766,704.046,789.5830000000001,495.262,556.464,298.058,220.326,50.727,38.529,0.959,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.222,40.476,49.327,145.887,292.258,292.106,331.349,458.01499999999993,188.545,230.13,150.153,67.208,7.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.892,42.068,132.049,259.5,358.024,311.586,315.55,504.8970000000001,540.166,575.562,276.018,67.657,52.563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.428,177.822,265.915,369.872,380.87,581.821,704.5240000000001,740.2570000000001,856.816,890.1659999999999,638.178,322.0,54.567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.035,287.475,636.254,905.593,1098.873,1217.958,1256.336,1231.652,1128.911,949.026,696.812,359.703,54.433,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.143,314.478,675.416,940.067,1119.3,1218.939,1246.086,1213.201,1100.776,914.317,663.124,342.936,54.586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.188,313.342,664.729,915.769,1099.701,1197.414,1215.188,1166.249,1074.341,915.027,675.581,353.82,56.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.415999999999997,294.131,620.699,866.135,915.138,1144.083,1003.9,1142.807,875.1510000000001,570.929,645.006,329.778,59.35099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.549,170.575,462.565,453.832,560.518,783.853,1207.017,1162.556,589.087,491.629,433.725,184.1,41.21,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.816,204.18,606.733,751.615,900.6560000000001,150.411,265.156,301.784,72.218,280.332,142.005,187.728,58.219,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.141,303.461,247.33900000000003,282.797,1074.505,1187.706,1227.045,596.502,1099.874,926.166,682.349,358.278,58.867,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.405,319.393,656.388,896.9100000000002,1071.194,1171.651,1202.716,1173.67,1074.775,908.932,668.736,350.736,61.271,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.74,177.471,432.442,855.743,883.4350000000001,922.754,1170.569,1007.452,1036.429,873.586,641.777,337.876,63.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.517,305.206,623.477,689.886,783.577,1120.643,1156.093,1127.579,1032.722,875.2860000000001,641.193,340.687,64.565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.829,308.188,625.958,869.733,1044.901,1144.268,1184.813,1154.129,1048.903,709.517,612.144,305.622,62.914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.033,294.647,479.503,678.789,793.056,834.656,745.571,262.781,123.223,55.276,357.706,127.946,27.898000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.083,303.291,612.055,845.385,1008.4570000000002,881.5789999999998,1106.689,890.5949999999999,636.8399999999999,849.2570000000001,629.493,336.414,66.887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.143,254.152,536.842,773.043,844.645,866.499,982.632,1121.183,1019.302,755.275,570.879,245.666,58.362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.611,298.107,519.019,607.13,886.755,1029.038,1169.502,1139.603,1045.016,877.879,605.524,350.332,72.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.416,291.687,416.734,740.247,848.1519999999999,796.184,915.144,1125.509,855.117,873.149,650.223,353.807,72.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.756,318.873,349.006,861.275,632.019,792.4,698.983,667.235,35.526,143.382,7.049,348.93,72.618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.04299999999999,125.143,482.127,680.434,469.156,1161.089,1201.23,1184.616,1093.714,934.085,359.367,381.272,79.224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.01499999999999,362.979,710.535,977.421,1169.346,1281.844,1319.894,1279.034,1169.849,984.188,734.961,398.848,80.064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.186,382.183,726.607,973.719,1152.597,1246.852,1275.3829999999998,1250.601,1130.098,950.201,698.446,376.761,84.402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.213,359.782,685.3710000000001,937.7369999999996,1125.49,1230.949,1257.44,1224.174,1110.481,939.874,695.969,380.14,82.407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.722,358.54,672.849,899.5219999999999,1049.985,1133.796,1174.988,1159.705,1073.991,919.745,689.203,381.678,85.684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.342,354.946,664.223,901.392,1076.515,1174.215,1207.48,1174.098,1081.393,911.301,682.168,378.604,86.884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.30500000000001,261.341,78.479,535.286,582.944,467.117,945.346,841.5070000000001,390.884,567.973,359.577,203.804,60.915000000000006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.557,324.487,648.5,872.398,1031.046,1116.118,1140.309,1111.295,1017.508,860.545,640.786,354.418,87.505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.114,339.943,634.388,858.627,1030.048,1125.408,671.369,1126.646,1036.197,876.233,650.791,359.858,86.215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.576,334.556,632.128,860.222,1027.578,802.922,711.142,766.3319999999999,344.072,131.68,522.522,146.059,89.77,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.443,374.735,698.169,938.311,1106.923,1205.514,1232.473,1197.8580000000002,1094.407,924.571,690.3470000000001,385.134,91.365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,64.247,239.44,508.4460000000001,906.335,1071.695,1162.086,1191.006,1161.428,1065.463,906.805,680.441,380.655,91.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.413,294.37,677.394,908.907,927.906,1146.834,1168.656,1131.516,917.399,645.272,460.49,301.944,85.632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.486,79.517,117.409,145.061,164.97,460.49299999999994,699.698,592.167,408.235,249.956,63.853,9.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.807,274.749,478.0909999999999,640.505,861.57,851.186,491.723,581.665,564.235,123.065,487.166,364.142,96.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.104,347.524,545.715,359.878,492.795,801.252,384.998,353.433,1032.883,876.147,655.67,371.881,95.475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.036,101.325,256.215,416.522,577.788,754.951,215.731,70.558,48.402,57.19899999999999,15.969,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,79.465,201.914,474.0700000000001,889.6429999999999,1051.328,1144.813,939.823,745.494,738.058,796.591,674.952,382.388,97.576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.111,372.823,681.671,921.4259999999998,1091.873,1195.275,1233.799,1196.569,1090.692,827.335,695.326,315.638,95.113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.714,380.616,682.687,902.615,1056.845,1146.119,1180.26,1157.765,1075.333,917.519,693.332,399.56,105.706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.802,373.088,671.701,892.998,1043.93,798.218,1163.64,1118.928,1030.548,877.818,662.16,382.359,105.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.156,356.859,650.985,880.655,1045.42,1135.967,1145.347,551.1,995.724,570.645,576.215,374.346,107.817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.283,353.102,641.885,858.8249999999999,1010.9269999999998,975.857,1135.013,1107.761,811.458,707.834,654.741,380.35,107.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.788,375.534,686.726,708.411,1085.058,904.427,821.1859999999999,1174.1999999999998,751.822,908.082,526.515,396.933,108.432,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.735,365.941,661.366,879.856,1040.57,719.0609999999999,932.495,1121.343,1036.033,883.21,665.628,384.372,110.173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.183,353.948,644.3059999999999,866.52,1032.974,1131.959,1167.984,911.367,1029.583,870.85,524.56,381.863,110.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,88.306,350.25,631.236,848.8420000000001,810.632,1094.22,318.199,758.722,419.339,624.172,551.886,336.619,106.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.78,356.826,641.629,855.776,1005.751,1086.662,1110.529,1085.701,717.702,571.946,643.219,1.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,89.385,347.594,621.823,830.179,980.969,1062.6219999999998,1085.689,979.351,807.176,731.582,624.531,313.349,84.542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.562,351.932,632.67,845.7,980.34,1067.655,653.571,902.6959999999998,979.581,832.645,629.527,370.41,117.31,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.5,265.272,608.895,808.283,946.982,1031.852,1063.534,907.33,813.053,551.319,385.991,259.527,86.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.498,243.854,368.827,599.048,904.033,937.047,990.78,894.72,906.771,738.894,402.82,340.121,81.488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.995,116.302,387.106,579.784,714.6,736.335,908.516,943.875,898.2919999999999,723.771,524.942,377.251,53.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,164.271,340.022,217.005,374.225,577.024,529.182,1085.768,938.413,702.355,272.395,206.851,74.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.79,348.299,433.906,837.803,590.612,585.465,569.315,794.453,784.987,176.493,181.443,283.496,120.784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.443,115.891,169.267,460.889,821.105,601.301,891.1819999999999,310.258,321.985,223.047,125.824,114.875,19.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,91.446,350.68,309.137,551.827,842.36,895.473,924.522,891.882,1030.516,879.53,465.16100000000006,393.087,128.088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.859,374.003,672.842,664.862,1052.139,577.47,896.242,1147.092,1048.331,886.5379999999999,666.441,119.94599999999998,114.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.963,356.469,645.8159999999999,863.8199999999999,1026.437,882.077,1143.605,1115.332,1026.098,662.286,499.289,392.427,109.254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,84.517,355.723,643.785,860.569,1019.84,1111.1219999999998,825.928,1117.4969999999998,1030.575,882.6910000000001,676.056,404.496,125.77500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,83.117,342.815,620.772,834.424,978.728,1062.999,839.913,1069.2489999999998,986.393,852.818,654.145,394.793,127.675,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,86.098,344.53,627.711,843.745,1003.836,1100.832,847.05,591.23,1025.932,875.41,676.623,309.491,94.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.542,354.939,649.053,868.538,1029.281,1130.308,1173.467,1149.008,1062.291,917.214,708.019,428.666,136.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.937,368.455,661.115,876.911,1022.5700000000002,996.355,546.257,1132.087,896.1779999999999,897.644,691.736,405.33,118.59900000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.978,149.478,416.154,689.92,993.804,946.038,883.425,683.766,491.025,682.048,420.115,292.307,65.189,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.567,103.351,237.98300000000003,364.593,436.491,533.978,785.437,666.722,664.494,442.187,374.536,109.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.781,90.839,214.363,653.876,752.655,694.462,414.011,936.618,1036.764,704.326,639.615,394.69,137.605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,81.069,337.086,618.355,845.363,1020.763,841.991,895.849,1009.042,960.55,809.912,527.336,267.281,103.95,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.58,101.854,327.37,414.861,819.799,575.069,642.529,800.194,866.359,553.375,463.601,349.282,126.687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,78.425,154.846,634.139,476.407,474.667,774.832,740.72,712.968,439.091,714.912,99.143,394.211,116.943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.526,64.571,217.713,504.11999999999995,491.547,919.045,915.173,1116.459,941.159,822.029,568.858,376.106,137.364,0.517,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.912,297.806,501.01499999999993,362.872,501.604,444.597,477.6720000000001,380.115,344.861,531.996,568.733,420.465,133.885,1.274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.076,252.481,465.028,422.243,620.014,733.4599999999999,682.7749999999999,717.49,624.299,311.397,267.212,2.458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.5,338.05,629.537,74.703,309.082,869.144,958.365,939.472,1029.0549999999998,888.182,685.528,420.33,138.389,1.232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.791,334.59,622.946,839.959,984.533,1077.541,1111.778,1096.475,1030.213,894.373,643.679,359.757,129.319,0.4799999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.61800000000001,335.075,625.487,842.287,1000.144,1093.879,1132.023,1092.75,1016.175,877.835,634.368,353.388,94.524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.015,300.116,472.28899999999993,694.758,899.9110000000001,946.559,734.696,768.434,422.082,792.772,552.687,306.428,117.957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.483,290.536,432.547,602.829,958.655,1052.837,1091.065,1071.63,1000.814,699.865,466.358,16.748,31.839,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.326,230.03700000000003,484.811,722.874,869.861,869.0500000000001,957.817,940.321,743.251,640.66,555.704,351.591,129.626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,72.197,308.134,611.794,823.035,959.4570000000002,1050.525,948.819,651.172,803.93,748.448,516.574,341.043,88.814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,75.302,311.012,584.948,658.172,451.368,893.447,947.404,777.041,900.885,770.162,495.582,155.403,115.903,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.217,314.81,595.773,811.865,972.132,1064.937,719.538,1074.568,1009.288,875.469,678.176,417.53,140.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.60199999999999,319.925,607.465,827.345,979.6279999999998,1072.914,923.696,773.637,325.929,723.123,603.251,279.503,111.612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.955,314.608,326.76,645.55,956.625,810.957,653.149,181.05,694.223,777.898,670.55,357.391,134.327,0.4779999999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,65.907,313.916,596.328,818.06,692.597,792.576,964.632,827.589,499.203,65.435,311.257,308.861,125.806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.217,223.836,413.905,704.442,845.774,815.6940000000001,576.003,939.8909999999998,805.197,667.37,370.304,321.776,89.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.06399999999999,241.631,411.205,540.8870000000001,480.5619999999999,1068.848,865.067,1108.268,895.5729999999999,722.336,525.539,355.961,134.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.354,278.332,560.057,607.02,995.567,1097.461,1133.645,993.299,904.351,779.636,564.594,420.11,141.445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.124,310.743,603.599,493.00699999999995,299.058,1084.715,201.986,943.867,852.057,732.148,492.639,126.465,81.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.56099999999999,303.042,586.257,808.761,675.657,643.929,702.064,1080.439,997.379,661.605,200.887,273.024,110.313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.841,302.607,584.411,804.633,951.85,1048.745,1084.423,1062.503,989.733,853.723,660.95,297.494,5.821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.192,194.343,351.815,528.71,736.096,632.658,869.608,1094.703,1016.16,320.804,71.491,218.487,109.359,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,61.809999999999995,139.816,271.177,506.98,479.698,804.0509999999999,895.7699999999999,926.967,933.045,870.697,665.951,329.646,128.385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,59.309,142.429,597.478,637.829,850.344,957.941,922.439,977.133,1041.667,656.235,521.114,129.748,102.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.668000000000006,302.965,599.482,835.23,982.684,1086.497,1126.377,1113.2,1023.226,875.646,438.175,101.186,37.871,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.414,254.336,553.094,549.323,690.342,1077.235,1116.757,1088.258,1003.817,864.267,673.126,410.89,129.97,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.275,298.457,588.345,809.107,971.9889999999998,1071.4109999999998,493.90600000000006,1057.846,622.422,728.633,556.436,387.864,135.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.039,280.526,548.675,765.558,918.301,1016.1,796.935,1030.595,846.339,813.663,617.541,375.79,72.431,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.963,272.265,534.485,751.104,914.379,1008.913,786.465,468.749,944.695,810.58,618.73,360.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.858,279.876,310.525,405.273,953.159,1058.085,1094.641,1075.577,992.925,848.384,645.028,333.183,102.766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.325,183.188,193.756,550.893,775.707,348.654,191.545,422.938,770.783,313.349,25.164,146.481,56.286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.6,284.872,577.788,803.056,964.595,1065.409,1102.186,1071.655,760.409,854.659,652.301,390.884,114.33299999999998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.452,278.212,555.679,771.367,388.079,783.826,951.252,931.644,695.867,753.561,592.1,288.194,77.062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.687,273.632,243.957,134.731,548.345,929.899,863.039,876.231,775.436,653.645,108.876,131.756,73.818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.449,275.747,561.726,790.093,959.838,1063.7759999999998,912.302,713.769,839.41,886.647,680.756,386.078,103.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.954,271.67,559.904,787.792,221.356,776.118,1109.861,429.674,732.205,605.62,617.563,324.243,94.547,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.909,272.398,565.048,799.3000000000001,538.766,203.637,357.391,352.38,598.366,653.477,614.593,378.048,116.177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.878,82.004,200.448,689.853,344.973,748.729,766.1370000000001,832.492,125.324,156.312,79.869,153.364,61.73400000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.034,236.04000000000005,265.127,65.83,760.658,578.688,965.892,987.581,715.082,691.192,556.326,364.29,111.88500000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.526,133.376,466.911,426.137,663.797,837.28,343.923,308.16,395.165,707.917,666.686,389.684,116.43300000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.741,269.556,568.302,795.528,954.2039999999998,820.459,1090.441,742.897,559.62,663.259,644.856,379.797,101.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.697,270.224,569.699,803.538,971.353,809.424,801.973,497.99099999999993,338.947,406.599,554.59,375.751,110.572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.086,263.347,554.906,788.782,966.007,1065.799,758.346,1078.746,686.983,762.092,454.372,211.245,70.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.785,262.593,558.228,790.323,959.072,892.821,923.987,874.29,786.885,850.4870000000001,644.776,373.03,107.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.581,218.157,507.58,758.437,801.751,886.757,724.4359999999999,1051.299,974.227,833.642,621.278,336.545,82.975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.309,192.517,394.751,757.062,938.9839999999998,1045.2659999999998,1087.88,899.244,926.107,775.468,490.746,321.588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.956,185.176,423.998,607.889,742.443,791.932,702.024,216.947,370.703,221.058,400.735,353.388,100.217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.344000000000005,267.39,574.83,813.239,983.31,851.45,843.04,630.525,1021.38,880.4480000000001,668.869,385.363,95.114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.752,268.111,579.686,818.209,664.302,684.809,1144.409,1123.596,1037.114,887.657,675.102,387.244,92.197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.193,260.821,557.614,785.776,951.197,1048.215,1087.457,942.849,768.852,670.976,395.278,304.838,92.37,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.758,265.006,577.228,811.589,979.038,1079.894,1110.465,1088.21,1005.855,861.06,654.953,373.883,89.09,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.407,264.341,578.239,814.235,983.021,1085.134,926.091,448.4299999999999,356.629,870.63,605.792,318.781,71.642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.535,261.047,573.263,811.672,981.6610000000002,470.29,1017.458,1095.397,204.085,198.705,484.2000000000001,261.792,76.842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.822,261.114,575.129,821.684,999.52,1107.127,919.351,690.906,697.999,671.767,260.781,372.584,81.666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20.561,160.31799999999998,206.886,392.008,534.183,686.243,548.466,369.222,262.349,63.398,306.337,2.445,30.175999999999995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.372,48.027,267.693,292.875,461.232,506.573,887.7970000000001,590.578,826.615,341.565,165.072,64.12,17.788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.421,137.681,205.808,419.657,752.817,868.745,384.212,720.981,136.935,840.842,625.633,224.849,74.099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.919,162.102,330.353,726.415,951.399,559.615,879.896,657.913,586.299,827.538,604.791,290.127,57.535999999999994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.404000000000002,250.70800000000003,561.129,802.8480000000001,977.91,1077.235,1108.12,344.106,833.2439999999999,836.76,624.295,278.818,63.442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13.196,253.918,575.486,827.203,996.015,798.148,855.404,517.339,95.892,176.944,341.326,319.006,63.865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.031,94.901,315.80899999999997,350.886,164.837,80.258,148.013,217.516,287.457,288.409,326.183,308.449,60.635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.381,109.684,311.584,497.261,627.156,748.758,682.679,314.845,562.334,505.7519999999999,360.679,177.255,34.355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.196,134.378,327.169,343.633,185.437,453.4330000000001,447.9030000000001,640.044,668.781,792.581,497.069,249.375,30.609,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.992,154.543,373.779,495.06700000000006,679.016,703.653,929.533,881.6310000000001,814.157,718.339,487.151,203.591,36.589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.73,253.95,583.854,838.6750000000001,1017.1649999999998,1125.861,955.697,911.74,1022.073,726.891,637.552,292.177,49.518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.621,248.729,571.619,821.1,544.26,1091.848,813.642,904.486,1004.334,612.642,73.404,194.905,47.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.063999999999999,241.655,433.43,784.854,957.758,515.187,285.917,655.437,992.7820000000002,835.016,613.071,115.822,45.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.715,241.96399999999997,555.15,803.334,984.899,1095.1460000000002,1131.195,1111.324,1011.98,845.86,609.948,304.735,42.378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.25,370.599,613.241,911.064,1015.9970000000002,1056.344,1016.6329999999998,788.891,537.313,313.973,140.896,30.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.753,219.172,501.915,741.549,513.76,785.028,705.418,1027.837,940.586,785.292,571.93,282.745,36.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.545,233.101,553.148,807.381,986.554,1091.127,752.002,708.428,818.081,823.624,563.783,0.0,13.214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.008,233.366,553.378,800.123,975.808,1080.775,1117.222,744.418,981.7100000000002,313.787,592.45,287.73,30.259000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.24,229.425,475.838,511.531,699.838,525.061,804.754,620.415,822.453,560.562,398.428,99.257,25.84,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.5719999999999996,196.142,380.179,596.887,694.044,835.528,951.783,858.154,853.086,600.204,489.544,255.406,21.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.287,22.04,47.971,163.973,209.207,192.546,154.734,104.573,130.99,221.849,188.324,15.548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.631,230.791,557.193,393.349,421.114,1106.6,880.058,801.554,447.513,663.976,346.056,162.535,9.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.037,232.8,183.951,252.922,374.854,209.081,289.227,341.028,429.114,825.223,583.149,266.44,12.299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.013,236.294,564.913,821.173,732.947,1116.271,1153.873,898.141,1017.826,837.828,587.411,265.262,10.384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.339,229.75499999999997,554.112,812.357,983.879,1095.294,1139.317,1100.297,997.755,548.355,571.123,256.362,8.833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.637,374.348,571.365,840.056,725.772,943.357,932.421,982.058,808.604,563.407,249.17500000000004,6.781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.543,229.474,562.332,827.934,1001.696,1115.315,1156.256,1123.333,1013.831,832.93,583.467,257.035,6.169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.599,231.811,564.565,814.14,986.957,1087.065,1123.173,1091.025,991.296,822.579,567.604,247.699,4.86,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.55,230.619,185.499,302.504,674.765,1047.95,1064.039,1018.501,921.714,756.66,523.025,224.637,2.862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.909,109.604,364.14,802.3829999999999,712.418,209.543,91.012,506.316,49.654,45.588,156.272,2.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.707,533.808,672.603,955.294,1061.761,1097.561,890.3180000000001,963.4,683.98,537.776,211.679,2.75,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,215.364,489.248,684.0,761.4110000000001,935.081,909.386,984.782,873.091,700.065,273.611,213.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,226.051,573.766,846.594,1035.327,1146.565,1180.644,1132.793,1022.0129999999998,836.482,572.548,232.977,0.722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,240.512,596.168,863.707,1043.392,1149.357,1180.615,1139.359,1032.663,843.881,579.582,233.763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,163.103,542.725,712.754,823.742,1079.958,1107.182,1051.917,815.253,538.766,296.756,60.40800000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206.774,527.579,665.864,766.849,910.268,642.235,742.561,600.086,521.534,461.047,178.79,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,157.204,363.562,594.607,779.734,1078.011,902.59,542.225,510.66600000000005,60.221,224.964,82.619,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.071,148.388,373.703,551.497,691.697,431.924,322.601,226.835,175.165,285.14,59.007000000000005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.152,246.493,457.088,369.0,750.814,1125.479,767.234,680.831,796.108,531.678,196.553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202.316,290.376,675.58,758.441,759.866,811.884,572.245,460.53,552.254,420.779,116.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,62.645,169.789,361.386,422.203,455.8210000000001,643.228,562.696,322.867,316.824,62.99600000000001,43.64,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205.922,384.301,645.471,864.854,607.369,754.299,495.292,278.195,372.14,336.806,164.318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,196.147,517.509,762.861,934.136,1031.897,823.296,1028.448,820.823,656.016,224.486,157.917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,190.473,508.68500000000006,761.92,942.484,1047.025,742.732,1048.637,935.5740000000002,452.35599999999994,481.66,163.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.969,509.474,872.571,1053.995,1161.179,1190.668,1137.7710000000002,1015.191,821.756,533.507,178.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,181.009,488.87799999999993,865.802,811.6300000000001,863.741,1179.2,985.802,930.88,481.448,159.122,147.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,204.487,546.44,810.3639999999999,983.677,1081.475,1103.421,1050.897,931.835,745.9430000000001,462.6309999999999,141.935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,182.45,494.771,733.876,895.352,986.359,1016.67,968.522,861.678,679.489,405.344,118.764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,82.847,377.116,553.395,820.823,879.703,931.955,910.924,893.395,707.7,439.86,133.201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.556,543.267,810.137,991.16,1097.631,1122.12,1068.744,947.927,754.629,471.828,138.16,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.242,537.044,797.749,967.977,1063.272,1082.796,1027.928,913.0410000000002,727.111,453.631,129.881,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,186.517,517.368,770.247,938.824,1033.129,1053.057,997.327,879.755,686.662,397.899,105.928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,175.847,502.402,772.6410000000001,972.403,1079.412,1105.717,1064.027,949.42,758.543,470.62999999999994,129.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,197.29,551.33,824.663,1008.25,1114.807,1148.515,1098.008,973.788,771.12,470.943,124.554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,195.339,213.462,358.32,456.502,814.8050000000001,483.044,1065.397,938.783,460.4080000000001,445.8960000000001,113.28100000000002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,188.93,534.604,797.729,972.791,794.589,515.428,694.845,273.542,679.043,192.676,93.556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.432,101.033,412.516,823.232,787.129,832.26,668.605,401.043,710.249,420.069,99.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.543,541.182,613.704,987.2430000000002,912.435,1111.808,815.379,811.177,743.528,447.557,106.749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.868,380.024,379.8,381.07,796.1690000000001,189.383,718.735,541.244,488.523,185.374,48.145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,194.633,448.028,845.283,1031.577,1129.76,1149.944,1093.487,957.827,753.519,449.53599999999994,101.66,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,184.856,449.60300000000007,817.5820000000001,869.0550000000001,794.1769999999999,963.4,896.158,712.303,509.769,381.94,43.408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.922,149.786,491.38700000000006,384.291,147.607,398.715,228.29700000000005,244.652,380.522,115.836,26.696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.595,372.288,407.651,188.881,278.512,248.532,301.56,188.02,75.753,95.333,12.104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.175,217.733,221.40999999999997,330.93,320.657,756.923,582.659,407.085,581.221,318.101,50.911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,150.224,247.738,717.437,881.1199999999999,984.438,1013.305,970.1799999999998,850.545,399.252,361.593,61.74099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,100.053,395.636,740.503,921.192,1016.953,1041.021,989.659,858.957,656.498,362.358,59.85099999999999,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,144.321,469.53600000000006,360.728,452.559,688.681,998.45,623.026,813.563,619.296,337.03,51.823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,136.237,460.054,730.575,573.423,611.821,791.74,739.3750000000001,716.142,453.222,341.945,48.646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.348,357.497,499.07,1017.974,1139.275,1176.994,1124.923,992.436,766.826,428.961,62.815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,166.573,534.013,829.7260000000001,1023.988,1132.469,1155.228,1090.611,947.061,723.675,395.369,51.338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,160.101,524.072,807.243,728.146,1091.153,1109.595,1048.92,905.666,696.055,379.463,44.575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.982,215.307,213.121,465.05999999999995,340.219,171.401,260.32,178.004,3.921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,95.549,110.70699999999998,384.515,543.144,621.007,526.222,243.937,61.349,145.09,61.406,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,141.627,498.8039999999999,534.774,730.8019999999999,1110.136,1134.284,1071.788,933.17,711.38,380.222,30.728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,147.886,515.081,803.27,986.773,1084.08,1099.812,1033.011,898.925,685.4839999999999,372.61,28.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.461,503.376,786.695,968.097,1070.073,1086.007,1030.753,899.6280000000002,688.708,367.255,26.742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,124.37999999999998,463.726,738.566,906.139,988.735,673.379,958.423,840.297,639.749,336.734,21.334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.488,132.609,334.371,538.779,470.72599999999994,462.651,198.648,267.803,13.49,112.576,1.9550000000000003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,122.117,76.949,181.814,580.8,1039.153,1066.985,1015.9159999999998,883.23,669.826,347.37,20.526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,129.883,501.956,802.146,996.25,1103.462,1123.648,1061.227,917.638,694.445,357.097,20.282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,116.616,468.436,761.681,761.153,828.425,1065.17,853.69,843.9739999999999,459.677,210.371,5.275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,92.094,422.671,719.117,933.118,1030.376,1054.582,994.014,853.5989999999999,629.885,310.246,12.387,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.608,166.235,444.5870000000001,875.72,977.5700000000002,995.607,935.728,805.665,596.125,294.393,9.889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15.099000000000002,68.787,553.279,642.129,959.118,508.463,450.0820000000001,180.732,123.18699999999998,123.024,6.871000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,110.905,481.4009999999999,791.822,989.678,1093.228,1115.184,1047.7620000000002,898.09,672.073,335.64,12.974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,90.058,426.322,718.757,779.042,1003.552,1010.325,950.677,808.458,599.406,124.086,7.651,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,85.622,416.902,704.968,710.377,742.439,690.812,958.2809999999998,820.8290000000001,448.117,303.337,8.688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,87.145,424.527,714.787,892.4600000000002,978.807,994.674,943.088,813.0749999999999,602.357,294.691,6.812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.594,321.265,612.9010000000001,748.336,797.9490000000001,699.5200000000001,778.179,571.624,411.001,90.447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.89,298.364,598.738,840.157,1139.105,1165.065,1100.177,944.271,705.643,348.34,10.621,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,77.18,434.034,741.559,841.734,1036.484,952.038,987.88,845.232,573.233,4.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.659,46.686,101.701,141.038,143.414,170.888,92.217,151.176,87.031,77.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.766,372.63,366.276,846.821,646.83,963.8929999999998,361.335,343.483,104.888,92.54,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.319,354.986,351.325,262.484,600.103,702.471,745.128,629.401,99.606,44.249,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.826,30.491,82.312,96.817,250.60200000000003,199.716,260.76,146.974,373.809,65.281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.213,414.471,730.586,921.335,1030.002,1054.22,993.27,852.234,628.418,153.105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9.035,208.078,426.706,410.525,506.513,396.907,529.684,248.453,164.138,31.893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.455,145.208,313.881,822.512,936.624,964.808,907.505,771.657,242.407,154.937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.591,59.76200000000001,213.979,368.384,909.497,924.1,869.309,739.75,213.269,52.481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.863,326.929,609.8910000000001,793.7739999999999,190.767,565.74,506.772,521.438,542.621,74.126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.194,370.54,695.631,905.5450000000002,1023.455,1054.621,1001.758,859.6410000000001,633.39,271.683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,96.711,245.678,261.519,335.95,278.591,472.11799999999994,204.0,263.545,49.539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.83,6.514,29.209999999999997,558.615,213.459,354.372,192.112,70.908,66.212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18.194,4.537,82.553,141.756,192.534,180.755,380.757,906.805,666.725,314.604,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.883999999999997,398.958,738.631,942.102,1052.975,1082.473,1024.86,882.747,502.471,94.803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.858,367.649,691.613,893.9519999999999,1008.842,1036.3580000000002,978.795,845.232,622.156,294.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14.431,331.898,445.378,855.662,962.214,990.702,938.619,799.55,577.13,263.305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,69.461,359.791,543.698,746.905,732.102,686.906,529.825,299.983,209.705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,66.996,606.319,819.576,934.906,966.463,920.519,278.846,576.735,265.452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10.746,310.298,611.5269999999999,809.962,921.51,949.03,692.855,504.3570000000001,558.188,255.202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.597,126.529,231.207,414.452,646.213,698.105,675.97,548.477,437.449,174.421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.734,265.825,381.478,656.888,871.624,689.844,737.267,522.27,393.649,107.748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.434,283.466,580.492,784.4100000000001,400.565,365.389,620.526,734.98,522.026,232.94,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.901,275.506,566.011,41.355,251.278,532.179,859.419,243.561,13.657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.799,577.248,777.097,892.1970000000001,928.132,883.4990000000001,755.927,548.929,254.26199999999997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,278.207,576.322,775.48,893.1260000000002,927.817,876.837,411.683,149.987,81.372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102.138,258.312,537.364,888.6900000000002,932.051,611.9269999999999,547.507,419.082,258.787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,293.326,609.292,325.588,611.185,566.421,510.132,786.959,579.607,272.972,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,298.731,637.314,870.803,1009.653,1056.778,1012.6,884.3089999999999,656.991,322.168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,308.87,637.24,854.945,800.522,719.588,703.876,824.304,604.109,288.34,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.588,276.036,537.618,462.2809999999999,64.854,161.074,80.232,87.611,73.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.922,59.232,190.534,271.784,121.599,166.497,265.487,193.562,107.296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.594,634.021,854.6769999999999,980.3010000000002,1019.862,978.827,854.413,639.058,317.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,297.446,625.451,840.558,962.675,1006.037,967.6020000000002,846.509,636.1550000000001,322.929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,275.015,619.392,853.986,987.219,1026.398,986.071,856.045,638.195,315.944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,294.095,628.093,849.015,970.436,1008.302,963.55,841.209,635.862,320.82,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,248.03599999999997,552.471,768.7790000000001,887.492,926.247,880.679,554.001,563.67,273.924,3.702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,221.484,530.421,748.241,876.896,920.115,879.4390000000001,762.76,206.78,267.633,3.4360000000000004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,214.852,149.155,151.094,110.097,276.933,258.856,325.865,216.023,270.926,3.912,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,113.192,204.722,202.324,200.785,215.228,173.706,147.298,157.73,47.211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,291.539,650.847,890.2640000000001,1027.5410000000002,1076.92,1038.458,914.382,694.361,361.366,16.704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,142.855,464.475,642.682,820.547,884.3890000000001,959.452,830.905,617.635,134.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21.542,12.496,254.78500000000005,241.894,467.3049999999999,139.757,230.76400000000004,287.543,113.936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.38,120.769,367.243,316.945,426.763,496.1549999999999,194.485,150.16,15.949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.593,165.072,116.339,279.57,235.36299999999997,228.336,306.652,179.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,70.962,284.704,405.421,536.846,944.528,918.266,811.761,620.64,327.048,16.955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,118.80599999999998,437.29,789.6179999999999,758.471,372.918,389.541,404.507,109.167,120.34399999999998,0.904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.476,63.31100000000001,47.69,124.036,230.884,203.623,275.589,124.078,157.813,3.3,0.0,0.0,0.0,0.0,0.0,0.0]
