"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
1, 3415.13995277202, 1623.18706747958, 3415.13995277202, 3781.25867312098, 91.5431285518355, 254.713989759331, 91.5431285518355
2, 3032.39853859965, 1440.5423884087, 3415.13995277202, 3781.25867312098, 81.5050552830178, 216.00162316577, 91.5431285518355
3, 2623.74810837199, 1247.50029468281, 3415.13995277202, 3781.25867312098, 72.1232508594654, 179.832983686087, 91.5431285518355
4, 2411.93020311039, 1148.33010623816, 3415.13995277202, 3781.25867312098, 67.8522640511596, 163.229947086632, 91.5431285518355
5, 2275.09970070288, 1084.54299959474, 3415.13995277202, 3781.25867312098, 65.2859759332633, 153.259790952583, 91.5431285518355
6, 2174.81689739732, 1037.91997953598, 3415.13995277202, 3781.25867312098, 63.5275216710893, 146.351856555605, 91.5431285518355
7, 2116.93288338463, 1011.08097500851, 3415.13995277202, 3781.25867312098, 62.592156628009, 142.550111769265, 91.5431285518355
8, 2225.59024944861, 1061.62537754145, 3415.13995277202, 3781.25867312098, 64.636516419003, 150.037283900805, 91.5431285518355
9, 2666.50930646519, 1267.80952431111, 3415.13995277202, 3781.25867312098, 73.5545583164296, 183.872547613536, 91.5431285518355
10, 3195.92168163896, 1518.25545135359, 3415.13995277202, 3781.25867312098, 86.1971484856389, 232.474895550305, 91.5431285518355
11, 3655.88055817511, 1738.71225777564, 3655.88055817511, 4048.28148366464, 98.9869661273347, 281.908047200241, 98.9869661273347
12, 4237.20820781068, 2021.42546146451, 4237.20820781068, 4694.68788021048, 117.811021194489, 354.303455368652, 117.811021194489
13, 4970.32037680773, 2384.2553377373, 4970.32037680773, 5512.59994590927, 145.76227356443, 461.470460821433, 145.76227356443
14, 5198.42137171681, 2498.47018284853, 5198.42137171681, 5767.6631327172, 155.411037815513, 498.448971196432, 155.411037815513
15, 5377.82505532851, 2588.97998069993, 5377.82505532851, 5968.56931485126, 163.337018259131, 528.794626779294, 163.337018259131
16, 5798.0975960805, 2802.87975182535, 5798.0975960805, 6440.03654002576, 183.131831444908, 604.202497066423, 183.131831444908
17, 5597.33863463925, 2700.53121182616, 5798.0975960805, 6440.03654002576, 173.525373321921, 567.534189308189, 183.131831444908
18, 4923.5700998178, 2360.8292632334, 5798.0975960805, 6440.03654002576, 143.785247501805, 454.158706175571, 183.131831444908
19, 4470.80936375682, 2136.46860804096, 5798.0975960805, 6440.03654002576, 126.036229628522, 386.461791546759, 183.131831444908
20, 4208.70277373597, 2007.60525904886, 5798.0975960805, 6440.03654002576, 116.576784278293, 350.356898052957, 183.131831444908
21, 3994.32082097453, 1902.93746640059, 5798.0975960805, 6440.03654002576, 109.284665072078, 322.508469010009, 183.131831444908
22, 3840.69493569295, 1828.28836978796, 5798.0975960805, 6440.03654002576, 104.320423079805, 303.494299241138, 183.131831444908
23, 3611.06387593554, 1717.35783513128, 5798.0975960805, 6440.03654002576, 97.2110543628682, 276.420479395007, 183.131831444908
24, 3173.58161011953, 1507.73236906116, 5798.0975960805, 6440.03654002576, 85.0203568808877, 229.695039184115, 183.131831444908
25, 2716.45110480957, 1291.13579159854, 5798.0975960805, 6440.03654002576, 74.0579775907683, 187.508013248622, 183.131831444908
26, 2343.41644713139, 1116.28053224755, 5798.0975960805, 6440.03654002576, 66.4357256951744, 158.058075369032, 183.131831444908
27, 2101.40627693881, 1003.79406482375, 5798.0975960805, 6440.03654002576, 62.1223244217796, 141.335580901925, 183.131831444908
28, 1964.38864127425, 940.452611432642, 5798.0975960805, 6440.03654002576, 59.9088667034316, 132.704096149635, 183.131831444908
29, 1936.18090019455, 927.475271331557, 5798.0975960805, 6440.03654002576, 59.5518181769106, 131.082206866582, 183.131831444908
30, 1936.40940079131, 927.616544489793, 5798.0975960805, 6440.03654002576, 59.5470285903908, 131.087480457198, 183.131831444908
31, 2172.55765605267, 1037.16610998411, 5798.0975960805, 6440.03654002576, 63.4144355924837, 146.142489142307, 183.131831444908
32, 2396.80772347827, 1141.56769517424, 5798.0975960805, 6440.03654002576, 67.5315299265019, 162.074832437884, 183.131831444908
33, 2328.93143484723, 1109.68532087014, 5798.0975960805, 6440.03654002576, 66.3323275545283, 157.159530309897, 183.131831444908
34, 2541.66131098471, 1209.26668388547, 5798.0975960805, 6440.03654002576, 70.5856765604213, 173.380891250917, 183.131831444908
35, 2725.84656169088, 1295.74827881647, 5798.0975960805, 6440.03654002576, 74.5517325171671, 188.564630794957, 183.131831444908
36, 3121.03643094215, 1482.75697786637, 5798.0975960805, 6440.03654002576, 83.9545880237605, 224.740496191043, 183.131831444908
37, 3764.34652977997, 1791.1587035973, 5798.0975960805, 6440.03654002576, 101.998311992111, 294.302448497855, 183.131831444908
38, 4302.84936812855, 2053.45768889524, 5798.0975960805, 6440.03654002576, 119.864168472044, 362.925059625867, 183.131831444908
39, 4685.68204374869, 2242.36412349838, 5798.0975960805, 6440.03654002576, 134.113888128566, 417.532987953144, 183.131831444908
40, 4984.35212122455, 2391.14478502359, 5798.0975960805, 6440.03654002576, 146.127779074581, 463.506070726232, 183.131831444908
41, 5268.88495339718, 2533.97073015165, 5798.0975960805, 6440.03654002576, 158.36636432506, 510.154569551057, 183.131831444908
42, 5324.26796780204, 2562.01930057493, 5798.0975960805, 6440.03654002576, 160.90757556184, 519.667273573493, 183.131831444908
43, 5522.66974256716, 2662.34192394991, 5798.0975960805, 6440.03654002576, 170.021159202746, 554.226352429605, 183.131831444908
44, 5408.95084607831, 2604.8779341679, 5798.0975960805, 6440.03654002576, 164.860095594151, 534.412264156803, 183.131831444908
45, 5025.96886289191, 2412.2896065374, 5798.0975960805, 6440.03654002576, 148.045440490732, 470.455845079495, 183.131831444908
46, 4804.76856448618, 2301.7971479226, 5798.0975960805, 6440.03654002576, 138.932033100765, 435.745035856641, 183.131831444908
47, 4373.47644127151, 2088.57065065166, 5798.0975960805, 6440.03654002576, 122.395306432596, 372.744517221167, 183.131831444908
48, 3854.33606139598, 1835.0340348663, 5798.0975960805, 6440.03654002576, 104.693428828162, 305.087823822565, 183.131831444908
49, 3175.29332965387, 1508.50882637498, 5798.0975960805, 6440.03654002576, 85.0751490540376, 229.881118160311, 183.131831444908
50, 2765.54821456648, 1314.2986643975, 5798.0975960805, 6440.03654002576, 75.1481915557482, 191.715291397643, 183.131831444908
51, 2405.98053151977, 1145.51431004042, 5798.0975960805, 6440.03654002576, 67.6298924696497, 162.681337979061, 183.131831444908
52, 2134.43213208389, 1019.09014286507, 5798.0975960805, 6440.03654002576, 62.6950967273844, 143.516716915011, 183.131831444908
53, 1976.04128596045, 945.816110521327, 5798.0975960805, 6440.03654002576, 60.1024025418449, 133.423558116081, 183.131831444908
54, 1996.50485052346, 955.452579554004, 5798.0975960805, 6440.03654002576, 60.4267627447711, 134.688367424336, 183.131831444908
55, 2161.37276991168, 1031.94108211057, 5798.0975960805, 6440.03654002576, 63.1988476090385, 145.361582311244, 183.131831444908
56, 2416.10772568639, 1150.62168271347, 5798.0975960805, 6440.03654002576, 67.8897519572045, 163.502370514883, 183.131831444908
57, 2307.43249096195, 1099.66363717543, 5798.0975960805, 6440.03654002576, 65.8925994210362, 155.568171729033, 183.131831444908
58, 2355.65282596854, 1122.23482707587, 5798.0975960805, 6440.03654002576, 66.8809279589098, 159.152522782583, 183.131831444908
59, 2627.27826820637, 1249.48505518438, 5798.0975960805, 6440.03654002576, 72.3410818674934, 180.251347234196, 183.131831444908
60, 2761.54009390922, 1312.58288078723, 5798.0975960805, 6440.03654002576, 75.2810489590628, 191.558911991096, 183.131831444908
61, 2937.08619648979, 1395.4840580217, 5798.0975960805, 6440.03654002576, 79.3750921173561, 207.238193253938, 183.131831444908
62, 3195.10451642152, 1518.03721954271, 5798.0975960805, 6440.03654002576, 85.756050065395, 231.972872128458, 183.131831444908
63, 3448.53026758202, 1639.18182062338, 5798.0975960805, 6440.03654002576, 92.5988814697022, 258.38350190306, 183.131831444908
64, 3759.34494873176, 1788.84515937905, 5798.0975960805, 6440.03654002576, 101.741367227626, 293.626789476483, 183.131831444908
65, 4079.65469104313, 1944.37868869042, 5798.0975960805, 6440.03654002576, 112.067762405125, 333.284171596927, 183.131831444908
66, 4396.94128525029, 2099.77146712455, 5798.0975960805, 6440.03654002576, 123.223112499449, 375.949745937765, 183.131831444908
67, 4636.24653391945, 2217.90175520736, 5798.0975960805, 6440.03654002576, 132.255873963043, 410.354638324602, 183.131831444908
68, 4584.36869187448, 2192.39391855174, 5798.0975960805, 6440.03654002576, 130.262830207453, 402.762713971286, 183.131831444908
69, 4230.46159633553, 2018.32085923828, 5798.0975960805, 6440.03654002576, 117.320496243795, 353.276165152276, 183.131831444908
70, 4046.45008455144, 1928.34241908442, 5798.0975960805, 6440.03654002576, 110.996129927506, 329.129422448887, 183.131831444908
71, 3845.75783951206, 1830.78788388178, 5798.0975960805, 6440.03654002576, 104.437734069618, 304.068015640585, 183.131831444908
72, 3356.38335477903, 1595.04040160946, 5798.0975960805, 6440.03654002576, 89.922291877079, 248.482488058616, 183.131831444908
73, 2882.71259289543, 1369.62691839379, 5798.0975960805, 6440.03654002576, 77.8286587673426, 202.058893348389, 183.131831444908
74, 2413.68606087909, 1148.99675701406, 5798.0975960805, 6440.03654002576, 67.8360574028625, 163.320381457979, 183.131831444908
75, 2114.46220366988, 1009.75946180873, 5798.0975960805, 6440.03654002576, 62.3960553275407, 142.242832885526, 183.131831444908
76, 1948.52795758669, 933.050522498937, 5798.0975960805, 6440.03654002576, 59.7289786976404, 131.807004315946, 183.131831444908
77, 1802.15910319354, 865.564138995986, 5798.0975960805, 6440.03654002576, 57.5487531721615, 123.31015725149, 183.131831444908
78, 1748.2192807182, 840.85696855038, 5798.0975960805, 6440.03654002576, 56.7987837512951, 120.358633119914, 183.131831444908
79, 1759.4268955564, 846.082647121053, 5798.0975960805, 6440.03654002576, 56.9594817335085, 120.972984252443, 183.131831444908
80, 1813.6048160839, 871.061628948255, 5798.0975960805, 6440.03654002576, 57.7785090021374, 124.013028004745, 183.131831444908
81, 2137.04782827923, 1020.75798194677, 5798.0975960805, 6440.03654002576, 62.9232434883585, 143.872865156937, 183.131831444908
82, 2732.05582334365, 1298.62000147545, 5798.0975960805, 6440.03654002576, 74.5824767120669, 188.988511235985, 183.131831444908
83, 3362.65285498829, 1598.01586386468, 5798.0975960805, 6440.03654002576, 90.2153191934146, 249.200575894708, 183.131831444908
84, 4059.79439617595, 1934.81146086695, 5798.0975960805, 6440.03654002576, 111.473339932608, 330.774806572396, 183.131831444908
85, 4527.03399867521, 2163.81271148111, 5798.0975960805, 6440.03654002576, 128.060155215793, 394.32696359353, 183.131831444908
86, 4893.18939147024, 2345.55947284883, 5798.0975960805, 6440.03654002576, 142.410313242113, 449.181423922616, 183.131831444908
87, 5256.41957872992, 2527.63923798155, 5798.0975960805, 6440.03654002576, 157.821855549392, 508.02050520698, 183.131831444908
88, 5511.15855366377, 2656.5199149261, 5798.0975960805, 6440.03654002576, 169.346882463613, 551.954236879914, 183.131831444908
89, 5569.40270490018, 2686.21671905343, 5798.0975960805, 6440.03654002576, 172.094671541447, 562.365023543181, 183.131831444908
90, 5713.38143695034, 2759.45681385771, 5798.0975960805, 6440.03654002576, 179.054131615454, 588.607333581795, 183.131831444908
91, 5568.43963295889, 2685.81522923488, 5798.0975960805, 6440.03654002576, 172.154719582074, 562.365139331718, 183.131831444908
92, 5401.40368022555, 2601.11539875043, 5798.0975960805, 6440.03654002576, 164.465468501588, 533.037664520655, 183.131831444908
93, 4988.56897344849, 2393.32800977471, 5798.0975960805, 6440.03654002576, 146.484019417035, 464.476934294239, 183.131831444908
94, 4617.49326914739, 2208.89540488754, 5798.0975960805, 6440.03654002576, 131.636453413656, 407.751583742992, 183.131831444908
95, 4164.74661311928, 1986.18978624184, 5798.0975960805, 6440.03654002576, 115.033934225363, 344.534155305848, 183.131831444908
96, 3753.10423481486, 1785.95957760036, 5798.0975960805, 6440.03654002576, 101.538421807894, 292.959259870591, 183.131831444908
97, 3153.87450632192, 1498.31495388927, 5798.0975960805, 6440.03654002576, 84.5179005677501, 227.753608033409, 183.131831444908
98, 2657.44162223303, 1263.31248351095, 5798.0975960805, 6440.03654002576, 72.8065833187979, 182.588363533166, 183.131831444908
99, 2306.24615299204, 1098.93127576553, 5798.0975960805, 6440.03654002576, 65.7747125262967, 155.402973137925, 183.131831444908
100, 2073.46529566029, 990.814443353808, 5798.0975960805, 6440.03654002576, 61.7054465239565, 139.572688443648, 183.131831444908
101, 1913.22771053017, 916.758361938717, 5798.0975960805, 6440.03654002576, 59.1754903435636, 129.685423415042, 183.131831444908
102, 1875.94528579381, 899.686724320129, 5798.0975960805, 6440.03654002576, 58.6323301495775, 127.515749830792, 183.131831444908
103, 1973.84277283841, 944.995936849626, 5798.0975960805, 6440.03654002576, 60.1718577197875, 133.394622521942, 183.131831444908
104, 2160.97273501991, 1031.69153284921, 5798.0975960805, 6440.03654002576, 63.3910504901964, 145.525212809553, 183.131831444908
105, 2136.95631037434, 1020.26255433234, 5798.0975960805, 6440.03654002576, 63.2226052729388, 144.166145529544, 183.131831444908
106, 2270.76541600156, 1082.52447810706, 5798.0975960805, 6440.03654002576, 65.7286313614144, 153.477877229623, 183.131831444908
107, 2771.12898762781, 1317.03197355267, 5798.0975960805, 6440.03654002576, 75.8593026463177, 192.758936111615, 183.131831444908
108, 3450.58426842918, 1639.97308582478, 5798.0975960805, 6440.03654002576, 92.9576658330023, 258.904926505844, 183.131831444908
109, 4097.41735064459, 1953.04924449537, 5798.0975960805, 6440.03654002576, 112.968375793565, 335.850997211073, 183.131831444908
110, 4760.33734549483, 2279.55967083015, 5798.0975960805, 6440.03654002576, 137.249091355522, 428.962325933595, 183.131831444908
111, 5138.49629841628, 2468.22832086009, 5798.0975960805, 6440.03654002576, 152.839999967423, 488.595216713006, 183.131831444908
112, 5530.36580096716, 2666.39059210226, 5798.0975960805, 6440.03654002576, 170.370979421878, 555.495726003961, 183.131831444908
113, 5740.55313525444, 2773.27515310709, 5798.0975960805, 6440.03654002576, 180.370526032185, 593.554245064589, 183.131831444908
114, 5987.87541802999, 2900.01403400034, 5987.87541802999, 6653.17468726372, 192.731645105985, 640.36902770726, 192.731645105985
115, 6079.33449865322, 2947.20355644698, 6079.33449865322, 6756.0577816985, 197.499715918065, 658.288295227322, 197.499715918065
116, 5895.11671217313, 2852.57474880427, 6079.33449865322, 6756.0577816985, 188.226131088711, 622.876455667294, 197.499715918065
117, 5589.7289902846, 2696.66439532492, 6079.33449865322, 6756.0577816985, 173.359211623636, 566.458463416116, 197.499715918065
118, 5477.26075055556, 2639.43778387367, 6079.33449865322, 6756.0577816985, 168.097496837483, 546.469033471475, 197.499715918065
119, 5049.52591602019, 2423.78925142111, 6079.33449865322, 6756.0577816985, 149.159182154269, 474.39388943158, 197.499715918065
120, 4546.3556193643, 2173.51921204782, 6079.33449865322, 6756.0577816985, 128.911277896774, 397.370305763417, 197.499715918065
121, 3792.56543760099, 1804.9694107403, 6079.33449865322, 6756.0577816985, 102.749586903579, 297.632231833376, 197.499715918065
122, 3256.49838573416, 1547.24189459966, 6079.33449865322, 6756.0577816985, 87.2540684729851, 238.129322370804, 197.499715918065
123, 2873.19138600201, 1365.11220791456, 6079.33449865322, 6756.0577816985, 77.6551003702999, 201.256263094976, 197.499715918065
124, 2665.19356827371, 1267.08237104469, 6079.33449865322, 6756.0577816985, 72.9943719278774, 183.25008436342, 197.499715918065
125, 2503.06710689538, 1191.00802306427, 6079.33449865322, 6756.0577816985, 69.6139199915527, 170.18070725414, 197.499715918065
126, 2387.84546463281, 1137.14919306627, 6079.33449865322, 6756.0577816985, 67.3508372865835, 161.403120780555, 197.499715918065
127, 2445.2056852355, 1164.03544533481, 6079.33449865322, 6756.0577816985, 68.4943736820306, 165.757592293849, 197.499715918065
128, 2548.0492962632, 1212.1791507277, 6079.33449865322, 6756.0577816985, 70.6011764837605, 173.80103372177, 197.499715918065
129, 2658.18911425383, 1263.8528517366, 6079.33449865322, 6756.0577816985, 72.9717544902733, 182.794902154109, 197.499715918065
130, 3077.36611505766, 1461.95832361808, 6079.33449865322, 6756.0577816985, 82.7575843314322, 220.437784470649, 197.499715918065
131, 3598.35632982391, 1711.03191829795, 6079.33449865322, 6756.0577816985, 96.9839527979311, 275.099996719444, 197.499715918065
132, 4253.58179702489, 2029.43993638686, 6079.33449865322, 6756.0577816985, 118.244111727222, 356.456324368274, 197.499715918065
133, 4795.26586314126, 2296.88274337891, 6079.33449865322, 6756.0577816985, 138.678566152376, 434.40755993577, 197.499715918065
134, 5289.4385887806, 2544.41559034478, 6079.33449865322, 6756.0577816985, 159.523240510568, 513.944361318497, 197.499715918065
135, 5366.84122477322, 2583.42323698181, 6079.33449865322, 6756.0577816985, 162.987766635772, 527.14352034534, 197.499715918065
136, 5394.31889263245, 2597.33100425813, 6079.33449865322, 6756.0577816985, 164.272262933554, 531.937062945101, 197.499715918065
137, 5285.92834154676, 2542.68369321145, 6079.33449865322, 6756.0577816985, 159.388611675941, 513.388842602918, 197.499715918065
138, 5286.28845622394, 2542.80992511177, 6079.33449865322, 6756.0577816985, 159.378934491115, 513.417635180383, 197.499715918065
139, 5299.05713892224, 2549.27742098284, 6079.33449865322, 6756.0577816985, 159.879204714058, 515.501480507362, 197.499715918065
140, 4964.16237750921, 2381.33793528195, 6079.33449865322, 6756.0577816985, 145.46061541367, 460.592690713081, 197.499715918065
141, 4694.63040334518, 2247.08279162707, 6079.33449865322, 6756.0577816985, 134.600244499475, 419.131624606106, 197.499715918065
142, 4485.57297428061, 2143.63065218711, 6079.33449865322, 6756.0577816985, 126.617396301087, 388.631687391725, 197.499715918065
143, 4276.75710152095, 2040.93254299632, 6079.33449865322, 6756.0577816985, 119.002368554759, 359.582527033336, 197.499715918065
144, 3883.21945158313, 1848.97948869386, 6079.33449865322, 6756.0577816985, 105.695737568349, 308.732776881876, 197.499715918065
145, 3359.16783527874, 1596.37367915747, 6079.33449865322, 6756.0577816985, 90.0018017892011, 248.786443131095, 197.499715918065
146, 2892.62272292365, 1374.2835462844, 6079.33449865322, 6756.0577816985, 78.1012820943953, 203.006485396556, 197.499715918065
147, 2559.88645717007, 1217.5780654324, 6079.33449865322, 6756.0577816985, 70.7313259286884, 174.624117521564, 197.499715918065
148, 2330.5643770599, 1110.36764388824, 6079.33449865322, 6756.0577816985, 66.2195164026047, 157.150231750901, 197.499715918065
149, 2211.50317095253, 1055.00517044226, 6079.33449865322, 6756.0577816985, 64.059187735383, 148.746806189272, 197.499715918065
150, 2132.57159446122, 1018.36214353346, 6079.33449865322, 6756.0577816985, 62.717043974623, 143.448104151061, 197.499715918065
151, 2127.37655521009, 1015.9896192728, 6079.33449865322, 6756.0577816985, 62.6811123006449, 143.155834871235, 197.499715918065
152, 2191.22224004673, 1045.66279745777, 6079.33449865322, 6756.0577816985, 63.8475366971372, 147.499228890486, 197.499715918065
153, 2502.46177523361, 1190.93045778054, 6079.33449865322, 6756.0577816985, 69.7469084539571, 170.26823682969, 197.499715918065
154, 2892.49235190114, 1374.39101339226, 6079.33449865322, 6756.0577816985, 78.2681300591551, 203.138655830794, 197.499715918065
155, 3178.10751062599, 1509.86511155719, 6079.33449865322, 6756.0577816985, 85.3158633559048, 230.302445092974, 197.499715918065
156, 3421.39736626462, 1626.08755044474, 6079.33449865322, 6756.0577816985, 91.8711913250183, 255.522476755225, 197.499715918065
157, 3615.32414490189, 1719.26813744492, 6079.33449865322, 6756.0577816985, 97.4713587864393, 277.011467000471, 197.499715918065
158, 3758.77615294917, 1788.52409726371, 6079.33449865322, 6756.0577816985, 101.819934668307, 293.680011757705, 197.499715918065
159, 3807.31315601363, 1812.02991538194, 6079.33449865322, 6756.0577816985, 103.348296212279, 299.486875064456, 197.499715918065
160, 4132.81423835186, 1970.23690581048, 6079.33449865322, 6756.0577816985, 114.005280758323, 340.333008328385, 197.499715918065
161, 4501.58971396141, 2151.2355298377, 6079.33449865322, 6756.0577816985, 127.194287785534, 390.814972809395, 197.499715918065
162, 4962.71145950809, 2380.41649286966, 6079.33449865322, 6756.0577816985, 145.417837764576, 460.354784734692, 197.499715918065
163, 4984.82197157178, 2391.43061825913, 6079.33449865322, 6756.0577816985, 146.358661030494, 463.902298975714, 197.499715918065
164, 4959.73155146312, 2378.91947807985, 6079.33449865322, 6756.0577816985, 145.329495991473, 459.959102739743, 197.499715918065
165, 4689.63179577383, 2244.61556758614, 6079.33449865322, 6756.0577816985, 134.383135717104, 418.357761660297, 197.499715918065
166, 4426.35863344231, 2114.4865569049, 6079.33449865322, 6756.0577816985, 124.389044028333, 380.204470023009, 197.499715918065
167, 4165.73751505547, 1986.59724417543, 6079.33449865322, 6756.0577816985, 115.076359608056, 344.672256465041, 197.499715918065
168, 3648.10695400225, 1735.25331191966, 6079.33449865322, 6756.0577816985, 98.3317916497163, 280.691641494863, 197.499715918065
169, 3100.74416208758, 1473.0250837941, 6079.33449865322, 6756.0577816985, 83.1655255099768, 222.545330095685, 197.499715918065
170, 2647.21600074809, 1258.52596567284, 6079.33449865322, 6756.0577816985, 72.5814977580447, 181.73855572052, 197.499715918065
171, 2363.14552460586, 1125.52472149597, 6079.33449865322, 6756.0577816985, 66.8360593549039, 159.537765318644, 197.499715918065
172, 2089.74571236651, 998.327781198432, 6079.33449865322, 6756.0577816985, 61.9673697159565, 140.616530435444, 197.499715918065
173, 1938.1588925235, 928.292659119443, 6079.33449865322, 6756.0577816985, 59.5384878175398, 131.154125042273, 197.499715918065
174, 1877.36456441606, 900.324773362806, 6079.33449865322, 6756.0577816985, 58.6418999546527, 127.585883069897, 197.499715918065
175, 1846.27719203885, 886.001421731274, 6079.33449865322, 6756.0577816985, 58.2370619226562, 125.847787067944, 197.499715918065
176, 2017.86551340971, 965.394025004766, 6079.33449865322, 6756.0577816985, 60.9463799415103, 136.190848960268, 197.499715918065
177, 2389.13873007534, 1137.98156044498, 6079.33449865322, 6756.0577816985, 67.6214378438103, 161.734538794806, 197.499715918065
178, 2890.96940682957, 1373.657226054, 6079.33449865322, 6756.0577816985, 78.3989737958837, 203.155243842217, 197.499715918065
179, 3286.61602128649, 1561.56139584759, 6079.33449865322, 6756.0577816985, 88.3828671872542, 241.491290228755, 197.499715918065
180, 3874.85330683913, 1844.59914747711, 6079.33449865322, 6756.0577816985, 105.575060433284, 307.732724811024, 197.499715918065
181, 4641.85954227093, 2220.8058682931, 6079.33449865322, 6756.0577816985, 132.560130234795, 411.190790351843, 197.499715918065
182, 5308.32512807462, 2554.01929756174, 6079.33449865322, 6756.0577816985, 160.239487914065, 516.926164319666, 197.499715918065
183, 5683.98464891105, 2744.5980356932, 6079.33449865322, 6756.0577816985, 177.569159719263, 583.063904222679, 197.499715918065
184, 5934.09984215355, 2872.42641571175, 6079.33449865322, 6756.0577816985, 189.866984933555, 629.82656286385, 197.499715918065
185, 6205.73376580695, 3012.49820654711, 6205.73376580695, 6898.28072903141, 203.884075868786, 683.044226830588, 203.884075868786
186, 6229.26988256403, 3024.80765484741, 6229.26988256403, 6924.82957325614, 205.208493413292, 687.902041363632, 205.208493413292
187, 6443.74693587856, 3136.16796062503, 6443.74693587856, 7166.40942529069, 216.844961313084, 731.928021015014, 216.844961313084
188, 6311.70399212129, 3067.63564814873, 6443.74693587856, 7166.40942529069, 209.694592676066, 704.74193384728, 216.844961313084
189, 6142.04475176563, 2979.7470918965, 6443.74693587856, 7166.40942529069, 200.774478902715, 670.710582400689, 216.844961313084
190, 5758.12627738988, 2782.32987600729, 6443.74693587856, 7166.40942529069, 181.412976342472, 597.128228659935, 216.844961313084
191, 5251.32173049006, 2525.18764314422, 6443.74693587856, 7166.40942529069, 157.845174915144, 507.582191329122, 216.844961313084
192, 4459.82681387561, 2130.84040697695, 6443.74693587856, 7166.40942529069, 125.624373942038, 384.933241815112, 216.844961313084
193, 3736.86985832669, 1778.0259748615, 6443.74693587856, 7166.40942529069, 101.030272794326, 291.029478057303, 216.844961313084
194, 3195.43057700312, 1518.12616535008, 6443.74693587856, 7166.40942529069, 85.602709116678, 231.907676939087, 216.844961313084
195, 2873.09278013196, 1365.10088970875, 6443.74693587856, 7166.40942529069, 77.6285348133218, 201.237139056864, 216.844961313084
196, 2634.96840766815, 1252.89798031705, 6443.74693587856, 7166.40942529069, 72.2849053917529, 180.695285045957, 216.844961313084
197, 2542.08706219883, 1209.33045411816, 6443.74693587856, 7166.40942529069, 70.3994616525453, 173.252421454411, 216.844961313084
198, 2499.71388245219, 1189.51271681606, 6443.74693587856, 7166.40942529069, 69.5300908685276, 169.910421507046, 216.844961313084
199, 2673.63197011137, 1271.21591410843, 6443.74693587856, 7166.40942529069, 73.1732472881434, 183.963780937265, 216.844961313084
200, 2740.76658675583, 1302.78752057138, 6443.74693587856, 7166.40942529069, 74.6388065350456, 189.615278809633, 216.844961313084
201, 2825.66884761347, 1342.82520740595, 6443.74693587856, 7166.40942529069, 76.5933757544609, 197.031022154044, 216.844961313084
202, 2907.42754022566, 1381.43444472551, 6443.74693587856, 7166.40942529069, 78.5940490141765, 204.451821076777, 216.844961313084
203, 3107.48277549327, 1476.3101660383, 6443.74693587856, 7166.40942529069, 83.5477550590961, 223.35473649401, 216.844961313084
204, 3563.33041239413, 1694.27924330801, 6443.74693587856, 7166.40942529069, 95.9387843356315, 271.086021788397, 216.844961313084
205, 4256.6105947002, 2031.0709306867, 6443.74693587856, 7166.40942529069, 118.210655232997, 356.639496652943, 216.844961313084
206, 5023.94832159075, 2411.20078912557, 6443.74693587856, 7166.40942529069, 147.766488842031, 469.797709421208, 216.844961313084
207, 5328.3020659543, 2563.98449221599, 6443.74693587856, 7166.40942529069, 160.946446692562, 520.105862903977, 216.844961313084
208, 5412.64054162242, 2606.75647575665, 6443.74693587856, 7166.40942529069, 164.745618284178, 534.625893254256, 216.844961313084
209, 5559.06872945425, 2680.95466982901, 6443.74693587856, 7166.40942529069, 171.53211183808, 560.428816764619, 216.844961313084
210, 5458.28576230729, 2629.92812384046, 6443.74693587856, 7166.40942529069, 166.946316718722, 542.773464726969, 216.844961313084
211, 5486.1802419132, 2643.99636244142, 6443.74693587856, 7166.40942529069, 168.219119821814, 547.646370205655, 216.844961313084
212, 5309.5988880355, 2554.78110657824, 6443.74693587856, 7166.40942529069, 160.235602934444, 517.167526104378, 216.844961313084
213, 5066.70811917195, 2432.66381058783, 6443.74693587856, 7166.40942529069, 149.678055497959, 476.904053920285, 216.844961313084
214, 4812.48068441235, 2305.68383660886, 6443.74693587856, 7166.40942529069, 139.192424076522, 436.86993885367, 216.844961313084
215, 4511.39098869261, 2156.4516799059, 6443.74693587856, 7166.40942529069, 127.522095146844, 392.249063597127, 216.844961313084
216, 3880.26622995766, 1847.48611848695, 6443.74693587856, 7166.40942529069, 105.504302244682, 308.230055727162, 216.844961313084
217, 3221.37665135357, 1530.51742338665, 6443.74693587856, 7166.40942529069, 86.2526196415732, 234.46873920921, 216.844961313084
218, 2742.33780044085, 1303.34184790791, 6443.74693587856, 7166.40942529069, 74.6249006197199, 189.698255620211, 216.844961313084
219, 2494.17804401492, 1186.85547459967, 6443.74693587856, 7166.40942529069, 69.3727074248595, 169.414360673185, 216.844961313084
220, 2272.1057132849, 1083.16062753844, 6443.74693587856, 7166.40942529069, 65.113196234583, 152.930675844758, 216.844961313084
221, 2138.98615858152, 1021.33171384978, 6443.74693587856, 7166.40942529069, 62.7701812888206, 143.816660422938, 216.844961313084
222, 2161.66178676408, 1031.98752421691, 6443.74693587856, 7166.40942529069, 63.1596278715119, 145.334643779801, 216.844961313084
223, 2321.51725576907, 1106.45230883367, 6443.74693587856, 7166.40942529069, 66.0315591711148, 156.475422815978, 216.844961313084
224, 2478.36477818048, 1179.69243920513, 6443.74693587856, 7166.40942529069, 69.0765315285901, 168.207617646974, 216.844961313084
225, 2513.32523019588, 1195.98071804621, 6443.74693587856, 7166.40942529069, 69.8453576620152, 170.98346992676, 216.844961313084
226, 2641.27977318472, 1256.04253180349, 6443.74693587856, 7166.40942529069, 72.5349590573485, 181.297358972288, 216.844961313084
227, 2786.24168846157, 1324.27472165619, 6443.74693587856, 7166.40942529069, 75.7198938042369, 193.586196891329, 216.844961313084
228, 3201.02114166458, 1520.89706111067, 6443.74693587856, 7166.40942529069, 85.8584886074736, 232.514734948823, 216.844961313084
229, 3454.71303841254, 1642.14371454588, 6443.74693587856, 7166.40942529069, 92.7783678889798, 259.059555475038, 216.844961313084
230, 3757.88472752612, 1788.14676263475, 6443.74693587856, 7166.40942529069, 101.739512891671, 293.481897443844, 216.844961313084
231, 3950.15046417356, 1881.39205518263, 6443.74693587856, 7166.40942529069, 107.813698043668, 316.849466340414, 216.844961313084
232, 4284.99671945815, 2044.8217319728, 6443.74693587856, 7166.40942529069, 119.176009945304, 360.451918368228, 216.844961313084
233, 4657.04917525179, 2228.18314909009, 6443.74693587856, 7166.40942529069, 132.972226886358, 413.274685230651, 216.844961313084
234, 5217.65602862854, 2508.34727594462, 6443.74693587856, 7166.40942529069, 156.196736461549, 501.713693122561, 216.844961313084
235, 5546.11435896979, 2674.16455428358, 6443.74693587856, 7166.40942529069, 171.130867557991, 558.418006579582, 216.844961313084
236, 5435.67877284168, 2618.39015081259, 6443.74693587856, 7166.40942529069, 166.12445400259, 539.117522545231, 216.844961313084
237, 5225.52696976862, 2512.34930435117, 6443.74693587856, 7166.40942529069, 156.700348789502, 503.249516850404, 216.844961313084
238, 4950.67872877406, 2374.53584011281, 6443.74693587856, 7166.40942529069, 145.003078106795, 458.610915648137, 216.844961313084
239, 4713.29395372179, 2256.30188939497, 6443.74693587856, 7166.40942529069, 135.414416207278, 422.045989464026, 216.844961313084
240, 4085.32554094389, 1947.19073632458, 6443.74693587856, 7166.40942529069, 112.374653594157, 334.225906398717, 216.844961313084
241, 3475.7726757424, 1652.31736523867, 6443.74693587856, 7166.40942529069, 93.2474257234484, 261.28818835786, 216.844961313084
242, 3018.22869646964, 1433.80297558621, 6443.74693587856, 7166.40942529069, 81.1449595143253, 214.652707199065, 216.844961313084
243, 2756.98998927542, 1310.28893643365, 6443.74693587856, 7166.40942529069, 75.0020552530555, 191.020825334527, 216.844961313084
244, 2567.49065948147, 1221.20553487458, 6443.74693587856, 7166.40942529069, 70.9221032006297, 175.260032122785, 216.844961313084
245, 2430.12126881813, 1156.89797410531, 6443.74693587856, 7166.40942529069, 68.1590532099222, 164.562932510844, 216.844961313084
246, 2493.98976448828, 1186.88882722291, 6443.74693587856, 7166.40942529069, 69.4432372940617, 169.481341885583, 216.844961313084
247, 2664.32046977414, 1266.8279135022, 6443.74693587856, 7166.40942529069, 73.0161883146231, 183.211616397549, 216.844961313084
248, 2892.19733405523, 1374.2444980667, 6443.74693587856, 7166.40942529069, 78.1797894962961, 203.036331706224, 216.844961313084
249, 2791.18712548581, 1326.40272537653, 6443.74693587856, 7166.40942529069, 75.9400408740098, 194.134721759146, 216.844961313084
250, 2776.43397206002, 1319.44063327783, 6443.74693587856, 7166.40942529069, 75.7064114447449, 192.9450525958, 216.844961313084
251, 2792.46340684619, 1327.00479829835, 6443.74693587856, 7166.40942529069, 76.073544040913, 194.346962775915, 216.844961313084
252, 2931.85385412573, 1392.91113914326, 6443.74693587856, 7166.40942529069, 79.2755725765158, 206.795733029135, 216.844961313084
253, 3256.72643686705, 1547.36838365511, 6443.74693587856, 7166.40942529069, 87.3713437478767, 238.221767598054, 216.844961313084
254, 3648.05302315538, 1734.96981843328, 6443.74693587856, 7166.40942529069, 98.530833853385, 280.82432657884, 216.844961313084
255, 4249.0322341662, 2027.2218949888, 6443.74693587856, 7166.40942529069, 118.077085287767, 355.803652633514, 216.844961313084
256, 4430.11563716568, 2116.07897629721, 6443.74693587856, 7166.40942529069, 124.597738929534, 380.725960824108, 216.844961313084
257, 4790.88960931863, 2294.50145004613, 6443.74693587856, 7166.40942529069, 138.442692085508, 433.637710566002, 216.844961313084
258, 4710.73005753879, 2254.92942258642, 6443.74693587856, 7166.40942529069, 135.278579354666, 421.557933938702, 216.844961313084
259, 4818.69063987803, 2308.47302782295, 6443.74693587856, 7166.40942529069, 139.594523455107, 437.983711355226, 216.844961313084
260, 4890.87920284917, 2344.49698534062, 6443.74693587856, 7166.40942529069, 142.470773434529, 449.107352165907, 216.844961313084
261, 4811.18109684601, 2304.90216873242, 6443.74693587856, 7166.40942529069, 139.199889277636, 436.737360104718, 216.844961313084
262, 4510.97569050381, 2156.22491917529, 6443.74693587856, 7166.40942529069, 127.53610018927, 392.220288212214, 216.844961313084
263, 4204.63956995123, 2005.64318529915, 6443.74693587856, 7166.40942529069, 116.434396142463, 349.840419356104, 216.844961313084
264, 3568.3410758246, 1696.8254350689, 6443.74693587856, 7166.40942529069, 95.9481479504703, 271.589480079029, 216.844961313084
265, 2951.1511004239, 1401.98340702188, 6443.74693587856, 7166.40942529069, 79.4633927505985, 208.324108634466, 216.844961313084
266, 2455.11198100018, 1168.36627975595, 6443.74693587856, 7166.40942529069, 68.6425764741023, 166.454556525372, 216.844961313084
267, 2109.29316102628, 1007.32090269102, 6443.74693587856, 7166.40942529069, 62.3141456986109, 141.90592583099, 216.844961313084
268, 1904.59206985269, 912.722696131683, 6443.74693587856, 7166.40942529069, 59.0529331603552, 129.181288968337, 216.844961313084
269, 1776.49103084196, 853.77711245304, 6443.74693587856, 7166.40942529069, 57.1914957389073, 121.89440639087, 216.844961313084
270, 1804.59099682529, 866.880990011826, 6443.74693587856, 7166.40942529069, 57.6152424753554, 123.476912173303, 216.844961313084
271, 1969.46280349335, 943.039784348698, 6443.74693587856, 7166.40942529069, 60.0950466613393, 133.121343801946, 216.844961313084
272, 2121.68811341801, 1013.45210543742, 6443.74693587856, 7166.40942529069, 62.6982249463778, 142.892250535048, 216.844961313084
273, 2119.84000520725, 1012.37537121035, 6443.74693587856, 7166.40942529069, 62.8857304337557, 142.989649150718, 216.844961313084
274, 2326.73628443098, 1108.68081014474, 6443.74693587856, 7166.40942529069, 66.7240257094966, 157.442845756495, 216.844961313084
275, 2625.21507274524, 1248.3607112164, 6443.74693587856, 7166.40942529069, 72.6424646243641, 180.431790390208, 216.844961313084
276, 3031.56798108159, 1440.15368400904, 6443.74693587856, 7166.40942529069, 81.9517378960184, 216.355324843738, 216.844961313084
277, 3403.16218424354, 1617.2881588879, 6443.74693587856, 7166.40942529069, 91.6427274897888, 253.807341548148, 216.844961313084
278, 3800.39322604567, 1808.56092931905, 6443.74693587856, 7166.40942529069, 103.323407171686, 298.805706620327, 216.844961313084
279, 4250.98797472492, 2027.99118364731, 6443.74693587856, 7166.40942529069, 118.198063371766, 356.062526472769, 216.844961313084
280, 4616.86506889886, 2208.20787007186, 6443.74693587856, 7166.40942529069, 131.597076568625, 407.495707888417, 216.844961313084
281, 4871.60172644294, 2334.79616211771, 6443.74693587856, 7166.40942529069, 141.632085515591, 445.950331191661, 216.844961313084
282, 5160.48054040202, 2479.33195113855, 6443.74693587856, 7166.40942529069, 153.764889775353, 492.244207977628, 216.844961313084
283, 5444.0057665761, 2622.38916261046, 6443.74693587856, 7166.40942529069, 166.377062449348, 540.358609907592, 216.844961313084
284, 5238.21716333816, 2518.75088936952, 6443.74693587856, 7166.40942529069, 157.176314458255, 505.23637141933, 216.844961313084
285, 4898.44150492269, 2348.54285306366, 6443.74693587856, 7166.40942529069, 142.707030253271, 450.193393141545, 216.844961313084
286, 4564.83944972574, 2182.84473566202, 6443.74693587856, 7166.40942529069, 129.568594998117, 399.973894119199, 216.844961313084
287, 4226.05831593589, 2016.15702573468, 6443.74693587856, 7166.40942529069, 117.157804205807, 352.666126444711, 216.844961313084
288, 3586.99672925454, 1705.8207915007, 6443.74693587856, 7166.40942529069, 96.4828864806193, 273.668360012214, 216.844961313084
289, 2861.02158519997, 1359.47847654881, 6443.74693587856, 7166.40942529069, 77.3897534497391, 200.178877670805, 216.844961313084
290, 2500.70874806879, 1189.79157545103, 6443.74693587856, 7166.40942529069, 69.5683523205665, 169.992135723217, 216.844961313084
291, 2222.251894396, 1059.84699071177, 6443.74693587856, 7166.40942529069, 64.283654583949, 149.521295806486, 216.844961313084
292, 2038.70561231666, 974.731464074221, 6443.74693587856, 7166.40942529069, 61.1866132197301, 137.404011362103, 216.844961313084
293, 1876.00953009584, 899.565064730574, 6443.74693587856, 7166.40942529069, 58.6579363851398, 127.541293270318, 216.844961313084
294, 1928.19623268719, 923.873097345498, 6443.74693587856, 7166.40942529069, 59.4708573591617, 130.640346299219, 216.844961313084
295, 2105.7533825236, 1006.10271480643, 6443.74693587856, 7166.40942529069, 62.3501436720088, 141.772611793588, 216.844961313084
296, 2261.93865304322, 1078.59346768966, 6443.74693587856, 7166.40942529069, 65.1618782780681, 152.445592575564, 216.844961313084
297, 2153.69985401925, 1027.99337749852, 6443.74693587856, 7166.40942529069, 63.4689237117233, 145.238691518448, 216.844961313084
298, 2249.56967187972, 1072.69680913579, 6443.74693587856, 7166.40942529069, 65.2022200923919, 151.842609157303, 216.844961313084
299, 2348.72476299313, 1118.88033253343, 6443.74693587856, 7166.40942529069, 67.0403928286395, 158.940725782456, 216.844961313084
300, 2493.13321492321, 1186.39340198959, 6443.74693587856, 7166.40942529069, 69.810110531027, 169.7834746128, 216.844961313084
301, 2810.79022110952, 1335.72085076537, 6443.74693587856, 7166.40942529069, 76.631816681631, 196.091435930623, 216.844961313084
302, 2838.71768808848, 1348.78680668757, 6443.74693587856, 7166.40942529069, 77.3321583273642, 198.61619010488, 216.844961313084
303, 2890.68696899827, 1373.34316681532, 6443.74693587856, 7166.40942529069, 78.5754966163462, 203.308304700676, 216.844961313084
304, 3105.17237275564, 1475.09175893782, 6443.74693587856, 7166.40942529069, 83.7106195245304, 223.353101712117, 216.844961313084
305, 3501.43522062048, 1664.45053541959, 6443.74693587856, 7166.40942529069, 94.2602260164754, 264.32811329284, 216.844961313084
306, 3924.57107211507, 1868.79065413468, 6443.74693587856, 7166.40942529069, 107.068335269836, 313.789121016765, 216.844961313084
307, 4114.49340407401, 1961.3578532223, 6443.74693587856, 7166.40942529069, 113.343344330934, 337.937370668529, 216.844961313084
308, 4013.95491569971, 1912.46590833419, 6443.74693587856, 7166.40942529069, 109.924627441569, 324.963732410547, 216.844961313084
309, 3838.84843582504, 1827.41328508952, 6443.74693587856, 7166.40942529069, 104.237323888408, 303.223408828949, 216.844961313084
310, 3608.78175104261, 1716.25351144814, 6443.74693587856, 7166.40942529069, 97.1497130984253, 276.15615760082, 216.844961313084
311, 3421.31003390526, 1626.14889757216, 6443.74693587856, 7166.40942529069, 91.7230603532205, 255.392959360934, 216.844961313084
312, 3012.26387354897, 1431.01302053648, 6443.74693587856, 7166.40942529069, 80.956540293452, 214.046692290658, 216.844961313084
313, 2586.41589656479, 1229.96340001227, 6443.74693587856, 7166.40942529069, 71.3180773757292, 176.780841263646, 216.844961313084
314, 2169.71712183172, 1035.32327362925, 6443.74693587856, 7166.40942529069, 63.3532555456794, 145.921324840198, 216.844961313084
315, 1924.54381499064, 921.896354704894, 6443.74693587856, 7166.40942529069, 59.3613423786178, 130.366233267057, 216.844961313084
316, 1768.76687627542, 850.185124196609, 6443.74693587856, 7166.40942529069, 57.0996294745548, 121.486148681428, 216.844961313084
317, 1702.81884778392, 819.978283912529, 6443.74693587856, 7166.40942529069, 56.2194830467616, 117.974388246523, 216.844961313084
318, 1651.93496583381, 796.644787172254, 6443.74693587856, 7166.40942529069, 55.5674867810938, 115.360398637155, 216.844961313084
319, 1681.91318688113, 810.479564379656, 6443.74693587856, 7166.40942529069, 55.9764935047938, 116.920268929316, 216.844961313084
320, 1775.03411279062, 853.306578478308, 6443.74693587856, 7166.40942529069, 57.2896385603041, 121.935130182434, 216.844961313084
321, 2048.48164626064, 979.598967661297, 6443.74693587856, 7166.40942529069, 61.4987777738319, 138.182489159659, 216.844961313084
322, 2332.51082675425, 1111.49287863737, 6443.74693587856, 7166.40942529069, 66.515313240617, 157.547374834837, 216.844961313084
323, 2669.56214437374, 1269.26694885905, 6443.74693587856, 7166.40942529069, 73.3116987162874, 183.825516972572, 216.844961313084
324, 3266.32761469805, 1551.87580667944, 6443.74693587856, 7166.40942529069, 87.7073337895978, 239.309851229826, 216.844961313084
325, 3860.78876418366, 1837.73764276824, 6443.74693587856, 7166.40942529069, 105.090856923046, 306.04466733454, 216.844961313084
326, 4404.84261542651, 2103.70950910007, 6443.74693587856, 7166.40942529069, 123.711398635628, 377.279233219918, 216.844961313084
327, 4778.04984523002, 2288.08893362492, 6443.74693587856, 7166.40942529069, 137.97181179436, 431.739947249155, 216.844961313084
328, 5251.28513295624, 2525.16679593538, 6443.74693587856, 7166.40942529069, 157.864072854731, 507.54147156131, 216.844961313084
329, 5507.30394168146, 2654.45460476845, 6443.74693587856, 7166.40942529069, 169.38433267863, 551.564309598557, 216.844961313084
330, 5702.21590095412, 2753.67529399099, 6443.74693587856, 7166.40942529069, 178.616950823786, 586.672968797193, 216.844961313084
331, 5697.13485446314, 2751.24404739728, 6443.74693587856, 7166.40942529069, 178.317033869299, 585.690135137012, 216.844961313084
332, 5479.09879718184, 2640.47819629389, 6443.74693587856, 7166.40942529069, 168.052696495825, 546.612282746847, 216.844961313084
333, 5187.8852044049, 2493.46684608074, 6443.74693587856, 7166.40942529069, 155.006730571534, 496.907216425159, 216.844961313084
334, 4965.1451747022, 2381.74520374388, 6443.74693587856, 7166.40942529069, 145.552800840707, 460.820809428158, 216.844961313084
335, 4618.43163123629, 2209.36008070388, 6443.74693587856, 7166.40942529069, 131.652594151564, 407.8647028255, 216.844961313084
336, 4113.65513323195, 1961.22531196353, 6443.74693587856, 7166.40942529069, 113.297755529682, 337.854669906871, 216.844961313084
337, 3593.70836285391, 1709.00683345377, 6443.74693587856, 7166.40942529069, 96.7300926658844, 274.481393941099, 216.844961313084
338, 3159.01006578626, 1500.75189941056, 6443.74693587856, 7166.40942529069, 84.6944427762596, 228.299103572239, 216.844961313084
339, 2824.73944431277, 1342.22514669752, 6443.74693587856, 7166.40942529069, 76.5442402057967, 196.942353905897, 216.844961313084
340, 2625.02651974965, 1248.19295716866, 6443.74693587856, 7166.40942529069, 72.153668411885, 179.949633002387, 216.844961313084
341, 2403.79503443946, 1144.52280826285, 6443.74693587856, 7166.40942529069, 67.6705792925712, 162.603235359462, 216.844961313084
342, 2274.81256778386, 1084.42127272614, 6443.74693587856, 7166.40942529069, 65.2653228134354, 153.225303942906, 216.844961313084
343, 2232.68516465235, 1064.85869763628, 6443.74693587856, 7166.40942529069, 64.5504577473339, 150.31879797894, 216.844961313084
344, 2325.65373945977, 1108.21927343875, 6443.74693587856, 7166.40942529069, 66.3482509467724, 157.002840159295, 216.844961313084
345, 2628.30157729035, 1249.87162712209, 6443.74693587856, 7166.40942529069, 72.5197991258337, 180.495350471137, 216.844961313084
346, 3012.23904401431, 1431.02253524612, 6443.74693587856, 7166.40942529069, 81.3434106394326, 214.393657781885, 216.844961313084
347, 3381.81454041269, 1607.09456599967, 6443.74693587856, 7166.40942529069, 90.9265635448531, 251.414073807067, 216.844961313084
348, 3884.94209706612, 1849.51818784113, 6443.74693587856, 7166.40942529069, 105.877086741227, 308.954877412369, 216.844961313084
349, 4272.79703468731, 2038.70826015781, 6443.74693587856, 7166.40942529069, 118.908214464264, 358.971584585566, 216.844961313084
350, 4637.12890353755, 2218.23650726838, 6443.74693587856, 7166.40942529069, 132.36462558407, 410.47627604341, 216.844961313084
351, 5155.69472507892, 2477.15697123542, 6443.74693587856, 7166.40942529069, 153.540818404402, 491.395513715742, 216.844961313084
352, 5605.47459449136, 2704.59295952134, 6443.74693587856, 7166.40942529069, 173.854847667385, 568.872577205738, 216.844961313084
353, 5089.94168028467, 2444.09812001568, 6443.74693587856, 7166.40942529069, 150.722434562871, 480.657165825005, 216.844961313084
354, 4556.92467366602, 2178.73424213643, 6443.74693587856, 7166.40942529069, 129.284635749633, 398.795808414315, 216.844961313084
355, 4373.47756948355, 2088.44689384822, 6443.74693587856, 7166.40942529069, 122.409013586138, 372.711172154009, 216.844961313084
356, 4226.88630786265, 2016.49820216227, 6443.74693587856, 7166.40942529069, 117.160161158055, 352.701351358954, 216.844961313084
357, 4073.6095854113, 1941.5898169111, 6443.74693587856, 7166.40942529069, 111.874222312939, 332.543390651519, 216.844961313084
358, 3903.4284508959, 1858.77334639437, 6443.74693587856, 7166.40942529069, 106.258537421501, 311.076420047813, 216.844961313084
359, 3761.72115709661, 1790.08087974039, 6443.74693587856, 7166.40942529069, 101.785912946926, 293.945287775742, 216.844961313084
360, 3201.12403204133, 1520.85000721251, 6443.74693587856, 7166.40942529069, 85.7410830320848, 232.445830327861, 216.844961313084
361, 2705.69550833592, 1286.04784648668, 6443.74693587856, 7166.40942529069, 73.8360253819704, 186.603388848508, 216.844961313084
362, 2312.08909965057, 1101.64399795885, 6443.74693587856, 7166.40942529069, 65.8662367274893, 155.801032080498, 216.844961313084
363, 2033.19435357707, 972.138551962063, 6443.74693587856, 7166.40942529069, 61.0210746160825, 136.97930453221, 216.844961313084
364, 1920.69890764906, 920.248140576018, 6443.74693587856, 7166.40942529069, 59.3228344718446, 130.159753803565, 216.844961313084
365, 1818.65943357244, 873.204177764216, 6443.74693587856, 7166.40942529069, 57.8124103476772, 124.259381772957, 216.844961313084
366, 1909.77344471614, 915.411801677217, 6443.74693587856, 7166.40942529069, 59.159621819145, 129.520158108229, 216.844961313084
367, 2093.52471285401, 1000.46551347666, 6443.74693587856, 7166.40942529069, 62.0951481466247, 140.927624135474, 216.844961313084
368, 2301.26132589284, 1096.98933599244, 6443.74693587856, 7166.40942529069, 65.8097206613809, 155.162941292075, 216.844961313084
369, 2219.71117667745, 1058.77989868855, 6443.74693587856, 7166.40942529069, 64.4801836869541, 149.5758762772, 216.844961313084
370, 2309.27270528465, 1100.59033928382, 6443.74693587856, 7166.40942529069, 66.1586653248735, 155.936507554372, 216.844961313084
371, 2674.02264260919, 1271.42687554713, 6443.74693587856, 7166.40942529069, 73.506331157807, 184.283963621601, 216.844961313084
372, 3292.83601678274, 1564.62326462112, 6443.74693587856, 7166.40942529069, 88.445353882894, 242.02341978995, 216.844961313084
