"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
373, 3960.21967491799, 1886.32705765686, 6443.74693587856, 7166.40942529069, 108.205250243443, 318.169735703279, 216.844961313084
374, 4524.15669266064, 2162.66451376488, 6443.74693587856, 7166.40942529069, 127.975402025989, 393.929284112372, 216.844961313084
375, 4924.8968171834, 2361.37790830099, 6443.74693587856, 7166.40942529069, 143.691666221581, 454.112265383726, 216.844961313084
376, 5279.45257449202, 2539.26304065349, 6443.74693587856, 7166.40942529069, 158.816473706525, 511.889947145419, 216.844961313084
377, 5531.46218918599, 2666.83316038009, 6443.74693587856, 7166.40942529069, 170.283132504223, 555.559103973542, 216.844961313084
378, 5802.65851475547, 2805.03824077566, 6443.74693587856, 7166.40942529069, 183.321904814367, 605.027292682639, 216.844961313084
379, 5877.4831725479, 2843.45625087276, 6443.74693587856, 7166.40942529069, 187.127512750566, 619.242548581651, 216.844961313084
380, 5569.99609275979, 2686.65250146941, 6443.74693587856, 7166.40942529069, 172.362883642224, 562.833937207424, 216.844961313084
381, 5172.11410265692, 2485.32351507695, 6443.74693587856, 7166.40942529069, 154.369728633222, 494.355985643583, 216.844961313084
382, 4816.75498400454, 2307.78455092456, 6443.74693587856, 7166.40942529069, 139.519908054275, 437.724038483563, 216.844961313084
383, 4416.10043662112, 2109.48796808145, 6443.74693587856, 7166.40942529069, 124.037884143701, 378.805103033764, 216.844961313084
384, 3808.75137758506, 1812.79230439299, 6443.74693587856, 7166.40942529069, 103.277026163402, 299.596179101445, 216.844961313084
385, 3214.04431840793, 1527.0008914728, 6443.74693587856, 7166.40942529069, 86.0888252348645, 233.763109979072, 216.844961313084
386, 2802.71267085409, 1331.82968478923, 6443.74693587856, 7166.40942529069, 75.999966293535, 194.957636568397, 216.844961313084
387, 2441.8407544298, 1162.27194434876, 6443.74693587856, 7166.40942529069, 68.344548230754, 165.403702333319, 216.844961313084
388, 2231.51653529654, 1064.25851814384, 6443.74693587856, 7166.40942529069, 64.3982162752924, 150.107977153244, 216.844961313084
389, 2106.31713406039, 1006.16973913068, 6443.74693587856, 7166.40942529069, 62.2295179405564, 141.677884406016, 216.844961313084
390, 2079.99819881814, 994.038966416048, 6443.74693587856, 7166.40942529069, 61.802985173848, 139.987104636037, 216.844961313084
391, 2212.36623180136, 1055.5855195569, 6443.74693587856, 7166.40942529069, 64.0946097771298, 148.834776233789, 216.844961313084
392, 2446.79103501436, 1164.93775539825, 6443.74693587856, 7166.40942529069, 68.4777929847958, 165.819219528908, 216.844961313084
393, 2426.90542853543, 1155.47273514629, 6443.74693587856, 7166.40942529069, 68.1585739027082, 164.367391984267, 216.844961313084
394, 2538.05302880294, 1207.55170171555, 6443.74693587856, 7166.40942529069, 70.4370987448215, 173.020158485376, 216.844961313084
395, 2732.42609591204, 1298.87868299099, 6443.74693587856, 7166.40942529069, 74.6063227266236, 189.036551760285, 216.844961313084
396, 3183.62440379533, 1512.58142355097, 6443.74693587856, 7166.40942529069, 85.4237375287363, 230.795424005293, 216.844961313084
397, 3614.10774716917, 1718.72958031944, 6443.74693587856, 7166.40942529069, 97.3916073620703, 276.786649446397, 216.844961313084
398, 3963.327712128, 1887.73034267592, 6443.74693587856, 7166.40942529069, 108.258656772231, 318.513191896348, 216.844961313084
399, 4144.19585789169, 1975.92847640528, 6443.74693587856, 7166.40942529069, 114.323488405947, 341.718633195919, 216.844961313084
400, 4205.40423956167, 2005.91912421364, 6443.74693587856, 7166.40942529069, 116.41773121723, 349.793592617782, 216.844961313084
401, 4262.27331259989, 2033.77855746903, 6443.74693587856, 7166.40942529069, 118.38383138368, 357.409852110866, 216.844961313084
402, 4552.11756056292, 2176.28894348248, 6443.74693587856, 7166.40942529069, 128.986872329005, 397.96988273452, 216.844961313084
403, 4856.06675680404, 2327.05055619959, 6443.74693587856, 7166.40942529069, 140.94497170395, 443.53878534833, 216.844961313084
404, 4937.21104506526, 2367.65048119131, 6443.74693587856, 7166.40942529069, 144.292911053352, 456.255636131885, 216.844961313084
405, 4841.5319634041, 2320.04253674225, 6443.74693587856, 7166.40942529069, 140.378503275368, 441.342133342477, 216.844961313084
406, 4720.70331452607, 2259.95085714904, 6443.74693587856, 7166.40942529069, 135.599621261186, 422.999511307995, 216.844961313084
407, 4437.1609497675, 2119.83443832727, 6443.74693587856, 7166.40942529069, 124.755872625557, 381.685404749583, 216.844961313084
408, 3961.95011782329, 1887.28691196134, 6443.74693587856, 7166.40942529069, 108.183506403427, 318.39287634127, 216.844961313084
409, 3243.70785389957, 1541.18989165321, 6443.74693587856, 7166.40942529069, 86.8982247786542, 236.796050586416, 216.844961313084
410, 2794.76391655763, 1328.05559982044, 6443.74693587856, 7166.40942529069, 75.834870665564, 194.273301150943, 216.844961313084
411, 2541.36777779454, 1208.93100216324, 6443.74693587856, 7166.40942529069, 70.3727105747482, 173.163867329994, 216.844961313084
412, 2271.07818345727, 1082.58309964444, 6443.74693587856, 7166.40942529069, 65.1826240176421, 152.945300726296, 216.844961313084
413, 2260.0352607523, 1077.64464929994, 6443.74693587856, 7166.40942529069, 64.9846074961153, 152.1715340003, 216.844961313084
414, 2302.49838502828, 1097.46088239673, 6443.74693587856, 7166.40942529069, 65.7638386294285, 155.185902517066, 216.844961313084
415, 2407.2634232268, 1146.34724865361, 6443.74693587856, 7166.40942529069, 67.7996517405058, 162.916568266882, 216.844961313084
416, 2651.78173723864, 1260.90070040054, 6443.74693587856, 7166.40942529069, 72.9558964810209, 182.364808101835, 216.844961313084
417, 2587.82725462829, 1230.62819553765, 6443.74693587856, 7166.40942529069, 71.8275431331119, 177.359103798578, 216.844961313084
418, 2717.17598606215, 1291.4461327078, 6443.74693587856, 7166.40942529069, 74.7851958820424, 188.257480911841, 216.844961313084
419, 3148.037457917, 1495.4352663104, 6443.74693587856, 7166.40942529069, 84.9746983226471, 227.727612519867, 216.844961313084
420, 3712.7775584438, 1766.11461505545, 6443.74693587856, 7166.40942529069, 100.733867552571, 288.540688570982, 216.844961313084
421, 4063.65477012607, 1936.4153591886, 6443.74693587856, 7166.40942529069, 111.93491165979, 331.58076656173, 216.844961313084
422, 4129.68814921078, 1968.74405455641, 6443.74693587856, 7166.40942529069, 114.188247822107, 340.158115295624, 216.844961313084
423, 3606.95740268262, 1715.22542372986, 6443.74693587856, 7166.40942529069, 97.6281278937914, 276.416593111802, 216.844961313084
424, 3482.44150622323, 1655.28254179119, 6443.74693587856, 7166.40942529069, 94.0073337704954, 262.520866517316, 216.844961313084
425, 3602.85418159606, 1713.22098322477, 6443.74693587856, 7166.40942529069, 97.3156027706204, 275.766011222197, 216.844961313084
426, 3957.57287952772, 1884.85084087629, 6443.74693587856, 7166.40942529069, 108.159341604066, 317.902442761374, 216.844961313084
427, 4165.41029490463, 1986.25799626979, 6443.74693587856, 7166.40942529069, 115.048251431439, 344.539784282825, 216.844961313084
428, 4121.35679926359, 1964.83574481642, 6443.74693587856, 7166.40942529069, 113.524193724193, 338.760580828202, 216.844961313084
429, 4057.07798320619, 1933.49778165126, 6443.74693587856, 7166.40942529069, 111.316869028189, 330.413552421579, 216.844961313084
430, 4022.79849406681, 1916.77296117718, 6443.74693587856, 7166.40942529069, 110.184887671737, 326.050260272885, 216.844961313084
431, 3813.24914859375, 1815.05807582513, 6443.74693587856, 7166.40942529069, 103.36982124414, 300.064133788319, 216.844961313084
432, 3370.26754724841, 1601.71172713565, 6443.74693587856, 7166.40942529069, 90.2796038311577, 249.901862340728, 216.844961313084
433, 2812.95916576248, 1336.58368362088, 6443.74693587856, 7166.40942529069, 76.2801644692727, 195.90118287263, 216.844961313084
434, 2407.94218623862, 1146.359706237, 6443.74693587856, 7166.40942529069, 67.7335766307236, 162.890099951121, 216.844961313084
435, 2162.17005673404, 1031.95524753939, 6443.74693587856, 7166.40942529069, 63.2312522546929, 145.425534138235, 216.844961313084
436, 2021.73794791469, 966.923448011573, 6443.74693587856, 7166.40942529069, 60.9080570160982, 136.331819018703, 216.844961313084
437, 1912.82701224232, 916.600069387532, 6443.74693587856, 7166.40942529069, 59.2312633779019, 129.720599905412, 216.844961313084
438, 1938.47875792813, 928.597474409935, 6443.74693587856, 7166.40942529069, 59.6218976144241, 131.248501238291, 216.844961313084
439, 2156.6308201543, 1029.73414850222, 6443.74693587856, 7166.40942529069, 63.215992908808, 145.138925379593, 216.844961313084
440, 2322.7307460835, 1106.91071855397, 6443.74693587856, 7166.40942529069, 66.2579080258388, 156.75964771621, 216.844961313084
441, 2318.2340455917, 1104.61022142112, 6443.74693587856, 7166.40942529069, 66.404351915263, 156.660070341154, 216.844961313084
442, 2544.57160805312, 1210.48937520787, 6443.74693587856, 7166.40942529069, 70.9163330809203, 173.885463954954, 216.844961313084
443, 3023.20189167432, 1436.19436173197, 6443.74693587856, 7166.40942529069, 81.6282172493546, 215.452651993142, 216.844961313084
444, 3682.31257129457, 1751.41085798433, 6443.74693587856, 7166.40942529069, 99.6867266632694, 284.879432495175, 216.844961313084
445, 4285.48841642862, 2045.07172234267, 6443.74693587856, 7166.40942529069, 119.452737195416, 360.792978459606, 216.844961313084
446, 4671.22107885314, 2235.06966786238, 6443.74693587856, 7166.40942529069, 133.761322612981, 415.60519772616, 216.844961313084
447, 5168.31090080051, 2483.44012036998, 6443.74693587856, 7166.40942529069, 154.1821599448, 493.597926024168, 216.844961313084
448, 4892.35331615862, 2345.40407507228, 6443.74693587856, 7166.40942529069, 142.57449334952, 449.302380210582, 216.844961313084
449, 4532.45184978795, 2166.80218434596, 6443.74693587856, 7166.40942529069, 128.438673426498, 395.328189725384, 216.844961313084
450, 4608.32802661862, 2204.11205765079, 6443.74693587856, 7166.40942529069, 131.278290027199, 406.311395450287, 216.844961313084
451, 4738.63286733165, 2268.71911600006, 6443.74693587856, 7166.40942529069, 136.280526578367, 425.614832846368, 216.844961313084
452, 4980.41623273175, 2389.12051181732, 6443.74693587856, 7166.40942529069, 146.108250387615, 463.098888376681, 216.844961313084
453, 4827.26944144913, 2312.95030069561, 6443.74693587856, 7166.40942529069, 139.834420034842, 439.174103750439, 216.844961313084
454, 4662.47719104039, 2231.10291747924, 6443.74693587856, 7166.40942529069, 133.297832302143, 414.268857221234, 216.844961313084
455, 4438.16999704722, 2120.30514486194, 6443.74693587856, 7166.40942529069, 124.781706896799, 381.799326523891, 216.844961313084
456, 3781.69904748345, 1799.71608202431, 6443.74693587856, 7166.40942529069, 102.397691917297, 296.30350940998, 216.844961313084
457, 3234.85392028292, 1536.92508656526, 6443.74693587856, 7166.40942529069, 86.6642625566515, 235.884882638437, 216.844961313084
458, 2802.93274316913, 1331.90361389443, 6443.74693587856, 7166.40942529069, 76.0464291337937, 195.011718900885, 216.844961313084
459, 2582.28244545039, 1228.1339649609, 6443.74693587856, 7166.40942529069, 71.2353537684367, 176.449024322336, 216.844961313084
460, 2365.64619470375, 1126.71855946488, 6443.74693587856, 7166.40942529069, 66.953970768503, 159.776386634915, 216.844961313084
461, 2233.24202230394, 1065.07575697236, 6443.74693587856, 7166.40942529069, 64.5118204508699, 150.30818036724, 216.844961313084
462, 2220.66722149175, 1059.31068171468, 6443.74693587856, 7166.40942529069, 64.3139989806506, 149.464602623226, 216.844961313084
463, 2412.32688989533, 1148.75361286861, 6443.74693587856, 7166.40942529069, 67.9127492845265, 163.313851317972, 216.844961313084
464, 2611.22225121577, 1241.84728962061, 6443.74693587856, 7166.40942529069, 72.0315542399903, 178.974398589336, 216.844961313084
465, 2450.9377280013, 1166.44311577198, 6443.74693587856, 7166.40942529069, 69.0190527369688, 166.579434374736, 216.844961313084
466, 2516.14618431316, 1197.03530932982, 6443.74693587856, 7166.40942529069, 70.4959794595863, 171.804091040497, 216.844961313084
467, 2701.87568079177, 1284.26930927399, 6443.74693587856, 7166.40942529069, 74.4499308701046, 186.963617452541, 216.844961313084
468, 3013.10577495805, 1431.31775826772, 6443.74693587856, 7166.40942529069, 81.6359357348907, 214.746866221615, 216.844961313084
469, 3284.58359646142, 1560.50413767059, 6443.74693587856, 7166.40942529069, 88.5823711721671, 241.5318217825, 216.844961313084
470, 3621.19293917879, 1721.96711241503, 6443.74693587856, 7166.40942529069, 98.0417605892005, 278.025262946765, 216.844961313084
471, 3911.83080611798, 1862.57425776209, 6443.74693587856, 7166.40942529069, 106.90229771866, 312.417040599736, 216.844961313084
472, 4303.21856711284, 2053.59726779439, 6443.74693587856, 7166.40942529069, 120.053784770615, 363.166724465277, 216.844961313084
473, 4697.23033860416, 2247.97306800069, 6443.74693587856, 7166.40942529069, 134.72971438815, 419.459471669989, 216.844961313084
474, 4781.87991806866, 2290.19041485173, 6443.74693587856, 7166.40942529069, 138.075427601039, 432.260242232527, 216.844961313084
475, 4866.01118174568, 2332.09818030639, 6443.74693587856, 7166.40942529069, 141.420031815167, 445.142111559906, 216.844961313084
476, 4728.4392251072, 2263.79909250033, 6443.74693587856, 7166.40942529069, 135.893059915903, 424.105501877846, 216.844961313084
477, 4522.44094567057, 2161.8628517458, 6443.74693587856, 7166.40942529069, 127.910423308773, 393.762915057545, 216.844961313084
478, 4396.0176041276, 2099.49773516864, 6443.74693587856, 7166.40942529069, 123.245051862873, 375.895990584041, 216.844961313084
479, 4144.96183672328, 1976.44091274267, 6443.74693587856, 7166.40942529069, 114.339018122796, 341.890895359984, 216.844961313084
480, 3625.61850041614, 1724.41599144439, 6443.74693587856, 7166.40942529069, 97.6390193056661, 278.06135339303, 216.844961313084
481, 3052.75698819745, 1450.16487282344, 6443.74693587856, 7166.40942529069, 82.022428896663, 217.955487232949, 216.844961313084
482, 2589.32063243234, 1231.28392082038, 6443.74693587856, 7166.40942529069, 71.4207231375906, 177.053506185941, 216.844961313084
483, 2222.29624384268, 1059.77784246836, 6443.74693587856, 7166.40942529069, 64.3302475853453, 149.563139079431, 216.844961313084
484, 1989.35751114323, 951.818051578221, 6443.74693587856, 7166.40942529069, 60.4387105588369, 134.365051796423, 216.844961313084
485, 1857.80381877575, 891.175640163375, 6443.74693587856, 7166.40942529069, 58.4334666300384, 126.535129847559, 216.844961313084
486, 1692.45775439566, 815.053542102851, 6443.74693587856, 7166.40942529069, 56.1465199471933, 117.495568032787, 216.844961313084
487, 1703.18958338734, 820.185861489014, 6443.74693587856, 7166.40942529069, 56.3093367234329, 118.081107981471, 216.844961313084
488, 1796.28272955503, 863.044243047597, 6443.74693587856, 7166.40942529069, 57.6429841954067, 123.161686360285, 216.844961313084
489, 2068.28764133318, 988.722036478714, 6443.74693587856, 7166.40942529069, 61.9271258398696, 139.547770013038, 216.844961313084
490, 2427.49521762985, 1155.81252008243, 6443.74693587856, 7166.40942529069, 68.473615192063, 164.721022217035, 216.844961313084
491, 2901.48992216263, 1378.59456830485, 6443.74693587856, 7166.40942529069, 78.6234215416068, 204.094467988876, 216.844961313084
492, 3341.69467682839, 1587.87088769156, 6443.74693587856, 7166.40942529069, 89.787036046004, 247.158241869949, 216.844961313084
493, 3880.18242925475, 1847.16488816159, 6443.74693587856, 7166.40942529069, 105.730686467537, 308.401222671759, 216.844961313084
494, 4219.95904607755, 2012.80979475454, 6443.74693587856, 7166.40942529069, 117.093274778816, 351.919726842421, 216.844961313084
495, 4597.91878566695, 2198.78070288932, 6443.74693587856, 7166.40942529069, 130.915278242835, 404.798195391703, 216.844961313084
496, 4821.86477138096, 2309.98951478323, 6443.74693587856, 7166.40942529069, 139.703462011551, 438.377128264524, 216.844961313084
497, 5094.37527311222, 2446.11303137887, 6443.74693587856, 7166.40942529069, 151.009376031154, 481.493613350067, 216.844961313084
498, 5286.71260858528, 2542.9142822457, 6443.74693587856, 7166.40942529069, 159.348350205725, 513.38225459474, 216.844961313084
499, 5349.16029983844, 2574.53512118831, 6443.74693587856, 7166.40942529069, 162.109016009919, 523.990078377499, 216.844961313084
500, 5099.56285565559, 2449.07505205775, 6443.74693587856, 7166.40942529069, 151.171685855213, 482.315289075237, 216.844961313084
501, 4646.27295721827, 2222.95981414782, 6443.74693587856, 7166.40942529069, 132.680363909957, 411.862941875858, 216.844961313084
502, 4252.31090322223, 2029.02020538741, 6443.74693587856, 7166.40942529069, 118.107497387797, 356.20191828005, 216.844961313084
503, 3926.51546117988, 1870.00786257848, 6443.74693587856, 7166.40942529069, 107.040961560166, 313.968501487346, 216.844961313084
504, 3327.96732268182, 1581.41292838658, 6443.74693587856, 7166.40942529069, 89.1788312415384, 245.508389448682, 216.844961313084
505, 2815.00788283718, 1337.56485032658, 6443.74693587856, 7166.40942529069, 76.3373336131179, 196.087943770859, 216.844961313084
506, 2368.88563988754, 1128.07051900415, 6443.74693587856, 7166.40942529069, 67.0042446795159, 160.004562921337, 216.844961313084
507, 2052.19470930393, 980.858838937421, 6443.74693587856, 7166.40942529069, 61.4016852906404, 138.251995164556, 216.844961313084
508, 1831.38817836087, 878.910513945401, 6443.74693587856, 7166.40942529069, 58.0510941681704, 125.028034388477, 216.844961313084
509, 1707.73759525889, 822.122633555655, 6443.74693587856, 7166.40942529069, 56.3531275244253, 118.300100556965, 216.844961313084
510, 1687.75337068394, 813.071751593815, 6443.74693587856, 7166.40942529069, 56.104241694427, 117.272966778764, 216.844961313084
511, 1688.23489841223, 813.297161353267, 6443.74693587856, 7166.40942529069, 56.1505235663427, 117.338511678611, 216.844961313084
512, 1863.64032014527, 894.123222610005, 6443.74693587856, 7166.40942529069, 58.7732048406964, 127.129718131318, 216.844961313084
513, 2204.34603200862, 1051.81222460261, 6443.74693587856, 7166.40942529069, 64.5185089533144, 148.84345489786, 216.844961313084
514, 2503.14272680665, 1191.09481118476, 6443.74693587856, 7166.40942529069, 70.1915874088799, 170.74753319348, 216.844961313084
515, 2771.85326037191, 1317.30559925719, 6443.74693587856, 7166.40942529069, 75.854076323858, 192.797816382857, 216.844961313084
516, 2985.87630845536, 1418.42925919583, 6443.74693587856, 7166.40942529069, 80.8676754980178, 212.083590808748, 216.844961313084
517, 3511.32398761864, 1669.13395682404, 6443.74693587856, 7166.40942529069, 94.7223102820433, 265.585495855294, 216.844961313084
518, 4227.13308089458, 2016.49444039085, 6443.74693587856, 7166.40942529069, 117.407262432057, 352.912793305239, 216.844961313084
519, 4794.93916367133, 2296.76472881561, 6443.74693587856, 7166.40942529069, 138.628848837796, 434.220255161981, 216.844961313084
520, 5185.49831288928, 2492.11370609212, 6443.74693587856, 7166.40942529069, 154.862019247922, 496.358626456619, 216.844961313084
521, 5441.26465950139, 2620.99561022478, 6443.74693587856, 7166.40942529069, 166.286028642923, 539.891282583327, 216.844961313084
522, 5414.89012849129, 2607.81392080248, 6443.74693587856, 7166.40942529069, 165.116665794442, 535.379890139768, 216.844961313084
523, 5412.43586651772, 2606.56566873813, 6443.74693587856, 7166.40942529069, 164.996977717836, 534.955277494647, 216.844961313084
524, 5109.68616847428, 2454.20212897829, 6443.74693587856, 7166.40942529069, 151.581253685571, 483.95069877776, 216.844961313084
525, 4916.26303542158, 2357.3638725457, 6443.74693587856, 7166.40942529069, 143.413451252818, 452.939452546887, 216.844961313084
526, 4667.32641378523, 2233.58686264886, 6443.74693587856, 7166.40942529069, 133.425921550298, 414.913349083026, 216.844961313084
527, 4212.81065693275, 2009.73901965241, 6443.74693587856, 7166.40942529069, 116.646695244822, 350.82414545256, 216.844961313084
528, 3610.47967574938, 1717.13629844111, 6443.74693587856, 7166.40942529069, 97.1752728517713, 276.322017208472, 216.844961313084
529, 2926.44393057753, 1390.45712611512, 6443.74693587856, 7166.40942529069, 78.8851382381417, 206.051468781958, 216.844961313084
530, 2452.76822265059, 1167.31182337928, 6443.74693587856, 7166.40942529069, 68.5765706242159, 166.247041679903, 216.844961313084
531, 2136.80530366243, 1020.14168300586, 6443.74693587856, 7166.40942529069, 62.7634924210413, 143.698139276298, 216.844961313084
532, 1950.06528397531, 933.72285304187, 6443.74693587856, 7166.40942529069, 59.7966484116189, 131.940170021672, 216.844961313084
533, 1834.32046441902, 880.385969371406, 6443.74693587856, 7166.40942529069, 58.0755576380209, 125.178977135796, 216.844961313084
534, 1869.64169472349, 896.832024343015, 6443.74693587856, 7166.40942529069, 58.5915155099977, 127.203145929553, 216.844961313084
535, 2031.67647974716, 971.791391997607, 6443.74693587856, 7166.40942529069, 61.09133827955, 136.986116810455, 216.844961313084
536, 2181.769491898, 1041.34816402854, 6443.74693587856, 7166.40942529069, 63.6776954844427, 146.853519841299, 216.844961313084
537, 2174.63070130565, 1037.86918273166, 6443.74693587856, 7166.40942529069, 63.6964596251874, 146.509558544514, 216.844961313084
538, 2266.84562771277, 1080.77954578631, 6443.74693587856, 7166.40942529069, 65.4925758732182, 153.033940935388, 216.844961313084
539, 2574.90351742241, 1224.82960970159, 6443.74693587856, 7166.40942529069, 71.4941920425762, 176.258192708979, 216.844961313084
540, 3081.22272489733, 1463.81887958902, 6443.74693587856, 7166.40942529069, 83.0515091684935, 220.972909941255, 216.844961313084
541, 3563.82143682367, 1694.46577943376, 6443.74693587856, 7166.40942529069, 96.0842673712874, 271.266758557873, 216.844961313084
542, 3844.21911069438, 1829.891243067, 6443.74693587856, 7166.40942529069, 104.601534237805, 303.986597689961, 216.844961313084
543, 4030.03139587679, 1920.23139052912, 6443.74693587856, 7166.40942529069, 110.556916200786, 327.023409758629, 216.844961313084
544, 4255.64105397437, 2030.46020024494, 6443.74693587856, 7166.40942529069, 118.186767937688, 356.523875343433, 216.844961313084
545, 4340.61431524311, 2072.21552937116, 6443.74693587856, 7166.40942529069, 121.185386133938, 368.0884698421, 216.844961313084
546, 4569.93033300194, 2185.11692312642, 6443.74693587856, 7166.40942529069, 129.675791378452, 400.560239521001, 216.844961313084
547, 4737.5345613705, 2268.19276905769, 6443.74693587856, 7166.40942529069, 136.167944344699, 425.377382891718, 216.844961313084
548, 4657.76825901496, 2228.74683609277, 6443.74693587856, 7166.40942529069, 133.067769200631, 413.494867705245, 216.844961313084
549, 4313.21402398574, 2058.91038655302, 6443.74693587856, 7166.40942529069, 120.223866889665, 364.419385936361, 216.844961313084
550, 4134.65095512735, 1971.37699034864, 6443.74693587856, 7166.40942529069, 113.980499229239, 340.521931523389, 216.844961313084
551, 3742.53631541095, 1780.84234190881, 6443.74693587856, 7166.40942529069, 101.205029080277, 291.677561023716, 216.844961313084
552, 3220.45974791407, 1530.07022470594, 6443.74693587856, 7166.40942529069, 86.2602076860201, 234.407517141453, 216.844961313084
553, 2614.00256367694, 1243.1632005876, 6443.74693587856, 7166.40942529069, 71.87641366337, 178.998276395113, 216.844961313084
554, 2258.45419208338, 1076.67995901792, 6443.74693587856, 7166.40942529069, 64.8919971729324, 151.993791598909, 216.844961313084
555, 2003.15875526811, 958.257230541056, 6443.74693587856, 7166.40942529069, 60.54882215411, 135.108830541991, 216.844961313084
556, 1837.36934229219, 881.798917103131, 6443.74693587856, 7166.40942529069, 58.0292502428422, 125.259699479404, 216.844961313084
557, 1777.16351272738, 854.191632120867, 6443.74693587856, 7166.40942529069, 57.1775966246331, 121.907710424273, 216.844961313084
558, 1798.6252141584, 864.134407245483, 6443.74693587856, 7166.40942529069, 57.5104204554968, 123.126112462261, 216.844961313084
559, 2037.47406294102, 974.572686903273, 6443.74693587856, 7166.40942529069, 61.1382936046742, 137.308335975062, 216.844961313084
560, 2140.58242538445, 1022.23071737611, 6443.74693587856, 7166.40942529069, 62.8893453174827, 144.013184927873, 216.844961313084
561, 2086.07124721493, 996.783314739452, 6443.74693587856, 7166.40942529069, 62.1068157851756, 140.569665813508, 216.844961313084
562, 2169.90709073182, 1035.77022095418, 6443.74693587856, 7166.40942529069, 63.6467735103448, 146.226226946521, 216.844961313084
563, 2346.06334677286, 1117.78246956476, 6443.74693587856, 7166.40942529069, 66.8906431086632, 158.646983002891, 216.844961313084
564, 2630.06552707552, 1250.74230452268, 6443.74693587856, 7166.40942529069, 72.5799117981364, 180.660936621036, 216.844961313084
565, 2888.01003892944, 1372.2303387094, 6443.74693587856, 7166.40942529069, 78.4059532272733, 202.958750729947, 216.844961313084
566, 3390.45405911162, 1611.286521973, 6443.74693587856, 7166.40942529069, 91.1716963226981, 252.3282008656, 216.844961313084
567, 4008.98823429668, 1909.83590976192, 6443.74693587856, 7166.40942529069, 109.813014421407, 324.305013977711, 216.844961313084
568, 4476.49915010521, 2138.89747848466, 6443.74693587856, 7166.40942529069, 126.160024656035, 387.085037897547, 216.844961313084
569, 4703.42423694857, 2251.25143722836, 6443.74693587856, 7166.40942529069, 134.802388643087, 420.19119663533, 216.844961313084
570, 5096.24763454049, 2447.06968495655, 6443.74693587856, 7166.40942529069, 150.911246710229, 481.615364190682, 216.844961313084
571, 5310.44741870626, 2554.93278831615, 6443.74693587856, 7166.40942529069, 160.302419184642, 517.325055200635, 216.844961313084
572, 5253.45628998922, 2526.37256698495, 6443.74693587856, 7166.40942529069, 157.778828921819, 507.707506992136, 216.844961313084
573, 4981.70084300718, 2390.09727408381, 6443.74693587856, 7166.40942529069, 146.129300539965, 463.284736668884, 216.844961313084
574, 4782.5501731468, 2290.75940348594, 6443.74693587856, 7166.40942529069, 137.985880820079, 432.271094802369, 216.844961313084
575, 4335.25898513905, 2069.77355443278, 6443.74693587856, 7166.40942529069, 121.028127934918, 367.459808962449, 216.844961313084
576, 3750.24476092827, 1784.6103305739, 6443.74693587856, 7166.40942529069, 101.440359408879, 292.576770387673, 216.844961313084
577, 3179.84331179578, 1510.66671224615, 6443.74693587856, 7166.40942529069, 85.2561140837186, 230.36799243845, 216.844961313084
578, 2756.23587105113, 1309.85840761701, 6443.74693587856, 7166.40942529069, 75.0443448875537, 190.993452054225, 216.844961313084
579, 2408.32568360102, 1146.56294232964, 6443.74693587856, 7166.40942529069, 67.8001720585869, 162.969908826901, 216.844961313084
580, 2246.36163046908, 1071.13713867314, 6443.74693587856, 7166.40942529069, 64.8150443886826, 151.284128909482, 216.844961313084
581, 2121.38970486314, 1013.0942553205, 6443.74693587856, 7166.40942529069, 62.6411757304578, 142.816609185653, 216.844961313084
582, 2134.31154555577, 1019.2059293843, 6443.74693587856, 7166.40942529069, 62.8703411697781, 143.681740834546, 216.844961313084
583, 2294.69665888595, 1093.86203475259, 6443.74693587856, 7166.40942529069, 65.7283393331198, 154.734802769314, 216.844961313084
584, 2388.89417153666, 1137.69379254072, 6443.74693587856, 7166.40942529069, 67.6197582943296, 161.71488229007, 216.844961313084
585, 2401.93271936595, 1143.63652873817, 6443.74693587856, 7166.40942529069, 68.1088211642915, 162.926637458724, 216.844961313084
586, 2415.99557479592, 1150.12675366489, 6443.74693587856, 7166.40942529069, 68.6076097044312, 164.215056497668, 216.844961313084
587, 2480.14093440571, 1180.10629403442, 6443.74693587856, 7166.40942529069, 70.0104362051802, 169.250882646864, 216.844961313084
588, 2782.91314688329, 1322.43356106655, 6443.74693587856, 7166.40942529069, 76.4177106167402, 194.080907823239, 216.844961313084
589, 3204.13395617242, 1522.10414218362, 6443.74693587856, 7166.40942529069, 86.5963787861094, 233.486391847302, 216.844961313084
590, 3753.64899775605, 1785.848111825, 6443.74693587856, 7166.40942529069, 102.062412844817, 293.422195815288, 216.844961313084
591, 4350.75138510446, 2077.12896349367, 6443.74693587856, 7166.40942529069, 121.870962522254, 369.77575728967, 216.844961313084
592, 4879.99869152634, 2339.14121887912, 6443.74693587856, 7166.40942529069, 142.068303363591, 447.31335133703, 216.844961313084
593, 5011.75261624726, 2404.84782481705, 6443.74693587856, 7166.40942529069, 147.484708240872, 468.078316556145, 216.844961313084
594, 4361.22827763313, 2082.27462510407, 6443.74693587856, 7166.40942529069, 122.11269697496, 371.110039714838, 216.844961313084
595, 4113.95106109392, 1961.25723341326, 6443.74693587856, 7166.40942529069, 113.391184151772, 337.87409651337, 216.844961313084
596, 3839.03697116214, 1827.5019607384, 6443.74693587856, 7166.40942529069, 104.3540395272, 303.3044105634, 216.844961313084
597, 3629.23901221582, 1726.08573018566, 6443.74693587856, 7166.40942529069, 97.8681523757028, 278.55142445704, 216.844961313084
598, 3487.99963043732, 1658.11311626714, 6443.74693587856, 7166.40942529069, 93.7053803130728, 262.698655792535, 216.844961313084
599, 3297.49461307198, 1566.85256825993, 6443.74693587856, 7166.40942529069, 88.3877381295867, 242.349021205169, 216.844961313084
600, 2954.58553784871, 1403.64634686115, 6443.74693587856, 7166.40942529069, 79.6508003568472, 208.721239320158, 216.844961313084
601, 2393.52405428162, 1139.86036465495, 6443.74693587856, 7166.40942529069, 67.5718546770398, 161.923501575021, 216.844961313084
602, 2009.84241719894, 961.147780731553, 6443.74693587856, 7166.40942529069, 60.8279224695617, 135.689672688126, 216.844961313084
603, 1843.18614812246, 884.397732780274, 6443.74693587856, 7166.40942529069, 58.2958870735174, 125.770894830976, 216.844961313084
604, 1782.56410522055, 856.588298037624, 6443.74693587856, 7166.40942529069, 57.4732891272179, 122.423402521702, 216.844961313084
605, 1717.38242363645, 826.615836853415, 6443.74693587856, 7166.40942529069, 56.5714729199106, 118.899317769023, 216.844961313084
606, 1791.47413171186, 860.834955661517, 6443.74693587856, 7166.40942529069, 57.6392811369084, 122.959113631678, 216.844961313084
607, 2012.14937206535, 962.775015309241, 6443.74693587856, 7166.40942529069, 60.9157646957823, 135.895252906092, 216.844961313084
608, 2157.70301321219, 1030.11852067027, 6443.74693587856, 7166.40942529069, 63.3510782749198, 145.323134974794, 216.844961313084
609, 2137.38560600656, 1020.47630305156, 6443.74693587856, 7166.40942529069, 63.141106383827, 144.104714200307, 216.844961313084
610, 2215.60922125454, 1056.84549268829, 6443.74693587856, 7166.40942529069, 64.633053521832, 149.524556940334, 216.844961313084
611, 2335.15402697401, 1112.52128204304, 6443.74693587856, 7166.40942529069, 66.8279626517724, 157.995406024856, 216.844961313084
612, 2614.09631697433, 1243.11696656939, 6443.74693587856, 7166.40942529069, 72.332776299334, 179.449159561127, 216.844961313084
613, 2981.42840481333, 1416.37991681952, 6443.74693587856, 7166.40942529069, 80.6042810047165, 211.51896218922, 216.844961313084
614, 3550.36308229305, 1687.8932426515, 6443.74693587856, 7166.40942529069, 95.735437843584, 269.821395393665, 216.844961313084
615, 4181.56502517835, 1994.17369185768, 6443.74693587856, 7166.40942529069, 115.784027470611, 346.830805573947, 216.844961313084
616, 4545.19552829561, 2172.73448007419, 6443.74693587856, 7166.40942529069, 128.920152550755, 397.130290146648, 216.844961313084
617, 4575.94230599053, 2188.11302626731, 6443.74693587856, 7166.40942529069, 130.081873848934, 401.585135643566, 216.844961313084
618, 5149.28287341544, 2473.92302082113, 6443.74693587856, 7166.40942529069, 153.281921642315, 490.377280697941, 216.844961313084
619, 5428.69237712013, 2614.64370651615, 6443.74693587856, 7166.40942529069, 165.655171524768, 537.62585901136, 216.844961313084
620, 5328.76234434456, 2564.36084303255, 6443.74693587856, 7166.40942529069, 161.1474520694, 520.452465560396, 216.844961313084
621, 5058.09362193056, 2428.3463837329, 6443.74693587856, 7166.40942529069, 149.317039424467, 475.480607884549, 216.844961313084
622, 4992.87617125861, 2395.55316122192, 6443.74693587856, 7166.40942529069, 146.609928588812, 465.069468337369, 216.844961313084
623, 4646.85278489699, 2223.47276857422, 6443.74693587856, 7166.40942529069, 132.656923423753, 411.904692307788, 216.844961313084
624, 4029.49687687518, 1920.02080179607, 6443.74693587856, 7166.40942529069, 110.402094353253, 326.887908995315, 216.844961313084
625, 3351.93041809137, 1592.88224342881, 6443.74693587856, 7166.40942529069, 89.8483497266956, 248.025623538483, 216.844961313084
626, 2841.30864737919, 1349.98348548426, 6443.74693587856, 7166.40942529069, 76.9732567208265, 198.439178404325, 216.844961313084
627, 2513.89927153112, 1195.97606443685, 6443.74693587856, 7166.40942529069, 69.8965846426755, 171.07288762668, 216.844961313084
628, 2317.51970814218, 1104.25370298673, 6443.74693587856, 7166.40942529069, 66.1045094693126, 156.322775362112, 216.844961313084
629, 2160.66905437337, 1031.29548598965, 6443.74693587856, 7166.40942529069, 63.2968017787063, 145.412417992219, 216.844961313084
630, 2167.80742010565, 1034.73697041472, 6443.74693587856, 7166.40942529069, 63.4594148230178, 145.932264484385, 216.844961313084
631, 2324.7340190801, 1107.84447073517, 6443.74693587856, 7166.40942529069, 66.2896665309727, 156.898350947419, 216.844961313084
632, 2512.92200340722, 1195.74643957675, 6443.74693587856, 7166.40942529069, 70.0099439789995, 171.131270018775, 216.844961313084
633, 2494.56426973443, 1186.95021801161, 6443.74693587856, 7166.40942529069, 69.8496145118038, 169.903734171543, 216.844961313084
634, 2602.96535298131, 1237.79207261859, 6443.74693587856, 7166.40942529069, 72.1891550641958, 178.631657200559, 216.844961313084
635, 2957.96781147547, 1405.23020372897, 6443.74693587856, 7166.40942529069, 80.1777056456986, 209.47282263653, 216.844961313084
636, 3563.73328924748, 1694.31167062067, 6443.74693587856, 7166.40942529069, 96.1536941007363, 271.34278533503, 216.844961313084
637, 4199.842908922, 2003.11581165405, 6443.74693587856, 7166.40942529069, 116.436219973126, 349.267792061809, 216.844961313084
638, 4812.07240202245, 2305.28066438845, 6443.74693587856, 7166.40942529069, 139.313204519888, 436.856984861171, 216.844961313084
639, 5115.9555100609, 2456.94053188145, 6443.74693587856, 7166.40942529069, 151.905932101379, 484.950481560933, 216.844961313084
640, 5127.1692151659, 2462.75410296371, 6443.74693587856, 7166.40942529069, 152.391125690342, 486.800636151305, 216.844961313084
641, 5358.76814977016, 2579.26852108433, 6443.74693587856, 7166.40942529069, 162.559019677069, 525.621297633988, 216.844961313084
642, 5583.68524572421, 2693.27831766278, 6443.74693587856, 7166.40942529069, 172.9422532925, 565.132835731673, 216.844961313084
643, 5611.63633912825, 2707.65113880574, 6443.74693587856, 7166.40942529069, 174.221858554443, 570.116625586933, 216.844961313084
644, 5395.29534774949, 2598.04101334863, 6443.74693587856, 7166.40942529069, 164.187197934223, 531.949137711517, 216.844961313084
645, 5132.07626101955, 2465.44121558092, 6443.74693587856, 7166.40942529069, 152.506129799114, 487.580095064912, 216.844961313084
646, 4956.57120297855, 2377.45914672426, 6443.74693587856, 7166.40942529069, 145.128542916515, 459.363412971349, 216.844961313084
647, 4570.70402464065, 2185.79612698129, 6443.74693587856, 7166.40942529069, 129.74907307832, 400.775662710114, 216.844961313084
648, 4079.90347388306, 1944.76626355849, 6443.74693587856, 7166.40942529069, 112.100279362514, 333.389785057655, 216.844961313084
649, 3636.85385121131, 1729.78926248406, 6443.74693587856, 7166.40942529069, 98.0230166018112, 279.406770762099, 216.844961313084
650, 3213.04765953254, 1526.50414318081, 6443.74693587856, 7166.40942529069, 86.1166274016777, 233.717940001717, 216.844961313084
651, 2872.83233810637, 1364.94214085302, 6443.74693587856, 7166.40942529069, 77.6734969267947, 201.243569492047, 216.844961313084
652, 2677.92126022412, 1273.05636217829, 6443.74693587856, 7166.40942529069, 73.3070277047045, 184.343944786238, 216.844961313084
653, 2532.66499194969, 1204.86668877036, 6443.74693587856, 7166.40942529069, 70.2611442837355, 172.542027814961, 216.844961313084
654, 2474.20376279986, 1177.53056026226, 6443.74693587856, 7166.40942529069, 69.1008682651876, 167.996588640094, 216.844961313084
655, 2482.68042110158, 1181.52063471786, 6443.74693587856, 7166.40942529069, 69.2902822847715, 168.674017813879, 216.844961313084
656, 2576.72526216592, 1225.60993632676, 6443.74693587856, 7166.40942529069, 71.3020691667642, 176.174828884674, 216.844961313084
657, 2600.61089045124, 1236.72338027664, 6443.74693587856, 7166.40942529069, 71.9319457528805, 178.23186756766, 216.844961313084
658, 2925.59884209583, 1389.94791329708, 6443.74693587856, 7166.40942529069, 79.2888312999516, 206.377536350209, 216.844961313084
659, 3391.2789342812, 1611.58835194739, 6443.74693587856, 7166.40942529069, 91.2556450043842, 252.487468822999, 216.844961313084
660, 3769.17123899478, 1793.45574377759, 6443.74693587856, 7166.40942529069, 102.271733148166, 295.01630008607, 216.844961313084
661, 4292.09309130075, 2048.08758054113, 6443.74693587856, 7166.40942529069, 119.628362665973, 361.623370202986, 216.844961313084
662, 4725.56318593349, 2262.01624514637, 6443.74693587856, 7166.40942529069, 135.84444192989, 423.685667094241, 216.844961313084
663, 4988.56090497645, 2393.14327377006, 6443.74693587856, 7166.40942529069, 146.514146475139, 464.41875372612, 216.844961313084
664, 4989.84421106904, 2393.95274799539, 6443.74693587856, 7166.40942529069, 146.556641991098, 464.636718030862, 216.844961313084
665, 5352.21785787949, 2575.87478949102, 6443.74693587856, 7166.40942529069, 162.25639606639, 524.522939014242, 216.844961313084
666, 5185.03026195772, 2491.92385041534, 6443.74693587856, 7166.40942529069, 154.913101266937, 496.432366668261, 216.844961313084
667, 5275.99898404919, 2537.58397557483, 6443.74693587856, 7166.40942529069, 158.881600755607, 511.628832167963, 216.844961313084
668, 5375.07491896835, 2587.58459151247, 6443.74693587856, 7166.40942529069, 163.350423372993, 528.573538966692, 216.844961313084
669, 5076.10381514159, 2437.35160540208, 6443.74693587856, 7166.40942529069, 150.171919407425, 478.53978227297, 216.844961313084
670, 4886.43859834405, 2342.46188132321, 6443.74693587856, 7166.40942529069, 142.241576722847, 448.361035942589, 216.844961313084
671, 4479.81236061513, 2140.88995643326, 6443.74693587856, 7166.40942529069, 126.378693629486, 387.774326903886, 216.844961313084
672, 3966.63279672616, 1889.57078159242, 6443.74693587856, 7166.40942529069, 108.344012034262, 318.98599578415, 216.844961313084
673, 3469.10888780154, 1649.07550429466, 6443.74693587856, 7166.40942529069, 93.1067956733678, 260.605144472728, 216.844961313084
674, 3056.57160754469, 1452.0304232404, 6443.74693587856, 7166.40942529069, 82.0869869154924, 218.290863770411, 216.844961313084
675, 2787.27175007602, 1324.56272439713, 6443.74693587856, 7166.40942529069, 75.6974160511615, 193.654514200401, 216.844961313084
676, 2545.76744453276, 1210.96904386039, 6443.74693587856, 7166.40942529069, 70.5073506574046, 173.557823700834, 216.844961313084
677, 2344.65477264959, 1116.91486158367, 6443.74693587856, 7166.40942529069, 66.5625249033846, 158.249054157324, 216.844961313084
678, 2234.01061393429, 1065.42989791874, 6443.74693587856, 7166.40942529069, 64.5385501363617, 150.378747714574, 216.844961313084
679, 2240.91943198571, 1068.72192431175, 6443.74693587856, 7166.40942529069, 64.7055525889529, 150.899675436535, 216.844961313084
680, 2339.87452467708, 1114.84687165379, 6443.74693587856, 7166.40942529069, 66.6297946325681, 158.049951075349, 216.844961313084
681, 2733.73739754005, 1299.47506180859, 6443.74693587856, 7166.40942529069, 74.8042476492161, 189.320442560712, 216.844961313084
682, 3147.93553017395, 1495.46641150553, 6443.74693587856, 7166.40942529069, 84.7632397976642, 227.509031440037, 216.844961313084
683, 3524.04568884638, 1675.29661715716, 6443.74693587856, 7166.40942529069, 94.9981844364329, 266.905425295426, 216.844961313084
684, 4116.81517177631, 1962.30644131412, 6443.74693587856, 7166.40942529069, 113.561277826573, 338.298173728263, 216.844961313084
685, 4715.2764134347, 2257.2076231463, 6443.74693587856, 7166.40942529069, 135.422750432304, 422.112973300029, 216.844961313084
686, 5169.21740768868, 2483.94576652568, 6443.74693587856, 7166.40942529069, 154.136680129315, 493.632758325224, 216.844961313084
687, 5507.44756370203, 2654.51655207541, 6443.74693587856, 7166.40942529069, 169.290771833628, 551.426244993994, 216.844961313084
688, 5735.87607868675, 2770.86548442481, 6443.74693587856, 7166.40942529069, 180.161472161259, 592.727293215142, 216.844961313084
689, 5967.11759787461, 2889.36077627094, 6443.74693587856, 7166.40942529069, 191.650369363218, 636.332689067231, 216.844961313084
690, 5952.72892700659, 2882.11354116243, 6443.74693587856, 7166.40942529069, 190.946107535713, 633.620559995492, 216.844961313084
691, 5956.42765768008, 2884.00646115297, 6443.74693587856, 7166.40942529069, 191.143254141685, 634.353413250351, 216.844961313084
692, 5907.49100453225, 2858.87634243801, 6443.74693587856, 7166.40942529069, 188.755263214199, 625.104686759076, 216.844961313084
693, 5757.43068998428, 2782.10579456397, 6443.74693587856, 7166.40942529069, 181.311159566628, 596.910706493153, 216.844961313084
694, 5511.81902496055, 2657.08319638386, 6443.74693587856, 7166.40942529069, 169.62500858022, 552.471522281525, 216.844961313084
695, 4958.28195671899, 2378.18496569068, 6443.74693587856, 7166.40942529069, 145.233805764699, 459.691748492773, 216.844961313084
696, 4343.78061941696, 2073.74969798926, 6443.74693587856, 7166.40942529069, 121.354556170337, 368.679179363973, 216.844961313084
697, 3725.82198550934, 1772.80839355273, 6443.74693587856, 7166.40942529069, 100.683316017623, 289.715858935674, 216.844961313084
698, 3227.40213598768, 1533.38696362883, 6443.74693587856, 7166.40942529069, 86.4364269696776, 235.119008811032, 216.844961313084
699, 2903.31561743534, 1379.40870954937, 6443.74693587856, 7166.40942529069, 78.3257182567353, 203.943838262139, 216.844961313084
700, 2604.97481869012, 1238.73697578985, 6443.74693587856, 7166.40942529069, 71.7063334748548, 178.292827059891, 216.844961313084
701, 2509.69901706005, 1194.16029727437, 6443.74693587856, 7166.40942529069, 69.7388960472806, 170.689528197074, 216.844961313084
702, 2500.80887914673, 1190.03592001164, 6443.74693587856, 7166.40942529069, 69.5732697496947, 170.010425797436, 216.844961313084
703, 2561.5437332164, 1218.52346239006, 6443.74693587856, 7166.40942529069, 70.8214163519341, 174.81744175582, 216.844961313084
704, 2676.24944463438, 1272.40613139293, 6443.74693587856, 7166.40942529069, 73.2562219558716, 184.202042214877, 216.844961313084
705, 2571.25546718415, 1222.97685145848, 6443.74693587856, 7166.40942529069, 71.0577959334745, 175.620144862795, 216.844961313084
706, 2616.24282688499, 1244.17776733139, 6443.74693587856, 7166.40942529069, 72.0171018704435, 179.268686648567, 216.844961313084
707, 2885.38792123066, 1371.03860459444, 6443.74693587856, 7166.40942529069, 78.0136631336193, 202.416848755492, 216.844961313084
708, 3317.54390797625, 1576.42042793069, 6443.74693587856, 7166.40942529069, 88.930812423184, 244.457032173248, 216.844961313084
709, 3735.142709462, 1777.07003117616, 6443.74693587856, 7166.40942529069, 101.017288268464, 290.831969549421, 216.844961313084
710, 4211.91392705185, 2008.87436543822, 6443.74693587856, 7166.40942529069, 116.673254850988, 350.746806007271, 216.844961313084
711, 4962.26414933795, 2380.25152888418, 6443.74693587856, 7166.40942529069, 145.319667406917, 460.196879254582, 216.844961313084
712, 5442.37736048021, 2621.76590193986, 6443.74693587856, 7166.40942529069, 166.346631452476, 540.160862361287, 216.844961313084
713, 5784.81732133501, 2796.03091468468, 6443.74693587856, 7166.40942529069, 182.643383306737, 601.979483330104, 216.844961313084
714, 6079.81295736393, 2947.59042791431, 6443.74693587856, 7166.40942529069, 197.388052812885, 658.229373971489, 216.844961313084
715, 6218.36246376885, 3019.12605954014, 6443.74693587856, 7166.40942529069, 204.589480371314, 685.66878305053, 216.844961313084
716, 6186.01328993697, 3002.44168289857, 6443.74693587856, 7166.40942529069, 202.974267461272, 679.318162945921, 216.844961313084
717, 5881.27499858475, 2845.38745624291, 6443.74693587856, 7166.40942529069, 187.470990784446, 620.174505852361, 216.844961313084
718, 5471.00215727002, 2636.1806215548, 6443.74693587856, 7166.40942529069, 167.806208581957, 545.368702023169, 216.844961313084
719, 5065.77025884102, 2431.95675832902, 6443.74693587856, 7166.40942529069, 149.806747971403, 476.973204521031, 216.844961313084
720, 4395.83732193249, 2099.32051032648, 6443.74693587856, 7166.40942529069, 123.291220863771, 375.963658948381, 216.844961313084
721, 3776.90711179794, 1797.37488158927, 6443.74693587856, 7166.40942529069, 102.290241603194, 295.801130308023, 216.844961313084
722, 3144.88180865143, 1494.01392843053, 6443.74693587856, 7166.40942529069, 84.3025282124025, 226.882879443101, 216.844961313084
723, 2839.98545943338, 1349.45960604781, 6443.74693587856, 7166.40942529069, 76.8577196650029, 198.268451948491, 216.844961313084
724, 2563.08094193298, 1219.11435710345, 6443.74693587856, 7166.40942529069, 70.7847310797348, 174.870874426972, 216.844961313084
725, 2432.34614857119, 1157.96182894079, 6443.74693587856, 7166.40942529069, 68.1630166398946, 164.700390015808, 216.844961313084
726, 2437.26441527265, 1160.31872362674, 6443.74693587856, 7166.40942529069, 68.2969262871393, 165.112275415381, 216.844961313084
727, 2552.67345896033, 1214.40627319871, 6443.74693587856, 7166.40942529069, 70.6174376064327, 174.092091577588, 216.844961313084
728, 2680.19234868672, 1274.30519163298, 6443.74693587856, 7166.40942529069, 73.3013467043465, 184.481085152041, 216.844961313084
729, 2670.59679079732, 1269.73283605281, 6443.74693587856, 7166.40942529069, 73.1361502215225, 183.707059713353, 216.844961313084
730, 2873.4795062463, 1365.43405224247, 6443.74693587856, 7166.40942529069, 77.7546303945903, 201.341772815281, 216.844961313084
731, 3403.85350195256, 1617.75601117726, 6443.74693587856, 7166.40942529069, 91.3174958938093, 253.545590353829, 216.844961313084
732, 3986.78350538566, 1899.06614052006, 6443.74693587856, 7166.40942529069, 108.994395984365, 321.428170304089, 216.844961313084
733, 4466.16158519772, 2133.81022908168, 6443.74693587856, 7166.40942529069, 125.761768367366, 385.598234005261, 216.844961313084
734, 4954.49940626092, 2376.42516825877, 6443.74693587856, 7166.40942529069, 144.906426104747, 458.791705552271, 216.844961313084
735, 5278.03686576364, 2538.58466920733, 6443.74693587856, 7166.40942529069, 158.738168214563, 511.626909477013, 216.844961313084
736, 5632.54284391882, 2718.43831180014, 6443.74693587856, 7166.40942529069, 175.009802481577, 573.631898402556, 216.844961313084
737, 5831.66480920501, 2819.93568922878, 6443.74693587856, 7166.40942529069, 184.752051921135, 610.462673983915, 216.844961313084
738, 5907.02494926765, 2858.60909915529, 6443.74693587856, 7166.40942529069, 188.625641695427, 624.884315871806, 216.844961313084
739, 6121.38528732773, 2968.8871545512, 6443.74693587856, 7166.40942529069, 199.610165904427, 666.498800901384, 216.844961313084
740, 5955.62496816046, 2883.67298908375, 6443.74693587856, 7166.40942529069, 191.200271573424, 634.350417762584, 216.844961313084
741, 5749.98205285299, 2778.32520714769, 6443.74693587856, 7166.40942529069, 180.983837275205, 595.584779118842, 216.844961313084
742, 5586.54256872927, 2694.97962470678, 6443.74693587856, 7166.40942529069, 173.161870061416, 565.825974538164, 216.844961313084
