"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
743, 5135.33528096202, 2466.85645186026, 6443.74693587856, 7166.40942529069, 152.768195368005, 488.290207673555, 216.844961313084
744, 4420.28772336994, 2111.37334655563, 6443.74693587856, 7166.40942529069, 124.147449348113, 379.333988010415, 216.844961313084
745, 3788.04360548881, 1802.77299869269, 6443.74693587856, 7166.40942529069, 102.615331660791, 297.086328598463, 216.844961313084
746, 3249.59730479741, 1543.97622916411, 6443.74693587856, 7166.40942529069, 87.0322176273568, 237.37251858743, 216.844961313084
747, 2897.55727796087, 1376.66562634321, 6443.74693587856, 7166.40942529069, 78.2168785478383, 203.434024460811, 216.844961313084
748, 2618.13607971375, 1244.94602314004, 6443.74693587856, 7166.40942529069, 71.9831267631154, 179.351599628706, 216.844961313084
749, 2430.33620421255, 1156.97296851923, 6443.74693587856, 7166.40942529069, 68.1684648825585, 164.578302706706, 216.844961313084
750, 2449.33340362968, 1165.9799280644, 6443.74693587856, 7166.40942529069, 68.5554857864042, 166.036704686568, 216.844961313084
751, 2564.97123734931, 1220.16168635476, 6443.74693587856, 7166.40942529069, 70.924928596798, 175.108367281201, 216.844961313084
752, 2640.76579315782, 1255.68907093697, 6443.74693587856, 7166.40942529069, 72.5390171172535, 181.293463954979, 216.844961313084
753, 2649.41139462093, 1259.66677934979, 6443.74693587856, 7166.40942529069, 72.8381854655622, 182.110947541073, 216.844961313084
754, 2843.68625994904, 1351.24128292156, 6443.74693587856, 7166.40942529069, 77.1818186506192, 198.810847907052, 216.844961313084
755, 3313.14161287411, 1574.2504502025, 6443.74693587856, 7166.40942529069, 88.9613296618451, 244.124117946105, 216.844961313084
756, 3927.2589336323, 1869.99802148013, 6443.74693587856, 7166.40942529069, 107.204288731782, 314.179621800621, 216.844961313084
757, 4531.38259174034, 2166.10817452804, 6443.74693587856, 7166.40942529069, 128.389809471403, 395.192441108027, 216.844961313084
758, 5035.77036461382, 2416.93890604324, 6443.74693587856, 7166.40942529069, 148.521640091998, 472.043690643799, 216.844961313084
759, 5571.60689067198, 2687.31788687723, 6443.74693587856, 7166.40942529069, 172.368672109041, 562.972810095373, 216.844961313084
760, 5823.62545114942, 2815.69023077379, 6443.74693587856, 7166.40942529069, 184.546264973025, 609.17273638446, 216.844961313084
761, 5671.21363459006, 2738.07957024059, 6443.74693587856, 7166.40942529069, 177.133489851586, 581.015567955204, 216.844961313084
762, 5714.66269776727, 2760.14964603369, 6443.74693587856, 7166.40942529069, 179.164819401545, 588.885071133456, 216.844961313084
763, 5884.58306948037, 2847.01863267983, 6443.74693587856, 7166.40942529069, 187.506791317753, 620.59864293798, 216.844961313084
764, 5709.35615051716, 2757.57948662926, 6443.74693587856, 7166.40942529069, 178.919515664207, 587.952230760678, 216.844961313084
765, 5444.95794753252, 2623.18749545281, 6443.74693587856, 7166.40942529069, 166.530167435704, 540.705460381401, 216.844961313084
766, 5265.95420957628, 2532.69116594218, 6443.74693587856, 7166.40942529069, 158.477961078613, 510.024402693839, 216.844961313084
767, 4909.72820783318, 2354.16736924384, 6443.74693587856, 7166.40942529069, 143.234065925461, 452.065570225911, 216.844961313084
768, 4235.56329938132, 2020.65426442026, 6443.74693587856, 7166.40942529069, 117.51542632597, 353.97573981129, 216.844961313084
769, 3588.94622328079, 1706.73403131558, 6443.74693587856, 7166.40942529069, 96.5789756146916, 273.941810260565, 216.844961313084
770, 2967.25501460091, 1409.60557637522, 6443.74693587856, 7166.40942529069, 79.8654081650093, 209.832960473002, 216.844961313084
771, 2640.59344635602, 1255.48314190545, 6443.74693587856, 7166.40942529069, 72.4335793324691, 181.177949772069, 216.844961313084
772, 2416.75278336111, 1150.60707509287, 6443.74693587856, 7166.40942529069, 67.877851561518, 163.532704050294, 216.844961313084
773, 2295.0397128372, 1093.87561581471, 6443.74693587856, 7166.40942529069, 65.5870508255683, 154.61666535784, 216.844961313084
774, 2290.69171942402, 1091.91334687034, 6443.74693587856, 7166.40942529069, 65.5601127191724, 154.356780794867, 216.844961313084
775, 2412.44310761929, 1148.77740028099, 6443.74693587856, 7166.40942529069, 67.87227851722, 163.283224144974, 216.844961313084
776, 2452.27070122613, 1167.31796236747, 6443.74693587856, 7166.40942529069, 68.6790584076736, 166.32892809258, 216.844961313084
777, 2469.78667623734, 1175.45282584146, 6443.74693587856, 7166.40942529069, 69.1146660562724, 167.756085734983, 216.844961313084
778, 2576.50379602344, 1225.46181374345, 6443.74693587856, 7166.40942529069, 71.3699141517987, 176.231683428743, 216.844961313084
779, 3094.9792629141, 1470.32112829742, 6443.74693587856, 7166.40942529069, 83.2919939720737, 222.21333191628, 216.844961313084
780, 3806.08122341155, 1811.43743647302, 6443.74693587856, 7166.40942529069, 103.343605312099, 299.368233683882, 216.844961313084
781, 4514.18536067778, 2157.65826638668, 6443.74693587856, 7166.40942529069, 127.694152235475, 392.631835404152, 216.844961313084
782, 5052.19812395963, 2425.21112803823, 6443.74693587856, 7166.40942529069, 149.142259927295, 474.570026688987, 216.844961313084
783, 5516.3130227913, 2659.24612907789, 6443.74693587856, 7166.40942529069, 169.740192718555, 553.069549939085, 216.844961313084
784, 5743.23682622495, 2774.62871882264, 6443.74693587856, 7166.40942529069, 180.519356945176, 594.084364285877, 216.844961313084
785, 6012.13656762663, 2912.50297343267, 6443.74693587856, 7166.40942529069, 193.928978077532, 645.005973352792, 216.844961313084
786, 6232.09728265935, 3026.12390238535, 6443.74693587856, 7166.40942529069, 205.450898572125, 688.581323762938, 216.844961313084
787, 6282.42417017018, 3052.33485852251, 6443.74693587856, 7166.40942529069, 208.100425257325, 698.727652795691, 216.844961313084
788, 6058.22054845521, 2936.51046248594, 6443.74693587856, 7166.40942529069, 196.394916823502, 654.151922448676, 216.844961313084
789, 5852.51259217925, 2830.81640183411, 6443.74693587856, 7166.40942529069, 185.925933715651, 614.588408457419, 216.844961313084
790, 5736.35132283926, 2771.31914265868, 6443.74693587856, 7166.40942529069, 180.265279877106, 592.982400715685, 216.844961313084
791, 5293.81681511603, 2546.61772126279, 6443.74693587856, 7166.40942529069, 159.689186304938, 514.693776289394, 216.844961313084
792, 4506.85370578333, 2154.01531916949, 6443.74693587856, 7166.40942529069, 127.388166264166, 391.629457979891, 216.844961313084
793, 3740.69828244407, 1779.84478499928, 6443.74693587856, 7166.40942529069, 101.186593606417, 291.514199685666, 216.844961313084
794, 3241.76628083449, 1540.20141770824, 6443.74693587856, 7166.40942529069, 86.8735195732579, 236.639661486143, 216.844961313084
795, 2837.74501988537, 1348.32529529259, 6443.74693587856, 7166.40942529069, 76.8631937170563, 198.12514520076, 216.844961313084
796, 2555.91766236015, 1215.69257653673, 6443.74693587856, 7166.40942529069, 70.7174804048575, 174.378658165802, 216.844961313084
797, 2407.9202824753, 1146.48840478843, 6443.74693587856, 7166.40942529069, 67.7549812180855, 162.922645079928, 216.844961313084
798, 2332.29043475718, 1111.23593046072, 6443.74693587856, 7166.40942529069, 66.3233479757352, 157.346142165133, 216.844961313084
799, 2470.63383187598, 1175.97360381781, 6443.74693587856, 7166.40942529069, 69.0184723257036, 167.71809247867, 216.844961313084
800, 2548.75712380904, 1212.50887220257, 6443.74693587856, 7166.40942529069, 70.6676258973831, 173.885779456538, 216.844961313084
801, 2551.827809851, 1213.84935052515, 6443.74693587856, 7166.40942529069, 70.879242041565, 174.272998018074, 216.844961313084
802, 2754.72249350185, 1309.25910055649, 6443.74693587856, 7166.40942529069, 75.3382006713616, 191.184964149702, 216.844961313084
803, 3243.66178343874, 1541.04613680642, 6443.74693587856, 7166.40942529069, 87.3259540586354, 237.173101505623, 216.844961313084
804, 3793.94120945468, 1805.38698694455, 6443.74693587856, 7166.40942529069, 103.163217400266, 298.070375861816, 216.844961313084
805, 4531.71216101363, 2166.31670139034, 6443.74693587856, 7166.40942529069, 128.430146030109, 395.180840395683, 216.844961313084
806, 5080.66724895127, 2439.5013816099, 6443.74693587856, 7166.40942529069, 150.380983294704, 479.14378229927, 216.844961313084
807, 5639.2280025178, 2721.80613104018, 6443.74693587856, 7166.40942529069, 175.434789308624, 574.898315286916, 216.844961313084
808, 5929.9655157188, 2870.30414841345, 6443.74693587856, 7166.40942529069, 189.607998117131, 628.933177420258, 216.844961313084
809, 5988.15857392915, 2900.32684705256, 6443.74693587856, 7166.40942529069, 192.617170238281, 640.242921656342, 216.844961313084
810, 6152.95033008172, 2985.24225039115, 6443.74693587856, 7166.40942529069, 201.143444143603, 672.564908886669, 216.844961313084
811, 6108.84816525688, 2962.54566369865, 6443.74693587856, 7166.40942529069, 198.944925837938, 663.988735077889, 216.844961313084
812, 5540.465951024, 2671.43627052718, 6443.74693587856, 7166.40942529069, 170.942466377364, 557.496235003529, 216.844961313084
813, 5213.93812083943, 2506.59179266829, 6443.74693587856, 7166.40942529069, 156.149851079046, 501.247478548858, 216.844961313084
814, 4956.46231805847, 2377.43802700768, 6443.74693587856, 7166.40942529069, 145.163863118702, 459.407129268597, 216.844961313084
815, 4512.69409789125, 2157.13477991045, 6443.74693587856, 7166.40942529069, 127.606304184968, 392.467575351708, 216.844961313084
816, 4027.80434337541, 1919.34970701, 6443.74693587856, 7166.40942529069, 110.369338407444, 326.736962395628, 216.844961313084
817, 3449.43444718759, 1639.6397246371, 6443.74693587856, 7166.40942529069, 92.54166955932, 258.445984388236, 216.844961313084
818, 2965.35420623966, 1408.72453344253, 6443.74693587856, 7166.40942529069, 79.8520707111052, 209.678416688918, 216.844961313084
819, 2626.52330729953, 1248.84173734911, 6443.74693587856, 7166.40942529069, 72.1786947679159, 180.057646963551, 216.844961313084
820, 2376.57676089968, 1131.78914159555, 6443.74693587856, 7166.40942529069, 67.1591206158804, 160.58457473356, 216.844961313084
821, 2208.34378670755, 1053.45976658192, 6443.74693587856, 7166.40942529069, 64.0703198029696, 148.5922289232, 216.844961313084
822, 2116.98736614741, 1011.09241967077, 6443.74693587856, 7166.40942529069, 62.525298809851, 142.488014351803, 216.844961313084
823, 2072.27040027784, 990.380363385365, 6443.74693587856, 7166.40942529069, 61.8338809769554, 139.637418931308, 216.844961313084
824, 2210.25994327545, 1054.53856187163, 6443.74693587856, 7166.40942529069, 64.3121302491624, 148.928506199724, 216.844961313084
825, 2477.16791660786, 1178.96804015602, 6443.74693587856, 7166.40942529069, 69.6190921698288, 168.680510836003, 216.844961313084
826, 2916.44112374691, 1385.6216776381, 6443.74693587856, 7166.40942529069, 79.2381003289695, 205.706660037021, 216.844961313084
827, 3509.41238284116, 1668.21214469284, 6443.74693587856, 7166.40942529069, 94.6929441869463, 265.397386179277, 216.844961313084
828, 4277.11813955449, 2040.99130526413, 6443.74693587856, 7166.40942529069, 119.218684964738, 359.687765387592, 216.844961313084
829, 5055.74342496753, 2427.0018321021, 6443.74693587856, 7166.40942529069, 149.39150757114, 475.166752755393, 216.844961313084
830, 5626.77066374435, 2715.44997832201, 6443.74693587856, 7166.40942529069, 174.900354445676, 572.679068447016, 216.844961313084
831, 6125.01932720886, 2970.99519709862, 6443.74693587856, 7166.40942529069, 199.554759496996, 666.766247386177, 216.844961313084
832, 6298.79469888796, 3060.8513238364, 6443.74693587856, 7166.40942529069, 208.712815370567, 701.634558086435, 216.844961313084
833, 6387.37867260891, 3106.92859476938, 6443.74693587856, 7166.40942529069, 213.538590673527, 719.887087494516, 216.844961313084
834, 6427.26044081154, 3127.68706504726, 6443.74693587856, 7166.40942529069, 215.828315099757, 728.330729291087, 216.844961313084
835, 6429.40058390329, 3128.83180524306, 6443.74693587856, 7166.40942529069, 215.93769965555, 728.773660102987, 216.844961313084
836, 6245.72548235893, 3033.43811402982, 6443.74693587856, 7166.40942529069, 206.109216336545, 691.261952896464, 216.844961313084
837, 6086.49664429179, 2951.09511238229, 6443.74693587856, 7166.40942529069, 197.777743500122, 659.601569317552, 216.844961313084
838, 5744.85539178362, 2775.55746010108, 6443.74693587856, 7166.40942529069, 180.721300546471, 594.604549973762, 216.844961313084
839, 5446.13889752421, 2623.80433566102, 6443.74693587856, 7166.40942529069, 166.6135883094, 540.961049192447, 216.844961313084
840, 4898.248261647, 2348.18873303554, 6443.74693587856, 7166.40942529069, 142.791456221639, 450.286451069191, 216.844961313084
841, 4190.82508829976, 1998.74754328029, 6443.74693587856, 7166.40942529069, 115.940159809532, 347.964154564298, 216.844961313084
842, 3725.73377779674, 1772.71273831202, 6443.74693587856, 7166.40942529069, 100.714911247614, 289.732482051589, 216.844961313084
843, 3371.66268951104, 1602.33289906705, 6443.74693587856, 7166.40942529069, 90.3783849873313, 250.124223834485, 216.844961313084
844, 3027.35945911207, 1438.15404805227, 6443.74693587856, 7166.40942529069, 81.3874219715467, 215.528725671107, 216.844961313084
845, 2823.43653598421, 1341.64456496915, 6443.74693587856, 7166.40942529069, 76.5388580427013, 196.845608967366, 216.844961313084
846, 2680.35305615156, 1274.23076590048, 6443.74693587856, 7166.40942529069, 73.3550901805521, 184.540490983972, 216.844961313084
847, 2569.32374038284, 1222.07770979126, 6443.74693587856, 7166.40942529069, 71.0429499530752, 175.477790173869, 216.844961313084
848, 2671.34911948806, 1270.05170341418, 6443.74693587856, 7166.40942529069, 73.3583304594324, 183.969524883877, 216.844961313084
849, 2966.05613641798, 1409.10870803514, 6443.74693587856, 7166.40942529069, 80.2925756402458, 210.140356158163, 216.844961313084
850, 3363.00071407941, 1598.059213916, 6443.74693587856, 7166.40942529069, 90.5608481943608, 249.565470361995, 216.844961313084
851, 3938.51273941055, 1875.47861931409, 6443.74693587856, 7166.40942529069, 107.732894697005, 315.681440831536, 216.844961313084
852, 4656.68506006376, 2228.13575473698, 6443.74693587856, 7166.40942529069, 133.247796002947, 413.460488388672, 216.844961313084
853, 5433.67073305032, 2617.39879759117, 6443.74693587856, 7166.40942529069, 165.92356362058, 538.462363762361, 216.844961313084
854, 6199.72035591696, 3009.64486085126, 6443.74693587856, 7166.40942529069, 203.445793844019, 681.594266783604, 216.844961313084
855, 6416.59025647796, 3122.12264174049, 6443.74693587856, 7166.40942529069, 215.032460148007, 725.741357087194, 216.844961313084
856, 6593.69074528353, 3214.64707560747, 6593.69074528353, 7335.57860466026, 224.84517190766, 763.056456277465, 224.84517190766
857, 6596.53541794127, 3216.19712672409, 6596.53541794127, 7338.81485514534, 225.053064760424, 763.763088293612, 225.053064760424
858, 6437.03537430102, 3132.88221775983, 6596.53541794127, 7338.81485514534, 216.348029399561, 730.348128975546, 225.053064760424
859, 6570.94606939516, 3202.6827051436, 6596.53541794127, 7338.81485514534, 223.813486875471, 758.600977049204, 225.053064760424
860, 6457.30105295479, 3143.40206594079, 6596.53541794127, 7338.81485514534, 217.571422586432, 734.739774632807, 225.053064760424
861, 6281.87108364068, 3052.18187181435, 6596.53541794127, 7338.81485514534, 208.062005815087, 698.625572826795, 225.053064760424
862, 6105.09599169445, 2960.69143341673, 6596.53541794127, 7338.81485514534, 198.797960113813, 663.342378444062, 225.053064760424
863, 5721.21259827613, 2763.51720724008, 6596.53541794127, 7338.81485514534, 179.511362068201, 590.174305325352, 225.053064760424
864, 5061.51368866561, 2429.85048986644, 6596.53541794127, 7338.81485514534, 149.534772727005, 476.161371695931, 225.053064760424
865, 4361.2046728638, 2082.2781708867, 6596.53541794127, 7338.81485514534, 122.05050969919, 371.174284574182, 225.053064760424
866, 3853.54740969982, 1834.61195548304, 6596.53541794127, 7338.81485514534, 104.733234872158, 305.081074736978, 225.053064760424
867, 3480.19686694123, 1654.38679215206, 6596.53541794127, 7338.81485514534, 93.4392854845233, 261.862959511651, 225.053064760424
868, 3220.1572779087, 1529.88591869216, 6596.53541794127, 7338.81485514534, 86.3355900995366, 234.489348268971, 225.053064760424
869, 2967.30156485548, 1409.66038561432, 6596.53541794127, 7338.81485514534, 79.9461693070699, 209.933848946845, 225.053064760424
870, 2963.01160803104, 1407.69156009691, 6596.53541794127, 7338.81485514534, 79.8381278007026, 209.528304367262, 225.053064760424
871, 3111.21273995082, 1478.06143732706, 6596.53541794127, 7338.81485514534, 83.4971244480758, 223.631370108326, 225.053064760424
872, 3262.1218169972, 1549.97767463243, 6596.53541794127, 7338.81485514534, 87.4039362435556, 238.682583994008, 225.053064760424
873, 3160.92543557903, 1501.71773899755, 6596.53541794127, 7338.81485514534, 84.7732717678341, 228.485744756702, 225.053064760424
874, 3355.57625281512, 1594.64826528125, 6596.53541794127, 7338.81485514534, 89.967430068811, 248.41055422376, 225.053064760424
875, 3889.45643805043, 1851.78752192423, 6596.53541794127, 7338.81485514534, 105.843016017201, 309.338842201193, 225.053064760424
876, 4755.48996920686, 2277.26043730651, 6596.53541794127, 7338.81485514534, 136.853228062549, 428.045402462692, 225.053064760424
877, 5515.20388452118, 2658.77844657663, 6596.53541794127, 7338.81485514534, 169.543172767486, 552.710860381578, 225.053064760424
878, 5836.85055009236, 2822.7641989652, 6596.53541794127, 7338.81485514534, 184.939603187762, 611.330201590197, 225.053064760424
879, 6057.65740622564, 2936.10836626789, 6596.53541794127, 7338.81485514534, 196.002760757876, 653.530338506433, 225.053064760424
880, 6204.65824912602, 3012.07335830292, 6596.53541794127, 7338.81485514534, 203.709386358431, 682.695838817987, 225.053064760424
881, 6299.7817082853, 3061.39648079882, 6596.53541794127, 7338.81485514534, 208.837820244211, 702.011007657468, 225.053064760424
882, 6529.34525972412, 3180.86101782197, 6596.53541794127, 7338.81485514534, 221.557428313953, 749.877664731181, 225.053064760424
883, 6652.76879861121, 3245.51330412949, 6652.76879861121, 7402.20840662139, 228.623121676996, 776.399868418255, 228.623121676996
884, 6617.31748627959, 3226.96499389504, 6652.76879861121, 7402.20840662139, 226.704946652078, 768.896725966174, 228.623121676996
885, 6458.32537135123, 3143.86919424408, 6652.76879861121, 7402.20840662139, 217.938971332927, 735.369190129535, 228.623121676996
886, 6299.06104553279, 3060.97523076193, 6652.76879861121, 7402.20840662139, 209.372390060851, 702.628200921359, 228.623121676996
887, 5798.26958289932, 2802.78711366038, 6652.76879861121, 7402.20840662139, 183.575211135352, 604.846986703323, 228.623121676996
888, 5156.51346054593, 2477.43854172705, 6652.76879861121, 7402.20840662139, 153.809970223247, 491.941328205947, 228.623121676996
889, 4506.33181521334, 2153.71605611886, 6652.76879861121, 7402.20840662139, 127.489548153683, 391.726118138523, 228.623121676996
890, 3929.15131173102, 1871.31092071185, 6652.76879861121, 7402.20840662139, 107.228362905553, 314.469837226925, 228.623121676996
891, 3535.31650651441, 1680.86082927131, 6652.76879861121, 7402.20840662139, 95.0690460455601, 268.011325424131, 228.623121676996
892, 3237.69502509294, 1538.27733805065, 6652.76879861121, 7402.20840662139, 86.7687245459199, 236.251201424722, 228.623121676996
893, 3001.14144467954, 1425.71300220326, 6652.76879861121, 7402.20840662139, 80.7663569952443, 213.112525227627, 228.623121676996
894, 2946.14453749175, 1399.68368968846, 6652.76879861121, 7402.20840662139, 79.4416708168075, 207.994550543631, 228.623121676996
895, 3027.75020589134, 1438.40714063261, 6652.76879861121, 7402.20840662139, 81.410987112406, 215.612825445465, 228.623121676996
896, 3109.73601276966, 1477.38819443227, 6652.76879861121, 7402.20840662139, 83.4094245400848, 223.427940484691, 228.623121676996
897, 2898.00859713763, 1376.9255058508, 6652.76879861121, 7402.20840662139, 78.2244635646892, 203.470252877665, 228.623121676996
898, 3193.10989653527, 1517.1018578033, 6652.76879861121, 7402.20840662139, 85.5524739429965, 231.65542769008, 228.623121676996
899, 3799.75302817572, 1808.3040240876, 6652.76879861121, 7402.20840662139, 102.959408706315, 298.447972887198, 228.623121676996
900, 4671.68907781402, 2235.62586761353, 6652.76879861121, 7402.20840662139, 133.634323858274, 415.616098600575, 228.623121676996
901, 5411.82095359039, 2606.32081418339, 6652.76879861121, 7402.20840662139, 164.938522186074, 534.840110382112, 228.623121676996
902, 5820.35075274345, 2814.2455157192, 6652.76879861121, 7402.20840662139, 184.334086089331, 608.547208048258, 228.623121676996
903, 6099.63895083651, 2957.65003755234, 6652.76879861121, 7402.20840662139, 198.392183873, 662.089152990042, 228.623121676996
904, 6334.32561687867, 3079.24183305304, 6652.76879861121, 7402.20840662139, 210.777901870084, 709.17767199387, 228.623121676996
905, 6539.74268346874, 3186.33914572627, 6652.76879861121, 7402.20840662139, 222.071396210701, 751.9957700649, 228.623121676996
906, 6736.95199613755, 3289.69707886451, 6736.95199613755, 7497.24143061642, 233.471789269419, 794.720858962448, 233.471789269419
907, 6846.36413439199, 3347.35746645802, 6846.36413439199, 7620.85978541406, 239.892543130598, 818.927289666518, 239.892543130598
908, 6855.21355054759, 3352.04710700022, 6855.21355054759, 7630.8697165631, 240.463635312705, 820.965904267343, 240.463635312705
909, 6692.40662344402, 3266.39900484577, 6855.21355054759, 7630.8697165631, 231.032532006147, 785.17977618606, 240.463635312705
910, 6504.30419392901, 3167.86700648266, 6855.21355054759, 7630.8697165631, 220.535201820292, 745.08800994379, 240.463635312705
911, 6051.09420065824, 2932.63876515272, 6855.21355054759, 7630.8697165631, 196.244800309761, 653.053762785825, 240.463635312705
912, 5329.79636309799, 2564.68907030079, 6855.21355054759, 7630.8697165631, 161.506296642064, 521.091183094302, 240.463635312705
913, 4759.77486282207, 2279.21877688707, 6855.21355054759, 7630.8697165631, 137.266218877347, 429.059360098004, 240.463635312705
914, 4230.01374340545, 2017.90113208645, 6855.21355054759, 7630.8697165631, 117.37784316573, 353.295667059864, 240.463635312705
915, 3770.47127945712, 1794.33357582872, 6855.21355054759, 7630.8697165631, 102.131361735933, 295.07992042397, 240.463635312705
916, 3488.83279009287, 1658.51888222413, 6855.21355054759, 7630.8697165631, 93.6950382797588, 262.803290985064, 240.463635312705
917, 3272.82500326957, 1555.05499371167, 6855.21355054759, 7630.8697165631, 87.6994886294199, 239.809911634113, 240.463635312705
918, 3177.90986682581, 1509.79960116225, 6855.21355054759, 7630.8697165631, 85.1840259852445, 230.171024278088, 240.463635312705
919, 3351.77150763783, 1592.810190961, 6855.21355054759, 7630.8697165631, 89.8387753700619, 248.011021394527, 240.463635312705
920, 3492.77029187175, 1660.38913779931, 6855.21355054759, 7630.8697165631, 93.84058639224, 263.214548838734, 240.463635312705
921, 3305.24107374179, 1570.497244302, 6855.21355054759, 7630.8697165631, 88.7771114100294, 243.312167092024, 240.463635312705
922, 3589.08269381023, 1706.62590325705, 6855.21355054759, 7630.8697165631, 96.784839096999, 274.082615142319, 240.463635312705
923, 4203.40729929367, 2004.91962341114, 6855.21355054759, 7630.8697165631, 116.472433546748, 349.64525775083, 240.463635312705
924, 4940.26943306042, 2369.2708991398, 6855.21355054759, 7630.8697165631, 144.420946303289, 456.646649798752, 240.463635312705
925, 5526.83409968569, 2664.64575772184, 6855.21355054759, 7630.8697165631, 170.132704979305, 554.795908074508, 240.463635312705
926, 5988.31406617137, 2900.51303671361, 6855.21355054759, 7630.8697165631, 192.536465588432, 640.142747722742, 240.463635312705
927, 6376.7845990252, 3101.50650393678, 6855.21355054759, 7630.8697165631, 212.908546077741, 717.625355728558, 240.463635312705
928, 6600.54628325528, 3218.18312946895, 6855.21355054759, 7630.8697165631, 225.324049755109, 764.684519477627, 240.463635312705
929, 6749.13013817717, 3296.19557141896, 6855.21355054759, 7630.8697165631, 233.88111188865, 796.974239413129, 240.463635312705
930, 6918.3272818924, 3385.38036223656, 6918.3272818924, 7702.21088885482, 243.97456252551, 834.797273828432, 243.97456252551
931, 6996.69581511263, 3426.8798384238, 6996.69581511263, 7790.84448286642, 248.740684827868, 852.654426892786, 248.740684827868
932, 6849.34488716445, 3349.01434018081, 6996.69581511263, 7790.84448286642, 240.031669035714, 819.543876650101, 248.740684827868
933, 6589.68143904366, 3212.48151102971, 6996.69581511263, 7790.84448286642, 225.097535940745, 762.918430352582, 248.740684827868
934, 6473.44267683492, 3151.78190836185, 6996.69581511263, 7790.84448286642, 218.647453155809, 738.373927771708, 248.740684827868
935, 6034.97852792329, 2924.36793656132, 6996.69581511263, 7790.84448286642, 195.301448531543, 649.760954124406, 248.740684827868
936, 5449.7613971986, 2625.39962605416, 6996.69581511263, 7790.84448286642, 166.857532104972, 541.68820609755, 248.740684827868
937, 4697.53472237749, 2248.3255783787, 6996.69581511263, 7790.84448286642, 134.786053747853, 419.661069514497, 248.740684827868
938, 4124.50695362462, 1966.30844157701, 6996.69581511263, 7790.84448286642, 113.718210198473, 339.331001841783, 248.740684827868
939, 3721.82891173393, 1770.80626492146, 6996.69581511263, 7790.84448286642, 100.617444395797, 289.320983858187, 248.740684827868
940, 3367.44076423243, 1600.30535442028, 6996.69581511263, 7790.84448286642, 90.2708137141945, 249.703463081824, 248.740684827868
941, 3142.52581021913, 1492.90800915723, 6996.69581511263, 7790.84448286642, 84.2977527600744, 226.709307106039, 248.740684827868
942, 3057.31294134937, 1452.42747383693, 6996.69581511263, 7790.84448286642, 82.1217445413602, 218.389868837433, 248.740684827868
943, 3157.12017008654, 1499.91485378601, 6996.69581511263, 7790.84448286642, 84.6590445775994, 228.111653512939, 248.740684827868
944, 3224.76742458765, 1532.1344234676, 6996.69581511263, 7790.84448286642, 86.4598673669922, 234.912093434514, 248.740684827868
945, 3176.86874794591, 1509.25082914608, 6996.69581511263, 7790.84448286642, 85.3332184400047, 230.209307999714, 248.740684827868
946, 3551.19345618147, 1688.37438569042, 6996.69581511263, 7790.84448286642, 95.6960474390325, 269.843300793805, 248.740684827868
947, 4157.61096077068, 1982.49361792303, 6996.69581511263, 7790.84448286642, 114.95245645438, 343.64111405905, 248.740684827868
948, 4985.15948675998, 2391.69243856991, 6996.69581511263, 7790.84448286642, 146.31787499161, 463.783980857217, 248.740684827868
949, 5569.35625937541, 2686.24859676627, 6996.69581511263, 7790.84448286642, 172.129360661759, 562.34856978415, 248.740684827868
950, 6064.93740418527, 2939.98294967069, 6996.69581511263, 7790.84448286642, 196.444066053193, 654.995512468626, 248.740684827868
951, 6395.04054911846, 3111.02094836123, 6996.69581511263, 7790.84448286642, 213.864914002733, 721.338254863936, 248.740684827868
952, 6646.95241999965, 3242.65285722784, 6996.69581511263, 7790.84448286642, 227.855722728853, 774.504597538547, 248.740684827868
953, 6739.51313384137, 3291.18791818421, 6996.69581511263, 7790.84448286642, 233.231021567335, 794.729551493659, 248.740684827868
954, 6908.53979450154, 3380.27447395638, 6996.69581511263, 7790.84448286642, 243.170571462181, 832.293151780042, 248.740684827868
955, 7016.16368441278, 3437.28585169298, 7016.16368441278, 7812.90514934883, 249.597955045047, 856.673107892992, 249.597955045047
956, 6902.94605187533, 3377.35352104458, 7016.16368441278, 7812.90514934883, 243.015139111616, 831.288969268069, 249.597955045047
957, 6720.06054120428, 3280.94773016071, 7016.16368441278, 7812.90514934883, 232.530039597449, 791.078846730792, 249.597955045047
958, 6584.76585521344, 3209.97149174212, 7016.16368441278, 7812.90514934883, 224.831350839452, 761.885883268258, 249.597955045047
959, 6214.32959479112, 3016.97432646911, 7016.16368441278, 7812.90514934883, 204.755263921841, 685.360732668589, 249.597955045047
960, 5533.27533805633, 2667.75494997992, 7016.16368441278, 7812.90514934883, 170.729927291587, 556.406661248745, 249.597955045047
961, 4817.85378638494, 2308.1232567101, 7016.16368441278, 7812.90514934883, 139.536195833228, 437.852492026851, 249.597955045047
962, 4315.76867264423, 2059.95734799633, 7016.16368441278, 7812.90514934883, 120.410671053651, 364.907493596324, 249.597955045047
963, 3919.80675192686, 1866.74180787985, 7016.16368441278, 7812.90514934883, 106.867798921156, 313.218509293342, 249.597955045047
964, 3626.03603230239, 1724.54557870349, 7016.16368441278, 7812.90514934883, 97.7104957169218, 278.190231021028, 249.597955045047
965, 3480.82715558653, 1654.65832989851, 7016.16368441278, 7812.90514934883, 93.4746757054217, 261.936463434105, 249.597955045047
966, 3350.30937443324, 1592.11509172998, 7016.16368441278, 7812.90514934883, 89.7862815006421, 247.855124138802, 249.597955045047
967, 3480.27687229081, 1654.39105205476, 7016.16368441278, 7812.90514934883, 93.4378674652752, 261.829312324784, 249.597955045047
968, 3504.36298348284, 1665.97054676345, 7016.16368441278, 7812.90514934883, 94.1550631244816, 264.479296575295, 249.597955045047
969, 3361.29976348483, 1597.30102613344, 7016.16368441278, 7812.90514934883, 90.3478298376458, 249.223993232021, 249.597955045047
970, 3726.86183335689, 1773.03076237816, 7016.16368441278, 7812.90514934883, 101.015883444377, 290.045665992248, 249.597955045047
971, 4385.18693748176, 2094.08807910648, 7016.16368441278, 7812.90514934883, 123.049848638589, 374.48080689007, 249.597955045047
972, 5189.4820748067, 2494.16453283338, 7016.16368441278, 7812.90514934883, 155.063341665557, 496.984995073112, 249.597955045047
973, 5799.65947161633, 2803.72456215587, 7016.16368441278, 7812.90514934883, 183.155399997917, 604.344484094021, 249.597955045047
974, 6107.37031214389, 2961.87880287369, 7016.16368441278, 7812.90514934883, 198.61777087207, 663.27210010286, 249.597955045047
975, 6346.98363260759, 3085.87360410893, 7016.16368441278, 7812.90514934883, 211.264046200239, 711.413428221706, 249.597955045047
976, 6553.73942853355, 3193.71552140479, 7016.16368441278, 7812.90514934883, 222.620674446545, 754.578698303366, 249.597955045047
977, 6714.12334286029, 3277.82864710973, 7016.16368441278, 7812.90514934883, 231.72204873523, 789.110985853425, 249.597955045047
978, 6765.55770857467, 3304.85397064789, 7016.16368441278, 7812.90514934883, 234.890829412001, 800.659947083635, 249.597955045047
979, 6795.54695841086, 3320.66696872769, 7016.16368441278, 7812.90514934883, 236.628121230272, 807.266715242438, 249.597955045047
980, 6706.65576986757, 3273.92999909419, 7016.16368441278, 7812.90514934883, 231.54933591849, 787.872875466342, 249.597955045047
981, 6422.01102557218, 3124.92662667606, 7016.16368441278, 7812.90514934883, 215.696143189535, 727.469884254816, 249.597955045047
982, 6160.64857480162, 2989.45070909267, 7016.16368441278, 7812.90514934883, 201.638423771349, 674.263365786794, 249.597955045047
983, 5795.05191195454, 2801.23336056388, 7016.16368441278, 7812.90514934883, 183.147264586306, 603.891400417814, 249.597955045047
984, 5250.19129376662, 2524.64120415634, 7016.16368441278, 7812.90514934883, 157.723259430439, 507.293494513552, 249.597955045047
985, 4551.14956092882, 2175.87215423705, 7016.16368441278, 7812.90514934883, 129.097476041314, 398.060149632819, 249.597955045047
986, 4060.93883743604, 1935.47301320818, 7016.16368441278, 7812.90514934883, 111.532682440853, 331.047346867696, 249.597955045047
987, 3652.02070507122, 1737.09219573702, 7016.16368441278, 7812.90514934883, 98.4935702864545, 281.18407134076, 249.597955045047
988, 3246.87107684456, 1542.63471407111, 7016.16368441278, 7812.90514934883, 87.0252686093091, 237.178361134674, 249.597955045047
989, 3015.60334481635, 1432.59233235686, 7016.16368441278, 7812.90514934883, 81.0983912716565, 214.425830826908, 249.597955045047
990, 2844.0920797026, 1351.41175605675, 7016.16368441278, 7812.90514934883, 77.0081410893684, 198.674493446893, 249.597955045047
991, 2737.45473096758, 1301.11228038442, 7016.16368441278, 7812.90514934883, 74.6215411706512, 189.392894421816, 249.597955045047
992, 2768.17741163802, 1315.62771701427, 7016.16368441278, 7812.90514934883, 75.3479603019097, 192.070941535796, 249.597955045047
993, 3054.45211276001, 1451.07823710917, 7016.16368441278, 7812.90514934883, 82.1865013912455, 218.222608688729, 249.597955045047
994, 3498.79190355218, 1663.17501785511, 7016.16368441278, 7812.90514934883, 94.1182454974925, 263.990480837896, 249.597955045047
995, 4315.28233775927, 2059.73828782437, 7016.16368441278, 7812.90514934883, 120.408575123955, 364.770941742631, 249.597955045047
996, 5050.7471346278, 2424.47287967974, 7016.16368441278, 7812.90514934883, 149.112122066818, 474.394492313423, 249.597955045047
997, 5620.63883741974, 2712.26522454271, 7016.16368441278, 7812.90514934883, 174.680256147825, 571.775361126067, 249.597955045047
998, 5988.28907379432, 2900.42372092399, 7016.16368441278, 7812.90514934883, 192.691462269514, 640.359853841091, 249.597955045047
999, 6301.85356322967, 3062.47306254716, 7016.16368441278, 7812.90514934883, 209.080033970193, 702.574927680185, 249.597955045047
1000, 6479.51826303804, 3154.84567298863, 7016.16368441278, 7812.90514934883, 218.774299344998, 739.323683049018, 249.597955045047
1001, 6667.51120859542, 3253.29670642041, 7016.16368441278, 7812.90514934883, 229.175233551923, 779.163175275694, 249.597955045047
1002, 6778.36630488871, 3311.5874492861, 7016.16368441278, 7812.90514934883, 235.610533681105, 803.444575207885, 249.597955045047
1003, 6715.78217451696, 3278.74200822501, 7016.16368441278, 7812.90514934883, 231.983869608242, 789.733900149482, 249.597955045047
1004, 6453.32284329845, 3141.25080732283, 7016.16368441278, 7812.90514934883, 217.382653568529, 733.939773043547, 249.597955045047
1005, 6239.06072383312, 3030.00962986062, 7016.16368441278, 7812.90514934883, 205.759026525715, 689.935439900534, 249.597955045047
1006, 5903.89206310536, 2857.00295500261, 7016.16368441278, 7812.90514934883, 188.54828313581, 624.392530527145, 249.597955045047
1007, 5517.11313632053, 2659.58908700151, 7016.16368441278, 7812.90514934883, 169.876830889186, 553.40164922144, 249.597955045047
1008, 4926.50541177613, 2362.3160113912, 7016.16368441278, 7812.90514934883, 143.896778899521, 454.642306262798, 249.597955045047
1009, 4281.25215530258, 2043.04623173707, 7016.16368441278, 7812.90514934883, 119.120036384824, 360.119171949633, 249.597955045047
1010, 3747.05983636765, 1783.03205449731, 7016.16368441278, 7812.90514934883, 101.382699776226, 292.267747825334, 249.597955045047
1011, 3269.85578407507, 1553.62835198639, 7016.16368441278, 7812.90514934883, 87.6096386024883, 239.493808639391, 249.597955045047
1012, 2989.24137244966, 1420.07150456989, 7016.16368441278, 7812.90514934883, 80.4586358256195, 211.951848742673, 249.597955045047
1013, 2762.45544894907, 1312.86154173041, 7016.16368441278, 7812.90514934883, 75.1508777604464, 191.517857015115, 249.597955045047
1014, 2598.66175842933, 1235.83647469528, 7016.16368441278, 7812.90514934883, 71.6011142847559, 177.796302916417, 249.597955045047
1015, 2528.0354237804, 1202.73910309359, 7016.16368441278, 7812.90514934883, 70.1720960776694, 172.180891790305, 249.597955045047
1016, 2604.11521144517, 1238.47362781815, 7016.16368441278, 7812.90514934883, 71.847450431698, 178.35977328352, 249.597955045047
1017, 2934.51888740308, 1394.21937702459, 7016.16368441278, 7812.90514934883, 79.4003219754994, 207.094843090167, 249.597955045047
1018, 3495.06919251233, 1661.36434801607, 7016.16368441278, 7812.90514934883, 94.1440692430606, 263.68527290544, 249.597955045047
1019, 4047.49743293249, 1928.51016809211, 7016.16368441278, 7812.90514934883, 111.300198935827, 329.412397167166, 249.597955045047
1020, 4714.12861228924, 2256.63505281001, 7016.16368441278, 7812.90514934883, 135.448709321389, 421.985438819465, 249.597955045047
1021, 5492.64970371327, 2647.29887316798, 7016.16368441278, 7812.90514934883, 168.615417503878, 548.767941541538, 249.597955045047
1022, 6134.32454636252, 2975.81059262902, 7016.16368441278, 7812.90514934883, 200.029182363627, 668.610152491239, 249.597955045047
1023, 6443.44774718509, 3136.24104746604, 7016.16368441278, 7812.90514934883, 216.505198714182, 731.356151906762, 249.597955045047
1024, 6757.27780198281, 3300.61783240098, 7016.16368441278, 7812.90514934883, 234.158629283722, 798.463356331166, 249.597955045047
1025, 6852.31807177799, 3350.61940081985, 7016.16368441278, 7812.90514934883, 239.785060403287, 819.610666691997, 249.597955045047
1026, 6906.34510742236, 3379.08594604305, 7016.16368441278, 7812.90514934883, 243.227177765246, 832.051612365907, 249.597955045047
1027, 6948.33195816379, 3401.25468372843, 7016.16368441278, 7812.90514934883, 245.89021609073, 841.736004070473, 249.597955045047
1028, 6828.41230544642, 3337.96684298124, 7016.16368441278, 7812.90514934883, 238.797705340209, 814.881203665059, 249.597955045047
1029, 6714.69455428845, 3278.0979087212, 7016.16368441278, 7812.90514934883, 232.251306828527, 789.946188673172, 249.597955045047
1030, 6522.3299608609, 3177.31704571093, 7016.16368441278, 7812.90514934883, 221.413723414491, 748.729654726582, 249.597955045047
1031, 6048.75284676678, 2931.45678078727, 7016.16368441278, 7812.90514934883, 196.033927695597, 652.478669877582, 249.597955045047
1032, 5213.26491516721, 2506.01234784569, 7016.16368441278, 7812.90514934883, 156.16745604184, 501.203620719517, 249.597955045047
1033, 4395.52131017114, 2099.14542726768, 7016.16368441278, 7812.90514934883, 123.31208130323, 375.961355003242, 249.597955045047
1034, 3883.76278436286, 1849.27805043292, 7016.16368441278, 7812.90514934883, 105.696104532622, 308.772781686025, 249.597955045047
1035, 3441.31674995597, 1635.72624879364, 7016.16368441278, 7812.90514934883, 92.3310721995495, 257.622054979877, 249.597955045047
1036, 3140.91612172464, 1492.1270532904, 7016.16368441278, 7812.90514934883, 84.2630701583833, 226.560900212217, 249.597955045047
1037, 2850.77032061728, 1354.50935550352, 7016.16368441278, 7812.90514934883, 77.1755099501889, 199.299911599562, 249.597955045047
1038, 2794.79205551382, 1328.15980898872, 7016.16368441278, 7812.90514934883, 75.8899416383054, 194.355320703544, 249.597955045047
1039, 2996.73892308379, 1423.71626239556, 7016.16368441278, 7812.90514934883, 80.660436883118, 212.688412561118, 249.597955045047
1040, 2969.944039327, 1411.00195172306, 7016.16368441278, 7812.90514934883, 79.9765284198088, 210.12236003488, 249.597955045047
1041, 2781.17339810168, 1321.72155657387, 7016.16368441278, 7812.90514934883, 75.592852097591, 193.14085838638, 249.597955045047
1042, 2935.35535952222, 1394.66233508488, 7016.16368441278, 7812.90514934883, 79.2366913693204, 206.989462045258, 249.597955045047
1043, 3379.0862968185, 1605.87258798198, 7016.16368441278, 7812.90514934883, 90.7161246050188, 250.985446825927, 249.597955045047
1044, 4173.13853750341, 1990.17105825786, 7016.16368441278, 7812.90514934883, 115.337073484302, 345.539521441184, 249.597955045047
1045, 4836.33625062362, 2317.46098107701, 7016.16368441278, 7812.90514934883, 140.105100019866, 440.406187795619, 249.597955045047
1046, 5319.37054863831, 2559.62867155357, 7016.16368441278, 7812.90514934883, 160.644876303377, 518.766096289577, 249.597955045047
1047, 5826.70811921629, 2817.53424860577, 7016.16368441278, 7812.90514934883, 184.570908940942, 609.633857680551, 249.597955045047
1048, 6130.50695632345, 2973.77195433639, 7016.16368441278, 7812.90514934883, 199.992876033992, 668.184374137837, 249.597955045047
1049, 6392.48879656005, 3109.60219589697, 7016.16368441278, 7812.90514934883, 214.021209098288, 721.273338082573, 249.597955045047
1050, 6663.52062409995, 3251.21057695337, 7016.16368441278, 7812.90514934883, 229.279092396969, 778.783894558332, 249.597955045047
1051, 6707.97055717766, 3274.51972219892, 7016.16368441278, 7812.90514934883, 231.82647707591, 788.429438559107, 249.597955045047
1052, 6660.52369697545, 3249.62309735654, 7016.16368441278, 7812.90514934883, 229.168801558046, 778.213321447858, 249.597955045047
1053, 6434.1209292878, 3131.2833800433, 7016.16368441278, 7812.90514934883, 216.599068573324, 730.309196716742, 249.597955045047
1054, 6204.01973645131, 3011.73743699982, 7016.16368441278, 7812.90514934883, 204.3109907078, 683.426286300873, 249.597955045047
1055, 5667.38830427337, 2735.95498664576, 7016.16368441278, 7812.90514934883, 177.188070392348, 580.672443892502, 249.597955045047
1056, 4957.55856552988, 2377.75929845916, 7016.16368441278, 7812.90514934883, 145.348443932752, 459.768330259054, 249.597955045047
1057, 4232.33447924215, 2019.07055387509, 7016.16368441278, 7812.90514934883, 117.402254151424, 353.541423808296, 249.597955045047
1058, 3701.87863489958, 1761.21401106773, 7016.16368441278, 7812.90514934883, 99.9623293675839, 286.92591071418, 249.597955045047
1059, 3362.33783162914, 1597.88717236881, 7016.16368441278, 7812.90514934883, 90.0945938798, 249.122034599834, 249.597955045047
1060, 3064.38408359864, 1455.78365499928, 7016.16368441278, 7812.90514934883, 82.2486598034162, 219.021427801324, 249.597955045047
1061, 2843.9822014652, 1351.38107871517, 7016.16368441278, 7812.90514934883, 76.9458528341867, 198.613241840054, 249.597955045047
1062, 2778.22415523862, 1320.38978792807, 7016.16368441278, 7812.90514934883, 75.457906301319, 192.840234723099, 249.597955045047
1063, 3002.65953085657, 1426.5766046054, 7016.16368441278, 7812.90514934883, 80.7415608821297, 213.166084081414, 249.597955045047
1064, 2934.99415002064, 1394.46759562385, 7016.16368441278, 7812.90514934883, 79.0970566905072, 206.84877748463, 249.597955045047
1065, 2767.52377988286, 1315.31963848721, 7016.16368441278, 7812.90514934883, 75.2364429159393, 191.910346046518, 249.597955045047
1066, 2957.39192260721, 1405.14475283139, 7016.16368441278, 7812.90514934883, 79.6691359618417, 208.933219496285, 249.597955045047
1067, 3395.2784640207, 1613.65784014077, 7016.16368441278, 7812.90514934883, 91.0307105084559, 252.592970430404, 249.597955045047
1068, 4123.35463496464, 1965.85483249264, 7016.16368441278, 7812.90514934883, 113.533166288413, 338.941859150896, 249.597955045047
1069, 4776.68095883506, 2287.79609646055, 7016.16368441278, 7812.90514934883, 137.675433232053, 431.250528624198, 249.597955045047
1070, 5452.25826517556, 2626.85665138695, 7016.16368441278, 7812.90514934883, 166.634353527325, 541.649177913069, 249.597955045047
1071, 5976.12938803442, 2894.26080797306, 7016.16368441278, 7812.90514934883, 191.909117449884, 637.825493529293, 249.597955045047
1072, 6138.07448160702, 2977.60705385692, 7016.16368441278, 7812.90514934883, 200.261036405344, 669.489070221598, 249.597955045047
1073, 6467.73624363154, 3148.90651489636, 7016.16368441278, 7812.90514934883, 217.875130893877, 736.551473794488, 249.597955045047
1074, 6750.58940791482, 3297.07432256374, 7016.16368441278, 7812.90514934883, 233.883852840748, 797.205917956369, 249.597955045047
1075, 6853.5412393508, 3351.24798933073, 7016.16368441278, 7812.90514934883, 239.960366699772, 820.056778198496, 249.597955045047
1076, 6794.40826657251, 3320.10268924355, 7016.16368441278, 7812.90514934883, 236.573936559481, 807.046224629905, 249.597955045047
1077, 6564.69288874409, 3199.57132752247, 7016.16368441278, 7812.90514934883, 223.488749582308, 757.327893857276, 249.597955045047
1078, 6290.63920612187, 3056.62870938556, 7016.16368441278, 7812.90514934883, 208.529206571848, 700.398241261367, 249.597955045047
1079, 5769.60917306337, 2788.23034083977, 7016.16368441278, 7812.90514934883, 181.855855305207, 599.096670704271, 249.597955045047
1080, 4983.65469256988, 2390.8686539365, 7016.16368441278, 7812.90514934883, 146.249112024574, 463.65158329335, 249.597955045047
1081, 4221.76959590652, 2013.89626153991, 7016.16368441278, 7812.90514934883, 117.012946804359, 352.080369327308, 249.597955045047
1082, 3634.76051153798, 1728.78717049233, 7016.16368441278, 7812.90514934883, 97.9768973374127, 279.194565646544, 249.597955045047
1083, 3243.02969985851, 1540.8113763925, 7016.16368441278, 7812.90514934883, 86.9107405057134, 236.766974983679, 249.597955045047
1084, 2957.15525873839, 1404.85764713854, 7016.16368441278, 7812.90514934883, 79.6886961562562, 208.964110381903, 249.597955045047
1085, 2783.63677713794, 1322.85963289307, 7016.16368441278, 7812.90514934883, 75.6453183431466, 193.371743005659, 249.597955045047
1086, 2781.08083996873, 1321.7152937458, 7016.16368441278, 7812.90514934883, 75.5926580776016, 193.154174960319, 249.597955045047
1087, 2962.32691409866, 1407.41007352728, 7016.16368441278, 7812.90514934883, 79.8340067769336, 209.462779538707, 249.597955045047
1088, 2982.15562184028, 1416.74400269293, 7016.16368441278, 7812.90514934883, 80.3474763339252, 211.344436975227, 249.597955045047
1089, 2767.98752000915, 1315.38355684097, 7016.16368441278, 7812.90514934883, 75.4388819846242, 192.149032864847, 249.597955045047
1090, 2893.93193487191, 1374.94853266977, 7016.16368441278, 7812.90514934883, 78.371669534627, 203.340976710944, 249.597955045047
1091, 3373.65228237859, 1603.13974744034, 7016.16368441278, 7812.90514934883, 90.6680106474751, 250.544608349039, 249.597955045047
1092, 3966.23216605779, 1888.91577038077, 7016.16368441278, 7812.90514934883, 108.531267400424, 319.086358459359, 249.597955045047
1093, 4722.93316764639, 2260.94119942945, 7016.16368441278, 7812.90514934883, 135.810564178351, 423.414124605616, 249.597955045047
1094, 5416.6410219874, 2608.68880049075, 7016.16368441278, 7812.90514934883, 165.253472675788, 535.734679334953, 249.597955045047
1095, 6006.16935633498, 2909.61326430789, 7016.16368441278, 7812.90514934883, 193.659205388103, 643.893005350284, 249.597955045047
1096, 6391.10113952657, 3108.85697297004, 7016.16368441278, 7812.90514934883, 213.944879845955, 720.939870157494, 249.597955045047
1097, 6672.81769372766, 3256.10466491223, 7016.16368441278, 7812.90514934883, 229.668440510202, 780.573039664809, 249.597955045047
1098, 6943.00526300377, 3398.49346876645, 7016.16368441278, 7812.90514934883, 245.436981620796, 840.346154341079, 249.597955045047
1099, 6975.42678580961, 3415.62781140265, 7016.16368441278, 7812.90514934883, 247.425547680303, 847.760240775723, 249.597955045047
1100, 6772.09519725868, 3308.29289387085, 7016.16368441278, 7812.90514934883, 235.588926139937, 802.531204569662, 249.597955045047
1101, 6690.12075623317, 3265.16015589456, 7016.16368441278, 7812.90514934883, 230.885521191312, 784.654175970636, 249.597955045047
1102, 6527.97559794919, 3180.24289189525, 7016.16368441278, 7812.90514934883, 221.75498648052, 749.954286114917, 249.597955045047
1103, 5920.03436179998, 2865.23503506988, 7016.16368441278, 7812.90514934883, 189.48421636635, 627.633723738208, 249.597955045047
1104, 5212.54180328011, 2505.63591576212, 7016.16368441278, 7812.90514934883, 156.173906999396, 501.131456989341, 249.597955045047
1105, 4526.97620361764, 2163.93251089066, 7016.16368441278, 7812.90514934883, 128.1799955285, 394.563826398412, 249.597955045047
1106, 4058.49065796385, 1934.26531447475, 7016.16368441278, 7812.90514934883, 111.458698634196, 330.739008845695, 249.597955045047
1107, 3622.72020262017, 1722.95682708053, 7016.16368441278, 7812.90514934883, 97.6257024541187, 277.830195588142, 249.597955045047
1108, 3302.71186244674, 1569.3351173507, 7016.16368441278, 7812.90514934883, 88.5002129274822, 242.893168095874, 249.597955045047
1109, 3044.62339448048, 1446.37198446304, 7016.16368441278, 7812.90514934883, 81.8060365540112, 217.167855819307, 249.597955045047
1110, 3085.034271806, 1465.62661593313, 7016.16368441278, 7812.90514934883, 82.8176148987654, 221.046199386725, 249.597955045047
1111, 3209.05095617279, 1524.63294747752, 7016.16368441278, 7812.90514934883, 86.032716212617, 233.333453856522, 249.597955045047
