"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
1479, 6221.29947891923, 3020.78505225242, 7159.82706462325, 7975.47720918669, 204.595755601249, 686.005483753459, 258.589429246383
1480, 6512.60920597014, 3172.30261494281, 7159.82706462325, 7975.47720918669, 220.397941425813, 746.000719506764, 258.589429246383
1481, 6772.75060330974, 3308.6818385763, 7159.82706462325, 7975.47720918669, 235.27951873304, 802.195489154413, 258.589429246383
1482, 6862.59541066438, 3355.95043539474, 7159.82706462325, 7975.47720918669, 240.699692095566, 822.332689665152, 258.589429246383
1483, 6919.59053705726, 3386.10723648527, 7159.82706462325, 7975.47720918669, 243.994342143156, 835.011015796522, 258.589429246383
1484, 6582.22508953119, 3208.59103918799, 7159.82706462325, 7975.47720918669, 224.594425669167, 761.209141629768, 258.589429246383
1485, 6189.1463486811, 3003.95826799439, 7159.82706462325, 7975.47720918669, 203.325911728447, 680.180104504999, 258.589429246383
1486, 6035.26286137747, 2924.5867546991, 7159.82706462325, 7975.47720918669, 195.416652400531, 649.950361403991, 258.589429246383
1487, 5557.89017295647, 2680.21768659959, 7159.82706462325, 7975.47720918669, 172.027447942509, 560.975643487621, 258.589429246383
1488, 5027.5175278713, 2412.71403309659, 7159.82706462325, 7975.47720918669, 148.389864803129, 471.068641299754, 258.589429246383
1489, 3562.73895949555, 1694.05124073667, 7159.82706462325, 7975.47720918669, 95.7996755734185, 270.98746343025, 258.589429246383
1490, 3091.99029969297, 1468.85610343013, 7159.82706462325, 7975.47720918669, 82.968010167847, 221.717706111895, 258.589429246383
1491, 2755.95209428371, 1309.7772959432, 7159.82706462325, 7975.47720918669, 74.9623463686721, 190.923660245618, 258.589429246383
1492, 2553.84111006777, 1214.80133417934, 7159.82706462325, 7975.47720918669, 70.6205664427716, 174.158603442636, 258.589429246383
1493, 2446.10513591378, 1164.39923512485, 7159.82706462325, 7975.47720918669, 68.4527922629742, 165.761692011185, 258.589429246383
1494, 2353.49067231313, 1121.14178278027, 7159.82706462325, 7975.47720918669, 66.6849193041943, 158.852933061893, 258.589429246383
1495, 2373.29947639215, 1130.44467711883, 7159.82706462325, 7975.47720918669, 67.1070336049493, 160.352083522486, 258.589429246383
1496, 2460.00755478996, 1170.96753915152, 7159.82706462325, 7975.47720918669, 68.8828540226335, 166.962110875171, 258.589429246383
1497, 2663.98414663961, 1266.61548677775, 7159.82706462325, 7975.47720918669, 73.201950626701, 183.362192256346, 258.589429246383
1498, 3147.61520543228, 1495.34608636035, 7159.82706462325, 7975.47720918669, 84.6611164455193, 227.387939555029, 258.589429246383
1499, 3678.50121391717, 1749.64112336029, 7159.82706462325, 7975.47720918669, 99.4927594244001, 284.35983175012, 258.589429246383
1500, 4173.71592014415, 1990.14966141341, 7159.82706462325, 7975.47720918669, 115.490474183982, 345.746022667832, 258.589429246383
1501, 4770.50184192387, 2284.63933676981, 7159.82706462325, 7975.47720918669, 137.606436177834, 430.450085267691, 258.589429246383
1502, 5299.27794987321, 2549.45314557213, 7159.82706462325, 7975.47720918669, 159.834992436935, 515.377808556329, 258.589429246383
1503, 5710.9476194345, 2758.35456926761, 7159.82706462325, 7975.47720918669, 178.874086239472, 587.994858112278, 258.589429246383
1504, 5941.11234837837, 2876.0608496887, 7159.82706462325, 7975.47720918669, 190.18211571036, 631.101741026414, 258.589429246383
1505, 6176.24989859822, 2997.27636862004, 7159.82706462325, 7975.47720918669, 202.287299653716, 677.081668462256, 258.589429246383
1506, 5915.71676489939, 2863.27812657816, 7159.82706462325, 7975.47720918669, 189.000132637282, 626.435238010257, 258.589429246383
1507, 5659.98650830657, 2732.44891583997, 7159.82706462325, 7975.47720918669, 176.547610682063, 578.933111297818, 258.589429246383
1508, 5333.26949207815, 2566.73201908223, 7159.82706462325, 7975.47720918669, 161.466670460757, 521.417145973051, 258.589429246383
1509, 4958.90102195292, 2378.72074753429, 7159.82706462325, 7975.47720918669, 145.265737634783, 459.791474550634, 258.589429246383
1510, 4716.97630398588, 2258.15848838164, 7159.82706462325, 7975.47720918669, 135.480455785483, 422.485949557908, 258.589429246383
1511, 4345.72998265396, 2074.88198617487, 7159.82706462325, 7975.47720918669, 121.436790634904, 368.97181857066, 258.589429246383
1512, 3844.20918897628, 1830.11524030033, 7159.82706462325, 7975.47720918669, 104.380479949586, 303.872836078012, 258.589429246383
1513, 3418.05673727453, 1624.58536480389, 7159.82706462325, 7975.47720918669, 91.6522547947405, 255.08413231184, 258.589429246383
1514, 3072.92456619444, 1459.81622428274, 7159.82706462325, 7975.47720918669, 82.4852357865571, 219.872194658415, 258.589429246383
1515, 2704.17271908872, 1285.36646645486, 7159.82706462325, 7975.47720918669, 73.8147625700685, 186.505287824675, 258.589429246383
1516, 2474.30472028747, 1177.51748073727, 7159.82706462325, 7975.47720918669, 69.0067205067812, 167.923633181879, 258.589429246383
1517, 2272.66344226848, 1083.38987990118, 7159.82706462325, 7975.47720918669, 65.162160104286, 153.018103226623, 258.589429246383
1518, 2187.61904074537, 1043.91614419665, 7159.82706462325, 7975.47720918669, 63.6619076228771, 147.137364892889, 258.589429246383
1519, 2150.46620033563, 1026.68677205496, 7159.82706462325, 7975.47720918669, 63.0434876719407, 144.659839876572, 258.589429246383
1520, 2235.69673082545, 1066.36117170609, 7159.82706462325, 7975.47720918669, 64.6248201614364, 150.547116271471, 258.589429246383
1521, 2515.18152519527, 1196.84799637091, 7159.82706462325, 7975.47720918669, 70.1057214004452, 171.356429176331, 258.589429246383
1522, 2911.74101756842, 1383.45920370799, 7159.82706462325, 7975.47720918669, 78.8654199257046, 205.017482549452, 258.589429246383
1523, 3320.47512087597, 1577.74998188591, 7159.82706462325, 7975.47720918669, 89.2603098504362, 244.968888366792, 258.589429246383
1524, 3827.31942363326, 1821.58464592298, 7159.82706462325, 7975.47720918669, 104.069963856588, 301.958620990719, 258.589429246383
1525, 4471.61656236201, 2136.66030107909, 7159.82706462325, 7975.47720918669, 126.139435794927, 386.562857646548, 258.589429246383
1526, 5018.15956708734, 2408.17516351579, 7159.82706462325, 7975.47720918669, 147.72517399898, 469.077734887039, 258.589429246383
1527, 5487.27872480794, 2644.55071773484, 7159.82706462325, 7975.47720918669, 168.34358041691, 547.832441306014, 258.589429246383
1528, 5769.80565574873, 2788.21041398923, 7159.82706462325, 7975.47720918669, 181.7275912949, 598.861538810384, 258.589429246383
1529, 5938.69471778075, 2874.8107952269, 7159.82706462325, 7975.47720918669, 190.158917203786, 630.799414694374, 258.589429246383
1530, 5782.82301850743, 2795.07082390658, 7159.82706462325, 7975.47720918669, 182.546773562313, 601.5922865159, 258.589429246383
1531, 5713.67946825517, 2759.67256921648, 7159.82706462325, 7975.47720918669, 179.247412593723, 588.900107319622, 258.589429246383
1532, 5475.87406222292, 2638.79202902093, 7159.82706462325, 7975.47720918669, 168.062895391532, 546.259135076758, 258.589429246383
1533, 5201.93472096436, 2500.45993885015, 7159.82706462325, 7975.47720918669, 155.772976797074, 499.443424238576, 258.589429246383
1534, 4948.70706325849, 2373.5117175007, 7159.82706462325, 7975.47720918669, 144.971765305702, 458.359594524582, 258.589429246383
1535, 4383.46404725589, 2093.19615815351, 7159.82706462325, 7975.47720918669, 122.919016258741, 374.340340792272, 258.589429246383
1536, 3853.86617739268, 1834.7630757964, 7159.82706462325, 7975.47720918669, 104.767380419834, 305.156673245228, 258.589429246383
1537, 3354.65233521751, 1594.1965903058, 7159.82706462325, 7975.47720918669, 89.9020416755814, 248.343393896493, 258.589429246383
1538, 2806.95730411808, 1333.77568359641, 7159.82706462325, 7975.47720918669, 76.0984293262082, 195.354826194206, 258.589429246383
1539, 2528.98213228393, 1203.12030124412, 7159.82706462325, 7975.47720918669, 70.0832699701118, 172.172841068312, 258.589429246383
1540, 2264.428129485, 1079.5232202387, 7159.82706462325, 7975.47720918669, 64.9761748451842, 152.415784614826, 258.589429246383
1541, 2046.43165878913, 978.291277412032, 7159.82706462325, 7975.47720918669, 61.2522443693559, 137.848934953952, 258.589429246383
1542, 1950.8103119051, 934.181287284603, 7159.82706462325, 7975.47720918669, 59.7266248258703, 131.920943295545, 258.589429246383
1543, 1923.4910643266, 921.622221947386, 7159.82706462325, 7975.47720918669, 59.3210825250179, 130.300086044447, 258.589429246383
1544, 1993.85545803774, 954.22891648884, 7159.82706462325, 7975.47720918669, 60.4214796007298, 134.573687676087, 258.589429246383
1545, 2193.5280885432, 1046.87161120926, 7159.82706462325, 7975.47720918669, 63.7787950577915, 147.564398263619, 258.589429246383
1546, 2653.70099136715, 1261.96579081191, 7159.82706462325, 7975.47720918669, 72.773662028722, 182.324815568613, 258.589429246383
1547, 3293.17072351442, 1564.79338493829, 7159.82706462325, 7975.47720918669, 88.2481436546358, 241.902538047454, 258.589429246383
1548, 4043.31463359794, 1926.70247317574, 7159.82706462325, 7975.47720918669, 110.982132429008, 328.828167898882, 258.589429246383
1549, 4708.69822399539, 2253.89384299558, 7159.82706462325, 7975.47720918669, 135.241339111194, 421.344757608825, 258.589429246383
1550, 5231.46911691879, 2515.21276089416, 7159.82706462325, 7975.47720918669, 156.982919259125, 504.254147573285, 258.589429246383
1551, 5678.56486587176, 2741.75769927536, 7159.82706462325, 7975.47720918669, 177.537250899859, 582.460685100725, 258.589429246383
1552, 6000.28145768133, 2906.60470894005, 7159.82706462325, 7975.47720918669, 193.336409443484, 642.776516305347, 258.589429246383
1553, 6170.37582136222, 2994.20686597118, 7159.82706462325, 7975.47720918669, 202.237156065197, 676.30342712837, 258.589429246383
1554, 6373.70220992954, 3099.63087185957, 7159.82706462325, 7975.47720918669, 213.215761010784, 717.669174302738, 258.589429246383
1555, 6161.90397909589, 2989.985675059, 7159.82706462325, 7975.47720918669, 201.954747653238, 674.837721437442, 258.589429246383
1556, 5873.98431400979, 2841.77139499295, 7159.82706462325, 7975.47720918669, 187.279090697062, 619.02328913395, 258.589429246383
1557, 5501.28979740343, 2651.47304924514, 7159.82706462325, 7975.47720918669, 169.393761935757, 550.938242638011, 258.589429246383
1558, 5131.70969953804, 2465.17325874808, 7159.82706462325, 7975.47720918669, 152.865877258534, 488.030232342564, 258.589429246383
1559, 4517.15504051321, 2159.02157033973, 7159.82706462325, 7975.47720918669, 127.986283985469, 393.394887931143, 258.589429246383
1560, 3828.65685199048, 1822.37126615609, 7159.82706462325, 7975.47720918669, 104.036768819127, 302.182650448828, 258.589429246383
1561, 3106.03906327619, 1475.62153018318, 7159.82706462325, 7975.47720918669, 83.3216027601403, 223.097125467808, 258.589429246383
1562, 2701.18021343276, 1283.95730962608, 7159.82706462325, 7975.47720918669, 73.7291962235032, 186.236257930959, 258.589429246383
1563, 2505.25234576403, 1192.05798839236, 7159.82706462325, 7975.47720918669, 69.588578786829, 170.291704228846, 258.589429246383
1564, 2255.79429125225, 1075.52521979574, 7159.82706462325, 7975.47720918669, 64.80851030381, 151.792450612268, 258.589429246383
1565, 2139.75983352318, 1021.68267090776, 7159.82706462325, 7975.47720918669, 62.7782615956575, 143.882228251886, 258.589429246383
1566, 2154.62404530566, 1028.69493322805, 7159.82706462325, 7975.47720918669, 63.034058020391, 144.874496622703, 258.589429246383
1567, 2492.7157338135, 1186.44411195482, 7159.82706462325, 7975.47720918669, 69.3966283342595, 169.396909108788, 258.589429246383
1568, 2617.8045350785, 1244.93683300173, 7159.82706462325, 7975.47720918669, 72.0106987123805, 179.4011580578, 258.589429246383
1569, 2353.04912383159, 1120.82249644338, 7159.82706462325, 7975.47720918669, 66.6429439280411, 158.799097547833, 258.589429246383
1570, 2402.79731376943, 1144.24908759558, 7159.82706462325, 7975.47720918669, 67.6220861946771, 162.506215320625, 258.589429246383
1571, 2789.69403245323, 1325.94529899726, 7159.82706462325, 7975.47720918669, 75.7344887506964, 193.860400706357, 258.589429246383
1572, 3501.21995726458, 1664.3906274954, 7159.82706462325, 7975.47720918669, 94.0196133321141, 264.125337867033, 258.589429246383
1573, 4128.4201025185, 1968.28016148556, 7159.82706462325, 7975.47720918669, 113.764047289381, 339.709516403446, 258.589429246383
1574, 4722.97112334368, 2261.04242791587, 7159.82706462325, 7975.47720918669, 135.667416481852, 423.311353673123, 258.589429246383
1575, 5160.28249699941, 2479.4621917302, 7159.82706462325, 7975.47720918669, 153.740172288237, 492.243582888973, 258.589429246383
1576, 5488.95947440739, 2645.14170178548, 7159.82706462325, 7975.47720918669, 168.476719330806, 548.297095162994, 258.589429246383
1577, 5755.79038289861, 2781.03916284844, 7159.82706462325, 7975.47720918669, 181.12905879745, 596.457733215166, 258.589429246383
1578, 5989.63739858688, 2900.97735851546, 7159.82706462325, 7975.47720918669, 192.760142859332, 640.664205003258, 258.589429246383
1579, 5989.17869401231, 2900.87752323285, 7159.82706462325, 7975.47720918669, 192.766895153025, 640.62633751506, 258.589429246383
1580, 5768.52198754404, 2787.8393938192, 7159.82706462325, 7975.47720918669, 181.818146484395, 598.93192429821, 258.589429246383
1581, 5548.73976722997, 2675.81386174938, 7159.82706462325, 7975.47720918669, 171.367982469659, 559.055227217281, 258.589429246383
1582, 5218.94147695853, 2509.11066204226, 7159.82706462325, 7975.47720918669, 156.414447405873, 502.159826559089, 258.589429246383
1583, 4492.01352763595, 2146.71680816013, 7159.82706462325, 7975.47720918669, 126.812739141095, 389.496436986928, 258.589429246383
1584, 3696.4363561198, 1758.48278830264, 7159.82706462325, 7975.47720918669, 99.8094516542099, 286.311266957446, 258.589429246383
1585, 2924.99077084225, 1389.76235568295, 7159.82706462325, 7975.47720918669, 78.8402938099731, 205.933870028819, 258.589429246383
1586, 2488.58033829653, 1184.07196431961, 7159.82706462325, 7975.47720918669, 69.3007110190948, 169.034957577921, 258.589429246383
1587, 2221.35598698174, 1059.45515885418, 7159.82706462325, 7975.47720918669, 64.231270974997, 149.430698402325, 258.589429246383
1588, 1964.37229006178, 940.287183239383, 7159.82706462325, 7975.47720918669, 59.9447525199477, 132.741264112763, 258.589429246383
1589, 1852.26794280239, 888.700471681316, 7159.82706462325, 7975.47720918669, 58.2525740689816, 126.121319565083, 258.589429246383
1590, 1913.51293930878, 917.132657797487, 7159.82706462325, 7975.47720918669, 59.173688634532, 129.698919292031, 258.589429246383
1591, 2218.22436687106, 1058.44425668753, 7159.82706462325, 7975.47720918669, 64.2024351699913, 149.243278486857, 258.589429246383
1592, 2311.6664908556, 1101.76390685966, 7159.82706462325, 7975.47720918669, 65.908463389761, 155.827845633345, 258.589429246383
1593, 2126.21790541086, 1015.30608411055, 7159.82706462325, 7975.47720918669, 62.6465740539155, 143.060726218923, 258.589429246383
1594, 2089.77742914925, 998.53011171536, 7159.82706462325, 7975.47720918669, 62.0895316566583, 140.731743429797, 258.589429246383
1595, 2361.35548850345, 1125.02881203638, 7159.82706462325, 7975.47720918669, 66.9790203367998, 159.56571004779, 258.589429246383
1596, 2903.4774945439, 1379.68938202746, 7159.82706462325, 7975.47720918669, 78.4435479995432, 204.047456585434, 258.589429246383
1597, 3569.94100697068, 1697.42679788003, 7159.82706462325, 7975.47720918669, 96.0327011823545, 271.754027894433, 258.589429246383
1598, 4267.13600686371, 2036.18690261955, 7159.82706462325, 7975.47720918669, 118.563055368844, 358.096523083007, 258.589429246383
1599, 4993.28471477576, 2395.76646370654, 7159.82706462325, 7975.47720918669, 146.595666576613, 465.095798373711, 258.589429246383
1600, 5478.87949035924, 2640.28612593751, 7159.82706462325, 7975.47720918669, 167.971992518509, 546.475251748939, 258.589429246383
1601, 5850.78379431008, 2829.88446904628, 7159.82706462325, 7975.47720918669, 185.682900154061, 614.038930468661, 258.589429246383
1602, 6124.00087812557, 2970.20570620438, 7159.82706462325, 7975.47720918669, 199.70202280117, 666.947276103229, 258.589429246383
1603, 6106.61650943168, 2961.39324247048, 7159.82706462325, 7975.47720918669, 198.831313643745, 663.570389012521, 258.589429246383
1604, 5982.69096372627, 2897.56594576511, 7159.82706462325, 7975.47720918669, 192.559034109651, 639.536541802853, 258.589429246383
1605, 5775.7844915517, 2791.49430638286, 7159.82706462325, 7975.47720918669, 182.283785325192, 600.418389245456, 258.589429246383
1606, 5471.48551526087, 2636.61576857749, 7159.82706462325, 7975.47720918669, 167.882847231163, 545.535098499036, 258.589429246383
1607, 4641.57968190361, 2220.58950873069, 7159.82706462325, 7975.47720918669, 132.613918817904, 411.359636206188, 258.589429246383
1608, 3911.95064541995, 1862.82445646188, 7159.82706462325, 7975.47720918669, 106.602207265567, 312.245287629601, 258.589429246383
1609, 3210.61517068664, 1525.33717423132, 7159.82706462325, 7975.47720918669, 86.0233038313369, 233.468174457173, 258.589429246383
1610, 2714.3439571935, 1290.09725439831, 7159.82706462325, 7975.47720918669, 74.0440766866093, 187.374692215271, 258.589429246383
1611, 2420.53992216668, 1152.3266114171, 7159.82706462325, 7975.47720918669, 67.9423107799955, 163.822002757372, 258.589429246383
1612, 2212.36809592691, 1055.31715822031, 7159.82706462325, 7975.47720918669, 64.0760918483547, 148.818590324201, 258.589429246383
1613, 2064.4291024115, 986.696194990115, 7159.82706462325, 7975.47720918669, 61.5504082562939, 138.996370688578, 258.589429246383
1614, 2106.44755082377, 1006.33746415758, 7159.82706462325, 7975.47720918669, 62.2652260198518, 141.730985464129, 258.589429246383
1615, 2514.84362504242, 1196.81283397227, 7159.82706462325, 7975.47720918669, 69.8812646123132, 171.149948804094, 258.589429246383
1616, 2544.967849451, 1210.69598334479, 7159.82706462325, 7975.47720918669, 70.5277761180665, 173.554439751593, 258.589429246383
1617, 2373.48071001778, 1130.31862722511, 7159.82706462325, 7975.47720918669, 67.1892033817742, 160.457620456046, 258.589429246383
1618, 2424.54457498769, 1154.29707907948, 7159.82706462325, 7975.47720918669, 68.2154885635956, 164.311396243947, 258.589429246383
1619, 2529.39477043818, 1203.37721108904, 7159.82706462325, 7975.47720918669, 70.3276758710283, 172.425770197504, 258.589429246383
1620, 2896.36247995592, 1376.15164775525, 7159.82706462325, 7975.47720918669, 78.4116642523972, 203.562327675026, 258.589429246383
1621, 3595.81113554232, 1709.73299199244, 7159.82706462325, 7975.47720918669, 96.9650112127933, 274.889579690925, 258.589429246383
1622, 3910.04050894695, 1861.72210369908, 7159.82706462325, 7975.47720918669, 106.660781892942, 312.082054812352, 258.589429246383
1623, 4238.68773541358, 2021.96116190304, 7159.82706462325, 7975.47720918669, 117.758327634131, 354.497867118914, 258.589429246383
1624, 4382.28032206994, 2092.51506748151, 7159.82706462325, 7975.47720918669, 122.90916005479, 374.161204493825, 258.589429246383
1625, 4279.77979668075, 2042.29664847163, 7159.82706462325, 7975.47720918669, 119.203474814994, 360.055581116287, 258.589429246383
1626, 4473.42493006163, 2137.38010131125, 7159.82706462325, 7975.47720918669, 126.249690699366, 386.972491934052, 258.589429246383
1627, 4827.85110648981, 2312.86567302283, 7159.82706462325, 7975.47720918669, 140.011751995369, 439.458078860906, 258.589429246383
1628, 4685.02931087878, 2242.18525188861, 7159.82706462325, 7975.47720918669, 134.360719260173, 417.86942230839, 258.589429246383
1629, 4686.41218392905, 2242.79336220028, 7159.82706462325, 7975.47720918669, 134.424055243965, 418.08972050368, 258.589429246383
1630, 4628.81918375046, 2214.29139306768, 7159.82706462325, 7975.47720918669, 132.186207847098, 409.559733604783, 258.589429246383
1631, 4169.96685012576, 1988.69503689117, 7159.82706462325, 7975.47720918669, 115.316336912464, 345.359447456181, 258.589429246383
1632, 3668.87270429282, 1745.23683628988, 7159.82706462325, 7975.47720918669, 99.024441989351, 283.179704070148, 258.589429246383
1633, 3038.18714509279, 1443.23923500002, 7159.82706462325, 7975.47720918669, 81.6463430655171, 216.589704202409, 258.589429246383
1634, 2689.5785970102, 1278.47754460922, 7159.82706462325, 7975.47720918669, 73.5317148350098, 185.326757526195, 258.589429246383
1635, 2492.17526775708, 1185.88346220118, 7159.82706462325, 7975.47720918669, 69.3847569966188, 169.345688275381, 258.589429246383
1636, 2299.22794159819, 1095.74432178987, 7159.82706462325, 7975.47720918669, 65.669257354649, 154.949078151403, 258.589429246383
1637, 2177.83605153292, 1039.32525243774, 7159.82706462325, 7975.47720918669, 63.4783397675423, 146.480008908527, 258.589429246383
1638, 2154.84468306293, 1028.73083943147, 7159.82706462325, 7975.47720918669, 63.0844850829072, 144.933105931703, 258.589429246383
1639, 2512.56929571566, 1195.72268580967, 7159.82706462325, 7975.47720918669, 69.8320840893188, 170.967809414383, 258.589429246383
1640, 2578.87046506696, 1226.62556692071, 7159.82706462325, 7975.47720918669, 71.2139343279505, 176.245030334214, 258.589429246383
1641, 2421.16823300127, 1152.62245667637, 7159.82706462325, 7975.47720918669, 68.0963697131423, 163.999103074149, 258.589429246383
1642, 2383.81622214434, 1135.22817399234, 7159.82706462325, 7975.47720918669, 67.4269359636396, 161.253314281926, 258.589429246383
1643, 2743.46885014831, 1304.05690307324, 7159.82706462325, 7975.47720918669, 74.883986521707, 190.03311707219, 258.589429246383
1644, 3300.53632287673, 1568.23784728298, 7159.82706462325, 7975.47720918669, 88.57953481522, 242.785285933302, 258.589429246383
1645, 3919.21215132235, 1866.10021579446, 7159.82706462325, 7975.47720918669, 106.925434629114, 313.163649730447, 258.589429246383
1646, 4421.77720524099, 2111.81017185952, 7159.82706462325, 7975.47720918669, 124.277808020028, 379.552838508213, 258.589429246383
1647, 4869.18827641316, 2333.71756721531, 7159.82706462325, 7975.47720918669, 141.605831045748, 445.711741592892, 258.589429246383
1648, 5301.06280144316, 2550.29318268474, 7159.82706462325, 7975.47720918669, 160.002887451347, 515.862640869634, 258.589429246383
1649, 5664.15956965576, 2734.44199497419, 7159.82706462325, 7975.47720918669, 176.715433067028, 579.61805315273, 258.589429246383
1650, 5852.0684313991, 2830.29208740673, 7159.82706462325, 7975.47720918669, 185.996601489518, 614.598031144134, 258.589429246383
1651, 5706.50448797662, 2756.08018880362, 7159.82706462325, 7975.47720918669, 178.850505684208, 587.521489661706, 258.589429246383
1652, 5450.62304395191, 2626.05766133956, 7159.82706462325, 7975.47720918669, 166.778015935981, 541.676943558729, 258.589429246383
1653, 5107.60290090133, 2453.14713770761, 7159.82706462325, 7975.47720918669, 151.590978356408, 483.769958145681, 258.589429246383
1654, 4799.06718742175, 2298.93982819053, 7159.82706462325, 7975.47720918669, 138.864294562055, 435.093735954184, 258.589429246383
1655, 4305.81015546625, 2055.2667667572, 7159.82706462325, 7975.47720918669, 120.124698831258, 363.655958882915, 258.589429246383
1656, 3815.22877472424, 1816.01561229853, 7159.82706462325, 7975.47720918669, 103.557627285338, 300.494066105678, 258.589429246383
1657, 3170.18747905854, 1506.06409055055, 7159.82706462325, 7975.47720918669, 84.9708908759662, 229.423406785927, 258.589429246383
1658, 2706.25191917259, 1286.29949490442, 7159.82706462325, 7975.47720918669, 73.8664320104469, 186.69262582727, 258.589429246383
1659, 2376.49777348777, 1131.73334758807, 7159.82706462325, 7975.47720918669, 67.077942893003, 160.516967833963, 258.589429246383
1660, 2185.20134093811, 1042.71559026138, 7159.82706462325, 7975.47720918669, 63.5812667853768, 146.943819514305, 258.589429246383
1661, 1961.12703219502, 938.83399343749, 7159.82706462325, 7975.47720918669, 59.8730574712111, 132.524832240228, 258.589429246383
1662, 1904.3373108939, 912.765540913453, 7159.82706462325, 7975.47720918669, 59.0272062367328, 129.152302206156, 258.589429246383
1663, 1893.52073698737, 907.814661426619, 7159.82706462325, 7975.47720918669, 58.9043691180842, 128.550624275695, 258.589429246383
1664, 2024.30343858994, 968.335395678704, 7159.82706462325, 7975.47720918669, 61.0570984900001, 136.599871929647, 258.589429246383
1665, 2221.90941312023, 1059.97960895901, 7159.82706462325, 7975.47720918669, 64.5077392527684, 149.721533912904, 258.589429246383
1666, 2663.80531108206, 1266.6149077706, 7159.82706462325, 7975.47720918669, 73.2553694614489, 183.405806954057, 258.589429246383
1667, 3170.34258025022, 1506.15555646524, 7159.82706462325, 7975.47720918669, 85.2587096215647, 229.652357588804, 258.589429246383
1668, 3874.88790625554, 1844.80391443875, 7159.82706462325, 7975.47720918669, 105.563510380516, 307.729390802205, 258.589429246383
1669, 4587.11995582609, 2193.71363171783, 7159.82706462325, 7975.47720918669, 130.475421412134, 403.163574178156, 258.589429246383
1670, 5197.71938511369, 2498.30316957018, 7159.82706462325, 7975.47720918669, 155.346249665988, 498.31909954691, 258.589429246383
1671, 5643.46677563567, 2723.93837207222, 7159.82706462325, 7975.47720918669, 175.653059376878, 575.723859691572, 258.589429246383
1672, 5982.57476272999, 2897.54142761364, 7159.82706462325, 7975.47720918669, 192.269565097498, 639.064457375703, 258.589429246383
1673, 6092.85580714543, 2954.25632101264, 7159.82706462325, 7975.47720918669, 197.95717829982, 660.597226728726, 258.589429246383
1674, 6163.03217765327, 2990.50713958355, 7159.82706462325, 7975.47720918669, 201.684109633386, 674.596754419128, 258.589429246383
1675, 6116.04167547829, 2966.26564606752, 7159.82706462325, 7975.47720918669, 199.318403759132, 665.41308167484, 258.589429246383
1676, 5817.80689427489, 2812.87278593625, 7159.82706462325, 7975.47720918669, 184.274845608821, 608.147471900596, 258.589429246383
1677, 5407.89227690904, 2604.21998477004, 7159.82706462325, 7975.47720918669, 164.889329443538, 534.324872137669, 258.589429246383
1678, 5030.87386368782, 2414.70192992069, 7159.82706462325, 7975.47720918669, 148.352823532275, 471.382030464669, 258.589429246383
1679, 4436.46648639481, 2119.32083579387, 7159.82706462325, 7975.47720918669, 124.792533550932, 381.676244201282, 258.589429246383
1680, 3875.24306179633, 1845.15178350319, 7159.82706462325, 7975.47720918669, 105.434888144357, 307.748994038695, 258.589429246383
1681, 3288.80494048274, 1562.68829769389, 7159.82706462325, 7975.47720918669, 88.1102749218604, 241.465137542355, 258.589429246383
1682, 2788.58010710189, 1325.09856692475, 7159.82706462325, 7975.47720918669, 75.7043828253772, 193.769345059583, 258.589429246383
1683, 2408.53572421686, 1146.66728564974, 7159.82706462325, 7975.47720918669, 67.6986098891223, 162.905879311601, 258.589429246383
1684, 2221.92940598824, 1059.79710995672, 7159.82706462325, 7975.47720918669, 64.230049563553, 149.458293793181, 258.589429246383
1685, 1972.91038093347, 944.259552971566, 7159.82706462325, 7975.47720918669, 60.0627287900072, 133.243737736141, 258.589429246383
1686, 1950.77710090105, 934.249614278791, 7159.82706462325, 7975.47720918669, 59.7455059763609, 131.92740935571, 258.589429246383
1687, 1921.90508409671, 920.893798198093, 7159.82706462325, 7975.47720918669, 59.3500851920273, 130.240258979203, 258.589429246383
1688, 1996.80414994476, 955.5762134372, 7159.82706462325, 7975.47720918669, 60.5876984468379, 134.85641664316, 258.589429246383
1689, 2371.48761130943, 1129.76997123835, 7159.82706462325, 7975.47720918669, 67.2317936648065, 160.375689113606, 258.589429246383
1690, 2751.25742057467, 1307.71647596632, 7159.82706462325, 7975.47720918669, 75.2070818452609, 190.834636015092, 258.589429246383
1691, 3140.33227003424, 1491.85148799255, 7159.82706462325, 7975.47720918669, 84.5364402428216, 226.729226708509, 258.589429246383
1692, 3804.12811099816, 1810.3176255862, 7159.82706462325, 7975.47720918669, 103.335132273774, 299.157793632095, 258.589429246383
1693, 4697.35514238256, 2248.32905207365, 7159.82706462325, 7975.47720918669, 134.725965673741, 419.428323849947, 258.589429246383
1694, 5444.59504444407, 2622.93668317629, 7159.82706462325, 7975.47720918669, 166.369827837139, 540.345908061809, 258.589429246383
1695, 5877.87019045332, 2843.77126707353, 7159.82706462325, 7975.47720918669, 187.011594351658, 619.061047010408, 258.589429246383
1696, 6149.16160710511, 2983.25940987285, 7159.82706462325, 7975.47720918669, 200.839585443998, 671.645032633751, 258.589429246383
1697, 6236.64487236097, 3028.64246951246, 7159.82706462325, 7975.47720918669, 205.453817687561, 689.161036106945, 258.589429246383
1698, 6244.58009571609, 3032.72542722802, 7159.82706462325, 7975.47720918669, 206.075353137598, 691.056501905328, 258.589429246383
1699, 6012.78325123566, 2913.13466334987, 7159.82706462325, 7975.47720918669, 194.002841950832, 645.227811960141, 258.589429246383
1700, 5891.36548049945, 2850.65840596202, 7159.82706462325, 7975.47720918669, 187.925186217182, 622.016520910429, 258.589429246383
1701, 5749.02115842528, 2777.76122902066, 7159.82706462325, 7975.47720918669, 181.005871927924, 595.489245993756, 258.589429246383
1702, 5410.52575864654, 2605.51086098543, 7159.82706462325, 7975.47720918669, 165.144636482061, 534.963042607546, 258.589429246383
1703, 4738.44539030199, 2268.61450799513, 7159.82706462325, 7975.47720918669, 136.451184412793, 425.880759147033, 258.589429246383
1704, 4102.33142096786, 1955.50452800443, 7159.82706462325, 7975.47720918669, 112.916895339368, 336.382581572973, 258.589429246383
1705, 3481.83270422327, 1655.21909294594, 7159.82706462325, 7975.47720918669, 93.4378241372171, 261.984040512135, 258.589429246383
1706, 3000.3268438613, 1425.33787864434, 7159.82706462325, 7975.47720918669, 80.6546473637597, 212.924070460554, 258.589429246383
1707, 2648.60723981558, 1259.25753682428, 7159.82706462325, 7975.47720918669, 72.5733245340816, 181.819119958014, 258.589429246383
1708, 2468.8270948756, 1175.02410458667, 7159.82706462325, 7975.47720918669, 68.8483626827599, 167.450134999794, 258.589429246383
1709, 2320.70944047761, 1105.82319208339, 7159.82706462325, 7975.47720918669, 66.035128695547, 156.444576457695, 258.589429246383
1710, 2363.66433340287, 1125.99096256538, 7159.82706462325, 7975.47720918669, 66.8454821414809, 159.579709333919, 258.589429246383
1711, 2753.90279115284, 1309.08958280131, 7159.82706462325, 7975.47720918669, 74.9174226619304, 190.750626039803, 258.589429246383
1712, 2871.22336880489, 1364.35453133637, 7159.82706462325, 7975.47720918669, 77.5999691235999, 201.05800311737, 258.589429246383
1713, 2693.31658529442, 1280.33884625486, 7159.82706462325, 7975.47720918669, 73.655924909885, 185.632449642987, 258.589429246383
1714, 2639.87103433014, 1255.2368576511, 7159.82706462325, 7975.47720918669, 72.6004191604818, 181.275386090063, 258.589429246383
1715, 2750.09915950686, 1307.16048651491, 7159.82706462325, 7975.47720918669, 75.0324709128619, 190.582150291301, 258.589429246383
1716, 3315.01952207318, 1575.20607403679, 7159.82706462325, 7975.47720918669, 89.0840514575728, 244.363562239955, 258.589429246383
1717, 4136.72262263434, 1972.37397293003, 7159.82706462325, 7975.47720918669, 114.094243600975, 340.754151326774, 258.589429246383
1718, 4752.68204633096, 2275.86822086095, 7159.82706462325, 7975.47720918669, 136.766250295311, 427.604695980594, 258.589429246383
1719, 5215.24958256906, 2507.18260365342, 7159.82706462325, 7975.47720918669, 156.012845034148, 501.117410284061, 258.589429246383
1720, 5593.94463284696, 2698.80327686214, 7159.82706462325, 7975.47720918669, 173.168610568189, 566.651693628629, 258.589429246383
1721, 5803.15345769313, 2805.34387501361, 7159.82706462325, 7975.47720918669, 183.322128996321, 605.089944235665, 258.589429246383
1722, 5972.55207709204, 2892.24650858588, 7159.82706462325, 7975.47720918669, 191.84499107707, 637.308957169537, 258.589429246383
1723, 6138.79313572938, 2977.92918029978, 7159.82706462325, 7975.47720918669, 200.449355528828, 669.851633089961, 258.589429246383
1724, 5931.92428376597, 2871.52105982877, 7159.82706462325, 7975.47720918669, 189.99725325166, 629.802373857683, 258.589429246383
1725, 5771.57079474511, 2789.29839292941, 7159.82706462325, 7975.47720918669, 182.127932504432, 599.703484348216, 258.589429246383
1726, 5410.9008051832, 2605.70950443445, 7159.82706462325, 7975.47720918669, 165.139386873211, 535.000370909106, 258.589429246383
1727, 4863.60301164229, 2330.88819759377, 7159.82706462325, 7975.47720918669, 141.471837826322, 445.031435011187, 258.589429246383
1728, 4165.14807199241, 1986.17491913223, 7159.82706462325, 7975.47720918669, 115.109194068597, 344.667110538412, 258.589429246383
1729, 3667.60404629447, 1744.63523990674, 7159.82706462325, 7975.47720918669, 98.9666913009272, 283.00822296094, 258.589429246383
1730, 3276.70998619535, 1556.91834085076, 7159.82706462325, 7975.47720918669, 87.7887680858842, 240.223970431969, 258.589429246383
1731, 2979.41566866266, 1415.43975915906, 7159.82706462325, 7975.47720918669, 80.1795595564709, 211.0145491311, 258.589429246383
1732, 2760.91932665212, 1312.16534829343, 7159.82706462325, 7975.47720918669, 75.0741213632421, 191.370043536956, 258.589429246383
1733, 2669.25173258223, 1269.04802220175, 7159.82706462325, 7975.47720918669, 73.0648298320513, 183.599579326088, 258.589429246383
1734, 2630.17438501065, 1250.70043574105, 7159.82706462325, 7975.47720918669, 72.2321409833569, 180.372424135462, 258.589429246383
1735, 2890.53902326009, 1373.46826741383, 7159.82706462325, 7975.47720918669, 78.1080172446632, 202.899478403353, 258.589429246383
1736, 2989.54790003244, 1420.34152566544, 7159.82706462325, 7975.47720918669, 80.411860933109, 211.925911526243, 258.589429246383
1737, 2669.14686397266, 1268.92488770801, 7159.82706462325, 7975.47720918669, 73.0546794529686, 183.540738941495, 258.589429246383
1738, 2750.09155845683, 1307.19685850927, 7159.82706462325, 7975.47720918669, 74.8635503599138, 190.422657784875, 258.589429246383
1739, 3214.34420765421, 1527.23033553917, 7159.82706462325, 7975.47720918669, 86.1656668725408, 233.825608750697, 258.589429246383
1740, 3505.94793945241, 1666.73526822946, 7159.82706462325, 7975.47720918669, 94.2329806158288, 264.662580990428, 258.589429246383
1741, 3520.50417528887, 1673.74326029436, 7159.82706462325, 7975.47720918669, 94.6930645773803, 266.311143457555, 258.589429246383
1742, 3225.25788140561, 1532.33299566531, 7159.82706462325, 7975.47720918669, 86.6414550078672, 235.102008791447, 258.589429246383
1743, 3021.17953711416, 1435.21698566623, 7159.82706462325, 7975.47720918669, 81.5169657549384, 215.185061689917, 258.589429246383
1744, 3007.83352699014, 1428.92798523279, 7159.82706462325, 7975.47720918669, 81.1687117693341, 213.905412905083, 258.589429246383
1745, 3194.62621285009, 1517.79430437378, 7159.82706462325, 7975.47720918669, 85.7532283601934, 231.935275148576, 258.589429246383
1746, 3677.02989940162, 1749.05953537026, 7159.82706462325, 7975.47720918669, 99.1914852593156, 283.951483768699, 258.589429246383
1747, 3895.9602702972, 1855.03552990312, 7159.82706462325, 7975.47720918669, 106.019477876825, 310.144068571198, 258.589429246383
1748, 4015.58161813285, 1913.21909199416, 7159.82706462325, 7975.47720918669, 109.925505347722, 325.109874067683, 258.589429246383
1749, 4073.49641495913, 1941.4385629359, 7159.82706462325, 7975.47720918669, 111.904453160932, 332.592349864305, 258.589429246383
1750, 4042.37812314565, 1926.2830521099, 7159.82706462325, 7975.47720918669, 110.89186513101, 328.643275015682, 258.589429246383
1751, 3575.22590991069, 1700.12217304873, 7159.82706462325, 7975.47720918669, 96.1567688133097, 272.378514273862, 258.589429246383
1752, 3071.90440638714, 1459.31593823127, 7159.82706462325, 7975.47720918669, 82.4423506905954, 219.759303353871, 258.589429246383
1753, 2548.29087045921, 1212.06266917495, 7159.82706462325, 7975.47720918669, 70.4594003809874, 173.660190823535, 258.589429246383
1754, 2187.64389444486, 1043.71244900925, 7159.82706462325, 7975.47720918669, 63.6343685246465, 147.11043532195, 258.589429246383
1755, 1895.19896763825, 908.319512360558, 7159.82706462325, 7975.47720918669, 58.8747204863299, 128.590258187194, 258.589429246383
1756, 1858.38217423964, 891.613707023057, 7159.82706462325, 7975.47720918669, 58.342723463398, 126.470920549856, 258.589429246383
1757, 1789.30850384272, 859.762784447447, 7159.82706462325, 7975.47720918669, 57.3579991065196, 122.585926912113, 258.589429246383
1758, 1828.75248434435, 878.033585676266, 7159.82706462325, 7975.47720918669, 57.962560673702, 124.831989674405, 258.589429246383
1759, 2224.06920737223, 1061.23020181802, 7159.82706462325, 7975.47720918669, 64.3582944296526, 149.6883757306, 258.589429246383
1760, 2306.83663162552, 1099.467820159, 7159.82706462325, 7975.47720918669, 65.9849234330449, 155.631816987282, 258.589429246383
1761, 2118.81947906373, 1011.74076362583, 7159.82706462325, 7975.47720918669, 62.8792682469183, 142.931016299733, 258.589429246383
1762, 2102.55370669224, 1004.30171202609, 7159.82706462325, 7975.47720918669, 62.7321148553661, 141.999989771954, 258.589429246383
1763, 2273.98163855591, 1084.0644301904, 7159.82706462325, 7975.47720918669, 65.7950136457018, 153.714934919799, 258.589429246383
1764, 2559.82650762823, 1217.65020568822, 7159.82706462325, 7975.47720918669, 71.3729596234029, 175.246156776688, 258.589429246383
1765, 2922.63658639698, 1388.54420035484, 7159.82706462325, 7975.47720918669, 79.3350281146629, 206.221496888998, 258.589429246383
1766, 3276.49267987507, 1556.68443444063, 7159.82706462325, 7975.47720918669, 88.291733769529, 240.623563283569, 258.589429246383
1767, 3700.7301145997, 1760.37028473935, 7159.82706462325, 7975.47720918669, 100.303836530095, 287.069143519635, 258.589429246383
1768, 4253.6349313073, 2029.24467041174, 7159.82706462325, 7975.47720918669, 118.273830137419, 356.402999864085, 258.589429246383
1769, 4673.60008690853, 2236.28138672555, 7159.82706462325, 7975.47720918669, 133.756089004851, 415.856735074236, 258.589429246383
1770, 5003.62994920255, 2400.66315711568, 7159.82706462325, 7975.47720918669, 147.089107477302, 466.794219161837, 258.589429246383
1771, 5038.31417566681, 2418.20099630199, 7159.82706462325, 7975.47720918669, 148.573561961999, 472.407436796544, 258.589429246383
1772, 4722.94285828623, 2261.17481593215, 7159.82706462325, 7975.47720918669, 135.665623241292, 423.293055665603, 258.589429246383
1773, 4463.71447779241, 2132.89935752711, 7159.82706462325, 7975.47720918669, 125.743622593142, 385.428466847142, 258.589429246383
1774, 4207.26241496183, 2006.93387000051, 7159.82706462325, 7975.47720918669, 116.472511429349, 350.108253636913, 258.589429246383
1775, 3600.7217969455, 1712.41338020438, 7159.82706462325, 7975.47720918669, 96.9125595145525, 275.254751018501, 258.589429246383
1776, 2901.31265159023, 1378.56151756169, 7159.82706462325, 7975.47720918669, 78.2829771460643, 203.762250935864, 258.589429246383
1777, 2348.31365637832, 1118.83478987762, 7159.82706462325, 7975.47720918669, 66.5244330790615, 158.420053995372, 258.589429246383
1778, 2004.94486068961, 958.993048693933, 7159.82706462325, 7975.47720918669, 60.5610413446859, 135.207258048753, 258.589429246383
1779, 1752.84606870501, 842.779662555515, 7159.82706462325, 7975.47720918669, 56.806804617543, 120.550805373533, 258.589429246383
1780, 1650.31214331832, 795.867741638823, 7159.82706462325, 7975.47720918669, 55.4532390838577, 115.186380816869, 258.589429246383
1781, 1583.56867526463, 765.321536938338, 7159.82706462325, 7975.47720918669, 54.609670297381, 111.8646440042, 258.589429246383
1782, 1678.8035416605, 809.174766567254, 7159.82706462325, 7975.47720918669, 55.8606099499369, 116.68630579391, 258.589429246383
1783, 2098.53773478475, 1003.00493362967, 7159.82706462325, 7975.47720918669, 62.1768929597809, 141.254273205766, 258.589429246383
1784, 2175.80127050258, 1038.50522723073, 7159.82706462325, 7975.47720918669, 63.6074525449619, 146.481258033294, 258.589429246383
1785, 1995.31713129991, 954.544304691303, 7159.82706462325, 7975.47720918669, 60.7880832917723, 134.985557494914, 258.589429246383
1786, 1909.08710113141, 914.727780766613, 7159.82706462325, 7975.47720918669, 59.6293915983225, 129.959634496608, 258.589429246383
1787, 1976.29049601909, 945.863213511932, 7159.82706462325, 7975.47720918669, 60.8229079900401, 134.166999086462, 258.589429246383
1788, 2111.74729145999, 1008.63711292433, 7159.82706462325, 7975.47720918669, 63.0347551882769, 142.756940190313, 258.589429246383
1789, 2381.33184286997, 1134.1161279889, 7159.82706462325, 7975.47720918669, 67.9444564387622, 161.63714405425, 258.589429246383
1790, 2819.08522915905, 1339.60960138945, 7159.82706462325, 7975.47720918669, 77.0590158995495, 197.063572386955, 258.589429246383
1791, 3365.81411057044, 1599.39392694591, 7159.82706462325, 7975.47720918669, 90.6368857580622, 249.862490588159, 258.589429246383
1792, 3698.96730377613, 1759.55941708343, 7159.82706462325, 7975.47720918669, 100.16495595937, 286.783801375806, 258.589429246383
1793, 4094.01281453479, 1951.28059395801, 7159.82706462325, 7975.47720918669, 112.712348177029, 335.277029300191, 258.589429246383
1794, 4410.80199386981, 2106.53239994315, 7159.82706462325, 7975.47720918669, 123.823603665311, 377.967570719262, 258.589429246383
1795, 4704.44681100445, 2251.65270573854, 7159.82706462325, 7975.47720918669, 134.936515440354, 420.491239792366, 258.589429246383
1796, 4530.38606138002, 2165.74214372457, 7159.82706462325, 7975.47720918669, 128.256616500823, 394.970875913059, 258.589429246383
1797, 4495.61277392783, 2148.50088600608, 7159.82706462325, 7975.47720918669, 126.972508149039, 390.024159675496, 258.589429246383
1798, 4538.43970854586, 2169.59091688159, 7159.82706462325, 7975.47720918669, 128.620299912294, 396.232744521042, 258.589429246383
1799, 4013.11344561071, 1912.17208050904, 7159.82706462325, 7975.47720918669, 109.939821467865, 324.949956987272, 258.589429246383
1800, 3491.23580090519, 1659.70013461663, 7159.82706462325, 7975.47720918669, 93.7563125581123, 263.080471222366, 258.589429246383
1801, 2923.89648896609, 1389.08982657375, 7159.82706462325, 7975.47720918669, 78.8023141805202, 205.810501543482, 258.589429246383
1802, 2512.09277047301, 1195.12622857012, 7159.82706462325, 7975.47720918669, 69.7502345093956, 170.837768961802, 258.589429246383
1803, 2282.92215210935, 1088.16766939502, 7159.82706462325, 7975.47720918669, 65.3263673017175, 153.719512140032, 258.589429246383
1804, 2166.6328223336, 1034.15874752354, 7159.82706462325, 7975.47720918669, 63.2667538727392, 145.689389854515, 258.589429246383
1805, 2123.19083520066, 1014.05504613413, 7159.82706462325, 7975.47720918669, 62.5326715979956, 142.805184293949, 258.589429246383
1806, 2241.29746279004, 1069.04365867913, 7159.82706462325, 7975.47720918669, 64.631315807271, 150.845042567704, 258.589429246383
1807, 2595.04186018016, 1234.40160968574, 7159.82706462325, 7975.47720918669, 71.5336929529014, 177.511676670659, 258.589429246383
1808, 2748.47866022065, 1306.40706696264, 7159.82706462325, 7975.47720918669, 74.8868215059025, 190.352052320331, 258.589429246383
1809, 2560.8380127591, 1218.01070272928, 7159.82706462325, 7975.47720918669, 70.9422771295866, 174.872675147995, 258.589429246383
1810, 2415.69766894936, 1150.03315293925, 7159.82706462325, 7975.47720918669, 68.1641448281399, 163.743863758663, 258.589429246383
1811, 2535.71992253615, 1206.32271208414, 7159.82706462325, 7975.47720918669, 70.6467916215681, 173.09445118351, 258.589429246383
1812, 2684.36943808778, 1276.13440915135, 7159.82706462325, 7975.47720918669, 73.7283402861185, 185.148850979741, 258.589429246383
1813, 2560.6615312133, 1217.87673312443, 7159.82706462325, 7975.47720918669, 71.1839747411789, 175.097683927674, 258.589429246383
1814, 2579.44335330402, 1226.74693624122, 7159.82706462325, 7975.47720918669, 71.6030263597005, 176.634611974783, 258.589429246383
1815, 2529.70122244595, 1203.3685247305, 7159.82706462325, 7975.47720918669, 70.6262213928977, 172.720183174577, 258.589429246383
1816, 2523.67855184346, 1200.59171876006, 7159.82706462325, 7975.47720918669, 70.4522076316524, 172.194617977895, 258.589429246383
1817, 2741.85150088721, 1303.21013044012, 7159.82706462325, 7975.47720918669, 75.0010785945386, 190.031162740766, 258.589429246383
1818, 3104.54505206957, 1474.86765656107, 7159.82706462325, 7975.47720918669, 83.4937059267059, 223.10339756294, 258.589429246383
1819, 3306.68582094613, 1571.20619826506, 7159.82706462325, 7975.47720918669, 88.7320477601813, 243.393117768673, 258.589429246383
1820, 3347.94251863789, 1590.9646042377, 7159.82706462325, 7975.47720918669, 89.7875813972909, 247.644395461814, 258.589429246383
1821, 3319.39054061387, 1577.32515913854, 7159.82706462325, 7975.47720918669, 88.9651997562026, 244.617147705888, 258.589429246383
1822, 3166.11763784527, 1504.19451241847, 7159.82706462325, 7975.47720918669, 84.8586277294798, 228.970106646392, 258.589429246383
1823, 2974.1769381206, 1413.01853303004, 7159.82706462325, 7975.47720918669, 80.0159221235755, 210.447869972708, 258.589429246383
1824, 2593.92480760366, 1233.56107866016, 7159.82706462325, 7975.47720918669, 71.4252658001003, 177.331041985114, 258.589429246383
1825, 2195.34346987627, 1047.29628222818, 7159.82706462325, 7975.47720918669, 63.7451830643758, 147.602226197758, 258.589429246383
1826, 1916.40546749644, 918.125299169793, 7159.82706462325, 7975.47720918669, 59.2108527629994, 129.854324253124, 258.589429246383
1827, 1753.69737963993, 843.279220470357, 7159.82706462325, 7975.47720918669, 56.8544100394931, 120.628912740337, 258.589429246383
1828, 1659.91489713107, 800.278781539171, 7159.82706462325, 7975.47720918669, 55.6157910038122, 115.711693093584, 258.589429246383
1829, 1653.45678538517, 797.4224476433, 7159.82706462325, 7975.47720918669, 55.5525749200493, 115.403879026958, 258.589429246383
1830, 1655.78750329005, 798.486384964114, 7159.82706462325, 7975.47720918669, 55.6229398365134, 115.562959390897, 258.589429246383
1831, 1675.75320918147, 807.635467289085, 7159.82706462325, 7975.47720918669, 55.9575556400894, 116.662885415968, 258.589429246383
1832, 1776.67613027507, 854.054736829535, 7159.82706462325, 7975.47720918669, 57.4318757799258, 122.145047281175, 258.589429246383
1833, 1969.3734491108, 942.866927648482, 7159.82706462325, 7975.47720918669, 60.5665760542798, 133.594142805357, 258.589429246383
1834, 2335.31381849928, 1112.76231767782, 7159.82706462325, 7975.47720918669, 66.9529270346443, 158.137458028632, 258.589429246383
1835, 2570.5294794419, 1222.62958354466, 7159.82706462325, 7975.47720918669, 71.6116299885997, 176.118932922284, 258.589429246383
1836, 2818.30633333337, 1339.16846333315, 7159.82706462325, 7975.47720918669, 77.0508695585474, 197.003040195607, 258.589429246383
1837, 3023.16777764926, 1436.06880086811, 7159.82706462325, 7975.47720918669, 81.9349362351107, 215.750450598268, 258.589429246383
1838, 3284.32719080093, 1560.40021265144, 7159.82706462325, 7975.47720918669, 88.5559568592753, 241.485231891617, 258.589429246383
1839, 3529.32128818746, 1677.80401912479, 7159.82706462325, 7975.47720918669, 95.2623547691095, 267.600958215058, 258.589429246383
1840, 3707.97183400616, 1763.91794657996, 7159.82706462325, 7975.47720918669, 100.445121209603, 287.847738898915, 258.589429246383
1841, 3843.70545891786, 1829.62171884481, 7159.82706462325, 7975.47720918669, 104.547467794918, 303.922586849036, 258.589429246383
1842, 3790.08755681752, 1803.71077486736, 7159.82706462325, 7975.47720918669, 102.813351671982, 297.42826567042, 258.589429246383
1843, 3794.83128816031, 1806.02174159444, 7159.82706462325, 7975.47720918669, 102.920098461244, 297.949431418503, 258.589429246383
1844, 3406.26025223317, 1618.89645916742, 7159.82706462325, 7975.47720918669, 91.3815002415938, 253.830909399852, 258.589429246383
1845, 3257.32761214721, 1547.68296114908, 7159.82706462325, 7975.47720918669, 87.2559333297572, 238.178880271221, 258.589429246383
