"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
1846, 3041.39912915913, 1444.87642040212, 7159.82706462325, 7975.47720918669, 81.6889504979106, 216.821473754704, 258.589429246383
1847, 2711.63740445085, 1288.91456743943, 7159.82706462325, 7975.47720918669, 73.9695606924988, 187.112005247961, 258.589429246383
1848, 2348.04811089112, 1118.4607330748, 7159.82706462325, 7975.47720918669, 66.5221753966105, 158.388683828355, 258.589429246383
1849, 1886.33550938676, 904.069055012551, 7159.82706462325, 7975.47720918669, 58.6994252459425, 128.028635219466, 258.589429246383
1850, 1639.72937504575, 790.826503602035, 7159.82706462325, 7975.47720918669, 55.3030289271868, 114.635532485712, 258.589429246383
1851, 1526.57587182772, 739.182573760957, 7159.82706462325, 7975.47720918669, 53.8943303206646, 109.114860017739, 258.589429246383
1852, 1416.65313615578, 688.974512419293, 7159.82706462325, 7975.47720918669, 52.6518036652943, 104.157919831934, 258.589429246383
1853, 1368.75805911646, 667.228646059796, 7159.82706462325, 7975.47720918669, 52.1419726582878, 102.119620038036, 258.589429246383
1854, 1391.98205876362, 677.910697214494, 7159.82706462325, 7975.47720918669, 52.4181679075489, 103.131409030516, 258.589429246383
1855, 1434.59036725811, 697.342753213749, 7159.82706462325, 7975.47720918669, 52.9437861644538, 105.038138218223, 258.589429246383
1856, 1632.009780449, 787.771076785746, 7159.82706462325, 7975.47720918669, 55.4131905443537, 114.460083075173, 258.589429246383
1857, 1880.2273856401, 901.846198020508, 7159.82706462325, 7975.47720918669, 58.9538949182532, 128.024392300003, 258.589429246383
1858, 2111.90675477147, 1008.90682360734, 7159.82706462325, 7975.47720918669, 62.6546816733233, 142.374472848423, 258.589429246383
1859, 2108.42368382203, 1007.07200085941, 7159.82706462325, 7975.47720918669, 62.6554057620247, 142.201839020807, 258.589429246383
1860, 2238.73628090886, 1067.68883228001, 7159.82706462325, 7975.47720918669, 64.9765709521806, 151.055935966292, 258.589429246383
1861, 2431.8779191669, 1157.76969508822, 7159.82706462325, 7975.47720918669, 68.6114708157898, 165.101382117156, 258.589429246383
1862, 2698.5513265387, 1282.84092515241, 7159.82706462325, 7975.47720918669, 74.0668412956901, 186.371585634509, 258.589429246383
1863, 2969.16498815159, 1410.57555035367, 7159.82706462325, 7975.47720918669, 80.3065644251222, 210.370400109222, 258.589429246383
1864, 3210.69531204836, 1525.3476564199, 7159.82706462325, 7975.47720918669, 86.3201400471508, 233.703116446975, 258.589429246383
1865, 3493.29850010457, 1660.57059638337, 7159.82706462325, 7975.47720918669, 93.9597382418765, 263.375941537839, 258.589429246383
1866, 3723.90621920973, 1771.65693896128, 7159.82706462325, 7975.47720918669, 100.724375426055, 289.551225074064, 258.589429246383
1867, 3909.39619036697, 1861.49432506619, 7159.82706462325, 7975.47720918669, 106.56147562678, 311.928980581978, 258.589429246383
1868, 3717.0773065735, 1768.44814869018, 7159.82706462325, 7975.47720918669, 100.494982245835, 288.761931546817, 258.589429246383
1869, 3760.25567684281, 1789.26452026246, 7159.82706462325, 7975.47720918669, 101.841509356967, 293.889682155267, 258.589429246383
1870, 3491.79001543342, 1659.92828607347, 7159.82706462325, 7975.47720918669, 93.7974930240045, 263.159846686986, 258.589429246383
1871, 3076.14395843947, 1461.32959333073, 7159.82706462325, 7975.47720918669, 82.5717438855818, 220.194489657505, 258.589429246383
1872, 2412.87226334531, 1148.95840397711, 7159.82706462325, 7975.47720918669, 67.7719662343358, 163.226972010658, 258.589429246383
1873, 1970.54265013737, 942.996589650276, 7159.82706462325, 7975.47720918669, 59.9874413866612, 133.057335512451, 258.589429246383
1874, 1679.19765466296, 808.916656714133, 7159.82706462325, 7975.47720918669, 55.7752556616044, 116.611224264781, 258.589429246383
1875, 1574.25440848912, 761.045619284033, 7159.82706462325, 7975.47720918669, 54.4359818652747, 111.352824416255, 258.589429246383
1876, 1465.60014992817, 711.355723748266, 7159.82706462325, 7975.47720918669, 53.1479678517723, 106.272628188072, 258.589429246383
1877, 1413.48720301799, 687.60133600461, 7159.82706462325, 7975.47720918669, 52.6340630383703, 104.039729669297, 258.589429246383
1878, 1550.3524077919, 750.378194150702, 7159.82706462325, 7975.47720918669, 54.2180390836004, 110.283931732558, 258.589429246383
1879, 1894.6280771954, 908.698007162165, 7159.82706462325, 7975.47720918669, 58.9032140025577, 128.611391241501, 258.589429246383
1880, 2078.95118176951, 993.726871364799, 7159.82706462325, 7975.47720918669, 61.8231514918798, 139.956791009565, 258.589429246383
1881, 1890.52412999947, 906.229919483671, 7159.82706462325, 7975.47720918669, 58.9261372054341, 128.433991740719, 258.589429246383
1882, 1810.2799704656, 869.313887993854, 7159.82706462325, 7975.47720918669, 57.9205780191797, 124.017263094923, 258.589429246383
1883, 1968.95690699612, 942.739630055039, 7159.82706462325, 7975.47720918669, 60.3486540539807, 133.34979505515, 258.589429246383
1884, 2159.00204487558, 1030.74685764722, 7159.82706462325, 7975.47720918669, 63.5516381016048, 145.591094133891, 258.589429246383
1885, 2418.54636389447, 1151.66746512468, 7159.82706462325, 7975.47720918669, 68.2504088779009, 163.993110930016, 258.589429246383
1886, 2799.25855896469, 1330.35981296074, 7159.82706462325, 7975.47720918669, 76.3642370701246, 195.073936667175, 258.589429246383
1887, 3170.76370271721, 1506.39349071714, 7159.82706462325, 7975.47720918669, 85.3134596072186, 229.728421546831, 258.589429246383
1888, 3419.94075074661, 1625.45506917249, 7159.82706462325, 7975.47720918669, 91.8966755417244, 255.390116320875, 258.589429246383
1889, 3926.34887314477, 1869.72774033235, 7159.82706462325, 7975.47720918669, 107.023777763373, 313.872637880716, 258.589429246383
1890, 4264.66290335524, 2034.81391152576, 7159.82706462325, 7975.47720918669, 118.459151887871, 357.75588519995, 258.589429246383
1891, 4302.19753768673, 2053.33582366447, 7159.82706462325, 7975.47720918669, 119.832840282716, 362.922346007834, 258.589429246383
1892, 4199.85766089058, 2003.21753188151, 7159.82706462325, 7975.47720918669, 116.267531372312, 349.194161434296, 258.589429246383
1893, 4079.44749421785, 1944.38300664526, 7159.82706462325, 7975.47720918669, 112.151219019418, 333.428466305712, 258.589429246383
1894, 3886.3565984768, 1850.4497240517, 7159.82706462325, 7975.47720918669, 105.785712706424, 309.095232034573, 258.589429246383
1895, 3356.13277720025, 1594.87570220276, 7159.82706462325, 7975.47720918669, 89.9849816740542, 248.550547596957, 258.589429246383
1896, 2742.66472371456, 1303.66592218533, 7159.82706462325, 7975.47720918669, 74.6516211956795, 189.779942008023, 258.589429246383
1897, 2258.02109340581, 1076.38306020703, 7159.82706462325, 7975.47720918669, 64.84481815491, 151.939569394234, 258.589429246383
1898, 1883.67625737345, 902.942363892881, 7159.82706462325, 7975.47720918669, 58.6370356804333, 127.859678985113, 258.589429246383
1899, 1674.76268273653, 806.982949974471, 7159.82706462325, 7975.47720918669, 55.6978023626251, 116.37190896606, 258.589429246383
1900, 1554.69856409763, 752.075764515071, 7159.82706462325, 7975.47720918669, 54.1731631315855, 110.391727937796, 258.589429246383
1901, 1494.09232371824, 724.434909979833, 7159.82706462325, 7975.47720918669, 53.4609100531651, 107.560019584546, 258.589429246383
1902, 1587.76909263028, 767.483519064965, 7159.82706462325, 7975.47720918669, 54.6007866263659, 112.02094112412, 258.589429246383
1903, 1984.65658444952, 950.336814660463, 7159.82706462325, 7975.47720918669, 60.2239288528628, 133.963902298989, 258.589429246383
1904, 2069.66175629209, 989.361841544744, 7159.82706462325, 7975.47720918669, 61.6142822003767, 139.306749007208, 258.589429246383
1905, 1861.09987862293, 892.671987030809, 7159.82706462325, 7975.47720918669, 58.4053020562463, 126.644241657244, 258.589429246383
1906, 1845.40844254803, 885.643070252867, 7159.82706462325, 7975.47720918669, 58.2404891528221, 125.811511750029, 258.589429246383
1907, 1948.49365453243, 933.317385103101, 7159.82706462325, 7975.47720918669, 59.8227821540483, 131.895836836521, 258.589429246383
1908, 2125.50561343247, 1015.28030999531, 7159.82706462325, 7975.47720918669, 62.7729185605556, 143.153091870087, 258.589429246383
1909, 2404.18719748637, 1145.02329819474, 7159.82706462325, 7975.47720918669, 67.8575628308508, 162.799188426883, 258.589429246383
1910, 2756.94791221321, 1310.47845725797, 7159.82706462325, 7975.47720918669, 75.2250067080988, 191.211812650017, 258.589429246383
1911, 3106.04399663359, 1475.63675879086, 7159.82706462325, 7975.47720918669, 83.5720644561581, 223.273572243156, 258.589429246383
1912, 3543.35942465971, 1684.69334409546, 7159.82706462325, 7975.47720918669, 95.3095565738817, 268.809448230902, 258.589429246383
1913, 3892.96165473197, 1853.5642535864, 7159.82706462325, 7975.47720918669, 105.926013869571, 309.742380898276, 258.589429246383
1914, 4293.10413698046, 2048.72513750188, 7159.82706462325, 7975.47720918669, 119.47677601126, 361.630064959495, 258.589429246383
1915, 4366.52773723086, 2084.93458676749, 7159.82706462325, 7975.47720918669, 122.117873714748, 371.72706664529, 258.589429246383
1916, 4222.499334469, 2014.35215087051, 7159.82706462325, 7975.47720918669, 117.00409244421, 352.148137530418, 258.589429246383
1917, 4036.58961053033, 1923.52799119997, 7159.82706462325, 7975.47720918669, 110.683320165916, 327.892673104443, 258.589429246383
1918, 3895.2460856871, 1854.76379603009, 7159.82706462325, 7975.47720918669, 106.056595342341, 310.174715543826, 258.589429246383
1919, 3318.2670046754, 1576.7902994237, 7159.82706462325, 7975.47720918669, 88.8898684062337, 244.502274928638, 258.589429246383
1920, 2651.40745243391, 1260.74567484335, 7159.82706462325, 7975.47720918669, 72.6345486443162, 182.057483838247, 258.589429246383
1921, 2153.27075709576, 1027.66466912505, 7159.82706462325, 7975.47720918669, 62.9770789242585, 144.730279121529, 258.589429246383
1922, 1860.52644097436, 892.329666387947, 7159.82706462325, 7975.47720918669, 58.3368277048333, 126.557299109045, 258.589429246383
1923, 1689.6074587757, 813.8307209739, 7159.82706462325, 7975.47720918669, 55.9359879369627, 117.177726088004, 258.589429246383
1924, 1572.05067021639, 759.989116697978, 7159.82706462325, 7975.47720918669, 54.4483692965804, 111.285493237559, 258.589429246383
1925, 1497.90924089352, 726.137320524938, 7159.82706462325, 7975.47720918669, 53.5725116373078, 107.795430327947, 258.589429246383
1926, 1627.65839533378, 785.777990220765, 7159.82706462325, 7975.47720918669, 55.1946690220428, 114.077030380277, 258.589429246383
1927, 1998.62457828795, 956.736422901873, 7159.82706462325, 7975.47720918669, 60.5293728932059, 134.891631469119, 258.589429246383
1928, 2098.45606750143, 1002.65411446978, 7159.82706462325, 7975.47720918669, 62.2052190117967, 141.27553667856, 258.589429246383
1929, 1844.58916455104, 884.908696520301, 7159.82706462325, 7975.47720918669, 58.3243227149052, 125.858884779937, 258.589429246383
1930, 1804.54355910752, 866.666465696288, 7159.82706462325, 7975.47720918669, 57.8406735443179, 123.698261082435, 258.589429246383
1931, 1912.5760630863, 916.598445991635, 7159.82706462325, 7975.47720918669, 59.4807774504358, 129.960789812871, 258.589429246383
1932, 2111.31101344792, 1008.58230641566, 7159.82706462325, 7975.47720918669, 62.7086752934895, 142.398885442873, 258.589429246383
1933, 2381.18847557847, 1134.16313579907, 7159.82706462325, 7975.47720918669, 67.5433712390068, 161.217953508084, 258.589429246383
1934, 2772.74517855888, 1317.82748144803, 7159.82706462325, 7975.47720918669, 75.6533040109522, 192.660068493943, 258.589429246383
1935, 3185.8170945947, 1513.51128711118, 7159.82706462325, 7975.47720918669, 85.6524617081687, 231.189584930764, 258.589429246383
1936, 3709.21190240431, 1764.47461229549, 7159.82706462325, 7975.47720918669, 100.35295095939, 287.879070194561, 258.589429246383
1937, 4108.81776314609, 1958.49780575754, 7159.82706462325, 7975.47720918669, 113.182350949842, 337.190544904544, 258.589429246383
1938, 4438.15274941249, 2119.98964988988, 7159.82706462325, 7975.47720918669, 124.830661934992, 381.816197425746, 258.589429246383
1939, 4582.87241987348, 2191.51865163487, 7159.82706462325, 7975.47720918669, 130.236988807911, 402.533545052613, 258.589429246383
1940, 4308.08532653304, 2056.34257290386, 7159.82706462325, 7975.47720918669, 120.071506748954, 363.747038166632, 258.589429246383
1941, 4100.92353895515, 1954.90660358426, 7159.82706462325, 7975.47720918669, 112.844079626538, 336.13998038503, 258.589429246383
1942, 3858.50115280238, 1836.97519695199, 7159.82706462325, 7975.47720918669, 104.840414843267, 305.60586490213, 258.589429246383
1943, 3278.1554570451, 1557.5917013066, 7159.82706462325, 7975.47720918669, 87.8261709857574, 240.358159214674, 258.589429246383
1944, 2702.67490248024, 1284.60323151459, 7159.82706462325, 7975.47720918669, 73.7422276653276, 186.330368712167, 258.589429246383
1945, 2178.79639823449, 1039.94845062136, 7159.82706462325, 7975.47720918669, 63.4322857997196, 146.466547243387, 258.589429246383
1946, 1856.45012998851, 890.424445331363, 7159.82706462325, 7975.47720918669, 58.2780143780675, 126.32014718218, 258.589429246383
1947, 1656.58676629521, 798.640513548419, 7159.82706462325, 7975.47720918669, 55.5120130804944, 115.480920986844, 258.589429246383
1948, 1558.86242019738, 753.986185319208, 7159.82706462325, 7975.47720918669, 54.2979936246952, 110.658913960511, 258.589429246383
1949, 1556.11782257192, 752.847538051444, 7159.82706462325, 7975.47720918669, 54.2967523368108, 110.560641089526, 258.589429246383
1950, 1637.00620588502, 789.987507277074, 7159.82706462325, 7975.47720918669, 55.3557483510694, 114.58677250914, 258.589429246383
1951, 2010.26177391714, 962.11224727628, 7159.82706462325, 7975.47720918669, 60.7310138005304, 135.629376333886, 258.589429246383
1952, 2149.60660239857, 1026.40868872069, 7159.82706462325, 7975.47720918669, 63.0711448636459, 144.64811164109, 258.589429246383
1953, 1901.34489667005, 911.085808797988, 7159.82706462325, 7975.47720918669, 59.1774740335767, 129.158703118328, 258.589429246383
1954, 1830.31756902416, 878.505427862884, 7159.82706462325, 7975.47720918669, 58.16896484932, 125.104154144511, 258.589429246383
1955, 1937.60137964818, 928.13906391105, 7159.82706462325, 7975.47720918669, 59.8250830394244, 131.415459261727, 258.589429246383
1956, 2150.41167488633, 1026.73625866908, 7159.82706462325, 7975.47720918669, 63.2948230740616, 144.907977400325, 258.589429246383
1957, 2451.11277297273, 1166.83732832441, 7159.82706462325, 7975.47720918669, 68.8477279487618, 166.429014604262, 258.589429246383
1958, 2926.62104079424, 1390.49944594508, 7159.82706462325, 7975.47720918669, 79.1496257569984, 206.324791637795, 258.589429246383
1959, 3400.21874076248, 1615.89284301244, 7159.82706462325, 7975.47720918669, 91.3499623803534, 253.315347913572, 258.589429246383
1960, 3821.78289725707, 1818.90813502346, 7159.82706462325, 7975.47720918669, 103.843903870686, 301.277428737818, 258.589429246383
1961, 4263.42559233447, 2034.05982342164, 7159.82706462325, 7975.47720918669, 118.584728742292, 357.752930645924, 258.589429246383
1962, 4544.32004212518, 2172.35684456639, 7159.82706462325, 7975.47720918669, 128.831359617087, 397.009621699357, 258.589429246383
1963, 4730.13886592698, 2264.44945973827, 7159.82706462325, 7975.47720918669, 135.978542455014, 424.392173415366, 258.589429246383
1964, 4381.61240767369, 2092.50502351534, 7159.82706462325, 7975.47720918669, 122.728411939484, 373.889842220988, 258.589429246383
1965, 5649.34020160091, 2726.89284675292, 7159.82706462325, 7975.47720918669, 176.171104907586, 577.183094713485, 258.589429246383
1966, 5355.45462828688, 2577.89348868543, 7159.82706462325, 7975.47720918669, 162.559118286336, 525.355749270682, 258.589429246383
1967, 4818.7804928573, 2308.58451600836, 7159.82706462325, 7975.47720918669, 139.607524024037, 438.047990818897, 258.589429246383
1968, 3935.71687669521, 1874.36729107177, 7159.82706462325, 7975.47720918669, 107.368923476514, 315.186250182572, 258.589429246383
1969, 3213.26807084119, 1526.7036627069, 7159.82706462325, 7975.47720918669, 86.0482615185594, 233.671082786411, 258.589429246383
1970, 2776.36434693161, 1319.37576318805, 7159.82706462325, 7975.47720918669, 75.4118095130877, 192.67156953379, 258.589429246383
1971, 2481.52015089061, 1180.87571407977, 7159.82706462325, 7975.47720918669, 69.1350799210452, 168.456231504724, 258.589429246383
1972, 2273.18667163736, 1083.64058396909, 7159.82706462325, 7975.47720918669, 65.1709116045428, 153.047728039193, 258.589429246383
1973, 2282.52637311906, 1088.14833617854, 7159.82706462325, 7975.47720918669, 65.3481015464973, 153.719767843975, 258.589429246383
1974, 2329.08164927539, 1109.85407216161, 7159.82706462325, 7975.47720918669, 66.2444986400783, 157.08994943491, 258.589429246383
1975, 2868.26202839564, 1363.05246932283, 7159.82706462325, 7975.47720918669, 77.5721873343715, 200.834507268622, 258.589429246383
1976, 3140.24283203566, 1491.89605956917, 7159.82706462325, 7975.47720918669, 84.2663239281064, 226.469291616919, 258.589429246383
1977, 2891.56988370887, 1373.7665177991, 7159.82706462325, 7975.47720918669, 78.3351825007518, 203.126324612294, 258.589429246383
1978, 2848.60566180397, 1353.47057618865, 7159.82706462325, 7975.47720918669, 77.4739541908066, 199.408109012292, 258.589429246383
1979, 2854.53735807794, 1356.24692510977, 7159.82706462325, 7975.47720918669, 77.7257133657252, 200.052619376068, 258.589429246383
1980, 3236.81029013268, 1537.74388591295, 7159.82706462325, 7975.47720918669, 87.2400079896185, 236.570857311437, 258.589429246383
1981, 3932.23816152154, 1872.59779792103, 7159.82706462325, 7975.47720918669, 107.57981384568, 314.958040934009, 258.589429246383
1982, 4646.52816864703, 2223.09885665313, 7159.82706462325, 7975.47720918669, 132.833062241066, 411.945688312261, 258.589429246383
1983, 5083.0416016793, 2440.67675600755, 7159.82706462325, 7975.47720918669, 150.48545309829, 479.540815124951, 258.589429246383
1984, 5543.6202242093, 2673.14599149009, 7159.82706462325, 7975.47720918669, 170.966137234751, 557.796013903882, 258.589429246383
1985, 5930.68501605225, 2870.85118265491, 7159.82706462325, 7975.47720918669, 189.695408257489, 629.168795828991, 258.589429246383
1986, 6253.58307918543, 3037.46064819303, 7159.82706462325, 7975.47720918669, 206.429044966641, 692.693784773603, 258.589429246383
1987, 6346.88840208355, 3085.8047722925, 7159.82706462325, 7975.47720918669, 211.525910413263, 711.827730560362, 258.589429246383
1988, 6108.10511601335, 2962.28060014017, 7159.82706462325, 7975.47720918669, 198.897752266961, 663.844574758222, 258.589429246383
1989, 4414.66192191833, 2108.55777103632, 7159.82706462325, 7975.47720918669, 123.956067378288, 378.534763013728, 258.589429246383
1990, 4000.21222797975, 1905.87454042726, 7159.82706462325, 7975.47720918669, 109.467163342356, 323.23613604118, 258.589429246383
1991, 3662.35996159801, 1742.12179677193, 7159.82706462325, 7975.47720918669, 98.7295667204241, 282.281426816013, 258.589429246383
1992, 3110.71667116676, 1477.78818727449, 7159.82706462325, 7975.47720918669, 83.3963455898745, 223.478424049936, 258.589429246383
1993, 2674.98880076171, 1271.63894494249, 7159.82706462325, 7975.47720918669, 73.1400643189728, 183.995037549683, 258.589429246383
1994, 2371.65785841073, 1129.49872993961, 7159.82706462325, 7975.47720918669, 67.0015545901745, 160.157422431856, 258.589429246383
1995, 2143.28761573957, 1023.22891700701, 7159.82706462325, 7975.47720918669, 62.8670117315731, 144.124118471396, 258.589429246383
1996, 2004.48475099356, 958.97231665372, 7159.82706462325, 7975.47720918669, 60.5982109129108, 135.21980770312, 258.589429246383
1997, 1951.30453891202, 934.468546592049, 7159.82706462325, 7975.47720918669, 59.7764984728078, 131.976078211696, 258.589429246383
1998, 1966.72197657273, 941.634337033776, 7159.82706462325, 7975.47720918669, 60.1050569688046, 132.9986109366, 258.589429246383
1999, 2019.96444358445, 966.275464833157, 7159.82706462325, 7975.47720918669, 60.9463089994141, 136.285996488171, 258.589429246383
2000, 2092.95507701593, 1000.06641379137, 7159.82706462325, 7975.47720918669, 62.1529344843132, 140.95452917207, 258.589429246383
2001, 2325.9146434842, 1108.41395211788, 7159.82706462325, 7975.47720918669, 66.3453617223594, 157.021399348934, 258.589429246383
2002, 2793.63923432307, 1327.72405292938, 7159.82706462325, 7975.47720918669, 76.0313373856996, 194.394738171266, 258.589429246383
2003, 3274.9779763724, 1556.02183217579, 7159.82706462325, 7975.47720918669, 87.9317234820194, 240.17697924895, 258.589429246383
2004, 3827.33865287827, 1821.54965729188, 7159.82706462325, 7975.47720918669, 104.022032454558, 301.970777191896, 258.589429246383
2005, 4202.95393992677, 2004.46656768029, 7159.82706462325, 7975.47720918669, 116.478978224122, 349.662969837874, 258.589429246383
2006, 4633.46962666886, 2216.34078014959, 7159.82706462325, 7975.47720918669, 132.27300682696, 410.03234853908, 258.589429246383
2007, 5139.4199499601, 2468.90947952409, 7159.82706462325, 7975.47720918669, 152.960843148844, 488.916876803663, 258.589429246383
2008, 5610.42628110021, 2707.04074843869, 7159.82706462325, 7975.47720918669, 174.242187662986, 569.993717010026, 258.589429246383
2009, 5638.69799688359, 2721.39454343903, 7159.82706462325, 7975.47720918669, 175.585045974895, 575.108610459905, 258.589429246383
2010, 5724.32730063295, 2765.04462570853, 7159.82706462325, 7975.47720918669, 179.662222550803, 590.706991652688, 258.589429246383
2011, 5660.61610015885, 2732.65855380415, 7159.82706462325, 7975.47720918669, 176.557214797695, 579.008147931317, 258.589429246383
2012, 5373.41778348396, 2587.02261635415, 7159.82706462325, 7975.47720918669, 163.203741994897, 528.200848909968, 258.589429246383
2013, 5002.70118847311, 2400.60751986683, 7159.82706462325, 7975.47720918669, 147.114565954823, 466.7819608244, 258.589429246383
2014, 4560.10341192679, 2180.55046258584, 7159.82706462325, 7975.47720918669, 129.413417597568, 399.333529765492, 258.589429246383
2015, 4108.26800958473, 1958.58394579702, 7159.82706462325, 7975.47720918669, 113.097473979127, 337.128080724308, 258.589429246383
2016, 3496.74259219325, 1662.38197165368, 7159.82706462325, 7975.47720918669, 93.8641039302377, 263.614822778343, 258.589429246383
2017, 3019.73842343447, 1434.56785515009, 7159.82706462325, 7975.47720918669, 81.1137500979435, 214.722255180582, 258.589429246383
2018, 2581.13966596108, 1227.50315407086, 7159.82706462325, 7975.47720918669, 71.1743684351344, 176.322121348115, 258.589429246383
2019, 2292.00119009819, 1092.34952754284, 7159.82706462325, 7975.47720918669, 65.5039720377629, 154.37304547716, 258.589429246383
2020, 2085.57758866891, 996.464433477858, 7159.82706462325, 7975.47720918669, 61.9099121881513, 140.353289607479, 258.589429246383
2021, 1924.80050662631, 922.114465592504, 7159.82706462325, 7975.47720918669, 59.3599314995205, 130.376122596205, 258.589429246383
2022, 1862.93910081672, 893.669301106876, 7159.82706462325, 7975.47720918669, 58.4729673685447, 126.792002123246, 258.589429246383
2023, 1850.81957272603, 888.107292368286, 7159.82706462325, 7975.47720918669, 58.3727814647014, 126.174541124512, 258.589429246383
2024, 1991.05206754917, 952.942522891289, 7159.82706462325, 7975.47720918669, 60.6461512248382, 134.652355118606, 258.589429246383
2025, 2371.14945828162, 1129.55275685707, 7159.82706462325, 7975.47720918669, 67.4492719702432, 160.575071817175, 258.589429246383
2026, 2740.1172664627, 1302.39916448852, 7159.82706462325, 7975.47720918669, 75.1840276083401, 190.105122558232, 258.589429246383
2027, 3155.4410793792, 1498.97779102849, 7159.82706462325, 7975.47720918669, 85.1347842999097, 228.428485499082, 258.589429246383
2028, 3737.63135730556, 1778.1299287489, 7159.82706462325, 7975.47720918669, 101.484207681244, 291.446457822522, 258.589429246383
2029, 4457.74931257547, 2129.80269223101, 7159.82706462325, 7975.47720918669, 125.73793044861, 384.68755671353, 258.589429246383
2030, 5085.51395309847, 2441.92222219971, 7159.82706462325, 7975.47720918669, 150.606675831809, 479.95308381968, 258.589429246383
2031, 5620.32183967946, 2712.16137393935, 7159.82706462325, 7975.47720918669, 174.574175221749, 571.515444288675, 258.589429246383
2032, 5905.13075453199, 2857.54132302824, 7159.82706462325, 7975.47720918669, 188.39131732431, 624.23870903323, 258.589429246383
2033, 6157.37005417655, 2987.47708636461, 7159.82706462325, 7975.47720918669, 201.348234651744, 673.387173662947, 258.589429246383
2034, 6123.29098560679, 2969.97722891054, 7159.82706462325, 7975.47720918669, 199.733464759387, 666.88124891534, 258.589429246383
2035, 6043.2157295914, 2928.71331376106, 7159.82706462325, 7975.47720918669, 195.575131855424, 651.151905353033, 258.589429246383
2036, 5882.10249308058, 2845.91328345566, 7159.82706462325, 7975.47720918669, 187.496097434747, 620.300066431887, 258.589429246383
2037, 5677.54696884393, 2741.3027412391, 7159.82706462325, 7975.47720918669, 177.582280992693, 582.39926582016, 258.589429246383
2038, 5270.51230770238, 2534.84632092519, 7159.82706462325, 7975.47720918669, 158.71164091589, 510.830234008507, 258.589429246383
2039, 4530.65782256368, 2165.75578767715, 7159.82706462325, 7975.47720918669, 128.315951532243, 395.097518412925, 258.589429246383
2040, 3807.35537211571, 1812.12519195845, 7159.82706462325, 7975.47720918669, 103.222382866916, 299.420651191381, 258.589429246383
2041, 3116.75224144923, 1480.71501208274, 7159.82706462325, 7975.47720918669, 83.5930665534362, 224.139790055151, 258.589429246383
2042, 2717.3866299905, 1291.58994872669, 7159.82706462325, 7975.47720918669, 74.0880766110286, 187.610387571452, 258.589429246383
2043, 2381.08972198919, 1133.88104162181, 7159.82706462325, 7975.47720918669, 67.1564137789153, 160.848616402278, 258.589429246383
2044, 2157.36597768855, 1029.74175791725, 7159.82706462325, 7975.47720918669, 63.1126134671456, 145.084386542838, 258.589429246383
2045, 2032.06556689708, 971.715461015617, 7159.82706462325, 7975.47720918669, 61.0334127802281, 136.956850123731, 258.589429246383
2046, 2080.19741630754, 994.156347118858, 7159.82706462325, 7975.47720918669, 61.8378292156271, 140.04808413826, 258.589429246383
2047, 2538.40437620748, 1207.87136685104, 7159.82706462325, 7975.47720918669, 70.3572889012045, 173.009643256133, 258.589429246383
2048, 2619.72875804036, 1245.83878130776, 7159.82706462325, 7975.47720918669, 72.0321998065117, 179.517390839474, 258.589429246383
2049, 2342.40611270417, 1115.83333909178, 7159.82706462325, 7975.47720918669, 66.5132282661696, 158.070214574878, 258.589429246383
2050, 2350.37216843322, 1119.73758244189, 7159.82706462325, 7975.47720918669, 66.730940045456, 158.717670004251, 258.589429246383
2051, 2741.30158061065, 1303.13761981371, 7159.82706462325, 7975.47720918669, 74.7523789157056, 189.751256900262, 258.589429246383
2052, 3439.6891497031, 1634.88845789364, 7159.82706462325, 7975.47720918669, 92.321009798146, 257.409460255105, 258.589429246383
2053, 3939.51404749322, 1876.08942975159, 7159.82706462325, 7975.47720918669, 107.470923934706, 315.542560795846, 258.589429246383
2054, 4579.611401789, 2190.05934942789, 7159.82706462325, 7975.47720918669, 130.046624549115, 401.946367982203, 258.589429246383
2055, 5080.56174710335, 2439.50109077825, 7159.82706462325, 7975.47720918669, 150.212750797863, 479.018528365609, 258.589429246383
2056, 5550.00069062042, 2676.44211940058, 7159.82706462325, 7975.47720918669, 171.149457712264, 558.866950080679, 258.589429246383
2057, 5669.44024831498, 2737.07721431004, 7159.82706462325, 7975.47720918669, 176.906369652701, 580.531909492015, 258.589429246383
2058, 5988.68089278772, 2900.55920384304, 7159.82706462325, 7975.47720918669, 192.960801254252, 640.815554551746, 258.589429246383
2059, 5997.25202025195, 2904.91403021901, 7159.82706462325, 7975.47720918669, 193.486907314153, 642.585777903602, 258.589429246383
2060, 5745.85098379769, 2776.19692259578, 7159.82706462325, 7975.47720918669, 180.902808424142, 594.97711326897, 258.589429246383
2061, 5601.20080482965, 2702.36590571776, 7159.82706462325, 7975.47720918669, 174.014255068975, 568.66670457364, 258.589429246383
2062, 5210.3764091942, 2504.48602706529, 7159.82706462325, 7975.47720918669, 156.258502769954, 500.999559348468, 258.589429246383
2063, 4654.78170811863, 2227.10273541175, 7159.82706462325, 7975.47720918669, 133.213199013512, 413.427243614512, 258.589429246383
2064, 3892.25998208772, 1853.23180017313, 7159.82706462325, 7975.47720918669, 106.029195894087, 309.8963319114, 258.589429246383
2065, 3213.59679093497, 1526.73965725965, 7159.82706462325, 7975.47720918669, 86.1380477752967, 233.817090747939, 258.589429246383
2066, 2747.00694990066, 1305.50654227697, 7159.82706462325, 7975.47720918669, 74.7641362274788, 190.169013977577, 258.589429246383
2067, 2344.13759788411, 1116.5768992041, 7159.82706462325, 7975.47720918669, 66.4587569212188, 158.137532640348, 258.589429246383
2068, 2166.93760538927, 1034.25057622109, 7159.82706462325, 7975.47720918669, 63.2454606144264, 145.698357187684, 258.589429246383
2069, 2038.40601143704, 974.645512954951, 7159.82706462325, 7975.47720918669, 61.1360089202757, 137.361336875561, 258.589429246383
2070, 2069.15536630509, 989.035518100488, 7159.82706462325, 7975.47720918669, 61.638652999195, 139.322764970239, 258.589429246383
2071, 2422.99595804714, 1153.85637968067, 7159.82706462325, 7975.47720918669, 68.0226700501286, 164.055519548311, 258.589429246383
2072, 2614.336175744, 1243.3763211517, 7159.82706462325, 7975.47720918669, 71.8949993273024, 179.054933856589, 258.589429246383
2073, 2285.42896334389, 1089.24167833547, 7159.82706462325, 7975.47720918669, 65.4114958785963, 153.929749412123, 258.589429246383
2074, 2345.62195593661, 1117.58339554609, 7159.82706462325, 7975.47720918669, 66.5528120240823, 158.289193098632, 258.589429246383
2075, 2571.38055171023, 1223.25395016433, 7159.82706462325, 7975.47720918669, 71.0199247030323, 175.58322981587, 258.589429246383
2076, 3051.55628938202, 1449.82959311039, 7159.82706462325, 7975.47720918669, 81.9800275490253, 217.807365800466, 258.589429246383
2077, 3706.32705157856, 1763.1585229339, 7159.82706462325, 7975.47720918669, 100.081101902259, 287.358875229575, 258.589429246383
2078, 4347.06510455353, 2075.44694636611, 7159.82706462325, 7975.47720918669, 121.388804910758, 368.96286168761, 258.589429246383
2079, 4851.27856235824, 2324.92854399718, 7159.82706462325, 7975.47720918669, 140.670600047419, 442.657765450935, 258.589429246383
2080, 5124.0907286365, 2461.15582217688, 7159.82706462325, 7975.47720918669, 152.047359173851, 486.084760042285, 258.589429246383
2081, 5498.39130442538, 2650.19601938626, 7159.82706462325, 7975.47720918669, 168.83425646589, 549.856813819023, 258.589429246383
2082, 5508.56616476587, 2655.28376623473, 7159.82706462325, 7975.47720918669, 169.427069503479, 551.8240310261, 258.589429246383
2083, 5754.68722055739, 2780.48666900846, 7159.82706462325, 7975.47720918669, 181.102745341331, 596.297601083197, 258.589429246383
2084, 5471.91809835132, 2636.88687837864, 7159.82706462325, 7975.47720918669, 167.738035513978, 545.395919474795, 258.589429246383
2085, 5284.86093091444, 2542.21324027229, 7159.82706462325, 7975.47720918669, 159.368725832109, 513.291843550325, 258.589429246383
2086, 4961.1850047075, 2379.79227648043, 7159.82706462325, 7975.47720918669, 145.492384579531, 460.343416583873, 258.589429246383
2087, 4303.68478630072, 2054.02034629736, 7159.82706462325, 7975.47720918669, 120.006469301277, 363.304177798137, 258.589429246383
2088, 3536.3290212446, 1681.33300090596, 7159.82706462325, 7975.47720918669, 95.0574242887182, 268.071144531773, 258.589429246383
2089, 2869.7361857406, 1363.61242020089, 7159.82706462325, 7975.47720918669, 77.5612726798144, 200.953739264342, 258.589429246383
2090, 2497.08215355808, 1188.07829257272, 7159.82706462325, 7975.47720918669, 69.4869731759897, 169.717343250094, 258.589429246383
2091, 2270.50775439823, 1082.35771322815, 7159.82706462325, 7975.47720918669, 65.1232934423766, 152.874508152759, 258.589429246383
2092, 2098.14202848762, 1002.28913324118, 7159.82706462325, 7975.47720918669, 62.1264246013607, 141.189508359638, 258.589429246383
2093, 1986.84036217107, 950.811708062849, 7159.82706462325, 7975.47720918669, 60.3104887586973, 134.132882524892, 258.589429246383
2094, 2056.23268683124, 983.08495706572, 7159.82706462325, 7975.47720918669, 61.4490454317044, 138.504813790232, 258.589429246383
2095, 2430.07577527197, 1157.16731262985, 7159.82706462325, 7975.47720918669, 68.1945128074983, 164.604151540023, 258.589429246383
2096, 2504.4758360224, 1191.76855750276, 7159.82706462325, 7975.47720918669, 69.7481329508038, 170.381104866543, 258.589429246383
2097, 2318.34749007942, 1104.57103369627, 7159.82706462325, 7975.47720918669, 66.3072188084321, 156.565784126085, 258.589429246383
2098, 2229.43551535973, 1063.20643742882, 7159.82706462325, 7975.47720918669, 64.750025517552, 150.346055630838, 258.589429246383
2099, 2487.44178244251, 1183.79532977333, 7159.82706462325, 7975.47720918669, 69.6636439930194, 169.311259652196, 258.589429246383
2100, 3018.49027020188, 1434.02815898149, 7159.82706462325, 7975.47720918669, 81.3887038385792, 214.88600038939, 258.589429246383
2101, 3548.33683939911, 1686.97421342603, 7159.82706462325, 7975.47720918669, 95.5437315275967, 269.476452537053, 258.589429246383
2102, 4019.38782306272, 1914.87964099954, 7159.82706462325, 7975.47720918669, 110.182972811713, 325.69012321346, 258.589429246383
2103, 4491.40163411336, 2146.15508260178, 7159.82706462325, 7975.47720918669, 126.819230680989, 389.349993438771, 258.589429246383
2104, 4729.76911308054, 2264.24305034671, 7159.82706462325, 7975.47720918669, 135.952840873593, 424.287410276443, 258.589429246383
2105, 5046.58428391368, 2422.13780159524, 7159.82706462325, 7975.47720918669, 148.966702411987, 473.780996943085, 258.589429246383
2106, 5299.99965860342, 2549.52417182383, 7159.82706462325, 7975.47720918669, 160.072711980455, 515.853113530236, 258.589429246383
2107, 5331.54334057502, 2565.56743113662, 7159.82706462325, 7975.47720918669, 161.550865029546, 521.321723067467, 258.589429246383
2108, 5100.02289598213, 2449.23555424236, 7159.82706462325, 7975.47720918669, 151.355295989486, 482.639945913213, 258.589429246383
2109, 4912.2004363899, 2355.21192495085, 7159.82706462325, 7975.47720918669, 143.519592331623, 452.676108979406, 258.589429246383
2110, 4490.55538572258, 2146.13004538198, 7159.82706462325, 7975.47720918669, 126.938549798406, 389.524732476133, 258.589429246383
2111, 3860.20357297986, 1837.68340580551, 7159.82706462325, 7975.47720918669, 104.992816663824, 305.953501449534, 258.589429246383
2112, 3108.36742406949, 1476.71766245574, 7159.82706462325, 7975.47720918669, 83.3961466888044, 223.342908010383, 258.589429246383
2113, 2501.07582118805, 1190.20312634601, 7159.82706462325, 7975.47720918669, 69.5278984282498, 169.995807019641, 258.589429246383
2114, 2088.18306770858, 997.46137868862, 7159.82706462325, 7975.47720918669, 61.9411352792409, 140.523488113126, 258.589429246383
2115, 1844.4665560688, 884.956647686047, 7159.82706462325, 7975.47720918669, 58.1146173939843, 125.657830264716, 258.589429246383
2116, 1741.45571486053, 837.695054708865, 7159.82706462325, 7975.47720918669, 56.6665711684777, 119.962653843602, 258.589429246383
2117, 1651.76620986951, 796.525286514873, 7159.82706462325, 7975.47720918669, 55.4703472184036, 115.26798015691, 258.589429246383
2118, 1727.58735208408, 831.522793156831, 7159.82706462325, 7975.47720918669, 56.5012967598805, 119.24711246786, 258.589429246383
2119, 2156.94209749902, 1030.04708850183, 7159.82706462325, 7975.47720918669, 63.1702597168881, 145.133930586224, 258.589429246383
2120, 2272.62617129883, 1083.55316282803, 7159.82706462325, 7975.47720918669, 65.240869319002, 153.101048021415, 258.589429246383
2121, 2049.0154216774, 979.401264055642, 7159.82706462325, 7975.47720918669, 61.4609990668215, 138.162469779641, 258.589429246383
2122, 2071.37384836238, 989.944843924039, 7159.82706462325, 7975.47720918669, 61.9727478943249, 139.734994079125, 258.589429246383
2123, 2230.37061428619, 1063.83495097092, 7159.82706462325, 7975.47720918669, 64.7451422525513, 150.393369375915, 258.589429246383
2124, 2570.85128985795, 1222.90734341957, 7159.82706462325, 7975.47720918669, 71.3541935753007, 175.878029930673, 258.589429246383
2125, 2906.92679655312, 1381.14670401311, 7159.82706462325, 7975.47720918669, 78.790719684095, 204.617946980997, 258.589429246383
2126, 3125.77262333404, 1484.90781164687, 7159.82706462325, 7975.47720918669, 84.1431520069476, 225.278726912144, 258.589429246383
2127, 3029.7675198204, 1439.23775179706, 7159.82706462325, 7975.47720918669, 81.7727227553588, 216.049246544843, 258.589429246383
2128, 3217.13604799292, 1528.41161710298, 7159.82706462325, 7975.47720918669, 86.5034743682219, 234.365724375246, 258.589429246383
2129, 3669.17478164288, 1745.17853832643, 7159.82706462325, 7975.47720918669, 99.1069779691751, 283.199742927612, 258.589429246383
2130, 3927.7603429807, 1870.35726623241, 7159.82706462325, 7975.47720918669, 107.206126403024, 314.263992036513, 258.589429246383
2131, 4138.91693596926, 1973.25088024747, 7159.82706462325, 7975.47720918669, 114.225402365009, 341.20232571217, 258.589429246383
2132, 4094.69399023359, 1951.76435893765, 7159.82706462325, 7975.47720918669, 112.707620073193, 335.435873655694, 258.589429246383
2133, 4088.36158419932, 1948.65436630997, 7159.82706462325, 7975.47720918669, 112.512481569179, 334.650226543047, 258.589429246383
2134, 3915.50289879118, 1864.56604760605, 7159.82706462325, 7975.47720918669, 106.780068463608, 312.760315002854, 258.589429246383
2135, 3341.17007534675, 1587.6981499546, 7159.82706462325, 7975.47720918669, 89.5934258130514, 246.997069944985, 258.589429246383
2136, 2851.50754143648, 1354.8148953143, 7159.82706462325, 7975.47720918669, 77.1659256182743, 199.358398265671, 258.589429246383
2137, 2291.86452421348, 1092.50246964613, 7159.82706462325, 7975.47720918669, 65.4859344294125, 154.374798180386, 258.589429246383
2138, 1931.15943872166, 924.835776186351, 7159.82706462325, 7975.47720918669, 59.4075957548919, 130.72235453008, 258.589429246383
2139, 1770.32020462539, 850.910465423383, 7159.82706462325, 7975.47720918669, 57.0444202768216, 121.510391789678, 258.589429246383
2140, 1700.04396646517, 818.71592324652, 7159.82706462325, 7975.47720918669, 56.0907589758405, 117.751232995188, 258.589429246383
2141, 1617.31228869683, 780.745158586798, 7159.82706462325, 7975.47720918669, 55.0135844650886, 113.51889740142, 258.589429246383
2142, 1720.23935999755, 828.190497554849, 7159.82706462325, 7975.47720918669, 56.3860924179183, 118.842202442365, 258.589429246383
2143, 2124.55332189346, 1015.02857077732, 7159.82706462325, 7975.47720918669, 62.5926920654943, 142.951032414682, 258.589429246383
2144, 2271.96144937436, 1083.26345288978, 7159.82706462325, 7975.47720918669, 65.2347027135411, 153.060848310476, 258.589429246383
2145, 2107.30094846902, 1006.4683726505, 7159.82706462325, 7975.47720918669, 62.4170228434822, 141.914486941894, 258.589429246383
2146, 2057.9441182169, 983.673490333852, 7159.82706462325, 7975.47720918669, 61.659919625374, 138.785894237919, 258.589429246383
2147, 2147.78472842493, 1025.43693585604, 7159.82706462325, 7975.47720918669, 63.2291310406013, 144.708386850531, 258.589429246383
2148, 2483.06200236978, 1181.81060406202, 7159.82706462325, 7975.47720918669, 69.5045660745622, 168.902821059384, 258.589429246383
2149, 2814.03147143199, 1337.28122356784, 7159.82706462325, 7975.47720918669, 76.5638124096689, 196.241237312718, 258.589429246383
2150, 3198.44666169154, 1519.52542326275, 7159.82706462325, 7975.47720918669, 85.9506095477876, 232.429260349812, 258.589429246383
2151, 3491.87676658719, 1659.86663747358, 7159.82706462325, 7975.47720918669, 93.9796153432179, 263.272767553241, 258.589429246383
2152, 3920.70414118529, 1866.89666976597, 7159.82706462325, 7975.47720918669, 107.010655421622, 313.353424260398, 258.589429246383
2153, 4202.04230852929, 2004.09418924617, 7159.82706462325, 7975.47720918669, 116.402235247499, 349.477202886891, 258.589429246383
2154, 4251.28368036498, 2028.30862078403, 7159.82706462325, 7975.47720918669, 118.11246027784, 356.082707938676, 258.589429246383
2155, 4104.00439649351, 1956.32834875249, 7159.82706462325, 7975.47720918669, 113.047066368952, 336.661368923042, 258.589429246383
2156, 3661.66409506607, 1741.72230765553, 7159.82706462325, 7975.47720918669, 98.8248975184917, 282.337202654573, 258.589429246383
2157, 3319.5040526283, 1577.3427541323, 7159.82706462325, 7975.47720918669, 88.9846048712739, 244.679376750366, 258.589429246383
2158, 3070.92655003053, 1458.86403504627, 7159.82706462325, 7975.47720918669, 82.4612428108366, 219.707865376781, 258.589429246383
2159, 2760.06477075551, 1311.71623290802, 7159.82706462325, 7975.47720918669, 75.0656308841231, 191.297255416674, 258.589429246383
2160, 2381.9398287994, 1134.25186470111, 7159.82706462325, 7975.47720918669, 67.1715418864499, 160.905985050689, 258.589429246383
2161, 2013.21589030814, 962.803410637886, 7159.82706462325, 7975.47720918669, 60.671581220401, 135.706133099567, 258.589429246383
2162, 1711.62580770681, 823.757587414059, 7159.82706462325, 7975.47720918669, 56.2472314469603, 118.351390864829, 258.589429246383
2163, 1508.86322247089, 730.957515338347, 7159.82706462325, 7975.47720918669, 53.6750198720483, 108.277599657697, 258.589429246383
2164, 1400.52672849404, 681.61619962514, 7159.82706462325, 7975.47720918669, 52.4682096695948, 103.455508668732, 258.589429246383
2165, 1353.0267680083, 660.058918788668, 7159.82706462325, 7975.47720918669, 51.9655753402128, 101.45470014444, 258.589429246383
2166, 1387.16213044168, 675.722888616189, 7159.82706462325, 7975.47720918669, 52.3627146813147, 102.923933778498, 258.589429246383
2167, 1486.23580411287, 720.999139259484, 7159.82706462325, 7975.47720918669, 53.5239433210679, 107.350382592917, 258.589429246383
2168, 1602.92194096539, 774.344184087205, 7159.82706462325, 7975.47720918669, 55.0143065670396, 112.97923262323, 258.589429246383
2169, 1852.8849167382, 889.270703463708, 7159.82706462325, 7975.47720918669, 58.4898320405887, 126.386368803957, 258.589429246383
2170, 2067.72208527515, 988.435990601689, 7159.82706462325, 7975.47720918669, 61.8642749109302, 139.457140458948, 258.589429246383
2171, 2244.9802325302, 1070.67542131234, 7159.82706462325, 7975.47720918669, 64.8944420081395, 151.300616607897, 258.589429246383
2172, 2429.62241690587, 1156.76316586708, 7159.82706462325, 7975.47720918669, 68.3552901591396, 164.723744181817, 258.589429246383
2173, 2659.49949932995, 1264.51359348864, 7159.82706462325, 7975.47720918669, 73.0680394652655, 182.958324342215, 258.589429246383
2174, 2841.52127600631, 1350.24616870146, 7159.82706462325, 7975.47720918669, 77.0977653420591, 198.579584481202, 258.589429246383
2175, 3246.64542156154, 1542.53543737363, 7159.82706462325, 7975.47720918669, 87.1215445592431, 237.219456263977, 258.589429246383
2176, 3735.79110221284, 1777.34018865836, 7159.82706462325, 7975.47720918669, 101.091611288012, 290.946374589023, 258.589429246383
2177, 3888.36910882586, 1851.30714938432, 7159.82706462325, 7975.47720918669, 105.873103032339, 309.316417950326, 258.589429246383
2178, 4046.9226298722, 1928.37562301637, 7159.82706462325, 7975.47720918669, 111.123728525512, 329.303404192927, 258.589429246383
2179, 4027.13325363733, 1918.79707634102, 7159.82706462325, 7975.47720918669, 110.467649224855, 326.790291406695, 258.589429246383
2180, 3662.58296337652, 1742.15657901491, 7159.82706462325, 7975.47720918669, 98.8521425936492, 282.451706097246, 258.589429246383
2181, 3411.96497645837, 1621.6041027489, 7159.82706462325, 7975.47720918669, 91.5609898086047, 254.519579273226, 258.589429246383
2182, 3124.33952816889, 1484.22878500994, 7159.82706462325, 7975.47720918669, 83.8608589077775, 224.974937202229, 258.589429246383
2183, 2771.46191267412, 1317.04634391338, 7159.82706462325, 7975.47720918669, 75.3642706354504, 192.346009826918, 258.589429246383
2184, 2282.4234573125, 1087.7058952397, 7159.82706462325, 7975.47720918669, 65.3407067221725, 153.730187001771, 258.589429246383
2185, 1928.75755865511, 923.767054433886, 7159.82706462325, 7975.47720918669, 59.3415252153203, 130.539386754847, 258.589429246383
2186, 1645.6022290167, 793.495129028676, 7159.82706462325, 7975.47720918669, 55.3392177818773, 114.894772094528, 258.589429246383
2187, 1475.47443470224, 715.765955875119, 7159.82706462325, 7975.47720918669, 53.2585482156923, 106.718078493951, 258.589429246383
2188, 1400.00104044883, 681.457839502198, 7159.82706462325, 7975.47720918669, 52.4328753111292, 103.401913348424, 258.589429246383
2189, 1328.4019648847, 648.848292324478, 7159.82706462325, 7975.47720918669, 51.6709482096365, 100.400209234497, 258.589429246383
2190, 1340.19336259142, 654.332332452601, 7159.82706462325, 7975.47720918669, 51.8218180311695, 100.912835783097, 258.589429246383
2191, 1407.65317784651, 685.129344095332, 7159.82706462325, 7975.47720918669, 52.5963706381089, 103.812607380079, 258.589429246383
2192, 1555.60566202198, 752.773365180196, 7159.82706462325, 7975.47720918669, 54.3815738778517, 110.630141794746, 258.589429246383
2193, 1875.89765038777, 899.995683118182, 7159.82706462325, 7975.47720918669, 58.7718332918005, 127.655662327254, 258.589429246383
2194, 2125.62901918394, 1015.33722155824, 7159.82706462325, 7975.47720918669, 62.7978279030273, 143.187308339032, 258.589429246383
2195, 2127.52964704362, 1015.99493046306, 7159.82706462325, 7975.47720918669, 62.8289523439983, 143.308511259557, 258.589429246383
2196, 2281.59894793787, 1087.72999361668, 7159.82706462325, 7975.47720918669, 65.5405843014704, 153.855064480739, 258.589429246383
2197, 2479.33817908854, 1180.04062085654, 7159.82706462325, 7975.47720918669, 69.336528230271, 168.519507452921, 258.589429246383
2198, 2701.63415863055, 1284.33500215167, 7159.82706462325, 7975.47720918669, 74.0007048266682, 186.498646817749, 258.589429246383
2199, 3015.25572524256, 1432.49676379684, 7159.82706462325, 7975.47720918669, 81.2343212712125, 214.504194554802, 258.589429246383
2200, 3274.1093380187, 1555.65340787412, 7159.82706462325, 7975.47720918669, 87.8303152541648, 240.006264519241, 258.589429246383
2201, 3634.52122194114, 1728.51713543073, 7159.82706462325, 7975.47720918669, 97.9993594478952, 279.157587675237, 258.589429246383
2202, 3933.14775539017, 1872.98602654119, 7159.82706462325, 7975.47720918669, 107.341723458023, 314.898190150851, 258.589429246383
2203, 3866.12942899232, 1840.57996223043, 7159.82706462325, 7975.47720918669, 105.158142632493, 306.618148294892, 258.589429246383
2204, 3688.19952428377, 1754.50489520222, 7159.82706462325, 7975.47720918669, 99.6039074157138, 285.387957350089, 258.589429246383
2205, 3656.91903813278, 1739.37149862791, 7159.82706462325, 7975.47720918669, 98.6829077647705, 281.805719603733, 258.589429246383
2206, 3342.88298314414, 1588.53397453467, 7159.82706462325, 7975.47720918669, 89.6222823120817, 247.152862488699, 258.589429246383
2207, 2722.5794905148, 1294.1753929332, 7159.82706462325, 7975.47720918669, 74.2464273934668, 188.108879578155, 258.589429246383
2208, 2240.1267690323, 1068.02196709053, 7159.82706462325, 7975.47720918669, 64.5560732510201, 150.725983328734, 258.589429246383
2209, 1765.54496130923, 848.936587826258, 7159.82706462325, 7975.47720918669, 56.9581569433724, 121.224925260107, 258.589429246383
2210, 1552.14264453881, 750.759823596292, 7159.82706462325, 7975.47720918669, 54.1663648728851, 110.290371001593, 258.589429246383
2211, 1367.49293121256, 666.482589464363, 7159.82706462325, 7975.47720918669, 52.0550740413669, 101.992145434533, 258.589429246383
2212, 1349.19218413254, 658.409906402262, 7159.82706462325, 7975.47720918669, 51.8641288668319, 101.233806823382, 258.589429246383
