"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
2213, 1304.08703328362, 637.831599945684, 7159.82706462325, 7975.47720918669, 51.4171861094575, 99.4132282981289, 258.589429246383
2214, 1454.21154351928, 706.525991195787, 7159.82706462325, 7975.47720918669, 53.0360172796965, 105.784139109694, 258.589429246383
2215, 1943.42331525275, 930.89294656363, 7159.82706462325, 7975.47720918669, 59.5878180137697, 131.443232198775, 258.589429246383
2216, 1927.74087301369, 923.63249812139, 7159.82706462325, 7975.47720918669, 59.3583988235359, 130.515168925659, 258.589429246383
2217, 1782.04050064085, 856.327359868019, 7159.82706462325, 7975.47720918669, 57.2392516655864, 122.169635873169, 258.589429246383
2218, 1685.93019638492, 812.21370247305, 7159.82706462325, 7975.47720918669, 55.9397260624149, 117.037274099692, 258.589429246383
2219, 1659.5618702955, 800.195805423844, 7159.82706462325, 7975.47720918669, 55.6200764004363, 115.703970782867, 258.589429246383
2220, 1771.21998248422, 851.643429094648, 7159.82706462325, 7975.47720918669, 57.1264709089994, 121.616652065863, 258.589429246383
2221, 1877.07421949592, 900.365156005402, 7159.82706462325, 7975.47720918669, 58.6695621116281, 127.6013631658, 258.589429246383
2222, 2023.220978444, 967.893577138998, 7159.82706462325, 7975.47720918669, 60.9365256060864, 136.431746258547, 258.589429246383
2223, 2258.20372523779, 1076.97412347762, 7159.82706462325, 7975.47720918669, 64.9590144039245, 152.054324526398, 258.589429246383
2224, 2709.68312694682, 1288.30318047499, 7159.82706462325, 7975.47720918669, 73.9612505074979, 186.980634561198, 258.589429246383
2225, 3188.09029763445, 1514.70259342018, 7159.82706462325, 7975.47720918669, 85.4386940437999, 231.185045999713, 258.589429246383
2226, 3533.81458347775, 1680.05666588391, 7159.82706462325, 7975.47720918669, 95.0148381082819, 267.812115693636, 258.589429246383
2227, 3576.03276312994, 1700.40248927836, 7159.82706462325, 7975.47720918669, 96.2505534510251, 272.550615740155, 258.589429246383
2228, 3554.21923316816, 1689.92042733847, 7159.82706462325, 7975.47720918669, 95.6013841617994, 270.087324059911, 258.589429246383
2229, 3457.06193689804, 1643.25750290181, 7159.82706462325, 7975.47720918669, 92.7873112068902, 259.341675161075, 258.589429246383
2230, 3242.89714852872, 1540.75077157805, 7159.82706462325, 7975.47720918669, 86.9259245004057, 236.800051139547, 258.589429246383
2231, 2752.3187342466, 1308.01096842201, 7159.82706462325, 7975.47720918669, 74.8686048888685, 190.603403636789, 258.589429246383
2232, 2218.54102410195, 1058.39981641502, 7159.82706462325, 7975.47720918669, 64.1388596841078, 149.199602308942, 258.589429246383
2233, 1788.57438150892, 859.035443316336, 7159.82706462325, 7975.47720918669, 57.2617939377275, 122.460969853666, 258.589429246383
2234, 1526.44109871237, 738.950485866941, 7159.82706462325, 7975.47720918669, 53.8341508123889, 109.048185950211, 258.589429246383
2235, 1409.83914311894, 685.904290611777, 7159.82706462325, 7975.47720918669, 52.4989786281823, 103.786293624208, 258.589429246383
2236, 1354.11139623165, 660.605013579313, 7159.82706462325, 7975.47720918669, 51.8963909661908, 101.417992217484, 258.589429246383
2237, 1331.1919921129, 650.209317379604, 7159.82706462325, 7975.47720918669, 51.6692900291534, 100.48705858833, 258.589429246383
2238, 1445.83055912362, 702.636321334809, 7159.82706462325, 7975.47720918669, 52.9358760957556, 105.408960376544, 258.589429246383
2239, 1923.90617549727, 921.865518074571, 7159.82706462325, 7975.47720918669, 59.2962118015036, 130.28811908451, 258.589429246383
2240, 1997.46779094489, 955.931929728148, 7159.82706462325, 7975.47720918669, 60.4569576335664, 134.76645016301, 258.589429246383
2241, 1828.0821763711, 877.503790177803, 7159.82706462325, 7975.47720918669, 57.9103648266777, 124.749083328629, 258.589429246383
2242, 1699.93994655276, 818.596595217385, 7159.82706462325, 7975.47720918669, 56.177159622772, 117.817053063933, 258.589429246383
2243, 1711.96327471553, 824.288279628848, 7159.82706462325, 7975.47720918669, 56.364262429941, 118.477988290097, 258.589429246383
2244, 1783.93820436506, 857.427975176593, 7159.82706462325, 7975.47720918669, 57.4154752598173, 122.423127050527, 258.589429246383
2245, 1939.71321109473, 929.29311062585, 7159.82706462325, 7975.47720918669, 59.7528827706911, 131.434874524383, 258.589429246383
2246, 2205.08338661581, 1052.29178515752, 7159.82706462325, 7975.47720918669, 64.1079693140971, 148.461979692243, 258.589429246383
2247, 2537.5535557368, 1207.43651811732, 7159.82706462325, 7975.47720918669, 70.4175915497349, 172.974864070129, 258.589429246383
2248, 2953.11494698896, 1403.14877582957, 7159.82706462325, 7975.47720918669, 79.5962584192025, 208.57054296587, 258.589429246383
2249, 3456.72267826199, 1643.0826478206, 7159.82706462325, 7975.47720918669, 92.7432638155292, 259.218245333487, 258.589429246383
2250, 3828.43865822043, 1822.20654995862, 7159.82706462325, 7975.47720918669, 103.93608813705, 302.010372834199, 258.589429246383
2251, 3964.12081366419, 1888.11338712897, 7159.82706462325, 7975.47720918669, 108.329676602948, 318.76308222791, 258.589429246383
2252, 3784.14945845196, 1800.89098439123, 7159.82706462325, 7975.47720918669, 102.571904550008, 296.737106903151, 258.589429246383
2253, 3585.9792698374, 1705.22931266443, 7159.82706462325, 7975.47720918669, 96.5394238313269, 273.677599877921, 258.589429246383
2254, 3359.85944204197, 1596.67546426973, 7159.82706462325, 7975.47720918669, 90.0681787096325, 248.919446784518, 258.589429246383
2255, 2869.50032315784, 1363.33645609309, 7159.82706462325, 7975.47720918669, 77.5605354800488, 200.932010063622, 258.589429246383
2256, 2303.0693031454, 1097.7364482446, 7159.82706462325, 7975.47720918669, 65.6795111501045, 155.152216961654, 258.589429246383
2257, 1907.3973617813, 913.860404624072, 7159.82706462325, 7975.47720918669, 59.0120973152195, 129.265451256678, 258.589429246383
2258, 1619.16144077166, 781.345856578784, 7159.82706462325, 7975.47720918669, 55.0251230530361, 113.587642372173, 258.589429246383
2259, 1455.60202417584, 706.687401428933, 7159.82706462325, 7975.47720918669, 53.0582682407378, 105.847394503867, 258.589429246383
2260, 1408.30562515916, 685.265934323166, 7159.82706462325, 7975.47720918669, 52.540765274422, 103.779966983319, 258.589429246383
2261, 1387.22347121897, 675.686372172272, 7159.82706462325, 7975.47720918669, 52.3196237048003, 102.883970625132, 258.589429246383
2262, 1531.92118224444, 741.9636846214, 7159.82706462325, 7975.47720918669, 53.986190007019, 109.401218047224, 258.589429246383
2263, 1946.75093773778, 932.792643259455, 7159.82706462325, 7975.47720918669, 59.7141950075648, 131.734893826215, 258.589429246383
2264, 2065.72686501181, 987.486449770861, 7159.82706462325, 7975.47720918669, 61.6530578376792, 139.164994120582, 258.589429246383
2265, 1908.43836739637, 914.462043544384, 7159.82706462325, 7975.47720918669, 59.2283184225819, 129.528604319005, 258.589429246383
2266, 1857.70348912705, 891.141600048942, 7159.82706462325, 7975.47720918669, 58.5487058525223, 126.64838284624, 258.589429246383
2267, 1874.94673840231, 899.15500805412, 7159.82706462325, 7975.47720918669, 58.8485414552896, 127.687813676402, 258.589429246383
2268, 2051.26046495256, 980.767231217691, 7159.82706462325, 7975.47720918669, 61.6263012865539, 138.436809351737, 258.589429246383
2269, 2312.02121366089, 1101.92765381988, 7159.82706462325, 7975.47720918669, 66.1437881999098, 156.076429800847, 258.589429246383
2270, 2691.72986669241, 1279.68800507826, 7159.82706462325, 7975.47720918669, 73.8001848002869, 185.695017497857, 258.589429246383
2271, 3002.0524864631, 1426.18563096768, 7159.82706462325, 7975.47720918669, 80.9500061485354, 213.310673881258, 258.589429246383
2272, 3351.22150376836, 1592.4510544701, 7159.82706462325, 7975.47720918669, 89.9816817671065, 248.106209618669, 258.589429246383
2273, 3360.09191018667, 1596.71551744481, 7159.82706462325, 7975.47720918669, 90.2038541542823, 249.018467714891, 258.589429246383
2274, 3480.75441577014, 1654.54464927491, 7159.82706462325, 7975.47720918669, 93.5650301334957, 262.006767070901, 258.589429246383
2275, 3622.53977930235, 1722.72823464531, 7159.82706462325, 7975.47720918669, 97.7075221183984, 277.898731999514, 258.589429246383
2276, 3692.50866624102, 1756.51145419508, 7159.82706462325, 7975.47720918669, 99.7776896961227, 285.933812788479, 258.589429246383
2277, 3845.95911687651, 1830.71777106747, 7159.82706462325, 7975.47720918669, 104.556628715544, 304.217143859072, 258.589429246383
2278, 3687.289048697, 1754.04791482312, 7159.82706462325, 7975.47720918669, 99.6060971744017, 285.331329797937, 258.589429246383
2279, 3303.57007098034, 1569.71408182222, 7159.82706462325, 7975.47720918669, 88.5759914339431, 243.079262851819, 258.589429246383
2280, 2758.13899214227, 1310.70112666014, 7159.82706462325, 7975.47720918669, 75.0447763927668, 191.166914478342, 258.589429246383
2281, 2296.33731147766, 1094.23648859636, 7159.82706462325, 7975.47720918669, 65.5670673748367, 154.682891870301, 258.589429246383
2282, 2035.0256169511, 972.969865957901, 7159.82706462325, 7975.47720918669, 61.0599631148412, 137.123474500446, 258.589429246383
2283, 1858.01017091859, 891.275571652915, 7159.82706462325, 7975.47720918669, 58.3086152456011, 126.432514493074, 258.589429246383
2284, 1774.81262496952, 853.069774630506, 7159.82706462325, 7975.47720918669, 57.1132246983742, 121.759148987424, 258.589429246383
2285, 1746.67319478256, 840.192234079103, 7159.82706462325, 7975.47720918669, 56.7279514145379, 120.23439879252, 258.589429246383
2286, 1804.72360424345, 866.987535293988, 7159.82706462325, 7975.47720918669, 57.5612350368421, 123.436770142822, 258.589429246383
2287, 2279.15687237147, 1086.87807268791, 7159.82706462325, 7975.47720918669, 65.3220294538291, 153.537801689401, 258.589429246383
2288, 2465.57392546591, 1173.64338223373, 7159.82706462325, 7975.47720918669, 68.8987664981727, 167.312758687737, 258.589429246383
2289, 2243.60475976195, 1069.75824256237, 7159.82706462325, 7975.47720918669, 64.7995912479131, 151.130480661555, 258.589429246383
2290, 2156.4816046296, 1029.33490284601, 7159.82706462325, 7975.47720918669, 63.3562837229962, 145.264268084153, 258.589429246383
2291, 2422.31088188218, 1153.39392144676, 7159.82706462325, 7975.47720918669, 68.2258001765455, 164.184928990594, 258.589429246383
2292, 2637.18793096012, 1254.00460012439, 7159.82706462325, 7975.47720918669, 72.6579001444465, 181.176720056021, 258.589429246383
2293, 2973.79141849753, 1412.81455354644, 7159.82706462325, 7975.47720918669, 80.2766712729923, 210.669548608909, 258.589429246383
2294, 3237.61999369015, 1538.20558294583, 7159.82706462325, 7975.47720918669, 86.930866328653, 236.343171230857, 258.589429246383
2295, 3239.44701006399, 1539.04347306165, 7159.82706462325, 7975.47720918669, 87.0310588624835, 236.574860799629, 258.589429246383
2296, 3486.94043156304, 1657.51113856735, 7159.82706462325, 7975.47720918669, 93.7840205862108, 262.687721995544, 258.589429246383
2297, 3797.16057164742, 1807.02639869648, 7159.82706462325, 7975.47720918669, 103.042034636843, 298.30203093487, 258.589429246383
2298, 4354.37054302472, 2078.8855118546, 7159.82706462325, 7975.47720918669, 121.884463299639, 370.294177019436, 258.589429246383
2299, 4445.58089363369, 2123.73512437864, 7159.82706462325, 7975.47720918669, 125.174652777873, 382.984579909721, 258.589429246383
2300, 4349.53184923894, 2076.56409798299, 7159.82706462325, 7975.47720918669, 121.67206741938, 369.598818801648, 258.589429246383
2301, 4383.06775101938, 2092.96506800188, 7159.82706462325, 7975.47720918669, 122.954541323884, 374.339397307836, 258.589429246383
2302, 4095.66643767056, 1952.30216197057, 7159.82706462325, 7975.47720918669, 112.811555116381, 335.67671722974, 258.589429246383
2303, 3684.10095293783, 1752.54888887074, 7159.82706462325, 7975.47720918669, 99.533322526828, 285.006465241155, 258.589429246383
2304, 3163.07229336615, 1502.6566460283, 7159.82706462325, 7975.47720918669, 84.8381586366236, 228.781621817286, 258.589429246383
2305, 2625.99260839104, 1248.50697577032, 7159.82706462325, 7975.47720918669, 72.1254621135737, 180.002457651618, 258.589429246383
2306, 2257.00368293833, 1075.97799750871, 7159.82706462325, 7975.47720918669, 64.8527151513141, 151.897432998194, 258.589429246383
2307, 2065.02154190302, 986.956896247836, 7159.82706462325, 7975.47720918669, 61.5221342835568, 138.997347898035, 258.589429246383
2308, 1991.47987620062, 953.018552736387, 7159.82706462325, 7975.47720918669, 60.3458610975066, 134.385366994012, 258.589429246383
2309, 1892.77497604056, 907.399404164627, 7159.82706462325, 7975.47720918669, 58.8268260737906, 128.448796389148, 258.589429246383
2310, 1921.55364881623, 920.81114338104, 7159.82706462325, 7975.47720918669, 59.2756204342983, 130.160390989141, 258.589429246383
2311, 2224.24087599572, 1061.21160499831, 7159.82706462325, 7975.47720918669, 64.3274285401538, 149.688884655497, 258.589429246383
2312, 2480.78215344618, 1180.74759985505, 7159.82706462325, 7975.47720918669, 69.2475429634681, 168.559156489987, 258.589429246383
2313, 2410.38097778106, 1147.60588245881, 7159.82706462325, 7975.47720918669, 67.9054079938489, 163.226728573746, 258.589429246383
2314, 2456.8720254968, 1169.3997791623, 7159.82706462325, 7975.47720918669, 68.8433840207719, 166.772819034344, 258.589429246383
2315, 2645.00012936972, 1257.64081342796, 7159.82706462325, 7975.47720918669, 72.7450843950807, 181.773830608605, 258.589429246383
2316, 2853.81725330487, 1356.01140875277, 7159.82706462325, 7975.47720918669, 77.3898708134584, 199.719103039636, 258.589429246383
2317, 3272.83938164143, 1554.96284388572, 7159.82706462325, 7975.47720918669, 87.8840334140195, 240.012661712011, 258.589429246383
2318, 3438.21164360155, 1634.07943284694, 7159.82706462325, 7975.47720918669, 92.4352052602418, 257.467503973125, 258.589429246383
2319, 3610.78213580238, 1717.02437586767, 7159.82706462325, 7975.47720918669, 97.4170018245052, 276.60418403606, 258.589429246383
2320, 3547.2310647758, 1686.46368650207, 7159.82706462325, 7975.47720918669, 95.5511697089656, 269.442255416381, 258.589429246383
2321, 3750.22977641594, 1784.31405040561, 7159.82706462325, 7975.47720918669, 101.635728588893, 292.792444801029, 258.589429246383
2322, 4149.24765738975, 1978.17149338099, 7159.82706462325, 7975.47720918669, 114.664729098484, 342.652086691826, 258.589429246383
2323, 4232.31788470419, 2018.9514407483, 7159.82706462325, 7975.47720918669, 117.542557146849, 353.691870353789, 258.589429246383
2324, 4026.98120559789, 1918.76855848487, 7159.82706462325, 7975.47720918669, 110.493797340552, 326.81307869831, 258.589429246383
2325, 3802.8331794325, 1809.89963223575, 7159.82706462325, 7975.47720918669, 103.23111997509, 299.059441028145, 258.589429246383
2326, 3655.89992060774, 1738.88663512857, 7159.82706462325, 7975.47720918669, 98.6794193545583, 281.727835873631, 258.589429246383
2327, 3405.95432231082, 1618.73399995201, 7159.82706462325, 7975.47720918669, 91.3858684115231, 253.87735772629, 258.589429246383
2328, 2980.23804225987, 1415.77712787306, 7159.82706462325, 7975.47720918669, 80.229315888397, 211.126489900499, 258.589429246383
2329, 2493.1429349445, 1186.18291031582, 7159.82706462325, 7975.47720918669, 69.3829743172356, 169.395566978997, 258.589429246383
2330, 2157.84793524949, 1029.86795014531, 7159.82706462325, 7975.47720918669, 63.1189883844198, 145.119148681147, 258.589429246383
2331, 1898.88151833093, 910.038503751924, 7159.82706462325, 7975.47720918669, 58.9187577139392, 128.809450679502, 258.589429246383
2332, 1752.28276029347, 842.618790695034, 7159.82706462325, 7975.47720918669, 56.812358442831, 120.545610083858, 258.589429246383
2333, 1668.07433834963, 804.017707886297, 7159.82706462325, 7975.47720918669, 55.6781404971067, 116.098227494949, 258.589429246383
2334, 1657.72527207774, 799.354170102122, 7159.82706462325, 7975.47720918669, 55.5594665754933, 115.584569058082, 258.589429246383
2335, 1719.77134306649, 827.908205113364, 7159.82706462325, 7975.47720918669, 56.416904223417, 118.848663554743, 258.589429246383
2336, 1828.31957378967, 877.861231010518, 7159.82706462325, 7975.47720918669, 57.9892552582936, 124.846600596295, 258.589429246383
2337, 2148.65338018457, 1026.07235845725, 7159.82706462325, 7975.47720918669, 63.1444831091972, 144.674177550885, 258.589429246383
2338, 2365.19424612316, 1126.70334264354, 7159.82706462325, 7975.47720918669, 67.0896168020074, 159.895594612779, 258.589429246383
2339, 2739.31231606493, 1302.10605818557, 7159.82706462325, 7975.47720918669, 74.7798676849747, 189.669173909378, 258.589429246383
2340, 3200.64376987652, 1520.59176973937, 7159.82706462325, 7975.47720918669, 85.922091206665, 232.584805239234, 258.589429246383
2341, 3697.70842595105, 1758.92399517344, 7159.82706462325, 7975.47720918669, 99.9605000524393, 286.523948245305, 258.589429246383
2342, 4122.25549151737, 1965.03343180883, 7159.82706462325, 7975.47720918669, 113.643948716081, 338.972420818881, 258.589429246383
2343, 4671.26253782502, 2235.35669765087, 7159.82706462325, 7975.47720918669, 133.682142753501, 415.590518460804, 258.589429246383
2344, 4973.59945398578, 2385.63256991215, 7159.82706462325, 7975.47720918669, 145.902294282812, 462.108703880698, 258.589429246383
2345, 5060.53090909096, 2429.26621619164, 7159.82706462325, 7975.47720918669, 149.580788351846, 476.080258713392, 258.589429246383
2346, 5153.21276464445, 2475.70643111877, 7159.82706462325, 7975.47720918669, 153.700070251283, 491.41463078015, 258.589429246383
2347, 4959.39008539865, 2378.77698705879, 7159.82706462325, 7975.47720918669, 145.474426464531, 460.110871151659, 258.589429246383
2348, 4547.83769863619, 2174.42073157151, 7159.82706462325, 7975.47720918669, 129.058372068542, 397.700353911843, 258.589429246383
2349, 4284.03178578843, 2044.47909362473, 7159.82706462325, 7975.47720918669, 119.337092388819, 360.661159351447, 258.589429246383
2350, 3894.72112368231, 1854.50752233895, 7159.82706462325, 7975.47720918669, 106.159336603555, 310.26229330468, 258.589429246383
2351, 3499.74357380841, 1663.72001857739, 7159.82706462325, 7975.47720918669, 94.1055251434847, 264.15066715639, 258.589429246383
2352, 3102.2483862486, 1473.6952988014, 7159.82706462325, 7975.47720918669, 83.3131145567393, 222.836639838007, 258.589429246383
2353, 2642.5020639188, 1256.28802054681, 7159.82706462325, 7975.47720918669, 72.5015206518794, 181.388421068658, 258.589429246383
2354, 2268.30767316449, 1081.23068238233, 7159.82706462325, 7975.47720918669, 65.0657230822607, 152.705283744789, 258.589429246383
2355, 1975.69710434556, 945.504583289784, 7159.82706462325, 7975.47720918669, 60.0887699205385, 133.404768553173, 258.589429246383
2356, 1850.47647955516, 887.866374432947, 7159.82706462325, 7975.47720918669, 58.1969150002533, 125.996442084176, 258.589429246383
2357, 1705.50051859442, 821.139218940304, 7159.82706462325, 7975.47720918669, 56.1591339873276, 118.02717678731, 258.589429246383
2358, 1695.21958728266, 816.583249704009, 7159.82706462325, 7975.47720918669, 56.0436121227736, 117.507412799794, 258.589429246383
2359, 1712.7223327653, 824.619079425004, 7159.82706462325, 7975.47720918669, 56.3142705736733, 118.46814096638, 258.589429246383
2360, 1805.56494606018, 867.359743026257, 7159.82706462325, 7975.47720918669, 57.6419567429464, 123.556510047055, 258.589429246383
2361, 2020.79407073729, 966.741269965679, 7159.82706462325, 7975.47720918669, 60.9802781756192, 136.378561819669, 258.589429246383
2362, 2349.43819548548, 1119.42179681977, 7159.82706462325, 7975.47720918669, 66.7614640045042, 158.72604886256, 258.589429246383
2363, 2631.4889087697, 1251.35236385687, 7159.82706462325, 7975.47720918669, 72.4382833553969, 180.639691044067, 258.589429246383
2364, 3031.94537481134, 1440.36257676205, 7159.82706462325, 7975.47720918669, 81.655115724117, 216.144760503451, 258.589429246383
2365, 3537.39216768877, 1681.66349257932, 7159.82706462325, 7975.47720918669, 95.2606182863591, 268.356990060321, 258.589429246383
2366, 4272.96792051298, 2038.89631577097, 7159.82706462325, 7975.47720918669, 119.029475593731, 359.233493511739, 258.589429246383
2367, 4703.95689349311, 2251.21174209565, 7159.82706462325, 7975.47720918669, 135.157750488566, 420.738042981788, 258.589429246383
2368, 5049.89306091064, 2423.70565342727, 7159.82706462325, 7975.47720918669, 149.287935868194, 474.569401599472, 258.589429246383
2369, 5319.38061876104, 2559.2754005358, 7159.82706462325, 7975.47720918669, 161.002997610655, 519.239622650934, 258.589429246383
2370, 5410.77448993104, 2605.61497649604, 7159.82706462325, 7975.47720918669, 165.073412868424, 534.888817300865, 258.589429246383
2371, 5246.78878755517, 2522.99418577651, 7159.82706462325, 7975.47720918669, 157.698633196738, 506.88491464708, 258.589429246383
2372, 4994.60073049498, 2396.46933582585, 7159.82706462325, 7975.47720918669, 146.840161346864, 465.585178786853, 258.589429246383
2373, 4611.59791832217, 2205.96191852288, 7159.82706462325, 7975.47720918669, 131.460895501275, 406.954855690008, 258.589429246383
2374, 4259.64613380026, 2032.5739359339, 7159.82706462325, 7975.47720918669, 118.449558027965, 357.337407582226, 258.589429246383
2375, 3691.35121273884, 1756.12141719359, 7159.82706462325, 7975.47720918669, 99.6732735099989, 285.748640866529, 258.589429246383
2376, 3197.61673578706, 1519.15723863417, 7159.82706462325, 7975.47720918669, 85.6909802587842, 232.176259928656, 258.589429246383
2377, 2619.97803589298, 1245.68479119515, 7159.82706462325, 7975.47720918669, 71.965899113025, 179.468229911861, 258.589429246383
2378, 2202.18984950704, 1050.46063344791, 7159.82706462325, 7975.47720918669, 63.8347001096964, 148.055722272852, 258.589429246383
2379, 1964.72594480481, 940.526370001054, 7159.82706462325, 7975.47720918669, 59.8750198695662, 132.689926466004, 258.589429246383
2380, 1806.27217307217, 867.512083114024, 7159.82706462325, 7975.47720918669, 57.5036763190757, 123.439415957913, 258.589429246383
2381, 1715.54742990991, 825.838963558891, 7159.82706462325, 7975.47720918669, 56.2843806200587, 118.544998335452, 258.589429246383
2382, 1729.00631987121, 832.160010657256, 7159.82706462325, 7975.47720918669, 56.4668230462504, 119.259244068811, 258.589429246383
2383, 1860.72896235535, 892.905239439206, 7159.82706462325, 7975.47720918669, 58.3484550846966, 126.579298782429, 258.589429246383
2384, 1977.84110315145, 946.914787276524, 7159.82706462325, 7975.47720918669, 60.1289268744383, 133.541506610314, 258.589429246383
2385, 1957.03334767737, 937.134421040582, 7159.82706462325, 7975.47720918669, 59.8336813043841, 132.302828284247, 258.589429246383
2386, 2045.37347579073, 978.098248059088, 7159.82706462325, 7975.47720918669, 61.2488546626275, 137.788105796167, 258.589429246383
2387, 2366.62439211034, 1127.54727579266, 7159.82706462325, 7975.47720918669, 66.9255937002575, 159.820326354271, 258.589429246383
2388, 2827.58103248901, 1343.82451446728, 7159.82706462325, 7975.47720918669, 76.6076887280508, 197.207755459585, 258.589429246383
2389, 3366.08989260045, 1599.64228489531, 7159.82706462325, 7975.47720918669, 90.2306059469293, 249.551120007817, 258.589429246383
2390, 3659.3233439996, 1740.51192709009, 7159.82706462325, 7975.47720918669, 98.6903285668084, 281.994874734605, 258.589429246383
2391, 4027.5018723148, 1918.88807009665, 7159.82706462325, 7975.47720918669, 110.403123257106, 326.747671930491, 258.589429246383
2392, 4357.43971031264, 2080.30749617325, 7159.82706462325, 7975.47720918669, 121.86611559398, 370.581813129318, 258.589429246383
2393, 4783.53971264639, 2290.83455462242, 7159.82706462325, 7975.47720918669, 138.145576864192, 432.581999044374, 258.589429246383
2394, 5106.82694978869, 2452.33163396291, 7159.82706462325, 7975.47720918669, 151.605424113824, 483.698281591156, 258.589429246383
2395, 5111.81259081723, 2455.04220225576, 7159.82706462325, 7975.47720918669, 151.812564932013, 484.512595744942, 258.589429246383
2396, 4719.65910714593, 2259.53812785683, 7159.82706462325, 7975.47720918669, 135.673675439093, 423.015213228868, 258.589429246383
2397, 4530.06569421015, 2165.55028025501, 7159.82706462325, 7975.47720918669, 128.37292238039, 395.12665714208, 258.589429246383
2398, 4125.15703201305, 1966.77855671404, 7159.82706462325, 7975.47720918669, 113.757678815562, 339.446634020332, 258.589429246383
2399, 3693.50908143306, 1757.14441996777, 7159.82706462325, 7975.47720918669, 99.7349918011853, 285.994463472505, 258.589429246383
2400, 3039.71561330736, 1443.98909942595, 7159.82706462325, 7975.47720918669, 81.6417424755602, 216.680343929075, 258.589429246383
2401, 2546.3973091823, 1211.16571586823, 7159.82706462325, 7975.47720918669, 70.442435147052, 173.554075520107, 258.589429246383
2402, 2100.08708203863, 1003.00036490166, 7159.82706462325, 7975.47720918669, 62.0804651037535, 141.236985633891, 258.589429246383
2403, 1844.4418851698, 884.973475186305, 7159.82706462325, 7975.47720918669, 58.0618475326212, 125.604093750375, 258.589429246383
2404, 1755.08033676326, 844.028388088374, 7159.82706462325, 7975.47720918669, 56.7896182998239, 120.632480435429, 258.589429246383
2405, 1670.92516300464, 805.349949047975, 7159.82706462325, 7975.47720918669, 55.6870845481426, 116.215785018738, 258.589429246383
2406, 1721.89375332891, 828.918556425639, 7159.82706462325, 7975.47720918669, 56.3725784456004, 118.890169153052, 258.589429246383
2407, 1976.29168390475, 946.320652824793, 7159.82706462325, 7975.47720918669, 60.1116293133591, 133.462029214435, 258.589429246383
2408, 2190.46867102945, 1045.50199651909, 7159.82706462325, 7975.47720918669, 63.6816982926381, 147.307668004257, 258.589429246383
2409, 2102.26775519135, 1004.31935009854, 7159.82706462325, 7975.47720918669, 62.2012554805141, 141.447762220026, 258.589429246383
2410, 2070.22689041694, 989.515782762855, 7159.82706462325, 7975.47720918669, 61.6882228646486, 139.394016110255, 258.589429246383
2411, 2464.94461261258, 1173.53465989379, 7159.82706462325, 7975.47720918669, 68.8429809040542, 167.210244330494, 258.589429246383
2412, 2798.21566099656, 1329.98095841642, 7159.82706462325, 7975.47720918669, 75.9293604602843, 194.581883438072, 258.589429246383
2413, 2940.57000550555, 1397.17895433427, 7159.82706462325, 7975.47720918669, 79.2416062865415, 207.358070924645, 258.589429246383
2414, 3083.38861496622, 1464.91303541576, 7159.82706462325, 7975.47720918669, 82.7319788349871, 220.827192633519, 258.589429246383
2415, 3409.37684145623, 1620.44070694661, 7159.82706462325, 7975.47720918669, 91.373671828497, 254.057244836098, 258.589429246383
2416, 3800.3652201626, 1808.67957346933, 7159.82706462325, 7975.47720918669, 102.951255242033, 298.491158881437, 258.589429246383
2417, 3888.27078926395, 1851.34158698427, 7159.82706462325, 7975.47720918669, 105.773581975792, 309.225396989077, 258.589429246383
2418, 4122.94870302026, 1965.49208432275, 7159.82706462325, 7975.47720918669, 113.61350150535, 339.057897118573, 258.589429246383
2419, 4226.9454550177, 2016.38875884696, 7159.82706462325, 7975.47720918669, 117.238691011785, 352.852538969779, 258.589429246383
2420, 4064.39507733488, 1937.06899537412, 7159.82706462325, 7975.47720918669, 111.627588842951, 331.47251108282, 258.589429246383
2421, 4022.13808020152, 1916.41224461524, 7159.82706462325, 7975.47720918669, 110.251988382514, 326.114287281885, 258.589429246383
2422, 3773.78642780583, 1795.88870756146, 7159.82706462325, 7975.47720918669, 102.260347362549, 295.521807171743, 258.589429246383
2423, 3293.39674285741, 1564.86051426853, 7159.82706462325, 7975.47720918669, 88.2774553359334, 241.993848969113, 258.589429246383
2424, 2712.57866223802, 1289.22701323277, 7159.82706462325, 7975.47720918669, 74.0076435256098, 187.232249808971, 258.589429246383
2425, 2255.62523748736, 1075.2661526239, 7159.82706462325, 7975.47720918669, 64.8271010173574, 151.802495744242, 258.589429246383
2426, 1960.58433544351, 938.522648359066, 7159.82706462325, 7975.47720918669, 59.8423544103349, 132.47264268045, 258.589429246383
2427, 1711.02101960708, 823.563686726724, 7159.82706462325, 7975.47720918669, 56.2062070853451, 118.290426674426, 258.589429246383
2428, 1556.75964034778, 752.945529058192, 7159.82706462325, 7975.47720918669, 54.2308294871767, 110.522453877215, 258.589429246383
2429, 1498.44207347156, 726.405957617399, 7159.82706462325, 7975.47720918669, 53.5357852891542, 107.784669757337, 258.589429246383
2430, 1522.78462291363, 737.634779869432, 7159.82706462325, 7975.47720918669, 53.8437066690654, 108.938560219349, 258.589429246383
2431, 1714.88702567924, 825.843023261409, 7159.82706462325, 7975.47720918669, 56.3175792431248, 118.562028452299, 258.589429246383
2432, 1858.49899470235, 891.820703752305, 7159.82706462325, 7975.47720918669, 58.3825811029327, 126.524801248637, 258.589429246383
2433, 1807.63892773729, 868.140758429234, 7159.82706462325, 7975.47720918669, 57.735235531533, 123.722427097538, 258.589429246383
2434, 1797.15134236638, 863.341991330711, 7159.82706462325, 7975.47720918669, 57.6456441729113, 123.197172894482, 258.589429246383
2435, 1932.95842170704, 926.086996619658, 7159.82706462325, 7975.47720918669, 59.6991756418584, 131.080707689066, 258.589429246383
2436, 2139.12234257815, 1021.55806954251, 7159.82706462325, 7975.47720918669, 63.035100965466, 144.086804444264, 258.589429246383
2437, 2479.4724350329, 1180.1849884626, 7159.82706462325, 7975.47720918669, 69.352908566649, 168.544522034321, 258.589429246383
2438, 2736.95990738233, 1300.98554180546, 7159.82706462325, 7975.47720918669, 74.7472741019786, 189.470236319261, 258.589429246383
2439, 2998.99633151192, 1424.78332828297, 7159.82706462325, 7975.47720918669, 80.8324249863736, 212.967140340008, 258.589429246383
2440, 3255.28414933504, 1546.67877635963, 7159.82706462325, 7975.47720918669, 87.3241688724985, 238.067477925197, 258.589429246383
2441, 3512.4661780465, 1669.82540820246, 7159.82706462325, 7975.47720918669, 94.4019726638008, 265.393216450132, 258.589429246383
2442, 3686.07592156257, 1753.42754413874, 7159.82706462325, 7975.47720918669, 99.5189225229937, 285.09327845672, 258.589429246383
2443, 3635.16789653964, 1728.93350759514, 7159.82706462325, 7975.47720918669, 97.9555132586501, 279.180142418511, 258.589429246383
2444, 3232.78737267769, 1535.95229361048, 7159.82706462325, 7975.47720918669, 86.6068061214202, 235.673908320561, 258.589429246383
2445, 3150.39072070806, 1496.70608545734, 7159.82706462325, 7975.47720918669, 84.4518602844388, 227.425794604155, 258.589429246383
2446, 2923.4583387068, 1388.95963559676, 7159.82706462325, 7975.47720918669, 78.8155247431813, 205.796962197127, 258.589429246383
2447, 2568.25810242487, 1221.48943724145, 7159.82706462325, 7975.47720918669, 70.9053838326163, 175.302647633912, 258.589429246383
2448, 2123.12121366233, 1013.68462960731, 7159.82706462325, 7975.47720918669, 62.4832084295051, 142.755874724572, 258.589429246383
2449, 1726.5463972831, 830.520990461377, 7159.82706462325, 7975.47720918669, 56.4108411929032, 119.106611889729, 258.589429246383
2450, 1529.07938888641, 740.228430658357, 7159.82706462325, 7975.47720918669, 53.8830480026823, 109.193541726421, 258.589429246383
2451, 1414.91536439807, 688.203514976765, 7159.82706462325, 7975.47720918669, 52.5722801024763, 104.025874395798, 258.589429246383
2452, 1340.67237754205, 654.423120768481, 7159.82706462325, 7975.47720918669, 51.7885688940257, 100.896696983866, 258.589429246383
2453, 1323.61833196696, 646.752615327865, 7159.82706462325, 7975.47720918669, 51.6185806502641, 100.205248426956, 258.589429246383
2454, 1423.99400197853, 692.645329673196, 7159.82706462325, 7975.47720918669, 52.7131405432825, 104.464669083131, 258.589429246383
2455, 1677.83471075556, 808.91484441266, 7159.82706462325, 7975.47720918669, 55.8347334301156, 116.632464361408, 258.589429246383
2456, 1840.07300501724, 883.338433364352, 7159.82706462325, 7975.47720918669, 58.1261106309225, 125.487205754746, 258.589429246383
2457, 1840.40503199738, 883.272515498854, 7159.82706462325, 7975.47720918669, 58.1932816257136, 125.56316368156, 258.589429246383
2458, 1789.15656748479, 859.597339164026, 7159.82706462325, 7975.47720918669, 57.514037884135, 122.738483510355, 258.589429246383
2459, 1830.76060973541, 878.834828830585, 7159.82706462325, 7975.47720918669, 58.1709262421167, 125.12716596268, 258.589429246383
2460, 1810.03080581461, 869.213600963762, 7159.82706462325, 7975.47720918669, 57.8744199049815, 123.961933834182, 258.589429246383
2461, 1873.15595170431, 898.37690810054, 7159.82706462325, 7975.47720918669, 58.818815881766, 127.582227809352, 258.589429246383
2462, 1817.65847052539, 872.677452188599, 7159.82706462325, 7975.47720918669, 58.0156265594919, 124.419824253664, 258.589429246383
2463, 1834.36040950356, 880.450292728156, 7159.82706462325, 7975.47720918669, 58.2640203181401, 125.370996206934, 258.589429246383
2464, 1994.7961799972, 954.634177964795, 7159.82706462325, 7975.47720918669, 60.70544173986, 134.88493274237, 258.589429246383
2465, 2127.52838700604, 1016.08604005936, 7159.82706462325, 7975.47720918669, 62.8626579323318, 143.344647792556, 258.589429246383
2466, 2315.10254593399, 1103.36055128942, 7159.82706462325, 7975.47720918669, 66.1041178301695, 156.202734374555, 258.589429246383
2467, 2461.67094214826, 1171.78077334524, 7159.82706462325, 7975.47720918669, 68.8657125883803, 167.049254234483, 258.589429246383
2468, 2518.11715898602, 1198.17301474567, 7159.82706462325, 7975.47720918669, 69.9462015565408, 171.381052169889, 258.589429246383
2469, 2659.01202786093, 1264.32428289687, 7159.82706462325, 7975.47720918669, 72.8655280734018, 182.751982560564, 258.589429246383
2470, 2457.61005018914, 1169.72150859167, 7159.82706462325, 7975.47720918669, 68.6717763655145, 166.641041269262, 258.589429246383
2471, 2208.84471124529, 1053.66334422828, 7159.82706462325, 7975.47720918669, 63.991316545157, 148.552288764021, 258.589429246383
2472, 1869.53311843251, 896.433366468015, 7159.82706462325, 7975.47720918669, 58.4597430684749, 127.068441997669, 258.589429246383
2473, 1601.77052374709, 773.415434995182, 7159.82706462325, 7975.47720918669, 54.7811671529289, 112.701677079932, 258.589429246383
2474, 1417.32538306961, 689.201887109392, 7159.82706462325, 7975.47720918669, 52.6069175454373, 104.134123435892, 258.589429246383
2475, 1345.47038655266, 656.628809992925, 7159.82706462325, 7975.47720918669, 51.832457876743, 101.085207701174, 258.589429246383
2476, 1333.33397659535, 651.188458114774, 7159.82706462325, 7975.47720918669, 51.7190960965891, 100.60045592072, 258.589429246383
2477, 1367.51723068977, 666.821755796681, 7159.82706462325, 7975.47720918669, 52.0842964628426, 102.024881312295, 258.589429246383
2478, 1449.31320175739, 704.168175377314, 7159.82706462325, 7975.47720918669, 53.0025742636662, 105.587221500832, 258.589429246383
2479, 1754.30588964701, 844.081892613623, 7159.82706462325, 7975.47720918669, 56.8735312927435, 120.688478212763, 258.589429246383
2480, 1955.66162071825, 936.668496522178, 7159.82706462325, 7975.47720918669, 59.8806991250544, 132.298557428867, 258.589429246383
2481, 1930.13924973354, 924.610478171041, 7159.82706462325, 7975.47720918669, 59.5442625111316, 130.815427031642, 258.589429246383
2482, 1955.16863689855, 936.199755250583, 7159.82706462325, 7975.47720918669, 59.9724171003167, 132.360959618864, 258.589429246383
2483, 1936.56500411924, 927.556682897322, 7159.82706462325, 7975.47720918669, 59.7003087479862, 131.252045191035, 258.589429246383
2484, 1889.76327962203, 905.932500203172, 7159.82706462325, 7975.47720918669, 58.9859322537989, 128.473917615215, 258.589429246383
2485, 1855.96189800984, 890.348060966753, 7159.82706462325, 7975.47720918669, 58.5069738247247, 126.537685152188, 258.589429246383
2486, 1882.71118967034, 902.735896185005, 7159.82706462325, 7975.47720918669, 58.9228214923771, 128.10491277467, 258.589429246383
2487, 1860.8490446185, 892.604674571998, 7159.82706462325, 7975.47720918669, 58.5979329731647, 126.836887201921, 258.589429246383
2488, 1984.24697388419, 949.721133355544, 7159.82706462325, 7975.47720918669, 60.4768578068341, 134.179031160693, 258.589429246383
2489, 2057.81462947729, 983.725961247357, 7159.82706462325, 7975.47720918669, 61.6313532651012, 138.75831389102, 258.589429246383
2490, 2274.19160137679, 1084.33233737235, 7159.82706462325, 7975.47720918669, 65.3299710169628, 153.265959693489, 258.589429246383
2491, 2415.13741372243, 1150.02510828797, 7159.82706462325, 7975.47720918669, 67.9389159552234, 163.506256581025, 258.589429246383
2492, 2394.68050743077, 1140.3925229796, 7159.82706462325, 7975.47720918669, 67.5015340315113, 161.931186833451, 258.589429246383
2493, 2324.21059566943, 1107.49157565864, 7159.82706462325, 7975.47720918669, 66.1302509673778, 156.725475978252, 258.589429246383
2494, 2286.55887455981, 1089.9931405142, 7159.82706462325, 7975.47720918669, 65.4008237021084, 153.992741016499, 258.589429246383
2495, 2133.44142419758, 1018.71766151485, 7159.82706462325, 7975.47720918669, 62.680036921841, 143.462716963006, 258.589429246383
2496, 1878.36532022238, 900.604548130561, 7159.82706462325, 7975.47720918669, 58.5906398685234, 127.580013523219, 258.589429246383
2497, 1661.43038290135, 800.843806406989, 7159.82706462325, 7975.47720918669, 55.5544168713268, 115.710398039077, 258.589429246383
2498, 1478.66680088211, 717.210960034725, 7159.82706462325, 7975.47720918669, 53.299868133739, 106.865195489745, 258.589429246383
2499, 1409.20206504154, 685.675080178414, 7159.82706462325, 7975.47720918669, 52.5171180709401, 103.782705916529, 258.589429246383
2500, 1341.76275318344, 654.941691846678, 7159.82706462325, 7975.47720918669, 51.8120727618106, 100.949414681526, 258.589429246383
2501, 1341.3149193203, 654.835618493979, 7159.82706462325, 7975.47720918669, 51.8120038198851, 100.937778482258, 258.589429246383
2502, 1386.90757445273, 675.6557687666, 7159.82706462325, 7975.47720918669, 52.3416491081618, 102.892719851169, 258.589429246383
2503, 1504.07822517298, 729.210306591839, 7159.82706462325, 7975.47720918669, 53.6898274531318, 108.128200084947, 258.589429246383
2504, 1674.28230004425, 807.16258625162, 7159.82706462325, 7975.47720918669, 55.8747006049217, 116.526282556386, 258.589429246383
2505, 1915.48978432253, 918.157420701379, 7159.82706462325, 7975.47720918669, 59.3720000035966, 129.982076641952, 258.589429246383
2506, 2081.45833933467, 994.779712004716, 7159.82706462325, 7975.47720918669, 62.0769322793448, 140.323828100719, 258.589429246383
2507, 2236.96342291687, 1066.93182744633, 7159.82706462325, 7975.47720918669, 64.802068421877, 150.789445037114, 258.589429246383
2508, 2213.25137150408, 1055.74750239739, 7159.82706462325, 7975.47720918669, 64.4202294594576, 149.187938222085, 258.589429246383
2509, 2201.24898644792, 1050.15258877749, 7159.82706462325, 7975.47720918669, 64.2971982614718, 148.455049134633, 258.589429246383
2510, 2214.80269660833, 1056.49496909352, 7159.82706462325, 7975.47720918669, 64.4717316575781, 149.319234284073, 258.589429246383
2511, 2231.3065575077, 1064.16437478345, 7159.82706462325, 7975.47720918669, 64.7785149958258, 150.472318087085, 258.589429246383
2512, 2203.85611917221, 1051.38179496563, 7159.82706462325, 7975.47720918669, 64.2356492987696, 148.524993073066, 258.589429246383
2513, 2323.53329358164, 1107.22056769154, 7159.82706462325, 7975.47720918669, 66.2654898846218, 156.822388305831, 258.589429246383
2514, 2532.57192553389, 1204.9467412961, 7159.82706462325, 7975.47720918669, 70.3293525899898, 172.630271855128, 258.589429246383
2515, 2619.24400368879, 1245.55267571807, 7159.82706462325, 7975.47720918669, 72.1017857581981, 179.569231700513, 258.589429246383
2516, 2583.97284494181, 1228.9617819385, 7159.82706462325, 7975.47720918669, 71.3208858399176, 176.669102673026, 258.589429246383
2517, 2571.26438766833, 1223.01567368534, 7159.82706462325, 7975.47720918669, 71.0497532065606, 175.644912693201, 258.589429246383
2518, 2469.67904490535, 1175.39886589862, 7159.82706462325, 7975.47720918669, 68.9474256292218, 167.619796571779, 258.589429246383
2519, 2272.29370482354, 1083.19456117477, 7159.82706462325, 7975.47720918669, 65.1718570398064, 153.032157966805, 258.589429246383
2520, 1976.85773698954, 946.015758802003, 7159.82706462325, 7975.47720918669, 60.1283723999889, 133.507263407727, 258.589429246383
2521, 1700.33693889357, 818.610587491361, 7159.82706462325, 7975.47720918669, 56.0696083932826, 117.737544554921, 258.589429246383
2522, 1486.07997910434, 720.536597012547, 7159.82706462325, 7975.47720918669, 53.3799814853748, 107.203585985633, 258.589429246383
2523, 1418.72090797868, 690.003588920787, 7159.82706462325, 7975.47720918669, 52.6160819831695, 104.196624546447, 258.589429246383
2524, 1343.44124315277, 655.67498070334, 7159.82706462325, 7975.47720918669, 51.8206584917041, 101.015635320589, 258.589429246383
2525, 1319.89907794418, 645.039862556019, 7159.82706462325, 7975.47720918669, 51.5817994357067, 100.058432636865, 258.589429246383
2526, 1355.49184113157, 661.323078632241, 7159.82706462325, 7975.47720918669, 51.9775167843669, 101.544721512473, 258.589429246383
2527, 1440.06679797605, 699.929286358776, 7159.82706462325, 7975.47720918669, 52.9414487032655, 105.218481967287, 258.589429246383
2528, 1621.30668909545, 782.882249244229, 7159.82706462325, 7975.47720918669, 55.232554761769, 113.878587253809, 258.589429246383
2529, 1940.02693329362, 929.550573414406, 7159.82706462325, 7975.47720918669, 59.7779128159673, 131.477761775885, 258.589429246383
2530, 2064.56353453163, 986.908365291449, 7159.82706462325, 7975.47720918669, 61.826636952654, 139.265683687093, 258.589429246383
2531, 2106.54176291253, 1006.27140998066, 7159.82706462325, 7975.47720918669, 62.5775629015654, 142.032750085408, 258.589429246383
2532, 2158.5693592813, 1030.41613833069, 7159.82706462325, 7975.47720918669, 63.4717526522157, 145.484413585093, 258.589429246383
2533, 2313.3456541912, 1102.47649324157, 7159.82706462325, 7975.47720918669, 66.2370415580442, 156.233390862365, 258.589429246383
2534, 2426.07426237115, 1155.05251106719, 7159.82706462325, 7975.47720918669, 68.3730233090682, 164.535786460717, 258.589429246383
2535, 2464.83455934301, 1173.13476947325, 7159.82706462325, 7975.47720918669, 69.1236373143519, 167.474830427791, 258.589429246383
2536, 2687.16379858535, 1277.52811920182, 7159.82706462325, 7975.47720918669, 73.6725162318464, 185.270084674566, 258.589429246383
2537, 2868.05331099576, 1362.79684431866, 7159.82706462325, 7975.47720918669, 77.6565782435593, 200.900494795522, 258.589429246383
2538, 3135.2336423806, 1489.47925532063, 7159.82706462325, 7975.47720918669, 84.1424689220025, 226.012006951047, 258.589429246383
2539, 3267.91825689139, 1552.72714799818, 7159.82706462325, 7975.47720918669, 87.5715059523263, 239.303345597479, 258.589429246383
2540, 3102.20675342099, 1473.76766308885, 7159.82706462325, 7975.47720918669, 83.2290588268147, 222.696560055865, 258.589429246383
2541, 3232.51383069557, 1535.85575846111, 7159.82706462325, 7975.47720918669, 86.5947932825118, 235.66049396162, 258.589429246383
2542, 2981.95412800431, 1416.67392829794, 7159.82706462325, 7975.47720918669, 80.2128766490181, 211.19774822241, 258.589429246383
2543, 2603.765966426, 1238.16229701058, 7159.82706462325, 7975.47720918669, 71.6330831823431, 178.148447529845, 258.589429246383
2544, 2092.39260744224, 999.84261479564, 7159.82706462325, 7975.47720918669, 61.966450605513, 140.749208111053, 258.589429246383
2545, 1693.88161188999, 815.52569003474, 7159.82706462325, 7975.47720918669, 55.9756006822315, 117.377270760051, 258.589429246383
2546, 1494.53594798756, 724.452002570177, 7159.82706462325, 7975.47720918669, 53.481283418866, 107.585936052, 258.589429246383
2547, 1364.88218556408, 665.391990264391, 7159.82706462325, 7975.47720918669, 52.0366874166218, 101.889611705572, 258.589429246383
2548, 1335.04432581236, 651.961004042577, 7159.82706462325, 7975.47720918669, 51.7349813927419, 100.665539282373, 258.589429246383
2549, 1338.65205585405, 653.642398323065, 7159.82706462325, 7975.47720918669, 51.7865177566254, 100.82875519976, 258.589429246383
2550, 1452.76758933755, 705.819006255166, 7159.82706462325, 7975.47720918669, 53.0417097773233, 105.738491773631, 258.589429246383
2551, 1877.52168240882, 900.954716805595, 7159.82706462325, 7975.47720918669, 58.6210994516593, 127.577880592141, 258.589429246383
2552, 2091.39814007163, 999.539609415738, 7159.82706462325, 7975.47720918669, 62.0914257029021, 140.814292118348, 258.589429246383
2553, 1898.43965475695, 909.864933973371, 7159.82706462325, 7975.47720918669, 59.1892241931022, 129.044837746047, 258.589429246383
2554, 1826.0808592894, 876.599401879444, 7159.82706462325, 7975.47720918669, 58.2489829857822, 125.013704658126, 258.589429246383
2555, 1812.26988574412, 870.323446127081, 7159.82706462325, 7975.47720918669, 57.9982910125435, 124.183354200644, 258.589429246383
2556, 1813.26573288278, 870.798538924359, 7159.82706462325, 7975.47720918669, 57.9973094105669, 124.222985618943, 258.589429246383
2557, 1894.73074897951, 908.423251080458, 7159.82706462325, 7975.47720918669, 59.1999052041217, 128.900928851704, 258.589429246383
2558, 1968.20684208701, 942.355365262894, 7159.82706462325, 7975.47720918669, 60.2577017296952, 133.221655729335, 258.589429246383
2559, 2102.30313198645, 1004.49731612534, 7159.82706462325, 7975.47720918669, 62.3306022125051, 141.579463803345, 258.589429246383
2560, 2424.00210938076, 1154.35161220892, 7159.82706462325, 7975.47720918669, 68.0722010223717, 164.122944746918, 258.589429246383
2561, 2806.99412209893, 1334.12604087724, 7159.82706462325, 7975.47720918669, 76.1097447097158, 195.345058577766, 258.589429246383
2562, 3077.21372080097, 1461.95171001871, 7159.82706462325, 7975.47720918669, 82.5977646320325, 220.293171892936, 258.589429246383
2563, 3245.54940221468, 1542.07284688233, 7159.82706462325, 7975.47720918669, 86.9442610211259, 236.997910468723, 258.589429246383
2564, 3226.57836767838, 1533.01426580484, 7159.82706462325, 7975.47720918669, 86.4394660132656, 235.068922692558, 258.589429246383
2565, 3361.78039890256, 1597.59342082025, 7159.82706462325, 7975.47720918669, 90.1166646153567, 249.115533332444, 258.589429246383
2566, 3118.72714129618, 1481.60951885409, 7159.82706462325, 7975.47720918669, 83.6508384744367, 224.341454894358, 258.589429246383
2567, 2767.62076138973, 1315.27994371252, 7159.82706462325, 7975.47720918669, 75.2147800902626, 191.930233372528, 258.589429246383
2568, 2262.58590002497, 1078.50461118647, 7159.82706462325, 7975.47720918669, 64.916465924681, 152.245935238803, 258.589429246383
2569, 1858.63484164634, 891.371039043051, 7159.82706462325, 7975.47720918669, 58.2576483065144, 126.395640073421, 258.589429246383
2570, 1578.65484896223, 762.842907003237, 7159.82706462325, 7975.47720918669, 54.4616243260232, 111.534408179878, 258.589429246383
2571, 1454.38789696608, 706.24126216332, 7159.82706462325, 7975.47720918669, 52.989119043009, 105.737055211015, 258.589429246383
2572, 1384.5032780853, 674.44599734138, 7159.82706462325, 7975.47720918669, 52.2155313929118, 102.688673138668, 258.589429246383
2573, 1347.39219884066, 657.581510466322, 7159.82706462325, 7975.47720918669, 51.8404720149101, 101.151184984026, 258.589429246383
2574, 1448.96604456612, 704.069675086675, 7159.82706462325, 7975.47720918669, 52.9864681138929, 105.556852718293, 258.589429246383
2575, 1855.56212081518, 890.830655019974, 7159.82706462325, 7975.47720918669, 58.2579392636015, 126.27496918264, 258.589429246383
2576, 2016.07390571929, 964.637491671717, 7159.82706462325, 7975.47720918669, 60.7386205368676, 135.907695579948, 258.589429246383
2577, 1878.70888228869, 900.890416591389, 7159.82706462325, 7975.47720918669, 58.6325947653549, 127.63122126357, 258.589429246383
2578, 1715.1371572192, 825.55652111947, 7159.82706462325, 7975.47720918669, 56.3458779424852, 118.58126842455, 258.589429246383
2579, 1765.93439270896, 849.169017366437, 7159.82706462325, 7975.47720918669, 57.0451728603977, 121.316913077175, 258.589429246383
