"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
2580, 1836.59620989808, 881.713470173971, 7159.82706462325, 7975.47720918669, 58.0325986866563, 125.232854500794, 258.589429246383
2581, 1877.43874749428, 900.495538046519, 7159.82706462325, 7975.47720918669, 58.6344261609098, 127.579940441371, 258.589429246383
2582, 1918.42591721652, 919.39651069481, 7159.82706462325, 7975.47720918669, 59.2485485812582, 129.985884357889, 258.589429246383
2583, 1883.49547530683, 903.197771643858, 7159.82706462325, 7975.47720918669, 58.7275146403456, 127.9346700894, 258.589429246383
2584, 2010.95422250262, 962.230181050519, 7159.82706462325, 7975.47720918669, 60.683749422737, 135.610970478411, 258.589429246383
2585, 2274.92925660644, 1084.80872631644, 7159.82706462325, 7975.47720918669, 65.1941005987174, 153.171572317208, 258.589429246383
2586, 2634.33903387801, 1252.86528403765, 7159.82706462325, 7975.47720918669, 72.2958410175661, 180.670052565176, 258.589429246383
2587, 2822.34707757168, 1341.31258799986, 7159.82706462325, 7975.47720918669, 76.4306195117928, 196.681103486173, 258.589429246383
2588, 2925.43010853913, 1390.00284471017, 7159.82706462325, 7975.47720918669, 78.8342525133543, 205.953366507856, 258.589429246383
2589, 3118.08235551669, 1481.39520605239, 7159.82706462325, 7975.47720918669, 83.5903421653453, 224.224367189201, 258.589429246383
2590, 3053.86187164357, 1450.83790906603, 7159.82706462325, 7975.47720918669, 81.9748312125784, 218.008397322332, 258.589429246383
2591, 2697.24143283318, 1282.1405582906, 7159.82706462325, 7975.47720918669, 73.6230850566635, 185.879260846227, 258.589429246383
2592, 2250.40769064719, 1072.88231468116, 7159.82706462325, 7975.47720918669, 64.6923978620705, 151.387098489836, 258.589429246383
2593, 1862.32809380023, 893.063932848301, 7159.82706462325, 7975.47720918669, 58.3472346997131, 126.644148236611, 258.589429246383
2594, 1629.53562276036, 786.194189435545, 7159.82706462325, 7975.47720918669, 55.1339447416612, 114.084656048934, 258.589429246383
2595, 1523.48467472529, 737.807753026105, 7159.82706462325, 7975.47720918669, 53.8274743951122, 108.938337574354, 258.589429246383
2596, 1443.42128464725, 701.261788596264, 7159.82706462325, 7975.47720918669, 52.9013910954404, 105.287839913044, 258.589429246383
2597, 1432.88852535296, 696.550071384964, 7159.82706462325, 7975.47720918669, 52.7985401946833, 104.838319493938, 258.589429246383
2598, 1531.01807813327, 741.506400666054, 7159.82706462325, 7975.47720918669, 53.9654956447561, 109.344403445598, 258.589429246383
2599, 1973.33258011614, 945.11398166287, 7159.82706462325, 7975.47720918669, 60.1096851644727, 133.325023630856, 258.589429246383
2600, 2183.24922514579, 1042.08492830913, 7159.82706462325, 7975.47720918669, 63.6295840487992, 146.896095788929, 258.589429246383
2601, 1954.55988750717, 935.711703100641, 7159.82706462325, 7975.47720918669, 59.9110425917112, 132.259407721303, 258.589429246383
2602, 1822.87170706851, 875.039493817104, 7159.82706462325, 7975.47720918669, 58.0068661227914, 124.627661716062, 258.589429246383
2603, 1837.02624526901, 881.728456162291, 7159.82706462325, 7975.47720918669, 58.2227536226131, 125.441353117024, 258.589429246383
2604, 1952.78874407797, 935.226709258172, 7159.82706462325, 7975.47720918669, 59.9608485601528, 132.230325114089, 258.589429246383
2605, 2105.16366597533, 1005.7587875119, 7159.82706462325, 7975.47720918669, 62.417759806186, 141.811205645663, 258.589429246383
2606, 2268.16231572089, 1081.47590354009, 7159.82706462325, 7975.47720918669, 65.2790908168749, 152.890848693306, 258.589429246383
2607, 2435.84518071808, 1159.69410517201, 7159.82706462325, 7975.47720918669, 68.4152680186076, 165.134311086419, 258.589429246383
2608, 2784.43577376396, 1323.39589868615, 7159.82706462325, 7975.47720918669, 75.7356394364567, 193.50493945429, 258.589429246383
2609, 3061.39405382692, 1454.40444312777, 7159.82706462325, 7975.47720918669, 82.2822821246489, 218.820795454804, 258.589429246383
2610, 3338.26545259842, 1586.32615964147, 7159.82706462325, 7975.47720918669, 89.4910117651866, 246.62862006703, 258.589429246383
2611, 3460.61624796093, 1644.94893995397, 7159.82706462325, 7975.47720918669, 92.8831418705446, 259.698552612516, 258.589429246383
2612, 3451.41497095654, 1640.54510050975, 7159.82706462325, 7975.47720918669, 92.6186781064381, 258.704878963398, 258.589429246383
2613, 3598.17562100118, 1711.07789465348, 7159.82706462325, 7975.47720918669, 96.8549637806438, 274.988619249451, 258.589429246383
2614, 3424.11220266865, 1627.48889236851, 7159.82706462325, 7975.47720918669, 91.8070015573756, 255.707446875307, 258.589429246383
2615, 3002.09965467584, 1426.20242004954, 7159.82706462325, 7975.47720918669, 80.686073858109, 213.078344648801, 258.589429246383
2616, 2551.16300480052, 1213.4523454515, 7159.82706462325, 7975.47720918669, 70.5083987876644, 173.890559448571, 258.589429246383
2617, 2190.07519525055, 1044.87658614012, 7159.82706462325, 7975.47720918669, 63.6248604183276, 147.227331536042, 258.589429246383
2618, 1929.55274039196, 924.243037424632, 7159.82706462325, 7975.47720918669, 59.3431117612102, 130.577435881302, 258.589429246383
2619, 1793.91405972761, 861.847404997124, 7159.82706462325, 7975.47720918669, 57.3339023396823, 122.756759584049, 258.589429246383
2620, 1755.43620057822, 844.252533376213, 7159.82706462325, 7975.47720918669, 56.8055156584517, 120.659589102871, 258.589429246383
2621, 1763.66507052385, 848.091361739533, 7159.82706462325, 7975.47720918669, 56.926835018667, 121.11284816437, 258.589429246383
2622, 1853.48966230391, 889.520049933878, 7159.82706462325, 7975.47720918669, 58.2485762030017, 126.168941178159, 258.589429246383
2623, 2201.09310551929, 1050.53163744018, 7159.82706462325, 7975.47720918669, 63.8895273695084, 148.055361718412, 258.589429246383
2624, 2355.11490012645, 1122.03727886803, 7159.82706462325, 7975.47720918669, 66.735032120547, 159.008624419319, 258.589429246383
2625, 2175.11698145913, 1037.96568970029, 7159.82706462325, 7975.47720918669, 63.5142057100241, 146.366195694781, 258.589429246383
2626, 2059.7958861376, 984.50853954995, 7159.82706462325, 7975.47720918669, 61.6191820364473, 138.832931144726, 258.589429246383
2627, 2065.98944227779, 987.483156831662, 7159.82706462325, 7975.47720918669, 61.7420098542499, 139.251116243006, 258.589429246383
2628, 2095.25745517183, 1001.06883482021, 7159.82706462325, 7975.47720918669, 62.2125776180945, 141.127290121139, 258.589429246383
2629, 2157.22548717694, 1029.8433604315, 7159.82706462325, 7975.47720918669, 63.2697626047923, 145.221384962661, 258.589429246383
2630, 2099.13639160831, 1002.79030439001, 7159.82706462325, 7975.47720918669, 62.287477442946, 141.38611175329, 258.589429246383
2631, 2170.13903069557, 1035.83270620972, 7159.82706462325, 7975.47720918669, 63.5216631924535, 146.116851885282, 258.589429246383
2632, 2318.7674683536, 1105.03812373202, 7159.82706462325, 7975.47720918669, 66.1736254762172, 156.467992372011, 258.589429246383
2633, 2560.82564714265, 1218.23954193263, 7159.82706462325, 7975.47720918669, 70.8981949320565, 174.840097632996, 258.589429246383
2634, 2756.03909503043, 1309.9789634468, 7159.82706462325, 7975.47720918669, 75.055239585787, 191.005629263878, 258.589429246383
2635, 2966.08846403686, 1409.23437557396, 7159.82706462325, 7975.47720918669, 79.8887019676379, 209.764171535867, 258.589429246383
2636, 3131.38562736623, 1487.68785072794, 7159.82706462325, 7975.47720918669, 83.973274328021, 225.556262173339, 258.589429246383
2637, 3407.94829103416, 1619.70378292955, 7159.82706462325, 7975.47720918669, 91.3771774505573, 253.993090717819, 258.589429246383
2638, 3409.78180392991, 1620.61183696614, 7159.82706462325, 7975.47720918669, 91.4070511389046, 254.17093557181, 258.589429246383
2639, 3117.72455791908, 1481.15156136766, 7159.82706462325, 7975.47720918669, 83.5886667712463, 224.19604677764, 258.589429246383
2640, 2799.39578977598, 1330.31627460071, 7159.82706462325, 7975.47720918669, 75.8933374279027, 194.65144391035, 258.589429246383
2641, 2372.75927347797, 1129.96006828987, 7159.82706462325, 7975.47720918669, 66.9616548682696, 160.189626773055, 258.589429246383
2642, 2119.02117463852, 1011.97374803153, 7159.82706462325, 7975.47720918669, 62.3887840218503, 142.463307553849, 258.589429246383
2643, 2018.31641525453, 965.44109196109, 7159.82706462325, 7975.47720918669, 60.7392471727955, 136.012826306248, 258.589429246383
2644, 1855.63575351982, 890.234925944593, 7159.82706462325, 7975.47720918669, 58.2462973677656, 126.258950811504, 258.589429246383
2645, 1789.83129930043, 860.03391587734, 7159.82706462325, 7975.47720918669, 57.2997373793223, 122.554681884516, 258.589429246383
2646, 1839.25897314446, 882.910442574823, 7159.82706462325, 7975.47720918669, 58.0396330386146, 125.356862449459, 258.589429246383
2647, 2166.69557777499, 1034.54639988653, 7159.82706462325, 7975.47720918669, 63.2910749129905, 145.72245743145, 258.589429246383
2648, 2387.25239119486, 1137.09718171004, 7159.82706462325, 7975.47720918669, 67.3849922501388, 161.395448384539, 258.589429246383
2649, 2157.43479180539, 1029.69393277517, 7159.82706462325, 7975.47720918669, 63.3771323041319, 145.327783114038, 258.589429246383
2650, 2065.49178187427, 987.104837493632, 7159.82706462325, 7975.47720918669, 62.0000462646807, 139.483591254357, 258.589429246383
2651, 2088.98758276813, 998.093947770233, 7159.82706462325, 7975.47720918669, 62.3991969543556, 141.009110322334, 258.589429246383
2652, 2180.09642446186, 1040.41214689147, 7159.82706462325, 7975.47720918669, 63.9815354128832, 147.075118686908, 258.589429246383
2653, 2303.93610141666, 1098.05854675749, 7159.82706462325, 7975.47720918669, 66.1531950122462, 155.648880554288, 258.589429246383
2654, 2332.46773434834, 1111.26894734044, 7159.82706462325, 7975.47720918669, 66.7060657185137, 157.726836089929, 258.589429246383
2655, 2532.1715434126, 1204.71996919047, 7159.82706462325, 7975.47720918669, 70.5789184083852, 172.819130435441, 258.589429246383
2656, 2761.54205730356, 1312.51323434521, 7159.82706462325, 7975.47720918669, 75.4096402082313, 191.692927515289, 258.589429246383
2657, 2987.13954829656, 1419.13931495775, 7159.82706462325, 7975.47720918669, 80.5699184017148, 211.882418452914, 258.589429246383
2658, 3019.17328000327, 1434.31522479946, 7159.82706462325, 7975.47720918669, 81.2496704832591, 214.809396495671, 258.589429246383
2659, 3051.50266717838, 1449.67765992721, 7159.82706462325, 7975.47720918669, 82.0238049351358, 217.857154467216, 258.589429246383
2660, 2860.21436447498, 1359.03587405311, 7159.82706462325, 7975.47720918669, 77.3709605692624, 200.09812638797, 258.589429246383
2661, 2765.26438296257, 1314.25915690662, 7159.82706462325, 7975.47720918669, 75.1837545278022, 191.729978525473, 258.589429246383
2662, 2560.49701771413, 1217.95179896681, 7159.82706462325, 7975.47720918669, 70.7270624348964, 174.651070989417, 258.589429246383
2663, 2392.28946280069, 1139.2344303223, 7159.82706462325, 7975.47720918669, 67.3690999005269, 161.669680283643, 258.589429246383
2664, 2135.8669369428, 1019.79195175064, 7159.82706462325, 7975.47720918669, 62.6824553074868, 143.577401599806, 258.589429246383
2665, 1770.30453599608, 850.727015717814, 7159.82706462325, 7975.47720918669, 56.9975364712488, 121.443289271616, 258.589429246383
2666, 1569.6159283897, 758.795688546889, 7159.82706462325, 7975.47720918669, 54.3829439413142, 111.128909546595, 258.589429246383
2667, 1415.13208860791, 688.259710336238, 7159.82706462325, 7975.47720918669, 52.6005366637052, 104.05388121093, 258.589429246383
2668, 1350.19066421422, 658.7917397989, 7159.82706462325, 7975.47720918669, 51.9084461361616, 101.304592747224, 258.589429246383
2669, 1348.2690044591, 658.006627659299, 7159.82706462325, 7975.47720918669, 51.899300782914, 101.23739120465, 258.589429246383
2670, 1395.12885320358, 679.415387667283, 7159.82706462325, 7975.47720918669, 52.4416381310339, 103.254191645679, 258.589429246383
2671, 1468.54064469626, 712.915420122055, 7159.82706462325, 7975.47720918669, 53.3138088058402, 106.538709545643, 258.589429246383
2672, 1631.4437191259, 787.500040295239, 7159.82706462325, 7975.47720918669, 55.4123289320977, 114.438100494227, 258.589429246383
2673, 1888.42395042361, 905.673376105959, 7159.82706462325, 7975.47720918669, 59.0795473624405, 128.506043405698, 258.589429246383
2674, 2133.88212665994, 1019.13926720422, 7159.82706462325, 7975.47720918669, 63.0503048953369, 143.844922613488, 258.589429246383
2675, 2228.55772984825, 1062.971805972, 7159.82706462325, 7975.47720918669, 64.7227672873933, 150.276235056096, 258.589429246383
2676, 2235.80854614404, 1066.27416689642, 7159.82706462325, 7975.47720918669, 64.8433927346425, 150.768646439166, 258.589429246383
2677, 2384.44627272179, 1135.62466529857, 7159.82706462325, 7975.47720918669, 67.600065114428, 161.451160214862, 258.589429246383
2678, 2463.35299063174, 1172.43837286534, 7159.82706462325, 7975.47720918669, 69.1838124039531, 167.450943763788, 258.589429246383
2679, 2529.41320799012, 1203.3778394011, 7159.82706462325, 7975.47720918669, 70.432748123534, 172.510708792455, 258.589429246383
2680, 2682.58913557222, 1275.34008020241, 7159.82706462325, 7975.47720918669, 73.5708247355111, 184.885546049321, 258.589429246383
2681, 2899.51895914417, 1377.67658466858, 7159.82706462325, 7975.47720918669, 78.4053047629452, 203.749544689675, 258.589429246383
2682, 2888.52392685818, 1372.41590360907, 7159.82706462325, 7975.47720918669, 78.1035530771912, 202.728779202897, 258.589429246383
2683, 2916.13693035386, 1385.51673731955, 7159.82706462325, 7975.47720918669, 78.712540884671, 205.193724174364, 258.589429246383
2684, 2854.41177513006, 1356.33000909801, 7159.82706462325, 7975.47720918669, 77.2344041358628, 199.584098387674, 258.589429246383
2685, 2787.80879184771, 1324.89877857709, 7159.82706462325, 7975.47720918669, 75.6875194530473, 193.68926973515, 258.589429246383
2686, 2577.64012221242, 1225.98337634845, 7159.82706462325, 7975.47720918669, 71.0886259969447, 176.035569287864, 258.589429246383
2687, 2294.32869172944, 1093.45176151671, 7159.82706462325, 7975.47720918669, 65.5190640775957, 154.516418196102, 258.589429246383
2688, 2001.17226432016, 957.328637460815, 7159.82706462325, 7975.47720918669, 60.4581308991873, 134.931588632914, 258.589429246383
2689, 1767.76815252282, 849.709051978871, 7159.82706462325, 7975.47720918669, 56.9484114820966, 121.300902655342, 258.589429246383
2690, 1556.73415886894, 752.878742170595, 7159.82706462325, 7975.47720918669, 54.2073292261219, 110.494984337641, 258.589429246383
2691, 1391.38680767633, 677.415254930946, 7159.82706462325, 7975.47720918669, 52.3031944305213, 102.99541666328, 258.589429246383
2692, 1338.85693143654, 653.649255271585, 7159.82706462325, 7975.47720918669, 51.7618833719345, 100.811645628942, 258.589429246383
2693, 1305.61721330363, 638.548576743545, 7159.82706462325, 7975.47720918669, 51.4301862926447, 99.4723012241851, 258.589429246383
2694, 1362.72945510465, 664.676481413023, 7159.82706462325, 7975.47720918669, 52.0578736448201, 101.846788179718, 258.589429246383
2695, 1409.31775177242, 685.864580018616, 7159.82706462325, 7975.47720918669, 52.5933501594288, 103.863360028037, 258.589429246383
2696, 1617.81077959353, 781.336620041291, 7159.82706462325, 7975.47720918669, 55.1247792108172, 113.641538987319, 258.589429246383
2697, 1996.90753348277, 955.896568860893, 7159.82706462325, 7975.47720918669, 60.6055674692304, 134.886331265563, 258.589429246383
2698, 2149.24321487022, 1026.22139013471, 7159.82706462325, 7975.47720918669, 63.1547469462893, 144.707470683175, 258.589429246383
2699, 2309.27953407722, 1100.63178821219, 7159.82706462325, 7975.47720918669, 66.0411638035536, 155.821803132197, 258.589429246383
2700, 2170.54733754831, 1035.8264600496, 7159.82706462325, 7975.47720918669, 63.6672568605239, 146.274381051459, 258.589429246383
2701, 2244.03791748625, 1070.14501447964, 7159.82706462325, 7975.47720918669, 64.9943377338618, 151.345837855026, 258.589429246383
2702, 2296.87306964819, 1094.71325467372, 7159.82706462325, 7975.47720918669, 66.0017381104117, 155.120878238533, 258.589429246383
2703, 2379.30959002696, 1133.17427818439, 7159.82706462325, 7975.47720918669, 67.5491904878942, 161.117128918725, 258.589429246383
2704, 2697.79289692973, 1282.57217111273, 7159.82706462325, 7975.47720918669, 73.927824916219, 186.185420569713, 258.589429246383
2705, 2791.77243077027, 1326.76739801973, 7159.82706462325, 7975.47720918669, 75.9196111081385, 194.155225176653, 258.589429246383
2706, 3022.47832737103, 1435.93835656676, 7159.82706462325, 7975.47720918669, 81.2993296560379, 215.094218240916, 258.589429246383
2707, 3038.12784770619, 1443.33821333274, 7159.82706462325, 7975.47720918669, 81.654531164313, 216.553680768819, 258.589429246383
2708, 3147.78756903422, 1495.48455598892, 7159.82706462325, 7975.47720918669, 84.3936265653135, 227.173719009631, 258.589429246383
2709, 3174.11817698378, 1508.01431477256, 7159.82706462325, 7975.47720918669, 85.0667061054503, 229.787245445552, 258.589429246383
2710, 2995.51228052078, 1423.11262482776, 7159.82706462325, 7975.47720918669, 80.549809578414, 212.483232342778, 258.589429246383
2711, 2501.25657889549, 1190.00052995592, 7159.82706462325, 7975.47720918669, 69.5223112613689, 169.990180643871, 258.589429246383
2712, 2023.88079623398, 967.644376831818, 7159.82706462325, 7975.47720918669, 60.8339030275622, 136.361224485185, 258.589429246383
2713, 1648.97400317934, 794.934733152106, 7159.82706462325, 7975.47720918669, 55.3793732098847, 115.057704154638, 258.589429246383
2714, 1421.34753231594, 690.985753021462, 7159.82706462325, 7975.47720918669, 52.649428689187, 104.304742547163, 258.589429246383
2715, 1345.07820799609, 656.457549738624, 7159.82706462325, 7975.47720918669, 51.8269596487555, 101.065558187522, 258.589429246383
2716, 1317.07819375429, 643.786782850627, 7159.82706462325, 7975.47720918669, 51.543242915336, 99.9281946894448, 258.589429246383
2717, 1322.55253737267, 646.319606373368, 7159.82706462325, 7975.47720918669, 51.6114762254355, 100.163114131526, 258.589429246383
2718, 1462.35390528252, 710.23100742018, 7159.82706462325, 7975.47720918669, 53.1217540648399, 106.142319978237, 258.589429246383
2719, 1901.30865298833, 911.933170747627, 7159.82706462325, 7975.47720918669, 58.9450502529288, 128.94183680321, 258.589429246383
2720, 2033.98788926414, 972.900934932205, 7159.82706462325, 7975.47720918669, 61.0559730404744, 137.053468285629, 258.589429246383
2721, 1855.63879267836, 890.187882112793, 7159.82706462325, 7975.47720918669, 58.350039444946, 126.354243187314, 258.589429246383
2722, 1801.30190873741, 865.282904646765, 7159.82706462325, 7975.47720918669, 57.6131312985201, 123.333706331169, 258.589429246383
2723, 1803.57320305634, 866.390177443824, 7159.82706462325, 7975.47720918669, 57.663896324122, 123.479728944541, 258.589429246383
2724, 1881.78133040954, 902.513128092569, 7159.82706462325, 7975.47720918669, 58.7735739393728, 127.905942705754, 258.589429246383
2725, 1944.9761022181, 931.654009482409, 7159.82706462325, 7975.47720918669, 59.742057735245, 131.657059752822, 258.589429246383
2726, 1955.48117706077, 936.456537743185, 7159.82706462325, 7975.47720918669, 59.9163756992365, 132.301685701973, 258.589429246383
2727, 1926.54294330846, 923.054549356363, 7159.82706462325, 7975.47720918669, 59.4750862992737, 130.566674765158, 258.589429246383
2728, 1960.26981768339, 938.71431978737, 7159.82706462325, 7975.47720918669, 59.9449483361422, 132.546407871757, 258.589429246383
2729, 2095.84596976758, 1001.55255131738, 7159.82706462325, 7975.47720918669, 62.0853494929352, 141.024741379103, 258.589429246383
2730, 2366.3258510419, 1127.40285407074, 7159.82706462325, 7975.47720918669, 66.8790631574553, 159.758543658106, 258.589429246383
2731, 2590.13731615468, 1232.06063953701, 7159.82706462325, 7975.47720918669, 71.3550012734775, 177.057864177583, 258.589429246383
2732, 2642.35524417439, 1256.49651990654, 7159.82706462325, 7975.47720918669, 72.4528681383045, 181.320470818215, 258.589429246383
2733, 2761.97129420562, 1312.78714694926, 7159.82706462325, 7975.47720918669, 75.0986499474831, 191.45880553953, 258.589429246383
2734, 2641.05760093465, 1255.78840890251, 7159.82706462325, 7975.47720918669, 72.4462256476219, 181.239995905441, 258.589429246383
2735, 2375.687767716, 1131.40652642631, 7159.82706462325, 7975.47720918669, 67.0511452171038, 160.45241484124, 258.589429246383
2736, 2051.14298562006, 980.419335131281, 7159.82706462325, 7975.47720918669, 61.271205270116, 138.086659387541, 258.589429246383
2737, 1738.90113552809, 836.327643251744, 7159.82706462325, 7975.47720918669, 56.5612355551024, 119.746655080227, 258.589429246383
2738, 1559.99489877961, 754.426602080024, 7159.82706462325, 7975.47720918669, 54.2346109039148, 110.639331586004, 258.589429246383
2739, 1450.96962848647, 704.68838493164, 7159.82706462325, 7975.47720918669, 52.9503994697964, 105.588016578039, 258.589429246383
2740, 1426.36521650233, 693.58402969165, 7159.82706462325, 7975.47720918669, 52.677560668118, 104.504680300112, 258.589429246383
2741, 1460.55911547587, 709.266002519966, 7159.82706462325, 7975.47720918669, 53.0691829026902, 106.03146762618, 258.589429246383
2742, 1659.1445828281, 800.328871984572, 7159.82706462325, 7975.47720918669, 55.5101089533051, 115.591974010981, 258.589429246383
2743, 2080.87255889596, 994.861240058871, 7159.82706462325, 7975.47720918669, 61.7836736373632, 140.02765139765, 258.589429246383
2744, 2324.40114414659, 1107.82978438955, 7159.82706462325, 7975.47720918669, 66.0975668621762, 156.70684646197, 258.589429246383
2745, 2196.36104387636, 1047.9709757197, 7159.82706462325, 7975.47720918669, 63.7894734508185, 147.702559315474, 258.589429246383
2746, 2032.78262798972, 972.05306600641, 7159.82706462325, 7975.47720918669, 61.0693947446629, 137.003146722702, 258.589429246383
2747, 2028.45262254199, 970.214568820833, 7159.82706462325, 7975.47720918669, 60.9811188148917, 136.715009724622, 258.589429246383
2748, 2022.73394636887, 967.564108357318, 7159.82706462325, 7975.47720918669, 60.8941763381934, 136.361103867666, 258.589429246383
2749, 2112.85162861694, 1009.39559927748, 7159.82706462325, 7975.47720918669, 62.3841973772423, 142.146085358824, 258.589429246383
2750, 2109.60503468373, 1007.8047549044, 7159.82706462325, 7975.47720918669, 62.3371114413569, 141.939190310908, 258.589429246383
2751, 2108.42131813395, 1007.25510054818, 7159.82706462325, 7975.47720918669, 62.3342603286718, 141.87796943166, 258.589429246383
2752, 2163.06722388201, 1032.66157426229, 7159.82706462325, 7975.47720918669, 63.236605238185, 145.47385622614, 258.589429246383
2753, 2359.34303809409, 1124.10811452485, 7159.82706462325, 7975.47720918669, 66.7545171512458, 159.241389748317, 258.589429246383
2754, 2537.18785536221, 1207.21445018447, 7159.82706462325, 7975.47720918669, 70.2574016235072, 172.820968994649, 258.589429246383
2755, 2728.19313543878, 1296.92236405568, 7159.82706462325, 7975.47720918669, 74.3254287358214, 188.528993207252, 258.589429246383
2756, 2801.04184867941, 1331.21803482847, 7159.82706462325, 7975.47720918669, 75.9471574066007, 194.814885929319, 258.589429246383
2757, 2893.83373643532, 1375.03644041486, 7159.82706462325, 7975.47720918669, 78.1094103881054, 203.110148865833, 258.589429246383
2758, 2705.75729379944, 1286.21382796119, 7159.82706462325, 7975.47720918669, 73.8200106716299, 186.616228799332, 258.589429246383
2759, 2393.73562605466, 1139.81786285038, 7159.82706462325, 7975.47720918669, 67.3834721826086, 161.775362575675, 258.589429246383
2760, 2020.54539832947, 966.209554644386, 7159.82706462325, 7975.47720918669, 60.7646323710303, 136.142672766062, 258.589429246383
2761, 1687.9640441261, 812.889782405218, 7159.82706462325, 7975.47720918669, 55.8908466542473, 117.065362884065, 258.589429246383
2762, 1478.63034630191, 717.163808618333, 7159.82706462325, 7975.47720918669, 53.2956098336088, 106.858203938359, 258.589429246383
2763, 1365.76746066474, 665.813301778082, 7159.82706462325, 7975.47720918669, 52.0532294283622, 101.934601530034, 258.589429246383
2764, 1351.25219486013, 659.348681134078, 7159.82706462325, 7975.47720918669, 51.9082806208552, 101.339701238263, 258.589429246383
2765, 1332.06107119297, 650.597961418543, 7159.82706462325, 7975.47720918669, 51.716182733133, 100.557201905324, 258.589429246383
2766, 1462.69298727077, 710.351242273624, 7159.82706462325, 7975.47720918669, 53.1552210396433, 106.186932972519, 258.589429246383
2767, 1923.39904893589, 922.099666693041, 7159.82706462325, 7975.47720918669, 59.3347296652412, 130.305394633565, 258.589429246383
2768, 2080.2327457616, 994.270993213381, 7159.82706462325, 7975.47720918669, 61.9101087028293, 140.099963909426, 258.589429246383
2769, 1859.10128572791, 891.627475435872, 7159.82706462325, 7975.47720918669, 58.5903763592477, 126.74300246625, 258.589429246383
2770, 1719.73227471085, 827.537631349938, 7159.82706462325, 7975.47720918669, 56.7106728730629, 119.131709734871, 258.589429246383
2771, 1730.8528674981, 832.841289425442, 7159.82706462325, 7975.47720918669, 56.8522422087521, 119.716954783095, 258.589429246383
2772, 1785.6239793144, 858.076218128884, 7159.82706462325, 7975.47720918669, 57.6100549103512, 122.689313661889, 258.589429246383
2773, 1875.59241922104, 899.552372570046, 7159.82706462325, 7975.47720918669, 58.9164101126666, 127.784542625086, 258.589429246383
2774, 1866.80354589877, 895.368531040582, 7159.82706462325, 7975.47720918669, 58.8604872310823, 127.351067843522, 258.589429246383
2775, 1941.03049602282, 929.722234616964, 7159.82706462325, 7975.47720918669, 59.9454376404332, 131.688269234377, 258.589429246383
2776, 1954.5564407622, 935.931505987909, 7159.82706462325, 7975.47720918669, 60.0548028486913, 132.40068741762, 258.589429246383
2777, 2108.54902676621, 1007.35459532691, 7159.82706462325, 7975.47720918669, 62.4559154297333, 142.01167358658, 258.589429246383
2778, 2338.11787956273, 1114.15447699547, 7159.82706462325, 7975.47720918669, 66.4476388767569, 157.790589689277, 258.589429246383
2779, 2496.4285194195, 1188.07617151823, 7159.82706462325, 7975.47720918669, 69.4957760678373, 169.679264080292, 258.589429246383
2780, 2600.50600280613, 1236.8393900092, 7159.82706462325, 7975.47720918669, 71.611742834319, 177.933157099985, 258.589429246383
2781, 2745.09958096309, 1304.82356988233, 7159.82706462325, 7975.47720918669, 74.7532144439665, 190.03645584239, 258.589429246383
2782, 2667.79151298176, 1268.38459791654, 7159.82706462325, 7975.47720918669, 73.0097997679473, 183.446653541426, 258.589429246383
2783, 2355.59961446979, 1121.98240189269, 7159.82706462325, 7975.47720918669, 66.6856543922156, 158.986772151027, 258.589429246383
2784, 1915.76477286202, 917.666947986621, 7159.82706462325, 7975.47720918669, 59.1426537138445, 129.769400916353, 258.589429246383
2785, 1608.22648685079, 776.317984682327, 7159.82706462325, 7975.47720918669, 54.8615757823962, 113.020926099673, 258.589429246383
2786, 1418.05323130877, 689.512167381372, 7159.82706462325, 7975.47720918669, 52.6163940162646, 104.170461241754, 258.589429246383
2787, 1317.96494333039, 644.053843817053, 7159.82706462325, 7975.47720918669, 51.5509996491425, 99.9647488449917, 258.589429246383
2788, 1292.99344876094, 632.809138248426, 7159.82706462325, 7975.47720918669, 51.3075507757149, 98.9756359832663, 258.589429246383
2789, 1329.93307486903, 649.707460310707, 7159.82706462325, 7975.47720918669, 51.6911596962248, 100.470976475442, 258.589429246383
2790, 1482.65364133342, 719.483565879174, 7159.82706462325, 7975.47720918669, 53.3906486595947, 107.098971872691, 258.589429246383
2791, 1915.97892601494, 918.633558137438, 7159.82706462325, 7975.47720918669, 59.2315896775559, 129.87741641186, 258.589429246383
2792, 2128.78200701544, 1016.81163784684, 7159.82706462325, 7975.47720918669, 62.7179746952888, 143.267788106845, 258.589429246383
2793, 1934.54660633674, 926.484306781244, 7159.82706462325, 7975.47720918669, 59.6775234313331, 131.12476991071, 258.589429246383
2794, 1795.99279409506, 862.617486797372, 7159.82706462325, 7975.47720918669, 57.7479157061697, 123.250207411606, 258.589429246383
2795, 1772.72507780372, 852.032525072956, 7159.82706462325, 7975.47720918669, 57.4604974838081, 122.011259607225, 258.589429246383
2796, 1834.93559274198, 880.746161673493, 7159.82706462325, 7975.47720918669, 58.4361319202699, 125.572895887047, 258.589429246383
2797, 1785.92022073956, 858.044369245182, 7159.82706462325, 7975.47720918669, 57.7692322662871, 122.865461702019, 258.589429246383
2798, 1810.61792559785, 869.5109664819, 7159.82706462325, 7975.47720918669, 58.1026171593936, 124.221148443657, 258.589429246383
2799, 1779.95842751866, 855.318413912853, 7159.82706462325, 7975.47720918669, 57.7281178410074, 122.583806380462, 258.589429246383
2800, 1776.82255097733, 853.929905664791, 7159.82706462325, 7975.47720918669, 57.6266956836056, 122.351629288208, 258.589429246383
2801, 1878.24825891981, 900.829924173361, 7159.82706462325, 7975.47720918669, 58.8622380567309, 127.843643455152, 258.589429246383
2802, 2078.1116921172, 993.323197978637, 7159.82706462325, 7975.47720918669, 61.8730451009604, 139.963760392863, 258.589429246383
2803, 2280.47861691499, 1087.30666855682, 7159.82706462325, 7975.47720918669, 65.3618139534298, 153.626659808426, 258.589429246383
2804, 2501.87028327906, 1190.66646616617, 7159.82706462325, 7975.47720918669, 69.598606040036, 170.095577328908, 258.589429246383
2805, 2664.49754502721, 1266.91928991252, 7159.82706462325, 7975.47720918669, 72.9764813517136, 183.197990999326, 258.589429246383
2806, 2541.94626955888, 1209.26271986794, 7159.82706462325, 7975.47720918669, 70.3761837696644, 173.22019051206, 258.589429246383
2807, 2191.90141685674, 1045.71831893283, 7159.82706462325, 7975.47720918669, 63.6682484650262, 147.370395861357, 258.589429246383
2808, 1875.82840385187, 899.385822229461, 7159.82706462325, 7975.47720918669, 58.5220947813951, 127.404077921018, 258.589429246383
2809, 1593.69661567142, 769.694824995357, 7159.82706462325, 7975.47720918669, 54.6873439435197, 112.309902749745, 258.589429246383
2810, 1429.2471280124, 694.672039333883, 7159.82706462325, 7975.47720918669, 52.7417278462065, 104.658229299816, 258.589429246383
2811, 1364.99024877943, 665.531307529398, 7159.82706462325, 7975.47720918669, 52.0445208555562, 101.90311937878, 258.589429246383
2812, 1338.42824908133, 653.479546133505, 7159.82706462325, 7975.47720918669, 51.7836749318283, 100.820117551704, 258.589429246383
2813, 1328.47924388802, 648.973515779077, 7159.82706462325, 7975.47720918669, 51.6842727404132, 100.417045093357, 258.589429246383
2814, 1514.97569591393, 734.297361504242, 7159.82706462325, 7975.47720918669, 53.7790973250325, 108.598472296847, 258.589429246383
2815, 1918.31648869557, 919.687030793426, 7159.82706462325, 7975.47720918669, 59.2742693789925, 130.01801077497, 258.589429246383
2816, 2135.52392503807, 1019.94434661396, 7159.82706462325, 7975.47720918669, 62.8524513565254, 143.730055400234, 258.589429246383
2817, 1965.33726815093, 940.721263556868, 7159.82706462325, 7975.47720918669, 60.2047577913554, 133.034059806395, 258.589429246383
2818, 1857.77905495063, 891.093146562368, 7159.82706462325, 7975.47720918669, 58.6968198972438, 126.797059566617, 258.589429246383
2819, 1937.23168329359, 927.954866103966, 7159.82706462325, 7975.47720918669, 59.882166477752, 131.454555603647, 258.589429246383
2820, 1837.9132223635, 881.959165146142, 7159.82706462325, 7975.47720918669, 58.4063832329355, 125.663057229999, 258.589429246383
2821, 1937.37810411451, 928.063961496989, 7159.82706462325, 7975.47720918669, 59.8679234816216, 131.447305249016, 258.589429246383
2822, 1910.20715358374, 915.397005508556, 7159.82706462325, 7975.47720918669, 59.4158121733057, 129.788994241782, 258.589429246383
2823, 1852.67816275089, 888.835345382812, 7159.82706462325, 7975.47720918669, 58.5681823214709, 126.450968050323, 258.589429246383
2824, 1900.61620890856, 911.067371153956, 7159.82706462325, 7975.47720918669, 59.2468528993413, 129.200486551708, 258.589429246383
2825, 1937.47585760067, 928.106156181879, 7159.82706462325, 7975.47720918669, 59.6839964457507, 131.265496968816, 258.589429246383
2826, 2061.49936524668, 985.563331546378, 7159.82706462325, 7975.47720918669, 61.568775627207, 138.870434099259, 258.589429246383
2827, 2172.57582290411, 1037.07054041675, 7159.82706462325, 7975.47720918669, 63.4190782574317, 146.144302041882, 258.589429246383
2828, 2226.20141024829, 1061.95617907406, 7159.82706462325, 7975.47720918669, 64.3384060407362, 149.785483382999, 258.589429246383
2829, 2347.80844498051, 1118.64277963877, 7159.82706462325, 7975.47720918669, 66.5542086727556, 158.425580605891, 258.589429246383
2830, 2207.17360625158, 1052.97584937223, 7159.82706462325, 7975.47720918669, 63.9621316563139, 148.437324361086, 258.589429246383
2831, 2160.21199849866, 1031.24667861883, 7159.82706462325, 7975.47720918669, 63.1228480483078, 145.235214507623, 258.589429246383
2832, 1920.98265115793, 920.296603560606, 7159.82706462325, 7975.47720918669, 59.2260874751054, 130.080251765288, 258.589429246383
2833, 1697.79273172433, 817.525169469933, 7159.82706462325, 7975.47720918669, 56.0284367929799, 117.592029939667, 258.589429246383
2834, 1539.78523464356, 745.181671260743, 7159.82706462325, 7975.47720918669, 54.0161007794591, 109.703167390011, 258.589429246383
2835, 1455.85339409981, 706.927942474754, 7159.82706462325, 7975.47720918669, 53.0366051763335, 105.838461154563, 258.589429246383
2836, 1388.56957114319, 676.253025658999, 7159.82706462325, 7975.47720918669, 52.3035256142551, 102.909333730214, 258.589429246383
2837, 1400.05602240815, 681.604408483788, 7159.82706462325, 7975.47720918669, 52.4352328587056, 103.410135059645, 258.589429246383
2838, 1459.98631706741, 709.001434267173, 7159.82706462325, 7975.47720918669, 53.1306949397573, 106.071209165484, 258.589429246383
2839, 1566.27959175113, 757.614458840222, 7159.82706462325, 7975.47720918669, 54.4393361865973, 111.072209708262, 258.589429246383
2840, 1728.09764925536, 831.84074675781, 7159.82706462325, 7975.47720918669, 56.5941026629917, 119.351040784755, 258.589429246383
2841, 2071.89580141089, 990.528567884609, 7159.82706462325, 7975.47720918669, 61.8505633469585, 139.645533262209, 258.589429246383
2842, 2285.45992404519, 1089.55067531253, 7159.82706462325, 7975.47720918669, 65.6125592296854, 154.13466355504, 258.589429246383
2843, 2505.57890585312, 1192.31666617588, 7159.82706462325, 7975.47720918669, 69.8678267637088, 170.564863725371, 258.589429246383
2844, 2442.05717782261, 1162.44362095564, 7159.82706462325, 7975.47720918669, 68.59712106101, 165.657791503899, 258.589429246383
2845, 2319.80132129866, 1105.3169249134, 7159.82706462325, 7975.47720918669, 66.2853613722844, 156.622841905732, 258.589429246383
2846, 2281.87992794489, 1087.70604141094, 7159.82706462325, 7975.47720918669, 65.6180613262265, 153.942678801184, 258.589429246383
2847, 2264.18670671435, 1079.48536408487, 7159.82706462325, 7975.47720918669, 65.3024330069955, 152.699447266974, 258.589429246383
2848, 2266.00358251289, 1080.36526997081, 7159.82706462325, 7975.47720918669, 65.2736942619913, 152.766076346328, 258.589429246383
2849, 2278.5004761801, 1086.20548715641, 7159.82706462325, 7975.47720918669, 65.4603435224543, 153.608589454071, 258.589429246383
2850, 2220.61815872023, 1059.24291879341, 7159.82706462325, 7975.47720918669, 64.3163520153068, 149.465784286998, 258.589429246383
2851, 2349.16586443266, 1119.25968521109, 7159.82706462325, 7975.47720918669, 66.6325386041432, 158.567570562834, 258.589429246383
2852, 2497.30446039297, 1188.49542088307, 7159.82706462325, 7975.47720918669, 69.4936278812166, 169.726896963103, 258.589429246383
2853, 2521.17343791119, 1199.59700141734, 7159.82706462325, 7975.47720918669, 69.9709090622733, 171.596569651144, 258.589429246383
2854, 2421.63819404103, 1152.98008154033, 7159.82706462325, 7975.47720918669, 67.9464682373962, 163.884748403071, 258.589429246383
2855, 2232.50245438697, 1064.72679436417, 7159.82706462325, 7975.47720918669, 64.3993797391532, 150.172680054175, 258.589429246383
2856, 2018.36801026985, 965.334272696343, 7159.82706462325, 7975.47720918669, 60.7590332994814, 136.036836010662, 258.589429246383
2857, 1796.29344940274, 862.833218045823, 7159.82706462325, 7975.47720918669, 57.3740255493084, 122.894784020334, 258.589429246383
2858, 1554.71660722685, 751.901149390957, 7159.82706462325, 7975.47720918669, 54.1997248987135, 110.414028558496, 258.589429246383
2859, 1462.7671035583, 710.074024421256, 7159.82706462325, 7975.47720918669, 53.125524323594, 106.15640950812, 258.589429246383
2860, 1410.93633762906, 686.473321694396, 7159.82706462325, 7975.47720918669, 52.5561220634719, 103.879089785545, 258.589429246383
2861, 1442.35480355488, 700.930002297598, 7159.82706462325, 7975.47720918669, 52.9079266218539, 105.260643205688, 258.589429246383
2862, 1454.60016746233, 706.469919524535, 7159.82706462325, 7975.47720918669, 53.0757286795502, 105.834856787648, 258.589429246383
2863, 1552.77237620137, 751.428555219012, 7159.82706462325, 7975.47720918669, 54.2740897052626, 110.422311317317, 258.589429246383
2864, 1713.56699667185, 825.164578929963, 7159.82706462325, 7975.47720918669, 56.4238024143327, 118.604614543933, 258.589429246383
2865, 2069.60144176118, 989.477134093376, 7159.82706462325, 7975.47720918669, 61.8324740810688, 139.516539533541, 258.589429246383
2866, 2279.98809098099, 1087.0389376247, 7159.82706462325, 7975.47720918669, 65.4823775980214, 153.712707805501, 258.589429246383
2867, 2274.13848417355, 1084.14802289494, 7159.82706462325, 7975.47720918669, 65.3907133423008, 153.310279869276, 258.589429246383
2868, 2356.38716509954, 1122.52205487519, 7159.82706462325, 7975.47720918669, 66.9743581755566, 159.289215192234, 258.589429246383
2869, 2362.74834843549, 1125.43685853698, 7159.82706462325, 7975.47720918669, 67.1061775727833, 159.766151445126, 258.589429246383
2870, 2428.3301199817, 1156.12128912754, 7159.82706462325, 7975.47720918669, 68.3024386481328, 164.593017104283, 258.589429246383
2871, 2394.40663122061, 1140.2212511856, 7159.82706462325, 7975.47720918669, 67.6174019315926, 162.017823127195, 258.589429246383
2872, 2304.51221073753, 1098.25471847652, 7159.82706462325, 7975.47720918669, 65.8825846659813, 155.408891229952, 258.589429246383
2873, 2275.11853023871, 1084.6170056882, 7159.82706462325, 7975.47720918669, 65.2905468091779, 153.271908417801, 258.589429246383
2874, 2395.49179925195, 1140.85627075801, 7159.82706462325, 7975.47720918669, 67.5121038567386, 161.996910045961, 258.589429246383
2875, 2471.96175505274, 1176.58658918247, 7159.82706462325, 7975.47720918669, 68.9901391134208, 167.77086666397, 258.589429246383
2876, 2643.54118366365, 1257.08190682329, 7159.82706462325, 7975.47720918669, 72.5180715620191, 181.452333644249, 258.589429246383
2877, 2816.08866408437, 1338.32059686482, 7159.82706462325, 7975.47720918669, 76.3299730745644, 196.174749499316, 258.589429246383
2878, 2660.74339896452, 1265.03000209442, 7159.82706462325, 7975.47720918669, 72.8649989203382, 182.860317855523, 258.589429246383
2879, 2370.31747690087, 1128.90345270166, 7159.82706462325, 7975.47720918669, 66.9261513791695, 160.021452012608, 258.589429246383
2880, 2000.79437620671, 957.07867339691, 7159.82706462325, 7975.47720918669, 60.445197100043, 134.90291526625, 258.589429246383
2881, 1724.14459204311, 829.59466630003, 7159.82706462325, 7975.47720918669, 56.3537353725208, 118.951305961905, 258.589429246383
2882, 1556.49254911161, 752.848744388971, 7159.82706462325, 7975.47720918669, 54.1853163848601, 110.463524930301, 258.589429246383
2883, 1470.48605603322, 713.649398422938, 7159.82706462325, 7975.47720918669, 53.158324411106, 106.449631000736, 258.589429246383
2884, 1413.72443000558, 687.788242738169, 7159.82706462325, 7975.47720918669, 52.5227104616745, 103.935619460313, 258.589429246383
2885, 1500.60007340861, 727.619751098946, 7159.82706462325, 7975.47720918669, 53.5478404747743, 107.871042546122, 258.589429246383
2886, 1717.64972107385, 827.190601848747, 7159.82706462325, 7975.47720918669, 56.3001772074327, 118.650655998363, 258.589429246383
2887, 2241.12740659635, 1068.87964002107, 7159.82706462325, 7975.47720918669, 64.5620707852709, 150.777914506614, 258.589429246383
2888, 2373.00528839428, 1130.42254615207, 7159.82706462325, 7975.47720918669, 67.044395577856, 160.274286273689, 258.589429246383
2889, 2221.91037990969, 1059.80336309728, 7159.82706462325, 7975.47720918669, 64.3504535604448, 149.557158205661, 258.589429246383
2890, 2151.29627641514, 1027.04984096239, 7159.82706462325, 7975.47720918669, 63.1486397069158, 144.79567313347, 258.589429246383
2891, 2049.61428139343, 979.862485591795, 7159.82706462325, 7975.47720918669, 61.477690507791, 138.202648029878, 258.589429246383
2892, 1962.59459786453, 939.601820999983, 7159.82706462325, 7975.47720918669, 60.1577688751517, 132.86465483457, 258.589429246383
2893, 1968.63740417301, 942.48656439555, 7159.82706462325, 7975.47720918669, 60.2800525794417, 133.263176436638, 258.589429246383
2894, 1895.77776429476, 908.753208248153, 7159.82706462325, 7975.47720918669, 59.2107813227636, 128.955389441451, 258.589429246383
2895, 1877.50671568084, 900.392110104483, 7159.82706462325, 7975.47720918669, 58.9374513201446, 127.890470800591, 258.589429246383
2896, 1812.28993601813, 870.307059580985, 7159.82706462325, 7975.47720918669, 57.9384498585654, 124.121443401879, 258.589429246383
2897, 1940.89723145494, 929.865413833165, 7159.82706462325, 7975.47720918669, 59.670265871213, 131.403171023926, 258.589429246383
2898, 2108.72955217625, 1007.57117881595, 7159.82706462325, 7975.47720918669, 62.2723076751674, 141.836865268179, 258.589429246383
2899, 2326.15860320171, 1108.65522326892, 7159.82706462325, 7975.47720918669, 66.113610767168, 156.809687118626, 258.589429246383
2900, 2668.77633406803, 1269.03913103073, 7159.82706462325, 7975.47720918669, 73.0282613583365, 183.516019514623, 258.589429246383
2901, 2806.08525817946, 1333.60915755923, 7159.82706462325, 7975.47720918669, 76.074601268232, 195.270245074753, 258.589429246383
2902, 2743.31256492699, 1303.92769152075, 7159.82706462325, 7975.47720918669, 74.6792361723268, 189.845167381876, 258.589429246383
2903, 2410.37095186692, 1147.57579800429, 7159.82706462325, 7975.47720918669, 67.7087850595655, 163.01891635801, 258.589429246383
2904, 2063.07449671728, 985.935324525244, 7159.82706462325, 7975.47720918669, 61.4622854865431, 138.83852122204, 258.589429246383
2905, 1782.37787491833, 856.37803776947, 7159.82706462325, 7975.47720918669, 57.1596494878065, 122.104186573791, 258.589429246383
2906, 1647.33903699011, 794.513261314068, 7159.82706462325, 7975.47720918669, 55.3300595480422, 114.953358648892, 258.589429246383
2907, 1639.66699607193, 791.158367664766, 7159.82706462325, 7975.47720918669, 55.2311530187775, 114.568160848592, 258.589429246383
2908, 1653.09732363084, 797.34375476563, 7159.82706462325, 7975.47720918669, 55.4034652254942, 115.249594438549, 258.589429246383
2909, 1714.06688812032, 825.375620873914, 7159.82706462325, 7975.47720918669, 56.2181202600932, 118.426473371446, 258.589429246383
2910, 1990.8477427083, 953.099215444005, 7159.82706462325, 7975.47720918669, 60.3048213988641, 134.319449981118, 258.589429246383
2911, 2591.15715132258, 1232.41361104679, 7159.82706462325, 7975.47720918669, 71.3778902664907, 177.151184965869, 258.589429246383
2912, 2738.68583892259, 1301.85840421863, 7159.82706462325, 7975.47720918669, 74.5455664992035, 189.40578133713, 258.589429246383
2913, 2492.2219491337, 1185.92809454811, 7159.82706462325, 7975.47720918669, 69.3582956405557, 169.284007006559, 258.589429246383
2914, 2353.64765251208, 1121.20778033574, 7159.82706462325, 7975.47720918669, 66.7116774843836, 158.875195957809, 258.589429246383
2915, 2220.36739499995, 1059.11249736235, 7159.82706462325, 7975.47720918669, 64.3467030407116, 149.47311021073, 258.589429246383
2916, 2072.98743348593, 990.660119858161, 7159.82706462325, 7975.47720918669, 61.8974585810675, 139.732321666246, 258.589429246383
2917, 1983.47177427378, 949.253400294352, 7159.82706462325, 7975.47720918669, 60.5207144256596, 134.177689879426, 258.589429246383
2918, 1952.99707021486, 935.221840640345, 7159.82706462325, 7975.47720918669, 60.0655826614098, 132.343811395646, 258.589429246383
2919, 1853.06329104773, 888.993925016968, 7159.82706462325, 7975.47720918669, 58.667427023545, 126.574652214818, 258.589429246383
2920, 1780.83094800094, 855.790377374981, 7159.82706462325, 7975.47720918669, 57.5432575522936, 122.428441304116, 258.589429246383
2921, 1929.76782160942, 924.721314503397, 7159.82706462325, 7975.47720918669, 59.5730502289673, 130.811668866203, 258.589429246383
2922, 2115.17405192528, 1010.57324486004, 7159.82706462325, 7975.47720918669, 62.3784913505129, 142.257711593194, 258.589429246383
2923, 2338.16412223259, 1114.26206936117, 7159.82706462325, 7975.47720918669, 66.3340645743829, 157.674542824345, 258.589429246383
2924, 2587.20088215709, 1230.73363581753, 7159.82706462325, 7975.47720918669, 71.2545363368358, 176.773614812615, 258.589429246383
2925, 2748.38732460302, 1306.44664038796, 7159.82706462325, 7975.47720918669, 74.743386000885, 190.22240490951, 258.589429246383
2926, 2721.5741389553, 1293.74746870747, 7159.82706462325, 7975.47720918669, 74.1451708044443, 187.9263751961, 258.589429246383
2927, 2464.08436366152, 1172.76436597511, 7159.82706462325, 7975.47720918669, 68.7439038792465, 167.076934723572, 258.589429246383
2928, 2072.52379153813, 990.285160302246, 7159.82706462325, 7975.47720918669, 61.6090029510616, 139.432411744183, 258.589429246383
2929, 1680.55704874153, 809.426447103484, 7159.82706462325, 7975.47720918669, 55.7671302897549, 116.655624127538, 258.589429246383
2930, 1469.94265025025, 713.213398802442, 7159.82706462325, 7975.47720918669, 53.1603697468045, 106.430369901733, 258.589429246383
2931, 1358.97869881986, 662.720860883732, 7159.82706462325, 7975.47720918669, 51.9735013108562, 101.644298638912, 258.589429246383
2932, 1342.1504871253, 655.206418140922, 7159.82706462325, 7975.47720918669, 51.7920853403007, 100.944172763544, 258.589429246383
2933, 1321.532264144, 645.804976959812, 7159.82706462325, 7975.47720918669, 51.5900957363395, 100.113067268607, 258.589429246383
2934, 1448.80776969241, 704.019593264152, 7159.82706462325, 7975.47720918669, 52.9649666312703, 105.536133849141, 258.589429246383
2935, 1905.44837187382, 913.827744263973, 7159.82706462325, 7975.47720918669, 59.0280734985239, 129.215219164203, 258.589429246383
2936, 2052.68915583529, 981.518086640588, 7159.82706462325, 7975.47720918669, 61.3920113794994, 138.27983966929, 258.589429246383
2937, 1831.9499354675, 879.161372181383, 7159.82706462325, 7975.47720918669, 58.0589399303774, 125.060529128791, 258.589429246383
2938, 1698.61308435694, 817.878822191217, 7159.82706462325, 7975.47720918669, 56.3135084501085, 117.903113335476, 258.589429246383
2939, 1725.7283911292, 830.499948310964, 7159.82706462325, 7975.47720918669, 56.7714983606084, 119.43226537694, 258.589429246383
2940, 1786.01574218314, 858.238098342966, 7159.82706462325, 7975.47720918669, 57.6481634213518, 122.743899536742, 258.589429246383
2941, 1885.01259262246, 903.862328105015, 7159.82706462325, 7975.47720918669, 59.1467736837511, 128.424654635874, 258.589429246383
2942, 1866.76522524309, 895.319178442675, 7159.82706462325, 7975.47720918669, 58.8871650827829, 127.376016024299, 258.589429246383
2943, 1945.05935773275, 931.544902880073, 7159.82706462325, 7975.47720918669, 60.0762052911404, 132.000434437429, 258.589429246383
2944, 1967.63156575893, 941.980773149613, 7159.82706462325, 7975.47720918669, 60.305673791424, 133.242986420883, 258.589429246383
2945, 2109.13969988025, 1007.62231361517, 7159.82706462325, 7975.47720918669, 62.4623867510338, 142.04641717062, 258.589429246383
2946, 2350.36506013881, 1119.87981184483, 7159.82706462325, 7975.47720918669, 66.6880109896915, 158.68746402679, 258.589429246383
