"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
2947, 2504.50736123486, 1191.86730352443, 7159.82706462325, 7975.47720918669, 69.6546713496011, 170.29956171894, 258.589429246383
2948, 2599.92226257818, 1236.56157110047, 7159.82706462325, 7975.47720918669, 71.5987873695064, 177.885394528888, 258.589429246383
2949, 2747.58053165562, 1306.00059422563, 7159.82706462325, 7975.47720918669, 74.7991912140436, 190.237449641124, 258.589429246383
2950, 2669.69152035109, 1269.25625012709, 7159.82706462325, 7975.47720918669, 73.0784256119164, 183.633343903281, 258.589429246383
2951, 2358.72377470247, 1123.45561650118, 7159.82706462325, 7975.47720918669, 66.727829251562, 159.195542180564, 258.589429246383
2952, 1921.3897297412, 920.272986897487, 7159.82706462325, 7975.47720918669, 59.2272230088756, 130.099284962351, 258.589429246383
2953, 1632.15968826659, 787.334764681632, 7159.82706462325, 7975.47720918669, 55.1560872972892, 114.203045309503, 258.589429246383
2954, 1483.97965354422, 719.706144560374, 7159.82706462325, 7975.47720918669, 53.3352183256775, 107.082605238149, 258.589429246383
2955, 1450.71107962859, 704.684108336472, 7159.82706462325, 7975.47720918669, 52.9523154511109, 105.581477683324, 258.589429246383
2956, 1439.66306029499, 699.675724099288, 7159.82706462325, 7975.47720918669, 52.8282051600837, 105.091160876864, 258.589429246383
2957, 1490.9125096695, 723.156491018702, 7159.82706462325, 7975.47720918669, 53.4219449937025, 107.410384791521, 258.589429246383
2958, 1699.73062301541, 818.975957013846, 7159.82706462325, 7975.47720918669, 56.0440434111167, 117.687180272314, 258.589429246383
2959, 2157.96930461261, 1030.6443572313, 7159.82706462325, 7975.47720918669, 63.0782739607262, 145.080432682605, 258.589429246383
2960, 2281.94144046399, 1087.97788380717, 7159.82706462325, 7975.47720918669, 65.3213810854399, 153.661297976242, 258.589429246383
2961, 2237.78822859191, 1067.28057876287, 7159.82706462325, 7975.47720918669, 64.5857843018482, 150.614117741041, 258.589429246383
2962, 2056.99785835757, 983.185681307431, 7159.82706462325, 7975.47720918669, 61.5884134714225, 138.662221974692, 258.589429246383
2963, 1946.63499234897, 932.134541634559, 7159.82706462325, 7975.47720918669, 59.9775110336882, 131.966284106026, 258.589429246383
2964, 1876.50044418966, 899.766421398587, 7159.82706462325, 7975.47720918669, 59.0286186008861, 127.936795330765, 258.589429246383
2965, 1805.13808383852, 866.873727602616, 7159.82706462325, 7975.47720918669, 58.0228241077846, 123.911406955319, 258.589429246383
2966, 1812.33982194224, 870.277558010598, 7159.82706462325, 7975.47720918669, 58.1440511627293, 124.334819117801, 258.589429246383
2967, 1812.56178348744, 870.384507185925, 7159.82706462325, 7975.47720918669, 58.1176337853726, 124.316299169031, 258.589429246383
2968, 1894.47677626198, 908.259525951304, 7159.82706462325, 7975.47720918669, 59.2170680738793, 128.905237768826, 258.589429246383
2969, 2057.42219205275, 983.68551465099, 7159.82706462325, 7975.47720918669, 61.5967243056075, 138.698290026343, 258.589429246383
2970, 2216.77506933539, 1057.61417426166, 7159.82706462325, 7975.47720918669, 64.2910838719443, 149.244038538971, 258.589429246383
2971, 2421.17799829371, 1152.9142716369, 7159.82706462325, 7975.47720918669, 68.029467038447, 163.930819696474, 258.589429246383
2972, 2671.71806711109, 1270.35505837368, 7159.82706462325, 7975.47720918669, 73.137969664093, 183.798545665762, 258.589429246383
2973, 2601.48562033393, 1237.22841947663, 7159.82706462325, 7975.47720918669, 71.6126970986515, 177.989647188458, 258.589429246383
2974, 2432.07703858815, 1157.80835827816, 7159.82706462325, 7975.47720918669, 68.1599941908041, 164.683428691045, 258.589429246383
2975, 2091.85429655877, 999.273008075391, 7159.82706462325, 7975.47720918669, 61.9541511605191, 140.708915552652, 258.589429246383
2976, 1755.56678207189, 843.95124314566, 7159.82706462325, 7975.47720918669, 56.8140964577018, 120.666493354453, 258.589429246383
2977, 1542.55753736593, 746.405074296906, 7159.82706462325, 7975.47720918669, 54.024913592561, 109.805180248206, 258.589429246383
2978, 1423.14076420576, 691.988975656872, 7159.82706462325, 7975.47720918669, 52.6355494127459, 104.352118738515, 258.589429246383
2979, 1400.15062745031, 681.631501528447, 7159.82706462325, 7975.47720918669, 52.4026517022517, 103.377536899064, 258.589429246383
2980, 1373.02596869894, 669.255525243071, 7159.82706462325, 7975.47720918669, 52.1218036763482, 102.233546078712, 258.589429246383
2981, 1518.95360392954, 736.090662073185, 7159.82706462325, 7975.47720918669, 53.7819472142119, 108.7388624273, 258.589429246383
2982, 1880.23805038453, 902.141458795066, 7159.82706462325, 7975.47720918669, 58.6241425333079, 127.702936749779, 258.589429246383
2983, 2226.02482021515, 1062.12314477927, 7159.82706462325, 7975.47720918669, 64.3104664920843, 149.752106937287, 258.589429246383
2984, 2208.92715538355, 1053.87103602021, 7159.82706462325, 7975.47720918669, 64.0363691683374, 148.595220975168, 258.589429246383
2985, 2064.48676203759, 986.707046965123, 7159.82706462325, 7975.47720918669, 61.6245528606431, 139.059294231863, 258.589429246383
2986, 1971.36998206744, 943.619037821721, 7159.82706462325, 7975.47720918669, 60.2307183100875, 133.335070125812, 258.589429246383
2987, 1901.91805425368, 911.546156599194, 7159.82706462325, 7975.47720918669, 59.2056875899678, 129.214076050931, 258.589429246383
2988, 1828.07937232042, 877.507555463842, 7159.82706462325, 7975.47720918669, 58.0942919357888, 124.93412909315, 258.589429246383
2989, 1810.97913315365, 869.702371936953, 7159.82706462325, 7975.47720918669, 57.8478613295856, 123.972763595254, 258.589429246383
2990, 1732.46518246534, 833.516056729434, 7159.82706462325, 7975.47720918669, 56.7491792036746, 119.674331122536, 258.589429246383
2991, 1759.53760632061, 846.088212181821, 7159.82706462325, 7975.47720918669, 57.1244069534065, 121.138181269186, 258.589429246383
2992, 1856.25225611273, 890.689421818477, 7159.82706462325, 7975.47720918669, 58.4886855376461, 126.525383385508, 258.589429246383
2993, 1963.46170269223, 940.167230543186, 7159.82706462325, 7975.47720918669, 60.1200582503942, 132.869077787523, 258.589429246383
2994, 2167.15070827094, 1034.60268472512, 7159.82706462325, 7975.47720918669, 63.4307270459763, 145.874433863823, 258.589429246383
2995, 2280.02510367446, 1087.02615193917, 7159.82706462325, 7975.47720918669, 65.4083554838141, 153.639526675197, 258.589429246383
2996, 2361.25008812482, 1124.88212858948, 7159.82706462325, 7975.47720918669, 66.8590494849991, 159.444617461071, 258.589429246383
2997, 2328.64800021359, 1109.61173597195, 7159.82706462325, 7975.47720918669, 66.207472601318, 157.030164785206, 258.589429246383
2998, 2255.88099904741, 1075.69530250972, 7159.82706462325, 7975.47720918669, 64.8472621566696, 151.820915985057, 258.589429246383
2999, 2052.96831995354, 981.38031209628, 7159.82706462325, 7975.47720918669, 61.318301059392, 138.211873052652, 258.589429246383
3000, 1807.23841828453, 867.847831847576, 7159.82706462325, 7975.47720918669, 57.5436132021489, 123.512880445372, 258.589429246383
3001, 1603.72562285307, 774.423759971452, 7159.82706462325, 7975.47720918669, 54.7827853274091, 112.774182713225, 258.589429246383
3002, 1485.51254812468, 720.459286427743, 7159.82706462325, 7975.47720918669, 53.3509048217634, 107.149436308307, 258.589429246383
3003, 1470.62549847868, 713.787765233391, 7159.82706462325, 7975.47720918669, 53.2014002435664, 106.498215629263, 258.589429246383
3004, 1505.00061034191, 729.555226060902, 7159.82706462325, 7975.47720918669, 53.6027340438161, 108.075588465116, 258.589429246383
3005, 1581.08819474279, 764.399954886025, 7159.82706462325, 7975.47720918669, 54.5366757292461, 111.706989268547, 258.589429246383
3006, 1744.4588975121, 839.428407226273, 7159.82706462325, 7975.47720918669, 56.6799088890588, 120.096423996543, 258.589429246383
3007, 1895.59281308143, 908.972423021358, 7159.82706462325, 7975.47720918669, 58.8846091256943, 128.626302504834, 258.589429246383
3008, 2179.45818230411, 1040.42594548683, 7159.82706462325, 7975.47720918669, 63.5493103663368, 146.614039895549, 258.589429246383
3009, 2577.89251598784, 1226.36411572546, 7159.82706462325, 7975.47720918669, 71.2040677334871, 176.156155273365, 258.589429246383
3010, 2681.53867360635, 1274.85839544067, 7159.82706462325, 7975.47720918669, 73.4910716256254, 184.739521217733, 258.589429246383
3011, 2617.93339611902, 1244.8775960155, 7159.82706462325, 7975.47720918669, 72.1504219575059, 179.497876287586, 258.589429246383
3012, 2519.57891582583, 1198.71355747901, 7159.82706462325, 7975.47720918669, 70.1499726016912, 171.652883348978, 258.589429246383
3013, 2439.55679252157, 1161.28256795139, 7159.82706462325, 7975.47720918669, 68.5198451263638, 165.4391376229, 258.589429246383
3014, 2289.53091802751, 1091.20941419574, 7159.82706462325, 7975.47720918669, 65.6872351720558, 154.414223710435, 258.589429246383
3015, 2225.99560062989, 1061.70277780094, 7159.82706462325, 7975.47720918669, 64.5219505743235, 149.941462652565, 258.589429246383
3016, 2195.30375769193, 1047.47020492238, 7159.82706462325, 7975.47720918669, 63.9397290736176, 147.796494644863, 258.589429246383
3017, 2251.58920059333, 1073.71019890596, 7159.82706462325, 7975.47720918669, 64.916240628982, 151.665015454455, 258.589429246383
3018, 2318.40973294328, 1104.85452433808, 7159.82706462325, 7975.47720918669, 66.0893226027831, 156.36662321643, 258.589429246383
3019, 2433.56326024955, 1158.64242750324, 7159.82706462325, 7975.47720918669, 68.2685314635005, 164.865299971599, 258.589429246383
3020, 2519.33216954842, 1198.76818105723, 7159.82706462325, 7975.47720918669, 69.9444600409923, 171.456128309863, 258.589429246383
3021, 2461.85990128487, 1171.78029708843, 7159.82706462325, 7975.47720918669, 68.780266121152, 166.991714777888, 258.589429246383
3022, 2421.47254491386, 1152.92275109744, 7159.82706462325, 7975.47720918669, 67.9631673256216, 163.896988787087, 258.589429246383
3023, 2282.06387523817, 1087.83605240451, 7159.82706462325, 7975.47720918669, 65.2979608403021, 153.654516664474, 258.589429246383
3024, 2038.18539590514, 974.502886673474, 7159.82706462325, 7975.47720918669, 61.0527810269679, 137.255346551067, 258.589429246383
3025, 1848.04947263478, 886.727066534768, 7159.82706462325, 7975.47720918669, 58.1068314421222, 125.796638183207, 258.589429246383
3026, 1748.89582611204, 841.1955564618, 7159.82706462325, 7975.47720918669, 56.6920427429655, 120.279501050707, 258.589429246383
3027, 1759.2619890902, 846.073303400184, 7159.82706462325, 7975.47720918669, 56.8578158343982, 120.86656922505, 258.589429246383
3028, 1810.97226346089, 869.912361562279, 7159.82706462325, 7975.47720918669, 57.5857200318746, 123.718214768118, 258.589429246383
3029, 1871.34872607353, 897.724145694631, 7159.82706462325, 7975.47720918669, 58.4787882272587, 127.169628974689, 258.589429246383
3030, 2029.86607014283, 971.032101684596, 7159.82706462325, 7975.47720918669, 60.9438096553629, 136.75432962973, 258.589429246383
3031, 2163.52128300447, 1032.92359919826, 7159.82706462325, 7975.47720918669, 63.2053059868532, 145.48013659264, 258.589429246383
3032, 2480.05333820539, 1180.51792995458, 7159.82706462325, 7975.47720918669, 69.1417424588132, 168.390134914681, 258.589429246383
3033, 2872.78745203776, 1365.11026285556, 7159.82706462325, 7975.47720918669, 77.7012045476556, 201.291551370122, 258.589429246383
3034, 3061.41519667883, 1454.36562535135, 7159.82706462325, 7975.47720918669, 82.3031273561953, 218.875881856385, 258.589429246383
3035, 2862.46929631454, 1360.03580171385, 7159.82706462325, 7975.47720918669, 77.501712092833, 200.390309823372, 258.589429246383
3036, 2558.06179181697, 1216.65178816012, 7159.82706462325, 7975.47720918669, 70.830939385061, 174.607889751969, 258.589429246383
3037, 2426.7235604769, 1155.2451036512, 7159.82706462325, 7975.47720918669, 68.1925688933088, 164.406517893308, 258.589429246383
3038, 2373.85904669623, 1130.60671767559, 7159.82706462325, 7975.47720918669, 67.1582296175806, 160.444354082376, 258.589429246383
3039, 2297.92321103163, 1095.17148687213, 7159.82706462325, 7975.47720918669, 65.7387519534024, 154.929756201997, 258.589429246383
3040, 2281.36612180009, 1087.46423808625, 7159.82706462325, 7975.47720918669, 65.5011767291493, 153.81529621673, 258.589429246383
3041, 2315.13904916109, 1103.25202331218, 7159.82706462325, 7975.47720918669, 66.1254574361102, 156.224121756971, 258.589429246383
3042, 2450.37506021052, 1166.46766167192, 7159.82706462325, 7975.47720918669, 68.6844909956557, 166.225954843299, 258.589429246383
3043, 2621.94387392311, 1246.8897689453, 7159.82706462325, 7975.47720918669, 72.1402397645477, 179.751901756559, 258.589429246383
3044, 2762.8757815436, 1313.18439893423, 7159.82706462325, 7975.47720918669, 75.1796994929771, 191.578405704535, 258.589429246383
3045, 2864.78460983956, 1361.25768239125, 7159.82706462325, 7975.47720918669, 77.4978116650409, 200.549530855446, 258.589429246383
3046, 2817.65071458787, 1338.95792230207, 7159.82706462325, 7975.47720918669, 76.398850879269, 196.349808645804, 258.589429246383
3047, 2535.63050859284, 1206.20258126825, 7159.82706462325, 7975.47720918669, 70.2619516956706, 172.733587322179, 258.589429246383
3048, 2178.11012749377, 1039.28708357258, 7159.82706462325, 7975.47720918669, 63.4483264391393, 146.451424443492, 258.589429246383
3049, 1913.23863535979, 916.687214975554, 7159.82706462325, 7975.47720918669, 59.1156513219151, 129.627879162746, 258.589429246383
3050, 1788.05584780025, 859.133416706038, 7159.82706462325, 7975.47720918669, 57.2836890759745, 122.467474773013, 258.589429246383
3051, 1746.72635000109, 840.226021357437, 7159.82706462325, 7975.47720918669, 56.707984818314, 120.211485728933, 258.589429246383
3052, 1785.83891299623, 858.303090176016, 7159.82706462325, 7975.47720918669, 57.2590756893337, 122.353613208905, 258.589429246383
3053, 1860.07712990523, 892.519428801144, 7159.82706462325, 7975.47720918669, 58.3413005155851, 126.549328434292, 258.589429246383
3054, 2069.56833467615, 989.41863200361, 7159.82706462325, 7975.47720918669, 61.6462428427502, 139.332418943489, 258.589429246383
3055, 2580.67357815448, 1227.73657088148, 7159.82706462325, 7975.47720918669, 71.1975790109431, 176.335625949341, 258.589429246383
3056, 3039.46745531281, 1444.03489746354, 7159.82706462325, 7975.47720918669, 81.6976898046246, 216.718430325549, 258.589429246383
3057, 2809.60031284349, 1335.07241687491, 7159.82706462325, 7975.47720918669, 76.2450588809467, 195.674382880293, 258.589429246383
3058, 2482.14073552749, 1181.0945328573, 7159.82706462325, 7975.47720918669, 69.2132397010388, 168.573825283018, 258.589429246383
3059, 2209.70717021405, 1053.98931714208, 7159.82706462325, 7975.47720918669, 64.0900007279986, 148.690781009843, 258.589429246383
3060, 2044.7095266005, 977.518385951569, 7159.82706462325, 7975.47720918669, 61.284710894107, 137.788585484941, 258.589429246383
3061, 1905.09186853066, 912.996807125797, 7159.82706462325, 7975.47720918669, 59.10234519359, 129.252969120512, 258.589429246383
3062, 1826.89011356809, 877.003178053529, 7159.82706462325, 7975.47720918669, 57.9530602509407, 124.746619295881, 258.589429246383
3063, 1767.52417578459, 849.694752735618, 7159.82706462325, 7975.47720918669, 57.142038011286, 121.478995520184, 258.589429246383
3064, 1760.30269731359, 846.429154080183, 7159.82706462325, 7975.47720918669, 57.0286990564244, 121.076444469167, 258.589429246383
3065, 1807.17931313907, 868.067804239345, 7159.82706462325, 7975.47720918669, 57.6920675568169, 123.66155061394, 258.589429246383
3066, 2126.64073929267, 1015.92692365942, 7159.82706462325, 7975.47720918669, 62.6787437372676, 143.121968894854, 258.589429246383
3067, 2472.49517057726, 1176.99527475866, 7159.82706462325, 7975.47720918669, 69.009749717653, 167.819336236626, 258.589429246383
3068, 2688.50786153696, 1278.22402591648, 7159.82706462325, 7975.47720918669, 73.505270002486, 185.215996033393, 258.589429246383
3069, 2713.3028246098, 1289.81219344353, 7159.82706462325, 7975.47720918669, 74.042432285624, 187.304898419936, 258.589429246383
3070, 2653.33066854112, 1261.57296768546, 7159.82706462325, 7975.47720918669, 72.7310546088771, 182.264083464614, 258.589429246383
3071, 2392.21406093471, 1139.1149158666, 7159.82706462325, 7975.47720918669, 67.3953514708331, 161.691507147237, 258.589429246383
3072, 2033.00215097695, 971.963497975272, 7159.82706462325, 7975.47720918669, 61.0245084893222, 136.973508908349, 258.589429246383
3073, 1647.47287165026, 794.212265120003, 7159.82706462325, 7975.47720918669, 55.3870634366778, 115.008191217469, 258.589429246383
3074, 1478.73873977301, 717.25514642001, 7159.82706462325, 7975.47720918669, 53.3236940344258, 106.890441481457, 258.589429246383
3075, 1391.76649957167, 677.688272826611, 7159.82706462325, 7975.47720918669, 52.3470920080303, 103.051506030536, 258.589429246383
3076, 1372.2077170206, 668.876827559997, 7159.82706462325, 7975.47720918669, 52.1431886847019, 102.228709899664, 258.589429246383
3077, 1395.07223906182, 679.35085967393, 7159.82706462325, 7975.47720918669, 52.3976348150321, 103.210307533154, 258.589429246383
3078, 1514.89917879998, 734.17957049072, 7159.82706462325, 7975.47720918669, 53.75827593628, 108.574056633694, 258.589429246383
3079, 1942.19189636937, 930.758348550573, 7159.82706462325, 7975.47720918669, 59.5814080228465, 131.390774061739, 258.589429246383
3080, 2365.69273158563, 1127.21183274626, 7159.82706462325, 7975.47720918669, 66.8949846043557, 159.728949032675, 258.589429246383
3081, 2265.98292253756, 1080.36018831368, 7159.82706462325, 7975.47720918669, 65.1072705136879, 152.598015265775, 258.589429246383
3082, 2099.72727850633, 1003.03440129222, 7159.82706462325, 7975.47720918669, 62.2625454074531, 141.382045087911, 258.589429246383
3083, 2016.62233092448, 964.602494767214, 7159.82706462325, 7975.47720918669, 60.9292551230734, 136.10965445803, 258.589429246383
3084, 2063.28187946357, 986.331140109326, 7159.82706462325, 7975.47720918669, 61.6805539379651, 139.055563092473, 258.589429246383
3085, 1959.09090911493, 937.978561693998, 7159.82706462325, 7975.47720918669, 59.9944767796561, 132.541419344783, 258.589429246383
3086, 1882.43182027763, 902.606775737009, 7159.82706462325, 7975.47720918669, 58.8367730495592, 127.995272454165, 258.589429246383
3087, 1836.00279357813, 881.237554311176, 7159.82706462325, 7975.47720918669, 58.1556055706642, 125.328590580806, 258.589429246383
3088, 1883.37687849877, 903.179972594518, 7159.82706462325, 7975.47720918669, 58.8045137458732, 128.008449480486, 258.589429246383
3089, 1914.45434832169, 917.500210349383, 7159.82706462325, 7975.47720918669, 59.2537720527282, 129.817455018708, 258.589429246383
3090, 2211.06336203995, 1055.09278895164, 7159.82706462325, 7975.47720918669, 64.1034625037704, 148.777272409053, 258.589429246383
3091, 2704.46234466364, 1285.84122935711, 7159.82706462325, 7975.47720918669, 73.8504148879303, 186.563368474761, 258.589429246383
3092, 3069.04758033193, 1458.06463171944, 7159.82706462325, 7975.47720918669, 82.4257250426513, 219.549549598235, 258.589429246383
3093, 3157.62461213983, 1500.12979701327, 7159.82706462325, 7975.47720918669, 84.6954640434133, 228.230480070849, 258.589429246383
3094, 3224.00331127899, 1531.7570361816, 7159.82706462325, 7975.47720918669, 86.4268057249887, 234.884985401897, 258.589429246383
3095, 2964.4355121503, 1408.31945543741, 7159.82706462325, 7975.47720918669, 79.8534663195097, 209.658843655206, 258.589429246383
3096, 2719.34316159701, 1292.54780839363, 7159.82706462325, 7975.47720918669, 74.1684122398766, 187.825283590588, 258.589429246383
3097, 2526.65831674088, 1202.0795319879, 7159.82706462325, 7975.47720918669, 70.0379872793881, 171.981287428497, 258.589429246383
3098, 2346.10311739696, 1117.64985565465, 7159.82706462325, 7975.47720918669, 66.5001867502909, 158.280644575825, 258.589429246383
3099, 2321.11760020262, 1106.10382317584, 7159.82706462325, 7975.47720918669, 66.0359410707806, 156.472434499073, 258.589429246383
3100, 2394.85878714692, 1140.55205250657, 7159.82706462325, 7975.47720918669, 67.4624398807944, 161.918823517821, 258.589429246383
3101, 2463.43984512141, 1172.5767868803, 7159.82706462325, 7975.47720918669, 68.8309511798439, 167.144383095698, 258.589429246383
3102, 2632.44530675786, 1251.82685734949, 7159.82706462325, 7975.47720918669, 72.3293088664171, 180.605713566043, 258.589429246383
3103, 3067.36766954897, 1457.25393672356, 7159.82706462325, 7975.47720918669, 82.417062045176, 219.423041256598, 258.589429246383
3104, 3491.56916325894, 1659.75747181626, 7159.82706462325, 7975.47720918669, 93.7930383009052, 263.12403878017, 258.589429246383
3105, 3294.33835358142, 1565.32129085065, 7159.82706462325, 7975.47720918669, 88.3019818581843, 242.045892910012, 258.589429246383
3106, 2950.83962346708, 1401.81551100108, 7159.82706462325, 7975.47720918669, 79.6191714152284, 208.442731548616, 258.589429246383
3107, 2687.84380342286, 1277.63082551782, 7159.82706462325, 7975.47720918669, 73.6445931128303, 185.289307574871, 258.589429246383
3108, 2454.24179961662, 1168.01340805101, 7159.82706462325, 7975.47720918669, 68.844639419151, 166.596080541447, 258.589429246383
3109, 2253.05250438804, 1074.16844555265, 7159.82706462325, 7975.47720918669, 65.022920005893, 151.838856573485, 258.589429246383
3110, 2129.8129541164, 1016.93804907391, 7159.82706462325, 7975.47720918669, 62.931137992254, 143.519192910011, 258.589429246383
3111, 2077.74634646517, 992.849477604984, 7159.82706462325, 7975.47720918669, 62.0717489668782, 140.13697814937, 258.589429246383
3112, 1997.52692687002, 955.700531664493, 7159.82706462325, 7975.47720918669, 60.7266536086461, 135.02592721631, 258.589429246383
3113, 2097.81834209854, 1002.32127791033, 7159.82706462325, 7975.47720918669, 62.2970233197036, 141.331656224439, 258.589429246383
3114, 2354.37116345779, 1121.73376946909, 7159.82706462325, 7975.47720918669, 66.8028391454286, 159.019840551572, 258.589429246383
3115, 2821.36665709571, 1340.86965857453, 7159.82706462325, 7975.47720918669, 76.5111411913055, 196.693943186353, 258.589429246383
3116, 3122.25839816493, 1483.34247387701, 7159.82706462325, 7975.47720918669, 83.7664086162806, 224.693482023405, 258.589429246383
3117, 3260.7380910869, 1549.2939121311, 7159.82706462325, 7975.47720918669, 87.3835934861335, 238.592931536215, 258.589429246383
3118, 3335.78153955725, 1585.14553290528, 7159.82706462325, 7975.47720918669, 89.414436622185, 246.384173624859, 258.589429246383
3119, 3194.95159537273, 1517.90824184747, 7159.82706462325, 7975.47720918669, 85.6351676800713, 231.919080147574, 258.589429246383
3120, 2975.16421711704, 1413.46445493568, 7159.82706462325, 7975.47720918669, 80.0458184311933, 210.578744867468, 258.589429246383
3121, 2677.18022523298, 1272.70806226806, 7159.82706462325, 7975.47720918669, 73.2078679236473, 184.228052072099, 258.589429246383
3122, 2625.80290688262, 1248.63385786977, 7159.82706462325, 7975.47720918669, 72.147763475083, 180.017303482483, 258.589429246383
3123, 2688.17105947482, 1277.9874788908, 7159.82706462325, 7975.47720918669, 73.5085184890424, 185.216788862461, 258.589429246383
3124, 2685.86043782951, 1276.86977346744, 7159.82706462325, 7975.47720918669, 73.4620016912265, 185.021583048906, 258.589429246383
3125, 2764.06692209911, 1313.7105665924, 7159.82706462325, 7975.47720918669, 75.2101023429455, 191.708381396223, 258.589429246383
3126, 2895.46061552743, 1375.78202145612, 7159.82706462325, 7975.47720918669, 78.1918700588266, 203.292812551901, 258.589429246383
3127, 3266.81040724529, 1552.199372987, 7159.82706462325, 7975.47720918669, 87.5463473330488, 239.213634632152, 258.589429246383
3128, 3515.70833336587, 1671.36122640704, 7159.82706462325, 7975.47720918669, 94.4993105624237, 265.805327094246, 258.589429246383
3129, 3257.96642206356, 1547.91815680346, 7159.82706462325, 7975.47720918669, 87.3573912579006, 238.34638789377, 258.589429246383
3130, 2880.88396167857, 1368.66592211697, 7159.82706462325, 7975.47720918669, 77.9713156258453, 202.078886090776, 258.589429246383
3131, 2605.77024349175, 1239.01846721805, 7159.82706462325, 7975.47720918669, 71.8810683244994, 178.514079056949, 258.589429246383
3132, 2409.25465136731, 1146.98893612324, 7159.82706462325, 7975.47720918669, 67.9379407990774, 163.172294735733, 258.589429246383
3133, 2213.7808884958, 1055.84536182854, 7159.82706462325, 7975.47720918669, 64.3420958043949, 149.144042616881, 258.589429246383
3134, 2080.1456048191, 993.824564289967, 7159.82706462325, 7975.47720918669, 62.0966167845342, 140.283781711371, 258.589429246383
3135, 1962.98146513157, 939.599604707024, 7159.82706462325, 7975.47720918669, 60.2288535033851, 132.959973995414, 258.589429246383
3136, 1932.36327728344, 925.548623287632, 7159.82706462325, 7975.47720918669, 59.7499489505483, 131.109032947944, 258.589429246383
3137, 2022.27911509454, 967.235638930273, 7159.82706462325, 7975.47720918669, 61.1602182303389, 136.61490345257, 258.589429246383
3138, 2252.33077346377, 1074.10305047661, 7159.82706462325, 7975.47720918669, 65.0461927716586, 151.839984285186, 258.589429246383
3139, 2706.02645457331, 1286.46754268912, 7159.82706462325, 7975.47720918669, 74.0326628937959, 186.836663772773, 258.589429246383
3140, 3047.99113500752, 1448.0205559727, 7159.82706462325, 7975.47720918669, 81.9726187021446, 217.582090291414, 258.589429246383
3141, 3275.11467144895, 1556.11904243021, 7159.82706462325, 7975.47720918669, 87.8268261898857, 240.130266339737, 258.589429246383
3142, 3310.38823285712, 1572.97013568739, 7159.82706462325, 7975.47720918669, 88.772385592196, 243.785496555633, 258.589429246383
3143, 3135.37729850829, 1489.50104301078, 7159.82706462325, 7975.47720918669, 84.1317888404514, 226.036588903679, 258.589429246383
3144, 2820.50962365522, 1340.22250934077, 7159.82706462325, 7975.47720918669, 76.4550820578678, 196.604196828018, 258.589429246383
3145, 2590.03146537033, 1231.75459538965, 7159.82706462325, 7975.47720918669, 71.3827480900128, 177.089481381155, 258.589429246383
3146, 2437.48176150563, 1160.32769933773, 7159.82706462325, 7975.47720918669, 68.2843137104047, 165.122921838453, 258.589429246383
3147, 2330.3699447827, 1110.33946957425, 7159.82706462325, 7975.47720918669, 66.2315870491631, 157.168043807745, 258.589429246383
3148, 2310.16313483792, 1100.96784409047, 7159.82706462325, 7975.47720918669, 65.8742516205127, 155.72818107031, 258.589429246383
3149, 2316.96152615056, 1104.14734586966, 7159.82706462325, 7975.47720918669, 66.0114534359571, 156.229353712036, 258.589429246383
3150, 2394.44445553816, 1140.35454110553, 7159.82706462325, 7975.47720918669, 67.4725464223577, 161.896753216249, 258.589429246383
3151, 2816.58837344104, 1338.59823943668, 7159.82706462325, 7975.47720918669, 76.3964269818963, 196.277218754679, 258.589429246383
3152, 3140.37654626567, 1491.94854137043, 7159.82706462325, 7975.47720918669, 84.259231971485, 226.491424179236, 258.589429246383
3153, 2954.60680844911, 1403.65360161465, 7159.82706462325, 7975.47720918669, 79.6855321862341, 208.769851836202, 258.589429246383
3154, 2683.94568077658, 1275.77619376747, 7159.82706462325, 7975.47720918669, 73.5918155776855, 184.992842372677, 258.589429246383
3155, 2412.12975744707, 1148.26457515726, 7159.82706462325, 7975.47720918669, 68.065861504983, 163.450751681445, 258.589429246383
3156, 2287.35255460151, 1090.13017728521, 7159.82706462325, 7975.47720918669, 65.7542897295237, 154.369499944808, 258.589429246383
3157, 2085.21141183677, 996.107282535143, 7159.82706462325, 7975.47720918669, 62.2516701709965, 140.674256092679, 258.589429246383
3158, 1997.92310298832, 955.789107643086, 7159.82706462325, 7975.47720918669, 60.8452873399284, 135.164520948273, 258.589429246383
3159, 1909.49525832025, 914.908814154597, 7159.82706462325, 7975.47720918669, 59.5121567038623, 129.854235647391, 258.589429246383
3160, 1847.71652552821, 886.517390053852, 7159.82706462325, 7975.47720918669, 58.4774988546644, 126.148297397856, 258.589429246383
3161, 1932.3406887785, 925.740245227163, 7159.82706462325, 7975.47720918669, 59.6504489689966, 131.006258491021, 258.589429246383
3162, 2056.17842261492, 983.04477330922, 7159.82706462325, 7975.47720918669, 61.5790189136261, 138.625359220085, 258.589429246383
3163, 2260.33049720999, 1077.84445646013, 7159.82706462325, 7975.47720918669, 65.1195266981516, 152.331299576036, 258.589429246383
3164, 2470.83801772528, 1176.11020531584, 7159.82706462325, 7975.47720918669, 69.013832091926, 167.730459690685, 258.589429246383
3165, 2490.02449275299, 1184.990414924, 7159.82706462325, 7975.47720918669, 69.3666977012718, 169.187298114496, 258.589429246383
3166, 2489.35144030511, 1184.67946215495, 7159.82706462325, 7975.47720918669, 69.3298682504113, 169.112787360581, 258.589429246383
3167, 2396.50719647505, 1141.20678762595, 7159.82706462325, 7975.47720918669, 67.5052094526765, 162.046901596727, 258.589429246383
3168, 2170.27976086646, 1035.75781485762, 7159.82706462325, 7975.47720918669, 63.316808506799, 145.926883589762, 258.589429246383
3169, 1986.97636546078, 950.832011581953, 7159.82706462325, 7975.47720918669, 60.2705724334831, 134.099620621807, 258.589429246383
3170, 1844.59647259438, 885.149066082238, 7159.82706462325, 7975.47720918669, 58.1023525450479, 125.648141360582, 258.589429246383
3171, 1775.97577326165, 853.636155251954, 7159.82706462325, 7975.47720918669, 57.1255113360266, 121.813386679748, 258.589429246383
3172, 1768.12175682486, 850.070407974407, 7159.82706462325, 7975.47720918669, 57.046268849746, 121.416411085917, 258.589429246383
3173, 1809.31568770007, 869.079441824226, 7159.82706462325, 7975.47720918669, 57.6360505149672, 123.70031078691, 258.589429246383
3174, 1926.82677723726, 923.321559644489, 7159.82706462325, 7975.47720918669, 59.3869454914968, 130.504205776659, 258.589429246383
3175, 2078.46769416742, 993.461767309747, 7159.82706462325, 7975.47720918669, 61.8274884551261, 139.938797174341, 258.589429246383
3176, 2271.42385361015, 1083.07090417338, 7159.82706462325, 7975.47720918669, 65.2521220537967, 153.034592956407, 258.589429246383
3177, 2539.55128338524, 1208.30007007802, 7159.82706462325, 7975.47720918669, 70.4666459909905, 173.147041273968, 258.589429246383
3178, 2756.50390580374, 1310.15511848412, 7159.82706462325, 7975.47720918669, 75.1903584280226, 191.159240448427, 258.589429246383
3179, 2751.21143317686, 1307.55980340433, 7159.82706462325, 7975.47720918669, 75.089000187918, 190.721082208398, 258.589429246383
3180, 2717.49458264106, 1291.65944175961, 7159.82706462325, 7975.47720918669, 74.3686252480693, 187.863744207111, 258.589429246383
3181, 2513.57403082356, 1195.8005967364, 7159.82706462325, 7975.47720918669, 70.0684938762938, 171.22370567366, 258.589429246383
3182, 2362.60605383756, 1125.22300012788, 7159.82706462325, 7975.47720918669, 67.1183687508513, 159.772306388, 258.589429246383
3183, 2314.40358885016, 1102.81657642162, 7159.82706462325, 7975.47720918669, 66.2131264515152, 156.265609780739, 258.589429246383
3184, 2252.2922414143, 1073.93303464985, 7159.82706462325, 7975.47720918669, 64.962569023168, 151.744091000673, 258.589429246383
3185, 2267.62735022649, 1081.14435668029, 7159.82706462325, 7975.47720918669, 65.2163854393391, 152.798739316365, 258.589429246383
3186, 2374.05273466938, 1130.81744555171, 7159.82706462325, 7975.47720918669, 67.1459168157845, 160.443373261871, 258.589429246383
3187, 2633.92545781416, 1252.57378486796, 7159.82706462325, 7975.47720918669, 72.3656016077531, 180.708675927778, 258.589429246383
3188, 2769.17423487811, 1316.16397536357, 7159.82706462325, 7975.47720918669, 75.2983332471293, 192.103143961395, 258.589429246383
3189, 2825.3861938449, 1342.64589885445, 7159.82706462325, 7975.47720918669, 76.574439133766, 197.029166027595, 258.589429246383
3190, 2863.54376912928, 1360.66354325059, 7159.82706462325, 7975.47720918669, 77.4504830721137, 200.427983868065, 258.589429246383
3191, 2740.77172544091, 1302.68032282546, 7159.82706462325, 7975.47720918669, 74.6576964674061, 189.661108861089, 258.589429246383
3192, 2587.8344057328, 1230.77604310605, 7159.82706462325, 7975.47720918669, 71.319925685886, 176.890839553307, 258.589429246383
3193, 2443.25476848473, 1163.05434647123, 7159.82706462325, 7975.47720918669, 68.3708393171202, 165.530971407239, 258.589429246383
3194, 2383.11248566611, 1134.99290255839, 7159.82706462325, 7975.47720918669, 67.2172846374258, 161.02652177677, 258.589429246383
3195, 2373.09316801056, 1130.3386120891, 7159.82706462325, 7975.47720918669, 67.0385578455519, 160.299106711032, 258.589429246383
3196, 2354.36214154566, 1121.59043717838, 7159.82706462325, 7975.47720918669, 66.6841621073858, 158.921964173538, 258.589429246383
3197, 2430.22315091831, 1157.06231888912, 7159.82706462325, 7975.47720918669, 68.1614075902627, 164.594631214353, 258.589429246383
3198, 2555.08922358835, 1215.5363519892, 7159.82706462325, 7975.47720918669, 70.6714923955399, 174.297025762235, 258.589429246383
3199, 2702.1168644019, 1284.59115245119, 7159.82706462325, 7975.47720918669, 73.8060113103904, 186.370595300691, 258.589429246383
3200, 2978.6181287348, 1415.17551509507, 7159.82706462325, 7975.47720918669, 80.1865837704306, 210.938234151245, 258.589429246383
3201, 3244.62749938158, 1541.6202188659, 7159.82706462325, 7975.47720918669, 86.9671658695855, 236.919448586197, 258.589429246383
3202, 3361.94007829077, 1597.63926655764, 7159.82706462325, 7975.47720918669, 90.1922454839977, 249.147935251881, 258.589429246383
3203, 3239.17846659688, 1538.96794052341, 7159.82706462325, 7975.47720918669, 86.8763535870824, 236.415131414631, 258.589429246383
3204, 2927.98360763983, 1390.99335832768, 7159.82706462325, 7975.47720918669, 79.0907735554021, 206.353418416318, 258.589429246383
3205, 2723.86622219256, 1294.63519696569, 7159.82706462325, 7975.47720918669, 74.4461028726356, 188.338213261135, 258.589429246383
3206, 2618.75465184232, 1245.2459417415, 7159.82706462325, 7975.47720918669, 72.1762988517436, 179.571359601696, 258.589429246383
3207, 2524.60302448463, 1201.0862070205, 7159.82706462325, 7975.47720918669, 70.2252331896782, 172.020965206142, 258.589429246383
3208, 2409.19004171755, 1147.07916185435, 7159.82706462325, 7975.47720918669, 67.9008858405246, 163.119614883756, 258.589429246383
3209, 2486.38666480083, 1183.30295619896, 7159.82706462325, 7975.47720918669, 69.3865562590554, 168.976572667915, 258.589429246383
3210, 2585.86809867033, 1229.93251008986, 7159.82706462325, 7975.47720918669, 71.3744362456365, 176.808913810429, 258.589429246383
3211, 2715.06717186512, 1290.66787014901, 7159.82706462325, 7975.47720918669, 74.1110514799717, 187.47998888033, 258.589429246383
3212, 2860.52952014443, 1359.27028791053, 7159.82706462325, 7975.47720918669, 77.384623835873, 200.155036677623, 258.589429246383
3213, 2984.89902098802, 1418.10017056972, 7159.82706462325, 7975.47720918669, 80.354933972347, 211.565678993948, 258.589429246383
3214, 2981.69410640619, 1416.55858070111, 7159.82706462325, 7975.47720918669, 80.2697603656525, 211.258576636649, 258.589429246383
3215, 2829.80903348014, 1344.67401102097, 7159.82706462325, 7975.47720918669, 76.6620391204517, 197.417431354236, 258.589429246383
3216, 2467.38787542506, 1174.21102935533, 7159.82706462325, 7975.47720918669, 68.8485995809507, 167.381026431164, 258.589429246383
3217, 2138.02646627019, 1020.72680864628, 7159.82706462325, 7975.47720918669, 62.7161510644597, 143.720386706327, 258.589429246383
3218, 1947.80808919397, 932.764042070136, 7159.82706462325, 7975.47720918669, 59.6100626518937, 131.659261247165, 258.589429246383
3219, 1938.22882530141, 928.527474200639, 7159.82706462325, 7975.47720918669, 59.4603067052314, 131.084327918609, 258.589429246383
3220, 1934.62964647902, 926.872701762467, 7159.82706462325, 7975.47720918669, 59.4038208251094, 130.867258923382, 258.589429246383
3221, 1988.39746864538, 951.764242684842, 7159.82706462325, 7975.47720918669, 60.2490651152885, 134.144568515273, 258.589429246383
3222, 2171.66525886955, 1036.7592453076, 7159.82706462325, 7975.47720918669, 63.3319798366419, 146.013183393159, 258.589429246383
3223, 2531.50630471906, 1204.65678226432, 7159.82706462325, 7975.47720918669, 70.1427161109624, 172.367335712079, 258.589429246383
3224, 2903.49596644276, 1379.68675038769, 7159.82706462325, 7975.47720918669, 78.3410523166625, 203.964499982581, 258.589429246383
3225, 2815.49208896919, 1337.97890647283, 7159.82706462325, 7975.47720918669, 76.3262638226026, 196.100339748811, 258.589429246383
3226, 2569.76201509135, 1222.2590618427, 7159.82706462325, 7975.47720918669, 71.0011294724434, 175.456729787472, 258.589429246383
3227, 2380.04394631562, 1133.48462065483, 7159.82706462325, 7975.47720918669, 67.227266139591, 160.83303371434, 258.589429246383
3228, 2228.41344229554, 1062.82489362635, 7159.82706462325, 7975.47720918669, 64.4911071163588, 150.030875675319, 258.589429246383
3229, 2106.97566851695, 1006.45691570596, 7159.82706462325, 7975.47720918669, 62.370506891054, 141.841337528118, 258.589429246383
3230, 2067.02118821356, 988.015761696481, 7159.82706462325, 7975.47720918669, 61.6947923841445, 139.245572686609, 258.589429246383
3231, 2002.4987253994, 958.130497583982, 7159.82706462325, 7975.47720918669, 60.6245914750397, 135.151024980259, 258.589429246383
3232, 1912.8288301738, 916.681567059488, 7159.82706462325, 7975.47720918669, 59.1900547455147, 129.675217177628, 258.589429246383
3233, 1901.01211639075, 911.320643924, 7159.82706462325, 7975.47720918669, 58.9883408719496, 128.956670211522, 258.589429246383
3234, 2105.17366414203, 1005.94627791301, 7159.82706462325, 7975.47720918669, 62.196125478455, 141.593739761644, 258.589429246383
3235, 2519.90414898487, 1199.26012503666, 7159.82706462325, 7975.47720918669, 69.8959794688884, 171.445580665515, 258.589429246383
3236, 2861.80576261984, 1359.97290305614, 7159.82706462325, 7975.47720918669, 77.3598942931052, 200.213673404105, 258.589429246383
3237, 2895.73342401317, 1375.90504293201, 7159.82706462325, 7975.47720918669, 78.1693579064337, 203.294070663565, 258.589429246383
3238, 2780.05465232104, 1321.23339833116, 7159.82706462325, 7975.47720918669, 75.4943157823337, 193.012799767533, 258.589429246383
3239, 2569.61612073462, 1222.19931125159, 7159.82706462325, 7975.47720918669, 70.9373951180873, 175.423285592285, 258.589429246383
3240, 2202.44081375545, 1050.61808070212, 7159.82706462325, 7975.47720918669, 63.8388400526289, 148.074025112265, 258.589429246383
3241, 1942.52840840503, 930.263059016825, 7159.82706462325, 7975.47720918669, 59.531537203046, 131.33740589527, 258.589429246383
3242, 1771.43430624926, 851.483353390267, 7159.82706462325, 7975.47720918669, 57.012199694075, 121.507013942621, 258.589429246383
3243, 1736.80840119309, 835.72549531127, 7159.82706462325, 7975.47720918669, 56.5270445433328, 119.628895044809, 258.589429246383
3244, 1720.74647257958, 828.36826796083, 7159.82706462325, 7975.47720918669, 56.3098853663128, 118.773154247527, 258.589429246383
3245, 1731.10728848705, 833.15308943866, 7159.82706462325, 7975.47720918669, 56.4522082501244, 119.328922583407, 258.589429246383
3246, 1844.50667732013, 885.428121263514, 7159.82706462325, 7975.47720918669, 58.0587774757247, 125.605642418245, 258.589429246383
3247, 2158.63682896052, 1030.83928035205, 7159.82706462325, 7975.47720918669, 63.0751906607005, 145.112439749277, 258.589429246383
3248, 2527.85649025003, 1202.98796895258, 7159.82706462325, 7975.47720918669, 70.0367011619364, 172.040372881681, 258.589429246383
3249, 2362.55073513789, 1125.36662553586, 7159.82706462325, 7975.47720918669, 66.8340262240777, 159.483648329743, 258.589429246383
3250, 2160.47396717255, 1031.23998156095, 7159.82706462325, 7975.47720918669, 63.2225061406366, 145.323665661567, 258.589429246383
3251, 2018.72005263594, 965.574616320961, 7159.82706462325, 7975.47720918669, 60.872851263018, 136.148566055244, 258.589429246383
3252, 1885.56939267484, 904.024518436666, 7159.82706462325, 7975.47720918669, 58.8809031273326, 128.173741093289, 258.589429246383
3253, 1803.57264172777, 866.290123913395, 7159.82706462325, 7975.47720918669, 57.6838813092803, 123.498447058688, 258.589429246383
3254, 1720.98488128603, 828.304804962221, 7159.82706462325, 7975.47720918669, 56.5373758492527, 119.005930453217, 258.589429246383
3255, 1729.89439129971, 832.509113715687, 7159.82706462325, 7975.47720918669, 56.6405041312011, 119.46374611538, 258.589429246383
3256, 1762.06396612482, 847.323764778211, 7159.82706462325, 7975.47720918669, 57.0600498172683, 121.175036222116, 258.589429246383
3257, 1867.88775710282, 896.124342340758, 7159.82706462325, 7975.47720918669, 58.5519665602581, 127.087321148267, 258.589429246383
3258, 2101.6005420436, 1004.25741254533, 7159.82706462325, 7975.47720918669, 62.208486268495, 141.435873019053, 258.589429246383
3259, 2391.84223824304, 1139.29248854961, 7159.82706462325, 7975.47720918669, 67.4145199560049, 161.691449797727, 258.589429246383
3260, 2593.34482494173, 1233.53563409306, 7159.82706462325, 7975.47720918669, 71.451424238124, 177.342322164011, 258.589429246383
3261, 2676.92128204224, 1272.73400324531, 7159.82706462325, 7975.47720918669, 73.2280800058428, 184.224263992134, 258.589429246383
3262, 2642.39066341838, 1256.46120146598, 7159.82706462325, 7975.47720918669, 72.4688238776293, 181.336682094611, 258.589429246383
3263, 2383.69446236521, 1135.15062359305, 7159.82706462325, 7975.47720918669, 67.2098755891983, 161.03926447292, 258.589429246383
3264, 2055.13309379107, 982.25430299458, 7159.82706462325, 7975.47720918669, 61.3611372106672, 138.357466622029, 258.589429246383
3265, 1747.63702831336, 840.329144812001, 7159.82706462325, 7975.47720918669, 56.7267053438958, 120.257954003224, 258.589429246383
3266, 1504.44555341865, 728.894926162174, 7159.82706462325, 7975.47720918669, 53.6341240378612, 108.078672892712, 258.589429246383
3267, 1373.0998964339, 669.100164234367, 7159.82706462325, 7975.47720918669, 52.1725482804344, 102.283508230461, 258.589429246383
3268, 1332.54476390378, 650.760231555983, 7159.82706462325, 7975.47720918669, 51.7629144230403, 100.617808180355, 258.589429246383
3269, 1336.83574519247, 652.77628612785, 7159.82706462325, 7975.47720918669, 51.8176740798116, 100.804891825228, 258.589429246383
3270, 1457.26238048439, 707.832569366968, 7159.82706462325, 7975.47720918669, 53.1381345964498, 105.986833863092, 258.589429246383
3271, 1819.16787092845, 873.97158594075, 7159.82706462325, 7975.47720918669, 57.804869275279, 124.282916650667, 258.589429246383
3272, 2196.55851645344, 1048.45704588391, 7159.82706462325, 7975.47720918669, 63.8270382870505, 147.755861514881, 258.589429246383
3273, 2099.25508184212, 1002.86683244557, 7159.82706462325, 7975.47720918669, 62.2277829576366, 141.328129584429, 258.589429246383
3274, 1880.21024766133, 901.384741507997, 7159.82706462325, 7975.47720918669, 58.8679464650058, 127.928419206206, 258.589429246383
3275, 1781.16184401489, 855.867294417432, 7159.82706462325, 7975.47720918669, 57.4796342622888, 122.371746815024, 258.589429246383
3276, 1751.87223508057, 842.473216979413, 7159.82706462325, 7975.47720918669, 57.0882449099583, 120.792348701755, 258.589429246383
3277, 1773.15171903818, 852.319510539483, 7159.82706462325, 7975.47720918669, 57.3791128260972, 121.946283530481, 258.589429246383
3278, 1740.30600530789, 837.149945275502, 7159.82706462325, 7975.47720918669, 56.9360554976102, 120.176006163756, 258.589429246383
3279, 1759.30810839047, 845.956186745046, 7159.82706462325, 7975.47720918669, 57.1663804898182, 121.171057866951, 258.589429246383
3280, 1795.51566359259, 862.586617946024, 7159.82706462325, 7975.47720918669, 57.7263009408027, 123.211833857336, 258.589429246383
3281, 1926.72398684694, 923.17531000562, 7159.82706462325, 7975.47720918669, 59.5934692885549, 130.70113773027, 258.589429246383
3282, 2165.23004917589, 1033.6748600272, 7159.82706462325, 7975.47720918669, 63.4328395144263, 145.79221145211, 258.589429246383
3283, 2481.17097681745, 1180.95844632818, 7159.82706462325, 7975.47720918669, 69.2841152406856, 168.596732136361, 258.589429246383
3284, 2648.77038674429, 1259.47057094433, 7159.82706462325, 7975.47720918669, 72.7234686332669, 181.980070339347, 258.589429246383
3285, 2661.48199549237, 1265.38468431239, 7159.82706462325, 7975.47720918669, 72.9773140026303, 183.018178752695, 258.589429246383
3286, 2607.26489673704, 1239.90850034379, 7159.82706462325, 7975.47720918669, 71.7862685363971, 178.516523529692, 258.589429246383
3287, 2410.44625208641, 1147.65580445729, 7159.82706462325, 7975.47720918669, 67.7698372632655, 163.08278236908, 258.589429246383
3288, 2120.79818613114, 1012.73558217318, 7159.82706462325, 7975.47720918669, 62.4634312688264, 142.62028072932, 258.589429246383
3289, 1689.49643102575, 813.449829463014, 7159.82706462325, 7975.47720918669, 55.9326529088179, 117.165313220304, 258.589429246383
3290, 1432.95755536464, 696.220622970387, 7159.82706462325, 7975.47720918669, 52.8071719808304, 104.842044218978, 258.589429246383
3291, 1362.08354097159, 664.174174111779, 7159.82706462325, 7975.47720918669, 52.0565106802398, 101.823256230283, 258.589429246383
3292, 1364.06150045243, 665.175154211789, 7159.82706462325, 7975.47720918669, 52.0927893485347, 101.923153882237, 258.589429246383
3293, 1345.01752908449, 656.462406465301, 7159.82706462325, 7975.47720918669, 51.9188706787205, 101.156497055442, 258.589429246383
3294, 1487.7913952469, 721.802870189804, 7159.82706462325, 7975.47720918669, 53.5379955288802, 107.417195300903, 258.589429246383
3295, 1912.70183295218, 917.127359720887, 7159.82706462325, 7975.47720918669, 59.2211323079826, 129.7117830284, 258.589429246383
3296, 2385.69048853918, 1136.52407032266, 7159.82706462325, 7975.47720918669, 67.3591960416038, 161.288755130763, 258.589429246383
3297, 2263.87807842437, 1079.29421176662, 7159.82706462325, 7975.47720918669, 65.1980446909901, 152.577687336585, 258.589429246383
3298, 2127.99620133161, 1016.08375429474, 7159.82706462325, 7975.47720918669, 62.873245229529, 143.372428780492, 258.589429246383
3299, 2086.8424323331, 997.057188036259, 7159.82706462325, 7975.47720918669, 62.2284466816388, 140.730687767413, 258.589429246383
3300, 2149.232827364, 1026.07518973657, 7159.82706462325, 7975.47720918669, 63.2914374750391, 144.841406279528, 258.589429246383
3301, 2168.76424522773, 1035.10007334584, 7159.82706462325, 7975.47720918669, 63.6256740262817, 146.147740592559, 258.589429246383
3302, 2087.78239984795, 997.430920351477, 7159.82706462325, 7975.47720918669, 62.2360140864921, 140.785438405815, 258.589429246383
3303, 2108.56438545818, 1007.15349207119, 7159.82706462325, 7975.47720918669, 62.5731893913539, 142.130998391755, 258.589429246383
3304, 2182.58988282348, 1041.55907149256, 7159.82706462325, 7975.47720918669, 63.8162874449158, 147.03952607139, 258.589429246383
3305, 2391.51737434401, 1138.95427757651, 7159.82706462325, 7975.47720918669, 67.6178373396941, 161.874619203932, 258.589429246383
3306, 2592.17772043591, 1232.86717779594, 7159.82706462325, 7975.47720918669, 71.6089889599802, 177.429630311412, 258.589429246383
3307, 3032.74578575862, 1440.78507378625, 7159.82706462325, 7975.47720918669, 81.6197850046202, 216.162621331078, 258.589429246383
3308, 3259.47328020448, 1548.64417714822, 7159.82706462325, 7975.47720918669, 87.4220768854639, 238.538643706392, 258.589429246383
3309, 3424.57755260078, 1627.61294163703, 7159.82706462325, 7975.47720918669, 91.9414820030359, 255.899937110685, 258.589429246383
3310, 3549.7578938264, 1687.72147552125, 7159.82706462325, 7975.47720918669, 95.5283915880184, 269.658936608119, 258.589429246383
3311, 3459.49152035587, 1644.39030937521, 7159.82706462325, 7975.47720918669, 92.9078865466732, 259.670074666827, 258.589429246383
3312, 2858.82394050428, 1358.2268677389, 7159.82706462325, 7975.47720918669, 77.343729771347, 200.006674759251, 258.589429246383
3313, 2363.80692213203, 1125.68099723254, 7159.82706462325, 7975.47720918669, 66.8543127948903, 159.591565404285, 258.589429246383
