"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
3314, 3143.50724154231, 1493.40401414833, 7159.82706462325, 7975.47720918669, 84.3161579438878, 226.810383218079, 258.589429246383
3315, 2891.56946620623, 1373.8177398711, 7159.82706462325, 7975.47720918669, 78.1182858422664, 202.968378751576, 258.589429246383
3316, 2815.6389155781, 1338.00868749768, 7159.82706462325, 7975.47720918669, 76.3384795866553, 196.160707834257, 258.589429246383
3317, 2844.72001383691, 1351.7597828881, 7159.82706462325, 7975.47720918669, 77.0261213435401, 198.757948570243, 258.589429246383
3318, 2953.79685426874, 1403.37841732287, 7159.82706462325, 7975.47720918669, 79.5824377437945, 208.638970476419, 258.589429246383
3319, 3354.29391348, 1594.03388256317, 7159.82706462325, 7975.47720918669, 89.865682453969, 248.25447134042, 258.589429246383
3320, 3818.38560347887, 1817.3466087791, 7159.82706462325, 7975.47720918669, 103.571985885433, 300.709211368312, 258.589429246383
3321, 3662.02993583357, 1741.89195141933, 7159.82706462325, 7975.47720918669, 98.7955105652471, 282.290293287179, 258.589429246383
3322, 3359.03638777727, 1596.24771033621, 7159.82706462325, 7975.47720918669, 90.1424236730723, 248.8607209977, 258.589429246383
3323, 2980.37662442017, 1415.79063967708, 7159.82706462325, 7975.47720918669, 80.4023456287165, 211.244867057818, 258.589429246383
3324, 2747.5140762908, 1305.73852495778, 7159.82706462325, 7975.47720918669, 74.9991323142293, 190.39176762828, 258.589429246383
3325, 2518.3735742282, 1198.04784728913, 7159.82706462325, 7975.47720918669, 70.1370438632221, 171.57193050357, 258.589429246383
3326, 2307.13601600033, 1099.3236533903, 7159.82706462325, 7975.47720918669, 66.065876483455, 155.727467289432, 258.589429246383
3327, 2170.64297359994, 1035.87287352486, 7159.82706462325, 7975.47720918669, 63.5906906033756, 146.204952454943, 258.589429246383
3328, 2059.57672599723, 984.354234091309, 7159.82706462325, 7975.47720918669, 61.7548680454824, 138.954370821195, 258.589429246383
3329, 2082.75589760943, 995.262570321462, 7159.82706462325, 7975.47720918669, 62.0345742845656, 140.344594282089, 258.589429246383
3330, 2317.91261466695, 1104.71412435346, 7159.82706462325, 7975.47720918669, 66.1244165458945, 156.377477695507, 258.589429246383
3331, 2715.66769855414, 1291.0360441724, 7159.82706462325, 7975.47720918669, 74.1596053016771, 187.566809780875, 258.589429246383
3332, 2951.22477944259, 1402.15712235612, 7159.82706462325, 7975.47720918669, 79.5677144648543, 208.450335425087, 258.589429246383
3333, 3104.71391864009, 1474.95308145089, 7159.82706462325, 7975.47720918669, 83.3590936225968, 223.038185883961, 258.589429246383
3334, 3183.84659361864, 1512.60635948942, 7159.82706462325, 7975.47720918669, 85.3863312240022, 230.84840798317, 258.589429246383
3335, 3119.28505168083, 1481.8687412271, 7159.82706462325, 7975.47720918669, 83.7075163112149, 224.443057394338, 258.589429246383
3336, 3001.29693379978, 1425.85394653098, 7159.82706462325, 7975.47720918669, 80.7113535074888, 213.053423480553, 258.589429246383
3337, 2866.64561497973, 1362.10599306564, 7159.82706462325, 7975.47720918669, 77.4849552041874, 200.669398972939, 258.589429246383
3338, 2764.23515332422, 1313.7898977945, 7159.82706462325, 7975.47720918669, 75.1252762761264, 191.620683723667, 258.589429246383
3339, 2762.02946851309, 1312.76780565712, 7159.82706462325, 7975.47720918669, 75.1013295704018, 191.461166653857, 258.589429246383
3340, 2747.49359602009, 1305.91675173825, 7159.82706462325, 7975.47720918669, 74.7721460393399, 190.20120226993, 258.589429246383
3341, 2791.15058251984, 1326.5083741123, 7159.82706462325, 7975.47720918669, 75.7657164437351, 193.995106657046, 258.589429246383
3342, 2851.21883695187, 1354.87777234991, 7159.82706462325, 7975.47720918669, 77.1296703399689, 199.275022239997, 258.589429246383
3343, 2936.32265509676, 1395.10991203594, 7159.82706462325, 7975.47720918669, 79.1526794979348, 207.008456704, 258.589429246383
3344, 2994.2636172086, 1422.50676331483, 7159.82706462325, 7975.47720918669, 80.6083150665366, 212.463631222328, 258.589429246383
3345, 3169.21453123692, 1505.57465440207, 7159.82706462325, 7975.47720918669, 85.1129850371128, 229.503116685462, 258.589429246383
3346, 3322.17082606036, 1578.49653474879, 7159.82706462325, 7975.47720918669, 89.2611380752144, 245.20106161549, 258.589429246383
3347, 3180.22776867262, 1510.7337998248, 7159.82706462325, 7975.47720918669, 85.4868682172644, 230.694314868154, 258.589429246383
3348, 2946.47988388382, 1399.69012200533, 7159.82706462325, 7975.47720918669, 79.6080089344399, 208.183723628416, 258.589429246383
3349, 2833.96018090229, 1346.52496630087, 7159.82706462325, 7975.47720918669, 76.9362940257915, 197.963335787039, 258.589429246383
3350, 2609.82990029496, 1240.92472915806, 7159.82706462325, 7975.47720918669, 71.9860671148416, 178.882831144361, 258.589429246383
3351, 2391.5302856306, 1138.68032542586, 7159.82706462325, 7975.47720918669, 67.5783955197971, 161.848725813952, 258.589429246383
3352, 2254.70461171592, 1074.96122832428, 7159.82706462325, 7975.47720918669, 65.0043754470903, 151.924143212868, 258.589429246383
3353, 2299.37087532374, 1095.90621573211, 7159.82706462325, 7975.47720918669, 65.8142863298313, 155.081514183632, 258.589429246383
3354, 2402.21330109296, 1143.94043728812, 7159.82706462325, 7975.47720918669, 67.7297837916767, 162.575895882706, 258.589429246383
3355, 2617.64418661059, 1244.88579922419, 7159.82706462325, 7975.47720918669, 72.0559375873855, 179.408668353579, 258.589429246383
3356, 2734.5083479343, 1299.80348468801, 7159.82706462325, 7975.47720918669, 74.557507817298, 189.153018267991, 258.589429246383
3357, 2743.24274587609, 1303.87743441257, 7159.82706462325, 7975.47720918669, 74.7441441905115, 189.896360129364, 258.589429246383
3358, 2725.03484540415, 1295.30471078498, 7159.82706462325, 7975.47720918669, 74.3185055417903, 188.320938966452, 258.589429246383
3359, 2538.68087992758, 1207.69304683014, 7159.82706462325, 7975.47720918669, 70.3158570202756, 172.965098384054, 258.589429246383
3360, 2307.12168776854, 1099.46128387517, 7159.82706462325, 7975.47720918669, 65.7411952846585, 155.420708578233, 258.589429246383
3361, 2096.48777675194, 1001.55079688126, 7159.82706462325, 7975.47720918669, 62.0202036620215, 140.999910179518, 258.589429246383
3362, 1876.30980166617, 899.696391304924, 7159.82706462325, 7975.47720918669, 58.5557976107795, 127.458117059634, 258.589429246383
3363, 1782.09656159986, 856.438748788227, 7159.82706462325, 7975.47720918669, 57.192200814365, 122.129268464675, 258.589429246383
3364, 1760.93294410058, 846.787770680945, 7159.82706462325, 7975.47720918669, 56.899135756536, 120.975475459958, 258.589429246383
3365, 1796.08678446366, 863.017838109576, 7159.82706462325, 7975.47720918669, 57.4031401642672, 122.918355937367, 258.589429246383
3366, 1838.56114259509, 882.580121348715, 7159.82706462325, 7975.47720918669, 58.0370416914885, 125.323383950753, 258.589429246383
3367, 1998.03162218917, 956.256154802263, 7159.82706462325, 7975.47720918669, 60.514179351635, 134.846486217928, 258.589429246383
3368, 2179.71306931266, 1040.46360383121, 7159.82706462325, 7975.47720918669, 63.5733491055213, 146.645923938064, 258.589429246383
3369, 2495.33228487606, 1187.64627131496, 7159.82706462325, 7975.47720918669, 69.5468787605599, 169.652569915677, 258.589429246383
3370, 2757.32203905446, 1310.5912434551, 7159.82706462325, 7975.47720918669, 75.1488033863183, 191.171098197802, 258.589429246383
3371, 2697.97614671721, 1282.49602379215, 7159.82706462325, 7975.47720918669, 73.8835099681744, 186.154838720657, 258.589429246383
3372, 2501.16662002549, 1190.01457949348, 7159.82706462325, 7975.47720918669, 69.7864922357786, 170.221901403575, 258.589429246383
3373, 2384.15271732408, 1135.32327439236, 7159.82706462325, 7975.47720918669, 67.5222632494902, 161.355254627492, 258.589429246383
3374, 2337.56209371642, 1113.62127797078, 7159.82706462325, 7975.47720918669, 66.6544599269081, 157.948921727875, 258.589429246383
3375, 2371.15830521309, 1129.35254730885, 7159.82706462325, 7975.47720918669, 67.2894593743722, 160.410844428643, 258.589429246383
3376, 2286.36874369951, 1089.74228431048, 7159.82706462325, 7975.47720918669, 65.6730488984832, 154.236301369464, 258.589429246383
3377, 2300.15511595467, 1096.24899255691, 7159.82706462325, 7975.47720918669, 65.8712544896809, 155.16981118794, 258.589429246383
3378, 2431.66216526063, 1157.70519273473, 7159.82706462325, 7975.47720918669, 68.3199574645149, 164.811050731018, 258.589429246383
3379, 2706.09655148094, 1286.47022619039, 7159.82706462325, 7975.47720918669, 73.972120361694, 186.776082661411, 258.589429246383
3380, 2803.55184841179, 1332.33386850953, 7159.82706462325, 7975.47720918669, 76.1109413671915, 195.137633007286, 258.589429246383
3381, 2829.64280628982, 1344.63237278423, 7159.82706462325, 7975.47720918669, 76.6891624956396, 197.425516060726, 258.589429246383
3382, 2810.11009300911, 1335.39913817455, 7159.82706462325, 7975.47720918669, 76.2379682270782, 195.706170897028, 258.589429246383
3383, 2586.42818335107, 1230.05413389888, 7159.82706462325, 7975.47720918669, 71.3230519196615, 176.816331836975, 258.589429246383
3384, 2178.4521353221, 1039.40121530242, 7159.82706462325, 7975.47720918669, 63.4523408725468, 146.476606061552, 258.589429246383
3385, 1775.75520151271, 853.159898915242, 7159.82706462325, 7975.47720918669, 57.097919927529, 121.768870715114, 258.589429246383
3386, 1581.82918590793, 764.378785897605, 7159.82706462325, 7975.47720918669, 54.5507414754228, 111.739981117872, 258.589429246383
3387, 1528.56632789284, 740.188320339836, 7159.82706462325, 7975.47720918669, 53.9145284162668, 109.204295091371, 258.589429246383
3388, 1464.34225716435, 710.812582803997, 7159.82706462325, 7975.47720918669, 53.1819001312143, 106.26501552287, 258.589429246383
3389, 1489.64532558605, 722.495675348232, 7159.82706462325, 7975.47720918669, 53.4719842346047, 107.415569780357, 258.589429246383
3390, 1622.67312498433, 783.487291208408, 7159.82706462325, 7975.47720918669, 55.1260906975345, 113.824238372509, 258.589429246383
3391, 1976.63780823895, 946.569752128317, 7159.82706462325, 7975.47720918669, 60.1597695808485, 133.516977667906, 258.589429246383
3392, 2355.26189496228, 1122.29033885018, 7159.82706462325, 7975.47720918669, 66.7318574046555, 158.99824586934, 258.589429246383
3393, 2190.40284933405, 1045.13337987461, 7159.82706462325, 7975.47720918669, 63.780109817477, 147.385548394087, 258.589429246383
3394, 2082.47072949776, 995.059638635242, 7159.82706462325, 7975.47720918669, 62.027866288067, 140.317084546655, 258.589429246383
3395, 2083.00981740002, 995.398530690915, 7159.82706462325, 7975.47720918669, 62.069917032172, 140.387005755506, 258.589429246383
3396, 1987.62991681686, 951.123149230578, 7159.82706462325, 7975.47720918669, 60.6021983861543, 134.44789895813, 258.589429246383
3397, 1888.46727966579, 905.313764494381, 7159.82706462325, 7975.47720918669, 59.0875923972954, 128.51024270484, 258.589429246383
3398, 1812.89821998013, 870.512532247966, 7159.82706462325, 7975.47720918669, 57.9529529468962, 124.15783745351, 258.589429246383
3399, 1751.48709842389, 842.269770503107, 7159.82706462325, 7975.47720918669, 57.0978868930512, 120.786950732699, 258.589429246383
3400, 1724.9412006529, 830.131270091824, 7159.82706462325, 7975.47720918669, 56.680706117983, 119.30834413003, 258.589429246383
3401, 1819.28894606137, 873.68589463778, 7159.82706462325, 7975.47720918669, 57.9470131055571, 124.420129931508, 258.589429246383
3402, 1969.59089985085, 943.081010752133, 7159.82706462325, 7975.47720918669, 60.1036593028438, 133.135526975404, 258.589429246383
3403, 2307.41843125776, 1099.94010360897, 7159.82706462325, 7975.47720918669, 65.8538106810148, 155.552420451381, 258.589429246383
3404, 2666.07662146565, 1267.73141560946, 7159.82706462325, 7975.47720918669, 73.030077699663, 183.353669878843, 258.589429246383
3405, 2696.79422550631, 1282.03510845687, 7159.82706462325, 7975.47720918669, 73.6929480972848, 185.924820954383, 258.589429246383
3406, 2661.37285350908, 1265.35831169386, 7159.82706462325, 7975.47720918669, 72.9087066143099, 182.942330767561, 258.589429246383
3407, 2453.56360647287, 1167.81522624868, 7159.82706462325, 7975.47720918669, 68.604249622134, 166.343773293463, 258.589429246383
3408, 2133.07409650001, 1018.39218810985, 7159.82706462325, 7975.47720918669, 62.6836633125625, 143.446096435808, 258.589429246383
3409, 1809.39798288559, 868.736097661661, 7159.82706462325, 7975.47720918669, 57.5863345036077, 123.64612930975, 258.589429246383
3410, 1597.68705792896, 771.612183549201, 7159.82706462325, 7975.47720918669, 54.7559230771327, 112.524214507817, 258.589429246383
3411, 1525.58145729, 738.799397223768, 7159.82706462325, 7975.47720918669, 53.8774357687122, 109.061815542906, 258.589429246383
3412, 1512.60159262261, 732.94559237432, 7159.82706462325, 7975.47720918669, 53.7257225045346, 108.45886337168, 258.589429246383
3413, 1523.35901774651, 737.892065582588, 7159.82706462325, 7975.47720918669, 53.8560056566453, 108.96509778972, 258.589429246383
3414, 1663.39786748858, 802.178898882773, 7159.82706462325, 7975.47720918669, 55.6238705396653, 115.860590393812, 258.589429246383
3415, 2083.08078951927, 995.85953555266, 7159.82706462325, 7975.47720918669, 61.8639939577841, 140.205633590942, 258.589429246383
3416, 2498.62848248887, 1189.25628757909, 7159.82706462325, 7975.47720918669, 69.5253839272146, 169.843143275467, 258.589429246383
3417, 2397.74940422304, 1141.80042567727, 7159.82706462325, 7975.47720918669, 67.5310145449368, 162.125479132638, 258.589429246383
3418, 2244.17619057791, 1070.15916392358, 7159.82706462325, 7975.47720918669, 64.6954673970227, 151.054985874202, 258.589429246383
3419, 2058.74942084479, 984.029150924186, 7159.82706462325, 7975.47720918669, 61.5378314983754, 138.69531235836, 258.589429246383
3420, 1939.75784105983, 929.042189062162, 7159.82706462325, 7975.47720918669, 59.651267547676, 131.331307667918, 258.589429246383
3421, 1859.14842611714, 891.878852306015, 7159.82706462325, 7975.47720918669, 58.4502056548302, 126.606931333288, 258.589429246383
3422, 1734.27235139005, 834.333169636715, 7159.82706462325, 7975.47720918669, 56.7180932859803, 119.713562248198, 258.589429246383
3423, 1731.32540788291, 833.127164664489, 7159.82706462325, 7975.47720918669, 56.6773487656643, 119.557740559783, 258.589429246383
3424, 1752.44802538837, 842.863819502481, 7159.82706462325, 7975.47720918669, 56.9584028312961, 120.685217688602, 258.589429246383
3425, 1891.63859443097, 907.075856288051, 7159.82706462325, 7975.47720918669, 58.9739993497222, 128.536781388073, 258.589429246383
3426, 2028.8921775985, 970.482683768666, 7159.82706462325, 7975.47720918669, 61.0652263091104, 136.825490176997, 258.589429246383
3427, 2342.19660121909, 1116.14766669627, 7159.82706462325, 7975.47720918669, 66.4899916652234, 158.048883117376, 258.589429246383
3428, 2577.84999643133, 1226.28311844274, 7159.82706462325, 7975.47720918669, 71.1375821842024, 176.097433716414, 258.589429246383
3429, 2621.0180854064, 1246.44878533631, 7159.82706462325, 7975.47720918669, 72.028698270325, 179.591652113077, 258.589429246383
3430, 2573.67170612936, 1224.17961816587, 7159.82706462325, 7975.47720918669, 71.035827358982, 175.753950597112, 258.589429246383
3431, 2361.41111116332, 1124.77815545305, 7159.82706462325, 7975.47720918669, 66.7842867198794, 159.392591510908, 258.589429246383
3432, 2091.84359902176, 999.324088188582, 7159.82706462325, 7975.47720918669, 61.9645929550755, 140.720485694428, 258.589429246383
3433, 1841.54315336528, 883.629778604886, 7159.82706462325, 7975.47720918669, 58.0449098191688, 125.459465557087, 258.589429246383
3434, 1587.58094475567, 766.894629634003, 7159.82706462325, 7975.47720918669, 54.6621969817681, 112.061500764155, 258.589429246383
3435, 1475.76742183358, 715.947153510463, 7159.82706462325, 7975.47720918669, 53.3190237529831, 106.788464439184, 258.589429246383
3436, 1460.16584464186, 708.969085777684, 7159.82706462325, 7975.47720918669, 53.1381586184496, 106.083004038421, 258.589429246383
3437, 1518.00181817848, 735.482757525702, 7159.82706462325, 7975.47720918669, 53.8237244196527, 108.747728546051, 258.589429246383
3438, 1635.83623551123, 789.484909826845, 7159.82706462325, 7975.47720918669, 55.2941630843349, 114.488070898836, 258.589429246383
3439, 1820.38480227072, 874.307997450476, 7159.82706462325, 7975.47720918669, 57.8370795060751, 124.366618467739, 258.589429246383
3440, 2090.7060959449, 999.20835336495, 7159.82706462325, 7975.47720918669, 62.0598309805122, 140.765743417238, 258.589429246383
3441, 2218.85168117656, 1058.53462466605, 7159.82706462325, 7975.47720918669, 64.304664335756, 149.374198418661, 258.589429246383
3442, 2267.32312041573, 1080.98235963116, 7159.82706462325, 7975.47720918669, 65.240391960513, 152.815970633198, 258.589429246383
3443, 2223.48543921833, 1060.4854611597, 7159.82706462325, 7975.47720918669, 64.4969482062609, 149.800126157677, 258.589429246383
3444, 2182.76038049462, 1041.55161268507, 7159.82706462325, 7975.47720918669, 63.7958588610258, 147.027657206083, 258.589429246383
3445, 2154.79480472485, 1028.57095995181, 7159.82706462325, 7975.47720918669, 63.335392193452, 145.165162314773, 258.589429246383
3446, 2133.25261820752, 1018.57004045572, 7159.82706462325, 7975.47720918669, 62.9752695130916, 143.741074482807, 258.589429246383
3447, 2133.42836181433, 1018.67211900242, 7159.82706462325, 7975.47720918669, 62.9793001225343, 143.753456246536, 258.589429246383
3448, 2148.7187786012, 1025.77950793833, 7159.82706462325, 7975.47720918669, 63.2262338544297, 144.758619578895, 258.589429246383
3449, 2240.52575759131, 1068.5075198372, 7159.82706462325, 7975.47720918669, 64.8294073349154, 151.009384505152, 258.589429246383
3450, 2491.03338800313, 1185.50332326905, 7159.82706462325, 7975.47720918669, 69.5431289711215, 169.416613989662, 258.589429246383
3451, 2787.72805251323, 1324.89693944772, 7159.82706462325, 7975.47720918669, 75.8203178457039, 193.822258793333, 258.589429246383
3452, 2897.05405101221, 1376.47814121945, 7159.82706462325, 7975.47720918669, 78.3057285145928, 203.510130253442, 258.589429246383
3453, 2891.47331556919, 1373.8328138606, 7159.82706462325, 7975.47720918669, 78.1344204297631, 202.965289147451, 258.589429246383
3454, 2861.56943919236, 1359.69934686032, 7159.82706462325, 7975.47720918669, 77.4195985697579, 200.261825699795, 258.589429246383
3455, 2691.12921207596, 1279.29129568243, 7159.82706462325, 7975.47720918669, 73.5557590835593, 185.440353210812, 258.589429246383
3456, 2421.36483735716, 1152.72106155075, 7159.82706462325, 7975.47720918669, 67.9651128200314, 163.894525090371, 258.589429246383
3457, 2121.04885513304, 1012.84690358965, 7159.82706462325, 7975.47720918669, 62.4503205835506, 142.626470007561, 258.589429246383
3458, 1775.73306591002, 853.191249873615, 7159.82706462325, 7975.47720918669, 57.1210209325765, 121.796533659878, 258.589429246383
3459, 1550.93559618619, 750.165295930954, 7159.82706462325, 7975.47720918669, 54.1902746030721, 110.270339765667, 258.589429246383
3460, 1465.47294836064, 711.298051684809, 7159.82706462325, 7975.47720918669, 53.1829480592819, 106.305159148242, 258.589429246383
3461, 1409.6539165043, 685.858867520018, 7159.82706462325, 7975.47720918669, 52.5794659174488, 103.860179548819, 258.589429246383
3462, 1406.28728466127, 684.402094358403, 7159.82706462325, 7975.47720918669, 52.5581888067294, 103.729884850166, 258.589429246383
3463, 1486.43910954907, 721.084773886629, 7159.82706462325, 7975.47720918669, 53.4900084477964, 107.323313630797, 258.589429246383
3464, 1688.81013214714, 813.85412481176, 7159.82706462325, 7975.47720918669, 56.1023651857752, 117.315707859907, 258.589429246383
3465, 2138.0661389054, 1021.29374844874, 7159.82706462325, 7975.47720918669, 62.9616346347192, 143.966498632114, 258.589429246383
3466, 2736.53107350796, 1300.65931334338, 7159.82706462325, 7975.47720918669, 74.7174226238837, 189.418878091269, 258.589429246383
3467, 3127.713505645, 1485.87003332822, 7159.82706462325, 7975.47720918669, 84.053020128839, 225.355271519889, 258.589429246383
3468, 3365.01975084734, 1599.06287721066, 7159.82706462325, 7975.47720918669, 90.3544894620984, 249.552517078712, 258.589429246383
3469, 3363.92243898652, 1598.54058521206, 7159.82706462325, 7975.47720918669, 90.3236616325443, 249.437793358561, 258.589429246383
3470, 3196.81642667267, 1518.70739635532, 7159.82706462325, 7975.47720918669, 85.8497568920005, 232.221651970608, 258.589429246383
3471, 2855.01279603817, 1356.41505270869, 7159.82706462325, 7975.47720918669, 77.4820816981786, 199.847398205271, 258.589429246383
3472, 2624.27630743554, 1247.70772297491, 7159.82706462325, 7975.47720918669, 72.4019403266013, 180.132178081689, 258.589429246383
3473, 2540.52972368206, 1208.48698588166, 7159.82706462325, 7975.47720918669, 70.6150632758518, 173.35034040176, 258.589429246383
3474, 2551.45000906605, 1213.65666164152, 7159.82706462325, 7975.47720918669, 70.7875438759782, 174.181859346137, 258.589429246383
3475, 2680.69535385946, 1274.44041594782, 7159.82706462325, 7975.47720918669, 73.450819407983, 184.669953053329, 258.589429246383
3476, 2804.99062086722, 1333.00713419303, 7159.82706462325, 7975.47720918669, 76.1667444859627, 195.286019049797, 258.589429246383
3477, 2928.33927713224, 1391.29268291376, 7159.82706462325, 7975.47720918669, 79.0252555715002, 206.3510630676, 258.589429246383
3478, 2979.49872820655, 1415.51790845155, 7159.82706462325, 7975.47720918669, 80.2330409162287, 211.068510009068, 258.589429246383
3479, 2941.36905807693, 1397.44907127537, 7159.82706462325, 7975.47720918669, 79.2949149477262, 207.516038106881, 258.589429246383
3480, 2757.83966569577, 1310.71158487893, 7159.82706462325, 7975.47720918669, 75.0228024015361, 191.118536790293, 258.589429246383
3481, 2565.51907628106, 1220.27800920037, 7159.82706462325, 7975.47720918669, 70.8631765464439, 175.105485566069, 258.589429246383
3482, 2375.92913514665, 1131.54865925071, 7159.82706462325, 7975.47720918669, 67.0836758036421, 160.496849763157, 258.589429246383
3483, 2348.76928931986, 1118.98674011222, 7159.82706462325, 7975.47720918669, 66.5648547106132, 158.496856099403, 258.589429246383
3484, 2329.65387217486, 1110.07577142851, 7159.82706462325, 7975.47720918669, 66.2076074147379, 157.107090260235, 258.589429246383
3485, 2428.87391623348, 1156.45588765248, 7159.82706462325, 7975.47720918669, 68.1229587370366, 164.479228946579, 258.589429246383
3486, 2506.59428684427, 1192.79767512732, 7159.82706462325, 7975.47720918669, 69.6718485647268, 170.457422937076, 258.589429246383
3487, 2674.76820585705, 1271.73956218882, 7159.82706462325, 7975.47720918669, 73.2084915569167, 184.06989854926, 258.589429246383
3488, 2846.87050329278, 1352.83440813653, 7159.82706462325, 7975.47720918669, 77.0709487970737, 198.923103739806, 258.589429246383
3489, 3086.02306181855, 1466.1036653193, 7159.82706462325, 7975.47720918669, 82.882616779021, 221.179259711587, 258.589429246383
3490, 3289.46980610142, 1562.98340823752, 7159.82706462325, 7975.47720918669, 88.233024133859, 241.586228770341, 258.589429246383
3491, 3217.59713437477, 1528.65163851627, 7159.82706462325, 7975.47720918669, 86.3502565471279, 234.269220552586, 258.589429246383
3492, 3152.78901555491, 1497.76600171525, 7159.82706462325, 7975.47720918669, 84.6944626725955, 227.811698967281, 258.589429246383
3493, 2994.88989974137, 1422.71033679502, 7159.82706462325, 7975.47720918669, 80.7597604205433, 212.614132290668, 258.589429246383
3494, 2841.03342400581, 1349.89198594144, 7159.82706462325, 7975.47720918669, 77.1231413315687, 198.567850803574, 258.589429246383
3495, 2754.74167846337, 1309.19094695918, 7159.82706462325, 7975.47720918669, 75.1900815720746, 191.042590450121, 258.589429246383
3496, 2612.66225123161, 1242.32220584579, 7159.82706462325, 7975.47720918669, 72.1002550396722, 179.129346865356, 258.589429246383
3497, 2663.85826454772, 1266.47644219534, 7159.82706462325, 7975.47720918669, 73.1263420106726, 183.295464628263, 258.589429246383
3498, 2791.0700122003, 1326.41727017369, 7159.82706462325, 7975.47720918669, 75.9036317647548, 194.110878506227, 258.589429246383
3499, 3052.63978276856, 1450.2291975142, 7159.82706462325, 7975.47720918669, 82.0720719163673, 218.001600145163, 258.589429246383
3500, 3269.62392560257, 1553.51589537646, 7159.82706462325, 7975.47720918669, 87.6548097157088, 239.525820266306, 258.589429246383
3501, 3400.32869792498, 1616.00771544863, 7159.82706462325, 7975.47720918669, 91.2418875879791, 253.269912647296, 258.589429246383
3502, 3435.39172909427, 1632.82713839562, 7159.82706462325, 7975.47720918669, 92.2177213587688, 257.045655440307, 258.589429246383
3503, 3374.48048822091, 1603.65297388686, 7159.82706462325, 7975.47720918669, 90.5073328122823, 250.514375326261, 258.589429246383
3504, 3235.3150822479, 1537.14915493514, 7159.82706462325, 7975.47720918669, 86.714461225876, 236.02309261206, 258.589429246383
3505, 3027.71170173469, 1438.33910484687, 7159.82706462325, 7975.47720918669, 81.4082865802167, 215.620762123278, 258.589429246383
3506, 2845.42997904269, 1352.02701800393, 7159.82706462325, 7975.47720918669, 77.0456313502171, 198.836962404949, 258.589429246383
3507, 2789.22742923204, 1325.5408636668, 7159.82706462325, 7975.47720918669, 75.7555115537823, 193.875349720437, 258.589429246383
3508, 2743.5939258242, 1304.02803462146, 7159.82706462325, 7975.47720918669, 74.7374301227881, 189.933433432584, 258.589429246383
3509, 2807.76122306013, 1334.31119904701, 7159.82706462325, 7975.47720918669, 76.1974743059773, 195.522656990143, 258.589429246383
3510, 2848.20551242236, 1353.40027500194, 7159.82706462325, 7975.47720918669, 77.1198286243588, 199.091327487138, 258.589429246383
3511, 3051.47114249715, 1449.6938386565, 7159.82706462325, 7975.47720918669, 81.9879423294853, 217.858739557791, 258.589429246383
3512, 3250.7272515056, 1544.55263601547, 7159.82706462325, 7975.47720918669, 87.0728058093602, 237.505104779016, 258.589429246383
3513, 3560.74383836556, 1693.06751786275, 7159.82706462325, 7975.47720918669, 95.7197705445102, 270.70103551391, 258.589429246383
3514, 3602.28556624862, 1713.11147435035, 7159.82706462325, 7975.47720918669, 96.9330587680777, 275.371587428951, 258.589429246383
3515, 3545.46109127898, 1685.77949793814, 7159.82706462325, 7975.47720918669, 95.2623841140707, 268.96744127334, 258.589429246383
3516, 3402.61722406655, 1617.20833716262, 7159.82706462325, 7975.47720918669, 91.2121441397226, 253.356582303866, 258.589429246383
3517, 3120.13634293262, 1482.3082589877, 7159.82706462325, 7975.47720918669, 83.6817685712186, 224.420012762028, 258.589429246383
3518, 2949.75402351647, 1401.43947909671, 7159.82706462325, 7975.47720918669, 79.4837219418959, 208.222920281829, 258.589429246383
3519, 2862.41296469301, 1360.13842635213, 7159.82706462325, 7975.47720918669, 77.438709671728, 200.292220736898, 258.589429246383
3520, 2804.35286956233, 1332.73117955814, 7159.82706462325, 7975.47720918669, 76.0808182029124, 195.129010671106, 258.589429246383
3521, 2894.68591178069, 1375.43198110786, 7159.82706462325, 7975.47720918669, 78.1589421577638, 203.184393677189, 258.589429246383
3522, 3000.04702267904, 1425.30765514744, 7159.82706462325, 7975.47720918669, 80.6877694400372, 212.927145574387, 258.589429246383
3523, 3117.18524504224, 1480.91644857638, 7159.82706462325, 7975.47720918669, 83.6221963551726, 224.185853959505, 258.589429246383
3524, 3264.11093912659, 1550.90304688259, 7159.82706462325, 7975.47720918669, 87.4759237135663, 238.943670023433, 258.589429246383
3525, 3227.20868711294, 1533.27407836662, 7159.82706462325, 7975.47720918669, 86.5136502221129, 235.205588511426, 258.589429246383
3526, 3158.67731637311, 1500.61682220314, 7159.82706462325, 7975.47720918669, 84.716614137396, 228.324394580322, 258.589429246383
3527, 3002.9969007353, 1426.6445284636, 7159.82706462325, 7975.47720918669, 80.7658307103232, 213.237133311636, 258.589429246383
3528, 2769.85823506032, 1316.37207765636, 7159.82706462325, 7975.47720918669, 75.2769633814456, 192.144071187921, 258.589429246383
3529, 2514.76796290515, 1196.50013425276, 7159.82706462325, 7975.47720918669, 69.7676263928663, 171.009768343391, 258.589429246383
3530, 2272.63411258074, 1083.35870849216, 7159.82706462325, 7975.47720918669, 65.1331351529885, 152.996690351885, 258.589429246383
3531, 2194.71893910144, 1047.23968333262, 7159.82706462325, 7975.47720918669, 63.7365212486232, 147.583449564942, 258.589429246383
3532, 2147.97350098975, 1025.55895595265, 7159.82706462325, 7975.47720918669, 62.9220556143775, 144.42471767235, 258.589429246383
3533, 2115.79517332205, 1010.6332380104, 7159.82706462325, 7975.47720918669, 62.3841171714657, 142.305018617021, 258.589429246383
3534, 2149.58602344887, 1026.36884526988, 7159.82706462325, 7975.47720918669, 62.9673598902497, 144.547115675044, 258.589429246383
3535, 2225.80450660762, 1061.79146963868, 7159.82706462325, 7975.47720918669, 64.3202547775328, 149.752304181433, 258.589429246383
3536, 2310.01865117493, 1100.99885908275, 7159.82706462325, 7975.47720918669, 65.8589332667367, 155.692606377061, 258.589429246383
3537, 2574.64607632807, 1224.79451007996, 7159.82706462325, 7975.47720918669, 71.0736112861091, 175.84207490678, 258.589429246383
3538, 2808.20173154629, 1334.62104837812, 7159.82706462325, 7975.47720918669, 76.1683653143623, 195.482429571035, 258.589429246383
3539, 2862.30701410212, 1360.09904576485, 7159.82706462325, 7975.47720918669, 77.4176533118387, 200.288472384459, 258.589429246383
3540, 2922.05890224425, 1388.34223078085, 7159.82706462325, 7975.47720918669, 78.8306406898661, 205.713897007481, 258.589429246383
3541, 2983.26661482195, 1417.31289087015, 7159.82706462325, 7975.47720918669, 80.3164545748266, 211.402225931656, 258.589429246383
3542, 3060.6706114407, 1454.02010494538, 7159.82706462325, 7975.47720918669, 82.2449303525619, 218.767950798597, 258.589429246383
3543, 3075.99284668371, 1461.28015033232, 7159.82706462325, 7975.47720918669, 82.6394623894164, 220.251650244193, 258.589429246383
3544, 3059.09527920174, 1453.23979041288, 7159.82706462325, 7975.47720918669, 82.2287784222509, 218.645173998135, 258.589429246383
3545, 3145.33668727893, 1494.25946214137, 7159.82706462325, 7975.47720918669, 84.4054351007364, 227.030062740205, 258.589429246383
3546, 3341.0805239774, 1587.65793021815, 7159.82706462325, 7975.47720918669, 89.5878018049798, 246.962303958361, 258.589429246383
3547, 3456.59065761067, 1642.99112201366, 7159.82706462325, 7975.47720918669, 92.808572882864, 259.321195949998, 258.589429246383
3548, 3475.83195523935, 1652.22841419544, 7159.82706462325, 7975.47720918669, 93.3626784824438, 261.431103285653, 258.589429246383
3549, 3474.71664054255, 1651.6987367032, 7159.82706462325, 7975.47720918669, 93.3253054661667, 261.304425806138, 258.589429246383
3550, 3358.69240460593, 1596.09605653732, 7159.82706462325, 7975.47720918669, 90.0604742168629, 248.816660280555, 258.589429246383
3551, 3051.40106174336, 1449.57551609652, 7159.82706462325, 7975.47720918669, 81.9765169203444, 217.843920032566, 258.589429246383
3552, 2683.15252801276, 1275.48585121353, 7159.82706462325, 7975.47720918669, 73.337382637347, 184.714556398878, 258.589429246383
3553, 2319.26453497213, 1105.0221882203, 7159.82706462325, 7975.47720918669, 65.9854252055519, 156.304329338636, 258.589429246383
3554, 2043.40662935752, 976.87757830007, 7159.82706462325, 7975.47720918669, 61.1840631703088, 137.620592835572, 258.589429246383
3555, 1951.15502299968, 934.366959050186, 7159.82706462325, 7975.47720918669, 59.7324803376275, 131.929930678016, 258.589429246383
3556, 1901.63494234791, 911.559140392028, 7159.82706462325, 7975.47720918669, 58.9645194764487, 128.964859390049, 258.589429246383
3557, 1869.7667023655, 896.875714685983, 7159.82706462325, 7975.47720918669, 58.4915238538869, 127.10951474075, 258.589429246383
3558, 1986.6982603555, 950.998110729741, 7159.82706462325, 7975.47720918669, 60.2944419520141, 134.107496795253, 258.589429246383
3559, 2359.44538309321, 1124.25059753863, 7159.82706462325, 7975.47720918669, 66.7774166540227, 159.276005889344, 258.589429246383
3560, 2693.96654142515, 1280.88597283733, 7159.82706462325, 7975.47720918669, 73.6084561452689, 185.63609610667, 258.589429246383
3561, 2544.2728995331, 1210.35736106062, 7159.82706462325, 7975.47720918669, 70.479197951094, 173.427838432489, 258.589429246383
3562, 2363.3571311992, 1125.69078510025, 7159.82706462325, 7975.47720918669, 66.9352469812935, 159.626108164665, 258.589429246383
3563, 2363.06785946218, 1125.66810419308, 7159.82706462325, 7975.47720918669, 66.9459548421937, 159.623828578572, 258.589429246383
3564, 2452.03854941182, 1167.28052941528, 7159.82706462325, 7975.47720918669, 68.6597243661732, 166.2875477859, 258.589429246383
3565, 2464.33717140135, 1172.98281292412, 7159.82706462325, 7975.47720918669, 68.8920498545502, 167.219821134628, 258.589429246383
3566, 2483.60054685667, 1181.99684890254, 7159.82706462325, 7975.47720918669, 69.2792007511645, 168.708584753379, 258.589429246383
3567, 2325.36259944872, 1107.95514590933, 7159.82706462325, 7975.47720918669, 66.2229734217044, 156.86222081252, 258.589429246383
3568, 2303.88618415642, 1098.04589146279, 7159.82706462325, 7975.47720918669, 65.7926267012322, 155.292015178639, 258.589429246383
3569, 2439.69751434053, 1161.53129209489, 7159.82706462325, 7975.47720918669, 68.3674611057224, 165.313145906072, 258.589429246383
3570, 2514.6626487783, 1196.57793015848, 7159.82706462325, 7975.47720918669, 69.8458774005185, 171.085520524384, 258.589429246383
3571, 2802.56056214636, 1331.97263359089, 7159.82706462325, 7975.47720918669, 76.0300239697883, 194.992920598593, 258.589429246383
3572, 3083.45173233662, 1464.90221109655, 7159.82706462325, 7975.47720918669, 82.7735861554837, 220.916338250543, 258.589429246383
3573, 3136.78862818982, 1490.22932245973, 7159.82706462325, 7975.47720918669, 84.1283574033663, 226.129293440345, 258.589429246383
3574, 3128.44687420675, 1486.25887983978, 7159.82706462325, 7975.47720918669, 83.9073268699501, 225.301969946175, 258.589429246383
3575, 2893.02081370372, 1374.54749759357, 7159.82706462325, 7975.47720918669, 78.1014967192624, 203.038013999305, 258.589429246383
3576, 2525.41339896959, 1201.40641079071, 7159.82706462325, 7975.47720918669, 70.0022999515835, 171.869722927304, 258.589429246383
3577, 2116.30800934409, 1010.5678804659, 7159.82706462325, 7975.47720918669, 62.3532311422221, 142.291951262175, 258.589429246383
3578, 1918.38619034703, 919.154316252306, 7159.82706462325, 7975.47720918669, 59.1740736383195, 129.913027998674, 258.589429246383
3579, 1804.31713685538, 866.660314635177, 7159.82706462325, 7975.47720918669, 57.4921847894943, 123.343387580218, 258.589429246383
3580, 1814.31600101216, 871.408448445908, 7159.82706462325, 7975.47720918669, 57.6301518047199, 123.900763817836, 258.589429246383
3581, 1855.3211222965, 890.329374431822, 7159.82706462325, 7975.47720918669, 58.2227097841101, 126.226540775146, 258.589429246383
3582, 2012.47257538799, 962.987590929687, 7159.82706462325, 7975.47720918669, 60.6524824044829, 135.655764120696, 258.589429246383
3583, 2408.00204196373, 1146.9416413704, 7159.82706462325, 7975.47720918669, 67.6614708611992, 162.844466524987, 258.589429246383
3584, 2789.41282440057, 1325.8638142499, 7159.82706462325, 7975.47720918669, 75.668043700589, 193.766531926009, 258.589429246383
3585, 2709.40368593013, 1287.99049875099, 7159.82706462325, 7975.47720918669, 73.9341399329453, 186.920878042694, 258.589429246383
3586, 2497.98406458265, 1188.64103594143, 7159.82706462325, 7975.47720918669, 69.5391372438171, 169.787669015712, 258.589429246383
3587, 2465.88247839704, 1173.72085675964, 7159.82706462325, 7975.47720918669, 68.9048838697771, 167.31400618027, 258.589429246383
3588, 2363.64041370557, 1125.89822421786, 7159.82706462325, 7975.47720918669, 66.92397080207, 159.629901058462, 258.589429246383
3589, 2193.12382514926, 1046.42119242481, 7159.82706462325, 7975.47720918669, 63.8180810004792, 147.558659689851, 258.589429246383
3590, 2097.62948009786, 1002.1539025759, 7159.82706462325, 7975.47720918669, 62.2100196606623, 141.228170398175, 258.589429246383
3591, 2004.20914637241, 958.882039768316, 7159.82706462325, 7975.47720918669, 60.6857012216588, 135.290489821743, 258.589429246383
3592, 1996.46302566625, 955.390756420024, 7159.82706462325, 7975.47720918669, 60.5335619988041, 134.78316618351, 258.589429246383
3593, 2034.2008250867, 972.894954150169, 7159.82706462325, 7975.47720918669, 61.1155157339331, 137.118512057292, 258.589429246383
3594, 2267.00983649737, 1081.10479596343, 7159.82706462325, 7975.47720918669, 65.0698480683722, 152.624647110293, 258.589429246383
3595, 2794.45673562262, 1328.26739790509, 7159.82706462325, 7975.47720918669, 75.8182244552351, 194.241581106547, 258.589429246383
3596, 3252.18931053645, 1545.28512116488, 7159.82706462325, 7975.47720918669, 87.080190601268, 237.617392671518, 258.589429246383
3597, 3390.72652379368, 1611.48262393, 7159.82706462325, 7975.47720918669, 90.8692490424258, 252.124979353986, 258.589429246383
3598, 3367.30923100269, 1600.28222760445, 7159.82706462325, 7975.47720918669, 90.2131589586294, 249.632542549328, 258.589429246383
3599, 3220.21436612134, 1529.99220114458, 7159.82706462325, 7975.47720918669, 86.2444210715397, 234.399418980912, 258.589429246383
3600, 2996.02147301642, 1423.35868147319, 7159.82706462325, 7975.47720918669, 80.5451041849078, 212.518073558247, 258.589429246383
3601, 2728.86179614909, 1297.06979399655, 7159.82706462325, 7975.47720918669, 74.3191059557522, 188.563554586573, 258.589429246383
3602, 2629.56037988924, 1250.41058305033, 7159.82706462325, 7975.47720918669, 72.1844810725129, 180.271169571608, 258.589429246383
3603, 2584.19315010822, 1229.13840620017, 7159.82706462325, 7975.47720918669, 71.2248631012277, 176.575155476963, 258.589429246383
3604, 2652.07407030328, 1261.06520206261, 7159.82706462325, 7975.47720918669, 72.6674216066278, 182.134129663936, 258.589429246383
3605, 2763.58605422653, 1313.54153040236, 7159.82706462325, 7975.47720918669, 75.1393979401811, 191.603331988913, 258.589429246383
3606, 2964.32484459639, 1408.40144132269, 7159.82706462325, 7975.47720918669, 79.8143629148467, 209.59997484983, 258.589429246383
3607, 3403.86983114446, 1617.71547649185, 7159.82706462325, 7975.47720918669, 91.3039810159692, 253.613289206512, 258.589429246383
3608, 3798.51244522984, 1807.73072448437, 7159.82706462325, 7975.47720918669, 102.965935548011, 298.366850175547, 258.589429246383
3609, 3704.00109195454, 1762.14713863841, 7159.82706462325, 7975.47720918669, 100.044891716731, 287.164490741944, 258.589429246383
3610, 3336.11144629387, 1585.29584214648, 7159.82706462325, 7975.47720918669, 89.4569232745978, 246.399521002649, 258.589429246383
3611, 3044.73120243902, 1446.3736130969, 7159.82706462325, 7975.47720918669, 81.9147358751334, 217.26175716377, 258.589429246383
3612, 2635.00168647037, 1252.72221705006, 7159.82706462325, 7975.47720918669, 72.5083479633377, 180.891433751518, 258.589429246383
3613, 2445.8766994559, 1164.1533972606, 7159.82706462325, 7975.47720918669, 68.6481026241539, 165.925154762368, 258.589429246383
3614, 2236.40370754813, 1066.40768818641, 7159.82706462325, 7975.47720918669, 64.7308420599515, 150.684703367153, 258.589429246383
3615, 2015.84346098271, 964.033808759621, 7159.82706462325, 7975.47720918669, 60.9884716625935, 136.132739032871, 258.589429246383
3616, 1989.03018209568, 951.824223646806, 7159.82706462325, 7975.47720918669, 60.5395866832526, 134.451452486594, 258.589429246383
3617, 2077.12050284467, 992.707646673197, 7159.82706462325, 7975.47720918669, 61.9351552827698, 139.977523003796, 258.589429246383
3618, 2267.72246281006, 1081.29419720216, 7159.82706462325, 7975.47720918669, 65.2243470935527, 152.821392422747, 258.589429246383
3619, 2756.55628082395, 1310.31644063128, 7159.82706462325, 7975.47720918669, 75.0750264470201, 191.067510486853, 258.589429246383
3620, 3097.78839835579, 1471.70339435889, 7159.82706462325, 7975.47720918669, 83.1649527563496, 222.325132961873, 258.589429246383
3621, 3203.88507378391, 1522.18100378681, 7159.82706462325, 7975.47720918669, 85.8745902493964, 232.799892322381, 258.589429246383
3622, 3273.96504281187, 1555.60221535621, 7159.82706462325, 7975.47720918669, 87.7426797683733, 239.958590797041, 258.589429246383
3623, 3137.5587082222, 1490.56326345166, 7159.82706462325, 7975.47720918669, 84.1609351308714, 226.221509729861, 258.589429246383
3624, 2857.88008369211, 1357.89219057204, 7159.82706462325, 7975.47720918669, 77.3131189143501, 199.91494131873, 258.589429246383
3625, 2487.61592291582, 1183.68086507257, 7159.82706462325, 7975.47720918669, 69.2498481036368, 168.934423232648, 258.589429246383
3626, 2229.54104782686, 1063.27565801706, 7159.82706462325, 7975.47720918669, 64.3683348204056, 149.990520415644, 258.589429246383
3627, 2137.27946396227, 1020.52800910932, 7159.82706462325, 7975.47720918669, 62.7690869132658, 143.748051933179, 258.589429246383
3628, 2082.79054413677, 995.297093232931, 7159.82706462325, 7975.47720918669, 61.8466810255201, 140.1711899027, 258.589429246383
3629, 2142.13188776889, 1022.91098236909, 7159.82706462325, 7975.47720918669, 62.8606195578025, 144.075129283572, 258.589429246383
3630, 2313.83080765503, 1102.83568339178, 7159.82706462325, 7975.47720918669, 65.9273734679046, 155.968503847511, 258.589429246383
3631, 2735.12452686209, 1300.23331361976, 7159.82706462325, 7975.47720918669, 74.5352905032203, 189.177191303503, 258.589429246383
3632, 3095.64819315138, 1470.66173381289, 7159.82706462325, 7975.47720918669, 83.1455746957551, 222.171682909962, 258.589429246383
3633, 3013.63256565596, 1431.63064379121, 7159.82706462325, 7975.47720918669, 81.1299433707233, 214.334224896378, 258.589429246383
3634, 2799.25628968462, 1330.14193395431, 7159.82706462325, 7975.47720918669, 76.0951594344482, 194.843554828517, 258.589429246383
3635, 2532.76686785608, 1204.75683224276, 7159.82706462325, 7975.47720918669, 70.3783850894218, 172.674991892325, 258.589429246383
3636, 2288.48098344359, 1090.59086375972, 7159.82706462325, 7975.47720918669, 65.6476635591508, 154.338348541936, 258.589429246383
3637, 2111.23242284127, 1008.24144511898, 7159.82706462325, 7975.47720918669, 62.5296859004105, 142.222440632589, 258.589429246383
3638, 1956.64937580944, 936.690136647365, 7159.82706462325, 7975.47720918669, 60.0266458204712, 132.47411402688, 258.589429246383
3639, 1852.88282927608, 888.852097254937, 7159.82706462325, 7975.47720918669, 58.466497714396, 126.363174277061, 258.589429246383
3640, 1810.61083606826, 869.449373806811, 7159.82706462325, 7975.47720918669, 57.8614014526956, 123.975993076634, 258.589429246383
3641, 1946.9727179222, 932.525325802069, 7159.82706462325, 7975.47720918669, 59.9135231428449, 131.923593566094, 258.589429246383
3642, 2139.32803338178, 1021.62063435758, 7159.82706462325, 7975.47720918669, 63.0184066590131, 144.084304941592, 258.589429246383
3643, 2591.63078213439, 1232.78469451366, 7159.82706462325, 7975.47720918669, 71.5319895638573, 177.316123856151, 258.589429246383
3644, 3003.03214456003, 1426.74378694434, 7159.82706462325, 7975.47720918669, 80.8178053335487, 213.268326967243, 258.589429246383
3645, 3139.90922038753, 1491.70824369215, 7159.82706462325, 7975.47720918669, 84.2294539930345, 226.447708814602, 258.589429246383
3646, 3201.71686964368, 1521.13307267183, 7159.82706462325, 7975.47720918669, 85.8329592777614, 232.615561838511, 258.589429246383
3647, 3147.83028471785, 1495.47394879742, 7159.82706462325, 7975.47720918669, 84.4102210840002, 227.221208175459, 258.589429246383
3648, 2841.53730555802, 1350.19165599795, 7159.82706462325, 7975.47720918669, 76.8955385491139, 198.419512827184, 258.589429246383
3649, 2593.38345554518, 1233.35406423981, 7159.82706462325, 7975.47720918669, 71.4100541580712, 177.314152656034, 258.589429246383
3650, 2451.88741909659, 1167.09728005044, 7159.82706462325, 7975.47720918669, 68.5372359767615, 166.186726602631, 258.589429246383
3651, 2491.6454478538, 1185.79913027882, 7159.82706462325, 7975.47720918669, 69.3415861954585, 169.266843078595, 258.589429246383
3652, 2543.74055284751, 1210.19926204677, 7159.82706462325, 7975.47720918669, 70.4095335159149, 173.368897373181, 258.589429246383
3653, 2668.63851282741, 1268.85452583553, 7159.82706462325, 7975.47720918669, 73.0518192610116, 183.541637345526, 258.589429246383
3654, 2825.78465864187, 1342.90186784562, 7159.82706462325, 7975.47720918669, 76.5367756449395, 197.017821875348, 258.589429246383
3655, 3327.5303050059, 1581.19395457695, 7159.82706462325, 7975.47720918669, 89.1945036176751, 245.528160038704, 258.589429246383
3656, 3723.96848810947, 1771.62450901872, 7159.82706462325, 7975.47720918669, 100.770367009198, 289.676335802925, 258.589429246383
3657, 3566.67362689316, 1695.87929053201, 7159.82706462325, 7975.47720918669, 96.0432321162933, 271.57454330136, 258.589429246383
3658, 3324.31170068096, 1579.5960088642, 7159.82706462325, 7975.47720918669, 89.1884730697578, 245.265644822699, 258.589429246383
3659, 2906.39322220822, 1380.70311710755, 7159.82706462325, 7975.47720918669, 78.5854779569587, 204.425301035974, 258.589429246383
3660, 2614.62171044481, 1243.16720996111, 7159.82706462325, 7975.47720918669, 72.0577462693692, 179.232578870508, 258.589429246383
3661, 2358.27333872112, 1123.15053574112, 7159.82706462325, 7975.47720918669, 66.9201255493964, 159.354548585182, 258.589429246383
3662, 2148.61925803407, 1025.58749274479, 7159.82706462325, 7975.47720918669, 63.1354883714862, 144.662233167935, 258.589429246383
3663, 2006.2936058837, 959.671365392841, 7159.82706462325, 7975.47720918669, 60.799205965697, 135.510133908053, 258.589429246383
3664, 1907.21143346947, 913.927718496201, 7159.82706462325, 7975.47720918669, 59.2648390814165, 129.510989931209, 258.589429246383
3665, 2046.23627483822, 978.430953572583, 7159.82706462325, 7975.47720918669, 61.4457929532006, 138.024302610695, 258.589429246383
3666, 2227.1040654135, 1062.3916384932, 7159.82706462325, 7975.47720918669, 64.508579552168, 149.995988670251, 258.589429246383
3667, 2637.9569129244, 1254.50766380372, 7159.82706462325, 7975.47720918669, 72.5032894744619, 181.089478255289, 258.589429246383
3668, 2960.3012102208, 1406.48897031935, 7159.82706462325, 7975.47720918669, 79.7777991647088, 209.266844757762, 258.589429246383
3669, 3073.50880939396, 1460.13001764179, 7159.82706462325, 7975.47720918669, 82.5583261295764, 219.984895220551, 258.589429246383
3670, 3043.11698815641, 1445.68486305189, 7159.82706462325, 7975.47720918669, 81.7822442121326, 217.056666220288, 258.589429246383
3671, 3037.19623295399, 1442.8962727257, 7159.82706462325, 7975.47720918669, 81.6132047878604, 216.478883516285, 258.589429246383
3672, 2966.7289962736, 1409.47985447936, 7159.82706462325, 7975.47720918669, 79.8688654266211, 209.819354047345, 258.589429246383
3673, 2596.96348280562, 1234.96756053188, 7159.82706462325, 7975.47720918669, 71.4925028904634, 177.603156261505, 258.589429246383
3674, 2418.39300226654, 1151.40564209959, 7159.82706462325, 7975.47720918669, 67.8926095006654, 163.6495670441, 258.589429246383
3675, 2351.15736694896, 1120.08196795254, 7159.82706462325, 7975.47720918669, 66.6023333701554, 158.657663253628, 258.589429246383
3676, 2353.07741514825, 1121.03194129393, 7159.82706462325, 7975.47720918669, 66.6319247689498, 158.790386910093, 258.589429246383
3677, 2357.04449271783, 1122.87744877432, 7159.82706462325, 7975.47720918669, 66.7192779637947, 159.090772408891, 258.589429246383
3678, 2477.47702380963, 1179.22396215243, 7159.82706462325, 7975.47720918669, 69.0736339403589, 168.161931988614, 258.589429246383
3679, 2625.55495528369, 1248.62113250302, 7159.82706462325, 7975.47720918669, 72.1508834216529, 179.979708326854, 258.589429246383
3680, 2702.41529106588, 1284.72058829909, 7159.82706462325, 7975.47720918669, 73.8465784187238, 186.397881836488, 258.589429246383
