"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
3681, 2962.52445126315, 1407.53752701416, 7159.82706462325, 7975.47720918669, 79.8538612468116, 209.476995051438, 258.589429246383
3682, 3092.48746904154, 1469.12886508641, 7159.82706462325, 7975.47720918669, 83.1248068424832, 221.871994032797, 258.589429246383
3683, 2859.98868229327, 1358.82611127693, 7159.82706462325, 7975.47720918669, 77.5514789922188, 200.248454363867, 258.589429246383
3684, 2848.91836189249, 1353.65467046898, 7159.82706462325, 7975.47720918669, 77.3310580599075, 199.294462884431, 258.589429246383
3685, 2533.33836309998, 1204.99653040961, 7159.82706462325, 7975.47720918669, 70.4765802433525, 172.783574281949, 258.589429246383
3686, 2494.66442887803, 1187.03467265567, 7159.82706462325, 7975.47720918669, 69.7159806426961, 169.776947039135, 258.589429246383
3687, 2372.73120468082, 1129.98529052432, 7159.82706462325, 7975.47720918669, 67.3038934142102, 160.509870740824, 258.589429246383
3688, 2369.67537657367, 1128.65696277609, 7159.82706462325, 7975.47720918669, 67.2018149952153, 160.243254824255, 258.589429246383
3689, 2401.04261474463, 1143.3227891549, 7159.82706462325, 7975.47720918669, 67.7752323834275, 162.549263539626, 258.589429246383
3690, 2530.27366057051, 1203.8401723132, 7159.82706462325, 7975.47720918669, 70.2984044956364, 172.443496340669, 258.589429246383
3691, 2859.86584061826, 1358.96436825875, 7159.82706462325, 7975.47720918669, 77.4505461587757, 200.166596826507, 258.589429246383
3692, 2818.09794748967, 1339.14619399325, 7159.82706462325, 7975.47720918669, 76.4573356503628, 196.42248617635, 258.589429246383
3693, 2872.57481211689, 1364.91297624279, 7159.82706462325, 7975.47720918669, 77.6993979303923, 201.264498171784, 258.589429246383
3694, 2819.79564335635, 1339.96952136666, 7159.82706462325, 7975.47720918669, 76.4499015943937, 196.534095755283, 258.589429246383
3695, 2640.58432780745, 1255.54421255402, 7159.82706462325, 7975.47720918669, 72.4371590064229, 181.184077353709, 258.589429246383
3696, 2399.91748625393, 1142.74310346261, 7159.82706462325, 7975.47720918669, 67.5259673832964, 162.246965701861, 258.589429246383
3697, 2143.74743037114, 1023.42166315854, 7159.82706462325, 7975.47720918669, 62.8640873824522, 144.145001380827, 258.589429246383
3698, 1912.7520923445, 916.494349710812, 7159.82706462325, 7975.47720918669, 59.1429741749753, 129.626916103073, 258.589429246383
3699, 1843.08916975734, 884.536238503368, 7159.82706462325, 7975.47720918669, 58.1092433262251, 125.585498953091, 258.589429246383
3700, 1883.61261531228, 903.333906692773, 7159.82706462325, 7975.47720918669, 58.7105519062721, 127.926760536195, 258.589429246383
3701, 1915.21108760584, 917.89281245917, 7159.82706462325, 7975.47720918669, 59.199701400799, 129.797046919427, 258.589429246383
3702, 1983.02718433772, 949.244222181675, 7159.82706462325, 7975.47720918669, 60.2894072659885, 133.927144497035, 258.589429246383
3703, 2053.10097437843, 981.63951220956, 7159.82706462325, 7975.47720918669, 61.4569402934655, 138.352001849988, 258.589429246383
3704, 2343.10881426405, 1116.51596452568, 7159.82706462325, 7975.47720918669, 66.6503052383308, 158.247285253253, 258.589429246383
3705, 2478.88816253968, 1179.79993769985, 7159.82706462325, 7975.47720918669, 69.3169316277346, 168.473438185211, 258.589429246383
3706, 2728.11922716939, 1296.78160805653, 7159.82706462325, 7975.47720918669, 74.6132438252829, 188.777651540489, 258.589429246383
3707, 2737.85503743258, 1301.25385193858, 7159.82706462325, 7975.47720918669, 74.8496227380697, 189.629041739027, 258.589429246383
3708, 2688.99423551194, 1278.2443843754, 7159.82706462325, 7975.47720918669, 73.7380673796993, 185.449875008876, 258.589429246383
3709, 2765.53933313527, 1314.33941407816, 7159.82706462325, 7975.47720918669, 75.413164246635, 191.961581921533, 258.589429246383
3710, 2839.04681484487, 1349.02193251417, 7159.82706462325, 7975.47720918669, 77.0681258624857, 198.388321603572, 258.589429246383
3711, 2758.0334909867, 1310.76141816313, 7159.82706462325, 7975.47720918669, 75.2000171789314, 191.27006799814, 258.589429246383
3712, 2648.73309336744, 1259.30424522251, 7159.82706462325, 7975.47720918669, 72.7896678219081, 182.024804819951, 258.589429246383
3713, 2766.01034601161, 1314.60304680216, 7159.82706462325, 7975.47720918669, 75.3476376568649, 191.935844489372, 258.589429246383
3714, 3071.14832682436, 1458.99691382185, 7159.82706462325, 7975.47720918669, 82.5710825754715, 219.820026252945, 258.589429246383
3715, 3112.08546530274, 1478.43769667961, 7159.82706462325, 7975.47720918669, 83.5618672454721, 223.747252964761, 258.589429246383
3716, 3165.01156671833, 1503.63906449092, 7159.82706462325, 7975.47720918669, 84.894244324227, 228.936895142487, 258.589429246383
3717, 3085.19665810229, 1465.66767934847, 7159.82706462325, 7975.47720918669, 82.8336961471127, 221.086730951311, 258.589429246383
3718, 2963.204113058, 1407.77739315508, 7159.82706462325, 7975.47720918669, 79.8130701311032, 209.50861379166, 258.589429246383
3719, 2597.95530087198, 1235.42296461738, 7159.82706462325, 7975.47720918669, 71.5385717794562, 177.698530223265, 258.589429246383
3720, 2109.31789498256, 1007.2306571545, 7159.82706462325, 7975.47720918669, 62.2836041608223, 141.872088762258, 258.589429246383
3721, 1750.3224037826, 841.50725365683, 7159.82706462325, 7975.47720918669, 56.7831006306571, 120.417718143695, 258.589429246383
3722, 1527.97422387439, 739.674477011354, 7159.82706462325, 7975.47720918669, 53.9460293117271, 109.209068643779, 258.589429246383
3723, 1368.53780252936, 666.977049829641, 7159.82706462325, 7975.47720918669, 52.1656085810835, 102.131703219805, 258.589429246383
3724, 1960.53039727474, 938.79650427092, 7159.82706462325, 7975.47720918669, 59.8692562429702, 132.488445422691, 258.589429246383
3725, 1640.65541005361, 791.157966551305, 7159.82706462325, 7975.47720918669, 55.3647539423143, 114.72535569931, 258.589429246383
3726, 1963.25012224431, 940.368843564829, 7159.82706462325, 7975.47720918669, 59.984691301715, 132.727289091404, 258.589429246383
3727, 2556.91489959513, 1216.343624459, 7159.82706462325, 7975.47720918669, 70.6959242496179, 174.407918188097, 258.589429246383
3728, 2883.0709734896, 1369.98863660024, 7159.82706462325, 7975.47720918669, 77.8937779285522, 202.158073667707, 258.589429246383
3729, 2795.99844626727, 1328.73030487498, 7159.82706462325, 7975.47720918669, 75.9067873696908, 194.4387601581, 258.589429246383
3730, 2754.83208880133, 1309.31867756114, 7159.82706462325, 7975.47720918669, 75.0063381871039, 190.892157552462, 258.589429246383
3731, 2671.4639203723, 1270.04118656973, 7159.82706462325, 7975.47720918669, 73.1887428786035, 183.839873799708, 258.589429246383
3732, 2450.05132733774, 1166.10358154127, 7159.82706462325, 7975.47720918669, 68.6202335851509, 166.160160369713, 258.589429246383
3733, 2279.61901724778, 1086.58186942577, 7159.82706462325, 7975.47720918669, 65.3799398466381, 153.608107944891, 258.589429246383
3734, 2259.88330905575, 1077.50754324425, 7159.82706462325, 7975.47720918669, 65.0229174309608, 152.217160911355, 258.589429246383
3735, 2152.64551283749, 1027.5926107935, 7159.82706462325, 7975.47720918669, 63.118960242994, 144.85186668032, 258.589429246383
3736, 2168.61710130734, 1035.11824150914, 7159.82706462325, 7975.47720918669, 63.3907340426175, 145.920150659685, 258.589429246383
3737, 2432.02927270993, 1158.01925210736, 7159.82706462325, 7975.47720918669, 68.2170743910619, 164.73743278657, 258.589429246383
3738, 2843.21213182727, 1351.17325751145, 7159.82706462325, 7975.47720918669, 76.9863041921688, 198.60982713674, 258.589429246383
3739, 3523.16362514609, 1674.89800442917, 7159.82706462325, 7975.47720918669, 94.7006957477658, 266.617421218674, 258.589429246383
3740, 3818.58828624588, 1817.42405522824, 7159.82706462325, 7975.47720918669, 103.688455410943, 300.90945459416, 258.589429246383
3741, 3936.15098238123, 1874.51379306425, 7159.82706462325, 7975.47720918669, 107.440019784633, 315.303677771539, 258.589429246383
3742, 3885.45885614586, 1849.95698898772, 7159.82706462325, 7975.47720918669, 105.78669664869, 309.019969636261, 258.589429246383
3743, 3605.94351677827, 1714.85342166418, 7159.82706462325, 7975.47720918669, 97.1298516760594, 275.935657493701, 258.589429246383
3744, 3305.32777283801, 1570.57777004519, 7159.82706462325, 7975.47720918669, 88.5842003852947, 243.202122518701, 258.589429246383
3745, 3002.17951739599, 1426.2382359588, 7159.82706462325, 7975.47720918669, 80.7243489481236, 213.120755875214, 258.589429246383
3746, 2927.75161894124, 1391.0443070755, 7159.82706462325, 7975.47720918669, 78.90298582836, 206.177479420222, 258.589429246383
3747, 2938.1408920245, 1395.98472482939, 7159.82706462325, 7975.47720918669, 79.1500419027957, 207.135508410303, 258.589429246383
3748, 2972.61117009402, 1412.32378690207, 7159.82706462325, 7975.47720918669, 79.9705673782084, 210.316372242186, 258.589429246383
3749, 3069.69231229113, 1458.39595154468, 7159.82706462325, 7975.47720918669, 82.3546628948388, 219.50288613016, 258.589429246383
3750, 3343.48495735753, 1588.89529446567, 7159.82706462325, 7975.47720918669, 89.5331703280581, 247.076736834726, 258.589429246383
3751, 3875.08770441739, 1844.80673453197, 7159.82706462325, 7975.47720918669, 105.368287436597, 307.635322479446, 258.589429246383
3752, 4110.62182596202, 1959.50458004215, 7159.82706462325, 7975.47720918669, 113.137532346716, 337.374131249625, 258.589429246383
3753, 3779.79867980881, 1798.89082315445, 7159.82706462325, 7975.47720918669, 102.317190386037, 296.052019438244, 258.589429246383
3754, 3433.22919652953, 1631.87972281516, 7159.82706462325, 7975.47720918669, 92.048388059663, 256.658547047753, 258.589429246383
3755, 3068.69767884318, 1457.83523709314, 7159.82706462325, 7975.47720918669, 82.3471556824074, 219.409058546091, 258.589429246383
3756, 2850.14505110815, 1354.29962353199, 7159.82706462325, 7975.47720918669, 77.0895308676354, 199.15323270824, 258.589429246383
3757, 2677.67745447602, 1273.00438874468, 7159.82706462325, 7975.47720918669, 73.2326719118893, 184.251452270675, 258.589429246383
3758, 2413.13841309661, 1148.90423186154, 7159.82706462325, 7975.47720918669, 67.8006001235434, 163.248616303965, 258.589429246383
3759, 2239.56310796419, 1068.01191090902, 7159.82706462325, 7975.47720918669, 64.5591340163276, 150.688187167942, 258.589429246383
3760, 2199.61269619521, 1049.54009197423, 7159.82706462325, 7975.47720918669, 63.8453105460089, 147.931521731147, 258.589429246383
3761, 2374.5601721245, 1131.17317236572, 7159.82706462325, 7975.47720918669, 67.0590434703886, 160.380972047464, 258.589429246383
3762, 2767.55573766085, 1315.5310341038, 7159.82706462325, 7975.47720918669, 75.2233514527041, 191.917098709098, 258.589429246383
3763, 3310.30294508526, 1573.00313533751, 7159.82706462325, 7975.47720918669, 88.6662113285786, 243.647943830377, 258.589429246383
3764, 3508.35974392538, 1667.87095312107, 7159.82706462325, 7975.47720918669, 94.2379317777647, 264.940753856868, 258.589429246383
3765, 3748.73888077759, 1783.70272580476, 7159.82706462325, 7975.47720918669, 101.408126200187, 292.436827997534, 258.589429246383
3766, 3759.6342423435, 1789.04441667615, 7159.82706462325, 7975.47720918669, 101.714916371408, 293.693154623466, 258.589429246383
3767, 3475.36890133951, 1652.09038545347, 7159.82706462325, 7975.47720918669, 93.259546474079, 261.280069144721, 258.589429246383
3768, 3049.68527903645, 1448.78355564112, 7159.82706462325, 7975.47720918669, 81.8722252268812, 217.600667041764, 258.589429246383
3769, 2700.87882312822, 1283.85486863084, 7159.82706462325, 7975.47720918669, 73.7083643322488, 186.182487207606, 258.589429246383
3770, 2592.46920333018, 1232.9893654471, 7159.82706462325, 7975.47720918669, 71.4047791150508, 177.242042607748, 258.589429246383
3771, 2619.58205285894, 1245.78003580612, 7159.82706462325, 7975.47720918669, 71.9800028842382, 179.45689032891, 258.589429246383
3772, 2569.36908554561, 1222.17723276528, 7159.82706462325, 7975.47720918669, 70.9243799298225, 175.385253286816, 258.589429246383
3773, 2646.43102634037, 1258.40132380223, 7159.82706462325, 7975.47720918669, 72.5700719504734, 181.684480594887, 258.589429246383
3774, 2762.41012452772, 1313.00163477606, 7159.82706462325, 7975.47720918669, 75.1039794453151, 191.472602054374, 258.589429246383
3775, 3238.42106791678, 1538.68216081635, 7159.82706462325, 7975.47720918669, 86.762959970593, 236.269104513584, 258.589429246383
3776, 3470.23047823425, 1649.57784517186, 7159.82706462325, 7975.47720918669, 93.1413010691238, 260.70381987235, 258.589429246383
3777, 3105.11789415926, 1475.08576316201, 7159.82706462325, 7975.47720918669, 83.4040355803018, 223.055253650496, 258.589429246383
3778, 2841.62929613801, 1350.14562171306, 7159.82706462325, 7975.47720918669, 77.1306701939908, 198.612125647963, 258.589429246383
3779, 2643.9101854495, 1256.96127252606, 7159.82706462325, 7975.47720918669, 72.8033933149669, 181.730106317843, 258.589429246383
3780, 2368.8221646528, 1128.02112770196, 7159.82706462325, 7975.47720918669, 67.3150699609645, 160.303873627985, 258.589429246383
3781, 2173.36590485933, 1037.04968703016, 7159.82706462325, 7975.47720918669, 63.7427715738498, 146.491065120573, 258.589429246383
3782, 1972.68985896276, 944.015344373717, 7159.82706462325, 7975.47720918669, 60.484372060574, 133.648231424591, 258.589429246383
3783, 1904.57231554114, 912.687596910433, 7159.82706462325, 7975.47720918669, 59.4429409077297, 129.569746991979, 258.589429246383
3784, 1947.33620665797, 932.568813789001, 7159.82706462325, 7975.47720918669, 60.0122444117578, 132.035493277089, 258.589429246383
3785, 2139.84669697557, 1021.84224853074, 7159.82706462325, 7975.47720918669, 63.0734498130052, 144.163657332935, 258.589429246383
3786, 2620.47878941222, 1246.30239203936, 7159.82706462325, 7975.47720918669, 72.1820390841302, 179.706898788924, 258.589429246383
3787, 3202.05766321018, 1521.29420898021, 7159.82706462325, 7975.47720918669, 85.9008187650154, 232.687960414817, 258.589429246383
3788, 3251.2514700202, 1544.71478282542, 7159.82706462325, 7975.47720918669, 87.2005571893216, 237.686749278107, 258.589429246383
3789, 3437.33813881102, 1633.71708392903, 7159.82706462325, 7975.47720918669, 92.3178258603538, 257.293610559124, 258.589429246383
3790, 3465.01615820546, 1647.01788693014, 7159.82706462325, 7975.47720918669, 93.0842501905072, 260.286422436214, 258.589429246383
3791, 3151.55096048314, 1497.1774077485, 7159.82706462325, 7975.47720918669, 84.5546248041854, 227.63951801852, 258.589429246383
3792, 2815.78943148846, 1337.97688389669, 7159.82706462325, 7975.47720918669, 76.3585890035393, 196.192711674634, 258.589429246383
3793, 2619.44351385728, 1245.5714988702, 7159.82706462325, 7975.47720918669, 72.0193953521771, 179.493921616872, 258.589429246383
3794, 2542.39097071958, 1209.47067351352, 7159.82706462325, 7975.47720918669, 70.4168462215044, 173.293117887181, 258.589429246383
3795, 2579.1554664699, 1226.77222261289, 7159.82706462325, 7975.47720918669, 71.1760671879652, 176.230739706327, 258.589429246383
3796, 2663.3444166825, 1266.32394202369, 7159.82706462325, 7975.47720918669, 72.9686804348397, 183.132969865428, 258.589429246383
3797, 2674.57636806647, 1271.57078636064, 7159.82706462325, 7975.47720918669, 73.2144318499123, 184.069789930225, 258.589429246383
3798, 2936.32662262673, 1395.14996235434, 7159.82706462325, 7975.47720918669, 79.1611248387497, 207.017463073036, 258.589429246383
3799, 3506.14881299158, 1666.73548210448, 7159.82706462325, 7975.47720918669, 94.2177799993335, 264.737877098533, 258.589429246383
3800, 3672.50878404379, 1746.86970189579, 7159.82706462325, 7975.47720918669, 99.1262550604463, 283.542715138683, 258.589429246383
3801, 3401.37461871567, 1616.51109466926, 7159.82706462325, 7975.47720918669, 91.3011031258398, 253.371183410805, 258.589429246383
3802, 3120.5928539612, 1482.3920652893, 7159.82706462325, 7975.47720918669, 83.895083755099, 224.670103182863, 258.589429246383
3803, 3002.55002464233, 1426.31704676429, 7159.82706462325, 7975.47720918669, 80.9969963129043, 213.38709610243, 258.589429246383
3804, 2876.21316505097, 1366.48134487001, 7159.82706462325, 7975.47720918669, 77.9909144434513, 201.771869892646, 258.589429246383
3805, 2718.88600279448, 1292.23967225493, 7159.82706462325, 7975.47720918669, 74.4343971863861, 188.016853772678, 258.589429246383
3806, 2617.26496576161, 1244.46839674492, 7159.82706462325, 7975.47720918669, 72.2427130235425, 179.553175337922, 258.589429246383
3807, 2516.83405390663, 1197.35733422526, 7159.82706462325, 7975.47720918669, 70.1775598490504, 171.524572523698, 258.589429246383
3808, 2560.74937669952, 1218.03206003962, 7159.82706462325, 7975.47720918669, 71.0260211614094, 174.957104962585, 258.589429246383
3809, 2644.74003410702, 1257.4854521454, 7159.82706462325, 7975.47720918669, 72.766849727351, 181.756339230193, 258.589429246383
3810, 3016.23323920602, 1432.92905542014, 7159.82706462325, 7975.47720918669, 81.2545628007288, 214.618551670415, 258.589429246383
3811, 3639.84583647611, 1730.98387013207, 7159.82706462325, 7975.47720918669, 98.2178125409807, 279.861443032811, 258.589429246383
3812, 3796.68190580686, 1806.83367862203, 7159.82706462325, 7975.47720918669, 103.021284568042, 298.280901896329, 258.589429246383
3813, 3947.30239927092, 1879.87081126062, 7159.82706462325, 7975.47720918669, 107.881164341026, 316.775548612977, 258.589429246383
3814, 3865.19704662773, 1840.07069283944, 7159.82706462325, 7975.47720918669, 105.242628607871, 306.659421655554, 258.589429246383
3815, 3685.52436209648, 1753.18062734008, 7159.82706462325, 7975.47720918669, 99.5864696469252, 285.169080319707, 258.589429246383
3816, 3283.55949949261, 1560.14114052213, 7159.82706462325, 7975.47720918669, 88.0374830551132, 240.996870107998, 258.589429246383
3817, 2942.22426549413, 1397.78785105611, 7159.82706462325, 7975.47720918669, 79.2981348224827, 207.562610122199, 258.589429246383
3818, 2653.10584755073, 1261.35956507247, 7159.82706462325, 7975.47720918669, 72.726736321238, 182.245849915313, 258.589429246383
3819, 2567.06323866417, 1221.05432410548, 7159.82706462325, 7975.47720918669, 70.9084084275406, 175.230393066567, 258.589429246383
3820, 2499.83447526576, 1189.55524780899, 7159.82706462325, 7975.47720918669, 69.5375369322977, 169.919793712364, 258.589429246383
3821, 2506.49515649051, 1192.71169812191, 7159.82706462325, 7975.47720918669, 69.6829996214313, 170.448745938556, 258.589429246383
3822, 2695.46998768166, 1281.49115585399, 7159.82706462325, 7975.47720918669, 73.6645788608024, 185.798738294822, 258.589429246383
3823, 3172.40815229933, 1507.20925089861, 7159.82706462325, 7975.47720918669, 85.0748846000749, 229.658362551574, 258.589429246383
3824, 3219.70612074754, 1529.69039613426, 7159.82706462325, 7975.47720918669, 86.3379184444895, 234.434793020608, 258.589429246383
3825, 3012.09017439464, 1430.87730787276, 7159.82706462325, 7975.47720918669, 81.1069616386497, 214.176138757065, 258.589429246383
3826, 2773.22461544972, 1317.82741842089, 7159.82706462325, 7975.47720918669, 75.5747960657273, 192.624567572845, 258.589429246383
3827, 2758.48753862138, 1310.94333221121, 7159.82706462325, 7975.47720918669, 75.2772909559548, 191.386532786507, 258.589429246383
3828, 2648.48852214527, 1259.13361290909, 7159.82706462325, 7975.47720918669, 72.8678139012404, 182.090291769499, 258.589429246383
3829, 2597.84391913521, 1235.3648967352, 7159.82706462325, 7975.47720918669, 71.7936853633298, 177.948649162775, 258.589429246383
3830, 2434.48681052562, 1158.76626578848, 7159.82706462325, 7975.47720918669, 68.4911939455732, 165.138555779059, 258.589429246383
3831, 2305.12472582094, 1098.41563196181, 7159.82706462325, 7975.47720918669, 66.0106071918179, 155.575817063237, 258.589429246383
3832, 2350.49037726746, 1119.68792439086, 7159.82706462325, 7975.47720918669, 66.8473101291041, 158.858437466496, 258.589429246383
3833, 2425.99477255943, 1154.98449848889, 7159.82706462325, 7975.47720918669, 68.2591794471761, 164.434265402217, 258.589429246383
3834, 2648.99554611917, 1259.56138686806, 7159.82706462325, 7975.47720918669, 72.8022494386096, 182.066073761124, 258.589429246383
3835, 3013.36147331754, 1431.59218326084, 7159.82706462325, 7975.47720918669, 81.1345498143106, 214.302497102955, 258.589429246383
3836, 3036.3578405665, 1442.47218177822, 7159.82706462325, 7975.47720918669, 81.6541359378894, 216.426947911698, 258.589429246383
3837, 3021.73273300169, 1435.52888305062, 7159.82706462325, 7975.47720918669, 81.2776176065445, 215.030457051867, 258.589429246383
3838, 2897.51037646653, 1376.65578319401, 7159.82706462325, 7975.47720918669, 78.2749115632666, 203.508656493806, 258.589429246383
3839, 2767.84426263048, 1315.42966507657, 7159.82706462325, 7975.47720918669, 75.2740496616648, 192.000954323878, 258.589429246383
3840, 2458.03341064613, 1169.83457624454, 7159.82706462325, 7975.47720918669, 68.7077610011334, 166.696734884256, 258.589429246383
3841, 2139.06769390904, 1021.14906078497, 7159.82706462325, 7975.47720918669, 62.8142926539368, 143.878459062757, 258.589429246383
3842, 1925.41473231011, 922.329853348679, 7159.82706462325, 7975.47720918669, 59.3386715890969, 130.393496008367, 258.589429246383
3843, 1877.73579524307, 900.505413730908, 7159.82706462325, 7975.47720918669, 58.6193184309681, 127.589267171481, 258.589429246383
3844, 1812.39877551115, 870.370812879915, 7159.82706462325, 7975.47720918669, 57.6798475198176, 123.873121959431, 258.589429246383
3845, 1791.82077495512, 860.953481888144, 7159.82706462325, 7975.47720918669, 57.3873966652591, 122.72670533497, 258.589429246383
3846, 1824.22756009328, 875.931066663866, 7159.82706462325, 7975.47720918669, 57.8777201396479, 124.560454730511, 258.589429246383
3847, 1945.56323697261, 931.962629355203, 7159.82706462325, 7975.47720918669, 59.7429467909361, 131.687611961857, 258.589429246383
3848, 2074.46024356688, 991.542813530147, 7159.82706462325, 7975.47720918669, 61.9067413400579, 139.817096107886, 258.589429246383
3849, 2385.33283672856, 1136.18965485562, 7159.82706462325, 7975.47720918669, 67.4772982799177, 161.382025612565, 258.589429246383
3850, 2587.68275558815, 1230.76342845314, 7159.82706462325, 7975.47720918669, 71.5979409127242, 177.126984396031, 258.589429246383
3851, 2627.49811676258, 1249.35943226322, 7159.82706462325, 7975.47720918669, 72.4399095225316, 180.371242527311, 258.589429246383
3852, 2713.48755742211, 1289.81698589466, 7159.82706462325, 7975.47720918669, 74.2763941322213, 187.523484475922, 258.589429246383
3853, 2671.40770886018, 1269.95874550308, 7159.82706462325, 7975.47720918669, 73.3565919868765, 183.983084167379, 258.589429246383
3854, 2644.06872919454, 1257.11107189679, 7159.82706462325, 7975.47720918669, 72.7642075041639, 181.711632149438, 258.589429246383
3855, 2472.92760729939, 1176.76273601087, 7159.82706462325, 7975.47720918669, 69.2416228650049, 168.063081884686, 258.589429246383
3856, 2496.87365346082, 1188.0847060303, 7159.82706462325, 7975.47720918669, 69.713018339896, 169.915177824618, 258.589429246383
3857, 2524.44705007986, 1201.00789173203, 7159.82706462325, 7975.47720918669, 70.244536718093, 172.051619070661, 258.589429246383
3858, 2649.96651446279, 1259.96392987387, 7159.82706462325, 7975.47720918669, 72.8361634630925, 182.159703035704, 258.589429246383
3859, 2826.77475892829, 1343.27011409408, 7159.82706462325, 7975.47720918669, 76.7208248226177, 197.258094884392, 258.589429246383
3860, 2798.30981138354, 1329.78934264698, 7159.82706462325, 7975.47720918669, 76.0403315157908, 194.719937534394, 258.589429246383
3861, 2727.16403002112, 1296.24572211354, 7159.82706462325, 7975.47720918669, 74.4297183062291, 188.560465330612, 258.589429246383
3862, 2660.3658370055, 1264.82352576368, 7159.82706462325, 7975.47720918669, 72.9538376755278, 182.925599808201, 258.589429246383
3863, 2507.98594676206, 1193.3017316527, 7159.82706462325, 7975.47720918669, 69.72605154737, 170.585363295577, 258.589429246383
3864, 2288.34455618822, 1090.6545785125, 7159.82706462325, 7975.47720918669, 65.4741725733129, 154.163097626708, 258.589429246383
3865, 1868.41965192065, 895.793423085454, 7159.82706462325, 7975.47720918669, 58.4892990773218, 127.049794288282, 258.589429246383
3866, 1653.13933084722, 797.006504996049, 7159.82706462325, 7975.47720918669, 55.4887521989548, 115.329992467884, 258.589429246383
3867, 1519.4415036104, 735.876742808589, 7159.82706462325, 7975.47720918669, 53.8232628674211, 108.794918174819, 258.589429246383
3868, 1502.70908448618, 728.401534016082, 7159.82706462325, 7975.47720918669, 53.6230916119396, 108.01519167391, 258.589429246383
3869, 1474.36450011921, 715.427815194174, 7159.82706462325, 7975.47720918669, 53.3096355678363, 106.732278460108, 258.589429246383
3870, 1530.86833068988, 741.364820330709, 7159.82706462325, 7975.47720918669, 54.0226433943343, 109.392703821602, 258.589429246383
3871, 1626.01523660356, 784.937452363081, 7159.82706462325, 7975.47720918669, 55.2526564921495, 114.072721452974, 258.589429246383
3872, 1825.98079824023, 876.862842351075, 7159.82706462325, 7975.47720918669, 58.0716575106135, 124.827625712393, 258.589429246383
3873, 2171.563679672, 1036.71097092237, 7159.82706462325, 7975.47720918669, 63.6284189751608, 146.294307370666, 258.589429246383
3874, 2315.78264258747, 1103.59376605193, 7159.82706462325, 7975.47720918669, 66.2522324451869, 156.380715341555, 258.589429246383
3875, 2353.84771896382, 1121.24001246859, 7159.82706462325, 7975.47720918669, 67.033960356556, 159.211325092725, 258.589429246383
3876, 2426.57823941873, 1155.22099832699, 7159.82706462325, 7975.47720918669, 68.4179024618266, 164.610774987087, 258.589429246383
3877, 2478.67869668997, 1179.58699679174, 7159.82706462325, 7975.47720918669, 69.4047836543455, 168.550606915156, 258.589429246383
3878, 2524.02333865703, 1200.8274428146, 7159.82706462325, 7975.47720918669, 70.2881697404333, 172.05584722302, 258.589429246383
3879, 2490.23634410142, 1184.95503519589, 7159.82706462325, 7975.47720918669, 69.611030972953, 169.420270202024, 258.589429246383
3880, 2470.25879379783, 1175.62426842648, 7159.82706462325, 7975.47720918669, 69.172716514199, 167.840304341539, 258.589429246383
3881, 2472.31164148764, 1176.60629867132, 7159.82706462325, 7975.47720918669, 69.1836053774368, 167.971882933807, 258.589429246383
3882, 2762.63400436066, 1313.06804684084, 7159.82706462325, 7975.47720918669, 75.2779468738762, 191.654472463721, 258.589429246383
3883, 3032.65365808617, 1440.73730056394, 7159.82706462325, 7975.47720918669, 81.5916434659844, 216.109974713136, 258.589429246383
3884, 3177.33445130341, 1509.49344790847, 7159.82706462325, 7975.47720918669, 85.2444029679673, 230.201118424651, 258.589429246383
3885, 3101.14461937702, 1473.21306142662, 7159.82706462325, 7975.47720918669, 83.2846906667444, 222.69389874129, 258.589429246383
3886, 2901.48675033625, 1378.50939030217, 7159.82706462325, 7975.47720918669, 78.3751862923885, 203.879034951609, 258.589429246383
3887, 2708.01666690549, 1287.20714552657, 7159.82706462325, 7975.47720918669, 73.9577629635202, 186.894489978304, 258.589429246383
3888, 2169.58997588587, 1035.59000039426, 7159.82706462325, 7975.47720918669, 63.3627856757428, 145.94535343534, 258.589429246383
3889, 1721.06671330455, 827.892816926394, 7159.82706462325, 7975.47720918669, 56.4328791710765, 118.900466262365, 258.589429246383
3890, 1517.47492925827, 734.872089626371, 7159.82706462325, 7975.47720918669, 53.8486653159593, 108.745778458543, 258.589429246383
3891, 1440.68658507235, 699.977890182784, 7159.82706462325, 7975.47720918669, 52.9543027657281, 105.247576619595, 258.589429246383
3892, 1429.62587107974, 695.027988968037, 7159.82706462325, 7975.47720918669, 52.8312319836979, 104.761652832002, 258.589429246383
3893, 1436.465251509, 698.176011017386, 7159.82706462325, 7975.47720918669, 52.9120008252706, 105.067283394397, 258.589429246383
3894, 1620.0510499839, 782.334664711849, 7159.82706462325, 7975.47720918669, 55.1482946331981, 113.74774627261, 258.589429246383
3895, 2106.3798908891, 1006.68485396854, 7159.82706462325, 7975.47720918669, 62.3136878775377, 141.774552382773, 258.589429246383
3896, 2256.15636691658, 1075.92461108797, 7159.82706462325, 7975.47720918669, 64.9324786894033, 151.930410985665, 258.589429246383
3897, 2008.58854750556, 960.688018427236, 7159.82706462325, 7975.47720918669, 60.7389082781847, 135.5558428169, 258.589429246383
3898, 1948.1020370484, 932.904874358194, 7159.82706462325, 7975.47720918669, 59.8051819267268, 131.866498183456, 258.589429246383
3899, 1869.52890555931, 896.626289708371, 7159.82706462325, 7975.47720918669, 58.6177132759064, 127.224499551839, 258.589429246383
3900, 1814.96677557091, 871.514882954668, 7159.82706462325, 7975.47720918669, 57.8145621986606, 124.109558618312, 258.589429246383
3901, 1852.24141274584, 888.796445161914, 7159.82706462325, 7975.47720918669, 58.3433865082554, 126.212528872651, 258.589429246383
3902, 1846.63272639312, 886.165920766325, 7159.82706462325, 7975.47720918669, 58.2621643624214, 125.891236959633, 258.589429246383
3903, 1871.92035292417, 897.868451834834, 7159.82706462325, 7975.47720918669, 58.6261097327143, 127.335967299064, 258.589429246383
3904, 2019.62892809782, 966.213108644007, 7159.82706462325, 7975.47720918669, 60.897185333466, 136.226870898492, 258.589429246383
3905, 2038.6741435099, 974.916229392237, 7159.82706462325, 7975.47720918669, 61.2066429072624, 137.421483804934, 258.589429246383
3906, 2390.89329032106, 1138.88817735209, 7159.82706462325, 7975.47720918669, 67.4548919723448, 161.666928427482, 258.589429246383
3907, 2919.21021100834, 1387.14016700408, 7159.82706462325, 7975.47720918669, 78.7645633423206, 205.436281225953, 258.589429246383
3908, 3068.2433022533, 1457.686366018, 7159.82706462325, 7975.47720918669, 82.3773027981651, 219.402133943201, 258.589429246383
3909, 3147.54802013395, 1495.37835580024, 7159.82706462325, 7975.47720918669, 84.3892850762624, 227.135111021308, 258.589429246383
3910, 2929.16442881644, 1391.65001234077, 7159.82706462325, 7975.47720918669, 78.980978103971, 206.337225614618, 258.589429246383
3911, 2613.43638180084, 1242.71696149728, 7159.82706462325, 7975.47720918669, 71.8825919738999, 178.968494888126, 258.589429246383
3912, 2122.79398257511, 1013.46716215034, 7159.82706462325, 7975.47720918669, 62.5294496702348, 142.777330934241, 258.589429246383
3913, 1713.15145609825, 824.322974690505, 7159.82706462325, 7975.47720918669, 56.2921201434794, 118.448945791009, 258.589429246383
3914, 1504.65659984986, 729.021941535022, 7159.82706462325, 7975.47720918669, 53.6647330956999, 108.117331485364, 258.589429246383
3915, 1419.60203033516, 690.363002493547, 7159.82706462325, 7975.47720918669, 52.7080946545546, 104.308583008314, 258.589429246383
3916, 1435.15011292049, 697.598487364922, 7159.82706462325, 7975.47720918669, 52.8871628862386, 104.999110458381, 258.589429246383
3917, 1428.83296518992, 694.68524872619, 7159.82706462325, 7975.47720918669, 52.8263393897497, 104.729864983294, 258.589429246383
3918, 1589.40671988613, 768.285011244904, 7159.82706462325, 7975.47720918669, 54.7431891042484, 112.212503235954, 258.589429246383
3919, 2173.28579370878, 1037.3158878403, 7159.82706462325, 7975.47720918669, 63.4174457087661, 146.172921117528, 258.589429246383
3920, 2305.31723845874, 1098.83122318069, 7159.82706462325, 7975.47720918669, 65.7956222225647, 155.37706095441, 258.589429246383
3921, 2057.64725458591, 983.447694359031, 7159.82706462325, 7975.47720918669, 61.5299033062421, 138.634671135671, 258.589429246383
3922, 1968.18842992376, 942.199157539487, 7159.82706462325, 7975.47720918669, 60.1199522360989, 133.078918515818, 258.589429246383
3923, 1786.8973419626, 858.466351894579, 7159.82706462325, 7975.47720918669, 57.4656128015873, 122.590300102065, 258.589429246383
3924, 1813.99977285626, 871.191085599626, 7159.82706462325, 7975.47720918669, 57.8231597739543, 124.074006098709, 258.589429246383
3925, 1824.9299970685, 876.222284479024, 7159.82706462325, 7975.47720918669, 57.9380203936992, 124.646373940167, 258.589429246383
3926, 1751.13132916806, 842.159956693751, 7159.82706462325, 7975.47720918669, 56.9280349753606, 120.599580621137, 258.589429246383
3927, 1833.6608411371, 880.327916987397, 7159.82706462325, 7975.47720918669, 58.082221773541, 125.158352105728, 258.589429246383
3928, 2026.18899388292, 969.295526466238, 7159.82706462325, 7975.47720918669, 61.0431757607942, 136.674733418904, 258.589429246383
3929, 2192.58025218411, 1046.41213182113, 7159.82706462325, 7975.47720918669, 63.8379353029398, 147.55787500583, 258.589429246383
3930, 2368.24406664744, 1128.20198734886, 7159.82706462325, 7975.47720918669, 66.9971603097137, 159.96711819113, 258.589429246383
3931, 2846.35156612024, 1352.69915155192, 7159.82706462325, 7975.47720918669, 77.0426409084951, 198.858536833529, 258.589429246383
3932, 2977.0660299497, 1414.42684206852, 7159.82706462325, 7975.47720918669, 80.1262431947995, 210.766352237327, 258.589429246383
3933, 2967.12908885093, 1409.68231806208, 7159.82706462325, 7975.47720918669, 79.8915273308902, 209.846117795908, 258.589429246383
3934, 2888.44690878074, 1372.41865946347, 7159.82706462325, 7975.47720918669, 78.0162822947644, 202.634211133194, 258.589429246383
3935, 2567.40180409547, 1221.09466240521, 7159.82706462325, 7975.47720918669, 70.9175599313137, 175.249670623483, 258.589429246383
3936, 2162.76440406268, 1032.10016602594, 7159.82706462325, 7975.47720918669, 63.2325905392429, 145.454396217737, 258.589429246383
3937, 1705.50735460967, 820.742486155584, 7159.82706462325, 7975.47720918669, 56.2047188740853, 118.059531742217, 258.589429246383
3938, 1563.70426185101, 756.115739466212, 7159.82706462325, 7975.47720918669, 54.3949211993592, 110.928711963917, 258.589429246383
3939, 1414.58422351615, 687.959053537018, 7159.82706462325, 7975.47720918669, 52.6783975032542, 104.114766953652, 258.589429246383
3940, 1420.74547299836, 691.007665084708, 7159.82706462325, 7975.47720918669, 52.7410341715504, 104.38077063124, 258.589429246383
3941, 1427.4528194103, 694.058302610529, 7159.82706462325, 7975.47720918669, 52.8358486399546, 104.694667208426, 258.589429246383
3942, 1622.32994826516, 783.386011224485, 7159.82706462325, 7975.47720918669, 55.2321942241646, 113.916426302012, 258.589429246383
3943, 2104.21412178472, 1005.67263013909, 7159.82706462325, 7975.47720918669, 62.3085053018709, 141.660551992078, 258.589429246383
3944, 2232.61531146073, 1064.94580119602, 7159.82706462325, 7975.47720918669, 64.6089232941874, 150.372006772722, 258.589429246383
3945, 1990.72186347009, 952.379909718927, 7159.82706462325, 7975.47720918669, 60.642319750228, 134.626531001823, 258.589429246383
3946, 1853.13601173028, 888.875299216563, 7159.82706462325, 7975.47720918669, 58.7221059937399, 126.625834938465, 258.589429246383
3947, 1895.79685228378, 908.751657309628, 7159.82706462325, 7975.47720918669, 59.3226009286228, 129.067847255909, 258.589429246383
3948, 1850.69520634268, 887.864997198454, 7159.82706462325, 7975.47720918669, 58.6461899704405, 126.446118778921, 258.589429246383
3949, 1867.20463407487, 895.556912039043, 7159.82706462325, 7975.47720918669, 58.8566161320598, 127.362918829057, 258.589429246383
3950, 1881.59659181433, 902.203243569103, 7159.82706462325, 7975.47720918669, 59.0392151330364, 128.16554917925, 258.589429246383
3951, 1801.76896176031, 865.315780813859, 7159.82706462325, 7975.47720918669, 57.868214741317, 123.61085663612, 258.589429246383
3952, 1907.08576532702, 914.071623578052, 7159.82706462325, 7975.47720918669, 59.3679879680776, 129.606521389202, 258.589429246383
3953, 2122.31526859907, 1013.7429132154, 7159.82706462325, 7975.47720918669, 62.7640734958658, 142.992551394961, 258.589429246383
3954, 2456.14443893791, 1169.26809936344, 7159.82706462325, 7975.47720918669, 68.8253511730656, 166.696409152089, 258.589429246383
3955, 2838.80951792729, 1349.05395557125, 7159.82706462325, 7975.47720918669, 76.9509479389564, 198.270877418006, 258.589429246383
3956, 2968.81441745348, 1410.46695249997, 7159.82706462325, 7975.47720918669, 79.9986452505496, 210.071877918722, 258.589429246383
3957, 2949.59009339254, 1401.33437149177, 7159.82706462325, 7975.47720918669, 79.5163406898282, 208.275343283908, 258.589429246383
3958, 2927.50917466122, 1390.88333388211, 7159.82706462325, 7975.47720918669, 78.9779735382569, 206.238914621645, 258.589429246383
3959, 2590.2742191866, 1231.81528551679, 7159.82706462325, 7975.47720918669, 71.3938034871236, 177.096913847036, 258.589429246383
3960, 2127.68414610911, 1015.76802220601, 7159.82706462325, 7975.47720918669, 62.6039021889355, 143.091861811295, 258.589429246383
3961, 1728.59772878433, 831.437853858627, 7159.82706462325, 7975.47720918669, 56.4926123194762, 119.262331050782, 258.589429246383
3962, 1505.8409837909, 729.5372640774, 7159.82706462325, 7975.47720918669, 53.6685003489617, 108.163576569594, 258.589429246383
3963, 1419.47123807766, 690.300104127724, 7159.82706462325, 7975.47720918669, 52.6805845814295, 104.278481114892, 258.589429246383
3964, 1359.79664327149, 663.136438989546, 7159.82706462325, 7975.47720918669, 52.0421217166108, 101.738404035064, 258.589429246383
3965, 1380.96261392599, 672.895031129995, 7159.82706462325, 7975.47720918669, 52.2847834397028, 102.647662768677, 258.589429246383
3966, 1549.44859435061, 750.020740299283, 7159.82706462325, 7975.47720918669, 54.2317282485752, 110.261324775258, 258.589429246383
3967, 2026.69897853504, 969.811817241578, 7159.82706462325, 7975.47720918669, 61.0137771735999, 136.675444182002, 258.589429246383
3968, 2212.61896019475, 1055.70498614, 7159.82706462325, 7975.47720918669, 64.2693667990752, 149.00651697367, 258.589429246383
3969, 2027.04569868436, 969.228644398744, 7159.82706462325, 7975.47720918669, 61.3080064835496, 136.975599176091, 258.589429246383
3970, 1894.88495095258, 908.16941210756, 7159.82706462325, 7975.47720918669, 59.2820007391572, 128.984540046366, 258.589429246383
3971, 1889.05023330984, 905.595792860173, 7159.82706462325, 7975.47720918669, 59.2129396567487, 128.663616268441, 258.589429246383
3972, 1841.66653552665, 883.684396207051, 7159.82706462325, 7975.47720918669, 58.5754672388689, 125.994291811529, 258.589429246383
3973, 1865.82060481152, 894.911014620872, 7159.82706462325, 7975.47720918669, 58.8726558748953, 127.320394074625, 258.589429246383
3974, 1869.9443268253, 896.780574185148, 7159.82706462325, 7975.47720918669, 58.9633824342421, 127.588956566262, 258.589429246383
3975, 1835.65888347555, 880.947213201211, 7159.82706462325, 7975.47720918669, 58.4242385725972, 125.586650548722, 258.589429246383
3976, 1966.62092188491, 941.573477124406, 7159.82706462325, 7975.47720918669, 60.3039478260339, 133.19742036245, 258.589429246383
3977, 2033.38133791522, 972.385729405454, 7159.82706462325, 7975.47720918669, 61.3353697790968, 137.303183309017, 258.589429246383
3978, 2404.35819185543, 1145.08202041482, 7159.82706462325, 7975.47720918669, 67.8603859941308, 162.821399575891, 258.589429246383
3979, 2871.01921361504, 1364.28436425176, 7159.82706462325, 7975.47720918669, 77.7213452403389, 201.163502700439, 258.589429246383
3980, 2958.44698985457, 1405.55096639904, 7159.82706462325, 7975.47720918669, 79.753469692039, 209.106376958208, 258.589429246383
3981, 3004.70623861854, 1427.46621900725, 7159.82706462325, 7975.47720918669, 80.8596103512719, 213.421024217354, 258.589429246383
3982, 2955.11619980555, 1403.95882378299, 7159.82706462325, 7975.47720918669, 79.625701932412, 208.765292741897, 258.589429246383
3983, 2576.52833458098, 1225.34707333802, 7159.82706462325, 7975.47720918669, 71.1071765441076, 175.981564423154, 258.589429246383
3984, 2260.45349848942, 1077.62184481422, 7159.82706462325, 7975.47720918669, 64.9523942831972, 152.159963548311, 258.589429246383
3985, 1919.36386710493, 919.422636727968, 7159.82706462325, 7975.47720918669, 59.2673929572809, 130.039094023448, 258.589429246383
3986, 1728.14551847372, 831.492643478895, 7159.82706462325, 7975.47720918669, 56.5187559069381, 119.269350187027, 258.589429246383
3987, 1632.14139962632, 787.543204278091, 7159.82706462325, 7975.47720918669, 55.2459583822713, 114.291592862117, 258.589429246383
3988, 1594.86325122896, 770.534005411661, 7159.82706462325, 7975.47720918669, 54.7889243028723, 112.453645568973, 258.589429246383
3989, 1689.27198393058, 813.984513969609, 7159.82706462325, 7975.47720918669, 56.0070521159202, 117.23646372383, 258.589429246383
3990, 1982.11284958999, 949.036265091455, 7159.82706462325, 7975.47720918669, 60.3090026799788, 133.907549503996, 258.589429246383
3991, 2608.9371536143, 1240.73770413254, 7159.82706462325, 7975.47720918669, 71.8636916843717, 178.667059212233, 258.589429246383
3992, 2839.1322236674, 1349.17976119403, 7159.82706462325, 7975.47720918669, 77.0114290841786, 198.328130755579, 258.589429246383
3993, 2608.78807369503, 1240.45862734012, 7159.82706462325, 7975.47720918669, 72.1258290563934, 178.912958613948, 258.589429246383
3994, 2495.61512717785, 1187.41273885597, 7159.82706462325, 7975.47720918669, 69.823101120877, 169.93639931523, 258.589429246383
3995, 2355.91605824189, 1122.03781630867, 7159.82706462325, 7975.47720918669, 67.226652810925, 159.514737064339, 258.589429246383
3996, 2222.10091566214, 1059.6870109471, 7159.82706462325, 7975.47720918669, 64.8091287997316, 150.031559986777, 258.589429246383
3997, 2069.50267979428, 988.83146879577, 7159.82706462325, 7975.47720918669, 62.1896184580802, 139.865171327446, 258.589429246383
3998, 2004.66781720076, 958.884662842278, 7159.82706462325, 7975.47720918669, 61.1914395937556, 135.829921691011, 258.589429246383
3999, 1939.03693282103, 928.564643629717, 7159.82706462325, 7975.47720918669, 60.1021105319612, 131.758397106737, 258.589429246383
4000, 1916.2196371278, 918.108844670956, 7159.82706462325, 7975.47720918669, 59.6442300645291, 130.284797859304, 258.589429246383
4001, 2072.94547507293, 990.771217505912, 7159.82706462325, 7975.47720918669, 62.0683508069606, 139.908445927481, 258.589429246383
4002, 2353.34498600882, 1121.2147699139, 7159.82706462325, 7975.47720918669, 66.9381102605713, 159.091823946497, 258.589429246383
4003, 2856.29072755142, 1357.32814972016, 7159.82706462325, 7975.47720918669, 77.417493720441, 199.877330235002, 258.589429246383
4004, 3002.80018345074, 1426.57840654549, 7159.82706462325, 7975.47720918669, 80.8653122081824, 213.272053695398, 258.589429246383
4005, 3060.72757343874, 1454.05865364474, 7159.82706462325, 7975.47720918669, 82.2451319022199, 218.741128989428, 258.589429246383
4006, 3049.24263268556, 1448.61034861688, 7159.82706462325, 7975.47720918669, 81.9288281340988, 217.612883290409, 258.589429246383
4007, 2983.18720976274, 1417.26944317269, 7159.82706462325, 7975.47720918669, 80.2911189136957, 211.356614164518, 258.589429246383
4008, 2840.58363481626, 1349.78384144167, 7159.82706462325, 7975.47720918669, 76.9010707276885, 198.334674284439, 258.589429246383
4009, 2454.44506226543, 1168.13924567812, 7159.82706462325, 7975.47720918669, 68.6285283771728, 166.394364163557, 258.589429246383
4010, 2305.90806347006, 1098.93005187403, 7159.82706462325, 7975.47720918669, 65.788554761439, 155.391218576044, 258.589429246383
4011, 2229.98148940301, 1063.62943329399, 7159.82706462325, 7975.47720918669, 64.4120382560252, 150.042090355858, 258.589429246383
4012, 2149.80106018274, 1026.363282998, 7159.82706462325, 7975.47720918669, 63.0226796211204, 144.600840090714, 258.589429246383
4013, 2122.87805006189, 1013.90722818823, 7159.82706462325, 7975.47720918669, 62.574712757543, 142.827913162583, 258.589429246383
4014, 2256.86311190656, 1076.27467240142, 7159.82706462325, 7975.47720918669, 64.9801625547016, 151.99801288265, 258.589429246383
4015, 2397.04490123038, 1141.60191910723, 7159.82706462325, 7975.47720918669, 67.6412484071385, 162.187164653593, 258.589429246383
4016, 2613.59503675383, 1242.99205967436, 7159.82706462325, 7975.47720918669, 72.1054112384316, 179.187260860391, 258.589429246383
4017, 2926.1370762058, 1390.27595259798, 7159.82706462325, 7975.47720918669, 79.1775193971501, 206.300891056137, 258.589429246383
4018, 3035.28277238666, 1441.91091559986, 7159.82706462325, 7975.47720918669, 81.8632149981249, 216.530079810148, 258.589429246383
4019, 3156.6777993453, 1499.59607067441, 7159.82706462325, 7975.47720918669, 84.9626887552771, 228.349291579346, 258.589429246383
4020, 3097.10629754913, 1471.2294522947, 7159.82706462325, 7975.47720918669, 83.4161767502289, 222.482838640648, 258.589429246383
4021, 3049.51114449516, 1448.62341800025, 7159.82706462325, 7975.47720918669, 82.2061118318504, 217.880036306542, 258.589429246383
4022, 2839.7836222483, 1349.24210950473, 7159.82706462325, 7975.47720918669, 77.1968395929585, 198.554348436393, 258.589429246383
4023, 2712.67880291621, 1289.3187264389, 7159.82706462325, 7975.47720918669, 74.3633924743126, 187.550292258755, 258.589429246383
4024, 2768.49548206105, 1315.71704801621, 7159.82706462325, 7975.47720918669, 75.5132853963164, 192.247303324588, 258.589429246383
4025, 2797.50871048493, 1329.40124587421, 7159.82706462325, 7975.47720918669, 76.1358785745895, 194.740859509286, 258.589429246383
4026, 3011.6424723651, 1430.7521946298, 7159.82706462325, 7975.47720918669, 81.1128654535958, 214.144839827485, 258.589429246383
4027, 3156.43512623652, 1499.55298700282, 7159.82706462325, 7975.47720918669, 84.7242139239798, 228.115982843481, 258.589429246383
4028, 3122.72721156676, 1483.50718533105, 7159.82706462325, 7975.47720918669, 83.8304395722416, 224.76697055448, 258.589429246383
4029, 3042.21321165526, 1445.24048925202, 7159.82706462325, 7975.47720918669, 81.7901214029561, 216.97309213174, 258.589429246383
4030, 3010.87364289276, 1430.39396441783, 7159.82706462325, 7975.47720918669, 80.9924837328502, 213.975699537148, 258.589429246383
4031, 2906.30019529469, 1380.85936078262, 7159.82706462325, 7975.47720918669, 78.4449583105319, 204.251401144704, 258.589429246383
4032, 2600.8325662733, 1236.8051770892, 7159.82706462325, 7975.47720918669, 71.6231533440497, 177.944848534374, 258.589429246383
4033, 2154.74757428661, 1028.34886862908, 7159.82706462325, 7975.47720918669, 63.1121069698324, 144.928419344929, 258.589429246383
4034, 1977.17471599936, 946.299328815811, 7159.82706462325, 7975.47720918669, 60.1975202502749, 133.563401750937, 258.589429246383
4035, 1958.6231993283, 937.886807317881, 7159.82706462325, 7975.47720918669, 59.8981693817663, 132.426858951955, 258.589429246383
4036, 1973.50982641926, 944.797240205211, 7159.82706462325, 7975.47720918669, 60.1415083094048, 133.344073396707, 258.589429246383
4037, 2096.42533882233, 1001.77858149281, 7159.82706462325, 7975.47720918669, 62.1466462416307, 141.113283909464, 258.589429246383
4038, 2272.84032930688, 1083.74501466027, 7159.82706462325, 7975.47720918669, 65.2614005617899, 153.115169242332, 258.589429246383
4039, 2429.05673512252, 1156.5655020339, 7159.82706462325, 7975.47720918669, 68.2385653447366, 164.570630437848, 258.589429246383
4040, 2717.55505039236, 1291.88904855031, 7159.82706462325, 7975.47720918669, 74.2426045688353, 187.746823510348, 258.589429246383
4041, 3252.14993100637, 1545.18416710849, 7159.82706462325, 7975.47720918669, 87.2300154386649, 237.746146762348, 258.589429246383
4042, 3470.66351599302, 1649.69924796474, 7159.82706462325, 7975.47720918669, 93.2817078341954, 260.889360303531, 258.589429246383
4043, 3503.75181279939, 1665.57366165803, 7159.82706462325, 7975.47720918669, 94.272586138795, 264.57101724755, 258.589429246383
4044, 3585.87401944212, 1705.06604887937, 7159.82706462325, 7975.47720918669, 96.6508908002872, 273.733168989424, 258.589429246383
4045, 3663.64676011148, 1742.53447640604, 7159.82706462325, 7975.47720918669, 98.9792727860583, 282.64869425206, 258.589429246383
4046, 3771.05667392597, 1794.40541926614, 7159.82706462325, 7975.47720918669, 102.285360121416, 295.276606572747, 258.589429246383
4047, 3643.46725595282, 1732.8207477041, 7159.82706462325, 7975.47720918669, 98.3966900092374, 280.364366787908, 258.589429246383
