"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
4048, 3607.87563932431, 1715.63073220039, 7159.82706462325, 7975.47720918669, 97.3705573628742, 276.343169628434, 258.589429246383
4049, 3613.90566164772, 1718.54617926033, 7159.82706462325, 7975.47720918669, 97.522787328859, 276.998170612138, 258.589429246383
4050, 3785.50099087208, 1801.39902752317, 7159.82706462325, 7975.47720918669, 102.703311149439, 296.970380346132, 258.589429246383
4051, 4231.00866303951, 2018.16891700723, 7159.82706462325, 7975.47720918669, 117.462332310997, 353.467678683785, 258.589429246383
4052, 4294.71748917903, 2049.56089460529, 7159.82706462325, 7975.47720918669, 119.731746533403, 362.110061894874, 258.589429246383
4053, 4518.12586016031, 2159.41940390048, 7159.82706462325, 7975.47720918669, 127.933618986117, 393.394633041637, 258.589429246383
4054, 4502.65595233365, 2151.9029260079, 7159.82706462325, 7975.47720918669, 127.372637789524, 391.213278488301, 258.589429246383
4055, 4202.48571916049, 2004.53302295394, 7159.82706462325, 7975.47720918669, 116.457037540293, 349.676256695669, 258.589429246383
4056, 3753.30797932376, 1786.02783931331, 7159.82706462325, 7975.47720918669, 101.597925835859, 293.041664646738, 258.589429246383
4057, 3435.78195249876, 1633.07992406704, 7159.82706462325, 7975.47720918669, 92.1501636315506, 256.977641409006, 258.589429246383
4058, 3266.4492953702, 1552.03743634628, 7159.82706462325, 7975.47720918669, 87.4936287750369, 239.119298031368, 258.589429246383
4059, 3377.8740215099, 1605.31153718672, 7159.82706462325, 7975.47720918669, 90.5352921723131, 250.777095009744, 258.589429246383
4060, 3374.48061182132, 1603.69756983162, 7159.82706462325, 7975.47720918669, 90.430414577704, 250.40244867649, 258.589429246383
4061, 3426.62282089513, 1628.66558590607, 7159.82706462325, 7975.47720918669, 91.9006902326415, 256.004939981629, 258.589429246383
4062, 3778.44912865886, 1798.04178490332, 7159.82706462325, 7975.47720918669, 102.327387880294, 295.95281085602, 258.589429246383
4063, 4237.11012746491, 2021.26083288098, 7159.82706462325, 7975.47720918669, 117.490837889558, 354.052259990111, 258.589429246383
4064, 4403.46648054387, 2103.06899625084, 7159.82706462325, 7975.47720918669, 123.443797161253, 376.834176151924, 258.589429246383
4065, 4097.58828847354, 1953.36000307827, 7159.82706462325, 7975.47720918669, 112.668891124725, 335.612359512933, 258.589429246383
4066, 3794.54504085007, 1806.01420457965, 7159.82706462325, 7975.47720918669, 102.822169438007, 297.822069859968, 258.589429246383
4067, 3424.49004857578, 1627.65878462088, 7159.82706462325, 7975.47720918669, 91.865162276026, 255.758528676545, 258.589429246383
4068, 3181.33803542515, 1511.41089964031, 7159.82706462325, 7975.47720918669, 85.3090062466865, 230.530929163561, 258.589429246383
4069, 2840.95600653162, 1349.86577748324, 7159.82706462325, 7975.47720918669, 76.9908867909566, 198.43149304925, 258.589429246383
4070, 2709.60998224483, 1288.00233238272, 7159.82706462325, 7975.47720918669, 74.0374403829343, 187.036315263213, 258.589429246383
4071, 2453.55897346459, 1167.76647793093, 7159.82706462325, 7975.47720918669, 68.7077330054678, 166.417582773345, 258.589429246383
4072, 2484.78655685585, 1182.56065679539, 7159.82706462325, 7975.47720918669, 69.284106392114, 168.785411090521, 258.589429246383
4073, 2585.46146818589, 1229.78473446701, 7159.82706462325, 7975.47720918669, 71.3212619805197, 176.724476585992, 258.589429246383
4074, 2980.70115719514, 1416.20413031058, 7159.82706462325, 7975.47720918669, 80.2199811761555, 211.110881844422, 258.589429246383
4075, 3776.62333886764, 1797.23816340322, 7159.82706462325, 7975.47720918669, 102.289276684617, 295.764359728109, 258.589429246383
4076, 4123.11388173174, 1965.52663587685, 7159.82706462325, 7975.47720918669, 113.610191642674, 339.054048107144, 258.589429246383
4077, 4289.02405783015, 2046.79338843878, 7159.82706462325, 7975.47720918669, 119.40640558475, 361.189048791033, 258.589429246383
4078, 4207.3843976744, 2006.88751680666, 7159.82706462325, 7975.47720918669, 116.543303180041, 350.216234775008, 258.589429246383
4079, 4058.93090013805, 1934.39170475656, 7159.82706462325, 7975.47720918669, 111.447535941799, 330.766006307996, 258.589429246383
4080, 3666.22252039804, 1743.96014034075, 7159.82706462325, 7975.47720918669, 98.8967810572325, 282.795417026114, 258.589429246383
4081, 3415.81226381947, 1623.49674239039, 7159.82706462325, 7975.47720918669, 91.5941796505054, 254.833672237817, 258.589429246383
4082, 3384.33531465885, 1608.41115456108, 7159.82706462325, 7975.47720918669, 90.7115310267001, 251.458675525335, 258.589429246383
4083, 3300.5563553901, 1568.33079171657, 7159.82706462325, 7975.47720918669, 88.4152041438344, 242.651210479832, 258.589429246383
4084, 3403.47172443916, 1617.57522765503, 7159.82706462325, 7975.47720918669, 91.2415514974957, 253.499128736509, 258.589429246383
4085, 3440.09415933762, 1635.1244667022, 7159.82706462325, 7975.47720918669, 92.282633449597, 257.465055807743, 258.589429246383
4086, 3722.15434660653, 1770.85363785591, 7159.82706462325, 7975.47720918669, 100.578024334243, 289.283077314191, 258.589429246383
4087, 4132.46726694065, 1970.08038412844, 7159.82706462325, 7975.47720918669, 113.908405141146, 340.247722549562, 258.589429246383
4088, 4325.53542263264, 2064.73938210856, 7159.82706462325, 7975.47720918669, 120.638266188556, 366.067628523501, 258.589429246383
4089, 4000.47734784824, 1906.0187881824, 7159.82706462325, 7975.47720918669, 109.416254458751, 323.178334590884, 258.589429246383
4090, 3831.0915663605, 1823.70336875505, 7159.82706462325, 7975.47720918669, 103.944999228181, 302.196090630414, 258.589429246383
4091, 3649.96098612746, 1736.12127995777, 7159.82706462325, 7975.47720918669, 98.3871237350072, 280.836176682254, 258.589429246383
4092, 3289.56412963664, 1563.08941283843, 7159.82706462325, 7975.47720918669, 88.1179087144111, 241.47359034723, 258.589429246383
4093, 2904.36383467106, 1379.87869525343, 7159.82706462325, 7975.47720918669, 78.410192060927, 204.070228469447, 258.589429246383
4094, 2733.80773777583, 1299.41740729003, 7159.82706462325, 7975.47720918669, 74.5037928746216, 189.029922520711, 258.589429246383
4095, 2539.24802597191, 1207.96696924793, 7159.82706462325, 7975.47720918669, 70.3415633289038, 173.005747747512, 258.589429246383
4096, 2544.59868577614, 1210.58576400804, 7159.82706462325, 7975.47720918669, 70.4373306520699, 173.42288441288, 258.589429246383
4097, 2565.39177479705, 1220.34116203984, 7159.82706462325, 7975.47720918669, 70.8672334996682, 175.081929160396, 258.589429246383
4098, 3046.43924754353, 1447.38468429025, 7159.82706462325, 7975.47720918669, 81.8216586026882, 217.319323019123, 258.589429246383
4099, 3596.77451430266, 1710.33574928953, 7159.82706462325, 7975.47720918669, 96.8160426259068, 274.828378871772, 258.589429246383
4100, 3624.85837327399, 1723.9320648545, 7159.82706462325, 7975.47720918669, 97.6761055469997, 278.065923263443, 258.589429246383
4101, 3649.4837337329, 1735.79332702955, 7159.82706462325, 7975.47720918669, 98.4323789037922, 280.916499598615, 258.589429246383
4102, 3584.90080552192, 1704.69347801163, 7159.82706462325, 7975.47720918669, 96.5010025807219, 273.54078072178, 258.589429246383
4103, 3346.26458143757, 1590.15702889725, 7159.82706462325, 7975.47720918669, 89.7051792332787, 247.489811642813, 258.589429246383
4104, 2831.70989959302, 1345.46785811682, 7159.82706462325, 7975.47720918669, 76.6810519983843, 197.542339720354, 258.589429246383
4105, 2456.39865590204, 1169.05831419459, 7159.82706462325, 7975.47720918669, 68.6411480683099, 166.531791072866, 258.589429246383
4106, 2345.73779662163, 1117.52619833121, 7159.82706462325, 7975.47720918669, 66.5071768083458, 158.259750520824, 258.589429246383
4107, 2311.36716922098, 1101.55204870907, 7159.82706462325, 7975.47720918669, 65.8617349496421, 155.770514074369, 258.589429246383
4108, 2305.43595388948, 1098.81179514388, 7159.82706462325, 7975.47720918669, 65.7478903709978, 155.340603319529, 258.589429246383
4109, 2376.3158851867, 1131.91379893461, 7159.82706462325, 7975.47720918669, 67.0920175882192, 160.515246583488, 258.589429246383
4110, 2531.97866739168, 1204.73926950252, 7159.82706462325, 7975.47720918669, 70.1827082059626, 172.438813541037, 258.589429246383
4111, 2913.74036199008, 1384.48638205615, 7159.82706462325, 7975.47720918669, 78.6352581918008, 204.963037444787, 258.589429246383
4112, 3029.18272425985, 1439.10970501236, 7159.82706462325, 7975.47720918669, 81.4407463885682, 215.707669394774, 258.589429246383
4113, 2969.11166014039, 1410.56490954599, 7159.82706462325, 7975.47720918669, 80.0360153294238, 210.111764798088, 258.589429246383
4114, 2847.23466832367, 1352.84718539933, 7159.82706462325, 7975.47720918669, 77.2344183937789, 199.089093562951, 258.589429246383
4115, 2893.22503349142, 1374.61561035118, 7159.82706462325, 7975.47720918669, 78.3484447948418, 203.261387740703, 258.589429246383
4116, 2784.69611282407, 1323.30291393363, 7159.82706462325, 7975.47720918669, 75.8486529091095, 193.625522511445, 258.589429246383
4117, 2645.61487442705, 1257.79903952543, 7159.82706462325, 7975.47720918669, 72.8222723548749, 181.854046971625, 258.589429246383
4118, 2591.96242494848, 1232.65397067236, 7159.82706462325, 7975.47720918669, 71.6634590752344, 177.446552270733, 258.589429246383
4119, 2608.51641998084, 1240.46414490927, 7159.82706462325, 7975.47720918669, 72.0151215797401, 178.793010866039, 258.589429246383
4120, 2621.28770292529, 1246.46404331293, 7159.82706462325, 7975.47720918669, 72.2577972308396, 179.810551075858, 258.589429246383
4121, 2697.4418631041, 1282.2978213953, 7159.82706462325, 7975.47720918669, 73.8753923314909, 186.115521207067, 258.589429246383
4122, 2940.48602377845, 1397.07919254171, 7159.82706462325, 7975.47720918669, 79.3479451323183, 207.46644865595, 258.589429246383
4123, 3468.68503878355, 1648.77954917111, 7159.82706462325, 7975.47720918669, 93.1351154978686, 260.578753871191, 258.589429246383
4124, 3546.21720496041, 1686.07093315426, 7159.82706462325, 7975.47720918669, 95.3537214315455, 269.136611077481, 258.589429246383
4125, 3656.10908397328, 1738.99288365996, 7159.82706462325, 7975.47720918669, 98.5976409935348, 281.606381720579, 258.589429246383
4126, 3719.53473341237, 1769.62352013482, 7159.82706462325, 7975.47720918669, 100.51209799303, 288.982793338379, 258.589429246383
4127, 3476.5246102963, 1652.63556861653, 7159.82706462325, 7975.47720918669, 93.300228580565, 261.397080366287, 258.589429246383
4128, 3098.12095887644, 1471.80980198107, 7159.82706462325, 7975.47720918669, 83.1074159912176, 222.271277701815, 258.589429246383
4129, 2790.49899358717, 1326.10658332295, 7159.82706462325, 7975.47720918669, 75.7466209728657, 193.899233467741, 258.589429246383
4130, 2652.47480234205, 1261.17172526425, 7159.82706462325, 7975.47720918669, 72.7055616288385, 182.162925538268, 258.589429246383
4131, 2549.23176598035, 1212.71666300008, 7159.82706462325, 7975.47720918669, 70.5450020437674, 173.790258343525, 258.589429246383
4132, 2494.84666517126, 1187.25973328928, 7159.82706462325, 7975.47720918669, 69.4388411890457, 169.515072292016, 258.589429246383
4133, 2432.71501859593, 1158.17443012283, 7159.82706462325, 7975.47720918669, 68.2391857674142, 164.775553107103, 258.589429246383
4134, 2585.8821926569, 1230.02208982253, 7159.82706462325, 7975.47720918669, 71.3355871622183, 176.758573315037, 258.589429246383
4135, 2871.93100854564, 1364.7196965465, 7159.82706462325, 7975.47720918669, 77.6666225415505, 201.164282120269, 258.589429246383
4136, 3014.64876324566, 1432.20278768375, 7159.82706462325, 7975.47720918669, 81.1067170457961, 214.357955472271, 258.589429246383
4137, 2925.89407768897, 1390.05677980444, 7159.82706462325, 7975.47720918669, 79.0177371062436, 206.157244137334, 258.589429246383
4138, 2812.24912048095, 1336.27512301025, 7159.82706462325, 7975.47720918669, 76.4653240877709, 196.045289811481, 258.589429246383
4139, 2842.41579973496, 1350.55336691915, 7159.82706462325, 7975.47720918669, 77.1845712594627, 198.738924148386, 258.589429246383
4140, 2905.25431453889, 1380.26529963919, 7159.82706462325, 7975.47720918669, 78.6464938534615, 204.386626095847, 258.589429246383
4141, 2993.96127683387, 1422.29407022605, 7159.82706462325, 7975.47720918669, 80.7591595805783, 212.559996779241, 258.589429246383
4142, 2886.4350230539, 1371.34244734482, 7159.82706462325, 7975.47720918669, 78.1679142183008, 202.639961877484, 258.589429246383
4143, 2875.11140196591, 1366.01999505741, 7159.82706462325, 7975.47720918669, 77.8858768063131, 201.608836633667, 258.589429246383
4144, 2905.97773117043, 1380.62599577499, 7159.82706462325, 7975.47720918669, 78.6132117823458, 204.404283282225, 258.589429246383
4145, 2995.14885351997, 1422.88702564859, 7159.82706462325, 7975.47720918669, 80.7245856999363, 212.614632442734, 258.589429246383
4146, 3237.32564805648, 1538.08160583872, 7159.82706462325, 7975.47720918669, 86.8522814869945, 236.260631597504, 258.589429246383
4147, 3588.62356931218, 1706.38975214641, 7159.82706462325, 7975.47720918669, 96.6610137649752, 273.978405125401, 258.589429246383
4148, 3601.42054953401, 1712.61419996903, 7159.82706462325, 7975.47720918669, 97.01918086601, 275.412104237984, 258.589429246383
4149, 3664.7673072612, 1743.16278859935, 7159.82706462325, 7975.47720918669, 98.880310987754, 282.630435021007, 258.589429246383
4150, 3597.13398121593, 1710.59149339372, 7159.82706462325, 7975.47720918669, 96.8461811197511, 274.876774767275, 258.589429246383
4151, 3345.8285468397, 1589.98125570231, 7159.82706462325, 7975.47720918669, 89.6504083394038, 247.364892737952, 258.589429246383
4152, 2921.09518777418, 1387.78561313327, 7159.82706462325, 7975.47720918669, 78.7814253721995, 205.581241149782, 258.589429246383
4153, 2587.66163630327, 1230.60919087983, 7159.82706462325, 7975.47720918669, 71.3808598946583, 176.902770364595, 258.589429246383
4154, 2343.22652148259, 1116.25907994233, 7159.82706462325, 7975.47720918669, 66.5392772171052, 158.135871228058, 258.589429246383
4155, 2172.59801980972, 1036.87172839423, 7159.82706462325, 7975.47720918669, 63.4449965453835, 146.154801251514, 258.589429246383
4156, 2157.02132576236, 1029.76443063914, 7159.82706462325, 7975.47720918669, 63.1926084091131, 145.126427692034, 258.589429246383
4157, 2121.14277450558, 1013.0872378948, 7159.82706462325, 7975.47720918669, 62.5924484415275, 142.756936954016, 258.589429246383
4158, 2250.4414063971, 1073.28183588749, 7159.82706462325, 7975.47720918669, 64.8617372937253, 151.546230529226, 258.589429246383
4159, 2533.18450157375, 1205.34692999162, 7159.82706462325, 7975.47720918669, 70.3315151414136, 172.634507873576, 258.589429246383
4160, 2714.25801152143, 1290.29795181266, 7159.82706462325, 7975.47720918669, 74.1811350320072, 187.47363169557, 258.589429246383
4161, 2740.99184910456, 1302.77911521502, 7159.82706462325, 7975.47720918669, 74.8956528001969, 189.868510115922, 258.589429246383
4162, 2669.37573133667, 1268.97515363595, 7159.82706462325, 7975.47720918669, 73.4294015135575, 183.918714385744, 258.589429246383
4163, 2733.43821587331, 1299.15862915386, 7159.82706462325, 7975.47720918669, 74.8577907575777, 189.354116466535, 258.589429246383
4164, 2717.32550244898, 1291.55519580498, 7159.82706462325, 7975.47720918669, 74.4550508548468, 187.935686631414, 258.589429246383
4165, 2567.22827956454, 1220.96860100303, 7159.82706462325, 7975.47720918669, 71.1936290108453, 175.501124376225, 258.589429246383
4166, 2543.02912336295, 1209.69511515856, 7159.82706462325, 7975.47720918669, 70.6694271442907, 173.550513213934, 258.589429246383
4167, 2291.12358086974, 1091.81347038917, 7159.82706462325, 7975.47720918669, 65.7753484407953, 154.588890751257, 258.589429246383
4168, 2403.02039457371, 1144.26973836055, 7159.82706462325, 7975.47720918669, 67.8519042655116, 162.738579186275, 258.589429246383
4169, 2398.59585026489, 1142.13621995069, 7159.82706462325, 7975.47720918669, 67.7294607753305, 162.374712570831, 258.589429246383
4170, 2643.75543449053, 1257.11479145445, 7159.82706462325, 7975.47720918669, 72.6818520088779, 181.625263648444, 258.589429246383
4171, 3076.50294105169, 1461.56281912699, 7159.82706462325, 7975.47720918669, 82.7056395517893, 220.330667102805, 258.589429246383
4172, 3111.0920828966, 1477.96959291054, 7159.82706462325, 7975.47720918669, 83.5353343566647, 223.642560069659, 258.589429246383
4173, 3106.78035206376, 1475.9261813753, 7159.82706462325, 7975.47720918669, 83.4009659943431, 223.20277870638, 258.589429246383
4174, 3012.28750629923, 1431.03742406579, 7159.82706462325, 7975.47720918669, 81.031376295705, 214.129285671152, 258.589429246383
4175, 2970.10224246011, 1411.05857226248, 7159.82706462325, 7975.47720918669, 79.9859557703799, 210.163010881687, 258.589429246383
4176, 2711.41732786464, 1288.80153611836, 7159.82706462325, 7975.47720918669, 74.0054309111209, 187.15024548021, 258.589429246383
4177, 2391.92879359833, 1138.93828671147, 7159.82706462325, 7975.47720918669, 67.395677327703, 161.675344289649, 258.589429246383
4178, 2181.80659325906, 1041.12158553667, 7159.82706462325, 7975.47720918669, 63.5305975184845, 146.717063930509, 258.589429246383
4179, 2101.80953211512, 1004.09730712767, 7159.82706462325, 7975.47720918669, 62.1674660844193, 141.403319202516, 258.589429246383
4180, 2111.0816459002, 1008.47178245229, 7159.82706462325, 7975.47720918669, 62.3321810970042, 142.018899661386, 258.589429246383
4181, 2144.89930793745, 1024.17173787253, 7159.82706462325, 7975.47720918669, 62.9208957426656, 144.267197100114, 258.589429246383
4182, 2246.26201219189, 1071.32129850675, 7159.82706462325, 7975.47720918669, 64.7310305345271, 151.204585011236, 258.589429246383
4183, 2412.1909450838, 1148.69291506621, 7159.82706462325, 7975.47720918669, 67.8589781863628, 163.256532247874, 258.589429246383
4184, 2588.75614250108, 1231.32988560534, 7159.82706462325, 7975.47720918669, 71.4733080906687, 177.068851468894, 258.589429246383
4185, 2900.68959444731, 1378.24832708392, 7159.82706462325, 7975.47720918669, 78.4990186828827, 203.910334167889, 258.589429246383
4186, 3169.42515074154, 1505.70508174153, 7159.82706462325, 7975.47720918669, 85.1879118295444, 229.518701961186, 258.589429246383
4187, 3199.94254608997, 1520.20081058833, 7159.82706462325, 7975.47720918669, 86.0138732703947, 232.601423704029, 258.589429246383
4188, 3061.59034960593, 1454.34954385647, 7159.82706462325, 7975.47720918669, 82.4791756453724, 219.01144744876, 258.589429246383
4189, 2924.26079006323, 1389.22173705296, 7159.82706462325, 7975.47720918669, 79.1703289534738, 206.167936781841, 258.589429246383
4190, 2904.58257083326, 1379.95890149898, 7159.82706462325, 7975.47720918669, 78.6816742441161, 204.350299309033, 258.589429246383
4191, 2821.83586418361, 1340.84340641298, 7159.82706462325, 7975.47720918669, 76.704161402109, 196.88881373336, 258.589429246383
4192, 2854.13390941175, 1356.14520180918, 7159.82706462325, 7975.47720918669, 77.4152846105332, 199.726394593743, 258.589429246383
4193, 2713.08535539117, 1289.55789613549, 7159.82706462325, 7975.47720918669, 74.2073343554584, 187.431738900273, 258.589429246383
4194, 2926.63415097724, 1390.46829026348, 7159.82706462325, 7975.47720918669, 79.055795015009, 206.253886683399, 258.589429246383
4195, 3219.39096278925, 1529.52613698925, 7159.82706462325, 7975.47720918669, 86.3697839893236, 234.453475747254, 258.589429246383
4196, 3175.94237871293, 1508.81796405077, 7159.82706462325, 7975.47720918669, 85.1998969011012, 230.052326196184, 258.589429246383
4197, 3100.66786799453, 1473.00164553041, 7159.82706462325, 7975.47720918669, 83.2507946831857, 222.623608344854, 258.589429246383
4198, 3080.86112488426, 1463.59769470502, 7159.82706462325, 7975.47720918669, 82.7471012980555, 220.705117343927, 258.589429246383
4199, 2999.04649242365, 1424.76918802208, 7159.82706462325, 7975.47720918669, 80.6901434377223, 212.875365941863, 258.589429246383
4200, 2698.58546960882, 1282.73723832473, 7159.82706462325, 7975.47720918669, 73.7300911971856, 186.072153030924, 258.589429246383
4201, 2298.7413599604, 1095.38177209575, 7159.82706462325, 7975.47720918669, 65.6443828365155, 154.880653434758, 258.589429246383
4202, 2051.90952483829, 980.803884704035, 7159.82706462325, 7975.47720918669, 61.3443563026559, 138.194476671869, 258.589429246383
4203, 1916.87632151648, 918.471631750279, 7159.82706462325, 7975.47720918669, 59.2086642047263, 129.886349175291, 258.589429246383
4204, 1892.48391482248, 907.332448283277, 7159.82706462325, 7975.47720918669, 58.8467662183619, 128.45437483644, 258.589429246383
4205, 1853.43483382533, 889.301078689619, 7159.82706462325, 7975.47720918669, 58.2827067568944, 126.206200024633, 258.589429246383
4206, 1895.15581100943, 908.624427136055, 7159.82706462325, 7975.47720918669, 58.9250408254399, 128.644466097517, 258.589429246383
4207, 2038.78153072037, 975.078115338255, 7159.82706462325, 7975.47720918669, 61.2135389676046, 137.43597799555, 258.589429246383
4208, 2203.22825011428, 1051.32357825184, 7159.82706462325, 7975.47720918669, 64.0706881882706, 148.331161700028, 258.589429246383
4209, 2542.75141863016, 1209.80868845499, 7159.82706462325, 7975.47720918669, 70.5973789690871, 173.463952005477, 258.589429246383
4210, 2766.32440132387, 1314.7750433494, 7159.82706462325, 7975.47720918669, 75.4353331599677, 192.030706244977, 258.589429246383
4211, 2856.78903718919, 1357.39443036192, 7159.82706462325, 7975.47720918669, 77.5225884709241, 200.008505668004, 258.589429246383
4212, 3049.86339016515, 1448.85806241563, 7159.82706462325, 7975.47720918669, 82.1419802105182, 217.84692025945, 258.589429246383
4213, 3141.24464920377, 1492.29467257531, 7159.82706462325, 7975.47720918669, 84.4400157909172, 226.703146778381, 258.589429246383
4214, 3042.35362906974, 1445.27130770155, 7159.82706462325, 7975.47720918669, 81.9258377086994, 217.094193250242, 258.589429246383
4215, 2841.48891594782, 1350.11452138598, 7159.82706462325, 7975.47720918669, 77.1543668101768, 198.620405890056, 258.589429246383
4216, 2759.75631260691, 1311.60390862727, 7159.82706462325, 7975.47720918669, 75.25278792109, 191.421214552601, 258.589429246383
4217, 2820.71524745765, 1340.42829798025, 7159.82706462325, 7975.47720918669, 76.5870709906879, 196.696376582377, 258.589429246383
4218, 3002.21535726697, 1426.33722406479, 7159.82706462325, 7975.47720918669, 80.8171282222622, 213.180135709266, 258.589429246383
4219, 3522.48837176942, 1674.63508536669, 7159.82706462325, 7975.47720918669, 94.6499314252385, 266.460101238344, 258.589429246383
4220, 3617.17471554172, 1720.25101722529, 7159.82706462325, 7975.47720918669, 97.4105956007954, 277.101949925194, 258.589429246383
4221, 3789.7134401127, 1803.55590279249, 7159.82706462325, 7975.47720918669, 102.656305221165, 297.249172012957, 258.589429246383
4222, 3964.08421191867, 1888.14256572237, 7159.82706462325, 7975.47720918669, 108.228334439479, 318.612897451267, 258.589429246383
4223, 3919.17994776714, 1866.39425148358, 7159.82706462325, 7975.47720918669, 106.757871989201, 313.010998010005, 258.589429246383
4224, 3631.7129053334, 1727.33887945802, 7159.82706462325, 7975.47720918669, 97.8021007857454, 278.732214831127, 258.589429246383
4225, 3417.27967677729, 1624.23030442629, 7159.82706462325, 7975.47720918669, 91.5989591372231, 254.930464677373, 258.589429246383
4226, 3209.58814514414, 1524.92618897993, 7159.82706462325, 7975.47720918669, 85.961396468513, 233.292776758373, 258.589429246383
4227, 3201.78445238838, 1521.21321750527, 7159.82706462325, 7975.47720918669, 85.7647331538126, 232.523115679265, 258.589429246383
4228, 3271.74078590541, 1554.59045596087, 7159.82706462325, 7975.47720918669, 87.6159298776168, 239.638570055682, 258.589429246383
4229, 3254.13516824122, 1546.17407490333, 7159.82706462325, 7975.47720918669, 87.1548266037036, 237.847297091509, 258.589429246383
4230, 3459.42439372206, 1644.3891473637, 7159.82706462325, 7975.47720918669, 92.8226378097416, 259.544826409095, 258.589429246383
4231, 3686.25040591504, 1753.53644149203, 7159.82706462325, 7975.47720918669, 99.4722265953458, 285.063327325752, 258.589429246383
4232, 3950.05356712099, 1881.22421657157, 7159.82706462325, 7975.47720918669, 107.880422746509, 317.011618081895, 258.589429246383
4233, 4194.3561970237, 2000.37195264905, 7159.82706462325, 7975.47720918669, 116.089561030503, 348.465962667555, 258.589429246383
4234, 4316.80624499627, 2060.44072883152, 7159.82706462325, 7975.47720918669, 120.401023756091, 364.973449846967, 258.589429246383
4235, 4145.63103543124, 1976.71821286739, 7159.82706462325, 7975.47720918669, 114.392644922694, 342.011531869822, 258.589429246383
4236, 3816.89099677531, 1816.79410482965, 7159.82706462325, 7975.47720918669, 103.565005667289, 300.597884169678, 258.589429246383
4237, 3620.95756994842, 1722.08969672641, 7159.82706462325, 7975.47720918669, 97.5501511010843, 277.586232942588, 258.589429246383
4238, 3280.09337234753, 1558.52324666559, 7159.82706462325, 7975.47720918669, 87.8936781252311, 240.551260538216, 258.589429246383
4239, 3051.5845814846, 1449.67564884042, 7159.82706462325, 7975.47720918669, 81.9864971207406, 217.846822086997, 258.589429246383
4240, 3171.21779357317, 1506.64132431447, 7159.82706462325, 7975.47720918669, 85.0010295148621, 229.493440707814, 258.589429246383
4241, 3289.31603944923, 1562.96892348475, 7159.82706462325, 7975.47720918669, 88.1112603624488, 241.472009051018, 258.589429246383
4242, 3331.27735766356, 1583.03552306244, 7159.82706462325, 7975.47720918669, 89.2367368115888, 245.817745880347, 258.589429246383
4243, 3539.01364210104, 1682.62910756811, 7159.82706462325, 7975.47720918669, 95.0857881710939, 268.279258111324, 258.589429246383
4244, 3614.42972161896, 1718.92852030636, 7159.82706462325, 7975.47720918669, 97.3196510753672, 276.805624371131, 258.589429246383
4245, 3673.96676391456, 1747.62972759592, 7159.82706462325, 7975.47720918669, 99.1155007315224, 283.662613917365, 258.589429246383
4246, 3701.56530210823, 1760.95357275183, 7159.82706462325, 7975.47720918669, 99.9613517989744, 286.88844077443, 258.589429246383
4247, 3692.39644915535, 1756.54863583088, 7159.82706462325, 7975.47720918669, 99.6596645944074, 285.786436635724, 258.589429246383
4248, 3574.30386996831, 1699.6450597919, 7159.82706462325, 7975.47720918669, 96.1163018704077, 272.243088683343, 258.589429246383
4249, 3281.41153937602, 1559.20663120226, 7159.82706462325, 7975.47720918669, 87.8618530440168, 240.61228098151, 258.589429246383
4250, 3134.12705759921, 1488.98529931789, 7159.82706462325, 7975.47720918669, 84.0017271510059, 225.778242686869, 258.589429246383
4251, 3032.03651136817, 1440.47938340989, 7159.82706462325, 7975.47720918669, 81.4263300181629, 215.896076249871, 258.589429246383
4252, 3154.33980777465, 1498.63563930326, 7159.82706462325, 7975.47720918669, 84.5216180174916, 227.778063712361, 258.589429246383
4253, 3111.78944200517, 1478.35407939254, 7159.82706462325, 7975.47720918669, 83.4518039110633, 223.619688170593, 258.589429246383
4254, 3151.00725248522, 1497.03893303654, 7159.82706462325, 7975.47720918669, 84.4407782111044, 227.448062952106, 258.589429246383
4255, 3279.68419913123, 1558.40246421958, 7159.82706462325, 7975.47720918669, 87.8192664189163, 240.429469199248, 258.589429246383
4256, 3524.20655469206, 1675.5385618071, 7159.82706462325, 7975.47720918669, 94.6565826925229, 266.596235844899, 258.589429246383
4257, 3796.92604922583, 1807.06445261367, 7159.82706462325, 7975.47720918669, 102.892091766345, 298.078866038722, 258.589429246383
4258, 4247.57963608213, 2026.43667062736, 7159.82706462325, 7975.47720918669, 117.84927537491, 355.383254670592, 258.589429246383
4259, 4251.14394418254, 2028.38034153328, 7159.82706462325, 7975.47720918669, 117.958453760679, 355.862852292047, 258.589429246383
4260, 4191.3941349739, 1999.138575213, 7159.82706462325, 7975.47720918669, 115.865098122507, 347.881242171941, 258.589429246383
4261, 4056.53566639352, 1933.29536695505, 7159.82706462325, 7975.47720918669, 111.256718257193, 330.278490551127, 258.589429246383
4262, 3857.87970482545, 1836.70296889623, 7159.82706462325, 7975.47720918669, 104.772677830133, 305.439762265296, 258.589429246383
4263, 3804.28058852419, 1810.68560941434, 7159.82706462325, 7975.47720918669, 103.084420848212, 298.962327773976, 258.589429246383
4264, 3602.67198221011, 1713.33865298014, 7159.82706462325, 7975.47720918669, 96.9384162897858, 275.406507010442, 258.589429246383
4265, 3556.96399089031, 1691.30749880052, 7159.82706462325, 7975.47720918669, 95.596438294922, 270.259354502501, 258.589429246383
4266, 3597.17522514873, 1710.64339773558, 7159.82706462325, 7975.47720918669, 96.7807586729812, 274.808717749774, 258.589429246383
4267, 3762.94916158166, 1790.60336352075, 7159.82706462325, 7975.47720918669, 101.826770598949, 294.090418561399, 258.589429246383
4268, 3746.6858985735, 1782.75653481415, 7159.82706462325, 7975.47720918669, 101.360691022558, 292.214829302994, 258.589429246383
4269, 3791.24374702166, 1804.29367238541, 7159.82706462325, 7975.47720918669, 102.755200078131, 297.531214737057, 258.589429246383
4270, 3796.63040880878, 1806.91133449983, 7159.82706462325, 7975.47720918669, 102.924718629709, 298.180312055107, 258.589429246383
4271, 3533.32027837566, 1679.90876829164, 7159.82706462325, 7975.47720918669, 94.969652405684, 267.726604008713, 258.589429246383
4272, 3207.96162360519, 1524.11709093911, 7159.82706462325, 7975.47720918669, 85.9399088960377, 233.167944043023, 258.589429246383
4273, 2833.46031569201, 1346.3657665724, 7159.82706462325, 7975.47720918669, 76.7010260129868, 197.665755468261, 258.589429246383
4274, 2619.31039697084, 1245.54641581651, 7159.82706462325, 7975.47720918669, 71.9765887520386, 179.42058172884, 258.589429246383
4275, 2684.80263985065, 1276.45707266372, 7159.82706462325, 7975.47720918669, 73.3781229562819, 184.849787692654, 258.589429246383
4276, 2748.387251726, 1306.3881628092, 7159.82706462325, 7975.47720918669, 74.7805950626092, 190.24750855291, 258.589429246383
4277, 2869.64725406854, 1363.60222080327, 7159.82706462325, 7975.47720918669, 77.5574110213122, 200.926820506567, 258.589429246383
4278, 3107.51326602912, 1476.36508962458, 7159.82706462325, 7975.47720918669, 83.3436053185418, 223.191405975256, 258.589429246383
4279, 3406.64185674233, 1619.10739981624, 7159.82706462325, 7975.47720918669, 91.3137462355682, 253.792213582822, 258.589429246383
4280, 3585.19673265115, 1704.86303706232, 7159.82706462325, 7975.47720918669, 96.4604653563257, 273.44861959716, 258.589429246383
4281, 3532.47480686591, 1679.52191097631, 7159.82706462325, 7975.47720918669, 94.9518533251892, 267.564926893511, 258.589429246383
4282, 3485.83434699965, 1657.10255614578, 7159.82706462325, 7975.47720918669, 93.6177608475265, 262.422711052425, 258.589429246383
4283, 3412.0047602727, 1621.67713872689, 7159.82706462325, 7975.47720918669, 91.5361320964708, 254.418485387547, 258.589429246383
4284, 3147.39799383011, 1495.25674262402, 7159.82706462325, 7975.47720918669, 84.4474434985136, 227.162497043806, 258.589429246383
4285, 2878.04837342432, 1367.43286392107, 7159.82706462325, 7975.47720918669, 77.8647580555195, 201.757171555046, 258.589429246383
4286, 2692.43205474154, 1279.89685754145, 7159.82706462325, 7975.47720918669, 73.6496971347233, 185.575872808861, 258.589429246383
4287, 2557.81399257815, 1216.67971575586, 7159.82706462325, 7975.47720918669, 70.7825208685896, 174.535511659295, 258.589429246383
4288, 2475.6148320592, 1178.20132469561, 7159.82706462325, 7975.47720918669, 69.0992168299449, 168.073598280762, 258.589429246383
4289, 2513.69665686476, 1196.0985023125, 7159.82706462325, 7975.47720918669, 69.8512694805729, 171.027589278415, 258.589429246383
4290, 2837.39491816445, 1348.40025679192, 7159.82706462325, 7975.47720918669, 76.8621994678858, 198.093277089443, 258.589429246383
4291, 3348.48789727301, 1591.22879044393, 7159.82706462325, 7975.47720918669, 89.7452221653796, 247.671665180748, 258.589429246383
4292, 3503.9122701743, 1665.73459932367, 7159.82706462325, 7975.47720918669, 94.1155805633196, 264.438771892758, 258.589429246383
4293, 3473.88218366567, 1651.32982141438, 7159.82706462325, 7975.47720918669, 93.2557355455823, 261.144633193444, 258.589429246383
4294, 3417.8492790271, 1624.44930721623, 7159.82706462325, 7975.47720918669, 91.6749480142166, 255.07439550273, 258.589429246383
4295, 3279.16133108124, 1558.10389699137, 7159.82706462325, 7975.47720918669, 87.843422703405, 240.43474936265, 258.589429246383
4296, 2738.27092506351, 1301.36310532685, 7159.82706462325, 7975.47720918669, 74.5707978939772, 189.393907781029, 258.589429246383
4297, 2372.7514925374, 1129.95754895305, 7159.82706462325, 7975.47720918669, 67.03212437725, 160.248034971763, 258.589429246383
4298, 2169.04074218052, 1035.19796971554, 7159.82706462325, 7975.47720918669, 63.3276289892069, 145.865846376668, 258.589429246383
4299, 2060.61798115864, 984.99062133692, 7159.82706462325, 7975.47720918669, 61.498865095017, 138.750344572937, 258.589429246383
4300, 2023.07523325181, 967.666505489746, 7159.82706462325, 7975.47720918669, 60.8903581693423, 136.378889562126, 258.589429246383
4301, 2051.16382975085, 980.724777220838, 7159.82706462325, 7975.47720918669, 61.3503163542867, 138.159352430918, 258.589429246383
4302, 2170.49692228912, 1036.13263717166, 7159.82706462325, 7975.47720918669, 63.3857377735739, 145.998862307408, 258.589429246383
4303, 2418.58100067769, 1151.74556044714, 7159.82706462325, 7975.47720918669, 67.9883687500119, 163.737509592498, 258.589429246383
4304, 2621.87360703411, 1246.88661337264, 7159.82706462325, 7975.47720918669, 72.2410593460002, 179.824267063751, 258.589429246383
4305, 2681.67233764015, 1274.88492333126, 7159.82706462325, 7975.47720918669, 73.6276423460681, 184.876377866756, 258.589429246383
4306, 2659.50831748805, 1264.37570199634, 7159.82706462325, 7975.47720918669, 73.2551142510892, 183.134844904787, 258.589429246383
4307, 2732.7789282304, 1298.87461192762, 7159.82706462325, 7975.47720918669, 74.9022280127728, 189.353897148194, 258.589429246383
4308, 2753.36544785152, 1308.5529948427, 7159.82706462325, 7975.47720918669, 75.3591885172196, 191.117253209689, 258.589429246383
4309, 2718.76323409327, 1292.26653357874, 7159.82706462325, 7975.47720918669, 74.4719596572812, 188.038674792957, 258.589429246383
4310, 2556.35875152735, 1215.90043935046, 7159.82706462325, 7975.47720918669, 70.9633306426242, 174.621855070922, 258.589429246383
4311, 2405.64865470066, 1145.35240918151, 7159.82706462325, 7975.47720918669, 67.970549071121, 162.989571980058, 258.589429246383
4312, 2390.74029682129, 1138.50393093594, 7159.82706462325, 7975.47720918669, 67.6037242296841, 161.799989904449, 258.589429246383
4313, 2453.01631566491, 1167.65031831761, 7159.82706462325, 7975.47720918669, 68.8354656310324, 166.515410104834, 258.589429246383
4314, 2770.67637417129, 1316.92485784724, 7159.82706462325, 7975.47720918669, 75.4407465362193, 192.313457570626, 258.589429246383
4315, 3126.41827261426, 1485.34047196244, 7159.82706462325, 7975.47720918669, 83.8978745088988, 225.096039536892, 258.589429246383
4316, 3280.92152887877, 1558.95343776814, 7159.82706462325, 7975.47720918669, 87.9093939139591, 240.615885638487, 258.589429246383
4317, 3296.51096959488, 1566.38799611785, 7159.82706462325, 7975.47720918669, 88.3262366710654, 242.239903210733, 258.589429246383
4318, 3096.4848312102, 1471.0400886238, 7159.82706462325, 7975.47720918669, 83.0819502655048, 222.143993249231, 258.589429246383
4319, 2875.57848225488, 1366.31325352466, 7159.82706462325, 7975.47720918669, 77.6848543063591, 201.441299667838, 258.589429246383
4320, 2572.46021161588, 1223.51141908106, 7159.82706462325, 7975.47720918669, 70.9832173912954, 175.612504780301, 258.589429246383
4321, 2206.93911480215, 1052.697635132, 7159.82706462325, 7975.47720918669, 63.9611108391095, 148.411203126101, 258.589429246383
4322, 2045.96496256704, 978.167361916748, 7159.82706462325, 7975.47720918669, 61.2348107959406, 137.793197610423, 258.589429246383
4323, 1964.53935508249, 940.576825893264, 7159.82706462325, 7975.47720918669, 59.9436137283496, 132.740203550331, 258.589429246383
4324, 1902.90272750031, 912.13260516584, 7159.82706462325, 7975.47720918669, 58.9997260522711, 129.052556406043, 258.589429246383
4325, 1866.43025733526, 895.334680891166, 7159.82706462325, 7975.47720918669, 58.465022295022, 126.93559914801, 258.589429246383
4326, 2000.39162744382, 957.353899976474, 7159.82706462325, 7975.47720918669, 60.5263472356432, 134.963402088878, 258.589429246383
4327, 2209.74535129545, 1054.44633800805, 7159.82706462325, 7975.47720918669, 64.0574631473907, 148.65508098625, 258.589429246383
4328, 2343.29459737277, 1116.53066911488, 7159.82706462325, 7975.47720918669, 66.5131421315501, 158.130469987585, 258.589429246383
4329, 2363.62045990206, 1125.9074154799, 7159.82706462325, 7975.47720918669, 66.9365443836117, 159.656868025803, 258.589429246383
4330, 2531.85998336858, 1204.61361024253, 7159.82706462325, 7975.47720918669, 70.3212608423831, 172.557781634966, 258.589429246383
4331, 2733.77576449189, 1299.43818403853, 7159.82706462325, 7975.47720918669, 74.6336080253657, 189.177420489529, 258.589429246383
4332, 2763.59898846422, 1313.42110917016, 7159.82706462325, 7975.47720918669, 75.2920839444194, 191.736142036119, 258.589429246383
4333, 2767.18423261231, 1315.10886155066, 7159.82706462325, 7975.47720918669, 75.3574319630314, 192.032940949841, 258.589429246383
4334, 2692.88054594751, 1280.0906944443, 7159.82706462325, 7975.47720918669, 73.7008582808332, 185.679523877339, 258.589429246383
4335, 2607.11364332671, 1239.77835656875, 7159.82706462325, 7975.47720918669, 71.8551180828635, 178.570877096102, 258.589429246383
4336, 2586.8580929299, 1230.3030617761, 7159.82706462325, 7975.47720918669, 71.4290156680123, 176.929495512291, 258.589429246383
4337, 2685.38404077432, 1276.66594592238, 7159.82706462325, 7975.47720918669, 73.5091968216134, 185.014111861957, 258.589429246383
4338, 2747.1482628676, 1305.74170194171, 7159.82706462325, 7975.47720918669, 74.8634155460413, 190.242455648546, 258.589429246383
4339, 3052.61556949635, 1450.26313494792, 7159.82706462325, 7975.47720918669, 82.019233724274, 217.942564627136, 258.589429246383
4340, 3110.85209811979, 1477.89017746145, 7159.82706462325, 7975.47720918669, 83.4728875129864, 223.573277905566, 258.589429246383
4341, 2988.93091057474, 1419.98315163185, 7159.82706462325, 7975.47720918669, 80.4208391297486, 211.889986454709, 258.589429246383
4342, 2794.95773975319, 1328.23817240218, 7159.82706462325, 7975.47720918669, 75.838454220403, 194.294710504266, 258.589429246383
4343, 2679.83345948544, 1274.04215353557, 7159.82706462325, 7975.47720918669, 73.268979864379, 184.429610616391, 258.589429246383
4344, 2358.28204143539, 1123.2575048227, 7159.82706462325, 7975.47720918669, 66.722254836787, 159.147968572905, 258.589429246383
4345, 2063.70219615783, 986.263302288867, 7159.82706462325, 7975.47720918669, 61.5094850326755, 138.907899847776, 258.589429246383
4346, 1938.67602997566, 928.588078213655, 7159.82706462325, 7975.47720918669, 59.5239004264775, 131.159265771898, 258.589429246383
4347, 1817.58203646998, 872.743192723581, 7159.82706462325, 7975.47720918669, 57.7184514621968, 124.119473770086, 258.589429246383
4348, 1809.69273174736, 869.237674153103, 7159.82706462325, 7975.47720918669, 57.6186268809585, 123.691252750797, 258.589429246383
4349, 1840.59956221536, 883.507620679553, 7159.82706462325, 7975.47720918669, 58.0784450519467, 125.449125968102, 258.589429246383
4350, 1988.75566948929, 951.990119045715, 7159.82706462325, 7975.47720918669, 60.3424885043147, 134.244792004387, 258.589429246383
4351, 2095.29165594358, 1001.24324679724, 7159.82706462325, 7975.47720918669, 62.0903881905972, 141.005788895513, 258.589429246383
4352, 2347.61428282596, 1118.62720864259, 7159.82706462325, 7975.47720918669, 66.6020967308442, 158.452538177125, 258.589429246383
4353, 2666.84999821586, 1268.06709407134, 7159.82706462325, 7975.47720918669, 73.0937704701117, 183.446766578545, 258.589429246383
4354, 2865.83137284331, 1361.75027126621, 7159.82706462325, 7975.47720918669, 77.605534974085, 200.702308971037, 258.589429246383
4355, 2957.5048044782, 1405.05574202913, 7159.82706462325, 7975.47720918669, 79.8094305313472, 209.098280300718, 258.589429246383
4356, 2906.98433684334, 1381.09026014565, 7159.82706462325, 7975.47720918669, 78.6168425604773, 204.476967763292, 258.589429246383
4357, 2770.56878895823, 1316.64434129099, 7159.82706462325, 7975.47720918669, 75.4655194378344, 192.345458876524, 258.589429246383
4358, 2611.48304533852, 1241.77113940739, 7159.82706462325, 7975.47720918669, 72.0118020802149, 178.9786677676, 258.589429246383
4359, 2468.66155210905, 1174.82089728134, 7159.82706462325, 7975.47720918669, 69.0881976833331, 167.668035797178, 258.589429246383
4360, 2373.09110979246, 1130.17924414079, 7159.82706462325, 7975.47720918669, 67.217719104191, 160.456959204079, 258.589429246383
4361, 2414.72027751029, 1149.70401525649, 7159.82706462325, 7975.47720918669, 68.015111645289, 163.563675894559, 258.589429246383
4362, 2630.81465539137, 1251.03894978924, 7159.82706462325, 7975.47720918669, 72.3731640111303, 180.531440734487, 258.589429246383
4363, 2960.623536633, 1406.60861881193, 7159.82706462325, 7975.47720918669, 79.8271972688461, 209.349666042455, 258.589429246383
4364, 3079.44065255007, 1462.92985571621, 7159.82706462325, 7975.47720918669, 82.7362428724158, 220.584620093955, 258.589429246383
4365, 3100.50056383943, 1472.92773206393, 7159.82706462325, 7975.47720918669, 83.2588262391132, 222.621994147084, 258.589429246383
4366, 3063.32018102639, 1455.25172829472, 7159.82706462325, 7975.47720918669, 82.3211886610925, 219.032649303758, 258.589429246383
4367, 2987.34718809244, 1419.21732533388, 7159.82706462325, 7975.47720918669, 80.4130441018724, 211.78683799761, 258.589429246383
4368, 2742.28964250899, 1303.34716467937, 7159.82706462325, 7975.47720918669, 74.6906163491558, 189.789985223792, 258.589429246383
4369, 2435.10315294206, 1159.12810617363, 7159.82706462325, 7975.47720918669, 68.2357562556909, 164.922424962118, 258.589429246383
4370, 2254.37901854599, 1074.89805359162, 7159.82706462325, 7975.47720918669, 64.8249443443549, 151.72465026209, 258.589429246383
4371, 2192.02178579071, 1045.98648703792, 7159.82706462325, 7975.47720918669, 63.7145532641999, 147.419314926475, 258.589429246383
4372, 2136.03917605231, 1019.99841301721, 7159.82706462325, 7975.47720918669, 62.7448565326918, 143.653182799559, 258.589429246383
4373, 2159.1032141064, 1030.77108714621, 7159.82706462325, 7975.47720918669, 63.14697988719, 145.196806843312, 258.589429246383
4374, 2181.21755890003, 1041.03799830726, 7159.82706462325, 7975.47720918669, 63.5441762653759, 146.697497469605, 258.589429246383
4375, 2285.82264649259, 1089.73688469782, 7159.82706462325, 7975.47720918669, 65.4639980613222, 154.00337931051, 258.589429246383
4376, 2478.37297075709, 1179.64746080728, 7159.82706462325, 7975.47720918669, 69.1937875600826, 168.323622269858, 258.589429246383
4377, 2776.97804349925, 1319.87368903384, 7159.82706462325, 7975.47720918669, 75.6031876411902, 192.880451957826, 258.589429246383
4378, 2907.14970143929, 1381.24895744564, 7159.82706462325, 7975.47720918669, 78.6484051362485, 204.495306090843, 258.589429246383
4379, 2950.07797151446, 1401.53268765253, 7159.82706462325, 7975.47720918669, 79.6684463421323, 208.432744530515, 258.589429246383
4380, 3034.30602858559, 1441.47508225482, 7159.82706462325, 7975.47720918669, 81.7187601300891, 216.325793379266, 258.589429246383
4381, 3158.05754720448, 1500.31755591833, 7159.82706462325, 7975.47720918669, 84.7946774005712, 228.298447615933, 258.589429246383
4382, 3128.36252277052, 1486.16906089907, 7159.82706462325, 7975.47720918669, 84.0120853386679, 225.354801499833, 258.589429246383
4383, 3080.96853707002, 1463.6271254132, 7159.82706462325, 7975.47720918669, 82.8103320020433, 220.741224556937, 258.589429246383
4384, 2924.13813955722, 1389.22431512385, 7159.82706462325, 7975.47720918669, 78.9606262385287, 205.973583821098, 258.589429246383
4385, 2904.60170980792, 1380.0309223497, 7159.82706462325, 7975.47720918669, 78.4773712721692, 204.170673783356, 258.589429246383
4386, 3034.44483846047, 1441.58183890366, 7159.82706462325, 7975.47720918669, 81.6012911278961, 216.247910815434, 258.589429246383
4387, 3380.77651864421, 1606.64885323164, 7159.82706462325, 7975.47720918669, 90.6783152007309, 251.149921141883, 258.589429246383
4388, 3503.35154508976, 1665.42374343381, 7159.82706462325, 7975.47720918669, 94.1670698626601, 264.47401042991, 258.589429246383
4389, 3544.33830190176, 1685.13548428944, 7159.82706462325, 7975.47720918669, 95.3490921600902, 269.0200067093, 258.589429246383
4390, 3532.65023258853, 1679.53163959633, 7159.82706462325, 7975.47720918669, 94.996248004072, 267.707873436135, 258.589429246383
4391, 3461.35607301874, 1645.30827337799, 7159.82706462325, 7975.47720918669, 92.9237334927861, 259.829487703563, 258.589429246383
4392, 3111.75999868564, 1478.26044593537, 7159.82706462325, 7975.47720918669, 83.4977627231435, 223.686455305809, 258.589429246383
4393, 2995.95008130399, 1423.32506275796, 7159.82706462325, 7975.47720918669, 80.5725059506139, 212.539215898557, 258.589429246383
4394, 2835.86750427948, 1347.56576861421, 7159.82706462325, 7975.47720918669, 76.7591956429685, 197.897619108727, 258.589429246383
4395, 2808.24754431701, 1334.57730866624, 7159.82706462325, 7975.47720918669, 76.1208789453332, 195.449371062867, 258.589429246383
4396, 2898.12498212783, 1377.06451787926, 7159.82706462325, 7975.47720918669, 78.2100929681511, 203.487300949408, 258.589429246383
4397, 2989.71360958714, 1420.42844298477, 7159.82706462325, 7975.47720918669, 80.4022897687507, 211.930192307769, 258.589429246383
4398, 3184.08496427202, 1512.78182857803, 7159.82706462325, 7975.47720918669, 85.3191384122274, 230.779932540253, 258.589429246383
4399, 3436.09727318171, 1633.1839549745, 7159.82706462325, 7975.47720918669, 92.1851974340446, 257.051281003476, 258.589429246383
4400, 3597.4446070396, 1710.69178004394, 7159.82706462325, 7975.47720918669, 96.8845825137734, 274.97365806223, 258.589429246383
4401, 3763.21806712622, 1790.68128102777, 7159.82706462325, 7975.47720918669, 101.92109628719, 294.236348604325, 258.589429246383
4402, 3696.72748648176, 1758.59536127392, 7159.82706462325, 7975.47720918669, 99.8793131074363, 286.409572526317, 258.589429246383
4403, 3613.99000438153, 1718.68804495235, 7159.82706462325, 7975.47720918669, 97.3882478985913, 276.867208998267, 258.589429246383
4404, 3292.71168708081, 1564.50308903382, 7159.82706462325, 7975.47720918669, 88.3064929786403, 241.966335580195, 258.589429246383
4405, 2999.20286881304, 1424.75970010527, 7159.82706462325, 7975.47720918669, 80.7466051971515, 212.955215637003, 258.589429246383
4406, 2796.26652808336, 1328.78657654594, 7159.82706462325, 7975.47720918669, 75.944491440146, 194.512277527312, 258.589429246383
4407, 2571.19256135951, 1222.88686782467, 7159.82706462325, 7975.47720918669, 71.028741581086, 175.606985732083, 258.589429246383
4408, 2513.54077583367, 1195.95742168015, 7159.82706462325, 7975.47720918669, 69.8347401409767, 171.024081183981, 258.589429246383
4409, 2591.85446250939, 1232.76571201293, 7159.82706462325, 7975.47720918669, 71.425373182705, 177.233136449036, 258.589429246383
4410, 2790.35503195855, 1326.2052983613, 7159.82706462325, 7975.47720918669, 75.737442954277, 193.89833727449, 258.589429246383
4411, 3354.37147374811, 1594.04956950765, 7159.82706462325, 7975.47720918669, 89.8892692201549, 248.290262040149, 258.589429246383
4412, 3323.73761915464, 1579.40142119742, 7159.82706462325, 7975.47720918669, 89.060869755316, 245.08679183727, 258.589429246383
4413, 3274.17538424769, 1555.69499499878, 7159.82706462325, 7975.47720918669, 87.7543463573744, 239.991521790169, 258.589429246383
4414, 3254.91779850822, 1546.50755109809, 7159.82706462325, 7975.47720918669, 87.233409595177, 238.011219556989, 258.589429246383
