"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
4415, 3139.58536179668, 1491.5262964506, 7159.82706462325, 7975.47720918669, 84.2189530146785, 226.427422229891, 258.589429246383
4416, 2996.6675175212, 1423.62030241314, 7159.82706462325, 7975.47720918669, 80.6448107267377, 212.678901757847, 258.589429246383
4417, 2800.16029403128, 1330.67522823256, 7159.82706462325, 7975.47720918669, 75.9673377911864, 194.778558967503, 258.589429246383
4418, 2611.66006933932, 1241.93137642592, 7159.82706462325, 7975.47720918669, 71.8382298103041, 178.843865896272, 258.589429246383
4419, 2449.38613459419, 1165.88779764725, 7159.82706462325, 7975.47720918669, 68.5214171659377, 166.028912522422, 258.589429246383
4420, 2442.74739162183, 1162.88212649003, 7159.82706462325, 7975.47720918669, 68.3876640578357, 165.51968677642, 258.589429246383
4421, 2465.33422705365, 1173.46317289401, 7159.82706462325, 7975.47720918669, 68.8349677258122, 167.247325747059, 258.589429246383
4422, 2561.79535094609, 1218.66765658132, 7159.82706462325, 7975.47720918669, 70.8081317830399, 174.828566136097, 258.589429246383
4423, 2763.99773043068, 1313.75039151401, 7159.82706462325, 7975.47720918669, 75.1725180935917, 191.661986691366, 258.589429246383
4424, 2858.39432580994, 1358.21817536003, 7159.82706462325, 7975.47720918669, 77.372491389882, 200.021278859628, 258.589429246383
4425, 3092.60201487991, 1469.20326435089, 7159.82706462325, 7975.47720918669, 83.0614707968961, 221.876006313548, 258.589429246383
4426, 3341.94100078311, 1588.0513957411, 7159.82706462325, 7975.47720918669, 89.6414971612231, 247.100041715165, 258.589429246383
4427, 3513.16836947657, 1670.11392566204, 7159.82706462325, 7975.47720918669, 94.4887096844127, 265.613066205791, 258.589429246383
4428, 3540.92399646525, 1683.45529803795, 7159.82706462325, 7975.47720918669, 95.3233596266503, 268.739124172359, 258.589429246383
4429, 3359.78951070254, 1596.56211139627, 7159.82706462325, 7975.47720918669, 90.1915262436017, 249.062006960786, 258.589429246383
4430, 3367.93888946331, 1600.46895188789, 7159.82706462325, 7975.47720918669, 90.4050897716102, 249.911439555295, 258.589429246383
4431, 3185.83051081139, 1513.49197172095, 7159.82706462325, 7975.47720918669, 85.4961044839739, 231.123185293066, 258.589429246383
4432, 3273.89001342035, 1555.51840960726, 7159.82706462325, 7975.47720918669, 87.8228872135402, 240.061166532286, 258.589429246383
4433, 3159.20888113139, 1500.83655327056, 7159.82706462325, 7975.47720918669, 84.7731428451963, 228.428836808898, 258.589429246383
4434, 3581.11126281269, 1702.79749464403, 7159.82706462325, 7975.47720918669, 96.3907440130143, 273.109273744541, 258.589429246383
4435, 3881.41443444202, 1847.88681849197, 7159.82706462325, 7975.47720918669, 105.666145644059, 308.530538757102, 258.589429246383
4436, 4017.19611063186, 1913.91700946401, 7159.82706462325, 7975.47720918669, 110.133975705589, 325.539674732496, 258.589429246383
4437, 4079.1816586457, 1944.12993560709, 7159.82706462325, 7975.47720918669, 112.257642660289, 333.543230525119, 258.589429246383
4438, 4186.2527568748, 1996.40987702375, 7159.82706462325, 7975.47720918669, 115.93950610542, 347.58068320922, 258.589429246383
4439, 4024.54906859303, 1917.57497856405, 7159.82706462325, 7975.47720918669, 110.436183914417, 326.556614955704, 258.589429246383
4440, 3765.25851076657, 1791.74719870229, 7159.82706462325, 7975.47720918669, 102.027095458395, 294.546985480946, 258.589429246383
4441, 3589.22833727809, 1706.74737459402, 7159.82706462325, 7975.47720918669, 96.7208272656826, 274.158598800018, 258.589429246383
4442, 3518.5040430864, 1672.71312534408, 7159.82706462325, 7975.47720918669, 94.6479752966005, 266.229402961486, 258.589429246383
4443, 3544.02865762925, 1684.97587674384, 7159.82706462325, 7975.47720918669, 95.3864676966359, 269.065943092364, 258.589429246383
4444, 3629.41972205639, 1726.06201903703, 7159.82706462325, 7975.47720918669, 97.9352872960893, 278.757417636557, 258.589429246383
4445, 3726.70665534099, 1772.9840016305, 7159.82706462325, 7975.47720918669, 100.929522521913, 290.105012219329, 258.589429246383
4446, 3971.52124529796, 1891.61537648387, 7159.82706462325, 7975.47720918669, 108.713377257363, 319.883834518439, 258.589429246383
4447, 4395.3074301567, 2098.7868446385, 7159.82706462325, 7975.47720918669, 123.438993080227, 376.095654978209, 258.589429246383
4448, 4575.82807664612, 2187.97503145894, 7159.82706462325, 7975.47720918669, 130.085971316724, 401.709256274457, 258.589429246383
4449, 4536.34942877944, 2168.61841572485, 7159.82706462325, 7975.47720918669, 128.506474240189, 395.884819677864, 258.589429246383
4450, 4314.08905606232, 2059.28440068144, 7159.82706462325, 7975.47720918669, 120.266111879974, 364.561952735823, 258.589429246383
4451, 4339.22943713609, 2071.51388668283, 7159.82706462325, 7975.47720918669, 121.179505725767, 368.022381613022, 258.589429246383
4452, 4177.51793942636, 1992.32372698514, 7159.82706462325, 7975.47720918669, 115.464236492548, 346.183976045193, 258.589429246383
4453, 4092.53050030474, 1950.78501548861, 7159.82706462325, 7975.47720918669, 112.53158056751, 335.022053161706, 258.589429246383
4454, 3880.56353817172, 1847.67252024873, 7159.82706462325, 7975.47720918669, 105.541736578941, 308.288743413919, 258.589429246383
4455, 3716.23265113765, 1768.08429878149, 7159.82706462325, 7975.47720918669, 100.395757222916, 288.582662569411, 258.589429246383
4456, 3741.34207442304, 1780.16668448979, 7159.82706462325, 7975.47720918669, 101.18924224083, 291.569000761745, 258.589429246383
4457, 3802.93256216593, 1809.94082301389, 7159.82706462325, 7975.47720918669, 103.131205237372, 298.942851506346, 258.589429246383
4458, 4172.93808672545, 1989.8138056516, 7159.82706462325, 7975.47720918669, 115.415530510373, 345.728967521801, 258.589429246383
4459, 4845.80917273369, 2322.01825542946, 7159.82706462325, 7975.47720918669, 140.853522944224, 442.407660279768, 258.589429246383
4460, 5024.14530022344, 2410.94786737275, 7159.82706462325, 7975.47720918669, 148.196173193325, 470.452703257443, 258.589429246383
4461, 5089.92709038368, 2443.96276790886, 7159.82706462325, 7975.47720918669, 151.02545890906, 481.134306272697, 258.589429246383
4462, 5004.37166124634, 2401.18529208569, 7159.82706462325, 7975.47720918669, 147.445100629991, 467.397432410493, 258.589429246383
4463, 4844.05766737734, 2321.20228619038, 7159.82706462325, 7975.47720918669, 140.824524071146, 442.19744168778, 258.589429246383
4464, 4509.23735383614, 2155.29495512985, 7159.82706462325, 7975.47720918669, 127.693229710236, 392.272035419446, 258.589429246383
4465, 4274.58374641496, 2039.82071195021, 7159.82706462325, 7975.47720918669, 119.053239748228, 359.456051394856, 258.589429246383
4466, 4198.7465133294, 2002.60730717975, 7159.82706462325, 7975.47720918669, 116.368678762734, 349.24237022559, 258.589429246383
4467, 4171.74232937221, 1989.37913780819, 7159.82706462325, 7975.47720918669, 115.423828294592, 345.649356656601, 258.589429246383
4468, 4388.92249935023, 2095.758765014, 7159.82706462325, 7975.47720918669, 123.197182921249, 375.202584616108, 258.589429246383
4469, 4402.70922748668, 2102.63340618619, 7159.82706462325, 7975.47720918669, 123.712083501476, 377.143123827825, 258.589429246383
4470, 4653.48808023446, 2226.36490142515, 7159.82706462325, 7975.47720918669, 133.09800901408, 413.14484956984, 258.589429246383
4471, 5006.14787532844, 2401.84418678727, 7159.82706462325, 7975.47720918669, 147.394476001787, 467.506265033808, 258.589429246383
4472, 5250.88790022773, 2524.77612629983, 7159.82706462325, 7975.47720918669, 157.932173036201, 507.631002221102, 258.589429246383
4473, 5184.15604672546, 2491.42347093072, 7159.82706462325, 7975.47720918669, 154.908984877259, 496.362853522782, 258.589429246383
4474, 4897.69872164835, 2348.08083103775, 7159.82706462325, 7975.47720918669, 142.788146236912, 450.208932827363, 258.589429246383
4475, 4597.16755107922, 2198.77015404211, 7159.82706462325, 7975.47720918669, 130.878677104392, 404.755875317185, 258.589429246383
4476, 4236.41569865032, 2021.18309856564, 7159.82706462325, 7975.47720918669, 117.604049952535, 354.115463111436, 258.589429246383
4477, 3973.47436990946, 1892.77085005144, 7159.82706462325, 7975.47720918669, 108.656505986894, 319.917912753397, 258.589429246383
4478, 3695.79850778556, 1758.17724185726, 7159.82706462325, 7975.47720918669, 99.8659792706438, 286.269337022377, 258.589429246383
4479, 3379.42983626835, 1606.00269606138, 7159.82706462325, 7975.47720918669, 90.6829980109354, 251.021617725075, 258.589429246383
4480, 3226.62890922505, 1532.94107889669, 7159.82706462325, 7975.47720918669, 86.5711619811343, 235.195077561638, 258.589429246383
4481, 3280.71753821446, 1558.78357714213, 7159.82706462325, 7975.47720918669, 87.992085728251, 240.702168425054, 258.589429246383
4482, 3701.01592557109, 1760.54016789083, 7159.82706462325, 7975.47720918669, 100.043954338942, 286.925427634931, 258.589429246383
4483, 4303.10103815762, 2053.74451331889, 7159.82706462325, 7975.47720918669, 119.978495823793, 363.186615159095, 258.589429246383
4484, 4595.88812137411, 2197.81127310433, 7159.82706462325, 7975.47720918669, 130.874417587041, 404.649425331808, 258.589429246383
4485, 4613.79104859493, 2206.77656816935, 7159.82706462325, 7975.47720918669, 131.66446184153, 407.414322869058, 258.589429246383
4486, 4617.22079664458, 2208.48000197083, 7159.82706462325, 7975.47720918669, 131.816906422116, 407.949440972142, 258.589429246383
4487, 4419.32657899419, 2110.90846183344, 7159.82706462325, 7975.47720918669, 124.32394555925, 379.474400817962, 258.589429246383
4488, 4155.59843504401, 1981.56253561211, 7159.82706462325, 7975.47720918669, 114.886543591183, 343.544511922726, 258.589429246383
4489, 3959.15138997232, 1885.7300933258, 7159.82706462325, 7975.47720918669, 108.326872691054, 318.36153591904, 258.589429246383
4490, 3893.73673199979, 1853.92053562688, 7159.82706462325, 7975.47720918669, 106.180211780386, 310.208141262901, 258.589429246383
4491, 3943.5765977734, 1878.10010280002, 7159.82706462325, 7975.47720918669, 107.783044311849, 316.367817616512, 258.589429246383
4492, 4019.7630628738, 1915.15307981858, 7159.82706462325, 7975.47720918669, 110.301873821716, 325.977387665723, 258.589429246383
4493, 4133.72890397321, 1970.71726485187, 7159.82706462325, 7975.47720918669, 114.161139004767, 340.700113003089, 258.589429246383
4494, 4364.69908992142, 2083.85412383208, 7159.82706462325, 7975.47720918669, 122.27584697007, 371.780025340085, 258.589429246383
4495, 4786.17047515732, 2292.06457781708, 7159.82706462325, 7975.47720918669, 138.42527124985, 433.203611185585, 258.589429246383
4496, 4886.43325340757, 2342.15227423463, 7159.82706462325, 7975.47720918669, 142.547270556786, 448.750743662236, 258.589429246383
4497, 4882.18460847749, 2340.11309688059, 7159.82706462325, 7975.47720918669, 142.31683807014, 448.008026252249, 258.589429246383
4498, 4649.90589506255, 2224.77622700745, 7159.82706462325, 7975.47720918669, 133.065682469698, 412.72325539173, 258.589429246383
4499, 4230.9333905662, 2018.4528601817, 7159.82706462325, 7975.47720918669, 117.534054936112, 353.547946075226, 258.589429246383
4500, 3829.45212515434, 1822.79608506345, 7159.82706462325, 7975.47720918669, 104.127838453064, 302.309992004432, 258.589429246383
4501, 3471.99339826456, 1650.35391868814, 7159.82706462325, 7975.47720918669, 93.3401238072324, 261.084735187609, 258.589429246383
4502, 3168.1027063273, 1505.00900562865, 7159.82706462325, 7975.47720918669, 85.0633402174647, 229.345757924536, 258.589429246383
4503, 2876.99504134964, 1366.84289961764, 7159.82706462325, 7975.47720918669, 77.8832554479411, 201.74452148764, 258.589429246383
4504, 2822.87959837817, 1341.35847537691, 7159.82706462325, 7975.47720918669, 76.619572426822, 196.906024754353, 258.589429246383
4505, 2855.66404188703, 1356.878023842, 7159.82706462325, 7975.47720918669, 77.3619689168842, 199.805678081461, 258.589429246383
4506, 3166.05488515516, 1504.1346915946, 7159.82706462325, 7975.47720918669, 84.953503892051, 229.088477984264, 258.589429246383
4507, 3663.93030963194, 1742.64288376535, 7159.82706462325, 7975.47720918669, 98.9054692220921, 282.615131637081, 258.589429246383
4508, 3701.20978064367, 1760.72112373727, 7159.82706462325, 7975.47720918669, 100.044770662205, 286.965187256374, 258.589429246383
4509, 3795.07480740543, 1806.08974408555, 7159.82706462325, 7975.47720918669, 102.951729611201, 298.084317601528, 258.589429246383
4510, 3698.75881865985, 1759.57709225532, 7159.82706462325, 7975.47720918669, 99.9543059698691, 286.669143929429, 258.589429246383
4511, 3594.92496768473, 1709.50851517372, 7159.82706462325, 7975.47720918669, 96.8298970375488, 274.721425095072, 258.589429246383
4512, 3457.1294936351, 1643.27644542314, 7159.82706462325, 7975.47720918669, 92.8206188100905, 259.395244388605, 258.589429246383
4513, 3281.79466165871, 1559.34480662994, 7159.82706462325, 7975.47720918669, 87.9429071257119, 240.767369212878, 258.589429246383
4514, 3125.72402032686, 1484.93433294136, 7159.82706462325, 7975.47720918669, 83.8547456382192, 225.060741724021, 258.589429246383
4515, 3104.63234780406, 1474.91902356854, 7159.82706462325, 7975.47720918669, 83.3215665328855, 223.003033102573, 258.589429246383
4516, 3082.35891237634, 1464.33152436115, 7159.82706462325, 7975.47720918669, 82.758251638587, 220.83875447601, 258.589429246383
4517, 3022.10606841373, 1435.71716252044, 7159.82706462325, 7975.47720918669, 81.2514800666241, 215.05840856748, 258.589429246383
4518, 3105.82251831462, 1475.51651448157, 7159.82706462325, 7975.47720918669, 83.3235950988529, 223.074875476216, 258.589429246383
4519, 3230.41529964355, 1534.83669343303, 7159.82706462325, 7975.47720918669, 86.5636526689682, 235.48173862313, 258.589429246383
4520, 3269.25851048956, 1553.32626385309, 7159.82706462325, 7975.47720918669, 87.6575251961431, 239.523240362718, 258.589429246383
4521, 3515.55394266479, 1671.24125887848, 7159.82706462325, 7975.47720918669, 94.5683314179617, 265.878606784683, 258.589429246383
4522, 3650.46024831873, 1736.1636000351, 7159.82706462325, 7975.47720918669, 98.5835841906415, 281.149451918982, 258.589429246383
4523, 3563.6688287679, 1694.35762416313, 7159.82706462325, 7975.47720918669, 96.0577669497719, 271.334690399114, 258.589429246383
4524, 3434.17017463333, 1632.13877868593, 7159.82706462325, 7975.47720918669, 92.3511379744946, 257.081858307815, 258.589429246383
4525, 3352.9185129016, 1593.1932868046, 7159.82706462325, 7975.47720918669, 90.1192281547702, 248.446394166039, 258.589429246383
4526, 3110.7583585149, 1477.66853921257, 7159.82706462325, 7975.47720918669, 83.6675520827366, 223.792769013981, 258.589429246383
4527, 3092.16387559132, 1468.85929836338, 7159.82706462325, 7975.47720918669, 83.1991167790686, 221.989489533754, 258.589429246383
4528, 3074.84541752941, 1460.6429519907, 7159.82706462325, 7975.47720918669, 82.741896256477, 220.286456598868, 258.589429246383
4529, 3109.89193293062, 1477.31278871817, 7159.82706462325, 7975.47720918669, 83.62018071107, 223.678646534172, 258.589429246383
4530, 3199.90906261162, 1520.20564790015, 7159.82706462325, 7975.47720918669, 85.8872897142011, 232.52772100753, 258.589429246383
4531, 3445.11779445253, 1637.45329870571, 7159.82706462325, 7975.47720918669, 92.521350008502, 258.105596655476, 258.589429246383
4532, 3461.59163382401, 1645.37325144702, 7159.82706462325, 7975.47720918669, 92.9862954189018, 259.898818514953, 258.589429246383
4533, 3346.89543508295, 1590.42870423807, 7159.82706462325, 7975.47720918669, 89.7652611228947, 247.596840931508, 258.589429246383
4534, 3121.01679862871, 1482.66099621731, 7159.82706462325, 7975.47720918669, 83.7617520735271, 224.614092911523, 258.589429246383
4535, 3017.76172010804, 1433.63106330996, 7159.82706462325, 7975.47720918669, 81.1647153473283, 214.664460203026, 258.589429246383
4536, 2672.56736498401, 1270.46778289269, 7159.82706462325, 7975.47720918669, 73.1679780563083, 183.901125764887, 258.589429246383
4537, 2413.93941388647, 1149.24444676667, 7159.82706462325, 7975.47720918669, 67.8359644282058, 163.354559445947, 258.589429246383
4538, 2168.27673108677, 1034.78652451411, 7159.82706462325, 7975.47720918669, 63.304238244341, 145.822964166102, 258.589429246383
4539, 2088.87914044334, 998.090179714973, 7159.82706462325, 7975.47720918669, 61.9504213014718, 140.572121346544, 258.589429246383
4540, 2074.72851877044, 991.5889047797, 7159.82706462325, 7975.47720918669, 61.7187997102791, 139.662626364702, 258.589429246383
4541, 2090.3557191082, 998.850127190264, 7159.82706462325, 7975.47720918669, 61.988480135179, 140.683384324034, 258.589429246383
4542, 2152.19405730899, 1027.56951642043, 7159.82706462325, 7975.47720918669, 63.0443736453783, 144.761516301994, 258.589429246383
4543, 2246.37782764861, 1071.35018155272, 7159.82706462325, 7975.47720918669, 64.7233376366741, 151.215892627957, 258.589429246383
4544, 2429.12954113576, 1156.59778270645, 7159.82706462325, 7975.47720918669, 68.1970551902862, 164.547886346587, 258.589429246383
4545, 2792.81619195263, 1327.34821344916, 7159.82706462325, 7975.47720918669, 75.9138714418102, 194.230270301845, 258.589429246383
4546, 2873.71110828904, 1365.40931064173, 7159.82706462325, 7975.47720918669, 77.8468021698502, 201.46315584896, 258.589429246383
4547, 2849.54155923559, 1353.93568992553, 7159.82706462325, 7975.47720918669, 77.3196789038569, 199.333400977242, 258.589429246383
4548, 2800.85227988643, 1330.94242564531, 7159.82706462325, 7975.47720918669, 76.193774736746, 195.023124660763, 258.589429246383
4549, 2828.91279881466, 1344.2192892395, 7159.82706462325, 7975.47720918669, 76.83028169347, 197.487375026204, 258.589429246383
4550, 2719.59579544516, 1292.6286041405, 7159.82706462325, 7975.47720918669, 74.3730270974561, 188.00435202475, 258.589429246383
4551, 2682.98750200134, 1275.42765437979, 7159.82706462325, 7975.47720918669, 73.5788759318091, 184.921527824056, 258.589429246383
4552, 2700.71249835963, 1283.79426671475, 7159.82706462325, 7975.47720918669, 73.9406511925177, 186.393053253775, 258.589429246383
4553, 2682.44405146285, 1275.18436884525, 7159.82706462325, 7975.47720918669, 73.5195165909459, 184.841972192485, 258.589429246383
4554, 2690.70170890744, 1279.09848119713, 7159.82706462325, 7975.47720918669, 73.6657712836209, 185.504103523715, 258.589429246383
4555, 3042.88196961744, 1445.60956903449, 7159.82706462325, 7975.47720918669, 81.8316478613301, 217.075795298276, 258.589429246383
4556, 3075.06500686464, 1460.84048154548, 7159.82706462325, 7975.47720918669, 82.6223445877862, 220.156519680372, 258.589429246383
4557, 3079.32296201077, 1462.84703830406, 7159.82706462325, 7975.47720918669, 82.7423019798596, 220.59640261657, 258.589429246383
4558, 2998.03463153833, 1424.25216798346, 7159.82706462325, 7975.47720918669, 80.7179852858841, 212.84139510201, 258.589429246383
4559, 2658.21263399891, 1263.70894236072, 7159.82706462325, 7975.47720918669, 72.8700932510183, 182.713842106332, 258.589429246383
4560, 2309.10703081359, 1100.23755603219, 7159.82706462325, 7975.47720918669, 65.8526024942276, 155.644760067306, 258.589429246383
4561, 2065.09627131801, 986.923719497907, 7159.82706462325, 7975.47720918669, 61.557308514987, 139.029475464845, 258.589429246383
4562, 1869.19567090143, 896.412749940112, 7159.82706462325, 7975.47720918669, 58.4911249183254, 127.086135529318, 258.589429246383
4563, 1814.5969426678, 871.413840951268, 7159.82706462325, 7975.47720918669, 57.6960870449041, 123.978205311038, 258.589429246383
4564, 1802.306663664, 865.805007609452, 7159.82706462325, 7975.47720918669, 57.5265778063595, 123.29639580236, 258.589429246383
4565, 1920.08159281534, 920.219342934594, 7159.82706462325, 7975.47720918669, 59.2721077345322, 130.08999972955, 258.589429246383
4566, 2123.93017557404, 1014.59002636231, 7159.82706462325, 7975.47720918669, 62.5749317685338, 142.888782483305, 258.589429246383
4567, 2706.77865094239, 1286.72788585224, 7159.82706462325, 7975.47720918669, 73.9041148228832, 186.745735634054, 258.589429246383
4568, 2731.0696799875, 1298.17485580753, 7159.82706462325, 7975.47720918669, 74.4614240698653, 188.82569166511, 258.589429246383
4569, 2528.86600999204, 1203.05350656395, 7159.82706462325, 7975.47720918669, 70.2105349469576, 172.261076933979, 258.589429246383
4570, 2343.34932630787, 1116.29002515757, 7159.82706462325, 7975.47720918669, 66.6849600151925, 158.287426036904, 258.589429246383
4571, 2290.26607502465, 1091.62216228825, 7159.82706462325, 7975.47720918669, 65.7467451252995, 154.512978277802, 258.589429246383
4572, 2127.42178427874, 1015.81936181267, 7159.82706462325, 7975.47720918669, 62.8798911718675, 143.34972307502, 258.589429246383
4573, 2000.5131167087, 957.057188020176, 7159.82706462325, 7975.47720918669, 60.7724449257859, 135.208246656413, 258.589429246383
4574, 1881.40596732115, 902.045144758309, 7159.82706462325, 7975.47720918669, 58.9439279611997, 128.058777193299, 258.589429246383
4575, 1862.14330380906, 893.294435338989, 7159.82706462325, 7975.47720918669, 58.616345565849, 126.902646266994, 258.589429246383
4576, 1847.96770291179, 886.787420938132, 7159.82706462325, 7975.47720918669, 58.3404406519959, 126.020927785478, 258.589429246383
4577, 1950.70793133663, 934.328932988399, 7159.82706462325, 7975.47720918669, 59.8171301863608, 131.991666298846, 258.589429246383
4578, 2158.11231177774, 1030.44527162346, 7159.82706462325, 7975.47720918669, 63.1685119891249, 145.169850730873, 258.589429246383
4579, 2604.16892510875, 1238.71373985786, 7159.82706462325, 7975.47720918669, 71.7032718664974, 178.248938136687, 258.589429246383
4580, 2828.38062621086, 1344.11899162024, 7159.82706462325, 7975.47720918669, 76.6394772092507, 197.28592856049, 258.589429246383
4581, 2814.37341216394, 1337.43955547301, 7159.82706462325, 7975.47720918669, 76.3079084511933, 196.032623762115, 258.589429246383
4582, 2692.56942809129, 1279.98997924814, 7159.82706462325, 7975.47720918669, 73.5928202142471, 185.555124371453, 258.589429246383
4583, 2465.45096356588, 1173.36285237248, 7159.82706462325, 7975.47720918669, 68.8508325738273, 167.258722713866, 258.589429246383
4584, 2044.90509698923, 977.393944811043, 7159.82706462325, 7975.47720918669, 61.2405556620001, 137.751572981352, 258.589429246383
4585, 1686.48517534771, 812.13982461991, 7159.82706462325, 7975.47720918669, 55.9355348448579, 117.050102717491, 258.589429246383
4586, 1531.78375096615, 741.497632755904, 7159.82706462325, 7975.47720918669, 53.9940386629784, 109.393443038539, 258.589429246383
4587, 1449.18867554112, 703.861566951346, 7159.82706462325, 7975.47720918669, 53.0337118557996, 105.608568270419, 258.589429246383
4588, 1471.88069702498, 714.371746721666, 7159.82706462325, 7975.47720918669, 53.2952460443027, 106.633039031682, 258.589429246383
4589, 1487.62453014884, 721.549489485939, 7159.82706462325, 7975.47720918669, 53.4715755709798, 107.344684544242, 258.589429246383
4590, 1685.31828364519, 812.280458538767, 7159.82706462325, 7975.47720918669, 55.9474511051138, 117.029396086365, 258.589429246383
4591, 2137.67407080766, 1021.16954135526, 7159.82706462325, 7975.47720918669, 62.8084208407721, 143.804882629281, 258.589429246383
4592, 2341.57453039275, 1115.77711049834, 7159.82706462325, 7975.47720918669, 66.4928627309062, 158.014329314263, 258.589429246383
4593, 2122.25257479086, 1013.4246483222, 7159.82706462325, 7975.47720918669, 62.6149490200905, 142.832274050539, 258.589429246383
4594, 2110.6102517165, 1008.20175485722, 7159.82706462325, 7975.47720918669, 62.4701541610292, 142.120569095137, 258.589429246383
4595, 1981.27578543536, 948.202596917252, 7159.82706462325, 7975.47720918669, 60.3521979568265, 133.905097163588, 258.589429246383
4596, 2023.09408961647, 967.720693267589, 7159.82706462325, 7975.47720918669, 60.9988095418494, 136.48310013359, 258.589429246383
4597, 1948.12774674238, 932.953293395908, 7159.82706462325, 7975.47720918669, 59.7875950476735, 131.842618554969, 258.589429246383
4598, 1912.69084397142, 916.639965265682, 7159.82706462325, 7975.47720918669, 59.2425920094466, 129.722944230809, 258.589429246383
4599, 1883.46974512452, 903.176835359183, 7159.82706462325, 7975.47720918669, 58.7782713314789, 127.982431351481, 258.589429246383
4600, 1917.17870712723, 918.803063348361, 7159.82706462325, 7975.47720918669, 59.2457048496004, 129.927788433426, 258.589429246383
4601, 2011.86119359393, 962.611924814984, 7159.82706462325, 7975.47720918669, 60.7100150577252, 135.678010562143, 258.589429246383
4602, 2249.58458856834, 1072.98638629176, 7159.82706462325, 7975.47720918669, 64.7420541224407, 151.399146147029, 258.589429246383
4603, 2714.44574465403, 1290.5449094231, 7159.82706462325, 7975.47720918669, 74.0445006390291, 187.381583535743, 258.589429246383
4604, 2789.8557820893, 1325.90369725095, 7159.82706462325, 7975.47720918669, 75.7425011478158, 193.891356953505, 258.589429246383
4605, 2748.28162499792, 1306.26957924596, 7159.82706462325, 7975.47720918669, 74.8001233374111, 190.278523564212, 258.589429246383
4606, 2626.03964412792, 1248.72753994461, 7159.82706462325, 7975.47720918669, 72.1322950670271, 180.003965736238, 258.589429246383
4607, 2353.44430280719, 1121.00927662921, 7159.82706462325, 7975.47720918669, 66.6452561833205, 158.818488591062, 258.589429246383
4608, 1964.16693976608, 940.08072937055, 7159.82706462325, 7975.47720918669, 59.9189408392707, 132.700097033879, 258.589429246383
4609, 1609.65354797065, 776.908620773437, 7159.82706462325, 7975.47720918669, 54.8940740259031, 113.101608627738, 258.589429246383
4610, 1411.85008683998, 686.678285705976, 7159.82706462325, 7975.47720918669, 52.5627097492529, 103.910877821223, 258.589429246383
4611, 1340.95800857649, 654.57521353594, 7159.82706462325, 7975.47720918669, 51.8022583376186, 100.914245811633, 258.589429246383
4612, 1376.46431986455, 670.906906301538, 7159.82706462325, 7975.47720918669, 52.1807764753906, 102.401658285781, 258.589429246383
4613, 1389.32407261981, 676.720812856616, 7159.82706462325, 7975.47720918669, 52.3242077564703, 102.953590809039, 258.589429246383
4614, 1631.09755090202, 787.519092570915, 7159.82706462325, 7975.47720918669, 55.1888772673489, 114.204432030319, 258.589429246383
4615, 2217.24362722177, 1057.75131367565, 7159.82706462325, 7975.47720918669, 64.1717785912581, 149.154939681126, 258.589429246383
4616, 2450.97996576453, 1166.88435005024, 7159.82706462325, 7975.47720918669, 68.6099890065241, 166.180963098719, 258.589429246383
4617, 2308.87095685495, 1100.26254130257, 7159.82706462325, 7975.47720918669, 65.9856836765615, 155.738536071199, 258.589429246383
4618, 2221.11339620726, 1059.39456905907, 7159.82706462325, 7975.47720918669, 64.4927510922448, 149.660686785674, 258.589429246383
4619, 2172.51316756761, 1036.82897647199, 7159.82706462325, 7975.47720918669, 63.6370805763236, 146.344261384052, 258.589429246383
4620, 2105.20305355575, 1005.56447438667, 7159.82706462325, 7975.47720918669, 62.5104834785381, 141.898705707433, 258.589429246383
4621, 2025.22918229649, 968.4929116542, 7159.82706462325, 7975.47720918669, 61.2266098159031, 136.809689620094, 258.589429246383
4622, 1844.04198541661, 884.714722459981, 7159.82706462325, 7975.47720918669, 58.4110199907499, 125.923387491825, 258.589429246383
4623, 1803.88703198822, 866.386240791644, 7159.82706462325, 7975.47720918669, 57.8105154497237, 123.640549319316, 258.589429246383
4624, 1803.07442463284, 866.076801127736, 7159.82706462325, 7975.47720918669, 57.7326205657286, 123.529755095126, 258.589429246383
4625, 1901.59247011263, 911.591856338994, 7159.82706462325, 7975.47720918669, 59.1317940907456, 129.131712946103, 258.589429246383
4626, 2224.77683767966, 1061.4560950092, 7159.82706462325, 7975.47720918669, 64.3907667057367, 149.766917056651, 258.589429246383
4627, 2694.97044512756, 1281.35228970608, 7159.82706462325, 7975.47720918669, 73.6707096058736, 185.784890846423, 258.589429246383
4628, 2885.20185124143, 1370.94273917551, 7159.82706462325, 7975.47720918669, 77.9594913307924, 202.372348398502, 258.589429246383
4629, 2980.06827518014, 1415.81913848973, 7159.82706462325, 7975.47720918669, 80.2173589154062, 211.08695446846, 258.589429246383
4630, 2983.53062380408, 1417.4504046879, 7159.82706462325, 7975.47720918669, 80.2871804105687, 211.394260937914, 258.589429246383
4631, 2849.51999828546, 1354.01067871482, 7159.82706462325, 7975.47720918669, 77.0897198251544, 199.134336667063, 258.589429246383
4632, 2418.32346749614, 1151.22422209393, 7159.82706462325, 7975.47720918669, 67.8711154504471, 163.622145574725, 258.589429246383
4633, 2146.11172337684, 1024.52772406942, 7159.82706462325, 7975.47720918669, 62.8656269094812, 144.266660405316, 258.589429246383
4634, 1915.19104071004, 917.648302634663, 7159.82706462325, 7975.47720918669, 59.1271110059045, 129.722033244719, 258.589429246383
4635, 1818.20800670537, 873.073419761563, 7159.82706462325, 7975.47720918669, 57.6982175144436, 124.127864508262, 258.589429246383
4636, 1843.39166307791, 884.808307706987, 7159.82706462325, 7975.47720918669, 58.0657324024441, 125.558961205175, 258.589429246383
4637, 1840.41340908051, 883.394507634941, 7159.82706462325, 7975.47720918669, 58.0338079512155, 125.400677624335, 258.589429246383
4638, 2097.24649974461, 1002.31179685247, 7159.82706462325, 7975.47720918669, 62.0665386151572, 141.082549083833, 258.589429246383
4639, 2552.23242709124, 1214.40976820958, 7159.82706462325, 7975.47720918669, 70.586465395493, 174.02450200259, 258.589429246383
4640, 2680.31272199428, 1274.35741368294, 7159.82706462325, 7975.47720918669, 73.3250208529694, 184.50657791073, 258.589429246383
4641, 2413.31453294943, 1148.9312006986, 7159.82706462325, 7975.47720918669, 67.938448805381, 163.384901527533, 258.589429246383
4642, 2339.73518362934, 1114.66308290823, 7159.82706462325, 7975.47720918669, 66.6118861027281, 158.023076539614, 258.589429246383
4643, 2386.79036824716, 1136.68529947966, 7159.82706462325, 7975.47720918669, 67.5403114064164, 161.520395483796, 258.589429246383
4644, 2378.02019259158, 1132.55661972819, 7159.82706462325, 7975.47720918669, 67.3760858301104, 160.872372702179, 258.589429246383
4645, 2289.15591528575, 1091.0688933954, 7159.82706462325, 7975.47720918669, 65.6855235580807, 154.394580513463, 258.589429246383
4646, 2273.35574580429, 1083.76684599692, 7159.82706462325, 7975.47720918669, 65.3973555876526, 153.275498035996, 258.589429246383
4647, 2141.1336035464, 1022.20493853711, 7159.82706462325, 7975.47720918669, 63.0470709626078, 144.19313642023, 258.589429246383
4648, 2203.14856879678, 1051.18332610696, 7159.82706462325, 7975.47720918669, 64.0644870152926, 148.323896369098, 258.589429246383
4649, 2311.63719049192, 1101.70917717927, 7159.82706462325, 7975.47720918669, 65.9938414910425, 155.909557151445, 258.589429246383
4650, 2587.1303121862, 1230.59574663063, 7159.82706462325, 7975.47720918669, 71.4065808074024, 176.928734681808, 258.589429246383
4651, 2962.84415506217, 1407.7053988265, 7159.82706462325, 7975.47720918669, 79.8286847671365, 209.502962161946, 258.589429246383
4652, 2864.63951134518, 1361.13856904483, 7159.82706462325, 7975.47720918669, 77.4833866895113, 200.517845984678, 258.589429246383
4653, 2902.71768644556, 1379.18177916121, 7159.82706462325, 7975.47720918669, 78.3718490797149, 203.959514287277, 258.589429246383
4654, 2688.76560571945, 1278.16135633212, 7159.82706462325, 7975.47720918669, 73.5052502673329, 185.233258593487, 258.589429246383
4655, 2397.79557092338, 1141.70788856225, 7159.82706462325, 7975.47720918669, 67.4971736771715, 162.100822022695, 258.589429246383
4656, 2021.52815211306, 966.639866752951, 7159.82706462325, 7975.47720918669, 60.818590746923, 136.235494365509, 258.589429246383
4657, 1717.43610828242, 826.449652518386, 7159.82706462325, 7975.47720918669, 56.3037408994698, 118.633581534059, 258.589429246383
4658, 1514.01066091391, 733.329251577505, 7159.82706462325, 7975.47720918669, 53.7210979873272, 108.500352152989, 258.589429246383
4659, 1458.50539401996, 708.17952171388, 7159.82706462325, 7975.47720918669, 53.0904068416023, 105.97773281193, 258.589429246383
4660, 1499.99146276399, 727.272215933406, 7159.82706462325, 7975.47720918669, 53.5623729670147, 107.860376444801, 258.589429246383
4661, 1658.74342812905, 800.08535144522, 7159.82706462325, 7975.47720918669, 55.5365794580975, 115.596587201664, 258.589429246383
4662, 1913.12949191429, 917.182549721509, 7159.82706462325, 7975.47720918669, 59.1375364381747, 129.648830965018, 258.589429246383
4663, 2508.13600719781, 1193.49634751299, 7159.82706462325, 7975.47720918669, 69.687336245902, 170.541772007841, 258.589429246383
4664, 2683.27966785026, 1275.76960450891, 7159.82706462325, 7975.47720918669, 73.3831287803648, 184.75381135065, 258.589429246383
4665, 2514.66413074401, 1196.42240250993, 7159.82706462325, 7975.47720918669, 69.9204672557968, 171.142094845121, 258.589429246383
4666, 2515.85528877706, 1197.03884263499, 7159.82706462325, 7975.47720918669, 70.0239085832393, 171.314113448484, 258.589429246383
4667, 2436.65694988953, 1159.90432386891, 7159.82706462325, 7975.47720918669, 68.4786654360532, 165.237039938738, 258.589429246383
4668, 2283.61846561446, 1088.42161902196, 7159.82706462325, 7975.47720918669, 65.6099761162131, 154.026477471041, 258.589429246383
4669, 2183.36099035298, 1041.81728399727, 7159.82706462325, 7975.47720918669, 63.8280208563884, 147.079619448927, 258.589429246383
4670, 2136.08485820354, 1019.91873136796, 7159.82706462325, 7975.47720918669, 62.9874345161976, 143.886202555935, 258.589429246383
4671, 2048.78174871767, 979.420697215694, 7159.82706462325, 7975.47720918669, 61.49431364242, 138.183583029102, 258.589429246383
4672, 1943.03788300612, 930.492667009827, 7159.82706462325, 7975.47720918669, 59.808098398712, 131.636801960006, 258.589429246383
4673, 2037.62372895681, 974.43607660144, 7159.82706462325, 7975.47720918669, 61.2678801630229, 137.438119094077, 258.589429246383
4674, 2315.87446901388, 1103.79394328964, 7159.82706462325, 7975.47720918669, 66.0722592236207, 156.222081533797, 258.589429246383
4675, 2710.25718024017, 1288.49111121232, 7159.82706462325, 7975.47720918669, 74.0308977635096, 187.104080597791, 258.589429246383
4676, 2838.44389251515, 1348.80570999465, 7159.82706462325, 7975.47720918669, 76.9121188060673, 198.229552432037, 258.589429246383
4677, 2896.84187568348, 1376.37534104886, 7159.82706462325, 7975.47720918669, 78.2773998839537, 203.482943383797, 258.589429246383
4678, 2814.6876470477, 1337.528108479, 7159.82706462325, 7975.47720918669, 76.356272374373, 196.123908464003, 258.589429246383
4679, 2874.62113379037, 1365.89033618094, 7159.82706462325, 7975.47720918669, 77.7297451110548, 201.454696673434, 258.589429246383
4680, 2714.00857338026, 1290.04853391225, 7159.82706462325, 7975.47720918669, 74.0808970139267, 187.40793213103, 258.589429246383
4681, 2561.72125850108, 1218.50906545679, 7159.82706462325, 7975.47720918669, 70.7951295589235, 174.817502625197, 258.589429246383
4682, 2513.75435327298, 1196.08206711748, 7159.82706462325, 7975.47720918669, 69.8124040451589, 171.01956792891, 258.589429246383
4683, 2543.73954475473, 1210.16932404883, 7159.82706462325, 7975.47720918669, 70.4317945956912, 173.395631947089, 258.589429246383
4684, 2670.02734894889, 1269.48720273582, 7159.82706462325, 7975.47720918669, 73.1094566869718, 183.695503070216, 258.589429246383
4685, 2734.8133405364, 1299.93925573604, 7159.82706462325, 7975.47720918669, 74.5371835508682, 189.176827687348, 258.589429246383
4686, 2840.03747536735, 1349.58491653892, 7159.82706462325, 7975.47720918669, 76.9013137132708, 198.327071325673, 258.589429246383
4687, 3048.67254268228, 1448.38444048572, 7159.82706462325, 7975.47720918669, 81.8950697751462, 217.554396712389, 258.589429246383
4688, 3298.82542397933, 1567.48807633819, 7159.82706462325, 7975.47720918669, 88.4014863915602, 242.497439722853, 258.589429246383
4689, 3638.76107350047, 1730.56851388303, 7159.82706462325, 7975.47720918669, 98.1083496006062, 279.637928039894, 258.589429246383
4690, 3743.80138247946, 1781.28738149423, 7159.82706462325, 7975.47720918669, 101.347627914678, 291.916137037234, 258.589429246383
4691, 3449.74071915152, 1639.69310323254, 7159.82706462325, 7975.47720918669, 92.6833271993947, 258.609216959524, 258.589429246383
4692, 3200.46100514439, 1520.46399714406, 7159.82706462325, 7975.47720918669, 85.8944899407034, 232.539344227953, 258.589429246383
4693, 3007.98443727723, 1428.93558309107, 7159.82706462325, 7975.47720918669, 81.0219645821452, 213.794611718784, 258.589429246383
4694, 2741.32175831831, 1302.82768196787, 7159.82706462325, 7975.47720918669, 74.8138461467361, 189.814945813556, 258.589429246383
4695, 2541.64922789722, 1209.00111626197, 7159.82706462325, 7975.47720918669, 70.5537989697517, 173.352431966463, 258.589429246383
4696, 2429.35882337111, 1156.48888637441, 7159.82706462325, 7975.47720918669, 68.2816931797418, 164.63338050823, 258.589429246383
4697, 2438.86189439993, 1161.00556182595, 7159.82706462325, 7975.47720918669, 68.4394917933745, 165.335747221619, 258.589429246383
4698, 2573.90703638299, 1224.31436435845, 7159.82706462325, 7975.47720918669, 71.146791858721, 175.876327262666, 258.589429246383
4699, 2989.89886214868, 1420.50318585304, 7159.82706462325, 7975.47720918669, 80.518529206542, 212.064792554489, 258.589429246383
4700, 3146.88490676959, 1495.00875469985, 7159.82706462325, 7975.47720918669, 84.4383277141175, 227.171797065736, 258.589429246383
4701, 3173.0995511495, 1507.48013787978, 7159.82706462325, 7975.47720918669, 85.1087838505763, 229.773981880936, 258.589429246383
4702, 3202.0812454473, 1521.27974842004, 7159.82706462325, 7975.47720918669, 85.8814235634426, 232.704106670685, 258.589429246383
4703, 3021.16354499825, 1435.21954908853, 7159.82706462325, 7975.47720918669, 81.266439187733, 215.016679185964, 258.589429246383
4704, 2951.5982326528, 1402.25936078165, 7159.82706462325, 7975.47720918669, 79.5826556155922, 208.518892705844, 258.589429246383
4705, 2665.45903177362, 1267.15616220541, 7159.82706462325, 7975.47720918669, 73.0090512051599, 183.312306214775, 258.589429246383
4706, 2627.33991789991, 1249.35627240294, 7159.82706462325, 7975.47720918669, 72.1887333725201, 180.158226659277, 258.589429246383
4707, 2623.60987489401, 1247.62248843698, 7159.82706462325, 7975.47720918669, 72.1070805448617, 179.85059395672, 258.589429246383
4708, 2669.4491521836, 1269.18988866697, 7159.82706462325, 7975.47720918669, 73.0843284268204, 183.633892502465, 258.589429246383
4709, 2714.64952666902, 1290.45251190227, 7159.82706462325, 7975.47720918669, 74.0720493956052, 187.437370217063, 258.589429246383
4710, 2752.99397413653, 1308.51487729584, 7159.82706462325, 7975.47720918669, 74.9123333427669, 190.697028593645, 258.589429246383
4711, 2849.52905157166, 1354.06281888208, 7159.82706462325, 7975.47720918669, 77.1234904135974, 199.169933156062, 258.589429246383
4712, 3097.77824151366, 1471.67344335116, 7159.82706462325, 7975.47720918669, 83.1782515976311, 222.354744970468, 258.589429246383
4713, 3359.00662621536, 1596.20918380316, 7159.82706462325, 7975.47720918669, 90.113551391704, 248.884063230638, 258.589429246383
4714, 3402.24758566202, 1616.90508611702, 7159.82706462325, 7975.47720918669, 91.3345777345079, 253.497352891421, 258.589429246383
4715, 3402.24822252994, 1616.88598596266, 7159.82706462325, 7975.47720918669, 91.3680680872662, 253.531228298799, 258.589429246383
4716, 3377.55157721561, 1605.04387263926, 7159.82706462325, 7975.47720918669, 90.7016106644543, 250.922541792223, 258.589429246383
4717, 3099.56996429323, 1472.38409134615, 7159.82706462325, 7975.47720918669, 83.3225913898633, 222.614156031999, 258.589429246383
4718, 2911.04686179029, 1382.96482631487, 7159.82706462325, 7975.47720918669, 78.7128870207985, 204.857933815203, 258.589429246383
4719, 2784.01792589011, 1322.97799054453, 7159.82706462325, 7975.47720918669, 75.763518609457, 193.523730406732, 258.589429246383
4720, 2644.06936077345, 1257.09596545718, 7159.82706462325, 7975.47720918669, 72.6696781274845, 181.62819044225, 258.589429246383
4721, 2777.48580357333, 1320.02754150225, 7159.82706462325, 7975.47720918669, 75.5798755307076, 192.909122717843, 258.589429246383
4722, 2988.03267846015, 1419.56440455798, 7159.82706462325, 7975.47720918669, 80.4962616221437, 211.905544611064, 258.589429246383
4723, 3233.96810601085, 1536.50815069417, 7159.82706462325, 7975.47720918669, 86.7042489952809, 235.8751664407, 258.589429246383
4724, 3440.65088704287, 1635.3372680033, 7159.82706462325, 7975.47720918669, 92.3593385306834, 257.5857166244, 258.589429246383
4725, 3448.47104240436, 1639.10213230006, 7159.82706462325, 7975.47720918669, 92.5790713573453, 258.436220287035, 258.589429246383
4726, 3300.15970593989, 1568.09900542666, 7159.82706462325, 7975.47720918669, 88.4614262373515, 242.678695062804, 258.589429246383
4727, 3113.55737219546, 1479.1496581691, 7159.82706462325, 7975.47720918669, 83.5276912189963, 223.834214742517, 258.589429246383
4728, 2761.10784472329, 1312.18834965804, 7159.82706462325, 7975.47720918669, 75.0937533915252, 191.39103786994, 258.589429246383
4729, 2557.85853337377, 1216.68563486682, 7159.82706462325, 7975.47720918669, 70.6982548077014, 174.479076148423, 258.589429246383
4730, 2495.79829628292, 1187.68833665639, 7159.82706462325, 7975.47720918669, 69.4247102781123, 169.578057179211, 258.589429246383
4731, 2480.6046755688, 1180.60406889641, 7159.82706462325, 7975.47720918669, 69.1191286548788, 168.398946783878, 258.589429246383
4732, 2510.90224635331, 1194.81924487696, 7159.82706462325, 7975.47720918669, 69.7237087733063, 170.750868200448, 258.589429246383
4733, 2643.05469565524, 1256.85649728001, 7159.82706462325, 7975.47720918669, 72.4781715923365, 181.38360885415, 258.589429246383
4734, 2973.89995881761, 1412.97728128106, 7159.82706462325, 7975.47720918669, 80.0333252849024, 210.464978593087, 258.589429246383
4735, 3554.83922168663, 1690.18439358749, 7159.82706462325, 7975.47720918669, 95.5482769486036, 270.051904630601, 258.589429246383
4736, 3865.0948727175, 1840.04773181595, 7159.82706462325, 7975.47720918669, 105.015415774764, 306.341296647484, 258.589429246383
4737, 3707.20829182478, 1763.74802813114, 7159.82706462325, 7975.47720918669, 100.09871919822, 287.471750007776, 258.589429246383
4738, 3435.45835822171, 1632.93330021159, 7159.82706462325, 7975.47720918669, 92.1772989177845, 256.931279057447, 258.589429246383
4739, 3213.54984962556, 1526.7743457507, 7159.82706462325, 7975.47720918669, 86.1880592484981, 233.787536719346, 258.589429246383
4740, 2929.53746916847, 1391.791486048, 7159.82706462325, 7975.47720918669, 79.0897382590407, 206.446028819018, 258.589429246383
4741, 2703.74769873366, 1285.19573420792, 7159.82706462325, 7975.47720918669, 73.9511645473996, 186.576946188927, 258.589429246383
4742, 2573.38346211401, 1223.97122763631, 7159.82706462325, 7975.47720918669, 71.1629005391734, 175.833845670694, 258.589429246383
4743, 2447.95048397635, 1165.21572948454, 7159.82706462325, 7975.47720918669, 68.6248757156063, 166.017210035587, 258.589429246383
4744, 2372.34495863735, 1129.93445529274, 7159.82706462325, 7975.47720918669, 67.1074570784242, 160.295803288661, 258.589429246383
4745, 2486.62809372275, 1183.46176007299, 7159.82706462325, 7975.47720918669, 69.2953856811985, 168.918965888447, 258.589429246383
4746, 2879.00360072789, 1368.0729271872, 7159.82706462325, 7975.47720918669, 77.8139410427125, 201.809404907006, 258.589429246383
4747, 3476.89955115031, 1652.70221916803, 7159.82706462325, 7975.47720918669, 93.3686463371825, 261.515179395658, 258.589429246383
4748, 3794.55300137935, 1805.80850984709, 7159.82706462325, 7975.47720918669, 102.884014416797, 297.949752790937, 258.589429246383
4749, 3944.80194089943, 1878.70757337691, 7159.82706462325, 7975.47720918669, 107.715056701753, 316.367696035817, 258.589429246383
4750, 3844.86461670641, 1830.26002510405, 7159.82706462325, 7975.47720918669, 104.518835587048, 304.091075387524, 258.589429246383
4751, 3622.14905885038, 1722.66556233188, 7159.82706462325, 7975.47720918669, 97.5902227215601, 277.743479226847, 258.589429246383
4752, 3335.4941184534, 1585.01366217773, 7159.82706462325, 7975.47720918669, 89.3914324741934, 246.324386209944, 258.589429246383
4753, 3263.16921182855, 1550.45524257322, 7159.82706462325, 7975.47720918669, 87.4338272811395, 238.821791949048, 258.589429246383
4754, 3140.88992718646, 1492.16894858501, 7159.82706462325, 7975.47720918669, 84.2194719480917, 226.505724642151, 258.589429246383
4755, 3175.9314649205, 1508.86387934329, 7159.82706462325, 7975.47720918669, 85.1336681145284, 229.997125313161, 258.589429246383
4756, 3260.6361447356, 1549.24190551135, 7159.82706462325, 7975.47720918669, 87.3840383085111, 238.590627736816, 258.589429246383
4757, 3456.17211519814, 1642.7888010799, 7159.82706462325, 7975.47720918669, 92.7940110327709, 259.28117999881, 258.589429246383
4758, 3710.36907618472, 1765.12117171557, 7159.82706462325, 7975.47720918669, 100.291245441655, 287.99669749953, 258.589429246383
4759, 4326.54570081928, 2065.25059632111, 7159.82706462325, 7975.47720918669, 120.843298697158, 366.44378957386, 258.589429246383
4760, 4473.05995906815, 2137.30972722465, 7159.82706462325, 7975.47720918669, 126.091633244537, 386.755106170957, 258.589429246383
4761, 4139.75915164391, 1973.9510960403, 7159.82706462325, 7975.47720918669, 114.126665914615, 341.143338881775, 258.589429246383
4762, 3796.65876559245, 1807.03810732243, 7159.82706462325, 7975.47720918669, 102.881678944872, 298.083733646886, 258.589429246383
4763, 3438.84036577397, 1634.55711320704, 7159.82706462325, 7975.47720918669, 92.2395243202839, 257.283440590185, 258.589429246383
4764, 3220.53610534717, 1530.12013528063, 7159.82706462325, 7975.47720918669, 86.3042091648853, 234.441543684845, 258.589429246383
4765, 2950.77255380376, 1401.86991637232, 7159.82706462325, 7975.47720918669, 79.5230904822436, 208.339009690199, 258.589429246383
4766, 2802.79517993682, 1331.93876619232, 7159.82706462325, 7975.47720918669, 76.0648275447611, 195.016254259076, 258.589429246383
4767, 2580.10870397584, 1227.10814572433, 7159.82706462325, 7975.47720918669, 71.2018215886426, 176.283910022672, 258.589429246383
4768, 2544.69582553852, 1210.59949912345, 7159.82706462325, 7975.47720918669, 70.4597957999341, 173.447757912014, 258.589429246383
4769, 2634.76059703435, 1252.90948799454, 7159.82706462325, 7975.47720918669, 72.3472758871394, 180.742673572372, 258.589429246383
4770, 3080.56074103717, 1463.54868018385, 7159.82706462325, 7975.47720918669, 82.707146590673, 220.639535084207, 258.589429246383
4771, 3727.64294594384, 1773.39619820359, 7159.82706462325, 7975.47720918669, 100.783309498283, 289.976936021011, 258.589429246383
4772, 4081.68720742508, 1945.28023617854, 7159.82706462325, 7975.47720918669, 112.264863014725, 333.763930205314, 258.589429246383
4773, 4261.25153997782, 2033.10434416813, 7159.82706462325, 7975.47720918669, 118.555176272335, 357.602501365518, 258.589429246383
4774, 4092.6719938563, 1950.80338678869, 7159.82706462325, 7975.47720918669, 112.696355228395, 335.267058964147, 258.589429246383
4775, 3825.63593713311, 1820.99137439291, 7159.82706462325, 7975.47720918669, 103.898881261568, 301.754155254849, 258.589429246383
4776, 3568.61010703404, 1696.87264595547, 7159.82706462325, 7975.47720918669, 96.0244201459935, 271.707670053784, 258.589429246383
4777, 3263.14060817829, 1550.42745402777, 7159.82706462325, 7975.47720918669, 87.437000509373, 238.831886150578, 258.589429246383
4778, 3210.73763803082, 1525.45822446762, 7159.82706462325, 7975.47720918669, 86.0216123229584, 233.462933711228, 258.589429246383
4779, 3123.61195413479, 1483.95608506405, 7159.82706462325, 7975.47720918669, 83.7714914972294, 224.805024289776, 258.589429246383
4780, 3221.29378704562, 1530.4885210487, 7159.82706462325, 7975.47720918669, 86.3192458691064, 234.558667310617, 258.589429246383
4781, 3308.01766889542, 1571.86253741503, 7159.82706462325, 7975.47720918669, 88.6722037265291, 243.49808336552, 258.589429246383
