"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
4782, 3651.08166589219, 1736.50083441996, 7159.82706462325, 7975.47720918669, 98.4875415243324, 281.104119121194, 258.589429246383
4783, 4120.46271063185, 1964.13010271513, 7159.82706462325, 7975.47720918669, 113.616983015598, 338.835102869832, 258.589429246383
4784, 4209.64407446057, 2007.8558867069, 7159.82706462325, 7975.47720918669, 116.743707705173, 350.66534408765, 258.589429246383
4785, 4002.66240546976, 1906.8873274955, 7159.82706462325, 7975.47720918669, 109.754368194147, 323.807784438879, 258.589429246383
4786, 3712.63499407086, 1766.22855219039, 7159.82706462325, 7975.47720918669, 100.51119231894, 288.428551846898, 258.589429246383
4787, 3525.22927692778, 1675.89467196538, 7159.82706462325, 7975.47720918669, 94.9125061598392, 267.016461574055, 258.589429246383
4788, 3430.64478224057, 1630.47302418119, 7159.82706462325, 7975.47720918669, 92.2081318299698, 256.6512498231, 258.589429246383
4789, 3287.68035544702, 1562.05299286488, 7159.82706462325, 7975.47720918669, 88.2501837279257, 241.515950402165, 258.589429246383
4790, 3198.8239641336, 1519.64152416478, 7159.82706462325, 7975.47720918669, 85.9067976079886, 232.477729559775, 258.589429246383
4791, 3048.66407494184, 1448.22499168208, 7159.82706462325, 7975.47720918669, 82.0264954725808, 217.692176369234, 258.589429246383
4792, 3060.06759391123, 1453.68357979033, 7159.82706462325, 7975.47720918669, 82.2901481389756, 218.761631307844, 258.589429246383
4793, 3211.6011841796, 1525.82002405339, 7159.82706462325, 7975.47720918669, 86.144388421857, 233.638182985258, 258.589429246383
4794, 3523.71613685255, 1675.22238065084, 7159.82706462325, 7975.47720918669, 94.7113391492263, 266.636912304479, 258.589429246383
4795, 3956.00376798691, 1884.09450572963, 7159.82706462325, 7975.47720918669, 108.013578020379, 317.653218588441, 258.589429246383
4796, 4088.16153683087, 1948.54769733068, 7159.82706462325, 7975.47720918669, 112.421752079311, 334.500414284125, 258.589429246383
4797, 4297.3751401469, 2050.86935739869, 7159.82706462325, 7975.47720918669, 119.699325515799, 362.311196043481, 258.589429246383
4798, 4097.61155671719, 1953.28321139228, 7159.82706462325, 7975.47720918669, 112.743024366773, 335.740416838136, 258.589429246383
4799, 3752.12403018226, 1785.482327821, 7159.82706462325, 7975.47720918669, 101.485258558814, 292.797118873072, 258.589429246383
4800, 3472.25788575557, 1650.60501621717, 7159.82706462325, 7975.47720918669, 93.156918007505, 260.907146533025, 258.589429246383
4801, 3136.79916249546, 1490.22869041267, 7159.82706462325, 7975.47720918669, 84.0716926785185, 226.044758421036, 258.589429246383
4802, 3082.05098653808, 1464.23619821777, 7159.82706462325, 7975.47720918669, 82.6775928451143, 220.6972644228, 258.589429246383
4803, 2962.85677652755, 1407.66681265443, 7159.82706462325, 7975.47720918669, 79.7406389483398, 209.400519138479, 258.589429246383
4804, 2980.22888599301, 1415.9337260193, 7159.82706462325, 7975.47720918669, 80.1577608514244, 211.015072039532, 258.589429246383
4805, 2988.15534116517, 1419.68099679371, 7159.82706462325, 7975.47720918669, 80.3625704078889, 211.76657550527, 258.589429246383
4806, 3168.76808585245, 1505.51055630814, 7159.82706462325, 7975.47720918669, 84.8977288853622, 229.208146945378, 258.589429246383
4807, 3427.26160503614, 1629.00050779894, 7159.82706462325, 7975.47720918669, 91.8819025970737, 255.994859618257, 258.589429246383
4808, 3594.37537024621, 1709.28024079341, 7159.82706462325, 7975.47720918669, 96.7468788696178, 274.498220137501, 258.589429246383
4809, 3601.80154891708, 1712.84303167769, 7159.82706462325, 7975.47720918669, 97.0548476564676, 275.421079872383, 258.589429246383
4810, 3571.8796309023, 1698.40667037392, 7159.82706462325, 7975.47720918669, 96.2691982903891, 272.12975776772, 258.589429246383
4811, 3569.7437200958, 1697.36237935588, 7159.82706462325, 7975.47720918669, 96.2103111914701, 271.896958157481, 258.589429246383
4812, 3557.44372929233, 1691.43976363727, 7159.82706462325, 7975.47720918669, 95.8589204445987, 270.525208980343, 258.589429246383
4813, 3499.10614632916, 1663.40141781075, 7159.82706462325, 7975.47720918669, 94.1404252625627, 264.020934279607, 258.589429246383
4814, 3380.28016608722, 1606.40947189133, 7159.82706462325, 7975.47720918669, 90.7785052175047, 251.152823323114, 258.589429246383
4815, 3317.807725025, 1576.51861900944, 7159.82706462325, 7975.47720918669, 89.0563665495835, 244.567118230927, 258.589429246383
4816, 3275.28090779423, 1556.19822261031, 7159.82706462325, 7975.47720918669, 87.8951988221892, 240.151267674418, 258.589429246383
4817, 3302.99200131313, 1569.4497287734, 7159.82706462325, 7975.47720918669, 88.5889792599681, 242.975161717624, 258.589429246383
4818, 3410.39460893587, 1620.85010820428, 7159.82706462325, 7975.47720918669, 91.5169064601517, 254.294098043061, 258.589429246383
4819, 3769.14246434473, 1793.53263799705, 7159.82706462325, 7975.47720918669, 102.063708002953, 294.831930878149, 258.589429246383
4820, 3881.50339980027, 1848.0359329325, 7159.82706462325, 7975.47720918669, 105.587192653181, 308.389591562411, 258.589429246383
4821, 3845.97863632636, 1830.84143663842, 7159.82706462325, 7975.47720918669, 104.454387920296, 304.069783359733, 258.589429246383
4822, 3647.09248482958, 1734.71038891714, 7159.82706462325, 7975.47720918669, 98.3040905833363, 280.548969669296, 258.589429246383
4823, 3262.10605782871, 1549.96276933958, 7159.82706462325, 7975.47720918669, 87.3674692444651, 238.649261183535, 258.589429246383
4824, 2930.45787423924, 1392.2656935474, 7159.82706462325, 7975.47720918669, 78.975352460367, 206.410900473742, 258.589429246383
4825, 2551.58368895843, 1213.6737706091, 7159.82706462325, 7975.47720918669, 70.5600772364415, 173.948976392439, 258.589429246383
4826, 2475.23866130584, 1178.07598087179, 7159.82706462325, 7975.47720918669, 69.0105446320656, 167.967529178518, 258.589429246383
4827, 2459.29930176894, 1170.65578360875, 7159.82706462325, 7975.47720918669, 68.6969226782446, 166.744037817651, 258.589429246383
4828, 2522.98077480836, 1200.507486003, 7159.82706462325, 7975.47720918669, 69.9818553526473, 171.696053831829, 258.589429246383
4829, 2552.94688801309, 1214.52431838687, 7159.82706462325, 7975.47720918669, 70.6050977083964, 174.077675639118, 258.589429246383
4830, 2692.92609128357, 1280.30441805506, 7159.82706462325, 7975.47720918669, 73.5835117366439, 185.55032687541, 258.589429246383
4831, 3270.04910919948, 1553.79173392778, 7159.82706462325, 7975.47720918669, 87.5996463459097, 239.472398144209, 258.589429246383
4832, 3391.28569384576, 1611.73619128618, 7159.82706462325, 7975.47720918669, 90.9460588429413, 252.197133032999, 258.589429246383
4833, 3229.6492586608, 1534.42366217726, 7159.82706462325, 7975.47720918669, 86.6729261512127, 235.476492350484, 258.589429246383
4834, 3033.59541482594, 1441.06699898409, 7159.82706462325, 7975.47720918669, 81.7773953892876, 216.325035197938, 258.589429246383
4835, 2878.74024342276, 1367.67332835814, 7159.82706462325, 7975.47720918669, 78.1394250441718, 202.073848562207, 258.589429246383
4836, 2628.31060486042, 1249.58975365895, 7159.82706462325, 7975.47720918669, 72.5408257897065, 180.512279766575, 258.589429246383
4837, 2463.54356845468, 1172.36408447902, 7159.82706462325, 7975.47720918669, 69.1897871264665, 167.465133092796, 258.589429246383
4838, 2299.38381258071, 1095.71997238112, 7159.82706462325, 7975.47720918669, 66.0032615253286, 155.252348269741, 258.589429246383
4839, 2217.42931377546, 1057.64161761664, 7159.82706462325, 7975.47720918669, 64.4981692760787, 149.478496655816, 258.589429246383
4840, 2188.21687664302, 1044.10926444567, 7159.82706462325, 7975.47720918669, 63.9602313399243, 147.457757915457, 258.589429246383
4841, 2368.48107267663, 1128.21609810569, 7159.82706462325, 7975.47720918669, 67.1808015956885, 160.160690567533, 258.589429246383
4842, 2711.87621995341, 1289.21013641739, 7159.82706462325, 7975.47720918669, 74.1467546651408, 187.298992682876, 258.589429246383
4843, 3140.55328609701, 1492.03847090154, 7159.82706462325, 7975.47720918669, 84.2804539976682, 226.520283516903, 258.589429246383
4844, 3270.8674332631, 1554.13090133044, 7159.82706462325, 7975.47720918669, 87.6652339315211, 239.611517178571, 258.589429246383
4845, 3379.08104681993, 1605.86237583174, 7159.82706462325, 7975.47720918669, 90.6086590371928, 250.935345108678, 258.589429246383
4846, 3338.73999828117, 1586.56973977994, 7159.82706462325, 7975.47720918669, 89.4829981403428, 246.654073043944, 258.589429246383
4847, 3230.77239799315, 1535.0015484016, 7159.82706462325, 7975.47720918669, 86.5615549919824, 235.49115464616, 258.589429246383
4848, 3045.42136782991, 1446.78633693918, 7159.82706462325, 7975.47720918669, 81.7945525137223, 217.214358234001, 258.589429246383
4849, 2748.48535609039, 1306.29164469997, 7159.82706462325, 7975.47720918669, 74.7993792749235, 190.261267092194, 258.589429246383
4850, 2615.73615832571, 1243.90599343722, 7159.82706462325, 7975.47720918669, 71.9198717693606, 179.141486822603, 258.589429246383
4851, 2520.66921703291, 1199.33570031069, 7159.82706462325, 7975.47720918669, 69.9413973162379, 171.51704622456, 258.589429246383
4852, 2500.51464065139, 1189.9331481931, 7159.82706462325, 7975.47720918669, 69.5303276317787, 169.940589990212, 258.589429246383
4853, 2609.96867497091, 1241.31075356071, 7159.82706462325, 7975.47720918669, 71.802240207839, 178.678995697478, 258.589429246383
4854, 2736.8941160244, 1300.99615190924, 7159.82706462325, 7975.47720918669, 74.5592912326086, 189.284332121784, 258.589429246383
4855, 2784.6383984152, 1323.44563979392, 7159.82706462325, 7975.47720918669, 75.6743443259843, 193.446181684514, 258.589429246383
4856, 3013.02763953964, 1431.4730547671, 7159.82706462325, 7975.47720918669, 81.0806630878923, 214.198232258137, 258.589429246383
4857, 3277.66253943948, 1557.35331119049, 7159.82706462325, 7975.47720918669, 87.9738481888211, 240.404936989019, 258.589429246383
4858, 3606.19334216071, 1714.84019041598, 7159.82706462325, 7975.47720918669, 97.3330483064039, 276.061447769675, 258.589429246383
4859, 3802.15907774637, 1809.48172309271, 7159.82706462325, 7975.47720918669, 103.307609123153, 298.955138173486, 258.589429246383
4860, 3761.04410464314, 1789.64579072636, 7159.82706462325, 7975.47720918669, 102.003075018211, 294.030300969988, 258.589429246383
4861, 3680.75328352732, 1750.86685300752, 7159.82706462325, 7975.47720918669, 99.5251135057452, 284.588794666381, 258.589429246383
4862, 3678.8190411151, 1749.92615843766, 7159.82706462325, 7975.47720918669, 99.4530855677597, 284.35065497653, 258.589429246383
4863, 3705.23003891523, 1762.68885373241, 7159.82706462325, 7975.47720918669, 100.177959812607, 287.362759890845, 258.589429246383
4864, 3551.5759822607, 1688.65473150752, 7159.82706462325, 7975.47720918669, 95.5791188432279, 269.780020147174, 258.589429246383
4865, 3644.63240953435, 1733.43441784603, 7159.82706462325, 7975.47720918669, 98.3058956024154, 280.324616047442, 258.589429246383
4866, 3808.98518523101, 1812.83093496444, 7159.82706462325, 7975.47720918669, 103.340611776743, 299.654250868856, 258.589429246383
4867, 4102.09825068658, 1955.26723256047, 7159.82706462325, 7975.47720918669, 112.923508561052, 336.337518867306, 258.589429246383
4868, 4132.10771968704, 1970.01041104833, 7159.82706462325, 7975.47720918669, 113.96984214696, 340.292267710103, 258.589429246383
4869, 4147.21100428498, 1977.39124105073, 7159.82706462325, 7975.47720918669, 114.500479872334, 342.294928598677, 258.589429246383
4870, 4122.30329364976, 1965.2496432271, 7159.82706462325, 7975.47720918669, 113.629759378335, 339.013831681802, 258.589429246383
4871, 4021.15374362182, 1915.96078802664, 7159.82706462325, 7975.47720918669, 110.192884001738, 325.946467826337, 258.589429246383
4872, 3938.62931100596, 1875.82077792596, 7159.82706462325, 7975.47720918669, 107.449356201603, 315.523925799993, 258.589429246383
4873, 3802.8860584735, 1809.9822520593, 7159.82706462325, 7975.47720918669, 103.108432240065, 298.917561447768, 258.589429246383
4874, 3788.60524031477, 1803.0379727577, 7159.82706462325, 7975.47720918669, 102.663972563832, 297.208356103973, 258.589429246383
4875, 3891.29722862549, 1852.77251475912, 7159.82706462325, 7975.47720918669, 105.929809158165, 309.67965448279, 258.589429246383
4876, 4048.85424433239, 1929.3664030977, 7159.82706462325, 7975.47720918669, 111.125397492627, 329.49657082956, 258.589429246383
4877, 4192.70149736203, 1999.60034574366, 7159.82706462325, 7975.47720918669, 116.05677179861, 348.297033319253, 258.589429246383
4878, 4278.4060523475, 2041.6323318747, 7159.82706462325, 7975.47720918669, 119.014279239525, 359.731257697281, 258.589429246383
4879, 4539.58940161087, 2170.08937694004, 7159.82706462325, 7975.47720918669, 128.564798017475, 396.254423558016, 258.589429246383
4880, 4780.50560416686, 2289.47903307322, 7159.82706462325, 7975.47720918669, 137.915227569504, 431.95552433788, 258.589429246383
4881, 5126.06845747223, 2462.03219020241, 7159.82706462325, 7975.47720918669, 152.25022527664, 486.567138426531, 258.589429246383
4882, 5131.68250237003, 2465.04864814692, 7159.82706462325, 7975.47720918669, 152.528583694663, 487.531820001612, 258.589429246383
4883, 4917.67115416598, 2358.02590278504, 7159.82706462325, 7975.47720918669, 143.557279431362, 453.243498943052, 258.589429246383
4884, 4588.4397766891, 2194.50706762171, 7159.82706462325, 7975.47720918669, 130.47598080628, 403.367466600317, 258.589429246383
4885, 4475.47716718186, 2138.60082394822, 7159.82706462325, 7975.47720918669, 126.222865034884, 387.117017398975, 258.589429246383
4886, 4335.84087326273, 2069.89569693153, 7159.82706462325, 7975.47720918669, 121.098693365587, 367.573638297704, 258.589429246383
4887, 4034.91708961738, 1922.70021160374, 7159.82706462325, 7975.47720918669, 110.690336414602, 327.709171240073, 258.589429246383
4888, 3907.20944032223, 1860.52109146709, 7159.82706462325, 7975.47720918669, 106.496577287644, 311.66999357075, 258.589429246383
4889, 3882.29081102922, 1848.38396789666, 7159.82706462325, 7975.47720918669, 105.713920852126, 308.634983255019, 258.589429246383
4890, 4094.69936403882, 1951.64715940007, 7159.82706462325, 7975.47720918669, 112.747368863416, 335.480086044395, 258.589429246383
4891, 4419.16419585468, 2110.59777267407, 7159.82706462325, 7975.47720918669, 124.235817536566, 379.321906644713, 258.589429246383
4892, 4722.78777969199, 2260.67769158528, 7159.82706462325, 7975.47720918669, 135.827807637732, 423.499053022713, 258.589429246383
4893, 4840.12158242444, 2319.10799220322, 7159.82706462325, 7975.47720918669, 140.56898949197, 441.453893284178, 258.589429246383
4894, 4734.66022507557, 2266.78477695813, 7159.82706462325, 7975.47720918669, 136.365698393811, 425.392915602309, 258.589429246383
4895, 4582.05239993401, 2191.19658441288, 7159.82706462325, 7975.47720918669, 130.405942777479, 402.733186099273, 258.589429246383
4896, 4321.17167600423, 2062.68812009221, 7159.82706462325, 7975.47720918669, 120.726868367794, 365.820841535441, 258.589429246383
4897, 4122.49616303674, 1965.39718011215, 7159.82706462325, 7975.47720918669, 113.686625714694, 339.123756974427, 258.589429246383
4898, 4036.72620106279, 1923.52402715211, 7159.82706462325, 7975.47720918669, 110.766073352395, 328.014181524611, 258.589429246383
4899, 4163.84690502357, 1985.47588847433, 7159.82706462325, 7975.47720918669, 115.112426095612, 344.555816880539, 258.589429246383
4900, 4148.04453985268, 1977.80802550976, 7159.82706462325, 7975.47720918669, 114.569235495605, 342.478532401402, 258.589429246383
4901, 4237.76373950335, 2021.66624904561, 7159.82706462325, 7975.47720918669, 117.683039528103, 354.391612057963, 258.589429246383
4902, 4302.50067950287, 2053.43179539325, 7159.82706462325, 7975.47720918669, 119.9437811394, 363.112837538509, 258.589429246383
4903, 4566.44522390966, 2183.29381243017, 7159.82706462325, 7975.47720918669, 129.730819803075, 400.351153331251, 258.589429246383
4904, 4749.42535423596, 2273.97073993276, 7159.82706462325, 7975.47720918669, 136.914506909576, 427.572125457636, 258.589429246383
4905, 4836.23493071333, 2317.19777959365, 7159.82706462325, 7975.47720918669, 140.403121327841, 440.846095432029, 258.589429246383
4906, 4588.6627707062, 2194.54115273888, 7159.82706462325, 7975.47720918669, 130.580504268178, 403.589911930667, 258.589429246383
4907, 4293.76427423431, 2049.26112994991, 7159.82706462325, 7975.47720918669, 119.691473105679, 361.992974437201, 258.589429246383
4908, 4008.42533395755, 1909.76525718375, 7159.82706462325, 7975.47720918669, 109.867777240998, 324.451989159294, 258.589429246383
4909, 3889.3140035098, 1851.81493161456, 7159.82706462325, 7975.47720918669, 105.961012945282, 309.551620099375, 258.589429246383
4910, 3514.19992686525, 1670.66754431806, 7159.82706462325, 7975.47720918669, 94.5058583423512, 265.713894042787, 258.589429246383
4911, 3340.21870111932, 1587.24173717458, 7159.82706462325, 7975.47720918669, 89.5756829505661, 246.90030429223, 258.589429246383
4912, 3213.73439720483, 1526.83416307623, 7159.82706462325, 7975.47720918669, 86.1693374273494, 233.855283638381, 258.589429246383
4913, 3219.51942021497, 1529.60514265596, 7159.82706462325, 7975.47720918669, 86.3201872275406, 234.441519010705, 258.589429246383
4914, 3487.40018487315, 1657.80586454215, 7159.82706462325, 7975.47720918669, 93.6266051907726, 262.620075554267, 258.589429246383
4915, 4031.0465088516, 1920.55350777066, 7159.82706462325, 7975.47720918669, 110.516659238477, 327.19560732275, 258.589429246383
4916, 4267.78756416248, 2036.31198241041, 7159.82706462325, 7975.47720918669, 118.731285661314, 358.41757821933, 258.589429246383
4917, 4345.53181174107, 2074.51896733462, 7159.82706462325, 7975.47720918669, 121.555917656667, 369.099934982228, 258.589429246383
4918, 4128.72484888508, 1968.42804726124, 7159.82706462325, 7975.47720918669, 113.924407970079, 339.965053201578, 258.589429246383
4919, 3780.43795591381, 1799.1294886416, 7159.82706462325, 7975.47720918669, 102.461704866554, 296.303366128427, 258.589429246383
4920, 3348.01988982841, 1590.99538721566, 7159.82706462325, 7975.47720918669, 89.7565966016937, 247.685706148177, 258.589429246383
4921, 2996.31494450092, 1423.43195533734, 7159.82706462325, 7975.47720918669, 80.5997429651071, 212.600652896678, 258.589429246383
4922, 2847.43269713529, 1353.01818217887, 7159.82706462325, 7975.47720918669, 77.0437633097539, 198.950769448756, 258.589429246383
4923, 2772.11093055713, 1317.49080701623, 7159.82706462325, 7975.47720918669, 75.3300685964531, 192.338309571588, 258.589429246383
4924, 2813.64273557121, 1337.12610507394, 7159.82706462325, 7975.47720918669, 76.2673275089253, 195.96162817719, 258.589429246383
4925, 2788.85085594396, 1325.40365340582, 7159.82706462325, 7975.47720918669, 75.70736372598, 193.792718108711, 258.589429246383
4926, 3034.79060999613, 1441.79840494085, 7159.82706462325, 7975.47720918669, 81.5570010137368, 216.2521865159, 258.589429246383
4927, 3556.09359451356, 1690.7504123008, 7159.82706462325, 7975.47720918669, 95.6572592076263, 270.300388195709, 258.589429246383
4928, 3591.20857061426, 1707.71340325587, 7159.82706462325, 7975.47720918669, 96.6918989993994, 274.258198553928, 258.589429246383
4929, 3304.07482262004, 1570.01888076946, 7159.82706462325, 7975.47720918669, 88.4962838845711, 242.986802380896, 258.589429246383
4930, 3284.98919157982, 1560.91655144079, 7159.82706462325, 7975.47720918669, 87.9781314570922, 240.996469315741, 258.589429246383
4931, 3238.26175269099, 1538.60438842131, 7159.82706462325, 7975.47720918669, 86.7401994679227, 236.213507176645, 258.589429246383
4932, 3369.21366394369, 1601.18387881518, 7159.82706462325, 7975.47720918669, 90.275871090479, 249.816246077781, 258.589429246383
4933, 3409.97237881895, 1620.68592228367, 7159.82706462325, 7975.47720918669, 91.4321643442709, 254.201234264098, 258.589429246383
4934, 3370.40643593508, 1601.74513943351, 7159.82706462325, 7975.47720918669, 90.3216905574114, 249.966937416478, 258.589429246383
4935, 3262.75818734254, 1550.29186794587, 7159.82706462325, 7975.47720918669, 87.3862177610785, 238.71475339176, 258.589429246383
4936, 3217.16009206954, 1528.53331809897, 7159.82706462325, 7975.47720918669, 86.181161266465, 234.08159803744, 258.589429246383
4937, 3498.26858281994, 1663.04236504011, 7159.82706462325, 7975.47720918669, 93.9113165475762, 263.766761511457, 258.589429246383
4938, 3644.5903748615, 1733.47491974441, 7159.82706462325, 7975.47720918669, 98.1919226171836, 280.214610258596, 258.589429246383
4939, 3949.67592509926, 1881.10916827973, 7159.82706462325, 7975.47720918669, 107.738913106939, 316.787346014466, 258.589429246383
4940, 4018.96302825228, 1914.875810999, 7159.82706462325, 7975.47720918669, 110.048626648776, 325.563751742504, 258.589429246383
4941, 3979.8142368802, 1895.86963636767, 7159.82706462325, 7975.47720918669, 108.734859810602, 320.583022271982, 258.589429246383
4942, 3845.01417302362, 1830.45092871639, 7159.82706462325, 7975.47720918669, 104.35489641468, 303.871979671347, 258.589429246383
4943, 3537.13320744674, 1681.80322613024, 7159.82706462325, 7975.47720918669, 95.0063679443687, 268.033572016929, 258.589429246383
4944, 3086.83529433166, 1466.45250946428, 7159.82706462325, 7975.47720918669, 82.8068971129868, 221.151239656448, 258.589429246383
4945, 2728.78936730693, 1296.99219741464, 7159.82706462325, 7975.47720918669, 74.3373555090954, 188.558125882158, 258.589429246383
4946, 2582.40769121078, 1228.25530369572, 7159.82706462325, 7975.47720918669, 71.1947485465083, 176.42130243795, 258.589429246383
4947, 2532.37818106259, 1204.85251109657, 7159.82706462325, 7975.47720918669, 70.1554618497861, 172.421941275016, 258.589429246383
4948, 2564.17093035359, 1219.79452950193, 7159.82706462325, 7975.47720918669, 70.8135561389852, 174.956531628457, 258.589429246383
4949, 2564.40438247206, 1219.879274874, 7159.82706462325, 7975.47720918669, 70.8276245352785, 174.985061491993, 258.589429246383
4950, 2731.46523297606, 1298.4536959839, 7159.82706462325, 7975.47720918669, 74.4118536143173, 188.806232823324, 258.589429246383
4951, 3198.27397313574, 1519.5736169952, 7159.82706462325, 7975.47720918669, 85.6838344193186, 232.173183851274, 258.589429246383
4952, 3373.26540501388, 1603.11878561847, 7159.82706462325, 7975.47720918669, 90.418042096933, 250.255965473712, 258.589429246383
4953, 3156.40479912575, 1499.52440542656, 7159.82706462325, 7975.47720918669, 84.7314357084554, 228.103526875094, 258.589429246383
4954, 2959.43762305119, 1405.91784233543, 7159.82706462325, 7975.47720918669, 79.9446108749313, 209.337560027822, 258.589429246383
4955, 2994.8140373712, 1422.72116788108, 7159.82706462325, 7975.47720918669, 80.8254204115922, 212.662895275915, 258.589429246383
4956, 2982.35448087726, 1416.80778738587, 7159.82706462325, 7975.47720918669, 80.5155857746093, 211.489384609256, 258.589429246383
4957, 2906.00566852103, 1380.63751653136, 7159.82706462325, 7975.47720918669, 78.6751313924142, 204.43935949603, 258.589429246383
4958, 2790.59740931174, 1326.10729036395, 7159.82706462325, 7975.47720918669, 75.9955517544455, 194.145149458579, 258.589429246383
4959, 2830.37557050812, 1344.94023799688, 7159.82706462325, 7975.47720918669, 76.8851854060265, 197.625750065332, 258.589429246383
4960, 2751.03916134546, 1307.48372296194, 7159.82706462325, 7975.47720918669, 75.0607208839226, 190.675493406037, 258.589429246383
4961, 2799.06170707418, 1330.19171577497, 7159.82706462325, 7975.47720918669, 76.0738914892083, 194.782598483626, 258.589429246383
4962, 3190.34864627775, 1515.73253217807, 7159.82706462325, 7975.47720918669, 85.563740331856, 231.469285824013, 258.589429246383
4963, 3505.20045025727, 1666.33273220395, 7159.82706462325, 7975.47720918669, 94.1647071606799, 264.580518235719, 258.589429246383
4964, 3781.99148703627, 1799.74343049383, 7159.82706462325, 7975.47720918669, 102.48215393246, 296.422039948558, 258.589429246383
4965, 3972.33222958096, 1892.10847875802, 7159.82706462325, 7975.47720918669, 108.560598827326, 319.736148765888, 258.589429246383
4966, 3957.39458673447, 1884.91240051365, 7159.82706462325, 7975.47720918669, 108.070789835431, 317.869370817968, 258.589429246383
4967, 3928.7852939404, 1871.02634911487, 7159.82706462325, 7975.47720918669, 107.117266732875, 314.279300619393, 258.589429246383
4968, 3409.77321527807, 1620.62977339438, 7159.82706462325, 7975.47720918669, 91.393945255737, 254.143364631528, 258.589429246383
4969, 3063.95858004292, 1455.6040261278, 7159.82706462325, 7975.47720918669, 82.2224411799902, 218.934821358769, 258.589429246383
4970, 2841.97502390889, 1350.45922845968, 7159.82706462325, 7975.47720918669, 76.8953455368212, 198.407843480467, 258.589429246383
4971, 2744.17147267716, 1304.36049213844, 7159.82706462325, 7975.47720918669, 74.6895819282453, 189.873191146498, 258.589429246383
4972, 2661.16803155703, 1265.29876793679, 7159.82706462325, 7975.47720918669, 72.880638201744, 182.870625650572, 258.589429246383
4973, 2704.01735282611, 1285.50244709879, 7159.82706462325, 7975.47720918669, 73.8123964418035, 186.465986601696, 258.589429246383
4974, 2969.08874533656, 1410.70819449057, 7159.82706462325, 7975.47720918669, 79.9109973617688, 209.989525351557, 258.589429246383
4975, 3495.86463569233, 1661.88090199398, 7159.82706462325, 7975.47720918669, 93.8369819081475, 263.471844715677, 258.589429246383
4976, 3633.12110067503, 1727.94086557238, 7159.82706462325, 7975.47720918669, 97.8994677735468, 278.917032553863, 258.589429246383
4977, 3434.55487352893, 1632.46399809575, 7159.82706462325, 7975.47720918669, 92.2206315525136, 256.897729484308, 258.589429246383
4978, 3197.96563067688, 1519.28850171977, 7159.82706462325, 7975.47720918669, 85.8938223502503, 232.328398066469, 258.589429246383
4979, 3274.3882977267, 1555.77296785542, 7159.82706462325, 7975.47720918669, 87.8710617812755, 240.061427179095, 258.589429246383
4980, 3297.48904953791, 1566.80597584354, 7159.82706462325, 7975.47720918669, 88.4876692895585, 242.442645316228, 258.589429246383
4981, 3285.2859638705, 1560.97902631406, 7159.82706462325, 7975.47720918669, 88.1356616453198, 241.162875412873, 258.589429246383
4982, 3284.08790389597, 1560.40604884833, 7159.82706462325, 7975.47720918669, 88.0847382422768, 241.030022625977, 258.589429246383
4983, 3140.76707388074, 1492.05006787605, 7159.82706462325, 7975.47720918669, 84.3260133209242, 226.578121299635, 258.589429246383
4984, 3064.15005366127, 1455.63394232029, 7159.82706462325, 7975.47720918669, 82.3760035627015, 219.112265890995, 258.589429246383
4985, 3179.48615847314, 1510.5176926598, 7159.82706462325, 7975.47720918669, 85.3044973283096, 230.410572319721, 258.589429246383
4986, 3547.66943222246, 1686.68760706581, 7159.82706462325, 7975.47720918669, 95.4549877625126, 269.382891752235, 258.589429246383
4987, 4129.14027088033, 1968.32563015321, 7159.82706462325, 7975.47720918669, 113.889775483397, 339.923453986721, 258.589429246383
4988, 4472.084186086, 2136.6621913304, 7159.82706462325, 7975.47720918669, 126.177257693142, 386.77395556008, 258.589429246383
4989, 4651.29884633964, 2225.28805401668, 7159.82706462325, 7975.47720918669, 133.050393105804, 412.857051719367, 258.589429246383
4990, 4755.92667599509, 2277.24065158387, 7159.82706462325, 7975.47720918669, 137.169017796693, 428.546341592573, 258.589429246383
4991, 4508.35716611263, 2154.85570504553, 7159.82706462325, 7975.47720918669, 127.550556266367, 391.995103779176, 258.589429246383
4992, 4141.8302971721, 1974.89790705858, 7159.82706462325, 7975.47720918669, 114.346781072051, 341.647024823116, 258.589429246383
4993, 4059.33183759601, 1934.54326843186, 7159.82706462325, 7975.47720918669, 111.509792947537, 330.887471857863, 258.589429246383
4994, 3953.41950549636, 1882.9957479747, 7159.82706462325, 7975.47720918669, 107.976049639883, 317.431982998926, 258.589429246383
4995, 3996.90921854772, 1904.100157501, 7159.82706462325, 7975.47720918669, 109.411808035584, 322.906209751785, 258.589429246383
4996, 4085.76476340721, 1947.38384628277, 7159.82706462325, 7975.47720918669, 112.381179818609, 334.268163281134, 258.589429246383
4997, 4153.95266520864, 1980.68891454969, 7159.82706462325, 7975.47720918669, 114.704882353974, 343.15912582217, 258.589429246383
4998, 4400.642024159, 2101.58704728075, 7159.82706462325, 7975.47720918669, 123.445160162408, 376.596883422648, 258.589429246383
4999, 4965.9872371188, 2382.06551582563, 7159.82706462325, 7975.47720918669, 145.573624371368, 460.934123995626, 258.589429246383
5000, 5118.89754269446, 2458.49889608359, 7159.82706462325, 7975.47720918669, 152.097419513877, 485.629917938097, 258.589429246383
5001, 4925.51513050313, 2361.89350986157, 7159.82706462325, 7975.47720918669, 143.979547208974, 454.643358675718, 258.589429246383
5002, 4585.75692332755, 2193.14503502461, 7159.82706462325, 7975.47720918669, 130.445703296071, 403.103194528757, 258.589429246383
5003, 4293.9842095249, 2049.35971432951, 7159.82706462325, 7975.47720918669, 119.68482695079, 361.962957130475, 258.589429246383
5004, 4023.21816691043, 1916.94991202078, 7159.82706462325, 7975.47720918669, 110.367135545558, 326.30151770364, 258.589429246383
5005, 3620.24891600201, 1721.67568666906, 7159.82706462325, 7975.47720918669, 97.6850693261261, 277.681283024028, 258.589429246383
5006, 3396.52985490676, 1614.15043479369, 7159.82706462325, 7975.47720918669, 91.2130240506644, 252.920835164417, 258.589429246383
5007, 3193.68033889239, 1517.21100993787, 7159.82706462325, 7975.47720918669, 85.7296233328176, 231.894430947952, 258.589429246383
5008, 3197.88770537813, 1519.23513371651, 7159.82706462325, 7975.47720918669, 85.8395614053273, 232.318211379061, 258.589429246383
5009, 3341.05154029273, 1587.59935549322, 7159.82706462325, 7975.47720918669, 89.6580036787233, 247.020124579945, 258.589429246383
5010, 3596.11208783363, 1709.97784314993, 7159.82706462325, 7975.47720918669, 96.928969624649, 274.899477014615, 258.589429246383
5011, 4055.22107842469, 1932.29999486744, 7159.82706462325, 7975.47720918669, 111.419687921268, 330.389452053193, 258.589429246383
5012, 4664.51295605894, 2231.96940418373, 7159.82706462325, 7975.47720918669, 133.528996628366, 414.770575362572, 258.589429246383
5013, 4708.13556026297, 2253.55318458466, 7159.82706462325, 7975.47720918669, 135.253632393191, 421.305911590532, 258.589429246383
5014, 4569.53258476201, 2185.00664593595, 7159.82706462325, 7975.47720918669, 129.880270601922, 400.835532495724, 258.589429246383
5015, 4332.49267087621, 2068.24118328905, 7159.82706462325, 7975.47720918669, 121.109379863204, 367.336760663155, 258.589429246383
5016, 3994.41076554451, 1902.96774220338, 7159.82706462325, 7975.47720918669, 109.400520925674, 322.685078876145, 258.589429246383
5017, 3728.10425855941, 1773.79833365703, 7159.82706462325, 7975.47720918669, 100.840349744309, 290.098828367436, 258.589429246383
5018, 3550.89269030399, 1688.32946167363, 7159.82706462325, 7975.47720918669, 95.5241781368585, 269.748374807412, 258.589429246383
5019, 3455.72064592748, 1642.61192232495, 7159.82706462325, 7975.47720918669, 92.7542956050455, 259.20449291085, 258.589429246383
5020, 3430.65211715763, 1630.59730095169, 7159.82706462325, 7975.47720918669, 92.0219625572595, 256.453591291497, 258.589429246383
5021, 3382.59906833228, 1607.57481194929, 7159.82706462325, 7975.47720918669, 90.6710250197308, 251.285807469453, 258.589429246383
5022, 3230.6520253491, 1534.95881522911, 7159.82706462325, 7975.47720918669, 86.5365336389854, 235.450906422418, 258.589429246383
5023, 3532.20878755371, 1679.32384923215, 7159.82706462325, 7975.47720918669, 94.9185942555437, 267.558418104987, 258.589429246383
5024, 3634.2502833228, 1728.44122135072, 7159.82706462325, 7975.47720918669, 97.9607962217179, 279.120080596175, 258.589429246383
5025, 3753.98362754319, 1786.20283335021, 7159.82706462325, 7975.47720918669, 101.661237418642, 293.141801920837, 258.589429246383
5026, 4279.97616092538, 2042.11810535983, 7159.82706462325, 7975.47720918669, 119.190732629549, 360.049926154139, 258.589429246383
5027, 4438.72968756448, 2120.27909061843, 7159.82706462325, 7975.47720918669, 124.998408101721, 382.092813386532, 258.589429246383
5028, 4541.33087212351, 2170.88427426949, 7159.82706462325, 7975.47720918669, 128.897415569192, 396.821451030997, 258.589429246383
5029, 4579.68064153949, 2189.84444093463, 7159.82706462325, 7975.47720918669, 130.417133848188, 402.469852720003, 258.589429246383
5030, 4628.9637536036, 2214.24312077307, 7159.82706462325, 7975.47720918669, 132.271939388837, 409.641230525421, 258.589429246383
5031, 4271.71105957335, 2038.3956552877, 7159.82706462325, 7975.47720918669, 119.016764941154, 359.101689258424, 258.589429246383
5032, 4135.33320993046, 1971.55232535726, 7159.82706462325, 7975.47720918669, 114.251746682204, 340.914760482854, 258.589429246383
5033, 4269.9105438254, 2037.31029078208, 7159.82706462325, 7975.47720918669, 118.944197957097, 358.846417424177, 258.589429246383
5034, 4520.62243020015, 2160.5870876435, 7159.82706462325, 7975.47720918669, 128.120146089564, 393.859019415769, 258.589429246383
5035, 4490.46734775601, 2145.87489134905, 7159.82706462325, 7975.47720918669, 126.948761092687, 389.501539498707, 258.589429246383
5036, 4379.04892547458, 2091.05850953706, 7159.82706462325, 7975.47720918669, 122.793847407905, 373.75529770564, 258.589429246383
5037, 4638.37842653216, 2218.84126811431, 7159.82706462325, 7975.47720918669, 132.554291736352, 410.949911048058, 258.589429246383
5038, 4188.95824660164, 1997.95355027601, 7159.82706462325, 7975.47720918669, 116.010407220546, 347.906966619291, 258.589429246383
5039, 4111.54301657474, 1959.96537881927, 7159.82706462325, 7975.47720918669, 113.366807261145, 337.752202446998, 258.589429246383
5040, 3987.96833745523, 1899.76901293253, 7159.82706462325, 7975.47720918669, 109.176172609844, 321.851730343319, 258.589429246383
5041, 3821.00739007024, 1818.69938517949, 7159.82706462325, 7975.47720918669, 103.803902956191, 301.263218263706, 258.589429246383
5042, 3836.0553810956, 1825.94754428847, 7159.82706462325, 7975.47720918669, 104.279559032118, 303.083433082329, 258.589429246383
5043, 3828.31835695686, 1822.21524082718, 7159.82706462325, 7975.47720918669, 104.013508807493, 302.119594799033, 258.589429246383
5044, 3851.21111318147, 1833.30052310185, 7159.82706462325, 7975.47720918669, 104.744461942657, 304.903789046356, 258.589429246383
5045, 3862.9449793525, 1838.98706870079, 7159.82706462325, 7975.47720918669, 105.127572009014, 306.344412159489, 258.589429246383
5046, 3851.1131455174, 1833.29569815905, 7159.82706462325, 7975.47720918669, 104.672223861493, 304.796847370096, 258.589429246383
5047, 4291.36571569347, 2047.80564826247, 7159.82706462325, 7975.47720918669, 119.506896461001, 361.52507668902, 258.589429246383
5048, 4472.44389710045, 2136.98379806629, 7159.82706462325, 7975.47720918669, 126.070916653587, 386.663845035014, 258.589429246383
5049, 4995.68279048483, 2396.92230789304, 7159.82706462325, 7975.47720918669, 146.757480998175, 465.551037046692, 258.589429246383
5050, 4933.29145908158, 2365.75223902133, 7159.82706462325, 7975.47720918669, 144.170534065328, 455.650218862687, 258.589429246383
5051, 4546.28873410444, 2173.67100774402, 7159.82706462325, 7975.47720918669, 128.912077540553, 397.297620106617, 258.589429246383
5052, 4088.70159607643, 1948.97494327898, 7159.82706462325, 7975.47720918669, 112.523819786313, 334.628817609666, 258.589429246383
5053, 3671.54639955594, 1746.46816614967, 7159.82706462325, 7975.47720918669, 99.1724916932538, 283.487907089655, 258.589429246383
5054, 3866.83851572164, 1840.8320935121, 7159.82706462325, 7975.47720918669, 105.218173143233, 306.706360395474, 258.589429246383
5055, 3697.10835827357, 1758.77473865784, 7159.82706462325, 7975.47720918669, 99.9264149554921, 286.45018233994, 258.589429246383
5056, 3328.02896417104, 1581.39038146029, 7159.82706462325, 7975.47720918669, 89.2725984064393, 245.607585874504, 258.589429246383
5057, 3371.07884313455, 1601.99229270353, 7159.82706462325, 7975.47720918669, 90.4513983998792, 250.147568885272, 258.589429246383
5058, 3718.70081441937, 1769.10594705088, 7159.82706462325, 7975.47720918669, 100.567458697047, 288.973536045677, 258.589429246383
5059, 3859.49184943225, 1837.3107597866, 7159.82706462325, 7975.47720918669, 104.934959972692, 305.785574914619, 258.589429246383
5060, 4159.07304021771, 1983.08712005828, 7159.82706462325, 7975.47720918669, 114.879900165781, 343.807957621559, 258.589429246383
5061, 4701.32412605479, 2250.20603220042, 7159.82706462325, 7975.47720918669, 135.012426266165, 420.322002958205, 258.589429246383
5062, 4627.06981878861, 2213.43560226686, 7159.82706462325, 7975.47720918669, 132.103730475439, 409.277635826797, 258.589429246383
5063, 4144.23936910249, 1976.11741763659, 7159.82706462325, 7975.47720918669, 114.425954302417, 341.958268339517, 258.589429246383
5064, 3873.18545605575, 1844.06062712844, 7159.82706462325, 7975.47720918669, 105.393331330876, 307.517151431208, 258.589429246383
5065, 3680.30264817232, 1750.70840301589, 7159.82706462325, 7975.47720918669, 99.3527729850731, 284.471428727806, 258.589429246383
5066, 3569.05615802835, 1697.06737316439, 7159.82706462325, 7975.47720918669, 96.046528559392, 271.773915560259, 258.589429246383
5067, 3696.5715682029, 1758.50948078929, 7159.82706462325, 7975.47720918669, 99.8376932230282, 286.352246113327, 258.589429246383
5068, 3814.25046059957, 1815.4058554967, 7159.82706462325, 7975.47720918669, 103.49893498329, 300.328642767614, 258.589429246383
5069, 3937.28100714294, 1875.07224630249, 7159.82706462325, 7975.47720918669, 107.465519120159, 315.436809058646, 258.589429246383
5070, 4009.31114636651, 1910.13580826185, 7159.82706462325, 7975.47720918669, 109.803775377071, 324.449089547114, 258.589429246383
5071, 4878.48471807748, 2338.37324380039, 7159.82706462325, 7975.47720918669, 142.029694835906, 447.27621179816, 258.589429246383
5072, 5092.36079639638, 2445.22802169125, 7159.82706462325, 7975.47720918669, 150.792013484217, 481.077382004604, 258.589429246383
5073, 4905.56255654484, 2352.0293415694, 7159.82706462325, 7975.47720918669, 142.961380891102, 451.257155240126, 258.589429246383
5074, 4622.63934392944, 2211.47698565237, 7159.82706462325, 7975.47720918669, 131.675333629756, 408.2595986217, 258.589429246383
5075, 4079.83169874145, 1944.77204431348, 7159.82706462325, 7975.47720918669, 112.079401057131, 333.317655797677, 258.589429246383
5076, 3622.48752111095, 1722.90153123291, 7159.82706462325, 7975.47720918669, 97.572737343764, 277.699501821216, 258.589429246383
5077, 3239.41869764505, 1539.12717331597, 7159.82706462325, 7975.47720918669, 86.8228878793554, 236.363206719052, 258.589429246383
5078, 3000.83642610618, 1425.61513780933, 7159.82706462325, 7975.47720918669, 80.7927003404992, 213.047996413102, 258.589429246383
5079, 2950.26764049101, 1401.70731068939, 7159.82706462325, 7975.47720918669, 79.5106782069671, 208.284687349374, 258.589429246383
5080, 2944.05139032548, 1398.78318100392, 7159.82706462325, 7975.47720918669, 79.3375560907713, 207.689825947999, 258.589429246383
5081, 3122.73733725082, 1483.62224225945, 7159.82706462325, 7975.47720918669, 83.7163145816489, 224.65003251735, 258.589429246383
5082, 3674.47996154445, 1747.81238471796, 7159.82706462325, 7975.47720918669, 99.0854669575371, 283.660450610297, 258.589429246383
5083, 3859.55794433556, 1837.38949030289, 7159.82706462325, 7975.47720918669, 104.850392136901, 305.701741360845, 258.589429246383
5084, 4028.89315639582, 1919.68139230267, 7159.82706462325, 7975.47720918669, 110.377751217982, 326.835242761521, 258.589429246383
5085, 4333.73930840251, 2068.67315971919, 7159.82706462325, 7975.47720918669, 121.020753016823, 367.330094115932, 258.589429246383
5086, 3942.45836429647, 1877.76281243923, 7159.82706462325, 7975.47720918669, 107.591650489631, 316.029640237809, 258.589429246383
5087, 3656.23831436894, 1739.13093539227, 7159.82706462325, 7975.47720918669, 98.5915178466445, 281.642578944178, 258.589429246383
5088, 3317.94576304051, 1576.6485683862, 7159.82706462325, 7975.47720918669, 88.8715368382921, 244.445618435475, 258.589429246383
5089, 3017.18531503092, 1433.37072813357, 7159.82706462325, 7975.47720918669, 81.0774393735791, 214.519556811382, 258.589429246383
5090, 2839.42369522136, 1349.24639249973, 7159.82706462325, 7975.47720918669, 76.832868874569, 198.20427444811, 258.589429246383
5091, 2800.71556544721, 1331.02758395225, 7159.82706462325, 7975.47720918669, 75.9387016963846, 194.778576171857, 258.589429246383
5092, 2717.79091247391, 1291.92461700515, 7159.82706462325, 7975.47720918669, 74.0849579025175, 187.625879613823, 258.589429246383
5093, 2758.91857348165, 1311.33687013452, 7159.82706462325, 7975.47720918669, 75.0084529283905, 191.163708354917, 258.589429246383
5094, 2842.72001268623, 1350.86976810832, 7159.82706462325, 7975.47720918669, 76.9312523751179, 198.525697427406, 258.589429246383
5095, 3495.18552687781, 1661.51911761308, 7159.82706462325, 7975.47720918669, 93.8234866839241, 263.443014791891, 258.589429246383
5096, 3672.50058440914, 1746.95150623099, 7159.82706462325, 7975.47720918669, 99.0071681701452, 283.400116116529, 258.589429246383
5097, 3445.83446743542, 1637.94761903032, 7159.82706462325, 7975.47720918669, 92.4294268644029, 258.007723178433, 258.589429246383
5098, 3284.66505861278, 1560.77308346968, 7159.82706462325, 7975.47720918669, 88.0551985848997, 241.01231096649, 258.589429246383
5099, 3195.68851550742, 1518.30549600542, 7159.82706462325, 7975.47720918669, 85.7447879216537, 232.002919625398, 258.589429246383
5100, 3170.75419619194, 1506.43416036724, 7159.82706462325, 7975.47720918669, 85.1096304999873, 229.52369158532, 258.589429246383
5101, 3122.34241753603, 1483.38671266574, 7159.82706462325, 7975.47720918669, 83.864977998945, 224.743561562626, 258.589429246383
5102, 3051.54972143005, 1449.75331081132, 7159.82706462325, 7975.47720918669, 82.0304399375591, 217.840813002623, 258.589429246383
5103, 2998.80708983932, 1424.73280432815, 7159.82706462325, 7975.47720918669, 80.6885491134308, 212.803111177858, 258.589429246383
5104, 3067.59919622386, 1457.41145687571, 7159.82706462325, 7975.47720918669, 82.3455699807989, 219.306580026292, 258.589429246383
5105, 3150.41769177685, 1496.79331750665, 7159.82706462325, 7975.47720918669, 84.4300939299711, 227.369843118302, 258.589429246383
5106, 3400.24918926549, 1616.06369075117, 7159.82706462325, 7975.47720918669, 91.1032014685885, 253.088355392733, 258.589429246383
5107, 3731.04842061816, 1775.1679980514, 7159.82706462325, 7975.47720918669, 100.810527403052, 290.280227502642, 258.589429246383
5108, 3849.36131767856, 1832.4658493222, 7159.82706462325, 7975.47720918669, 104.527460689214, 304.468817250106, 258.589429246383
5109, 3840.4215535923, 1828.16406795963, 7159.82706462325, 7975.47720918669, 104.246960016722, 303.387045879777, 258.589429246383
5110, 3848.2429978602, 1831.9603199127, 7159.82706462325, 7975.47720918669, 104.4814074143, 304.318566644853, 258.589429246383
5111, 3203.92239362059, 1522.18701064554, 7159.82706462325, 7975.47720918669, 85.796989852562, 232.713658674032, 258.589429246383
5112, 2616.36868011826, 1244.29693078167, 7159.82706462325, 7975.47720918669, 71.8857021981669, 179.155595903774, 258.589429246383
5113, 2732.50413774676, 1298.95348118597, 7159.82706462325, 7975.47720918669, 74.4000587770655, 188.855898261469, 258.589429246383
5114, 2590.93075574739, 1232.28395688999, 7159.82706462325, 7975.47720918669, 71.3533201658811, 177.082619983359, 258.589429246383
5115, 2535.81367446372, 1206.47527484364, 7159.82706462325, 7975.47720918669, 70.2129958887229, 172.677542457013, 258.589429246383
5116, 2573.04227836646, 1223.97847569344, 7159.82706462325, 7975.47720918669, 70.9853136264449, 175.648449293838, 258.589429246383
5117, 2565.30062949158, 1220.30949061619, 7159.82706462325, 7975.47720918669, 70.8307507620205, 175.039600906142, 258.589429246383
5118, 2725.2366378787, 1295.52529080552, 7159.82706462325, 7975.47720918669, 74.2600999597119, 188.264704037878, 258.589429246383
5119, 3192.66622985488, 1516.90811376328, 7159.82706462325, 7975.47720918669, 85.5259498372608, 231.603173583016, 258.589429246383
5120, 3373.34965028238, 1603.16390749239, 7159.82706462325, 7975.47720918669, 90.4138392046843, 250.25778396835, 258.589429246383
5121, 3155.57863108746, 1499.13608908876, 7159.82706462325, 7975.47720918669, 84.7012701621423, 228.012894828228, 258.589429246383
5122, 2958.38014993773, 1405.41992789369, 7159.82706462325, 7975.47720918669, 79.9114821151065, 209.232066992291, 258.589429246383
5123, 2992.92195629263, 1421.82258496426, 7159.82706462325, 7975.47720918669, 80.775263143957, 212.482104137739, 258.589429246383
5124, 2988.36486308069, 1419.65138873062, 7159.82706462325, 7975.47720918669, 80.6906835131642, 212.079002022017, 258.589429246383
5125, 2921.80751939274, 1388.11098389952, 7159.82706462325, 7975.47720918669, 79.1111398031594, 205.938443132954, 258.589429246383
5126, 2809.38029244882, 1334.96655512471, 7159.82706462325, 7975.47720918669, 76.4927523992152, 195.856032990091, 258.589429246383
5127, 2843.0689194788, 1350.93168927506, 7159.82706462325, 7975.47720918669, 77.2194178025251, 198.790252137836, 258.589429246383
5128, 2754.82587241628, 1309.26171070848, 7159.82706462325, 7975.47720918669, 75.1608407768266, 191.015690223824, 258.589429246383
5129, 2812.10473928475, 1336.34286803576, 7159.82706462325, 7975.47720918669, 76.4080679369717, 195.958370724538, 258.589429246383
5130, 3207.96632310509, 1524.13996408612, 7159.82706462325, 7975.47720918669, 86.0268434000043, 233.226397285753, 258.589429246383
5131, 3515.85517576591, 1671.46040609888, 7159.82706462325, 7975.47720918669, 94.4683387484108, 265.744078633273, 258.589429246383
5132, 3797.64070339509, 1807.34317551227, 7159.82706462325, 7975.47720918669, 102.932158858381, 298.234723508033, 258.589429246383
5133, 3980.06341431079, 1895.89632432004, 7159.82706462325, 7975.47720918669, 108.77450840568, 320.655206989651, 258.589429246383
5134, 3962.22277229572, 1887.28953480924, 7159.82706462325, 7975.47720918669, 108.184439297066, 318.419228946982, 258.589429246383
5135, 3928.76066723599, 1871.03112552955, 7159.82706462325, 7975.47720918669, 107.094508375536, 314.251664881529, 258.589429246383
5136, 3406.74897880402, 1619.19292477664, 7159.82706462325, 7975.47720918669, 91.292151296573, 253.802817066785, 258.589429246383
5137, 3033.73800974621, 1441.22664723613, 7159.82706462325, 7975.47720918669, 81.4692602867516, 216.068877000435, 258.589429246383
5138, 2815.81142019716, 1338.09933683035, 7159.82706462325, 7975.47720918669, 76.2729268086617, 196.089093952456, 258.589429246383
5139, 2714.71730824811, 1290.48256311505, 7159.82706462325, 7975.47720918669, 74.0058859291674, 187.347197012054, 258.589429246383
5140, 2630.90013282549, 1251.07314903569, 7159.82706462325, 7975.47720918669, 72.1895822640393, 180.344170222764, 258.589429246383
5141, 2679.80779912223, 1274.12195682563, 7159.82706462325, 7975.47720918669, 73.2441610886593, 184.403610973606, 258.589429246383
5142, 2956.64273445715, 1404.83265939366, 7159.82706462325, 7975.47720918669, 79.577074118231, 208.807754375809, 258.589429246383
5143, 3459.58610849131, 1644.46223572827, 7159.82706462325, 7975.47720918669, 92.7984059043866, 259.532256502739, 258.589429246383
5144, 3567.16795566047, 1696.13930196493, 7159.82706462325, 7975.47720918669, 95.9706728988462, 271.526586371543, 258.589429246383
5145, 3370.85583442589, 1601.921560844, 7159.82706462325, 7975.47720918669, 90.3905325902295, 250.081097637995, 258.589429246383
5146, 3140.72208984767, 1492.02877305969, 7159.82706462325, 7975.47720918669, 84.2915078499567, 226.55047413104, 258.589429246383
5147, 3241.39593301964, 1540.02965770449, 7159.82706462325, 7975.47720918669, 86.9335001070515, 236.650606469772, 258.589429246383
5148, 3267.5531025486, 1552.5020644625, 7159.82706462325, 7975.47720918669, 87.643499853465, 239.337710352613, 258.589429246383
