"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
5149, 3247.39495640078, 1542.8594879517, 7159.82706462325, 7975.47720918669, 87.1196765170724, 237.304587281486, 258.589429246383
5150, 3265.9551931843, 1551.72381006, 7159.82706462325, 7975.47720918669, 87.6144993000172, 239.197175356688, 258.589429246383
5151, 3132.13165947816, 1487.9256429883, 7159.82706462325, 7975.47720918669, 84.1178069989627, 225.749216280232, 258.589429246383
5152, 3063.7784494893, 1455.44475085074, 7159.82706462325, 7975.47720918669, 82.3867506438431, 219.097996573084, 258.589429246383
5153, 3179.26294479065, 1510.3956868201, 7159.82706462325, 7975.47720918669, 85.3220536117354, 230.413233434688, 258.589429246383
5154, 3561.9067921328, 1693.52921413835, 7159.82706462325, 7975.47720918669, 95.879376845778, 270.971100515616, 258.589429246383
5155, 4139.08540781502, 1973.19368974253, 7159.82706462325, 7975.47720918669, 114.208414398466, 341.18938444655, 258.589429246383
5156, 4480.3431120582, 2140.75468065346, 7159.82706462325, 7975.47720918669, 126.441621859928, 387.889984531756, 258.589429246383
5157, 4672.57821954561, 2235.89369659527, 7159.82706462325, 7975.47720918669, 133.734513950608, 415.826372395341, 258.589429246383
5158, 4775.92268966357, 2287.24274512856, 7159.82706462325, 7975.47720918669, 137.82314173027, 431.397265965617, 258.589429246383
5159, 4521.05156627023, 2161.17324466954, 7159.82706462325, 7975.47720918669, 127.930964653109, 393.692567536598, 258.589429246383
5160, 4154.75252889495, 1981.26248731421, 7159.82706462325, 7975.47720918669, 114.702009828914, 343.230889025702, 258.589429246383
5161, 4066.31396486748, 1937.97529924342, 7159.82706462325, 7975.47720918669, 111.697433830384, 331.724860087205, 258.589429246383
5162, 3961.18053012975, 1886.7862466695, 7159.82706462325, 7975.47720918669, 108.196424074406, 318.357418197675, 258.589429246383
5163, 4000.14750122763, 1905.68094444806, 7159.82706462325, 7975.47720918669, 109.509811754369, 323.302218191341, 258.589429246383
5164, 4090.71940007602, 1949.80667162893, 7159.82706462325, 7975.47720918669, 112.533618480872, 334.886908784694, 258.589429246383
5165, 4152.16454385808, 1979.81208974555, 7159.82706462325, 7975.47720918669, 114.653357391053, 342.937185515879, 258.589429246383
5166, 4393.05887024227, 2097.83283416386, 7159.82706462325, 7975.47720918669, 123.219258073711, 375.605053710293, 258.589429246383
5167, 4959.53842506636, 2378.82577028612, 7159.82706462325, 7975.47720918669, 145.345925952999, 459.966597799854, 258.589429246383
5168, 5127.55508303857, 2462.86851299503, 7159.82706462325, 7975.47720918669, 152.398969961165, 486.955658853329, 258.589429246383
5169, 4957.63125419296, 2377.99658536344, 7159.82706462325, 7975.47720918669, 145.144000367044, 459.479303002976, 258.589429246383
5170, 4614.75723816421, 2207.56081294426, 7159.82706462325, 7975.47720918669, 131.442135763324, 407.181103137291, 258.589429246383
5171, 4317.41378161794, 2060.90343935944, 7159.82706462325, 7975.47720918669, 120.455464419416, 365.060668157433, 258.589429246383
5172, 4046.96030627437, 1928.56343695302, 7159.82706462325, 7975.47720918669, 111.09384121723, 329.233595134088, 258.589429246383
5173, 3663.75841363533, 1742.72468914778, 7159.82706462325, 7975.47720918669, 98.9168102205255, 282.554823014245, 258.589429246383
5174, 3430.97784957416, 1630.70370407141, 7159.82706462325, 7975.47720918669, 92.1515796662059, 256.560363049452, 258.589429246383
5175, 3223.60412880576, 1531.49373051568, 7159.82706462325, 7975.47720918669, 86.5268010236035, 234.895885183049, 258.589429246383
5176, 3216.61781361974, 1528.16854274888, 7159.82706462325, 7975.47720918669, 86.3398600143657, 234.197038132371, 258.589429246383
5177, 3348.37977943157, 1591.10348685112, 7159.82706462325, 7975.47720918669, 89.8648618173833, 247.789849646414, 258.589429246383
5178, 3620.32269646817, 1721.6681661403, 7159.82706462325, 7975.47720918669, 97.6003734272847, 277.575841144256, 258.589429246383
5179, 4074.34159261175, 1941.65907718056, 7159.82706462325, 7975.47720918669, 111.993376163977, 332.750243073511, 258.589429246383
5180, 4672.65659450055, 2236.03065418978, 7159.82706462325, 7975.47720918669, 133.792567939656, 415.910296271456, 258.589429246383
5181, 4716.7971747995, 2257.8807577991, 7159.82706462325, 7975.47720918669, 135.530610622232, 422.523081307947, 258.589429246383
5182, 4564.70152396953, 2182.62559186607, 7159.82706462325, 7975.47720918669, 129.701862046133, 400.146103916937, 258.589429246383
5183, 4338.30358254509, 2071.13104797366, 7159.82706462325, 7975.47720918669, 121.247494542413, 368.049199560212, 258.589429246383
5184, 3993.33868889679, 1902.47979092727, 7159.82706462325, 7975.47720918669, 109.31882481916, 322.498518152744, 258.589429246383
5185, 3723.61230146009, 1771.6503610453, 7159.82706462325, 7975.47720918669, 100.676021191253, 289.545425402735, 258.589429246383
5186, 3547.31337268562, 1686.61809758167, 7159.82706462325, 7975.47720918669, 95.4088502044922, 269.339509116654, 258.589429246383
5187, 3447.03034733064, 1638.43355128691, 7159.82706462325, 7975.47720918669, 92.5279726324768, 258.290852083033, 258.589429246383
5188, 3418.03346037036, 1624.52994307271, 7159.82706462325, 7975.47720918669, 91.7004759156264, 255.142586964647, 258.589429246383
5189, 3366.859021354, 1600.01821885198, 7159.82706462325, 7975.47720918669, 90.2700075265843, 249.668209426366, 258.589429246383
5190, 3206.17467532346, 1523.26185264193, 7159.82706462325, 7975.47720918669, 85.918785232237, 233.028207027902, 258.589429246383
5191, 3516.54761880866, 1671.77919249168, 7159.82706462325, 7975.47720918669, 94.4924120749764, 265.86581046864, 258.589429246383
5192, 3631.41165434814, 1727.0904724642, 7159.82706462325, 7975.47720918669, 97.847300665998, 278.766772171927, 258.589429246383
5193, 3767.58333364266, 1792.81704289296, 7159.82706462325, 7975.47720918669, 102.023153286897, 294.676547360941, 258.589429246383
5194, 4295.26353258846, 2049.65192538196, 7159.82706462325, 7975.47720918669, 119.66887084381, 362.037539883008, 258.589429246383
5195, 4463.13981156493, 2132.35567044559, 7159.82706462325, 7975.47720918669, 125.80188914107, 385.402049954776, 258.589429246383
5196, 4588.16542433435, 2194.13047051332, 7159.82706462325, 7975.47720918669, 130.470008071656, 403.327671494119, 258.589429246383
5197, 4634.72232381023, 2217.20861412299, 7159.82706462325, 7975.47720918669, 132.26465225201, 410.169219032559, 258.589429246383
5198, 4676.70413145986, 2238.01912163791, 7159.82706462325, 7975.47720918669, 133.883584818505, 416.380177099894, 258.589429246383
5199, 4320.27066881084, 2062.33847854196, 7159.82706462325, 7975.47720918669, 120.548341242393, 365.438749050711, 258.589429246383
5200, 4187.4371165384, 1997.134684181, 7159.82706462325, 7975.47720918669, 115.862288317433, 347.516899387127, 258.589429246383
5201, 4317.51281166274, 2060.77118058404, 7159.82706462325, 7975.47720918669, 120.443850625659, 365.053330180078, 258.589429246383
5202, 4556.278105077, 2178.29364439723, 7159.82706462325, 7975.47720918669, 129.274238540035, 398.742740799124, 258.589429246383
5203, 4519.56072117035, 2160.3159525352, 7159.82706462325, 7975.47720918669, 127.87178667656, 393.443355449708, 258.589429246383
5204, 4397.47172906124, 2100.17970212448, 7159.82706462325, 7975.47720918669, 123.35624182682, 376.177492600305, 258.589429246383
5205, 4639.36459580521, 2219.34349924288, 7159.82706462325, 7975.47720918669, 132.580195644022, 411.080841199622, 258.589429246383
5206, 4186.7119296225, 1996.85742495686, 7159.82706462325, 7975.47720918669, 115.931854735148, 347.610908526049, 258.589429246383
5207, 4113.26389688277, 1960.84925736986, 7159.82706462325, 7975.47720918669, 113.353799351085, 337.894000869981, 258.589429246383
5208, 3984.53564301061, 1898.13125925207, 7159.82706462325, 7975.47720918669, 109.021300288348, 321.375558421258, 258.589429246383
5209, 3823.7470792318, 1820.07121497691, 7159.82706462325, 7975.47720918669, 103.820147512832, 301.512396784497, 258.589429246383
5210, 3835.45138468606, 1825.67460565974, 7159.82706462325, 7975.47720918669, 104.233055233849, 302.980186513925, 258.589429246383
5211, 3822.14030406137, 1819.22704382761, 7159.82706462325, 7975.47720918669, 103.822189205137, 301.383558629687, 258.589429246383
5212, 3847.44591712798, 1831.48562109986, 7159.82706462325, 7975.47720918669, 104.614762076281, 304.438390806578, 258.589429246383
5213, 3860.04062319328, 1837.58994905908, 7159.82706462325, 7975.47720918669, 105.022245629489, 305.978810690003, 258.589429246383
5214, 3835.26061503918, 1825.59386229548, 7159.82706462325, 7975.47720918669, 104.218200226455, 302.943450303383, 258.589429246383
5215, 4276.96996486096, 2040.72745660697, 7159.82706462325, 7975.47720918669, 119.042496616977, 359.638998805665, 258.589429246383
5216, 4456.83209379134, 2129.28124812259, 7159.82706462325, 7975.47720918669, 125.518472089342, 384.499572868521, 258.589429246383
5217, 4972.90499029114, 2385.50084182382, 7159.82706462325, 7975.47720918669, 145.883310224372, 462.044434444988, 258.589429246383
5218, 4910.55891326458, 2354.39424344032, 7159.82706462325, 7975.47720918669, 143.261564931836, 452.143435592246, 258.589429246383
5219, 4525.87356905724, 2163.58290995177, 7159.82706462325, 7975.47720918669, 128.144314316535, 394.384841415311, 258.589429246383
5220, 4066.16054047626, 1937.98402002998, 7159.82706462325, 7975.47720918669, 111.740621870352, 331.722124576534, 258.589429246383
5221, 3652.738191848, 1737.39986134331, 7159.82706462325, 7975.47720918669, 98.57585672446, 281.303814688816, 258.589429246383
5222, 3850.54206713212, 1832.93123587878, 7159.82706462325, 7975.47720918669, 104.689506561391, 304.727928071442, 258.589429246383
5223, 3689.13166649996, 1754.92280440807, 7159.82706462325, 7975.47720918669, 99.6777197699672, 285.523009523057, 258.589429246383
5224, 3325.19876983058, 1580.04621687091, 7159.82706462325, 7975.47720918669, 89.1784336085969, 245.296163158872, 258.589429246383
5225, 3371.8979901581, 1602.39914608254, 7159.82706462325, 7975.47720918669, 90.4521220247944, 250.210268287283, 258.589429246383
5226, 3711.75519217472, 1765.74889256165, 7159.82706462325, 7975.47720918669, 100.362066343632, 288.175004601762, 258.589429246383
5227, 3843.22596547604, 1829.40504941062, 7159.82706462325, 7975.47720918669, 104.458587127533, 303.869591704668, 258.589429246383
5228, 4137.5794465279, 1972.55033834993, 7159.82706462325, 7975.47720918669, 114.219478119448, 341.096038075087, 258.589429246383
5229, 4693.76876209886, 2246.45731093082, 7159.82706462325, 7975.47720918669, 134.732548051556, 419.219628015991, 258.589429246383
5230, 4618.87438694756, 2209.37472934312, 7159.82706462325, 7975.47720918669, 131.810107707246, 408.106981255219, 258.589429246383
5231, 4128.84852679509, 1968.58538074509, 7159.82706462325, 7975.47720918669, 113.942168465121, 340.007288105383, 258.589429246383
5232, 3860.90173257289, 1838.10407478656, 7159.82706462325, 7975.47720918669, 105.012494282539, 306.041409069625, 258.589429246383
5233, 3685.40645372452, 1753.22566558075, 7159.82706462325, 7975.47720918669, 99.4279931055688, 284.969784188521, 258.589429246383
5234, 3580.47784748502, 1702.62418945889, 7159.82706462325, 7975.47720918669, 96.2928383768571, 272.949460693265, 258.589429246383
5235, 3706.04522622272, 1763.12430494061, 7159.82706462325, 7975.47720918669, 100.064315925742, 287.379334560413, 258.589429246383
5236, 3829.07010898407, 1822.63548419353, 7159.82706462325, 7975.47720918669, 103.880679941877, 302.006019280261, 258.589429246383
5237, 3958.65390919688, 1885.52885907942, 7159.82706462325, 7975.47720918669, 108.041427361532, 317.945486789881, 258.589429246383
5238, 4036.91021111445, 1923.64492258788, 7159.82706462325, 7975.47720918669, 110.605212748567, 327.800573291039, 258.589429246383
5239, 4895.06541011027, 2346.69864145214, 7159.82706462325, 7975.47720918669, 142.584839982363, 449.699971658834, 258.589429246383
5240, 5070.92075569473, 2434.45348748774, 7159.82706462325, 7975.47720918669, 149.988913851204, 477.750915961241, 258.589429246383
5241, 4873.67193720892, 2336.06472593043, 7159.82706462325, 7975.47720918669, 141.805109698782, 446.492774717842, 258.589429246383
5242, 4584.00059638303, 2192.30818138923, 7159.82706462325, 7975.47720918669, 130.291246505902, 402.76135700957, 258.589429246383
5243, 4028.66772273395, 1919.57693078967, 7159.82706462325, 7975.47720918669, 110.439724094675, 326.889447127711, 258.589429246383
5244, 3564.52305912022, 1694.9063038722, 7159.82706462325, 7975.47720918669, 95.9302103679419, 271.270133965394, 258.589429246383
5245, 3177.46854667853, 1509.52181531479, 7159.82706462325, 7975.47720918669, 85.2141866496493, 230.193274160244, 258.589429246383
5246, 2931.83901719103, 1392.86935481845, 7159.82706462325, 7975.47720918669, 79.085119326305, 206.644780252854, 258.589429246383
5247, 2899.86248842763, 1377.80316317369, 7159.82706462325, 7975.47720918669, 78.3162336994737, 203.712299671855, 258.589429246383
5248, 2896.07113459803, 1376.01706025883, 7159.82706462325, 7975.47720918669, 78.2270256345181, 203.371962640166, 258.589429246383
5249, 3080.81738011322, 1463.63080351623, 7159.82706462325, 7975.47720918669, 82.715245051688, 220.672817805469, 258.589429246383
5250, 3656.7900440844, 1739.23132071668, 7159.82706462325, 7975.47720918669, 98.619417604449, 281.708633326481, 258.589429246383
5251, 3853.36466740288, 1834.3572267689, 7159.82706462325, 7975.47720918669, 104.693780772175, 304.998888281118, 258.589429246383
5252, 4021.42666813187, 1916.00491591085, 7159.82706462325, 7975.47720918669, 110.193155699044, 325.964269222527, 258.589429246383
5253, 4338.99602474992, 2071.24386328221, 7159.82706462325, 7975.47720918669, 121.212093841427, 368.049611808357, 258.589429246383
5254, 3955.68221663852, 1884.20986024943, 7159.82706462325, 7975.47720918669, 107.985296616559, 317.62427643021, 258.589429246383
5255, 3665.52244985115, 1743.62005893195, 7159.82706462325, 7975.47720918669, 98.8545575503118, 282.686439562634, 258.589429246383
5256, 3323.89825871329, 1579.50603631026, 7159.82706462325, 7975.47720918669, 89.019477277161, 245.046115332496, 258.589429246383
5257, 1976.04495189863, 945.990343753895, 7159.82706462325, 7975.47720918669, 60.1176337823995, 133.440065163919, 258.589429246383
5258, 1868.49413356443, 896.214104468591, 7159.82706462325, 7975.47720918669, 58.4793048587091, 127.038050944611, 258.589429246383
5259, 1810.42763761204, 869.537446422178, 7159.82706462325, 7975.47720918669, 57.6062218538234, 123.707961040374, 258.589429246383
5260, 1803.95526542255, 866.612890983519, 7159.82706462325, 7975.47720918669, 57.5242493333867, 123.357492254108, 258.589429246383
5261, 1780.50903468664, 855.806050039228, 7159.82706462325, 7975.47720918669, 57.1747006414538, 122.043009889053, 258.589429246383
5262, 2029.80928132172, 971.087748056394, 7159.82706462325, 7975.47720918669, 60.9542824869353, 136.762547803746, 258.589429246383
5263, 2398.01307678085, 1142.27529543975, 7159.82706462325, 7975.47720918669, 67.4774116213956, 162.090825421148, 258.589429246383
5264, 2536.57969597937, 1206.93746093303, 7159.82706462325, 7975.47720918669, 70.267315438638, 172.769204915652, 258.589429246383
5265, 2363.0678463457, 1125.58586743211, 7159.82706462325, 7975.47720918669, 66.9323077898628, 159.604295557365, 258.589429246383
5266, 2194.81352003926, 1047.19729969693, 7159.82706462325, 7975.47720918669, 63.9355791484514, 147.760754420345, 258.589429246383
5267, 2056.6742753197, 983.132219983998, 7159.82706462325, 7975.47720918669, 61.5456869758196, 138.60317909373, 258.589429246383
5268, 2029.59024349692, 970.694749482633, 7159.82706462325, 7975.47720918669, 61.0984107409757, 136.883150073882, 258.589429246383
5269, 1931.72822483581, 925.383740800891, 7159.82706462325, 7975.47720918669, 59.5281754171686, 130.848786034025, 258.589429246383
5270, 1806.1653272536, 867.449326615422, 7159.82706462325, 7975.47720918669, 57.672392526976, 123.593218974195, 258.589429246383
5271, 1719.06712204834, 827.432525811675, 7159.82706462325, 7975.47720918669, 56.4531966236369, 118.845172298455, 258.589429246383
5272, 1832.16924921004, 879.69453768976, 7159.82706462325, 7975.47720918669, 57.9954375500895, 125.011069713492, 258.589429246383
5273, 1920.05144835914, 920.18272119056, 7159.82706462325, 7975.47720918669, 59.2824942272099, 130.093833892106, 258.589429246383
5274, 2109.2523811182, 1007.79013016985, 7159.82706462325, 7975.47720918669, 62.3040050695303, 141.900887891187, 258.589429246383
5275, 2497.50963914708, 1188.75490112256, 7159.82706462325, 7975.47720918669, 69.4631436663681, 169.709207623134, 258.589429246383
5276, 2648.03514323618, 1259.22251772419, 7159.82706462325, 7975.47720918669, 72.5705940989087, 181.772429519702, 258.589429246383
5277, 2762.11358870164, 1312.88147156246, 7159.82706462325, 7975.47720918669, 75.0684278142276, 191.4211409993, 258.589429246383
5278, 2620.43074460224, 1246.11368308692, 7159.82706462325, 7975.47720918669, 71.9779835320055, 179.502338212239, 258.589429246383
5279, 2360.16142860788, 1124.17586068702, 7159.82706462325, 7975.47720918669, 66.7440740689739, 159.282676892087, 258.589429246383
5280, 2049.008859029, 979.454670693987, 7159.82706462325, 7975.47720918669, 61.2392644280756, 137.943738005115, 258.589429246383
5281, 1644.03318352262, 792.633002762138, 7159.82706462325, 7975.47720918669, 55.3430796986728, 114.829701793037, 258.589429246383
5282, 1463.08740787347, 710.111793152908, 7159.82706462325, 7975.47720918669, 53.1515795015272, 106.18724659799, 258.589429246383
5283, 1341.68276683308, 654.837029274565, 7159.82706462325, 7975.47720918669, 51.8418410490151, 100.973712113604, 258.589429246383
5284, 1333.2930136052, 651.1960402101, 7159.82706462325, 7975.47720918669, 51.7575342504699, 100.634320218235, 258.589429246383
5285, 1336.04807522935, 652.455698916798, 7159.82706462325, 7975.47720918669, 51.7955927276724, 100.757055800437, 258.589429246383
5286, 1470.75488350284, 714.057483313635, 7159.82706462325, 7975.47720918669, 53.2601993250454, 106.560381291456, 258.589429246383
5287, 1928.86425596265, 924.649730607116, 7159.82706462325, 7975.47720918669, 59.4128244801917, 130.618896995879, 258.589429246383
5288, 2174.97720635647, 1038.32629914248, 7159.82706462325, 7975.47720918669, 63.4819793888101, 146.317487634714, 258.589429246383
5289, 2003.01816966856, 958.203772386081, 7159.82706462325, 7975.47720918669, 60.7291442719798, 135.278692968328, 258.589429246383
5290, 1895.30136352897, 908.455501498484, 7159.82706462325, 7975.47720918669, 59.1330959583965, 128.851346592118, 258.589429246383
5291, 1831.59063250594, 879.112583604436, 7159.82706462325, 7975.47720918669, 58.20273858948, 125.190630927133, 258.589429246383
5292, 1760.65139903236, 846.448581811073, 7159.82706462325, 7975.47720918669, 57.1934735296428, 121.251111233788, 258.589429246383
5293, 1829.85164652267, 878.462111937884, 7159.82706462325, 7975.47720918669, 58.1533554682662, 125.07085741822, 258.589429246383
5294, 1854.67994747979, 889.843939042264, 7159.82706462325, 7975.47720918669, 58.5252491410377, 126.49426916561, 258.589429246383
5295, 1801.84049064868, 865.418439069881, 7159.82706462325, 7975.47720918669, 57.7652041084461, 123.510499559136, 258.589429246383
5296, 1802.49392475799, 865.787179952244, 7159.82706462325, 7975.47720918669, 57.7345981670552, 123.509537127852, 258.589429246383
5297, 1893.52942797775, 907.835058222864, 7159.82706462325, 7975.47720918669, 59.0300996558452, 128.681808632927, 258.589429246383
5298, 2104.07191792427, 1005.31441859365, 7159.82706462325, 7975.47720918669, 62.3379487781057, 141.687998345362, 258.589429246383
5299, 2446.25369311913, 1164.68120956354, 7159.82706462325, 7975.47720918669, 68.5392766805709, 165.865396953341, 258.589429246383
5300, 2673.36988022828, 1271.10051261156, 7159.82706462325, 7975.47720918669, 73.1940311745778, 183.962845610089, 258.589429246383
5301, 2775.90915112844, 1319.33020805382, 7159.82706462325, 7975.47720918669, 75.4409102272826, 192.682452834013, 258.589429246383
5302, 2771.78487432608, 1317.35751103277, 7159.82706462325, 7975.47720918669, 75.3316483845429, 192.310519757832, 258.589429246383
5303, 2603.2975300553, 1238.04808123179, 7159.82706462325, 7975.47720918669, 71.6234792182714, 178.111513592815, 258.589429246383
5304, 2192.6460867876, 1046.02772297265, 7159.82706462325, 7975.47720918669, 63.6732688976992, 147.40462458255, 258.589429246383
5305, 1936.34290008611, 927.393274409274, 7159.82706462325, 7975.47720918669, 59.440351452507, 130.975047662885, 258.589429246383
5306, 1918.49637055067, 919.38605891878, 7159.82706462325, 7975.47720918669, 59.1877866334342, 129.935079182291, 258.589429246383
5307, 1916.10974578572, 918.304629286798, 7159.82706462325, 7975.47720918669, 59.1488951244863, 129.789850862457, 258.589429246383
5308, 1922.05847801654, 921.060093493104, 7159.82706462325, 7975.47720918669, 59.241748517973, 130.144654700362, 258.589429246383
5309, 2065.6246782602, 987.555780861307, 7159.82706462325, 7975.47720918669, 61.5321278932452, 139.035248097331, 258.589429246383
5310, 2394.65035667819, 1140.66534319301, 7159.82706462325, 7975.47720918669, 67.4141526394082, 161.848726879466, 258.589429246383
5311, 2990.52095289523, 1420.9232779226, 7159.82706462325, 7975.47720918669, 80.4168364940697, 211.99202789906, 258.589429246383
5312, 3270.73800831225, 1554.12468773069, 7159.82706462325, 7975.47720918669, 87.5963400073796, 239.524926220581, 258.589429246383
5313, 3094.33705093079, 1470.01973203803, 7159.82706462325, 7975.47720918669, 83.0829493474278, 221.959414075795, 258.589429246383
5314, 2768.95455228502, 1315.86617704347, 7159.82706462325, 7975.47720918669, 75.4016621403291, 192.159661175537, 258.589429246383
5315, 2591.38965250805, 1232.3651871615, 7159.82706462325, 7975.47720918669, 71.5676601241915, 177.316661484508, 258.589429246383
5316, 2480.36709403363, 1180.34641454494, 7159.82706462325, 7975.47720918669, 69.3334610649882, 168.572747893903, 258.589429246383
5317, 2376.81156535161, 1131.92146231436, 7159.82706462325, 7975.47720918669, 67.366695988741, 160.795285100196, 258.589429246383
5318, 2154.77255726103, 1028.42047970448, 7159.82706462325, 7975.47720918669, 63.4038752778568, 145.223351633842, 258.589429246383
5319, 1996.43314400918, 955.0930110222, 7159.82706462325, 7975.47720918669, 60.7574093683885, 135.005570683964, 258.589429246383
5320, 2011.78271918853, 962.379346962356, 7159.82706462325, 7975.47720918669, 60.9200093444639, 135.880853129807, 258.589429246383
5321, 2116.06748383587, 1010.77148624408, 7159.82706462325, 7975.47720918669, 62.6194719230175, 142.540778674601, 258.589429246383
5322, 2365.73508128667, 1127.0232734759, 7159.82706462325, 7975.47720918669, 67.0258029407642, 159.862351686735, 258.589429246383
5323, 2741.60111589161, 1303.25893316195, 7159.82706462325, 7975.47720918669, 74.7152344529581, 189.748634976416, 258.589429246383
5324, 3136.03466513128, 1489.91535423302, 7159.82706462325, 7975.47720918669, 84.1089175535123, 226.027740849928, 258.589429246383
5325, 3365.74467768043, 1599.50195561074, 7159.82706462325, 7975.47720918669, 90.2013475789798, 249.482976219735, 258.589429246383
5326, 3278.23239091154, 1557.64235506315, 7159.82706462325, 7975.47720918669, 87.8455114915415, 240.385361393279, 258.589429246383
5327, 3034.27926479342, 1441.4900055625, 7159.82706462325, 7975.47720918669, 81.507058661194, 216.155938819031, 258.589429246383
5328, 2650.54194653609, 1260.15982524235, 7159.82706462325, 7975.47720918669, 72.6065336941534, 181.966327924275, 258.589429246383
5329, 2502.85204956791, 1190.97000497061, 7159.82706462325, 7975.47720918669, 69.5310762969395, 170.092975213087, 258.589429246383
5330, 2389.68045423878, 1138.05939048693, 7159.82706462325, 7975.47720918669, 67.3052106867076, 161.46665689506, 258.589429246383
5331, 2472.25543413336, 1176.76691672851, 7159.82706462325, 7975.47720918669, 68.9348320929114, 167.742010529422, 258.589429246383
5332, 2530.25715890598, 1203.90420432721, 7159.82706462325, 7975.47720918669, 70.1092417234213, 172.271557809329, 258.589429246383
5333, 2540.48753865442, 1208.66733194952, 7159.82706462325, 7975.47720918669, 70.3251885965553, 173.085883859775, 258.589429246383
5334, 2764.10988486932, 1313.85776293757, 7159.82706462325, 7975.47720918669, 75.1183766094056, 191.601372345366, 258.589429246383
5335, 3273.24358735303, 1555.32357791153, 7159.82706462325, 7975.47720918669, 87.650171725087, 239.790165684958, 258.589429246383
5336, 3507.46553487282, 1667.4521967596, 7159.82706462325, 7975.47720918669, 94.1903244150186, 264.808745944229, 258.589429246383
5337, 3301.40850812114, 1568.70809515169, 7159.82706462325, 7975.47720918669, 88.4763068147559, 242.770837995108, 258.589429246383
5338, 3015.38911130666, 1432.44883728404, 7159.82706462325, 7975.47720918669, 81.1390384610544, 214.449590849472, 258.589429246383
5339, 2683.91683597207, 1275.77348874581, 7159.82706462325, 7975.47720918669, 73.4965087979586, 184.907058476716, 258.589429246383
5340, 2431.13784895917, 1157.2118640509, 7159.82706462325, 7975.47720918669, 68.2970189963176, 164.763385490956, 258.589429246383
5341, 2211.76170378178, 1054.93971560364, 7159.82706462325, 7975.47720918669, 64.2041419770848, 148.907796180671, 258.589429246383
5342, 2031.91452927135, 971.527496094858, 7159.82706462325, 7975.47720918669, 61.1610792233571, 137.062281722892, 258.589429246383
5343, 1897.40436199488, 909.399608878252, 7159.82706462325, 7975.47720918669, 59.066632067013, 128.881628083928, 258.589429246383
5344, 1863.48406139597, 893.863693832058, 7159.82706462325, 7975.47720918669, 58.5595160939975, 126.908780009423, 258.589429246383
5345, 1947.93364750551, 932.957012045086, 7159.82706462325, 7975.47720918669, 59.8344366594279, 131.89025992495, 258.589429246383
5346, 2119.23881428644, 1012.32997839826, 7159.82706462325, 7975.47720918669, 62.5919331031356, 142.673103682575, 258.589429246383
5347, 2330.89172894246, 1110.76937851739, 7159.82706462325, 7975.47720918669, 66.3206037673493, 157.272754625515, 258.589429246383
5348, 2698.75469045876, 1283.10015721825, 7159.82706462325, 7975.47720918669, 73.7418239962821, 186.088644986983, 258.589429246383
5349, 2802.3628951967, 1331.80542235561, 7159.82706462325, 7975.47720918669, 76.0388282246524, 194.990400631015, 258.589429246383
5350, 2806.89578008448, 1333.9117529302, 7159.82706462325, 7975.47720918669, 76.1367046726661, 195.389187729353, 258.589429246383
5351, 2793.94668151843, 1327.82201957471, 7159.82706462325, 7975.47720918669, 75.8091856725597, 194.219032964886, 258.589429246383
5352, 2627.19397275109, 1249.27371102382, 7159.82706462325, 7975.47720918669, 72.1239940045164, 180.068048497529, 258.589429246383
5353, 2387.77729017691, 1137.09384635348, 7159.82706462325, 7975.47720918669, 67.2586239357789, 161.314108328013, 258.589429246383
5354, 2334.82056500765, 1112.49950468453, 7159.82706462325, 7975.47720918669, 66.2622356433165, 157.43126328899, 258.589429246383
5355, 2380.72143112455, 1133.98038293934, 7159.82706462325, 7975.47720918669, 67.135683830478, 160.804965602982, 258.589429246383
5356, 2454.06268491781, 1168.26651724357, 7159.82706462325, 7975.47720918669, 68.5603566483768, 166.324804229168, 258.589429246383
5357, 2563.12447115718, 1219.34589550162, 7159.82706462325, 7975.47720918669, 70.7777611361304, 174.868736205603, 258.589429246383
5358, 2679.69648630824, 1274.08857395177, 7159.82706462325, 7975.47720918669, 73.2484156982034, 184.40770078281, 258.589429246383
5359, 2988.93593020056, 1420.10788940845, 7159.82706462325, 7975.47720918669, 80.3835606133148, 211.852711722879, 258.589429246383
5360, 3228.58548941934, 1533.99721486203, 7159.82706462325, 7975.47720918669, 86.4833529063751, 235.244536810452, 258.589429246383
5361, 3494.05156386983, 1661.00520761193, 7159.82706462325, 7975.47720918669, 93.8140195664609, 263.319897409774, 258.589429246383
5362, 3420.70838994386, 1625.82140967763, 7159.82706462325, 7975.47720918669, 91.77971150199, 255.371822774586, 258.589429246383
5363, 3195.53825744864, 1518.15846487332, 7159.82706462325, 7975.47720918669, 85.7115240638472, 231.986403563007, 258.589429246383
5364, 2963.3797565251, 1407.81196482291, 7159.82706462325, 7975.47720918669, 79.8919188840823, 209.571858023882, 258.589429246383
5365, 2719.84382843741, 1292.74505364249, 7159.82706462325, 7975.47720918669, 74.3016872837391, 187.943973657522, 258.589429246383
5366, 2575.65005570891, 1225.00818941794, 7159.82706462325, 7975.47720918669, 71.2088247325678, 176.019464204553, 258.589429246383
5367, 2429.55144883683, 1156.56636105964, 7159.82706462325, 7975.47720918669, 68.2650588836091, 164.628472522468, 258.589429246383
5368, 2409.64787010481, 1147.33843188012, 7159.82706462325, 7975.47720918669, 67.8840496613752, 163.137390372557, 258.589429246383
5369, 2463.58024746059, 1172.59680096425, 7159.82706462325, 7975.47720918669, 68.9186242791196, 167.21567188774, 258.589429246383
5370, 2410.31235096972, 1147.64496201845, 7159.82706462325, 7975.47720918669, 67.8476329043128, 163.143635919165, 258.589429246383
5371, 2656.38054721459, 1263.12169823683, 7159.82706462325, 7975.47720918669, 72.8426895759447, 182.556841760041, 258.589429246383
5372, 2926.19650949298, 1390.34112033481, 7159.82706462325, 7975.47720918669, 78.9402734163024, 206.115431014758, 258.589429246383
5373, 2888.84822434465, 1372.59612987504, 7159.82706462325, 7975.47720918669, 78.0509575555967, 202.711193806639, 258.589429246383
5374, 2899.99936383314, 1377.87821417019, 7159.82706462325, 7975.47720918669, 78.3207948354596, 203.742123611388, 258.589429246383
5375, 2831.13198749364, 1345.33587831843, 7159.82706462325, 7975.47720918669, 76.6800051018982, 197.521710727849, 258.589429246383
5376, 2714.38335430777, 1290.27454065204, 7159.82706462325, 7975.47720918669, 74.0472113304543, 187.389933755381, 258.589429246383
5377, 2618.58751321124, 1245.2725089538, 7159.82706462325, 7975.47720918669, 71.9327044862303, 179.352679049524, 258.589429246383
5378, 2525.64565196873, 1201.66577419274, 7159.82706462325, 7975.47720918669, 70.0092474370809, 171.8983328937, 258.589429246383
5379, 2600.76401635493, 1236.97488786398, 7159.82706462325, 7975.47720918669, 71.5724434201305, 177.919614843989, 258.589429246383
5380, 2651.95024934641, 1260.99657466121, 7159.82706462325, 7975.47720918669, 72.6682904152737, 182.127216522199, 258.589429246383
5381, 2695.01833485511, 1281.24411926289, 7159.82706462325, 7975.47720918669, 73.6022455917492, 185.722812251084, 258.589429246383
5382, 2786.29188690668, 1324.27390554995, 7159.82706462325, 7975.47720918669, 75.610174729733, 193.512881363559, 258.589429246383
5383, 2989.16212111608, 1420.19188280847, 7159.82706462325, 7975.47720918669, 80.3917230261781, 211.873803650528, 258.589429246383
5384, 3276.51251376909, 1556.86626955639, 7159.82706462325, 7975.47720918669, 87.7566636834225, 240.141922792316, 258.589429246383
5385, 3686.97903355943, 1753.83304192473, 7159.82706462325, 7975.47720918669, 99.5183951986497, 285.173636474382, 258.589429246383
5386, 3418.98537415462, 1624.99037342168, 7159.82706462325, 7975.47720918669, 91.7287796385121, 255.203229130182, 258.589429246383
5387, 3058.25702943829, 1452.80552368958, 7159.82706462325, 7975.47720918669, 82.2029346155893, 218.513037785236, 258.589429246383
5388, 2792.58071701765, 1327.01881867124, 7159.82706462325, 7975.47720918669, 75.9190960354581, 194.20844215188, 258.589429246383
5389, 2785.99738873871, 1324.00699422972, 7159.82706462325, 7975.47720918669, 75.773665381261, 193.639286362518, 258.589429246383
5390, 2627.38512450345, 1249.2801084999, 7159.82706462325, 7975.47720918669, 72.30908012026, 180.233568084805, 258.589429246383
5391, 2572.55324410234, 1223.58877441942, 7159.82706462325, 7975.47720918669, 71.1690287786478, 175.79562825216, 258.589429246383
5392, 2447.97784948605, 1165.19886112967, 7159.82706462325, 7975.47720918669, 68.626737976217, 166.027748599624, 258.589429246383
5393, 2434.29936709692, 1158.875974126, 7159.82706462325, 7975.47720918669, 68.3362235948019, 164.970823610579, 258.589429246383
5394, 2574.45141974519, 1224.60327420133, 7159.82706462325, 7975.47720918669, 71.1415655719481, 175.890127415563, 258.589429246383
5395, 2902.22828788729, 1379.03675372083, 7159.82706462325, 7975.47720918669, 78.374883394011, 203.908354972415, 258.589429246383
5396, 3290.67593420089, 1563.62619150354, 7159.82706462325, 7975.47720918669, 88.1500453040276, 241.606862014831, 258.589429246383
5397, 3452.46607504592, 1641.0711842278, 7159.82706462325, 7975.47720918669, 92.6045159351765, 258.755507114884, 258.589429246383
5398, 3361.37139466193, 1597.42270635681, 7159.82706462325, 7975.47720918669, 90.0684212197407, 249.012309411083, 258.589429246383
5399, 3187.30801227509, 1514.30376900186, 7159.82706462325, 7975.47720918669, 85.3759996601258, 231.072595841206, 258.589429246383
5400, 2980.21274828473, 1415.8811213511, 7159.82706462325, 7975.47720918669, 80.1417655906918, 211.010128205873, 258.589429246383
5401, 2791.30265758565, 1326.56019989071, 7159.82706462325, 7975.47720918669, 75.6940655491006, 193.918652856588, 258.589429246383
5402, 2809.04056912195, 1335.00113818599, 7159.82706462325, 7975.47720918669, 76.0992551842834, 195.476112427307, 258.589429246383
5403, 2865.42305908194, 1361.61830240441, 7159.82706462325, 7975.47720918669, 77.4211009754582, 200.504669271672, 258.589429246383
5404, 2937.11431153945, 1395.53319244162, 7159.82706462325, 7975.47720918669, 79.105590773467, 207.010601759284, 258.589429246383
5405, 3067.69958501852, 1457.46698536699, 7159.82706462325, 7975.47720918669, 82.2945837269198, 219.290191245382, 258.589429246383
5406, 3356.26180368499, 1595.0153413339, 7159.82706462325, 7975.47720918669, 89.8766353643816, 248.401454144503, 258.589429246383
5407, 3980.00863711705, 1895.75372607422, 7159.82706462325, 7975.47720918669, 108.719043019345, 320.581474432251, 258.589429246383
5408, 4097.93374898916, 1953.36720486442, 7159.82706462325, 7975.47720918669, 112.68838747271, 335.70177068259, 258.589429246383
5409, 3848.47674207862, 1832.16127104501, 7159.82706462325, 7975.47720918669, 104.458051096589, 304.295707195074, 258.589429246383
5410, 3552.64888750067, 1689.26288581803, 7159.82706462325, 7975.47720918669, 95.4608372283001, 269.771903777989, 258.589429246383
5411, 3267.30652264151, 1552.45541343857, 7159.82706462325, 7975.47720918669, 87.5015055775899, 239.180087669844, 258.589429246383
5412, 3043.92728808028, 1446.0759098635, 7159.82706462325, 7975.47720918669, 81.752678842806, 217.06192561222, 258.589429246383
5413, 2824.75814914545, 1342.29295988148, 7159.82706462325, 7975.47720918669, 76.5240408948164, 196.918902141134, 258.589429246383
5414, 2624.37228518524, 1247.90614317569, 7159.82706462325, 7975.47720918669, 72.1118043810606, 179.866962611813, 258.589429246383
5415, 2414.5082699954, 1149.57066001836, 7159.82706462325, 7975.47720918669, 67.8418464124077, 163.366100327325, 258.589429246383
5416, 2190.4352305276, 1045.11726005487, 7159.82706462325, 7975.47720918669, 63.7142793212112, 147.326413595611, 258.589429246383
5417, 2272.10836854745, 1083.3678394727, 7159.82706462325, 7975.47720918669, 65.1449648995953, 152.967231335493, 258.589429246383
5418, 2506.04919714527, 1192.68202696555, 7159.82706462325, 7975.47720918669, 69.6273735836286, 170.35926982427, 258.589429246383
5419, 2995.98153542186, 1423.49564308028, 7159.82706462325, 7975.47720918669, 80.5453916536786, 212.495776125592, 258.589429246383
5420, 3330.89003912269, 1582.86964376674, 7159.82706462325, 7975.47720918669, 89.1936187152457, 245.752231079062, 258.589429246383
5421, 3445.12177536193, 1637.5753795266, 7159.82706462325, 7975.47720918669, 92.3647604022131, 257.927932223575, 258.589429246383
5422, 3464.88993301829, 1647.06698434341, 7159.82706462325, 7975.47720918669, 92.9231818003448, 260.078971252553, 258.589429246383
5423, 3344.54099196245, 1589.38843966257, 7159.82706462325, 7975.47720918669, 89.5800097338979, 247.213022251613, 258.589429246383
5424, 3011.54599314999, 1430.71938253643, 7159.82706462325, 7975.47720918669, 80.901211381588, 213.940082549841, 258.589429246383
5425, 2754.06129012864, 1308.96709221954, 7159.82706462325, 7975.47720918669, 74.8625536804365, 190.693418672087, 258.589429246383
5426, 2710.5159484397, 1288.54903520326, 7159.82706462325, 7975.47720918669, 73.8914031870061, 186.966373708391, 258.589429246383
5427, 2740.454303797, 1302.67564796768, 7159.82706462325, 7975.47720918669, 74.5544948867104, 189.518208442372, 258.589429246383
5428, 2909.24751534332, 1382.39175601857, 7159.82706462325, 7975.47720918669, 78.4296015135443, 204.436321250293, 258.589429246383
5429, 2970.59992048927, 1411.40250580705, 7159.82706462325, 7975.47720918669, 79.8980292238163, 210.090573352617, 258.589429246383
5430, 3127.81647128459, 1486.05286321827, 7159.82706462325, 7975.47720918669, 83.8046648492023, 225.118887661375, 258.589429246383
5431, 3586.76064755794, 1705.57584255597, 7159.82706462325, 7975.47720918669, 96.4600831326532, 273.623976705033, 258.589429246383
5432, 3750.58290433643, 1784.6339019519, 7159.82706462325, 7975.47720918669, 101.435017544996, 292.622748921099, 258.589429246383
5433, 3242.73535583434, 1540.74013427576, 7159.82706462325, 7975.47720918669, 86.8084387375234, 236.618943318203, 258.589429246383
5434, 2899.60022040721, 1377.66241268251, 7159.82706462325, 7975.47720918669, 78.2541850968449, 203.595991318764, 258.589429246383
5435, 2753.89952553552, 1308.91832883003, 7159.82706462325, 7975.47720918669, 74.9142203723895, 190.717537286701, 258.589429246383
5436, 2478.56296878399, 1179.50521756168, 7159.82706462325, 7975.47720918669, 69.0883156848426, 168.233148233397, 258.589429246383
5437, 2291.530063266, 1092.1962387207, 7159.82706462325, 7975.47720918669, 65.50682207659, 154.353473408998, 258.589429246383
5438, 2095.7844750262, 1001.21303442822, 7159.82706462325, 7975.47720918669, 62.0757931963034, 141.010173244951, 258.589429246383
5439, 1972.53614644233, 944.212104985334, 7159.82706462325, 7975.47720918669, 60.094328282557, 133.252953118273, 258.589429246383
5440, 1977.12712688, 946.462662640474, 7159.82706462325, 7975.47720918669, 60.169541514913, 133.538802046094, 258.589429246383
5441, 2009.26605504816, 961.351405146207, 7159.82706462325, 7975.47720918669, 60.6620841873623, 135.50987355617, 258.589429246383
5442, 2205.4709879038, 1052.46220930052, 7159.82706462325, 7975.47720918669, 63.9554719844654, 148.336999521339, 258.589429246383
5443, 2559.64636440453, 1217.83769732547, 7159.82706462325, 7975.47720918669, 70.7209811845975, 174.601186955509, 258.589429246383
5444, 2774.73049360308, 1318.86678950304, 7159.82706462325, 7975.47720918669, 75.348746993013, 192.510955064966, 258.589429246383
5445, 2928.57228170719, 1391.49448883784, 7159.82706462325, 7975.47720918669, 78.9189145029295, 206.254141338114, 258.589429246383
5446, 2858.72022297603, 1358.40305004783, 7159.82706462325, 7975.47720918669, 77.2722057854744, 199.922551925422, 258.589429246383
5447, 2498.85635843806, 1188.97665220782, 7159.82706462325, 7975.47720918669, 69.4493015910872, 169.77547745451, 258.589429246383
5448, 2091.78274494316, 999.195377929045, 7159.82706462325, 7975.47720918669, 61.935812710841, 140.684168048738, 258.589429246383
5449, 1810.04619460922, 869.10689623415, 7159.82706462325, 7975.47720918669, 57.5598465366484, 123.649674849767, 258.589429246383
5450, 1717.86929994594, 826.925440100355, 7159.82706462325, 7975.47720918669, 56.2861956440475, 118.638882707318, 258.589429246383
5451, 1760.25532771641, 846.561812784286, 7159.82706462325, 7975.47720918669, 56.8743548336191, 120.925505475754, 258.589429246383
5452, 1869.51441323865, 896.926653028876, 7159.82706462325, 7975.47720918669, 58.4506611990726, 127.066270218059, 258.589429246383
5453, 2036.57191503651, 974.118826816055, 7159.82706462325, 7975.47720918669, 61.0624126303942, 137.196358201574, 258.589429246383
5454, 2380.92142108389, 1134.24551893478, 7159.82706462325, 7975.47720918669, 67.1676254958323, 160.855862550583, 258.589429246383
5455, 2993.03589660036, 1422.06741667896, 7159.82706462325, 7975.47720918669, 80.5365681959792, 212.31278093547, 258.589429246383
5456, 3300.96542189616, 1568.49541059384, 7159.82706462325, 7975.47720918669, 88.480752300282, 242.762243066572, 258.589429246383
5457, 3282.2466846813, 1559.53640376696, 7159.82706462325, 7975.47720918669, 87.9903577310397, 240.828499256637, 258.589429246383
5458, 3261.97225122162, 1549.8294873482, 7159.82706462325, 7975.47720918669, 87.4890407739452, 238.775802917984, 258.589429246383
5459, 3354.81949538423, 1594.18583052054, 7159.82706462325, 7975.47720918669, 90.0371082472587, 248.469157200337, 258.589429246383
5460, 3316.14562720393, 1575.68528859566, 7159.82706462325, 7975.47720918669, 88.9854946272775, 244.417392430651, 258.589429246383
5461, 3317.61884068558, 1576.39387492979, 7159.82706462325, 7975.47720918669, 89.0206664502589, 244.564410070264, 258.589429246383
5462, 3215.3099333628, 1527.54708678254, 7159.82706462325, 7975.47720918669, 86.2801428446216, 234.046589301363, 258.589429246383
5463, 3213.25432346992, 1526.57447538984, 7159.82706462325, 7975.47720918669, 86.2262660321429, 233.840025886782, 258.589429246383
5464, 3302.1870368906, 1569.02228631654, 7159.82706462325, 7975.47720918669, 88.6033154023191, 242.952063879196, 258.589429246383
5465, 3545.71307517024, 1685.75324390385, 7159.82706462325, 7975.47720918669, 95.4201671233668, 269.170355017485, 258.589429246383
5466, 3829.08682058311, 1822.50855267407, 7159.82706462325, 7975.47720918669, 104.012422221235, 302.133639260443, 258.589429246383
5467, 4232.34537457561, 2018.8688813724, 7159.82706462325, 7975.47720918669, 117.460498580754, 353.586827561388, 258.589429246383
5468, 4491.12534874232, 2146.10558518687, 7159.82706462325, 7975.47720918669, 126.867180277796, 389.461598249231, 258.589429246383
5469, 4538.07420144429, 2169.37300392141, 7159.82706462325, 7975.47720918669, 128.679323682416, 396.273466373504, 258.589429246383
5470, 4434.76609844867, 2118.50430825956, 7159.82706462325, 7975.47720918669, 124.808674484913, 381.535677691384, 258.589429246383
5471, 4171.16029301391, 1989.19707506549, 7159.82706462325, 7975.47720918669, 115.377889655047, 345.541843773326, 258.589429246383
5472, 3744.73508851364, 1781.88904537978, 7159.82706462325, 7975.47720918669, 101.3329264977, 292.044695241597, 258.589429246383
5473, 3468.19031026255, 1648.61180132121, 7159.82706462325, 7975.47720918669, 93.1176178214451, 260.587799233684, 258.589429246383
5474, 3290.91096237372, 1563.70030774981, 7159.82706462325, 7975.47720918669, 88.1920105377824, 241.71669178487, 258.589429246383
5475, 3313.04171886661, 1574.28072898672, 7159.82706462325, 7975.47720918669, 88.7922978756726, 244.01558325244, 258.589429246383
5476, 3394.92933328241, 1613.46477390927, 7159.82706462325, 7975.47720918669, 91.0399624178717, 252.64789505449, 258.589429246383
5477, 3566.90480832798, 1696.00400621715, 7159.82706462325, 7975.47720918669, 95.9731014977271, 271.520129505192, 258.589429246383
5478, 3943.20913534194, 1877.88273763279, 7159.82706462325, 7975.47720918669, 107.637561099957, 316.145484835915, 258.589429246383
5479, 4563.21760523489, 2181.89669873994, 7159.82706462325, 7975.47720918669, 129.520304672353, 399.770296454444, 258.589429246383
5480, 4688.5425049525, 2243.88245150529, 7159.82706462325, 7975.47720918669, 134.294496373777, 418.125719153975, 258.589429246383
5481, 4377.68378255202, 2090.58906476568, 7159.82706462325, 7975.47720918669, 122.533651432589, 373.279732431257, 258.589429246383
5482, 3884.41148370635, 1849.59074737306, 7159.82706462325, 7975.47720918669, 105.709044536454, 308.780831016706, 258.589429246383
5483, 3506.11699807911, 1666.80606526555, 7159.82706462325, 7975.47720918669, 94.2515869599685, 264.731412894383, 258.589429246383
5484, 3249.44467966225, 1543.85386607448, 7159.82706462325, 7975.47720918669, 87.1682512074181, 237.475097198776, 258.589429246383
5485, 2962.39901161932, 1407.3111353981, 7159.82706462325, 7975.47720918669, 79.9167761401337, 209.525233654745, 258.589429246383
5486, 2676.54655838761, 1272.32151383512, 7159.82706462325, 7975.47720918669, 73.4034297941152, 184.339657087533, 258.589429246383
5487, 2440.41445804693, 1161.56948789575, 7159.82706462325, 7975.47720918669, 68.5332326030301, 165.502360449253, 258.589429246383
5488, 2406.45990117158, 1145.81892704378, 7159.82706462325, 7975.47720918669, 67.8694005035843, 162.942778198225, 258.589429246383
5489, 2391.80346314479, 1138.98334577045, 7159.82706462325, 7975.47720918669, 67.5512919078525, 161.822810272381, 258.589429246383
5490, 2578.88517668317, 1226.67040844975, 7159.82706462325, 7975.47720918669, 71.2627588965368, 176.286810312532, 258.589429246383
5491, 3036.55656441231, 1442.64924096779, 7159.82706462325, 7975.47720918669, 81.6391990345514, 216.439034801066, 258.589429246383
5492, 3486.72871452584, 1657.44434830284, 7159.82706462325, 7975.47720918669, 93.6347044172392, 262.567568802297, 258.589429246383
5493, 3580.62656424983, 1702.59829986714, 7159.82706462325, 7975.47720918669, 96.3963390065179, 273.078823757583, 258.589429246383
5494, 3613.43726182926, 1718.41546897725, 7159.82706462325, 7975.47720918669, 97.3589086301292, 276.79462288255, 258.589429246383
5495, 3480.80583265733, 1654.67399788581, 7159.82706462325, 7975.47720918669, 93.4409859606477, 261.909586866982, 258.589429246383
5496, 3183.63925599353, 1512.52210810478, 7159.82706462325, 7975.47720918669, 85.3114055087285, 230.752855150974, 258.589429246383
5497, 3012.32018497849, 1431.07182102553, 7159.82706462325, 7975.47720918669, 80.98626260475, 214.109728912353, 258.589429246383
5498, 2935.71490874952, 1394.77564664701, 7159.82706462325, 7975.47720918669, 79.1445312875664, 206.98381320155, 258.589429246383
5499, 2946.19626875686, 1399.76264203841, 7159.82706462325, 7975.47720918669, 79.3905304396139, 207.940090745248, 258.589429246383
5500, 2967.84059275252, 1410.01194834421, 7159.82706462325, 7975.47720918669, 79.9183570471646, 209.952872228703, 258.589429246383
5501, 3053.04157114453, 1450.42532970248, 7159.82706462325, 7975.47720918669, 82.019398412561, 218.004994479309, 258.589429246383
5502, 3310.12442168938, 1572.88912585533, 7159.82706462325, 7975.47720918669, 88.7042969171783, 243.690311337225, 258.589429246383
5503, 3715.43667287779, 1767.57075241528, 7159.82706462325, 7975.47720918669, 100.387353434109, 288.508659724851, 258.589429246383
5504, 3864.67145713619, 1839.83478771277, 7159.82706462325, 7975.47720918669, 105.078473698664, 306.40110877482, 258.589429246383
5505, 3661.23005768131, 1741.5106588471, 7159.82706462325, 7975.47720918669, 98.762701800678, 282.20563659129, 258.589429246383
5506, 3252.25500772581, 1545.19301086382, 7159.82706462325, 7975.47720918669, 87.2211013792386, 237.743331101226, 258.589429246383
5507, 2882.85811424668, 1369.61795230057, 7159.82706462325, 7975.47720918669, 78.0234669487219, 202.248311297623, 258.589429246383
5508, 2609.59603109221, 1240.83718973105, 7159.82706462325, 7975.47720918669, 71.9707454871575, 178.81885061564, 258.589429246383
5509, 2402.42209590175, 1143.80829673288, 7159.82706462325, 7975.47720918669, 67.8358957028946, 162.678825594919, 258.589429246383
5510, 2206.38107590738, 1052.43858020416, 7159.82706462325, 7975.47720918669, 64.2035164555551, 148.620833166869, 258.589429246383
5511, 2137.43558421469, 1020.5094180818, 7159.82706462325, 7975.47720918669, 63.0128331181489, 143.97983069643, 258.589429246383
5512, 1962.94268656269, 939.595556211561, 7159.82706462325, 7975.47720918669, 60.1553771962541, 132.878129834619, 258.589429246383
5513, 2110.69053241222, 1008.31404746145, 7159.82706462325, 7975.47720918669, 62.5096556345208, 142.172328562568, 258.589429246383
5514, 2331.50876558321, 1111.0313637591, 7159.82706462325, 7975.47720918669, 66.3970334423539, 157.377997498289, 258.589429246383
5515, 2453.13801281802, 1167.76651474362, 7159.82706462325, 7975.47720918669, 68.7006572243721, 166.402296315387, 258.589429246383
