"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
5516, 2707.70168742527, 1287.23987391568, 7159.82706462325, 7975.47720918669, 73.9812555090941, 186.880729546781, 258.589429246383
5517, 2615.54458087583, 1243.7732817505, 7159.82706462325, 7975.47720918669, 71.9676529225758, 179.198208921066, 258.589429246383
5518, 2686.474914304, 1277.19454892087, 7159.82706462325, 7975.47720918669, 73.4703710208123, 185.06403749964, 258.589429246383
5519, 2501.43756637849, 1190.24681824729, 7159.82706462325, 7975.47720918669, 69.5485052274859, 170.032474628424, 258.589429246383
5520, 2316.21703052165, 1103.73140403877, 7159.82706462325, 7975.47720918669, 65.9145387871034, 156.080609732577, 258.589429246383
5521, 2103.87769982974, 1004.966274046, 7159.82706462325, 7975.47720918669, 62.1522212757796, 141.493349303185, 258.589429246383
5522, 1937.82579151807, 928.140961826986, 7159.82706462325, 7975.47720918669, 59.4900363210395, 131.099092190367, 258.589429246383
5523, 1888.10199915623, 905.310764307097, 7159.82706462325, 7975.47720918669, 58.7410371903932, 128.159318424704, 258.589429246383
5524, 1932.24463483098, 925.77399274865, 7159.82706462325, 7975.47720918669, 59.4165960859501, 130.779501446325, 258.589429246383
5525, 1977.06815479259, 946.473830413316, 7159.82706462325, 7975.47720918669, 60.1205441259636, 133.501511456952, 258.589429246383
5526, 2102.70518923861, 1004.69740620352, 7159.82706462325, 7975.47720918669, 62.1706741987464, 141.458255752946, 258.589429246383
5527, 2296.02108828655, 1094.55252185024, 7159.82706462325, 7975.47720918669, 65.6095983830536, 154.699764197444, 258.589429246383
5528, 2563.56819654793, 1219.59802952354, 7159.82706462325, 7975.47720918669, 70.8694992324954, 174.972047454013, 258.589429246383
5529, 2759.96541015267, 1311.8361877707, 7159.82706462325, 7975.47720918669, 75.140744362966, 191.338791441553, 258.589429246383
5530, 2927.00536879347, 1390.66375616352, 7159.82706462325, 7975.47720918669, 79.0569867749503, 206.256510073052, 258.589429246383
5531, 2921.54692746209, 1388.02511096273, 7159.82706462325, 7975.47720918669, 78.948337509266, 205.775584917737, 258.589429246383
5532, 2715.62058320111, 1290.73066758908, 7159.82706462325, 7975.47720918669, 74.2705441146328, 187.64880835568, 258.589429246383
5533, 2504.69918133017, 1191.66398016393, 7159.82706462325, 7975.47720918669, 69.8412881080135, 170.482172224054, 258.589429246383
5534, 2443.72175221877, 1163.20964962089, 7159.82706462325, 7975.47720918669, 68.6225293210545, 165.78089571917, 258.589429246383
5535, 2308.58947009221, 1100.06852774802, 7159.82706462325, 7975.47720918669, 66.0348911066489, 155.7790838652, 258.589429246383
5536, 2205.55958279665, 1052.12006651873, 7159.82706462325, 7975.47720918669, 64.1718788520452, 148.553924420522, 258.589429246383
5537, 2195.18901216823, 1047.3846850782, 7159.82706462325, 7975.47720918669, 63.9652698151403, 147.824025795121, 258.589429246383
5538, 2301.33313192554, 1096.8763119585, 7159.82706462325, 7975.47720918669, 65.8311568725128, 155.204443155236, 258.589429246383
5539, 2509.26970346924, 1194.07028970413, 7159.82706462325, 7975.47720918669, 69.8198520581824, 170.747953825236, 258.589429246383
5540, 2603.23459924665, 1238.08072738592, 7159.82706462325, 7975.47720918669, 71.7270355351653, 178.207125585016, 258.589429246383
5541, 2667.55253151496, 1268.30235976956, 7159.82706462325, 7975.47720918669, 73.0598700424894, 183.465312463109, 258.589429246383
5542, 2415.52155511855, 1149.99825584185, 7159.82706462325, 7975.47720918669, 67.8695257245171, 163.457814443313, 258.589429246383
5543, 2259.82152014386, 1077.44693843792, 7159.82706462325, 7975.47720918669, 64.9208739202905, 152.10904746366, 258.589429246383
5544, 2102.86295342876, 1004.53075523936, 7159.82706462325, 7975.47720918669, 62.1581034327122, 141.447388356078, 258.589429246383
5545, 1898.95641588988, 910.152812340418, 7159.82706462325, 7975.47720918669, 58.9028897025005, 128.79188114359, 258.589429246383
5546, 1780.70380589654, 855.75116048569, 7159.82706462325, 7975.47720918669, 57.1926149921659, 122.073469216281, 258.589429246383
5547, 1698.6870382307, 818.095573710063, 7159.82706462325, 7975.47720918669, 56.0650723074718, 117.665637395074, 258.589429246383
5548, 1642.67473911308, 792.431583039657, 7159.82706462325, 7975.47720918669, 55.3350080895677, 114.781735058953, 258.589429246383
5549, 1660.63073336715, 800.76107397087, 7159.82706462325, 7975.47720918669, 55.5796929103279, 115.707845588155, 258.589429246383
5550, 1667.20457820989, 803.765165642808, 7159.82706462325, 7975.47720918669, 55.6855065627398, 116.062154595839, 258.589429246383
5551, 1775.59031141854, 853.646268085693, 7159.82706462325, 7975.47720918669, 57.2054007115875, 121.872738095037, 258.589429246383
5552, 2001.51173661442, 957.927264432256, 7159.82706462325, 7975.47720918669, 60.6027401016962, 135.092157715662, 258.589429246383
5553, 2438.10950193427, 1160.95596742081, 7159.82706462325, 7975.47720918669, 68.4318462177913, 165.276620135825, 258.589429246383
5554, 2636.07825294583, 1253.52828799064, 7159.82706462325, 7975.47720918669, 72.518452632614, 180.972825431126, 258.589429246383
5555, 2636.55003615059, 1253.63814198435, 7159.82706462325, 7975.47720918669, 72.5433700536363, 181.027690934782, 258.589429246383
5556, 2702.32716217409, 1284.58888319428, 7159.82706462325, 7975.47720918669, 73.961400215337, 186.512444217819, 258.589429246383
5557, 2789.54025267084, 1325.68473673094, 7159.82706462325, 7975.47720918669, 75.8969009315403, 193.992086798237, 258.589429246383
5558, 2942.52853178805, 1397.99040787739, 7159.82706462325, 7975.47720918669, 79.4614734115298, 207.715077826453, 258.589429246383
5559, 2910.45065962614, 1382.75849479117, 7159.82706462325, 7975.47720918669, 78.6979385626062, 204.775717822477, 258.589429246383
5560, 2824.34188347208, 1342.04026279715, 7159.82706462325, 7975.47720918669, 76.6904245506679, 197.049562259662, 258.589429246383
5561, 2920.72225503337, 1387.65253778634, 7159.82706462325, 7975.47720918669, 78.9357901566474, 205.710614843395, 258.589429246383
5562, 2716.27585091702, 1291.05506008236, 7159.82706462325, 7975.47720918669, 74.2451844036888, 187.66835736376, 258.589429246383
5563, 2759.58595944568, 1311.5754575031, 7159.82706462325, 7975.47720918669, 75.1706426260774, 191.343208768433, 258.589429246383
5564, 2923.39041623614, 1388.96843457041, 7159.82706462325, 7975.47720918669, 78.9165092443653, 205.884456749945, 258.589429246383
5565, 2997.53343812311, 1424.08158405308, 7159.82706462325, 7975.47720918669, 80.672251736813, 212.730978043711, 258.589429246383
5566, 2768.21412384882, 1315.55745747876, 7159.82706462325, 7975.47720918669, 75.2982397741365, 192.042753421288, 258.589429246383
5567, 2488.06562395822, 1183.91934413081, 7159.82706462325, 7975.47720918669, 69.3046487174586, 169.00331929249, 258.589429246383
5568, 2126.82157944782, 1015.46423555635, 7159.82706462325, 7975.47720918669, 62.5822437572498, 143.028776718254, 258.589429246383
5569, 1896.65574574085, 909.068579814532, 7159.82706462325, 7975.47720918669, 58.9067273232689, 128.683093017364, 258.589429246383
5570, 1743.27934410818, 838.508456868534, 7159.82706462325, 7975.47720918669, 56.7005274309366, 120.056188484778, 258.589429246383
5571, 1767.15668778204, 849.678416596392, 7159.82706462325, 7975.47720918669, 57.0626845911055, 121.38557086005, 258.589429246383
5572, 1747.95243780923, 840.79994445761, 7159.82706462325, 7975.47720918669, 56.7995990977545, 120.344879257721, 258.589429246383
5573, 1872.75929099712, 898.413901371133, 7159.82706462325, 7975.47720918669, 58.586712386853, 127.332036569301, 258.589429246383
5574, 2115.02377055644, 1010.50752236884, 7159.82706462325, 7975.47720918669, 62.4290441464474, 142.303545388013, 258.589429246383
5575, 2448.89986788358, 1165.98849268286, 7159.82706462325, 7975.47720918669, 68.5232000351238, 165.982394958941, 258.589429246383
5576, 2669.94567226343, 1269.53273784827, 7159.82706462325, 7975.47720918669, 73.1056200328827, 183.641150422338, 258.589429246383
5577, 2759.23483337376, 1311.49808432995, 7159.82706462325, 7975.47720918669, 75.0785058846562, 191.221872420384, 258.589429246383
5578, 2720.42188355447, 1293.15361903817, 7159.82706462325, 7975.47720918669, 74.2551951082897, 187.93153450091, 258.589429246383
5579, 2806.32739630331, 1333.69073501549, 7159.82706462325, 7975.47720918669, 76.1605095749111, 195.337755217568, 258.589429246383
5580, 2735.54106137742, 1300.26399792924, 7159.82706462325, 7975.47720918669, 74.5627332572458, 189.198079082062, 258.589429246383
5581, 2607.96407071142, 1240.229232828, 7159.82706462325, 7975.47720918669, 71.8082339190485, 178.557796879083, 258.589429246383
5582, 2464.26141202671, 1172.85349062967, 7159.82706462325, 7975.47720918669, 68.8752672227806, 167.199611224127, 258.589429246383
5583, 2335.21573311288, 1112.57685470412, 7159.82706462325, 7975.47720918669, 66.3882606512756, 157.559746452342, 258.589429246383
5584, 2210.08525457888, 1054.30661272137, 7159.82706462325, 7975.47720918669, 64.090923121037, 148.704130143408, 258.589429246383
5585, 2292.96496867835, 1093.04290676663, 7159.82706462325, 7975.47720918669, 65.5631248768297, 154.489402227553, 258.589429246383
5586, 2628.95640566074, 1250.30364234037, 7159.82706462325, 7975.47720918669, 72.2154832303502, 180.259981416284, 258.589429246383
5587, 2917.77482844959, 1386.39703250039, 7159.82706462325, 7975.47720918669, 78.6958879172064, 205.292529243577, 258.589429246383
5588, 3350.09112265527, 1592.00487789698, 7159.82706462325, 7975.47720918669, 89.774958687075, 247.846374545004, 258.589429246383
5589, 3468.77194166557, 1648.86626933935, 7159.82706462325, 7975.47720918669, 93.1141137116532, 260.611553860944, 258.589429246383
5590, 3364.7521221695, 1599.02826782216, 7159.82706462325, 7975.47720918669, 90.1828945381919, 249.406741932736, 258.589429246383
5591, 3077.15269127458, 1461.84204677085, 7159.82706462325, 7975.47720918669, 82.5835587092144, 220.274701533477, 258.589429246383
5592, 2812.80749327526, 1336.64430524116, 7159.82706462325, 7975.47720918669, 76.225968277017, 195.855074507504, 258.589429246383
5593, 2518.90488140294, 1198.39746320743, 7159.82706462325, 7975.47720918669, 69.871960617138, 171.358585635521, 258.589429246383
5594, 2453.0565799206, 1167.70760676147, 7159.82706462325, 7975.47720918669, 68.5481031775884, 166.251249287728, 258.589429246383
5595, 2518.11211926347, 1198.22914453021, 7159.82706462325, 7975.47720918669, 69.8559905095621, 171.299369944252, 258.589429246383
5596, 2630.74035498685, 1251.07380828889, 7159.82706462325, 7975.47720918669, 72.2054812976723, 180.354897387197, 258.589429246383
5597, 2816.1291727408, 1338.36204685567, 7159.82706462325, 7975.47720918669, 76.3078644699616, 196.15409404491, 258.589429246383
5598, 3060.91600970968, 1454.20737941401, 7159.82706462325, 7975.47720918669, 82.1919482585745, 218.727022187156, 258.589429246383
5599, 3694.25060424711, 1757.31198230962, 7159.82706462325, 7975.47720918669, 99.7134334309242, 286.001097350683, 258.589429246383
5600, 3922.5870629363, 1867.96503927427, 7159.82706462325, 7975.47720918669, 106.87087027663, 313.443506745313, 258.589429246383
5601, 3556.34000289855, 1691.04469388619, 7159.82706462325, 7975.47720918669, 95.5707181873584, 270.187225948395, 258.589429246383
5602, 3199.90533610237, 1520.29957665555, 7159.82706462325, 7975.47720918669, 85.7286675860748, 232.321144126466, 258.589429246383
5603, 2803.31881903221, 1332.12152148535, 7159.82706462325, 7975.47720918669, 76.0468721979652, 195.027915605937, 258.589429246383
5604, 2697.57270023234, 1282.38485982617, 7159.82706462325, 7975.47720918669, 73.6994177340717, 185.949584051509, 258.589429246383
5605, 2638.48641109279, 1254.6155498835, 7159.82706462325, 7975.47720918669, 72.4247271625333, 181.029193090399, 258.589429246383
5606, 2548.30547500728, 1212.26466275767, 7159.82706462325, 7975.47720918669, 70.5518530663577, 173.745051691625, 258.589429246383
5607, 2415.37504570122, 1150.01065810245, 7159.82706462325, 7975.47720918669, 67.8971370952023, 163.466299817653, 258.589429246383
5608, 2405.31146517957, 1145.37888045266, 7159.82706462325, 7975.47720918669, 67.7065159094957, 162.719278081457, 258.589429246383
5609, 2433.05883948512, 1158.35986902699, 7159.82706462325, 7975.47720918669, 68.2392161444745, 164.809962173569, 258.589429246383
5610, 2700.61612180781, 1283.92753248843, 7159.82706462325, 7975.47720918669, 73.7882845548594, 186.254642495044, 258.589429246383
5611, 3092.95724481779, 1469.42374149522, 7159.82706462325, 7975.47720918669, 83.0267268295206, 221.848421025435, 258.589429246383
5612, 3459.25799734247, 1644.25914878985, 7159.82706462325, 7975.47720918669, 92.8732611028635, 259.603358792794, 258.589429246383
5613, 3594.3193962, 1709.18518066312, 7159.82706462325, 7975.47720918669, 96.8038284606434, 274.637068432272, 258.589429246383
5614, 3538.59987608943, 1682.40201682262, 7159.82706462325, 7975.47720918669, 95.1648510955297, 268.369685353368, 258.589429246383
5615, 3340.52058733289, 1587.41837408838, 7159.82706462325, 7975.47720918669, 89.5341768690049, 246.870072357535, 258.589429246383
5616, 3065.85064896675, 1456.46065151318, 7159.82706462325, 7975.47720918669, 82.316703553496, 219.201835556175, 258.589429246383
5617, 2843.23882767103, 1351.00146512747, 7159.82706462325, 7975.47720918669, 76.9613702760094, 198.594759940979, 258.589429246383
5618, 2771.72975833158, 1317.30792823345, 7159.82706462325, 7975.47720918669, 75.3272998490281, 192.309782313318, 258.589429246383
5619, 2782.70792670767, 1322.51016356481, 7159.82706462325, 7975.47720918669, 75.5805887749099, 193.271341747948, 258.589429246383
5620, 2827.29344597135, 1343.55191971174, 7159.82706462325, 7975.47720918669, 76.6036817461922, 197.189448799896, 258.589429246383
5621, 2891.3447981223, 1373.81344581429, 7159.82706462325, 7975.47720918669, 78.0990728187838, 202.928021333333, 258.589429246383
5622, 3154.73810439151, 1498.79547432329, 7159.82706462325, 7975.47720918669, 84.5869085777926, 227.888921131235, 258.589429246383
5623, 3728.71255803153, 1773.91787884045, 7159.82706462325, 7975.47720918669, 100.834859660415, 290.124224736981, 258.589429246383
5624, 3817.24559233903, 1816.84648696276, 7159.82706462325, 7975.47720918669, 103.608975553522, 300.693960459031, 258.589429246383
5625, 3558.51463184838, 1691.99205563544, 7159.82706462325, 7975.47720918669, 95.7540385439797, 270.581615438536, 258.589429246383
5626, 3101.924471059, 1473.51305000039, 7159.82706462325, 7975.47720918669, 83.3313702189091, 222.778651151697, 258.589429246383
5627, 2717.92542694614, 1291.74547301692, 7159.82706462325, 7975.47720918669, 74.2772671974166, 187.809686751866, 258.589429246383
5628, 2643.3019374018, 1256.75552234272, 7159.82706462325, 7975.47720918669, 72.6752743986053, 181.585201654687, 258.589429246383
5629, 2407.80846651554, 1146.30126226039, 7159.82706462325, 7975.47720918669, 67.9076534308291, 163.055764761834, 258.589429246383
5630, 2203.00215918054, 1050.85236974918, 7159.82706462325, 7975.47720918669, 64.1292440572338, 148.377905898451, 258.589429246383
5631, 2080.26508336234, 993.926477774867, 7159.82706462325, 7975.47720918669, 62.1018273911336, 140.28780471243, 258.589429246383
5632, 2099.1840071504, 1002.82305232756, 7159.82706462325, 7975.47720918669, 62.4460476674013, 141.544696815101, 258.589429246383
5633, 2311.31290029853, 1101.58243292705, 7159.82706462325, 7975.47720918669, 66.1359642025996, 156.026241149764, 258.589429246383
5634, 2450.23775261957, 1166.39570534317, 7159.82706462325, 7975.47720918669, 68.741970802466, 166.268778694395, 258.589429246383
5635, 2788.32488365999, 1325.24103630398, 7159.82706462325, 7975.47720918669, 75.8064220559343, 193.824476457484, 258.589429246383
5636, 2891.2752172295, 1373.78707142743, 7159.82706462325, 7975.47720918669, 78.1316624174263, 202.928231526887, 258.589429246383
5637, 3037.5669872594, 1443.08949239574, 7159.82706462325, 7975.47720918669, 81.6395882467955, 216.511941450043, 258.589429246383
5638, 3075.95616325578, 1461.30464342647, 7159.82706462325, 7975.47720918669, 82.5847070191864, 220.188428542697, 258.589429246383
5639, 2727.85435741178, 1296.53863601427, 7159.82706462325, 7975.47720918669, 74.3255536329293, 188.50143424772, 258.589429246383
5640, 2434.34629132449, 1158.79702544268, 7159.82706462325, 7975.47720918669, 68.1973087315834, 164.846187712286, 258.589429246383
5641, 2209.5270278911, 1054.0139596097, 7159.82706462325, 7975.47720918669, 63.9912982315303, 148.583244663125, 258.589429246383
5642, 2190.2967338266, 1045.22681028698, 7159.82706462325, 7975.47720918669, 63.6677180982516, 147.291387230317, 258.589429246383
5643, 2202.80543212159, 1051.06850797196, 7159.82706462325, 7975.47720918669, 63.8858819287223, 148.141720015574, 258.589429246383
5644, 2348.83051079475, 1119.13842895534, 7159.82706462325, 7975.47720918669, 66.5663150338402, 158.497126111266, 258.589429246383
5645, 2419.38972461603, 1152.01333282187, 7159.82706462325, 7975.47720918669, 67.9325659302146, 163.749961060774, 258.589429246383
5646, 2634.27876274165, 1252.74751215472, 7159.82706462325, 7975.47720918669, 72.319723421365, 180.696438110903, 258.589429246383
5647, 3068.59304542502, 1457.85538726937, 7159.82706462325, 7975.47720918669, 82.4200021738478, 219.499985802989, 258.589429246383
5648, 3354.70329885646, 1594.15279263992, 7159.82706462325, 7975.47720918669, 89.9913933021157, 248.43527291516, 258.589429246383
5649, 3114.30739772453, 1479.42327994312, 7159.82706462325, 7975.47720918669, 83.6554957683375, 224.019777440652, 258.589429246383
5650, 3006.65154828641, 1428.27990342166, 7159.82706462325, 7975.47720918669, 81.0129568723715, 213.725203534184, 258.589429246383
5651, 2945.01234920389, 1399.059844544, 7159.82706462325, 7975.47720918669, 79.5482078473664, 208.003475572237, 258.589429246383
5652, 2912.69678320312, 1383.77185025537, 7159.82706462325, 7975.47720918669, 78.7789582701913, 205.036912172162, 258.589429246383
5653, 2755.95862150827, 1309.70692860939, 7159.82706462325, 7975.47720918669, 75.1767593406455, 191.139533531159, 258.589429246383
5654, 2749.42100450756, 1306.66306636254, 7159.82706462325, 7975.47720918669, 75.0572303980024, 190.61301410103, 258.589429246383
5655, 2762.52180602405, 1312.84454229911, 7159.82706462325, 7975.47720918669, 75.3493198751478, 191.741763802492, 258.589429246383
5656, 2743.33939007666, 1303.80964404185, 7159.82706462325, 7975.47720918669, 74.9036690711393, 190.062637640086, 258.589429246383
5657, 2921.24265843938, 1387.86672031064, 7159.82706462325, 7975.47720918669, 78.9860905109176, 205.826735819234, 258.589429246383
5658, 3190.75547241294, 1515.84168835313, 7159.82706462325, 7975.47720918669, 85.6763602155414, 231.634186622013, 258.589429246383
5659, 3393.43262057501, 1612.67222104588, 7159.82706462325, 7975.47720918669, 91.094730332488, 252.565273181584, 258.589429246383
5660, 3591.14254127911, 1707.59861407272, 7159.82706462325, 7975.47720918669, 96.7769076620356, 274.340210631687, 258.589429246383
5661, 3452.33351004993, 1640.92588179901, 7159.82706462325, 7975.47720918669, 92.7502849309533, 258.936557353942, 258.589429246383
5662, 3226.40511814341, 1532.84254038219, 7159.82706462325, 7975.47720918669, 86.542467510394, 235.179634888476, 258.589429246383
5663, 2877.62647969556, 1367.17598660719, 7159.82706462325, 7975.47720918669, 77.8164786079208, 201.742014434802, 258.589429246383
5664, 2601.25294134547, 1236.99161623287, 7159.82706462325, 7975.47720918669, 71.6293055560171, 178.014519495459, 258.589429246383
5665, 2263.12140526133, 1078.87059714359, 7159.82706462325, 7975.47720918669, 64.9540523429297, 152.305407516758, 258.589429246383
5666, 2136.34674265509, 1020.08537282375, 7159.82706462325, 7975.47720918669, 62.7416899726368, 143.664811585758, 258.589429246383
5667, 2107.01939308695, 1006.56336502727, 7159.82706462325, 7975.47720918669, 62.2510097849519, 141.739387497495, 258.589429246383
5668, 2105.3784288213, 1005.82518279679, 7159.82706462325, 7975.47720918669, 62.2274384198544, 141.636098512646, 258.589429246383
5669, 2110.13587397323, 1008.02634998919, 7159.82706462325, 7975.47720918669, 62.3221583326443, 141.962118487447, 258.589429246383
5670, 2357.81665203969, 1123.39663887022, 7159.82706462325, 7975.47720918669, 66.7609742028542, 159.169020189373, 258.589429246383
5671, 2797.66445651917, 1329.71023860414, 7159.82706462325, 7975.47720918669, 75.9447831745996, 194.576571220795, 258.589429246383
5672, 2929.32029531137, 1391.80131642676, 7159.82706462325, 7975.47720918669, 79.0216180094647, 206.381741980504, 258.589429246383
5673, 2724.8291407546, 1295.11575765597, 7159.82706462325, 7975.47720918669, 74.3985690379241, 188.355887144309, 258.589429246383
5674, 2596.43481794437, 1234.73495482247, 7159.82706462325, 7975.47720918669, 71.7223601544841, 177.772916033119, 258.589429246383
5675, 2622.03340398751, 1246.81046271979, 7159.82706462325, 7975.47720918669, 72.259327144898, 179.863323889579, 258.589429246383
5676, 2605.74097154954, 1239.13432337111, 7159.82706462325, 7975.47720918669, 71.9230646375577, 178.541466140263, 258.589429246383
5677, 2614.43409100792, 1243.22594917975, 7159.82706462325, 7975.47720918669, 72.0991357186173, 179.245521970649, 258.589429246383
5678, 2526.05957246766, 1201.72097291707, 7159.82706462325, 7975.47720918669, 70.2875218334617, 172.17492809157, 258.589429246383
5679, 2426.03096528514, 1154.89240780305, 7159.82706462325, 7975.47720918669, 68.2962252698532, 164.461479492375, 258.589429246383
5680, 2488.59190066356, 1184.24460273153, 7159.82706462325, 7975.47720918669, 69.5106684576384, 169.240349314912, 258.589429246383
5681, 2621.69686054447, 1246.68687004231, 7159.82706462325, 7975.47720918669, 72.238029679522, 179.836538801522, 258.589429246383
5682, 2739.44072748187, 1302.06928178768, 7159.82706462325, 7975.47720918669, 74.7646167501945, 189.666638343416, 258.589429246383
5683, 2869.58977505715, 1363.48721451949, 7159.82706462325, 7975.47720918669, 77.6924021404522, 201.054446213871, 258.589429246383
5684, 2944.2533915885, 1398.81652782116, 7159.82706462325, 7975.47720918669, 79.4124049839554, 207.804370415367, 258.589429246383
5685, 2920.53831768395, 1387.57586929511, 7159.82706462325, 7975.47720918669, 78.8261689839983, 205.610746185009, 258.589429246383
5686, 2721.8809305155, 1293.72813843209, 7159.82706462325, 7975.47720918669, 74.2703974732582, 188.079045799793, 258.589429246383
5687, 2563.46186174613, 1219.3187737522, 7159.82706462325, 7975.47720918669, 70.8381488097726, 174.953093571169, 258.589429246383
5688, 2321.33877880396, 1106.04901713532, 7159.82706462325, 7975.47720918669, 66.0408525282176, 156.487785111062, 258.589429246383
5689, 2099.04286137221, 1002.69816837225, 7159.82706462325, 7975.47720918669, 62.0898293926608, 141.198082191943, 258.589429246383
5690, 1892.92306160898, 907.352308030684, 7159.82706462325, 7975.47720918669, 58.8299138628512, 128.455729386182, 258.589429246383
5691, 1802.32728437056, 865.723913708032, 7159.82706462325, 7975.47720918669, 57.5103436345821, 123.284292562638, 258.589429246383
5692, 1848.10805973696, 886.96431497981, 7159.82706462325, 7975.47720918669, 58.1961262015536, 125.888304338664, 258.589429246383
5693, 1851.92256266014, 888.661495803157, 7159.82706462325, 7975.47720918669, 58.2792289787013, 126.132011033251, 258.589429246383
5694, 2007.60156412641, 960.680165503696, 7159.82706462325, 7975.47720918669, 60.6870771732951, 135.45680412643, 258.589429246383
5695, 2165.70348184315, 1033.91768159264, 7159.82706462325, 7975.47720918669, 63.344831172629, 145.717680217598, 258.589429246383
5696, 2359.06298607128, 1123.90323688596, 7159.82706462325, 7975.47720918669, 66.8335260664151, 159.311393212245, 258.589429246383
5697, 2697.28869925316, 1282.34554377165, 7159.82706462325, 7975.47720918669, 73.7818200665929, 186.042774633024, 258.589429246383
5698, 2990.18673450662, 1420.56958219925, 7159.82706462325, 7975.47720918669, 80.5985069057068, 212.159257007097, 258.589429246383
5699, 3259.59755260322, 1548.67064827472, 7159.82706462325, 7975.47720918669, 87.4870396017899, 238.593222111933, 258.589429246383
5700, 3366.53039952141, 1599.72926719454, 7159.82706462325, 7975.47720918669, 90.4527656699371, 249.821431315382, 258.589429246383
5701, 3307.22849713933, 1571.36815050388, 7159.82706462325, 7975.47720918669, 88.8261697544369, 243.588128348091, 258.589429246383
5702, 3071.94387814134, 1459.22051709125, 7159.82706462325, 7975.47720918669, 82.685063100502, 220.00268161923, 258.589429246383
5703, 2997.09890051281, 1423.72747651756, 7159.82706462325, 7975.47720918669, 80.8269109056324, 212.873254484766, 258.589429246383
5704, 3002.55424117007, 1426.3233785754, 7159.82706462325, 7975.47720918669, 80.9703333511648, 213.402382016369, 258.589429246383
5705, 3128.15530390485, 1486.00751642856, 7159.82706462325, 7975.47720918669, 84.0925721468689, 225.462786209025, 258.589429246383
5706, 3309.57685206329, 1572.55793929641, 7159.82706462325, 7975.47720918669, 88.7966123983434, 243.715845765342, 258.589429246383
5707, 3396.11037760847, 1613.98595829128, 7159.82706462325, 7975.47720918669, 91.1334402307166, 252.79890042609, 258.589429246383
5708, 3540.06946322804, 1683.07262516026, 7159.82706462325, 7975.47720918669, 95.2179297713524, 268.518978855294, 258.589429246383
5709, 3547.05565357309, 1686.45363949042, 7159.82706462325, 7975.47720918669, 95.4140859647914, 269.300030550937, 258.589429246383
5710, 3423.33032137566, 1627.06343869757, 7159.82706462325, 7975.47720918669, 91.8537714734399, 255.703343580169, 258.589429246383
5711, 3385.09811875494, 1608.75928417337, 7159.82706462325, 7975.47720918669, 90.75886307623, 251.579105499148, 258.589429246383
5712, 3178.11812508705, 1509.8999850638, 7159.82706462325, 7975.47720918669, 85.1653868059447, 230.191664963337, 258.589429246383
5713, 2945.99790722627, 1399.61496526324, 7159.82706462325, 7975.47720918669, 79.3760427127574, 207.9115180639, 258.589429246383
5714, 2813.41508797764, 1336.94762622923, 7159.82706462325, 7975.47720918669, 76.2776274968302, 195.960969459979, 258.589429246383
5715, 2823.04624316567, 1341.54068908114, 7159.82706462325, 7975.47720918669, 76.4993966636972, 196.810405007057, 258.589429246383
5716, 2867.82414269679, 1362.69211292653, 7159.82706462325, 7975.47720918669, 77.5454771654408, 200.8112671839, 258.589429246383
5717, 2914.19309890087, 1384.60418915726, 7159.82706462325, 7975.47720918669, 78.6533531390831, 205.028224607989, 258.589429246383
5718, 2891.14176047912, 1373.6934532283, 7159.82706462325, 7975.47720918669, 78.0928617276905, 202.90888384529, 258.589429246383
5719, 3002.17334422606, 1426.28936285717, 7159.82706462325, 7975.47720918669, 80.7738145487241, 213.16966906388, 258.589429246383
5720, 3266.18501392181, 1551.90359438628, 7159.82706462325, 7975.47720918669, 87.526594851947, 239.126565385718, 258.589429246383
5721, 3614.78480130061, 1719.01708458894, 7159.82706462325, 7975.47720918669, 97.3903636427996, 276.894510140344, 258.589429246383
5722, 3641.36094980211, 1731.8436625595, 7159.82706462325, 7975.47720918669, 98.2357908934072, 279.991988810359, 258.589429246383
5723, 3517.54651885404, 1672.24566433006, 7159.82706462325, 7975.47720918669, 94.6189626148025, 266.048114453454, 258.589429246383
5724, 3612.06120924274, 1717.701541618, 7159.82706462325, 7975.47720918669, 97.3850023176591, 276.65791472343, 258.589429246383
5725, 3581.56975801512, 1703.02910612381, 7159.82706462325, 7975.47720918669, 96.495210790314, 273.212549642375, 258.589429246383
5726, 3438.43034852673, 1634.25645882186, 7159.82706462325, 7975.47720918669, 92.3821289348006, 257.391700712539, 258.589429246383
5727, 3091.27089742205, 1468.43639865718, 7159.82706462325, 7975.47720918669, 83.1379978272143, 221.802869419194, 258.589429246383
5728, 2864.88963595539, 1361.13087646221, 7159.82706462325, 7975.47720918669, 77.6343311633079, 200.675466257176, 258.589429246383
5729, 2729.27551516954, 1297.17278242838, 7159.82706462325, 7975.47720918669, 74.5467179451936, 188.806182007442, 258.589429246383
5730, 2979.66518261973, 1415.58768584342, 7159.82706462325, 7975.47720918669, 80.3229302753266, 211.155705978592, 258.589429246383
5731, 3105.20400117952, 1475.16145714115, 7159.82706462325, 7975.47720918669, 83.4047863043224, 223.104903938718, 258.589429246383
5732, 3211.55776256431, 1525.80789411777, 7159.82706462325, 7975.47720918669, 86.1190243968236, 233.620807557345, 258.589429246383
5733, 3292.54228996977, 1564.47703408185, 7159.82706462325, 7975.47720918669, 88.2388884605584, 241.862471019362, 258.589429246383
5734, 3205.77051704195, 1523.06514081755, 7159.82706462325, 7975.47720918669, 85.9211188573542, 232.997416000887, 258.589429246383
5735, 2800.49997842514, 1330.77337172031, 7159.82706462325, 7975.47720918669, 75.9588203407193, 194.784794920066, 258.589429246383
5736, 2389.23752869095, 1137.66000604317, 7159.82706462325, 7975.47720918669, 67.2949125945572, 161.421496193827, 258.589429246383
5737, 2138.538686395, 1021.04129771467, 7159.82706462325, 7975.47720918669, 62.731663667498, 143.755411948669, 258.589429246383
5738, 2013.03161409459, 962.98626559634, 7159.82706462325, 7975.47720918669, 60.6537643351054, 135.674713712528, 258.589429246383
5739, 1994.82678161742, 954.648265189364, 7159.82706462325, 7975.47720918669, 60.3965438810922, 134.578004732255, 258.589429246383
5740, 2102.48855580622, 1004.61330921481, 7159.82706462325, 7975.47720918669, 62.1491129591599, 141.416002623389, 258.589429246383
5741, 2261.27592358274, 1078.39694571274, 7159.82706462325, 7975.47720918669, 64.9227734992829, 152.182117989947, 258.589429246383
5742, 2654.77195085401, 1262.4942951117, 7159.82706462325, 7975.47720918669, 72.7254302730145, 182.338832069316, 258.589429246383
5743, 3201.442094683, 1521.09434350293, 7159.82706462325, 7975.47720918669, 85.751199544025, 232.482679514198, 258.589429246383
5744, 3461.0677423984, 1645.2070450658, 7159.82706462325, 7975.47720918669, 92.8294251622164, 259.66372269774, 258.589429246383
5745, 3185.19621201222, 1513.29547012177, 7159.82706462325, 7975.47720918669, 85.3346517608609, 230.841918290438, 258.589429246383
5746, 2778.43467210022, 1320.36843550075, 7159.82706462325, 7975.47720918669, 75.4996783276951, 192.869668265869, 258.589429246383
5747, 2586.05467142324, 1229.92737706038, 7159.82706462325, 7975.47720918669, 71.3294225928154, 176.760837691259, 258.589429246383
5748, 2416.06832287068, 1150.3116104418, 7159.82706462325, 7975.47720918669, 67.944885630664, 163.54613220301, 258.589429246383
5749, 2197.74321659802, 1048.5028806981, 7159.82706462325, 7975.47720918669, 63.9068498423614, 147.883164304046, 258.589429246383
5750, 2039.45777139311, 975.110299514124, 7159.82706462325, 7975.47720918669, 61.2487373471881, 137.495354767316, 258.589429246383
5751, 1903.13968225178, 912.116769758655, 7159.82706462325, 7975.47720918669, 59.1111186583097, 129.170362141008, 258.589429246383
5752, 1868.92574712619, 896.45481659637, 7159.82706462325, 7975.47720918669, 58.5442171059461, 127.123059281155, 258.589429246383
5753, 1926.66995805612, 923.196697330069, 7159.82706462325, 7975.47720918669, 59.3840492877779, 130.490256527321, 258.589429246383
5754, 2106.10608616753, 1006.32122030155, 7159.82706462325, 7975.47720918669, 62.2527002304211, 141.696666232781, 258.589429246383
5755, 2474.66982363921, 1178.05414888758, 7159.82706462325, 7975.47720918669, 69.0051725178924, 167.943311745369, 258.589429246383
5756, 2810.28470094472, 1335.65211832224, 7159.82706462325, 7975.47720918669, 76.1793580441045, 195.642686531584, 258.589429246383
5757, 2994.4945089125, 1422.72204210631, 7159.82706462325, 7975.47720918669, 80.5108273559289, 212.365141973695, 258.589429246383
5758, 2823.6901513144, 1341.81938412262, 7159.82706462325, 7975.47720918669, 76.469907869701, 196.80813577472, 258.589429246383
5759, 2540.66056065402, 1208.60006639648, 7159.82706462325, 7975.47720918669, 70.3156637052299, 173.079602481651, 258.589429246383
5760, 2164.80115771201, 1033.12415673373, 7159.82706462325, 7975.47720918669, 63.1793736729815, 145.509248646314, 258.589429246383
5761, 1936.03087428681, 927.292587571039, 7159.82706462325, 7975.47720918669, 59.4393974732511, 130.954385692734, 258.589429246383
5762, 1810.21643747952, 869.385040262285, 7159.82706462325, 7975.47720918669, 57.5813234352642, 123.671949832666, 258.589429246383
5763, 1800.44036511637, 865.016512879794, 7159.82706462325, 7975.47720918669, 57.4373616160064, 123.125174525896, 258.589429246383
5764, 1732.98700423141, 833.910554342303, 7159.82706462325, 7975.47720918669, 56.5269194134069, 119.472090629467, 258.589429246383
5765, 1777.86352263543, 854.666489670047, 7159.82706462325, 7975.47720918669, 57.1509643075485, 121.911131120356, 258.589429246383
5766, 1949.01269250036, 933.657660536234, 7159.82706462325, 7975.47720918669, 59.7065438758756, 131.808282642195, 258.589429246383
5767, 2305.61731265288, 1099.16739803381, 7159.82706462325, 7975.47720918669, 65.7583687866693, 155.356890392944, 258.589429246383
5768, 2523.69564204701, 1200.91584004142, 7159.82706462325, 7975.47720918669, 70.033433778229, 171.785381698392, 258.589429246383
5769, 2280.21009882311, 1086.88188016752, 7159.82706462325, 7975.47720918669, 65.3562143296931, 153.59142958879, 258.589429246383
5770, 2337.95472365056, 1114.00268571092, 7159.82706462325, 7975.47720918669, 66.4762029834889, 157.790639337684, 258.589429246383
5771, 1925.06673303799, 921.950977568153, 7159.82706462325, 7975.47720918669, 59.4602477504977, 130.480049617725, 258.589429246383
5772, 1879.6466490693, 901.381330526538, 7159.82706462325, 7975.47720918669, 58.7790516776786, 127.8168724809, 258.589429246383
5773, 2036.58221565259, 974.08922384224, 7159.82706462325, 7975.47720918669, 61.1800347807196, 137.29734735646, 258.589429246383
5774, 1988.60399673698, 951.68903543427, 7159.82706462325, 7975.47720918669, 60.4139126960416, 134.304238010483, 258.589429246383
5775, 2154.65971847833, 1028.81835712309, 7159.82706462325, 7975.47720918669, 63.1065685385847, 144.932623412183, 258.589429246383
5776, 2310.24084304219, 1101.14557536017, 7159.82706462325, 7975.47720918669, 65.8775271182421, 155.723196098635, 258.589429246383
5777, 2567.44786570364, 1221.4142239545, 7159.82706462325, 7975.47720918669, 70.923310668835, 175.265334683373, 258.589429246383
5778, 2872.70277156374, 1365.07574317532, 7159.82706462325, 7975.47720918669, 77.6593088186596, 201.236518978925, 258.589429246383
5779, 3453.04605853828, 1641.28424610168, 7159.82706462325, 7975.47720918669, 92.6611505493719, 258.879956434486, 258.589429246383
5780, 3806.201620524, 1811.44427214141, 7159.82706462325, 7975.47720918669, 103.2413866021, 299.34362352984, 258.589429246383
5781, 3707.27474180118, 1763.68760942854, 7159.82706462325, 7975.47720918669, 100.220416179559, 287.674127178204, 258.589429246383
5782, 3545.36876373172, 1685.66903646998, 7159.82706462325, 7975.47720918669, 95.3613104505557, 269.12410593302, 258.589429246383
5783, 3274.33817091952, 1555.75943740711, 7159.82706462325, 7975.47720918669, 87.7658596480267, 240.021381911482, 258.589429246383
5784, 3082.8964389527, 1464.56135539194, 7159.82706462325, 7975.47720918669, 82.765376343442, 220.875674921654, 258.589429246383
5785, 2805.02670314125, 1332.93867630569, 7159.82706462325, 7975.47720918669, 76.0834173890814, 195.211665770473, 258.589429246383
5786, 2818.07468869671, 1339.19916658661, 7159.82706462325, 7975.47720918669, 76.3806413762164, 196.359590592984, 258.589429246383
5787, 2739.57819800133, 1302.15960147872, 7159.82706462325, 7975.47720918669, 74.6014005149899, 189.52215601463, 258.589429246383
5788, 2908.38555459159, 1381.9089704613, 7159.82706462325, 7975.47720918669, 78.4901451097991, 204.463448556851, 258.589429246383
5789, 3054.57365696905, 1451.16448821264, 7159.82706462325, 7975.47720918669, 82.0546446477844, 218.139198552175, 258.589429246383
5790, 3363.17237408158, 1598.22884237173, 7159.82706462325, 7975.47720918669, 90.1892987513951, 249.294966833821, 258.589429246383
5791, 3921.6784535962, 1867.33085505543, 7159.82706462325, 7975.47720918669, 106.98291122988, 313.510833618434, 258.589429246383
5792, 4031.65374667634, 1920.98352689765, 7159.82706462325, 7975.47720918669, 110.564805910719, 327.290874476541, 258.589429246383
5793, 3835.64094789775, 1825.841573779, 7159.82706462325, 7975.47720918669, 104.175981130021, 302.860934793697, 258.589429246383
5794, 3441.97399819533, 1635.9556376001, 7159.82706462325, 7975.47720918669, 92.4855163382952, 257.790480182548, 258.589429246383
5795, 3383.83065693292, 1608.05934204048, 7159.82706462325, 7975.47720918669, 90.8865833635134, 251.569968749844, 258.589429246383
5796, 3247.96404048266, 1543.14182136354, 7159.82706462325, 7975.47720918669, 87.1362996964735, 237.338513593482, 258.589429246383
5797, 3217.36203447914, 1528.54983290183, 7159.82706462325, 7975.47720918669, 86.3228532797583, 234.229280233332, 258.589429246383
5798, 3156.08481581233, 1499.31886314987, 7159.82706462325, 7975.47720918669, 84.7686565850861, 228.144242481958, 258.589429246383
5799, 3140.09004572404, 1491.71910753501, 7159.82706462325, 7975.47720918669, 84.3583358777386, 226.556896865604, 258.589429246383
5800, 3163.71803731118, 1502.95480706173, 7159.82706462325, 7975.47720918669, 84.965043056226, 228.911891786682, 258.589429246383
5801, 3341.83009351111, 1587.96354645669, 7159.82706462325, 7975.47720918669, 89.6917598092925, 247.114942276429, 258.589429246383
5802, 3648.81899758927, 1735.37012214836, 7159.82706462325, 7975.47720918669, 98.4862242072354, 280.898187062119, 258.589429246383
5803, 3927.30520261317, 1870.15882063749, 7159.82706462325, 7975.47720918669, 107.148187364659, 314.171556489212, 258.589429246383
5804, 4246.76864286882, 2025.96023161783, 7159.82706462325, 7975.47720918669, 117.992336329945, 355.564833623808, 258.589429246383
5805, 4306.11361666521, 2055.2007734415, 7159.82706462325, 7975.47720918669, 120.057668309754, 363.566364074463, 258.589429246383
5806, 4212.01412840451, 2009.14033948549, 7159.82706462325, 7975.47720918669, 116.735835000394, 350.870544439139, 258.589429246383
5807, 3932.94828022918, 1873.09218389671, 7159.82706462325, 7975.47720918669, 107.308375540965, 314.876651960065, 258.589429246383
5808, 3639.84473692847, 1731.22337318881, 7159.82706462325, 7975.47720918669, 98.1044937630693, 279.768179376262, 258.589429246383
5809, 3493.26178251595, 1660.61600115692, 7159.82706462325, 7975.47720918669, 93.8776966386218, 263.389667424214, 258.589429246383
5810, 3476.7938390434, 1652.68442051356, 7159.82706462325, 7975.47720918669, 93.4237850276079, 261.599448518813, 258.589429246383
5811, 3501.34437822593, 1664.45640376756, 7159.82706462325, 7975.47720918669, 94.1520194394337, 264.327647374157, 258.589429246383
5812, 3566.8778288487, 1695.96270706997, 7159.82706462325, 7975.47720918669, 96.0474521416084, 271.613425876943, 258.589429246383
5813, 3733.63389757349, 1776.34136018585, 7159.82706462325, 7975.47720918669, 101.085819829369, 290.844533711384, 258.589429246383
5814, 4021.48602884806, 1915.93551537454, 7159.82706462325, 7975.47720918669, 110.313744065369, 326.132318112817, 258.589429246383
5815, 4640.50712142878, 2220.04166202683, 7159.82706462325, 7975.47720918669, 132.688422388367, 411.342132434433, 258.589429246383
5816, 4837.01606838587, 2317.5425391502, 7159.82706462325, 7975.47720918669, 140.366097103038, 440.864563664386, 258.589429246383
5817, 4481.59442647162, 2141.72384085389, 7159.82706462325, 7975.47720918669, 126.476156581763, 388.053009471572, 258.589429246383
5818, 3868.02905377288, 1841.46933962427, 7159.82706462325, 7975.47720918669, 105.236098088644, 306.834366368032, 258.589429246383
5819, 3510.28186577607, 1668.79001572596, 7159.82706462325, 7975.47720918669, 94.405587430126, 265.221049337221, 258.589429246383
5820, 3127.73899371702, 1485.81024710973, 7159.82706462325, 7975.47720918669, 84.0271106110838, 225.318904515628, 258.589429246383
5821, 2900.15485956259, 1377.84571478403, 7159.82706462325, 7975.47720918669, 78.4580581266162, 203.834243692551, 258.589429246383
5822, 2644.19635269546, 1257.12194914237, 7159.82706462325, 7975.47720918669, 72.707676964967, 181.65260151856, 258.589429246383
5823, 2458.43326363581, 1170.04169319168, 7159.82706462325, 7975.47720918669, 68.8770314163827, 166.865359236939, 258.589429246383
5824, 2341.10425944501, 1115.27864146839, 7159.82706462325, 7975.47720918669, 66.5974325806563, 158.084717946924, 258.589429246383
5825, 2340.53072395019, 1115.09653113146, 7159.82706462325, 7975.47720918669, 66.5667932852649, 158.026841815616, 258.589429246383
5826, 2609.02788862279, 1240.87811927173, 7159.82706462325, 7975.47720918669, 71.8748761147722, 178.699723933435, 258.589429246383
5827, 2934.31754573814, 1394.21071434274, 7159.82706462325, 7975.47720918669, 79.1465307929154, 206.847505326868, 258.589429246383
5828, 3378.31634607987, 1605.51051382164, 7159.82706462325, 7975.47720918669, 90.5548303606871, 250.810437584889, 258.589429246383
5829, 3565.23152967045, 1695.2049469528, 7159.82706462325, 7975.47720918669, 95.8991036457182, 271.283905125261, 258.589429246383
5830, 3595.65257075598, 1709.88326209778, 7159.82706462325, 7975.47720918669, 96.7755690297116, 274.697165414632, 258.589429246383
5831, 3281.28757761863, 1559.13022104417, 7159.82706462325, 7975.47720918669, 87.8744633841587, 240.636691453276, 258.589429246383
5832, 2921.41035802298, 1387.9692457917, 7159.82706462325, 7975.47720918669, 78.7453318027027, 205.594184714826, 258.589429246383
5833, 2328.76414585091, 1109.75207706093, 7159.82706462325, 7975.47720918669, 66.1285894789879, 156.961370373088, 258.589429246383
5834, 2186.47479362949, 1043.39574494668, 7159.82706462325, 7975.47720918669, 63.5659967248598, 146.981912661476, 258.589429246383
5835, 2129.62745577377, 1017.06839295761, 7159.82706462325, 7975.47720918669, 62.5917862874696, 143.179193491005, 258.589429246383
5836, 2096.9410706547, 1001.93075709918, 7159.82706462325, 7975.47720918669, 62.0416146817885, 141.036330434817, 258.589429246383
5837, 2095.57075197931, 1001.3164857487, 7159.82706462325, 7975.47720918669, 62.0360208277704, 140.963314328942, 258.589429246383
5838, 2217.38036912275, 1057.96291910597, 7159.82706462325, 7975.47720918669, 64.1469762533936, 149.131503107329, 258.589429246383
5839, 2334.80507799956, 1112.59036740085, 7159.82706462325, 7975.47720918669, 66.3003250095893, 157.464116808375, 258.589429246383
5840, 2605.42427317682, 1239.2257846052, 7159.82706462325, 7975.47720918669, 71.7190274744246, 178.338996273603, 258.589429246383
5841, 2881.61319199816, 1369.24575757062, 7159.82706462325, 7975.47720918669, 77.9128063008852, 202.08505862175, 258.589429246383
5842, 2932.59723163835, 1393.26857315815, 7159.82706462325, 7975.47720918669, 79.16557683452, 206.768119823579, 258.589429246383
5843, 2891.14728173584, 1373.6394042057, 7159.82706462325, 7975.47720918669, 78.1862055744345, 202.980115088541, 258.589429246383
5844, 2756.46504975202, 1310.02586031249, 7159.82706462325, 7975.47720918669, 75.1060987010047, 191.081638060005, 258.589429246383
5845, 2578.47411757752, 1226.28923106598, 7159.82706462325, 7975.47720918669, 71.2690327366022, 176.258709052814, 258.589429246383
5846, 2374.40261704079, 1130.7568245225, 7159.82706462325, 7975.47720918669, 67.1897205899442, 160.496692558928, 258.589429246383
5847, 2270.75650675563, 1082.50252416713, 7159.82706462325, 7975.47720918669, 65.2684927424981, 153.015891454633, 258.589429246383
5848, 2210.58463709999, 1054.54378245939, 7159.82706462325, 7975.47720918669, 64.1939034265423, 148.829231883718, 258.589429246383
5849, 2166.19890282027, 1033.93146758058, 7159.82706462325, 7975.47720918669, 63.4156593762562, 145.811549158324, 258.589429246383
5850, 2295.6198324221, 1094.27357274513, 7159.82706462325, 7975.47720918669, 65.7027183675191, 154.76215097874, 258.589429246383
5851, 2474.9538962511, 1178.03286141928, 7159.82706462325, 7975.47720918669, 69.1332536011541, 168.06775774435, 258.589429246383
5852, 2626.77979091124, 1249.19695964692, 7159.82706462325, 7975.47720918669, 72.2085160251409, 180.100895132847, 258.589429246383
5853, 2777.03676172296, 1319.90430593499, 7159.82706462325, 7975.47720918669, 75.4548079900525, 192.750842359364, 258.589429246383
5854, 2609.7887910698, 1241.09316989482, 7159.82706462325, 7975.47720918669, 71.7924379911518, 178.65589269828, 258.589429246383
5855, 2590.56071021539, 1232.17205905582, 7159.82706462325, 7975.47720918669, 71.3474030530495, 177.055289522181, 258.589429246383
5856, 2400.75482327826, 1143.20889950787, 7159.82706462325, 7975.47720918669, 67.5308542832301, 162.283192764812, 258.589429246383
5857, 2238.37188541423, 1067.5182863631, 7159.82706462325, 7975.47720918669, 64.4784078457595, 150.542957463096, 258.589429246383
5858, 2200.14125268699, 1049.83123712661, 7159.82706462325, 7975.47720918669, 63.8152959839981, 147.922069219549, 258.589429246383
5859, 2308.58170254705, 1100.40522589664, 7159.82706462325, 7975.47720918669, 65.7703927329254, 155.521836558977, 258.589429246383
5860, 2340.14454815177, 1115.05913970405, 7159.82706462325, 7975.47720918669, 66.3647185616486, 157.808439164037, 258.589429246383
5861, 2495.37187804367, 1187.65139895878, 7159.82706462325, 7975.47720918669, 69.3849206904431, 169.50362891565, 258.589429246383
5862, 2638.72024751012, 1254.84909421884, 7159.82706462325, 7975.47720918669, 72.3663770332575, 180.997004110922, 258.589429246383
5863, 2836.90645227724, 1348.18438793964, 7159.82706462325, 7975.47720918669, 76.7863306885935, 197.976018504188, 258.589429246383
5864, 3196.04771847921, 1518.50822188353, 7159.82706462325, 7975.47720918669, 85.6318344267952, 231.948855659775, 258.589429246383
5865, 3449.60476379229, 1639.6795341075, 7159.82706462325, 7975.47720918669, 92.5646014342396, 258.463275049563, 258.589429246383
5866, 3318.98438611859, 1577.11007269776, 7159.82706462325, 7975.47720918669, 89.003498996001, 244.614653289942, 258.589429246383
5867, 3171.89476863251, 1506.88159577424, 7159.82706462325, 7975.47720918669, 85.1556390067995, 229.672014712534, 258.589429246383
5868, 2923.6177335486, 1388.94675152247, 7159.82706462325, 7975.47720918669, 79.0278150703143, 205.983915390167, 258.589429246383
5869, 2677.893789032, 1272.977614152, 7159.82706462325, 7975.47720918669, 73.4355348290168, 184.454255389285, 258.589429246383
5870, 2504.05128244185, 1191.40315150159, 7159.82706462325, 7975.47720918669, 69.7889143877799, 170.393435736417, 258.589429246383
5871, 2385.20314754043, 1135.85182910008, 7159.82706462325, 7975.47720918669, 67.4610808657156, 161.352910893871, 258.589429246383
5872, 2267.10274284381, 1080.78461215235, 7159.82706462325, 7975.47720918669, 65.250481603578, 152.801108960366, 258.589429246383
5873, 2225.15759881725, 1061.32905382309, 7159.82706462325, 7975.47720918669, 64.4531758995444, 149.836084913273, 258.589429246383
5874, 2364.3452903509, 1126.30318734077, 7159.82706462325, 7975.47720918669, 66.9759232092294, 159.74069744538, 258.589429246383
5875, 2538.74513673962, 1207.89404502202, 7159.82706462325, 7975.47720918669, 70.3753660198004, 173.017924632859, 258.589429246383
5876, 2832.07279839961, 1345.8911564043, 7159.82706462325, 7975.47720918669, 76.7211772828924, 197.602704337313, 258.589429246383
5877, 2838.15983273043, 1348.6819820894, 7159.82706462325, 7975.47720918669, 76.842071567071, 198.127605917143, 258.589429246383
5878, 2637.40345282926, 1254.03087801148, 7159.82706462325, 7975.47720918669, 72.3761919428589, 180.933333478786, 258.589429246383
5879, 2449.38764917471, 1165.92208982869, 7159.82706462325, 7975.47720918669, 68.4670205529555, 165.961137280915, 258.589429246383
5880, 1962.75838407364, 939.3690525102, 7159.82706462325, 7975.47720918669, 59.860882700889, 132.572101449009, 258.589429246383
5881, 1661.34777974032, 800.726132076619, 7159.82706462325, 7975.47720918669, 55.5313154570984, 115.679766171366, 258.589429246383
5882, 1551.52870792265, 750.639443264352, 7159.82706462325, 7975.47720918669, 54.1807762603152, 110.278766546942, 258.589429246383
