"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
5883, 1590.9981932686, 768.910244514036, 7159.82706462325, 7975.47720918669, 54.6627434635005, 112.18830038648, 258.589429246383
5884, 1659.08707325651, 800.147478982041, 7159.82706462325, 7975.47720918669, 55.5402477206319, 115.607858116673, 258.589429246383
5885, 1820.25991644127, 874.300494049496, 7159.82706462325, 7975.47720918669, 57.762379844404, 124.279533333317, 258.589429246383
5886, 2071.13726329005, 990.213100943607, 7159.82706462325, 7975.47720918669, 61.6515848727037, 139.408934406873, 258.589429246383
5887, 2593.77719730292, 1233.91196261558, 7159.82706462325, 7975.47720918669, 71.4470484474623, 177.361771072884, 258.589429246383
5888, 2837.99296012523, 1348.64810830984, 7159.82706462325, 7975.47720918669, 76.8758143955988, 198.163458838763, 258.589429246383
5889, 2479.93908618606, 1180.02758458561, 7159.82706462325, 7975.47720918669, 69.195288166124, 168.429089850672, 258.589429246383
5890, 2139.807184862, 1021.40646047831, 7159.82706462325, 7975.47720918669, 62.9664532928405, 144.050524699889, 258.589429246383
5891, 2134.77708722448, 1019.34521792097, 7159.82706462325, 7975.47720918669, 62.8972448138101, 143.741967520265, 258.589429246383
5892, 1897.31748146841, 909.222003590263, 7159.82706462325, 7975.47720918669, 59.0937739503948, 128.905523595898, 258.589429246383
5893, 1821.79898867886, 874.59089734845, 7159.82706462325, 7975.47720918669, 57.9709583808215, 124.553772685748, 258.589429246383
5894, 1693.9960501999, 815.746724334998, 7159.82706462325, 7975.47720918669, 56.2082444066198, 117.623559321135, 258.589429246383
5895, 1641.97156746731, 791.982733170086, 7159.82706462325, 7975.47720918669, 55.5200372281826, 114.940517543217, 258.589429246383
5896, 1703.65679343779, 820.435641053464, 7159.82706462325, 7975.47720918669, 56.3164726833454, 118.112124331503, 258.589429246383
5897, 1797.76443704966, 863.728013540229, 7159.82706462325, 7975.47720918669, 57.6056103760193, 123.193425359527, 258.589429246383
5898, 2068.1545758138, 988.726550132573, 7159.82706462325, 7975.47720918669, 61.7438323597268, 139.368014981667, 258.589429246383
5899, 2364.73869527058, 1126.6003536237, 7159.82706462325, 7975.47720918669, 66.976236224057, 159.762336318316, 258.589429246383
5900, 2684.53459734312, 1276.38690475193, 7159.82706462325, 7975.47720918669, 73.4476882864913, 184.904030623005, 258.589429246383
5901, 2729.57438385989, 1297.47308493464, 7159.82706462325, 7975.47720918669, 74.415196716779, 188.699808176157, 258.589429246383
5902, 2649.98717478652, 1259.9826644699, 7159.82706462325, 7975.47720918669, 72.6707679007526, 182.000681710012, 258.589429246383
5903, 2254.5223452162, 1074.80543786641, 7159.82706462325, 7975.47720918669, 64.8162640506385, 151.720187009608, 258.589429246383
5904, 1846.53814846058, 885.762948830914, 7159.82706462325, 7975.47720918669, 58.1278606837168, 125.745316507274, 258.589429246383
5905, 1571.73385975446, 759.653261545105, 7159.82706462325, 7975.47720918669, 54.4288411137345, 111.249000077197, 258.589429246383
5906, 1376.45446235152, 670.55622157125, 7159.82706462325, 7975.47720918669, 52.1884609676289, 102.402794445993, 258.589429246383
5907, 1342.97249288015, 655.565052312758, 7159.82706462325, 7975.47720918669, 51.8264390069184, 100.999908167031, 258.589429246383
5908, 1306.7184295642, 639.038802140738, 7159.82706462325, 7975.47720918669, 51.4950695991501, 99.5675631370766, 258.589429246383
5909, 1305.30763654118, 638.451121570183, 7159.82706462325, 7975.47720918669, 51.503861204539, 99.5349597591718, 258.589429246383
5910, 1504.80241191804, 729.674690960708, 7159.82706462325, 7975.47720918669, 53.7153879172634, 108.17949858103, 258.589429246383
5911, 1941.33077264411, 930.371293127233, 7159.82706462325, 7975.47720918669, 59.6057562322609, 131.368121763499, 258.589429246383
5912, 2043.14205806015, 977.084310760392, 7159.82706462325, 7975.47720918669, 61.2406875421788, 137.667655685584, 258.589429246383
5913, 1983.72484654342, 949.430218530669, 7159.82706462325, 7975.47720918669, 60.32303434727, 133.989885833214, 258.589429246383
5914, 1853.19414698546, 889.087790640982, 7159.82706462325, 7975.47720918669, 58.3442425924012, 126.245926314373, 258.589429246383
5915, 1885.59720199928, 904.200176077633, 7159.82706462325, 7975.47720918669, 58.8409705805276, 128.139099087503, 258.589429246383
5916, 1863.31826216451, 893.868358016553, 7159.82706462325, 7975.47720918669, 58.4898337944106, 126.827383818856, 258.589429246383
5917, 1818.12245944899, 873.022094999088, 7159.82706462325, 7975.47720918669, 57.8280579385588, 124.251023924662, 258.589429246383
5918, 1819.57190697185, 873.74313034118, 7159.82706462325, 7975.47720918669, 57.8308255402889, 124.317165444844, 258.589429246383
5919, 1765.40400522883, 848.754633463229, 7159.82706462325, 7975.47720918669, 57.0701333815386, 121.32076831264, 258.589429246383
5920, 1773.86389518205, 852.730467882322, 7159.82706462325, 7975.47720918669, 57.165985691237, 121.762753615929, 258.589429246383
5921, 1916.81562577645, 918.748008620241, 7159.82706462325, 7975.47720918669, 59.2101820706023, 129.884145088964, 258.589429246383
5922, 2232.5976135456, 1065.141272261, 7159.82706462325, 7975.47720918669, 64.437829262517, 150.221634264788, 258.589429246383
5923, 2608.70210036233, 1240.83290938495, 7159.82706462325, 7975.47720918669, 71.7609272401523, 178.580738066934, 258.589429246383
5924, 2862.46670967625, 1360.24448271232, 7159.82706462325, 7975.47720918669, 77.3945191430705, 200.291073016253, 258.589429246383
5925, 2987.78978723453, 1419.49406156284, 7159.82706462325, 7975.47720918669, 80.3931565375332, 211.797060185037, 258.589429246383
5926, 2874.52290431304, 1365.81666437625, 7159.82706462325, 7975.47720918669, 77.6933273818514, 201.399513996629, 258.589429246383
5927, 2748.69035372929, 1306.42626539452, 7159.82706462325, 7975.47720918669, 74.8125318239879, 190.320737735624, 258.589429246383
5928, 2472.07502531639, 1176.45467119909, 7159.82706462325, 7975.47720918669, 68.9457902292492, 167.741888075346, 258.589429246383
5929, 2271.7962002979, 1083.02138102974, 7159.82706462325, 7975.47720918669, 65.096550667933, 152.909768983701, 258.589429246383
5930, 2159.6033818617, 1030.92464129505, 7159.82706462325, 7975.47720918669, 63.101067154084, 145.176544974952, 258.589429246383
5931, 2154.8957695274, 1028.83563499464, 7159.82706462325, 7975.47720918669, 63.0157699009562, 144.857494716183, 258.589429246383
5932, 2243.49905653449, 1070.0789032116, 7159.82706462325, 7975.47720918669, 64.5810750483437, 150.921087505848, 258.589429246383
5933, 2319.06091400758, 1105.24281339613, 7159.82706462325, 7975.47720918669, 65.968514433045, 156.292238608644, 258.589429246383
5934, 2658.18761740932, 1264.06090181576, 7159.82706462325, 7975.47720918669, 72.7974603251606, 182.640204974989, 258.589429246383
5935, 3160.83979157358, 1501.71986543781, 7159.82706462325, 7975.47720918669, 84.7479343145979, 228.509902232238, 258.589429246383
5936, 3307.71051646659, 1571.75335360687, 7159.82706462325, 7975.47720918669, 88.6108965337386, 243.391229330636, 258.589429246383
5937, 3143.38218413743, 1493.36656010341, 7159.82706462325, 7975.47720918669, 84.2682731288888, 226.719476960297, 258.589429246383
5938, 2954.52376419605, 1403.68685947146, 7159.82706462325, 7975.47720918669, 79.5871601469043, 208.659139542034, 258.589429246383
5939, 2923.52981699232, 1389.05413429591, 7159.82706462325, 7975.47720918669, 78.851936433323, 205.810476291603, 258.589429246383
5940, 2780.08818290329, 1321.24798332607, 7159.82706462325, 7975.47720918669, 75.5343660704056, 193.013854304103, 258.589429246383
5941, 2579.11684664513, 1226.67436273438, 7159.82706462325, 7975.47720918669, 71.1760668971301, 176.192341420209, 258.589429246383
5942, 2387.96777267149, 1137.1913006186, 7159.82706462325, 7975.47720918669, 67.3815564044454, 161.421888816496, 258.589429246383
5943, 2183.00046365742, 1041.6919188349, 7159.82706462325, 7975.47720918669, 63.6189295227809, 146.849065925055, 258.589429246383
5944, 2143.34367469218, 1023.41476037885, 7159.82706462325, 7975.47720918669, 62.9536357635594, 144.20733988524, 258.589429246383
5945, 2171.02832650627, 1036.32827144698, 7159.82706462325, 7975.47720918669, 63.3946377703571, 146.028384695185, 258.589429246383
5946, 2300.94123502531, 1096.83001010089, 7159.82706462325, 7975.47720918669, 65.6699388689969, 155.015868610986, 258.589429246383
5947, 2617.0747052334, 1244.75603359615, 7159.82706462325, 7975.47720918669, 71.9155020331463, 179.234775662486, 258.589429246383
5948, 2987.56273980356, 1419.45984121853, 7159.82706462325, 7975.47720918669, 80.3601530234726, 211.741636405399, 258.589429246383
5949, 3234.96929252748, 1537.03588255495, 7159.82706462325, 7975.47720918669, 86.6562536020866, 235.91393649527, 258.589429246383
5950, 3224.78409502574, 1532.16989892, 7159.82706462325, 7975.47720918669, 86.3781338458691, 234.87243772236, 258.589429246383
5951, 3069.92400074186, 1458.42586772366, 7159.82706462325, 7975.47720918669, 82.4078191904802, 219.584241398327, 258.589429246383
5952, 2759.33487086706, 1311.40862515448, 7159.82706462325, 7975.47720918669, 75.0050679163207, 191.179449262302, 258.589429246383
5953, 2593.66685053492, 1233.52957511716, 7159.82706462325, 7975.47720918669, 71.4159212694869, 177.332373709181, 258.589429246383
5954, 2521.57472446954, 1199.76457484956, 7159.82706462325, 7975.47720918669, 69.9337988013526, 171.583974270981, 258.589429246383
5955, 2628.01334049643, 1249.7829607302, 7159.82706462325, 7975.47720918669, 72.150363245074, 180.142206205121, 258.589429246383
5956, 2722.81793738905, 1294.35323330756, 7159.82706462325, 7975.47720918669, 74.2073132559489, 188.070432689149, 258.589429246383
5957, 2712.78155560737, 1289.57371880745, 7159.82706462325, 7975.47720918669, 74.0008663836178, 187.234594520231, 258.589429246383
5958, 3079.15818174428, 1462.87293905882, 7159.82706462325, 7975.47720918669, 82.6705396163077, 220.516176981418, 258.589429246383
5959, 3590.09486659655, 1707.09083587192, 7159.82706462325, 7975.47720918669, 96.6804414799265, 274.15678549937, 258.589429246383
5960, 3737.90939618052, 1778.47466976621, 7159.82706462325, 7975.47720918669, 101.091760889163, 291.16456719763, 258.589429246383
5961, 3454.04209333282, 1641.82294007343, 7159.82706462325, 7975.47720918669, 92.7015047854048, 258.97050150689, 258.589429246383
5962, 2848.04293928008, 1353.09379300685, 7159.82706462325, 7975.47720918669, 77.1827864955674, 199.094849772125, 258.589429246383
5963, 2632.42555234141, 1251.59675025466, 7159.82706462325, 7975.47720918669, 72.4404109374503, 180.674775961077, 258.589429246383
5964, 2379.23021478488, 1132.95808128044, 7159.82706462325, 7975.47720918669, 67.3498744011874, 160.91367405584, 258.589429246383
5965, 2162.3382048358, 1031.96284942734, 7159.82706462325, 7975.47720918669, 63.4273034127931, 145.624639648902, 258.589429246383
5966, 1948.99632063212, 933.124177873639, 7159.82706462325, 7975.47720918669, 59.941777132816, 132.034327783478, 258.589429246383
5967, 1806.01987028763, 867.2622825361, 7159.82706462325, 7975.47720918669, 57.7845825208207, 123.701395067632, 258.589429246383
5968, 1792.52706362848, 861.214155392067, 7159.82706462325, 7975.47720918669, 57.5500812067395, 122.912025458993, 258.589429246383
5969, 1871.64008568559, 897.762494320252, 7159.82706462325, 7975.47720918669, 58.6708792912549, 127.370674024237, 258.589429246383
5970, 2106.32447072916, 1006.39779826602, 7159.82706462325, 7975.47720918669, 62.348192972643, 141.808339322869, 258.589429246383
5971, 2259.96426561198, 1077.70309383655, 7159.82706462325, 7975.47720918669, 64.9968287886695, 152.192511072031, 258.589429246383
5972, 2742.7646800177, 1303.84391934821, 7159.82706462325, 7975.47720918669, 74.7173507781098, 189.84420872999, 258.589429246383
5973, 2835.32915206747, 1347.33934998589, 7159.82706462325, 7975.47720918669, 76.8174617939758, 197.932883608487, 258.589429246383
5974, 2708.90469243121, 1287.66847373695, 7159.82706462325, 7975.47720918669, 73.9557621276849, 186.952701239272, 258.589429246383
5975, 2586.98291617174, 1230.38173896498, 7159.82706462325, 7975.47720918669, 71.3151916515829, 176.842047795783, 258.589429246383
5976, 2277.60750300346, 1085.63091353019, 7159.82706462325, 7975.47720918669, 65.2127129606559, 153.339590566381, 258.589429246383
5977, 2021.44970891372, 966.737109636204, 7159.82706462325, 7975.47720918669, 60.7876500770802, 136.207636974568, 258.589429246383
5978, 1887.47460084465, 904.943518108795, 7159.82706462325, 7975.47720918669, 58.7148828897666, 128.104359893973, 258.589429246383
5979, 1824.79535744855, 876.12779922806, 7159.82706462325, 7975.47720918669, 57.7986944358886, 124.510658876918, 258.589429246383
5980, 1851.68149379494, 888.613662905011, 7159.82706462325, 7975.47720918669, 58.1923096507802, 126.04278030464, 258.589429246383
5981, 1891.41573406532, 906.937323264592, 7159.82706462325, 7975.47720918669, 58.7952660394573, 128.356525653609, 258.589429246383
5982, 2032.76377179195, 972.334422136941, 7159.82706462325, 7975.47720918669, 61.0112547732972, 136.9598782761, 258.589429246383
5983, 2517.26710868352, 1198.0307212093, 7159.82706462325, 7975.47720918669, 69.8830660685823, 171.282348364337, 258.589429246383
5984, 2739.1338999627, 1302.0595570253, 7159.82706462325, 7975.47720918669, 74.6207761559485, 189.499885027934, 258.589429246383
5985, 2574.78878686797, 1224.60633323212, 7159.82706462325, 7975.47720918669, 71.1554092431048, 175.917583447767, 258.589429246383
5986, 2590.56088018856, 1232.05964894281, 7159.82706462325, 7975.47720918669, 71.5487215214563, 177.2551187163, 258.589429246383
5987, 2608.43075898044, 1240.41907501689, 7159.82706462325, 7975.47720918669, 71.9808176480387, 178.759641567786, 258.589429246383
5988, 2502.30930939629, 1190.59312259107, 7159.82706462325, 7975.47720918669, 69.7967762983193, 170.303094602156, 258.589429246383
5989, 2546.79586484938, 1211.52447369338, 7159.82706462325, 7975.47720918669, 70.7045590519083, 173.807394025618, 258.589429246383
5990, 2491.0364529437, 1185.3530936781, 7159.82706462325, 7975.47720918669, 69.5641288483165, 169.419192778575, 258.589429246383
5991, 2372.61217448904, 1129.95161722654, 7159.82706462325, 7975.47720918669, 67.2461136076229, 160.447544809009, 258.589429246383
5992, 2439.08605743959, 1161.13984997857, 7159.82706462325, 7975.47720918669, 68.5085798087696, 165.405899329018, 258.589429246383
5993, 2579.63129989171, 1227.00133493619, 7159.82706462325, 7975.47720918669, 71.3154793134281, 176.368846002594, 258.589429246383
5994, 2755.8369808311, 1309.85409192103, 7159.82706462325, 7975.47720918669, 75.0732942388036, 191.016652548433, 258.589429246383
5995, 2874.85781469635, 1366.00870340733, 7159.82706462325, 7975.47720918669, 77.7607841521537, 201.473495093911, 258.589429246383
5996, 3060.04040387071, 1453.74800389098, 7159.82706462325, 7975.47720918669, 82.218272633834, 218.685818137328, 258.589429246383
5997, 3008.14688344476, 1429.07086954004, 7159.82706462325, 7975.47720918669, 80.9417187977808, 213.764580470714, 258.589429246383
5998, 2894.84617026063, 1375.39690441896, 7159.82706462325, 7975.47720918669, 78.2105895708637, 203.282465772277, 258.589429246383
5999, 2765.92489875989, 1314.54545510782, 7159.82706462325, 7975.47720918669, 75.2017601506184, 191.812264904797, 258.589429246383
6000, 2554.16339910945, 1214.96445758698, 7159.82706462325, 7975.47720918669, 70.5990006280432, 174.165387715205, 258.589429246383
6001, 2345.04001714093, 1117.15208414181, 7159.82706462325, 7975.47720918669, 66.456572912695, 158.17977569069, 258.589429246383
6002, 2271.41425099867, 1082.92803027744, 7159.82706462325, 7975.47720918669, 65.1012235982132, 152.899549912665, 258.589429246383
6003, 2307.42517504374, 1099.77909267314, 7159.82706462325, 7975.47720918669, 65.7670636341068, 155.470346529952, 258.589429246383
6004, 2336.90480954972, 1113.51656944382, 7159.82706462325, 7975.47720918669, 66.3167801154899, 157.599367770681, 258.589429246383
6005, 2426.74081715467, 1155.48538863583, 7159.82706462325, 7975.47720918669, 68.0482597253652, 164.272168968493, 258.589429246383
6006, 2550.76464195136, 1213.54905671113, 7159.82706462325, 7975.47720918669, 70.5393266108297, 173.896143732737, 258.589429246383
6007, 2827.35985981587, 1343.67559072374, 7159.82706462325, 7975.47720918669, 76.5928494462969, 197.165662838212, 258.589429246383
6008, 3259.07571403589, 1548.53396540527, 7159.82706462325, 7975.47720918669, 87.317317455811, 238.370238188433, 258.589429246383
6009, 3747.99967288086, 1783.27258584726, 7159.82706462325, 7975.47720918669, 101.404242663617, 292.335620812873, 258.589429246383
6010, 3831.20261079269, 1823.63159223717, 7159.82706462325, 7975.47720918669, 104.031321389239, 302.300628484215, 258.589429246383
6011, 4086.15512388581, 1947.50174066871, 7159.82706462325, 7975.47720918669, 112.395536558068, 334.24517697438, 258.589429246383
6012, 4028.76561185072, 1919.64003803085, 7159.82706462325, 7975.47720918669, 110.46993701007, 326.877503813412, 258.589429246383
6013, 3940.69210127574, 1876.80043485403, 7159.82706462325, 7975.47720918669, 107.551462316776, 315.768782360556, 258.589429246383
6014, 3840.39593995965, 1828.12793706935, 7159.82706462325, 7975.47720918669, 104.324580971965, 303.426369770641, 258.589429246383
6015, 3635.66161156732, 1729.16723492834, 7159.82706462325, 7975.47720918669, 98.0222421395591, 279.279233423409, 258.589429246383
6016, 3394.73858194961, 1613.36017890765, 7159.82706462325, 7975.47720918669, 91.0719217489694, 252.614821882191, 258.589429246383
6017, 3214.66879890923, 1527.27498091342, 7159.82706462325, 7975.47720918669, 86.1989177684, 233.918447705205, 258.589429246383
6018, 3370.69428894506, 1601.84214748636, 7159.82706462325, 7975.47720918669, 90.386521385076, 250.048379960487, 258.589429246383
6019, 3512.91706967822, 1670.06938699735, 7159.82706462325, 7975.47720918669, 94.3684691431364, 265.416610625977, 258.589429246383
6020, 3802.34171624258, 1809.62742372489, 7159.82706462325, 7975.47720918669, 103.061625398593, 298.788580187878, 258.589429246383
6021, 3881.61436132923, 1848.0886493138, 7159.82706462325, 7975.47720918669, 105.5982343094, 308.455317436734, 258.589429246383
6022, 3789.31852007377, 1803.39748382574, 7159.82706462325, 7975.47720918669, 102.6881601653, 297.291575449361, 258.589429246383
6023, 3704.00456866202, 1762.15298362692, 7159.82706462325, 7975.47720918669, 100.043731509903, 287.195927939878, 258.589429246383
6024, 3506.30208428322, 1666.95175618623, 7159.82706462325, 7975.47720918669, 94.1371765114608, 264.672021848156, 258.589429246383
6025, 3341.26909481998, 1587.80143324779, 7159.82706462325, 7975.47720918669, 89.527452679893, 246.927450248316, 258.589429246383
6026, 3257.44610915211, 1547.74258405446, 7159.82706462325, 7975.47720918669, 87.2603598854376, 238.227297311363, 258.589429246383
6027, 2312.81021688135, 1102.2965152373, 7159.82706462325, 7975.47720918669, 65.8478824381707, 155.833209178043, 258.589429246383
6028, 3339.22361488483, 1586.83338863312, 7159.82706462325, 7975.47720918669, 89.4484879601137, 246.677678292454, 258.589429246383
6029, 3430.08907269101, 1630.33633728595, 7159.82706462325, 7975.47720918669, 91.9857715555491, 256.370304449621, 258.589429246383
6030, 3533.80044467309, 1680.13316504957, 7159.82706462325, 7975.47720918669, 94.9378928553659, 267.721791023149, 258.589429246383
6031, 3552.28051861273, 1689.02179877329, 7159.82706462325, 7975.47720918669, 95.4850575234941, 269.791033341259, 258.589429246383
6032, 3836.68322161922, 1826.26600755555, 7159.82706462325, 7975.47720918669, 104.135566378851, 302.922397706889, 258.589429246383
6033, 4157.92619150449, 1982.55809040008, 7159.82706462325, 7975.47720918669, 114.772219148195, 343.555575930767, 258.589429246383
6034, 4133.448115469, 1970.71293462389, 7159.82706462325, 7975.47720918669, 113.969298440132, 340.378004278742, 258.589429246383
6035, 3800.00163326936, 1808.59680503886, 7159.82706462325, 7975.47720918669, 103.068535746802, 298.578366011653, 258.589429246383
6036, 3489.98874282487, 1659.05653406301, 7159.82706462325, 7975.47720918669, 93.786317033716, 262.948585989055, 258.589429246383
6037, 3316.29901327714, 1575.81493978344, 7159.82706462325, 7975.47720918669, 88.9375160272042, 244.345617569789, 258.589429246383
6038, 3202.77938737469, 1521.61892948945, 7159.82706462325, 7975.47720918669, 85.907111871294, 232.71915489771, 258.589429246383
6039, 2985.57538339586, 1418.33459722522, 7159.82706462325, 7975.47720918669, 80.442676571877, 211.650479907416, 258.589429246383
6040, 2841.06043323513, 1349.95883283967, 7159.82706462325, 7975.47720918669, 77.0110139192695, 198.465189789631, 258.589429246383
6041, 2637.85856449574, 1254.19450094854, 7159.82706462325, 7975.47720918669, 72.5037652731356, 181.066973620218, 258.589429246383
6042, 2663.31484383402, 1266.27181400094, 7159.82706462325, 7975.47720918669, 73.0120065760337, 183.148961073746, 258.589429246383
6043, 2677.1997786426, 1272.81410914767, 7159.82706462325, 7975.47720918669, 73.2874089589125, 184.28021558572, 258.589429246383
6044, 2864.74485218524, 1361.2865496968, 7159.82706462325, 7975.47720918669, 77.4755681620225, 200.51311643117, 258.589429246383
6045, 3215.69864990367, 1527.84496362159, 7159.82706462325, 7975.47720918669, 86.1607062554803, 233.967213063417, 258.589429246383
6046, 3408.82998500826, 1620.1357440875, 7159.82706462325, 7975.47720918669, 91.3945678281223, 254.07593505831, 258.589429246383
6047, 3165.46003791656, 1503.87070217151, 7159.82706462325, 7975.47720918669, 84.8307591078155, 228.92587347735, 258.589429246383
6048, 2856.99656311997, 1357.51658916221, 7159.82706462325, 7975.47720918669, 77.2275160203996, 199.762872747684, 258.589429246383
6049, 2585.86369629479, 1229.83706114357, 7159.82706462325, 7975.47720918669, 71.2254621466586, 176.666844981981, 258.589429246383
6050, 2555.46828363636, 1215.70362109611, 7159.82706462325, 7975.47720918669, 70.5942791607045, 174.230243653054, 258.589429246383
6051, 2619.95388402508, 1245.98823101582, 7159.82706462325, 7975.47720918669, 71.9671232841038, 179.469499940468, 258.589429246383
6052, 2700.81765866128, 1284.01001979174, 7159.82706462325, 7975.47720918669, 73.7038130643419, 186.182683334385, 258.589429246383
6053, 2842.16253102057, 1350.65231405531, 7159.82706462325, 7975.47720918669, 76.8855996669992, 198.436025117945, 258.589429246383
6054, 3088.88022457267, 1467.53473675423, 7159.82706462325, 7975.47720918669, 82.8386065009305, 221.350405446931, 258.589429246383
6055, 3651.58585416318, 1736.73727021673, 7159.82706462325, 7975.47720918669, 98.4461083977152, 281.092319462931, 258.589429246383
6056, 3890.51202491439, 1852.33490603346, 7159.82706462325, 7975.47720918669, 105.927090867063, 309.605779131526, 258.589429246383
6057, 3600.46949570147, 1712.21914766505, 7159.82706462325, 7975.47720918669, 96.9563873728959, 275.279696672193, 258.589429246383
6058, 3241.46804496939, 1540.05260224456, 7159.82706462325, 7975.47720918669, 86.9022069934077, 236.626420183353, 258.589429246383
6059, 3063.82752268405, 1455.46737915639, 7159.82706462325, 7975.47720918669, 82.3574214773233, 219.072034252185, 258.589429246383
6060, 2654.19149364437, 1261.7537487199, 7159.82706462325, 7975.47720918669, 72.8697241770001, 182.435954618281, 258.589429246383
6061, 2389.52765438053, 1137.7720954157, 7159.82706462325, 7975.47720918669, 67.4984105073047, 161.634978322882, 258.589429246383
6062, 2224.18825390799, 1060.76741857197, 7159.82706462325, 7975.47720918669, 64.4483546913427, 149.780723200512, 258.589429246383
6063, 1975.56318602158, 945.378902773713, 7159.82706462325, 7975.47720918669, 60.2998080474819, 133.594658030789, 258.589429246383
6064, 1908.49330917812, 914.578237108909, 7159.82706462325, 7975.47720918669, 59.2698166619588, 129.569423770143, 258.589429246383
6065, 1912.37475760441, 916.474693075035, 7159.82706462325, 7975.47720918669, 59.2837921991895, 129.754826707228, 258.589429246383
6066, 2066.90887184631, 988.07453891377, 7159.82706462325, 7975.47720918669, 61.6989044615684, 139.25648972853, 258.589429246383
6067, 2297.39777968532, 1095.19348192481, 7159.82706462325, 7975.47720918669, 65.6833212985535, 154.843949470542, 258.589429246383
6068, 2383.19875480251, 1135.1154944217, 7159.82706462325, 7975.47720918669, 67.263290287079, 161.059886521039, 258.589429246383
6069, 2699.05552244083, 1283.24935951143, 7159.82706462325, 7975.47720918669, 73.7096172373613, 186.073066326246, 258.589429246383
6070, 2740.61280334981, 1302.7061412828, 7159.82706462325, 7975.47720918669, 74.6132765198895, 189.593726067109, 258.589429246383
6071, 2559.81085452966, 1217.65227796455, 7159.82706462325, 7975.47720918669, 70.691184552768, 174.584061050259, 258.589429246383
6072, 2159.42473455459, 1030.61240465033, 7159.82706462325, 7975.47720918669, 63.0777256903529, 145.13907332935, 258.589429246383
6073, 1868.99511269901, 896.283940377653, 7159.82706462325, 7975.47720918669, 58.4093322392814, 126.991118153367, 258.589429246383
6074, 1795.62326510375, 862.728615103168, 7159.82706462325, 7975.47720918669, 57.3414271206407, 122.833139002525, 258.589429246383
6075, 1825.47947926747, 876.593730553666, 7159.82706462325, 7975.47720918669, 57.7694530085171, 124.506141051965, 258.589429246383
6076, 1929.08367748594, 924.43661990203, 7159.82706462325, 7975.47720918669, 59.311185925791, 130.527062100643, 258.589429246383
6077, 1994.68555542492, 954.691446258478, 7159.82706462325, 7975.47720918669, 60.3615922704636, 134.537566307688, 258.589429246383
6078, 2317.89882522959, 1104.8928537618, 7159.82706462325, 7975.47720918669, 65.949664572612, 156.202392504867, 258.589429246383
6079, 2880.27456917785, 1368.77913938666, 7159.82706462325, 7975.47720918669, 77.7691276784348, 201.844129916877, 258.589429246383
6080, 3161.83524314714, 1502.23701816913, 7159.82706462325, 7975.47720918669, 84.6963033321053, 228.496645927472, 258.589429246383
6081, 2949.53665795274, 1401.34598223008, 7159.82706462325, 7975.47720918669, 79.4241442604281, 208.156468146805, 258.589429246383
6082, 2742.1247595951, 1303.34133176757, 7159.82706462325, 7975.47720918669, 74.6716827570581, 189.721166840759, 258.589429246383
6083, 2668.10741834892, 1268.55207801606, 7159.82706462325, 7975.47720918669, 73.0546013022968, 183.471570056083, 258.589429246383
6084, 2555.72121533396, 1215.74426743128, 7159.82706462325, 7975.47720918669, 70.7119934453991, 174.336881781783, 258.589429246383
6085, 2421.42756769641, 1152.85930892945, 7159.82706462325, 7975.47720918669, 68.0238494488723, 163.924365291901, 258.589429246383
6086, 2267.06816336448, 1080.8249759727, 7159.82706462325, 7975.47720918669, 65.1220398907363, 152.669347880862, 258.589429246383
6087, 2141.08399971755, 1022.26977661791, 7159.82706462325, 7975.47720918669, 62.9404294248209, 144.081746775193, 258.589429246383
6088, 2107.79299437054, 1006.91592990787, 7159.82706462325, 7975.47720918669, 62.3422839700278, 141.855894149719, 258.589429246383
6089, 2092.18649115494, 999.713811407889, 7159.82706462325, 7975.47720918669, 62.0333347962339, 140.793568107122, 258.589429246383
6090, 2126.27633997024, 1015.56741266789, 7159.82706462325, 7975.47720918669, 62.5872300556338, 143.008054668774, 258.589429246383
6091, 2285.14761711422, 1089.49921804196, 7159.82706462325, 7975.47720918669, 65.3813053106871, 153.889723244266, 258.589429246383
6092, 2571.77711915753, 1223.49511634225, 7159.82706462325, 7975.47720918669, 70.9620997770847, 175.563125507316, 258.589429246383
6093, 2836.35273962766, 1347.94003824663, 7159.82706462325, 7975.47720918669, 76.7646388790684, 197.929795413021, 258.589429246383
6094, 2926.05111939683, 1390.29190952287, 7159.82706462325, 7975.47720918669, 78.8502681661921, 206.012432401995, 258.589429246383
6095, 2821.87191673042, 1340.99874684608, 7159.82706462325, 7975.47720918669, 76.409587784936, 196.62966765887, 258.589429246383
6096, 2576.69139561671, 1225.55194499978, 7159.82706462325, 7975.47720918669, 71.0306357824471, 175.918959695427, 258.589429246383
6097, 2360.5894891685, 1124.44061383737, 7159.82706462325, 7975.47720918669, 66.7305118592128, 159.280743026954, 258.589429246383
6098, 2359.98652637656, 1124.31359646279, 7159.82706462325, 7975.47720918669, 66.7129469380947, 159.232910874429, 258.589429246383
6099, 2422.40813539972, 1153.49834521404, 7159.82706462325, 7975.47720918669, 67.9081442967369, 163.880572291738, 258.589429246383
6100, 2522.28479431117, 1200.24558311354, 7159.82706462325, 7975.47720918669, 69.8969185159324, 171.577397220176, 258.589429246383
6101, 2658.38719106847, 1264.11220043897, 7159.82706462325, 7975.47720918669, 72.7512429445848, 182.591354644204, 258.589429246383
6102, 2954.59133128146, 1403.87069593359, 7159.82706462325, 7975.47720918669, 79.5125705906649, 208.614211407058, 258.589429246383
6103, 3498.13721683195, 1662.96951455114, 7159.82706462325, 7975.47720918669, 93.8843334631371, 263.747874367155, 258.589429246383
6104, 3722.04039109713, 1770.85508340555, 7159.82706462325, 7975.47720918669, 100.51626456306, 289.202864195469, 258.589429246383
6105, 3440.00945210666, 1635.14764369309, 7159.82706462325, 7975.47720918669, 92.2166734905156, 257.368255697499, 258.589429246383
6106, 3048.1583248024, 1448.08108400469, 7159.82706462325, 7975.47720918669, 81.8352021066379, 217.429206760073, 258.589429246383
6107, 2749.70910346226, 1306.88269851072, 7159.82706462325, 7975.47720918669, 74.8173954742752, 190.353295180803, 258.589429246383
6108, 2422.21720791746, 1153.11962096944, 7159.82706462325, 7975.47720918669, 67.98130403784, 163.929453207204, 258.589429246383
6109, 2118.01420281909, 1011.43598355553, 7159.82706462325, 7975.47720918669, 62.4593072427029, 142.468398547472, 258.589429246383
6110, 1903.59193376324, 912.275197011631, 7159.82706462325, 7975.47720918669, 59.0616672515113, 129.139094676616, 258.589429246383
6111, 1789.07197403389, 859.613261695578, 7159.82706462325, 7975.47720918669, 57.3757593595682, 122.590274429319, 258.589429246383
6112, 1853.62683206546, 889.546397334695, 7159.82706462325, 7975.47720918669, 58.2838213423154, 126.20752428296, 258.589429246383
6113, 1820.39969032336, 874.124291292211, 7159.82706462325, 7975.47720918669, 57.7851522332355, 124.30545735102, 258.589429246383
6114, 2010.53590226471, 962.095817253541, 7159.82706462325, 7975.47720918669, 60.6662868910973, 135.578135318374, 258.589429246383
6115, 2233.24302611342, 1065.39328817768, 7159.82706462325, 7975.47720918669, 64.4322833733964, 150.240272275674, 258.589429246383
6116, 2324.05051681672, 1107.58978328922, 7159.82706462325, 7975.47720918669, 66.060098618555, 156.643007332038, 258.589429246383
6117, 2492.69969096914, 1186.3889591513, 7159.82706462325, 7975.47720918669, 69.3379413269151, 169.317405404422, 258.589429246383
6118, 2709.1898903375, 1287.98880824914, 7159.82706462325, 7975.47720918669, 73.9059147976169, 186.921265917526, 258.589429246383
6119, 2515.90944635931, 1197.05152249378, 7159.82706462325, 7975.47720918669, 69.8044512581454, 171.129823659969, 258.589429246383
6120, 2067.15423588779, 987.727323031872, 7159.82706462325, 7975.47720918669, 61.5288269365014, 139.102569476222, 258.589429246383
6121, 1752.59260273909, 842.634850117156, 7159.82706462325, 7975.47720918669, 56.7391666388151, 120.472431594838, 258.589429246383
6122, 1632.46189402229, 787.715818618206, 7159.82706462325, 7975.47720918669, 55.1358491807987, 114.197612929901, 258.589429246383
6123, 1600.8310733144, 773.320740159672, 7159.82706462325, 7975.47720918669, 54.7553755483337, 112.643990434494, 258.589429246383
6124, 1678.31125411228, 808.984090807267, 7159.82706462325, 7975.47720918669, 55.7485693869208, 116.559617017093, 258.589429246383
6125, 1766.45471417053, 849.468736142849, 7159.82706462325, 7975.47720918669, 56.9576381345488, 121.261175013508, 258.589429246383
6126, 2053.91710798874, 982.260166409988, 7159.82706462325, 7975.47720918669, 61.3388503325572, 138.296363758299, 258.589429246383
6127, 2657.57635104892, 1263.57996005334, 7159.82706462325, 7975.47720918669, 72.825810163251, 182.637441411931, 258.589429246383
6128, 2902.00448044236, 1378.9215701119, 7159.82706462325, 7975.47720918669, 78.3290562448406, 203.86465944445, 258.589429246383
6129, 2732.04117364918, 1298.55379439638, 7159.82706462325, 7975.47720918669, 74.4732403660272, 188.902615233947, 258.589429246383
6130, 2438.33284593451, 1160.58969550465, 7159.82706462325, 7975.47720918669, 68.4271711293379, 165.280607601819, 258.589429246383
6131, 2188.10933958841, 1043.9253010313, 7159.82706462325, 7975.47720918669, 63.8404550667176, 147.330615991325, 258.589429246383
6132, 1980.19719921093, 947.544770272952, 7159.82706462325, 7975.47720918669, 60.4629613083505, 133.966626383943, 258.589429246383
6133, 1850.83113184115, 887.907012094862, 7159.82706462325, 7975.47720918669, 58.4961820629365, 126.297816660065, 258.589429246383
6134, 1747.16505460024, 840.196833330597, 7159.82706462325, 7975.47720918669, 57.0902792559312, 120.605576429342, 258.589429246383
6135, 1710.98947281636, 823.64811693904, 7159.82706462325, 7975.47720918669, 56.6144100769739, 118.693750250363, 258.589429246383
6136, 1704.28023349622, 820.610952859676, 7159.82706462325, 7975.47720918669, 56.5137951668158, 118.330297831725, 258.589429246383
6137, 1764.70876460874, 848.492786399619, 7159.82706462325, 7975.47720918669, 57.2259211018057, 121.450039278862, 258.589429246383
6138, 1981.79269856778, 948.751051767511, 7159.82706462325, 7975.47720918669, 60.3585699383102, 133.945309914929, 258.589429246383
6139, 2227.89860724126, 1062.85719352075, 7159.82706462325, 7975.47720918669, 64.4538249852665, 149.98282519279, 258.589429246383
6140, 2241.23890133097, 1068.90118568923, 7159.82706462325, 7975.47720918669, 64.6525494479558, 150.867291475543, 258.589429246383
6141, 2543.2910002048, 1210.11163029085, 7159.82706462325, 7975.47720918669, 70.4276641722861, 173.3453489985, 258.589429246383
6142, 2540.9619357199, 1208.85992931168, 7159.82706462325, 7975.47720918669, 70.3699281284047, 173.151669790534, 258.589429246383
6143, 2394.83268298675, 1140.423627857, 7159.82706462325, 7975.47720918669, 67.4294187414948, 161.875167967861, 258.589429246383
6144, 1960.84626976934, 938.518376313829, 7159.82706462325, 7975.47720918669, 59.8330059585632, 132.466777336224, 258.589429246383
6145, 1671.61504557313, 805.445447929932, 7159.82706462325, 7975.47720918669, 55.6506382279704, 116.198715378536, 258.589429246383
6146, 1456.62937812061, 707.10781266385, 7159.82706462325, 7975.47720918669, 53.0260597130071, 105.849904376434, 258.589429246383
6147, 1429.98859468182, 695.232154014605, 7159.82706462325, 7975.47720918669, 52.7265452233253, 104.670991394523, 258.589429246383
6148, 1445.93903045604, 702.575629483321, 7159.82706462325, 7975.47720918669, 52.9123684105807, 105.382308910525, 258.589429246383
6149, 1474.01900342965, 715.397196765464, 7159.82706462325, 7975.47720918669, 53.2563385005822, 106.666843191578, 258.589429246383
6150, 1689.94307911037, 814.479209343279, 7159.82706462325, 7975.47720918669, 55.9563174853691, 117.214666096759, 258.589429246383
6151, 1981.1077546885, 948.591060654163, 7159.82706462325, 7975.47720918669, 60.1931499268914, 133.756211445372, 258.589429246383
6152, 2175.31081730579, 1038.42770343327, 7159.82706462325, 7975.47720918669, 63.4392539467665, 146.303534867483, 258.589429246383
6153, 2110.46932128342, 1008.08887010663, 7159.82706462325, 7975.47720918669, 62.3809770806478, 142.033083459163, 258.589429246383
6154, 2139.56812030124, 1021.64436266414, 7159.82706462325, 7975.47720918669, 62.9296390985588, 144.00585749091, 258.589429246383
6155, 2236.22603217776, 1066.57760018097, 7159.82706462325, 7975.47720918669, 64.651709261486, 150.608538699474, 258.589429246383
6156, 2299.183490024, 1095.85042711729, 7159.82706462325, 7975.47720918669, 65.7954280588389, 155.048967348787, 258.589429246383
6157, 2251.63695723699, 1073.63448984408, 7159.82706462325, 7975.47720918669, 64.933077658865, 151.684704991001, 258.589429246383
6158, 2302.22770701192, 1097.25537901731, 7159.82706462325, 7975.47720918669, 65.871059032961, 155.282926658972, 258.589429246383
6159, 2223.73314335385, 1060.6278850183, 7159.82706462325, 7975.47720918669, 64.4372398171558, 149.747172825356, 258.589429246383
6160, 2213.85300723163, 1056.08691657345, 7159.82706462325, 7975.47720918669, 64.2438995924288, 149.054093177601, 258.589429246383
6161, 2315.08737917348, 1103.30130613458, 7159.82706462325, 7975.47720918669, 66.0543559509694, 156.160579660295, 258.589429246383
6162, 2313.30672931657, 1102.40971853056, 7159.82706462325, 7975.47720918669, 66.0001447649452, 156.010769736136, 258.589429246383
6163, 2460.56125086089, 1171.28071734177, 7159.82706462325, 7975.47720918669, 68.7950280639895, 166.922232225639, 258.589429246383
6164, 2452.89704685572, 1167.62866629266, 7159.82706462325, 7975.47720918669, 68.608009042243, 166.297314686536, 258.589429246383
6165, 2502.53390194596, 1190.88436466739, 7159.82706462325, 7975.47720918669, 69.5979556712536, 170.135443926741, 258.589429246383
6166, 2556.66255336565, 1216.24396351878, 7159.82706462325, 7975.47720918669, 70.6991585321568, 174.40957202448, 258.589429246383
6167, 2420.34515825986, 1152.34601970361, 7159.82706462325, 7975.47720918669, 67.9295948687141, 163.79493213835, 258.589429246383
6168, 2125.78373031933, 1015.06191479872, 7159.82706462325, 7975.47720918669, 62.5241195996887, 142.926101157819, 258.589429246383
6169, 1938.64975530913, 928.532040614159, 7159.82706462325, 7975.47720918669, 59.4869771395755, 131.121850386124, 258.589429246383
6170, 1711.17074383017, 823.683817763447, 7159.82706462325, 7975.47720918669, 56.2070183293291, 118.289098016975, 258.589429246383
6171, 1651.57541846417, 796.531034519807, 7159.82706462325, 7975.47720918669, 55.4338580386578, 115.215385918156, 258.589429246383
6172, 1573.87012219005, 760.899979529385, 7159.82706462325, 7975.47720918669, 54.4592239374782, 111.360207339528, 258.589429246383
6173, 1613.79980677018, 779.338624321673, 7159.82706462325, 7975.47720918669, 54.9712946085276, 113.336199884594, 258.589429246383
6174, 1674.93563022423, 807.390654633824, 7159.82706462325, 7975.47720918669, 55.7684361767899, 116.4435644259, 258.589429246383
6175, 1771.43841066974, 851.73040216256, 7159.82706462325, 7975.47720918669, 57.1309539029403, 121.629017325796, 258.589429246383
6176, 1926.56861940794, 923.239992927184, 7159.82706462325, 7975.47720918669, 59.459363736628, 130.55641247324, 258.589429246383
6177, 2185.36269024193, 1043.10532054033, 7159.82706462325, 7975.47720918669, 63.7660415181871, 147.123062885264, 258.589429246383
6178, 2430.50321537766, 1157.24171366839, 7159.82706462325, 7975.47720918669, 68.3703366238675, 164.783987037919, 258.589429246383
6179, 2654.36697534382, 1262.11195896171, 7159.82706462325, 7975.47720918669, 72.9544838301395, 182.526587416962, 258.589429246383
6180, 2818.08265319411, 1339.18569806802, 7159.82706462325, 7975.47720918669, 76.5758884957963, 196.515383762792, 258.589429246383
6181, 2881.83924704254, 1369.27724687801, 7159.82706462325, 7975.47720918669, 78.0032703380385, 202.157309108383, 258.589429246383
6182, 2726.77754946032, 1296.02837750694, 7159.82706462325, 7975.47720918669, 74.4948442796642, 188.573370411403, 258.589429246383
6183, 2610.70176073916, 1241.45624623133, 7159.82706462325, 7975.47720918669, 71.9953008539689, 178.905069071037, 258.589429246383
6184, 2505.95533591287, 1192.33159373284, 7159.82706462325, 7975.47720918669, 69.871668004786, 170.582995912408, 258.589429246383
6185, 2524.43126865001, 1201.07599677329, 7159.82706462325, 7975.47720918669, 70.1769049512212, 171.967824311105, 258.589429246383
6186, 2537.80006214159, 1207.34602233566, 7159.82706462325, 7975.47720918669, 70.3989994130292, 172.979669780499, 258.589429246383
6187, 2395.49592380891, 1140.69218247506, 7159.82706462325, 7975.47720918669, 67.5546676152521, 162.017827315882, 258.589429246383
6188, 2447.53788696779, 1165.15399068312, 7159.82706462325, 7975.47720918669, 68.527400465841, 165.908291254859, 258.589429246383
6189, 2535.22998181583, 1206.21709246397, 7159.82706462325, 7975.47720918669, 70.2597693202192, 172.706945797262, 258.589429246383
6190, 2586.24045813531, 1230.11977389309, 7159.82706462325, 7975.47720918669, 71.3054066045138, 176.776633219102, 258.589429246383
6191, 2413.56003087055, 1149.1613128598, 7159.82706462325, 7975.47720918669, 67.7863878894626, 163.270638709176, 258.589429246383
6192, 2202.95385064829, 1050.98654714782, 7159.82706462325, 7975.47720918669, 63.853451138554, 148.11049714623, 258.589429246383
6193, 1898.03797925742, 909.651983994435, 7159.82706462325, 7975.47720918669, 58.8532401142002, 128.698084148163, 258.589429246383
6194, 1707.83862281927, 822.208447142654, 7159.82706462325, 7975.47720918669, 56.1391602982858, 118.093422916364, 258.589429246383
6195, 1692.12993350118, 815.193189299063, 7159.82706462325, 7975.47720918669, 55.9547599390591, 117.298607206565, 258.589429246383
6196, 1704.08321516554, 820.714226820022, 7159.82706462325, 7975.47720918669, 56.1163902718039, 117.927155672243, 258.589429246383
6197, 1759.15092844521, 846.066827645137, 7159.82706462325, 7975.47720918669, 56.8737137234074, 120.876955931524, 258.589429246383
6198, 1816.98843608338, 872.676429260784, 7159.82706462325, 7975.47720918669, 57.7114509159661, 124.090214941654, 258.589429246383
6199, 2002.99067130381, 958.604474169818, 7159.82706462325, 7975.47720918669, 60.5600315137053, 135.119447190001, 258.589429246383
6200, 2242.68500207276, 1069.77072979989, 7159.82706462325, 7975.47720918669, 64.6725102841277, 150.960229025774, 258.589429246383
6201, 2618.88647706394, 1245.58084813792, 7159.82706462325, 7975.47720918669, 72.0795095254848, 179.492172906967, 258.589429246383
6202, 2774.58038567141, 1318.67423699495, 7159.82706462325, 7975.47720918669, 75.5754400502033, 192.6978559142, 258.589429246383
6203, 2592.67290950761, 1232.93392976487, 7159.82706462325, 7975.47720918669, 71.6790614981606, 177.500916850143, 258.589429246383
6204, 2483.53103572494, 1181.80358696685, 7159.82706462325, 7975.47720918669, 69.4840231936973, 168.901815164005, 258.589429246383
6205, 2508.60061925979, 1193.62331994417, 7159.82706462325, 7975.47720918669, 70.0071542808177, 170.871702492585, 258.589429246383
6206, 2408.85047209224, 1146.89504380633, 7159.82706462325, 7975.47720918669, 68.0117730083223, 163.209219346606, 258.589429246383
6207, 2278.32591862733, 1085.97798556176, 7159.82706462325, 7975.47720918669, 65.5694173065188, 153.70574591778, 258.589429246383
6208, 2239.8770652381, 1068.17043147394, 7159.82706462325, 7975.47720918669, 64.8238116282047, 150.957523398688, 258.589429246383
6209, 2142.51795462943, 1022.89622738294, 7159.82706462325, 7975.47720918669, 63.0511792531308, 144.265470350573, 258.589429246383
6210, 2217.95981847033, 1058.10952201114, 7159.82706462325, 7975.47720918669, 64.2828103255751, 149.296818769826, 258.589429246383
6211, 2233.03806124517, 1065.08701804786, 7159.82706462325, 7975.47720918669, 64.5276032764278, 150.314863560104, 258.589429246383
6212, 2420.09577419144, 1152.42157716287, 7159.82706462325, 7975.47720918669, 67.9776658712922, 163.816923249978, 258.589429246383
6213, 2642.25811277058, 1256.50925244126, 7159.82706462325, 7975.47720918669, 72.4877206087139, 181.338881206576, 258.589429246383
6214, 2666.30296498359, 1267.72120623151, 7159.82706462325, 7975.47720918669, 72.9933389927374, 183.326943953934, 258.589429246383
6215, 2452.07987751663, 1167.15989364866, 7159.82706462325, 7975.47720918669, 68.523605227645, 166.173171478562, 258.589429246383
6216, 2131.42827182654, 1017.66930814337, 7159.82706462325, 7975.47720918669, 62.6084977509936, 143.28675583932, 258.589429246383
6217, 1813.23821485869, 870.549525078365, 7159.82706462325, 7975.47720918669, 57.6085227561217, 123.824678402917, 258.589429246383
6218, 1685.35363957766, 811.974327479312, 7159.82706462325, 7975.47720918669, 55.838374884004, 116.913541133398, 258.589429246383
6219, 1684.30621911753, 811.635185122944, 7159.82706462325, 7975.47720918669, 55.8526074120447, 116.889190213594, 258.589429246383
6220, 1700.50701998568, 819.089663218099, 7159.82706462325, 7975.47720918669, 56.0749420737191, 117.741832952741, 258.589429246383
6221, 1752.65797414378, 843.08641395539, 7159.82706462325, 7975.47720918669, 56.7862348433593, 120.524859258047, 258.589429246383
6222, 1972.49809715043, 944.565444259126, 7159.82706462325, 7975.47720918669, 60.0365935244636, 133.203503632765, 258.589429246383
6223, 2331.55220455447, 1111.24339953671, 7159.82706462325, 7975.47720918669, 66.2390334035753, 157.230126641869, 258.589429246383
6224, 2528.46297933372, 1203.13114604676, 7159.82706462325, 7975.47720918669, 70.1208890444079, 172.155528095074, 258.589429246383
6225, 2493.78186424082, 1186.7223709035, 7159.82706462325, 7975.47720918669, 69.521196823711, 169.531655912638, 258.589429246383
6226, 2433.7331265385, 1158.56444564447, 7159.82706462325, 7975.47720918669, 68.4736939151187, 165.062604172147, 258.589429246383
6227, 2413.04766293599, 1148.90994698993, 7159.82706462325, 7975.47720918669, 68.0811642293331, 163.51348840259, 258.589429246383
6228, 2322.79526655849, 1106.72579103061, 7159.82706462325, 7975.47720918669, 66.4100624438339, 156.90774773349, 258.589429246383
6229, 2205.2899289698, 1051.98325507985, 7159.82706462325, 7975.47720918669, 64.328232918284, 148.689462255387, 258.589429246383
6230, 2017.50432746534, 964.791574165112, 7159.82706462325, 7975.47720918669, 61.2295971669458, 136.455905123039, 258.589429246383
6231, 1905.68696679328, 913.220523063808, 7159.82706462325, 7975.47720918669, 59.4009532239597, 129.576448426891, 258.589429246383
6232, 1853.31194850955, 889.113283204163, 7159.82706462325, 7975.47720918669, 58.6657907139711, 126.579533386636, 258.589429246383
6233, 1962.61240747129, 939.770542585094, 7159.82706462325, 7975.47720918669, 60.1433296545734, 132.853785596387, 258.589429246383
6234, 2098.32871055719, 1002.61513655394, 7159.82706462325, 7975.47720918669, 62.2330530949146, 141.296292514985, 258.589429246383
6235, 2263.14181050487, 1079.19774992646, 7159.82706462325, 7975.47720918669, 65.067857675116, 152.422178140185, 258.589429246383
6236, 2364.85544288126, 1126.55757996379, 7159.82706462325, 7975.47720918669, 66.921113601687, 159.71395721551, 258.589429246383
6237, 2574.01057654999, 1224.45444831202, 7159.82706462325, 7975.47720918669, 71.0671395381729, 175.805674497863, 258.589429246383
6238, 2579.75991845575, 1227.04384327111, 7159.82706462325, 7975.47720918669, 71.1851766755671, 176.271599495775, 258.589429246383
6239, 2361.874234502, 1124.99090592081, 7159.82706462325, 7975.47720918669, 66.7944232948746, 159.425814254605, 258.589429246383
6240, 2088.28099230602, 997.691107890831, 7159.82706462325, 7975.47720918669, 61.8887692852636, 140.466232672418, 258.589429246383
6241, 1794.02619604291, 861.716843142968, 7159.82706462325, 7975.47720918669, 57.3422086844011, 122.76349748576, 258.589429246383
6242, 1669.38831968411, 804.63983973131, 7159.82706462325, 7975.47720918669, 55.6508880474328, 116.109242779977, 258.589429246383
6243, 1651.98395122313, 796.781130758502, 7159.82706462325, 7975.47720918669, 55.4493284269565, 115.24484366438, 258.589429246383
6244, 1687.99066165537, 813.363657250028, 7159.82706462325, 7975.47720918669, 55.9301887514142, 117.108536425565, 258.589429246383
6245, 1692.65522728387, 815.466459854731, 7159.82706462325, 7975.47720918669, 55.9911672021984, 117.350050451818, 258.589429246383
6246, 1894.07272905594, 908.347744617076, 7159.82706462325, 7975.47720918669, 58.8620599353167, 128.533205799289, 258.589429246383
6247, 2155.85107993688, 1029.48165606081, 7159.82706462325, 7975.47720918669, 63.1023753889248, 144.985652144832, 258.589429246383
6248, 2302.55175690338, 1097.58600843617, 7159.82706462325, 7975.47720918669, 65.7485585166278, 155.17173773699, 258.589429246383
6249, 2390.41835668917, 1138.50451987085, 7159.82706462325, 7975.47720918669, 67.4912922161783, 161.66824902525, 258.589429246383
