"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
6250, 2251.87584834951, 1073.73781632983, 7159.82706462325, 7975.47720918669, 64.980547315096, 151.732693622482, 258.589429246383
6251, 2253.64898196897, 1074.67868547709, 7159.82706462325, 7975.47720918669, 64.9622740727288, 151.809070229417, 258.589429246383
6252, 2292.15173568218, 1092.63423384276, 7159.82706462325, 7975.47720918669, 65.6394760433096, 154.506664187809, 258.589429246383
6253, 2243.09782108352, 1069.73585182677, 7159.82706462325, 7975.47720918669, 64.7190994358743, 151.019991931884, 258.589429246383
6254, 2133.17035359764, 1018.60043044778, 7159.82706462325, 7975.47720918669, 62.823829771896, 143.575627921432, 258.589429246383
6255, 1956.04745448996, 936.523040014179, 7159.82706462325, 7975.47720918669, 59.900348637099, 132.30870529626, 258.589429246383
6256, 1856.11994306334, 890.49318855083, 7159.82706462325, 7975.47720918669, 58.3438989636766, 126.371605253609, 258.589429246383
6257, 1908.36379117025, 914.763981433634, 7159.82706462325, 7975.47720918669, 59.08448486601, 129.380737784077, 258.589429246383
6258, 2034.29666818062, 973.025771674395, 7159.82706462325, 7975.47720918669, 61.0489896651583, 137.066774719121, 258.589429246383
6259, 2297.92836948961, 1095.52083298548, 7159.82706462325, 7975.47720918669, 65.6047386296395, 154.797212189746, 258.589429246383
6260, 2341.76917661384, 1115.78893932242, 7159.82706462325, 7975.47720918669, 66.422365387765, 157.963167886709, 258.589429246383
6261, 2464.00637962142, 1172.91177583956, 7159.82706462325, 7975.47720918669, 68.7980963986143, 167.132402262166, 258.589429246383
6262, 2430.21894526286, 1157.02574828664, 7159.82706462325, 7975.47720918669, 68.1229746905877, 164.543209362723, 258.589429246383
6263, 2258.83447691466, 1076.98863929331, 7159.82706462325, 7975.47720918669, 64.8828252698144, 152.021152001603, 258.589429246383
6264, 1939.82241739869, 928.925866880138, 7159.82706462325, 7975.47720918669, 59.5088513798909, 131.196235055429, 258.589429246383
6265, 1648.81815111021, 794.980533071319, 7159.82706462325, 7975.47720918669, 55.4056530987832, 115.075152660474, 258.589429246383
6266, 1480.89862822291, 718.271788994066, 7159.82706462325, 7975.47720918669, 53.3495443491877, 106.98701906319, 258.589429246383
6267, 1419.64300453808, 690.46786687391, 7159.82706462325, 7975.47720918669, 52.655213239683, 104.256439176263, 258.589429246383
6268, 1362.88077675651, 664.601214921852, 7159.82706462325, 7975.47720918669, 52.0477554231357, 101.837871814382, 258.589429246383
6269, 1356.38263412727, 661.722211197041, 7159.82706462325, 7975.47720918669, 51.9682395250887, 101.556791010645, 258.589429246383
6270, 1534.7868261362, 743.377162504763, 7159.82706462325, 7975.47720918669, 54.0175457190782, 109.526757425573, 258.589429246383
6271, 1695.41596527429, 816.929886407496, 7159.82706462325, 7975.47720918669, 56.0299872108915, 117.499115263807, 258.589429246383
6272, 1912.98755250811, 917.091079666525, 7159.82706462325, 7975.47720918669, 59.1526884648065, 129.65181059179, 258.589429246383
6273, 1871.35109828032, 897.57388049985, 7159.82706462325, 7975.47720918669, 58.6103152661391, 127.29024786458, 258.589429246383
6274, 1837.42825571547, 881.93665355774, 7159.82706462325, 7975.47720918669, 58.1721471967727, 125.405111709038, 258.589429246383
6275, 1886.78818504134, 904.789970913473, 7159.82706462325, 7975.47720918669, 58.8597050465023, 128.208500561997, 258.589429246383
6276, 1972.03399513227, 944.182541722619, 7159.82706462325, 7975.47720918669, 60.1522553662593, 133.287609386831, 258.589429246383
6277, 2082.62785886862, 995.380341175068, 7159.82706462325, 7975.47720918669, 61.9303270190441, 140.230703842699, 258.589429246383
6278, 2094.22688761012, 1000.67416409082, 7159.82706462325, 7975.47720918669, 62.0984751666511, 140.956138723699, 258.589429246383
6279, 2090.74240970405, 999.044067636503, 7159.82706462325, 7975.47720918669, 62.0240537567231, 140.715164790852, 258.589429246383
6280, 1967.61679445908, 941.936495258201, 7159.82706462325, 7975.47720918669, 60.046919923481, 132.979547777456, 258.589429246383
6281, 1998.28977589054, 956.270213898096, 7159.82706462325, 7975.47720918669, 60.4994159396519, 134.839374379084, 258.589429246383
6282, 2123.78633586457, 1014.46335084214, 7159.82706462325, 7975.47720918669, 62.5485497642501, 142.858440793626, 258.589429246383
6283, 2272.59941495881, 1083.62929180221, 7159.82706462325, 7975.47720918669, 65.1552439643687, 153.012333020934, 258.589429246383
6284, 2304.55542065555, 1098.41669405184, 7159.82706462325, 7975.47720918669, 65.745687836626, 155.293853586006, 258.589429246383
6285, 2470.20833104662, 1175.83766944397, 7159.82706462325, 7975.47720918669, 68.9185145054485, 167.612161213572, 258.589429246383
6286, 2457.57710254504, 1169.81665912984, 7159.82706462325, 7975.47720918669, 68.6760233670299, 166.648084670561, 258.589429246383
6287, 2266.45000772777, 1080.52977126537, 7159.82706462325, 7975.47720918669, 65.0054368948213, 152.543017806836, 258.589429246383
6288, 2050.21504279279, 980.094768349681, 7159.82706462325, 7975.47720918669, 61.259617314426, 138.027534837197, 258.589429246383
6289, 1864.43849794169, 894.279767447853, 7159.82706462325, 7975.47720918669, 58.3637844667438, 126.751872041146, 258.589429246383
6290, 1791.67057581743, 860.882566714422, 7159.82706462325, 7975.47720918669, 57.3213490737133, 122.649636168322, 258.589429246383
6291, 1771.43423368859, 851.628263904268, 7159.82706462325, 7975.47720918669, 57.0459156841053, 121.545544465083, 258.589429246383
6292, 1775.66758104921, 853.606088110209, 7159.82706462325, 7975.47720918669, 57.1014943581906, 121.774514295136, 258.589429246383
6293, 1911.47884595858, 916.292104080679, 7159.82706462325, 7975.47720918669, 59.1039745609975, 129.544685102419, 258.589429246383
6294, 2172.58071507639, 1037.23833239363, 7159.82706462325, 7975.47720918669, 63.3539531839734, 146.085712794802, 258.589429246383
6295, 2434.40169115485, 1159.14440191943, 7159.82706462325, 7975.47720918669, 68.2347976519019, 164.891440586295, 258.589429246383
6296, 2677.25580675211, 1272.944560088, 7159.82706462325, 7975.47720918669, 73.2726055645556, 184.275742507706, 258.589429246383
6297, 2781.30368247366, 1321.85232017073, 7159.82706462325, 7975.47720918669, 75.6150102163286, 193.187649076501, 258.589429246383
6298, 2578.80186784997, 1226.43087856002, 7159.82706462325, 7975.47720918669, 71.2915457112931, 176.294746746835, 258.589429246383
6299, 2376.43639634709, 1131.6756847897, 7159.82706462325, 7975.47720918669, 67.3009865501803, 160.714687438571, 258.589429246383
6300, 2309.50371883113, 1100.53571478375, 7159.82706462325, 7975.47720918669, 66.058057067219, 155.853182769803, 258.589429246383
6301, 2226.8889629473, 1062.04555956722, 7159.82706462325, 7975.47720918669, 64.5856371434776, 150.055199673699, 258.589429246383
6302, 2126.31178543727, 1015.29505202202, 7159.82706462325, 7975.47720918669, 62.8642177059039, 143.284115577929, 258.589429246383
6303, 1967.66647749112, 941.760850253195, 7159.82706462325, 7975.47720918669, 60.3145615313134, 133.250454010636, 258.589429246383
6304, 1834.61973959527, 880.391854718199, 7159.82706462325, 7975.47720918669, 58.3062067275539, 125.421201561305, 258.589429246383
6305, 1854.87102296525, 889.916705002872, 7159.82706462325, 7975.47720918669, 58.5500510967514, 126.527171797041, 258.589429246383
6306, 1988.01056882665, 951.50520186354, 7159.82706462325, 7975.47720918669, 60.5139781431037, 134.383658187168, 258.589429246383
6307, 2089.73209858044, 998.585500532283, 7159.82706462325, 7975.47720918669, 62.1089343674169, 140.756937403764, 258.589429246383
6308, 2194.81490649668, 1047.35889228888, 7159.82706462325, 7975.47720918669, 63.889735533631, 147.728002729478, 258.589429246383
6309, 2428.93477957293, 1156.54298398085, 7159.82706462325, 7975.47720918669, 68.1791811451416, 164.523468520451, 258.589429246383
6310, 2562.60081063117, 1219.04731643589, 7159.82706462325, 7975.47720918669, 70.8551188851459, 174.916197307782, 258.589429246383
6311, 2404.18232349673, 1144.80219040563, 7159.82706462325, 7975.47720918669, 67.5875730932382, 162.548773420217, 258.589429246383
6312, 2303.40825823642, 1097.8365258378, 7159.82706462325, 7975.47720918669, 65.6692072404285, 155.147330095805, 258.589429246383
6313, 2132.34790374519, 1018.21560202347, 7159.82706462325, 7975.47720918669, 62.6312459611159, 143.362813469788, 258.589429246383
6314, 2009.53220703291, 961.356852477134, 7159.82706462325, 7975.47720918669, 60.593473362327, 135.459989085251, 258.589429246383
6315, 1992.61285850735, 953.63170601174, 7159.82706462325, 7975.47720918669, 60.3292133663148, 134.417094615923, 258.589429246383
6316, 2080.44888143723, 994.386608388551, 7159.82706462325, 7975.47720918669, 61.7552903757851, 139.966876534062, 258.589429246383
6317, 2147.41169620294, 1025.40872232339, 7159.82706462325, 7975.47720918669, 62.8992368630886, 144.373831063791, 258.589429246383
6318, 2420.02935182933, 1152.48874041692, 7159.82706462325, 7975.47720918669, 67.8949835705782, 163.739098194567, 258.589429246383
6319, 2715.23258609924, 1290.85410829736, 7159.82706462325, 7975.47720918669, 74.0530745789913, 187.439387165806, 258.589429246383
6320, 2892.92018860479, 1374.58661971154, 7159.82706462325, 7975.47720918669, 78.1406462609462, 203.079546606822, 258.589429246383
6321, 3107.84078308375, 1476.45720434928, 7159.82706462325, 7975.47720918669, 83.425110205499, 223.32645087435, 258.589429246383
6322, 2854.45472959295, 1356.23469571687, 7159.82706462325, 7975.47720918669, 77.3016446397644, 199.669131522672, 258.589429246383
6323, 2594.55469941155, 1233.80629074042, 7159.82706462325, 7975.47720918669, 71.5669945379756, 177.528934100146, 258.589429246383
6324, 2418.56953249533, 1151.40395569975, 7159.82706462325, 7975.47720918669, 68.018932654829, 163.784212366541, 258.589429246383
6325, 2225.43340651361, 1061.3421082033, 7159.82706462325, 7975.47720918669, 64.4191406897941, 149.820814677409, 258.589429246383
6326, 2084.99906675342, 996.175403211801, 7159.82706462325, 7975.47720918669, 61.9941984669092, 140.417153471078, 258.589429246383
6327, 1942.02280942173, 930.007614837952, 7159.82706462325, 7975.47720918669, 59.7067466087011, 131.496584528995, 258.589429246383
6328, 1850.3293975967, 887.752620432751, 7159.82706462325, 7975.47720918669, 58.3309224065123, 126.118813113891, 258.589429246383
6329, 1872.41237904145, 898.055403975067, 7159.82706462325, 7975.47720918669, 58.6569567315232, 127.39368283557, 258.589429246383
6330, 1954.35488793569, 935.9491394658, 7159.82706462325, 7975.47720918669, 59.8862665873457, 132.230994625285, 258.589429246383
6331, 2081.80294285907, 994.981645057426, 7159.82706462325, 7975.47720918669, 61.8982820069602, 140.16654744481, 258.589429246383
6332, 2126.00348223739, 1015.41736279252, 7159.82706462325, 7975.47720918669, 62.6115402129596, 143.022243142968, 258.589429246383
6333, 2227.5191152311, 1062.61212753877, 7159.82706462325, 7975.47720918669, 64.3557340510165, 149.870986267636, 258.589429246383
6334, 2284.73578223542, 1089.20812269041, 7159.82706462325, 7975.47720918669, 65.3731593369417, 153.872396046028, 258.589429246383
6335, 2214.70308393453, 1056.55814629242, 7159.82706462325, 7975.47720918669, 64.0725535768242, 148.927521390377, 258.589429246383
6336, 2010.72376905783, 961.837293361613, 7159.82706462325, 7975.47720918669, 60.606354218135, 135.524311055637, 258.589429246383
6337, 1794.34801035595, 861.952045625948, 7159.82706462325, 7975.47720918669, 57.3357669957268, 122.777149006719, 258.589429246383
6338, 1598.32402743359, 771.945279445597, 7159.82706462325, 7975.47720918669, 54.7240859568361, 112.51885428816, 258.589429246383
6339, 1531.35288373802, 741.466833840338, 7159.82706462325, 7975.47720918669, 53.9026953005082, 109.292625976605, 258.589429246383
6340, 1528.00770687902, 740.025049086997, 7159.82706462325, 7975.47720918669, 53.8688143006576, 109.141548470435, 258.589429246383
6341, 1567.07080660667, 757.942937615561, 7159.82706462325, 7975.47720918669, 54.3519665263782, 111.014684164604, 258.589429246383
6342, 1647.10834209211, 794.663618392889, 7159.82706462325, 7975.47720918669, 55.3660504039766, 114.982346153987, 258.589429246383
6343, 1809.66628404121, 869.414112122029, 7159.82706462325, 7975.47720918669, 57.6030307488131, 123.682208769525, 258.589429246383
6344, 2085.25063890734, 996.753034926791, 7159.82706462325, 7975.47720918669, 61.9136363947974, 140.346968792645, 258.589429246383
6345, 2388.38334247447, 1137.69042187081, 7159.82706462325, 7975.47720918669, 67.3834217689506, 161.458551534533, 258.589429246383
6346, 2625.1138383489, 1248.4299954456, 7159.82706462325, 7975.47720918669, 72.2313100158937, 180.018973485302, 258.589429246383
6347, 2494.34171276778, 1186.8990459521, 7159.82706462325, 7975.47720918669, 69.5785289522198, 169.620562465263, 258.589429246383
6348, 2421.85557812028, 1153.00955597897, 7159.82706462325, 7975.47720918669, 68.1987635634918, 164.122758630279, 258.589429246383
6349, 2362.69193419707, 1125.37626999551, 7159.82706462325, 7975.47720918669, 67.0974324076264, 159.752919435285, 258.589429246383
6350, 2250.01177412132, 1072.82261451854, 7159.82706462325, 7975.47720918669, 64.9984736648569, 151.656371764982, 258.589429246383
6351, 2237.0148823143, 1066.85795939378, 7159.82706462325, 7975.47720918669, 64.7577032176774, 150.744346832693, 258.589429246383
6352, 2214.60029549409, 1056.43305698195, 7159.82706462325, 7975.47720918669, 64.3429371249371, 149.178757835908, 258.589429246383
6353, 2180.55367860889, 1040.60823879215, 7159.82706462325, 7975.47720918669, 63.7037460208889, 146.81528345299, 258.589429246383
6354, 2298.31206220419, 1095.52600579767, 7159.82706462325, 7975.47720918669, 65.7303198553492, 154.934902649266, 258.589429246383
6355, 2288.28981404162, 1090.77963649994, 7159.82706462325, 7975.47720918669, 65.5248321353242, 154.195935583961, 258.589429246383
6356, 2304.68304294016, 1098.45689989308, 7159.82706462325, 7975.47720918669, 65.7792300777555, 155.32436611209, 258.589429246383
6357, 2606.07645637268, 1239.55153371379, 7159.82706462325, 7975.47720918669, 71.7225934390044, 178.385383341581, 258.589429246383
6358, 2562.96590993327, 1219.14421708208, 7159.82706462325, 7975.47720918669, 70.8294320483345, 174.921824165536, 258.589429246383
6359, 2441.15639120391, 1162.08534771096, 7159.82706462325, 7975.47720918669, 68.3327332523598, 165.371719438577, 258.589429246383
6360, 2266.43847975676, 1080.52442782811, 7159.82706462325, 7975.47720918669, 65.016969304464, 152.562331029404, 258.589429246383
6361, 2048.79852669414, 979.441386900469, 7159.82706462325, 7975.47720918669, 61.2275755850237, 137.93086571861, 258.589429246383
6362, 1921.35762999379, 920.58344495903, 7159.82706462325, 7975.47720918669, 59.2323841511658, 130.108079075188, 258.589429246383
6363, 1925.40601130045, 922.590070563065, 7159.82706462325, 7975.47720918669, 59.2940060315369, 130.351654433605, 258.589429246383
6364, 1950.52987503092, 934.213143231134, 7159.82706462325, 7975.47720918669, 59.679042805668, 131.859409860203, 258.589429246383
6365, 2013.44959322123, 963.328101274673, 7159.82706462325, 7975.47720918669, 60.6769912115627, 135.732772573057, 258.589429246383
6366, 2145.75174541616, 1024.67966587497, 7159.82706462325, 7975.47720918669, 62.8830745180624, 144.280585314444, 258.589429246383
6367, 2406.81659750131, 1146.27691819842, 7159.82706462325, 7975.47720918669, 67.6689464236043, 162.787027007573, 258.589429246383
6368, 2716.98633040052, 1291.68245119632, 7159.82706462325, 7975.47720918669, 74.1004981296266, 187.589970813141, 258.589429246383
6369, 3090.26512333828, 1468.16746794244, 7159.82706462325, 7975.47720918669, 82.9378088732543, 221.54383215091, 258.589429246383
6370, 3322.13683956331, 1578.62453486278, 7159.82706462325, 7975.47720918669, 89.0493129540156, 244.923198807887, 258.589429246383
6371, 3132.89355862289, 1488.3268040522, 7159.82706462325, 7975.47720918669, 84.0790522868722, 225.755704796762, 258.589429246383
6372, 2879.59609156198, 1368.14486448135, 7159.82706462325, 7975.47720918669, 77.9038813658746, 201.907859128659, 258.589429246383
6373, 2841.62491725109, 1350.26910303052, 7159.82706462325, 7975.47720918669, 77.0339791949362, 198.519225376229, 258.589429246383
6374, 2814.75390299969, 1337.58631262683, 7159.82706462325, 7975.47720918669, 76.4133128919661, 196.139248311853, 258.589429246383
6375, 2564.16107702684, 1219.56055450629, 7159.82706462325, 7975.47720918669, 71.0085807214901, 175.129753833337, 258.589429246383
6376, 2399.01475917954, 1142.30017026636, 7159.82706462325, 7975.47720918669, 67.6827238016622, 162.336750366891, 258.589429246383
6377, 2299.61937335065, 1095.98095749089, 7159.82706462325, 7975.47720918669, 65.7823539024671, 155.046997873441, 258.589429246383
6378, 2320.38286450298, 1105.75212378505, 7159.82706462325, 7975.47720918669, 66.1204659656702, 156.500170928065, 258.589429246383
6379, 2455.38539347955, 1168.86974165189, 7159.82706462325, 7975.47720918669, 68.687221427267, 166.513733294621, 258.589429246383
6380, 2696.93224493671, 1282.20445934502, 7159.82706462325, 7975.47720918669, 73.679466928637, 185.914698577279, 258.589429246383
6381, 3092.52910401432, 1469.22365723521, 7159.82706462325, 7975.47720918669, 83.0116702727688, 221.811618113598, 258.589429246383
6382, 3265.07319934331, 1551.36247761438, 7159.82706462325, 7975.47720918669, 87.505515912647, 239.052864093317, 258.589429246383
6383, 3084.10050476501, 1465.1534072991, 7159.82706462325, 7975.47720918669, 82.7721402053964, 220.968219532981, 258.589429246383
6384, 2787.2107329912, 1324.53923766348, 7159.82706462325, 7975.47720918669, 75.6596973832268, 193.638826649251, 258.589429246383
6385, 2497.85110800334, 1188.54079481585, 7159.82706462325, 7975.47720918669, 69.4365998838062, 169.705323164141, 258.589429246383
6386, 2498.65498068349, 1189.08042102592, 7159.82706462325, 7975.47720918669, 69.4580137637734, 169.778876468964, 258.589429246383
6387, 2505.39262636988, 1192.23405191709, 7159.82706462325, 7975.47720918669, 69.5982572526381, 170.311323272789, 258.589429246383
6388, 2447.14353056838, 1164.94254455775, 7159.82706462325, 7975.47720918669, 68.4297416353094, 165.805607193973, 258.589429246383
6389, 2485.92125111506, 1183.13529625357, 7159.82706462325, 7975.47720918669, 69.2086361534123, 168.798172269072, 258.589429246383
6390, 2789.76451792188, 1325.9731390256, 7159.82706462325, 7975.47720918669, 75.6994630957186, 193.84179483407, 258.589429246383
6391, 3309.26261214136, 1572.48865933882, 7159.82706462325, 7975.47720918669, 88.6668532395168, 243.588097084099, 258.589429246383
6392, 3538.69786170875, 1682.4773917407, 7159.82706462325, 7975.47720918669, 95.0721096328179, 268.248831072153, 258.589429246383
6393, 3338.73312056468, 1586.60204742531, 7159.82706462325, 7975.47720918669, 89.4358802705202, 246.596712886105, 258.589429246383
6394, 3144.79298807949, 1494.02220968432, 7159.82706462325, 7975.47720918669, 84.3439464590937, 226.882772741894, 258.589429246383
6395, 2944.4735112147, 1398.87561348624, 7159.82706462325, 7975.47720918669, 79.4184110163088, 207.803330635377, 258.589429246383
6396, 2885.31156647477, 1370.90820364563, 7159.82706462325, 7975.47720918669, 78.0307739458997, 202.419235730202, 258.589429246383
6397, 2808.66309007304, 1334.69648811603, 7159.82706462325, 7975.47720918669, 76.2781291073291, 195.605233731918, 258.589429246383
6398, 2767.44515891162, 1315.26694370453, 7159.82706462325, 7975.47720918669, 75.3467282206774, 192.013421849107, 258.589429246383
6399, 2533.40171971768, 1205.14758713954, 7159.82706462325, 7975.47720918669, 70.3564815749212, 172.667072563441, 258.589429246383
6400, 2597.56263618324, 1235.40130597858, 7159.82706462325, 7975.47720918669, 71.6855164707439, 177.80511677587, 258.589429246383
6401, 2549.45670741008, 1212.78788846759, 7159.82706462325, 7975.47720918669, 70.637420223199, 173.898766171292, 258.589429246383
6402, 2626.72302263412, 1249.10694200519, 7159.82706462325, 7975.47720918669, 72.2083382791458, 180.113596566898, 258.589429246383
6403, 2861.47536450541, 1359.75532981509, 7159.82706462325, 7975.47720918669, 77.3968654173378, 200.221138598174, 258.589429246383
6404, 3141.45275022904, 1492.48282535334, 7159.82706462325, 7975.47720918669, 84.236297552567, 226.56238165951, 258.589429246383
6405, 3361.88161215361, 1597.6317663429, 7159.82706462325, 7975.47720918669, 90.1280629714856, 249.131590777915, 258.589429246383
6406, 3442.337503662, 1636.16640517264, 7159.82706462325, 7975.47720918669, 92.398318628018, 257.780481016462, 258.589429246383
6407, 3278.99245276957, 1557.99353549542, 7159.82706462325, 7975.47720918669, 87.8897061964013, 240.50796623324, 258.589429246383
6408, 2971.79888221914, 1411.83658173554, 7159.82706462325, 7975.47720918669, 79.980297664216, 210.285433200065, 258.589429246383
6409, 2761.45114431246, 1312.44710863832, 7159.82706462325, 7975.47720918669, 75.0496064080783, 191.367794226051, 258.589429246383
6410, 2718.24375504475, 1292.15309141861, 7159.82706462325, 7975.47720918669, 74.0943236036428, 187.673299244615, 258.589429246383
6411, 2796.115889486, 1328.8808401149, 7159.82706462325, 7975.47720918669, 75.8544965351082, 194.409544272126, 258.589429246383
6412, 2873.95498666484, 1365.63153236138, 7159.82706462325, 7975.47720918669, 77.6471514638866, 201.317780935993, 258.589429246383
6413, 2974.68458486818, 1413.31194522699, 7159.82706462325, 7975.47720918669, 80.0330465982204, 210.531888928146, 258.589429246383
6414, 3246.30218014413, 1542.44951191396, 7159.82706462325, 7975.47720918669, 86.9504691556754, 237.068904840204, 258.589429246383
6415, 3832.20494940579, 1823.96505508971, 7159.82706462325, 7975.47720918669, 104.088963138768, 302.529858386761, 258.589429246383
6416, 3941.68049414228, 1877.19663396566, 7159.82706462325, 7975.47720918669, 107.65424219113, 316.049102006642, 258.589429246383
6417, 3807.48083752477, 1812.18471872495, 7159.82706462325, 7975.47720918669, 103.300783926644, 299.538167338635, 258.589429246383
6418, 3391.11168075485, 1611.64885000895, 7159.82706462325, 7975.47720918669, 90.9241857186988, 252.2216729154, 258.589429246383
6419, 3004.61584991407, 1427.37228718447, 7159.82706462325, 7975.47720918669, 80.7880361943364, 213.354235473533, 258.589429246383
6420, 2680.05859924079, 1274.03969376199, 7159.82706462325, 7975.47720918669, 73.286518830143, 184.466296615179, 258.589429246383
6421, 2433.67365789639, 1158.51166140823, 7159.82706462325, 7975.47720918669, 68.1947596101973, 164.798641284251, 258.589429246383
6422, 2274.793069227, 1084.42886123466, 7159.82706462325, 7975.47720918669, 65.1945485421125, 153.157056626769, 258.589429246383
6423, 2075.15297487353, 991.643236142364, 7159.82706462325, 7975.47720918669, 61.7223972554792, 139.667732846026, 258.589429246383
6424, 1986.81682827887, 950.857632976171, 7159.82706462325, 7975.47720918669, 60.306665855245, 134.117024695517, 258.589429246383
6425, 1957.48707329697, 937.368919223518, 7159.82706462325, 7975.47720918669, 59.8317300181753, 132.311581200725, 258.589429246383
6426, 2090.07109291042, 998.871580203271, 7159.82706462325, 7975.47720918669, 61.9579089704162, 140.624171029366, 258.589429246383
6427, 2306.50469732309, 1099.49329793738, 7159.82706462325, 7975.47720918669, 65.7678535091257, 155.408111192342, 258.589429246383
6428, 2418.8495288858, 1151.81956452482, 7159.82706462325, 7975.47720918669, 67.8938659422231, 163.670666221809, 258.589429246383
6429, 2692.83761551187, 1280.30368340849, 7159.82706462325, 7975.47720918669, 73.5693799256504, 185.557919199484, 258.589429246383
6430, 2791.42930715923, 1326.66758057386, 7159.82706462325, 7975.47720918669, 75.7605660297824, 194.009901345777, 258.589429246383
6431, 2772.15242521328, 1317.53891123373, 7159.82706462325, 7975.47720918669, 75.3209422449594, 192.329882586858, 258.589429246383
6432, 2408.63433036415, 1146.74399447293, 7159.82706462325, 7975.47720918669, 67.6745243959889, 162.88917006328, 258.589429246383
6433, 2193.40955719982, 1046.54264983246, 7159.82706462325, 7975.47720918669, 63.6913200548582, 147.463236825503, 258.589429246383
6434, 2018.56256910786, 965.485005505551, 7159.82706462325, 7975.47720918669, 60.7517931754716, 136.030707715213, 258.589429246383
6435, 2080.53181229756, 994.402043250037, 7159.82706462325, 7975.47720918669, 61.7593961723242, 139.972991901225, 258.589429246383
6436, 2148.48585966707, 1025.91782895595, 7159.82706462325, 7975.47720918669, 62.9054029779948, 144.433186599417, 258.589429246383
6437, 2205.67202272696, 1052.46556214649, 7159.82706462325, 7975.47720918669, 63.9005800666393, 148.302873659826, 258.589429246383
6438, 2413.98663684987, 1149.60951366127, 7159.82706462325, 7975.47720918669, 67.7859742853068, 163.302332061611, 258.589429246383
6439, 2804.02207148606, 1332.70572924083, 7159.82706462325, 7975.47720918669, 76.0475105679173, 195.123885138918, 258.589429246383
6440, 2958.59362020105, 1405.68804478331, 7159.82706462325, 7975.47720918669, 79.6623598642635, 209.057844291265, 258.589429246383
6441, 2697.33334910982, 1282.22191591437, 7159.82706462325, 7975.47720918669, 73.6335206788283, 185.886209849309, 258.589429246383
6442, 2400.84742271477, 1143.15782969159, 7159.82706462325, 7975.47720918669, 67.5393699252165, 162.302371027506, 258.589429246383
6443, 2241.85956107054, 1069.11615741335, 7159.82706462325, 7975.47720918669, 64.583330065522, 150.826139593288, 258.589429246383
6444, 2067.45959025068, 988.115882243149, 7159.82706462325, 7975.47720918669, 61.5830949466793, 139.159852234347, 258.589429246383
6445, 1882.87519267276, 902.761489973987, 7159.82706462325, 7975.47720918669, 58.6903832928716, 127.869200699887, 258.589429246383
6446, 1775.42822574338, 853.351107463555, 7159.82706462325, 7975.47720918669, 57.1517034252764, 121.808137038076, 258.589429246383
6447, 1740.4707712163, 837.362568563615, 7159.82706462325, 7975.47720918669, 56.6768655437266, 119.921072130102, 258.589429246383
6448, 1698.0340911851, 817.856718804106, 7159.82706462325, 7975.47720918669, 56.1246546939612, 117.690982033509, 258.589429246383
6449, 1898.12309593322, 910.209884129043, 7159.82706462325, 7975.47720918669, 58.9383515759594, 128.785343245547, 258.589429246383
6450, 2076.50434519736, 992.627712418869, 7159.82706462325, 7975.47720918669, 61.7379271713679, 139.752389392312, 258.589429246383
6451, 2255.48960306572, 1075.72098109668, 7159.82706462325, 7975.47720918669, 64.8250737614395, 151.780508681051, 258.589429246383
6452, 2276.88997821175, 1085.56502034736, 7159.82706462325, 7975.47720918669, 65.2066813492289, 153.27994131619, 258.589429246383
6453, 2526.95193848466, 1202.47677726094, 7159.82706462325, 7975.47720918669, 70.0343006934613, 171.991309230251, 258.589429246383
6454, 2594.35904451014, 1233.97869248976, 7159.82706462325, 7975.47720918669, 71.4267416461661, 177.378250453234, 258.589429246383
6455, 2374.78089974937, 1131.04162781991, 7159.82706462325, 7975.47720918669, 67.0086571167206, 160.345236093835, 258.589429246383
6456, 1945.15075078608, 931.276275798255, 7159.82706462325, 7975.47720918669, 59.5807060466994, 131.507265176073, 258.589429246383
6457, 1613.81448798962, 778.869876917389, 7159.82706462325, 7975.47720918669, 54.9175871709107, 113.279696381472, 258.589429246383
6458, 1429.37050379391, 694.71133038206, 7159.82706462325, 7975.47720918669, 52.7284556241414, 104.648297460785, 258.589429246383
6459, 1403.28143362241, 683.054813737839, 7159.82706462325, 7975.47720918669, 52.4358853980331, 103.511250849479, 258.589429246383
6460, 1444.46536920755, 701.933064238838, 7159.82706462325, 7975.47720918669, 52.8951745553519, 105.318594719508, 258.589429246383
6461, 1456.95207151903, 707.580877987532, 7159.82706462325, 7975.47720918669, 53.0418245418314, 105.881397792528, 258.589429246383
6462, 1651.35116464492, 796.745308773588, 7159.82706462325, 7975.47720918669, 55.4159093110084, 115.200959152488, 258.589429246383
6463, 2076.02480668608, 992.602544685646, 7159.82706462325, 7975.47720918669, 61.7235307785473, 139.736605030666, 258.589429246383
6464, 2324.48712959614, 1107.86073967217, 7159.82706462325, 7975.47720918669, 66.1211159257853, 156.732059718549, 258.589429246383
6465, 2130.14847801844, 1017.11514994599, 7159.82706462325, 7975.47720918669, 62.7082909043985, 143.3179667477, 258.589429246383
6466, 1994.0071839806, 954.055282886683, 7159.82706462325, 7975.47720918669, 60.5467122222559, 134.685520521375, 258.589429246383
6467, 1958.2469070657, 937.601380890868, 7159.82706462325, 7975.47720918669, 60.0465839567537, 132.558238982037, 258.589429246383
6468, 1921.94197595812, 920.826181411691, 7159.82706462325, 7975.47720918669, 59.5041405585145, 130.394249938314, 258.589429246383
6469, 1832.0682224152, 879.312219289522, 7159.82706462325, 7975.47720918669, 58.1938444772306, 125.201182618099, 258.589429246383
6470, 1734.10696840522, 834.216800962145, 7159.82706462325, 7975.47720918669, 56.8492034693962, 119.840257173003, 258.589429246383
6471, 1668.17558993607, 803.991360219521, 7159.82706462325, 7975.47720918669, 55.9356735529762, 116.349277281568, 258.589429246383
6472, 1695.18143639638, 816.508382980381, 7159.82706462325, 7975.47720918669, 56.3039192661223, 117.763165803077, 258.589429246383
6473, 1844.73470363525, 885.449398228232, 7159.82706462325, 7975.47720918669, 58.3122290805489, 125.859366130455, 258.589429246383
6474, 1958.33174649246, 937.829136703819, 7159.82706462325, 7975.47720918669, 59.9426461206818, 132.46542452098, 258.589429246383
6475, 2110.69521631442, 1008.39071881772, 7159.82706462325, 7975.47720918669, 62.3744591080885, 142.04209428906, 258.589429246383
6476, 2254.69185769768, 1075.26940522857, 7159.82706462325, 7975.47720918669, 64.862061666554, 151.783554595422, 258.589429246383
6477, 2489.91156145926, 1185.08246071813, 7159.82706462325, 7975.47720918669, 69.3331594021394, 169.152679605902, 258.589429246383
6478, 2623.29117446637, 1247.55286608938, 7159.82706462325, 7975.47720918669, 72.0804892827212, 179.790047458001, 258.589429246383
6479, 2421.87755274304, 1153.02046700496, 7159.82706462325, 7975.47720918669, 67.9550697600888, 163.912421984023, 258.589429246383
6480, 2021.43955363723, 966.596515868726, 7159.82706462325, 7975.47720918669, 60.7820805150428, 136.198453822422, 258.589429246383
6481, 1690.17979022268, 813.915414315016, 7159.82706462325, 7975.47720918669, 55.8956105845495, 117.161305895637, 258.589429246383
6482, 1382.12452627143, 672.981990254483, 7159.82706462325, 7975.47720918669, 52.1878899668666, 102.582824285676, 258.589429246383
6483, 1315.7368741052, 643.116974924819, 7159.82706462325, 7975.47720918669, 51.5131405121012, 99.8582741509112, 258.589429246383
6484, 1292.78311334913, 632.7412077618, 7159.82706462325, 7975.47720918669, 51.2912178843345, 98.950454154163, 258.589429246383
6485, 1282.14257113949, 627.917719418451, 7159.82706462325, 7975.47720918669, 51.1941060714322, 98.5394786152599, 258.589429246383
6486, 1457.12066494069, 707.902053516614, 7159.82706462325, 7975.47720918669, 53.0610661718396, 105.905844057731, 258.589429246383
6487, 1882.67215290148, 903.318821401709, 7159.82706462325, 7975.47720918669, 58.677958414353, 127.863593875877, 258.589429246383
6488, 2069.3403454908, 989.295720631549, 7159.82706462325, 7975.47720918669, 61.6463101763008, 139.319026200966, 258.589429246383
6489, 1892.26313683888, 907.039164537601, 7159.82706462325, 7975.47720918669, 58.9510540267026, 128.535391874136, 258.589429246383
6490, 1763.1503170189, 847.56700188705, 7159.82706462325, 7975.47720918669, 57.1914028961718, 121.34858390364, 258.589429246383
6491, 1813.44192485789, 870.90944128342, 7159.82706462325, 7975.47720918669, 57.9213741482155, 124.150157124771, 258.589429246383
6492, 1801.47191013561, 865.310856631638, 7159.82706462325, 7975.47720918669, 57.8062134491515, 123.537526591455, 258.589429246383
6493, 1780.08014425582, 855.454211846731, 7159.82706462325, 7975.47720918669, 57.4942519702189, 122.344110396793, 258.589429246383
6494, 1782.94283852927, 856.791346496022, 7159.82706462325, 7975.47720918669, 57.5562149392047, 122.524286810506, 258.589429246383
6495, 1808.88155036348, 868.757311677095, 7159.82706462325, 7975.47720918669, 57.9247156392821, 123.964467641449, 258.589429246383
6496, 1839.85465437777, 883.047093496232, 7159.82706462325, 7975.47720918669, 58.2833973807204, 125.621718878672, 258.589429246383
6497, 1906.13844614353, 913.665148222579, 7159.82706462325, 7975.47720918669, 59.1950631678599, 129.392437839428, 258.589429246383
6498, 2030.48482441031, 971.190028500946, 7159.82706462325, 7975.47720918669, 61.0944188441397, 136.932558335005, 258.589429246383
6499, 2079.06899239445, 993.638839020515, 7159.82706462325, 7975.47720918669, 61.8675471652428, 140.001962667348, 258.589429246383
6500, 2156.89757072188, 1029.78113021849, 7159.82706462325, 7975.47720918669, 63.1363785188207, 145.074384452349, 258.589429246383
6501, 2314.86834631321, 1103.32143619302, 7159.82706462325, 7975.47720918669, 65.9369729914116, 156.030026553144, 258.589429246383
6502, 2298.95581672865, 1095.78254223447, 7159.82706462325, 7975.47720918669, 65.6299158400785, 154.879320025963, 258.589429246383
6503, 2198.75231957452, 1049.10379329629, 7159.82706462325, 7975.47720918669, 63.7997529918281, 147.848416327921, 258.589429246383
6504, 1999.4547831793, 956.622612186714, 7159.82706462325, 7975.47720918669, 60.4275096273026, 134.82744204902, 258.589429246383
6505, 1640.24021262253, 790.963950403663, 7159.82706462325, 7975.47720918669, 55.2426794095642, 114.591748262399, 258.589429246383
6506, 1427.24856614644, 693.717745005257, 7159.82706462325, 7975.47720918669, 52.6880332145131, 104.536904700629, 258.589429246383
6507, 1353.83458264312, 660.447800833451, 7159.82706462325, 7975.47720918669, 51.925769352457, 101.435058622676, 258.589429246383
6508, 1272.59256177053, 623.471193635003, 7159.82706462325, 7975.47720918669, 51.0989610621837, 98.1622322397339, 258.589429246383
6509, 1266.87301180695, 620.99363714685, 7159.82706462325, 7975.47720918669, 51.0585762040767, 97.956453631511, 258.589429246383
6510, 1334.49462994661, 651.864358883747, 7159.82706462325, 7975.47720918669, 51.7598955774361, 100.674772243904, 258.589429246383
6511, 1430.77577622319, 695.752785322857, 7159.82706462325, 7975.47720918669, 52.8145561592595, 104.783340459929, 258.589429246383
6512, 1588.83882989404, 768.034332403781, 7159.82706462325, 7975.47720918669, 54.7362438566725, 112.18409915277, 258.589429246383
6513, 1858.69858488048, 892.072070484042, 7159.82706462325, 7975.47720918669, 58.408309566687, 126.5530507863, 258.589429246383
6514, 2175.15624653554, 1038.41794759702, 7159.82706462325, 7975.47720918669, 63.553553041115, 146.400322660064, 258.589429246383
6515, 2469.25467539763, 1175.41505296821, 7159.82706462325, 7975.47720918669, 69.0322985120299, 167.646171841417, 258.589429246383
6516, 2719.3101217489, 1292.6954848391, 7159.82706462325, 7975.47720918669, 74.2623777633576, 187.883446045759, 258.589429246383
6517, 2560.95205740864, 1218.10111937379, 7159.82706462325, 7975.47720918669, 70.8917364990436, 174.833355856794, 258.589429246383
6518, 2463.71541060611, 1172.58312605016, 7159.82706462325, 7975.47720918669, 68.9230326367407, 167.218647855142, 258.589429246383
6519, 2489.47549844634, 1184.70472874679, 7159.82706462325, 7975.47720918669, 69.440553617356, 169.213763370208, 258.589429246383
6520, 2365.37127769333, 1126.60191884053, 7159.82706462325, 7975.47720918669, 67.0140027309537, 159.825970724493, 258.589429246383
6521, 2441.87434520287, 1162.46656993399, 7159.82706462325, 7975.47720918669, 68.4808045212393, 165.547730829269, 258.589429246383
6522, 2428.74702535724, 1156.27141237277, 7159.82706462325, 7975.47720918669, 68.2082381971273, 164.544825233696, 258.589429246383
6523, 2439.2929911308, 1161.25018767485, 7159.82706462325, 7975.47720918669, 68.38161313432, 165.302005306694, 258.589429246383
6524, 2503.98183991167, 1191.56761528063, 7159.82706462325, 7975.47720918669, 69.6319143781584, 170.253062297993, 258.589429246383
6525, 2624.06693690266, 1247.90562899886, 7159.82706462325, 7975.47720918669, 72.1056986324794, 179.858985557809, 258.589429246383
6526, 2526.61202254787, 1202.07635237953, 7159.82706462325, 7975.47720918669, 70.076737576371, 172.029302790256, 258.589429246383
6527, 2377.09414044949, 1132.12538355443, 7159.82706462325, 7975.47720918669, 67.0975838611088, 160.577760778921, 258.589429246383
6528, 2165.49299623736, 1033.56287962413, 7159.82706462325, 7975.47720918669, 63.2044534585528, 145.584542701567, 258.589429246383
6529, 1905.78444282495, 913.266659027468, 7159.82706462325, 7975.47720918669, 58.9744876348044, 129.163824624777, 258.589429246383
6530, 1665.05566446631, 802.490983333836, 7159.82706462325, 7975.47720918669, 55.5683508082292, 115.867151363503, 258.589429246383
6531, 1568.18391333403, 758.268667773713, 7159.82706462325, 7975.47720918669, 54.3572630827377, 111.058645371637, 258.589429246383
6532, 1492.21708265669, 723.557108897942, 7159.82706462325, 7975.47720918669, 53.4479090881895, 107.479185078125, 258.589429246383
6533, 1534.78407858064, 743.176946607809, 7159.82706462325, 7975.47720918669, 53.9572291076236, 109.471008721498, 258.589429246383
6534, 1583.24242863696, 765.362424021976, 7159.82706462325, 7975.47720918669, 54.554638981962, 111.800520034773, 258.589429246383
6535, 1691.01466478667, 814.823486719342, 7159.82706462325, 7975.47720918669, 55.9661929086245, 117.266974987756, 258.589429246383
6536, 1905.2993808993, 913.509431635511, 7159.82706462325, 7975.47720918669, 59.0586052524932, 129.22274179799, 258.589429246383
6537, 2265.50769880311, 1080.46789493601, 7159.82706462325, 7975.47720918669, 65.0870814456092, 152.565776542135, 258.589429246383
6538, 2471.69297204408, 1176.51247992344, 7159.82706462325, 7975.47720918669, 69.0531757375631, 167.808163178507, 258.589429246383
6539, 2601.25091993337, 1237.1605895448, 7159.82706462325, 7975.47720918669, 71.7437293174642, 178.08964686398, 258.589429246383
6540, 2661.80635894124, 1265.56712652723, 7159.82706462325, 7975.47720918669, 73.039293025812, 183.070612012783, 258.589429246383
6541, 2657.90503430989, 1263.70149908975, 7159.82706462325, 7975.47720918669, 72.9689456956126, 182.757701247379, 258.589429246383
6542, 2646.68874833855, 1258.41374617506, 7159.82706462325, 7975.47720918669, 72.778562650299, 181.874960568949, 258.589429246383
6543, 2586.59942735264, 1230.16537645481, 7159.82706462325, 7975.47720918669, 71.5174527336587, 176.977014065559, 258.589429246383
6544, 2527.94855312185, 1202.65882242508, 7159.82706462325, 7975.47720918669, 70.3270987749396, 172.31808166145, 258.589429246383
6545, 2539.32025330565, 1208.03847061217, 7159.82706462325, 7975.47720918669, 70.509170721545, 173.169897374651, 258.589429246383
6546, 2626.99395036533, 1249.21950442508, 7159.82706462325, 7975.47720918669, 72.2693441137685, 180.179408249165, 258.589429246383
6547, 2762.84509653825, 1313.16136309133, 7159.82706462325, 7975.47720918669, 75.1946235848672, 191.587645464977, 258.589429246383
6548, 2726.67572612775, 1296.0624222727, 7159.82706462325, 7975.47720918669, 74.3693403721883, 188.470780467802, 258.589429246383
6549, 2831.05077027197, 1345.33029751452, 7159.82706462325, 7975.47720918669, 76.7098742952293, 197.542112481385, 258.589429246383
6550, 2844.62670750982, 1351.71186495406, 7159.82706462325, 7975.47720918669, 77.0220304056021, 198.752011510086, 258.589429246383
6551, 2571.63724785526, 1223.1172056685, 7159.82706462325, 7975.47720918669, 70.9753523670601, 175.581535978989, 258.589429246383
6552, 2214.87743845928, 1056.39802996576, 7159.82706462325, 7975.47720918669, 64.0735637019115, 148.945850881922, 258.589429246383
6553, 1841.55597750617, 883.508700248022, 7159.82706462325, 7975.47720918669, 58.0197070339113, 125.438309658749, 258.589429246383
6554, 1670.65908282938, 805.147276899349, 7159.82706462325, 7975.47720918669, 55.6455324495077, 116.162050119802, 258.589429246383
6555, 1596.57328401009, 771.291721660503, 7159.82706462325, 7975.47720918669, 54.7104576399561, 112.447637949377, 258.589429246383
6556, 1586.49472414329, 766.763564955149, 7159.82706462325, 7975.47720918669, 54.5848242537776, 111.953760933779, 258.589429246383
6557, 1605.59699489384, 775.535624980627, 7159.82706462325, 7975.47720918669, 54.8430608493576, 112.913676355353, 258.589429246383
6558, 1882.62154008409, 903.135441265712, 7159.82706462325, 7975.47720918669, 58.6643633843529, 127.849010444364, 258.589429246383
6559, 2353.68739032365, 1121.62141798821, 7159.82706462325, 7975.47720918669, 66.6620848020985, 158.860116652288, 258.589429246383
6560, 2460.35415126332, 1171.19608108594, 7159.82706462325, 7975.47720918669, 68.7498439736233, 166.859866616477, 258.589429246383
6561, 2345.8136668378, 1117.52728617616, 7159.82706462325, 7975.47720918669, 66.6232399661909, 158.362802328267, 258.589429246383
6562, 2305.31724915337, 1098.65571527236, 7159.82706462325, 7975.47720918669, 65.9630885764559, 155.528428385746, 258.589429246383
6563, 2319.23819420662, 1105.17059663344, 7159.82706462325, 7975.47720918669, 66.2324152861356, 156.54220790666, 258.589429246383
6564, 2353.09088606281, 1120.9604543076, 7159.82706462325, 7975.47720918669, 66.8978948916649, 159.032709448445, 258.589429246383
6565, 2296.2864316419, 1094.38584335628, 7159.82706462325, 7975.47720918669, 65.9152812740004, 155.000834260784, 258.589429246383
6566, 2175.99055467071, 1038.36224871967, 7159.82706462325, 7975.47720918669, 63.7854488820296, 146.665959122825, 258.589429246383
6567, 2085.24254791686, 996.285595513158, 7159.82706462325, 7975.47720918669, 62.2282572050255, 140.652869733125, 258.589429246383
6568, 1958.16899019498, 937.44612626288, 7159.82706462325, 7975.47720918669, 60.1596311083379, 132.666551036117, 258.589429246383
6569, 1919.54559624024, 919.721088986546, 7159.82706462325, 7975.47720918669, 59.4916891864014, 130.275360428656, 258.589429246383
6570, 2089.03823362552, 998.33956322358, 7159.82706462325, 7975.47720918669, 62.0957695637109, 140.709069831945, 258.589429246383
6571, 2381.05730082019, 1134.23682888259, 7159.82706462325, 7975.47720918669, 67.2706716418123, 160.945054370627, 258.589429246383
6572, 2481.00574942906, 1180.83808269201, 7159.82706462325, 7975.47720918669, 69.1751764356128, 168.467462985954, 258.589429246383
6573, 2715.62618416985, 1291.00741877831, 7159.82706462325, 7975.47720918669, 74.0763952851383, 187.480494685065, 258.589429246383
6574, 2708.7183955318, 1287.6530662106, 7159.82706462325, 7975.47720918669, 73.9238301910951, 186.901773099669, 258.589429246383
6575, 2408.3474155025, 1146.63889425111, 7159.82706462325, 7975.47720918669, 67.6826552406985, 162.886660868777, 258.589429246383
6576, 1980.88178521927, 947.79524335263, 7159.82706462325, 7975.47720918669, 60.1367681712846, 133.684380917014, 258.589429246383
6577, 1622.09126144576, 782.632566160435, 7159.82706462325, 7975.47720918669, 55.0100695539008, 113.681192065789, 258.589429246383
6578, 1508.26838050544, 730.859748070512, 7159.82706462325, 7975.47720918669, 53.6119451158521, 108.194957841709, 258.589429246383
6579, 1414.65237183246, 688.142736072217, 7159.82706462325, 7975.47720918669, 52.5466834319252, 103.989298381844, 258.589429246383
6580, 1430.99142741211, 695.761452217286, 7159.82706462325, 7975.47720918669, 52.7300311826932, 104.707974580651, 258.589429246383
6581, 1416.84963851631, 689.268151926903, 7159.82706462325, 7975.47720918669, 52.5695866873893, 104.084749844932, 258.589429246383
6582, 1596.03702471377, 771.393579738681, 7159.82706462325, 7975.47720918669, 54.7213455140911, 112.436721222769, 258.589429246383
6583, 2044.05081300975, 977.854732367961, 7159.82706462325, 7975.47720918669, 61.178308606978, 137.663806246311, 258.589429246383
6584, 2212.78692100284, 1055.85929114304, 7159.82706462325, 7975.47720918669, 64.0784100347685, 148.827711483938, 258.589429246383
6585, 1925.01252255736, 922.096028713896, 7159.82706462325, 7975.47720918669, 59.3845954355867, 130.403923834686, 258.589429246383
6586, 1923.89959740423, 921.858182517426, 7159.82706462325, 7975.47720918669, 59.4715349343425, 130.447018504931, 258.589429246383
6587, 1939.69322326596, 929.164317876156, 7159.82706462325, 7975.47720918669, 59.7077960686466, 131.385681788928, 258.589429246383
6588, 1870.20640830966, 896.991332127533, 7159.82706462325, 7975.47720918669, 58.7023004057784, 127.333610915157, 258.589429246383
6589, 1785.53290668999, 857.964230484716, 7159.82706462325, 7975.47720918669, 57.5022357566363, 122.574552659171, 258.589429246383
6590, 1723.32674390336, 829.373121894035, 7159.82706462325, 7975.47720918669, 56.6915807611434, 119.257929965287, 258.589429246383
6591, 1738.43240798227, 836.429918821912, 7159.82706462325, 7975.47720918669, 56.8321291994597, 119.997956248934, 258.589429246383
6592, 1820.61751911961, 874.330052999475, 7159.82706462325, 7975.47720918669, 57.9281575816831, 124.456037877599, 258.589429246383
6593, 1996.42749307388, 955.560322467257, 7159.82706462325, 7975.47720918669, 60.4974350416395, 134.749810058645, 258.589429246383
6594, 2221.48743571264, 1059.93024050072, 7159.82706462325, 7975.47720918669, 64.2242834317166, 149.428172553454, 258.589429246383
6595, 2529.68914267448, 1203.76268661792, 7159.82706462325, 7975.47720918669, 70.1158829132499, 172.24185352182, 258.589429246383
6596, 2676.53317681246, 1272.59522371044, 7159.82706462325, 7975.47720918669, 73.1994648977169, 184.169901316806, 258.589429246383
6597, 2861.33030799278, 1359.67938077268, 7159.82706462325, 7975.47720918669, 77.3766045346774, 200.210422481633, 258.589429246383
6598, 2704.79901824856, 1285.74826729372, 7159.82706462325, 7975.47720918669, 73.832975682305, 186.571859168327, 258.589429246383
6599, 2445.74359736792, 1164.14738383866, 7159.82706462325, 7975.47720918669, 68.4194926266957, 165.719167232252, 258.589429246383
6600, 2054.77411809465, 982.04814029553, 7159.82706462325, 7975.47720918669, 61.3247464817761, 138.306024336197, 258.589429246383
6601, 1605.02739235762, 774.684853564097, 7159.82706462325, 7975.47720918669, 54.7996628542375, 112.835113718114, 258.589429246383
6602, 1435.76300574502, 697.663555154384, 7159.82706462325, 7975.47720918669, 52.7877682597236, 104.917550442926, 258.589429246383
6603, 1296.02591353439, 634.042297477286, 7159.82706462325, 7975.47720918669, 51.3049596928211, 99.0576613476046, 258.589429246383
6604, 1284.42312592335, 628.979027955439, 7159.82706462325, 7975.47720918669, 51.1889931551188, 98.6007413151687, 258.589429246383
6605, 1287.70482659867, 630.484479947083, 7159.82706462325, 7975.47720918669, 51.2242570439357, 98.7343909341498, 258.589429246383
6606, 1444.58722313445, 702.176736177975, 7159.82706462325, 7975.47720918669, 52.8832588262398, 105.311676918013, 258.589429246383
6607, 1916.73563788377, 919.100123906736, 7159.82706462325, 7975.47720918669, 59.143052127319, 129.822160260686, 258.589429246383
6608, 2156.25582990847, 1029.67400267916, 7159.82706462325, 7975.47720918669, 63.0603262784902, 144.966152700532, 258.589429246383
6609, 1982.08299604826, 948.600200315103, 7159.82706462325, 7975.47720918669, 60.2461404771448, 133.834530262347, 258.589429246383
6610, 1870.81998242017, 897.273399981229, 7159.82706462325, 7975.47720918669, 58.6257676761527, 127.280956173324, 258.589429246383
6611, 1854.85836289459, 890.010874176906, 7159.82706462325, 7975.47720918669, 58.4218380665089, 126.39540914435, 258.589429246383
6612, 1802.29680388153, 865.753412201154, 7159.82706462325, 7975.47720918669, 57.6825766608351, 123.445639030923, 258.589429246383
6613, 1712.49018468915, 824.410972048092, 7159.82706462325, 7975.47720918669, 56.4464158300278, 118.581272097616, 258.589429246383
6614, 1683.87698241699, 811.334164304466, 7159.82706462325, 7975.47720918669, 56.1092444533164, 117.130722237314, 258.589429246383
6615, 1624.58274947379, 784.086052689793, 7159.82706462325, 7975.47720918669, 55.3748865513316, 114.144821948802, 258.589429246383
6616, 1695.67691464904, 816.878648001341, 7159.82706462325, 7975.47720918669, 56.2371466414956, 117.716826844211, 258.589429246383
