"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
6617, 1839.42357587658, 883.077518503017, 7159.82706462325, 7975.47720918669, 58.1569553871764, 125.476901242237, 258.589429246383
6618, 1997.49602977084, 956.042027818474, 7159.82706462325, 7975.47720918669, 60.4646964832925, 134.770921106766, 258.589429246383
6619, 2216.46748689695, 1057.59718884435, 7159.82706462325, 7975.47720918669, 64.1423591766539, 149.084638907275, 258.589429246383
6620, 2249.04101572512, 1072.59456229828, 7159.82706462325, 7975.47720918669, 64.7136880143446, 151.336428873026, 258.589429246383
6621, 2456.01428233037, 1169.23328973215, 7159.82706462325, 7975.47720918669, 68.6299897271546, 166.509939390797, 258.589429246383
6622, 2626.98291912502, 1249.31868915139, 7159.82706462325, 7975.47720918669, 72.1398966912111, 180.075499324471, 258.589429246383
6623, 2352.34116267714, 1120.51221392336, 7159.82706462325, 7975.47720918669, 66.5955194297365, 158.713372288266, 258.589429246383
6624, 1966.31000901611, 941.101300090548, 7159.82706462325, 7975.47720918669, 59.9128551024316, 132.793141634555, 258.589429246383
6625, 1555.14258474169, 751.879690684139, 7159.82706462325, 7975.47720918669, 54.1923985916979, 110.415908367255, 258.589429246383
6626, 1405.26674974956, 683.754760243506, 7159.82706462325, 7975.47720918669, 52.4898328158774, 103.625590842195, 258.589429246383
6627, 1307.7076253603, 639.395499302757, 7159.82706462325, 7975.47720918669, 51.4703255590056, 99.5720020400125, 258.589429246383
6628, 1336.54638039146, 652.712057782877, 7159.82706462325, 7975.47720918669, 51.776678455348, 100.755226174673, 258.589429246383
6629, 1345.84729813791, 656.915122548233, 7159.82706462325, 7975.47720918669, 51.8688167263103, 101.133244553394, 258.589429246383
6630, 1568.6224669267, 758.881103150475, 7159.82706462325, 7975.47720918669, 54.4152807719298, 111.135170170888, 258.589429246383
6631, 2009.63359510537, 961.895126765064, 7159.82706462325, 7975.47720918669, 60.6700700032218, 135.549998496255, 258.589429246383
6632, 2174.90970833766, 1038.20360143945, 7159.82706462325, 7975.47720918669, 63.4591217837596, 146.300024510484, 258.589429246383
6633, 2009.45686872458, 961.182267901524, 7159.82706462325, 7975.47720918669, 60.7646054032175, 135.61696484176, 258.589429246383
6634, 1973.49842002368, 944.660469412414, 7159.82706462325, 7975.47720918669, 60.2447373852158, 133.448164003822, 258.589429246383
6635, 1872.44283648422, 897.928276466249, 7159.82706462325, 7975.47720918669, 58.728945811887, 127.457030300807, 258.589429246383
6636, 1861.03026873118, 892.759083178655, 7159.82706462325, 7975.47720918669, 58.5661849947877, 126.806014587575, 258.589429246383
6637, 1868.90785492096, 896.401931418329, 7159.82706462325, 7975.47720918669, 58.7052280893649, 127.283178622106, 258.589429246383
6638, 1871.24563534788, 897.476186007196, 7159.82706462325, 7975.47720918669, 58.7269740096309, 127.405854875279, 258.589429246383
6639, 1918.67830219583, 919.409541242128, 7159.82706462325, 7975.47720918669, 59.4171056212019, 130.166537236947, 258.589429246383
6640, 1979.89192555968, 947.705866838501, 7159.82706462325, 7975.47720918669, 60.3344368668477, 133.833241461507, 258.589429246383
6641, 1988.7196320431, 951.740005536099, 7159.82706462325, 7975.47720918669, 60.4423805862526, 134.348168590381, 258.589429246383
6642, 2273.36442686711, 1084.01074591294, 7159.82706462325, 7975.47720918669, 65.2607610388132, 153.170142082941, 258.589429246383
6643, 2456.80793926262, 1169.52575117203, 7159.82706462325, 7975.47720918669, 68.7275764411113, 166.658728958313, 258.589429246383
6644, 2600.8777121769, 1237.02385071882, 7159.82706462325, 7975.47720918669, 71.6263885463759, 177.976741257305, 258.589429246383
6645, 2731.12135942944, 1298.24380633573, 7159.82706462325, 7975.47720918669, 74.4328064311375, 188.823456777065, 258.589429246383
6646, 2739.06789490583, 1301.95479286183, 7159.82706462325, 7975.47720918669, 74.5860377562821, 189.488066156597, 258.589429246383
6647, 2443.88387423711, 1163.26412605539, 7159.82706462325, 7975.47720918669, 68.3712773363349, 165.565612733059, 258.589429246383
6648, 2014.59109559033, 963.392039611246, 7159.82706462325, 7975.47720918669, 60.6761326110709, 135.775714527724, 258.589429246383
6649, 1743.72554212699, 838.591012613533, 7159.82706462325, 7975.47720918669, 56.6301737216798, 120.011670476983, 258.589429246383
6650, 1612.18105494778, 778.364678831275, 7159.82706462325, 7975.47720918669, 54.9156616715154, 113.224366928871, 258.589429246383
6651, 1547.35521285499, 748.779993803166, 7159.82706462325, 7975.47720918669, 54.1051393501033, 110.061376683984, 258.589429246383
6652, 1538.18128762873, 744.654905116199, 7159.82706462325, 7975.47720918669, 54.0038526656957, 109.63594278977, 258.589429246383
6653, 1575.86141096614, 761.960889713372, 7159.82706462325, 7975.47720918669, 54.465510434231, 111.445187409385, 258.589429246383
6654, 1742.76422948796, 838.650605671958, 7159.82706462325, 7975.47720918669, 56.6649107769077, 120.012539830113, 258.589429246383
6655, 2171.12782751924, 1036.67555814661, 7159.82706462325, 7975.47720918669, 63.3589934177193, 146.024035115936, 258.589429246383
6656, 2415.76205462316, 1150.42336775715, 7159.82706462325, 7975.47720918669, 67.8932298946235, 163.495367364127, 258.589429246383
6657, 2152.78933630653, 1027.54244198097, 7159.82706462325, 7975.47720918669, 63.1443014085054, 144.868840651131, 258.589429246383
6658, 2090.18857620931, 998.647592158727, 7159.82706462325, 7975.47720918669, 62.155423206176, 140.818727423426, 258.589429246383
6659, 2088.85625799227, 998.079052507309, 7159.82706462325, 7975.47720918669, 62.1544330071381, 140.754087398233, 258.589429246383
6660, 2028.16269622071, 969.903737517562, 7159.82706462325, 7975.47720918669, 61.201779830952, 136.921338742559, 258.589429246383
6661, 2139.405549116, 1021.61078246565, 7159.82706462325, 7975.47720918669, 63.068224432432, 144.131683032052, 258.589429246383
6662, 2087.6838814782, 997.47460933079, 7159.82706462325, 7975.47720918669, 62.2195502314823, 140.761361970178, 258.589429246383
6663, 2148.11789106184, 1025.59819701055, 7159.82706462325, 7975.47720918669, 63.2726578665084, 144.766466008262, 258.589429246383
6664, 2100.64077241538, 1003.49699381139, 7159.82706462325, 7975.47720918669, 62.4047632134985, 141.571561145501, 258.589429246383
6665, 2159.26208106578, 1030.80978843194, 7159.82706462325, 7975.47720918669, 63.3327570563598, 145.379449257914, 258.589429246383
6666, 2287.93027021051, 1090.71708200988, 7159.82706462325, 7975.47720918669, 65.505899262761, 154.162768945312, 258.589429246383
6667, 2435.99548630889, 1159.81740726951, 7159.82706462325, 7975.47720918669, 68.2757682177242, 165.015928080956, 258.589429246383
6668, 2499.60465409978, 1189.54085843732, 7159.82706462325, 7975.47720918669, 69.5189687854294, 169.882404686749, 258.589429246383
6669, 2407.16941576262, 1146.21816825971, 7159.82706462325, 7975.47720918669, 67.6788682952894, 162.805209502069, 258.589429246383
6670, 2434.55020816603, 1159.10862651378, 7159.82706462325, 7975.47720918669, 68.1798032326823, 164.847922846052, 258.589429246383
6671, 2277.48015999794, 1085.70262308141, 7159.82706462325, 7975.47720918669, 65.1929566629264, 153.312464651868, 258.589429246383
6672, 2009.09374720087, 961.016336215802, 7159.82706462325, 7975.47720918669, 60.5763669526887, 135.4226755367, 258.589429246383
6673, 1740.75541845139, 837.239927069532, 7159.82706462325, 7975.47720918669, 56.5759922639336, 119.838098722407, 258.589429246383
6674, 1610.09025724596, 777.418981916344, 7159.82706462325, 7975.47720918669, 54.8755123516818, 113.10667719189, 258.589429246383
6675, 1492.83020403832, 723.780762859651, 7159.82706462325, 7975.47720918669, 53.4487276010547, 107.5007184026, 258.589429246383
6676, 1452.30168213728, 705.369650859636, 7159.82706462325, 7975.47720918669, 53.0011692890865, 105.684718742998, 258.589429246383
6677, 1443.91984410311, 701.595483661174, 7159.82706462325, 7975.47720918669, 52.9009112576809, 105.306596912631, 258.589429246383
6678, 1483.55883204891, 719.750739018748, 7159.82706462325, 7975.47720918669, 53.3819408641262, 107.117951255929, 258.589429246383
6679, 1583.84320167128, 765.67276790026, 7159.82706462325, 7975.47720918669, 54.6052301539482, 111.874976312877, 258.589429246383
6680, 1774.03541072589, 853.017089427212, 7159.82706462325, 7975.47720918669, 57.1691977056083, 121.777367865353, 258.589429246383
6681, 2060.56572437814, 985.272160291173, 7159.82706462325, 7975.47720918669, 61.592715711989, 138.847795462134, 258.589429246383
6682, 2197.65493753699, 1048.7048098185, 7159.82706462325, 7975.47720918669, 63.9481949911836, 147.929316562182, 258.589429246383
6683, 2408.49717170309, 1146.9659756038, 7159.82706462325, 7975.47720918669, 67.8544093873561, 163.042818357475, 258.589429246383
6684, 2467.30770752156, 1174.35785931544, 7159.82706462325, 7975.47720918669, 69.0110911731007, 167.509749495955, 258.589429246383
6685, 2496.78987028706, 1188.13843638543, 7159.82706462325, 7975.47720918669, 69.610671688262, 169.798082995399, 258.589429246383
6686, 2479.06862376975, 1179.81469905784, 7159.82706462325, 7975.47720918669, 69.2661846553679, 168.433001659698, 258.589429246383
6687, 2391.037424424, 1138.60496756085, 7159.82706462325, 7975.47720918669, 67.5677696407588, 161.780928444879, 258.589429246383
6688, 2279.86565971007, 1086.74581507951, 7159.82706462325, 7975.47720918669, 65.4530389874572, 153.674375356489, 258.589429246383
6689, 2278.85066353878, 1086.362918124, 7159.82706462325, 7975.47720918669, 65.4032350642575, 153.575636062806, 258.589429246383
6690, 2393.16398523274, 1139.75982599427, 7159.82706462325, 7975.47720918669, 67.4910374409215, 161.839153658628, 258.589429246383
6691, 2483.22951758963, 1181.86298884701, 7159.82706462325, 7975.47720918669, 69.2192166511533, 168.646324398155, 258.589429246383
6692, 2499.5619915842, 1189.47298811813, 7159.82706462325, 7975.47720918669, 69.530878701332, 169.902272421895, 258.589429246383
6693, 2563.76898411033, 1219.5918363334, 7159.82706462325, 7975.47720918669, 70.8305795273527, 174.963111728551, 258.589429246383
6694, 2586.30324883757, 1230.15708792093, 7159.82706462325, 7975.47720918669, 71.2747605409948, 176.756287220449, 258.589429246383
6695, 2366.50913818915, 1127.14936975405, 7159.82706462325, 7975.47720918669, 66.8793126143193, 159.778590190174, 258.589429246383
6696, 2153.76602902176, 1028.11675738887, 7159.82706462325, 7975.47720918669, 63.0001312449886, 144.796514834211, 258.589429246383
6697, 1865.57454637313, 894.690022695096, 7159.82706462325, 7975.47720918669, 58.363856681941, 126.805908201033, 258.589429246383
6698, 1648.05840530247, 794.707901384237, 7159.82706462325, 7975.47720918669, 55.3639072484208, 115.016261022845, 258.589429246383
6699, 1510.21542659645, 731.694381550014, 7159.82706462325, 7975.47720918669, 53.6560460365484, 108.307155742234, 258.589429246383
6700, 1462.58957768723, 710.05419397889, 7159.82706462325, 7975.47720918669, 53.1190719370831, 106.14687682472, 258.589429246383
6701, 1432.78987291977, 696.483138598251, 7159.82706462325, 7975.47720918669, 52.7815119992114, 104.81871248953, 258.589429246383
6702, 1475.32743870651, 715.9909095248, 7159.82706462325, 7975.47720918669, 53.2950640896061, 106.75144780477, 258.589429246383
6703, 1612.00003779624, 778.609323574077, 7159.82706462325, 7975.47720918669, 54.979719031619, 113.281546203562, 258.589429246383
6704, 1754.91456349454, 844.168607021251, 7159.82706462325, 7975.47720918669, 56.9228994787807, 120.752612954084, 258.589429246383
6705, 2202.15388953988, 1051.05676311257, 7159.82706462325, 7975.47720918669, 64.0022161461976, 148.217416871971, 258.589429246383
6706, 2372.65802693291, 1130.20660797937, 7159.82706462325, 7975.47720918669, 67.1811959177214, 160.388904795151, 258.589429246383
6707, 2409.35840431326, 1147.24931990739, 7159.82706462325, 7975.47720918669, 67.9294322712168, 163.158219204044, 258.589429246383
6708, 2282.87097153998, 1088.11583831057, 7159.82706462325, 7975.47720918669, 65.6211015218746, 153.99619504932, 258.589429246383
6709, 2325.54092138965, 1108.11257902004, 7159.82706462325, 7975.47720918669, 66.4446428353913, 157.091262722659, 258.589429246383
6710, 2388.29525426326, 1137.39490636542, 7159.82706462325, 7975.47720918669, 67.6630840764181, 161.724369096616, 258.589429246383
6711, 2324.48020034494, 1107.53159616687, 7159.82706462325, 7975.47720918669, 66.4513756964032, 157.039903447581, 258.589429246383
6712, 2342.68351212723, 1116.09788295394, 7159.82706462325, 7975.47720918669, 66.7191737368848, 158.289079974473, 258.589429246383
6713, 2377.80797381244, 1132.51486723101, 7159.82706462325, 7975.47720918669, 67.303414309591, 160.79038086824, 258.589429246383
6714, 2429.37036008786, 1156.62861967648, 7159.82706462325, 7975.47720918669, 68.2103658046771, 164.570711892751, 258.589429246383
6715, 2508.3802318073, 1193.62910715252, 7159.82706462325, 7975.47720918669, 69.7402419359309, 170.611007167079, 258.589429246383
6716, 2558.57153993428, 1217.15219210388, 7159.82706462325, 7975.47720918669, 70.7281444632608, 174.542642938895, 258.589429246383
6717, 2770.34397665233, 1316.76059447165, 7159.82706462325, 7975.47720918669, 75.2960311666859, 192.182885810603, 258.589429246383
6718, 3027.91259930139, 1438.55642825194, 7159.82706462325, 7975.47720918669, 81.3612132637414, 215.567841858746, 258.589429246383
6719, 2604.81314072706, 1238.62643256462, 7159.82706462325, 7975.47720918669, 71.6573961410773, 178.247973898159, 258.589429246383
6720, 2143.06650439307, 1022.94867580547, 7159.82706462325, 7975.47720918669, 62.7999143608457, 144.056022344692, 258.589429246383
6721, 1636.46653450533, 789.708146968509, 7159.82706462325, 7975.47720918669, 55.1910564083456, 114.406408126659, 258.589429246383
6722, 1399.95181319467, 681.208166097856, 7159.82706462325, 7975.47720918669, 52.4006109634702, 103.365559806982, 258.589429246383
6723, 1334.73073853569, 651.759164080427, 7159.82706462325, 7975.47720918669, 51.712378156404, 100.634728760144, 258.589429246383
6724, 1288.06962186591, 630.555624131557, 7159.82706462325, 7975.47720918669, 51.2506107288431, 98.7697625330543, 258.589429246383
6725, 1337.06294966184, 652.991685446463, 7159.82706462325, 7975.47720918669, 51.7533671755166, 100.749174448108, 258.589429246383
6726, 1556.0174035249, 753.122256272595, 7159.82706462325, 7975.47720918669, 54.2573873174318, 110.523134508819, 258.589429246383
6727, 2012.73233015489, 963.359390276176, 7159.82706462325, 7975.47720918669, 60.712656409592, 135.731053215775, 258.589429246383
6728, 2167.1670979446, 1034.59207319284, 7159.82706462325, 7975.47720918669, 63.3164064889872, 145.777785715541, 258.589429246383
6729, 1962.99274752251, 939.649053643727, 7159.82706462325, 7975.47720918669, 60.0014824826119, 132.735867291903, 258.589429246383
6730, 1773.21433198568, 852.124488199184, 7159.82706462325, 7975.47720918669, 57.2509327939801, 121.819355501578, 258.589429246383
6731, 1847.73701033523, 886.732222484374, 7159.82706462325, 7975.47720918669, 58.3377835869465, 126.014139541561, 258.589429246383
6732, 1838.77528003722, 882.508823130804, 7159.82706462325, 7975.47720918669, 58.2182137149646, 125.511963154571, 258.589429246383
6733, 1777.37698166357, 854.167434511258, 7159.82706462325, 7975.47720918669, 57.372632166498, 122.111495320994, 258.589429246383
6734, 1754.98313715247, 843.90940689976, 7159.82706462325, 7975.47720918669, 57.088989592587, 120.918399928936, 258.589429246383
6735, 1709.66504568395, 823.061598540775, 7159.82706462325, 7975.47720918669, 56.4505794539168, 118.47511323388, 258.589429246383
6736, 1775.40976735076, 853.422242829813, 7159.82706462325, 7975.47720918669, 57.3295427739489, 121.990365674188, 258.589429246383
6737, 1903.53996287331, 912.524199883698, 7159.82706462325, 7975.47720918669, 59.1547238782758, 129.240638532628, 258.589429246383
6738, 2265.48041507493, 1080.41385315088, 7159.82706462325, 7975.47720918669, 65.1307260917983, 152.612844813212, 258.589429246383
6739, 2437.64225030941, 1160.5836598695, 7159.82706462325, 7975.47720918669, 68.3404954149169, 165.170553574444, 258.589429246383
6740, 2593.27197505968, 1233.47326623161, 7159.82706462325, 7975.47720918669, 71.4625615749974, 177.345091769171, 258.589429246383
6741, 2628.65400043326, 1250.02209908627, 7159.82706462325, 7975.47720918669, 72.2004677962637, 180.231003257179, 258.589429246383
6742, 2805.52440151145, 1333.32333112271, 7159.82706462325, 7975.47720918669, 76.1064918810761, 195.281658629182, 258.589429246383
6743, 2540.31394732619, 1208.44107266302, 7159.82706462325, 7975.47720918669, 70.3131702052328, 173.064531488497, 258.589429246383
6744, 2084.01093311222, 995.541148583891, 7159.82706462325, 7975.47720918669, 61.8068638999685, 140.182988800456, 258.589429246383
6745, 1735.72398536297, 834.81727332823, 7159.82706462325, 7975.47720918669, 56.5147672846933, 119.577552634124, 258.589429246383
6746, 1443.8902696995, 701.181911587851, 7159.82706462325, 7975.47720918669, 52.8660045980689, 105.266338121783, 258.589429246383
6747, 1352.56241707076, 659.847639929478, 7159.82706462325, 7975.47720918669, 51.8715211089358, 101.345175710413, 258.589429246383
6748, 1259.44086613221, 617.482600607081, 7159.82706462325, 7975.47720918669, 50.9306050739841, 97.6150665744231, 258.589429246383
6749, 1259.01482399219, 617.423527949411, 7159.82706462325, 7975.47720918669, 50.9566155369878, 97.6301164001421, 258.589429246383
6750, 1397.03881391193, 680.44124235125, 7159.82706462325, 7975.47720918669, 52.3902743673756, 103.268806024632, 258.589429246383
6751, 1832.41947365428, 880.19571375627, 7159.82706462325, 7975.47720918669, 57.9286908387207, 124.966216433097, 258.589429246383
6752, 2058.15989868559, 984.16391882247, 7159.82706462325, 7975.47720918669, 61.4423535777316, 138.58570134954, 258.589429246383
6753, 1854.77998332217, 889.77265425936, 7159.82706462325, 7975.47720918669, 58.304199447816, 126.272534582764, 258.589429246383
6754, 1757.27596952374, 844.996348632713, 7159.82706462325, 7975.47720918669, 56.958106523279, 120.876275270184, 258.589429246383
6755, 1762.99450012572, 847.740846486762, 7159.82706462325, 7975.47720918669, 57.0523487072011, 121.20403272902, 258.589429246383
6756, 1759.83878462708, 846.260438966888, 7159.82706462325, 7975.47720918669, 57.0737751319475, 121.098257630555, 258.589429246383
6757, 1690.40434952946, 814.268942658225, 7159.82706462325, 7975.47720918669, 56.1625182379875, 117.433796925885, 258.589429246383
6758, 1763.5559685017, 848.051947813868, 7159.82706462325, 7975.47720918669, 57.1779148697294, 121.356119649776, 258.589429246383
6759, 1818.93331532393, 873.486585628219, 7159.82706462325, 7975.47720918669, 58.0389403889812, 124.500725951628, 258.589429246383
6760, 1940.5376268853, 929.653154958141, 7159.82706462325, 7975.47720918669, 59.779247518583, 131.498202456007, 258.589429246383
6761, 2166.08247010934, 1034.19740037423, 7159.82706462325, 7975.47720918669, 63.3231096156032, 145.711720993034, 258.589429246383
6762, 2436.10366536769, 1159.98617843609, 7159.82706462325, 7975.47720918669, 68.2400451373005, 164.979260192452, 258.589429246383
6763, 2675.12038383259, 1271.99017250667, 7159.82706462325, 7975.47720918669, 73.1567848831599, 184.026999221794, 258.589429246383
6764, 2665.49564556762, 1267.36396492145, 7159.82706462325, 7975.47720918669, 72.9314724506443, 183.209958408514, 258.589429246383
6765, 2807.62028424345, 1334.34273854142, 7159.82706462325, 7975.47720918669, 76.100507936376, 195.403703457581, 258.589429246383
6766, 2810.00292147954, 1335.40786010035, 7159.82706462325, 7975.47720918669, 76.1703285723558, 195.632856811238, 258.589429246383
6767, 2607.81623707278, 1240.16011414292, 7159.82706462325, 7975.47720918669, 71.7066888587932, 178.47849690172, 258.589429246383
6768, 2110.46247624424, 1007.77905252251, 7159.82706462325, 7975.47720918669, 62.2435732282391, 141.901969193099, 258.589429246383
6769, 1679.22415961996, 808.764585205678, 7159.82706462325, 7975.47720918669, 55.7406555932158, 116.579675994975, 258.589429246383
6770, 1406.18514885737, 684.009470927356, 7159.82706462325, 7975.47720918669, 52.4430546621362, 103.609676616019, 258.589429246383
6771, 1325.87199872277, 647.718762208717, 7159.82706462325, 7975.47720918669, 51.5915099457338, 100.244879509895, 258.589429246383
6772, 1269.63639197263, 622.185132774642, 7159.82706462325, 7975.47720918669, 51.0325909643676, 98.0114754697518, 258.589429246383
6773, 1239.73482706917, 608.634452918631, 7159.82706462325, 7975.47720918669, 50.7560486900362, 96.875701289782, 258.589429246383
6774, 1434.366423828, 697.563571528879, 7159.82706462325, 7975.47720918669, 52.7848212810988, 104.875549586932, 258.589429246383
6775, 1857.00991321496, 891.498501671274, 7159.82706462325, 7975.47720918669, 58.2795783904359, 126.365188965351, 258.589429246383
6776, 2043.41555189493, 977.312418778276, 7159.82706462325, 7975.47720918669, 61.1661792484251, 137.619661523246, 258.589429246383
6777, 1822.71919699206, 874.999745688074, 7159.82706462325, 7975.47720918669, 57.7805182663374, 124.395459436713, 258.589429246383
6778, 1693.10228266398, 815.492676826855, 7159.82706462325, 7975.47720918669, 56.0258398913273, 117.398724508095, 258.589429246383
6779, 1761.19849599789, 847.018069749357, 7159.82706462325, 7975.47720918669, 56.9622047492267, 121.042536826087, 258.589429246383
6780, 1675.68109687492, 807.550017493192, 7159.82706462325, 7975.47720918669, 55.7950392378906, 116.494515390074, 258.589429246383
6781, 1692.43892926346, 815.367541113299, 7159.82706462325, 7975.47720918669, 56.0358996718882, 117.385423334741, 258.589429246383
6782, 1758.11831314998, 845.592870434929, 7159.82706462325, 7975.47720918669, 56.9413637126003, 120.896574658365, 258.589429246383
6783, 1860.00504258647, 892.528354582322, 7159.82706462325, 7975.47720918669, 58.3895201954233, 126.585310897532, 258.589429246383
6784, 2031.17165952072, 971.633127063301, 7159.82706462325, 7975.47720918669, 61.029163460133, 136.893813454076, 258.589429246383
6785, 2240.79986298898, 1068.91023737407, 7159.82706462325, 7975.47720918669, 64.5617159289652, 150.756104473725, 258.589429246383
6786, 2487.73050775217, 1184.11011296323, 7159.82706462325, 7975.47720918669, 69.2462212850624, 168.930618986804, 258.589429246383
6787, 2774.28121990557, 1318.66785962552, 7159.82706462325, 7975.47720918669, 75.3527866538075, 192.491300898134, 258.589429246383
6788, 2780.3874184616, 1321.46612035273, 7159.82706462325, 7975.47720918669, 75.4675260981108, 192.989212408746, 258.589429246383
6789, 2796.99936898651, 1329.3083278487, 7159.82706462325, 7975.47720918669, 75.8361091034849, 194.43684987412, 258.589429246383
6790, 2955.34848681498, 1404.1869323994, 7159.82706462325, 7975.47720918669, 79.5408661124151, 208.700219615358, 258.589429246383
6791, 2543.2439882383, 1209.75926468579, 7159.82706462325, 7975.47720918669, 70.3461321371527, 173.259454396998, 258.589429246383
6792, 2091.42479026254, 998.993633633891, 7159.82706462325, 7975.47720918669, 61.9232479418379, 140.653740493276, 258.589429246383
6793, 1720.13009108934, 827.621236790423, 7159.82706462325, 7975.47720918669, 56.3136963070583, 118.750248481846, 258.589429246383
6794, 1441.99520231171, 700.329768506371, 7159.82706462325, 7975.47720918669, 52.8657203290939, 105.200908468705, 258.589429246383
6795, 1342.04689317603, 655.036514188826, 7159.82706462325, 7975.47720918669, 51.7881084877551, 100.933990086436, 258.589429246383
6796, 1303.23586972943, 637.461630842796, 7159.82706462325, 7975.47720918669, 51.403870093655, 99.3741382571757, 258.589429246383
6797, 1286.52057572572, 629.892378737852, 7159.82706462325, 7975.47720918669, 51.2383941422349, 98.7133012309238, 258.589429246383
6798, 1455.69677349553, 707.215157152384, 7159.82706462325, 7975.47720918669, 53.06781183869, 105.867156388922, 258.589429246383
6799, 1843.34759010529, 885.142233060815, 7159.82706462325, 7975.47720918669, 58.1121709764722, 125.616309371898, 258.589429246383
6800, 2057.35484289794, 983.733383278617, 7159.82706462325, 7975.47720918669, 61.4671383240858, 138.581848633379, 258.589429246383
6801, 1779.41321641009, 854.894652775457, 7159.82706462325, 7975.47720918669, 57.2837128293794, 122.106993265419, 258.589429246383
6802, 1727.39324743905, 831.234242004496, 7159.82706462325, 7975.47720918669, 56.5992688004387, 119.326144892096, 258.589429246383
6803, 1657.56811987639, 799.149169157156, 7159.82706462325, 7975.47720918669, 55.6856770611209, 115.694942009663, 258.589429246383
6804, 1618.18789011396, 781.127247987714, 7159.82706462325, 7975.47720918669, 55.1953714752139, 113.722811491182, 258.589429246383
6805, 1664.61536170271, 802.518418866164, 7159.82706462325, 7975.47720918669, 55.8107683840741, 116.090524202715, 258.589429246383
6806, 1753.72995933279, 843.485371403132, 7159.82706462325, 7975.47720918669, 57.0364088141953, 120.817234674806, 258.589429246383
6807, 1807.71647698679, 868.283986123764, 7159.82706462325, 7975.47720918669, 57.7764176426078, 123.76762408328, 258.589429246383
6808, 1980.05901594103, 947.901143390708, 7159.82706462325, 7975.47720918669, 60.3342305862067, 133.841453475202, 258.589429246383
6809, 2149.85707298113, 1026.52805707861, 7159.82706462325, 7975.47720918669, 63.0898422065672, 144.685526615182, 258.589429246383
6810, 2462.60234502807, 1172.2948475794, 7159.82706462325, 7975.47720918669, 68.8677006898408, 167.129810597245, 258.589429246383
6811, 2643.51822567849, 1257.03074351189, 7159.82706462325, 7975.47720918669, 72.5710488045749, 181.515926440815, 258.589429246383
6812, 2717.79515049795, 1291.94275808172, 7159.82706462325, 7975.47720918669, 74.1447631250678, 187.694051955408, 258.589429246383
6813, 2707.71248745521, 1287.17481883354, 7159.82706462325, 7975.47720918669, 73.9057399626325, 186.822052248717, 258.589429246383
6814, 2912.66316374983, 1383.94187186638, 7159.82706462325, 7975.47720918669, 78.593273753477, 204.870633621034, 258.589429246383
6815, 2724.89521200355, 1295.18576225192, 7159.82706462325, 7975.47720918669, 74.2941912212294, 188.307208128899, 258.589429246383
6816, 2323.69707704224, 1107.04124908359, 7159.82706462325, 7975.47720918669, 66.0736842063905, 156.651659917665, 258.589429246383
6817, 1923.94963949439, 921.512623809257, 7159.82706462325, 7975.47720918669, 59.2482447380483, 130.232326420643, 258.589429246383
6818, 1641.03935151158, 791.414461831488, 7159.82706462325, 7975.47720918669, 55.2665550241258, 114.649309235442, 258.589429246383
6819, 1534.20804179015, 742.712265782689, 7159.82706462325, 7975.47720918669, 53.9472981205725, 109.43591729869, 258.589429246383
6820, 1459.84608917972, 708.764166295976, 7159.82706462325, 7975.47720918669, 53.0954464348092, 106.028640714521, 258.589429246383
6821, 1420.77653059291, 690.987546779028, 7159.82706462325, 7975.47720918669, 52.6597844584635, 104.301893844013, 258.589429246383
6822, 1592.00027854989, 769.514418962623, 7159.82706462325, 7975.47720918669, 54.7061878557677, 112.272446389261, 258.589429246383
6823, 1915.34722990546, 918.247296410431, 7159.82706462325, 7975.47720918669, 59.210401118629, 129.821627030558, 258.589429246383
6824, 2189.822003831, 1045.20954183439, 7159.82706462325, 7975.47720918669, 63.7488770742874, 147.337991370569, 258.589429246383
6825, 1954.84074938169, 935.837245491362, 7159.82706462325, 7975.47720918669, 59.9826166153447, 132.336617756672, 258.589429246383
6826, 1931.21494273522, 925.109990978766, 7159.82706462325, 7975.47720918669, 59.7008835836224, 131.002236586662, 258.589429246383
6827, 2027.38163358725, 969.653809864009, 7159.82706462325, 7975.47720918669, 61.3041931344758, 136.991743283972, 258.589429246383
6828, 2021.77446786907, 966.949323204127, 7159.82706462325, 7975.47720918669, 61.256322606467, 136.682079636698, 258.589429246383
6829, 2162.27196719461, 1032.19112235251, 7159.82706462325, 7975.47720918669, 63.6411695319195, 145.842645850777, 258.589429246383
6830, 2276.70803720177, 1085.36634315981, 7159.82706462325, 7975.47720918669, 65.686232499437, 153.744284047446, 258.589429246383
6831, 2298.07960306463, 1095.25139031614, 7159.82706462325, 7975.47720918669, 66.0809403607559, 155.26554797813, 258.589429246383
6832, 2378.54232557592, 1132.83544239201, 7159.82706462325, 7975.47720918669, 67.5237857347712, 161.049488039072, 258.589429246383
6833, 2595.99294217715, 1234.73044311717, 7159.82706462325, 7975.47720918669, 71.6712799168175, 177.698671222622, 258.589429246383
6834, 2605.79622178236, 1239.25060131263, 7159.82706462325, 7975.47720918669, 71.7825927240281, 178.410310014523, 258.589429246383
6835, 2567.9068988669, 1221.46357640707, 7159.82706462325, 7975.47720918669, 70.9552642440164, 175.319545409381, 258.589429246383
6836, 2608.81012237686, 1240.70968796314, 7159.82706462325, 7975.47720918669, 71.7863371586832, 178.604195891348, 258.589429246383
6837, 2596.95363323189, 1235.11467590995, 7159.82706462325, 7975.47720918669, 71.5315185494526, 177.64417760664, 258.589429246383
6838, 2578.78218230668, 1226.60303866494, 7159.82706462325, 7975.47720918669, 71.1245559098293, 176.152439295106, 258.589429246383
6839, 2470.69908778167, 1175.9273139628, 7159.82706462325, 7975.47720918669, 68.8994523811879, 167.61915394654, 258.589429246383
6840, 2215.46557272076, 1056.77230177507, 7159.82706462325, 7975.47720918669, 64.0649947184403, 148.964047100712, 258.589429246383
6841, 1798.29082073823, 863.530445404847, 7159.82706462325, 7975.47720918669, 57.3872454358244, 122.991413697744, 258.589429246383
6842, 1578.58224149031, 762.851254578113, 7159.82706462325, 7975.47720918669, 54.4914136841205, 111.568713414014, 258.589429246383
6843, 1442.06557584702, 700.55902973395, 7159.82706462325, 7975.47720918669, 52.8739970369072, 105.216838070675, 258.589429246383
6844, 1321.51740793462, 645.636582599812, 7159.82706462325, 7975.47720918669, 51.590329876486, 100.110866992434, 258.589429246383
6845, 1280.31405696512, 627.021668794259, 7159.82706462325, 7975.47720918669, 51.1808226548572, 98.4737183792928, 258.589429246383
6846, 1323.32958813435, 646.710934947991, 7159.82706462325, 7975.47720918669, 51.637816701402, 100.215021378658, 258.589429246383
6847, 1426.48735529778, 693.771410173724, 7159.82706462325, 7975.47720918669, 52.7637159105094, 104.596534227867, 258.589429246383
6848, 1594.30861986387, 770.514315406073, 7159.82706462325, 7975.47720918669, 54.8209169644721, 112.470773648364, 258.589429246383
6849, 1897.10870745849, 909.753804230756, 7159.82706462325, 7975.47720918669, 59.045705435853, 128.853059635953, 258.589429246383
6850, 2118.99411663515, 1012.24301803356, 7159.82706462325, 7975.47720918669, 62.6485487670847, 142.714527665301, 258.589429246383
6851, 2175.69042192839, 1038.39995393261, 7159.82706462325, 7975.47720918669, 63.6538742608606, 146.523021009248, 258.589429246383
6852, 2248.60894774353, 1072.30656114421, 7159.82706462325, 7975.47720918669, 64.9561392135429, 151.545390612613, 258.589429246383
6853, 2310.81289928291, 1101.25585954863, 7159.82706462325, 7975.47720918669, 66.1017621249648, 155.963079705933, 258.589429246383
6854, 2360.94493249227, 1124.62045591011, 7159.82706462325, 7975.47720918669, 67.0645385611816, 159.6274914757, 258.589429246383
6855, 2277.45728029884, 1085.59936325952, 7159.82706462325, 7975.47720918669, 65.5437725019367, 153.635554152033, 258.589429246383
6856, 2330.37511689627, 1110.37827831723, 7159.82706462325, 7975.47720918669, 66.43639818468, 157.346457920302, 258.589429246383
6857, 2394.79240250603, 1140.45509827795, 7159.82706462325, 7975.47720918669, 67.6164332480537, 162.042949227754, 258.589429246383
6858, 2447.76846051552, 1165.2229246318, 7159.82706462325, 7975.47720918669, 68.5733561739033, 165.973222395249, 258.589429246383
6859, 2510.07925631574, 1194.40611137256, 7159.82706462325, 7975.47720918669, 69.7877157113703, 170.756930660831, 258.589429246383
6860, 2470.9957091526, 1176.06882098166, 7159.82706462325, 7975.47720918669, 68.9790238446756, 167.697105197404, 258.589429246383
6861, 2471.68316398539, 1176.42839536709, 7159.82706462325, 7975.47720918669, 68.9694993018303, 167.728747417864, 258.589429246383
6862, 2541.0732273935, 1208.97657592878, 7159.82706462325, 7975.47720918669, 70.3383716014682, 173.126840150586, 258.589429246383
6863, 2338.01381737076, 1113.86124278923, 7159.82706462325, 7975.47720918669, 66.3445523668533, 157.689474281182, 258.589429246383
6864, 2037.05731911666, 973.902800136934, 7159.82706462325, 7975.47720918669, 61.0600463740664, 137.211110805205, 258.589429246383
6865, 1707.76641444689, 821.990217647254, 7159.82706462325, 7975.47720918669, 56.1416548423891, 118.093356167451, 258.589429246383
6866, 1510.47366355546, 731.729236564401, 7159.82706462325, 7975.47720918669, 53.6634171758945, 108.320887999608, 258.589429246383
6867, 1465.71387188074, 711.49881783184, 7159.82706462325, 7975.47720918669, 53.1438981286637, 106.275204410897, 258.589429246383
6868, 1418.58091275161, 689.973658113035, 7159.82706462325, 7975.47720918669, 52.6340596674524, 104.204782817317, 258.589429246383
6869, 1485.3636316655, 720.62421456679, 7159.82706462325, 7975.47720918669, 53.3942011652436, 107.191573712895, 258.589429246383
6870, 1526.83176052758, 739.521777084951, 7159.82706462325, 7975.47720918669, 53.9184777230807, 109.147536594346, 258.589429246383
6871, 1683.8219451062, 811.553038192069, 7159.82706462325, 7975.47720918669, 55.9163356446347, 116.939050522013, 258.589429246383
6872, 1952.1003180184, 935.118867883489, 7159.82706462325, 7975.47720918669, 59.8141137036203, 132.062411764646, 258.589429246383
6873, 2355.75361123234, 1122.47606171437, 7159.82706462325, 7975.47720918669, 66.7989505936881, 159.103535218433, 258.589429246383
6874, 2547.59036716262, 1212.00311303083, 7159.82706462325, 7975.47720918669, 70.6206756953805, 173.785383326218, 258.589429246383
6875, 2576.12086462387, 1225.29415357343, 7159.82706462325, 7975.47720918669, 71.2230994955974, 176.07211471238, 258.589429246383
6876, 2439.52626949929, 1161.22072874633, 7159.82706462325, 7975.47720918669, 68.4766997965132, 165.402962918308, 258.589429246383
6877, 2359.11604114713, 1123.6906639452, 7159.82706462325, 7975.47720918669, 66.9328199715201, 159.403490415512, 258.589429246383
6878, 2453.84231772236, 1168.04385990992, 7159.82706462325, 7975.47720918669, 68.7723197547058, 166.513275585044, 258.589429246383
6879, 2437.28023193608, 1160.22450657493, 7159.82706462325, 7975.47720918669, 68.449235334149, 165.255446811684, 258.589429246383
6880, 2329.22393369941, 1109.71861729296, 7159.82706462325, 7975.47720918669, 66.3655921120671, 157.222510595082, 258.589429246383
6881, 2358.26828740763, 1123.37268347797, 7159.82706462325, 7975.47720918669, 66.8916598280286, 159.323505056817, 258.589429246383
6882, 2617.4397409858, 1244.80303140555, 7159.82706462325, 7975.47720918669, 72.0547618195245, 179.400683396937, 258.589429246383
6883, 2729.19443952446, 1297.28894426515, 7159.82706462325, 7975.47720918669, 74.448208969726, 188.71482840107, 258.589429246383
6884, 2860.26953989446, 1359.13464170348, 7159.82706462325, 7975.47720918669, 77.389267659514, 200.145158459622, 258.589429246383
6885, 3012.82374586937, 1431.35337476074, 7159.82706462325, 7975.47720918669, 81.024995683954, 214.171547406128, 258.589429246383
6886, 3048.94168521543, 1448.47193893832, 7159.82706462325, 7975.47720918669, 81.9153136942283, 217.612705268693, 258.589429246383
6887, 2820.67150809776, 1340.35094623636, 7159.82706462325, 7975.47720918669, 76.430538874028, 196.588698373449, 258.589429246383
6888, 2468.28821246115, 1174.63248792868, 7159.82706462325, 7975.47720918669, 68.8747107042274, 167.457327434112, 258.589429246383
6889, 2110.32346065852, 1007.83130286823, 7159.82706462325, 7975.47720918669, 62.2533826533993, 141.904911291328, 258.589429246383
6890, 2060.28566580469, 984.897099662849, 7159.82706462325, 7975.47720918669, 61.4407444112692, 138.69504563985, 258.589429246383
6891, 1990.46888276928, 952.560466973233, 7159.82706462325, 7975.47720918669, 60.31944512693, 134.314886339035, 258.589429246383
6892, 2006.85757693441, 960.216254474297, 7159.82706462325, 7975.47720918669, 60.5910418053729, 135.342932554755, 258.589429246383
6893, 2017.06064710891, 964.929558252849, 7159.82706462325, 7975.47720918669, 60.7568714352701, 135.980006850754, 258.589429246383
6894, 2229.07277136905, 1063.42087015723, 7159.82706462325, 7975.47720918669, 64.3714664857521, 149.975414163234, 258.589429246383
6895, 2625.93901400155, 1248.91105381656, 7159.82706462325, 7975.47720918669, 72.1508366732703, 180.018964423286, 258.589429246383
6896, 2848.3611928496, 1353.55321995008, 7159.82706462325, 7975.47720918669, 77.1012415777454, 199.056406007538, 258.589429246383
6897, 2641.33074334447, 1255.8379416045, 7159.82706462325, 7975.47720918669, 72.5461625163112, 181.324057774723, 258.589429246383
6898, 2488.63116515356, 1184.20405847933, 7159.82706462325, 7975.47720918669, 69.479837673141, 169.192414597139, 258.589429246383
6899, 2619.22412529755, 1245.58045824057, 7159.82706462325, 7975.47720918669, 72.1850701699549, 179.611300365527, 258.589429246383
6900, 2501.96037750776, 1190.45630261524, 7159.82706462325, 7975.47720918669, 69.7780625061369, 170.258732587326, 258.589429246383
6901, 2494.38316004945, 1186.95898262519, 7159.82706462325, 7975.47720918669, 69.6711435641249, 169.714280481741, 258.589429246383
6902, 2405.27208114428, 1145.22677896103, 7159.82706462325, 7975.47720918669, 67.936534883498, 162.935498580803, 258.589429246383
6903, 2334.42452019398, 1112.1627938759, 7159.82706462325, 7975.47720918669, 66.6013847154928, 157.724478524997, 258.589429246383
6904, 2308.76319703418, 1100.24564960879, 7159.82706462325, 7975.47720918669, 66.0769329913785, 155.826193264848, 258.589429246383
6905, 2377.58492214616, 1132.44499498041, 7159.82706462325, 7975.47720918669, 67.2577006744465, 160.735648817898, 258.589429246383
6906, 2661.9784484969, 1265.75581280517, 7159.82706462325, 7975.47720918669, 72.9748369216043, 183.039219090875, 258.589429246383
6907, 2855.71231479068, 1356.98325397332, 7159.82706462325, 7975.47720918669, 77.3100722357951, 199.762416509014, 258.589429246383
6908, 3016.95496248658, 1433.30060944765, 7159.82706462325, 7975.47720918669, 81.1453893440058, 214.582629806316, 258.589429246383
6909, 3234.46091661301, 1536.75904638861, 7159.82706462325, 7975.47720918669, 86.6893175846281, 235.921378226454, 258.589429246383
6910, 3250.51471623732, 1544.42029545625, 7159.82706462325, 7975.47720918669, 87.1000002476775, 237.544820397502, 258.589429246383
6911, 2981.42491092186, 1416.3894625631, 7159.82706462325, 7975.47720918669, 80.2412767426318, 211.218156494102, 258.589429246383
6912, 2624.83333465555, 1248.06048677944, 7159.82706462325, 7975.47720918669, 72.0885778412303, 179.893155346912, 258.589429246383
6913, 2304.175380738, 1098.00607048582, 7159.82706462325, 7975.47720918669, 65.7000178565905, 155.231795513881, 258.589429246383
6914, 2183.98892866312, 1042.2229350828, 7159.82706462325, 7975.47720918669, 63.5385367877807, 146.849467555196, 258.589429246383
6915, 2190.25928963649, 1045.24207038003, 7159.82706462325, 7975.47720918669, 63.6475012596824, 147.274665972757, 258.589429246383
6916, 2222.34285509086, 1060.17136263772, 7159.82706462325, 7975.47720918669, 64.2185422911272, 149.481464900389, 258.589429246383
6917, 2285.48896619428, 1089.55435261555, 7159.82706462325, 7975.47720918669, 65.392984683185, 153.938370953682, 258.589429246383
6918, 2474.30805830115, 1177.76932149096, 7159.82706462325, 7975.47720918669, 69.005324555943, 167.925861092566, 258.589429246383
6919, 2984.92355944389, 1418.2078616714, 7159.82706462325, 7975.47720918669, 80.3348212388403, 211.546471088447, 258.589429246383
6920, 3197.78903311855, 1519.28210260287, 7159.82706462325, 7975.47720918669, 85.7180699759505, 232.207664066886, 258.589429246383
6921, 2859.88208214696, 1358.83168563038, 7159.82706462325, 7975.47720918669, 77.3462891381996, 200.066420084244, 258.589429246383
6922, 2502.17661255099, 1190.5004874126, 7159.82706462325, 7975.47720918669, 69.5860877923309, 170.087642132728, 258.589429246383
6923, 2312.92191452699, 1102.15899883755, 7159.82706462325, 7975.47720918669, 65.9552745992689, 155.927147815083, 258.589429246383
6924, 2102.74668936914, 1004.40448717668, 7159.82706462325, 7975.47720918669, 62.2553769592676, 141.522951209026, 258.589429246383
6925, 1956.91001712486, 936.940848963061, 7159.82706462325, 7975.47720918669, 59.930230307589, 132.37822028354, 258.589429246383
6926, 1834.055659344, 880.275308464847, 7159.82706462325, 7975.47720918669, 58.0883512379953, 125.177534902488, 258.589429246383
6927, 1763.31122875689, 847.768024254333, 7159.82706462325, 7975.47720918669, 57.081855323415, 121.245695141401, 258.589429246383
6928, 1737.04884623809, 835.770433285703, 7159.82706462325, 7975.47720918669, 56.674436332518, 119.782346668413, 258.589429246383
6929, 1825.47238939352, 876.588893379436, 7159.82706462325, 7975.47720918669, 57.8913964151726, 124.62450772499, 258.589429246383
6930, 2011.29385583773, 962.439823299841, 7159.82706462325, 7975.47720918669, 60.6850832674056, 135.631116813206, 258.589429246383
6931, 2149.6315084817, 1026.47907519026, 7159.82706462325, 7975.47720918669, 62.9794700289535, 144.559044620884, 258.589429246383
6932, 2265.64162460041, 1080.38539491666, 7159.82706462325, 7975.47720918669, 65.0102437905482, 152.499158954911, 258.589429246383
6933, 2502.08270350861, 1190.79575724195, 7159.82706462325, 7975.47720918669, 69.5567710102425, 170.07830226389, 258.589429246383
6934, 2594.00087421906, 1233.80134044225, 7159.82706462325, 7975.47720918669, 71.4395518200155, 177.381276916466, 258.589429246383
6935, 2495.20599636968, 1187.40532667937, 7159.82706462325, 7975.47720918669, 69.390000838066, 169.513369029965, 258.589429246383
6936, 2175.66584240585, 1038.19985357701, 7159.82706462325, 7975.47720918669, 63.382990496165, 146.265855408553, 258.589429246383
6937, 1871.0814138623, 897.192111022356, 7159.82706462325, 7975.47720918669, 58.4652476715386, 127.1475516965, 258.589429246383
6938, 1845.06210721871, 885.510349087626, 7159.82706462325, 7975.47720918669, 58.0776622072904, 125.651782922411, 258.589429246383
6939, 1898.62205959221, 910.27613553559, 7159.82706462325, 7975.47720918669, 58.8864850788066, 128.773338667886, 258.589429246383
6940, 1995.03721104858, 954.837617862037, 7159.82706462325, 7975.47720918669, 60.3880041825674, 134.600189099583, 258.589429246383
6941, 2075.44647029153, 992.018674025196, 7159.82706462325, 7975.47720918669, 61.7123507567538, 139.699916167326, 258.589429246383
6942, 2366.33667396149, 1127.39037104927, 7159.82706462325, 7975.47720918669, 66.905538066411, 159.810228364069, 258.589429246383
6943, 3036.08634722513, 1442.32798247705, 7159.82706462325, 7975.47720918669, 81.6512964289573, 216.46505006641, 258.589429246383
6944, 3269.67652283995, 1553.5709465085, 7159.82706462325, 7975.47720918669, 87.6166008038823, 239.511074155289, 258.589429246383
6945, 2886.95776179162, 1371.64087791737, 7159.82706462325, 7975.47720918669, 77.9554005764854, 202.473316685799, 258.589429246383
6946, 2558.04221261194, 1216.73201644819, 7159.82706462325, 7975.47720918669, 70.7010649028346, 174.468218688997, 258.589429246383
6947, 2193.15584023603, 1046.28286700797, 7159.82706462325, 7975.47720918669, 63.7541356711741, 147.498309652143, 258.589429246383
6948, 2004.1056176043, 958.750009739278, 7159.82706462325, 7975.47720918669, 60.6313707007216, 135.230535095677, 258.589429246383
6949, 1811.60762709213, 869.882036815063, 7159.82706462325, 7975.47720918669, 57.7339935331066, 123.880034213332, 258.589429246383
6950, 1749.48652657304, 841.438513539679, 7159.82706462325, 7975.47720918669, 56.8960540155919, 120.501270318404, 258.589429246383
6951, 1733.787233803, 834.263635519372, 7159.82706462325, 7975.47720918669, 56.7274150526427, 119.705844017384, 258.589429246383
6952, 1670.63963982621, 805.226118301055, 7159.82706462325, 7975.47720918669, 55.8293121069977, 116.335626776808, 258.589429246383
6953, 1847.19642096199, 886.684605629433, 7159.82706462325, 7975.47720918669, 58.2420763119606, 125.893201069936, 258.589429246383
6954, 2040.6294962318, 976.010650908237, 7159.82706462325, 7975.47720918669, 61.164607800162, 137.48120561678, 258.589429246383
6955, 2283.03157832913, 1088.56443280497, 7159.82706462325, 7975.47720918669, 65.3361987473318, 153.741514421584, 258.589429246383
6956, 2305.97988640719, 1099.08168109094, 7159.82706462325, 7975.47720918669, 65.7680433597994, 155.387744029563, 258.589429246383
6957, 2420.95306843348, 1152.79139350525, 7159.82706462325, 7975.47720918669, 67.9399007883789, 163.842235060699, 258.589429246383
6958, 2699.58981705033, 1283.48617147277, 7159.82706462325, 7975.47720918669, 73.7100422079621, 186.128703542795, 258.589429246383
6959, 2326.60383131685, 1108.42327599705, 7159.82706462325, 7975.47720918669, 66.1214515321342, 156.852939408302, 258.589429246383
6960, 1893.68645525749, 907.479832337633, 7159.82706462325, 7975.47720918669, 58.8052516024487, 128.466476832961, 258.589429246383
6961, 1591.09116879842, 768.486085170261, 7159.82706462325, 7975.47720918669, 54.6323011312429, 112.160374897959, 258.589429246383
6962, 1433.87532930366, 696.770528780897, 7159.82706462325, 7975.47720918669, 52.8109669695478, 104.882654202392, 258.589429246383
6963, 1438.89666473838, 699.303058229765, 7159.82706462325, 7975.47720918669, 52.8723719589943, 105.112017741287, 258.589429246383
6964, 1498.31103546787, 726.500031261162, 7159.82706462325, 7975.47720918669, 53.561197429728, 107.805898400186, 258.589429246383
6965, 1558.46048125269, 753.999629602965, 7159.82706462325, 7975.47720918669, 54.2831013750564, 110.638529042654, 258.589429246383
6966, 1902.82165707054, 912.484092301245, 7159.82706462325, 7975.47720918669, 59.0090949737212, 129.078032878682, 258.589429246383
6967, 2390.40555191574, 1138.70421823847, 7159.82706462325, 7975.47720918669, 67.4225176224796, 161.645355822548, 258.589429246383
6968, 2657.06455074793, 1263.40316341714, 7159.82706462325, 7975.47720918669, 72.9023413134548, 182.690843042561, 258.589429246383
6969, 2394.41835260617, 1140.04197755794, 7159.82706462325, 7975.47720918669, 67.5702713795664, 161.999219112931, 258.589429246383
6970, 2061.34998535795, 984.989897747428, 7159.82706462325, 7975.47720918669, 61.6562087093226, 138.951227246885, 258.589429246383
6971, 1917.33532852035, 918.554819843098, 7159.82706462325, 7975.47720918669, 59.3943532274482, 130.090373338275, 258.589429246383
6972, 1704.27551779299, 820.350189842785, 7159.82706462325, 7975.47720918669, 56.3751159474253, 118.188356462126, 258.589429246383
6973, 1691.49062178547, 814.720633120151, 7159.82706462325, 7975.47720918669, 56.2117048944182, 117.531206097899, 258.589429246383
6974, 1704.23113565527, 820.593589322867, 7159.82706462325, 7975.47720918669, 56.4049263722036, 118.220717002368, 258.589429246383
6975, 1694.35268614627, 816.040933025592, 7159.82706462325, 7975.47720918669, 56.2562490970027, 117.685552606232, 258.589429246383
6976, 1802.9924891169, 866.127753130415, 7159.82706462325, 7975.47720918669, 57.7351642507006, 123.535888297174, 258.589429246383
6977, 1984.15357408856, 949.760889266306, 7159.82706462325, 7975.47720918669, 60.4370259199223, 134.135421959051, 258.589429246383
6978, 2278.89837056983, 1086.57763686676, 7159.82706462325, 7975.47720918669, 65.4095433413346, 153.597575862582, 258.589429246383
6979, 2558.7857603235, 1217.31158104319, 7159.82706462325, 7975.47720918669, 70.8151890001032, 174.648365207626, 258.589429246383
6980, 2592.51081755303, 1233.01771331177, 7159.82706462325, 7975.47720918669, 71.4901232994939, 177.33311740077, 258.589429246383
6981, 2716.11254109345, 1291.15087352825, 7159.82706462325, 7975.47720918669, 74.136214000085, 187.579568293032, 258.589429246383
6982, 2827.26128205498, 1343.56081440408, 7159.82706462325, 7975.47720918669, 76.5992240864244, 197.184014171707, 258.589429246383
6983, 2544.17468142932, 1210.23665234106, 7159.82706462325, 7975.47720918669, 70.3984842702172, 173.376517534176, 258.589429246383
