"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
6984, 2065.9939346665, 987.161314044978, 7159.82706462325, 7975.47720918669, 61.513846812098, 139.027931143802, 258.589429246383
6985, 1652.78507736579, 796.626991109492, 7159.82706462325, 7975.47720918669, 55.4132166739908, 115.243385596082, 258.589429246383
6986, 1393.30695698978, 678.112361700903, 7159.82706462325, 7975.47720918669, 52.3529495961833, 103.107745314998, 258.589429246383
6987, 1312.1440306723, 641.426515420519, 7159.82706462325, 7975.47720918669, 51.5022080551016, 99.7412193724356, 258.589429246383
6988, 1270.06642015157, 622.3422531449, 7159.82706462325, 7975.47720918669, 51.1002457600831, 98.0946441327938, 258.589429246383
6989, 1278.93464852053, 626.461125986965, 7159.82706462325, 7975.47720918669, 51.1858019939351, 98.4396156175745, 258.589429246383
6990, 1488.4160677117, 722.186275539927, 7159.82706462325, 7975.47720918669, 53.4688085744755, 107.37545109451, 258.589429246383
6991, 1943.80788940868, 931.485063683705, 7159.82706462325, 7975.47720918669, 59.6563556035026, 131.545559104358, 258.589429246383
6992, 2132.40325257984, 1018.47077209846, 7159.82706462325, 7975.47720918669, 62.7471454369105, 143.484113847484, 258.589429246383
6993, 2007.47574219958, 960.279176077303, 7159.82706462325, 7975.47720918669, 60.7607288481242, 135.524074394982, 258.589429246383
6994, 1853.86221134989, 889.27883313413, 7159.82706462325, 7975.47720918669, 58.4909716442661, 126.421893308452, 258.589429246383
6995, 1821.85997667903, 874.657269967399, 7159.82706462325, 7975.47720918669, 58.068928066775, 124.648696986389, 258.589429246383
6996, 1767.71091924883, 849.684357242434, 7159.82706462325, 7975.47720918669, 57.3949709007352, 121.741113563656, 258.589429246383
6997, 1771.92821379807, 851.685834371927, 7159.82706462325, 7975.47720918669, 57.4799314787999, 121.999541075117, 258.589429246383
6998, 1810.99382571032, 869.692380652445, 7159.82706462325, 7975.47720918669, 58.059543220052, 124.189767169727, 258.589429246383
6999, 1834.57626655434, 880.521475693879, 7159.82706462325, 7975.47720918669, 58.4381977727104, 125.558188533704, 258.589429246383
7000, 1968.70120425233, 942.544145694913, 7159.82706462325, 7975.47720918669, 60.3635515836679, 133.351404296087, 258.589429246383
7001, 2193.88268387452, 1046.98701484039, 7159.82706462325, 7975.47720918669, 63.9593652015212, 147.749164953843, 258.589429246383
7002, 2375.61160762869, 1131.57842121959, 7159.82706462325, 7975.47720918669, 67.2156562690744, 160.594514156515, 258.589429246383
7003, 2462.71144785607, 1172.22738181886, 7159.82706462325, 7975.47720918669, 68.8651894372049, 167.117312202883, 258.589429246383
7004, 2529.98848109988, 1203.72830095186, 7159.82706462325, 7975.47720918669, 70.1845364668561, 172.323090385261, 258.589429246383
7005, 2438.92775142421, 1161.02253419061, 7159.82706462325, 7975.47720918669, 68.3449076537806, 165.255944027655, 258.589429246383
7006, 2559.84450879924, 1217.77740150406, 7159.82706462325, 7975.47720918669, 70.7508980395486, 174.658083391488, 258.589429246383
7007, 2435.95754791988, 1159.64276342439, 7159.82706462325, 7975.47720918669, 68.2418506225245, 164.992910225766, 258.589429246383
7008, 2108.5481535323, 1007.01747724362, 7159.82706462325, 7975.47720918669, 62.2415324934614, 141.810981391781, 258.589429246383
7009, 1845.99220313291, 885.666690888366, 7159.82706462325, 7975.47720918669, 58.0987816343744, 125.708277517817, 258.589429246383
7010, 1565.94402118145, 756.963771040765, 7159.82706462325, 7975.47720918669, 54.3550658299016, 110.975063122426, 258.589429246383
7011, 1387.25440117237, 675.474383441179, 7159.82706462325, 7975.47720918669, 52.2945020758697, 102.856912988603, 258.589429246383
7012, 1304.55203759722, 637.960140391149, 7159.82706462325, 7975.47720918669, 51.4408298761529, 99.4516300818078, 258.589429246383
7013, 1264.6069756625, 619.865172516452, 7159.82706462325, 7975.47720918669, 51.0461482266153, 97.8819354396608, 258.589429246383
7014, 1287.46436109231, 630.340442756478, 7159.82706462325, 7975.47720918669, 51.3084232445462, 98.8123280767833, 258.589429246383
7015, 1353.92507671667, 660.628565379621, 7159.82706462325, 7975.47720918669, 52.0121556694927, 101.529877564868, 258.589429246383
7016, 1566.78145026126, 757.964039035727, 7159.82706462325, 7975.47720918669, 54.4840823624879, 111.137114767307, 258.589429246383
7017, 1792.14058230734, 861.314505533054, 7159.82706462325, 7975.47720918669, 57.550963525671, 122.900699275767, 258.589429246383
7018, 2114.94090473278, 1010.42964924262, 7159.82706462325, 7975.47720918669, 62.6091793303699, 142.480021309696, 258.589429246383
7019, 2267.90476859892, 1081.35232082605, 7159.82706462325, 7975.47720918669, 65.2529671613432, 152.85320126252, 258.589429246383
7020, 2336.11845144684, 1113.04869663597, 7159.82706462325, 7975.47720918669, 66.56326571496, 157.783689164591, 258.589429246383
7021, 2361.88120629732, 1125.03979476739, 7159.82706462325, 7975.47720918669, 67.0819718893, 159.695658303961, 258.589429246383
7022, 2454.33635120956, 1168.26244526099, 7159.82706462325, 7975.47720918669, 68.9205689123032, 166.675359334155, 258.589429246383
7023, 2353.96969017387, 1121.25746570629, 7159.82706462325, 7975.47720918669, 66.9574006033626, 159.138125013136, 258.589429246383
7024, 2376.42258543531, 1131.82645205485, 7159.82706462325, 7975.47720918669, 67.3533779034138, 160.762653030838, 258.589429246383
7025, 2402.70310976245, 1144.11398832798, 7159.82706462325, 7975.47720918669, 67.8070360103963, 162.668669960755, 258.589429246383
7026, 2472.6750370206, 1176.84931295078, 7159.82706462325, 7975.47720918669, 69.1230335098187, 167.937477648508, 258.589429246383
7027, 2497.10501301926, 1188.27172025364, 7159.82706462325, 7975.47720918669, 69.5679381740364, 169.793234607749, 258.589429246383
7028, 2427.37215189814, 1155.62145528391, 7159.82706462325, 7975.47720918669, 68.1434389333438, 164.399262604009, 258.589429246383
7029, 2424.92469402263, 1154.53674780417, 7159.82706462325, 7975.47720918669, 68.0694453830448, 164.190501598769, 258.589429246383
7030, 2456.47466813763, 1169.33760280612, 7159.82706462325, 7975.47720918669, 68.6421975053275, 166.549795054921, 258.589429246383
7031, 2207.0629116521, 1052.82867207868, 7159.82706462325, 7975.47720918669, 63.9612281997622, 148.438254734618, 258.589429246383
7032, 1973.37013660514, 944.495816080074, 7159.82706462325, 7975.47720918669, 60.0404826518718, 133.253601971019, 258.589429246383
7033, 1619.45076727797, 781.396929780808, 7159.82706462325, 7975.47720918669, 55.000574604071, 113.579237889273, 258.589429246383
7034, 1441.39913986359, 700.165461350975, 7159.82706462325, 7975.47720918669, 52.8960722089459, 105.217999064017, 258.589429246383
7035, 1363.55535599547, 664.830465420527, 7159.82706462325, 7975.47720918669, 52.0411681674246, 101.858237196885, 258.589429246383
7036, 1308.1431720737, 639.636354425049, 7159.82706462325, 7975.47720918669, 51.4748883333372, 99.5946191522028, 258.589429246383
7037, 1298.99359177563, 635.552233465187, 7159.82706462325, 7975.47720918669, 51.3819666248739, 99.2286570894366, 258.589429246383
7038, 1354.63643586177, 660.967924104836, 7159.82706462325, 7975.47720918669, 51.9747634251147, 101.51411444218, 258.589429246383
7039, 1440.30647443945, 700.035607048008, 7159.82706462325, 7975.47720918669, 52.9309841888604, 105.218852148558, 258.589429246383
7040, 1660.92633674816, 801.085516729707, 7159.82706462325, 7975.47720918669, 55.6489521697137, 115.800506469714, 258.589429246383
7041, 1951.83504113923, 934.954525460114, 7159.82706462325, 7975.47720918669, 59.8722617316637, 132.121997161681, 258.589429246383
7042, 2164.40918026746, 1033.27070497243, 7159.82706462325, 7975.47720918669, 63.3861743551733, 145.718493537846, 258.589429246383
7043, 2251.61910679465, 1073.68396798621, 7159.82706462325, 7975.47720918669, 64.9470370888225, 151.723570871487, 258.589429246383
7044, 2167.15402325416, 1034.27494166706, 7159.82706462325, 7975.47720918669, 63.4611849525488, 145.929702807131, 258.589429246383
7045, 2123.52037174431, 1014.05832442749, 7159.82706462325, 7975.47720918669, 62.7119234250292, 143.019912089534, 258.589429246383
7046, 2191.22841025429, 1045.59186726233, 7159.82706462325, 7975.47720918669, 63.8765001429233, 147.552468039719, 258.589429246383
7047, 2175.27265630862, 1038.10717203553, 7159.82706462325, 7975.47720918669, 63.6045000748245, 146.474647825895, 258.589429246383
7048, 2270.5950836878, 1082.53164942014, 7159.82706462325, 7975.47720918669, 65.2879508420646, 153.045828804709, 258.589429246383
7049, 2394.74906394372, 1140.4436078085, 7159.82706462325, 7975.47720918669, 67.5948506659411, 162.041083088397, 258.589429246383
7050, 2439.01601317756, 1161.10169637506, 7159.82706462325, 7975.47720918669, 68.4127160231622, 165.330673249164, 258.589429246383
7051, 2589.75203273423, 1231.76270978218, 7159.82706462325, 7975.47720918669, 71.4516966630101, 177.139865760719, 258.589429246383
7052, 2634.93522730116, 1252.95742815902, 7159.82706462325, 7975.47720918669, 72.3631483781156, 180.77361309912, 258.589429246383
7053, 2748.50063072746, 1306.40958344148, 7159.82706462325, 7975.47720918669, 74.8346717025806, 190.332948613176, 258.589429246383
7054, 2842.43155174729, 1350.70255118697, 7159.82706462325, 7975.47720918669, 76.9697124451156, 198.561001550008, 258.589429246383
7055, 2432.18111607214, 1157.68405277928, 7159.82706462325, 7975.47720918669, 68.1818429889463, 164.725459249311, 258.589429246383
7056, 2005.50030489458, 959.162238126945, 7159.82706462325, 7975.47720918669, 60.5536963326758, 135.23912034052, 258.589429246383
7057, 1581.49994359458, 763.928847104959, 7159.82706462325, 7975.47720918669, 54.5242198516454, 111.696828394855, 258.589429246383
7058, 1387.29058873359, 675.480615712205, 7159.82706462325, 7975.47720918669, 52.311298299715, 102.870160367568, 258.589429246383
7059, 1277.70993838875, 625.728893619276, 7159.82706462325, 7975.47720918669, 51.1687330547753, 98.3818506095896, 258.589429246383
7060, 1270.79356031025, 622.746042547124, 7159.82706462325, 7975.47720918669, 51.101726689458, 98.115970312382, 258.589429246383
7061, 1297.40455918773, 634.894748825254, 7159.82706462325, 7975.47720918669, 51.3733696008281, 99.1711571178367, 258.589429246383
7062, 1517.73519644681, 735.602880545304, 7159.82706462325, 7975.47720918669, 53.8119086273023, 108.728644986555, 258.589429246383
7063, 2020.29869614598, 966.39059473567, 7159.82706462325, 7975.47720918669, 60.8492943814441, 136.215475106979, 258.589429246383
7064, 2227.98641294539, 1062.88435497649, 7159.82706462325, 7975.47720918669, 64.4213208289998, 149.956333501597, 258.589429246383
7065, 1993.1600747768, 953.557971011905, 7159.82706462325, 7975.47720918669, 60.5619519321307, 134.65861695687, 258.589429246383
7066, 1838.34989763781, 882.123758041175, 7159.82706462325, 7975.47720918669, 58.3220300746666, 125.593702607914, 258.589429246383
7067, 1751.76039532914, 842.330015637308, 7159.82706462325, 7975.47720918669, 57.1587521587438, 120.859408084938, 258.589429246383
7068, 1774.95214705811, 853.103346517325, 7159.82706462325, 7975.47720918669, 57.5599074536109, 122.206021284949, 258.589429246383
7069, 1749.95443669468, 841.567984197946, 7159.82706462325, 7975.47720918669, 57.1582952743927, 120.788335702487, 258.589429246383
7070, 1842.5530032105, 884.307968002687, 7159.82706462325, 7975.47720918669, 58.5088976754109, 125.967149206715, 258.589429246383
7071, 1899.06623304825, 910.31866734193, 7159.82706462325, 7975.47720918669, 59.3538986284393, 129.243978628143, 258.589429246383
7072, 2025.08701930095, 968.629265185949, 7159.82706462325, 7975.47720918669, 61.2513390098178, 136.831982455992, 258.589429246383
7073, 2270.71922547281, 1082.74644400021, 7159.82706462325, 7975.47720918669, 65.3236571821246, 153.068140906345, 258.589429246383
7074, 2580.05453069217, 1227.30604966297, 7159.82706462325, 7975.47720918669, 71.2607821165765, 176.350465191104, 258.589429246383
7075, 2895.57892206048, 1375.86081715708, 7159.82706462325, 7975.47720918669, 78.2370266076831, 203.34231371191, 258.589429246383
7076, 2864.60347523609, 1361.13084312259, 7159.82706462325, 7975.47720918669, 77.4950438714756, 200.533331410103, 258.589429246383
7077, 2836.0575676406, 1347.6498934983, 7159.82706462325, 7975.47720918669, 76.8265534169953, 197.987614857349, 258.589429246383
7078, 2934.96518940004, 1394.46615097772, 7159.82706462325, 7975.47720918669, 79.1232418374116, 206.908298629554, 258.589429246383
7079, 2529.99858015319, 1203.51282068787, 7159.82706462325, 7975.47720918669, 70.119361119672, 172.263931696213, 258.589429246383
7080, 2066.60245145987, 987.458015646772, 7159.82706462325, 7975.47720918669, 61.5256849566605, 139.067006242786, 258.589429246383
7081, 1657.17817876001, 798.657026765167, 7159.82706462325, 7975.47720918669, 55.4707929448732, 115.463447768956, 258.589429246383
7082, 1411.12496533024, 686.29388163275, 7159.82706462325, 7975.47720918669, 52.5170624180985, 103.842368481504, 258.589429246383
7083, 1318.14252761636, 644.1678406553, 7159.82706462325, 7975.47720918669, 51.5342393867173, 99.9520187952627, 258.589429246383
7084, 1243.28441329195, 610.172684797776, 7159.82706462325, 7975.47720918669, 50.7960274749274, 97.0148952627958, 258.589429246383
7085, 1274.61595722428, 624.554710992231, 7159.82706462325, 7975.47720918669, 51.1418229523777, 98.2670828215689, 258.589429246383
7086, 1452.37257162153, 705.722410139756, 7159.82706462325, 7975.47720918669, 53.0284058865661, 105.715057592769, 258.589429246383
7087, 1858.68044111741, 892.249557093346, 7159.82706462325, 7975.47720918669, 58.3103774658026, 126.464691411361, 258.589429246383
7088, 2091.80892955684, 999.758468275789, 7159.82706462325, 7975.47720918669, 61.9891389664913, 140.742922351512, 258.589429246383
7089, 1898.38394231218, 909.89369082505, 7159.82706462325, 7975.47720918669, 58.9743157024763, 128.824562669693, 258.589429246383
7090, 1689.51644010329, 813.696054069842, 7159.82706462325, 7975.47720918669, 56.1217136553656, 117.355118615982, 258.589429246383
7091, 1699.07428518348, 818.344007030511, 7159.82706462325, 7975.47720918669, 56.3107430231691, 117.922589189909, 258.589429246383
7092, 1743.41355660011, 838.739665574158, 7159.82706462325, 7975.47720918669, 56.9567052331626, 120.324923193052, 258.589429246383
7093, 1845.20028520261, 885.63206582339, 7159.82706462325, 7975.47720918669, 58.4271366715028, 125.996605965616, 258.589429246383
7094, 1888.06233028164, 905.336328983744, 7159.82706462325, 7975.47720918669, 59.0193378073521, 128.426394183448, 258.589429246383
7095, 1991.37864501075, 953.105955436623, 7159.82706462325, 7975.47720918669, 60.607487147336, 134.627820019796, 258.589429246383
7096, 2296.97232142035, 1095.09127098553, 7159.82706462325, 7975.47720918669, 65.723395969738, 154.848586321248, 258.589429246383
7097, 2580.11062823047, 1227.39495919917, 7159.82706462325, 7975.47720918669, 71.2080480611484, 176.285413671865, 258.589429246383
7098, 2924.50628582526, 1389.60469993682, 7159.82706462325, 7975.47720918669, 78.8452271122655, 205.895903568343, 258.589429246383
7099, 3165.13932730539, 1503.76770236772, 7159.82706462325, 7975.47720918669, 84.823695093549, 228.883550791636, 258.589429246383
7100, 3158.13890037383, 1500.39433422618, 7159.82706462325, 7975.47720918669, 84.6626661090414, 228.217359856565, 258.589429246383
7101, 3114.05738375615, 1479.40468732445, 7159.82706462325, 7975.47720918669, 83.5463608783769, 223.897646606521, 258.589429246383
7102, 3135.80711063063, 1489.75919564284, 7159.82706462325, 7975.47720918669, 84.104907254299, 226.040255482951, 258.589429246383
7103, 2728.98960269735, 1297.04110074017, 7159.82706462325, 7975.47720918669, 74.3596506586034, 188.616644195032, 258.589429246383
7104, 2153.27560668227, 1028.07300100858, 7159.82706462325, 7975.47720918669, 63.0021620092683, 144.773860107339, 258.589429246383
7105, 1679.99926906142, 809.653355207658, 7159.82706462325, 7975.47720918669, 55.7763135453355, 116.654059032515, 258.589429246383
7106, 1439.85667636581, 699.408641303111, 7159.82706462325, 7975.47720918669, 52.8368608203023, 105.103268989711, 258.589429246383
7107, 1317.19955148516, 643.690647886804, 7159.82706462325, 7975.47720918669, 51.5229770603218, 99.9118804351694, 258.589429246383
7108, 1286.99644200543, 630.099248375625, 7159.82706462325, 7975.47720918669, 51.2217019247852, 98.7111068443496, 258.589429246383
7109, 1270.896306977, 622.79815518533, 7159.82706462325, 7975.47720918669, 51.0735779832582, 98.0906651860339, 258.589429246383
7110, 1410.84065577055, 686.746641602398, 7159.82706462325, 7975.47720918669, 52.5264168987007, 103.849300257848, 258.589429246383
7111, 1818.36973788442, 873.715047436739, 7159.82706462325, 7975.47720918669, 57.694035547398, 124.144770499058, 258.589429246383
7112, 2005.99346735497, 959.997377489675, 7159.82706462325, 7975.47720918669, 60.5662291847392, 135.275784511993, 258.589429246383
7113, 1730.70953185184, 832.575547432948, 7159.82706462325, 7975.47720918669, 56.5039159544998, 119.359120838498, 258.589429246383
7114, 1708.97432142406, 822.907153376951, 7159.82706462325, 7975.47720918669, 56.2131102189034, 118.21217986587, 258.589429246383
7115, 1693.47063557656, 815.785990289292, 7159.82706462325, 7975.47720918669, 56.0088350076628, 117.403522494043, 258.589429246383
7116, 1772.46964861217, 852.194013079502, 7159.82706462325, 7975.47720918669, 57.0902726596254, 121.635633338699, 258.589429246383
7117, 1929.14131583986, 924.446462246224, 7159.82706462325, 7975.47720918669, 59.3961014970365, 130.618270386314, 258.589429246383
7118, 2111.11770502484, 1008.64586337582, 7159.82706462325, 7975.47720918669, 62.3191729218729, 142.013317874786, 258.589429246383
7119, 2295.6368868551, 1094.37664803791, 7159.82706462325, 7975.47720918669, 65.5851870421325, 154.656719061005, 258.589429246383
7120, 2716.59467251338, 1291.5224196564, 7159.82706462325, 7975.47720918669, 74.1114576298131, 187.587150687044, 258.589429246383
7121, 2994.87986741001, 1422.8749366427, 7159.82706462325, 7975.47720918669, 80.5813258558646, 212.47970976488, 258.589429246383
7122, 3327.17037503942, 1581.04868929987, 7159.82706462325, 7975.47720918669, 89.1472845019581, 245.43957469708, 258.589429246383
7123, 3599.17242265466, 1711.52445390432, 7159.82706462325, 7975.47720918669, 96.9083869262865, 275.136260189322, 258.589429246383
7124, 3474.1268675643, 1651.44270502484, 7159.82706462325, 7975.47720918669, 93.2860392044561, 261.222459322289, 258.589429246383
7125, 3442.05984479397, 1636.05306909633, 7159.82706462325, 7975.47720918669, 92.3692308089183, 257.723112749648, 258.589429246383
7126, 3467.12472999672, 1648.06656137573, 7159.82706462325, 7975.47720918669, 93.0992568120259, 260.4787780835, 258.589429246383
7127, 3053.81766039334, 1450.69862218145, 7159.82706462325, 7975.47720918669, 82.0473118676821, 218.095424818507, 258.589429246383
7128, 2411.88949905474, 1148.4968281338, 7159.82706462325, 7975.47720918669, 67.7575352232533, 163.154681934249, 258.589429246383
7129, 1884.05149987997, 903.516406894945, 7159.82706462325, 7975.47720918669, 58.6771959854823, 127.915446118986, 258.589429246383
7130, 1602.88468789715, 773.903525816163, 7159.82706462325, 7975.47720918669, 54.8159753814527, 112.77398572663, 258.589429246383
7131, 1428.4612815311, 694.285322847308, 7159.82706462325, 7975.47720918669, 52.7592855424365, 104.648896013229, 258.589429246383
7132, 1334.80427460874, 651.714633363159, 7159.82706462325, 7975.47720918669, 51.7746321137718, 100.697267787757, 258.589429246383
7133, 1285.93348847688, 629.549555105315, 7159.82706462325, 7975.47720918669, 51.2780831243168, 98.7339192458801, 258.589429246383
7134, 1446.8351930764, 703.144932383136, 7159.82706462325, 7975.47720918669, 53.0028855422429, 105.505151144161, 258.589429246383
7135, 1860.28986021311, 892.956555971529, 7159.82706462325, 7975.47720918669, 58.393081100331, 126.61604038379, 258.589429246383
7136, 2017.57995128625, 965.270040161323, 7159.82706462325, 7975.47720918669, 60.8745840640642, 136.108326316622, 258.589429246383
7137, 1833.3280019778, 879.807799626227, 7159.82706462325, 7975.47720918669, 58.1810611895963, 125.239335644416, 258.589429246383
7138, 1800.56698719924, 864.858902997399, 7159.82706462325, 7975.47720918669, 57.7900018344622, 123.482997340692, 258.589429246383
7139, 1758.84436059189, 845.644278500691, 7159.82706462325, 7975.47720918669, 57.2110651545214, 121.19658101591, 258.589429246383
7140, 1946.10035505934, 932.170333191875, 7159.82706462325, 7975.47720918669, 60.0004893629887, 131.970805618425, 258.589429246383
7141, 2179.949132451, 1040.50522600283, 7159.82706462325, 7975.47720918669, 63.7845303007299, 146.869503902209, 258.589429246383
7142, 2353.37368229826, 1121.17205314946, 7159.82706462325, 7975.47720918669, 66.8824209370764, 159.038516228803, 258.589429246383
7143, 2579.06696719035, 1226.7613255682, 7159.82706462325, 7975.47720918669, 71.3461780262539, 176.364380191297, 258.589429246383
7144, 2987.82385453313, 1419.5034742492, 7159.82706462325, 7975.47720918669, 80.5129589195272, 211.896337474502, 258.589429246383
7145, 3291.72372654309, 1564.04088233889, 7159.82706462325, 7975.47720918669, 88.2948417646279, 241.84779791353, 258.589429246383
7146, 3638.34107853654, 1730.29074794165, 7159.82706462325, 7975.47720918669, 98.2077446998647, 279.747055302626, 258.589429246383
7147, 3646.01537928453, 1734.06703347862, 7159.82706462325, 7975.47720918669, 98.4122053585712, 280.604399472602, 258.589429246383
7148, 3528.15557999007, 1677.35795641823, 7159.82706462325, 7975.47720918669, 94.897580257855, 267.234489226886, 258.589429246383
7149, 3482.75119797293, 1655.54863735563, 7159.82706462325, 7975.47720918669, 93.5719758532341, 262.205683033466, 258.589429246383
7150, 3488.13162407812, 1658.14896695516, 7159.82706462325, 7975.47720918669, 93.6995729398903, 262.773795452974, 258.589429246383
7151, 3088.38992080948, 1467.14641141445, 7159.82706462325, 7975.47720918669, 82.8912043752135, 221.391521495713, 258.589429246383
7152, 2517.03357580042, 1197.67932574227, 7159.82706462325, 7975.47720918669, 69.8502634102052, 171.235974879348, 258.589429246383
7153, 1920.27080904955, 920.206130584865, 7159.82706462325, 7975.47720918669, 59.2332796759773, 130.065968016311, 258.589429246383
7154, 1601.2792466752, 773.099254518278, 7159.82706462325, 7975.47720918669, 54.7961656239319, 112.69952127911, 258.589429246383
7155, 1450.49289984781, 704.363804464557, 7159.82706462325, 7975.47720918669, 52.999926826361, 105.621429605781, 258.589429246383
7156, 1376.03419746919, 670.515137884312, 7159.82706462325, 7975.47720918669, 52.1919650032562, 102.399342589925, 258.589429246383
7157, 1354.22589265359, 660.661211606946, 7159.82706462325, 7975.47720918669, 51.9718477088038, 101.496313809937, 258.589429246383
7158, 1522.39269763129, 737.650542489332, 7159.82706462325, 7975.47720918669, 53.8835899772159, 108.961005889491, 258.589429246383
7159, 1842.95490605155, 884.869889387386, 7159.82706462325, 7975.47720918669, 58.1612847877634, 125.639594841528, 258.589429246383
7160, 2035.57704983875, 973.616339247976, 7159.82706462325, 7975.47720918669, 61.1755632823576, 137.251960391726, 258.589429246383
7161, 1853.07692249511, 888.897093069501, 7159.82706462325, 7975.47720918669, 58.4613697911095, 126.358025287893, 258.589429246383
7162, 1812.75884987567, 870.464124014592, 7159.82706462325, 7975.47720918669, 57.9304794827785, 124.129527589897, 258.589429246383
7163, 1950.6930024578, 934.260116543231, 7159.82706462325, 7975.47720918669, 59.9672335384922, 132.142935147952, 258.589429246383
7164, 2244.86828556355, 1070.72935855137, 7159.82706462325, 7975.47720918669, 64.8644543884921, 151.266748818584, 258.589429246383
7165, 2502.28418460936, 1190.802747053, 7159.82706462325, 7975.47720918669, 69.7448011917034, 170.259915328987, 258.589429246383
7166, 2595.65364703469, 1234.47765339549, 7159.82706462325, 7975.47720918669, 71.65364797109, 177.671540695178, 258.589429246383
7167, 2677.82529947639, 1273.06746411762, 7159.82706462325, 7975.47720918669, 73.4093265597068, 184.442309092, 258.589429246383
7168, 2792.16179326299, 1326.92303299994, 7159.82706462325, 7975.47720918669, 75.9355738543672, 194.213323936275, 258.589429246383
7169, 2876.78414975183, 1366.85790036808, 7159.82706462325, 7975.47720918669, 77.875339523303, 201.725906353325, 258.589429246383
7170, 2938.14992870743, 1395.8690120422, 7159.82706462325, 7975.47720918669, 79.3338955383073, 207.337197823416, 258.589429246383
7171, 3046.51428478343, 1447.23571140611, 7159.82706462325, 7975.47720918669, 81.995383010876, 217.534621226467, 258.589429246383
7172, 3014.10607997713, 1431.85029833741, 7159.82706462325, 7975.47720918669, 81.1639277987843, 214.418902220674, 258.589429246383
7173, 2912.42371285051, 1383.70392967792, 7159.82706462325, 7975.47720918669, 78.6429046783679, 204.892292617521, 258.589429246383
7174, 2967.56045349042, 1409.85563250423, 7159.82706462325, 7975.47720918669, 79.9547091882168, 209.976898493626, 258.589429246383
7175, 2785.74381300663, 1323.85133494098, 7159.82706462325, 7975.47720918669, 75.6791713147248, 193.578322793314, 258.589429246383
7176, 2455.32361377377, 1168.57419794787, 7159.82706462325, 7975.47720918669, 68.6216017774936, 166.468794119699, 258.589429246383
7177, 2020.48559096861, 966.100287000827, 7159.82706462325, 7975.47720918669, 60.7883970743176, 136.163494617063, 258.589429246383
7178, 1687.66589404565, 812.707471992974, 7159.82706462325, 7975.47720918669, 55.9286981577603, 117.096555279459, 258.589429246383
7179, 1516.45419457774, 734.466831201586, 7159.82706462325, 7975.47720918669, 53.7740131997364, 108.640901604007, 258.589429246383
7180, 1397.89893566554, 680.410006810628, 7159.82706462325, 7975.47720918669, 52.4401828748264, 103.341122664934, 258.589429246383
7181, 1350.08979820924, 658.738524652781, 7159.82706462325, 7975.47720918669, 51.9345995673046, 101.329424165278, 258.589429246383
7182, 1396.96134900217, 680.222991113746, 7159.82706462325, 7975.47720918669, 52.4771406188393, 103.349270090901, 258.589429246383
7183, 1445.61893626892, 702.399809864317, 7159.82706462325, 7975.47720918669, 53.0466378673273, 105.505211517268, 258.589429246383
7184, 1569.39922341799, 759.036549002326, 7159.82706462325, 7975.47720918669, 54.5348760509457, 111.279434558114, 258.589429246383
7185, 1946.00126334683, 932.371394484624, 7159.82706462325, 7975.47720918669, 59.8017165146465, 131.774626487862, 258.589429246383
7186, 2218.01807438466, 1058.24162336444, 7159.82706462325, 7975.47720918669, 64.349854635931, 149.371767391574, 258.589429246383
7187, 2491.40668036469, 1185.72845526348, 7159.82706462325, 7975.47720918669, 69.5099113353282, 169.398630803867, 258.589429246383
7188, 2558.87202900562, 1217.21712521412, 7159.82706462325, 7975.47720918669, 70.8884560265172, 174.710824837597, 258.589429246383
7189, 2776.53408062802, 1319.61356895251, 7159.82706462325, 7975.47720918669, 75.5871907208721, 192.843293079764, 258.589429246383
7190, 2903.98625212549, 1379.75873199143, 7159.82706462325, 7975.47720918669, 78.5183986389737, 204.162765451628, 258.589429246383
7191, 3038.95183938775, 1443.70578848963, 7159.82706462325, 7975.47720918669, 81.7689473482104, 216.714408944045, 258.589429246383
7192, 3065.92670366309, 1456.4917238938, 7159.82706462325, 7975.47720918669, 82.4335504672443, 219.293139532889, 258.589429246383
7193, 3228.7783057439, 1534.01518088509, 7159.82706462325, 7975.47720918669, 86.5998670822837, 235.368594512649, 258.589429246383
7194, 3315.87191609984, 1575.59182991426, 7159.82706462325, 7975.47720918669, 88.9213209706253, 244.332582677851, 258.589429246383
7195, 3268.3466090838, 1552.90007735485, 7159.82706462325, 7975.47720918669, 87.6141238246413, 239.388235258106, 258.589429246383
7196, 3175.65225603982, 1508.70239068005, 7159.82706462325, 7975.47720918669, 85.1503865452707, 229.981866353855, 258.589429246383
7197, 3090.81731523256, 1468.33886810641, 7159.82706462325, 7975.47720918669, 82.9710475103101, 221.634446984595, 258.589429246383
7198, 3041.4165533889, 1444.89338580844, 7159.82706462325, 7975.47720918669, 81.7136503737655, 216.865877196355, 258.589429246383
7199, 2798.10972926362, 1329.70579792656, 7159.82706462325, 7975.47720918669, 75.9011491125814, 194.577631419701, 258.589429246383
7200, 2429.5279209862, 1156.51083945204, 7159.82706462325, 7975.47720918669, 68.0851576330817, 164.460196358364, 258.589429246383
7201, 2008.11870151381, 960.376821545173, 7159.82706462325, 7975.47720918669, 60.6070088035086, 135.406406193112, 258.589429246383
7202, 1715.11271841459, 825.392935526877, 7159.82706462325, 7975.47720918669, 56.2629551856189, 118.505073550039, 258.589429246383
7203, 1534.41555764924, 742.692594962272, 7159.82706462325, 7975.47720918669, 53.9551828749382, 109.451422946199, 258.589429246383
7204, 1401.09386141963, 681.869738583961, 7159.82706462325, 7975.47720918669, 52.4383273931323, 103.441734323749, 258.589429246383
7205, 1341.8581375205, 654.991476891518, 7159.82706462325, 7975.47720918669, 51.8128187642302, 100.95436462231, 258.589429246383
7206, 1351.17252266762, 659.319437212482, 7159.82706462325, 7975.47720918669, 51.957231820826, 101.386161159539, 258.589429246383
7207, 1395.88259846268, 679.722819029563, 7159.82706462325, 7975.47720918669, 52.461446195747, 103.299656881946, 258.589429246383
7208, 1551.93655277209, 751.10431356035, 7159.82706462325, 7975.47720918669, 54.3149749475948, 110.433445159427, 258.589429246383
7209, 1874.98499824095, 899.58603803169, 7159.82706462325, 7975.47720918669, 58.7237927176668, 127.569223893098, 258.589429246383
7210, 2045.89218877382, 978.339372178079, 7159.82706462325, 7975.47720918669, 61.4232934598987, 137.980522637325, 258.589429246383
7211, 2112.50138497522, 1009.09267272603, 7159.82706462325, 7975.47720918669, 62.5624769553424, 142.308153727525, 258.589429246383
7212, 2214.14227987982, 1056.32372860606, 7159.82706462325, 7975.47720918669, 64.2775941970031, 149.095304589009, 258.589429246383
7213, 2324.60489883778, 1107.74434547511, 7159.82706462325, 7975.47720918669, 66.3082490789408, 156.908231529324, 258.589429246383
7214, 2421.01456241502, 1152.72299540713, 7159.82706462325, 7975.47720918669, 68.1500832286718, 164.032029245736, 258.589429246383
7215, 2396.42710569946, 1141.15299957171, 7159.82706462325, 7975.47720918669, 67.7010394520022, 162.21209178792, 258.589429246383
7216, 2447.12127147881, 1164.89551303847, 7159.82706462325, 7975.47720918669, 68.6594256650598, 166.009220740234, 258.589429246383
7217, 2630.61969713656, 1250.95680769961, 7159.82706462325, 7975.47720918669, 72.3602053376388, 180.492681825017, 258.589429246383
7218, 2601.78563053872, 1237.31418548461, 7159.82706462325, 7975.47720918669, 71.724357136015, 178.123251870706, 258.589429246383
7219, 2689.56150090852, 1278.62218758243, 7159.82706462325, 7975.47720918669, 73.5870039813446, 185.365746789486, 258.589429246383
7220, 2793.38409390691, 1327.53504462655, 7159.82706462325, 7975.47720918669, 75.8811782597494, 194.259341802295, 258.589429246383
7221, 2787.69290717406, 1324.82946486581, 7159.82706462325, 7975.47720918669, 75.7277321199317, 193.736717157251, 258.589429246383
7222, 2836.52555293124, 1347.90301502845, 7159.82706462325, 7975.47720918669, 76.827616738221, 198.02512065432, 258.589429246383
7223, 2511.93007829712, 1195.07025205964, 7159.82706462325, 7975.47720918669, 69.7747484549716, 170.872811398055, 258.589429246383
7224, 2043.28653364559, 976.621456364362, 7159.82706462325, 7975.47720918669, 61.1685474349763, 137.609917329928, 258.589429246383
7225, 1628.67925261917, 785.55299503361, 7159.82706462325, 7975.47720918669, 55.1282883801371, 114.0443755146, 258.589429246383
7226, 1429.05977429106, 694.525955775338, 7159.82706462325, 7975.47720918669, 52.7415226284517, 104.652583500658, 258.589429246383
7227, 1313.20055917347, 641.862037919476, 7159.82706462325, 7975.47720918669, 51.5121362724812, 99.780053692775, 258.589429246383
7228, 1291.33190103099, 632.065184202771, 7159.82706462325, 7975.47720918669, 51.3006556795243, 98.9169959423956, 258.589429246383
7229, 1270.15438744096, 622.440049221996, 7159.82706462325, 7975.47720918669, 51.0961116569338, 98.0902154354432, 258.589429246383
7230, 1455.85905640593, 707.307754816144, 7159.82706462325, 7975.47720918669, 53.0927794819106, 105.895990243001, 258.589429246383
7231, 1792.60770540696, 861.74211032303, 7159.82706462325, 7975.47720918669, 57.4003593619351, 122.774746716575, 258.589429246383
7232, 2067.75032428949, 988.615881753397, 7159.82706462325, 7975.47720918669, 61.6482841016352, 139.24841211757, 258.589429246383
7233, 1820.23346582277, 873.739129084452, 7159.82706462325, 7975.47720918669, 57.8934667540884, 124.40114034656, 258.589429246383
7234, 1800.71558283859, 864.976491729939, 7159.82706462325, 7975.47720918669, 57.7111382418002, 123.409543993694, 258.589429246383
7235, 1786.61741819139, 858.484762743178, 7159.82706462325, 7975.47720918669, 57.5373175857741, 122.654512536947, 258.589429246383
7236, 1809.58454030795, 869.098451934262, 7159.82706462325, 7975.47720918669, 57.8583184205305, 123.925869916875, 258.589429246383
7237, 1804.28279801264, 866.618956754824, 7159.82706462325, 7975.47720918669, 57.8132450865704, 123.660334798187, 258.589429246383
7238, 1845.369641396, 885.593131635463, 7159.82706462325, 7975.47720918669, 58.4163989743309, 125.989015625961, 258.589429246383
7239, 1878.89433929792, 901.038715193133, 7159.82706462325, 7975.47720918669, 58.9086799268385, 127.917310451708, 258.589429246383
7240, 1955.91337292469, 936.64364538445, 7159.82706462325, 7975.47720918669, 60.0136776890114, 132.421772821898, 258.589429246383
7241, 2073.93331858318, 991.289831747699, 7159.82706462325, 7975.47720918669, 61.8549582552699, 139.742587022894, 258.589429246383
7242, 2297.36060353955, 1095.15597738353, 7159.82706462325, 7975.47720918669, 65.6980695516608, 154.859358061508, 258.589429246383
7243, 2546.40968981828, 1211.51317764285, 7159.82706462325, 7975.47720918669, 70.5312652506689, 173.635626571796, 258.589429246383
7244, 2519.29673165605, 1198.66963263968, 7159.82706462325, 7975.47720918669, 69.9571771624209, 171.475763763403, 258.589429246383
7245, 2582.93157985563, 1228.55823153457, 7159.82706462325, 7975.47720918669, 71.2538621398879, 176.53338996535, 258.589429246383
7246, 2622.51530701206, 1247.14172405565, 7159.82706462325, 7975.47720918669, 72.0655533954655, 179.733322997829, 258.589429246383
7247, 2306.52953549698, 1099.09551899016, 7159.82706462325, 7975.47720918669, 65.7589285361801, 155.412843122653, 258.589429246383
7248, 1886.38995375733, 904.127967883626, 7159.82706462325, 7975.47720918669, 58.7041055208611, 128.040087669651, 258.589429246383
7249, 1583.41707877129, 764.964783976395, 7159.82706462325, 7975.47720918669, 54.5571814047158, 111.802348211217, 258.589429246383
7250, 1394.87349655958, 678.953446508123, 7159.82706462325, 7975.47720918669, 52.3738428271365, 103.175536351163, 258.589429246383
7251, 1371.67983209318, 668.643443451311, 7159.82706462325, 7975.47720918669, 52.1210793023624, 102.189800862169, 258.589429246383
7252, 1388.27265547873, 676.273864270601, 7159.82706462325, 7975.47720918669, 52.2902727212677, 102.88462453288, 258.589429246383
7253, 1441.96298427169, 700.781847122579, 7159.82706462325, 7975.47720918669, 52.9184189878523, 105.257306368006, 258.589429246383
7254, 1713.2176854096, 825.199861483656, 7159.82706462325, 7975.47720918669, 56.2804291251239, 118.454721583174, 258.589429246383
7255, 2161.89557943816, 1032.42144821299, 7159.82706462325, 7975.47720918669, 63.189416897565, 145.388833841648, 258.589429246383
7256, 2538.36615119882, 1207.867023092, 7159.82706462325, 7975.47720918669, 70.303289447571, 172.927097199286, 258.589429246383
7257, 2346.89775287819, 1118.01748708236, 7159.82706462325, 7975.47720918669, 66.5712106273436, 158.37003431897, 258.589429246383
7258, 2092.47787860896, 999.611255537895, 7159.82706462325, 7975.47720918669, 62.1007546575519, 140.868747781626, 258.589429246383
7259, 2099.1208356209, 1002.91517226118, 7159.82706462325, 7975.47720918669, 62.2559659260587, 141.348583951143, 258.589429246383
7260, 2008.40013811287, 960.80398838278, 7159.82706462325, 7975.47720918669, 60.8009725558139, 135.599886758586, 258.589429246383
7261, 1887.82974458587, 905.057182181755, 7159.82706462325, 7975.47720918669, 58.9839218878364, 128.376744948988, 258.589429246383
7262, 1817.76268596922, 872.81328044267, 7159.82706462325, 7975.47720918669, 57.9821444322139, 124.390794143272, 258.589429246383
7263, 1731.73171155198, 833.219282474735, 7159.82706462325, 7975.47720918669, 56.7636003408316, 119.661265058599, 258.589429246383
7264, 1738.40316328765, 836.420456933969, 7159.82706462325, 7975.47720918669, 56.8067353365804, 119.970647614206, 258.589429246383
7265, 1857.66969111615, 891.445609890748, 7159.82706462325, 7975.47720918669, 58.4383939158578, 126.534016752551, 258.589429246383
7266, 2043.82561292016, 977.48652728, 7159.82706462325, 7975.47720918669, 61.2107167143302, 137.678229817397, 258.589429246383
7267, 2179.33305871648, 1040.25269451466, 7159.82706462325, 7975.47720918669, 63.4922726846521, 146.562041802687, 258.589429246383
7268, 2271.72513610785, 1083.18051677103, 7159.82706462325, 7975.47720918669, 65.1313537811615, 152.946114856763, 258.589429246383
7269, 2425.29690162574, 1154.83318780448, 7159.82706462325, 7975.47720918669, 68.0375570662149, 164.186773387447, 258.589429246383
7270, 2541.17964898649, 1209.03400421295, 7159.82706462325, 7975.47720918669, 70.356349781784, 173.162553206978, 258.589429246383
7271, 2414.65180262915, 1149.69173898537, 7159.82706462325, 7975.47720918669, 67.8134514862703, 163.369218878243, 258.589429246383
7272, 1965.16475185956, 940.493592977412, 7159.82706462325, 7975.47720918669, 59.9028956715753, 132.734479049279, 258.589429246383
7273, 1677.81852413702, 808.272626749096, 7159.82706462325, 7975.47720918669, 55.7540512949208, 116.544282876572, 258.589429246383
7274, 1601.2075234011, 773.416817929809, 7159.82706462325, 7975.47720918669, 54.7624100786634, 112.669316066974, 258.589429246383
7275, 1601.90354802365, 773.842281047469, 7159.82706462325, 7975.47720918669, 54.7686466943959, 112.702116699618, 258.589429246383
7276, 1630.47831418153, 786.976628072635, 7159.82706462325, 7975.47720918669, 55.1273949171318, 114.121907158257, 258.589429246383
7277, 1688.87381515189, 813.783757559852, 7159.82706462325, 7975.47720918669, 55.9022545800258, 117.127889626748, 258.589429246383
7278, 1917.6301438555, 919.230803144059, 7159.82706462325, 7975.47720918669, 59.1762861835656, 129.898877531669, 258.589429246383
7279, 2454.49069754402, 1168.71460197916, 7159.82706462325, 7975.47720918669, 68.5976866278534, 166.40603221967, 258.589429246383
7280, 2680.31056816951, 1274.41990577534, 7159.82706462325, 7975.47720918669, 73.2655145330132, 184.465753303373, 258.589429246383
7281, 2350.78688577638, 1119.75129852008, 7159.82706462325, 7975.47720918669, 66.5911344214238, 158.606088968823, 258.589429246383
7282, 2107.1739336549, 1006.46139864685, 7159.82706462325, 7975.47720918669, 62.2898630437282, 141.770349878018, 258.589429246383
7283, 1985.34929783679, 950.14133157451, 7159.82706462325, 7975.47720918669, 60.3722795234634, 134.109930237633, 258.589429246383
7284, 1881.3391801144, 902.112105418042, 7159.82706462325, 7975.47720918669, 58.825890217498, 127.936151731158, 258.589429246383
7285, 1806.09523340441, 867.459323845434, 7159.82706462325, 7975.47720918669, 57.7649572007148, 123.685894796327, 258.589429246383
7286, 1796.43288403602, 863.091155539369, 7159.82706462325, 7975.47720918669, 57.6173675979238, 123.138936626796, 258.589429246383
7287, 1766.70435370387, 849.383429752248, 7159.82706462325, 7975.47720918669, 57.2324309108908, 121.537421402613, 258.589429246383
7288, 1804.61153074087, 866.924879191247, 7159.82706462325, 7975.47720918669, 57.676196826651, 123.535681054434, 258.589429246383
7289, 1949.26793030664, 933.735858213165, 7159.82706462325, 7975.47720918669, 59.7661498426685, 131.875582867199, 258.589429246383
7290, 2195.57160972535, 1047.90249696021, 7159.82706462325, 7975.47720918669, 63.7716440437278, 147.655037913045, 258.589429246383
7291, 2453.44271334006, 1168.06171109507, 7159.82706462325, 7975.47720918669, 68.5844074233887, 166.314117232536, 258.589429246383
7292, 2520.01364594374, 1199.10917877817, 7159.82706462325, 7975.47720918669, 69.9062521880799, 171.462936381632, 258.589429246383
7293, 2530.3982149511, 1203.944059188, 7159.82706462325, 7975.47720918669, 70.1136379894576, 172.280443698935, 258.589429246383
7294, 2704.54468388585, 1285.77041436593, 7159.82706462325, 7975.47720918669, 73.8232248468949, 186.549886754147, 258.589429246383
7295, 2438.12981519731, 1160.58184278618, 7159.82706462325, 7975.47720918669, 68.268998322398, 165.139208412024, 258.589429246383
7296, 1996.16974679302, 954.855104004218, 7159.82706462325, 7975.47720918669, 60.3789251381562, 134.626075727611, 258.589429246383
7297, 1606.91940915486, 775.60773963467, 7159.82706462325, 7975.47720918669, 54.8416960655858, 112.953217606773, 258.589429246383
7298, 1393.10648531734, 678.10584977232, 7159.82706462325, 7975.47720918669, 52.3335372868901, 103.082310492727, 258.589429246383
7299, 1269.68285546105, 622.063153224123, 7159.82706462325, 7975.47720918669, 51.0592688793382, 98.0402839146929, 258.589429246383
7300, 1260.83733349818, 618.225654991646, 7159.82706462325, 7975.47720918669, 50.9845676909009, 97.7113129274908, 258.589429246383
7301, 1255.36519050506, 615.743193104649, 7159.82706462325, 7975.47720918669, 50.9341762629996, 97.5030163100238, 258.589429246383
7302, 1454.53158506183, 706.711640229771, 7159.82706462325, 7975.47720918669, 53.0572197838289, 105.822625515638, 258.589429246383
7303, 1924.10921105483, 922.411396152383, 7159.82706462325, 7975.47720918669, 59.3483651711141, 130.365106457525, 258.589429246383
7304, 2139.34835364931, 1021.72682877218, 7159.82706462325, 7975.47720918669, 62.8517315359871, 143.929711101236, 258.589429246383
7305, 1882.08817456611, 902.230715389477, 7159.82706462325, 7975.47720918669, 58.7903987601392, 127.936399987435, 258.589429246383
7306, 1754.45865184387, 843.572432687482, 7159.82706462325, 7975.47720918669, 57.008121052935, 120.815161190661, 258.589429246383
7307, 1717.06370624153, 826.488428814215, 7159.82706462325, 7975.47720918669, 56.511542219033, 118.827807185403, 258.589429246383
7308, 1621.8895582821, 782.741156617358, 7159.82706462325, 7975.47720918669, 55.2798915677548, 113.943273698529, 258.589429246383
7309, 1684.51592802221, 811.666053407195, 7159.82706462325, 7975.47720918669, 56.0845277825808, 117.130221191162, 258.589429246383
7310, 1761.50703483345, 847.048597196943, 7159.82706462325, 7975.47720918669, 57.1236044393238, 121.219322019579, 258.589429246383
7311, 1937.09103231736, 928.041900559787, 7159.82706462325, 7975.47720918669, 59.7073389853816, 131.275419924169, 258.589429246383
7312, 2097.57374793482, 1002.26019170822, 7159.82706462325, 7975.47720918669, 62.2525480182426, 141.281155428667, 258.589429246383
7313, 2304.9037743486, 1098.62213735457, 7159.82706462325, 7975.47720918669, 65.8840329301263, 155.448103870186, 258.589429246383
7314, 2669.15145553513, 1269.11778591279, 7159.82706462325, 7975.47720918669, 73.1778772259239, 183.701871496237, 258.589429246383
7315, 2828.09010180451, 1343.89216184994, 7159.82706462325, 7975.47720918669, 76.7233991517908, 197.374257278258, 258.589429246383
7316, 2907.26539024167, 1381.29771698094, 7159.82706462325, 7975.47720918669, 78.5425125098823, 204.455642777239, 258.589429246383
7317, 2906.11086074488, 1380.73828535215, 7159.82706462325, 7975.47720918669, 78.5037101835399, 204.341625622521, 258.589429246383
7318, 2994.0469894353, 1422.40433295598, 7159.82706462325, 7975.47720918669, 80.618604114178, 212.484318060329, 258.589429246383
7319, 2775.89170229362, 1319.16750732829, 7159.82706462325, 7975.47720918669, 75.4918904452414, 192.764610839711, 258.589429246383
7320, 2240.78298539521, 1068.69578012422, 7159.82706462325, 7975.47720918669, 64.5902664928504, 150.811083777483, 258.589429246383
7321, 1905.02208667537, 912.801543076043, 7159.82706462325, 7975.47720918669, 58.9976595454063, 129.15478691335, 258.589429246383
7322, 1572.49770452073, 759.904467205338, 7159.82706462325, 7975.47720918669, 54.4224949817861, 111.276708063543, 258.589429246383
7323, 1421.93514559366, 691.351939537525, 7159.82706462325, 7975.47720918669, 52.6556464524477, 104.335120324072, 258.589429246383
7324, 1313.48253801567, 642.00105352981, 7159.82706462325, 7975.47720918669, 51.5132883154215, 99.7902890974454, 258.589429246383
7325, 1284.81485881877, 629.091939431623, 7159.82706462325, 7975.47720918669, 51.2356901776099, 98.6593165132996, 258.589429246383
7326, 1434.65003458089, 697.581423874759, 7159.82706462325, 7975.47720918669, 52.8586602915744, 104.957100888568, 258.589429246383
7327, 1879.16799946529, 901.701583140174, 7159.82706462325, 7975.47720918669, 58.6547325276943, 127.689723372815, 258.589429246383
7328, 2018.32463315819, 965.607729951198, 7159.82706462325, 7975.47720918669, 60.8769454854283, 136.144101806853, 258.589429246383
7329, 1775.60082015746, 853.164014516975, 7159.82706462325, 7975.47720918669, 57.3579249414573, 122.019420158316, 258.589429246383
7330, 1759.3082198411, 845.914629805322, 7159.82706462325, 7975.47720918669, 57.1938122617714, 121.198533780266, 258.589429246383
7331, 1812.14039600079, 870.304884937177, 7159.82706462325, 7975.47720918669, 57.9224012456889, 124.097250261484, 258.589429246383
7332, 1898.21504303859, 910.002924966017, 7159.82706462325, 7975.47720918669, 59.1897665109302, 129.038747227944, 258.589429246383
7333, 1955.17865580813, 936.264785820739, 7159.82706462325, 7975.47720918669, 60.0546387724413, 132.42920469245, 258.589429246383
7334, 2151.08038099281, 1027.09527347318, 7159.82706462325, 7975.47720918669, 63.2477510988938, 144.890491321496, 258.589429246383
7335, 2423.60381381206, 1154.04206067048, 7159.82706462325, 7975.47720918669, 68.1990315809561, 164.228659166499, 258.589429246383
7336, 2594.7081976103, 1234.09395346599, 7159.82706462325, 7975.47720918669, 71.6268926972793, 177.581909098033, 258.589429246383
7337, 2916.7949716457, 1385.89003326963, 7159.82706462325, 7975.47720918669, 78.7701767872633, 205.286378377225, 258.589429246383
7338, 3035.85855751978, 1442.2281725321, 7159.82706462325, 7975.47720918669, 81.6587401130937, 216.423530160212, 258.589429246383
7339, 3049.46795251216, 1448.65664428309, 7159.82706462325, 7975.47720918669, 82.0147768719943, 217.75700256667, 258.589429246383
7340, 2942.50105560292, 1397.93669802916, 7159.82706462325, 7975.47720918669, 79.3647282553904, 207.664890319414, 258.589429246383
7341, 2934.01071663251, 1393.97283759372, 7159.82706462325, 7975.47720918669, 79.1183388622416, 206.832180904927, 258.589429246383
7342, 3039.758466643, 1444.1160619459, 7159.82706462325, 7975.47720918669, 81.7034762852945, 216.760494041474, 258.589429246383
7343, 2779.6074442615, 1320.9359596052, 7159.82706462325, 7975.47720918669, 75.5301115707557, 193.032388439776, 258.589429246383
7344, 2444.98609068391, 1163.73742866056, 7159.82706462325, 7975.47720918669, 68.4142322716632, 165.675405811342, 258.589429246383
7345, 2038.64393142735, 974.532709579419, 7159.82706462325, 7975.47720918669, 61.0861310173077, 137.314911607257, 258.589429246383
7346, 1754.84679558551, 843.667139622175, 7159.82706462325, 7975.47720918669, 56.8045591551177, 120.637717783222, 258.589429246383
7347, 1568.01900835835, 758.062520474445, 7159.82706462325, 7975.47720918669, 54.3556189054991, 111.051733466704, 258.589429246383
7348, 1442.29688559591, 700.674868627721, 7159.82706462325, 7975.47720918669, 52.8855823100208, 105.235982784099, 258.589429246383
7349, 1405.89773656373, 684.202871616865, 7159.82706462325, 7975.47720918669, 52.4879070445648, 103.649836187975, 258.589429246383
7350, 1407.3206589396, 684.893074415244, 7159.82706462325, 7975.47720918669, 52.5349531622813, 103.741887106401, 258.589429246383
