"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
7351, 1490.44141330996, 722.928506018666, 7159.82706462325, 7975.47720918669, 53.4997855417065, 107.471972683452, 258.589429246383
7352, 1637.22921036213, 790.146874159543, 7159.82706462325, 7975.47720918669, 55.3630418006803, 114.605807333036, 258.589429246383
7353, 1927.70768845815, 923.848166365404, 7159.82706462325, 7975.47720918669, 59.5238143562165, 130.677453574025, 258.589429246383
7354, 2088.21730676462, 997.915335799761, 7159.82706462325, 7975.47720918669, 62.1310523176731, 140.705393363599, 258.589429246383
7355, 2215.04688871806, 1056.73759013328, 7159.82706462325, 7975.47720918669, 64.3117890343486, 149.179498097994, 258.589429246383
7356, 2354.71091178541, 1121.77486186101, 7159.82706462325, 7975.47720918669, 66.87997177201, 159.111444838914, 258.589429246383
7357, 2329.42088890244, 1109.86419072732, 7159.82706462325, 7975.47720918669, 66.4174715758166, 157.277621467161, 258.589429246383
7358, 2449.627217114, 1166.08424108263, 7159.82706462325, 7975.47720918669, 68.721250361992, 166.217964493584, 258.589429246383
7359, 2374.2276867869, 1130.73293283445, 7159.82706462325, 7975.47720918669, 67.2782412691531, 160.56889678588, 258.589429246383
7360, 2337.53373690174, 1113.64627757073, 7159.82706462325, 7975.47720918669, 66.5745258595719, 157.869527421354, 258.589429246383
7361, 2524.99817329143, 1201.41073727134, 7159.82706462325, 7975.47720918669, 70.1926568756109, 172.025221905432, 258.589429246383
7362, 2824.42142141899, 1342.22044172503, 7159.82706462325, 7975.47720918669, 76.6308464328972, 197.017572837056, 258.589429246383
7363, 2852.37635082096, 1355.33846091989, 7159.82706462325, 7975.47720918669, 77.2581323542131, 199.490801924367, 258.589429246383
7364, 2808.08630487045, 1334.4154767584, 7159.82706462325, 7975.47720918669, 76.2215060213953, 195.551270037107, 258.589429246383
7365, 2749.70393920732, 1306.89430065453, 7159.82706462325, 7975.47720918669, 74.8836777300699, 190.456786009824, 258.589429246383
7366, 2743.6476165696, 1304.07670080673, 7159.82706462325, 7975.47720918669, 74.7269987761044, 189.923816914102, 258.589429246383
7367, 2541.81275636281, 1209.15285068817, 7159.82706462325, 7975.47720918669, 70.3762217692374, 173.225322802158, 258.589429246383
7368, 2231.95163531837, 1064.37043920481, 7159.82706462325, 7975.47720918669, 64.3881174431515, 150.141110036118, 258.589429246383
7369, 1906.94620913122, 913.736306286665, 7159.82706462325, 7975.47720918669, 58.9895598526294, 129.227402817136, 258.589429246383
7370, 1577.61096954684, 762.262431537719, 7159.82706462325, 7975.47720918669, 54.4809675661405, 111.517571931768, 258.589429246383
7371, 1426.76167938297, 693.557336884377, 7159.82706462325, 7975.47720918669, 52.7137379139413, 104.549368137696, 258.589429246383
7372, 1309.73115106522, 640.28276651838, 7159.82706462325, 7975.47720918669, 51.4889665151542, 99.6512343435916, 258.589429246383
7373, 1261.43601739212, 618.431459389732, 7159.82706462325, 7975.47720918669, 51.0277996905167, 97.7677854399383, 258.589429246383
7374, 1282.63777963877, 628.161351349375, 7159.82706462325, 7975.47720918669, 51.2780878290117, 98.6374836709325, 258.589429246383
7375, 1351.12234143331, 659.368445601134, 7159.82706462325, 7975.47720918669, 52.0197499128875, 101.44766693317, 258.589429246383
7376, 1475.97229564027, 716.342360207687, 7159.82706462325, 7975.47720918669, 53.430543168473, 106.908314898659, 258.589429246383
7377, 1830.01627823299, 878.89017480755, 7159.82706462325, 7975.47720918669, 58.0737778862038, 125.00533395282, 258.589429246383
7378, 2069.84509896623, 989.472307581326, 7159.82706462325, 7975.47720918669, 61.8121108563109, 139.510611079724, 258.589429246383
7379, 2126.55701505746, 1015.58497511263, 7159.82706462325, 7975.47720918669, 62.7904993465382, 143.226129093564, 258.589429246383
7380, 2046.1234469904, 978.17909903821, 7159.82706462325, 7975.47720918669, 61.4622726459196, 138.027653445771, 258.589429246383
7381, 2222.2721125121, 1060.13409933235, 7159.82706462325, 7975.47720918669, 64.4411356608242, 149.679625138112, 258.589429246383
7382, 2311.12290968405, 1101.42421598496, 7159.82706462325, 7975.47720918669, 66.0400268563764, 155.92623905033, 258.589429246383
7383, 2410.83950839927, 1147.95676460834, 7159.82706462325, 7975.47720918669, 67.9288181254512, 163.250506005579, 258.589429246383
7384, 2626.16701046031, 1248.85821403068, 7159.82706462325, 7975.47720918669, 72.2906689727058, 180.156364573445, 258.589429246383
7385, 2812.96644822951, 1336.77657183041, 7159.82706462325, 7975.47720918669, 76.3890650667116, 196.01540785955, 258.589429246383
7386, 2992.26387996152, 1421.55813448327, 7159.82706462325, 7975.47720918669, 80.6026534498689, 212.310751422859, 258.589429246383
7387, 3160.61223461437, 1501.54059274524, 7159.82706462325, 7975.47720918669, 84.7988103063011, 228.528463960792, 258.589429246383
7388, 3021.76527118911, 1435.53368123504, 7159.82706462325, 7975.47720918669, 81.2551003592832, 215.011139309928, 258.589429246383
7389, 3075.06241155908, 1460.8808763958, 7159.82706462325, 7975.47720918669, 82.5655118591392, 220.10126458101, 258.589429246383
7390, 3028.10789279092, 1438.57473603483, 7159.82706462325, 7975.47720918669, 81.3889111936502, 215.615164953736, 258.589429246383
7391, 2739.87718624684, 1302.20896416382, 7159.82706462325, 7975.47720918669, 74.6164002551963, 189.569568796285, 258.589429246383
7392, 2124.22134865408, 1014.5885400863, 7159.82706462325, 7975.47720918669, 62.5084242607438, 142.846899316543, 258.589429246383
7393, 1665.69413292982, 802.505859871129, 7159.82706462325, 7975.47720918669, 55.5737937772755, 115.891741267566, 258.589429246383
7394, 1406.52226154476, 684.161244104982, 7159.82706462325, 7975.47720918669, 52.48381142809, 103.660092800546, 258.589429246383
7395, 1286.37163480095, 629.656318978731, 7159.82706462325, 7975.47720918669, 51.2363407884612, 98.7046340877575, 258.589429246383
7396, 1252.89579618693, 614.580266398082, 7159.82706462325, 7975.47720918669, 50.9200016526449, 97.4152692113478, 258.589429246383
7397, 1235.48174793149, 606.695107545116, 7159.82706462325, 7975.47720918669, 50.7564692383661, 96.7555738889856, 258.589429246383
7398, 1396.37596082735, 680.149357860419, 7159.82706462325, 7975.47720918669, 52.4327995749043, 103.28895931297, 258.589429246383
7399, 1807.10138750974, 868.48562059806, 7159.82706462325, 7975.47720918669, 57.6067003034347, 123.584902115593, 258.589429246383
7400, 2079.83187254676, 994.196598187123, 7159.82706462325, 7975.47720918669, 61.8837420753861, 140.057680372637, 258.589429246383
7401, 1769.71631981576, 850.373221781973, 7159.82706462325, 7975.47720918669, 57.2503849508014, 121.670863038267, 258.589429246383
7402, 1701.38702296789, 819.216617768676, 7159.82706462325, 7975.47720918669, 56.4376236517255, 118.138502617922, 258.589429246383
7403, 1753.36420352696, 843.247175328817, 7159.82706462325, 7975.47720918669, 57.1482236594355, 120.915019658633, 258.589429246383
7404, 1789.72442998359, 859.945702850451, 7159.82706462325, 7975.47720918669, 57.6662837776366, 122.913886843156, 258.589429246383
7405, 1876.99376407715, 900.196872484385, 7159.82706462325, 7975.47720918669, 58.923193221357, 127.851321111343, 258.589429246383
7406, 1963.29206816288, 940.03183104247, 7159.82706462325, 7975.47720918669, 60.2242549074938, 132.965737820678, 258.589429246383
7407, 2121.34049549404, 1013.26756691396, 7159.82706462325, 7975.47720918669, 62.7607403883105, 142.938096702942, 258.589429246383
7408, 2417.60097287327, 1151.26921399775, 7159.82706462325, 7975.47720918669, 68.0645812197367, 163.757960623304, 258.589429246383
7409, 2780.76446261399, 1321.69481510077, 7159.82706462325, 7975.47720918669, 75.6078850727936, 193.14342809286, 258.589429246383
7410, 3084.94392358742, 1465.58854892218, 7159.82706462325, 7975.47720918669, 82.8489207854374, 221.093253815151, 258.589429246383
7411, 3227.09509971657, 1533.22548168928, 7159.82706462325, 7975.47720918669, 86.5163759710349, 235.189898939883, 258.589429246383
7412, 3065.45844514514, 1456.26698521646, 7159.82706462325, 7975.47720918669, 82.3445272594139, 219.206842055219, 258.589429246383
7413, 2954.56676225948, 1403.6885023342, 7159.82706462325, 7975.47720918669, 79.6011466965566, 208.718493852809, 258.589429246383
7414, 2933.14261821722, 1393.57379142124, 7159.82706462325, 7975.47720918669, 79.0795800294142, 206.742593411256, 258.589429246383
7415, 2619.25181043811, 1245.44503147337, 7159.82706462325, 7975.47720918669, 71.9876356623516, 179.458480410004, 258.589429246383
7416, 2076.11152776865, 992.282071687146, 7159.82706462325, 7975.47720918669, 61.7005430757032, 139.71216238521, 258.589429246383
7417, 1647.01114754749, 793.964374164111, 7159.82706462325, 7975.47720918669, 55.344252423312, 114.948473693802, 258.589429246383
7418, 1359.08420838985, 662.50522451283, 7159.82706462325, 7975.47720918669, 51.9636212736433, 101.632875799142, 258.589429246383
7419, 1272.52461319856, 623.440875962739, 7159.82706462325, 7975.47720918669, 51.0806469140363, 98.1421480094944, 258.589429246383
7420, 1238.18884725485, 607.94090677673, 7159.82706462325, 7975.47720918669, 50.7404084700482, 96.814426662029, 258.589429246383
7421, 1242.0839708993, 609.741401841981, 7159.82706462325, 7975.47720918669, 50.8305945821596, 97.0161835870481, 258.589429246383
7422, 1434.17685847318, 697.447497575267, 7159.82706462325, 7975.47720918669, 52.8410301129417, 104.923786798741, 258.589429246383
7423, 1828.51883415465, 878.355305991631, 7159.82706462325, 7975.47720918669, 57.889341761466, 124.758282064311, 258.589429246383
7424, 1982.49476473561, 949.101904098687, 7159.82706462325, 7975.47720918669, 60.2076206857679, 133.830961993951, 258.589429246383
7425, 1773.39528410546, 852.284644582959, 7159.82706462325, 7975.47720918669, 57.0993127878306, 121.675710645701, 258.589429246383
7426, 1615.08552673029, 779.643338107365, 7159.82706462325, 7975.47720918669, 55.0229782806867, 113.431355622045, 258.589429246383
7427, 1657.87081196105, 799.520349705292, 7159.82706462325, 7975.47720918669, 55.5770924312149, 115.598136185333, 258.589429246383
7428, 1699.57742511299, 818.653662876988, 7159.82706462325, 7975.47720918669, 56.1251603594281, 117.755791258703, 258.589429246383
7429, 1833.30248557243, 880.246733239573, 7159.82706462325, 7975.47720918669, 57.9825939747175, 125.048383297559, 258.589429246383
7430, 2012.76543530395, 963.105155261198, 7159.82706462325, 7975.47720918669, 60.7221103676074, 135.735915156289, 258.589429246383
7431, 2167.03135184966, 1034.55322739233, 7159.82706462325, 7975.47720918669, 63.2976051607316, 145.744669224587, 258.589429246383
7432, 2395.82836195742, 1141.1244137527, 7159.82706462325, 7975.47720918669, 67.4680226778208, 161.968596129395, 258.589429246383
7433, 2852.68362100702, 1355.67084532876, 7159.82706462325, 7975.47720918669, 77.1835533382948, 199.442410792946, 258.589429246383
7434, 3331.78564282679, 1583.23752998542, 7159.82706462325, 7975.47720918669, 89.2983983678081, 245.961487000013, 258.589429246383
7435, 3393.52339979316, 1612.78057453207, 7159.82706462325, 7975.47720918669, 91.015339651385, 252.512963949944, 258.589429246383
7436, 3242.7330418216, 1540.68218152171, 7159.82706462325, 7975.47720918669, 86.9166660711772, 236.781512026483, 258.589429246383
7437, 3180.1409777201, 1510.83926552215, 7159.82706462325, 7975.47720918669, 85.2799548273768, 230.477208119577, 258.589429246383
7438, 3236.77290654474, 1537.85127396727, 7159.82706462325, 7975.47720918669, 86.7645830953841, 236.187818853288, 258.589429246383
7439, 2872.7756804436, 1364.91932189027, 7159.82706462325, 7975.47720918669, 77.650975365112, 201.254265085111, 258.589429246383
7440, 2306.06639102019, 1099.12694232171, 7159.82706462325, 7975.47720918669, 65.7388862684412, 155.381944638927, 258.589429246383
7441, 1767.77788269623, 849.989764588864, 7159.82706462325, 7975.47720918669, 56.9547502062694, 121.313854924386, 258.589429246383
7442, 1447.9380150022, 702.995270010692, 7159.82706462325, 7975.47720918669, 52.9063148285657, 105.439270050717, 258.589429246383
7443, 1373.91811703701, 669.611645717613, 7159.82706462325, 7975.47720918669, 52.0916482599304, 102.232451220292, 258.589429246383
7444, 1287.97596081996, 630.473466327233, 7159.82706462325, 7975.47720918669, 51.2056346973875, 98.722769015219, 258.589429246383
7445, 1241.40457548853, 609.367244477278, 7159.82706462325, 7975.47720918669, 50.7669169771758, 96.9338744053851, 258.589429246383
7446, 1421.68088467227, 691.755321804995, 7159.82706462325, 7975.47720918669, 52.6356909054742, 104.312257673114, 258.589429246383
7447, 1820.52499046715, 874.695781446541, 7159.82706462325, 7975.47720918669, 57.7236514868377, 124.265643706189, 258.589429246383
7448, 1982.81204155904, 949.264278341884, 7159.82706462325, 7975.47720918669, 60.1923948129398, 133.834173530268, 258.589429246383
7449, 1754.33236912002, 843.486354741631, 7159.82706462325, 7975.47720918669, 56.8416488802821, 120.644281590684, 258.589429246383
7450, 1639.15097386938, 790.733295338695, 7159.82706462325, 7975.47720918669, 55.3181728440226, 114.628011319908, 258.589429246383
7451, 1649.14731587154, 795.478457431396, 7159.82706462325, 7975.47720918669, 55.4393032250682, 115.130610140821, 258.589429246383
7452, 1737.05990136503, 835.934658140528, 7159.82706462325, 7975.47720918669, 56.6081444097042, 119.721521954819, 258.589429246383
7453, 1934.83182633582, 927.130414031323, 7159.82706462325, 7975.47720918669, 59.4770717928986, 130.949186266711, 258.589429246383
7454, 2188.87966854831, 1044.78976661361, 7159.82706462325, 7975.47720918669, 63.6561734090146, 147.205887176032, 258.589429246383
7455, 2486.48454690494, 1183.53357137068, 7159.82706462325, 7975.47720918669, 69.2452834743905, 168.862530778983, 258.589429246383
7456, 2958.14423221387, 1405.54630482364, 7159.82706462325, 7975.47720918669, 79.6526715687918, 209.00592544943, 258.589429246383
7457, 3297.54991450805, 1566.90293118947, 7159.82706462325, 7975.47720918669, 88.3335500042329, 242.343083211513, 258.589429246383
7458, 3551.15087505221, 1688.42616246457, 7159.82706462325, 7975.47720918669, 95.4902477094073, 269.721073118381, 258.589429246383
7459, 3703.41506120527, 1761.80209137678, 7159.82706462325, 7975.47720918669, 100.060916938966, 287.173645732639, 258.589429246383
7460, 3588.87049512324, 1706.60443786707, 7159.82706462325, 7975.47720918669, 96.6384043033047, 274.023787635742, 258.589429246383
7461, 3613.09335221669, 1718.24681230315, 7159.82706462325, 7975.47720918669, 97.3687494539847, 276.791365002244, 258.589429246383
7462, 3745.33090647855, 1782.03553919482, 7159.82706462325, 7975.47720918669, 101.39666284703, 292.168889074338, 258.589429246383
7463, 3381.74805206246, 1607.13555263174, 7159.82706462325, 7975.47720918669, 90.7185244820761, 251.30430553495, 258.589429246383
7464, 2869.79119807315, 1363.44421238049, 7159.82706462325, 7975.47720918669, 77.605174011438, 201.013990123392, 258.589429246383
7465, 2339.61604725994, 1114.36940337139, 7159.82706462325, 7975.47720918669, 66.3813149918659, 157.818358857405, 258.589429246383
7466, 1894.08448269497, 907.645986640938, 7159.82706462325, 7975.47720918669, 58.8151925720215, 128.494462425348, 258.589429246383
7467, 1682.71065744627, 810.613878857032, 7159.82706462325, 7975.47720918669, 55.8173250012282, 116.800075288467, 258.589429246383
7468, 1577.90528442882, 762.690320311944, 7159.82706462325, 7975.47720918669, 54.4880331452725, 111.545024739337, 258.589429246383
7469, 1478.75175254309, 717.354052550853, 7159.82706462325, 7975.47720918669, 53.2992706174449, 106.875208865531, 258.589429246383
7470, 1616.25527938562, 780.553653366328, 7159.82706462325, 7975.47720918669, 55.0013065103168, 113.471532538075, 258.589429246383
7471, 2020.17316014358, 966.701748776339, 7159.82706462325, 7975.47720918669, 60.8609535775621, 136.242173489666, 258.589429246383
7472, 2187.97299675305, 1044.25022706931, 7159.82706462325, 7975.47720918669, 63.703783484684, 147.207288733403, 258.589429246383
7473, 1964.82242225064, 940.464254845313, 7159.82706462325, 7975.47720918669, 60.0793835492356, 132.888604068658, 258.589429246383
7474, 1891.78185157886, 906.877161689636, 7159.82706462325, 7975.47720918669, 59.0186085551581, 128.584865961965, 258.589429246383
7475, 1962.77941495822, 939.79543056936, 7159.82706462325, 7975.47720918669, 60.1285127015843, 132.846888093126, 258.589429246383
7476, 2101.26214211477, 1003.94335509008, 7159.82706462325, 7975.47720918669, 62.3753503710285, 141.576675423849, 258.589429246383
7477, 2251.27884169443, 1073.60300375968, 7159.82706462325, 7975.47720918669, 65.0171723622534, 151.745921071048, 258.589429246383
7478, 2218.62392942061, 1058.28296639, 7159.82706462325, 7975.47720918669, 64.4011066471638, 149.444425151078, 258.589429246383
7479, 2235.5900808573, 1066.20592069577, 7159.82706462325, 7975.47720918669, 64.7452747996862, 150.659248273494, 258.589429246383
7480, 2258.77879162133, 1077.00562243564, 7159.82706462325, 7975.47720918669, 65.1538045540429, 152.269908022977, 258.589429246383
7481, 2400.36157114142, 1143.11346027096, 7159.82706462325, 7975.47720918669, 67.7213220260844, 162.455941205549, 258.589429246383
7482, 2627.32361067308, 1249.45139045285, 7159.82706462325, 7975.47720918669, 72.24323247598, 180.180759105324, 258.589429246383
7483, 2744.70442409433, 1304.62159709509, 7159.82706462325, 7975.47720918669, 74.7659543370962, 190.003887642361, 258.589429246383
7484, 2788.44863602581, 1325.21687122208, 7159.82706462325, 7975.47720918669, 75.7304977907577, 193.77966862968, 258.589429246383
7485, 2861.13208875459, 1359.54627699652, 7159.82706462325, 7975.47720918669, 77.3801163353764, 200.190013996842, 258.589429246383
7486, 2923.97680140201, 1389.26804562675, 7159.82706462325, 7975.47720918669, 78.8448375474296, 205.875996300388, 258.589429246383
7487, 2701.11766623617, 1284.00693052681, 7159.82706462325, 7975.47720918669, 73.7274527960814, 186.234268489541, 258.589429246383
7488, 2237.45785643347, 1066.82416935889, 7159.82706462325, 7975.47720918669, 64.4717040707564, 150.504790813963, 258.589429246383
7489, 1810.98685293736, 869.367726211571, 7159.82706462325, 7975.47720918669, 57.5683343961532, 123.700041608337, 258.589429246383
7490, 1504.85308722948, 729.000741901447, 7159.82706462325, 7975.47720918669, 53.5898730293919, 108.053101763117, 258.589429246383
7491, 1387.2252372433, 675.585375804637, 7159.82706462325, 7975.47720918669, 52.262581454978, 102.823928477629, 258.589429246383
7492, 1317.30044794073, 643.807640441449, 7159.82706462325, 7975.47720918669, 51.5389930763601, 99.9325629305243, 258.589429246383
7493, 1298.98182518707, 635.550702541689, 7159.82706462325, 7975.47720918669, 51.3638732468459, 99.2089355356121, 258.589429246383
7494, 1436.77544309014, 698.534844599985, 7159.82706462325, 7975.47720918669, 52.8561260222734, 105.026896189203, 258.589429246383
7495, 1818.88684635906, 873.873409009275, 7159.82706462325, 7975.47720918669, 57.7721439101251, 124.242773173045, 258.589429246383
7496, 2078.73593961149, 993.674668662428, 7159.82706462325, 7975.47720918669, 61.864978506171, 139.986903108813, 258.589429246383
7497, 1945.69844428725, 931.713528619074, 7159.82706462325, 7975.47720918669, 59.8523627816139, 131.797628854173, 258.589429246383
7498, 1945.61257556423, 931.772394692813, 7159.82706462325, 7975.47720918669, 59.9744494418816, 131.919663058475, 258.589429246383
7499, 1963.10140126982, 939.837863410122, 7159.82706462325, 7975.47720918669, 60.3519098392475, 133.087888769073, 258.589429246383
7500, 2194.74836289504, 1047.34769333137, 7159.82706462325, 7975.47720918669, 64.2093748593932, 148.043289092182, 258.589429246383
7501, 2344.07949484783, 1116.79505331643, 7159.82706462325, 7975.47720918669, 66.8918481907581, 158.540600025717, 258.589429246383
7502, 2621.11741875895, 1246.50305905404, 7159.82706462325, 7975.47720918669, 72.3843470406259, 179.922525018877, 258.589429246383
7503, 2834.95921346485, 1347.15417440125, 7159.82706462325, 7975.47720918669, 77.0851257263258, 198.122227569011, 258.589429246383
7504, 3114.35857041156, 1479.5631997361, 7159.82706462325, 7975.47720918669, 83.7182815718624, 224.027626719529, 258.589429246383
7505, 3437.50006446038, 1633.85341383718, 7159.82706462325, 7975.47720918669, 92.2583033769542, 257.183389264789, 258.589429246383
7506, 3800.85737750281, 1808.88076627842, 7159.82706462325, 7975.47720918669, 103.031182428188, 298.61499662809, 258.589429246383
7507, 3782.26934446855, 1799.98627992457, 7159.82706462325, 7975.47720918669, 102.438560817805, 296.384614043939, 258.589429246383
7508, 3578.56956633068, 1701.68420192705, 7159.82706462325, 7975.47720918669, 96.2757850396589, 272.759432297026, 258.589429246383
7509, 3446.74457144696, 1638.31019624121, 7159.82706462325, 7975.47720918669, 92.4887632754054, 258.203578576155, 258.589429246383
7510, 3360.87073365632, 1597.17513418836, 7159.82706462325, 7975.47720918669, 90.069086369942, 248.989477573251, 258.589429246383
7511, 3155.38035179489, 1499.06590922353, 7159.82706462325, 7975.47720918669, 84.5852941290951, 227.948105631435, 258.589429246383
7512, 2699.50746764623, 1283.15747854475, 7159.82706462325, 7975.47720918669, 73.6803160193446, 186.081908152512, 258.589429246383
7513, 2282.3280450246, 1087.76314478568, 7159.82706462325, 7975.47720918669, 65.2826680009091, 153.656928516874, 258.589429246383
7514, 1920.34061409233, 919.866501657596, 7159.82706462325, 7975.47720918669, 59.2105730582125, 130.040250809252, 258.589429246383
7515, 1666.79474548415, 803.260287983891, 7159.82706462325, 7975.47720918669, 55.6035983231583, 115.970018344083, 258.589429246383
7516, 1574.14059529183, 760.995869884815, 7159.82706462325, 7975.47720918669, 54.4341314992033, 111.351609715691, 258.589429246383
7517, 1471.69754768633, 714.141089525415, 7159.82706462325, 7975.47720918669, 53.2242176393607, 106.555118553284, 258.589429246383
7518, 1486.10373382879, 720.873046131806, 7159.82706462325, 7975.47720918669, 53.4170924388094, 107.239365963885, 258.589429246383
7519, 1587.2348721311, 767.218669019485, 7159.82706462325, 7975.47720918669, 54.6663326711618, 112.058336475981, 258.589429246383
7520, 1705.03344820924, 821.207474111579, 7159.82706462325, 7975.47720918669, 56.2919554412536, 118.136346275081, 258.589429246383
7521, 2131.79879040051, 1018.37594036994, 7159.82706462325, 7975.47720918669, 62.8321036500114, 143.529183448763, 258.589429246383
7522, 2349.56359821363, 1119.44924213536, 7159.82706462325, 7975.47720918669, 66.7850565406626, 158.733055749673, 258.589429246383
7523, 2554.40792521206, 1215.20839711049, 7159.82706462325, 7975.47720918669, 70.8195923192681, 174.371716077846, 258.589429246383
7524, 2706.83794119462, 1286.76683501896, 7159.82706462325, 7975.47720918669, 74.0851523573448, 186.908798025721, 258.589429246383
7525, 2838.84475097485, 1348.98470248086, 7159.82706462325, 7975.47720918669, 77.0412971894593, 198.340058497638, 258.589429246383
7526, 2983.13986550607, 1417.25175647045, 7159.82706462325, 7975.47720918669, 80.4380873509847, 211.471341054485, 258.589429246383
7527, 3177.59008388223, 1509.64014596549, 7159.82706462325, 7975.47720918669, 85.2944678947363, 230.22938157408, 258.589429246383
7528, 3574.11605900401, 1699.44722321255, 7159.82706462325, 7975.47720918669, 96.2038792856018, 272.273759387999, 258.589429246383
7529, 3847.83789961787, 1831.64813966723, 7159.82706462325, 7975.47720918669, 104.535572434376, 304.305652040614, 258.589429246383
7530, 3988.1857725235, 1899.80263802806, 7159.82706462325, 7975.47720918669, 109.134096343843, 321.791937021385, 258.589429246383
7531, 3915.53074348882, 1864.55241495181, 7159.82706462325, 7975.47720918669, 106.763543010314, 312.726957251836, 258.589429246383
7532, 3716.06484506514, 1767.95062372455, 7159.82706462325, 7975.47720918669, 100.488990262108, 288.698300796267, 258.589429246383
7533, 3541.90493738179, 1683.99925200733, 7159.82706462325, 7975.47720918669, 95.2664706713344, 268.742885461691, 258.589429246383
7534, 3394.11685855083, 1613.05358562362, 7159.82706462325, 7975.47720918669, 91.0606584174696, 252.614115741477, 258.589429246383
7535, 3194.02629590958, 1517.45214224249, 7159.82706462325, 7975.47720918669, 85.6334141555626, 231.862140904682, 258.589429246383
7536, 2668.40309434006, 1268.45640888722, 7159.82706462325, 7975.47720918669, 73.0416187981712, 183.523607818926, 258.589429246383
7537, 2267.87658354979, 1081.04589897756, 7159.82706462325, 7975.47720918669, 65.0146055023219, 152.628557492108, 258.589429246383
7538, 1873.45161546366, 898.189132257629, 7159.82706462325, 7975.47720918669, 58.5011815126026, 127.281065896899, 258.589429246383
7539, 1651.43337902727, 796.25696190573, 7159.82706462325, 7975.47720918669, 55.4009055994505, 115.180335862093, 258.589429246383
7540, 1507.85488261773, 730.609346779006, 7159.82706462325, 7975.47720918669, 53.6263718969844, 108.195343061466, 258.589429246383
7541, 1472.32813677872, 714.532110948067, 7159.82706462325, 7975.47720918669, 53.2287152313516, 106.581766712336, 258.589429246383
7542, 1435.53524334452, 697.711654038825, 7159.82706462325, 7975.47720918669, 52.8568711471006, 104.98102624183, 258.589429246383
7543, 1490.85794798436, 723.081697583989, 7159.82706462325, 7975.47720918669, 53.5251594529134, 107.508547081557, 258.589429246383
7544, 1710.45177062127, 823.817002510835, 7159.82706462325, 7975.47720918669, 56.3894061093727, 118.448146439561, 258.589429246383
7545, 2101.53294220322, 1004.31183264882, 7159.82706462325, 7975.47720918669, 62.3718721658649, 141.589235859608, 258.589429246383
7546, 2337.6844187905, 1113.91501624328, 7159.82706462325, 7975.47720918669, 66.6149494229401, 157.918289410388, 258.589429246383
7547, 2490.81931303602, 1185.38221457097, 7159.82706462325, 7975.47720918669, 69.595814357651, 169.436103696311, 258.589429246383
7548, 2511.01276684894, 1194.75425017031, 7159.82706462325, 7975.47720918669, 70.0480323615219, 171.052319895012, 258.589429246383
7549, 2731.84683163312, 1298.54916838038, 7159.82706462325, 7975.47720918669, 74.7188454360351, 189.113009763732, 258.589429246383
7550, 2845.17262792279, 1351.95254268036, 7159.82706462325, 7975.47720918669, 77.2823420489897, 198.991167339887, 258.589429246383
7551, 2861.90156824272, 1359.83317120981, 7159.82706462325, 7975.47720918669, 77.6570553021681, 200.470650628801, 258.589429246383
7552, 2871.72069690786, 1364.47168757557, 7159.82706462325, 7975.47720918669, 77.8959908620107, 201.361061008337, 258.589429246383
7553, 2734.64505538574, 1299.75730165586, 7159.82706462325, 7975.47720918669, 74.7301662189339, 189.297163208334, 258.589429246383
7554, 2615.83002435751, 1243.91453305965, 7159.82706462325, 7975.47720918669, 72.0290741920559, 179.247819177818, 258.589429246383
7555, 2470.14206815505, 1175.61957100405, 7159.82706462325, 7975.47720918669, 68.9743130714695, 167.632863982397, 258.589429246383
7556, 2591.83006476711, 1232.80148007849, 7159.82706462325, 7975.47720918669, 71.4264623068989, 177.211770110185, 258.589429246383
7557, 2669.14436733512, 1269.10167948726, 7159.82706462325, 7975.47720918669, 73.0471956797733, 183.541496377064, 258.589429246383
7558, 2664.12058530194, 1266.71036177521, 7159.82706462325, 7975.47720918669, 72.9125594351636, 183.107403504039, 258.589429246383
7559, 2432.34266193389, 1157.91231252729, 7159.82706462325, 7975.47720918669, 68.1410048390153, 164.678267641939, 258.589429246383
7560, 1974.05863222286, 944.60266134461, 7159.82706462325, 7975.47720918669, 60.0418072500291, 133.274162138298, 258.589429246383
7561, 1617.49344854494, 780.513591026526, 7159.82706462325, 7975.47720918669, 54.977659761155, 113.475532777609, 258.589429246383
7562, 1370.92656868829, 667.957789280195, 7159.82706462325, 7975.47720918669, 52.1049184785517, 102.145420548014, 258.589429246383
7563, 1282.81118798705, 628.098632491536, 7159.82706462325, 7975.47720918669, 51.2003952881374, 98.5634509294486, 258.589429246383
7564, 1254.65637797481, 615.392038056879, 7159.82706462325, 7975.47720918669, 50.9413074198913, 97.4866622964555, 258.589429246383
7565, 1252.74811230076, 614.567107329104, 7159.82706462325, 7975.47720918669, 50.9308802023537, 97.4216178200722, 258.589429246383
7566, 1439.20991339893, 699.720800630294, 7159.82706462325, 7975.47720918669, 52.9101381146103, 105.159141023709, 258.589429246383
7567, 1813.249631057, 871.276497755888, 7159.82706462325, 7975.47720918669, 57.7082260688936, 123.937823535946, 258.589429246383
7568, 2072.80034859375, 990.923059770421, 7159.82706462325, 7975.47720918669, 61.8079851204625, 139.641921100255, 258.589429246383
7569, 1852.19372054946, 888.455663783348, 7159.82706462325, 7975.47720918669, 58.5091169799801, 126.367325356238, 258.589429246383
7570, 1764.41088720813, 848.137011257372, 7159.82706462325, 7975.47720918669, 57.4123042897652, 121.629047956138, 258.589429246383
7571, 1698.92901026791, 818.059519878277, 7159.82706462325, 7975.47720918669, 56.5619004633331, 118.17585549813, 258.589429246383
7572, 1754.50148310234, 843.73101390799, 7159.82706462325, 7975.47720918669, 57.3555802376934, 121.179089090775, 258.589429246383
7573, 1820.09567648165, 873.889406507545, 7159.82706462325, 7975.47720918669, 58.382412966719, 124.907660340849, 258.589429246383
7574, 1847.80702111808, 886.638669947908, 7159.82706462325, 7975.47720918669, 58.7026531888282, 126.390636654133, 258.589429246383
7575, 1861.71425267758, 893.029050463739, 7159.82706462325, 7975.47720918669, 58.9225070679078, 127.204744028522, 258.589429246383
7576, 1945.31589711599, 931.666505669453, 7159.82706462325, 7975.47720918669, 60.2223119897134, 132.169428894945, 258.589429246383
7577, 2178.87431014104, 1040.0314563287, 7159.82706462325, 7975.47720918669, 63.8494097008448, 146.881624934656, 258.589429246383
7578, 2523.56856401371, 1200.89248838789, 7159.82706462325, 7975.47720918669, 70.12792196064, 171.868339068221, 258.589429246383
7579, 2785.72373242103, 1324.0408114439, 7159.82706462325, 7975.47720918669, 75.6872499426437, 193.531400578735, 258.589429246383
7580, 2765.2510612303, 1314.29874090568, 7159.82706462325, 7975.47720918669, 75.2009307001993, 191.72874523388, 258.589429246383
7581, 2821.74001301586, 1340.97844353629, 7159.82706462325, 7975.47720918669, 76.4471132292605, 196.637934622473, 258.589429246383
7582, 2812.02501340738, 1336.39953664099, 7159.82706462325, 7975.47720918669, 76.1740906827795, 195.737534918684, 258.589429246383
7583, 2530.18743330105, 1203.72102089531, 7159.82706462325, 7975.47720918669, 70.0716871642709, 172.212517813217, 258.589429246383
7584, 2007.4528373566, 960.544169286934, 7159.82706462325, 7975.47720918669, 60.5548455303421, 135.319204739927, 258.589429246383
7585, 1600.15332789837, 772.517571235897, 7159.82706462325, 7975.47720918669, 54.728408388633, 112.584742996117, 258.589429246383
7586, 1363.20325743091, 664.47251579741, 7159.82706462325, 7975.47720918669, 51.9906271691642, 101.789939156571, 258.589429246383
7587, 1267.39329856117, 621.100268073967, 7159.82706462325, 7975.47720918669, 51.0147925581688, 97.927269768789, 258.589429246383
7588, 1239.21940622115, 608.391713691386, 7159.82706462325, 7975.47720918669, 50.7726068846708, 96.8771690062905, 258.589429246383
7589, 1248.84758654083, 612.814030800015, 7159.82706462325, 7975.47720918669, 50.8841515549335, 97.2639449424349, 258.589429246383
7590, 1462.37453347348, 710.336360727592, 7159.82706462325, 7975.47720918669, 53.1393765005052, 106.162057599311, 258.589429246383
7591, 1823.09591114646, 875.814522674823, 7159.82706462325, 7975.47720918669, 57.8064192477178, 124.449525169401, 258.589429246383
7592, 2110.84467859146, 1008.62916614802, 7159.82706462325, 7975.47720918669, 62.3423087399658, 142.011949137633, 258.589429246383
7593, 1830.4505511165, 878.437184874653, 7159.82706462325, 7975.47720918669, 58.0868278749791, 125.021339668757, 258.589429246383
7594, 1760.60485470115, 846.491485841041, 7159.82706462325, 7975.47720918669, 57.2515004754674, 121.313208721622, 258.589429246383
7595, 1766.85048962412, 849.416041403786, 7159.82706462325, 7975.47720918669, 57.4638449626611, 121.78760278008, 258.589429246383
7596, 1784.99378953986, 857.742164043723, 7159.82706462325, 7975.47720918669, 57.8148836949525, 122.885526575917, 258.589429246383
7597, 1799.7913811054, 864.575934665401, 7159.82706462325, 7975.47720918669, 57.9321881505743, 123.605978341946, 258.589429246383
7598, 1869.65619853627, 896.770237140194, 7159.82706462325, 7975.47720918669, 59.1006329832865, 127.733376983442, 258.589429246383
7599, 1987.23499223989, 951.134695144234, 7159.82706462325, 7975.47720918669, 60.7905297753377, 134.633753655234, 258.589429246383
7600, 2186.03673126001, 1043.35989790924, 7159.82706462325, 7975.47720918669, 63.9853479282491, 147.379485283663, 258.589429246383
7601, 2346.8488783452, 1118.20276785107, 7159.82706462325, 7975.47720918669, 66.7905099938857, 158.586574358731, 258.589429246383
7602, 2648.33696437935, 1259.44206825291, 7159.82706462325, 7975.47720918669, 72.6232977855481, 181.826475408203, 258.589429246383
7603, 2813.59882219841, 1337.18781795281, 7159.82706462325, 7975.47720918669, 76.2518103369396, 195.907696682412, 258.589429246383
7604, 2766.74921617174, 1315.01418551876, 7159.82706462325, 7975.47720918669, 75.1760203414141, 191.811679153167, 258.589429246383
7605, 2811.50026774179, 1336.1647985365, 7159.82706462325, 7975.47720918669, 76.1662323535424, 195.698857579583, 258.589429246383
7606, 2782.58972702072, 1322.4960104061, 7159.82706462325, 7975.47720918669, 75.5130908644467, 193.175792183298, 258.589429246383
7607, 2580.41217003473, 1227.30052328269, 7159.82706462325, 7975.47720918669, 71.1299611020796, 176.244061564838, 258.589429246383
7608, 2077.32303299016, 992.863268020946, 7159.82706462325, 7975.47720918669, 61.7081130432105, 139.767534412967, 258.589429246383
7609, 1639.53468002768, 790.524837392289, 7159.82706462325, 7975.47720918669, 55.2479249861635, 114.568957999727, 258.589429246383
7610, 1389.0137873474, 676.212813803381, 7159.82706462325, 7975.47720918669, 52.2785861446512, 102.891406583989, 258.589429246383
7611, 1279.69811353421, 626.666677291254, 7159.82706462325, 7975.47720918669, 51.1473970617649, 98.4183369842964, 258.589429246383
7612, 1248.26923735834, 612.511104154851, 7159.82706462325, 7975.47720918669, 50.8381560100024, 97.2006717719167, 258.589429246383
7613, 1251.96837792347, 614.232594735806, 7159.82706462325, 7975.47720918669, 50.8961532984995, 97.3655046653908, 258.589429246383
7614, 1370.23264800371, 668.215964082227, 7159.82706462325, 7975.47720918669, 52.0802349034094, 102.107511135266, 258.589429246383
7615, 1744.93174462032, 839.894513048772, 7159.82706462325, 7975.47720918669, 56.6878516408828, 120.129843483205, 258.589429246383
7616, 1961.57725576336, 939.511468799661, 7159.82706462325, 7975.47720918669, 59.8792545571615, 132.549585706416, 258.589429246383
7617, 1729.49748214487, 832.066489460491, 7159.82706462325, 7975.47720918669, 56.5847754878016, 119.386943336441, 258.589429246383
7618, 1659.64312643874, 800.170701061716, 7159.82706462325, 7975.47720918669, 55.7766215429481, 115.866445886682, 258.589429246383
7619, 1739.42072121987, 836.947615403003, 7159.82706462325, 7975.47720918669, 56.9653314346874, 120.179291316283, 258.589429246383
7620, 1827.36857406139, 877.387548975257, 7159.82706462325, 7975.47720918669, 58.2864146688308, 125.11080998254, 258.589429246383
7621, 1785.2312000129, 857.858938143954, 7159.82706462325, 7975.47720918669, 57.6414889203197, 122.7113731499, 258.589429246383
7622, 1854.67063203361, 889.955732542614, 7159.82706462325, 7975.47720918669, 58.649645922496, 126.627473485265, 258.589429246383
7623, 1782.80951389913, 856.679617717535, 7159.82706462325, 7975.47720918669, 57.6943126101507, 122.669827421331, 258.589429246383
7624, 1815.01013291454, 871.670394695941, 7159.82706462325, 7975.47720918669, 58.0163912152733, 124.317295170817, 258.589429246383
7625, 1897.04675910174, 909.586745472671, 7159.82706462325, 7975.47720918669, 58.9979273959355, 128.79324440406, 258.589429246383
7626, 2169.23636440874, 1035.7199190331, 7159.82706462325, 7975.47720918669, 63.3067753558373, 145.858475321196, 258.589429246383
7627, 2410.74745037563, 1148.14001634937, 7159.82706462325, 7975.47720918669, 67.7211390750892, 163.041013214103, 258.589429246383
7628, 2403.67210926902, 1144.6762990754, 7159.82706462325, 7975.47720918669, 67.5798347559459, 162.504333481681, 258.589429246383
7629, 2507.06261437109, 1193.0844423238, 7159.82706462325, 7975.47720918669, 69.6227673296209, 170.423908479641, 258.589429246383
7630, 2705.13393180284, 1286.08264687563, 7159.82706462325, 7975.47720918669, 73.805925966716, 186.55856343829, 258.589429246383
7631, 2377.53561061952, 1132.25100232278, 7159.82706462325, 7975.47720918669, 67.0652026083199, 160.551980632605, 258.589429246383
7632, 2023.32330300246, 967.535997045149, 7159.82706462325, 7975.47720918669, 60.7964223515955, 136.295759109014, 258.589429246383
7633, 1663.80556603464, 801.779445341102, 7159.82706462325, 7975.47720918669, 55.5409305098569, 115.786919703379, 258.589429246383
7634, 1413.30147467748, 687.280002558184, 7159.82706462325, 7975.47720918669, 52.5437018607715, 103.939072922035, 258.589429246383
7635, 1362.52156937385, 664.437157483616, 7159.82706462325, 7975.47720918669, 51.9983071434981, 101.781162766334, 258.589429246383
7636, 1270.98142157556, 622.705746033639, 7159.82706462325, 7975.47720918669, 51.0827300139154, 98.1007662057938, 258.589429246383
7637, 1283.90263686755, 628.753249780753, 7159.82706462325, 7975.47720918669, 51.2059327083234, 98.6047759282098, 258.589429246383
7638, 1421.036874293, 691.359384023126, 7159.82706462325, 7975.47720918669, 52.6707692173944, 104.326651969605, 258.589429246383
7639, 1774.81379221526, 853.562827866105, 7159.82706462325, 7975.47720918669, 57.1444729711757, 121.798635614961, 258.589429246383
7640, 2044.85899221477, 978.001815886007, 7159.82706462325, 7975.47720918669, 61.2812559065311, 137.799124309806, 258.589429246383
7641, 1818.29662547694, 872.844144235016, 7159.82706462325, 7975.47720918669, 57.9123403035582, 124.339251742699, 258.589429246383
7642, 1763.60334335457, 847.859044069638, 7159.82706462325, 7975.47720918669, 57.1912632961295, 121.368161303908, 258.589429246383
7643, 1821.55938288509, 874.654071813598, 7159.82706462325, 7975.47720918669, 58.0507105688116, 124.619156250105, 258.589429246383
7644, 1861.70844973179, 893.113015447149, 7159.82706462325, 7975.47720918669, 58.6879326265435, 126.958014109631, 258.589429246383
7645, 1906.38793149157, 913.720411660352, 7159.82706462325, 7975.47720918669, 59.3723435895289, 129.579896597025, 258.589429246383
7646, 1883.22819021949, 902.956083067463, 7159.82706462325, 7975.47720918669, 59.0597753874315, 128.257875255198, 258.589429246383
7647, 1919.62610219805, 919.817573090394, 7159.82706462325, 7975.47720918669, 59.5999415028495, 130.39124239039, 258.589429246383
7648, 1950.54221375487, 934.106314987674, 7159.82706462325, 7975.47720918669, 60.0312612789609, 132.198165690229, 258.589429246383
7649, 2047.86297584969, 979.203958827719, 7159.82706462325, 7975.47720918669, 61.4909053934024, 138.137336651823, 258.589429246383
7650, 2262.23228299185, 1078.82068522551, 7159.82706462325, 7975.47720918669, 65.0490201945796, 152.354887085914, 258.589429246383
7651, 2447.80283912314, 1165.35515458461, 7159.82706462325, 7975.47720918669, 68.5214187058595, 165.92476677052, 258.589429246383
7652, 2464.42958800964, 1173.03588427286, 7159.82706462325, 7975.47720918669, 68.833624985608, 167.181106761275, 258.589429246383
7653, 2606.94926201127, 1239.88477708181, 7159.82706462325, 7975.47720918669, 71.7415357081028, 178.45391374053, 258.589429246383
7654, 2693.63774248818, 1280.61451534912, 7159.82706462325, 7975.47720918669, 73.5690093189376, 185.606679412959, 258.589429246383
7655, 2437.82086539495, 1160.45373538667, 7159.82706462325, 7975.47720918669, 68.2510402502956, 165.103989238936, 258.589429246383
7656, 2050.29134828561, 979.969289240001, 7159.82706462325, 7975.47720918669, 61.2523051484109, 138.026077062899, 258.589429246383
7657, 1707.47206772053, 821.824150314124, 7159.82706462325, 7975.47720918669, 56.1459996518366, 118.090786343881, 258.589429246383
7658, 1519.7292679509, 735.965801825833, 7159.82706462325, 7975.47720918669, 53.7707180329206, 108.754274464503, 258.589429246383
7659, 1376.91775243788, 670.834828024879, 7159.82706462325, 7975.47720918669, 52.1573541722437, 102.394108802307, 258.589429246383
7660, 1295.35939134514, 633.795629128488, 7159.82706462325, 7975.47720918669, 51.326639123253, 99.0638073478069, 258.589429246383
7661, 1300.71624485349, 636.374735329992, 7159.82706462325, 7975.47720918669, 51.3813675233138, 99.2792864827326, 258.589429246383
7662, 1458.39131285904, 708.415144414383, 7159.82706462325, 7975.47720918669, 53.1086434100001, 105.999065523309, 258.589429246383
7663, 1786.89009781164, 859.081189439666, 7159.82706462325, 7975.47720918669, 57.3250505266911, 122.470869887793, 258.589429246383
7664, 2062.99623737522, 986.392737403868, 7159.82706462325, 7975.47720918669, 61.5915183680084, 138.968231183143, 258.589429246383
7665, 1858.1312083036, 891.235974515358, 7159.82706462325, 7975.47720918669, 58.4600368356037, 126.573273725836, 258.589429246383
7666, 1827.37644793753, 877.238671446697, 7159.82706462325, 7975.47720918669, 58.0791389674745, 124.889943420258, 258.589429246383
7667, 1852.32268253319, 888.78275815737, 7159.82706462325, 7975.47720918669, 58.4651447103938, 126.332897762385, 258.589429246383
7668, 1869.51230597322, 896.699193551213, 7159.82706462325, 7975.47720918669, 58.7363975493731, 127.339716829188, 258.589429246383
7669, 1958.82791705099, 937.984321812417, 7159.82706462325, 7975.47720918669, 60.1411220815843, 132.680971208472, 258.589429246383
7670, 2019.96322649112, 966.252268204299, 7159.82706462325, 7975.47720918669, 61.0473473132757, 136.386238708113, 258.589429246383
7671, 1988.6099696943, 951.632872137693, 7159.82706462325, 7975.47720918669, 60.6154110052504, 134.50677874836, 258.589429246383
7672, 1954.14064522858, 935.709068845174, 7159.82706462325, 7975.47720918669, 60.0627297876445, 132.389533615055, 258.589429246383
7673, 2069.71836447784, 989.349921343261, 7159.82706462325, 7975.47720918669, 61.803527044533, 139.487255477166, 258.589429246383
7674, 2138.20084671597, 1021.07593233419, 7159.82706462325, 7975.47720918669, 62.8589687803591, 143.868424300279, 258.589429246383
7675, 2227.61835922018, 1062.64264458878, 7159.82706462325, 7975.47720918669, 64.3807890334751, 149.895583350054, 258.589429246383
7676, 2242.62402035794, 1069.57321576812, 7159.82706462325, 7975.47720918669, 64.6347642005397, 150.922473191374, 258.589429246383
7677, 2213.68221256583, 1056.08037594512, 7159.82706462325, 7975.47720918669, 64.1045256808673, 148.907722095566, 258.589429246383
7678, 2331.79541904017, 1111.19635277721, 7159.82706462325, 7975.47720918669, 66.2248480276722, 157.230124650833, 258.589429246383
7679, 2155.85581353802, 1029.11277092933, 7159.82706462325, 7975.47720918669, 63.048102001217, 144.942471454079, 258.589429246383
7680, 1901.1047179873, 911.124441018678, 7159.82706462325, 7975.47720918669, 58.8948858891192, 128.874965163162, 258.589429246383
7681, 1701.54101389076, 819.300039072103, 7159.82706462325, 7975.47720918669, 56.0559832505022, 117.764233566924, 258.589429246383
7682, 1484.49873935055, 719.832593242632, 7159.82706462325, 7975.47720918669, 53.3570004896496, 107.120235825121, 258.589429246383
7683, 1357.93925942092, 662.230142084424, 7159.82706462325, 7975.47720918669, 51.9574319296241, 101.594739356471, 258.589429246383
7684, 1314.01016113795, 642.358226583452, 7159.82706462325, 7975.47720918669, 51.5158079374228, 99.8084006865948, 258.589429246383
7685, 1306.80631767431, 639.136229860883, 7159.82706462325, 7975.47720918669, 51.4632370696434, 99.5391804215566, 258.589429246383
7686, 1411.73939547448, 687.072992686778, 7159.82706462325, 7975.47720918669, 52.6013673968966, 103.950551850722, 258.589429246383
7687, 1490.69841718172, 723.035587664563, 7159.82706462325, 7975.47720918669, 53.5302209041412, 107.508924707064, 258.589429246383
7688, 1718.33080802039, 827.447633246859, 7159.82706462325, 7975.47720918669, 56.4419485952211, 118.813416068536, 258.589429246383
7689, 1935.74813596745, 927.496498330102, 7159.82706462325, 7975.47720918669, 59.6305827197725, 131.139896825834, 258.589429246383
7690, 2220.09674213908, 1059.24380669907, 7159.82706462325, 7975.47720918669, 64.3602294949514, 149.486399945189, 258.589429246383
7691, 2182.59604021406, 1041.55321188673, 7159.82706462325, 7975.47720918669, 63.726865237033, 146.941930788838, 258.589429246383
7692, 2170.10860641538, 1035.77555280988, 7159.82706462325, 7975.47720918669, 63.5130319107027, 146.101387922402, 258.589429246383
7693, 2132.02683802265, 1018.07169225186, 7159.82706462325, 7975.47720918669, 62.852103333736, 143.552613509967, 258.589429246383
7694, 2201.49340082874, 1050.4307117314, 7159.82706462325, 7975.47720918669, 64.048539359245, 148.22015463628, 258.589429246383
7695, 2238.91318235403, 1067.80877817602, 7159.82706462325, 7975.47720918669, 64.7039982809539, 150.791461051976, 258.589429246383
7696, 2240.96502954404, 1068.74156490125, 7159.82706462325, 7975.47720918669, 64.7310140188868, 150.923965153102, 258.589429246383
7697, 2474.43803158951, 1177.82530134368, 7159.82706462325, 7975.47720918669, 69.0971210054492, 168.007410259898, 258.589429246383
7698, 2610.7383496446, 1241.64277089025, 7159.82706462325, 7975.47720918669, 71.8593853263967, 178.791536177372, 258.589429246383
7699, 2680.96427283605, 1274.62634098035, 7159.82706462325, 7975.47720918669, 73.3419685352071, 184.569503852957, 258.589429246383
7700, 2646.20691153489, 1258.25064103495, 7159.82706462325, 7975.47720918669, 72.5697176200355, 181.657323284327, 258.589429246383
7701, 2525.37952854287, 1201.52187944502, 7159.82706462325, 7975.47720918669, 70.0233683118662, 171.882227692711, 258.589429246383
7702, 2579.63423153016, 1227.0594607552, 7159.82706462325, 7975.47720918669, 71.1222885878449, 176.194269520236, 258.589429246383
7703, 2421.17916213286, 1152.73789109143, 7159.82706462325, 7975.47720918669, 67.9234452419529, 163.83816541126, 258.589429246383
7704, 2116.13700360755, 1010.57630403167, 7159.82706462325, 7975.47720918669, 62.355125180334, 142.288254889202, 258.589429246383
7705, 1782.74630908369, 856.463399332014, 7159.82706462325, 7975.47720918669, 57.1812535734354, 122.144141999764, 258.589429246383
7706, 1505.26791740913, 729.239473497762, 7159.82706462325, 7975.47720918669, 53.5893769022951, 108.06610212273, 258.589429246383
7707, 1366.44104543904, 666.082482803299, 7159.82706462325, 7975.47720918669, 52.043428514509, 101.946943545154, 258.589429246383
7708, 1292.43632411948, 632.496330016899, 7159.82706462325, 7975.47720918669, 51.2876419231773, 98.9361736464607, 258.589429246383
7709, 1242.7946034296, 609.973640947962, 7159.82706462325, 7975.47720918669, 50.8132253193748, 97.0190358602406, 258.589429246383
7710, 1283.24509168215, 628.47956868916, 7159.82706462325, 7975.47720918669, 51.2614411594911, 98.6390319471398, 258.589429246383
7711, 1336.14555838583, 652.532989633302, 7159.82706462325, 7975.47720918669, 51.8134831608892, 100.781117309059, 258.589429246383
7712, 1470.84530705176, 714.024199004971, 7159.82706462325, 7975.47720918669, 53.3174058348639, 106.624813143758, 258.589429246383
7713, 1865.13427954421, 895.117284491021, 7159.82706462325, 7975.47720918669, 58.5453927584104, 126.973659958481, 258.589429246383
7714, 2014.73124630766, 963.907869148235, 7159.82706462325, 7975.47720918669, 60.8707860232984, 135.974605964018, 258.589429246383
7715, 2070.90176365063, 989.818357684009, 7159.82706462325, 7975.47720918669, 61.7898491324234, 139.535663835768, 258.589429246383
7716, 2183.73400997532, 1042.20542012329, 7159.82706462325, 7975.47720918669, 63.6953742772694, 146.978469672549, 258.589429246383
7717, 2294.45094102954, 1093.69717809821, 7159.82706462325, 7975.47720918669, 65.6921204306003, 154.692869092482, 258.589429246383
