"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
7718, 2461.76402253562, 1171.81954367639, 7159.82706462325, 7975.47720918669, 68.8916411284495, 167.081468025921, 258.589429246383
7719, 2465.55774766475, 1173.5015032901, 7159.82706462325, 7975.47720918669, 68.9531342767266, 167.358461040797, 258.589429246383
7720, 2458.73925637536, 1170.31387086334, 7159.82706462325, 7975.47720918669, 68.8191844349215, 166.8325206477, 258.589429246383
7721, 2534.2282841562, 1205.71736484655, 7159.82706462325, 7975.47720918669, 70.3158416804515, 172.685508937781, 258.589429246383
7722, 2675.53617438988, 1272.09366155133, 7159.82706462325, 7975.47720918669, 73.2476050608262, 184.13666347569, 258.589429246383
7723, 2737.40223800017, 1301.18983916462, 7159.82706462325, 7975.47720918669, 74.5800806376043, 189.343639137236, 258.589429246383
7724, 2841.28570659766, 1350.20340359244, 7159.82706462325, 7975.47720918669, 76.9014925699036, 198.386547938995, 258.589429246383
7725, 2792.60019078577, 1327.18252654078, 7159.82706462325, 7975.47720918669, 75.7731246345034, 194.084138462764, 258.589429246383
7726, 2896.0751509973, 1376.10570065241, 7159.82706462325, 7975.47720918669, 78.1527369369982, 203.294896145188, 258.589429246383
7727, 2532.83557902524, 1204.89668513686, 7159.82706462325, 7975.47720918669, 70.1440086316784, 172.445440181585, 258.589429246383
7728, 2104.78631662542, 1005.21035447537, 7159.82706462325, 7975.47720918669, 62.1534806574945, 141.52971137757, 258.589429246383
7729, 1653.83694065938, 797.080414489587, 7159.82706462325, 7975.47720918669, 55.4240772170783, 115.285870828695, 258.589429246383
7730, 1434.24288407194, 696.887767461642, 7159.82706462325, 7975.47720918669, 52.7798248802474, 104.85851929828, 258.589429246383
7731, 1319.24772640742, 644.640985551522, 7159.82706462325, 7975.47720918669, 51.5562423307876, 100.00497741647, 258.589429246383
7732, 1271.71235499604, 623.121561501942, 7159.82706462325, 7975.47720918669, 51.1009415923885, 98.1391139052265, 258.589429246383
7733, 1292.80457527254, 632.821184278596, 7159.82706462325, 7975.47720918669, 51.323495029936, 98.9824320319151, 258.589429246383
7734, 1503.76414861311, 729.224784937072, 7159.82706462325, 7975.47720918669, 53.6478876884811, 108.077311659273, 258.589429246383
7735, 1809.70480371826, 869.567430101233, 7159.82706462325, 7975.47720918669, 57.6479182582924, 123.730367838265, 258.589429246383
7736, 2026.65102252506, 969.522979404986, 7159.82706462325, 7975.47720918669, 60.9897156220165, 136.653840798708, 258.589429246383
7737, 1844.84983962364, 885.141090255797, 7159.82706462325, 7975.47720918669, 58.2549865636505, 125.803621737223, 258.589429246383
7738, 1733.09347148436, 833.780197571476, 7159.82706462325, 7975.47720918669, 56.7079745876143, 119.657989004254, 258.589429246383
7739, 1751.5438329446, 842.407961621219, 7159.82706462325, 7975.47720918669, 57.001098079951, 120.692022824663, 258.589429246383
7740, 1739.05919698422, 836.635167240587, 7159.82706462325, 7975.47720918669, 56.8484392315439, 120.037786191166, 258.589429246383
7741, 1883.42823479062, 903.271754819143, 7159.82706462325, 7975.47720918669, 58.9226135643897, 128.128704635306, 258.589429246383
7742, 2080.75855792186, 994.512576812368, 7159.82706462325, 7975.47720918669, 62.0442877722507, 140.257159866315, 258.589429246383
7743, 2220.94573526159, 1059.52080493941, 7159.82706462325, 7975.47720918669, 64.4475595044466, 149.610134155729, 258.589429246383
7744, 2498.08879958157, 1188.89771351583, 7159.82706462325, 7975.47720918669, 69.6376142207249, 169.901020580156, 258.589429246383
7745, 2872.49598809304, 1364.99025514644, 7159.82706462325, 7975.47720918669, 77.7058153394991, 201.244237104312, 258.589429246383
7746, 3297.45139046463, 1566.85793641411, 7159.82706462325, 7975.47720918669, 88.356559459197, 242.319550116005, 258.589429246383
7747, 3568.06961139139, 1696.59110424663, 7159.82706462325, 7975.47720918669, 95.9413066226012, 271.532696636862, 258.589429246383
7748, 3480.5063690995, 1654.55559611539, 7159.82706462325, 7975.47720918669, 93.3925485693461, 261.799851745848, 258.589429246383
7749, 3496.15067384332, 1662.06815170218, 7159.82706462325, 7975.47720918669, 93.827269549861, 263.509058643995, 258.589429246383
7750, 3369.94266299671, 1601.56588501743, 7159.82706462325, 7975.47720918669, 90.2542772175378, 249.860515612473, 258.589429246383
7751, 3069.02784654235, 1458.03111705726, 7159.82706462325, 7975.47720918669, 82.3161157555084, 219.408672564224, 258.589429246383
7752, 2573.14125717035, 1223.75684891157, 7159.82706462325, 7975.47720918669, 70.9516145119128, 175.62660661449, 258.589429246383
7753, 2046.03139597841, 978.399227325657, 7159.82706462325, 7975.47720918669, 61.1674558862714, 137.735918343745, 258.589429246383
7754, 1647.11131372191, 794.078438949576, 7159.82706462325, 7975.47720918669, 55.3350076378686, 114.939330894595, 258.589429246383
7755, 1498.35904634857, 726.299425287899, 7159.82706462325, 7975.47720918669, 53.5023850014439, 107.738162557935, 258.589429246383
7756, 1447.86931631696, 703.384074926953, 7159.82706462325, 7975.47720918669, 52.9267843275772, 105.456974083188, 258.589429246383
7757, 1406.1643473895, 684.338304474895, 7159.82706462325, 7975.47720918669, 52.5163194396691, 103.681447176063, 258.589429246383
7758, 1546.73274068476, 748.780767701009, 7159.82706462325, 7975.47720918669, 54.1575369931626, 110.088970195741, 258.589429246383
7759, 1949.57838428898, 934.164657426399, 7159.82706462325, 7975.47720918669, 59.7078267302654, 131.838173923663, 258.589429246383
7760, 2157.39125467445, 1030.1494728857, 7159.82706462325, 7975.47720918669, 63.1802025105149, 145.134388857208, 258.589429246383
7761, 1995.12786952814, 954.591266988393, 7159.82706462325, 7975.47720918669, 60.6278778166287, 134.81465892368, 258.589429246383
7762, 1964.07980342182, 940.33542839045, 7159.82706462325, 7975.47720918669, 60.2535620978979, 133.0320383364, 258.589429246383
7763, 2045.2241180482, 977.968143522913, 7159.82706462325, 7975.47720918669, 61.5446344805935, 138.069494523823, 258.589429246383
7764, 2246.21945332806, 1071.35167556678, 7159.82706462325, 7975.47720918669, 64.9216959368502, 151.386251346314, 258.589429246383
7765, 2691.51916575559, 1279.74932196036, 7159.82706462325, 7975.47720918669, 73.688415373892, 185.553545852715, 258.589429246383
7766, 3004.07060919187, 1427.27446822386, 7159.82706462325, 7975.47720918669, 80.8544777725331, 213.338847832425, 258.589429246383
7767, 3234.58648514463, 1536.87107280986, 7159.82706462325, 7975.47720918669, 86.7372598297332, 235.90454565401, 258.589429246383
7768, 3575.22419642955, 1700.05493897243, 7159.82706462325, 7975.47720918669, 96.1732309362996, 272.320316604638, 258.589429246383
7769, 3892.17902294527, 1853.21304773974, 7159.82706462325, 7975.47720918669, 105.884616653291, 309.624295438218, 258.589429246383
7770, 4101.96241467327, 1955.31082419746, 7159.82706462325, 7975.47720918669, 112.801098395412, 336.172267598755, 258.589429246383
7771, 4182.88212144013, 1994.87594396348, 7159.82706462325, 7975.47720918669, 115.61107497435, 346.846877789693, 258.589429246383
7772, 4063.73815809057, 1936.750404358, 7159.82706462325, 7975.47720918669, 111.566705550647, 331.329089104983, 258.589429246383
7773, 3894.49739277818, 1854.42359831621, 7159.82706462325, 7975.47720918669, 105.997442818318, 310.029737203675, 258.589429246383
7774, 3660.93156151417, 1741.39210615638, 7159.82706462325, 7975.47720918669, 98.7285326431417, 282.183208738843, 258.589429246383
7775, 3308.21624099964, 1571.98735118606, 7159.82706462325, 7975.47720918669, 88.6213367328389, 243.45732685884, 258.589429246383
7776, 2649.08988152986, 1259.64164742301, 7159.82706462325, 7975.47720918669, 72.602233274165, 181.886434596488, 258.589429246383
7777, 2099.1375944, 1002.96565333557, 7159.82706462325, 7975.47720918669, 62.0746713754665, 141.189508079909, 258.589429246383
7778, 1722.63944786435, 828.767660989337, 7159.82706462325, 7975.47720918669, 56.3432097747035, 118.880200574108, 258.589429246383
7779, 1495.32804983401, 724.781884966334, 7159.82706462325, 7975.47720918669, 53.4593326583026, 107.593676408977, 258.589429246383
7780, 1372.78775384449, 669.012835918509, 7159.82706462325, 7975.47720918669, 52.0952765607409, 102.19835815365, 258.589429246383
7781, 1327.0451781334, 648.29029065565, 7159.82706462325, 7975.47720918669, 51.6352354142709, 100.323498216633, 258.589429246383
7782, 1444.39799241569, 702.015324582344, 7159.82706462325, 7975.47720918669, 52.9076705171484, 105.328307534584, 258.589429246383
7783, 1781.74800275939, 856.804103750727, 7159.82706462325, 7975.47720918669, 57.1660865033292, 122.095936982667, 258.589429246383
7784, 1941.70381634487, 930.279904066065, 7159.82706462325, 7975.47720918669, 59.546155823508, 131.328901539142, 258.589429246383
7785, 1698.1060075748, 817.640410694796, 7159.82706462325, 7975.47720918669, 56.0810335231137, 117.648047272064, 258.589429246383
7786, 1682.17365862211, 810.600979317658, 7159.82706462325, 7975.47720918669, 55.9282345242713, 116.879159150316, 258.589429246383
7787, 1713.89193876849, 825.220062999669, 7159.82706462325, 7975.47720918669, 56.3417273595894, 118.531755928835, 258.589429246383
7788, 1833.97583809205, 880.548514455722, 7159.82706462325, 7975.47720918669, 57.9937076724061, 125.086266385189, 258.589429246383
7789, 2006.24629855575, 960.090186124343, 7159.82706462325, 7975.47720918669, 60.6234840268618, 135.332487154337, 258.589429246383
7790, 2189.88068206495, 1045.20388311791, 7159.82706462325, 7975.47720918669, 63.6969292890507, 147.286251868334, 258.589429246383
7791, 2397.67599152207, 1141.98065792352, 7159.82706462325, 7975.47720918669, 67.5211000613122, 162.112908577783, 258.589429246383
7792, 2701.17987278181, 1284.25379393599, 7159.82706462325, 7975.47720918669, 73.752641939558, 186.241947315172, 258.589429246383
7793, 3044.68619564214, 1446.54726210326, 7159.82706462325, 7975.47720918669, 81.7688392423341, 217.126967986123, 258.589429246383
7794, 3414.47012275763, 1622.8454412684, 7159.82706462325, 7975.47720918669, 91.531631501493, 254.646098343592, 258.589429246383
7795, 3496.59285442281, 1662.26305781306, 7159.82706462325, 7975.47720918669, 93.855474771754, 263.573717306895, 258.589429246383
7796, 3412.13695210315, 1621.74806623221, 7159.82706462325, 7975.47720918669, 91.4661888309926, 254.402093800233, 258.589429246383
7797, 3135.24677634027, 1489.48231783478, 7159.82706462325, 7975.47720918669, 84.048998545997, 225.917601832191, 258.589429246383
7798, 2995.73679754405, 1423.22009058055, 7159.82706462325, 7975.47720918669, 80.5653093263315, 212.517102898766, 258.589429246383
7799, 2785.52736866779, 1323.7792420808, 7159.82706462325, 7975.47720918669, 75.6186434558558, 193.482703922287, 258.589429246383
7800, 2213.98694284063, 1056.27774473959, 7159.82706462325, 7975.47720918669, 64.0661604359454, 148.89250173942, 258.589429246383
7801, 1690.71455316701, 814.582713309561, 7159.82706462325, 7975.47720918669, 55.9086106667103, 117.200272597956, 258.589429246383
7802, 1473.88455107202, 714.970000435, 7159.82706462325, 7975.47720918669, 53.2368863510625, 106.642812993966, 258.589429246383
7803, 1306.83352592958, 638.889069959383, 7159.82706462325, 7975.47720918669, 51.4291263787183, 99.5060192779636, 258.589429246383
7804, 1284.92605240959, 629.151815799441, 7159.82706462325, 7975.47720918669, 51.2265942689187, 98.6552326597879, 258.589429246383
7805, 1258.35819217972, 617.065994457687, 7159.82706462325, 7975.47720918669, 50.9722112810433, 97.6258905889209, 258.589429246383
7806, 1404.89025124589, 683.997823011325, 7159.82706462325, 7975.47720918669, 52.5112289817374, 103.644406227113, 258.589429246383
7807, 1687.28648150035, 813.286709648861, 7159.82706462325, 7975.47720918669, 55.9526100363253, 117.11845328061, 258.589429246383
7808, 1796.16900016892, 863.075072382197, 7159.82706462325, 7975.47720918669, 57.4957467507594, 123.015597703185, 258.589429246383
7809, 1763.31248108342, 847.755347972266, 7159.82706462325, 7975.47720918669, 57.1139879996894, 121.282761956145, 258.589429246383
7810, 1772.92920442326, 852.207011775192, 7159.82706462325, 7975.47720918669, 57.3189872328508, 121.87699232486, 258.589429246383
7811, 1785.91122683341, 858.165700820724, 7159.82706462325, 7975.47720918669, 57.5361568641322, 122.625513244092, 258.589429246383
7812, 1866.64255355262, 895.420193280418, 7159.82706462325, 7975.47720918669, 58.7000930884974, 127.182227170944, 258.589429246383
7813, 2007.42068023288, 960.47955907767, 7159.82706462325, 7975.47720918669, 60.8374054040824, 135.599957984933, 258.589429246383
7814, 2199.76338273223, 1049.68633064223, 7159.82706462325, 7975.47720918669, 64.0576503122278, 148.146184292117, 258.589429246383
7815, 2386.73553613503, 1136.75872259327, 7159.82706462325, 7975.47720918669, 67.4716358680147, 161.457423817106, 258.589429246383
7816, 2759.38723768179, 1311.58995769717, 7159.82706462325, 7975.47720918669, 75.181033338224, 191.346627428508, 258.589429246383
7817, 3158.84728058243, 1500.71620367764, 7159.82706462325, 7975.47720918669, 84.7737728909904, 228.361019012708, 258.589429246383
7818, 3391.02510043858, 1611.54414428176, 7159.82706462325, 7975.47720918669, 90.9875058986889, 252.263685698629, 258.589429246383
7819, 3567.43681076877, 1696.22444938171, 7159.82706462325, 7975.47720918669, 96.0282431557604, 271.603975250712, 258.589429246383
7820, 3556.59991789167, 1691.0469155464, 7159.82706462325, 7975.47720918669, 95.6928599649826, 270.36901211402, 258.589429246383
7821, 3423.24035720409, 1627.0336260524, 7159.82706462325, 7975.47720918669, 91.8316243583403, 255.667398910809, 258.589429246383
7822, 3230.62603861111, 1534.93038981314, 7159.82706462325, 7975.47720918669, 86.5495080945695, 235.484593439238, 258.589429246383
7823, 2980.4677616315, 1415.95570324967, 7159.82706462325, 7975.47720918669, 80.1924905706315, 211.087127507966, 258.589429246383
7824, 2397.14337465008, 1141.62593811338, 7159.82706462325, 7975.47720918669, 67.4536004713192, 162.027124685533, 258.589429246383
7825, 1928.51534684543, 923.530535324741, 7159.82706462325, 7975.47720918669, 59.334807799816, 130.524410769691, 258.589429246383
7826, 1607.44853348035, 775.953007720014, 7159.82706462325, 7975.47720918669, 54.8397139351176, 112.969890638552, 258.589429246383
7827, 1426.68417244466, 693.479999871422, 7159.82706462325, 7975.47720918669, 52.6959453646282, 104.530930077896, 258.589429246383
7828, 1376.19142023294, 670.649597067292, 7159.82706462325, 7975.47720918669, 52.1577194819199, 102.370975877485, 258.589429246383
7829, 1313.98915740778, 642.303442873454, 7159.82706462325, 7975.47720918669, 51.5136414499982, 99.80825758828, 258.589429246383
7830, 1437.45486057623, 698.819820726199, 7159.82706462325, 7975.47720918669, 52.8619801064563, 105.056052634954, 258.589429246383
7831, 1679.80706424571, 809.815828634894, 7159.82706462325, 7975.47720918669, 55.8519822361692, 116.72387814789, 258.589429246383
7832, 1892.58092840508, 907.610429663153, 7159.82706462325, 7975.47720918669, 58.9331183776922, 128.53914620238, 258.589429246383
7833, 1876.33190938153, 899.822768416539, 7159.82706462325, 7975.47720918669, 58.8139450003618, 127.710221716826, 258.589429246383
7834, 1873.51681361555, 898.466102126645, 7159.82706462325, 7975.47720918669, 58.9965518398742, 127.778418588531, 258.589429246383
7835, 1995.97293040117, 955.116589851252, 7159.82706462325, 7975.47720918669, 60.940194939327, 135.179247090158, 258.589429246383
7836, 2168.57826242995, 1035.10750280058, 7159.82706462325, 7975.47720918669, 63.8781320949022, 146.400450768569, 258.589429246383
7837, 2547.78712607783, 1212.12688991988, 7159.82706462325, 7975.47720918669, 70.9654340742759, 174.125404234796, 258.589429246383
7838, 2976.04158854963, 1413.90636462541, 7159.82706462325, 7975.47720918669, 80.4515591036564, 210.987455393749, 258.589429246383
7839, 3268.96753417167, 1553.18198606137, 7159.82706462325, 7975.47720918669, 87.8597485416655, 239.620473811108, 258.589429246383
7840, 3474.12931006543, 1651.40728023555, 7159.82706462325, 7975.47720918669, 93.4095155713282, 261.25908162992, 258.589429246383
7841, 3696.77520575172, 1758.5881231426, 7159.82706462325, 7975.47720918669, 99.8723081028705, 286.332251288515, 258.589429246383
7842, 3652.7681737683, 1737.39375817028, 7159.82706462325, 7975.47720918669, 98.5210635862866, 281.242073842469, 258.589429246383
7843, 3698.55996221792, 1759.47808594678, 7159.82706462325, 7975.47720918669, 99.8994431416523, 286.552987311305, 258.589429246383
7844, 3556.31962366423, 1690.94951060423, 7159.82706462325, 7975.47720918669, 95.6500461074168, 270.29171323784, 258.589429246383
7845, 3390.08175640741, 1611.14749467105, 7159.82706462325, 7975.47720918669, 90.8974888287871, 252.100080970178, 258.589429246383
7846, 3289.99489206952, 1563.27466172641, 7159.82706462325, 7975.47720918669, 88.1445816516479, 241.584553924747, 258.589429246383
7847, 3130.46953220242, 1487.19538370585, 7159.82706462325, 7975.47720918669, 83.9706348978113, 225.520184294777, 258.589429246383
7848, 2786.49647092801, 1324.19188691147, 7159.82706462325, 7975.47720918669, 75.6358047902396, 193.571538526499, 258.589429246383
7849, 2279.40315844896, 1086.33649683131, 7159.82706462325, 7975.47720918669, 65.2240314428774, 153.439438304635, 258.589429246383
7850, 1887.65315146988, 904.738823682101, 7159.82706462325, 7975.47720918669, 58.7210840207994, 128.116585966771, 258.589429246383
7851, 1712.33666801688, 824.267939526242, 7159.82706462325, 7975.47720918669, 56.2166257769147, 118.353348428179, 258.589429246383
7852, 1539.52180226774, 745.039654482814, 7159.82706462325, 7975.47720918669, 54.0132207004787, 109.690797498757, 258.589429246383
7853, 1539.75011357974, 745.377427404285, 7159.82706462325, 7975.47720918669, 54.0308846069292, 109.719354561704, 258.589429246383
7854, 1502.03143820372, 728.060273445491, 7159.82706462325, 7975.47720918669, 53.6107955123726, 107.980350054365, 258.589429246383
7855, 1517.74018647732, 735.298821982483, 7159.82706462325, 7975.47720918669, 53.8275198370043, 108.741454544581, 258.589429246383
7856, 1632.4469585404, 787.913638048787, 7159.82706462325, 7975.47720918669, 55.3192480560584, 114.380622400092, 258.589429246383
7857, 1969.38956647228, 943.130032512924, 7159.82706462325, 7975.47720918669, 60.2331039188921, 133.254286665945, 258.589429246383
7858, 2310.22343153341, 1101.18246746965, 7159.82706462325, 7975.47720918669, 66.1187779667869, 155.951019212098, 258.589429246383
7859, 2744.95014833218, 1304.81365298383, 7159.82706462325, 7975.47720918669, 74.955246405291, 190.18367448865, 258.589429246383
7860, 3177.9945079074, 1509.84891229405, 7159.82706462325, 7975.47720918669, 85.3193913422903, 230.283195228171, 258.589429246383
7861, 3381.41529171388, 1606.96457859206, 7159.82706462325, 7975.47720918669, 90.7685878142078, 251.233965072099, 258.589429246383
7862, 3463.16687174027, 1646.1531492701, 7159.82706462325, 7975.47720918669, 93.0477412124451, 260.026417723397, 258.589429246383
7863, 3695.1627472045, 1757.79816873156, 7159.82706462325, 7975.47720918669, 99.8426690866879, 286.161612874232, 258.589429246383
7864, 4026.70613255828, 1918.51942482897, 7159.82706462325, 7975.47720918669, 110.370499216621, 326.577749159068, 258.589429246383
7865, 4345.12050606222, 2074.24085124334, 7159.82706462325, 7975.47720918669, 121.430094769925, 368.851288264851, 258.589429246383
7866, 4490.52414423801, 2145.86547611952, 7159.82706462325, 7975.47720918669, 126.836206801827, 389.354634616666, 258.589429246383
7867, 4554.45184335421, 2177.42965497732, 7159.82706462325, 7975.47720918669, 129.33217404245, 398.669738542163, 258.589429246383
7868, 4407.91321242771, 2105.2700151448, 7159.82706462325, 7975.47720918669, 123.868866541615, 377.815282883478, 258.589429246383
7869, 4080.1266501198, 1944.73169578972, 7159.82706462325, 7975.47720918669, 112.271976248071, 333.639102399637, 258.589429246383
7870, 3798.95367182024, 1808.0511862438, 7159.82706462325, 7975.47720918669, 103.093154888835, 298.586924390441, 258.589429246383
7871, 3452.65196598662, 1641.13261606091, 7159.82706462325, 7975.47720918669, 92.709513647196, 258.933283547285, 258.589429246383
7872, 2879.68014517508, 1368.11367343577, 7159.82706462325, 7975.47720918669, 77.8192872946738, 201.881851677295, 258.589429246383
7873, 2292.06221520393, 1092.594901851, 7159.82706462325, 7975.47720918669, 65.4896747008994, 154.389765583522, 258.589429246383
7874, 1920.67834112796, 919.994614734214, 7159.82706462325, 7975.47720918669, 59.2331195869309, 130.081199899395, 258.589429246383
7875, 1632.46922060982, 787.446479778453, 7159.82706462325, 7975.47720918669, 55.1780131165223, 114.244176567456, 258.589429246383
7876, 1489.7852286339, 722.326565664503, 7159.82706462325, 7975.47720918669, 53.4372714739344, 107.387224316166, 258.589429246383
7877, 1384.9592978519, 674.544268915338, 7159.82706462325, 7975.47720918669, 52.2669838091146, 102.758043449975, 258.589429246383
7878, 1380.65537424103, 672.71572024039, 7159.82706462325, 7975.47720918669, 52.2531595658362, 102.609598629184, 258.589429246383
7879, 1380.28879417868, 672.541870935428, 7159.82706462325, 7975.47720918669, 52.2768840666164, 102.619947630183, 258.589429246383
7880, 1554.89805430023, 752.486655770144, 7159.82706462325, 7975.47720918669, 54.3478138158963, 110.572181053635, 258.589429246383
7881, 1896.07385504837, 909.309565938329, 7159.82706462325, 7975.47720918669, 59.0815825499921, 128.841618140353, 258.589429246383
7882, 2121.79071198826, 1013.5258333664, 7159.82706462325, 7975.47720918669, 62.7612796730951, 142.962222755876, 258.589429246383
7883, 2317.96808930805, 1104.67747842822, 7159.82706462325, 7975.47720918669, 66.2591639682215, 156.504022967124, 258.589429246383
7884, 2580.05202187458, 1227.2345904218, 7159.82706462325, 7975.47720918669, 71.4003190344628, 176.474642820863, 258.589429246383
7885, 2887.16138732547, 1371.83783962994, 7159.82706462325, 7975.47720918669, 78.1830404151088, 202.691287462359, 258.589429246383
7886, 3400.85948541428, 1616.23836940176, 7159.82706462325, 7975.47720918669, 91.3122982751829, 253.321724655428, 258.589429246383
7887, 3736.03149978652, 1777.50824115332, 7159.82706462325, 7975.47720918669, 101.094662973017, 290.956280743795, 258.589429246383
7888, 4095.02850410043, 1951.79457830755, 7159.82706462325, 7975.47720918669, 112.683046054049, 335.387479040484, 258.589429246383
7889, 4370.65635657341, 2086.77658036229, 7159.82706462325, 7975.47720918669, 122.41138681639, 372.456964895626, 258.589429246383
7890, 4570.63642012176, 2185.35308854179, 7159.82706462325, 7975.47720918669, 129.939620241518, 400.994891512313, 258.589429246383
7891, 4681.36381323291, 2240.22971252596, 7159.82706462325, 7975.47720918669, 134.20415647281, 417.292778929699, 258.589429246383
7892, 4545.55456022695, 2173.11759689984, 7159.82706462325, 7975.47720918669, 129.039270678104, 397.444025028788, 258.589429246383
7893, 4166.72264327959, 1987.02526275241, 7159.82706462325, 7975.47720918669, 115.285283466433, 345.018170175266, 258.589429246383
7894, 3960.00199680058, 1886.16062952716, 7159.82706462325, 7975.47720918669, 108.314524603779, 318.411780701738, 258.589429246383
7895, 3661.30572027302, 1741.51062304939, 7159.82706462325, 7975.47720918669, 98.8747795562774, 282.404050723409, 258.589429246383
7896, 3043.09490397298, 1445.55300938851, 7159.82706462325, 7975.47720918669, 81.8003853840963, 217.098804297922, 258.589429246383
7897, 2409.16850476651, 1147.22778985111, 7159.82706462325, 7975.47720918669, 67.6985838783502, 162.950905651153, 258.589429246383
7898, 1992.97286100987, 953.369683749961, 7159.82706462325, 7975.47720918669, 60.3675179743053, 134.468958768523, 258.589429246383
7899, 1745.98065255311, 839.631890470224, 7159.82706462325, 7975.47720918669, 56.6964574099324, 120.167375645801, 258.589429246383
7900, 1619.9936296936, 781.936861792272, 7159.82706462325, 7975.47720918669, 55.0398414479494, 113.637430072464, 258.589429246383
7901, 1517.93467949753, 735.247145711105, 7159.82706462325, 7975.47720918669, 53.7891018126628, 108.708055683281, 258.589429246383
7902, 1512.56819364454, 732.920844557286, 7159.82706462325, 7975.47720918669, 53.7536794943857, 108.485809854473, 258.589429246383
7903, 1557.35978866964, 753.462683799602, 7159.82706462325, 7975.47720918669, 54.3235902681302, 110.633887106011, 258.589429246383
7904, 1584.52870426291, 765.837923975101, 7159.82706462325, 7975.47720918669, 54.768397216362, 112.057649996331, 258.589429246383
7905, 1864.5531748612, 894.714282063253, 7159.82706462325, 7975.47720918669, 58.6627076390868, 127.05763146014, 258.589429246383
7906, 2240.60387111948, 1068.83269603292, 7159.82706462325, 7975.47720918669, 64.8212254702385, 150.998875324452, 258.589429246383
7907, 2624.94483922999, 1248.37141541111, 7159.82706462325, 7975.47720918669, 72.3488128007871, 180.123047833615, 258.589429246383
7908, 3120.35839683672, 1482.42374094365, 7159.82706462325, 7975.47720918669, 83.8568212890143, 224.608231127479, 258.589429246383
7909, 3527.80331980997, 1677.1549713448, 7159.82706462325, 7975.47720918669, 94.9104733653253, 267.144796458009, 258.589429246383
7910, 3907.45324783339, 1860.51375982243, 7159.82706462325, 7975.47720918669, 106.495883932018, 311.641012745583, 258.589429246383
7911, 4148.14774048216, 1977.79057240438, 7159.82706462325, 7975.47720918669, 114.48999686486, 342.294629369124, 258.589429246383
7912, 4459.71267236318, 2130.63636214466, 7159.82706462325, 7975.47720918669, 125.604668854274, 384.822800413199, 258.589429246383
7913, 4611.36117566256, 2205.63115563359, 7159.82706462325, 7975.47720918669, 131.290504939752, 406.646385443245, 258.589429246383
7914, 4768.9111536862, 2283.73027037442, 7159.82706462325, 7975.47720918669, 137.510565423841, 430.265888710153, 258.589429246383
7915, 4835.39918086391, 2316.84344068802, 7159.82706462325, 7975.47720918669, 140.222002957129, 440.507574049748, 258.589429246383
7916, 4336.18698293822, 2069.98181632191, 7159.82706462325, 7975.47720918669, 121.137179270855, 367.69045707492, 258.589429246383
7917, 3999.52948809849, 1905.5177763066, 7159.82706462325, 7975.47720918669, 109.448440626506, 323.160934439229, 258.589429246383
7918, 3688.68325508593, 1754.78999611931, 7159.82706462325, 7975.47720918669, 99.5803384250014, 285.410464108425, 258.589429246383
7919, 3313.7707213705, 1574.62241498754, 7159.82706462325, 7975.47720918669, 88.80043719821, 244.069753479344, 258.589429246383
7920, 2767.20107371032, 1315.00257996017, 7159.82706462325, 7975.47720918669, 75.208877112338, 191.895524965115, 258.589429246383
7921, 2250.31635771047, 1072.76238322547, 7159.82706462325, 7975.47720918669, 64.7166193921887, 151.406942515305, 258.589429246383
7922, 1862.42586383835, 893.111585265291, 7159.82706462325, 7975.47720918669, 58.3460537627227, 126.646721385329, 258.589429246383
7923, 1659.39349773629, 799.932417741254, 7159.82706462325, 7975.47720918669, 55.5179411805064, 115.597230322101, 258.589429246383
7924, 1543.48166945335, 746.944067750364, 7159.82706462325, 7975.47720918669, 54.06263334873, 109.877481419099, 258.589429246383
7925, 1547.83840183985, 749.088297221687, 7159.82706462325, 7975.47720918669, 54.1485974026114, 110.119096618782, 258.589429246383
7926, 1599.28754170629, 772.682423136622, 7159.82706462325, 7975.47720918669, 54.8087228170764, 112.639752749233, 258.589429246383
7927, 1859.65142248176, 892.522065836156, 7159.82706462325, 7975.47720918669, 58.3608541694535, 126.549935377678, 258.589429246383
7928, 2019.73360703513, 966.305533069386, 7159.82706462325, 7975.47720918669, 60.8647688338045, 136.197346193621, 258.589429246383
7929, 2047.98074936554, 979.237994152748, 7159.82706462325, 7975.47720918669, 61.3682701499354, 138.019929111635, 258.589429246383
7930, 2057.73243948092, 983.709053231042, 7159.82706462325, 7975.47720918669, 61.6204088931421, 138.731630805482, 258.589429246383
7931, 2258.98896331265, 1077.29152992342, 7159.82706462325, 7975.47720918669, 65.0903020393927, 152.218596360323, 258.589429246383
7932, 2481.64265650213, 1181.18995375489, 7159.82706462325, 7975.47720918669, 69.2828050658265, 168.598624717559, 258.589429246383
7933, 2737.92938529991, 1301.48999586858, 7159.82706462325, 7975.47720918669, 74.6732117854936, 189.459861237984, 258.589429246383
7934, 3263.2214965237, 1550.51499680379, 7159.82706462325, 7975.47720918669, 87.4756228860747, 238.818034957432, 258.589429246383
7935, 3559.74236139683, 1692.57409688424, 7159.82706462325, 7975.47720918669, 95.7542892756968, 270.624362275597, 258.589429246383
7936, 3870.20964816718, 1842.53224908244, 7159.82706462325, 7975.47720918669, 105.218184329123, 306.969212961337, 258.589429246383
7937, 4195.80094234493, 2001.1131857118, 7159.82706462325, 7975.47720918669, 116.03722996289, 348.491952918511, 258.589429246383
7938, 4467.88983606821, 2134.71645950091, 7159.82706462325, 7975.47720918669, 125.856704035257, 385.958471325363, 258.589429246383
7939, 4682.64762468141, 2240.90709556063, 7159.82706462325, 7975.47720918669, 134.065852321271, 417.250428294114, 258.589429246383
7940, 4586.16109766117, 2193.28230307741, 7159.82706462325, 7975.47720918669, 130.370424359533, 403.075820979229, 258.589429246383
7941, 4285.90771456019, 2045.47877468891, 7159.82706462325, 7975.47720918669, 119.28263283452, 360.761844940425, 258.589429246383
7942, 4208.95880666626, 2007.66918925326, 7159.82706462325, 7975.47720918669, 116.586421773504, 350.419647087298, 258.589429246383
7943, 3915.53471756668, 1864.64328132992, 7159.82706462325, 7975.47720918669, 106.736285717593, 312.712241961295, 258.589429246383
7944, 3225.44679175036, 1532.42463972973, 7159.82706462325, 7975.47720918669, 86.4037186551766, 234.956689054582, 258.589429246383
7945, 2628.90920573849, 1250.14123551826, 7159.82706462325, 7975.47720918669, 72.1963231014618, 180.262232177374, 258.589429246383
7946, 2191.90472729063, 1045.64104516439, 7159.82706462325, 7975.47720918669, 63.6735508045578, 147.383024791373, 258.589429246383
7947, 1894.00197246568, 907.781972631376, 7159.82706462325, 7975.47720918669, 58.7983284841699, 128.475774478251, 258.589429246383
7948, 1680.87910354668, 809.784845516079, 7159.82706462325, 7975.47720918669, 55.7777374208655, 116.688373597121, 258.589429246383
7949, 1634.8681142791, 788.883704595726, 7159.82706462325, 7975.47720918669, 55.1859035675405, 114.347493943929, 258.589429246383
7950, 1655.31556023255, 798.349089823542, 7159.82706462325, 7975.47720918669, 55.4473629307988, 115.382683111544, 258.589429246383
7951, 1839.77455829238, 883.283631179049, 7159.82706462325, 7975.47720918669, 58.031145958308, 125.38739598031, 258.589429246383
7952, 2036.10054255011, 973.918335235864, 7159.82706462325, 7975.47720918669, 61.0705468159787, 137.180862016169, 258.589429246383
7953, 1972.69822728488, 944.352584587001, 7159.82706462325, 7975.47720918669, 60.0743026109384, 133.243447350661, 258.589429246383
7954, 1962.6105346696, 939.736795771365, 7159.82706462325, 7975.47720918669, 59.9506972387109, 132.660492098646, 258.589429246383
7955, 2095.69107437949, 1001.4491018791, 7159.82706462325, 7975.47720918669, 62.1351951730932, 141.066138747399, 258.589429246383
7956, 2230.8240860631, 1064.16763983124, 7159.82706462325, 7975.47720918669, 64.5281652422736, 150.19689434098, 258.589429246383
7957, 2443.72598083769, 1163.48169547779, 7159.82706462325, 7975.47720918669, 68.4948269737031, 165.652156289574, 258.589429246383
7958, 2561.6872017735, 1218.63081344554, 7159.82706462325, 7975.47720918669, 70.9323422396509, 174.908174272843, 258.589429246383
7959, 3008.182570911, 1429.24028124775, 7159.82706462325, 7975.47720918669, 80.9878540509833, 213.756947239791, 258.589429246383
7960, 3397.67434857663, 1614.81110089469, 7159.82706462325, 7975.47720918669, 91.1076518438873, 252.854450400956, 258.589429246383
7961, 3737.75217387075, 1778.41746420824, 7159.82706462325, 7975.47720918669, 101.014424558301, 291.031330659213, 258.589429246383
7962, 3882.9384868458, 1848.7109933238, 7159.82706462325, 7975.47720918669, 105.64112663286, 308.618729976592, 258.589429246383
7963, 4042.67236949169, 1926.34082698669, 7159.82706462325, 7975.47720918669, 110.937838146984, 328.728773913692, 258.589429246383
7964, 3979.33588722263, 1895.55464107596, 7159.82706462325, 7975.47720918669, 108.883772062295, 320.755687954517, 258.589429246383
7965, 3845.66707619653, 1830.66832778661, 7159.82706462325, 7975.47720918669, 104.539158514718, 304.192987770543, 258.589429246383
7966, 3853.243183403, 1834.29802651759, 7159.82706462325, 7975.47720918669, 104.799344174544, 305.142238596295, 258.589429246383
7967, 3527.8842984909, 1677.25414935238, 7159.82706462325, 7975.47720918669, 94.9030225158265, 267.249789344694, 258.589429246383
7968, 2994.14668032535, 1422.34614311344, 7159.82706462325, 7975.47720918669, 80.5762262831395, 212.44340344566, 258.589429246383
7969, 2483.01933948789, 1181.42923086815, 7159.82706462325, 7975.47720918669, 69.1775916661491, 168.611793524446, 258.589429246383
7970, 2114.43707450742, 1009.6812782343, 7159.82706462325, 7975.47720918669, 62.3775697270362, 142.243545015409, 258.589429246383
7971, 1874.54695792674, 898.827921692511, 7159.82706462325, 7975.47720918669, 58.5530557937472, 127.392949782554, 258.589429246383
7972, 1673.75406198497, 806.479897499563, 7159.82706462325, 7975.47720918669, 55.7378335645898, 116.379245336306, 258.589429246383
7973, 1599.42927217879, 772.559138311082, 7159.82706462325, 7975.47720918669, 54.7856478057632, 112.634704843445, 258.589429246383
7974, 1694.97780633939, 816.566584814265, 7159.82706462325, 7975.47720918669, 56.0557651211987, 117.528835711426, 258.589429246383
7975, 1933.89063974562, 926.672151331293, 7159.82706462325, 7975.47720918669, 59.5096691033945, 130.965055685447, 258.589429246383
7976, 2146.39024694049, 1024.98990770313, 7159.82706462325, 7975.47720918669, 62.9552491370653, 144.395542501577, 258.589429246383
7977, 2102.55205049389, 1004.44578771342, 7159.82706462325, 7975.47720918669, 62.2055992349169, 141.483620639243, 258.589429246383
7978, 2061.65776184591, 985.492018569641, 7159.82706462325, 7975.47720918669, 61.5466934160434, 138.856131558377, 258.589429246383
7979, 2090.9522549322, 999.123803429778, 7159.82706462325, 7975.47720918669, 62.048568348653, 140.758790626866, 258.589429246383
7980, 2278.11436406175, 1086.18608539589, 7159.82706462325, 7975.47720918669, 65.3305777706724, 153.470990056971, 258.589429246383
7981, 2432.3163762721, 1158.08345735197, 7159.82706462325, 7975.47720918669, 68.2476147852259, 164.773920144279, 258.589429246383
7982, 2499.31081148423, 1189.36855247526, 7159.82706462325, 7975.47720918669, 69.5838238025583, 169.924050121876, 258.589429246383
7983, 2763.21854114081, 1313.4086179345, 7159.82706462325, 7975.47720918669, 75.1918571838807, 191.598165259026, 258.589429246383
7984, 2978.1113622226, 1414.9188195466, 7159.82706462325, 7975.47720918669, 80.1871296999482, 210.897408447399, 258.589429246383
7985, 3154.72667030195, 1498.76536545982, 7159.82706462325, 7975.47720918669, 84.6119801944929, 227.903986193718, 258.589429246383
7986, 3565.80450586061, 1695.38727307809, 7159.82706462325, 7975.47720918669, 96.0138513508737, 271.471170631048, 258.589429246383
7987, 3734.70917852932, 1776.84284635721, 7159.82706462325, 7975.47720918669, 101.134953663796, 290.979905965475, 258.589429246383
7988, 3745.71628885079, 1782.19298461885, 7159.82706462325, 7975.47720918669, 101.486340051228, 292.297363390693, 258.589429246383
7989, 3623.12841284591, 1723.04501171011, 7159.82706462325, 7975.47720918669, 97.7569932955127, 278.036889891389, 258.589429246383
7990, 3444.48561258022, 1637.16802446239, 7159.82706462325, 7975.47720918669, 92.5336776791866, 258.108382242047, 258.589429246383
7991, 3268.43512109123, 1552.90818433056, 7159.82706462325, 7975.47720918669, 87.6705080436674, 239.496114512757, 258.589429246383
7992, 2746.10786563807, 1305.01070887029, 7159.82706462325, 7975.47720918669, 74.8121484284524, 190.173031974426, 258.589429246383
7993, 2250.21181253436, 1072.68025262951, 7159.82706462325, 7975.47720918669, 64.7706295272553, 151.475573787492, 258.589429246383
7994, 1791.580956846, 860.337032826634, 7159.82706462325, 7975.47720918669, 57.3492387655252, 122.684070785588, 258.589429246383
7995, 1638.92290559234, 790.56688514769, 7159.82706462325, 7975.47720918669, 55.278165212778, 114.593321526251, 258.589429246383
7996, 1588.10022450663, 767.399092121457, 7159.82706462325, 7975.47720918669, 54.6501110218318, 112.082886799453, 258.589429246383
7997, 1473.51045563785, 714.90216972464, 7159.82706462325, 7975.47720918669, 53.2748761356925, 106.676968134544, 258.589429246383
7998, 1555.14029398069, 752.471332692028, 7159.82706462325, 7975.47720918669, 54.273638823986, 110.519768977707, 258.589429246383
7999, 1760.4044424496, 846.727108382784, 7159.82706462325, 7975.47720918669, 56.9809104995928, 121.054373338608, 258.589429246383
8000, 2010.40801664475, 962.002548352101, 7159.82706462325, 7975.47720918669, 60.7581128340388, 135.679600060425, 258.589429246383
8001, 2077.05785635335, 992.65427804792, 7159.82706462325, 7975.47720918669, 61.8959437637236, 139.945005197372, 258.589429246383
8002, 2129.90147360918, 1017.11312845083, 7159.82706462325, 7975.47720918669, 62.8435445779337, 143.4496433205, 258.589429246383
8003, 2139.51836493723, 1021.52436252644, 7159.82706462325, 7975.47720918669, 63.042898134804, 144.118750802311, 258.589429246383
8004, 2406.03026616227, 1145.76554629583, 7159.82706462325, 7975.47720918669, 67.9063741924809, 162.966183244009, 258.589429246383
8005, 2788.50490174865, 1325.25535332028, 7159.82706462325, 7975.47720918669, 75.9139818575296, 193.956969094892, 258.589429246383
8006, 3363.54095248551, 1598.32010671627, 7159.82706462325, 7975.47720918669, 90.3231747820388, 249.429437171548, 258.589429246383
8007, 3808.48705822308, 1812.44419214852, 7159.82706462325, 7975.47720918669, 103.438069846109, 299.721409307026, 258.589429246383
8008, 4193.04970898182, 1999.59988415385, 7159.82706462325, 7975.47720918669, 116.159892747908, 348.404453630007, 258.589429246383
8009, 4604.91733211511, 2202.17230667241, 7159.82706462325, 7975.47720918669, 131.274282493222, 406.012697128951, 258.589429246383
8010, 4752.69324234384, 2275.51834627506, 7159.82706462325, 7975.47720918669, 137.203159309883, 428.239268700997, 258.589429246383
8011, 4842.3847377334, 2320.19475362998, 7159.82706462325, 7975.47720918669, 140.762638954108, 441.916540540034, 258.589429246383
8012, 4852.95721893604, 2325.50157277196, 7159.82706462325, 7975.47720918669, 141.218908311184, 443.594807166439, 258.589429246383
8013, 4597.85912876002, 2199.00306051442, 7159.82706462325, 7975.47720918669, 131.128859760812, 405.180811042924, 258.589429246383
8014, 4463.14084539231, 2132.42804304023, 7159.82706462325, 7975.47720918669, 126.02191175924, 385.753589801584, 258.589429246383
8015, 4130.42336248999, 1969.22979061075, 7159.82706462325, 7975.47720918669, 114.130107255321, 340.375455779203, 258.589429246383
8016, 3629.11203599749, 1725.96821227302, 7159.82706462325, 7975.47720918669, 97.9807089289797, 278.79072780271, 258.589429246383
8017, 3108.23413420891, 1476.537700891, 7159.82706462325, 7975.47720918669, 83.4392078082213, 223.385410600624, 258.589429246383
8018, 2668.95021580954, 1268.7324739434, 7159.82706462325, 7975.47720918669, 73.0777786617051, 183.590188930873, 258.589429246383
8019, 2322.05429834726, 1106.29429859421, 7159.82706462325, 7975.47720918669, 66.0689573620605, 156.556848517833, 258.589429246383
8020, 2155.37519719676, 1028.86703692875, 7159.82706462325, 7975.47720918669, 63.0758376942524, 144.949934375406, 258.589429246383
8021, 1987.19509274603, 950.93631524547, 7159.82706462325, 7975.47720918669, 60.290135553672, 134.128944489399, 258.589429246383
8022, 1901.85332811941, 911.585085055223, 7159.82706462325, 7975.47720918669, 58.9977982401466, 129.012371704455, 258.589429246383
8023, 1833.55800222832, 880.098007095214, 7159.82706462325, 7975.47720918669, 58.0135291441582, 125.091909269836, 258.589429246383
8024, 1911.70800503327, 916.267612857324, 7159.82706462325, 7975.47720918669, 59.2394506788465, 129.682301121168, 258.589429246383
8025, 2183.79334533324, 1042.35287808449, 7159.82706462325, 7975.47720918669, 63.7349274874096, 147.019161739068, 258.589429246383
8026, 2788.71467072428, 1325.24027330989, 7159.82706462325, 7975.47720918669, 75.883624171329, 193.931728054679, 258.589429246383
8027, 3466.83856795063, 1647.80768320691, 7159.82706462325, 7975.47720918669, 93.1862331765869, 260.49130361429, 258.589429246383
8028, 4083.54513948583, 1946.28455557647, 7159.82706462325, 7975.47720918669, 112.380672439805, 334.013971376728, 258.589429246383
8029, 4488.68344519119, 2144.78854090912, 7159.82706462325, 7975.47720918669, 126.817414237803, 389.118477282086, 258.589429246383
8030, 4874.0105596503, 2335.82660317572, 7159.82706462325, 7975.47720918669, 141.886583181186, 446.569950478001, 258.589429246383
8031, 5173.40487515628, 2485.7359155999, 7159.82706462325, 7975.47720918669, 154.505891713727, 494.622005166159, 258.589429246383
8032, 5312.36287553813, 2555.8312782929, 7159.82706462325, 7975.47720918669, 160.6295604729, 517.947843333714, 258.589429246383
8033, 5438.455781252, 2619.55354490364, 7159.82706462325, 7975.47720918669, 166.422168774483, 539.784922700038, 258.589429246383
8034, 5513.32052128773, 2657.48551245295, 7159.82706462325, 7975.47720918669, 170.037891566499, 553.145014148066, 258.589429246383
8035, 5525.09053335626, 2663.51094895571, 7159.82706462325, 7975.47720918669, 170.586694859346, 555.240675214977, 258.589429246383
8036, 5413.63528582804, 2607.11304868785, 7159.82706462325, 7975.47720918669, 165.406390234825, 535.648229612678, 258.589429246383
8037, 5071.42762339641, 2434.90453805556, 7159.82706462325, 7975.47720918669, 150.285093662467, 478.193191018556, 258.589429246383
8038, 4696.79312165894, 2248.10268211781, 7159.82706462325, 7975.47720918669, 134.948046998366, 419.805376919736, 258.589429246383
8039, 4403.17223652645, 2102.98595110961, 7159.82706462325, 7975.47720918669, 123.764446260036, 377.255454686986, 258.589429246383
8040, 3840.15406277347, 1828.06542908505, 7159.82706462325, 7975.47720918669, 104.432572259107, 303.616773473713, 258.589429246383
8041, 3190.21203859751, 1515.56752391249, 7159.82706462325, 7975.47720918669, 85.5554530852736, 231.501103921643, 258.589429246383
8042, 2737.88406985784, 1301.18371390937, 7159.82706462325, 7975.47720918669, 74.5986299535445, 189.43041885619, 258.589429246383
8043, 2373.39042449551, 1130.23896921466, 7159.82706462325, 7975.47720918669, 67.0409509977068, 160.316896876434, 258.589429246383
8044, 2193.50698269932, 1046.57252631882, 7159.82706462325, 7975.47720918669, 63.7363871611572, 147.525983482629, 258.589429246383
8045, 1996.78539543472, 955.334168475116, 7159.82706462325, 7975.47720918669, 60.446896798661, 134.731182169984, 258.589429246383
8046, 1941.73707158947, 930.023009856329, 7159.82706462325, 7975.47720918669, 59.6083963607225, 131.391082881643, 258.589429246383
8047, 1862.37860241236, 893.372188733885, 7159.82706462325, 7975.47720918669, 58.4456167745137, 126.74537402649, 258.589429246383
8048, 1876.04278334683, 899.74507528693, 7159.82706462325, 7975.47720918669, 58.7191681576474, 127.605211817606, 258.589429246383
8049, 2124.43661837812, 1014.78867635948, 7159.82706462325, 7975.47720918669, 62.72783169802, 143.062128674528, 258.589429246383
8050, 2335.24223843473, 1112.73635627076, 7159.82706462325, 7975.47720918669, 66.5540075468548, 157.72907464779, 258.589429246383
8051, 2384.62716279443, 1135.6544798258, 7159.82706462325, 7975.47720918669, 67.5123551915773, 161.375492049833, 258.589429246383
8052, 2494.32479269959, 1186.96663457623, 7159.82706462325, 7975.47720918669, 69.6826205369519, 169.727337195839, 258.589429246383
8053, 2687.30585513367, 1277.5510385975, 7159.82706462325, 7975.47720918669, 73.6918260842086, 185.303743503844, 258.589429246383
8054, 2709.51805739301, 1287.93289390966, 7159.82706462325, 7975.47720918669, 74.1834161138205, 187.178267875625, 258.589429246383
8055, 2891.04975211334, 1373.62186110298, 7159.82706462325, 7975.47720918669, 78.2883756763857, 203.059973495298, 258.589429246383
8056, 3155.24266603792, 1498.96193251964, 7159.82706462325, 7975.47720918669, 84.7536213837775, 228.05843015948, 258.589429246383
8057, 3500.70000521654, 1664.09638431483, 7159.82706462325, 7975.47720918669, 94.1413778979483, 264.202695608015, 258.589429246383
8058, 3636.16247774188, 1729.25731049926, 7159.82706462325, 7975.47720918669, 98.1776100345884, 279.54227614943, 258.589429246383
8059, 3600.30525921694, 1712.01416945265, 7159.82706462325, 7975.47720918669, 97.1044472274724, 275.455809510942, 258.589429246383
8060, 3628.03312503925, 1725.39753073489, 7159.82706462325, 7975.47720918669, 97.8765823130047, 278.556988836996, 258.589429246383
8061, 3537.323054122, 1681.74609106158, 7159.82706462325, 7975.47720918669, 95.2006723174554, 268.314201186432, 258.589429246383
8062, 3489.46055560438, 1658.75342591998, 7159.82706462325, 7975.47720918669, 93.8094416333123, 263.016062038422, 258.589429246383
8063, 3221.54117865888, 1530.52172270993, 7159.82706462325, 7975.47720918669, 86.4238461803304, 234.715744765662, 258.589429246383
8064, 2766.95960121198, 1314.88257205836, 7159.82706462325, 7975.47720918669, 75.2642912106172, 191.956724845267, 258.589429246383
8065, 2226.06949283119, 1061.86041603422, 7159.82706462325, 7975.47720918669, 64.3164557682634, 149.777321516553, 258.589429246383
8066, 1839.32958421674, 882.423558302528, 7159.82706462325, 7975.47720918669, 58.0345474312205, 125.364646146556, 258.589429246383
8067, 1676.62839113967, 807.857035238119, 7159.82706462325, 7975.47720918669, 55.7674870708044, 116.517952659925, 258.589429246383
8068, 1583.46710373786, 765.230596383718, 7159.82706462325, 7975.47720918669, 54.5837501026549, 111.843717780554, 258.589429246383
8069, 1556.85068525708, 753.136588563822, 7159.82706462325, 7975.47720918669, 54.2597590011276, 110.56002388499, 258.589429246383
8070, 1635.94978234097, 789.485041312476, 7159.82706462325, 7975.47720918669, 55.2812830510015, 114.483016561853, 258.589429246383
8071, 1883.16946035222, 903.305874434259, 7159.82706462325, 7975.47720918669, 58.7411817680711, 127.948814560411, 258.589429246383
8072, 2123.61994907716, 1014.43998625694, 7159.82706462325, 7975.47720918669, 62.6183557287738, 142.919373136004, 258.589429246383
8073, 2109.13686676739, 1007.46791574036, 7159.82706462325, 7975.47720918669, 62.4661693381404, 142.048742252351, 258.589429246383
8074, 2209.19018042374, 1053.98034126464, 7159.82706462325, 7975.47720918669, 64.2790710978953, 148.842419087585, 258.589429246383
8075, 2689.60931613413, 1278.76516642268, 7159.82706462325, 7975.47720918669, 73.7531037525834, 185.50627445326, 258.589429246383
8076, 3214.80752024305, 1527.35209260086, 7159.82706462325, 7975.47720918669, 86.3007310367318, 234.00916712153, 258.589429246383
8077, 3760.4461112122, 1789.22298573086, 7159.82706462325, 7975.47720918669, 101.880528514376, 293.892096471722, 258.589429246383
8078, 4133.37424663929, 1970.48939038849, 7159.82706462325, 7975.47720918669, 114.023910854418, 340.408944192212, 258.589429246383
8079, 4512.18445275478, 2156.45454022251, 7159.82706462325, 7975.47720918669, 127.596169072691, 392.337521636637, 258.589429246383
8080, 4712.4443727636, 2255.65827699101, 7159.82706462325, 7975.47720918669, 135.280296175377, 421.708562520471, 258.589429246383
8081, 4907.77344424506, 2352.83615612119, 7159.82706462325, 7975.47720918669, 143.165801364749, 451.726658691299, 258.589429246383
8082, 4956.28916374468, 2377.0767417399, 7159.82706462325, 7975.47720918669, 145.346613993493, 459.6139401326, 258.589429246383
8083, 5087.73511108482, 2442.79951351035, 7159.82706462325, 7975.47720918669, 150.952072604465, 480.790273517818, 258.589429246383
8084, 4926.76786954686, 2362.46462587403, 7159.82706462325, 7975.47720918669, 144.137744257736, 454.988747836396, 258.589429246383
