"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
8085, 4704.73885950143, 2251.99390370882, 7159.82706462325, 7975.47720918669, 135.185828948845, 420.895811321063, 258.589429246383
8086, 4449.7727160092, 2125.94348388089, 7159.82706462325, 7975.47720918669, 125.432307303177, 383.748454582568, 258.589429246383
8087, 4050.93036989933, 1930.51605419971, 7159.82706462325, 7975.47720918669, 111.313572754203, 329.928192880823, 258.589429246383
8088, 3378.64575155742, 1605.63482818139, 7159.82706462325, 7975.47720918669, 90.6556387015284, 251.004027442464, 258.589429246383
8089, 2798.76507808538, 1329.88653679598, 7159.82706462325, 7975.47720918669, 75.9233627826832, 194.649496020282, 258.589429246383
8090, 2310.97674693799, 1101.05874108218, 7159.82706462325, 7975.47720918669, 65.8215405007093, 155.710964699932, 258.589429246383
8091, 2004.2369975008, 958.710523909523, 7159.82706462325, 7975.47720918669, 60.5212261557032, 135.14464437004, 258.589429246383
8092, 1819.17749041386, 873.406699329242, 7159.82706462325, 7975.47720918669, 57.7087819891612, 124.183230679198, 258.589429246383
8093, 1706.14890266177, 821.507148817245, 7159.82706462325, 7975.47720918669, 56.1494787866022, 118.037537947199, 258.589429246383
8094, 1720.4816745503, 828.234601438258, 7159.82706462325, 7975.47720918669, 56.3586724377821, 118.814569489985, 258.589429246383
8095, 1900.16441834443, 911.119624160535, 7159.82706462325, 7975.47720918669, 58.9392810937332, 128.882104332117, 258.589429246383
8096, 2106.41060447252, 1006.49756597949, 7159.82706462325, 7975.47720918669, 62.2457212073894, 141.703829125778, 258.589429246383
8097, 2200.84465930633, 1050.21973699116, 7159.82706462325, 7975.47720918669, 63.9098931416531, 148.050631600158, 258.589429246383
8098, 2326.7207810409, 1108.81881171187, 7159.82706462325, 7975.47720918669, 66.2303613660439, 156.943083184044, 258.589429246383
8099, 2634.89119172291, 1253.09061846177, 7159.82706462325, 7975.47720918669, 72.4264610419917, 180.803469854391, 258.589429246383
8100, 3255.06407955128, 1546.6533744719, 7159.82706462325, 7975.47720918669, 87.231106926867, 237.951731865555, 258.589429246383
8101, 3847.14253263571, 1831.26856148853, 7159.82706462325, 7975.47720918669, 104.451926082795, 304.140359542851, 258.589429246383
8102, 4296.92604303419, 2050.59742018038, 7159.82706462325, 7975.47720918669, 119.587707064818, 362.097256831118, 258.589429246383
8103, 4594.59653829235, 2197.29778950808, 7159.82706462325, 7975.47720918669, 130.582138183024, 404.117474606016, 258.589429246383
8104, 4997.07119414099, 2397.41232119966, 7159.82706462325, 7975.47720918669, 146.690510696082, 465.611064233324, 258.589429246383
8105, 5175.34992631978, 2486.93309614121, 7159.82706462325, 7975.47720918669, 154.328933647304, 494.643886509996, 258.589429246383
8106, 5462.58753258157, 2631.80979474828, 7159.82706462325, 7975.47720918669, 167.248836396416, 543.661508221923, 258.589429246383
8107, 5607.2569408513, 2705.3477870668, 7159.82706462325, 7975.47720918669, 174.074928220316, 569.456400311304, 258.589429246383
8108, 5439.93121160032, 2620.59043471778, 7159.82706462325, 7975.47720918669, 166.309685369508, 539.852270243769, 258.589429246383
8109, 5160.47582071283, 2479.67370410357, 7159.82706462325, 7975.47720918669, 153.86337291528, 492.448541762249, 258.589429246383
8110, 4957.07152268643, 2377.71152921285, 7159.82706462325, 7975.47720918669, 145.219075902107, 459.55625082314, 258.589429246383
8111, 4581.67873343879, 2191.18478286175, 7159.82706462325, 7975.47720918669, 130.262133272665, 402.517683641546, 258.589429246383
8112, 3839.22030303372, 1827.54583556761, 7159.82706462325, 7975.47720918669, 104.261574774019, 303.318615807386, 258.589429246383
8113, 3186.76033324512, 1513.94946798759, 7159.82706462325, 7975.47720918669, 85.4224354353134, 231.103150314826, 258.589429246383
8114, 2694.02033262126, 1280.539921332, 7159.82706462325, 7975.47720918669, 73.5821582682065, 185.644848482798, 258.589429246383
8115, 2387.03804685975, 1136.68022617834, 7159.82706462325, 7975.47720918669, 67.2687516297468, 161.292214894102, 258.589429246383
8116, 2184.08835408279, 1042.20464918586, 7159.82706462325, 7975.47720918669, 63.536078055732, 146.84816104115, 258.589429246383
8117, 2020.10294367039, 966.190644392123, 7159.82706462325, 7975.47720918669, 60.7807608779352, 136.140363254786, 258.589429246383
8118, 2022.43130735396, 967.422329770765, 7159.82706462325, 7975.47720918669, 60.8275363823144, 136.297994389176, 258.589429246383
8119, 2132.7228662169, 1018.618873215, 7159.82706462325, 7975.47720918669, 62.6609644480637, 143.41236310638, 258.589429246383
8120, 2387.03591501427, 1137.06766383221, 7159.82706462325, 7975.47720918669, 67.2802026476637, 161.285418925314, 258.589429246383
8121, 2379.78292475914, 1133.50406169334, 7159.82706462325, 7975.47720918669, 67.1907856278626, 160.784773811661, 258.589429246383
8122, 2451.0579275526, 1166.8473899222, 7159.82706462325, 7975.47720918669, 68.6039035001091, 166.173401988062, 258.589429246383
8123, 2902.51336861665, 1379.25709932547, 7159.82706462325, 7975.47720918669, 78.354258392567, 203.891372146662, 258.589429246383
8124, 3580.11261432165, 1702.35914480575, 7159.82706462325, 7975.47720918669, 96.2833924275789, 272.844023542579, 258.589429246383
8125, 4105.96076262928, 1957.16558759928, 7159.82706462325, 7975.47720918669, 112.921353095324, 336.636559673347, 258.589429246383
8126, 4671.87110932315, 2235.78217807413, 7159.82706462325, 7975.47720918669, 133.526815990933, 415.443836651812, 258.589429246383
8127, 5008.67580285613, 2403.29862876407, 7159.82706462325, 7975.47720918669, 147.123218490821, 467.365110681926, 258.589429246383
8128, 5261.05296575484, 2530.07606852585, 7159.82706462325, 7975.47720918669, 157.975310678084, 508.770387329846, 258.589429246383
8129, 5490.75947039956, 2646.19000105105, 7159.82706462325, 7975.47720918669, 168.407803091366, 548.408759914486, 258.589429246383
8130, 5746.97684539088, 2776.52446112814, 7159.82706462325, 7975.47720918669, 180.749335767273, 594.899868431765, 258.589429246383
8131, 5826.58466261176, 2817.32914050004, 7159.82706462325, 7975.47720918669, 184.74672241732, 609.854381072003, 258.589429246383
8132, 5724.08837754015, 2765.04867063447, 7159.82706462325, 7975.47720918669, 179.711480268925, 590.78928576816, 258.589429246383
8133, 5426.28862435475, 2613.73922633048, 7159.82706462325, 7975.47720918669, 165.75482059376, 537.573278545695, 258.589429246383
8134, 5176.36453371468, 2487.60278289489, 7159.82706462325, 7975.47720918669, 154.660554529235, 495.21632981443, 258.589429246383
8135, 4815.21144250627, 2307.01666363544, 7159.82706462325, 7975.47720918669, 139.50626001232, 437.566345363195, 258.589429246383
8136, 4058.38067991296, 1934.03818976993, 7159.82706462325, 7975.47720918669, 111.495904166378, 330.795133350207, 258.589429246383
8137, 3384.20097058133, 1608.36431253562, 7159.82706462325, 7975.47720918669, 90.695375258909, 251.444611952898, 258.589429246383
8138, 2793.67853895243, 1327.50646140469, 7159.82706462325, 7975.47720918669, 75.775804868589, 194.15863782589, 258.589429246383
8139, 2409.25317342241, 1147.03013913515, 7159.82706462325, 7975.47720918669, 67.6779375846298, 162.92042116027, 258.589429246383
8140, 2230.28863626629, 1063.71437710353, 7159.82706462325, 7975.47720918669, 64.3501346734703, 150.008221332871, 258.589429246383
8141, 2055.92202072679, 982.761258029249, 7159.82706462325, 7975.47720918669, 61.3706183429285, 138.411934869375, 258.589429246383
8142, 2030.67106137158, 971.184545177178, 7159.82706462325, 7975.47720918669, 60.9898206022258, 136.846749398323, 258.589429246383
8143, 2225.85174133499, 1061.89416134242, 7159.82706462325, 7975.47720918669, 64.3342214612181, 149.773648967937, 258.589429246383
8144, 2418.7680760744, 1151.78826892136, 7159.82706462325, 7975.47720918669, 67.9626806526814, 163.731510812659, 258.589429246383
8145, 2505.21654830373, 1192.11356564052, 7159.82706462325, 7975.47720918669, 69.8062320305203, 170.478368122633, 258.589429246383
8146, 2794.82033968694, 1328.25507125366, 7159.82706462325, 7975.47720918669, 76.100653072959, 194.523799798411, 258.589429246383
8147, 3355.41391816056, 1594.50062495134, 7159.82706462325, 7975.47720918669, 90.1361128180953, 248.553109222135, 258.589429246383
8148, 4023.92688547186, 1917.29406938211, 7159.82706462325, 7975.47720918669, 110.382668150787, 326.285124258958, 258.589429246383
8149, 4472.17302109283, 2136.74089654157, 7159.82706462325, 7975.47720918669, 126.101169457387, 386.556420136034, 258.589429246383
8150, 4881.12872968606, 2339.50134639074, 7159.82706462325, 7975.47720918669, 142.007121463722, 447.360304132086, 258.589429246383
8151, 5228.13449503814, 2513.39661267591, 7159.82706462325, 7975.47720918669, 156.625350741809, 503.298209224416, 258.589429246383
8152, 5443.72390739027, 2622.3598083051, 7159.82706462325, 7975.47720918669, 166.248857151148, 540.0973195812, 258.589429246383
8153, 5609.66336924593, 2706.64225103569, 7159.82706462325, 7975.47720918669, 173.958126803119, 569.521142938617, 258.589429246383
8154, 5835.83656088223, 2822.05026470907, 7159.82706462325, 7975.47720918669, 184.958403122439, 611.238359037682, 258.589429246383
8155, 5861.85120600179, 2835.50604728284, 7159.82706462325, 7975.47720918669, 186.267930854893, 616.177137956691, 258.589429246383
8156, 5768.02572007966, 2787.52614170572, 7159.82706462325, 7975.47720918669, 181.720019410837, 598.728773478383, 258.589429246383
8157, 5497.60200125834, 2649.89379019042, 7159.82706462325, 7975.47720918669, 168.93575914394, 549.922006422459, 258.589429246383
8158, 5169.60036315238, 2484.31224571368, 7159.82706462325, 7975.47720918669, 154.207227605336, 493.889450503247, 258.589429246383
8159, 4754.78567311315, 2277.01865019727, 7159.82706462325, 7975.47720918669, 137.022956216321, 428.265877350076, 258.589429246383
8160, 4058.43595502654, 1934.09703188385, 7159.82706462325, 7975.47720918669, 111.433892244281, 330.717938542953, 258.589429246383
8161, 3398.32012182366, 1615.15675689476, 7159.82706462325, 7975.47720918669, 91.0521515198965, 252.900190618082, 258.589429246383
8162, 2812.85276718821, 1336.58154938692, 7159.82706462325, 7975.47720918669, 76.1939642745431, 195.811739267913, 258.589429246383
8163, 2411.46143215071, 1148.06617391631, 7159.82706462325, 7975.47720918669, 67.7183985953512, 163.072239564421, 258.589429246383
8164, 2215.7780122643, 1056.96646517058, 7159.82706462325, 7975.47720918669, 64.1020679020692, 149.002590726209, 258.589429246383
8165, 2033.85323723925, 972.554513144602, 7159.82706462325, 7975.47720918669, 61.0340564309348, 137.019711074172, 258.589429246383
8166, 2019.45347020642, 966.030547247572, 7159.82706462325, 7975.47720918669, 60.8486492279417, 136.163040159757, 258.589429246383
8167, 2118.55946786312, 1012.02084987138, 7159.82706462325, 7975.47720918669, 62.4854583737364, 142.531017832304, 258.589429246383
8168, 2279.76080688245, 1086.9376434662, 7159.82706462325, 7975.47720918669, 65.3490455262365, 153.577507579501, 258.589429246383
8169, 2462.82813884754, 1172.33228963386, 7159.82706462325, 7975.47720918669, 68.8940143957358, 167.147527119833, 258.589429246383
8170, 2752.65992873219, 1308.40297857214, 7159.82706462325, 7975.47720918669, 75.0185192922803, 190.751239367503, 258.589429246383
8171, 3319.14062793177, 1577.17336053649, 7159.82706462325, 7975.47720918669, 89.051059564955, 244.667699513611, 258.589429246383
8172, 4045.85183918676, 1927.98957898301, 7159.82706462325, 7975.47720918669, 111.018759175772, 329.013188673506, 258.589429246383
8173, 4678.55583077957, 2239.02722508115, 7159.82706462325, 7975.47720918669, 133.892783962458, 416.555853998117, 258.589429246383
8174, 5136.08076718522, 2467.31333518771, 7159.82706462325, 7975.47720918669, 152.660478641637, 488.178223045942, 258.589429246383
8175, 5460.10981623195, 2630.4440700818, 7159.82706462325, 7975.47720918669, 167.290672528936, 543.410912179402, 258.589429246383
8176, 5716.60310184807, 2760.9211409266, 7159.82706462325, 7975.47720918669, 179.479502896273, 589.549070797832, 258.589429246383
8177, 5935.05005714632, 2872.80552198485, 7159.82706462325, 7975.47720918669, 190.295658188186, 630.55609444379, 258.589429246383
8178, 6051.05944962359, 2932.55210050065, 7159.82706462325, 7975.47720918669, 196.247684368748, 653.038512664339, 258.589429246383
8179, 5999.72547685266, 2906.20808200217, 7159.82706462325, 7975.47720918669, 193.647548098081, 643.107762179863, 258.589429246383
8180, 5922.41525786493, 2866.5032732385, 7159.82706462325, 7975.47720918669, 189.683799408309, 628.191939259462, 258.589429246383
8181, 5628.11657746454, 2716.20532644502, 7159.82706462325, 7975.47720918669, 175.162388402258, 573.357188926887, 258.589429246383
8182, 5314.08205232341, 2557.00076313718, 7159.82706462325, 7975.47720918669, 160.751009369701, 518.356058958714, 258.589429246383
8183, 5014.13185717034, 2406.24700720807, 7159.82706462325, 7975.47720918669, 147.737000834018, 468.815098857848, 258.589429246383
8184, 4417.95804586419, 2110.16456258815, 7159.82706462325, 7975.47720918669, 124.205358189146, 379.197030767693, 258.589429246383
8185, 3836.95600036143, 1826.61795225378, 7159.82706462325, 7975.47720918669, 104.151555480217, 302.997477794183, 258.589429246383
8186, 3267.43751220946, 1552.51167108726, 7159.82706462325, 7975.47720918669, 87.4848630433141, 239.190826882444, 258.589429246383
8187, 2836.17590518854, 1347.64670675131, 7159.82706462325, 7975.47720918669, 76.7347076348909, 197.88651536386, 258.589429246383
8188, 2517.35208195978, 1197.66541271128, 7159.82706462325, 7975.47720918669, 69.8303532123714, 171.224291910676, 258.589429246383
8189, 2273.11331836828, 1083.60278778741, 7159.82706462325, 7975.47720918669, 65.1299374517586, 153.005408550058, 258.589429246383
8190, 2202.16735044527, 1050.7082365297, 7159.82706462325, 7975.47720918669, 63.9006387667083, 148.110262996583, 258.589429246383
8191, 2151.59334069435, 1027.21398170629, 7159.82706462325, 7975.47720918669, 63.0776830832968, 144.743261910823, 258.589429246383
8192, 2226.67739196886, 1062.16427596663, 7159.82706462325, 7975.47720918669, 64.4988230719334, 149.953873954802, 258.589429246383
8193, 2407.04813303184, 1146.26503267901, 7159.82706462325, 7975.47720918669, 67.8728734295873, 162.975941829262, 258.589429246383
8194, 2893.60773497859, 1374.95537274271, 7159.82706462325, 7975.47720918669, 78.3299390060449, 203.26574742305, 258.589429246383
8195, 3457.53575057148, 1643.41397095497, 7159.82706462325, 7975.47720918669, 92.8815947386239, 259.406839593728, 258.589429246383
8196, 4290.31369360211, 2047.52401168306, 7159.82706462325, 7975.47720918669, 119.447160431159, 361.294248418439, 258.589429246383
8197, 4928.24869662158, 2363.255492324, 7159.82706462325, 7975.47720918669, 143.906177655836, 454.782770733796, 258.589429246383
8198, 5499.63476289683, 2650.83319935968, 7159.82706462325, 7975.47720918669, 168.881231246273, 550.02736208582, 258.589429246383
8199, 5791.87630389625, 2799.51143707104, 7159.82706462325, 7975.47720918669, 182.77194258387, 602.957727946969, 258.589429246383
8200, 6058.25521896947, 2936.33453448726, 7159.82706462325, 7975.47720918669, 196.137756374681, 653.785639012402, 258.589429246383
8201, 6054.7358337997, 2934.65899459373, 7159.82706462325, 7975.47720918669, 196.024205774846, 653.208309183376, 258.589429246383
8202, 5987.8066831915, 2900.20466734716, 7159.82706462325, 7975.47720918669, 192.686102863529, 640.337539151366, 258.589429246383
8203, 5949.84647025825, 2880.69763800653, 7159.82706462325, 7975.47720918669, 190.707436383207, 632.96335024576, 258.589429246383
8204, 5870.12501643178, 2839.78035938118, 7159.82706462325, 7975.47720918669, 186.77142369505, 617.87323208737, 258.589429246383
8205, 5607.90959313742, 2705.9654820258, 7159.82706462325, 7975.47720918669, 174.029359792119, 569.478689197554, 258.589429246383
8206, 5378.45282674007, 2589.53257364691, 7159.82706462325, 7975.47720918669, 163.478241815595, 529.156790741125, 258.589429246383
8207, 5049.97085160588, 2424.2410852997, 7159.82706462325, 7975.47720918669, 149.167416247573, 474.470097614769, 258.589429246383
8208, 4445.34375149414, 2123.68129821919, 7159.82706462325, 7975.47720918669, 125.147748602381, 382.964608486805, 258.589429246383
8209, 3898.92430427708, 1856.67463163485, 7159.82706462325, 7975.47720918669, 106.1454962701, 310.592735379674, 258.589429246383
8210, 3348.18365425409, 1591.12535235711, 7159.82706462325, 7975.47720918669, 89.6818518669683, 247.602309053767, 258.589429246383
8211, 2955.05833053551, 1403.90105395133, 7159.82706462325, 7975.47720918669, 79.5473588842644, 208.684976186167, 258.589429246383
8212, 2629.38381482216, 1250.23949735234, 7159.82706462325, 7975.47720918669, 72.1614408508568, 180.222714975026, 258.589429246383
8213, 2419.4564505845, 1151.91291120057, 7159.82706462325, 7975.47720918669, 67.8988817885065, 163.699079063392, 258.589429246383
8214, 2310.16590157056, 1100.95120760601, 7159.82706462325, 7975.47720918669, 65.8537501009614, 155.684406421143, 258.589429246383
8215, 2264.55086768423, 1079.73565597379, 7159.82706462325, 7975.47720918669, 65.0438084309977, 152.465995598091, 258.589429246383
8216, 2350.09508421149, 1119.66544115488, 7159.82706462325, 7975.47720918669, 66.6794167987801, 158.656950631609, 258.589429246383
8217, 2749.54884911637, 1306.99351076488, 7159.82706462325, 7975.47720918669, 74.9679588206234, 190.493523666192, 258.589429246383
8218, 3237.42828821511, 1538.16226349247, 7159.82706462325, 7975.47720918669, 86.8794080093416, 236.272197059342, 258.589429246383
8219, 3863.52930195765, 1839.13953622185, 7159.82706462325, 7975.47720918669, 105.095954659826, 306.244065592051, 258.589429246383
8220, 4556.19157059449, 2178.44727046271, 7159.82706462325, 7975.47720918669, 129.211117832367, 398.608251682488, 258.589429246383
8221, 5241.51724067707, 2520.36629493018, 7159.82706462325, 7975.47720918669, 157.22325606104, 505.612037587302, 258.589429246383
8222, 5766.60658876844, 2786.81312932597, 7159.82706462325, 7975.47720918669, 181.522130095791, 598.239520398176, 258.589429246383
8223, 6015.23034344878, 2914.20129020522, 7159.82706462325, 7975.47720918669, 193.881731493887, 645.319419160512, 258.589429246383
8224, 6231.66735952889, 3026.01633717067, 7159.82706462325, 7975.47720918669, 205.134648781319, 688.092276805499, 258.589429246383
8225, 6353.96481521882, 3089.53911757806, 7159.82706462325, 7975.47720918669, 211.722705978351, 713.030904568894, 258.589429246383
8226, 6475.32472658463, 3152.76594615204, 7159.82706462325, 7975.47720918669, 218.357496728404, 738.225042454517, 258.589429246383
8227, 6578.267784867, 3206.55019377542, 7159.82706462325, 7975.47720918669, 224.18021639103, 760.113133033588, 258.589429246383
8228, 6493.65612846761, 3162.38695832775, 7159.82706462325, 7975.47720918669, 219.522315127811, 742.292752385458, 258.589429246383
8229, 6245.99874123066, 3033.62358557379, 7159.82706462325, 7975.47720918669, 206.136287064845, 691.352842642681, 258.589429246383
8230, 5917.72648561428, 2864.1196157609, 7159.82706462325, 7975.47720918669, 189.229328762111, 627.017938136825, 258.589429246383
8231, 5475.68757690516, 2638.59261983299, 7159.82706462325, 7975.47720918669, 167.942603931325, 546.091511310108, 258.589429246383
8232, 4836.64265000015, 2317.52272902559, 7159.82706462325, 7975.47720918669, 140.225991964819, 440.664374945491, 258.589429246383
8233, 4125.95416470231, 1967.01322437314, 7159.82706462325, 7975.47720918669, 113.7837565611, 339.548249874958, 258.589429246383
8234, 3577.51963923334, 1701.20689080645, 7159.82706462325, 7975.47720918669, 96.276664762841, 272.711296082065, 258.589429246383
8235, 3184.36669841664, 1512.85771566701, 7159.82706462325, 7975.47720918669, 85.3312819014834, 230.8262377223, 258.589429246383
8236, 2846.42265726707, 1352.48544226306, 7159.82706462325, 7975.47720918669, 77.0126352587527, 198.85352598351, 258.589429246383
8237, 2597.18970931522, 1235.12944040443, 7159.82706462325, 7975.47720918669, 71.5047688919874, 177.630854933878, 258.589429246383
8238, 2532.04460663219, 1204.65655981793, 7159.82706462325, 7975.47720918669, 70.1702272891962, 172.43271080385, 258.589429246383
8239, 2689.46361901058, 1278.6750848972, 7159.82706462325, 7975.47720918669, 73.5018606631361, 185.261190833477, 258.589429246383
8240, 2752.5191337021, 1308.30859497677, 7159.82706462325, 7975.47720918669, 74.9272805336067, 190.648748333695, 258.589429246383
8241, 2822.64151397094, 1341.34455623291, 7159.82706462325, 7975.47720918669, 76.5835112424154, 196.826413512638, 258.589429246383
8242, 3192.05611928532, 1516.54496913486, 7159.82706462325, 7975.47720918669, 85.6689059769493, 231.673763762011, 258.589429246383
8243, 3662.81316126938, 1742.14144973176, 7159.82706462325, 7975.47720918669, 98.903071088195, 282.433308148049, 258.589429246383
8244, 4330.50857701472, 2067.26164613153, 7159.82706462325, 7975.47720918669, 120.879421665385, 366.771038583586, 258.589429246383
8245, 4990.14022049314, 2394.2044644035, 7159.82706462325, 7975.47720918669, 146.459178320239, 464.52068806394, 258.589429246383
8246, 5420.48857342423, 2610.74269040316, 7159.82706462325, 7975.47720918669, 165.215247476802, 536.092919227865, 258.589429246383
8247, 5732.23313813631, 2769.04481927463, 7159.82706462325, 7975.47720918669, 179.815750185072, 591.794919593171, 258.589429246383
8248, 5042.49479565513, 2420.35955847066, 7159.82706462325, 7975.47720918669, 148.644572139059, 472.885874062659, 258.589429246383
8249, 5198.88492909752, 2498.76829164275, 7159.82706462325, 7975.47720918669, 155.359676485532, 498.518018566333, 258.589429246383
8250, 5748.69803205265, 2777.59241303, 7159.82706462325, 7975.47720918669, 180.8313829027, 595.208840373795, 258.589429246383
8251, 5939.71218801879, 2875.28924716721, 7159.82706462325, 7975.47720918669, 190.344996813774, 631.212701553972, 258.589429246383
8252, 5664.25406045033, 2734.62206243091, 7159.82706462325, 7975.47720918669, 176.815821942922, 579.813282571515, 258.589429246383
8253, 5393.54134719986, 2597.15568652774, 7159.82706462325, 7975.47720918669, 164.223503013598, 531.834575686096, 258.589429246383
8254, 5166.00790339472, 2482.42645322967, 7159.82706462325, 7975.47720918669, 154.094348112504, 493.348578000187, 258.589429246383
8255, 4788.96647102006, 2293.98504921631, 7159.82706462325, 7975.47720918669, 138.397436017219, 433.475344188516, 258.589429246383
8256, 4172.37741584341, 1989.71942054353, 7159.82706462325, 7975.47720918669, 115.337075498454, 345.590881941575, 258.589429246383
8257, 3483.16152328012, 1655.86567857892, 7159.82706462325, 7975.47720918669, 93.4664500849052, 262.113003259866, 258.589429246383
8258, 2953.72636276288, 1403.23234951786, 7159.82706462325, 7975.47720918669, 79.517407088366, 208.560447398639, 258.589429246383
8259, 2662.17569900951, 1265.66503635249, 7159.82706462325, 7975.47720918669, 72.8683667732229, 182.944859093323, 258.589429246383
8260, 2398.68383915375, 1142.16973929771, 7159.82706462325, 7975.47720918669, 67.4772360708115, 162.130865854223, 258.589429246383
8261, 2225.97417699096, 1061.70591326053, 7159.82706462325, 7975.47720918669, 64.2874707511364, 149.719712655292, 258.589429246383
8262, 2211.65505553858, 1055.16175715673, 7159.82706462325, 7975.47720918669, 64.0460555242497, 148.749116790003, 258.589429246383
8263, 2308.1630794777, 1100.16537770944, 7159.82706462325, 7975.47720918669, 65.7954436856968, 155.529935262746, 258.589429246383
8264, 2467.0428928118, 1174.37024233462, 7159.82706462325, 7975.47720918669, 68.9165083860535, 167.396232879088, 258.589429246383
8265, 2475.42305353004, 1178.17425172785, 7159.82706462325, 7975.47720918669, 69.1980519708966, 168.149880602965, 258.589429246383
8266, 2582.61447247443, 1228.39223710801, 7159.82706462325, 7975.47720918669, 71.5850346429422, 176.804968391185, 258.589429246383
8267, 2772.13957220901, 1317.54270771979, 7159.82706462325, 7975.47720918669, 75.695214256894, 192.653466058314, 258.589429246383
8268, 3361.58208341453, 1597.46242404451, 7159.82706462325, 7975.47720918669, 90.41750089968, 249.306983511362, 258.589429246383
8269, 4098.18968055615, 1953.52489642104, 7159.82706462325, 7975.47720918669, 112.958610168252, 335.889857861651, 258.589429246383
8270, 4712.45175050433, 2255.85537874008, 7159.82706462325, 7975.47720918669, 135.412835247724, 421.734571163899, 258.589429246383
8271, 4998.62296095911, 2398.25438835137, 7159.82706462325, 7975.47720918669, 146.990870556229, 465.96688846628, 258.589429246383
8272, 5277.79863374606, 2538.50168987775, 7159.82706462325, 7975.47720918669, 158.795692025739, 511.597817903983, 258.589429246383
8273, 5622.30120094765, 2713.24770657085, 7159.82706462325, 7975.47720918669, 174.489644351609, 571.710669165961, 258.589429246383
8274, 5736.41441814577, 2771.29571770851, 7159.82706462325, 7975.47720918669, 180.041675042833, 592.676975002446, 258.589429246383
8275, 5889.82098176869, 2849.75774411556, 7159.82706462325, 7975.47720918669, 187.695876530988, 621.519484192033, 258.589429246383
8276, 5760.98340971374, 2783.94330231378, 7159.82706462325, 7975.47720918669, 181.396047346841, 597.45355751755, 258.589429246383
8277, 5476.99246633752, 2639.4339733745, 7159.82706462325, 7975.47720918669, 168.024953280426, 546.352717940382, 258.589429246383
8278, 5207.19758718723, 2503.11971551708, 7159.82706462325, 7975.47720918669, 155.989714507507, 500.31171211496, 258.589429246383
8279, 4882.66580411373, 2340.58783931208, 7159.82706462325, 7975.47720918669, 142.261357597246, 448.014612654318, 258.589429246383
8280, 4221.56990316766, 2013.78849936464, 7159.82706462325, 7975.47720918669, 117.046689855289, 352.127741920638, 258.589429246383
8281, 3560.07028515008, 1692.80363598254, 7159.82706462325, 7975.47720918669, 95.7744300020846, 270.755570699764, 258.589429246383
8282, 3036.39190352589, 1442.41844278703, 7159.82706462325, 7975.47720918669, 81.5831431250816, 216.387759827754, 258.589429246383
8283, 2636.29785099131, 1253.434088401, 7159.82706462325, 7975.47720918669, 72.3259287986667, 180.817447327444, 258.589429246383
8284, 2328.8063998234, 1109.50484440354, 7159.82706462325, 7975.47720918669, 66.1592829807831, 157.0015943265, 258.589429246383
8285, 2190.58988033982, 1045.26687436532, 7159.82706462325, 7975.47720918669, 63.6700277550794, 147.307090857152, 258.589429246383
8286, 2078.65996786908, 993.33134214809, 7159.82706462325, 7975.47720918669, 61.769969638567, 139.90111572492, 258.589429246383
8287, 2248.01380987575, 1072.20021856852, 7159.82706462325, 7975.47720918669, 64.7046501533306, 151.28730615586, 258.589429246383
8288, 2374.21056177686, 1130.97961130156, 7159.82706462325, 7975.47720918669, 67.052747487859, 160.353223093797, 258.589429246383
8289, 2421.824975314, 1153.16116476688, 7159.82706462325, 7975.47720918669, 68.0254357611267, 163.950966780486, 258.589429246383
8290, 2536.41429180438, 1206.79490954728, 7159.82706462325, 7975.47720918669, 70.4172871885686, 172.902470490799, 258.589429246383
8291, 3124.24585654261, 1484.35221385433, 7159.82706462325, 7975.47720918669, 83.9042651051708, 224.926866989933, 258.589429246383
8292, 3692.211489805, 1756.36901446779, 7159.82706462325, 7975.47720918669, 99.702347581487, 285.745121504235, 258.589429246383
8293, 4214.75509214773, 2010.31926399154, 7159.82706462325, 7975.47720918669, 116.712829949771, 350.998742527223, 258.589429246383
8294, 4804.16562649644, 2301.46893823494, 7159.82706462325, 7975.47720918669, 138.775302300456, 435.423998221148, 258.589429246383
8295, 5270.22926968836, 2534.88407840706, 7159.82706462325, 7975.47720918669, 158.394896365842, 510.319583293415, 258.589429246383
8296, 5548.42230769934, 2675.45803847256, 7159.82706462325, 7975.47720918669, 171.030836484047, 558.504506689616, 258.589429246383
8297, 5839.08058400569, 2823.69461429358, 7159.82706462325, 7975.47720918669, 185.07041744075, 611.785526506616, 258.589429246383
8298, 6004.20731753738, 2908.49189628953, 7159.82706462325, 7975.47720918669, 193.560419525028, 643.561755176929, 258.589429246383
8299, 6138.55897599849, 2977.7734805791, 7159.82706462325, 7975.47720918669, 200.588311094061, 670.005188115993, 258.589429246383
8300, 6053.92360851517, 2934.21990131724, 7159.82706462325, 7975.47720918669, 196.214863233296, 653.380061418972, 258.589429246383
8301, 5790.68181744025, 2799.1529337555, 7159.82706462325, 7975.47720918669, 183.007629848925, 603.18740015709, 258.589429246383
8302, 5504.73277974519, 2653.45965981783, 7159.82706462325, 7975.47720918669, 169.436774850276, 551.40635888035, 258.589429246383
8303, 5109.44528911499, 2453.8243506955, 7159.82706462325, 7975.47720918669, 151.748718492061, 484.172924574382, 258.589429246383
8304, 4396.50697252025, 2099.6131871641, 7159.82706462325, 7975.47720918669, 123.387778382931, 376.149759376588, 258.589429246383
8305, 3616.70996964169, 1719.99216498545, 7159.82706462325, 7975.47720918669, 97.4673661848244, 277.188249353779, 258.589429246383
8306, 3101.14678641894, 1473.18773047445, 7159.82706462325, 7975.47720918669, 83.2230081423486, 222.643053396674, 258.589429246383
8307, 2760.07058715692, 1311.70492049963, 7159.82706462325, 7975.47720918669, 75.0689934850879, 191.301077855772, 258.589429246383
8308, 2476.74730765302, 1178.6198257148, 7159.82706462325, 7975.47720918669, 69.064246411565, 168.124498581216, 258.589429246383
8309, 2299.06404239627, 1095.69977528376, 7159.82706462325, 7975.47720918669, 65.646574330899, 154.90324436267, 258.589429246383
8310, 2208.60242883952, 1053.64012953734, 7159.82706462325, 7975.47720918669, 64.0405913940692, 148.591213826177, 258.589429246383
8311, 2356.79868566788, 1122.8326696376, 7159.82706462325, 7975.47720918669, 66.7707717295086, 159.12255108074, 258.589429246383
8312, 2512.83905314364, 1195.73908923154, 7159.82706462325, 7975.47720918669, 69.8823136290945, 171.006055065038, 258.589429246383
8313, 2406.80423320322, 1145.94839073266, 7159.82706462325, 7975.47720918669, 67.8764766361794, 162.963957311503, 258.589429246383
8314, 2400.3949021718, 1142.99405300722, 7159.82706462325, 7975.47720918669, 67.8209306503987, 162.55202050176, 258.589429246383
8315, 2599.73048469793, 1236.41208438738, 7159.82706462325, 7975.47720918669, 71.9142754407762, 178.161739075593, 258.589429246383
8316, 3141.47035669656, 1492.43549603102, 7159.82706462325, 7975.47720918669, 84.5203922684461, 226.795974806659, 258.589429246383
8317, 3887.13192858879, 1850.75317094684, 7159.82706462325, 7975.47720918669, 105.937272097432, 309.213337901932, 258.589429246383
8318, 4533.86893685743, 2167.4036536262, 7159.82706462325, 7975.47720918669, 128.422425653096, 395.419515338523, 258.589429246383
8319, 5030.42990666607, 2414.33896514644, 7159.82706462325, 7975.47720918669, 148.179135600764, 470.99841679643, 258.589429246383
8320, 5414.33162571267, 2607.59794701796, 7159.82706462325, 7975.47720918669, 164.967094371659, 535.086195866048, 258.589429246383
8321, 5760.16184147005, 2783.49182660974, 7159.82706462325, 7975.47720918669, 181.242386490898, 597.09724581159, 258.589429246383
8322, 5837.96491702329, 2823.1692986797, 7159.82706462325, 7975.47720918669, 185.21593098745, 611.843290108202, 258.589429246383
8323, 5913.30870495117, 2861.78821026997, 7159.82706462325, 7975.47720918669, 189.039816125458, 626.19865375296, 258.589429246383
8324, 5738.63814650867, 2772.50665069734, 7159.82706462325, 7975.47720918669, 180.417580711853, 593.460127146139, 258.589429246383
8325, 5575.31021026756, 2689.27966695313, 7159.82706462325, 7975.47720918669, 172.593822571498, 563.758990619509, 258.589429246383
8326, 5155.50115354282, 2476.98982765352, 7159.82706462325, 7975.47720918669, 153.629266105258, 491.593615279713, 258.589429246383
8327, 4736.18343106171, 2267.78359344017, 7159.82706462325, 7975.47720918669, 136.266261506458, 425.424980547508, 258.589429246383
8328, 4012.15796235753, 1911.55565317115, 7159.82706462325, 7975.47720918669, 109.867908680264, 324.775265813155, 258.589429246383
8329, 3389.35963361066, 1610.84906206626, 7159.82706462325, 7975.47720918669, 90.8179691601207, 251.959983379567, 258.589429246383
8330, 2886.90136259364, 1371.58578250856, 7159.82706462325, 7975.47720918669, 77.9401669578447, 202.460821897404, 258.589429246383
8331, 2503.12371301582, 1190.94861449136, 7159.82706462325, 7975.47720918669, 69.5536564961033, 170.124332204921, 258.589429246383
8332, 2309.34396914528, 1100.50880755123, 7159.82706462325, 7975.47720918669, 65.8042353004432, 155.602622376486, 258.589429246383
8333, 2188.33975434602, 1044.24966128945, 7159.82706462325, 7975.47720918669, 63.6252813147864, 147.140318103751, 258.589429246383
8334, 2114.76988731972, 1010.1176754596, 7159.82706462325, 7975.47720918669, 62.398891876544, 142.258966587937, 258.589429246383
8335, 2274.80743730598, 1084.66037675873, 7159.82706462325, 7975.47720918669, 65.2397023315877, 153.201606329144, 258.589429246383
8336, 2381.69271831244, 1134.41343600241, 7159.82706462325, 7975.47720918669, 67.3036969270666, 161.006202063685, 258.589429246383
8337, 2578.85529188196, 1226.68508915897, 7159.82706462325, 7975.47720918669, 71.2568744235662, 176.267663743406, 258.589429246383
8338, 2796.82260302098, 1329.16711359998, 7159.82706462325, 7975.47720918669, 76.1362106247673, 194.689898119865, 258.589429246383
8339, 3128.48590338193, 1486.24172027369, 7159.82706462325, 7975.47720918669, 84.2167401253641, 225.544138375765, 258.589429246383
8340, 3438.22302145772, 1634.15204710354, 7159.82706462325, 7975.47720918669, 92.4900213251406, 257.44480127737, 258.589429246383
8341, 3894.53144947775, 1854.20913983559, 7159.82706462325, 7975.47720918669, 106.247269844943, 310.17390565128, 258.589429246383
8342, 4450.9194005443, 2126.49348635291, 7159.82706462325, 7975.47720918669, 125.356696791898, 383.595804285837, 258.589429246383
8343, 4863.76101434729, 2330.82904571478, 7159.82706462325, 7975.47720918669, 141.326307913752, 444.690243502107, 258.589429246383
8344, 5227.99865360252, 2513.30856405455, 7159.82706462325, 7975.47720918669, 156.645950939261, 503.29493025562, 258.589429246383
8345, 4921.78993044464, 2360.20912646925, 7159.82706462325, 7975.47720918669, 143.616461400472, 453.715650825647, 258.589429246383
8346, 4812.9877134747, 2305.83174792487, 7159.82706462325, 7975.47720918669, 139.224472918988, 436.923650038035, 258.589429246383
8347, 5051.78357958251, 2424.84435316406, 7159.82706462325, 7975.47720918669, 149.101940028115, 474.534296848158, 258.589429246383
8348, 4761.50350493984, 2280.32382056584, 7159.82706462325, 7975.47720918669, 137.181977516353, 429.112378303958, 258.589429246383
8349, 4594.75133134008, 2197.59575892516, 7159.82706462325, 7975.47720918669, 130.637176027855, 404.234940225217, 258.589429246383
8350, 4340.5895465541, 2072.32671651488, 7159.82706462325, 7975.47720918669, 121.202876803939, 368.191136283015, 258.589429246383
8351, 4049.00631388275, 1929.62921060536, 7159.82706462325, 7975.47720918669, 111.070470855867, 329.440954571484, 258.589429246383
8352, 3664.45488938279, 1743.13088819728, 7159.82706462325, 7975.47720918669, 98.8089340944941, 282.553216121098, 258.589429246383
8353, 3271.42860609352, 1554.40265635425, 7159.82706462325, 7975.47720918669, 87.6298452086857, 239.652041624109, 258.589429246383
8354, 2843.03374642578, 1350.85781118874, 7159.82706462325, 7975.47720918669, 76.9287682236941, 198.542099984459, 258.589429246383
8355, 2541.01396607544, 1208.74643552779, 7159.82706462325, 7975.47720918669, 70.333321698736, 173.119385998299, 258.589429246383
8356, 2332.41501467276, 1111.24447331535, 7159.82706462325, 7975.47720918669, 66.243622027131, 157.28337386886, 258.589429246383
8357, 2222.66452618401, 1060.18533022221, 7159.82706462325, 7975.47720918669, 64.2539396974168, 149.530097832711, 258.589429246383
8358, 2163.53587330285, 1032.73395828235, 7159.82706462325, 7975.47720918669, 63.2354715332287, 145.517912073087, 258.589429246383
8359, 2138.15292291698, 1020.97999600678, 7159.82706462325, 7975.47720918669, 62.8128919837985, 143.827344335257, 258.589429246383
8360, 2178.97379784781, 1039.97489012816, 7159.82706462325, 7975.47720918669, 63.576561135654, 146.613487979222, 258.589429246383
8361, 2486.01103946146, 1183.24463953106, 7159.82706462325, 7975.47720918669, 69.4184145270371, 168.987326172011, 258.589429246383
8362, 2821.31063491918, 1340.7630003664, 7159.82706462325, 7975.47720918669, 76.6617970203667, 196.812190244458, 258.589429246383
8363, 3442.48605115668, 1636.17547286421, 7159.82706462325, 7975.47720918669, 92.5119877315333, 257.821633690602, 258.589429246383
8364, 3786.31620514625, 1801.81084835978, 7159.82706462325, 7975.47720918669, 102.686274025213, 296.949180053425, 258.589429246383
8365, 3874.11579236204, 1844.41782837204, 7159.82706462325, 7975.47720918669, 105.476131210008, 307.578295347661, 258.589429246383
8366, 4159.90359653822, 1983.5124906567, 7159.82706462325, 7975.47720918669, 114.962547130072, 343.87644091819, 258.589429246383
8367, 4498.39994102189, 2149.71635057572, 7159.82706462325, 7975.47720918669, 127.053372241772, 390.290905436742, 258.589429246383
8368, 4831.45418838702, 2314.77432073136, 7159.82706462325, 7975.47720918669, 139.964799345893, 439.69437588279, 258.589429246383
8369, 4889.22210839025, 2343.72285223165, 7159.82706462325, 7975.47720918669, 142.301490242574, 448.665340735231, 258.589429246383
8370, 5111.31911781635, 2454.67811667665, 7159.82706462325, 7975.47720918669, 151.681103333454, 484.249920519478, 258.589429246383
8371, 5155.81467910187, 2477.11392763882, 7159.82706462325, 7975.47720918669, 153.656775969178, 491.645117819244, 258.589429246383
8372, 5082.11246086185, 2440.21046739102, 7159.82706462325, 7975.47720918669, 150.467440142081, 479.562429647291, 258.589429246383
8373, 4769.54262513917, 2284.3224535189, 7159.82706462325, 7975.47720918669, 137.5299288376, 430.3798117744, 258.589429246383
8374, 4522.48482025721, 2161.88437703626, 7159.82706462325, 7975.47720918669, 127.969250236947, 393.877174561016, 258.589429246383
8375, 4156.84119954101, 1982.30433774411, 7159.82706462325, 7975.47720918669, 114.735800315883, 343.454118806086, 258.589429246383
8376, 3631.30919590016, 1727.16578603258, 7159.82706462325, 7975.47720918669, 97.8033780650968, 278.725228920616, 258.589429246383
8377, 3090.84992691068, 1468.35956428881, 7159.82706462325, 7975.47720918669, 82.8759613685997, 221.515864654892, 258.589429246383
8378, 2665.62665566733, 1267.24612908347, 7159.82706462325, 7975.47720918669, 72.9420893338828, 183.21093510419, 258.589429246383
8379, 2339.16832340813, 1114.34710782811, 7159.82706462325, 7975.47720918669, 66.3665994669688, 157.748539856599, 258.589429246383
8380, 2144.5872020506, 1023.88244387881, 7159.82706462325, 7975.47720918669, 62.8861102051458, 144.20311129438, 258.589429246383
8381, 2016.89886402066, 964.753142301591, 7159.82706462325, 7975.47720918669, 60.7740659401207, 135.968971729818, 258.589429246383
8382, 1914.02253485183, 917.202499424294, 7159.82706462325, 7975.47720918669, 59.2357947870703, 129.773241830018, 258.589429246383
8383, 1957.77992667677, 937.541724964059, 7159.82706462325, 7975.47720918669, 59.9496689760864, 132.439665974648, 258.589429246383
8384, 2071.21185720817, 990.008393878823, 7159.82706462325, 7975.47720918669, 61.9829173688725, 139.739937484022, 258.589429246383
8385, 2502.7270744475, 1191.05852670532, 7159.82706462325, 7975.47720918669, 70.0850960335485, 170.618156887736, 258.589429246383
8386, 3066.9247626076, 1456.95168928758, 7159.82706462325, 7975.47720918669, 82.9444073504472, 219.850066974468, 258.589429246383
8387, 3590.94277556271, 1707.40961621581, 7159.82706462325, 7975.47720918669, 97.1653480674827, 274.603413104229, 258.589429246383
8388, 4230.37787391999, 2018.07241375256, 7159.82706462325, 7975.47720918669, 117.688623929984, 353.491565340705, 258.589429246383
8389, 4686.1729682961, 2242.48385112122, 7159.82706462325, 7975.47720918669, 134.45160560335, 417.868888176621, 258.589429246383
8390, 5050.09015385768, 2423.9272626422, 7159.82706462325, 7975.47720918669, 149.154115951998, 474.230544918907, 258.589429246383
8391, 5419.41703312532, 2610.1926693612, 7159.82706462325, 7975.47720918669, 165.242902465085, 535.936671868312, 258.589429246383
8392, 5622.85020214447, 2713.33566434724, 7159.82706462325, 7975.47720918669, 174.628336992717, 571.874960465319, 258.589429246383
8393, 5767.62481035307, 2787.23385860853, 7159.82706462325, 7975.47720918669, 181.532063846741, 598.351543542021, 258.589429246383
8394, 5845.58227127394, 2827.14676475167, 7159.82706462325, 7975.47720918669, 185.411271922065, 613.018757881975, 258.589429246383
8395, 5718.31360929508, 2762.18405446637, 7159.82706462325, 7975.47720918669, 179.209198715144, 589.401164456314, 258.589429246383
8396, 5595.52791225133, 2699.59038878439, 7159.82706462325, 7975.47720918669, 173.400477205435, 567.180707913294, 258.589429246383
8397, 5223.45520062563, 2511.23029205112, 7159.82706462325, 7975.47720918669, 156.427325345476, 502.639495933122, 258.589429246383
8398, 4894.32512240491, 2346.51646851759, 7159.82706462325, 7975.47720918669, 142.4853353192, 449.491564036696, 258.589429246383
8399, 4599.43389283304, 2199.99655644755, 7159.82706462325, 7975.47720918669, 130.792681037887, 404.900977506988, 258.589429246383
8400, 3867.63376407958, 1841.37227097363, 7159.82706462325, 7975.47720918669, 105.077808313513, 306.651863207038, 258.589429246383
8401, 3117.51414402588, 1481.10088813691, 7159.82706462325, 7975.47720918669, 83.5800672660856, 224.168045028421, 258.589429246383
8402, 2569.61097126929, 1222.04129204896, 7159.82706462325, 7975.47720918669, 70.9110238072114, 175.380550869185, 258.589429246383
8403, 2219.8922074348, 1058.74196788485, 7159.82706462325, 7975.47720918669, 64.1666387661895, 149.285701009598, 258.589429246383
8404, 1991.74532036735, 953.008904730094, 7159.82706462325, 7975.47720918669, 60.3346233083572, 134.377098344045, 258.589429246383
8405, 1846.89657444021, 886.215272288736, 7159.82706462325, 7975.47720918669, 58.1360587672252, 125.775884867271, 258.589429246383
8406, 1857.56966133981, 891.28709072744, 7159.82706462325, 7975.47720918669, 58.3267054009592, 126.423038944672, 258.589429246383
8407, 1981.83003144738, 948.739122677481, 7159.82706462325, 7975.47720918669, 60.2677851601304, 133.853469515647, 258.589429246383
8408, 2109.75425835384, 1007.93125295605, 7159.82706462325, 7975.47720918669, 62.4003429282298, 142.014887265568, 258.589429246383
8409, 2246.31758604732, 1071.30924836913, 7159.82706462325, 7975.47720918669, 64.9068826946252, 151.376727803376, 258.589429246383
8410, 2496.56490804837, 1188.08805989817, 7159.82706462325, 7975.47720918669, 69.8577277969204, 170.029673316386, 258.589429246383
8411, 2902.94146158349, 1379.28562531856, 7159.82706462325, 7975.47720918669, 78.7715582800139, 204.3279717734, 258.589429246383
8412, 3555.64418560807, 1690.47281351321, 7159.82706462325, 7975.47720918669, 95.9026766374595, 270.408037707466, 258.589429246383
8413, 4251.76374084387, 2028.61097345609, 7159.82706462325, 7975.47720918669, 118.184189979591, 356.131621480886, 258.589429246383
8414, 4863.59491208089, 2331.01292929827, 7159.82706462325, 7975.47720918669, 141.32638163263, 444.686520877622, 258.589429246383
8415, 5202.85840809181, 2500.6691495369, 7159.82706462325, 7975.47720918669, 155.558260985189, 499.115977077459, 258.589429246383
8416, 5529.63498143263, 2665.84864275761, 7159.82706462325, 7975.47720918669, 170.234107767386, 555.207770485526, 258.589429246383
8417, 5727.61877389375, 2766.71834324695, 7159.82706462325, 7975.47720918669, 179.656771152534, 591.076522113506, 258.589429246383
8418, 5981.67392588004, 2896.80929302418, 7159.82706462325, 7975.47720918669, 192.462738182972, 639.255586650567, 258.589429246383
8419, 6083.57752555036, 2949.38882939487, 7159.82706462325, 7975.47720918669, 197.74377146493, 659.168057952578, 258.589429246383
8420, 5897.64552969937, 2853.91764252773, 7159.82706462325, 7975.47720918669, 188.246067404177, 623.220422113883, 258.589429246383
8421, 5693.61518711641, 2749.54825838913, 7159.82706462325, 7975.47720918669, 178.236396230024, 585.185412963041, 258.589429246383
8422, 5315.97733233373, 2557.76156862097, 7159.82706462325, 7975.47720918669, 160.786920987053, 518.603837698379, 258.589429246383
8423, 4890.71629759724, 2344.39795177897, 7159.82706462325, 7975.47720918669, 142.600457891784, 449.275876112124, 258.589429246383
8424, 4214.56889018351, 2010.34214399097, 7159.82706462325, 7975.47720918669, 116.84184396478, 351.246012810439, 258.589429246383
8425, 3553.33043605338, 1689.57207942287, 7159.82706462325, 7975.47720918669, 95.5571088242775, 269.974804396006, 258.589429246383
8426, 3013.48727798663, 1431.55066716168, 7159.82706462325, 7975.47720918669, 81.0023358815929, 214.19459489102, 258.589429246383
8427, 2681.11771340465, 1274.54494422134, 7159.82706462325, 7975.47720918669, 73.2925062496166, 184.545090756369, 258.589429246383
8428, 2468.23800878434, 1174.70563940372, 7159.82706462325, 7975.47720918669, 68.8602031141177, 167.435457414246, 258.589429246383
8429, 2296.94307886016, 1094.73772733787, 7159.82706462325, 7975.47720918669, 65.5805133329738, 154.723435635754, 258.589429246383
8430, 2293.12838460533, 1093.07206221562, 7159.82706462325, 7975.47720918669, 65.5295053975957, 154.469903337826, 258.589429246383
8431, 2421.24162452659, 1152.94023707059, 7159.82706462325, 7975.47720918669, 67.9570906788675, 163.863840560667, 258.589429246383
8432, 2521.4150591463, 1199.78425732106, 7159.82706462325, 7975.47720918669, 69.9805204451462, 171.599078972868, 258.589429246383
8433, 2630.00788512495, 1250.71777929656, 7159.82706462325, 7975.47720918669, 72.2723139520475, 180.353418216661, 258.589429246383
8434, 2955.73622703915, 1404.38014770448, 7159.82706462325, 7975.47720918669, 79.6949471224301, 208.837934344459, 258.589429246383
8435, 3269.8629121361, 1553.69383609247, 7159.82706462325, 7975.47720918669, 87.6627640094039, 239.500735725639, 258.589429246383
8436, 3766.52391077644, 1792.26885704059, 7159.82706462325, 7975.47720918669, 101.978058401721, 294.487323456447, 258.589429246383
8437, 4103.83359228098, 1956.17606715426, 7159.82706462325, 7975.47720918669, 112.898842620176, 336.408337201329, 258.589429246383
8438, 4447.14690260488, 2124.49818364729, 7159.82706462325, 7975.47720918669, 125.048677374244, 382.923043449461, 258.589429246383
8439, 4680.44949912104, 2239.85844968904, 7159.82706462325, 7975.47720918669, 133.898598084662, 416.753854372109, 258.589429246383
8440, 4912.2039161609, 2355.15059617355, 7159.82706462325, 7975.47720918669, 143.150855258384, 452.121543091699, 258.589429246383
8441, 5045.07865642859, 2421.61711681015, 7159.82706462325, 7975.47720918669, 148.698846871852, 473.290954761746, 258.589429246383
8442, 5254.63878888199, 2526.74629892954, 7159.82706462325, 7975.47720918669, 157.94624787775, 508.065942869667, 258.589429246383
8443, 5284.79785739226, 2542.03722095947, 7159.82706462325, 7975.47720918669, 159.363509194076, 513.266224240201, 258.589429246383
8444, 4983.91398369472, 2391.15198437191, 7159.82706462325, 7975.47720918669, 146.39587667841, 463.888122229777, 258.589429246383
8445, 4473.16439735993, 2137.37946357208, 7159.82706462325, 7975.47720918669, 126.193847227877, 386.916041080758, 258.589429246383
8446, 4189.82490512627, 1998.36757814715, 7159.82706462325, 7975.47720918669, 115.952340694683, 347.915959327818, 258.589429246383
8447, 3822.23553120365, 1819.38255475311, 7159.82706462325, 7975.47720918669, 103.766601246432, 301.315454190107, 258.589429246383
8448, 3110.74393360739, 1477.83061296603, 7159.82706462325, 7975.47720918669, 83.4786453360416, 223.598955969858, 258.589429246383
8449, 2489.37049563687, 1184.73316941316, 7159.82706462325, 7975.47720918669, 69.2849152529371, 169.067873571712, 258.589429246383
8450, 2036.12802148551, 973.339835837569, 7159.82706462325, 7975.47720918669, 61.0430606736063, 137.138992719304, 258.589429246383
8451, 1811.39567309426, 869.784846034612, 7159.82706462325, 7975.47720918669, 57.6051388107784, 123.748101098596, 258.589429246383
