"Hour", kWh, kvarh, "Peak kW", "peak kVA", "Losses kWh", "Losses kvarh", "Peak Losses kW"
8452, 1630.0622587413, 786.510158576432, 7159.82706462325, 7975.47720918669, 55.1423484783012, 114.111674181386, 258.589429246383
8453, 1552.15393843504, 750.956289715607, 7159.82706462325, 7975.47720918669, 54.1856809377782, 110.308698104691, 258.589429246383
8454, 1585.7627179214, 766.479431879359, 7159.82706462325, 7975.47720918669, 54.6061983152063, 111.94422813833, 258.589429246383
8455, 1774.00677008233, 853.038188769357, 7159.82706462325, 7975.47720918669, 57.0941119264081, 121.705897131603, 258.589429246383
8456, 1905.59888396397, 913.573767125113, 7159.82706462325, 7975.47720918669, 59.023405571867, 129.203128959568, 258.589429246383
8457, 1892.64104256401, 907.441634460735, 7159.82706462325, 7975.47720918669, 58.864838925353, 128.469284646217, 258.589429246383
8458, 1962.4859614507, 939.759936969234, 7159.82706462325, 7975.47720918669, 59.9696909209383, 132.673474146354, 258.589429246383
8459, 2181.55620342415, 1041.35382164305, 7159.82706462325, 7975.47720918669, 63.6353703238709, 146.798803884411, 258.589429246383
8460, 2508.74370788854, 1193.97013309198, 7159.82706462325, 7975.47720918669, 69.7865586494428, 170.663803314027, 258.589429246383
8461, 2935.09415230909, 1394.64194128847, 7159.82706462325, 7975.47720918669, 79.180184036458, 206.915915208255, 258.589429246383
8462, 3394.55319529512, 1613.32326274164, 7159.82706462325, 7975.47720918669, 91.0024085738999, 252.503305919163, 258.589429246383
8463, 3752.91622766318, 1785.75084190988, 7159.82706462325, 7975.47720918669, 101.500403061548, 292.823334928779, 258.589429246383
8464, 4017.90496847915, 1914.32843789264, 7159.82706462325, 7975.47720918669, 109.980529223418, 325.347518246403, 258.589429246383
8465, 4422.71233452401, 2112.42809877037, 7159.82706462325, 7975.47720918669, 124.137277802346, 379.502801440478, 258.589429246383
8466, 4711.57818420418, 2255.26152970859, 7159.82706462325, 7975.47720918669, 135.108270473493, 421.431058665741, 258.589429246383
8467, 4710.65780550185, 2254.96577445316, 7159.82706462325, 7975.47720918669, 135.081218878889, 421.318495924664, 258.589429246383
8468, 4535.69589461641, 2168.41055933832, 7159.82706462325, 7975.47720918669, 128.389101118124, 395.667858754798, 258.589429246383
8469, 4088.27216302422, 1948.84560936277, 7159.82706462325, 7975.47720918669, 112.371010246296, 334.463360823186, 258.589429246383
8470, 3829.80527753851, 1823.07147926483, 7159.82706462325, 7975.47720918669, 103.924180614078, 302.118993304637, 258.589429246383
8471, 3499.78847812773, 1663.81258903386, 7159.82706462325, 7975.47720918669, 93.9743923167219, 263.980427640045, 258.589429246383
8472, 2886.06648100486, 1371.15359991234, 7159.82706462325, 7975.47720918669, 77.92373633466, 202.385823446856, 258.589429246383
8473, 2328.2656021552, 1109.4835353412, 7159.82706462325, 7975.47720918669, 66.1496152507733, 156.963434261135, 258.589429246383
8474, 1935.34042547843, 926.762773172518, 7159.82706462325, 7975.47720918669, 59.4578989150277, 130.944512291713, 258.589429246383
8475, 1685.62254154854, 811.8994267476, 7159.82706462325, 7975.47720918669, 55.8830812793735, 116.969285534536, 258.589429246383
8476, 1514.52433170033, 733.598555707507, 7159.82706462325, 7975.47720918669, 53.7442823574162, 108.541854565553, 258.589429246383
8477, 1451.46764998774, 704.942011443045, 7159.82706462325, 7975.47720918669, 53.023082259765, 105.67605861855, 258.589429246383
8478, 1489.14226285367, 722.260485292901, 7159.82706462325, 7975.47720918669, 53.4882644839486, 107.416801979378, 258.589429246383
8479, 1695.09502789906, 816.767265961612, 7159.82706462325, 7975.47720918669, 56.0814053124724, 117.545003963817, 258.589429246383
8480, 1884.06654464731, 903.640789039411, 7159.82706462325, 7975.47720918669, 58.8170925627998, 128.054510837986, 258.589429246383
8481, 1876.91356923064, 900.085466625859, 7159.82706462325, 7975.47720918669, 58.8082102691389, 127.730808006495, 258.589429246383
8482, 1886.14990237617, 904.321240894671, 7159.82706462325, 7975.47720918669, 59.0847830982208, 128.408397693493, 258.589429246383
8483, 2094.93748049855, 1001.00677214718, 7159.82706462325, 7975.47720918669, 62.488192890415, 141.386708082292, 258.589429246383
8484, 2500.39347173071, 1189.95251213302, 7159.82706462325, 7975.47720918669, 69.9592501397007, 170.354510266352, 258.589429246383
8485, 2760.5153568292, 1312.03334710547, 7159.82706462325, 7975.47720918669, 75.417143994435, 191.634314738188, 258.589429246383
8486, 3185.11743711049, 1513.18944456347, 7159.82706462325, 7975.47720918669, 85.6614088342745, 231.141399937846, 258.589429246383
8487, 3528.06641798, 1677.2590734505, 7159.82706462325, 7975.47720918669, 95.0424804553157, 267.282695933173, 258.589429246383
8488, 3852.61172514056, 1833.92319114128, 7159.82706462325, 7975.47720918669, 104.803623405402, 304.961993054336, 258.589429246383
8489, 4366.11509449465, 2084.48553570101, 7159.82706462325, 7975.47720918669, 122.17773633098, 371.68393844582, 258.589429246383
8490, 4562.31380345351, 2181.31842160825, 7159.82706462325, 7975.47720918669, 129.466286213886, 399.56140244922, 258.589429246383
8491, 4901.24547438424, 2349.50770453957, 7159.82706462325, 7975.47720918669, 142.865418678513, 450.660952313805, 258.589429246383
8492, 4785.92813566444, 2292.35707882182, 7159.82706462325, 7975.47720918669, 138.175889882105, 432.843726313257, 258.589429246383
8493, 4422.52306525423, 2112.64228136579, 7159.82706462325, 7975.47720918669, 124.237400417071, 379.637077888596, 258.589429246383
8494, 4059.17898004262, 1934.5962740913, 7159.82706462325, 7975.47720918669, 111.433438487063, 330.767452408208, 258.589429246383
8495, 3690.5862225188, 1755.71321151066, 7159.82706462325, 7975.47720918669, 99.6448950968647, 285.637548992374, 258.589429246383
8496, 3040.95281190781, 1444.55593669252, 7159.82706462325, 7975.47720918669, 81.6973461570102, 216.817046244511, 258.589429246383
8497, 2439.73661686165, 1161.48485254826, 7159.82706462325, 7975.47720918669, 68.3297185132156, 165.298767663713, 258.589429246383
8498, 1947.07959708754, 932.583542694242, 7159.82706462325, 7975.47720918669, 59.6478876258404, 131.672577628418, 258.589429246383
8499, 1706.86934234285, 821.65182765686, 7159.82706462325, 7975.47720918669, 56.1723421219637, 118.092725600444, 258.589429246383
8500, 1536.95883255261, 743.843869167805, 7159.82706462325, 7975.47720918669, 54.0208523218044, 109.607258374812, 258.589429246383
8501, 1464.20652579649, 710.732208433245, 7159.82706462325, 7975.47720918669, 53.1655721079519, 106.24770455779, 258.589429246383
8502, 1541.05614563399, 746.041032758821, 7159.82706462325, 7975.47720918669, 54.1007696961671, 109.837204896279, 258.589429246383
8503, 1714.94026278945, 825.83706972596, 7159.82706462325, 7975.47720918669, 56.3514522215807, 118.591421266114, 258.589429246383
8504, 1848.705386966, 887.276429702538, 7159.82706462325, 7975.47720918669, 58.2794425617738, 126.001574236835, 258.589429246383
8505, 1863.30737581232, 893.824429281444, 7159.82706462325, 7975.47720918669, 58.6229510367729, 126.960636242641, 258.589429246383
8506, 1956.82235733995, 937.008757786656, 7159.82706462325, 7975.47720918669, 60.1804427937854, 132.630812796265, 258.589429246383
8507, 2133.27927150731, 1018.73391233572, 7159.82706462325, 7975.47720918669, 63.1457053138216, 143.911092408459, 258.589429246383
8508, 2550.3624446943, 1213.36556209533, 7159.82706462325, 7975.47720918669, 70.8733002903777, 174.186251657191, 258.589429246383
8509, 3024.79332429651, 1437.00124539128, 7159.82706462325, 7975.47720918669, 81.5962532402443, 215.528590668788, 258.589429246383
8510, 3391.1961417256, 1611.59791260647, 7159.82706462325, 7975.47720918669, 91.1504754943193, 252.378759302415, 258.589429246383
8511, 3804.53523735263, 1810.58894291328, 7159.82706462325, 7975.47720918669, 103.272753904887, 299.15739950063, 258.589429246383
8512, 4042.28740325722, 1926.10869692692, 7159.82706462325, 7975.47720918669, 110.947471008597, 328.626917319043, 258.589429246383
8513, 4270.9558792318, 2037.82403461573, 7159.82706462325, 7975.47720918669, 118.885585104458, 358.849170693388, 258.589429246383
8514, 4276.77675966556, 2040.71429371785, 7159.82706462325, 7975.47720918669, 119.224023191667, 359.8270071211, 258.589429246383
8515, 4209.36414306504, 2007.71201414045, 7159.82706462325, 7975.47720918669, 116.865577481421, 350.783856762394, 258.589429246383
8516, 3976.53101058765, 1894.1646578402, 7159.82706462325, 7975.47720918669, 108.917706952502, 320.542901496644, 258.589429246383
8517, 3770.1623622707, 1794.05271184579, 7159.82706462325, 7975.47720918669, 102.258728491127, 295.21105170384, 258.589429246383
8518, 3583.30884970872, 1703.88561140995, 7159.82706462325, 7975.47720918669, 96.5501810478572, 273.481474326342, 258.589429246383
8519, 3551.89592521067, 1688.74947296062, 7159.82706462325, 7975.47720918669, 95.6314492978659, 269.95612785622, 258.589429246383
8520, 3134.67338937033, 1489.11023355718, 7159.82706462325, 7975.47720918669, 84.15455604013, 226.02549064066, 258.589429246383
8521, 2581.34775787084, 1227.53489863391, 7159.82706462325, 7975.47720918669, 71.1763614507182, 176.34060511011, 258.589429246383
8522, 2236.7609016036, 1066.58414595492, 7159.82706462325, 7975.47720918669, 64.4973404568733, 150.477302346193, 258.589429246383
8523, 1992.39664619799, 953.285902281619, 7159.82706462325, 7975.47720918669, 60.3718560317689, 134.438866828661, 258.589429246383
8524, 1837.91051970008, 882.049872966735, 7159.82706462325, 7975.47720918669, 58.0437268156295, 125.298504601704, 258.589429246383
8525, 1788.59636777956, 859.461321075297, 7159.82706462325, 7975.47720918669, 57.347988686993, 122.546523312099, 258.589429246383
8526, 1739.28882187221, 836.753857764664, 7159.82706462325, 7975.47720918669, 56.7347287280327, 119.931828177987, 258.589429246383
8527, 1781.42740151297, 856.220600472561, 7159.82706462325, 7975.47720918669, 57.3743892292645, 122.278577710121, 258.589429246383
8528, 1863.37724073133, 893.959105190358, 7159.82706462325, 7975.47720918669, 58.6219260806543, 126.962669062787, 258.589429246383
8529, 2085.2334183016, 996.568279987203, 7159.82706462325, 7975.47720918669, 62.1578282200765, 140.587129057623, 258.589429246383
8530, 2386.50973454594, 1136.68856537652, 7159.82706462325, 7975.47720918669, 67.5639712440476, 161.534626010696, 258.589429246383
8531, 2658.62072411766, 1264.0972596724, 7159.82706462325, 7975.47720918669, 73.0917599877199, 182.927714560722, 258.589429246383
8532, 3122.06603981087, 1483.19829410798, 7159.82706462325, 7975.47720918669, 83.9334232595504, 224.814307258232, 258.589429246383
8533, 3729.50925704631, 1774.25176068326, 7159.82706462325, 7975.47720918669, 100.952926057976, 290.251933593373, 258.589429246383
8534, 4365.26282133679, 2084.29184596304, 7159.82706462325, 7975.47720918669, 122.202973232633, 371.645752188372, 258.589429246383
8535, 4712.2409390493, 2255.47716854984, 7159.82706462325, 7975.47720918669, 135.27479382221, 421.650741111532, 258.589429246383
8536, 5075.14263452503, 2436.45769885404, 7159.82706462325, 7975.47720918669, 150.101510081142, 478.267061698408, 258.589429246383
8537, 4804.24140489967, 2301.55302730712, 7159.82706462325, 7975.47720918669, 138.906743216417, 435.601773583673, 258.589429246383
8538, 4310.32327195846, 2057.54565300331, 7159.82706462325, 7975.47720918669, 120.172579697088, 364.018702825842, 258.589429246383
8539, 4360.93419460519, 2082.19658691458, 7159.82706462325, 7975.47720918669, 121.953708238594, 370.92754555753, 258.589429246383
8540, 4309.11765293211, 2056.7940997731, 7159.82706462325, 7975.47720918669, 120.058578485004, 363.793148662233, 258.589429246383
8541, 4003.48739922703, 1907.47519758746, 7159.82706462325, 7975.47720918669, 109.543821956777, 323.562843196049, 258.589429246383
8542, 3840.4824327875, 1828.25669745163, 7159.82706462325, 7975.47720918669, 104.223171674595, 303.326599896502, 258.589429246383
8543, 3575.04170755831, 1700.039868025, 7159.82706462325, 7975.47720918669, 96.1165068522156, 272.281759965796, 258.589429246383
8544, 3150.00877956644, 1496.51132286797, 7159.82706462325, 7975.47720918669, 84.4067685858817, 227.339920421299, 258.589429246383
8545, 2588.18470294815, 1230.75468771674, 7159.82706462325, 7975.47720918669, 71.3063856150576, 176.876523871832, 258.589429246383
8546, 2238.67284683432, 1067.4785470875, 7159.82706462325, 7975.47720918669, 64.5231682766928, 150.600869798788, 258.589429246383
8547, 1951.04173797416, 934.122888602743, 7159.82706462325, 7975.47720918669, 59.7188902631645, 131.90729664986, 258.589429246383
8548, 1779.34730496989, 855.068682915506, 7159.82706462325, 7975.47720918669, 57.1911130777981, 122.009942988072, 258.589429246383
8549, 1696.33470705339, 817.017317317182, 7159.82706462325, 7975.47720918669, 56.0683697526485, 117.570093257687, 258.589429246383
8550, 1646.8774215753, 794.338586917806, 7159.82706462325, 7975.47720918669, 55.4717286827858, 115.073359839218, 258.589429246383
8551, 1676.80559652959, 808.134958846468, 7159.82706462325, 7975.47720918669, 55.9622313930332, 116.708127970805, 258.589429246383
8552, 1805.46355171903, 867.345583314038, 7159.82706462325, 7975.47720918669, 57.8010256977224, 123.699304959225, 258.589429246383
8553, 2092.47208126321, 999.963334221594, 7159.82706462325, 7975.47720918669, 62.3790863834914, 141.158382544258, 258.589429246383
8554, 2441.67789013012, 1162.46014970732, 7159.82706462325, 7975.47720918669, 68.7832811711932, 165.826409386575, 258.589429246383
8555, 2882.37081002413, 1369.57025127959, 7159.82706462325, 7975.47720918669, 78.2333087986183, 202.413162602296, 258.589429246383
8556, 3528.5263643207, 1677.42009140722, 7159.82706462325, 7975.47720918669, 95.12822682717, 267.400775394487, 258.589429246383
8557, 4185.35433808634, 1996.0564512519, 7159.82706462325, 7975.47720918669, 115.90750430553, 347.30695559391, 258.589429246383
8558, 4818.54084697312, 2308.54053366487, 7159.82706462325, 7975.47720918669, 139.522877088075, 437.77837794919, 258.589429246383
8559, 5163.0628226224, 2480.61949482664, 7159.82706462325, 7975.47720918669, 153.864934756618, 492.584100238474, 258.589429246383
8560, 5323.85313831847, 2561.73512600862, 7159.82706462325, 7975.47720918669, 160.917434528602, 519.526672580306, 258.589429246383
8561, 5589.88320367543, 2696.47854029993, 7159.82706462325, 7975.47720918669, 173.088497653507, 566.020092529694, 258.589429246383
8562, 5764.5377669285, 2785.55254403164, 7159.82706462325, 7975.47720918669, 181.543060484661, 598.025461010685, 258.589429246383
8563, 5871.58732636061, 2840.43754188801, 7159.82706462325, 7975.47720918669, 186.751519869117, 617.987651263683, 258.589429246383
8564, 5694.8080116037, 2750.18806974537, 7159.82706462325, 7975.47720918669, 178.138072018801, 585.169820444526, 258.589429246383
8565, 5404.6456443748, 2602.84851859088, 7159.82706462325, 7975.47720918669, 164.554364902484, 533.50198936472, 258.589429246383
8566, 5050.18809434212, 2424.42031691223, 7159.82706462325, 7975.47720918669, 149.025887033007, 474.294084470962, 258.589429246383
8567, 4543.52322902139, 2172.14328968823, 7159.82706462325, 7975.47720918669, 128.743862381748, 396.873983094287, 258.589429246383
8568, 3897.47137252927, 1855.81500614672, 7159.82706462325, 7975.47720918669, 106.087566934199, 310.383641401539, 258.589429246383
8569, 3111.92855462103, 1478.38988489373, 7159.82706462325, 7975.47720918669, 83.5158347434852, 223.723868351286, 258.589429246383
8570, 2531.97364757342, 1204.64850322942, 7159.82706462325, 7975.47720918669, 70.189487766212, 172.458098843429, 258.589429246383
8571, 2168.14078634681, 1034.6233064678, 7159.82706462325, 7975.47720918669, 63.3011316927032, 145.811504998633, 258.589429246383
8572, 1908.92533738759, 914.671450403951, 7159.82706462325, 7975.47720918669, 59.0833094240025, 129.40890807611, 258.589429246383
8573, 1759.15936679338, 845.788019934749, 7159.82706462325, 7975.47720918669, 56.9108786614203, 120.913983117354, 258.589429246383
8574, 1801.91692469941, 865.664902669538, 7159.82706462325, 7975.47720918669, 57.5467718687715, 123.303707006678, 258.589429246383
8575, 1880.17633981947, 901.734733283734, 7159.82706462325, 7975.47720918669, 58.7090284103775, 127.783991720164, 258.589429246383
8576, 2089.39050737618, 998.542259225604, 7159.82706462325, 7975.47720918669, 62.0510087104706, 140.689210366753, 258.589429246383
8577, 2088.36733576197, 997.832305345106, 7159.82706462325, 7975.47720918669, 62.1282179780468, 140.709040756735, 258.589429246383
8578, 2313.50410632408, 1102.60011565593, 7159.82706462325, 7975.47720918669, 66.1762422743574, 156.185257374905, 258.589429246383
8579, 2708.46314618565, 1287.58762270336, 7159.82706462325, 7975.47720918669, 74.1616400994062, 187.094251327857, 258.589429246383
8580, 3302.97711407324, 1569.40310188685, 7159.82706462325, 7975.47720918669, 88.6641547625751, 243.048686346909, 258.589429246383
8581, 3802.42840674313, 1809.5324500968, 7159.82706462325, 7975.47720918669, 103.213733766882, 298.920764255053, 258.589429246383
8582, 4119.5271517263, 1963.73645658997, 7159.82706462325, 7975.47720918669, 113.579228687125, 338.62498993802, 258.589429246383
8583, 4594.82122273763, 2197.19672221679, 7159.82706462325, 7975.47720918669, 130.774293196473, 404.348573428168, 258.589429246383
8584, 4982.31633443724, 2389.94307192446, 7159.82706462325, 7975.47720918669, 146.245480147728, 463.436931487572, 258.589429246383
8585, 5410.25666163743, 2605.52473626524, 7159.82706462325, 7975.47720918669, 164.821965176274, 534.494607643908, 258.589429246383
8586, 5629.96140790812, 2716.80769386678, 7159.82706462325, 7975.47720918669, 175.226315437229, 573.629349772161, 258.589429246383
8587, 5313.16272150801, 2556.54752105145, 7159.82706462325, 7975.47720918669, 160.642880295592, 518.096799839092, 258.589429246383
8588, 4505.43392539881, 2153.29868746618, 7159.82706462325, 7975.47720918669, 127.359781838536, 391.453836807064, 258.589429246383
8589, 4124.16141852708, 1966.30301486386, 7159.82706462325, 7975.47720918669, 113.665280520807, 339.224294624374, 258.589429246383
8590, 3829.90616998487, 1823.11895486187, 7159.82706462325, 7975.47720918669, 103.942062919746, 302.148214120195, 258.589429246383
8591, 3452.67746369271, 1641.19038593856, 7159.82706462325, 7975.47720918669, 92.6279367929041, 258.818412390727, 258.589429246383
8592, 2889.36703189089, 1372.72398475966, 7159.82706462325, 7975.47720918669, 78.0097574934162, 202.697049797716, 258.589429246383
8593, 2360.48878860309, 1124.14432330546, 7159.82706462325, 7975.47720918669, 66.7537964429611, 159.301252264886, 258.589429246383
8594, 1949.57539332165, 933.333872924174, 7159.82706462325, 7975.47720918669, 59.6750783337723, 131.795035882524, 258.589429246383
8595, 1761.59380906546, 846.90565121335, 7159.82706462325, 7975.47720918669, 56.919320636653, 121.013455487282, 258.589429246383
8596, 1640.30572000224, 791.28968612174, 7159.82706462325, 7975.47720918669, 55.2841938857792, 114.637406579073, 258.589429246383
8597, 1554.15465854161, 751.853183803386, 7159.82706462325, 7975.47720918669, 54.2489257982591, 110.440709921752, 258.589429246383
8598, 1646.35406476589, 794.296966796054, 7159.82706462325, 7975.47720918669, 55.4451451884484, 115.029501108113, 258.589429246383
8599, 1791.40397835852, 860.978282600929, 7159.82706462325, 7975.47720918669, 57.4017789700151, 122.718440127313, 258.589429246383
8600, 1958.63463777148, 938.075343334864, 7159.82706462325, 7975.47720918669, 59.8954351608746, 132.428971053372, 258.589429246383
8601, 2026.35016648625, 969.247158439587, 7159.82706462325, 7975.47720918669, 61.1056033086391, 136.741420123637, 258.589429246383
8602, 2120.56620967534, 1012.8772289442, 7159.82706462325, 7975.47720918669, 62.7682158274282, 142.906908427142, 258.589429246383
8603, 2359.72643156839, 1124.21533309283, 7159.82706462325, 7975.47720918669, 67.0697459623281, 159.567022149064, 258.589429246383
8604, 2905.7243110784, 1380.74232864333, 7159.82706462325, 7975.47720918669, 78.5461732739211, 204.295960859867, 258.589429246383
8605, 3304.7368463801, 1570.32366409388, 7159.82706462325, 7975.47720918669, 88.6560867417308, 243.154509252246, 258.589429246383
8606, 3965.37402096695, 1888.83682078924, 7159.82706462325, 7975.47720918669, 108.31415437936, 318.773471654725, 258.589429246383
8607, 4375.84652660112, 2089.36812558333, 7159.82706462325, 7975.47720918669, 122.464019991503, 372.958763529367, 258.589429246383
8608, 4796.76274298335, 2297.50421358214, 7159.82706462325, 7975.47720918669, 138.484730420884, 434.294854334896, 258.589429246383
8609, 5192.05568579649, 2495.49733611253, 7159.82706462325, 7975.47720918669, 154.991388714827, 497.297598378337, 258.589429246383
8610, 5506.82671877304, 2654.24459231549, 7159.82706462325, 7975.47720918669, 169.227060882239, 551.340002048642, 258.589429246383
8611, 5671.49435362298, 2738.10251983283, 7159.82706462325, 7975.47720918669, 176.999341497596, 580.902181237536, 258.589429246383
8612, 5605.039952976, 2704.38847362152, 7159.82706462325, 7975.47720918669, 173.879977757159, 568.939386388689, 258.589429246383
8613, 5226.64542509168, 2512.82122016963, 7159.82706462325, 7975.47720918669, 156.60948160398, 503.239390142335, 258.589429246383
8614, 4952.0491807878, 2375.27288944578, 7159.82706462325, 7975.47720918669, 144.930097074221, 458.652021658717, 258.589429246383
8615, 4417.35553206583, 2109.96179455846, 7159.82706462325, 7975.47720918669, 123.978663917681, 378.833888902668, 258.589429246383
8616, 3667.54644689233, 1744.57172164055, 7159.82706462325, 7975.47720918669, 98.8767415038716, 282.866063115591, 258.589429246383
8617, 2984.14279430605, 1417.76112966181, 7159.82706462325, 7975.47720918669, 80.2829118813555, 211.432741037681, 258.589429246383
8618, 2438.2506485303, 1160.47061648199, 7159.82706462325, 7975.47720918669, 68.2639091715651, 165.128957600238, 258.589429246383
8619, 2104.15363640123, 1004.98110154522, 7159.82706462325, 7975.47720918669, 62.1671715913138, 141.515364262695, 258.589429246383
8620, 1873.23355978641, 898.268218129197, 7159.82706462325, 7975.47720918669, 58.5078094843145, 127.276620354965, 258.589429246383
8621, 1729.8616132614, 832.351783721404, 7159.82706462325, 7975.47720918669, 56.4790299257338, 119.305246084413, 258.589429246383
8622, 1727.1050902478, 831.245944735044, 7159.82706462325, 7975.47720918669, 56.4552414071069, 119.175096808279, 258.589429246383
8623, 1886.53075301315, 904.801234970648, 7159.82706462325, 7975.47720918669, 58.7489762941538, 128.096881594759, 258.589429246383
8624, 2044.1525034511, 977.613640767786, 7159.82706462325, 7975.47720918669, 61.263779125324, 137.736974673613, 258.589429246383
8625, 2048.5894338418, 979.513328119462, 7159.82706462325, 7975.47720918669, 61.3982740179822, 138.076130569823, 258.589429246383
8626, 2240.78091220245, 1068.82392155105, 7159.82706462325, 7975.47720918669, 64.8203029128416, 151.003199916164, 258.589429246383
8627, 2625.02231529139, 1248.45272422861, 7159.82706462325, 7975.47720918669, 72.39420810904, 180.168513715005, 258.589429246383
8628, 3297.01221103368, 1566.6482413652, 7159.82706462325, 7975.47720918669, 88.5067145581834, 242.403669548208, 258.589429246383
8629, 3867.19908329374, 1840.99856518855, 7159.82706462325, 7975.47720918669, 105.21777451013, 306.669218148989, 258.589429246383
8630, 4492.46209012443, 2147.04804875582, 7159.82706462325, 7975.47720918669, 126.766366494424, 389.362767665775, 258.589429246383
8631, 5028.90250481887, 2413.64975868271, 7159.82706462325, 7975.47720918669, 148.047388441336, 470.642097608652, 258.589429246383
8632, 5454.91027378001, 2628.23420718518, 7159.82706462325, 7975.47720918669, 166.692627963838, 541.984449385898, 258.589429246383
8633, 5793.23525301858, 2800.49074135255, 7159.82706462325, 7975.47720918669, 182.704829765443, 603.033210862095, 258.589429246383
8634, 6133.38520891062, 2975.30678634712, 7159.82706462325, 7975.47720918669, 200.011977206199, 668.570899030995, 258.589429246383
8635, 6307.01537177631, 3065.11254489577, 7159.82706462325, 7975.47720918669, 209.243987146217, 703.515713895857, 258.589429246383
8636, 6126.11251366532, 2971.62927118954, 7159.82706462325, 7975.47720918669, 199.660322345422, 667.181607546776, 258.589429246383
8637, 5856.50435370174, 2832.94820806762, 7159.82706462325, 7975.47720918669, 186.022205724918, 615.217276373993, 258.589429246383
8638, 5592.65980186988, 2698.24426601415, 7159.82706462325, 7975.47720918669, 173.240552354788, 566.651182328299, 258.589429246383
8639, 5066.56772780093, 2432.4221777166, 7159.82706462325, 7975.47720918669, 149.68164800813, 476.889886858715, 258.589429246383
8640, 4388.90543959487, 2095.96326543103, 7159.82706462325, 7975.47720918669, 122.935244921385, 374.858643072307, 258.589429246383
8641, 3609.63204945098, 1716.61978140836, 7159.82706462325, 7975.47720918669, 97.1958394474034, 276.304649599587, 258.589429246383
8642, 2955.95366365544, 1404.40819425319, 7159.82706462325, 7975.47720918669, 79.596687718402, 208.804645595099, 258.589429246383
8643, 2707.69425645695, 1287.09086531624, 7159.82706462325, 7975.47720918669, 73.8742452895044, 186.783635120601, 258.589429246383
8644, 2485.01161008568, 1182.53660798218, 7159.82706462325, 7975.47720918669, 69.2146366051849, 168.749985368016, 258.589429246383
8645, 2300.65661846466, 1096.44403889289, 7159.82706462325, 7975.47720918669, 65.6646610166043, 155.008203259649, 258.589429246383
8646, 2242.77132299684, 1069.55429681602, 7159.82706462325, 7975.47720918669, 64.6486890856456, 150.960532182744, 258.589429246383
8647, 2317.42354468862, 1104.40574078073, 7159.82706462325, 7975.47720918669, 66.029056668267, 156.271025035302, 258.589429246383
8648, 2422.09385525176, 1153.27757651748, 7159.82706462325, 7975.47720918669, 68.0418406081204, 163.994918070048, 258.589429246383
8649, 2402.53374036598, 1144.02435604973, 7159.82706462325, 7975.47720918669, 67.7597374235142, 162.612374069116, 258.589429246383
8650, 2662.34815467588, 1265.89246669906, 7159.82706462325, 7975.47720918669, 73.1073456807202, 183.169725376659, 258.589429246383
8651, 3136.63229951472, 1490.14959750238, 7159.82706462325, 7975.47720918669, 84.317547395828, 226.244823164157, 258.589429246383
8652, 3693.79915324224, 1757.05246824644, 7159.82706462325, 7975.47720918669, 99.8935633238208, 286.073524214612, 258.589429246383
8653, 4300.82854055438, 2052.66936473497, 7159.82706462325, 7975.47720918669, 119.88180554639, 362.756345513042, 258.589429246383
8654, 4952.60804818259, 2375.41643238378, 7159.82706462325, 7975.47720918669, 144.940556058643, 458.617583333639, 258.589429246383
8655, 5347.8957547609, 2573.99989793604, 7159.82706462325, 7975.47720918669, 161.973574214224, 523.649843388758, 258.589429246383
8656, 5574.40741008287, 2688.63509186193, 7159.82706462325, 7975.47720918669, 172.357433527976, 563.274687418236, 258.589429246383
8657, 5854.76666805909, 2831.71030146159, 7159.82706462325, 7975.47720918669, 185.899252905781, 614.793863424558, 258.589429246383
8658, 5740.82749115247, 2773.57552756533, 7159.82706462325, 7975.47720918669, 180.53001542425, 593.866050580369, 258.589429246383
8659, 5738.48139598307, 2772.30891662507, 7159.82706462325, 7975.47720918669, 180.439287210765, 593.464789635802, 258.589429246383
8660, 5523.05225499446, 2662.73115622264, 7159.82706462325, 7975.47720918669, 170.218146870581, 554.544509522206, 258.589429246383
8661, 5280.10969108955, 2539.83588027971, 7159.82706462325, 7975.47720918669, 159.172643772589, 512.499818559506, 258.589429246383
8662, 4944.07227209004, 2371.27850251378, 7159.82706462325, 7975.47720918669, 144.705624082831, 457.535660444065, 258.589429246383
8663, 4572.11273053624, 2186.44028361048, 7159.82706462325, 7975.47720918669, 129.919065764341, 401.151930032112, 258.589429246383
8664, 3927.0717938006, 1870.15457551994, 7159.82706462325, 7975.47720918669, 107.115021367442, 314.146467127683, 258.589429246383
8665, 3258.43488634598, 1548.21296288824, 7159.82706462325, 7975.47720918669, 87.2331343432585, 238.240081947108, 258.589429246383
8666, 2703.89444405389, 1285.19787778665, 7159.82706462325, 7975.47720918669, 73.7705919314434, 186.420334047397, 258.589429246383
8667, 2389.25876956419, 1137.74311384585, 7159.82706462325, 7975.47720918669, 67.3106376199098, 161.42908715837, 258.589429246383
8668, 2147.83493195085, 1025.34555524934, 7159.82706462325, 7975.47720918669, 62.9340230845587, 144.413419607627, 258.589429246383
8669, 2029.02154403134, 970.369668962926, 7159.82706462325, 7975.47720918669, 60.9779867401694, 136.737391865313, 258.589429246383
8670, 2040.67213686689, 975.860265559791, 7159.82706462325, 7975.47720918669, 61.215674254353, 137.522875647163, 258.589429246383
8671, 2094.94404472876, 1001.0288742679, 7159.82706462325, 7975.47720918669, 62.1153731607552, 141.010244391536, 258.589429246383
8672, 2284.80711993715, 1089.30664091262, 7159.82706462325, 7975.47720918669, 65.4736131313987, 153.96148728138, 258.589429246383
8673, 2435.70454704124, 1159.62826385341, 7159.82706462325, 7975.47720918669, 68.4249895967811, 165.131527400516, 258.589429246383
8674, 2702.20543980578, 1284.63247964424, 7159.82706462325, 7975.47720918669, 73.9723084797485, 186.509154638137, 258.589429246383
8675, 3236.1802606729, 1537.55263236927, 7159.82706462325, 7975.47720918669, 86.8816392538967, 236.179011162396, 258.589429246383
8676, 3979.46428260003, 1895.63321515765, 7159.82706462325, 7975.47720918669, 108.854650544194, 320.632317307777, 258.589429246383
8677, 4508.08820249589, 2154.66450895979, 7159.82706462325, 7975.47720918669, 127.426691233149, 391.71983975859, 258.589429246383
8678, 4896.54748534508, 2347.15773844869, 7159.82706462325, 7975.47720918669, 142.632772920664, 449.820371161865, 258.589429246383
8679, 4906.96915821269, 2352.58723329291, 7159.82706462325, 7975.47720918669, 143.061022151695, 451.465089010712, 258.589429246383
8680, 5171.03602863086, 2484.67463875305, 7159.82706462325, 7975.47720918669, 154.186299047948, 493.934612150352, 258.589429246383
8681, 5221.83759836047, 2510.35239448542, 7159.82706462325, 7975.47720918669, 156.427128251523, 502.43034596814, 258.589429246383
8682, 5283.09065359523, 2541.22215873439, 7159.82706462325, 7975.47720918669, 159.101625589127, 512.695094310294, 258.589429246383
8683, 5306.41315469223, 2553.01790426582, 7159.82706462325, 7975.47720918669, 160.127617752385, 516.640228071805, 258.589429246383
8684, 5252.85624735134, 2526.06149166877, 7159.82706462325, 7975.47720918669, 157.763266121918, 507.618286877966, 258.589429246383
8685, 5122.99206778935, 2460.80618842474, 7159.82706462325, 7975.47720918669, 152.104995301245, 486.078819691271, 258.589429246383
8686, 4812.34373419974, 2305.64983450343, 7159.82706462325, 7975.47720918669, 139.169947010213, 436.816676171634, 258.589429246383
8687, 4524.1169616364, 2162.73957513436, 7159.82706462325, 7975.47720918669, 127.973150206131, 394.034505596427, 258.589429246383
8688, 4040.53466945518, 1925.58707121392, 7159.82706462325, 7975.47720918669, 110.744081444797, 328.298070767035, 258.589429246383
8689, 3394.26641053124, 1613.14337028624, 7159.82706462325, 7975.47720918669, 91.0449494770169, 252.608228616684, 258.589429246383
8690, 2843.27132818013, 1350.91069237005, 7159.82706462325, 7975.47720918669, 76.9577482762037, 198.594098665502, 258.589429246383
8691, 2541.4931272844, 1208.95954311733, 7159.82706462325, 7975.47720918669, 70.3558769650135, 173.175935945693, 258.589429246383
8692, 2276.67913931371, 1085.21969499324, 7159.82706462325, 7975.47720918669, 65.2143662356039, 153.289120455533, 258.589429246383
8693, 2131.02705912781, 1017.59804810845, 7159.82706462325, 7975.47720918669, 62.6420676927008, 143.309134323829, 258.589429246383
8694, 2085.19010317478, 996.413102586781, 7159.82706462325, 7975.47720918669, 61.9005502345231, 140.336412203212, 258.589429246383
8695, 2111.15178554972, 1008.50801796801, 7159.82706462325, 7975.47720918669, 62.3561912554385, 142.044137983031, 258.589429246383
8696, 2170.0719086636, 1035.84863888402, 7159.82706462325, 7975.47720918669, 63.441063201025, 146.030771560141, 258.589429246383
8697, 2543.35983861389, 1210.1269056032, 7159.82706462325, 7975.47720918669, 70.5835609526339, 173.486182369286, 258.589429246383
8698, 3147.58062891023, 1495.36780009071, 7159.82706462325, 7975.47720918669, 84.5690326399087, 227.300919563037, 258.589429246383
8699, 3805.10220772131, 1810.81595966332, 7159.82706462325, 7975.47720918669, 103.293345801534, 299.209498524208, 258.589429246383
8700, 4540.50387523087, 2170.68637342882, 7159.82706462325, 7975.47720918669, 128.639453993119, 396.361238505804, 258.589429246383
8701, 5033.44854850158, 2415.85616167718, 7159.82706462325, 7975.47720918669, 148.291120100378, 471.473195076719, 258.589429246383
8702, 5346.13846705338, 2572.90308234384, 7159.82706462325, 7975.47720918669, 161.865510624403, 523.304024106272, 258.589429246383
8703, 5785.14208455571, 2796.29203097558, 7159.82706462325, 7975.47720918669, 182.417560508412, 601.651438408209, 258.589429246383
8704, 5955.69005269114, 2883.5916643103, 7159.82706462325, 7975.47720918669, 190.915237356302, 633.921628847119, 258.589429246383
8705, 6133.83226079158, 2975.36874619842, 7159.82706462325, 7975.47720918669, 200.110708886297, 668.733199122489, 258.589429246383
8706, 6214.92325547134, 3017.29054824506, 7159.82706462325, 7975.47720918669, 204.597548944437, 685.217464719354, 258.589429246383
8707, 6147.6157080399, 2982.52792472167, 7159.82706462325, 7975.47720918669, 201.152304832916, 671.915458086348, 258.589429246383
8708, 4593.56709396501, 2196.81177034832, 7159.82706462325, 7975.47720918669, 130.714698693148, 404.217656175007, 258.589429246383
8709, 4524.67682666044, 2162.83778546791, 7159.82706462325, 7975.47720918669, 128.120464550527, 394.271317456721, 258.589429246383
8710, 4252.57280977207, 2029.07744282596, 7159.82706462325, 7975.47720918669, 118.182257883681, 356.35429716427, 258.589429246383
8711, 3984.00950257122, 1897.92841839451, 7159.82706462325, 7975.47720918669, 108.974874254528, 321.267220800542, 258.589429246383
8712, 3345.95178297111, 1590.01025778652, 7159.82706462325, 7975.47720918669, 89.6853939883379, 247.450942021013, 258.589429246383
8713, 3136.28102537938, 1489.98751090029, 7159.82706462325, 7975.47720918669, 84.0705750972209, 226.025049750353, 258.589429246383
8714, 2805.24979506391, 1333.0599425744, 7159.82706462325, 7975.47720918669, 76.0456348273262, 195.1788281698, 258.589429246383
8715, 2510.8207382279, 1194.6118210975, 7159.82706462325, 7975.47720918669, 69.7053548456326, 170.720775144757, 258.589429246383
8716, 2231.91224931563, 1064.38728191678, 7159.82706462325, 7975.47720918669, 64.3902961159405, 150.125696419724, 258.589429246383
8717, 2143.71298533457, 1023.55205162446, 7159.82706462325, 7975.47720918669, 62.8531957828706, 144.13834038457, 258.589429246383
8718, 2011.53418601587, 962.233541439475, 7159.82706462325, 7975.47720918669, 60.7023823905213, 135.653508028165, 258.589429246383
8719, 2019.55482439558, 966.063495771386, 7159.82706462325, 7975.47720918669, 60.8521280501103, 136.179096670443, 258.589429246383
8720, 2182.44171958284, 1041.67436041728, 7159.82706462325, 7975.47720918669, 63.6167460099286, 146.840159522594, 258.589429246383
8721, 2488.77647399692, 1184.51468501804, 7159.82706462325, 7975.47720918669, 69.4242339721772, 169.177794746605, 258.589429246383
8722, 2779.46388995684, 1320.98382525176, 7159.82706462325, 7975.47720918669, 75.6581431952151, 193.126886999565, 258.589429246383
8723, 3038.06489913507, 1443.2543732272, 7159.82706462325, 7975.47720918669, 81.7910615802996, 216.701249682676, 258.589429246383
8724, 3047.77536809363, 1447.83066019721, 7159.82706462325, 7975.47720918669, 82.0192871724671, 217.606794759251, 258.589429246383
8725, 3245.51037087711, 1541.96620362378, 7159.82706462325, 7975.47720918669, 87.0891803142167, 237.120229506987, 258.589429246383
8726, 3467.0093836391, 1647.95118584348, 7159.82706462325, 7975.47720918669, 93.1625130033225, 260.480913929446, 258.589429246383
8727, 3942.29417343286, 1877.36043929958, 7159.82706462325, 7975.47720918669, 107.659097976557, 316.037459718031, 258.589429246383
8728, 4554.23064559213, 2177.40586230808, 7159.82706462325, 7975.47720918669, 129.237672058474, 398.501304428329, 258.589429246383
8729, 4973.81996215098, 2385.64748531969, 7159.82706462325, 7975.47720918669, 145.959763130307, 462.213499362635, 258.589429246383
8730, 5225.10024357944, 2511.79695566454, 7159.82706462325, 7975.47720918669, 156.729023485278, 503.199978428651, 258.589429246383
8731, 5327.18225085279, 2563.35553860122, 7159.82706462325, 7975.47720918669, 161.273565341052, 520.471994277255, 258.589429246383
8732, 5214.39871132655, 2506.64452010886, 7159.82706462325, 7975.47720918669, 156.278520363059, 501.458399778063, 258.589429246383
8733, 5010.31071346952, 2404.31270673533, 7159.82706462325, 7975.47720918669, 147.455719652643, 468.027658299718, 258.589429246383
8734, 4683.86916832724, 2241.77546886899, 7159.82706462325, 7975.47720918669, 134.190587524401, 417.548913339857, 258.589429246383
8735, 4318.43915831455, 2061.44116637636, 7159.82706462325, 7975.47720918669, 120.51113495494, 365.291660459434, 258.589429246383
8736, 3632.73554739415, 1727.74529661428, 7159.82706462325, 7975.47720918669, 97.8933310285708, 278.950794249777, 258.589429246383
8737, 2948.63041413871, 1400.98471169638, 7159.82706462325, 7975.47720918669, 79.393186571262, 208.06506396271, 258.589429246383
8738, 2414.14528994166, 1149.2285027126, 7159.82706462325, 7975.47720918669, 67.8175537125219, 163.30791023928, 258.589429246383
8739, 2120.92246656711, 1012.81233863564, 7159.82706462325, 7975.47720918669, 62.4977785406959, 142.647620384675, 258.589429246383
8740, 1932.67514795128, 925.752976495747, 7159.82706462325, 7975.47720918669, 59.4705950614036, 130.832554277651, 258.589429246383
8741, 1857.99779025935, 891.407327901927, 7159.82706462325, 7975.47720918669, 58.3849718374665, 126.490758558427, 258.589429246383
8742, 1881.40585636296, 902.278764574212, 7159.82706462325, 7975.47720918669, 58.7732160456013, 127.888334137008, 258.589429246383
8743, 2016.7871925129, 964.894852839865, 7159.82706462325, 7975.47720918669, 60.9234790168784, 136.115148343465, 258.589429246383
8744, 2175.27719378687, 1038.29323542447, 7159.82706462325, 7975.47720918669, 63.7981669932202, 146.649177757822, 258.589429246383
8745, 2281.45431527138, 1087.47657453868, 7159.82706462325, 7975.47720918669, 66.0890373927213, 154.412492693807, 258.589429246383
8746, 2445.95159457489, 1164.18587373094, 7159.82706462325, 7975.47720918669, 69.4308686315439, 166.739207584611, 258.589429246383
8747, 2846.93243334953, 1352.68737993693, 7159.82706462325, 7975.47720918669, 77.942693636678, 199.784655958138, 258.589429246383
8748, 3137.65279553982, 1490.48150835617, 7159.82706462325, 7975.47720918669, 84.8770712859293, 226.875656447829, 258.589429246383
8749, 3579.37843878066, 1701.84342473819, 7159.82706462325, 7975.47720918669, 96.8865087310674, 273.360067589773, 258.589429246383
8750, 3832.88304165722, 1824.31145488122, 7159.82706462325, 7975.47720918669, 104.506353677013, 302.872169315117, 258.589429246383
8751, 4070.71000789509, 1939.92665894919, 7159.82706462325, 7975.47720918669, 112.223983326398, 332.529433573156, 258.589429246383
8752, 4317.51495998132, 2060.69901200586, 7159.82706462325, 7975.47720918669, 120.720667204547, 365.234923919821, 258.589429246383
8753, 4365.59723338227, 2084.45795313213, 7159.82706462325, 7975.47720918669, 122.26736837026, 371.687799363369, 258.589429246383
8754, 4644.82346025784, 2222.15115973762, 7159.82706462325, 7975.47720918669, 132.568941414708, 411.516092796143, 258.589429246383
8755, 4737.75169031623, 2268.37057360287, 7159.82706462325, 7975.47720918669, 136.178895293655, 425.353912757917, 258.589429246383
8756, 4496.49121141962, 2149.11138215415, 7159.82706462325, 7975.47720918669, 126.881342467314, 389.955021178847, 258.589429246383
8757, 4060.88904994758, 1935.50980511599, 7159.82706462325, 7975.47720918669, 111.414699373396, 330.854851428655, 258.589429246383
8758, 3832.93608829508, 1824.63362424259, 7159.82706462325, 7975.47720918669, 103.957819446429, 302.38605670639, 258.589429246383
8759, 3413.59197429756, 1622.49782769407, 7159.82706462325, 7975.47720918669, 91.4671473316188, 254.492709370398, 258.589429246383
8760, 2769.29544068421, 1316.2580710692, 7159.82706462325, 7975.47720918669, 75.245475480846, 192.031041799194, 258.589429246383
