nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-007-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839862839860;
name 1806-04-007;
to nodeS1806-04-0131806-04-007;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-013;
parent nodeS1806-04-0131806-04-007;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-049;
parent nodeS1806-04-0131806-04-007;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-005-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839860839858;
name 1806-04-005;
to nodeS1806-04-0241806-04-005;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-024;
parent nodeS1806-04-0241806-04-005;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-003-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839857839855;
name 1806-04-003;
to nodeS1806-04-0231806-04-003;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-023;
parent nodeS1806-04-0231806-04-003;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-063;
parent nodeS1806-04-0231806-04-003;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-002-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839854839851;
name 1806-04-002;
to nodeS1806-04-0201806-04-002;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-020;
parent nodeS1806-04-0201806-04-002;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-131;
parent nodeS1806-04-0201806-04-002;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839878-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839878-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839851839850;
name 839878;
to node839879839878;
length 144;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839879-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839879-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839879839878;
name 839879;
to node839880839879;
length 274;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839880-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839880-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839880-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839880-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839880-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839880-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839880839879;
name 839880;
to nodeFFRN1-F139x1839880;
length 32;
};

object fuse {
phases B;
from nodeFFRN1-F139x1839880;
name FFRN1-F139x1;
current_limit 9999.0 A;
to node839881FFRN1-F139x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839881-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839881-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839881-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839881-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839881-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839881-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839881FFRN1-F139x1;
name 839881;
to node839883839881;
length 34;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839883-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839883-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839883-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839883-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839883-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839883-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839883839881;
name 839883;
to node839886839883;
length 237;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839886-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839886-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839886-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839886-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839886-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839886-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839886839883;
name 839886;
to nodeT11953839886;
length 356;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11953-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT11953839886;
name T11953;
to nodeS1806-04-042T11953;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-042;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-061;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-183;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-196;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-218;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0118-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839886839883;
name 1806-0118;
to nodeS1806-05-1481806-0118;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-148;
parent nodeS1806-05-1481806-0118;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839891-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839891-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839880839879;
name 839891;
to node839893839891;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839893-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839893-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839893839891;
name 839893;
to node839896839893;
length 144;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839896-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839896-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839896839893;
name 839896;
to node839898839896;
length 196;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839898-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839898-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839898839896;
name 839898;
to node839900839898;
length 142;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839900-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839900-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839900839898;
name 839900;
to node839902839900;
length 98;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839902-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839902-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839902839900;
name 839902;
to node839904839902;
length 182;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839904-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839904-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839904839902;
name 839904;
to node921967839904;
length 61;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 921967-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 921967-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node921967839904;
name 921967;
to node839906921967;
length 194;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839906-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839906-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839906-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839906-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839906-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839906-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839906921967;
name 839906;
to nodeF18484x1839906;
length 99;
};

object fuse {
phases B;
from nodeF18484x1839906;
name F18484x1;
current_limit 9999.0 A;
to node839907F18484x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839907-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839907-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839907-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839907-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839907-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839907-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839907F18484x1;
name 839907;
to nodeT18538839907;
length 506;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18538-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT18538839907;
name T18538;
to nodeS1806-04-032T18538;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-032;
parent nodeS1806-04-032T18538;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-022-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839906921967;
name 1806-04-022;
to nodeS1806-04-0141806-04-022;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-014;
parent nodeS1806-04-0141806-04-022;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-066;
parent nodeS1806-04-0141806-04-022;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-037-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node921967839904;
name 1806-04-037;
to nodeS1806-04-0681806-04-037;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-068;
parent nodeS1806-04-0681806-04-037;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-228;
parent nodeS1806-04-0681806-04-037;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-021-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839904839902;
name 1806-04-021;
to nodeS1806-04-0351806-04-021;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-035;
parent nodeS1806-04-0351806-04-021;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-020-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839902839900;
name 1806-04-020;
to nodeS1806-04-0161806-04-020;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-016;
parent nodeS1806-04-0161806-04-020;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-065;
parent nodeS1806-04-0161806-04-020;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-019-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839900839898;
name 1806-04-019;
to nodeS1806-04-0121806-04-019;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-012;
parent nodeS1806-04-0121806-04-019;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-018-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839898839896;
name 1806-04-018;
to nodeS1806-04-0431806-04-018;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-043;
parent nodeS1806-04-0431806-04-018;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-017-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839896839893;
name 1806-04-017;
to nodeS1806-04-0261806-04-017;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-026;
parent nodeS1806-04-0261806-04-017;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-016-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839893839891;
name 1806-04-016;
to nodeS1806-04-0151806-04-016;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-015;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-045;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-060;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-014-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839879839878;
name 1806-04-014;
to nodeS1806-05-2121806-04-014;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-212;
parent nodeS1806-05-2121806-04-014;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839912-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839912-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839850839849;
name 839912;
to node839923839912;
length 311;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839923-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839923-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839923839912;
name 839923;
to node924886839923;
length 134;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 924886-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 924886-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node924886839923;
name 924886;
to node916846924886;
length 81;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 916846-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 916846-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node916846924886;
name 916846;
to node839935916846;
length 125;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839935-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839935-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839935916846;
name 839935;
to node839938839935;
length 326;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839938-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839938-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839938839935;
name 839938;
to node916819839938;
length 165;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 916819-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 916819-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node916819839938;
name 916819;
to node916818916819;
length 176;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 916818-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 916818-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node916818916819;
name 916818;
to node839947916818;
length 171;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839947-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839947-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839947916818;
name 839947;
to node925068839947;
length 198;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 925068-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 925068-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node925068839947;
name 925068;
to node1806-04-027925068;
length 136;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-027-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-04-027925068;
name 1806-04-027;
to nodeS1806-04-0031806-04-027;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-003;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-005;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-007;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-062;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-026-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839947916818;
name 1806-04-026;
to nodeS1806-04-0591806-04-026;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-059;
parent nodeS1806-04-0591806-04-026;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-034-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916818916819;
name 1806-04-034;
to nodeS1806-04-0111806-04-034;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-011;
parent nodeS1806-04-0111806-04-034;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-035-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916819839938;
name 1806-04-035;
to nodeS1806-04-0061806-04-035;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-006;
parent nodeS1806-04-0061806-04-035;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-021;
parent nodeS1806-04-0061806-04-035;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-025-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839938839935;
name 1806-04-025;
to nodeS1806-04-0011806-04-025;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-001;
parent nodeS1806-04-0011806-04-025;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-002;
parent nodeS1806-04-0011806-04-025;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924025-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924025-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924025-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924025-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924025-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924025-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839935916846;
name 924025;
to node924026924025;
length 35;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924026-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924026-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924026-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924026-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924026-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924026-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924026924025;
name 924026;
to nodeT10529924026;
length 22;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10529-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT10529924026;
name T10529;
to nodeS1806-04-009T10529;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-009;
parent nodeS1806-04-009T10529;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-017;
parent nodeS1806-04-009T10529;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924030-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924030-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924030-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924030-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924030-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924030-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924026924025;
name 924030;
to node924031924030;
length 300;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924031-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924031-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924031-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924031-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924031-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924031-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node924031924030;
name 924031;
to node924032924031;
length 256;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924032-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924032-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924032-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924032-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924032-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924032-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node924032924031;
name 924032;
to node924033924032;
length 244;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924033-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924033-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924033-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924033-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924033-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924033-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924033924032;
name 924033;
to node924034924033;
length 222;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924034-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924034-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924034-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924034-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924034-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924034-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924034924033;
name 924034;
to node924035924034;
length 1000;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924035-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924035-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924035-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924035-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924035-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924035-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924035924034;
name 924035;
to node924039924035;
length 960;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924039-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924039-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924039-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924039-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924039-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924039-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924039924035;
name 924039;
to node924040924039;
length 1050;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924040-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924040-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924040-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924040-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924040-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924040-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924040924039;
name 924040;
to nodeT10525924040;
length 80;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10525-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT10525924040;
name T10525;
to nodeS1906-33-008T10525;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-008;
parent nodeS1906-33-008T10525;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924044-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924044-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924044-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924044-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924044-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924044-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node924040924039;
name 924044;
to node924046924044;
length 295;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924046-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924046-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924046-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924046-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924046-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924046-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node924046924044;
name 924046;
to nodeT10527924046;
length 513;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10527-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT10527924046;
name T10527;
to nodeS1906-33-004T10527;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-004;
parent nodeS1906-33-004T10527;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-005;
parent nodeS1906-33-004T10527;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10526-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924046924044;
name T10526;
to nodeS1906-33-007T10526;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-007;
parent nodeS1906-33-007T10526;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-012;
parent nodeS1906-33-007T10526;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10520-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924033924032;
name T10520;
to nodeS1806-04-046T10520;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-046;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-050;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-226;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10519-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924032924031;
name T10519;
to nodeS1806-04-028T10519;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-028;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-044;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-051;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10518-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924031924030;
name T10518;
to nodeS1806-04-027T10518;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-027;
parent nodeS1806-04-027T10518;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-037;
parent nodeS1806-04-027T10518;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-036-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916846924886;
name 1806-04-036;
to nodeS1806-04-0181806-04-036;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-018;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-039;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-040;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-041;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-049-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924886839923;
name 1806-04-049;
to nodeS1806-04-0381806-04-049;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-038;
parent nodeS1806-04-0381806-04-049;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-04-023-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839923839912;
name 1806-04-023;
to nodeS1806-04-0191806-04-023;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-019;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-064;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-081;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-084;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-016-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839849916845;
name 1806-05-016;
to nodeS1806-05-0631806-05-016;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-063;
parent nodeS1806-05-0631806-05-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-222;
parent nodeS1806-05-0631806-05-016;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-217-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916845839838;
name 1806-05-217;
to nodeS1806-05-0601806-05-217;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-060;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-068;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-074;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-075;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-098;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-103;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839963-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839963-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839838916842;
name 839963;
to node924789839963;
length 143;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 924789-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 924789-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node924789839963;
name 924789;
to node839964924789;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839964-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839964-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839964924789;
name 839964;
to node839965839964;
length 68;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839965-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839965-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839965839964;
name 839965;
to node959562839965;
length 156;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 959562-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 959562-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node959562839965;
name 959562;
to node839967959562;
length 81;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839967-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839967-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839967959562;
name 839967;
to node839968839967;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 839968-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 839968-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839968839967;
name 839968;
to node839969839968;
length 15;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839969-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839969-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839969-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839969-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839969-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839969-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839969839968;
name 839969;
to nodeF29604x1839969;
length 29;
};

object fuse {
phases B;
from nodeF29604x1839969;
name F29604x1;
current_limit 9999.0 A;
to node839970F29604x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839970-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839970-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839970-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839970-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839970-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839970-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839970F29604x1;
name 839970;
to node839972839970;
length 210;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839972-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839972-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839972-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839972-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839972-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839972-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839972839970;
name 839972;
to node839973839972;
length 170;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839973-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839973-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839973-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839973-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839973-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839973-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839973839972;
name 839973;
to node839974839973;
length 118;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839974-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839974-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839974-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839974-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839974-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839974-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839974839973;
name 839974;
to node839980839974;
length 539;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839980-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839980-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839980-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839980-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839980-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839980-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839980839974;
name 839980;
to node916567839980;
length 420;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 916567-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916567-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916567-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 916567-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916567-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916567-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node916567839980;
name 916567;
to nodeT4145916567;
length 102;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4145-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT4145916567;
name T4145;
to nodeS1806-05-223T4145;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-223;
parent nodeS1806-05-223T4145;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4144-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916567839980;
name T4144;
to nodeS1806-05-186T4144;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-186;
parent nodeS1806-05-186T4144;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-202;
parent nodeS1806-05-186T4144;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T25119-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839980839974;
name T25119;
to nodeS1806-05-165T25119;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-165;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-173;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-181;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-193;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839987-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839987-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839987-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839987-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839987-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839987-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839974839973;
name 839987;
to node839992839987;
length 75;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839992-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839992-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839992-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839992-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839992-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839992-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839992839987;
name 839992;
to node839993839992;
length 394;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839993-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839993-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839993-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839993-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839993-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839993-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839993839992;
name 839993;
to node982100839993;
length 199;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 982100-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 982100-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 982100-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 982100-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 982100-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 982100-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node982100839993;
name 982100;
to node28352x1-Ax1982100;
length 10;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28352-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node982100839993;
name T28352;
to nodeS1806-05-189T28352;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-189;
parent nodeS1806-05-189T28352;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 839995-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839995-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839995-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 839995-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839995-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 839995-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839993839992;
name 839995;
to nodeT12084839995;
length 102;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T12084-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT12084839995;
name T12084;
to nodeS1806-05-190T12084;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-190;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-197;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-209;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 925710-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 925710-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 925710-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 925710-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 925710-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 925710-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839993839992;
name 925710;
to nodeT11899925710;
length 240;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11899-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT11899925710;
name T11899;
to nodeS1806-05-228T11899;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-228;
parent nodeS1806-05-228T11899;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0218-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839992839987;
name 1806-0218;
to nodeS1806-05-1711806-0218;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-171;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-184;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-192;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840000-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840000-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840000-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840000-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840000-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840000-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839973839972;
name 840000;
to node1806-0236840000;
length 95;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0236-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-0236840000;
name 1806-0236;
to nodeS1806-05-1771806-0236;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-177;
parent nodeS1806-05-1771806-0236;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-187;
parent nodeS1806-05-1771806-0236;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840003-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840003-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840003-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840003-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840003-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840003-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node839973839972;
name 840003;
to node1806-0240840003;
length 186;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0240-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-0240840003;
name 1806-0240;
to nodeS1806-05-1821806-0240;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-182;
parent nodeS1806-05-1821806-0240;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0193-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839972839970;
name 1806-0193;
to nodeS1806-05-2141806-0193;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-214;
parent nodeS1806-05-2141806-0193;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-217;
parent nodeS1806-05-2141806-0193;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840007-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840007-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node839969839968;
name 840007;
to node909088840007;
length 41;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 909088-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 909088-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node909088840007;
name 909088;
to node840009909088;
length 152;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840009-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840009-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node840009909088;
name 840009;
to node897785840009;
length 264;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 897785-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897785-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897785-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 897785-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897785-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897785-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node897785840009;
name 897785;
to nodeFFRN1-F106x1897785;
length 20;
};

object fuse {
phases B;
from nodeFFRN1-F106x1897785;
name FFRN1-F106x1;
current_limit 9999.0 A;
to node897787FFRN1-F106x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 897787-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897787-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897787-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 897787-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897787-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 897787-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node897787FFRN1-F106x1;
name 897787;
to nodeT28830897787;
length 249;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28830-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT28830897787;
name T28830;
to nodeS1806-05-216T28830;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-216;
parent nodeS1806-05-216T28830;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-237;
parent nodeS1806-05-216T28830;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-031-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node897785840009;
name 1806-05-031;
to nodeS1806-05-1341806-05-031;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-134;
parent nodeS1806-05-1341806-05-031;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-166;
parent nodeS1806-05-1341806-05-031;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-030-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node840009909088;
name 1806-05-030;
to nodeS1806-05-1401806-05-030;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-140;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-170;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-175;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-179;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-132-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node909088840007;
name 1806-05-132;
to nodeS1806-05-2211806-05-132;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-221;
parent nodeS1806-05-2211806-05-132;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-294-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node959562839965;
name 1806-05-294;
to nodeS1806-05-1331806-05-294;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-133;
parent nodeS1806-05-1331806-05-294;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-018-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839965839964;
name 1806-05-018;
to nodeS1806-05-2071806-05-018;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-207;
parent nodeS1806-05-2071806-05-018;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-248-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node924789839963;
name 1806-05-248;
to nodeS1806-05-2271806-05-248;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-227;
parent nodeS1806-05-2271806-05-248;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-015-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839838916842;
name 1806-05-015;
to nodeS1806-05-0591806-05-015;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-059;
parent nodeS1806-05-0591806-05-015;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-071;
parent nodeS1806-05-0591806-05-015;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-216-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node916842839837;
name 1806-05-216;
to nodeS1806-05-1261806-05-216;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-126;
parent nodeS1806-05-1261806-05-216;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-230;
parent nodeS1806-05-1261806-05-216;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 935555-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935555-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935555-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 935555-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935555-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935555-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839837839832;
name 935555;
to nodeF4389x1935555;
length 10;
};

object fuse {
phases B;
from nodeF4389x1935555;
name F4389x1;
current_limit 9999.0 A;
to node935556F4389x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 935556-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935556-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935556-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 935556-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935556-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 935556-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node935556F4389x1;
name 935556;
to nodeT4390935556;
length 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4390-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT4390935556;
name T4390;
to nodeS1806-05-054T4390;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-054;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-106;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-211;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-014-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839837839832;
name 1806-05-014;
to nodeS1806-05-0671806-05-014;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-067;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-085;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-124;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-013-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839832839828;
name 1806-05-013;
to nodeS1806-05-0551806-05-013;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-055;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-113;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-160;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-208;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-234;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-012-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839828839818;
name 1806-05-012;
to nodeS1806-05-0451806-05-012;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-045;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-049;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-066;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-069;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-076;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node839818922079;
name 1806-05-011;
to nodeS1806-05-1141806-05-011;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-114;
parent nodeS1806-05-1141806-05-011;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-240-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node922079839816;
name 1806-05-240;
to nodeS1806-05-0641806-05-240;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-064;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-070;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-107;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-116;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 974511-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974511-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974511-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 974511-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974511-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974511-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839816974508;
name 974511;
to nodeF28794x1974511;
length 114;
};

object fuse {
phases B;
from nodeF28794x1974511;
name F28794x1;
current_limit 9999.0 A;
to node974510F28794x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 974510-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974510-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974510-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 974510-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974510-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 974510-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node974510F28794x1;
name 974510;
to node983061974510;
length 114;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 983061-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 983061-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 983061-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 983061-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 983061-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 983061-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node983061974510;
name 983061;
to nodeT28795983061;
length 40;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28795-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT28795983061;
name T28795;
to nodeS1806-05-065T28795;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-065;
parent nodeS1806-05-065T28795;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 922077-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922077-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922077-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 922077-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922077-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922077-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node839814985379;
name 922077;
to nodeF5429x1922077;
length 12;
};

object fuse {
phases B;
from nodeF5429x1922077;
name F5429x1;
current_limit 9999.0 A;
to node922078F5429x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 922078-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922078-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922078-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 922078-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922078-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922078-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node922078F5429x1;
name 922078;
to nodeT5430922078;
length 20;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T5430-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT5430922078;
name T5430;
to nodeS1806-05-097T5430;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-097;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-102;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-108;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-157;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-229;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985294-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985294-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node839805985293;
name 985294;
to node985185985294;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985185-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985185-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985185985294;
name 985185;
to node985295985185;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985295-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985295-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985295985185;
name 985295;
to node841138985295;
length 110;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841138-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841138-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node841138985295;
name 841138;
to nodeF28133x1841138;
length 10;
};

object fuse {
phases BN;
from nodeF28133x1841138;
name F28133x1;
current_limit 9999.0 A;
to node841139F28133x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841139-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841139-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node841139F28133x1;
name 841139;
to node1806-05-064841139;
length 265;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-064-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-05-064841139;
name 1806-05-064;
to nodeS1806-05-0271806-05-064;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-027;
parent nodeS1806-05-0271806-05-064;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985296-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985296-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node841138985295;
name 985296;
to node985186985296;
length 320;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985186-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985186-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985186985296;
name 985186;
to node985187985186;
length 160;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985187-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985187-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985187985186;
name 985187;
to node985188985187;
length 260;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985188-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985188-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985188985187;
name 985188;
to node840024985188;
length 213;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840024-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840024-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node840024985188;
name 840024;
to node902242840024;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 902242-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
name 902242-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node902242840024;
name 902242;
to node902243902242;
length 148;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 949216-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
name 949216-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node902242840024;
name 949216;
to nodeR2919x1949216;
length 10;
};

object fuse {
phases BN;
from nodeR2919x1949216;
name R2919x1;
current_limit 9999.0 A;
to node949217R2919x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 949217-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
name 949217-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 3.86;
geometric_mean_radius 0.00373;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node949217R2919x1;
name 949217;
to node985054949217;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985054-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985054-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985054949217;
name 985054;
to node985055985054;
length 115;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985055-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985055-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985055985054;
name 985055;
to node985056985055;
length 50;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985056-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985056-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985056985055;
name 985056;
to node985057985056;
length 170;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985057-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985057-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985057985056;
name 985057;
to node985058985057;
length 140;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985058-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985058-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985058985057;
name 985058;
to node1806-05-353985058;
length 170;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-353-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-05-353985058;
name 1806-05-353;
to nodeS1806-05-0281806-05-353;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-028;
parent nodeS1806-05-0281806-05-353;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-029;
parent nodeS1806-05-0281806-05-353;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-351-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node985058985057;
name 1806-05-351;
to nodeS1806-05-0901806-05-351;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-090;
parent nodeS1806-05-0901806-05-351;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-091;
parent nodeS1806-05-0901806-05-351;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-349-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node985057985056;
name 1806-05-349;
to nodeS1806-05-0871806-05-349;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-087;
parent nodeS1806-05-0871806-05-349;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-348-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node985056985055;
name 1806-05-348;
to nodeS1806-05-1551806-05-348;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-155;
parent nodeS1806-05-1551806-05-348;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985059-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985059-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985054949217;
name 985059;
to node985060985059;
length 106;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985060-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985060-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985060985059;
name 985060;
to node985061985060;
length 52;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985061-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 985061-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node985061985060;
name 985061;
to node1806-05-356985061;
length 132;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-356-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1806-05-356985061;
name 1806-05-356;
to nodeS1806-05-0301806-05-356;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-030;
parent nodeS1806-05-0301806-05-356;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-355-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node985061985060;
name 1806-05-355;
to nodeS1806-05-2321806-05-355;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-232;
parent nodeS1806-05-2321806-05-355;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985307-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985307-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node840024985188;
name 985307;
to node985308985307;
length 218;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985308-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985308-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985308985307;
name 985308;
to node985297985308;
length 145;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985297-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985297-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985297985308;
name 985297;
to node985298985297;
length 145;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985298-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985298-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985298-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985298-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985298-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985298-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node985298985297;
name 985298;
to nodeF11840x1985298;
length 10;
};

object fuse {
phases A;
from nodeF11840x1985298;
name F11840x1;
current_limit 9999.0 A;
to node985299F11840x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985299-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985299-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985299-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985299-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985299-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985299-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node985299F11840x1;
name 985299;
to node841110985299;
length 30;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841110-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841110-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841110-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841110-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841110-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841110-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841110985299;
name 841110;
to node841111841110;
length 45;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841111-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841111-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841111-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841111-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841111-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841111-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841111841110;
name 841111;
to node841114841111;
length 148;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841114-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841114-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841114-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841114-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841114-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841114-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841114841111;
name 841114;
to node841115841114;
length 111;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841115-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841115-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841115-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841115-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841115-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841115-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841115841114;
name 841115;
to node841122841115;
length 212;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841122-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841122-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841122841115;
name 841122;
to node914551841122;
length 226;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 914551-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 914551-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node914551841122;
name 914551;
to node841125914551;
length 121;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841125-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841125-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841125914551;
name 841125;
to node841127841125;
length 231;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841127-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841127-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841127841125;
name 841127;
to node841128841127;
length 263;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841128-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841128-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841128841127;
name 841128;
to node841130841128;
length 30;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841130-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841130-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases A;
from node841130841128;
name 841130;
to node976677841130;
length 169;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 976677-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976677-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976677-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 976677-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976677-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976677-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node976677841130;
name 976677;
to node976678976677;
length 52;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 976678-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976678-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976678-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 976678-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976678-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 976678-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node976678976677;
name 976678;
to nodeT28875976678;
length 168;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28875-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT28875976678;
name T28875;
to nodeS1806-05-238T28875;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-238;
parent nodeS1806-05-238T28875;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T28874-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node976678976677;
name T28874;
to nodeS1806-05-078T28874;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-078;
parent nodeS1806-05-078T28874;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-168;
parent nodeS1806-05-078T28874;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-058-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841130841128;
name 1806-05-058;
to nodeS1806-05-1361806-05-058;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-136;
parent nodeS1806-05-1361806-05-058;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-174;
parent nodeS1806-05-1361806-05-058;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-057-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841127841125;
name 1806-05-057;
to nodeS1806-05-0471806-05-057;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-047;
parent nodeS1806-05-0471806-05-057;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-056-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841125914551;
name 1806-05-056;
to nodeS1806-05-0561806-05-056;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-056;
parent nodeS1806-05-0561806-05-056;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-154;
parent nodeS1806-05-0561806-05-056;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-134-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node914551841122;
name 1806-05-134;
to nodeS1806-05-0351806-05-134;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-035;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-036;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-042;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-044;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-05-055-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841122841115;
name 1806-05-055;
to nodeS1806-05-0341806-05-055;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-034;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-077;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-210;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0261-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841115841114;
name 1806-0261;
to nodeS1806-05-1911806-0261;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-191;
parent nodeS1806-05-1911806-0261;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0250-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841114841111;
name 1806-0250;
to nodeS1806-05-1721806-0250;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-172;
parent nodeS1806-05-1721806-0250;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 922155-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922155-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922155-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 922155-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922155-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 922155-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841110985299;
name 922155;
to nodeT11842922155;
length 200;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11842-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT11842922155;
name T11842;
to nodeS1806-05-224T11842;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-224;
parent nodeS1806-05-224T11842;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985300-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985300-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985298985297;
name 985300;
to node985303985300;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985303-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985303-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985303985300;
name 985303;
to node841104985303;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841104-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841104-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841104985303;
name 841104;
to nodeF9920x1841104;
length 20;
};

object fuse {
phases AN;
from nodeF9920x1841104;
name F9920x1;
current_limit 9999.0 A;
to node841105F9920x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841105-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841105-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841105F9920x1;
name 841105;
to node920566841105;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 920566-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 920566-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases A;
from node920566841105;
name 920566;
to node841106920566;
length 210;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841106-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841106-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841106-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841106-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841106-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841106-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841106920566;
name 841106;
to node1806-0295841106;
length 529;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0295-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1806-0295841106;
name 1806-0295;
to nodeS1806-05-1221806-0295;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-122;
parent nodeS1806-05-1221806-0295;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 957357-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 957357-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 957357-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 957357-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 957357-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 957357-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841106920566;
name 957357;
to nodeT18137957357;
length 50;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18137-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT18137957357;
name T18137;
to nodeS1806-05-115T18137;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-115;
parent nodeS1806-05-115T18137;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-213;
parent nodeS1806-05-115T18137;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 920567-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 920567-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 920567-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 920567-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 920567-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 920567-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node920566841105;
name 920567;
to nodeT9921920567;
length 60;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T9921-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT9921920567;
name T9921;
to nodeS1806-05-188T9921;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-188;
parent nodeS1806-05-188T9921;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985304-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985304-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node841104985303;
name 985304;
to node985301985304;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985301-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985301-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985301985304;
name 985301;
to node985302985301;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985302-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985302-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985302985301;
name 985302;
to node985189985302;
length 249;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985189-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985189-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985189985302;
name 985189;
to node985190985189;
length 249;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985190-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985190-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985190985189;
name 985190;
to node985191985190;
length 249;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985191-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985191-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985191985190;
name 985191;
to node985192985191;
length 249;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985192-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985192-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985192985191;
name 985192;
to node985309985192;
length 249;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985309-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985309-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985309985192;
name 985309;
to nodeCAP25985309;
length 249;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.10 MVAr;
control_level INDIVIDUAL;
name CAP25;
parent nodeCAP25985309;
capacitor_C 0.10 MVAr;
capacitor_B 0.10 MVAr;
phases_connected ABCN;
time_delay 300.0;
nominal_voltage 2401.7771;
voltage_set_low 2340.0;
switchC CLOSED;
switchB CLOSED;
switchA CLOSED;
pt_phase ABCN;
dwell_time 0.0;
voltage_set_high 2350.0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985310-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985310-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from nodeCAP25985309;
name 985310;
to node985193985310;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985193-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985193-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985193985310;
name 985193;
to node985194985193;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985194-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985194-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985194985193;
name 985194;
to node985313985194;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985313-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985313-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985313985194;
name 985313;
to node985314985313;
length 210;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985314-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985314-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985314985313;
name 985314;
to node985195985314;
length 266;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985195-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985195-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985195985314;
name 985195;
to node985196985195;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985196-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985196-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985196985195;
name 985196;
to node985197985196;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985197-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985197-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985197985196;
name 985197;
to node985317985197;
length 153;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985317-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985317-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985317985197;
name 985317;
to node985318985317;
length 153;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985318-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985318-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985318-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985318-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985318-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985318-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node985318985317;
name 985318;
to nodeF28134x1985318;
length 10;
};

object fuse {
phases A;
from nodeF28134x1985318;
name F28134x1;
current_limit 9999.0 A;
to node985320F28134x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985320-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985320-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985320-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985320-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985320-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985320-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node985320F28134x1;
name 985320;
to node840074985320;
length 10;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840074-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840074-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840074-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840074-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840074-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840074-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840074985320;
name 840074;
to node1906-0296840074;
length 662;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0296-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1906-0296840074;
name 1906-0296;
to nodeS1906-32-0281906-0296;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-028;
parent nodeS1906-32-0281906-0296;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840078-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840078-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840078-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840078-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840078-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840078-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840074985320;
name 840078;
to node1906-0255840078;
length 344;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-0255-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1906-0255840078;
name 1906-0255;
to nodeS1906-32-0071906-0255;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-007;
parent nodeS1906-32-0071906-0255;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-034;
parent nodeS1906-32-0071906-0255;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985319-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985319-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985319-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985319-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985319-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985319-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840074985320;
name 985319;
to nodeT25147985319;
length 10;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T25147-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT25147985319;
name T25147;
to nodeS1906-32-015T25147;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-015;
parent nodeS1906-32-015T25147;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-031;
parent nodeS1906-32-015T25147;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985321-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985321-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985318985317;
name 985321;
to node985322985321;
length 336;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985322-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985322-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985322985321;
name 985322;
to node985198985322;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985198-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985198-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985198985322;
name 985198;
to node985199985198;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985199-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985199-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985199985198;
name 985199;
to node985202985199;
length 200;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985202-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985202-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985202985199;
name 985202;
to node985203985202;
length 153;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985203-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985203-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985203985202;
name 985203;
to node840088985203;
length 153;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840088-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840088-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node840088985203;
name 840088;
to nodeF28149x1840088;
length 10;
};

object fuse {
phases CN;
from nodeF28149x1840088;
name F28149x1;
current_limit 9999.0 A;
to node985339F28149x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985339-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 985339-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node985339F28149x1;
name 985339;
to node981755985339;
length 1124;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 981755-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 981755-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node981755985339;
name 981755;
to node840089981755;
length 1124;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840089-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840089-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node840089981755;
name 840089;
to node840091840089;
length 1235;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840091-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840091-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
};
phases CN;
from node840091840089;
name 840091;
to node840093840091;
length 471;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840093-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840093-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840093-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840093-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840093-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840093-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from node840093840091;
name 840093;
to node1906-33-005840093;
length 699;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-33-005-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node1906-33-005840093;
name 1906-33-005;
to nodeS1906-33-0111906-33-005;
};

object triplex_node {
phases CS;
power_12 266.451;
name S1906-33-011;
parent nodeS1906-33-0111906-33-005;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-33-004-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node840093840091;
name 1906-33-004;
to nodeS1906-33-0011906-33-004;
};

object triplex_node {
phases CS;
power_12 151.702;
name S1906-33-001;
parent nodeS1906-33-0011906-33-004;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-33-003-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node840091840089;
name 1906-33-003;
to nodeS1906-33-0091906-33-003;
};

object triplex_node {
phases CS;
power_12 505.673;
name S1906-33-009;
parent nodeS1906-33-0091906-33-003;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985204-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985204-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node840088985203;
name 985204;
to node985205985204;
length 153;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985205-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985205-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985205985204;
name 985205;
to node985206985205;
length 153;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985206-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985206-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985206985205;
name 985206;
to node985207985206;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985207-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985207-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985207985206;
name 985207;
to node985210985207;
length 168;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985210-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985210-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985210985207;
name 985210;
to node985211985210;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985211-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985211-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985211985210;
name 985211;
to node985212985211;
length 150;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985212-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985212-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985212985211;
name 985212;
to node985213985212;
length 258;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985213-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985213-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985213985212;
name 985213;
to node985214985213;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985214-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985214-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985214985213;
name 985214;
to node985215985214;
length 225;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985215-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985215-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985215985214;
name 985215;
to node985216985215;
length 218;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985216-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985216-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985216985215;
name 985216;
to node985217985216;
length 316;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985217-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985217-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985217985216;
name 985217;
to node985218985217;
length 338;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985218-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985218-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985218985217;
name 985218;
to node840456985218;
length 144;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840456-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840456-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node840456985218;
name 840456;
to nodeF28140x1840456;
length 10;
};

object fuse {
phases BN;
from nodeF28140x1840456;
name F28140x1;
current_limit 9999.0 A;
to node840457F28140x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840457-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840457-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node840457F28140x1;
name 840457;
to node840458840457;
length 97;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840458-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 840458-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node840458840457;
name 840458;
to node840460840458;
length 854;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840460-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840460-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840460-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840460-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840460-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840460-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from node840460840458;
name 840460;
to node840462840460;
length 1053;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840462-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840462-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840462-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840462-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840462-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840462-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node840462840460;
name 840462;
to node840463840462;
length 438;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840463-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840463-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840463-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840463-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840463-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840463-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node840463840462;
name 840463;
to node840465840463;
length 1097;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919533-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919533-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919533-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919533-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919533-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919533-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node840465840463;
name 919533;
to node919534919533;
length 80;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919534-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919534-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919534-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919534-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919534-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919534-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node919534919533;
name 919534;
to node919535919534;
length 338;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919535-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919535-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919535-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919535-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919535-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919535-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node919535919534;
name 919535;
to nodeT11806919535;
length 360;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11806-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT11806919535;
name T11806;
to nodeS1906-28-022T11806;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-28-022;
parent nodeS1906-28-022T11806;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-28-025;
parent nodeS1906-28-022T11806;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T11803-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node840465840463;
name T11803;
to nodeS1906-29-013T11803;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-29-013;
parent nodeS1906-29-013T11803;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-29-002-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node840460840458;
name 1906-29-002;
to nodeS1906-32-0131906-29-002;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-32-013;
parent nodeS1906-32-0131906-29-002;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985219-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985219-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node840456985218;
name 985219;
to node985220985219;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985220-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985220-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985220985219;
name 985220;
to node985221985220;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985221-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985221-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985221985220;
name 985221;
to node985222985221;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985222-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985222-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985222985221;
name 985222;
to node985223985222;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985223-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985223-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985223985222;
name 985223;
to node985225985223;
length 240;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985225-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985225-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985225985223;
name 985225;
to node985226985225;
length 278;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985226-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985226-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985226985225;
name 985226;
to node985227985226;
length 278;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985227-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985227-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985227985226;
name 985227;
to node985228985227;
length 238;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985228-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985228-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985228985227;
name 985228;
to node985229985228;
length 238;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985229-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985229-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985229985228;
name 985229;
to node985230985229;
length 190;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985230-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985230-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985230985229;
name 985230;
to node985231985230;
length 190;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985231-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985231-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985231985230;
name 985231;
to node985232985231;
length 282;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985232-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985232-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985232985231;
name 985232;
to node985233985232;
length 282;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985233-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985233-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985233985232;
name 985233;
to node985234985233;
length 280;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985234-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985234-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985234985233;
name 985234;
to node841091985234;
length 280;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841091-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841091-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node841091985234;
name 841091;
to nodeF28142x1841091;
length 42;
};

object fuse {
phases BN;
from nodeF28142x1841091;
name F28142x1;
current_limit 9999.0 A;
to node841092F28142x1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841092-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
name 841092-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node841092F28142x1;
name 841092;
to node1906-29-014841092;
length 238;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-29-014-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1906-29-014841092;
name 1906-29-014;
to nodeS1906-29-0181906-29-014;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-29-018;
parent nodeS1906-29-0181906-29-014;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985235-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985235-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node841091985234;
name 985235;
to node985236985235;
length 183;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985236-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985236-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985236985235;
name 985236;
to node985237985236;
length 183;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985237-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985237-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985237985236;
name 985237;
to node985238985237;
length 235;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985238-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985238-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985238985237;
name 985238;
to node985239985238;
length 235;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985239-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985239-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985239985238;
name 985239;
to node985240985239;
length 235;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 985240-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
conductor_B object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
name 985240-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.12;
geometric_mean_radius 0.00446;
};
conductor_C object overhead_line_conductor {
resistance 0.306;
geometric_mean_radius 0.0255;
};
};
phases ACBN;
from node985240985239;
name 985240;
to node985241985240;
length 235;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 985241-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985241-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985241-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 985241-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985241-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 985241-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node985241985240;
name 985241;
to nodeR2915x1985241;
length 40;
};

object fuse {
phases A;
from nodeR2915x1985241;
name R2915x1;
current_limit 9999.0 A;
to node840892R2915x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840892-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840892-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840892-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840892-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840892-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840892-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840892R2915x1;
name 840892;
to node840894840892;
length 166;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840894-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840894-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840894840892;
name 840894;
to node840896840894;
length 370;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840896-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840896-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840896840894;
name 840896;
to node910401840896;
length 166;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 910401-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 910401-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node910401840896;
name 910401;
to node840898910401;
length 173;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840898-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840898-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840898910401;
name 840898;
to node920206840898;
length 88;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 920206-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 920206-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node920206840898;
name 920206;
to node923295920206;
length 320;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 923295-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 923295-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node923295920206;
name 923295;
to node977713923295;
length 319;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 977713-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 977713-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node977713923295;
name 977713;
to node929890977713;
length 230;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 929890-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 929890-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node929890977713;
name 929890;
to node924981929890;
length 593;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 924981-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 924981-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node924981929890;
name 924981;
to node840899924981;
length 215;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840899-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840899-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840899924981;
name 840899;
to node1906-29-013840899;
length 731;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-29-013-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1906-29-013840899;
name 1906-29-013;
to nodeS1906-29-0101906-29-013;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-010;
parent nodeS1906-29-0101906-29-013;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840902-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840902-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840899924981;
name 840902;
to node840904840902;
length 450;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840904-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840904-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840904840902;
name 840904;
to node905567840904;
length 281;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 905567-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 905567-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node905567840904;
name 905567;
to node905568905567;
length 260;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 905568-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 905568-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node905568905567;
name 905568;
to node840906905568;
length 301;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840906-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840906-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840906905568;
name 840906;
to node905569840906;
length 303;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 905569-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 905569-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node905569840906;
name 905569;
to node905575905569;
length 280;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 905575-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 905575-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node905575905569;
name 905575;
to node905576905575;
length 312;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 905576-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 905576-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node905576905575;
name 905576;
to node840907905576;
length 301;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840907-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840907-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840907905576;
name 840907;
to node1906-30-036840907;
length 270;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-30-036-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1906-30-036840907;
name 1906-30-036;
to nodeS1906-30-0031906-30-036;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-003;
parent nodeS1906-30-0031906-30-036;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 916611-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916611-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916611-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 916611-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916611-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 916611-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840907905576;
name 916611;
to node924102916611;
length 12;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924102-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924102-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924102-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924102-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924102-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924102-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node924102916611;
name 924102;
to node924103924102;
length 1085;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 924103-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924103-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924103-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 924103-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924103-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 924103-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node924103924102;
name 924103;
to node840920924103;
length 1040;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840920-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840920-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840920924103;
name 840920;
to node840918840920;
length 95;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840918-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840918-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840918840920;
name 840918;
to node1906-19-005840918;
length 235;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1906-19-005-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1906-19-005840918;
name 1906-19-005;
to nodeS1906-19-0211906-19-005;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-19-021;
parent nodeS1906-19-0211906-19-005;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 924101-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 924101-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840920924103;
name 924101;
to node840922924101;
length 130;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840922-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840922-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840922924101;
name 840922;
to node840923840922;
length 427;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840923-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840923-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840923840922;
name 840923;
to node840924840923;
length 252;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840924-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840924-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840924840923;
name 840924;
to node840926840924;
length 322;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840926-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840926-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840926840924;
name 840926;
to node840928840926;
length 493;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840928-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840928-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840928840926;
name 840928;
to node840929840928;
length 691;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840929-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840929-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases A;
from node840929840928;
name 840929;
to node919527840929;
length 580;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919527-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919527-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919527-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919527-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919527-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919527-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node919527840929;
name 919527;
to nodeF10035x1919527;
length 16;
};

object fuse {
phases A;
from nodeF10035x1919527;
name F10035x1;
current_limit 9999.0 A;
to node919528F10035x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919528-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919528-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919528-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919528-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919528-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919528-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node919528F10035x1;
name 919528;
to node919530919528;
length 34;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 919530-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919530-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919530-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 919530-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919530-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 919530-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node919530919528;
name 919530;
to nodeT10037919530;
length 160;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10037-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT10037919530;
name T10037;
to nodeS1905-24-094T10037;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-094;
parent nodeS1905-24-094T10037;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T10036-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node919530919528;
name T10036;
to nodeS1905-24-048T10036;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-048;
parent nodeS1905-24-048T10036;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840930-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840930-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840929840928;
name 840930;
to node1905-25-022840930;
length 415;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-022-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-25-022840930;
name 1905-25-022;
to nodeS1905-25-0051905-25-022;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-005;
parent nodeS1905-25-0051905-25-022;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840932-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840932-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840929840928;
name 840932;
to node840933840932;
length 177;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840933-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840933-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840933840932;
name 840933;
to node917184840933;
length 258;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 917184-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 917184-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node917184840933;
name 917184;
to node840936917184;
length 143;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840936-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840936-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840936917184;
name 840936;
to node917181840936;
length 248;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 917181-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 917181-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node917181840936;
name 917181;
to node922375917181;
length 295;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 922375-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 922375-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node922375917181;
name 922375;
to node917176922375;
length 183;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 917176-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 917176-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node917176922375;
name 917176;
to node982514917176;
length 724;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 982514-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 982514-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node982514917176;
name 982514;
to node840945982514;
length 162;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840945-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840945-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840945982514;
name 840945;
to node840947840945;
length 224;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840947-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840947-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840947840945;
name 840947;
to node840948840947;
length 909;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840948-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840948-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840948840947;
name 840948;
to node840950840948;
length 204;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840950-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840950-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840950840948;
name 840950;
to node840951840950;
length 184;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840951-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840951-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840951840950;
name 840951;
to node840953840951;
length 282;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840953-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840953-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840953840951;
name 840953;
to node840954840953;
length 47;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840954-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840954-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840954840953;
name 840954;
to node840956840954;
length 398;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840956-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840956-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840956840954;
name 840956;
to node840958840956;
length 583;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840958-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840958-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840958840956;
name 840958;
to node840960840958;
length 218;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840960-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840960-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840960840958;
name 840960;
to node840963840960;
length 223;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840963-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840963-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840963840960;
name 840963;
to node840964840963;
length 109;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840964-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840964-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840964840963;
name 840964;
to node840967840964;
length 129;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840967-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840967-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840967840964;
name 840967;
to node840969840967;
length 216;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840969-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840969-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840969840967;
name 840969;
to node840971840969;
length 389;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840971-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840971-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840971840969;
name 840971;
to node840974840971;
length 429;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840974-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840974-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840974840971;
name 840974;
to node7832x1-A840974;
length 65;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-022-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840971840969;
name 1905-24-022;
to nodeS1905-24-0681905-24-022;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-068;
parent nodeS1905-24-0681905-24-022;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-021-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840969840967;
name 1905-24-021;
to nodeS1905-24-0191905-24-021;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-019;
parent nodeS1905-24-0191905-24-021;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-020-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840967840964;
name 1905-24-020;
to nodeS1905-24-0371905-24-020;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-037;
parent nodeS1905-24-0371905-24-020;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-061;
parent nodeS1905-24-0371905-24-020;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840975-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840975-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840975-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840975-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840975-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840975-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node840964840963;
name 840975;
to nodeFFRN1-F200x1840975;
length 53;
};

object fuse {
phases A;
from nodeFFRN1-F200x1840975;
name FFRN1-F200x1;
current_limit 9999.0 A;
to node840976FFRN1-F200x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840976-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840976-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840976-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840976-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840976-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840976-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840976FFRN1-F200x1;
name 840976;
to node1905-0191840976;
length 185;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-0191-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-0191840976;
name 1905-0191;
to nodeS1905-23-0101905-0191;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-010;
parent nodeS1905-23-0101905-0191;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-018-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840963840960;
name 1905-24-018;
to nodeS1905-24-0141905-24-018;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-014;
parent nodeS1905-24-0141905-24-018;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-058;
parent nodeS1905-24-0141905-24-018;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-017-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840960840958;
name 1905-24-017;
to nodeS1905-24-0791905-24-017;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-079;
parent nodeS1905-24-0791905-24-017;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-016-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840958840956;
name 1905-24-016;
to nodeS1905-24-0161905-24-016;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-016;
parent nodeS1905-24-0161905-24-016;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-24-015-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840956840954;
name 1905-24-015;
to nodeS1905-24-0761905-24-015;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-076;
parent nodeS1905-24-0761905-24-015;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-096;
parent nodeS1905-24-0761905-24-015;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840979-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840979-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840954840953;
name 840979;
to node840983840979;
length 392;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840983-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840983-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840983840979;
name 840983;
to node906839840983;
length 303;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 906839-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 906839-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node906839840983;
name 906839;
to node840985906839;
length 229;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840985-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840985-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840985906839;
name 840985;
to node840988840985;
length 500;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840988-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840988-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840988840985;
name 840988;
to node840989840988;
length 1412;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840989-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840989-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840989840988;
name 840989;
to node840990840989;
length 121;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840990-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840990-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840990840989;
name 840990;
to node840992840990;
length 356;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840992-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840992-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840992840990;
name 840992;
to node840994840992;
length 335;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840994-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840994-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840994840992;
name 840994;
to node840995840994;
length 373;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840995-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840995-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840995840994;
name 840995;
to node840996840995;
length 349;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840996-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840996-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840996-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840996-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840996-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840996-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node840996840995;
name 840996;
to nodeFFRN1-F047x1840996;
length 31;
};

object fuse {
phases A;
from nodeFFRN1-F047x1840996;
name FFRN1-F047x1;
current_limit 9999.0 A;
to node840997FFRN1-F047x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 840997-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840997-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840997-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 840997-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840997-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 840997-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node840997FFRN1-F047x1;
name 840997;
to node1905-0306840997;
length 495;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-0306-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-0306840997;
name 1905-0306;
to nodeS1905-26-0301905-0306;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-030;
parent nodeS1905-26-0301905-0306;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 840999-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 840999-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840996840995;
name 840999;
to node841001840999;
length 360;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841001-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841001-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841001840999;
name 841001;
to nodeNO245x1-Ax1841001;
length 320;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-032-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841001840999;
name 1905-25-032;
to nodeS1905-25-0081905-25-032;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-008;
parent nodeS1905-25-0081905-25-032;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-030-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840995840994;
name 1905-25-030;
to nodeS1905-25-0151905-25-030;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-015;
parent nodeS1905-25-0151905-25-030;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-028-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840992840990;
name 1905-25-028;
to nodeS1905-26-0431905-25-028;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-043;
parent nodeS1905-26-0431905-25-028;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841004-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841004-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840990840989;
name 841004;
to node841006841004;
length 306;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841006-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841006-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841006841004;
name 841006;
to nodeFFRN1-F053x1841006;
length 96;
};

object fuse {
phases A;
from nodeFFRN1-F053x1841006;
name FFRN1-F053x1;
current_limit 9999.0 A;
to node841007FFRN1-F053x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841007-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841007-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841007-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841007-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841007-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841007-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841007FFRN1-F053x1;
name 841007;
to nodeT18537841007;
length 634;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T18537-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT18537841007;
name T18537;
to nodeS1905-26-036T18537;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-036;
parent nodeS1905-26-036T18537;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-26-011-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841006841004;
name 1905-26-011;
to nodeS1905-26-0021905-26-011;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-002;
parent nodeS1905-26-0021905-26-011;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-006;
parent nodeS1905-26-0021905-26-011;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-026-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840989840988;
name 1905-25-026;
to nodeS1905-25-0141905-25-026;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-014;
parent nodeS1905-25-0141905-25-026;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-033;
parent nodeS1905-25-0141905-25-026;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-025-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840988840985;
name 1905-25-025;
to nodeS1905-25-0121905-25-025;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-012;
parent nodeS1905-25-0121905-25-025;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-011;
parent nodeS1905-25-0121905-25-025;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-024-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840985906839;
name 1905-25-024;
to nodeS1905-26-0281905-25-024;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-028;
parent nodeS1905-26-0281905-25-024;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-25-023-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node840983840979;
name 1905-25-023;
to nodeS1905-26-0031905-25-023;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-003;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-013;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-042;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841013-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841013-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node840954840953;
name 841013;
to node841015841013;
length 193;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841015-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841015-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841015841013;
name 841015;
to node841016841015;
length 453;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841016-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841016-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841016841015;
name 841016;
to node841017841016;
length 207;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841017-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841017-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841017841016;
name 841017;
to node926510841017;
length 164;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 926510-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 926510-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node926510841017;
name 926510;
to node841018926510;
length 526;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841018-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841018-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841018926510;
name 841018;
to node841019841018;
length 199;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841019-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841019-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841019841018;
name 841019;
to node841020841019;
length 751;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841020-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841020-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841020841019;
name 841020;
to node841021841020;
length 108;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841021-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841021-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841021841020;
name 841021;
to node1905-23-008841021;
length 405;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-23-008-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-23-008841021;
name 1905-23-008;
to nodeS1905-23-0011905-23-008;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-001;
parent nodeS1905-23-0011905-23-008;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841023-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841023-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841021841020;
name 841023;
to node841024841023;
length 963;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841024-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841024-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841024-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841024-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841024-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841024-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841024841023;
name 841024;
to nodeFFRN1-F092x1841024;
length 91;
};

object fuse {
phases A;
from nodeFFRN1-F092x1841024;
name FFRN1-F092x1;
current_limit 9999.0 A;
to node841025FFRN1-F092x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841025-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841025-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841025-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841025-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841025-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841025-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841025FFRN1-F092x1;
name 841025;
to node1905-0156841025;
length 520;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-0156-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-0156841025;
name 1905-0156;
to nodeS1905-26-0371905-0156;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-037;
parent nodeS1905-26-0371905-0156;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841027-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841027-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841024841023;
name 841027;
to node841028841027;
length 329;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841028-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841028-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841028-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841028-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841028-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841028-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841028841027;
name 841028;
to nodeFFRN1-F123x1841028;
length 66;
};

object fuse {
phases A;
from nodeFFRN1-F123x1841028;
name FFRN1-F123x1;
current_limit 9999.0 A;
to node841029FFRN1-F123x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841029-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841029-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841029-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841029-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841029-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841029-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841029FFRN1-F123x1;
name 841029;
to node1905-0357841029;
length 420;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-0357-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-0357841029;
name 1905-0357;
to nodeS1905-23-0241905-0357;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-024;
parent nodeS1905-23-0241905-0357;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841031-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841031-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841028841027;
name 841031;
to node841032841031;
length 300;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841032-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841032-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841032841031;
name 841032;
to node841034841032;
length 338;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841034-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841034-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841034841032;
name 841034;
to node841036841034;
length 212;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 841036-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 841036-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.57;
geometric_mean_radius 0.00437;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node841036841034;
name 841036;
to nodeF15472x1841036;
length 200;
};

object fuse {
phases A;
from nodeF15472x1841036;
name F15472x1;
current_limit 9999.0 A;
to node929197F15472x1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 929197-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929197-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929197-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 929197-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929197-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929197-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node929197F15472x1;
name 929197;
to node929200929197;
length 30;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 929200-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929200-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929200-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 929200-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929200-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929200-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node929200929197;
name 929200;
to nodeT15474929200;
length 15;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T15474-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT15474929200;
name T15474;
to nodeS1905-23-002T15474;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-002;
parent nodeS1905-23-002T15474;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 929202-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929202-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929202-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 929202-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929202-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929202-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node929200929197;
name 929202;
to node841038929202;
length 605;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841038-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841038-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841038-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841038-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841038-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841038-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841038929202;
name 841038;
to node841039841038;
length 1431;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841039-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841039-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841039-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841039-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841039-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841039-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841039841038;
name 841039;
to node841040841039;
length 633;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841040-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841040-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841040-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841040-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841040-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841040-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841040841039;
name 841040;
to node841041841040;
length 212;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841041-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841041-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841041-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841041-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841041-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841041-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841041841040;
name 841041;
to node841043841041;
length 646;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841043-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841043-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841043-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841043-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841043-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841043-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841043841041;
name 841043;
to nodeT25067841043;
length 403;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T25067-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT25067841043;
name T25067;
to nodeS1905-22-002T25067;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-002;
parent nodeS1905-22-002T25067;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T25069-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841041841040;
name T25069;
to nodeS1905-22-001T25069;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-001;
parent nodeS1905-22-001T25069;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-005;
parent nodeS1905-22-001T25069;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841047-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841047-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841047-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841047-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841047-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841047-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841040841039;
name 841047;
to node918162841047;
length 325;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 918162-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 918162-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 918162-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 918162-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 918162-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 918162-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node918162841047;
name 918162;
to node841050918162;
length 267;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841050-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841050-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841050-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841050-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841050-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841050-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node841050918162;
name 841050;
to node1905-0237841050;
length 516;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name 1905-0237-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node1905-0237841050;
name 1905-0237;
to nodeS1905-27-0071905-0237;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-007;
parent nodeS1905-27-0071905-0237;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4156-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node841050918162;
name T4156;
to nodeS1905-22-004T4156;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-004;
parent nodeS1905-22-004T4156;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T4157-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node918162841047;
name T4157;
to nodeS1905-27-006T4157;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-006;
parent nodeS1905-27-006T4157;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 929203-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929203-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929203-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 929203-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929203-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 929203-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node841038929202;
name 929203;
to node841053929203;
length 1540;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 841053-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841053-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 841053-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 841053-LINECONFIG;
conductor_N object underground_line_conductor {
