MILSOFT STD WM ASCII, EQUIPMENT, 001
25,5,0,0,2,0,0,0.7,0,0,25,0,0,0,0,0,0,0,0,0,0.13,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{8C08B501-708E-4933-9E13-BDF06088008D}
20.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{20F90302-32B9-40A5-B38D-E999913B0789}
06-WINTON,3,162,0,100,14.4,0,1.38587,9.88786,0,-0.0510937,-0.32269,0,1.43696,10.2106,1.28368,9.24248,-0.0510937,-0.32269,1.43696,10.2106,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92F86602-1A20-4D3E-8392-E4F4B213E6E6}
1/0 Triplex,1,12,143,0.868,0.9731,0.0118,1/0 Triplex,0.373,User Defined,{D79C8302-8B9F-45AC-9E12-755A529CCF7E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D79C8302-8B9F-45AC-9E12-755A529CCF7E}
15 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,15N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8AC68E02-7649-43EC-9A7A-27E3803BC6D3}
7.50000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0382F903-2629-4B1A-98A3-BD3D29B83B5A}
25 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,25N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92B4FE03-9AB5-4157-997A-95FEF0C9550F}
1/0 STR AL 25kV(260),2,0,214,1.109,0.01177,1.114,16,0.08,0.0969,0,2.8,0.0863,0,0,0,0.0317574,0.0307,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{520BD004-30A8-4C44-B244-BA2F85F9216A}
999-500 KVA STEP 2W,5,0,0,4.6,4.6,4.6,0,0,0,500,500,500,0,0,0,0,0,0,1,0,0,0,Step Down,,,,,,,,,,,,,,,,,,,,,,,,,,{8386E205-35BA-4468-980D-DB1385D6962B}
021-15T FUSE,10,5,15,4000,0,30,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{17250F06-453A-4D58-8205-E3120B21DAE9}
005-25-H OCR,10,3,21.25,625,0,50,0,2,2,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12753906-0090-4E48-B42D-30223CCC6F99}
002-1000CU,1,12,1380,0.0591,0.0684,0.052,002-1000CU,0,Copper,{51C96107-CA38-463B-96AB-FBEB2A2A4E4B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{51C96107-CA38-463B-96AB-FBEB2A2A4E4B}
#3/0 ACSR 6/1,1,2,300,0.56,0.723,0.006,#1/0 ACSR 6/1,0,ACSR,{1136CAA0-4C63-464B-BEA6-07D06FE7E7D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AAEBC109-3B0F-4D5D-848A-77C86DA566BA}
32-GOWAN,3,116,0,100,7.2,0,0.748858,4.45688,0,-0.0164864,-0.0807838,0,0.765344,4.53766,0.715885,4.29531,-0.0164863,-0.0807838,0.765344,4.53766,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{81D9110A-89A2-480A-A089-CA7616B70189}
07-CLEAR LAKE,3,116,0,100,7.2,0,0.780172,4.61032,0,-0.0321434,-0.157502,0,0.812315,4.76782,0.715885,4.29532,-0.0321433,-0.157502,0.812315,4.76782,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A662F0A-2858-48F5-84CE-373362ADBBC7}
477 MCM ACSR 26/7,1,2,670,0.196,0.216,0.029,#4/0 ACSR 6/1,0,ACSR,{0BA9EF58-667B-4BFC-9C0D-77912207FFC5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{44BA340A-C948-4A56-AAFA-874F846CE268}
034-15-E OCR,10,3,15,600,0,30,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F64AC90A-2548-4776-8F7A-CC70050BFDFD}
S138133100230,10,3,0,0,0,0,0,0,0,0,1,4C-111-138-105-133-100-230,VWE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{839D4D0B-8E05-4D1C-8994-5C161C647E36}
31-BRANDON,3,162,0,100,7.2,0,0.74102,4.41847,0,-0.0125675,-0.0615788,0,0.753588,4.48005,0.715885,4.29531,-0.0125675,-0.0615788,0.753588,4.48005,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7C40790B-DB09-4A5E-B100-30D6DCDBA16A}
2/0 AC,1,12,270,0.706,0.895,0.0051,1/0 AC,0.447,ACSR,{D9E01C42-F20F-4AAB-BB50-470B72E00CF2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2FAB660C-A624-4C7D-AF8D-94955AA99C7F}
150 kVA 480,5,0,2,2.6,0,0,1.6,0,0,150,0,0,0,0,0,0,0,0,0,0.35,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{5833A10C-B215-4632-A2D8-7407B6116646}
1/0AL UD,2,2,255,0.54648,0.01404,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0410833,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{44055B0D-222D-48C5-9B22-11F7A95A9C7D}
120-280-140WVE,10,3,280,8000,0,140,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0D8F630D-D885-4675-A10A-6C10FC42D101}
130-280-170WVE,10,3,280,8000,0,170,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CDF3F80D-6A88-450A-A54F-B3007AD4AB45}
CU6HD,1,12,140,2.191,2.47,0.00479,CU6HD,0.23,Copper,{AF16780E-BC63-45E7-976B-D17A50B1B1C6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AF16780E-BC63-45E7-976B-D17A50B1B1C6}
34,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D788CE0E-0041-4F75-B50A-41DE3B1B924F}
150 kVA 208,5,0,2,2.6,0,0,1.6,0,0,150,0,0,0,0,0,0,0,0,0,0.35,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{D6A53F0F-CE93-469D-9BCE-92D282792437}
121-6 AMER,1,12,140,2.165,2.468,0.00479,122-8X AME,0.248,Steel,{86880888-E676-43D6-A434-5B629C77259A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60D9D20F-3749-47FD-9BC0-F81B66B2A02D}
8 A (CWC),1,7,100,3.51,3.87,0.00394,NONE,0,CWC,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6CF43B11-BD5E-40E9-8264-064C9C90B82D}
S111138105133160330,10,4,0,0,0,0,0,0,0,0,1,S-111-138-105-133-160-330,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9FD86A11-AD28-415F-9BF9-2CB42DC71F7E}
#2 ACSR 6/1,1,2,180,1.41,1.65,0.00504,NONE,0,ACSR,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5380D311-E9EC-43A0-8DDF-365344935929}
Bayonet 353-C10,10,5,0,7100,10000,0,0,0,0,255,1,353-C10,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5621DC11-7A5C-4832-8A6B-1ABAE98BEF75}
076-50E FUSE,10,5,0,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9C1AFA11-639D-4532-A5E9-D2BF8E22958C}
300.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B9F80612-0D90-4091-BA64-6FB6A9B1D83E}
ScadaMate,10,6,0,0,0,0,0,0,0,255,1,SCADAMate Type Switch,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7406812-5DE7-4BBA-BE38-433C671D62AB}
2 F (CWC),1,7,230,0.885,0.985,0.00873,2 F (CWC),0,CWC,{2E634313-7500-4598-8511-61D43712D444},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E634313-7500-4598-8511-61D43712D444}
75.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{DB1CDD13-C5DE-4A94-9ED6-37C167E21C8F}
#4 ACSR 6/1,1,2,140,2.24,2.57,0.00437,NONE,0.2,ACSR,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02887914-B6A3-4B8C-ABD5-C67372A24C53}
101-1/0 UD,2,0,151,0.86592,0.01177,1.97472,10,0.06725,0.0826667,0,2.5,0.0735833,0,0,0,0.0317574,0.0271667,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6B78316-CEF9-4521-8C07-2126CBB3C4BF}
8 CWC,1,12,100,3.484,3.901,0.00394,8 CWC,0.199,CWC,{0C0FC416-6DB9-444D-AE44-99147D23F5E4},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C0FC416-6DB9-444D-AE44-99147D23F5E4}
04-SIDE LAKE,3,486,0,100,7.2,0,0.206897,1.5997,0,-0.00579715,-0.0284037,0,0.212694,1.6281,0.195303,1.54289,-0.00579715,-0.0284037,0.212694,1.6281,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5462F717-9FBA-48AB-8CB6-60C77F8939B5}
REG-001,6,50,50,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DD974018-2C31-442B-A664-F5ACCA4F3794}
20NFUSE,10,5,17.8279,7100,10000,35.6558,0,1,0,255,1,20N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42CD3219-AB3E-48C8-8E68-5BD29D558C33}
006- 35-H OCR,10,3,35,875,0,70,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C73DBE19-84F7-4847-9808-C9D9401A0BAB}
089-500MCM UD,2,0,396,0.23232,0.02358,0.70224,16,0.110417,0.136458,0,2.5,0.110417,0,0,0,0.0317574,0.06775,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BE39EB1A-4B75-4411-9AD5-006E5F1D7177}
993-833 KVA Step,5,0,2,0.01,0,0,0,0,0,833,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{AE688F1B-121E-49CE-B038-40F32813A16E}
007-50-H OCR,10,3,42.5,1250,0,100,0,2,2,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C3F09B1B-5EE7-4A75-976C-DD9743CE3C45}
#2AL UG,2,2,190,1.75296,0.01114,0.868032,12,0.158333,0.166667,0,1,0.15,0,0,0,0.0317574,0.02925,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D442B81B-D9AF-4C65-8A31-E9A69B092E05}
20 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,20N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26C4BA1B-7599-4FB7-8555-9FCB9BF110FA}
036-2 CU,1,12,186,0.8632,1.0358,0.00446,036-2 CU,0.292,Copper,{971DBB1B-2906-4675-B016-64C9214FA4A7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{971DBB1B-2906-4675-B016-64C9214FA4A7}
117-4A CWC,1,12,180,1.378,1.526,0.00604,118-6A CWC,0.29,CWC,{A1A75F57-2A70-4C89-B438-A4EA36D7F09F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BDD9D81B-DF40-4A3F-8746-94C9256E4C55}
080-15N FUSE,10,5,10.594,7100,10000,26.4849,0,1,0,255,1,15N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10C7041C-D3A4-4BDB-8661-C4A7FE1DB883}
018-6T FUSE,10,5,6,4000,0,12,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{16D48E1D-99D7-493D-A39E-8FC161037E91}
25 H OCR,10,3,25,625,0,50,0,2,2,1,1,25 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{79D7C01D-AA4F-4E10-B6EF-8160D2943826}
116-2F CWC,1,12,230,0.8754,1.051,0.0046,117-4A CWC,0.308,CWC,{BDD9D81B-DF40-4A3F-8746-94C9256E4C55},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E6C6C31D-A580-471E-8866-58B8D93664EF}
74,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4E84E81E-1C08-46D7-997F-C57A4C7DD3A9}
62,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E07C31F-C02E-4067-A484-03E259FA6B13}
92,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC942920-D944-4B1D-8598-5D5B6D68EF8F}
81,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9508A023-7BA0-42AE-83D7-22A560DB50D6}
8X AME,1,12,100,3.221,3.607,0.00394,8X AME,0.216,Steel,{5BC18F24-DEB9-480F-A559-8D0BCEB56D7D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5BC18F24-DEB9-480F-A559-8D0BCEB56D7D}
REG-50A,6,50,50,0.1,0.1,0.00625,0.01666,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{12871125-4C96-44A6-8291-52BBC90A6A39}
60-BENA,3,139,0,100,7.2,0,0.589654,3.72961,0,-0.0147258,-0.0721536,0,0.60438,3.80176,0.560202,3.5853,-0.0147258,-0.0721536,0.60438,3.80176,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53D12825-7A27-44FF-87E2-3E4B06293956}
4/0 QUADRUPLEX,2,2,390,0.273504,0.02101,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0544167,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A7C6125-90C3-441E-84C1-475A7946C932}
500MCM UD,2,0,396,0.23232,0.02358,0.70224,16,0.110417,0.136458,0,2.5,0.110417,0,0,0,0.0317574,0.06775,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E2189E25-8D96-4D05-937E-4741A11B8D40}
3,5,0,0,2.5,0,0,0.6,0,0,3,0,0,0,0,0,0,0,0,0,0.04,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{FF03F126-9D2D-4E78-8C50-DEB100247759}
110-200-140WVE,10,3,200,8000,0,140,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DBA92828-B5A9-481C-8145-170E8740035D}
45.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{0C293D28-1BF1-4EED-9FA7-A3645A63687B}
#4/0 CU,1,5,480,0.2639,0.2892,0.0173,#4/0 CU,0,Copper,{2A058728-673C-40AF-A39A-1C83D125F725},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2A058728-673C-40AF-A39A-1C83D125F725}
null,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{1F5F492A-1A79-4957-9D20-D17B7657C099}
500-500 KVA STEP TRA,5,0,0,4.5,4.5,4.5,0,0,0,500,500,500,0,0,0,0,0,0,1,0,0,0,Step Down,,,,,,,,,,,,,,,,,,,,,,,,,,{B3436A2A-8517-4C9A-9666-FCABD7F781E3}
64-REMER,3,324,0,100,7.2,0,0.333768,2.37358,0,-0.00642427,-0.0314796,0,0.340192,2.40506,0.320919,2.31062,-0.00642427,-0.0314797,0.340192,2.40506,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F720A22A-94A3-4F80-9B96-9833B797DD19}
1/0 SOL AL 15kV(175),2,0,218,1.088,0.0111,1.114,16,0.061,0.078,0,2.8,0.067,0,0,0,0.0317574,0.0307,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D2440E2B-AD2A-4389-9F5B-4814305795C1}
994-1000 KVA STEP UP,5,0,0,0.01,0,0,0,0,0,1000,0,0,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{5B364C2B-E543-4DD9-8EC9-ECEBDD334A2F}
3.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{5EB1EA2B-0A21-48DB-970C-E71569B28698}
037-50-E OCR,10,3,50,2000,0,100,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{87F26E2C-8CAF-487E-AB44-2CC8B68C2DB5}
500 MCM URD,2,0,396,0.23232,0.02358,0.70224,16,0.110417,0.136458,0,2.5,0.110417,0,0,0,0.0317574,0.06775,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8DCF7F2D-8E33-4FA5-B9D2-953FF645C97B}
167,5,0,0,2.2,0,0,1.5,0,0,167,0,0,0,0,0,0,0,0,0,0.497,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{905A882D-C761-4731-9A40-E64A09530E0F}
150,6,150,150,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{252D202E-A5BA-4454-95EA-DFA01F960D1D}
65E SMU SLOW,10,5,0,8600,12000,0,0,0,0,255,1,65E-SMU-Slow,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53E58D2E-2942-4A8A-9EE2-544F3D8CAD96}
167 kva,5,0,0,0,0,0,0,0,0,167,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{D95E352F-79C7-40D8-86D8-E9F7C1EA8DEE}
#6 HdCu - 1s,1,9,120,2.18,2.39,0.00526,#6 HdCu - 1s,0,HD Copper,{64CB822F-2FFB-475C-B58B-FDD96ABB8F5D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{64CB822F-2FFB-475C-B58B-FDD96ABB8F5D}
4/0 Triplex,1,12,221,0.4339,0.4862,0.01665,4/0 Triplex,0.528,User Defined,{D06D5D30-EAA2-4A75-8056-89DB29DA85C1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D06D5D30-EAA2-4A75-8056-89DB29DA85C1}
1500.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{1F047130-209B-4F21-B6CC-5D25E069D369}
103,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{57FA3231-D2DF-40D0-AD9A-9943D9FA8403}
SRC-9004-base,3,116,0,100,7.2,0,0.4803,4.43787,0,-0.0366,-0.217433,0,0.5169,4.6553,0.4071,4.003,-0.0366,-0.217433,0.5169,4.6553,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{41529D31-1B0F-44D8-8446-21AA5004212E}
75.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0B763B33-44E7-4788-9125-49562109FDEC}
112.50000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{993E6433-A9B6-4942-B4B8-FD1A8C7C2E46}
15.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{A05B0134-3335-4C81-8580-9C452243D9C1}
52-BOY RIVER,3,324,0,100,7.2,0,0.345364,2.4304,0,-0.0122224,-0.0598877,0,0.357586,2.49029,0.320919,2.31062,-0.0122224,-0.0598877,0.357586,2.49029,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FB2C3534-66A9-45AE-BF16-B7A7D3D30EEE}
1/0 ACSR,1,12,230,0.888,1.12,0.00446,2 AC,0.398,ACSR,{4B9EA599-1ADB-4CE0-BBAF-05372C487631},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B34CA034-9791-4CC1-8354-8916FBB04114}
5ts11142105132120200,10,4,0,0,0,0,0,0,0,0,1,5TS-111-142-105-132-120-200,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6D1FAA34-0DCA-4EA0-BE05-8825E8EA96B0}
500 kVA 208,5,0,2,3.7,0,0,2.7,0,0,500,0,0,0,0,0,0,0,0,0,0.738,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{A8BCC234-ACCC-4827-AF80-97E7C8709128}
70 4H OCR,10,3,70,2800,0,140,0,2,2,1,1,70-4H,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{275DA235-F56F-4859-9BF3-A6A5FA126A19}
14444.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{97A13A36-7B4A-4DBA-A8A4-A7BDEA391832}
66,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{034A6637-332E-4B7E-B111-9E800F40C23F}
11,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{04101D38-3AD4-419F-9AD7-6C0BEAFE6B5E}
12,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CCC97838-43D8-489F-AFF1-0D5BD15197F1}
17-ORR,3,243,0,100,14.4,0,0.934609,6.9232,0,-0.0766997,-0.375822,0,1.01131,7.29902,0.78121,6.17156,-0.0766996,-0.375822,1.01131,7.29902,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{55F28238-42C0-4AE8-A90F-4900C82585C7}
3/0 AC,1,12,300,0.56,0.723,0.006,1/0 AC,0.502,ACSR,{D9E01C42-F20F-4AAB-BB50-470B72E00CF2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB05CB38-7EAF-4366-BEDA-066D4D3F8E18}
15,5,0,0,2,0,0,0.6,0,0,15,0,0,0,0,0,0,0,0,0,0.087,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{87514639-E68F-4088-BEDB-31236E52974F}
37.5,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3EDC5E39-090B-45F1-B67E-17460C768B3B}
25.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{46B3293B-8D8B-415E-A0E7-205697132117}
83,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{535CD03B-F745-4620-850F-5EDA47952F4D}
375.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{383B5E3C-052B-4BB8-A3CB-11073E889570}
082-25N FUSE,10,5,18.0022,7100,10000,45.0054,0,1,0,255,1,25N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{70D2613C-B122-484A-967C-5AE8D20FA691}
50 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,50N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE5CD03C-212C-422F-8F33-E0E6FCE7592B}
750 MCM AL,2,0,468,0.1848,0.03,0.61776,22,0.123333,0.158333,0,2.4,0.13,0,0,0,0.0317574,0.0811667,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{563FE03C-653C-49A2-9D83-C73C99E793E4}
58-BLACKBERRY,3,486,0,100,7.2,0,0.206282,1.59669,0,-0.00549003,-0.026901,0,0.211772,1.62359,0.195302,1.54289,-0.00549003,-0.026901,0.211772,1.62359,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C2145A3E-D72D-430F-AA70-3EC6AED6117E}
15.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{88E3E63E-D550-4A4A-97F7-43EAC16FE579}
20.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{1A50C940-1B20-46BD-8326-32F2308EF500}
45 kVA 480,5,0,2,1.8,0,0,0.3,0,0,45,0,0,0,0,0,0,0,0,0,0.175,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{4639E140-97B7-4051-801B-8193C74EF222}
53-ARBO,3,486,0,100,7.2,0,0.216709,1.64779,0,-0.0107035,-0.0524487,0,0.227413,1.70024,0.195302,1.54289,-0.0107035,-0.0524487,0.227413,1.70024,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE29FB40-DAC5-4804-BA39-B289496208FF}
1/0 AC,1,12,230,0.888,1.12,0.00446,2 AC,0.398,ACSR,{4B9EA599-1ADB-4CE0-BBAF-05372C487631},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D9E01C42-F20F-4AAB-BB50-470B72E00CF2}
41-BERGEN LAKE,3,324,0,100,7.2,0,0.328024,2.34543,0,-0.0035522,-0.0174049,0,0.331576,2.36283,0.32092,2.31062,-0.0035522,-0.0174049,0.331576,2.36283,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6EBD7242-044E-47AB-A760-1DF1224C76B4}
500 MCM 15KV 1/,2,0,485,0.23232,0.02603,0.70224,16,0.10292,0.12517,0,2.4,0.11167,0,0,0,0.0317574,0.06775,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EAF9B042-E089-4E3D-BA94-70F6DE148A35}
1.50000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{937D3943-8DD2-454B-A3D4-E64F53B641FC}
SRC-8000-base,3,250,0,100,7.2,0,0.537743,4.96467,0,-0.0185067,-0.117963,0,0.55625,5.08263,0.50073,4.72874,-0.0185067,-0.117963,0.55625,5.08263,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BBABD744-157D-498A-B3C8-5A8732C18411}
70.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0BB2F744-5A76-45B5-A2A3-1339CDE63DC9}
100E SMU SLOW,10,5,78.3074,8600,12000,195.768,0,1,0,255,1,100E-SMU-Slow,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B10C5F45-CAF0-4398-BFB7-2AA8F34C88A1}
#4 CU,1,5,170,1.338,1.4664,0.0066,#4 CU,0,Copper,{CF0CDE45-E340-415C-9D6E-F3D908586ED0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CF0CDE45-E340-415C-9D6E-F3D908586ED0}
6sp11138105133180350,10,4,0,0,0,0,0,0,0,0,1,6sp-111-138-105-133-180-350,WE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EECBE245-0C16-4106-9EEC-EE7469DC519C}
990-100 KVA STEPDOWN,5,0,0,0.01,0,0,0,0,0,100,0,0,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{C5431846-DA9E-433F-BBD8-66E1DC468158}
43,9,0.02,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AA8E7746-0E96-4CF0-AB74-2BC463C7C475}
SRC-9011-base,3,348,0,100,7.2,0,0.5051,1.8317,0,-0.1039,-0.1874,0,0.609,2.0191,0.2973,1.4569,-0.1039,-0.1874,0.609,2.0191,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2402EE46-7940-4454-BD4C-45422419465F}
Bayonet 353-C6,10,5,8.90627,2000,2000,17.8125,0,1,0,255,1,353-C6,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AA22147-ACED-41D7-9716-9BF4E6538571}
S111138105133180350,10,4,0,0,0,0,0,0,0,0,1,S-111-138-105-133-180-350,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99A92D47-7862-4042-BB19-728E8B564F7B}
70 L OCR,10,3,70,4200,0,140,0,0,2,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E175847-06C7-451D-AB82-0743B4652AE6}
062-70-4H OCR,10,3,59.5,2800,0,140,0,1,3,1,1,70-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67F63348-3978-4EED-A8FD-A575F51E466B}
14444.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{44F8D148-8149-470B-9696-3A7ECA230843}
#4AL UG,2,2,90,2.6928,0.0015,0,0,0,0,0,0,0,0,0,0,0.0317574,0.025,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C60BD449-691D-43BC-ACAF-4B1884B15C91}
1.5,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{49EE424A-EDB3-47C8-9809-39C811A2AA0E}
53,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8459C04A-0B3E-4AC6-8F02-2D8757DC5B9E}
37.50000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B799214F-B8B9-4EF2-B626-F0D35FC66062}
35 L OCR,10,3,35,2100,0,70,0,0,2,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98D0784F-C4B8-4888-89A9-1BF2C0C45CE8}
25-4H,10,3,25,1000,1000,50,7.2,2,2,1,1,25-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{04B2E04F-64C3-4A54-AED9-9512830E6516}
084-40N FUSE,10,5,28.4733,7100,10000,71.1833,0,1,0,255,1,40N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{16D82D50-163B-47F3-91BB-771F59C4D173}
#8 CU,1,5,90,3.3824,3.7071,0.00417,#8 CU,0,Copper,{E29A5450-7E61-4D08-A8CE-E6131C415E5A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E29A5450-7E61-4D08-A8CE-E6131C415E5A}
73,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{83E3D250-E822-42C0-8CE4-3450A3AED0C0}
84,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5091FA50-C24A-4F95-B7AC-B8D31FC4218D}
006-35-H OCR,10,3,29.75,875,0,70,0,2,2,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{503C5C51-44C3-45E5-9724-C3F890046453}
225 kVA 480,5,0,2,3,0,0,2.1,0,0,225,0,0,0,0,0,0,0,0,0,0.425,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{AB158C51-B2A3-45B3-855A-3FF2F3B5B14A}
37.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{814E2F54-18A6-40BB-9A72-4F0B51BC95DC}
Spirit Lake,5,0,2,7.5,0,0,8,0,0,7500,0,0,0,0,0,0,0,0,0,10,0,0,Substation,,,,,,,,,,,,,,,,,,,,,,,,,,{E7995654-D47C-4A09-B689-58224FE22DC5}
NO-REG,6,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0EEFA754-931A-4E70-B89A-AD3218CCF43A}
102-140-100WVE,10,3,140,8000,0,100,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DC878755-C712-4AB3-A69C-E64D1460DB03}
SRC-9009-base,3,348,0,100,7.2,0,0.1336,1.61777,0,-0.0165,-0.0994333,0,0.1501,1.7172,0.1006,1.4189,-0.0165,-0.0994333,0.1501,1.7172,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D1CBFB55-1B81-49A7-AA15-EE56EF1181F8}
80E SMU SLOW,10,5,0,8600,12000,0,0,0,0,255,1,80E-SMU-Slow,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADCE5756-E71C-4749-A6A2-3056315F4357}
118-6A CWC,1,12,140,2.191,2.47,0.00479,119-8A CWC,0.23,CWC,{F9352D60-17B5-4EDD-9090-63578C5C4181},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A1A75F57-2A70-4C89-B438-A4EA36D7F09F}
2 URD,2,0,119,1.73184,0.00832,1.76246,10,0.05583,0.07146,0,2.5,0.05583,0,0,0,0.0317574,0.0214167,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF5B7257-2926-469C-B790-D86B655E8D99}
124-3 #10 CWC,1,12,110,4.519,5.423,0.00257,124-3 #10 CWC,0.22,CWC,{00A87C57-7971-4CA3-BF15-892EBCEED47E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00A87C57-7971-4CA3-BF15-892EBCEED47E}
110-4 AC,1,12,140,2.24,2.55,0.00452,110-4 AC,0.257,ACSR,{5567CC57-3524-4D5B-9338-6E00B76D7F6F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5567CC57-3524-4D5B-9338-6E00B76D7F6F}
#4/0 ACSR 6/1,1,2,340,0.445,0.592,0.00814,NONE,0.6,ACSR,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0BA9EF58-667B-4BFC-9C0D-77912207FFC5}
50 H OCR,10,3,50,1250,0,100,0,2,2,1,1,50 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46E9F258-D266-415E-B8CA-2C5BA61FDFC1}
7.5 kVA OH,5,0,0,2.3,0,0,0.9,0,0,7.5,0,0,0,0,0,0,0,0,0,0.06,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{02ED6259-E0DA-40C4-B887-3004DF619475}
096-4/0 AC,1,12,340,0.445,0.592,0.00814,102-1/0 AC,0.563,ACSR,{5F6843E3-CE49-4FB7-BA68-65D4715B5334},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8DB87659-73B7-4D53-8E6D-0E251C84D666}
100.0,5,0,0,2,0,0,1.2,0,0,100,0,0,0,0,0,0,0,0,0,0.357,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{6F0C105A-4B94-477C-8FB0-D85A3478690E}
079-10N FUSE,10,5,9.58403,7100,10000,19.1681,7.2,1,0,255,1,10N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20EC755A-B00A-421E-BD6B-ECBFBFE53127}
6142132120200,10,4,0,0,0,0,0,0,0,0,1,6-142-132-120-200,WE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F950835A-853A-45BA-922F-16B90E3BAE64}
060-35-4H OCR,10,3,35,1400,0,70,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5F9D15A-787A-4F55-89DB-F5E30CC3CA71}
078-30E FUSE,10,5,0,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7022705B-D821-43A9-9404-7CEEFF847A71}
33,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{61B2145C-2761-45EC-8851-A0FB25BFD1F9}
#1/0 CU,1,5,310,0.5291,0.5799,0.01113,#1/0 CU,0,Copper,{FD353B5C-5865-4E58-B5A0-A3776733690C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD353B5C-5865-4E58-B5A0-A3776733690C}
010-50-L OCR,10,3,42.5,3000,0,100,0,2,2,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{988BE25D-123F-4E2B-977B-AA60F5209A9B}
225.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{FEC10C5E-4319-40C0-A4D0-9F2BC3FED77F}
7.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F67E7B5E-F879-44AD-84B4-2E486ABA6EB4}
REG-75A,6,75,75,0.1,0.1,0.00625,0.01666,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B121825E-A30E-437D-807B-038CCA113800}
50.0,5,0,0,2,0,0,1.1,0,0,50,0,0,0,0,0,0,0,0,0,0.238,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{DB2B8D5E-EE32-4D7D-8594-6E52DB88010C}
56,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A8ABBA5E-D8A0-414D-8FFB-94932A18BD14}
51,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F85155F-0DDE-49F1-99FE-74D9ACB5D022}
059-25-4H-OCR,10,3,25,1000,0,50,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8038675F-AE55-4F5E-A0CC-0F46CCAABB71}
119-8A CWC,1,12,100,3.484,3.901,0.00394,124-3 #10 CWC,0.199,CWC,{00A87C57-7971-4CA3-BF15-892EBCEED47E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F9352D60-17B5-4EDD-9090-63578C5C4181}
106-2 AC,1,12,180,1.41,1.65,0.00504,106-2 AC,0.325,ACSR,{1FDDB260-BB2E-4564-ADDE-7B486A289A6E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1FDDB260-BB2E-4564-ADDE-7B486A289A6E}
65 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,65N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{95D3ED60-8C28-46A8-BE87-B5F7DDCA9B21}
011-70-L OCR,10,3,56,4200,4200,140,0,1,3,1,1,70-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D2240B61-B547-4156-B455-2B812264C5A4}
750 kVA 480,5,0,2,4.1,0,0,4,0,0,750,0,0,0,0,0,0,0,0,0,1.138,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{FD213661-8B67-4F9D-A4B6-C6AE54156E25}
59-GUNN,3,486,0,100,7.2,0,0.203242,1.58179,0,-0.00397003,-0.0194533,0,0.207212,1.60124,0.195302,1.54288,-0.00396999,-0.0194533,0.207212,1.60124,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F5B93D61-8DFA-4969-A22E-9E028A81921A}
6 AMER,1,12,140,2.165,2.468,0.00479,NONE,0.248,Steel,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E4AFC761-F26A-4988-B692-97658BC279D2}
93,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6B7D961-7869-44EC-8D3C-ECE86F1B646D}
09-BABBITT,3,324,0,100,7.2,0,0.370408,2.55311,0,-0.0247444,-0.121243,0,0.395152,2.67435,0.320919,2.31062,-0.0247444,-0.121243,0.395152,2.67435,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8982A862-2912-440D-843D-43FCF3C8CCCB}
250.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3DD49563-7FAF-4D84-AFF9-9502D64A3880}
5,5,0,0,2.3,0,0,0.3,0,0,5,0,0,0,0,0,0,0,0,0,0.05,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{BA175364-7F46-444E-AE59-0D82219711DD}
#6 ACSR 6/1,1,2,100,3.56,3.98,0.00394,#6 ACSR 6/1,0,ACSR,{BFFC2265-556A-4B01-A0BC-59FE54EC7268},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BFFC2265-556A-4B01-A0BC-59FE54EC7268}
100-50GH SECT,10,6,50,900,0,100,7.2,0,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8EC88E65-CBB4-4251-A0AC-C122E3ADCEEF}
225.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{142EEE65-41E9-442C-9772-26605E4DBEB7}
33-CROMWELL,3,217,0,100,7.2,0,0.443985,2.94691,0,-0.00772111,-0.0378353,0,0.451706,2.98475,0.428543,2.87124,-0.00772111,-0.0378353,0.451706,2.98475,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8BD2F365-D8DD-438A-8137-A9774339FE36}
Test 115,3,200,0,100,115,0,3.43687,12.8266,0,0,0,0,3.43687,12.8266,3.43687,12.8266,0,0,3.43687,12.8266,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADA80766-4AE1-4850-A5D0-B46DDAEA94F2}
156-100-V4L OCR,10,4,0,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A062A66-C1BF-4EA9-8E0D-0091D50DFC74}
65N FUSE,10,5,59.9795,7100,10000,119.959,0,1,0,255,1,65N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7CC6A66-2861-4752-97D7-5B5A38A9B81C}
167.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C6F75A67-3DD7-4EC2-821A-5C9964220D25}
Bay-o-net 353-C12,10,5,29.8979,7100,10000,74.7446,0,1,0,255,1,353-C12,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6474BA67-C00B-4F2A-8ACC-CFFB4E88F2F4}
2 CU,1,12,186,0.8632,1.0358,0.00446,2 CU,0.292,Copper,{ABC20A68-1962-4C15-A134-F8AD7BDFE628},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ABC20A68-1962-4C15-A134-F8AD7BDFE628}
SystemOhDefault,8,49.4773,96,61.7108,49.4773,59.6855,56.0679,61.7108,12,6,0,4,0,0,1,1,0,2,12,24,12,-24,-48,0,48,12,,56.0679,,,,,,,,,,,,,,,,,,,,,{4D4D7C68-4DCC-4B6F-B040-41B4E948B6C7}
025-40T FUSE,10,5,40,4000,0,40,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B61ABC68-7CA7-4237-B2FE-47312847BC4C}
26,9,0.01,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1EA5846A-D0AE-4F01-90D3-CD2401CF89DD}
#6 CU,1,5,120,2.1273,2.3315,0.0053,#6 CU,0,Copper,{983F9F6A-E49A-4AA7-8D3A-0633C1693BB6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{983F9F6A-E49A-4AA7-8D3A-0633C1693BB6}
50,6,50,50,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADEE3F6B-2F1B-498C-AE59-CA0F0D9405D9}
40 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,40N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3465D06B-47DC-4323-898E-B67AF176C821}
Bay-o-net 353-C14,10,5,84.0859,7100,10000,168.172,0,1,0,255,1,353-C14,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10A8F26B-7D45-4493-A621-AF6A17688132}
1S SLUG FUSE,10,5,100,7100,10000,119.959,0,1,0,255,0,65N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B42456C-F8B0-44E7-98FB-5D06D3A74F09}
10.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{1DB1536C-71F3-4403-A98F-6B32BC82A6FE}
085-50N FUSE,10,5,37.1556,7100,10000,92.8889,0,1,0,255,1,50N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3AB0B56C-934A-4C2A-836D-69B0917AF041}
112.5 kVA 208,5,0,2,2.4,0,0,1.6,0,0,112.5,0,0,0,0,0,0,0,0,0,0.288,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{C1500D6D-3FD0-4EAC-A168-C1AE5A871FB8}
4C138133180350,10,4,0,0,0,0,0,0,0,0,1,4C-138-133-180-350,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{86D5AA6D-ADDE-4822-8514-F3492EBE9D69}
7.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C79D9E6E-BA80-47B5-B9E8-D79595E63B7C}
750 Al Parallel,2,0,1000,0.07392,0.1,0.0792,14,0.266667,0.333333,0,0,0.25,0,0,0,0.0317574,0.183333,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F8DB06E-9DBA-43D5-AA2C-A917128C8E23}
Bayonet 353-C8,10,5,0,8600,12000,0,0,0,0,255,1,353-C8,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0D36616F-67A7-47BC-9BC5-A2D9FA915DF2}
10-LAKELAND,3,486,0,100,7.2,0,0.198133,1.55676,0,-0.00141549,-0.0069358,0,0.199548,1.5637,0.195302,1.54289,-0.00141549,-0.0069358,0.199548,1.5637,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{450E816F-49DC-415D-92AB-12E3F1C6E5EB}
350 MCM,2,0,395,0.31944,0.1,0.528,6,0.1,0.166667,0,0,0.0833333,0,0,0,0.0317574,0.075,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE063D70-6933-4791-A6BB-C064BB7C802E}
#4 Triplex,1,12,115,1.381,1.548,0.106,#4 Triplex,0.232,User Defined,{D4294F70-FD4F-4BE8-A1BA-6EE0131005D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D4294F70-FD4F-4BE8-A1BA-6EE0131005D6}
1000 kVA 480,5,0,2,4.5,0,0,4.5,0,0,1000,0,0,0,0,0,0,0,0,0,1.5,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{88FD7E70-6365-499D-A843-AA2B4B76D983}
0E-8,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D3E18F70-B04F-4D89-BD9F-BFFBFD60F1A5}
019-8T FUSE,10,5,8,4000,0,16,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EEF0CD70-2913-4C79-BD48-BADA0C046B87}
15-VERMILLION,3,162,0,100,14.4,0,1.8202,11.8714,0,-0.268261,-1.31445,0,2.08846,13.1859,1.28368,9.2425,-0.268261,-1.31445,2.08846,13.1859,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B00AF171-BD4C-45D8-83CF-D7628BDD5E7F}
70.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{50DD4872-1B8D-48C8-856C-0AAFE160ADBB}
091-SLUG,10,5,0,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4BECB072-324D-4663-BC97-55967F393474}
2 A (CWC),1,7,240,0.882,0.979,0.00763,2 A (CWC),0,CWC,{3A9DCA72-117B-4E78-B641-841F55F2C5CF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3A9DCA72-117B-4E78-B641-841F55F2C5CF}
54-BALL CLUB,3,324,0,100,7.2,0,0.332359,2.36668,0,-0.00571982,-0.0280281,0,0.338079,2.39471,0.320919,2.31062,-0.00571982,-0.0280281,0.338079,2.39471,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B296D673-ED62-4FED-8235-8A3A6085CB8E}
56-HILL CITY,3,486,0,100,7.2,0,0.197955,1.55589,0,-0.00132652,-0.00649913,0,0.199281,1.56239,0.195302,1.54289,-0.00132648,-0.00649913,0.199281,1.56239,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{382C4F74-D503-464B-9FAF-E9697A80343D}
3.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{55F85F74-5082-4DFB-946C-77BCE16D7351}
REG-002,6,100,100,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEA2C776-5F30-44B9-8D52-32CAA1DFEA1B}
500.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{9C6CBC79-1C04-4DCE-BB93-607C693256CC}
6142132140230,10,4,0,0,0,0,0,0,0,0,1,6-142-132-140-230,WE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5DDDE779-8040-4205-ADF4-AB2E36971A51}
#2 Triplex,1,12,149,0.868,0.973,0.1411,#2 Triplex,0.292,User Defined,{D3C9B57A-9E3B-43DD-8177-A1B42F573C52},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D3C9B57A-9E3B-43DD-8177-A1B42F573C52}
112,9,0.04,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{31ABF27A-6C03-4D18-8AD9-29881C6C2A84}
10.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{81CDFC7E-4FAF-4B0F-AB28-5DA183A72205}
0.10000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{7F29277F-C21D-4990-835C-E0C2349B6AF7}
6 A (CWC),1,7,140,2.21,2.44,0.00479,6 A (CWC),0,CWC,{C7FE0180-F362-4051-9384-18BAB644F6F7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C7FE0180-F362-4051-9384-18BAB644F6F7}
50 L OCR,10,3,50,3000,0,100,0,0,2,1,1,50-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{31115780-5CEE-443F-8A9D-3799A1E4431A}
35 H OCR,10,3,35,975,0,70,0,2,2,1,1,35 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F8E2781-F4B8-4B9C-868E-6D0AFA10675E}
022-20T FUSE,10,5,20,4000,0,40,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AB0F6182-5DFC-414A-91A7-47EB130F0732}
SRC-9005-base,3,348,0,100,7.2,0,0.157653,1.6328,0,-0.0163467,-0.0977033,0,0.174,1.7305,0.12496,1.43739,-0.0163467,-0.0977033,0.174,1.7305,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD308583-3DCF-4088-8FC6-B26B4020759A}
URD Construction,8,0,0,0,0,0,0,12,15,6,0,6,4,0,1,0,0,0,0,0,0,0,0,0,0,0,User Defined,12,,,,,,,,,,,,,,,,,,,,,{4FCDF183-5F86-44BC-A45D-E6740796EB11}
34-GRAND LAKE,3,486,0,100,7.2,0,0.204845,1.58965,0,-0.00477143,-0.0233786,0,0.209616,1.61303,0.195302,1.54289,-0.00477139,-0.0233786,0.209616,1.61303,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{203A6B84-CB09-4F5E-9BDA-D353AAB6AB5D}
23,9,0.01,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AC1BCC85-CFD8-41AD-B1AE-2CD3B9E12AF2}
081-20N FUSE,10,5,14.2623,7100,10000,35.6558,0,1,0,255,1,20N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9E4FD885-A857-4D27-BACF-15082125323C}
Bayonet 353-C14,10,5,0,7100,10000,0,0,0,0,255,1,353-C14,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DD2B9386-9440-4C60-ACD7-566DB5055AD4}
55,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8056687-478E-48E7-9220-CBDCD37740A9}
122-8X AME,1,12,100,3.221,3.607,0.00394,122-8X AME,0.216,Steel,{86880888-E676-43D6-A434-5B629C77259A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{86880888-E676-43D6-A434-5B629C77259A}
47-KETTLE RIVER,3,324,0,100,7.2,0,0.334112,2.37526,0,-0.00659625,-0.0323203,0,0.340708,2.40758,0.32092,2.31062,-0.00659625,-0.0323202,0.340708,2.40758,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{203D5488-05F1-4EFE-BF58-E3C49AC6EFA3}
SRC-9007-base,3,232,0,100,7.2,0,0.263267,2.53877,0,-0.0344333,-0.200833,0,0.2977,2.7396,0.1944,2.1371,-0.0344333,-0.200833,0.2977,2.7396,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CEBC0389-303A-48D0-B2E4-FFC57CDDC98D}
750 Al Quad,2,0,500,0.151008,0.1,0.224928,8,0.116667,0.208333,0,0,0.1,0,0,0,0.0317574,0.0916667,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{006AA789-2C64-4CD5-85CE-D53EE409D435}
336 MCM ACSR 30/7,1,2,530,0.278,0.306,0.0255,NONE,0,ACSR,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A91098A-855C-4680-88E5-65E777BE7B26}
1/0 URD,2,0,151,0.87648,0.01177,1.76246,10,0.0675,0.0846667,0,2.5,0.0745833,0,0,0,0.0317574,0.0271667,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9067778C-9166-4015-A20C-5AD80707A5ED}
1500.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B7FB958C-6B9D-41D0-A95D-86E5F604E4B8}
063-100-4H OCR,10,3,100,2000,0,200,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EC3D48C-E53F-42AE-A5C5-9B7D4674647A}
24,9,0.01,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4542B88E-8F27-4165-BC89-86EC077C51E6}
18 Fuse,10,5,0,7100,10000,0,0,0,0,255,1,EF18,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C948198F-D85B-4B58-A360-93FBDA4AEE6C}
024-30T FUSE,10,5,30,4000,0,60,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AF76488F-0BA5-4571-8EF3-692F5E83F830}
75,5,0,0,2,0,0,1.3,0,0,75,0,0,0,0,0,0,0,0,0,0.314,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{EC11A28F-4EE2-4FAD-84E9-729E48B34BB8}
150.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{65B8A592-D41D-4936-B1EE-7D9CDDC6BCD6}
SRC-9006-base,3,348,0,100,7.2,0,0.1378,1.64343,0,-0.0247,-0.145467,0,0.1625,1.7889,0.0884001,1.3525,-0.0247,-0.145467,0.1625,1.7889,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FAE1FC92-CF27-44E3-8736-4CA5B62A5ED5}
25.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{17A32694-FFEF-4455-BF1D-78139D8FBD73}
SRC-9001-base,3,348,0,100,7.2,0,0.123767,1.646,0,-0.0145333,-0.0889,0,0.1383,1.7349,0.0947,1.4682,-0.0145333,-0.0889,0.1383,1.7349,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42CAC794-C0EE-459D-932D-7D1E53EDAAE2}
45 kVA 208,5,0,2,1.8,0,0,0.3,0,0,45,0,0,0,0,0,0,0,0,0,0.175,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{F8223996-E63C-4FE7-8CA9-56C86A2C36B1}
6138133180350,10,4,0,0,0,0,0,0,0,0,1,6-138-133-180-350,WE,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5E4E9296-0D90-46DD-B9E2-61E86F7640F0}
991-250 KVA STEPDOWN,5,0,0,0.01,0,0,0,0,0,250,0,0,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{263A3C97-700F-4CAF-A928-C20802FF3D95}
009-35-L OCR,10,3,29.75,2100,0,70,0,2,2,1,1,35-L,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0D8A6F97-C93E-48B9-BEF2-2A0C50097568}
5.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{6707E897-EB51-4441-9E99-F3608EABFD6C}
2 AC,1,12,180,1.41,1.65,0.00504,2 AC,0.325,ACSR,{4B9EA599-1ADB-4CE0-BBAF-05372C487631},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4B9EA599-1ADB-4CE0-BBAF-05372C487631}
221-1500 KVA 3PH STE,5,0,0,5.2,5.2,5.2,0.00101,0.00101,0.00101,500,500,500,0,0,0,0,0,0,1,0,0,0,Step Down,,,,,,,,,,,,,,,,,,,,,,,,,,{E9450E9B-6466-427A-BCEA-F0F2040216FE}
31,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3380609B-30A4-4DBB-B3B5-52A56FF992BF}
336 MCM ACSR 26/7,1,2,530,0.278,0.306,0.0244,NONE,0,ACSR,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D17BB89C-BC96-4376-9373-5D11574A8911}
SystemLoadMixDefault,7,0.5,0.5,0,W,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B7A3409D-B8D5-4B8C-A43E-25B556075003}
Bayonet 358-C12,10,5,47.9458,2000,2000,95.8917,7.2,1,0,255,1,358-C12,100 Amp Tube,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26BF9F9E-EBFB-4625-9D57-FEA092A6ECD5}
102,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C428BF9F-1696-48A4-B212-C302CC6093D1}
477 MCM ACSR 30/7,1,2,670,0.196,0.216,0.0304,#4/0 ACSR 6/1,0,ACSR,{0BA9EF58-667B-4BFC-9C0D-77912207FFC5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BAEFD89F-CF28-4BA6-8612-63DE8AF51669}
#2 CU,1,5,220,0.8416,0.9224,0.00836,#2 CU,0,Copper,{2E5E74A0-E568-4726-96AC-C896BBF13EEB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E5E74A0-E568-4726-96AC-C896BBF13EEB}
500.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C20F7FA0-9B4B-439C-9C65-B5BA1904697D}
#1/0 ACSR 6/1,1,2,180,1.41,1.65,0.00504,1/0 AC,0.3,ACSR,{D9E01C42-F20F-4AAB-BB50-470B72E00CF2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1136CAA0-4C63-464B-BEA6-07D06FE7E7D6}
30 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,30N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58DBEEA1-A8A3-4DCA-8DBB-6ED1DF09BEBE}
107-2 URD,2,0,119,1.73184,0.00832,1.76246,10,0.05583,0.07146,0,2.5,0.05583,0,0,0,0.0317574,0.0214167,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2B2EAEA2-4CA3-47B2-891C-412183ADC0C2}
4/0 UD,2,0,324,0.5544,0.01666,1.61568,11,0.0818,0.101917,0,2.5,0.0818,0,0,0,0.0317574,0.0419167,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0BD448A3-28C9-49F3-A0E1-33FDBA0DB6B4}
007- 50-H OCR,10,3,50,1250,0,100,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CEB4AFA3-48E1-47F0-9D47-7D3184405925}
21,9,0.01,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0992E1A3-31DF-4267-9CBE-D0784B99BED5}
STL SEC#6CU,1,12,100,2.2,2.5,0.005,STL SEC#6CU,0.23,User Defined,{53F8F9A3-CE89-4031-B55D-C44C83F131B8},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53F8F9A3-CE89-4031-B55D-C44C83F131B8}
112.5 kVA 480,5,0,2,2.4,0,0,1.6,0,0,112.5,0,0,0,0,0,0,0,0,0,0.288,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{12022EA4-9967-45E2-AA11-03974387DA0A}
1/0AL UG,2,2,255,0.54648,0.01404,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0410833,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C2A288A5-01C5-47A3-BD17-DCACCCE92765}
020-12T FUSE,10,5,12,4000,0,24,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85C829A7-FDA8-4C8F-ACF6-041ACEEF2E2C}
SRC-9003-base,3,348,0,100,7.2,0,0.230905,1.88812,0,-0.0190032,-0.172462,0,0.249909,2.06058,0.192899,1.54319,-0.0190032,-0.172462,0.249909,2.06058,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B3A648A8-14A7-4C0C-9667-718E86298E99}
112.5,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{F75570A8-0085-4AB0-9D17-A5079C4E959A}
50E SMU SLOW,10,5,0,8600,12000,0,0,0,0,255,1,50E-SMU-Slow,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{73803DA9-1CAE-4A30-A921-50BDB1A876BD}
992-333 KVA STEP,5,0,0,0.01,0,0,0,0,0,333,0,0,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{40454AA9-9059-45EB-A746-62B005032537}
0,6,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{841189AA-93F7-4D76-ACFE-09A4038CF0A9}
090-477MCM AC,1,12,630,0.196,0.216,0.028,096-4/0 AC,0.814,ACSR,{8DB87659-73B7-4D53-8E6D-0E251C84D666},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8EAABAA-405D-48AD-9340-75FE8EE4343B}
36-CEDAR VALLEY,3,162,0,100,14.4,0,1.24273,8.69899,0,-0.00553592,-0.0386995,0,1.24826,8.73769,1.23166,8.62159,-0.00553608,-0.0386995,1.24826,8.73769,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00C027AB-1C33-47A5-A70C-97F463027816}
63,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48B472AB-4971-49B9-8339-E63CD1E7253D}
4/0AL UG,2,2,390,0.273504,0.02101,0,0,0,0,0,0,0,0,0,0,0.0317574,0.0544167,0.0382917,Secondaries,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A0837AC-3FCC-4617-B3DA-AC3B667B56DE}
52,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DEE77AAC-5458-4336-930A-355812793860}
SRC-8100-base,3,420,0,100,8,0,0.178367,1.8222,0,-0.0192333,-0.1145,0,0.1976,1.9367,0.1399,1.5932,-0.0192333,-0.1145,0.1976,1.9367,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{271B1EAD-58EB-469A-A6EB-E01B95D95536}
39-STURGEONLAKE,3,0,0,100,7.2,0,0.195302,1.54289,0,-3.97e-08,0,0,0.195302,1.54289,0.195302,1.54289,-3.97e-08,0,0.195302,1.54289,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E06EA7AD-E9DF-49EA-9988-995E3180298C}
6ts11142105132120200,10,4,100,8000,8000,120,0,1,2,0,1,6TS-111-142-105-132-120-200,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{19079AAE-D9F8-4063-A66D-2554EA1BD511}
#2 3ST,1,12,230,0.8664,1.1,0.0042,NONE,0.32,Copper,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FE0F19AF-E126-4C09-9AA9-115D70E9DE68}
100.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F37036AF-922D-401E-8898-0CB538A6752A}
S111142105132120200,10,4,0,0,0,0,0,0,0,0,1,S-111-142-105-132-120-200,WE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07DA81AF-80C4-4E6F-A6AD-FE0F4DB84639}
150.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{5E7D83AF-A423-47FF-8316-AF8FC8DA73BB}
5ts11138105133160330,10,4,165,8000,8000,160,0,1,2,0,1,5TS-111-138-105-133-160-330,VWE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DE8BB8B0-D53E-4F99-AA02-ECAE48364B61}
64,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1CA3EB1-AD3A-4E74-BD80-05CA94640C3E}
3.50000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{25C529B2-313F-4D8C-9D57-1FCAB37E68F8}
SRC-9008-base,3,232,0,100,7.2,0,0.397933,3.2575,0,-0.101767,-0.5602,0,0.4997,3.8177,0.1944,2.1371,-0.101767,-0.5602,0.4997,3.8177,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D1843B3-66E7-4CD8-BB45-CC0A677FEABC}
REG-25A,6,25,25,0.1,0.1,0.00625,0.01666,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{415EFAB3-C76C-4A54-B769-1026D791F923}
82,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{088382B6-D571-4A96-83B4-35A404823CA3}
061-50-4H OCR,10,3,42.5,2000,0,100,0,2,2,1,1,50-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F3F2CAB7-6132-45D1-AC52-EEA478740426}
02-PIKE RIVER,3,162,0,100,14.4,0,1.46824,10.1468,0,-0.0922791,-0.452163,0,1.56052,10.599,1.28368,9.24247,-0.0922791,-0.452163,1.56052,10.599,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2EDDDB7-B1BB-4683-9B3F-C66E8AABC73B}
099-SECTIONALI,10,6,15,900,0,30,7.2,0,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{182265B8-4D0F-4F01-8B1F-62C05C37DF58}
5.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C8C67BB8-4A05-4B76-BB8B-58C830FC9AD4}
300.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{F51C9BB8-AEBC-48A8-AEE3-E230AF36BB06}
4/0 URD,2,0,324,0.5544,0.01666,1.61568,11,0.0818,0.101917,0,2.5,0.0818,0,0,0,0.0317574,0.0419167,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7424D9B8-68FC-413A-8976-E174649FFAC4}
2 FCWC,1,12,0,0,0,0,NONE,0,CWC,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C2FD2EB9-60C1-45AF-BF22-E224FCFEDD85}
4Csp138105133180350,10,4,0,0,0,0,0,0,0,0,1,4Csp-111-138-105-133-180-350,WE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{266564B9-9CA3-46CE-8E35-00E25BB36987}
6138133160330,10,4,165,8000,8000,160,7.2,1,2,0,1,S-111-138-105-133-160-330,VWE,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3043D3B9-8BD1-409D-B38A-BBE942DAA47A}
39-STURGEON LAKE,3,486,0,100,7.2,0,0.547737,2.68387,0,-0.0686686,-0.336333,0,0.616406,3.0202,0.4104,2.0112,-0.0686686,-0.336333,0.616406,3.0202,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4C16ABA-55EA-4DEE-A746-FD6739506E3E}
225 kVA 208,5,0,2,3,0,0,2.1,0,0,225,0,0,0,0,0,0,0,0,0,0.425,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{189916BB-F8F6-4573-815B-4D982CEDEE2C}
55-COHASSET,3,486,0,100,7.2,0,0.198094,1.55656,0,-0.00139598,-0.00683741,0,0.19949,1.5634,0.195302,1.54289,-0.00139598,-0.00683741,0.19949,1.5634,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{209499BB-43A8-45C3-877D-38CA65D29365}
50.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B587E8BB-55C2-4F89-952A-239E1154135F}
32,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7458C6BC-A163-4866-8DD8-9E00ED669AE1}
35-ROUND LAKE,3,486,0,100,7.2,0,0.210396,1.61685,0,-0.00754694,-0.0369805,0,0.217943,1.65383,0.195302,1.54289,-0.00754694,-0.0369805,0.217943,1.65383,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{03AC74BD-B795-4FF3-9832-142616C690BB}
51-ONIGUM,3,486,0,100,7.2,0,0.305585,2.08326,0,-0.0551415,-0.270187,0,0.360727,2.35345,0.195302,1.54289,-0.0551415,-0.270187,0.360727,2.35345,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2853BCBE-F10A-4979-94A1-20FA03D9E441}
036-35-E OCR,10,3,35,1400,0,70,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5EF4A4C0-5545-4F03-808E-0FEC6FF76306}
CNST-001,8,40.1123,88,56.375,40.1123,53.2233,48.4352,56.375,7.5,6,0,6,0,14.4,1,1,0,2,37.5,47.5,37.5,7.5,-44,0,44,3,User Defined,48.4352,,,,,,,,,,,,,,,,,,,,,{49224FC2-2C52-43E9-9882-F52189B79EC3}
1/0 UD,2,0,151,0.87648,0.01177,1.76246,10,0.0675,0.0846667,0,2.5,0.0745833,0,0,0,0.0317574,0.0271667,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C17F6AC2-856C-4020-B289-E2E9DB1A14DA}
SystemCnstDefault-UG,8,0,0,0,0,0,0,0,36,6,0.5,6,2,0,1,0,0,0,0,0,0,0,0,0,0,0,User Defined,0,,,,,,,,,,,,,,,,,,,,,{959BC5C3-EF33-41EF-83F7-DBE496345BB1}
CNST-002,8,40.1123,88,56.375,40.1123,53.2233,48.4352,56.375,7.5,6,0,6,0,14.4,1,1,0,2,37.5,47.5,37.5,7.5,-44,0,44,3,User Defined,48.4352,,,,,,,,,,,,,,,,,,,,,{6A1A44C4-06C2-4889-AE5E-4055DD7E9477}
4/0 AL UG 25KV (260),2,0,318,0.544,0.0167,0.56,20,0.0929,0.1156,0,2.8,0.1021,0,0,0,0.0317574,0.044,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B9B45C5-066C-4BA7-BED6-9765B4FE6DB9}
300 kVA 208,5,0,2,3.3,0,0,2.2,0,0,300,0,0,0,0,0,0,0,0,0,0.475,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{493485C5-55F3-4F9C-9075-F5ACC104845C}
38-SOLWAY,3,162,0,100,7.2,0,0.735857,4.39318,0,-0.009986,-0.0489328,0,0.745843,4.44211,0.715885,4.29531,-0.00998592,-0.0489328,0.745843,4.44211,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B531CEC5-A6F2-4A6F-8DF5-5EDF1DB46AF7}
6 WEATHERPROOF,1,12,100,2.2,2.5,0.005,6 WEATHERPROOF,0.23,User Defined,{28793CC6-8280-4860-90EC-5BBBC11D27EA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28793CC6-8280-4860-90EC-5BBBC11D27EA}
EF18,10,5,12.1028,6000,6000,24.2057,7.2,1,0,255,1,EF18,100 Amp Tube,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A15368C6-87B2-44D9-AE3A-028477F262BC}
SCADAMate Type Switc,10,6,600,8000,8000,600,7.2,2,0,255,1,SCADAMate Type Switch,,0,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F8D36DC6-4A45-4914-BDB9-7E2095C11838}
75 kVA 208,5,0,2,2.2,0,0,1.2,0,0,75,0,0,0,0,0,0,0,0,0,0.225,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{9D3A7BC6-2B83-4BA2-B8F1-4F3D3CF4ADA6}
098-3/0 AC,1,12,300,0.56,0.723,0.006,102-1/0 AC,0.502,ACSR,{5F6843E3-CE49-4FB7-BA68-65D4715B5334},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{663EA9C6-14F4-4FB9-BF59-595417D107DF}
DSA 115,3,200,0,1e+06,115,0,1.71844,6.41329,0,0,0,0,1.71844,6.41329,1.71844,6.41329,0,0,1.71844,6.41329,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E3EEE7C6-C4BD-4199-AE28-B45EE0F6B1E6}
2 SOL AL 15kV(175),2,0,168,1.732,0.0084,1.779,10,0.056,0.072,0,2.8,0.062,0,0,0,0.031757,0.0243,0.038292,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F92541C7-5C16-49A4-B7A1-1992891C46C9}
S111142105132140230,10,4,0,0,0,0,0,0,0,0,1,S-111-142-105-132-140-230,WVE,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F0156DC7-CA45-49A5-892A-28B849246D58}
37.5 kVA OH,5,0,0,2,0,0,1.1,0,0,37.5,0,0,0,0,0,0,0,0,0,0.178,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{3C4387C7-DC94-4E4C-91E2-FD11978F39DC}
1.5 kVA OH,5,0,0,2.5,0,0,0.4,0,0,1.5,0,0,0,0,0,0,0,0,0,0.015,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{39D6F6C7-5403-4D6B-9686-135FA4865F8F}
REG-003,6,150,150,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E86C96C8-EF52-4376-B0AB-83B5DE84721A}
1500 kVA 480,5,0,2,4.5,0,0,5.1,0,0,1500,0,0,0,0,0,0,0,0,0,1.785,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{156EE5C8-356A-4D39-A74A-B6F5CA75A508}
62-NASHWAUK,3,162,0,100,7.2,0,1.00658,5.70026,0,-0.145348,-0.702476,0,1.15193,6.40274,0.715884,4.29531,-0.145348,-0.702476,1.15193,6.40274,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ED4104C9-12CC-406B-A28B-CD6D3BB84E40}
#2/0 ACSR 6/1,1,2,270,0.706,0.895,0.0051,#1/0 ACSR 6/1,0,ACSR,{1136CAA0-4C63-464B-BEA6-07D06FE7E7D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{63F291C9-81C5-4932-8C87-C574978CF19A}
004-15-H OCR,10,3,15,375,0,30,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4516B8C9-DDE5-4F8C-8342-B7C4B33BE6CE}
13,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{16611ACA-3B02-418E-B62D-FAE24B21E365}
08-IRON,3,217,0,100,7.2,0,0.433751,2.89676,0,-0.00260433,-0.0127603,0,0.436355,2.90952,0.428542,2.87124,-0.00260433,-0.0127603,0.436355,2.90952,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{304B7BCA-C0F2-457C-953C-7375B9DFCB07}
750.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{1C08C3CA-B0A0-43A0-9AC8-49B28B53FABB}
54,9,0.022,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3FB3FCCA-F6EC-4F0E-BFBC-DBA2086FAAAF}
Bay-o-net 353-C6,10,5,8.90627,7100,10000,17.8125,0,1,0,255,1,353-C6,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F68052CB-55E2-49A8-BDC0-DDDFE95D9FDC}
750.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{E47565CB-304A-496E-87F3-543B7FB2EAD3}
#8 HdCu,1,9,90,3.47,3.8,0.00417,#8 HdCu,0,HD Copper,{4F29D6CB-EAB5-4670-8912-79A59AFC1855},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F29D6CB-EAB5-4670-8912-79A59AFC1855}
104,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C3DADACB-9D05-4E7E-A97C-0810E499A373}
SRC-9002-base,3,116,0,100,7.2,0,0.5387,4.97003,0,-0.0190001,-0.120667,0,0.5577,5.0907,0.5007,4.7287,-0.0190001,-0.120667,0.5577,5.0907,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F92BF0CB-FDF3-4E48-94D4-1D6A34C5E14B}
#2/0 CU,1,9,360,0.44,0.481,0.01252,#2/0 CU,0,HD Copper,{D117D7CD-CE29-4516-8C0D-9C36B112F7B9},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D117D7CD-CE29-4516-8C0D-9C36B112F7B9}
30 T FUSE,10,5,0,7100,10000,0,0,0,0,255,1,30N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AB9212CE-152F-4397-9247-4BAE519DD5AE}
012-100-L OCR,10,3,100,4000,0,200,7.2,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A8976FCE-21AA-40E4-AF7E-329BA4D82921}
0.15000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3E40AFCF-F1E4-413E-A19F-474BA70391B4}
250.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D6818BD0-4699-4C09-B150-BC431EA1F3B4}
375.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{18A0BAD1-A6FC-47F9-ACAC-25CD42B1E114}
12 Amp,10,5,0,7100,10000,0,0,0,0,255,1,EF12,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20E0FFD1-3E7C-42D3-8233-AEF7FA385510}
75 kVA 480,5,0,2,2.2,0,0,1.2,0,0,75,0,0,0,0,0,0,0,0,0,0.225,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{7E7D44D2-41E7-4E66-9BA8-37DFCFA8A13D}
Bay-o-net 353-C10,10,5,19.1986,7100,10000,47.9964,0,1,0,255,1,353-C10,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C433A8D2-F0CB-4F34-965D-C3364582DAE4}
038-70-E OCR,10,3,70,2000,0,140,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B25309D3-E33E-4FD5-B1B3-D43F8A6EF90B}
105,9,0.03,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9D8F6ED3-EF10-4C18-ACD9-249A4C906D1D}
71,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E1542CD4-216D-4A82-BC96-6015B386A09A}
1/0 CU UG 15kV(260),2,0,268,0.702,0.01177,0.702,16,0.08,0.0998,0,2.8,0.0863,0,0,0,0.0317574,0.0307,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DAD94BD4-BF50-43FA-9EEE-28839CEDED1B}
10 N FUSE,10,5,0,7100,10000,0,0,0,0,255,1,10N-fuse,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42F5E6D4-8C90-4F8A-8EE5-FFBEF31124FF}
0.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{7BE574D7-472A-44E3-B2BC-8B559F6ED99A}
0.15,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{329291D7-F519-48F6-AAEC-916DD4DE3838}
035-25-E OCR,10,3,25,1000,0,50,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BAFFD6D7-95EC-44B1-B965-CC94F2EF5B44}
250-250 KVA STEP,5,0,0,4.5,4.5,4.5,0,0,0,250,250,250,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{81F45AD9-5277-4587-B301-8B04F1CA3F72}
100-2/0 AC,1,12,270,0.706,0.895,0.0051,102-1/0 AC,0.447,ACSR,{5F6843E3-CE49-4FB7-BA68-65D4715B5334},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E5781D9-312D-4571-91D5-F63385EFEC71}
05-KEEWATIN,3,324,0,100,7.2,0,0.324487,2.3281,0,-0.00178357,-0.00874015,0,0.326271,2.33684,0.32092,2.31062,-0.00178361,-0.00874013,0.326271,2.33684,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{898BD1D9-7C3A-4DCC-A04F-0B724077611A}
023-25T FUSE,10,5,25,4000,0,50,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D65E3D9-D71B-46C7-AAFD-ED78FFD1A8E8}
SystemUgDefault,8,0,0,0,0,0,0,3,0,6,0,6,0,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,0,,,,,,,,,,,,,,,,,,,,,{D2EA5CDB-538E-44BD-9E2D-C9C67F94B691}
525-25 GH SECT,10,6,25,4000,0,50,7.2,0,0,255,0,,,1,Sectionalizer,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AEF67DB-217E-4748-BD33-342C52F52EDC}
72,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ABF4A3DB-7DE5-4DCF-AA12-709B75DA7C12}
REG-150A,6,150,150,0.1,0.1,0.00625,0.01666,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B801DEDC-832F-45BE-8972-D20DE44F5994}
500 MCM SEC,1,12,665,0.1835,0.1844,0.0256,500 MCM SEC,0.811,User Defined,{E7C8FDDC-FA22-487D-BD2A-7F52F9D52CCC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E7C8FDDC-FA22-487D-BD2A-7F52F9D52CCC}
039-100-E OCR,10,3,100,2000,0,200,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5D9C5FDD-A20C-4FBB-9B9A-CD80E2B310C1}
42,9,0.02,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7CC21EDE-EF98-46AE-B6A2-F9C027C11EA0}
167.0,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{1BB200DF-74F1-412F-873B-DE3DB3081EFD}
SEL138133140330,10,4,165,8000,0,140,7.2,0,2,0,1,4C-111-138-105-133-140-330,VWE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9B8955DF-3DE4-446F-9A1F-FF70BA2646AF}
01-PEARY,3,324,0,100,7.2,0,0.324519,2.32826,0,-0.00179998,-0.00882085,0,0.326319,2.33708,0.320919,2.31062,-0.00179998,-0.00882085,0.326319,2.33708,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FC3623E0-081C-4E8D-B37E-241EB46D5ED2}
61-GOODLAND,3,217,0,100,7.2,0,0.449166,2.97229,0,-0.0103115,-0.050528,0,0.459477,3.02282,0.428543,2.87123,-0.0103115,-0.050528,0.459477,3.02282,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E6A531E0-2B5C-4A28-A5AD-A00FD210EF06}
8 WEATHERPROOF,1,12,100,0.2,0.2,0.2,NONE,0.2,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DA80B6E0-FD8C-48AE-9C37-629F114AC44B}
6 FCWC,1,12,140,2.191,2.47,0.00479,8 CWC,0.23,CWC,{0C0FC416-6DB9-444D-AE44-99147D23F5E4},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{698D38E1-7E9E-4072-8096-1A20F35CD5E2}
017-3T FUSE,10,5,3,4000,0,6,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FEA048E1-8D03-426B-9F77-222EE9289E77}
4/0 Quplex,1,12,221,0.43396,0.48618,0.01665,4/0 Quplex,0.528,User Defined,{F60525E2-F164-4C63-89F3-6626BDF35B51},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F60525E2-F164-4C63-89F3-6626BDF35B51}
3.5,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F92C33E3-7871-44EC-BB4E-EBB4735F34D9}
102-1/0 AC,1,12,230,0.888,1.12,0.00446,106-2 AC,0.398,ACSR,{1FDDB260-BB2E-4564-ADDE-7B486A289A6E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F6843E3-CE49-4FB7-BA68-65D4715B5334}
106-200-100WVE,10,3,200,8000,0,100,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B4C046E3-8F5C-4BBD-8FB0-64DFF24DF02F}
136-200-120WVE,10,3,200,8000,0,120,14.4,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{22E0E0E4-689C-4B16-82EF-A2A09A030A40}
37.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{4D07DAE5-F382-4469-A99F-E8BAD6EB38CF}
4 A (CWC),1,7,180,1.395,1.545,0.00604,4 A (CWC),0,CWC,{48DCD8E6-0FCC-4332-95F6-5C5BAD5B2259},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48DCD8E6-0FCC-4332-95F6-5C5BAD5B2259}
15 H OCR,10,3,15,375,375,30,0,2,2,1,1,15 H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{48F4BBE7-8469-4C6A-B30D-E4D825489D2B}
14-POTLATCH,3,486,0,100,7.2,0,0.205,1.59041,0,-0.00484872,-0.0237586,0,0.209849,1.61417,0.195303,1.54289,-0.00484872,-0.0237586,0.209849,1.61417,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D26EBE7-3D1B-4204-9692-3D71D670C54E}
35 4H OCR,10,3,35,1400,0,70,0,2,2,1,1,35-4H,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DBA95BE8-D2C3-4A5B-AF39-9D77625935F5}
505-500 kva step tra,5,0,0,3.4,3.4,3.4,0,0,0,500,500,500,0,0,0,0,0,0,1,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,{01568FEB-A437-457C-8F6E-A0CF3CDC90D9}
37-WRIGHT,3,162,0,100,7.2,0,0.739727,4.41214,0,-0.0119208,-0.0584124,0,0.751648,4.47055,0.715885,4.29531,-0.0119208,-0.0584124,0.751648,4.47055,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD7AF5EB-73DD-4AE6-97DF-9C2A2FCC6B61}
300 kVA 480,5,0,2,3.3,0,0,2.2,0,0,300,0,0,0,0,0,0,0,0,0,0.475,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{79C811EC-D74B-442E-9A5A-AC81527A6964}
4 AMER,1,12,160,1.426,1.611,0.00604,6 AMER,0.31,Steel,{E4AFC761-F26A-4988-B692-97658BC279D2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FA4228EC-B382-4AFF-A87D-5D8ADC73E385}
4 AC,1,12,140,2.24,2.55,0.00452,4 AC,0.257,ACSR,{49A591EC-875C-4451-B461-1CFBDEB361D0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49A591EC-875C-4451-B461-1CFBDEB361D0}
03-MEADOWBROOK,3,243,0,100,14.4,0,0.987798,7.1838,0,-0.103294,-0.506122,0,1.09109,7.68992,0.78121,6.17156,-0.103294,-0.506122,1.09109,7.68992,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3701A6EC-9E2E-4C18-810C-FBE6EAFD6C55}
097-4/0 UD,2,0,324,0.5544,0.01666,1.56288,11,0.083,0.100417,0,2.5,0.0906667,0,0,0,0.0317574,0.0419167,0.0382917,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{23FC85ED-571B-4B7A-B700-1D430939A431}
EF12,10,5,10.8119,6000,6000,21.6238,7.2,1,0,255,1,EF12,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FBF934EE-EA05-4BCC-93F5-788543D122EC}
045-10T FUSE,10,5,10,4000,0,20,14.4,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{466BE5EF-D320-40FD-A473-D86E42C3D8F5}
000-NO-OCD,10,3,0,0,0,0,0,0,0,0,0,,,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6949BCF0-2135-447C-B9DD-E145237B04E9}
57-CROOKED LAKE,3,162,0,100,7.2,0,1.15372,6.44064,0,-0.218918,-1.07266,0,1.37264,7.5133,0.715884,4.29532,-0.218918,-1.07266,1.37264,7.5133,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46F577F2-3A3E-40A5-B529-62869C67E009}
40E SMU SLOW,10,5,0,8600,12000,0,0,0,0,255,1,40E-SMU-Slow,200 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72C9C3F2-2D1B-4665-A62D-69B024048509}
10,5,0,0,2,0,0,0.7,0,0,10,0,0,0,0,0,0,0,0,0,0.07,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{C68F0DF3-992A-4A37-B587-1EF99DD4BCFB}
510-AUTO CONDUCTOR,5,0,0,10,10,10,0,0,0,7200,7200,7200,0,0,0,0,0,0,1,0,0,0,Step Down,,,,,,,,,,,,,,,,,,,,,,,,,,{1EC1B3F4-3DEC-4718-A094-46D42F1FA8EE}
11-COTTON,3,324,0,100,7.2,0,0.324954,2.33039,0,-0.00201718,-0.00988356,0,0.326971,2.34027,0.32092,2.31062,-0.00201718,-0.00988354,0.326971,2.34027,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F1A82BF5-0ADC-48FF-BBE0-BDAD4F09F8E7}
13-COOK,3,243,0,100,14.4,0,0.934609,6.9232,0,-0.0766997,-0.375822,0,1.01131,7.29902,0.78121,6.17156,-0.0766996,-0.375822,1.01131,7.29902,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{689F50F5-2D02-4A6A-83DC-7563C394FF3F}
100,6,100,100,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9DCF98F5-D7B7-414A-BD78-53D4B87FC633}
DSA Substation,5,1.35632e-19,2,7.5,0,0,8,0,0,5000,0,0,0,0,0,0,0,0,0,10,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,{0F00F0F5-2EBC-44EE-A801-2A079C6B401E}
Bay-o-net 353-C8,10,5,11.4488,7100,10000,28.6219,0,1,0,255,1,353-C8,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A4BFA7F6-90A5-4ADD-9C72-117231834060}
AM312,1,12,60,8.8704,9.9334,0.003174,NONE,0.174,Steel,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9786CFF6-F30A-4720-8763-109C5EF341B8}
120-4 AMER,1,12,160,1.426,1.611,0.00604,121-6 AMER,0.31,Steel,{60D9D20F-3749-47FD-9BC0-F81B66B2A02D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CF9F17F7-D1BD-43C4-947B-8EA9FD4B03A8}
4/0 AC,1,12,340,0.445,0.592,0.00814,1/0 AC,0.563,ACSR,{D9E01C42-F20F-4AAB-BB50-470B72E00CF2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{734A44F7-C40E-4C1D-809B-83ED6ED99C25}
7.5,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{CD6F01F8-A5FF-4F61-9858-449107F5C882}
DU4,1,12,60,0.2,0.2,0.02,NONE,0.2,User Defined,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{30340AF8-66D9-41B3-8E5C-AB1D87A348B3}
Bayonet 353-C12,10,5,0,7100,10000,0,0,0,0,255,1,353-C12,100 Amp Tube,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0D120CF8-FFD5-47CB-BF54-BDDEE39B4845}
Street Light,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F7AA6F9-81FA-403C-84A1-81613D3C4983}
12-SAND LAKE,3,324,0,100,7.2,0,0.333548,2.3725,0,-0.00631432,-0.0309385,0,0.339862,2.40344,0.320919,2.31062,-0.00631436,-0.0309385,0.339862,2.40344,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7AD5C8FB-95D1-4028-8849-699D815A0660}
0.1,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{8D38E7FB-C927-44AC-8DA8-FE2AE88727B6}
REG-100A,6,100,100,0.1,0.1,0.00625,0.01666,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D6FAF3FB-9ECD-456D-900A-DA873BE068C0}
45.00000000,5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{8C0DC3FC-D4E3-4A3F-8503-5FBE92B0301A}
500 kVA 480,5,0,2,3.7,0,0,2.7,0,0,500,0,0,0,0,0,0,0,0,0,0.738,0,0,Three Phase Pads,,,,,,,,,,,,,,,,,,,,,,,,,,{0956DEFD-5032-40D9-A39E-C1AE9A1D77E3}
50 4H OCR,10,3,50,2000,0,100,0,0,2,1,1,50-4H,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD6C37FF-6535-4DC5-9C08-370F02FD18D1}
SRC-9010-base,3,348,0,100,7.2,0,0.178537,1.7207,0,-0.0296633,-0.172,0,0.2082,1.8927,0.11921,1.3767,-0.0296633,-0.172,0.2082,1.8927,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82DFB5FF-BB7B-456B-8FEA-C0EAC26CE619}
61,9,0.025,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7160C4FF-C37D-40C6-A926-A41197295488}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{41AFC834-4D46-432F-B708-A86B3E8F79E9}
_CenterTapLoadMix,7,0.5,0.5,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75A41DB6-CBD8-47CC-A882-F4804B21EDEC}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{83A4C0AA-87B1-42EC-A5B9-B0C829BF4EB0}
_SwitchgearBus,2,2,10000,0,1,0,0,0,0,0,0,0,0,0,0,0,0.0833333,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0000000E-0000-0000-0000-000000000000}
_DefaultUGConst,8,0,0,0,0,0,0,0,36,6,0,6,2,0,1,0,0,0,0,0,0,0,0,0,0,0,,0,,,,,,,,,,,,,,,,,,,,,{0000000F-0000-0000-0000-000000000000}
_DefaultOHConst,8,0,0,0,0,0,0,0,360,4,0,4,4,0,0,0,0,0,0,0,0,-24,-48,0,48,0,,0,,,,,,,,,,,,,,,,,,,,,{000000A0-0000-0000-0000-000000000000}
SystemCnstDefault,8,40.1123,88,56.375,40.1123,53.2233,48.4352,56.375,7.5,6,0,6,0,14.4,1,1,0,2,37.5,47.5,37.5,7.5,-44,0,44,3,User Defined,48.4352,,,,,,,,,,,,,,,,,,,,,{DA51E5B6-75A5-4CD5-A2D4-0A63700D3C39}
_DefaultLoadMix,7,0.5,0.5,0,W,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CB35D076-BEA3-44E3-8129-6737E704611F}
#2 HdCu - 1s,1,9,220,0.864,0.945,0.00836,#2 HdCu - 1s,0,HD Copper,{0C0C0E50-AD2B-4D80-AECA-7FB19416AAA6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C0C0E50-AD2B-4D80-AECA-7FB19416AAA6}
#4 HdCu - 1s,1,9,170,1.374,1.503,0.00663,#4 HdCu - 1s,0,HD Copper,{63230FFA-B591-4293-B1C6-80512A4DC29D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{63230FFA-B591-4293-B1C6-80512A4DC29D}
1/0 HdCu,1,9,310,0.555,0.607,0.01113,1/0 HdCu,0,HD Copper,{D10B1511-B9B1-4B23-93F5-B864B8D7729D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D10B1511-B9B1-4B23-93F5-B864B8D7729D}
15 N FUSE,11,15 N FUSE,0,0,7.2,7.2
15 N FUSE,11,25 N FUSE,509.273,509.273,7.2,7.2
15 N FUSE,11,20 N FUSE,57.5256,57.5256,7.2,7.2
15 N FUSE,11,25 H OCR,124.356,326.847,7.2,7.2
15 N FUSE,11,65E SMU SLOW,2805.76,2805.76,7.2,7.2
15 N FUSE,11,5ts11142105132120200,120,0,7.2,7.2
15 N FUSE,11,70 4H OCR,140,0,7.2,7.2
15 N FUSE,11,50 N FUSE,2174.5,2174.5,7.2,7.2
15 N FUSE,11,70 L OCR,140,0,7.2,7.2
15 N FUSE,11,50 H OCR,100,0,7.2,7.2
15 N FUSE,11,6142132120200,26.4849,7100,7.2,7.2
15 N FUSE,11,65 N FUSE,2809.61,2809.61,7.2,7.2
15 N FUSE,11,65N FUSE,2809.61,2809.61,7.2,7.2
15 N FUSE,11,Bay-o-net 353-C12,1050.8,1050.8,7.2,7.2
15 N FUSE,11,40 N FUSE,1358.92,1358.92,7.2,7.2
15 N FUSE,11,Bay-o-net 353-C14,1044.96,1044.96,7.2,7.2
15 N FUSE,11,1S SLUG FUSE,2809.61,2809.61,7.2,7.2
15 N FUSE,11,4C138133180350,26.4849,7100,7.2,7.2
15 N FUSE,11,6142132140230,26.4849,7100,7.2,7.2
15 N FUSE,11,50 L OCR,100,163.201,7.2,7.2
15 N FUSE,11,35 H OCR,70,273.849,7.2,7.2
15 N FUSE,11,6138133180350,26.4849,7100,7.2,7.2
15 N FUSE,11,30 N FUSE,938.87,938.87,7.2,7.2
15 N FUSE,11,50E SMU SLOW,2266.61,2266.61,7.2,7.2
15 N FUSE,11,6ts11142105132120200,120,0,7.2,7.2
15 N FUSE,11,30 T FUSE,938.87,938.87,7.2,7.2
15 N FUSE,11,Bay-o-net 353-C10,71.1209,71.1209,7.2,7.2
15 N FUSE,11,10 N FUSE,0,0,7.2,7.2
15 N FUSE,11,SEL138133140330,26.4849,7100,7.2,7.2
15 N FUSE,11,35 4H OCR,70,231.2,7.2,7.2
15 N FUSE,11,40E SMU SLOW,1715.34,1715.34,7.2,7.2
15 N FUSE,11,Bayonet 353-C12,1050.8,1050.8,7.2,7.2
15 N FUSE,11,50 4H OCR,100,0,7.2,7.2
25 N FUSE,11,15 N FUSE,0,0,7.2,7.2
25 N FUSE,11,25 N FUSE,0,0,7.2,7.2
25 N FUSE,11,S138133100230,100,0,7.2,7.2
25 N FUSE,11,S111138105133160330,160,0,7.2,7.2
25 N FUSE,11,Bayonet 353-C10,0,0,7.2,7.2
25 N FUSE,11,25 H OCR,508.104,625,7.2,7.2
25 N FUSE,11,65E SMU SLOW,2507.9,2507.9,7.2,7.2
25 N FUSE,11,5ts11142105132120200,120,0,7.2,7.2
25 N FUSE,11,70 4H OCR,140,399.617,7.2,7.2
25 N FUSE,11,50 N FUSE,1797.53,1797.53,7.2,7.2
25 N FUSE,11,6sp11138105133180350,180,0,7.2,7.2
25 N FUSE,11,S111138105133180350,180,0,7.2,7.2
25 N FUSE,11,70 L OCR,140,452.094,7.2,7.2
25 N FUSE,11,35 L OCR,319.811,560.934,7.2,7.2
25 N FUSE,11,80E SMU SLOW,3579.55,3579.55,7.2,7.2
25 N FUSE,11,50 H OCR,141.926,561.863,7.2,7.2
25 N FUSE,11,6142132120200,45.0054,7100,7.2,7.2
25 N FUSE,11,65 N FUSE,2516.09,2516.09,7.2,7.2
25 N FUSE,11,011-70-L OCR,140,452.1,7.2,7.2
25 N FUSE,11,65N FUSE,2516.09,2516.09,7.2,7.2
25 N FUSE,11,Bay-o-net 353-C12,89.7241,89.7241,7.2,7.2
25 N FUSE,11,40 N FUSE,612.328,612.328,7.2,7.2
25 N FUSE,11,1S SLUG FUSE,2516.09,2516.09,7.2,7.2
25 N FUSE,11,4C138133180350,45.0054,7100,7.2,7.2
25 N FUSE,11,Bayonet 353-C8,0,0,7.2,7.2
25 N FUSE,11,6142132140230,45.0054,7100,7.2,7.2
25 N FUSE,11,50 L OCR,165.22,488.024,7.2,7.2
25 N FUSE,11,35 H OCR,356.283,644.193,7.2,7.2
25 N FUSE,11,6138133180350,45.0054,7100,7.2,7.2
25 N FUSE,11,50E SMU SLOW,1910.88,1910.88,7.2,7.2
25 N FUSE,11,6ts11142105132120200,120,0,7.2,7.2
25 N FUSE,11,S111142105132120200,120,0,7.2,7.2
25 N FUSE,11,5ts11138105133160330,160,0,7.2,7.2
25 N FUSE,11,061-50-4H OCR,133.191,508.147,7.2,7.2
25 N FUSE,11,4Csp138105133180350,180,0,7.2,7.2
25 N FUSE,11,S111142105132140230,140,0,7.2,7.2
25 N FUSE,11,30 T FUSE,0,0,7.2,7.2
25 N FUSE,11,12 Amp,0,0,7.2,7.2
25 N FUSE,11,10 N FUSE,0,0,7.2,7.2
25 N FUSE,11,SEL138133140330,45.0054,7100,7.2,7.2
25 N FUSE,11,40E SMU SLOW,1221.57,1221.57,7.2,7.2
25 N FUSE,11,Bayonet 353-C12,89.7241,89.7241,7.2,7.2
25 N FUSE,11,50 4H OCR,133.191,508.147,7.2,7.2
021-15T FUSE,11,NONE,0,0,0,0.0144
021-15T FUSE,11,NONE,70,550,0.0072,0.0144
021-15T FUSE,11,NONE,0,2000,0.0144,0.0144
021-15T FUSE,11,005-25-H OCR,50,530,0.0072,0.0144
021-15T FUSE,11,062-70-4H OCR,140,360,0.0072,0.0144
021-15T FUSE,11,010-50-L OCR,100,500,0.0072,0.0144
021-15T FUSE,11,011-70-L OCR,140,460,0.0072,0.0144
021-15T FUSE,11,024-30T FUSE,60,1700,0.0144,0.0144
021-15T FUSE,11,009-35-L OCR,70,580,0.0072,0.0144
021-15T FUSE,11,061-50-4H OCR,100,490,0.0072,0.0144
021-15T FUSE,11,023-25T FUSE,50,730,0.0144,0.0144
005-25-H OCR,11,NONE,0,0,0,0.0072
005-25-H OCR,11,NONE,625,625,0.0072,0.0072
005-25-H OCR,11,NONE,10000,10000,0.0144,0.0072
005-25-H OCR,11,007-50-H OCR,349.504,625,7.2,7.2
005-25-H OCR,11,110-200-140WVE,10000,10000,0.0144,0.0072
005-25-H OCR,11,65E SMU SLOW,0,0,0,0
005-25-H OCR,11,70 L OCR,604.53,625,7.2,7.2
005-25-H OCR,11,062-70-4H OCR,625,625,0.0072,0.0072
005-25-H OCR,11,062-70-4H OCR,558,625,7.2,7.2
005-25-H OCR,11,006-35-H OCR,625,625,7.2,7.2
005-25-H OCR,11,80E SMU SLOW,0,0,0,0
005-25-H OCR,11,010-50-L OCR,625,625,0.0072,0.0072
005-25-H OCR,11,010-50-L OCR,420,625,7.2,7.2
005-25-H OCR,11,011-70-L OCR,625,625,0.0072,0.0072
005-25-H OCR,11,011-70-L OCR,604.53,625,7.2,7.2
005-25-H OCR,11,009-35-L OCR,350,350,0.0072,0.0072
005-25-H OCR,11,009-35-L OCR,244,625,7.2,7.2
005-25-H OCR,11,061-50-4H OCR,625,625,0.0072,0.0072
005-25-H OCR,11,061-50-4H OCR,625,625,7.2,7.2
005-25-H OCR,11,35 4H OCR,180,625,0,0
S138133100230,11,6sp11138105133180350,1860.8,4345.74,7.2,7.2
S138133100230,11,4C138133180350,1860.8,4345.74,7.2,7.2
S138133100230,11,6138133180350,1860.8,4345.74,7.2,7.2
S138133100230,11,5ts11138105133160330,1563.49,3894.44,7.2,7.2
Bayonet 353-C10,11,S111138105133160330,160,0,7.2,7.2
Bayonet 353-C10,11,Bayonet 353-C10,0,0,7.2,7.2
Bayonet 353-C10,11,5ts11142105132120200,120,0,7.2,7.2
Bayonet 353-C10,11,S111138105133180350,180,0,7.2,7.2
Bayonet 353-C10,11,70 L OCR,140,0,7.2,7.2
Bayonet 353-C10,11,50 H OCR,100,266.891,7.2,7.2
Bayonet 353-C10,11,6142132120200,47.9964,2000,7.2,7.2
Bayonet 353-C10,11,011-70-L OCR,140,0,7.2,7.2
Bayonet 353-C10,11,40 N FUSE,1482.25,1482.25,7.2,7.2
Bayonet 353-C10,11,6138133180350,47.9964,2000,7.2,7.2
Bayonet 353-C10,11,50E SMU SLOW,2000,2000,7.2,7.2
Bayonet 353-C10,11,S111142105132140230,140,0,7.2,7.2
Bayonet 353-C10,11,40E SMU SLOW,2000,2000,7.2,7.2
Bayonet 353-C10,11,Bayonet 353-C12,869.408,869.408,7.2,7.2
Bayonet 353-C10,11,50 4H OCR,100,210.972,7.2,7.2
ScadaMate,11,50 N FUSE,0,0,0,0
ScadaMate,11,40 N FUSE,0,0,12.47,0
20NFUSE,11,50 N FUSE,2061.45,2061.45,7.2,7.2
20NFUSE,11,50 H OCR,100,351.428,7.2,7.2
20NFUSE,11,65N FUSE,2712.49,2712.49,7.2,7.2
20NFUSE,11,Bay-o-net 353-C14,663.897,663.897,7.2,7.2
20NFUSE,11,35 H OCR,151.997,435.184,7.2,7.2
20NFUSE,11,40E SMU SLOW,1569.12,1569.12,7.2,7.2
007-50-H OCR,11,70 L OCR,494.13,849.337,7.2,7.2
007-50-H OCR,11,062-70-4H OCR,371,1250,7.2,7.2
007-50-H OCR,11,80E SMU SLOW,0,0,0,0
007-50-H OCR,11,011-70-L OCR,494.13,849.337,7.2,7.2
20 N FUSE,11,15 N FUSE,0,0,7.2,7.2
20 N FUSE,11,25 N FUSE,-89.5725,-89.5725,7.2,7.2
20 N FUSE,11,S138133100230,100,0,7.2,7.2
20 N FUSE,11,Bayonet 353-C10,49.4137,49.4137,7.2,7.2
20 N FUSE,11,20 N FUSE,0,0,7.2,7.2
20 N FUSE,11,25 H OCR,297.81,487.842,7.2,7.2
20 N FUSE,11,50 N FUSE,2061.45,2061.45,7.2,7.2
20 N FUSE,11,6sp11138105133180350,180,0,7.2,7.2
20 N FUSE,11,70 L OCR,140,262.666,7.2,7.2
20 N FUSE,11,35 L OCR,125.297,379.263,7.2,7.2
20 N FUSE,11,25-4H,295.24,417.612,7.2,7.2
20 N FUSE,11,006-35-H OCR,151.997,435.184,7.2,7.2
20 N FUSE,11,80E SMU SLOW,3716.24,3716.24,7.2,7.2
20 N FUSE,11,50 H OCR,100,351.428,7.2,7.2
20 N FUSE,11,6142132120200,35.6558,7100,7.2,7.2
20 N FUSE,11,65 N FUSE,2712.49,2712.49,7.2,7.2
20 N FUSE,11,65N FUSE,2712.49,2712.49,7.2,7.2
20 N FUSE,11,Bay-o-net 353-C12,670.378,670.378,7.2,7.2
20 N FUSE,11,40 N FUSE,1145.28,1145.28,7.2,7.2
20 N FUSE,11,Bay-o-net 353-C14,663.897,663.897,7.2,7.2
20 N FUSE,11,1S SLUG FUSE,2712.49,2712.49,7.2,7.2
20 N FUSE,11,4C138133180350,35.6558,7100,7.2,7.2
20 N FUSE,11,6142132140230,35.6558,7100,7.2,7.2
20 N FUSE,11,50 L OCR,100,316.707,7.2,7.2
20 N FUSE,11,35 H OCR,151.997,435.184,7.2,7.2
20 N FUSE,11,6138133180350,35.6558,7100,7.2,7.2
20 N FUSE,11,NONE,295.24,417.612,7.2,7.2
20 N FUSE,11,30 N FUSE,538.056,538.056,7.2,7.2
20 N FUSE,11,50E SMU SLOW,2157.32,2157.32,7.2,7.2
20 N FUSE,11,4Csp138105133180350,180,0,7.2,7.2
20 N FUSE,11,Bay-o-net 353-C10,49.4137,49.4137,7.2,7.2
20 N FUSE,11,35 4H OCR,153.899,374.506,7.2,7.2
20 N FUSE,11,40E SMU SLOW,1569.12,1569.12,7.2,7.2
20 N FUSE,11,Bayonet 353-C12,670.378,670.378,7.2,7.2
20 N FUSE,11,50 4H OCR,100,304.525,7.2,7.2
080-15N FUSE,11,NONE,0,0,0,0.0144
080-15N FUSE,11,NONE,50,140,0.0072,0.0144
080-15N FUSE,11,NONE,30,150,0.0144,0.0144
080-15N FUSE,11,25 N FUSE,509.274,509.274,7.2,7.2
080-15N FUSE,11,005-25-H OCR,50,100,0.0072,0.0144
080-15N FUSE,11,005-25-H OCR,616.273,7100,7.2,7.2
080-15N FUSE,11,007-50-H OCR,100,0,7.2,7.2
080-15N FUSE,11,082-25N FUSE,509.274,509.274,7.2,7.2
080-15N FUSE,11,006-35-H OCR,70,273.849,7.2,7.2
080-15N FUSE,11,011-70-L OCR,140,0,7.2,7.2
080-15N FUSE,11,085-50N FUSE,2174.5,2174.5,7.2,7.2
080-15N FUSE,11,081-20N FUSE,66,66,7.2,7.2
080-15N FUSE,11,009-35-L OCR,70,245.748,7.2,7.2
080-15N FUSE,11,Bay-o-net 353-C10,71.1209,71.1209,7.2,7.2
080-15N FUSE,11,35 4H OCR,70,240,7.2,7.2
080-15N FUSE,11,40E SMU SLOW,1787,1787,0,0
018-6T FUSE,11,NONE,0,0,0,0.0144
018-6T FUSE,11,NONE,30,150,0.0072,0.0144
018-6T FUSE,11,NONE,30,140,0.0144,0.0144
018-6T FUSE,11,021-15T FUSE,30,920,0.0144,0.0144
018-6T FUSE,11,022-20T FUSE,40,1200,0.0144,0.0144
018-6T FUSE,11,024-30T FUSE,60,2000,0.0144,0.0144
018-6T FUSE,11,020-12T FUSE,24,680,0.0144,0.0144
018-6T FUSE,11,023-25T FUSE,50,1500,0.0144,0.0144
018-6T FUSE,11,045-10T FUSE,20,350,0.0144,0.0144
25 H OCR,11,25 N FUSE,130.176,130.176,7.2,7.2
25 H OCR,11,NONE,625,625,7.2,7.2
25 H OCR,11,Bayonet 353-C10,65.8418,65.8418,7.2,7.2
25 H OCR,11,20 N FUSE,54.8139,54.8139,7.2,7.2
25 H OCR,11,70 4H OCR,606.512,625,7.2,7.2
25 H OCR,11,70 L OCR,604.53,625,7.2,7.2
25 H OCR,11,50 H OCR,349.504,625,7.2,7.2
25 H OCR,11,6142132140230,625,625,7.2,7.2
25 H OCR,11,35 H OCR,185.963,439.412,7.2,7.2
25 H OCR,11,6138133180350,625,625,7.2,7.2
25 H OCR,11,061-50-4H OCR,390.426,625,7.2,7.2
25 H OCR,11,S111142105132140230,625,625,7.2,7.2
25 H OCR,11,SEL138133140330,625,625,7.2,7.2
25 H OCR,11,50 4H OCR,390.426,625,7.2,7.2
110-200-140WVE,11,NONE,0,0,0,0
110-200-140WVE,11,NONE,0,0,0,0.0144
110-200-140WVE,11,045-10T FUSE,0,0,0,0
65E SMU SLOW,11,S111138105133160330,178.623,957.149,7.2,7.2
65E SMU SLOW,11,6138133180350,129.662,8600,7.2,7.2
65E SMU SLOW,11,5ts11138105133160330,178.623,957.149,7.2,7.2
65E SMU SLOW,11,SEL138133140330,188.553,8600,7.2,7.2
70 4H OCR,11,NONE,1639.86,2500,7.2,7.2
70 4H OCR,11,6138133180350,2500,2500,7.2,7.2
70 4H OCR,11,SEL138133140330,1639.86,2500,7.2,7.2
082-25N FUSE,11,NONE,0,0,0,0.0144
082-25N FUSE,11,NONE,70,195,0.0072,0.0144
082-25N FUSE,11,NONE,30,280,0.0144,0.0144
082-25N FUSE,11,005-25-H OCR,50,245,0.0072,0.0144
082-25N FUSE,11,007-50-H OCR,1028.43,7100,7.2,7.2
082-25N FUSE,11,65E SMU SLOW,2507.9,2507.9,7.2,7.2
082-25N FUSE,11,082-25N FUSE,0,0,7.2,7.2
082-25N FUSE,11,062-70-4H OCR,140,395,0,0
082-25N FUSE,11,084-40N FUSE,707,707,0,0
082-25N FUSE,11,006-35-H OCR,356.283,644.193,7.2,7.2
082-25N FUSE,11,80E SMU SLOW,3579.55,3579.55,7.2,7.2
082-25N FUSE,11,50 H OCR,141.926,561.863,7.2,7.2
082-25N FUSE,11,010-50-L OCR,164.297,488.457,7.2,7.2
082-25N FUSE,11,011-70-L OCR,789.873,7100,7.2,7.2
082-25N FUSE,11,085-50N FUSE,1797.53,1797.53,7.2,7.2
082-25N FUSE,11,009-35-L OCR,70,230,0.0072,0.0144
082-25N FUSE,11,061-50-4H OCR,133.191,506.285,7.2,7.2
082-25N FUSE,11,40E SMU SLOW,1221.57,1221.57,7.2,7.2
50 N FUSE,11,S111138105133160330,174.006,414.286,7.2,7.2
50 N FUSE,11,65E SMU SLOW,138.933,138.933,7.2,7.2
50 N FUSE,11,5ts11142105132120200,783.34,7140.84,7.2,7.2
50 N FUSE,11,50 N FUSE,0,0,7.2,7.2
50 N FUSE,11,6sp11138105133180350,180,273.276,7.2,7.2
50 N FUSE,11,S111138105133180350,180,273.276,7.2,7.2
50 N FUSE,11,70 L OCR,1042.03,1454.25,7.2,7.2
50 N FUSE,11,80E SMU SLOW,1785.46,1785.46,7.2,7.2
50 N FUSE,11,6142132120200,7100,7140.84,7.2,7.2
50 N FUSE,11,4C138133180350,92.8889,7100,7.2,7.2
50 N FUSE,11,6142132140230,6456.81,7100,7.2,7.2
50 N FUSE,11,6138133180350,92.8889,7100,7.2,7.2
50 N FUSE,11,6ts11142105132120200,783.34,7140.84,7.2,7.2
50 N FUSE,11,S111142105132120200,783.34,7140.84,7.2,7.2
50 N FUSE,11,5ts11138105133160330,174.006,414.286,7.2,7.2
50 N FUSE,11,S111142105132140230,612.682,6456.81,7.2,7.2
Bayonet 353-C6,11,50 N FUSE,2000,2000,7.2,7.2
70 L OCR,11,NONE,1754.6,4200,7.2,7.2
70 L OCR,11,S138133100230,1132,2855.27,7.2,7.2
70 L OCR,11,S111138105133160330,2062.43,4200,7.2,7.2
70 L OCR,11,5ts11142105132120200,967.057,1431.08,7.2,7.2
70 L OCR,11,6sp11138105133180350,2370.12,4200,7.2,7.2
70 L OCR,11,S111138105133180350,2370.12,4200,7.2,7.2
70 L OCR,11,70 L OCR,0,0,7.2,7.2
70 L OCR,11,80E SMU SLOW,746.719,746.719,7.2,7.2
70 L OCR,11,6142132120200,967.057,1431.08,7.2,7.2
70 L OCR,11,4C138133180350,2370.12,4200,7.2,7.2
70 L OCR,11,35 H OCR,0,0,7.2,7.2
70 L OCR,11,6138133180350,2370.12,4200,7.2,7.2
70 L OCR,11,S111142105132120200,967.057,1431.08,7.2,7.2
70 L OCR,11,5ts11138105133160330,2062.43,4200,7.2,7.2
70 L OCR,11,4Csp138105133180350,2370.12,4200,7.2,7.2
70 L OCR,11,SEL138133140330,1754.6,4200,7.2,7.2
062-70-4H OCR,11,NONE,0,0,0,0.0072
062-70-4H OCR,11,NONE,10000,10000,0.0144,0.0072
062-70-4H OCR,11,110-200-140WVE,10000,10000,0.0144,0.0072
35 L OCR,11,S111138105133160330,2100,2100,7.2,7.2
35 L OCR,11,5ts11142105132120200,1105.6,1677.07,7.2,7.2
35 L OCR,11,70 L OCR,555.564,1289.28,7.2,7.2
35 L OCR,11,35 L OCR,0,0,7.2,7.2
35 L OCR,11,80E SMU SLOW,1391.04,1391.04,7.2,7.2
35 L OCR,11,4C138133180350,2100,2100,7.2,7.2
35 L OCR,11,6142132140230,1305.78,1969.24,7.2,7.2
35 L OCR,11,6138133180350,2100,2100,7.2,7.2
35 L OCR,11,50E SMU SLOW,661.681,661.681,7.2,7.2
35 L OCR,11,40E SMU SLOW,417.511,417.511,7.2,7.2
25-4H,11,50E SMU SLOW,759.237,759.237,7.2,7.2
084-40N FUSE,11,NONE,0,0,0,0.0144
084-40N FUSE,11,NONE,70,600,0.0072,0.0144
084-40N FUSE,11,NONE,30,600,0.0144,0.0144
084-40N FUSE,11,005-25-H OCR,50,625,0.0072,0.0144
084-40N FUSE,11,007-50-H OCR,631.053,1054.73,7.2,7.2
084-40N FUSE,11,70 L OCR,1503.13,7100,7.2,7.2
084-40N FUSE,11,062-70-4H OCR,368,844,0,0
084-40N FUSE,11,062-70-4H OCR,140,500,0.0072,0.0144
084-40N FUSE,11,80E SMU SLOW,3071.63,3071.63,7.2,7.2
084-40N FUSE,11,010-50-L OCR,100,620,0.0072,0.0144
084-40N FUSE,11,011-70-L OCR,140,550,0.0072,0.0144
084-40N FUSE,11,011-70-L OCR,1503.13,7100,7.2,7.2
084-40N FUSE,11,009-35-L OCR,70,670,0.0072,0.0144
084-40N FUSE,11,061-50-4H OCR,100,560,0.0072,0.0144
006-35-H OCR,11,007-50-H OCR,280.007,687.831,7.2,7.2
006-35-H OCR,11,65E SMU SLOW,0,0,0,0
006-35-H OCR,11,70 L OCR,561.931,875,7.2,7.2
006-35-H OCR,11,062-70-4H OCR,489,875,7.2,7.2
006-35-H OCR,11,80E SMU SLOW,0,0,0,0
006-35-H OCR,11,010-50-L OCR,875,875,7.2,7.2
006-35-H OCR,11,011-70-L OCR,875,875,7.2,7.2
006-35-H OCR,11,061-50-4H OCR,318.279,875,7.2,7.2
80E SMU SLOW,11,6sp11138105133180350,236.58,1575.85,7.2,7.2
80E SMU SLOW,11,80E SMU SLOW,0,0,7.2,7.2
80E SMU SLOW,11,6142132120200,1345.55,8600,7.2,7.2
80E SMU SLOW,11,4C138133180350,236.58,8600,7.2,7.2
80E SMU SLOW,11,6138133180350,236.58,8600,7.2,7.2
80E SMU SLOW,11,4Csp138105133180350,236.58,1575.85,7.2,7.2
50 H OCR,11,NONE,1250,1250,7.2,7.2
50 H OCR,11,S138133100230,1240.94,1250,7.2,7.2
50 H OCR,11,S111138105133160330,1250,1250,7.2,7.2
50 H OCR,11,5ts11142105132120200,1043.08,1250,7.2,7.2
50 H OCR,11,6sp11138105133180350,1250,1250,7.2,7.2
50 H OCR,11,S111138105133180350,1250,1250,7.2,7.2
50 H OCR,11,70 L OCR,494.13,849.337,7.2,7.2
50 H OCR,11,50 H OCR,0,0,7.2,7.2
50 H OCR,11,6142132120200,1043.08,1250,7.2,7.2
50 H OCR,11,40 N FUSE,147.142,147.142,7.2,7.2
50 H OCR,11,4C138133180350,1250,1250,7.2,7.2
50 H OCR,11,6142132140230,1250.81,1250,7.2,7.2
50 H OCR,11,6138133180350,1250,1250,7.2,7.2
50 H OCR,11,6ts11142105132120200,1043.08,1250,7.2,7.2
50 H OCR,11,S111142105132120200,1043.08,1250,7.2,7.2
50 H OCR,11,5ts11138105133160330,1250,1250,7.2,7.2
50 H OCR,11,S111142105132140230,1250.81,1250,7.2,7.2
50 H OCR,11,SEL138133140330,1250,1250,7.2,7.2
079-10N FUSE,11,25 N FUSE,786.488,786.488,7.2,7.2
079-10N FUSE,11,005-25-H OCR,50,177,7.2,7.2
079-10N FUSE,11,080-15N FUSE,117,117,7.2,0
079-10N FUSE,11,080-15N FUSE,0,0,7.2,7.2
079-10N FUSE,11,082-25N FUSE,509.274,509.274,7.2,7.2
079-10N FUSE,11,081-20N FUSE,57.5256,57.5256,7.2,7.2
079-10N FUSE,11,15 H OCR,109,229,7.2,7.2
010-50-L OCR,11,NONE,0,0,0,0.0072
010-50-L OCR,11,NONE,420,750,0.0072,0.0072
010-50-L OCR,11,NONE,10000,10000,0.0144,0.0072
010-50-L OCR,11,110-200-140WVE,0,0,0.0144,0.0072
010-50-L OCR,11,062-70-4H OCR,0,0,0,0
010-50-L OCR,11,062-70-4H OCR,600,600,0.0072,0.0072
010-50-L OCR,11,80E SMU SLOW,1865.93,1865.93,7.2,7.2
010-50-L OCR,11,011-70-L OCR,600,600,0.0072,0.0072
010-50-L OCR,11,011-70-L OCR,471.076,867.809,7.2,7.2
65 N FUSE,11,S111138105133160330,241.342,907.795,7.2,7.2
65 N FUSE,11,6sp11138105133180350,230.18,723.141,7.2,7.2
65 N FUSE,11,S111138105133180350,230.18,723.141,7.2,7.2
65 N FUSE,11,70 L OCR,1600.95,1905.59,7.2,7.2
65 N FUSE,11,80E SMU SLOW,167.27,167.27,7.2,7.2
65 N FUSE,11,4C138133180350,230.18,7100,7.2,7.2
65 N FUSE,11,6138133180350,230.18,7100,7.2,7.2
65 N FUSE,11,5ts11138105133160330,241.342,907.795,7.2,7.2
65 N FUSE,11,4Csp138105133180350,230.18,723.141,7.2,7.2
011-70-L OCR,11,NONE,0,0,0,0.0072
011-70-L OCR,11,NONE,1500,4200,0.0072,0.0072
011-70-L OCR,11,NONE,10000,10000,0.0144,0.0072
011-70-L OCR,11,011-70-L OCR,0,0,7.2,7.2
011-70-L OCR,11,4C138133180350,2370.12,4200,7.2,7.2
65N FUSE,11,S111138105133160330,241.342,907.795,7.2,7.2
65N FUSE,11,6sp11138105133180350,230.18,723.141,7.2,7.2
65N FUSE,11,S111138105133180350,230.18,723.141,7.2,7.2
65N FUSE,11,80E SMU SLOW,167.27,167.27,7.2,7.2
65N FUSE,11,4C138133180350,230.18,7100,7.2,7.2
65N FUSE,11,6138133180350,230.18,7100,7.2,7.2
65N FUSE,11,5ts11138105133160330,241.342,907.795,7.2,7.2
65N FUSE,11,4Csp138105133180350,230.18,723.141,7.2,7.2
Bay-o-net 353-C12,11,S138133100230,118.875,163.53,7.2,7.2
Bay-o-net 353-C12,11,65E SMU SLOW,0,0,0,0
Bay-o-net 353-C12,11,5ts11142105132120200,120,0,7.2,7.2
Bay-o-net 353-C12,11,70 4H OCR,183.039,668.179,7.2,7.2
Bay-o-net 353-C12,11,70 L OCR,225.953,695.959,7.2,7.2
Bay-o-net 353-C12,11,80E SMU SLOW,2000,2000,7.2,7.2
Bay-o-net 353-C12,11,50E SMU SLOW,1134.71,1134.71,7.2,7.2
40 N FUSE,11,25 N FUSE,0,0,7.2,7.2
40 N FUSE,11,NONE,71.1833,7100,7.2,7.2
40 N FUSE,11,S138133100230,137.996,376.836,7.2,7.2
40 N FUSE,11,S111138105133160330,160,0,7.2,7.2
40 N FUSE,11,20 N FUSE,0,0,7.2,7.2
40 N FUSE,11,65E SMU SLOW,1798.22,1798.22,7.2,7.2
40 N FUSE,11,5ts11142105132120200,120,222.549,7.2,7.2
40 N FUSE,11,70 4H OCR,324.14,857.417,7.2,7.2
40 N FUSE,11,NONE,137.996,376.836,7.2,7.2
40 N FUSE,11,50 N FUSE,-230.87,-230.87,7.2,7.2
40 N FUSE,11,6sp11138105133180350,180,0,7.2,7.2
40 N FUSE,11,S111138105133180350,180,0,7.2,7.2
40 N FUSE,11,70 L OCR,296.188,884.438,7.2,7.2
40 N FUSE,11,80E SMU SLOW,3071.63,3071.63,7.2,7.2
40 N FUSE,11,50 H OCR,631.053,1054.73,7.2,7.2
40 N FUSE,11,6142132120200,71.1833,7100,7.2,7.2
40 N FUSE,11,011-70-L OCR,296.188,884.438,7.2,7.2
40 N FUSE,11,40 N FUSE,0,0,7.2,7.2
40 N FUSE,11,1S SLUG FUSE,1763.95,1763.95,7.2,7.2
40 N FUSE,11,4C138133180350,71.1833,7100,7.2,7.2
40 N FUSE,11,6142132140230,71.1833,7100,7.2,7.2
40 N FUSE,11,6138133180350,71.1833,7100,7.2,7.2
40 N FUSE,11,6ts11142105132120200,120,222.549,7.2,7.2
40 N FUSE,11,5ts11138105133160330,160,0,7.2,7.2
40 N FUSE,11,12 Amp,0,0,7.2,7.2
40 N FUSE,11,SEL138133140330,71.1833,7100,7.2,7.2
40 N FUSE,11,40E SMU SLOW,0,0,7.2,7.2
40 N FUSE,11,Bayonet 353-C12,0,0,7.2,7.2
40 N FUSE,11,50 4H OCR,556.709,915.858,7.2,7.2
Bay-o-net 353-C14,11,70 L OCR,271.284,693.803,7.2,7.2
1S SLUG FUSE,11,15 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,25 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,Bayonet 353-C10,0,0,7.2,7.2
1S SLUG FUSE,11,20 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,25 H OCR,625,625,7.2,7.2
1S SLUG FUSE,11,50 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,70 L OCR,1600.95,1905.59,7.2,7.2
1S SLUG FUSE,11,50 H OCR,1250,1250,7.2,7.2
1S SLUG FUSE,11,65N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,40 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,1S SLUG FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,4C138133180350,230.18,7100,7.2,7.2
1S SLUG FUSE,11,50 L OCR,1891.88,1997.39,7.2,7.2
1S SLUG FUSE,11,35 H OCR,875,875,7.2,7.2
1S SLUG FUSE,11,30 N FUSE,0,0,7.2,7.2
1S SLUG FUSE,11,10 N FUSE,0,0,7.2,7.2
085-50N FUSE,11,NONE,0,0,0,0.0144
085-50N FUSE,11,NONE,70,800,0.0072,0.0144
085-50N FUSE,11,NONE,140,700,0.0144,0.0144
085-50N FUSE,11,062-70-4H OCR,140,710,0.0072,0.0144
085-50N FUSE,11,010-50-L OCR,100,750,0.0072,0.0144
085-50N FUSE,11,011-70-L OCR,140,780,0.0072,0.0144
085-50N FUSE,11,009-35-L OCR,70,900,0.0072,0.0144
085-50N FUSE,11,061-50-4H OCR,100,790,0.0072,0.0144
Bayonet 353-C8,11,25 H OCR,50,0,7.2,7.2
Bayonet 353-C8,11,65E SMU SLOW,2000,2000,7.2,7.2
Bayonet 353-C8,11,50 N FUSE,2000,2000,7.2,7.2
Bayonet 353-C8,11,65 N FUSE,2000,2000,7.2,7.2
Bayonet 353-C8,11,65N FUSE,2000,2000,7.2,7.2
Bayonet 353-C8,11,40 N FUSE,2000,2000,7.2,7.2
Bayonet 353-C8,11,4C138133180350,28.6219,2000,7.2,7.2
Bayonet 353-C8,11,35 H OCR,70,0,7.2,7.2
019-8T FUSE,11,NONE,0,0,0,0.0144
019-8T FUSE,11,NONE,50,200,0.0072,0.0144
019-8T FUSE,11,NONE,30,200,0.0144,0.0144
019-8T FUSE,11,021-15T FUSE,30,800,0.0144,0.0144
019-8T FUSE,11,005-25-H OCR,30,190,0.0072,0.0144
019-8T FUSE,11,022-20T FUSE,40,1200,0.0144,0.0144
019-8T FUSE,11,024-30T FUSE,60,2000,0.0144,0.0144
019-8T FUSE,11,020-12T FUSE,24,375,0.0144,0.0144
019-8T FUSE,11,023-25T FUSE,50,1500,0.0144,0.0144
50 L OCR,11,NONE,1857.65,3000,7.2,7.2
50 L OCR,11,S111138105133160330,2162.75,3000,7.2,7.2
50 L OCR,11,5ts11142105132120200,1046.63,1565.81,7.2,7.2
50 L OCR,11,6sp11138105133180350,2470.85,3000,7.2,7.2
50 L OCR,11,80E SMU SLOW,1153.05,1153.05,7.2,7.2
50 L OCR,11,4C138133180350,2470.85,3000,7.2,7.2
50 L OCR,11,6138133180350,2470.85,3000,7.2,7.2
50 L OCR,11,6ts11142105132120200,1046.63,1565.81,7.2,7.2
50 L OCR,11,5ts11138105133160330,2162.75,3000,7.2,7.2
50 L OCR,11,4Csp138105133180350,2470.85,3000,7.2,7.2
50 L OCR,11,40E SMU SLOW,188.188,188.188,7.2,7.2
35 H OCR,11,15 N FUSE,0,0,7.2,7.2
35 H OCR,11,70 4H OCR,538.981,875,7.2,7.2
35 H OCR,11,6sp11138105133180350,875,875,7.2,7.2
35 H OCR,11,70 L OCR,561.931,875,7.2,7.2
35 H OCR,11,50 H OCR,280.007,687.831,7.2,7.2
35 H OCR,11,6142132120200,875,875,7.2,7.2
35 H OCR,11,011-70-L OCR,561.931,875,7.2,7.2
35 H OCR,11,4C138133180350,875,875,7.2,7.2
35 H OCR,11,50 L OCR,373.041,681.136,7.2,7.2
35 H OCR,11,6138133180350,875,875,7.2,7.2
35 H OCR,11,50E SMU SLOW,606.518,606.518,7.2,7.2
35 H OCR,11,5ts11138105133160330,875,875,7.2,7.2
35 H OCR,11,S111142105132140230,875,875,7.2,7.2
35 H OCR,11,40E SMU SLOW,375.212,375.212,7.2,7.2
35 H OCR,11,50 4H OCR,318.279,875,7.2,7.2
022-20T FUSE,11,NONE,10,100000,0,0.0144
022-20T FUSE,11,NONE,70,750,0.0072,0.0144
022-20T FUSE,11,NONE,30,600,0.0144,0.0144
022-20T FUSE,11,005-25-H OCR,50,750,0.0072,0.0144
022-20T FUSE,11,062-70-4H OCR,140,590,0.0072,0.0144
022-20T FUSE,11,010-50-L OCR,100,740,0.0072,0.0144
022-20T FUSE,11,011-70-L OCR,140,680,0.0072,0.0144
022-20T FUSE,11,024-30T FUSE,60,990,0.0144,0.0144
022-20T FUSE,11,009-35-L OCR,70,790,0.0072,0.0144
022-20T FUSE,11,061-50-4H OCR,100,680,0.0072,0.0144
081-20N FUSE,11,NONE,0,0,0,0.0144
081-20N FUSE,11,NONE,50,200,0.0072,0.0144
081-20N FUSE,11,NONE,30,220,0.0144,0.0144
081-20N FUSE,11,005-25-H OCR,50,180,0.0072,0.0144
081-20N FUSE,11,005-25-H OCR,297.81,487.842,7.2,7.2
081-20N FUSE,11,007-50-H OCR,100,351.428,7.2,7.2
081-20N FUSE,11,65E SMU SLOW,0,0,0,0
081-20N FUSE,11,082-25N FUSE,-51.1526,-51.1526,7.2,7.2
081-20N FUSE,11,084-40N FUSE,1145.28,1145.28,7.2,7.2
081-20N FUSE,11,006-35-H OCR,837.399,7100,7.2,7.2
081-20N FUSE,11,010-50-L OCR,100,316.709,7.2,7.2
081-20N FUSE,11,011-70-L OCR,140,150.173,7.2,7.2
081-20N FUSE,11,085-50N FUSE,2061.45,2061.45,7.2,7.2
081-20N FUSE,11,081-20N FUSE,0,0,7.2,7.2
081-20N FUSE,11,009-35-L OCR,70,160,0.0072,0.0144
081-20N FUSE,11,009-35-L OCR,124.804,464.736,7.2,7.2
081-20N FUSE,11,061-50-4H OCR,100,305,0,0
081-20N FUSE,11,35 4H OCR,152.213,373.78,7.2,7.2
081-20N FUSE,11,40E SMU SLOW,1569.12,1569.12,7.2,7.2
Bayonet 353-C14,11,70 L OCR,271.284,693.803,7.2,7.2
18 Fuse,11,70 L OCR,140,0,7.2,7.2
18 Fuse,11,4C138133180350,24.2057,6000,7.2,7.2
18 Fuse,11,6138133180350,24.2057,6000,7.2,7.2
18 Fuse,11,50 4H OCR,100,226.048,7.2,7.2
024-30T FUSE,11,NONE,10,100000,0,0.0144
024-30T FUSE,11,NONE,70,1300,0.0072,0.0144
024-30T FUSE,11,NONE,130,3100,0.0144,0.0144
024-30T FUSE,11,005-25-H OCR,50,1000,0.0072,0.0144
024-30T FUSE,11,062-70-4H OCR,140,1200,0.0072,0.0144
024-30T FUSE,11,010-50-L OCR,100,1400,0.0072,0.0144
024-30T FUSE,11,011-70-L OCR,140,1300,0.0072,0.0144
024-30T FUSE,11,009-35-L OCR,70,1400,0.0072,0.0144
024-30T FUSE,11,061-50-4H OCR,100,1300,0.0072,0.0144
009-35-L OCR,11,NONE,0,0,0,0.0072
009-35-L OCR,11,NONE,520,950,0.0072,0.0072
009-35-L OCR,11,NONE,10000,10000,0.0144,0.0072
009-35-L OCR,11,65E SMU SLOW,0,0,0,0
009-35-L OCR,11,062-70-4H OCR,900,900,0.0072,0.0072
009-35-L OCR,11,062-70-4H OCR,480,2100,7.2,7.2
009-35-L OCR,11,80E SMU SLOW,0,0,0,0
009-35-L OCR,11,010-50-L OCR,475,475,0.0072,0.0072
009-35-L OCR,11,010-50-L OCR,365,860,7.2,7.2
009-35-L OCR,11,011-70-L OCR,800,800,0.0072,0.0072
009-35-L OCR,11,011-70-L OCR,2100,2100,7.2,7.2
009-35-L OCR,11,061-50-4H OCR,500,500,0.0072,0.0072
009-35-L OCR,11,061-50-4H OCR,289,1823,7.2,7.2
Bayonet 358-C12,11,S138133100230,315.802,1956.31,7.2,7.2
30 N FUSE,11,S138133100230,100.208,160.786,7.2,7.2
30 N FUSE,11,Bayonet 353-C10,0,0,7.2,7.2
30 N FUSE,11,70 4H OCR,140,621.418,7.2,7.2
30 N FUSE,11,S111138105133180350,180,0,7.2,7.2
30 N FUSE,11,70 L OCR,167.848,650.461,7.2,7.2
30 N FUSE,11,80E SMU SLOW,3375.33,3375.33,7.2,7.2
30 N FUSE,11,50 H OCR,167.848,650.461,7.2,7.2
30 N FUSE,11,011-70-L OCR,167.848,650.461,7.2,7.2
30 N FUSE,11,65N FUSE,2261.05,2261.05,7.2,7.2
30 N FUSE,11,35 H OCR,618.893,875,7.2,7.2
30 N FUSE,11,6138133180350,54.4366,7100,7.2,7.2
30 N FUSE,11,30 N FUSE,0,0,7.2,7.2
30 N FUSE,11,50E SMU SLOW,1512.33,1512.33,7.2,7.2
30 N FUSE,11,40E SMU SLOW,486.57,486.57,7.2,7.2
020-12T FUSE,11,NONE,0,0,0,0.0144
020-12T FUSE,11,NONE,70,390,0.0072,0.0144
020-12T FUSE,11,NONE,30,450,0.0144,0.0144
020-12T FUSE,11,005-25-H OCR,50,420,0.0072,0.0144
020-12T FUSE,11,010-50-L OCR,100,340,0.0072,0.0144
020-12T FUSE,11,022-20T FUSE,40,680,0.0144,0.0144
020-12T FUSE,11,024-30T FUSE,60,2000,0.0144,0.0144
020-12T FUSE,11,009-35-L OCR,70,400,0.0072,0.0144
020-12T FUSE,11,061-50-4H OCR,100,300,0.0072,0.0144
020-12T FUSE,11,023-25T FUSE,50,1280,0.0144,0.0144
50E SMU SLOW,11,S111138105133160330,160,524.994,7.2,7.2
50E SMU SLOW,11,5ts11142105132120200,916.534,2831.99,7.2,7.2
50E SMU SLOW,11,70 L OCR,944.602,1532.65,7.2,7.2
50E SMU SLOW,11,6142132140230,3615.38,8600,7.2,7.2
061-50-4H OCR,11,NONE,0,0,0,0.0072
061-50-4H OCR,11,NONE,1054,1054,0.0072,0.0072
061-50-4H OCR,11,NONE,10000,10000,0.0144,0.0072
061-50-4H OCR,11,110-200-140WVE,10000,10000,0.0144,0.0072
061-50-4H OCR,11,6sp11138105133180350,2000,2000,7.2,7.2
061-50-4H OCR,11,062-70-4H OCR,338,846,0,0
061-50-4H OCR,11,062-70-4H OCR,575,575,0.0072,0.0072
061-50-4H OCR,11,80E SMU SLOW,0,0,0,0
061-50-4H OCR,11,011-70-L OCR,575,575,0.0072,0.0072
061-50-4H OCR,11,011-70-L OCR,465.938,696.88,7.2,7.2
EF18,11,70 L OCR,140,0,7.2,7.2
EF18,11,4C138133180350,24.2057,6000,7.2,7.2
EF18,11,6138133180350,24.2057,6000,7.2,7.2
EF18,11,50 4H OCR,100,226.048,7.2,7.2
30 T FUSE,11,70 4H OCR,140,621.418,7.2,7.2
30 T FUSE,11,70 L OCR,167.848,650.461,7.2,7.2
30 T FUSE,11,80E SMU SLOW,3375.33,3375.33,7.2,7.2
30 T FUSE,11,65 N FUSE,2261.05,2261.05,7.2,7.2
30 T FUSE,11,4C138133180350,54.4366,7100,7.2,7.2
30 T FUSE,11,6138133180350,54.4366,7100,7.2,7.2
30 T FUSE,11,50E SMU SLOW,1512.33,1512.33,7.2,7.2
30 T FUSE,11,30 T FUSE,0,0,7.2,7.2
12 Amp,11,5ts11142105132120200,120,0,7.2,7.2
12 Amp,11,50 N FUSE,6000,6000,7.2,7.2
12 Amp,11,80E SMU SLOW,6000,6000,7.2,7.2
12 Amp,11,65 N FUSE,6000,6000,7.2,7.2
12 Amp,11,4C138133180350,21.6238,6000,7.2,7.2
12 Amp,11,6142132140230,21.6238,6000,7.2,7.2
12 Amp,11,50 L OCR,100,0,7.2,7.2
12 Amp,11,4Csp138105133180350,180,0,7.2,7.2
Bay-o-net 353-C10,11,Bayonet 353-C10,0,0,7.2,7.2
Bay-o-net 353-C10,11,5ts11142105132120200,120,0,7.2,7.2
Bay-o-net 353-C10,11,70 L OCR,140,0,7.2,7.2
Bay-o-net 353-C10,11,50 H OCR,100,266.891,7.2,7.2
Bay-o-net 353-C10,11,6142132120200,47.9964,2000,7.2,7.2
Bay-o-net 353-C10,11,6138133180350,47.9964,2000,7.2,7.2
Bay-o-net 353-C10,11,50E SMU SLOW,2000,2000,7.2,7.2
Bay-o-net 353-C10,11,S111142105132140230,140,0,7.2,7.2
Bay-o-net 353-C10,11,40E SMU SLOW,2000,2000,7.2,7.2
Bay-o-net 353-C10,11,50 4H OCR,100,210.972,7.2,7.2
10 N FUSE,11,15 N FUSE,87.6214,87.6214,7.2,7.2
10 N FUSE,11,25 N FUSE,786.488,786.488,7.2,7.2
10 N FUSE,11,Bayonet 353-C10,270.266,270.266,7.2,7.2
10 N FUSE,11,20NFUSE,430.203,430.203,7.2,7.2
10 N FUSE,11,20 N FUSE,7100,7100,7.2,0.00012
10 N FUSE,11,20 N FUSE,7100,7100,7.2,0.12
10 N FUSE,11,20 N FUSE,430.203,430.203,7.2,7.2
10 N FUSE,11,25 H OCR,50,176.945,7.2,7.2
10 N FUSE,11,70 L OCR,140,0,7.2,7.2
10 N FUSE,11,35 L OCR,70,0,7.2,7.2
10 N FUSE,11,80E SMU SLOW,3818.67,3818.67,7.2,7.2
10 N FUSE,11,50 H OCR,100,0,7.2,7.2
10 N FUSE,11,079-10N FUSE,0,0,7.2,7.2
10 N FUSE,11,Bay-o-net 353-C12,1201.97,1201.97,7.2,7.2
10 N FUSE,11,40 N FUSE,1479.41,1479.41,7.2,7.2
10 N FUSE,11,1S SLUG FUSE,7100,7100,7.2,0.12
10 N FUSE,11,1S SLUG FUSE,2888.41,2888.41,7.2,7.2
10 N FUSE,11,4C138133180350,19.1681,7100,7.2,7.2
10 N FUSE,11,50 L OCR,100,0,7.2,7.2
10 N FUSE,11,35 H OCR,70,0,7.2,7.2
10 N FUSE,11,18 Fuse,250.907,250.907,7.2,7.2
10 N FUSE,11,Bayonet 358-C12,3277.79,3277.79,7.2,7.2
10 N FUSE,11,30 N FUSE,1114.28,1114.28,7.2,7.2
10 N FUSE,11,061-50-4H OCR,100,0,7.2,7.2
10 N FUSE,11,EF18,250.906,250.906,7.2,7.2
10 N FUSE,11,30 T FUSE,1114.28,1114.28,7.2,7.2
10 N FUSE,11,Bay-o-net 353-C10,270.266,270.266,7.2,7.2
10 N FUSE,11,10 N FUSE,0,0,7.2,7.2
10 N FUSE,11,Bayonet 353-C12,1201.97,1201.97,7.2,7.2
10 N FUSE,11,50 4H OCR,100,0,7.2,7.2
023-25T FUSE,11,NONE,10,1e+06,0,0.0144
023-25T FUSE,11,NONE,70,940,0.0072,0.0144
023-25T FUSE,11,NONE,130,4100,0.0144,0.0144
023-25T FUSE,11,005-25-H OCR,50,990,0.0072,0.0144
023-25T FUSE,11,062-70-4H OCR,140,820,0.0072,0.0144
023-25T FUSE,11,010-50-L OCR,100,970,0.0072,0.0144
023-25T FUSE,11,011-70-L OCR,140,950,0.0072,0.0144
023-25T FUSE,11,009-35-L OCR,70,1000,0.0072,0.0144
023-25T FUSE,11,061-50-4H OCR,100,880,0.0072,0.0144
35 4H OCR,11,65E SMU SLOW,0,0,0,0
35 4H OCR,11,70 4H OCR,514.836,1400,7.2,7.2
35 4H OCR,11,S111138105133180350,1400,1400,7.2,7.2
35 4H OCR,11,70 L OCR,545.852,1060.08,7.2,7.2
35 4H OCR,11,80E SMU SLOW,0,0,0,0
35 4H OCR,11,6142132120200,1075.1,1400,7.2,7.2
35 4H OCR,11,35 H OCR,75.2349,86.8989,7.2,7.2
35 4H OCR,11,50 4H OCR,316.985,824.332,7.2,7.2
EF12,11,NONE,170,0,7.2,7.2
EF12,11,70 4H OCR,140,0,7.2,7.2
EF12,11,65N FUSE,6000,6000,7.2,7.2
EF12,11,6142132140230,21.6238,6000,7.2,7.2
EF12,11,6138133180350,21.6238,6000,7.2,0.12
EF12,11,6138133180350,21.6238,6000,7.2,7.2
EF12,11,4Csp138105133180350,10800,0,7.2,0.12
EF12,11,4Csp138105133180350,180,0,7.2,7.2
045-10T FUSE,11,NONE,0,0,0,0.0144
045-10T FUSE,11,NONE,70,280,0.0072,0.0144
045-10T FUSE,11,NONE,30,320,0.0144,0.0144
045-10T FUSE,11,021-15T FUSE,30,530,0.0144,0.0144
045-10T FUSE,11,005-25-H OCR,50,280,0.0072,0.0144
045-10T FUSE,11,022-20T FUSE,40,1100,0.0144,0.0144
045-10T FUSE,11,024-30T FUSE,60,2000,0.0144,0.0144
045-10T FUSE,11,009-35-L OCR,70,270,0.0072,0.0144
045-10T FUSE,11,023-25T FUSE,50,1500,0.0144,0.0144
40E SMU SLOW,11,25 N FUSE,0,0,7.2,7.2
40E SMU SLOW,11,S111138105133160330,160,0,7.2,7.2
40E SMU SLOW,11,5ts11142105132120200,477.09,3472.24,7.2,7.2
40E SMU SLOW,11,6sp11138105133180350,180,0,7.2,7.2
40E SMU SLOW,11,70 L OCR,322.532,1138.26,7.2,7.2
40E SMU SLOW,11,6142132120200,3472.24,8600,7.2,7.2
40E SMU SLOW,11,1S SLUG FUSE,1245.24,1245.24,7.2,7.2
40E SMU SLOW,11,4C138133180350,80.0726,8600,7.2,7.2
40E SMU SLOW,11,6138133180350,80.0726,8600,7.2,7.2
40E SMU SLOW,11,5ts11138105133160330,160,0,7.2,7.2
40E SMU SLOW,11,4Csp138105133180350,180,0,7.2,7.2
Bay-o-net 353-C8,11,40 N FUSE,2000,2000,7.2,7.2
Bay-o-net 353-C8,11,35 H OCR,70,0,7.2,7.2
Bayonet 353-C12,11,S138133100230,118.875,163.53,7.2,7.2
Bayonet 353-C12,11,S111138105133160330,160,0,7.2,7.2
Bayonet 353-C12,11,Bayonet 353-C10,0,0,7.2,7.2
Bayonet 353-C12,11,65E SMU SLOW,2120.04,2120.04,7.2,7.2
Bayonet 353-C12,11,5ts11142105132120200,120,0,7.2,7.2
Bayonet 353-C12,11,70 4H OCR,183.04,668.179,7.2,7.2
Bayonet 353-C12,11,70 L OCR,225.953,695.959,7.2,7.2
Bayonet 353-C12,11,80E SMU SLOW,2000,2000,7.2,7.2
Bayonet 353-C12,11,6142132120200,74.7446,2000,7.2,7.2
Bayonet 353-C12,11,011-70-L OCR,225.953,695.959,7.2,7.2
Bayonet 353-C12,11,4C138133180350,74.7446,2000,7.2,7.2
Bayonet 353-C12,11,6138133180350,74.7446,2000,7.2,7.2
Bayonet 353-C12,11,50E SMU SLOW,1134.71,1134.71,7.2,7.2
Bayonet 353-C12,11,6ts11142105132120200,120,0,7.2,7.2
50 4H OCR,11,NONE,1758.15,2000,7.2,7.2
50 4H OCR,11,S111138105133160330,2000,2000,7.2,7.2
50 4H OCR,11,6sp11138105133180350,2000,2000,7.2,7.2
50 4H OCR,11,80E SMU SLOW,978.534,978.534,7.2,7.2
50 4H OCR,11,6142132120200,995.479,1453.92,7.2,7.2
50 4H OCR,11,4C138133180350,2000,2000,7.2,7.2
50 4H OCR,11,6138133180350,2000,2000,7.2,7.2
50 4H OCR,11,S111142105132120200,995.479,1453.92,7.2,7.2
50 4H OCR,11,4Csp138105133180350,2000,2000,7.2,7.2
