clock {
timezone PST+8PDT;
stoptime '2000-01-02 00:00:00';
starttime '2000-01-01 00:00:00';
};

#include "schedules.glm";
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
implicit_enduses NONE;
};

module powerflow {
solver_method NR;
NR_iteration_limit 50;
};

object climate {
name Climate;
interpolate QUADRATIC;
tmyfile climate.tmy2;
};

object node {
phases ABCN;
name FRIENDSHIP;
bustype SWING;
nominal_voltage 7200.0;
};

object regulator {
phases ACB;
from FRIENDSHIP;
to node958175REG27;
configuration REG27regulator_configuration101;
name REG27;
};

object regulator_configuration {
Control MANUAL;
raise_taps 16;
name REG27regulator_configuration101;
band_center 2401;
Type A;
tap_pos_B 1;
tap_pos_C 1;
time_delay 30.0;
connect_type 1;
regulation 0.10;
CT_phase ABC;
lower_taps 16;
tap_pos_A 1;
PT_phase ABC;
band_width 50;
};

object underground_line {
phases ACB;
from node958175REG27;
name 958175;
to nodeRFRN1-R0001x1958175;
length 24;
configuration 841826line_configuration393201;
};

object fuse {
phases ACB;
from nodeRFRN1-R0001x1958175;
name RFRN1-R0001x1;
current_limit 9999.0 A;
to node958178RFRN1-R0001x1;
};

object underground_line {
phases ACB;
from node958178RFRN1-R0001x1;
name 958178;
to node958179958178;
length 780;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node958179958178;
name 958179;
to node978195958179;
length 860;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node978195958179;
name 978195;
to node978172978195;
length 1970;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node978172978195;
name 978172;
to node978174978172;
length 780;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node978174978172;
name 978174;
to nodeF28653x1978174;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF28653x1978174;
name F28653x1;
current_limit 9999.0 A;
to node978192F28653x1;
};

object underground_line {
phases B;
from node978192F28653x1;
name 978192;
to node949317978192;
length 40;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node949317978192;
name 949317;
to node949318949317;
length 469;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node949318949317;
name 949318;
to nodeT14104949318;
length 519;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node949318949317;
name 949319;
to nodeT14100949319;
length 40;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT14100949319;
name T14100;
to nodeS1806-33-073T14100;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-073;
parent nodeS1806-33-073T14100;
nominal_voltage 120;
};

object transformer {
phases BS;
from node949317978192;
to nodeS1806-32-065T14102;
configuration 1806-0052transformer_configuration32701;
name T14102;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-32-065;
parent nodeS1806-32-065T14102;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-042;
parent nodeS1806-32-065T14102;
nominal_voltage 120;
};

object underground_line {
phases C;
from node978174978172;
name 978200;
to nodeR2911x1978200;
length 314;
configuration 841826line_configuration393201;
};

object fuse {
phases CN;
from nodeR2911x1978200;
name R2911x1;
current_limit 9999.0 A;
to node839461R2911x1;
};

object overhead_line {
phases CN;
from node839461R2911x1;
name 839461;
to node839464839461;
length 60;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839464839461;
name 839464;
to node839466839464;
length 111;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839466839464;
name 839466;
to node839469839466;
length 207;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839469839466;
name 839469;
to node839471839469;
length 226;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839471839469;
name 839471;
to node956777839471;
length 120;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node956777839471;
name 956777;
to node839473956777;
length 130;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839473956777;
name 839473;
to node839475839473;
length 226;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839475839473;
name 839475;
to node839477839475;
length 262;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839477839475;
name 839477;
to node839479839477;
length 81;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839479839477;
name 839479;
to node839481839479;
length 243;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839481839479;
name 839481;
to node839483839481;
length 183;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839483839481;
name 839483;
to node839484839483;
length 98;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839484839483;
name 839484;
to node839486839484;
length 10;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839486839484;
name 839486;
to node839488839486;
length 223;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839488839486;
name 839488;
to node839490839488;
length 219;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839490839488;
name 839490;
to node839491839490;
length 178;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839491839490;
name 839491;
to node974130839491;
length 135;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node974130839491;
name 974130;
to node839493974130;
length 120;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839493974130;
name 839493;
to node839496839493;
length 261;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839496839493;
name 839496;
to node839497839496;
length 56;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839497839496;
name 839497;
to node839499839497;
length 191;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839499839497;
name 839499;
to node839502839499;
length 223;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839502839499;
name 839502;
to node839503839502;
length 91;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node839503839502;
name 839503;
to node839505839503;
length 134;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node839505839503;
name 839505;
to nodeFFRN1-F008x1839505;
length 18;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeFFRN1-F008x1839505;
name FFRN1-F008x1;
current_limit 9999.0 A;
to node839506FFRN1-F008x1;
};

object underground_line {
phases C;
from node839506FFRN1-F008x1;
name 839506;
to node839509839506;
length 65;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839509839506;
name 839509;
to node839511839509;
length 136;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839511839509;
name 839511;
to node839512839511;
length 53;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839512839511;
name 839512;
to node839514839512;
length 206;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839514839512;
name 839514;
to node910237839514;
length 184;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node910237839514;
name 910237;
to node906381910237;
length 129;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node906381910237;
name 906381;
to node839516906381;
length 134;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839516906381;
name 839516;
to node839517839516;
length 40;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node839517839516;
name 839517;
to node839519839517;
length 165;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node839519839517;
name 839519;
to node839521839519;
length 174;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node839521839519;
name 839521;
to node1806-0087839521;
length 331;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0087839521;
name 1806-0087;
to nodeS1806-33-0471806-0087;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 4654.14;
name S1806-33-047;
parent nodeS1806-33-0471806-0087;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3442.47;
name S1806-33-059;
parent nodeS1806-33-0471806-0087;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839521839519;
name 1806-0085;
to nodeS1806-33-0501806-0085;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2822.05;
name S1806-33-050;
parent nodeS1806-33-0501806-0085;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839519839517;
name 1806-33-031;
to nodeS1806-33-0321806-33-031;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2907.62;
name S1806-33-032;
parent nodeS1806-33-0321806-33-031;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839516906381;
name 1806-33-030;
to nodeS1806-33-0441806-33-030;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 702.108;
name S1806-33-044;
parent nodeS1806-33-0441806-33-030;
nominal_voltage 120;
};

object underground_line {
phases C;
from node906381910237;
name 906382;
to nodeT4303906382;
length 194;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4303906382;
name T4303;
to nodeS1806-33-069T4303;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 5192.87;
name S1806-33-069;
parent nodeS1806-33-069T4303;
nominal_voltage 120;
};

object underground_line {
phases C;
from node910237839514;
name 910238;
to nodeT4006910238;
length 204;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4006910238;
name T4006;
to nodeS1806-33-068T4006;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 705.998;
name S1806-33-068;
parent nodeS1806-33-068T4006;
nominal_voltage 120;
};

object underground_line {
phases C;
from node839512839511;
name 970774;
to nodeT28678970774;
length 80;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28678970774;
name T28678;
to nodeS1806-33-077T28678;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2040.2;
name S1806-33-077;
parent nodeS1806-33-077T28678;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839505839503;
name 1806-33-025;
to nodeS1806-33-0161806-33-025;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 525.122;
name S1806-33-016;
parent nodeS1806-33-0161806-33-025;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1019.13;
name S1806-33-023;
parent nodeS1806-33-0161806-33-025;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-33-026;
parent nodeS1806-33-0161806-33-025;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839502839499;
to nodeS1806-33-0131806-33-024;
configuration 1806-0052transformer_configuration32701;
name 1806-33-024;
};

object triplex_node {
phases CS;
power_12 108.914;
name S1806-33-013;
parent nodeS1806-33-0131806-33-024;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 529.012;
name S1806-33-031;
parent nodeS1806-33-0131806-33-024;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 490.114;
name S1806-33-037;
parent nodeS1806-33-0131806-33-024;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-33-038;
parent nodeS1806-33-0131806-33-024;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839499839497;
name 1806-33-022;
to nodeS1806-33-0411806-33-022;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 532.902;
name S1806-33-041;
parent nodeS1806-33-0411806-33-022;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839496839493;
name 1806-33-021;
to nodeS1806-33-0291806-33-021;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3016.53;
name S1806-33-029;
parent nodeS1806-33-0291806-33-021;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-33-046;
parent nodeS1806-33-0291806-33-021;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839493974130;
name 1806-33-089;
to nodeS1806-33-0561806-33-089;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1291.41;
name S1806-33-056;
parent nodeS1806-33-0561806-33-089;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839491839490;
name 1806-33-020;
to nodeS1806-33-0221806-33-020;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 423.987;
name S1806-33-022;
parent nodeS1806-33-0221806-33-020;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 285.9;
name S1806-33-045;
parent nodeS1806-33-0221806-33-020;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 291.734;
name S1806-33-067;
parent nodeS1806-33-0221806-33-020;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839488839486;
to nodeS1806-33-0151806-33-017;
configuration 1806-0052transformer_configuration32701;
name 1806-33-017;
};

object triplex_node {
phases CS;
power_12 213.939;
name S1806-33-015;
parent nodeS1806-33-0151806-33-017;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839486839484;
name 1806-33-015;
to nodeS1806-33-0331806-33-015;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1052.19;
name S1806-33-033;
parent nodeS1806-33-0331806-33-015;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839483839481;
name 1806-33-014;
to nodeS1806-33-0431806-33-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2964.02;
name S1806-33-043;
parent nodeS1806-33-0431806-33-014;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839481839479;
name 1806-33-013;
to nodeS1806-33-0551806-33-013;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1217.51;
name S1806-33-055;
parent nodeS1806-33-0551806-33-013;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839479839477;
to nodeS1806-33-0201806-33-012;
configuration 1806-0052transformer_configuration32701;
name 1806-33-012;
};

object triplex_node {
phases CS;
power_12 1320.58;
name S1806-33-020;
parent nodeS1806-33-0201806-33-012;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1596.76;
name S1806-33-064;
parent nodeS1806-33-0201806-33-012;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839475839473;
name 1806-33-010;
to nodeS1806-33-0541806-33-010;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1983.79;
name S1806-33-054;
parent nodeS1806-33-0541806-33-010;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839473956777;
name 1806-33-009;
to nodeS1806-33-0581806-33-009;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1518.96;
name S1806-33-058;
parent nodeS1806-33-0581806-33-009;
nominal_voltage 120;
};

object transformer {
phases CS;
from node956777839471;
name 1806-33-081;
to nodeS1806-33-0761806-33-081;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 943.275;
name S1806-33-076;
parent nodeS1806-33-0761806-33-081;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839471839469;
name 1806-33-008;
to nodeS1806-33-0651806-33-008;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1834.04;
name S1806-33-065;
parent nodeS1806-33-0651806-33-008;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839469839466;
name 1806-33-007;
to nodeS1806-33-0071806-33-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2761.75;
name S1806-33-007;
parent nodeS1806-33-0071806-33-007;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 466.775;
name S1806-33-009;
parent nodeS1806-33-0071806-33-007;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839466839464;
name 1806-33-006;
to nodeS1806-33-0101806-33-006;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 4934.2;
name S1806-33-010;
parent nodeS1806-33-0101806-33-006;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839464839461;
name 1806-33-005;
to nodeS1806-33-0061806-33-005;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2771.48;
name S1806-33-006;
parent nodeS1806-33-0061806-33-005;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node978174978172;
name 978204;
to node978186978204;
length 66;
configuration 841826line_configuration393201;
};

object overhead_line {
phases ACBN;
from node978186978204;
name 978186;
to node978169978186;
length 270;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978169978186;
name 978169;
to node978180978169;
length 230;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978180978169;
name 978180;
to node978184978180;
length 180;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978184978180;
name 978184;
to node978198978184;
length 188;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978198978184;
name 978198;
to node978173978198;
length 297;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978173978198;
name 978173;
to node978185978173;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978185978173;
name 978185;
to node978190978185;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978190978185;
name 978190;
to node978196978190;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978196978190;
name 978196;
to node978178978196;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978178978196;
name 978178;
to node978171978178;
length 280;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978171978178;
name 978171;
to node978175978171;
length 250;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978175978171;
name 978175;
to node978181978175;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978181978175;
name 978181;
to node978197978181;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978197978181;
name 978197;
to node978176978197;
length 225;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978176978197;
name 978176;
to node978189978176;
length 203;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978189978176;
name 978189;
to node978202978189;
length 203;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node978202978189;
name 978202;
to node978182978202;
length 203;
configuration 978202line_configuration14001;
};

object line_configuration {
name 978202line_configuration14001;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 926524line_configuration135701overhead_line_conductor135705;
conductor_A 978202line_configuration14001overhead_line_conductor14003;
conductor_C 978202line_configuration14001overhead_line_conductor14003;
conductor_B 978202line_configuration14001overhead_line_conductor14003;
};

object overhead_line_conductor {
resistance 0.216;
name 978202line_configuration14001overhead_line_conductor14003;
geometric_mean_radius 0.0304;
};

object overhead_line {
phases BN;
from node978182978202;
name 978182;
to node978177978182;
length 75;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node978177978182;
name 978177;
to node841713978177;
length 82;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841713978177;
name 841713;
to nodeR2909x1841713;
length 10;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeR2909x1841713;
name R2909x1;
current_limit 9999.0 A;
to node841714R2909x1;
};

object overhead_line {
phases BN;
from node841714R2909x1;
name 841714;
to node841715841714;
length 509;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841715841714;
name 841715;
to node969649841715;
length 40;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node969649841715;
name 969649;
to node841718969649;
length 440;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841718969649;
name 841718;
to node841719841718;
length 1043;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841719841718;
name 841719;
to node841720841719;
length 290;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841720841719;
name 841720;
to node841722841720;
length 233;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841722841720;
name 841722;
to node841723841722;
length 143;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841723841722;
name 841723;
to nodeFFRN1-F011x1841723;
length 75;
configuration 985054line_configuration196601;
};

object fuse {
phases B;
from nodeFFRN1-F011x1841723;
name FFRN1-F011x1;
current_limit 9999.0 A;
to node841724FFRN1-F011x1;
};

object underground_line {
phases B;
from node841724FFRN1-F011x1;
name 841724;
to node841725841724;
length 81;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841725841724;
name 841725;
to node1806-0099841725;
length 135;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0099841725;
name 1806-0099;
to nodeS1806-33-0211806-0099;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-021;
parent nodeS1806-33-0211806-0099;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841723841722;
name 841739;
to node1806-28-011841739;
length 331;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-28-011841739;
name 1806-28-011;
to nodeS1806-28-0011806-28-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-001;
parent nodeS1806-28-0011806-28-011;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-010;
parent nodeS1806-28-0011806-28-011;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841723841722;
name 841740;
to node841727841740;
length 356;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841727841740;
name 841727;
to nodeF18526x1841727;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF18526x1841727;
name F18526x1;
current_limit 9999.0 A;
to node939255F18526x1;
};

object underground_line {
phases B;
from node939255F18526x1;
name 939255;
to node841728939255;
length 281;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841728939255;
name 841728;
to node1806-0098841728;
length 254;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0098841728;
name 1806-0098;
to nodeS1806-33-0341806-0098;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-034;
parent nodeS1806-33-0341806-0098;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-036;
parent nodeS1806-33-0341806-0098;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-048;
parent nodeS1806-33-0341806-0098;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841727841740;
name 939235;
to node841734939235;
length 338;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841734939235;
name 841734;
to nodeF18527x1841734;
length 16;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF18527x1841734;
name F18527x1;
current_limit 9999.0 A;
to node939275F18527x1;
};

object underground_line {
phases B;
from node939275F18527x1;
name 939275;
to node841736939275;
length 312;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node841736939275;
name 841736;
to nodeT18549841736;
length 126;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT18549841736;
name T18549;
to nodeS1806-33-024T18549;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-024;
parent nodeS1806-33-024T18549;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-053;
parent nodeS1806-33-024T18549;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841736939275;
name 1806-0097;
to nodeS1806-33-0271806-0097;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-027;
parent nodeS1806-33-0271806-0097;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841734939235;
name 841742;
to node841744841742;
length 565;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841744841742;
name 841744;
to node841748841744;
length 302;
configuration 985054line_configuration196601;
};

object overhead_line {
phases B;
from node841748841744;
name 841748;
to node923535841748;
length 869;
configuration 985054line_configuration196601;
};

object underground_line {
phases B;
from node923535841748;
name 923535;
to node923536923535;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923536923535;
name 923536;
to node841999923536;
length 1275;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841999923536;
name 841999;
to nodeT10512841999;
length 510;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10512841999;
name T10512;
to nodeS1806-27-011T10512;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-011;
parent nodeS1806-27-011T10512;
nominal_voltage 120;
};

object underground_line {
phases B;
from node841999923536;
name 923537;
to nodeT10513923537;
length 465;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10513923537;
name T10513;
to nodeS1806-27-008T10513;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-008;
parent nodeS1806-27-008T10513;
nominal_voltage 120;
};

object underground_line {
phases B;
from node841999923536;
name 923538;
to node841997923538;
length 1385;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841997923538;
name 841997;
to nodeT10515841997;
length 1271;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10515841997;
name T10515;
to nodeS1806-28-013T10515;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-013;
parent nodeS1806-28-013T10515;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923536923535;
name 923594;
to node923593923594;
length 134;
configuration 841826line_configuration393201;
};

object overhead_line {
phases BN;
from node923593923594;
name 923593;
to node841751923593;
length 304;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841751923593;
name 841751;
to nodeFFRN1-F081x1841751;
length 104;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F081x1841751;
name FFRN1-F081x1;
current_limit 9999.0 A;
to node841752FFRN1-F081x1;
};

object underground_line {
phases B;
from node841752FFRN1-F081x1;
name 841752;
to node1806-0198841752;
length 604;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0198841752;
to nodeS1806-33-0611806-0198;
configuration 1806-0052transformer_configuration32701;
name 1806-0198;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-061;
parent nodeS1806-33-0611806-0198;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841751923593;
name 841754;
to node841755841754;
length 71;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841755841754;
name 841755;
to node841757841755;
length 208;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841757841755;
name 841757;
to node841759841757;
length 334;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841759841757;
name 841759;
to node841760841759;
length 352;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841760841759;
name 841760;
to node841762841760;
length 210;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841762841760;
name 841762;
to node841763841762;
length 31;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841763841762;
name 841763;
to nodeFFRN1-F140x1841763;
length 18;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F140x1841763;
name FFRN1-F140x1;
current_limit 9999.0 A;
to node841764FFRN1-F140x1;
};

object underground_line {
phases B;
from node841764FFRN1-F140x1;
name 841764;
to node1806-0062841764;
length 400;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0062841764;
name 1806-0062;
to nodeS1806-34-0051806-0062;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-005;
parent nodeS1806-34-0051806-0062;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841763841762;
name 841766;
to node841767841766;
length 352;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841767841766;
name 841767;
to nodeFFRN1-F176x1841767;
length 54;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F176x1841767;
name FFRN1-F176x1;
current_limit 9999.0 A;
to node841768FFRN1-F176x1;
};

object underground_line {
phases B;
from node841768FFRN1-F176x1;
name 841768;
to node1806-0088841768;
length 577;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0088841768;
name 1806-0088;
to nodeS1806-33-0491806-0088;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-049;
parent nodeS1806-33-0491806-0088;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841767841766;
name 841770;
to node923342841770;
length 342;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node923342841770;
name 923342;
to node841771923342;
length 136;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841771923342;
name 841771;
to nodeFFRN1-F196x1841771;
length 197;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F196x1841771;
name FFRN1-F196x1;
current_limit 9999.0 A;
to node841772FFRN1-F196x1;
};

object underground_line {
phases B;
from node841772FFRN1-F196x1;
name 841772;
to node1806-0190841772;
length 210;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0190841772;
to nodeS1806-33-0601806-0190;
configuration 1806-0052transformer_configuration32701;
name 1806-0190;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-060;
parent nodeS1806-33-0601806-0190;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-062;
parent nodeS1806-33-0601806-0190;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841771923342;
name 841775;
to node926654841775;
length 1192;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node926654841775;
name 926654;
to node1806-33-057926654;
length 1630;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-33-057926654;
name 1806-33-057;
to nodeS1806-33-0041806-33-057;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-004;
parent nodeS1806-33-0041806-33-057;
nominal_voltage 120;
};

object transformer {
phases BS;
from node923342841770;
name 1806-33-066;
to nodeS1806-33-0721806-33-066;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-072;
parent nodeS1806-33-0721806-33-066;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841760841759;
name 1806-33-052;
to nodeS1806-33-0141806-33-052;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-014;
parent nodeS1806-33-0141806-33-052;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841759841757;
name 1806-33-051;
to nodeS1806-34-0031806-33-051;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-003;
parent nodeS1806-34-0031806-33-051;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841757841755;
name 1806-33-050;
to nodeS1806-33-0181806-33-050;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-018;
parent nodeS1806-33-0181806-33-050;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node841755841754;
name 841777;
to nodeFFRN1-F217x1841777;
length 96;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F217x1841777;
name FFRN1-F217x1;
current_limit 9999.0 A;
to node841778FFRN1-F217x1;
};

object underground_line {
phases B;
from node841778FFRN1-F217x1;
name 841778;
to node1806-0245841778;
length 646;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0245841778;
name 1806-0245;
to nodeS1806-34-0061806-0245;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-006;
parent nodeS1806-34-0061806-0245;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923536923535;
name 923596;
to node923597923596;
length 165;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923597923596;
name 923597;
to nodeT10500923597;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10500923597;
name T10500;
to nodeS1806-27-003T10500;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-003;
parent nodeS1806-27-003T10500;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923597923596;
name 923599;
to node923601923599;
length 300;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923601923599;
name 923601;
to nodeT10502923601;
length 200;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10502923601;
name T10502;
to nodeS1806-27-001T10502;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-001;
parent nodeS1806-27-001T10502;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923601923599;
name 923604;
to node923605923604;
length 275;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923605923604;
name 923605;
to node921618923605;
length 239;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node921618923605;
name 921618;
to node921620921618;
length 352;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node921620921618;
name 921620;
to node923606921620;
length 122;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node923606921620;
name 923606;
to nodeT7804923606;
length 300;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT7804923606;
name T7804;
to nodeS1806-27-005T7804;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-005;
parent nodeS1806-27-005T7804;
nominal_voltage 120;
};

object transformer {
phases BS;
from node923606921620;
name T12908;
to nodeS1806-27-012T12908;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-012;
parent nodeS1806-27-012T12908;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923605923604;
name 923607;
to node913658923607;
length 680;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node913658923607;
name 913658;
to nodeT4020913658;
length 164;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT4020913658;
to nodeS1806-34-002T4020;
configuration 1806-0052transformer_configuration32701;
name T4020;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-002;
parent nodeS1806-34-002T4020;
nominal_voltage 120;
};

object underground_line {
phases B;
from node913658923607;
name 914581;
to node913607914581;
length 346;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node913607914581;
name 913607;
to node923608913607;
length 260;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923608913607;
name 923608;
to node841793923608;
length 1875;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841793923608;
name 841793;
to node923610841793;
length 252;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923610841793;
name 923610;
to nodeT10505923610;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10505923610;
name T10505;
to nodeS1806-34-001T10505;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-001;
parent nodeS1806-34-001T10505;
nominal_voltage 120;
};

object underground_line {
phases B;
from node841793923608;
name 923609;
to nodeT10506923609;
length 677;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10506923609;
name T10506;
to nodeS1806-27-010T10506;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-010;
parent nodeS1806-27-010T10506;
nominal_voltage 120;
};

object underground_line {
phases B;
from node841793923608;
name 923611;
to node923612923611;
length 890;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923612923611;
name 923612;
to node923614923612;
length 890;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node923614923612;
name 923614;
to node981769923614;
length 50;
configuration 841826line_configuration393201;
};

object overhead_line {
phases BN;
from node981769923614;
name 981769;
to node981766981769;
length 240;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981766981769;
name 981766;
to node981768981766;
length 324;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981768981766;
name 981768;
to node981775981768;
length 360;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981775981768;
name 981775;
to node981773981775;
length 240;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981773981775;
name 981773;
to node981765981773;
length 360;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981765981773;
name 981765;
to node981777981765;
length 360;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981777981765;
name 981777;
to node981783981777;
length 272;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981783981777;
name 981783;
to node981767981783;
length 250;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981767981783;
name 981767;
to node981781981767;
length 300;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981781981767;
name 981781;
to node981779981781;
length 300;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981779981781;
name 981779;
to node981772981779;
length 294;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981772981779;
name 981772;
to node981776981772;
length 310;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981776981772;
name 981776;
to node981774981776;
length 300;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981774981776;
name 981774;
to node981771981774;
length 240;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981771981774;
name 981771;
to node981778981771;
length 350;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981778981771;
name 981778;
to node981782981778;
length 300;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981782981778;
name 981782;
to node981770981782;
length 270;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node981770981782;
name 981770;
to node6920x1-Bx1981770;
length 20;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node981771981774;
name 1806-27-048;
to nodeS1806-27-0021806-27-048;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-27-002;
parent nodeS1806-27-0021806-27-048;
nominal_voltage 120;
};

object underground_line {
phases B;
from node923614923612;
name 923615;
to node928725923615;
length 310;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node928725923615;
name 928725;
to node928730928725;
length 384;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928730928725;
name 928730;
to node928731928730;
length 742;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928731928730;
name 928731;
to node928127928731;
length 935;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928127928731;
name 928127;
to nodeT7903928127;
length 1096;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT7903928127;
name T7903;
to nodeS1806-35-015T7903;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-015;
parent nodeS1806-35-015T7903;
nominal_voltage 120;
};

object underground_line {
phases B;
from node928127928731;
name 928733;
to nodeT7871928733;
length 32;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928127928731;
name 928735;
to node837409928735;
length 250;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node837409928735;
name 837409;
to node924936837409;
length 812;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924936837409;
name 924936;
to node965706924936;
length 573;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node965706924936;
name 965706;
to node965707965706;
length 501;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node965707965706;
name 965707;
to node837415965707;
length 382;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node837415965707;
name 837415;
to node837416837415;
length 318;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node837416837415;
name 837416;
to node837417837416;
length 24;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node837417837416;
name 837417;
to node928193837417;
length 338;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node928193837417;
name 928193;
to nodeT12193928193;
length 118;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node928193837417;
name T12192;
to nodeS1806-35-032T12192;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-032;
parent nodeS1806-35-032T12192;
nominal_voltage 120;
};

object transformer {
phases BS;
from node837415965707;
name 1806-0180;
to nodeS1806-35-0311806-0180;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-031;
parent nodeS1806-35-0311806-0180;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-033;
parent nodeS1806-35-0311806-0180;
nominal_voltage 120;
};

object transformer {
phases BS;
from node965707965706;
name T28536;
to nodeS1806-35-052T28536;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-052;
parent nodeS1806-35-052T28536;
nominal_voltage 120;
};

object transformer {
phases BS;
from node965706924936;
name 1806-0052;
to nodeS1806-35-0351806-0052;
configuration 1806-0052transformer_configuration32701;
};

object transformer_configuration {
powerC_rating 50 kVA;
name 1806-0052transformer_configuration32701;
shunt_impedance 10000+10000j;
secondary_voltage 240.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-035;
parent nodeS1806-35-0351806-0052;
nominal_voltage 120;
};

object underground_line {
phases B;
from node924936837409;
name 924937;
to nodeT14008924937;
length 250;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node837409928735;
name 928736;
to node928741928736;
length 350;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node928741928736;
name 928741;
to node928742928741;
length 770;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node928742928741;
name 928742;
to node928748928742;
length 578;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928748928742;
name 928748;
to node928749928748;
length 556;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node928749928748;
name 928749;
to nodeT15654928749;
length 336;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT15654928749;
name T15654;
to nodeS1806-35-026T15654;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-026;
parent nodeS1806-35-026T15654;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-034;
parent nodeS1806-35-026T15654;
nominal_voltage 120;
};

object underground_line {
phases B;
from node928749928748;
name 928750;
to node928752928750;
length 1608;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node928752928750;
name 928752;
to node6159x1-A928752;
length 220;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node928752928750;
name T15652;
to nodeS1806-35-003T15652;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-003;
parent nodeS1806-35-003T15652;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-018;
parent nodeS1806-35-003T15652;
nominal_voltage 120;
};

object transformer {
phases BS;
from node928748928742;
to nodeS1806-35-004T15655;
configuration 1806-0052transformer_configuration32701;
name T15655;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-004;
parent nodeS1806-35-004T15655;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-039;
parent nodeS1806-35-004T15655;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-045;
parent nodeS1806-35-004T15655;
nominal_voltage 120;
};

object transformer {
phases BS;
from node928742928741;
name T5158;
to nodeS1806-35-046T5158;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-046;
parent nodeS1806-35-046T5158;
nominal_voltage 120;
};

object transformer {
phases BS;
from node928741928736;
name T15656;
to nodeS1806-35-044T15656;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-044;
parent nodeS1806-35-044T15656;
nominal_voltage 120;
};

object transformer {
phases BS;
from node928730928725;
to nodeS1806-26-004T15660;
configuration 1806-0052transformer_configuration32701;
name T15660;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-26-004;
parent nodeS1806-26-004T15660;
nominal_voltage 120;
};

object transformer {
phases BS;
from node928725923615;
name T10509;
to nodeS1806-35-048T10509;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-35-048;
parent nodeS1806-35-048T10509;
nominal_voltage 120;
};

object transformer {
phases BS;
from node923608913607;
name T4048;
to nodeS1806-34-007T4048;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-34-007;
parent nodeS1806-34-007T4048;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841748841744;
name 1806-28-014;
to nodeS1806-33-0011806-28-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-001;
parent nodeS1806-33-0011806-28-014;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841722841720;
to nodeS1806-33-0631806-28-009;
configuration 1806-0052transformer_configuration32701;
name 1806-28-009;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-063;
parent nodeS1806-33-0631806-28-009;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node841720841719;
name 842003;
to nodeF21679x1842003;
length 50;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF21679x1842003;
name F21679x1;
current_limit 9999.0 A;
to node842004F21679x1;
};

object underground_line {
phases B;
from node842004F21679x1;
name 842004;
to node842006842004;
length 489;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node842006842004;
name 842006;
to nodeT18597842006;
length 763;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT18597842006;
name T18597;
to nodeS1806-28-004T18597;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-004;
parent nodeS1806-28-004T18597;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-006;
parent nodeS1806-28-004T18597;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-008;
parent nodeS1806-28-004T18597;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-011;
parent nodeS1806-28-004T18597;
nominal_voltage 120;
};

object transformer {
phases BS;
from node842006842004;
name 1806-0100;
to nodeS1806-28-0071806-0100;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-007;
parent nodeS1806-28-0071806-0100;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841718969649;
name 1806-28-004;
to nodeS1806-33-0351806-28-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-33-035;
parent nodeS1806-33-0351806-28-004;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node978182978202;
name 978187;
to node979018978187;
length 292;
configuration 978202line_configuration14001;
};

object overhead_line {
phases ACBN;
from node979018978187;
name 979018;
to node979019979018;
length 60;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979019979018;
name 979019;
to node978936979019;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978936979019;
name 978936;
to node978937978936;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978937978936;
name 978937;
to node978938978937;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978938978937;
name 978938;
to node978939978938;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978939978938;
name 978939;
to node978940978939;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978940978939;
name 978940;
to node979020978940;
length 230;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979020978940;
name 979020;
to node979022979020;
length 225;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979022979020;
name 979022;
to node925819979022;
length 305;
configuration 985293line_configuration163601;
};

object underground_line {
phases BN;
from node925819979022;
name 925819;
to nodeF10787x1925819;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF10787x1925819;
name F10787x1;
current_limit 9999.0 A;
to node925823F10787x1;
};

object underground_line {
phases B;
from node925823F10787x1;
name 925823;
to node925820925823;
length 205;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node925820925823;
name 925820;
to nodeT10789925820;
length 620;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10789925820;
name T10789;
to nodeS1806-28-015T10789;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-28-015;
parent nodeS1806-28-015T10789;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node925819979022;
name 979023;
to node979024979023;
length 250;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node979024979023;
name 979024;
to nodeF28659x1979024;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF28659x1979024;
name F28659x1;
current_limit 9999.0 A;
to node839562F28659x1;
};

object underground_line {
phases A;
from node839562F28659x1;
name 839562;
to nodeT28660839562;
length 252;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28660839562;
name T28660;
to nodeS1806-29-012T28660;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-012;
parent nodeS1806-29-012T28660;
nominal_voltage 120;
};

object overhead_line {
phases ACB;
from node979024979023;
name 979025;
to node979026979025;
length 250;
configuration 985293line_configuration163601;
};

object underground_line {
phases ACB;
from node979026979025;
name 979026;
to node839565979026;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node839565979026;
name 839565;
to node979021839565;
length 963;
configuration 841826line_configuration393201;
};

object overhead_line {
phases ACBN;
from node979021839565;
name 979021;
to node978941979021;
length 214;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978941979021;
name 978941;
to node979028978941;
length 214;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979028978941;
name 979028;
to node979029979028;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979029979028;
name 979029;
to node979030979029;
length 300;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979030979029;
name 979030;
to node979031979030;
length 310;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979031979030;
name 979031;
to node979032979031;
length 174;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979032979031;
name 979032;
to node976752979032;
length 174;
configuration 985293line_configuration163601;
};

object overhead_line {
phases A;
from node976752979032;
name 976752;
to node976753976752;
length 60;
configuration 979060line_configuration383501;
};

object underground_line {
phases A;
from node976753976752;
name 976753;
to nodeR28918x1976753;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeR28918x1976753;
name R28918x1;
current_limit 9999.0 A;
to node976756R28918x1;
};

object underground_line {
phases A;
from node976756R28918x1;
name 976756;
to node976759976756;
length 26;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976759976756;
name 976759;
to node976764976759;
length 730;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976764976759;
name 976764;
to node976754976764;
length 372;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976754976764;
name 976754;
to node976774976754;
length 20;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node976774976754;
name 976774;
to nodeF28814x1976774;
length 10;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF28814x1976774;
name F28814x1;
current_limit 9999.0 A;
to node976760F28814x1;
};

object overhead_line {
phases AN;
from node976760F28814x1;
name 976760;
to node1806-20-027976760;
length 180;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1806-20-027976760;
name 1806-20-027;
to nodeS1806-20-0181806-20-027;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-018;
parent nodeS1806-20-0181806-20-027;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976754976764;
name 976758;
to node914393976758;
length 1420;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node914393976758;
name 914393;
to node914391914393;
length 120;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node914391914393;
name 914391;
to nodeT3935914391;
length 126;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT3935914391;
name T3935;
to nodeS1806-20-066T3935;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-066;
parent nodeS1806-20-066T3935;
nominal_voltage 120;
};

object underground_line {
phases A;
from node914393976758;
name 976755;
to node910687976755;
length 802;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node910687976755;
name 910687;
to nodeT4205910687;
length 420;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4205910687;
name T4205;
to nodeS1806-20-065T4205;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-065;
parent nodeS1806-20-065T4205;
nominal_voltage 120;
};

object underground_line {
phases A;
from node910687976755;
name 976765;
to node976750976765;
length 804;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976750976765;
name 976750;
to node976773976750;
length 480;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976773976750;
name 976773;
to node976762976773;
length 398;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976762976773;
name 976762;
to node976768976762;
length 338;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node976768976762;
name 976768;
to node976757976768;
length 686;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node976757976768;
name 976757;
to node976749976757;
length 418;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976749976757;
name 976749;
to node976751976749;
length 692;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node976751976749;
name 976751;
to nodeT28813976751;
length 132;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28813976751;
name T28813;
to nodeS1806-20-005T28813;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-005;
parent nodeS1806-20-005T28813;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976751976749;
name 976766;
to node12286x1-Ax1976766;
length 678;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node976749976757;
name T28811;
to nodeS1806-20-012T28811;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-012;
parent nodeS1806-20-012T28811;
nominal_voltage 120;
};

object transformer {
phases AS;
from node976757976768;
name T28810;
to nodeS1806-20-019T28810;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-019;
parent nodeS1806-20-019T28810;
nominal_voltage 120;
};

object transformer {
phases AS;
from node976768976762;
name T28809;
to nodeS1806-20-047T28809;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-047;
parent nodeS1806-20-047T28809;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976762976773;
name 976767;
to nodeT28808976767;
length 124;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28808976767;
to nodeS1806-20-013T28808;
configuration 1806-0052transformer_configuration32701;
name T28808;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-013;
parent nodeS1806-20-013T28808;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-015;
parent nodeS1806-20-013T28808;
nominal_voltage 120;
};

object transformer {
phases AS;
from node976773976750;
name T28806;
to nodeS1806-20-001T28806;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-001;
parent nodeS1806-20-001T28806;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976750976765;
name 976761;
to node976772976761;
length 60;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node976772976761;
name 976772;
to nodeF28815x1976772;
length 240;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF28815x1976772;
name F28815x1;
current_limit 9999.0 A;
to node976771F28815x1;
};

object overhead_line {
phases AN;
from node976771F28815x1;
name 976771;
to node839661976771;
length 240;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node839661976771;
name 839661;
to node839663839661;
length 324;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node839663839661;
name 839663;
to node839665839663;
length 269;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node839665839663;
name 839665;
to node1806-20-026839665;
length 448;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1806-20-026839665;
name 1806-20-026;
to nodeS1806-20-0101806-20-026;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-010;
parent nodeS1806-20-0101806-20-026;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-039;
parent nodeS1806-20-0101806-20-026;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839665839663;
name 1806-20-025;
to nodeS1806-20-0461806-20-025;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-046;
parent nodeS1806-20-0461806-20-025;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839663839661;
name 1806-20-024;
to nodeS1806-20-0341806-20-024;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-034;
parent nodeS1806-20-0341806-20-024;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node839661976771;
name 976776;
to nodeT28805976776;
length 222;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28805976776;
name T28805;
to nodeS1806-20-007T28805;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-007;
parent nodeS1806-20-007T28805;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-008;
parent nodeS1806-20-007T28805;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839661976771;
name 1806-20-169;
to nodeS1806-29-0111806-20-169;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-011;
parent nodeS1806-29-0111806-20-169;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976750976765;
name 976763;
to nodeF28919x1976763;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF28919x1976763;
name F28919x1;
current_limit 9999.0 A;
to node976775F28919x1;
};

object underground_line {
phases A;
from node976775F28919x1;
name 976775;
to node962362976775;
length 1655;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node962362976775;
name 962362;
to nodeT16939962362;
length 212;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16939962362;
name T16939;
to nodeS1806-29-004T16939;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-004;
parent nodeS1806-29-004T16939;
nominal_voltage 120;
};

object underground_line {
phases A;
from node962362976775;
name 962382;
to node962381962382;
length 1760;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node962381962382;
name 962381;
to node962401962381;
length 840;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node962401962381;
name 962401;
to node839583962401;
length 596.902;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node839583962401;
name 839583;
to node1806-0229839583;
length 718;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0229839583;
name 1806-0229;
to nodeS1806-29-0131806-0229;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-013;
parent nodeS1806-29-0131806-0229;
nominal_voltage 120;
};

object underground_line {
phases A;
from node962381962382;
name 962383;
to nodeT16942962383;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16942962383;
name T16942;
to nodeS1806-29-009T16942;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-009;
parent nodeS1806-29-009T16942;
nominal_voltage 120;
};

object underground_line {
phases A;
from node976764976759;
name 976769;
to nodeT28801976769;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28801976769;
name T28801;
to nodeS1806-29-014T28801;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-29-014;
parent nodeS1806-29-014T28801;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node976752979032;
name 979033;
to nodeF16133x1979033;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF16133x1979033;
name F16133x1;
current_limit 9999.0 A;
to node979034F16133x1;
};

object underground_line {
phases A;
from node979034F16133x1;
name 979034;
to node948315979034;
length 720;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node948315979034;
name 948315;
to node839677948315;
length 630;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node839677948315;
name 839677;
to nodeT16137839677;
length 467;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16137839677;
name T16137;
to nodeS1806-21-018T16137;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-21-018;
parent nodeS1806-21-018T16137;
nominal_voltage 120;
};

object underground_line {
phases A;
from node839677948315;
name 948335;
to nodeT16135948335;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16135948335;
name T16135;
to nodeS1806-21-014T16135;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-21-014;
parent nodeS1806-21-014T16135;
nominal_voltage 120;
};

object transformer {
phases AS;
from node948315979034;
name T12260;
to nodeS1806-21-013T12260;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-21-013;
parent nodeS1806-21-013T12260;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-21-025;
parent nodeS1806-21-013T12260;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node976752979032;
name 979035;
to node979036979035;
length 275;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979036979035;
name 979036;
to node978942979036;
length 213;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978942979036;
name 978942;
to node978943978942;
length 212;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978943978942;
name 978943;
to node978944978943;
length 212;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978944978943;
name 978944;
to node978946978944;
length 296;
configuration 985293line_configuration163601;
};

object underground_line {
phases CN;
from node978946978944;
name 978946;
to nodeF28663x1978946;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF28663x1978946;
name F28663x1;
current_limit 9999.0 A;
to node841704F28663x1;
};

object underground_line {
phases C;
from node841704F28663x1;
name 841704;
to nodeT28664841704;
length 360;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28664841704;
name T28664;
to nodeS1806-21-021T28664;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3090.44;
name S1806-21-021;
parent nodeS1806-21-021T28664;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node978946978944;
name 978947;
to node978948978947;
length 170;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978948978947;
name 978948;
to node978949978948;
length 168;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978949978948;
name 978949;
to node978952978949;
length 318;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978952978949;
name 978952;
to node978953978952;
length 215;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978953978952;
name 978953;
to node978954978953;
length 215;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978954978953;
name 978954;
to node978955978954;
length 215;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978955978954;
name 978955;
to node978956978955;
length 275;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978956978955;
name 978956;
to node978957978956;
length 275;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978957978956;
name 978957;
to node978958978957;
length 275;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978958978957;
name 978958;
to node978959978958;
length 241;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978959978958;
name 978959;
to node978960978959;
length 241;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978960978959;
name 978960;
to node978962978960;
length 240;
configuration 985293line_configuration163601;
};

object underground_line {
phases ACBN;
from node978962978960;
name 978962;
to nodeF28670x1978962;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases ACB;
from nodeF28670x1978962;
name F28670x1;
current_limit 9999.0 A;
to node839697F28670x1;
};

object underground_line {
phases ACB;
from node839697F28670x1;
name 839697;
to nodeT28671839697;
length 1380;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28671839697;
name T28671;
to nodeS1806-21-016T28671;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 39518.9;
name S1806-21-016;
parent nodeS1806-21-016T28671;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node978962978960;
name 978963;
to node839701978963;
length 141;
configuration 985293line_configuration163601;
};

object overhead_line {
phases CN;
from node839701978963;
name 839701;
to nodeF28672x1839701;
length 88;
configuration 839705line_configuration53801;
};

object fuse {
phases CN;
from nodeF28672x1839701;
name F28672x1;
current_limit 9999.0 A;
to node979056F28672x1;
};

object overhead_line {
phases CN;
from node979056F28672x1;
name 979056;
to node839702979056;
length 220;
configuration 839705line_configuration53801;
};

object overhead_line {
phases CN;
from node839702979056;
name 839702;
to node839705839702;
length 750;
configuration 839705line_configuration53801;
};

object overhead_line {
phases CN;
from node839705839702;
name 839705;
to node839707839705;
length 447;
configuration 839705line_configuration53801;
};

object line_configuration {
name 839705line_configuration53801;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 949217line_configuration196501overhead_line_conductor196506;
conductor_A 985054line_configuration196601overhead_line_conductor196605;
conductor_C 949217line_configuration196501overhead_line_conductor196506;
conductor_B 985054line_configuration196601overhead_line_conductor196605;
};

object underground_line {
phases C;
from node839707839705;
name 839707;
to node983134839707;
length 235;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node983134839707;
name 983134;
to node979055983134;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979055983134;
name 979055;
to node1806-0253979055;
length 312;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0253979055;
name 1806-0253;
to nodeS1806-21-0121806-0253;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 385.09;
name S1806-21-012;
parent nodeS1806-21-0121806-0253;
nominal_voltage 120;
};

object transformer {
phases CS;
from node839707839705;
name 1806-21-004;
to nodeS1806-21-0031806-21-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 387.034;
name S1806-21-003;
parent nodeS1806-21-0031806-21-004;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node839705839702;
name 970069;
to node936818970069;
length 56;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node936818970069;
name 936818;
to node1806-21-003936818;
length 312;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-21-003936818;
name 1806-21-003;
to nodeS1806-21-0101806-21-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2438.9;
name S1806-21-010;
parent nodeS1806-21-0101806-21-003;
nominal_voltage 120;
};

object transformer {
phases CS;
from node936818970069;
name T28682;
to nodeS1806-21-026T28682;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1970.18;
name S1806-21-026;
parent nodeS1806-21-026T28682;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node839701978963;
name 978965;
to node978966978965;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978966978965;
name 978966;
to node978967978966;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978967978966;
name 978967;
to node978968978967;
length 269;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978968978967;
name 978968;
to node841570978968;
length 275;
configuration 985293line_configuration163601;
};

object underground_line {
phases ACB;
from node841570978968;
name 841570;
to node917154841570;
length 503;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node917154841570;
name 917154;
to nodeF6839x1917154;
length 64;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF6839x1917154;
name F6839x1;
current_limit 9999.0 A;
to node841691F6839x1;
};

object underground_line {
phases B;
from node841691F6839x1;
name 841691;
to nodeT6840841691;
length 474;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6840841691;
name T6840;
to nodeS1806-17-006T6840;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-006;
parent nodeS1806-17-006T6840;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-015;
parent nodeS1806-17-006T6840;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917154841570;
name 917155;
to node917156917155;
length 626;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node917156917155;
name 917156;
to nodeF6834x1917156;
length 26;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF6834x1917156;
name F6834x1;
current_limit 9999.0 A;
to node917157F6834x1;
};

object underground_line {
phases B;
from node917157F6834x1;
name 917157;
to node917158917157;
length 180;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node917158917157;
name 917158;
to nodeT6837917158;
length 276;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6837917158;
name T6837;
to nodeS1806-17-008T6837;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-008;
parent nodeS1806-17-008T6837;
nominal_voltage 120;
};

object underground_line {
phases B;
from node917156917155;
name 917161;
to nodeT6835917161;
length 382;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6835917161;
name T6835;
to nodeS1806-20-043T6835;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-20-043;
parent nodeS1806-20-043T6835;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917156917155;
name 917162;
to node917163917162;
length 1156;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node917163917162;
name 917163;
to node937995917163;
length 30;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node937995917163;
name 937995;
to nodeT11973937995;
length 400;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT11973937995;
to nodeS1806-17-043T11973;
configuration 1806-0052transformer_configuration32701;
name T11973;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-043;
parent nodeS1806-17-043T11973;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-044;
parent nodeS1806-17-043T11973;
nominal_voltage 120;
};

object transformer {
phases BS;
from node937995917163;
name T6832;
to nodeS1806-20-003T6832;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-20-003;
parent nodeS1806-20-003T6832;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917163917162;
name 917164;
to node917166917164;
length 390;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node917166917164;
name 917166;
to node917173917166;
length 190;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node917173917166;
name 917173;
to node917174917173;
length 1408;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node917174917173;
name 917174;
to nodeF6842x1917174;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF6842x1917174;
name F6842x1;
current_limit 9999.0 A;
to node917175F6842x1;
};

object underground_line {
phases B;
from node917175F6842x1;
name 917175;
to node841682917175;
length 362;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841682917175;
name 841682;
to nodeT6844841682;
length 343;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6844841682;
name T6844;
to nodeS1806-17-032T6844;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-032;
parent nodeS1806-17-032T6844;
nominal_voltage 120;
};

object underground_line {
phases B;
from node841682917175;
name 917186;
to node917187917186;
length 544;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node917187917186;
name 917187;
to nodeT6846917187;
length 30;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6846917187;
to nodeS1806-17-011T6846;
configuration 1806-0052transformer_configuration32701;
name T6846;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-011;
parent nodeS1806-17-011T6846;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917174917173;
name 917211;
to node841648917211;
length 212;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841648917211;
name 841648;
to node841649841648;
length 637;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841649841648;
name 841649;
to node841650841649;
length 575;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841650841649;
name 841650;
to node1806-0073841650;
length 39;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0073841650;
name 1806-0073;
to nodeS1806-17-0231806-0073;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 414.911;
name S1806-17-023;
parent nodeS1806-17-0231806-0073;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841650841649;
name 841654;
to node841655841654;
length 456;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841655841654;
name 841655;
to node965265841655;
length 195;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACBN;
from node965265841655;
name 965265;
to nodeT28511965265;
length 290;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28511965265;
name T28511;
to nodeS1806-17-047T28511;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 4934.2;
name S1806-17-047;
parent nodeS1806-17-047T28511;
nominal_voltage 120;
};

object transformer {
phases AS;
from node965265841655;
name T25810;
to nodeS1806-17-027T25810;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 35004.0;
name S1806-17-027;
parent nodeS1806-17-027T25810;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841650841649;
name 841657;
to node841658841657;
length 546;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841658841657;
name 841658;
to node1806-0192841658;
length 345;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0192841658;
name 1806-0192;
to nodeS1806-17-0281806-0192;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 250.892;
name S1806-17-028;
parent nodeS1806-17-0281806-0192;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841658841657;
name 841660;
to node841661841660;
length 515;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841661841660;
name 841661;
to node1806-0260841661;
length 210;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0260841661;
name 1806-0260;
to nodeS1806-17-0361806-0260;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 3080.72;
name S1806-17-036;
parent nodeS1806-17-0361806-0260;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841649841648;
name 841663;
to node920041841663;
length 538;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACBN;
from node920041841663;
name 920041;
to nodeT4344920041;
length 40;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4344920041;
name T4344;
to nodeS1806-17-042T4344;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 7407.29;
name S1806-17-042;
parent nodeS1806-17-042T4344;
nominal_voltage 120;
};

object transformer {
phases AS;
from node920041841663;
name T4343;
to nodeS1806-17-029T4343;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 41132.5;
name S1806-17-029;
parent nodeS1806-17-029T4343;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841648917211;
name 841677;
to nodeT6859841677;
length 785;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841648917211;
name 917212;
to node841670917212;
length 290;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841670917212;
name 841670;
to nodeT6850841670;
length 128;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6850841670;
name T6850;
to nodeS1806-17-014T6850;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 2752.6;
name S1806-17-014;
parent nodeS1806-17-014T6850;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841670917212;
name 917213;
to nodeT6849917213;
length 62;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6849917213;
name T6849;
to nodeS1806-17-021T6849;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 6357.36;
name S1806-17-021;
parent nodeS1806-17-021T6849;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node841670917212;
name 917219;
to node841676917219;
length 200;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node841676917219;
name 841676;
to nodeT6852841676;
length 395;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841676917219;
name 931995;
to nodeT18065931995;
length 198;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT18065931995;
name T18065;
to nodeS1806-17-001T18065;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 1322.53;
name S1806-17-001;
parent nodeS1806-17-001T18065;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917173917166;
name 917229;
to node841685917229;
length 176;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node841685917229;
name 841685;
to nodeT6830841685;
length 217;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6830841685;
name T6830;
to nodeS1806-17-035T6830;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 17385.3;
name S1806-17-035;
parent nodeS1806-17-035T6830;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917166917164;
name 917226;
to node917232917226;
length 660;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node917232917226;
name 917232;
to nodeT6829917232;
length 118;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6829917232;
name T6829;
to nodeS1806-20-059T6829;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 3423.02;
name S1806-20-059;
parent nodeS1806-20-059T6829;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917232917226;
name 917234;
to nodeT6827917234;
length 180;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6827917234;
name T6827;
to nodeS1806-20-054T6827;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-054;
parent nodeS1806-20-054T6827;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917232917226;
name 917251;
to nodeR6826x1917251;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeR6826x1917251;
name R6826x1;
current_limit 9999.0 A;
to node917252R6826x1;
};

object underground_line {
phases A;
from node917252R6826x1;
name 917252;
to node841637917252;
length 367;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841637917252;
name 841637;
to nodeT6855841637;
length 422;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6855841637;
name T6855;
to nodeS1806-20-062T6855;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-062;
parent nodeS1806-20-062T6855;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841637917252;
name 917253;
to nodeT6854917253;
length 26;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6854917253;
name T6854;
to nodeS1806-20-017T6854;
configuration T6854transformer_configuration65501;
};

object transformer_configuration {
powerC_rating 50 kVA;
name T6854transformer_configuration65501;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-017;
parent nodeS1806-20-017T6854;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841637917252;
name 917255;
to node917256917255;
length 434;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node917256917255;
name 917256;
to nodeF6857x1917256;
length 148;
configuration 841826line_configuration393201;
};

object fuse {
phases AN;
from nodeF6857x1917256;
name F6857x1;
current_limit 9999.0 A;
to node841596F6857x1;
};

object overhead_line {
phases AN;
from node841596F6857x1;
name 841596;
to node841597841596;
length 211;
configuration 926091line_configuration66901;
};

object underground_line {
phases AN;
from node841597841596;
name 841597;
to nodeT6858841597;
length 287;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6858841597;
name T6858;
to nodeS1806-17-013T6858;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-013;
parent nodeS1806-17-013T6858;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-020;
parent nodeS1806-17-013T6858;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917256917255;
name 917257;
to node841601917257;
length 700;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841601917257;
name 841601;
to node841602841601;
length 746;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841602841601;
name 841602;
to node926091841602;
length 29;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node926091841602;
name 926091;
to node1806-18-001926091;
length 807;
configuration 926091line_configuration66901;
};

object line_configuration {
name 926091line_configuration66901;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 948792line_configuration392801overhead_line_conductor392804;
conductor_A 948792line_configuration392801overhead_line_conductor392804;
conductor_C 985054line_configuration196601overhead_line_conductor196605;
conductor_B 985054line_configuration196601overhead_line_conductor196605;
};

object transformer {
phases AS;
from node1806-18-001926091;
name 1806-18-001;
to nodeS1806-18-0011806-18-001;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-001;
parent nodeS1806-18-0011806-18-001;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841602841601;
name 841604;
to nodeF10628x1841604;
length 16;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF10628x1841604;
name F10628x1;
current_limit 9999.0 A;
to node841605F10628x1;
};

object underground_line {
phases A;
from node841605F10628x1;
name 841605;
to node841632841605;
length 12;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841632841605;
name 841632;
to node933782841632;
length 213;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node933782841632;
name 933782;
to node951037933782;
length 273;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951037933782;
name 951037;
to nodeT19017951037;
length 570;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT19017951037;
name T19017;
to nodeS1806-20-072T19017;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-072;
parent nodeS1806-20-072T19017;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951037933782;
name T19018;
to nodeS1806-20-056T19018;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-056;
parent nodeS1806-20-056T19018;
nominal_voltage 120;
};

object underground_line {
phases A;
from node933782841632;
name 933783;
to node949312933783;
length 365;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node949312933783;
name 949312;
to nodeT12325949312;
length 305;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12325949312;
name T12325;
to nodeS1806-20-071T12325;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-071;
parent nodeS1806-20-071T12325;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841632841605;
name 926071;
to node926072926071;
length 710;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926072926071;
name 926072;
to node926074926072;
length 305;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926074926072;
name 926074;
to node926083926074;
length 180;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node926083926074;
name 926083;
to node926084926083;
length 790;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node926084926083;
name 926084;
to nodeT4227926084;
length 109;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4227926084;
name T4227;
to nodeS1806-17-041T4227;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-041;
parent nodeS1806-17-041T4227;
nominal_voltage 120;
};

object underground_line {
phases A;
from node926084926083;
name 926085;
to nodeT10632926085;
length 398;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT10632926085;
name T10632;
to nodeS1806-17-017T10632;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-017;
parent nodeS1806-17-017T10632;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-019;
parent nodeS1806-17-017T10632;
nominal_voltage 120;
};

object underground_line {
phases A;
from node926084926083;
name 926086;
to node926087926086;
length 424;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926087926086;
name 926087;
to node926088926087;
length 365;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926088926087;
name 926088;
to node926089926088;
length 416;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926089926088;
name 926089;
to node926090926089;
length 362;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926090926089;
name 926090;
to nodeT10637926090;
length 401;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT10637926090;
name T10637;
to nodeS1806-18-007T10637;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-007;
parent nodeS1806-18-007T10637;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926090926089;
to nodeS1806-18-005T10636;
configuration 1806-0052transformer_configuration32701;
name T10636;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-005;
parent nodeS1806-18-005T10636;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-009;
parent nodeS1806-18-005T10636;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926089926088;
name T10635;
to nodeS1806-18-004T10635;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-004;
parent nodeS1806-18-004T10635;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926088926087;
name T10634;
to nodeS1806-18-003T10634;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-003;
parent nodeS1806-18-003T10634;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-006;
parent nodeS1806-18-003T10634;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926087926086;
name T10633;
to nodeS1806-17-040T10633;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-040;
parent nodeS1806-17-040T10633;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-18-008;
parent nodeS1806-17-040T10633;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926083926074;
name T10631;
to nodeS1806-17-025T10631;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-025;
parent nodeS1806-17-025T10631;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926074926072;
name T10630;
to nodeS1806-17-022T10630;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-022;
parent nodeS1806-17-022T10630;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926072926071;
name T10629;
to nodeS1806-17-039T10629;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-039;
parent nodeS1806-17-039T10629;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841601917257;
name 841634;
to node1806-0316841634;
length 243;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0316841634;
name 1806-0316;
to nodeS1806-17-0371806-0316;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-037;
parent nodeS1806-17-0371806-0316;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-17-038;
parent nodeS1806-17-0371806-0316;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841601917257;
name 923193;
to nodeT12105923193;
length 226;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12105923193;
name T12105;
to nodeS1806-20-067T12105;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-067;
parent nodeS1806-20-067T12105;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node917232917226;
name 917259;
to node917260917259;
length 920;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node917260917259;
name 917260;
to node841590917260;
length 260;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node841590917260;
name 841590;
to nodeT6824841590;
length 408;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT6824841590;
name T6824;
to nodeS1806-20-057T6824;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-20-057;
parent nodeS1806-20-057T6824;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841590917260;
name T6823;
to nodeS1806-20-004T6823;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 14209.7;
name S1806-20-004;
parent nodeS1806-20-004T6823;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917260917259;
name 917261;
to nodeF6883x1917261;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF6883x1917261;
name F6883x1;
current_limit 9999.0 A;
to node917262F6883x1;
};

object underground_line {
phases A;
from node917262F6883x1;
name 917262;
to node917263917262;
length 722;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node917263917262;
name 917263;
to nodeT6821917263;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT6821917263;
name T6821;
to nodeS1806-20-063T6821;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-063;
parent nodeS1806-20-063T6821;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917263917262;
name 917264;
to node839612917264;
length 292;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node839612917264;
name 839612;
to node839613839612;
length 176;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node839613839612;
name 839613;
to node1806-20-015x1-Bx1839613;
length 74;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node839613839612;
name 839614;
to node839621839614;
length 357;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839621839614;
name 839621;
to node839623839621;
length 145;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839623839621;
name 839623;
to node839627839623;
length 429;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839627839623;
name 839627;
to node839631839627;
length 311;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839631839627;
name 839631;
to node839634839631;
length 229;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839634839631;
name 839634;
to node839636839634;
length 450;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839636839634;
name 839636;
to node839640839636;
length 135;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839640839636;
name 839640;
to node839644839640;
length 499;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839644839640;
name 839644;
to node839649839644;
length 73;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node839649839644;
name 839649;
to node1806-20-015x1-Ax1839649;
length 412;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node839649839644;
name T18081;
to nodeS1806-20-022T18081;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-022;
parent nodeS1806-20-022T18081;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-050;
parent nodeS1806-20-022T18081;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-052;
parent nodeS1806-20-022T18081;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-053;
parent nodeS1806-20-022T18081;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839644839640;
name T18080;
to nodeS1806-20-024T18080;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-024;
parent nodeS1806-20-024T18080;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-033;
parent nodeS1806-20-024T18080;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-035;
parent nodeS1806-20-024T18080;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-058;
parent nodeS1806-20-024T18080;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839640839636;
name T12304;
to nodeS1806-20-025T12304;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-025;
parent nodeS1806-20-025T12304;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-038;
parent nodeS1806-20-025T12304;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-040;
parent nodeS1806-20-025T12304;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-064;
parent nodeS1806-20-025T12304;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839636839634;
name 1806-0054;
to nodeS1806-20-0491806-0054;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-049;
parent nodeS1806-20-0491806-0054;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839634839631;
name 1806-0051;
to nodeS1806-20-0291806-0051;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-029;
parent nodeS1806-20-0291806-0051;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-037;
parent nodeS1806-20-0291806-0051;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839631839627;
to nodeS1806-20-0211806-20-123;
configuration 1806-0052transformer_configuration32701;
name 1806-20-123;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-021;
parent nodeS1806-20-0211806-20-123;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-051;
parent nodeS1806-20-0211806-20-123;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-061;
parent nodeS1806-20-0211806-20-123;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839627839623;
name 1806-20-120;
to nodeS1806-20-0281806-20-120;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-028;
parent nodeS1806-20-0281806-20-120;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-030;
parent nodeS1806-20-0281806-20-120;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839623839621;
name T12182;
to nodeS1806-20-036T12182;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-036;
parent nodeS1806-20-036T12182;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-055;
parent nodeS1806-20-036T12182;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-068;
parent nodeS1806-20-036T12182;
nominal_voltage 120;
};

object transformer {
phases AS;
from node839621839614;
name 1806-0047;
to nodeS1806-20-0231806-0047;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-023;
parent nodeS1806-20-0231806-0047;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-031;
parent nodeS1806-20-0231806-0047;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-032;
parent nodeS1806-20-0231806-0047;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-041;
parent nodeS1806-20-0231806-0047;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-060;
parent nodeS1806-20-0231806-0047;
nominal_voltage 120;
};

object underground_line {
phases A;
from node917263917262;
name 937555;
to node937556937555;
length 488;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node937556937555;
name 937556;
to nodeT12287937556;
length 528;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12287937556;
name T12287;
to nodeS1806-20-070T12287;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-20-070;
parent nodeS1806-20-070T12287;
nominal_voltage 120;
};

object underground_line {
phases A;
from node937556937555;
name 976809;
to node12286x1-Bx1976809;
length 678;
configuration 841826line_configuration393201;
};

object overhead_line {
phases ACBN;
from node841570978968;
name 978970;
to node978974978970;
length 267;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978974978970;
name 978974;
to nodeR2908x1978974;
length 176;
configuration 985293line_configuration163601;
};

object fuse {
phases ACBN;
from nodeR2908x1978974;
name R2908x1;
current_limit 9999.0 A;
to node978975R2908x1;
};

object overhead_line {
phases ACBN;
from node978975R2908x1;
name 978975;
to node978976978975;
length 294;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978976978975;
name 978976;
to node978977978976;
length 190;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978977978976;
name 978977;
to node978979978977;
length 192;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978979978977;
name 978979;
to node978980978979;
length 188;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978980978979;
name 978980;
to node978981978980;
length 190;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978981978980;
name 978981;
to node978982978981;
length 230;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978982978981;
name 978982;
to node978983978982;
length 230;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978983978982;
name 978983;
to node978985978983;
length 311;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978985978983;
name 978985;
to node978986978985;
length 284;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978986978985;
name 978986;
to node978987978986;
length 284;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978987978986;
name 978987;
to node978988978987;
length 270;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978988978987;
name 978988;
to node978989978988;
length 270;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978989978988;
name 978989;
to node978990978989;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978990978989;
name 978990;
to node978991978990;
length 272;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978991978990;
name 978991;
to node978992978991;
length 284;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978992978991;
name 978992;
to node910226978992;
length 292;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node910226978992;
name 910226;
to nodeF2683x1910226;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF2683x1910226;
name F2683x1;
current_limit 9999.0 A;
to node910228F2683x1;
};

object underground_line {
phases A;
from node910228F2683x1;
name 910228;
to nodeT2682910228;
length 199;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT2682910228;
name T2682;
to nodeS1806-16-011T2682;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-16-011;
parent nodeS1806-16-011T2682;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node910226978992;
name 978995;
to node978996978995;
length 287;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node978996978995;
name 978996;
to node978998978996;
length 287;
configuration 985293line_configuration163601;
};

object underground_line {
phases BN;
from node978998978996;
name 978998;
to nodeF14154x1978998;
length 45;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF14154x1978998;
name F14154x1;
current_limit 9999.0 A;
to node956848F14154x1;
};

object underground_line {
phases B;
from node956848F14154x1;
name 956848;
to nodeT14155956848;
length 260;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT14155956848;
name T14155;
to nodeS1806-17-046T14155;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-17-046;
parent nodeS1806-17-046T14155;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node978998978996;
name 978999;
to node979000978999;
length 253;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979000978999;
name 979000;
to node841548979000;
length 80;
configuration 985293line_configuration163601;
};

object overhead_line {
phases BN;
from node841548979000;
name 841548;
to nodeR18623x1841548;
length 260;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeR18623x1841548;
name R18623x1;
current_limit 9999.0 A;
to node841549R18623x1;
};

object overhead_line {
phases BN;
from node841549R18623x1;
name 841549;
to node841550841549;
length 862;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841550841549;
name 841550;
to node841551841550;
length 246;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841551841550;
name 841551;
to node841552841551;
length 200;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841552841551;
name 841552;
to node841553841552;
length 1474;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node841553841552;
name 841553;
to nodeFFRN1-F021x1841553;
length 90;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F021x1841553;
name FFRN1-F021x1;
current_limit 9999.0 A;
to node841554FFRN1-F021x1;
};

object underground_line {
phases B;
from node841554FFRN1-F021x1;
name 841554;
to node1806-09-011841554;
length 382;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-09-011841554;
name 1806-09-011;
to nodeS1806-09-0051806-09-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-09-005;
parent nodeS1806-09-0051806-09-011;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node841553841552;
name 841556;
to node841557841556;
length 281;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841557841556;
name 841557;
to node949743841557;
length 43;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node949743841557;
name 949743;
to nodeF15937x1949743;
length 276;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeF15937x1949743;
name F15937x1;
current_limit 9999.0 A;
to node949744F15937x1;
};

object overhead_line {
phases BN;
from node949744F15937x1;
name 949744;
to node841566949744;
length 276;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841566949744;
name 841566;
to node905101841566;
length 267;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node905101841566;
name 905101;
to node1806-09-012905101;
length 213;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node905101841566;
name 921364;
to nodeF11823x1921364;
length 26;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF11823x1921364;
name F11823x1;
current_limit 9999.0 A;
to node921367F11823x1;
};

object underground_line {
phases B;
from node921367F11823x1;
name 921367;
to node921365921367;
length 36;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node921365921367;
name 921365;
to nodeT11825921365;
length 466;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT11825921365;
name T11825;
to nodeS1806-09-017T11825;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-09-017;
parent nodeS1806-09-017T11825;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node841566949744;
name 949782;
to node841561949782;
length 800;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node841561949782;
name 841561;
to node841563841561;
length 523;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node841563841561;
name 841563;
to node911829841563;
length 500;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node911829841563;
name 911829;
to node911830911829;
length 230;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node911830911829;
name 911830;
to node911831911830;
length 1848;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node911831911830;
name 911831;
to nodeT4041911831;
length 508;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT4041911831;
to nodeS1806-16-012T4041;
configuration 1806-0052transformer_configuration32701;
name T4041;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-16-012;
parent nodeS1806-16-012T4041;
nominal_voltage 120;
};

object transformer {
phases BS;
from node911829841563;
name T7662;
to nodeS1806-09-012T7662;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-09-012;
parent nodeS1806-09-012T7662;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841563841561;
name T15939;
to nodeS1806-16-007T15939;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-16-007;
parent nodeS1806-16-007T15939;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841557841556;
name 1806-16-007;
to nodeS1806-16-0031806-16-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-16-003;
parent nodeS1806-16-0031806-16-007;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841550841549;
name 1806-16-004;
to nodeS1806-09-0081806-16-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-09-008;
parent nodeS1806-09-0081806-16-004;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841548979000;
name 979003;
to node979004979003;
length 220;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979004979003;
name 979004;
to node979005979004;
length 220;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979005979004;
name 979005;
to node979007979005;
length 220;
configuration 985293line_configuration163601;
};

object underground_line {
phases CN;
from node979007979005;
name 979007;
to nodeF12349x1979007;
length 15;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF12349x1979007;
name F12349x1;
current_limit 9999.0 A;
to node950799F12349x1;
};

object underground_line {
phases C;
from node950799F12349x1;
name 950799;
to nodeT12350950799;
length 325;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT12350950799;
name T12350;
to nodeS1806-17-045T12350;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-17-045;
parent nodeS1806-17-045T12350;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node979007979005;
name 979008;
to node979009979008;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979009979008;
name 979009;
to node979010979009;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979010979009;
name 979010;
to node979011979010;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979011979010;
name 979011;
to node979012979011;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node979012979011;
name 979012;
to node979013979012;
length 247;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACB;
from node979013979012;
name 979013;
to node979014979013;
length 237;
configuration 985293line_configuration163601;
};

object underground_line {
phases ACB;
from node979014979013;
name 979014;
to node839754979014;
length 40;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node839754979014;
name 839754;
to node985270839754;
length 499;
configuration 841826line_configuration393201;
};

object overhead_line {
phases ACBN;
from node985270839754;
name 985270;
to node985272985270;
length 162;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985272985270;
name 985272;
to node985271985272;
length 162;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node985271985272;
name 985271;
to nodeF28122x1985271;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF28122x1985271;
name F28122x1;
current_limit 9999.0 A;
to node841546F28122x1;
};

object underground_line {
phases A;
from node841546F28122x1;
name 841546;
to nodeT28123841546;
length 945;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28123841546;
to nodeS1806-08-021T28123;
configuration 1806-0052transformer_configuration32701;
name T28123;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-021;
parent nodeS1806-08-021T28123;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-026;
parent nodeS1806-08-021T28123;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node985271985272;
name 985273;
to node985173985273;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985173985273;
name 985173;
to node985174985173;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985174985173;
name 985174;
to node985175985174;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985175985174;
name 985175;
to node985176985175;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985176985175;
name 985176;
to node985177985176;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985177985176;
name 985177;
to node985178985177;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985178985177;
name 985178;
to node985274985178;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985274985178;
name 985274;
to node985275985274;
length 15;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985275985274;
name 985275;
to node985179985275;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985179985275;
name 985179;
to node985276985179;
length 176;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985276985179;
name 985276;
to node985277985276;
length 176;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985277985276;
name 985277;
to node985180985277;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985180985277;
name 985180;
to node985181985180;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985181985180;
name 985181;
to node841542985181;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases AN;
from node841542985181;
name 841542;
to nodeF28124x1841542;
length 20;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF28124x1841542;
name F28124x1;
current_limit 9999.0 A;
to node841543F28124x1;
};

object overhead_line {
phases AN;
from node841543F28124x1;
name 841543;
to node1806-08-023841543;
length 398;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1806-08-023841543;
name 1806-08-023;
to nodeS1806-08-0121806-08-023;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-012;
parent nodeS1806-08-0121806-08-023;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841542985181;
name 985182;
to node985183985182;
length 164;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985183985182;
name 985183;
to node979681985183;
length 164;
configuration 985293line_configuration163601;
};

object underground_line {
phases CN;
from node979681985183;
name 979681;
to nodeF28125x1979681;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF28125x1979681;
name F28125x1;
current_limit 9999.0 A;
to node839765F28125x1;
};

object underground_line {
phases C;
from node839765F28125x1;
name 839765;
to nodeT28126839765;
length 527;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28126839765;
name T28126;
to nodeS1806-08-017T28126;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 797.408;
name S1806-08-017;
parent nodeS1806-08-017T28126;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node979681985183;
name 985278;
to node985279985278;
length 316;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985279985278;
name 985279;
to node985184985279;
length 160;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985184985279;
name 985184;
to node839771985184;
length 160;
configuration 985293line_configuration163601;
};

object overhead_line {
phases AN;
from node839771985184;
name 839771;
to nodeF28127x1839771;
length 10;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF28127x1839771;
name F28127x1;
current_limit 9999.0 A;
to node839772F28127x1;
};

object overhead_line {
phases AN;
from node839772F28127x1;
name 839772;
to node839773839772;
length 197;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node839773839772;
name 839773;
to node839777839773;
length 420;
configuration 841006line_configuration228301;
};

object overhead_line {
phases A;
from node839777839773;
name 839777;
to node839778839777;
length 25;
configuration 841006line_configuration228301;
};

object underground_line {
phases A;
from node839778839777;
name 839778;
to node1806-0115839778;
length 253;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node839777839773;
name 1806-08-011;
to nodeS1806-08-0091806-08-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-009;
parent nodeS1806-08-0091806-08-011;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-010;
parent nodeS1806-08-0091806-08-011;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-08-018;
parent nodeS1806-08-0091806-08-011;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node839771985184;
name 985280;
to node985281985280;
length 310;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985281985280;
name 985281;
to node985282985281;
length 256;
configuration 985293line_configuration163601;
};

object underground_line {
phases ACBN;
from node985282985281;
name 985282;
to nodeF28128x1985282;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases ACB;
from nodeF28128x1985282;
name F28128x1;
current_limit 9999.0 A;
to node985283F28128x1;
};

object underground_line {
phases ACB;
from node985283F28128x1;
name 985283;
to node839790985283;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node839790985283;
name 839790;
to node839791839790;
length 993;
configuration 841826line_configuration393201;
};

object underground_line {
phases ACB;
from node839791839790;
name 839791;
to node1806-0186839791;
length 1075;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0186839791;
name 1806-0186;
to nodeS1806-08-0201806-0186;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 10400.7;
name S1806-08-020;
parent nodeS1806-08-0201806-0186;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node985282985281;
name 985284;
to node841277985284;
length 240;
configuration 985293line_configuration163601;
};

object underground_line {
phases BN;
from node841277985284;
name 841277;
to nodeF28129x1841277;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF28129x1841277;
name F28129x1;
current_limit 9999.0 A;
to node841278F28129x1;
};

object underground_line {
phases B;
from node841278F28129x1;
name 841278;
to node841280841278;
length 403;
configuration 841826line_configuration393201;
};

object overhead_line {
phases BN;
from node841280841278;
name 841280;
to node841281841280;
length 47;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841281841280;
name 841281;
to node841282841281;
length 97;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841282841281;
name 841282;
to node841284841282;
length 113;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841284841282;
name 841284;
to node841286841284;
length 194;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841286841284;
name 841286;
to node841288841286;
length 301;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841288841286;
name 841288;
to node841294841288;
length 192;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841294841288;
name 841294;
to node841295841294;
length 299;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841295841294;
name 841295;
to node841296841295;
length 17;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841296841295;
name 841296;
to node841297841296;
length 62;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841297841296;
name 841297;
to node841299841297;
length 17;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841299841297;
name 841299;
to node841303841299;
length 307;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841303841299;
name 841303;
to node841305841303;
length 176;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node841305841303;
name 841305;
to node979714841305;
length 491;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node979714841305;
name 979714;
to node25117x1-Ax1979714;
length 10;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node979714841305;
name 1806-05-313;
to nodeS1806-05-0571806-05-313;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-057;
parent nodeS1806-05-0571806-05-313;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841305841303;
name 1806-05-109;
to nodeS1806-05-1231806-05-109;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-123;
parent nodeS1806-05-1231806-05-109;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841303841299;
name 1806-05-108;
to nodeS1806-05-0531806-05-108;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-053;
parent nodeS1806-05-0531806-05-108;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-156;
parent nodeS1806-05-0531806-05-108;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841299841297;
name 1806-05-102;
to nodeS1806-05-1181806-05-102;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-118;
parent nodeS1806-05-1181806-05-102;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841294841288;
to nodeS1806-05-0501806-05-103;
configuration 1806-0052transformer_configuration32701;
name 1806-05-103;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-050;
parent nodeS1806-05-0501806-05-103;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-082;
parent nodeS1806-05-0501806-05-103;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-08-002;
parent nodeS1806-05-0501806-05-103;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841288841286;
name 1806-05-100;
to nodeS1806-05-2261806-05-100;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-226;
parent nodeS1806-05-2261806-05-100;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-08-019;
parent nodeS1806-05-2261806-05-100;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841286841284;
name 1806-05-099;
to nodeS1806-05-1371806-05-099;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-137;
parent nodeS1806-05-1371806-05-099;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841282841281;
name 1806-05-096;
to nodeS1806-08-0241806-05-096;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-08-024;
parent nodeS1806-08-0241806-05-096;
nominal_voltage 120;
};

object transformer {
phases BS;
from node841280841278;
name 1806-05-095;
to nodeS1806-05-1631806-05-095;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-163;
parent nodeS1806-05-1631806-05-095;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node841277985284;
name 841312;
to nodeR2914x1841312;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeR2914x1841312;
name R2914x1;
current_limit 9999.0 A;
to node841313R2914x1;
};

object underground_line {
phases C;
from node841313R2914x1;
name 841313;
to node841314841313;
length 182;
configuration 841826line_configuration393201;
};

object overhead_line {
phases CN;
from node841314841313;
name 841314;
to node841317841314;
length 287;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841317841314;
name 841317;
to node841318841317;
length 264;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841318841317;
name 841318;
to nodeFFRN1-F210x1841318;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeFFRN1-F210x1841318;
name FFRN1-F210x1;
current_limit 9999.0 A;
to node841319FFRN1-F210x1;
};

object underground_line {
phases C;
from node841319FFRN1-F210x1;
name 841319;
to node841320841319;
length 119;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841320841319;
name 841320;
to node841321841320;
length 258;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841321841320;
name 841321;
to node1806-0237841321;
length 373;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0237841321;
to nodeS1806-05-1781806-0237;
configuration 1806-0052transformer_configuration32701;
name 1806-0237;
};

object triplex_node {
phases CS;
power_12 795.463;
name S1806-05-178;
parent nodeS1806-05-1781806-0237;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 976.338;
name S1806-05-200;
parent nodeS1806-05-1781806-0237;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1052.19;
name S1806-05-201;
parent nodeS1806-05-1781806-0237;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 630.147;
name S1806-05-204;
parent nodeS1806-05-1781806-0237;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 847.975;
name S1806-05-220;
parent nodeS1806-05-1781806-0237;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841321841320;
name 841330;
to node1806-0243841330;
length 89;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0243841330;
name 1806-0243;
to nodeS1806-05-1941806-0243;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3539.71;
name S1806-05-194;
parent nodeS1806-05-1941806-0243;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841321841320;
name 841333;
to node982099841333;
length 101;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node982099841333;
name 982099;
to node28352x1-Bx1982099;
length 368;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node982099841333;
name T10072;
to nodeS1806-05-195T10072;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 565.965;
name S1806-05-195;
parent nodeS1806-05-195T10072;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 173.096;
name S1806-05-225;
parent nodeS1806-05-195T10072;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 688.493;
name S1806-05-233;
parent nodeS1806-05-195T10072;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841320841319;
name 1806-0278;
to nodeS1806-05-1981806-0278;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1207.78;
name S1806-05-198;
parent nodeS1806-05-1981806-0278;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841318841317;
name 841337;
to node841338841337;
length 176;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841338841337;
name 841338;
to node841339841338;
length 164;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841339841338;
name 841339;
to node841341841339;
length 133;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841341841339;
name 841341;
to node981525841341;
length 164;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node981525841341;
name 981525;
to node841342981525;
length 62;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841342981525;
name 841342;
to node1806-05-123841342;
length 298;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-05-123841342;
to nodeS1806-05-1351806-05-123;
configuration 1806-0052transformer_configuration32701;
name 1806-05-123;
};

object triplex_node {
phases CS;
power_12 873.259;
name S1806-05-135;
parent nodeS1806-05-1351806-05-123;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 925.771;
name S1806-05-144;
parent nodeS1806-05-1351806-05-123;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1771.8;
name S1806-05-149;
parent nodeS1806-05-1351806-05-123;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2324.15;
name S1806-05-150;
parent nodeS1806-05-1351806-05-123;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841342981525;
name 949707;
to node949708949707;
length 403;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node949708949707;
name 949708;
to node841350949708;
length 403;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841350949708;
name 841350;
to node841351841350;
length 97;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841351841350;
name 841351;
to node841352841351;
length 29;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841352841351;
name 841352;
to nodeF15940x1841352;
length 50;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF15940x1841352;
name F15940x1;
current_limit 9999.0 A;
to node949655F15940x1;
};

object underground_line {
phases C;
from node949655F15940x1;
name 949655;
to nodeT4008949655;
length 440;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4008949655;
name T4008;
to nodeS1806-05-219T4008;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases CS;
power_12 309.239;
name S1806-05-219;
parent nodeS1806-05-219T4008;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841352841351;
name 841357;
to node979755841357;
length 148;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979755841357;
name 979755;
to node979756979755;
length 357;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979756979755;
name 979756;
to node979757979756;
length 322;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979757979756;
name 979757;
to node979753979757;
length 367;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979753979757;
name 979753;
to node979754979753;
length 361;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979754979753;
name 979754;
to node841368979754;
length 314;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841368979754;
name 841368;
to node841370841368;
length 1932;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841370841368;
name 841370;
to node841372841370;
length 547;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841372841370;
name 841372;
to node841373841372;
length 732;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841373841372;
name 841373;
to node841375841373;
length 152;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841375841373;
name 841375;
to node841376841375;
length 512;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841376841375;
name 841376;
to node841388841376;
length 1602;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841388841376;
name 841388;
to node841389841388;
length 399;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841389841388;
name 841389;
to node841392841389;
length 103;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841392841389;
name 841392;
to node841394841392;
length 204;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841394841392;
name 841394;
to node841395841394;
length 611;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841395841394;
name 841395;
to node841396841395;
length 88;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841396841395;
name 841396;
to node841398841396;
length 199;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841398841396;
name 841398;
to node841400841398;
length 430;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841400841398;
name 841400;
to nodeF15626x1841400;
length 20;
configuration 840429line_configuration360401;
};

object fuse {
phases CN;
from nodeF15626x1841400;
name F15626x1;
current_limit 9999.0 A;
to node930209F15626x1;
};

object overhead_line {
phases C;
from node930209F15626x1;
name 930209;
to node930210930209;
length 30;
configuration 840429line_configuration360401;
};

object underground_line {
phases C;
from node930210930209;
name 930210;
to nodeT15633930210;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15633930210;
name T15633;
to nodeS1806-03-006T15633;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 408.428;
name S1806-03-006;
parent nodeS1806-03-006T15633;
nominal_voltage 120;
};

object underground_line {
phases C;
from node930210930209;
name 930213;
to node841408930213;
length 1335;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841408930213;
name 841408;
to node841409841408;
length 530;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841409841408;
name 841409;
to node841410841409;
length 1242;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841410841409;
name 841410;
to node841411841410;
length 1113;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841411841410;
name 841411;
to node928018841411;
length 885;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node928018841411;
name 928018;
to node1806-0284928018;
length 495;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0284928018;
name 1806-0284;
to nodeS1906-34-0141806-0284;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3572.78;
name S1906-34-014;
parent nodeS1906-34-0141806-0284;
nominal_voltage 120;
};

object underground_line {
phases C;
from node928018841411;
name 928019;
to nodeT15378928019;
length 215;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15378928019;
name T15378;
to nodeS1906-34-019T15378;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1830.15;
name S1906-34-019;
parent nodeS1906-34-019T15378;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841411841410;
name 1906-0283;
to nodeS1906-34-0151906-0283;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 330.632;
name S1906-34-015;
parent nodeS1906-34-0151906-0283;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841408930213;
name 930214;
to node930215930214;
length 245;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node930215930214;
name 930215;
to nodeT15629930215;
length 254;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15629930215;
name T15629;
to nodeS1906-33-006T15629;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-33-006;
parent nodeS1906-33-006T15629;
nominal_voltage 120;
};

object underground_line {
phases C;
from node930215930214;
name 930216;
to node930217930216;
length 1055;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node930217930216;
name 930217;
to node947935930217;
length 1035;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node947935930217;
name 947935;
to nodeT15631947935;
length 111;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15631947935;
name T15631;
to nodeS1906-33-010T15631;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1069.69;
name S1906-33-010;
parent nodeS1906-33-010T15631;
nominal_voltage 120;
};

object underground_line {
phases C;
from node947935930217;
name 947955;
to node975123947955;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node975123947955;
name 975123;
to node975122975123;
length 160;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node975122975123;
name 975122;
to nodeT29618975122;
length 78;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT29618975122;
name T29618;
to nodeS1906-34-021T29618;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-34-021;
parent nodeS1906-34-021T29618;
nominal_voltage 120;
};

object underground_line {
phases C;
from node975122975123;
name 979936;
to node979937979936;
length 397;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979937979936;
name 979937;
to nodeT28229979937;
length 54;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28229979937;
name T28229;
to nodeS1906-34-022T28229;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 311.183;
name S1906-34-022;
parent nodeS1906-34-022T28229;
nominal_voltage 120;
};

object underground_line {
phases C;
from node979937979936;
name 979938;
to node869308979938;
length 855;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node869308979938;
name 869308;
to node869306869308;
length 588;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869306869308;
name 869306;
to node869305869306;
length 1268;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869305869306;
name 869305;
to node869303869305;
length 533;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869303869305;
name 869303;
to node869302869303;
length 219;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869302869303;
name 869302;
to node869301869302;
length 483;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869301869302;
name 869301;
to node869298869301;
length 619;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node869298869301;
name 869298;
to node869296869298;
length 277;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node869296869298;
name 869296;
to node869294869296;
length 257;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869294869296;
name 869294;
to node869293869294;
length 310;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869293869294;
name 869293;
to node869290869293;
length 571;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869290869293;
name 869290;
to node869324869290;
length 441;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869324869290;
name 869324;
to node910405869324;
length 426;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node910405869324;
name 910405;
to node869325910405;
length 479;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869325910405;
name 869325;
to node1906-0233869325;
length 158;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0233869325;
name 1906-0233;
to nodeS1906-34-0101906-0233;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 416.208;
name S1906-34-010;
parent nodeS1906-34-0101906-0233;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869325910405;
name 869327;
to node869329869327;
length 429;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869329869327;
name 869329;
to node869330869329;
length 440;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869330869329;
name 869330;
to nodeT4345869330;
length 719;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4345869330;
name T4345;
to nodeS1906-34-004T4345;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1357.54;
name S1906-34-004;
parent nodeS1906-34-004T4345;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869330869329;
name 869332;
to node869333869332;
length 309;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869333869332;
name 869333;
to nodeT5434869333;
length 321;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT5434869333;
name T5434;
to nodeS1906-34-002T5434;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 198.379;
name S1906-34-002;
parent nodeS1906-34-002T5434;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869333869332;
name 869335;
to nodeT10567869335;
length 274;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT10567869335;
name T10567;
to nodeS1906-34-012T10567;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2571.15;
name S1906-34-012;
parent nodeS1906-34-012T10567;
nominal_voltage 120;
};

object transformer {
phases CS;
from node910405869324;
name T4423;
to nodeS1906-34-018T4423;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 165.316;
name S1906-34-018;
parent nodeS1906-34-018T4423;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869324869290;
name 918344;
to node869289918344;
length 626;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869289918344;
name 869289;
to node869287869289;
length 338;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869287869289;
name 869287;
to node869284869287;
length 669;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869284869287;
name 869284;
to node869281869284;
length 698;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869281869284;
name 869281;
to node869279869281;
length 982;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869279869281;
name 869279;
to node869278869279;
length 390;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869278869279;
name 869278;
to node869276869278;
length 1001;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869276869278;
name 869276;
to node869275869276;
length 908;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869275869276;
name 869275;
to node18554x1-B869275;
length 1329;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node869279869281;
to nodeS1906-26-0141906-0216;
configuration 1806-0052transformer_configuration32701;
name 1906-0216;
};

object triplex_node {
phases CS;
power_12 1281.69;
name S1906-26-014;
parent nodeS1906-26-0141906-0216;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869281869284;
name 869282;
to nodeT12420869282;
length 312;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT12420869282;
name T12420;
to nodeS1906-26-005T12420;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3405.51;
name S1906-26-005;
parent nodeS1906-26-005T12420;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869281869284;
name 869347;
to node1906-0252869347;
length 164;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0252869347;
name 1906-0252;
to nodeS1906-26-0151906-0252;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-26-015;
parent nodeS1906-26-0151906-0252;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869284869287;
name 869285;
to node1906-0107869285;
length 514;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0107869285;
name 1906-0107;
to nodeS1906-34-0031906-0107;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1791.25;
name S1906-34-003;
parent nodeS1906-34-0031906-0107;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869284869287;
name 869339;
to node869342869339;
length 828;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node869342869339;
name 869342;
to node869344869342;
length 546;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node869344869342;
name 869344;
to node1906-0103869344;
length 2290;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0103869344;
name 1906-0103;
to nodeS1906-26-0091906-0103;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 770.179;
name S1906-26-009;
parent nodeS1906-26-0091906-0103;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869344869342;
to nodeS1906-26-0131906-0104;
configuration 1806-0052transformer_configuration32701;
name 1906-0104;
};

object triplex_node {
phases CS;
power_12 332.577;
name S1906-26-013;
parent nodeS1906-26-0131906-0104;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869342869339;
name 1906-0105;
to nodeS1906-26-0081906-0105;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2481.69;
name S1906-26-008;
parent nodeS1906-26-0081906-0105;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1974.07;
name S1906-27-002;
parent nodeS1906-26-0081906-0105;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869287869289;
name 1906-0108;
to nodeS1906-34-0011906-0108;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2361.1;
name S1906-34-001;
parent nodeS1906-34-0011906-0108;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869289918344;
name 918345;
to nodeT9528918345;
length 240;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT9528918345;
name T9528;
to nodeS1906-27-016T9528;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2545.87;
name S1906-27-016;
parent nodeS1906-27-016T9528;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869290869293;
name 869291;
to nodeT12352869291;
length 565;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT12352869291;
name T12352;
to nodeS1906-27-011T12352;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-27-011;
parent nodeS1906-27-011T12352;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869293869294;
name 869320;
to nodeT14070869320;
length 790;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT14070869320;
name T14070;
to nodeS1906-34-006T14070;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 262.561;
name S1906-34-006;
parent nodeS1906-34-006T14070;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869293869294;
name 869322;
to node1906-0254869322;
length 376;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0254869322;
name 1906-0254;
to nodeS1906-27-0121906-0254;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 690.438;
name S1906-27-012;
parent nodeS1906-27-0121906-0254;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869294869296;
name T14091;
to nodeS1906-27-006T14091;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1326.42;
name S1906-27-006;
parent nodeS1906-27-006T14091;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 4045.38;
name S1906-34-017;
parent nodeS1906-27-006T14091;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1030.8;
name S1906-34-020;
parent nodeS1906-27-006T14091;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869296869298;
name 1906-0214;
to nodeS1906-34-0071906-0214;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 877.148;
name S1906-34-007;
parent nodeS1906-34-0071906-0214;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869298869301;
name 1906-0098;
to nodeS1906-27-0101906-0098;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 439.547;
name S1906-27-010;
parent nodeS1906-27-0101906-0098;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2728.69;
name S1906-34-013;
parent nodeS1906-27-0101906-0098;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869301869302;
name 869318;
to node1906-27-002869318;
length 571;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node869303869305;
name 1906-0115;
to nodeS1906-27-0071906-0115;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-27-007;
parent nodeS1906-27-0071906-0115;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869305869306;
name 869310;
to node1906-0116869310;
length 123;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-0116869310;
name 1906-0116;
to nodeS1906-27-0051906-0116;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 575.689;
name S1906-27-005;
parent nodeS1906-27-0051906-0116;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 525.122;
name S1906-27-008;
parent nodeS1906-27-0051906-0116;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 844.085;
name S1906-27-014;
parent nodeS1906-27-0051906-0116;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 799.352;
name S1906-34-008;
parent nodeS1906-27-0051906-0116;
nominal_voltage 120;
};

object underground_line {
phases C;
from node869305869306;
name 869315;
to node869316869315;
length 849;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node869316869315;
name 869316;
to node924321869316;
length 849;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node924321869316;
name 924321;
to nodeT12140924321;
length 260;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT12140924321;
name T12140;
to nodeS1906-28-023T12140;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-28-023;
parent nodeS1906-28-023T12140;
nominal_voltage 120;
};

object transformer {
phases CS;
from node924321869316;
name T12139;
to nodeS1906-28-018T12139;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1266.13;
name S1906-28-018;
parent nodeS1906-28-018T12139;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869306869308;
name 1906-0230;
to nodeS1906-34-0091906-0230;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 260.616;
name S1906-34-009;
parent nodeS1906-34-0091906-0230;
nominal_voltage 120;
};

object transformer {
phases CS;
from node869308979938;
name T16223;
to nodeS1906-34-016T16223;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 4469.37;
name S1906-34-016;
parent nodeS1906-34-016T16223;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841398841396;
name 1806-03-011;
to nodeS1806-03-0171806-03-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-017;
parent nodeS1806-03-0171806-03-011;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841395841394;
name 841414;
to node841416841414;
length 211;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841416841414;
name 841416;
to node841417841416;
length 414;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841417841416;
name 841417;
to node841420841417;
length 206;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841420841417;
name 841420;
to node897778841420;
length 284;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node897778841420;
name 897778;
to node841422897778;
length 345;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841422897778;
name 841422;
to node841424841422;
length 404;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841424841422;
name 841424;
to node841426841424;
length 327;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841426841424;
name 841426;
to node979761841426;
length 309;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979761841426;
name 979761;
to node1806-03-050979761;
length 300;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-03-050979761;
name 1806-03-050;
to nodeS1806-03-0111806-03-050;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 346.192;
name S1806-03-011;
parent nodeS1806-03-0111806-03-050;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979761841426;
name 1806-03-020;
to nodeS1806-03-0271806-03-020;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 355.916;
name S1806-03-027;
parent nodeS1806-03-0271806-03-020;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841426841424;
name 1806-03-019;
to nodeS1806-03-0071806-03-019;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-007;
parent nodeS1806-03-0071806-03-019;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 698.218;
name S1806-03-012;
parent nodeS1806-03-0071806-03-019;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841424841422;
name 1806-03-018;
to nodeS1806-03-0131806-03-018;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-013;
parent nodeS1806-03-0131806-03-018;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 420.098;
name S1806-03-025;
parent nodeS1806-03-0131806-03-018;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1781.53;
name S1806-03-035;
parent nodeS1806-03-0131806-03-018;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841422897778;
name 1806-03-017;
to nodeS1806-03-0181806-03-017;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 649.595;
name S1806-03-018;
parent nodeS1806-03-0181806-03-017;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 134.198;
name S1806-03-028;
parent nodeS1806-03-0181806-03-017;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 635.981;
name S1806-03-036;
parent nodeS1806-03-0181806-03-017;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 762.399;
name S1806-03-039;
parent nodeS1806-03-0181806-03-017;
nominal_voltage 120;
};

object transformer {
phases CS;
from node897778841420;
name 1806-03-029;
to nodeS1806-03-0341806-03-029;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 108.914;
name S1806-03-034;
parent nodeS1806-03-0341806-03-029;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841420841417;
name 1806-03-015;
to nodeS1806-03-0051806-03-015;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-005;
parent nodeS1806-03-0051806-03-015;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 153.647;
name S1806-03-024;
parent nodeS1806-03-0051806-03-015;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-029;
parent nodeS1806-03-0051806-03-015;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-037;
parent nodeS1806-03-0051806-03-015;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841416841414;
name 1806-03-014;
to nodeS1806-03-0161806-03-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-016;
parent nodeS1806-03-0161806-03-014;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841394841392;
name 1806-03-009;
to nodeS1806-03-0101806-03-009;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 342.302;
name S1806-03-010;
parent nodeS1806-03-0101806-03-009;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841392841389;
name 1806-03-008;
to nodeS1806-03-0031806-03-008;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-003;
parent nodeS1806-03-0031806-03-008;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 554.296;
name S1806-03-019;
parent nodeS1806-03-0031806-03-008;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841389841388;
name 1806-03-007;
to nodeS1806-03-0091806-03-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-009;
parent nodeS1806-03-0091806-03-007;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841388841376;
name 979691;
to node979689979691;
length 340;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979689979691;
name 979689;
to node979687979689;
length 340;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979687979689;
name 979687;
to node979690979687;
length 160;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979690979687;
name 979690;
to node979688979690;
length 220;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979688979690;
name 979688;
to node1806-03-047979688;
length 222;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-03-047979688;
name 1806-03-047;
to nodeS1806-03-0081806-03-047;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 140.033;
name S1806-03-008;
parent nodeS1806-03-0081806-03-047;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979690979687;
name 1806-03-045;
to nodeS1806-03-0141806-03-045;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-03-014;
parent nodeS1806-03-0141806-03-045;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 851.865;
name S1806-03-015;
parent nodeS1806-03-0141806-03-045;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841375841373;
name 841438;
to node841439841438;
length 1349;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841439841438;
name 841439;
to node841440841439;
length 356;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841440841439;
name 841440;
to node841443841440;
length 601;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841443841440;
name 841443;
to node841445841443;
length 1162;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841445841443;
name 841445;
to node841447841445;
length 679;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841447841445;
name 841447;
to node841448841447;
length 247;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841448841447;
name 841448;
to node841450841448;
length 1032;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841450841448;
name 841450;
to node841451841450;
length 425;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841451841450;
name 841451;
to node841452841451;
length 234;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841452841451;
name 841452;
to nodeF7660x1841452;
length 90;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF7660x1841452;
name F7660x1;
current_limit 9999.0 A;
to node841453F7660x1;
};

object underground_line {
phases C;
from node841453F7660x1;
name 841453;
to node1806-11-003841453;
length 1024;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-11-003841453;
name 1806-11-003;
to nodeS1806-11-0011806-11-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3199.35;
name S1806-11-001;
parent nodeS1806-11-0011806-11-003;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841452841451;
name 841455;
to node841456841455;
length 214;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841456841455;
name 841456;
to node841457841456;
length 722;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841457841456;
name 841457;
to node841458841457;
length 804;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841458841457;
name 841458;
to node841459841458;
length 632;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841459841458;
name 841459;
to node841460841459;
length 851;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841460841459;
name 841460;
to node841461841460;
length 233;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841461841460;
name 841461;
to node1806-02-004841461;
length 477;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-02-004841461;
name 1806-02-004;
to nodeS1806-02-0031806-02-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-02-003;
parent nodeS1806-02-0031806-02-004;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841459841458;
name 841463;
to nodeR2922x1841463;
length 204;
configuration 840429line_configuration360401;
};

object fuse {
phases CN;
from nodeR2922x1841463;
name R2922x1;
current_limit 9999.0 A;
to node841464R2922x1;
};

object overhead_line {
phases CN;
from node841464R2922x1;
name 841464;
to node841466841464;
length 208;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841466841464;
name 841466;
to node911371841466;
length 581;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node911371841466;
name 911371;
to node841467911371;
length 1879;
configuration 840429line_configuration360401;
};

object overhead_line {
phases C;
from node841467911371;
name 841467;
to node841468841467;
length 103;
configuration 840429line_configuration360401;
};

object underground_line {
phases C;
from node841468841467;
name 841468;
to node841471841468;
length 50;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841471841468;
name 841471;
to node841472841471;
length 615;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841472841471;
name 841472;
to node841473841472;
length 375;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841473841472;
name 841473;
to node928821841473;
length 353;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node928821841473;
name 928821;
to node928830928821;
length 823;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node928830928821;
name 928830;
to node841480928830;
length 823;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841480928830;
name 841480;
to nodeF15667x1841480;
length 35;
configuration 841826line_configuration393201;
};

object fuse {
phases CN;
from nodeF15667x1841480;
name F15667x1;
current_limit 9999.0 A;
to node841482F15667x1;
};

object overhead_line {
phases CN;
from node841482F15667x1;
name 841482;
to node841484841482;
length 474;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841484841482;
name 841484;
to node841486841484;
length 602;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841486841484;
name 841486;
to node841488841486;
length 1292;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841488841486;
name 841488;
to node841490841488;
length 670;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841490841488;
name 841490;
to node841491841490;
length 2645;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841491841490;
name 841491;
to node841492841491;
length 175;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841492841491;
name 841492;
to node841494841492;
length 308;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841494841492;
name 841494;
to node927173841494;
length 901;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node927173841494;
name 927173;
to node927171927173;
length 485;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node927171927173;
name 927171;
to node927172927171;
length 390;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node927172927171;
name 927172;
to node841495927172;
length 236;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841495927172;
name 841495;
to node841498841495;
length 104;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841498841495;
name 841498;
to node841499841498;
length 396;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841499841498;
name 841499;
to node841500841499;
length 159;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841500841499;
name 841500;
to node927186841500;
length 630;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node927186841500;
name 927186;
to node927183927186;
length 477;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node927183927186;
name 927183;
to node841504927183;
length 1387;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841504927183;
name 841504;
to nodeF7878x1841504;
length 63;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF7878x1841504;
name F7878x1;
current_limit 9999.0 A;
to node927211F7878x1;
};

object underground_line {
phases C;
from node927211F7878x1;
name 927211;
to node841505927211;
length 595;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841505927211;
name 841505;
to nodeT7879841505;
length 231;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT7879841505;
to nodeS1907-31-002T7879;
configuration 1806-0052transformer_configuration32701;
name T7879;
};

object triplex_node {
phases CS;
power_12 2746.19;
name S1907-31-002;
parent nodeS1907-31-002T7879;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841504927183;
name 1907-31-003;
to nodeS1907-31-0041907-31-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 678.769;
name S1907-31-004;
parent nodeS1907-31-0041907-31-003;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841499841498;
name 841507;
to node841509841507;
length 275;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841509841507;
name 841509;
to node841510841509;
length 215;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841510841509;
name 841510;
to node841511841510;
length 186;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841511841510;
name 841511;
to node1907-31-007841511;
length 810;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1907-31-007841511;
to nodeS1807-06-0011907-31-007;
configuration 1806-0052transformer_configuration32701;
name 1907-31-007;
};

object triplex_node {
phases CS;
power_12 100;
name S1807-06-001;
parent nodeS1807-06-0011907-31-007;
nominal_voltage 120;
};

object transformer {
phases CS;
from node927173841494;
name 1907-31-015;
to nodeS1807-06-0021907-31-015;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1917.67;
name S1807-06-002;
parent nodeS1807-06-0021907-31-015;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841491841490;
name 1906-36-004;
to nodeS1906-36-0021906-36-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 565.965;
name S1906-36-002;
parent nodeS1906-36-0021906-36-004;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841490841488;
name 1906-36-003;
to nodeS1906-36-0011906-36-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1087.2;
name S1906-36-001;
parent nodeS1906-36-0011906-36-003;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841488841486;
to nodeS1806-01-0031906-36-002;
configuration 1806-0052transformer_configuration32701;
name 1906-36-002;
};

object triplex_node {
phases CS;
power_12 945.22;
name S1806-01-003;
parent nodeS1806-01-0031906-36-002;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841486841484;
name 1906-36-001;
to nodeS1806-01-0021906-36-001;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-01-002;
parent nodeS1806-01-0021906-36-001;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841480928830;
name 928822;
to node928824928822;
length 218;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node928824928822;
name 928824;
to nodeT15668928824;
length 310;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15668928824;
name T15668;
to nodeS1806-02-007T15668;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3481.36;
name S1806-02-007;
parent nodeS1806-02-007T15668;
nominal_voltage 120;
};

object transformer {
phases CS;
from node928824928822;
name T4044;
to nodeS1806-02-006T4044;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-02-006;
parent nodeS1806-02-006T4044;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841471841468;
name 928818;
to nodeT15662928818;
length 590;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15662928818;
name T15662;
to nodeS1806-02-002T15662;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2958.19;
name S1806-02-002;
parent nodeS1806-02-002T15662;
nominal_voltage 120;
};

object transformer {
phases CS;
from node911371841466;
name 1806-02-016;
to nodeS1806-02-0091806-02-016;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-02-009;
parent nodeS1806-02-0091806-02-016;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841466841464;
name 1806-02-007;
to nodeS1806-02-0051806-02-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-02-005;
parent nodeS1806-02-0051806-02-007;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841457841456;
name 1806-02-002;
to nodeS1806-02-0101806-02-002;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-02-010;
parent nodeS1806-02-0101806-02-002;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node841456841455;
name 841514;
to nodeF7657x1841514;
length 87;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF7657x1841514;
name F7657x1;
current_limit 9999.0 A;
to node841515F7657x1;
};

object underground_line {
phases C;
from node841515F7657x1;
name 841515;
to node1806-02-014841515;
length 1309;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-02-014841515;
name 1806-02-014;
to nodeS1806-02-0081806-02-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1503.41;
name S1806-02-008;
parent nodeS1806-02-0081806-02-014;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841450841448;
name 1806-03-027;
to nodeS1806-03-0211806-03-027;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3094.33;
name S1806-03-021;
parent nodeS1806-03-0211806-03-027;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841447841445;
name 1806-03-026;
to nodeS1806-03-0201806-03-026;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3362.73;
name S1806-03-020;
parent nodeS1806-03-0201806-03-026;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841445841443;
name 926524;
to node1806-03-036926524;
length 309;
configuration 926524line_configuration135701;
};

object line_configuration {
name 926524line_configuration135701;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 985293line_configuration163601overhead_line_conductor163606;
conductor_A 985054line_configuration196601overhead_line_conductor196605;
conductor_C 926524line_configuration135701overhead_line_conductor135705;
conductor_B 985054line_configuration196601overhead_line_conductor196605;
};

object overhead_line_conductor {
resistance 0.592;
name 926524line_configuration135701overhead_line_conductor135705;
geometric_mean_radius 0.00814;
};

object transformer {
phases CS;
from node1806-03-036926524;
name 1806-03-036;
to nodeS1806-03-0011806-03-036;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2561.43;
name S1806-03-001;
parent nodeS1806-03-0011806-03-036;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841443841440;
name 1806-03-023;
to nodeS1806-03-0231806-03-023;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2314.43;
name S1806-03-023;
parent nodeS1806-03-0231806-03-023;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 231.443;
name S1806-10-003;
parent nodeS1806-03-0231806-03-023;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841439841438;
name 1806-10-001;
to nodeS1806-10-0011806-10-001;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2267.75;
name S1806-10-001;
parent nodeS1806-10-0011806-10-001;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841373841372;
name 1806-09-007;
to nodeS1806-09-0031806-09-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-09-003;
parent nodeS1806-09-0031806-09-007;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841372841370;
name 1806-09-006;
to nodeS1806-09-0041806-09-006;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1059.97;
name S1806-09-004;
parent nodeS1806-09-0041806-09-006;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841370841368;
to nodeS1806-09-0101806-09-005;
configuration 1806-0052transformer_configuration32701;
name 1806-09-005;
};

object triplex_node {
phases CS;
power_12 1437.28;
name S1806-09-010;
parent nodeS1806-09-0101806-09-005;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979754979753;
name 1806-04-069;
to nodeS1806-09-0141806-04-069;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-09-014;
parent nodeS1806-09-0141806-04-069;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979753979757;
name 1806-04-068;
to nodeS1806-04-0671806-04-068;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2081.04;
name S1806-04-067;
parent nodeS1806-04-0671806-04-068;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979757979756;
name 1806-04-067;
to nodeS1806-04-2291806-04-067;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 719.612;
name S1806-04-229;
parent nodeS1806-04-2291806-04-067;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979756979755;
name 1806-04-066;
to nodeS1806-04-0481806-04-066;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1748.46;
name S1806-04-048;
parent nodeS1806-04-0481806-04-066;
nominal_voltage 120;
};

object transformer {
phases CS;
from node979755841357;
name 1806-04-029;
to nodeS1806-09-0021806-04-029;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1596.76;
name S1806-09-002;
parent nodeS1806-09-0021806-04-029;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841352841351;
name 979770;
to node979768979770;
length 357;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979768979770;
name 979768;
to node979766979768;
length 316;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979766979768;
name 979766;
to node979767979766;
length 304;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node979767979766;
name 979767;
to node841522979767;
length 247;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841522979767;
name 841522;
to node922779841522;
length 275;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node922779841522;
name 922779;
to node841525922779;
length 730;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841525922779;
name 841525;
to node841526841525;
length 260;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841526841525;
name 841526;
to node957895841526;
length 163;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node957895841526;
name 957895;
to nodeF7427x1957895;
length 192;
configuration 840429line_configuration360401;
};

object fuse {
phases C;
from nodeF7427x1957895;
name F7427x1;
current_limit 9999.0 A;
to node841528F7427x1;
};

object underground_line {
phases C;
from node841528F7427x1;
name 841528;
to node841529841528;
length 199;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841529841528;
name 841529;
to node1806-0039841529;
length 144;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0039841529;
to nodeS1806-08-0141806-0039;
configuration 1806-0052transformer_configuration32701;
name 1806-0039;
};

object triplex_node {
phases CS;
power_12 5323.18;
name S1806-08-014;
parent nodeS1806-08-0141806-0039;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841529841528;
name 841531;
to node1806-0220841531;
length 551;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0220841531;
name 1806-0220;
to nodeS1806-09-0111806-0220;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2565.32;
name S1806-09-011;
parent nodeS1806-09-0111806-0220;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841529841528;
name 841533;
to node841534841533;
length 406;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node841534841533;
name 841534;
to node909244841534;
length 511;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node909244841534;
name 909244;
to nodeT3917909244;
length 880;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT3917909244;
name T3917;
to nodeS1806-08-025T3917;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3572.78;
name S1806-08-025;
parent nodeS1806-08-025T3917;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841534841533;
name T5095;
to nodeS1806-09-015T5095;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3084.61;
name S1806-09-015;
parent nodeS1806-09-015T5095;
nominal_voltage 120;
};

object transformer {
phases CS;
from node957895841526;
name 1806-08-022;
to nodeS1806-08-0071806-08-022;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-08-007;
parent nodeS1806-08-0071806-08-022;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841525922779;
name 1806-08-021;
to nodeS1806-08-0051806-08-021;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 4864.19;
name S1806-08-005;
parent nodeS1806-08-0051806-08-021;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 250.892;
name S1806-09-007;
parent nodeS1806-08-0051806-08-021;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node922779841522;
name 922780;
to nodeF12095x1922780;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF12095x1922780;
name F12095x1;
current_limit 9999.0 A;
to node922781F12095x1;
};

object underground_line {
phases C;
from node922781F12095x1;
name 922781;
to nodeT12096922781;
length 281;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT12096922781;
name T12096;
to nodeS1806-09-018T12096;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2617.83;
name S1806-09-018;
parent nodeS1806-09-018T12096;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node841522979767;
name 979769;
to nodeF25118x1979769;
length 50;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF25118x1979769;
name F25118x1;
current_limit 9999.0 A;
to node841538F25118x1;
};

object underground_line {
phases C;
from node841538F25118x1;
name 841538;
to node1806-0314841538;
length 298;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0314841538;
name 1806-0314;
to nodeS1806-09-0131806-0314;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3979.26;
name S1806-09-013;
parent nodeS1806-09-0131806-0314;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841350949708;
name 1806-05-124;
to nodeS1806-05-1281806-05-124;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 348.136;
name S1806-05-128;
parent nodeS1806-05-1281806-05-124;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 688.493;
name S1806-05-130;
parent nodeS1806-05-1281806-05-124;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841342981525;
name 1806-05-122;
to nodeS1806-05-1421806-05-122;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 737.116;
name S1806-05-142;
parent nodeS1806-05-1421806-05-122;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841318841317;
name 1806-05-114;
to nodeS1806-08-0081806-05-114;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1126.1;
name S1806-08-008;
parent nodeS1806-08-0081806-05-114;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841317841314;
name 1806-05-112;
to nodeS1806-05-1251806-05-112;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1102.76;
name S1806-05-125;
parent nodeS1806-05-1251806-05-112;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-203;
parent nodeS1806-05-1251806-05-112;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841277985284;
name 985285;
to node985286985285;
length 190;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985286985285;
name 985286;
to node985287985286;
length 160;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985287985286;
name 985287;
to node979677985287;
length 160;
configuration 985293line_configuration163601;
};

object underground_line {
phases CN;
from node979677985287;
name 979677;
to nodeF28131x1979677;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF28131x1979677;
name F28131x1;
current_limit 9999.0 A;
to node841275F28131x1;
};

object underground_line {
phases C;
from node841275F28131x1;
name 841275;
to nodeT28130841275;
length 391;
configuration 841826line_configuration393201;
};

object overhead_line {
phases ACBN;
from node979677985287;
name 985289;
to node841142985289;
length 226;
configuration 985293line_configuration163601;
};

object overhead_line {
phases CN;
from node841142985289;
name 841142;
to nodeR2917x1841142;
length 10;
configuration 840429line_configuration360401;
};

object fuse {
phases CN;
from nodeR2917x1841142;
name R2917x1;
current_limit 9999.0 A;
to node841143R2917x1;
};

object overhead_line {
phases CN;
from node841143R2917x1;
name 841143;
to node841145841143;
length 208;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841145841143;
name 841145;
to node841146841145;
length 139;
configuration 840429line_configuration360401;
};

object overhead_line {
phases C;
from node841146841145;
name 841146;
to node965720841146;
length 273;
configuration 840429line_configuration360401;
};

object underground_line {
phases C;
from node965720841146;
name 965720;
to nodeF28500x1965720;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF28500x1965720;
name F28500x1;
current_limit 9999.0 A;
to node965721F28500x1;
};

object underground_line {
phases C;
from node965721F28500x1;
name 965721;
to nodeT28501965721;
length 345;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28501965721;
to nodeS1806-05-003T28501;
configuration 1806-0052transformer_configuration32701;
name T28501;
};

object triplex_node {
phases CS;
power_12 1275.85;
name S1806-05-003;
parent nodeS1806-05-003T28501;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 303.404;
name S1806-05-005;
parent nodeS1806-05-003T28501;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1561.75;
name S1806-05-236;
parent nodeS1806-05-003T28501;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841146841145;
name 841152;
to node841153841152;
length 140;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841153841152;
name 841153;
to node841155841153;
length 185;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841155841153;
name 841155;
to node841156841155;
length 340;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841156841155;
name 841156;
to node841160841156;
length 114;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841160841156;
name 841160;
to node841163841160;
length 199;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841163841160;
name 841163;
to node841164841163;
length 134;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841164841163;
name 841164;
to node841165841164;
length 311;
configuration 839705line_configuration53801;
};

object overhead_line {
phases CN;
from node841165841164;
name 841165;
to node1806-05-077841165;
length 68;
configuration 839705line_configuration53801;
};

object transformer {
phases CS;
from node1806-05-077841165;
name 1806-05-077;
to nodeS1806-05-0091806-05-077;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 733.226;
name S1806-05-009;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 807.132;
name S1806-05-010;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1410.05;
name S1806-05-012;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1128.04;
name S1806-05-013;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1571.48;
name S1806-05-038;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1400.33;
name S1806-05-121;
parent nodeS1806-05-0091806-05-077;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841164841163;
name 841174;
to node952535841174;
length 16;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node952535841174;
name 952535;
to node952536952535;
length 148;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node952536952535;
name 952536;
to node841180952536;
length 134;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841180952536;
name 841180;
to node841181841180;
length 142;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841181841180;
name 841181;
to node841182841181;
length 351;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841182841181;
name 841182;
to node1806-05-082841182;
length 65;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-05-082841182;
name 1806-05-082;
to nodeS1806-05-0181806-05-082;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 497.894;
name S1806-05-018;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 789.628;
name S1806-05-019;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1970.18;
name S1806-05-048;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 564.02;
name S1806-05-129;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 427.877;
name S1806-05-138;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 200.324;
name S1806-05-152;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2913.46;
name S1806-05-231;
parent nodeS1806-05-0181806-05-082;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841181841180;
name 841192;
to node920030841192;
length 66;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node920030841192;
name 920030;
to node841194920030;
length 406;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841194920030;
name 841194;
to node841195841194;
length 111;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841195841194;
name 841195;
to nodeFFRN1-F051x1841195;
length 57;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeFFRN1-F051x1841195;
name FFRN1-F051x1;
current_limit 9999.0 A;
to node841196FFRN1-F051x1;
};

object underground_line {
phases C;
from node841196FFRN1-F051x1;
name 841196;
to node1806-05-086841196;
length 407;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-05-086841196;
name 1806-05-086;
to nodeS1806-05-0331806-05-086;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 264.506;
name S1806-05-033;
parent nodeS1806-05-0331806-05-086;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3901.46;
name S1806-05-037;
parent nodeS1806-05-0331806-05-086;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2322.21;
name S1806-05-046;
parent nodeS1806-05-0331806-05-086;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841195841194;
name 841200;
to node841201841200;
length 43;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841201841200;
name 841201;
to node1806-05-088841201;
length 517;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-05-088841201;
name 1806-05-088;
to nodeS1806-05-0211806-05-088;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 678.769;
name S1806-05-021;
parent nodeS1806-05-0211806-05-088;
nominal_voltage 120;
};

object overhead_line {
phases CN;
from node841201841200;
name 841203;
to node841205841203;
length 20;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841205841203;
name 841205;
to node841207841205;
length 75;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841207841205;
name 841207;
to node841211841207;
length 299;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841211841207;
name 841211;
to node841213841211;
length 309;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841213841211;
name 841213;
to node841214841213;
length 24;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node841214841213;
name 841214;
to node1806-05-094841214;
length 267;
configuration 840429line_configuration360401;
};

object transformer {
phases CS;
from node1806-05-094841214;
name 1806-05-094;
to nodeS1806-05-0231806-05-094;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 330.632;
name S1806-05-023;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1802.92;
name S1806-05-024;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-025;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1857.38;
name S1806-05-026;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 140.033;
name S1806-05-061;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1935.17;
name S1806-05-083;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 429.822;
name S1806-05-095;
parent nodeS1806-05-0231806-05-094;
nominal_voltage 120;
};

object overhead_line {
phases C;
from node841214841213;
name 841221;
to node979635841221;
length 199;
configuration 840429line_configuration360401;
};

object underground_line {
phases C;
from node979635841221;
name 979635;
to node841223979635;
length 50;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841223979635;
name 841223;
to node841225841223;
length 130;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node841225841223;
name 841225;
to nodeT11835841225;
length 268;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT11835841225;
name T11835;
to nodeS1806-06-001T11835;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2293.03;
name S1806-06-001;
parent nodeS1806-06-001T11835;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 748.785;
name S1806-06-016;
parent nodeS1806-06-001T11835;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 303.404;
name S1806-06-021;
parent nodeS1806-06-001T11835;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841225841223;
name 1806-0044;
to nodeS1806-06-0101806-0044;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2020.75;
name S1806-06-010;
parent nodeS1806-06-0101806-0044;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841223979635;
name 979637;
to node979638979637;
length 502;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979638979637;
name 979638;
to node979636979638;
length 276;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979636979638;
name 979636;
to node979641979636;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979641979636;
name 979641;
to node979713979641;
length 482;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node979713979641;
name 979713;
to node25117x1-Bx1979713;
length 232;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node979713979641;
name T19702;
to nodeS1806-05-132T19702;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2341.66;
name S1806-05-132;
parent nodeS1806-05-132T19702;
nominal_voltage 120;
};

object underground_line {
phases C;
from node979636979638;
name 979640;
to node979639979640;
length 700;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979639979640;
name 979639;
to node910220979639;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node910220979639;
name 910220;
to node910223910220;
length 44;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node910223910220;
name 910223;
to node910221910223;
length 166;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node910221910223;
name 910221;
to node917467910221;
length 310;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node917467910221;
name 917467;
to nodeT4231917467;
length 184;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4231917467;
name T4231;
to nodeS1806-06-018T4231;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2880.39;
name S1806-06-018;
parent nodeS1806-06-018T4231;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3234.36;
name S1806-06-022;
parent nodeS1806-06-018T4231;
nominal_voltage 120;
};

object transformer {
phases CS;
from node917467910221;
to nodeS1806-06-019T2618;
configuration 1806-0052transformer_configuration32701;
name T2618;
};

object triplex_node {
phases CS;
power_12 1489.79;
name S1806-06-019;
parent nodeS1806-06-019T2618;
nominal_voltage 120;
};

object underground_line {
phases C;
from node979639979640;
name 979991;
to node841267979991;
length 386;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841267979991;
name 841267;
to node841268841267;
length 15;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841268841267;
name 841268;
to nodeT4346841268;
length 544;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4346841268;
name T4346;
to nodeS1806-06-015T4346;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1635.66;
name S1806-06-015;
parent nodeS1806-06-015T4346;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1489.79;
name S1806-06-020;
parent nodeS1806-06-015T4346;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841267979991;
name 979986;
to node841235979986;
length 350;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841235979986;
name 841235;
to node841236841235;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841236841235;
name 841236;
to node1806-0077841236;
length 479;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0077841236;
name 1806-0077;
to nodeS1806-06-0121806-0077;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 237.277;
name S1806-06-012;
parent nodeS1806-06-0121806-0077;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-06-014;
parent nodeS1806-06-0121806-0077;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841235979986;
name 979990;
to node979987979990;
length 350;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node979987979990;
name 979987;
to node841240979987;
length 50;
configuration 841826line_configuration393201;
};

object overhead_line {
phases CN;
from node841240979987;
name 841240;
to node841243841240;
length 271;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node841243841240;
name 841243;
to nodeFFRN1-F146x1841243;
length 36;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeFFRN1-F146x1841243;
name FFRN1-F146x1;
current_limit 9999.0 A;
to node841244FFRN1-F146x1;
};

object underground_line {
phases C;
from node841244FFRN1-F146x1;
name 841244;
to node1806-0293841244;
length 328;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0293841244;
name 1806-0293;
to nodeS1806-06-0091806-0293;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3681.69;
name S1806-06-009;
parent nodeS1806-06-0091806-0293;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841243841240;
name 1806-06-008;
to nodeS1806-06-0071806-06-008;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 548.461;
name S1806-06-007;
parent nodeS1806-06-0071806-06-008;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1820.42;
name S1806-06-008;
parent nodeS1806-06-0071806-06-008;
nominal_voltage 120;
};

object underground_line {
phases C;
from node979987979990;
name 979989;
to node841264979989;
length 650;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841264979989;
name 841264;
to node841265841264;
length 31;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node841265841264;
name 841265;
to node1806-0268841265;
length 155;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0268841265;
name 1806-0268;
to nodeS1806-07-0101806-0268;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 651.54;
name S1806-07-010;
parent nodeS1806-07-0101806-0268;
nominal_voltage 120;
};

object underground_line {
phases C;
from node841264979989;
name 979988;
to node841251979988;
length 260;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node841251979988;
name 841251;
to node841254841251;
length 298;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node841254841251;
name 841254;
to node841257841254;
length 189;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node841257841254;
name 841257;
to node910217841257;
length 263;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node910217841257;
name 910217;
to node1806-0203910217;
length 147;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0203910217;
name 1806-0203;
to nodeS1806-07-0071806-0203;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1281.69;
name S1806-07-007;
parent nodeS1806-07-0071806-0203;
nominal_voltage 120;
};

object transformer {
phases CS;
from node910217841257;
name 1806-0338;
to nodeS1806-07-0121806-0338;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3041.82;
name S1806-07-012;
parent nodeS1806-07-0121806-0338;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841257841254;
name 1806-0291;
to nodeS1806-07-0021806-0291;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1443.11;
name S1806-07-002;
parent nodeS1806-07-0021806-0291;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1954.62;
name S1806-07-005;
parent nodeS1806-07-0021806-0291;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841254841251;
name 1806-0292;
to nodeS1806-07-0031806-0292;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 645.706;
name S1806-07-003;
parent nodeS1806-07-0031806-0292;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2647.0;
name S1806-07-004;
parent nodeS1806-07-0031806-0292;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841251979988;
name T28239;
to nodeS1806-07-001T28239;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1087.2;
name S1806-07-001;
parent nodeS1806-07-001T28239;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2594.49;
name S1806-07-008;
parent nodeS1806-07-001T28239;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1250.57;
name S1806-07-009;
parent nodeS1806-07-001T28239;
nominal_voltage 120;
};

object underground_line {
phases C;
from node979638979637;
name 983555;
to node983556983555;
length 300;
configuration 841826line_configuration393201;
};

object underground_line {
phases CN;
from node983556983555;
name 983556;
to nodeT28309983556;
length 286;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28309983556;
name T28309;
to nodeS1806-06-002T28309;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1211.67;
name S1806-06-002;
parent nodeS1806-06-002T28309;
nominal_voltage 120;
};

object transformer {
phases CS;
from node983556983555;
name T28231;
to nodeS1806-05-058T28231;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2333.88;
name S1806-05-058;
parent nodeS1806-05-058T28231;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841213841211;
name 1806-05-092;
to nodeS1806-05-1121806-05-092;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 787.683;
name S1806-05-112;
parent nodeS1806-05-1121806-05-092;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841211841207;
name 1806-05-091;
to nodeS1806-05-0221806-05-091;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2450.57;
name S1806-05-022;
parent nodeS1806-05-0221806-05-091;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 103.08;
name S1806-05-080;
parent nodeS1806-05-0221806-05-091;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841194920030;
name 1806-05-084;
to nodeS1806-05-1171806-05-084;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3740.04;
name S1806-05-117;
parent nodeS1806-05-1171806-05-084;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-145;
parent nodeS1806-05-1171806-05-084;
nominal_voltage 120;
};

object transformer {
phases CS;
from node920030841192;
to nodeS1806-05-0521806-05-222;
configuration 1806-0052transformer_configuration32701;
name 1806-05-222;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-052;
parent nodeS1806-05-0521806-05-222;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841181841180;
name 1806-05-288;
to nodeS1806-05-0391806-05-288;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 433.712;
name S1806-05-039;
parent nodeS1806-05-0391806-05-288;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node841180952536;
name 897782;
to nodeF18119x1897782;
length 44;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF18119x1897782;
name F18119x1;
current_limit 9999.0 A;
to node897784F18119x1;
};

object underground_line {
phases C;
from node897784F18119x1;
name 897784;
to node1806-0339897784;
length 309;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1806-0339897784;
name 1806-0339;
to nodeS1806-05-2151806-0339;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3481.36;
name S1806-05-215;
parent nodeS1806-05-2151806-0339;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841180952536;
name 1806-05-080;
to nodeS1806-05-1051806-05-080;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 488.169;
name S1806-05-105;
parent nodeS1806-05-1051806-05-080;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node952536952535;
name 952537;
to nodeF15002x1952537;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF15002x1952537;
name F15002x1;
current_limit 9999.0 A;
to node952538F15002x1;
};

object underground_line {
phases C;
from node952538F15002x1;
name 952538;
to nodeT15003952538;
length 400;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT15003952538;
name T15003;
to nodeS1806-05-015T15003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1485.9;
name S1806-05-015;
parent nodeS1806-05-015T15003;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841164841163;
to nodeS1806-05-0731806-05-076;
configuration 1806-0052transformer_configuration32701;
name 1806-05-076;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-073;
parent nodeS1806-05-0731806-05-076;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841163841160;
name 1806-05-075;
to nodeS1806-05-0431806-05-075;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1668.72;
name S1806-05-043;
parent nodeS1806-05-0431806-05-075;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841160841156;
name 1806-05-074;
to nodeS1806-05-0081806-05-074;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 237.277;
name S1806-05-008;
parent nodeS1806-05-0081806-05-074;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node841156841155;
name 841270;
to nodeF18118x1841270;
length 18;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF18118x1841270;
name F18118x1;
current_limit 9999.0 A;
to node841271F18118x1;
};

object underground_line {
phases C;
from node841271F18118x1;
name 841271;
to nodeT21533841271;
length 444;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT21533841271;
name T21533;
to nodeS1806-05-007T21533;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1456.73;
name S1806-05-007;
parent nodeS1806-05-007T21533;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 315.073;
name S1806-05-206;
parent nodeS1806-05-007T21533;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841156841155;
name 1806-05-073;
to nodeS1806-05-0321806-05-073;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 100;
name S1806-05-032;
parent nodeS1806-05-0321806-05-073;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841155841153;
name 1806-05-071;
to nodeS1806-05-1001806-05-071;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 2567.26;
name S1806-05-100;
parent nodeS1806-05-1001806-05-071;
nominal_voltage 120;
};

object transformer {
phases CS;
from node841145841143;
to nodeS1806-05-0021806-05-067;
configuration 1806-0052transformer_configuration32701;
name 1806-05-067;
};

object triplex_node {
phases CS;
power_12 1164.99;
name S1806-05-002;
parent nodeS1806-05-0021806-05-067;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841142985289;
name 985290;
to node985293985290;
length 160;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985293985290;
name 985293;
to node839805985293;
length 160;
configuration 985293line_configuration163601;
};

object line_configuration {
name 985293line_configuration163601;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 985293line_configuration163601overhead_line_conductor163606;
conductor_A 985293line_configuration163601overhead_line_conductor163605;
conductor_C 985293line_configuration163601overhead_line_conductor163605;
conductor_B 985293line_configuration163601overhead_line_conductor163605;
};

object overhead_line_conductor {
resistance 0.306;
name 985293line_configuration163601overhead_line_conductor163605;
geometric_mean_radius 0.0255;
};

object overhead_line_conductor {
resistance 1.12;
name 985293line_configuration163601overhead_line_conductor163606;
geometric_mean_radius 0.00446;
};

object overhead_line {
phases BN;
from node839805985293;
name 839805;
to nodeR2918x1839805;
length 10;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeR2918x1839805;
name R2918x1;
current_limit 9999.0 A;
to node839806R2918x1;
};

object overhead_line {
phases BN;
from node839806R2918x1;
name 839806;
to node985379839806;
length 180;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985379839806;
name 985379;
to node839814985379;
length 120;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839814985379;
name 839814;
to node974508839814;
length 80;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node974508839814;
name 974508;
to node839816974508;
length 92;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839816974508;
name 839816;
to node922079839816;
length 133;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node922079839816;
name 922079;
to node839818922079;
length 116;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839818922079;
name 839818;
to node839828839818;
length 142;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839828839818;
name 839828;
to node839832839828;
length 297;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839832839828;
name 839832;
to node839837839832;
length 230;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839837839832;
name 839837;
to node916842839837;
length 145;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node916842839837;
name 916842;
to node839838916842;
length 137;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839838916842;
name 839838;
to node916845839838;
length 180;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node916845839838;
name 916845;
to node839849916845;
length 209;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839849916845;
name 839849;
to node839850839849;
length 30;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839850839849;
name 839850;
to node839851839850;
length 327;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839851839850;
name 839851;
to node839854839851;
length 39;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839854839851;
name 839854;
to node839855839854;
length 167;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839855839854;
name 839855;
to node839857839855;
length 157;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839857839855;
name 839857;
to node839858839857;
length 64;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839858839857;
name 839858;
to node839860839858;
length 120;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839860839858;
name 839860;
to node839862839860;
length 170;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node839862839860;
name 839862;
to nodeF12417x1839862;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF12417x1839862;
name F12417x1;
current_limit 9999.0 A;
to node839863F12417x1;
};

object underground_line {
phases B;
from node839863F12417x1;
name 839863;
to node839864839863;
length 221;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node839864839863;
name 839864;
to node1806-0121839864;
length 249;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0121839864;
name 1806-0121;
to nodeS1806-04-0311806-0121;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-031;
parent nodeS1806-04-0311806-0121;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-053;
parent nodeS1806-04-0311806-0121;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-056;
parent nodeS1806-04-0311806-0121;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839864839863;
name T14136;
to nodeS1806-04-052T14136;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-052;
parent nodeS1806-04-052T14136;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-054;
parent nodeS1806-04-052T14136;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-055;
parent nodeS1806-04-052T14136;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-227;
parent nodeS1806-04-052T14136;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839862839860;
to nodeS1806-04-0131806-04-007;
configuration 1806-0052transformer_configuration32701;
name 1806-04-007;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-013;
parent nodeS1806-04-0131806-04-007;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-049;
parent nodeS1806-04-0131806-04-007;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839860839858;
name 1806-04-005;
to nodeS1806-04-0241806-04-005;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-024;
parent nodeS1806-04-0241806-04-005;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839857839855;
name 1806-04-003;
to nodeS1806-04-0231806-04-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-023;
parent nodeS1806-04-0231806-04-003;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-063;
parent nodeS1806-04-0231806-04-003;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839854839851;
to nodeS1806-04-0201806-04-002;
configuration 1806-0052transformer_configuration32701;
name 1806-04-002;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-020;
parent nodeS1806-04-0201806-04-002;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-131;
parent nodeS1806-04-0201806-04-002;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node839851839850;
name 839878;
to node839879839878;
length 144;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839879839878;
name 839879;
to node839880839879;
length 274;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node839880839879;
name 839880;
to nodeFFRN1-F139x1839880;
length 32;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F139x1839880;
name FFRN1-F139x1;
current_limit 9999.0 A;
to node839881FFRN1-F139x1;
};

object underground_line {
phases B;
from node839881FFRN1-F139x1;
name 839881;
to node839883839881;
length 34;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node839883839881;
name 839883;
to node839886839883;
length 237;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node839886839883;
name 839886;
to nodeT11953839886;
length 356;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT11953839886;
name T11953;
to nodeS1806-04-042T11953;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-042;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-061;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-183;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-196;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-218;
parent nodeS1806-04-042T11953;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839886839883;
to nodeS1806-05-1481806-0118;
configuration 1806-0052transformer_configuration32701;
name 1806-0118;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-148;
parent nodeS1806-05-1481806-0118;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node839880839879;
name 839891;
to node839893839891;
length 150;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839893839891;
name 839893;
to node839896839893;
length 144;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839896839893;
name 839896;
to node839898839896;
length 196;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839898839896;
name 839898;
to node839900839898;
length 142;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839900839898;
name 839900;
to node839902839900;
length 98;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839902839900;
name 839902;
to node839904839902;
length 182;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839904839902;
name 839904;
to node921967839904;
length 61;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node921967839904;
name 921967;
to node839906921967;
length 194;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node839906921967;
name 839906;
to nodeF18484x1839906;
length 99;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF18484x1839906;
name F18484x1;
current_limit 9999.0 A;
to node839907F18484x1;
};

object underground_line {
phases B;
from node839907F18484x1;
name 839907;
to nodeT18538839907;
length 506;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT18538839907;
name T18538;
to nodeS1806-04-032T18538;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-032;
parent nodeS1806-04-032T18538;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839906921967;
to nodeS1806-04-0141806-04-022;
configuration 1806-0052transformer_configuration32701;
name 1806-04-022;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-014;
parent nodeS1806-04-0141806-04-022;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-066;
parent nodeS1806-04-0141806-04-022;
nominal_voltage 120;
};

object transformer {
phases BS;
from node921967839904;
name 1806-04-037;
to nodeS1806-04-0681806-04-037;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-068;
parent nodeS1806-04-0681806-04-037;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-228;
parent nodeS1806-04-0681806-04-037;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839904839902;
name 1806-04-021;
to nodeS1806-04-0351806-04-021;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-035;
parent nodeS1806-04-0351806-04-021;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839902839900;
name 1806-04-020;
to nodeS1806-04-0161806-04-020;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-016;
parent nodeS1806-04-0161806-04-020;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-065;
parent nodeS1806-04-0161806-04-020;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839900839898;
name 1806-04-019;
to nodeS1806-04-0121806-04-019;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-012;
parent nodeS1806-04-0121806-04-019;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839898839896;
name 1806-04-018;
to nodeS1806-04-0431806-04-018;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-043;
parent nodeS1806-04-0431806-04-018;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839896839893;
name 1806-04-017;
to nodeS1806-04-0261806-04-017;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-026;
parent nodeS1806-04-0261806-04-017;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839893839891;
name 1806-04-016;
to nodeS1806-04-0151806-04-016;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-015;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-045;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-060;
parent nodeS1806-04-0151806-04-016;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839879839878;
name 1806-04-014;
to nodeS1806-05-2121806-04-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-212;
parent nodeS1806-05-2121806-04-014;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node839850839849;
name 839912;
to node839923839912;
length 311;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839923839912;
name 839923;
to node924886839923;
length 134;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node924886839923;
name 924886;
to node916846924886;
length 81;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node916846924886;
name 916846;
to node839935916846;
length 125;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839935916846;
name 839935;
to node839938839935;
length 326;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839938839935;
name 839938;
to node916819839938;
length 165;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node916819839938;
name 916819;
to node916818916819;
length 176;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node916818916819;
name 916818;
to node839947916818;
length 171;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839947916818;
name 839947;
to node925068839947;
length 198;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node925068839947;
name 925068;
to node1806-04-027925068;
length 136;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-04-027925068;
name 1806-04-027;
to nodeS1806-04-0031806-04-027;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-003;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-005;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-007;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-062;
parent nodeS1806-04-0031806-04-027;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839947916818;
name 1806-04-026;
to nodeS1806-04-0591806-04-026;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-059;
parent nodeS1806-04-0591806-04-026;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916818916819;
name 1806-04-034;
to nodeS1806-04-0111806-04-034;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-011;
parent nodeS1806-04-0111806-04-034;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916819839938;
name 1806-04-035;
to nodeS1806-04-0061806-04-035;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-006;
parent nodeS1806-04-0061806-04-035;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-021;
parent nodeS1806-04-0061806-04-035;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839938839935;
name 1806-04-025;
to nodeS1806-04-0011806-04-025;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-001;
parent nodeS1806-04-0011806-04-025;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-002;
parent nodeS1806-04-0011806-04-025;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839935916846;
name 924025;
to node924026924025;
length 35;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924026924025;
name 924026;
to nodeT10529924026;
length 22;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10529924026;
name T10529;
to nodeS1806-04-009T10529;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-009;
parent nodeS1806-04-009T10529;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-017;
parent nodeS1806-04-009T10529;
nominal_voltage 120;
};

object underground_line {
phases B;
from node924026924025;
name 924030;
to node924031924030;
length 300;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node924031924030;
name 924031;
to node924032924031;
length 256;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node924032924031;
name 924032;
to node924033924032;
length 244;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924033924032;
name 924033;
to node924034924033;
length 222;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924034924033;
name 924034;
to node924035924034;
length 1000;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924035924034;
name 924035;
to node924039924035;
length 960;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924039924035;
name 924039;
to node924040924039;
length 1050;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node924040924039;
name 924040;
to nodeT10525924040;
length 80;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10525924040;
name T10525;
to nodeS1906-33-008T10525;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-008;
parent nodeS1906-33-008T10525;
nominal_voltage 120;
};

object underground_line {
phases B;
from node924040924039;
name 924044;
to node924046924044;
length 295;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node924046924044;
name 924046;
to nodeT10527924046;
length 513;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT10527924046;
name T10527;
to nodeS1906-33-004T10527;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-004;
parent nodeS1906-33-004T10527;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-005;
parent nodeS1906-33-004T10527;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924046924044;
name T10526;
to nodeS1906-33-007T10526;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-007;
parent nodeS1906-33-007T10526;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-33-012;
parent nodeS1906-33-007T10526;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924033924032;
name T10520;
to nodeS1806-04-046T10520;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-046;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-050;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-226;
parent nodeS1806-04-046T10520;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924032924031;
name T10519;
to nodeS1806-04-028T10519;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-028;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-044;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-051;
parent nodeS1806-04-028T10519;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924031924030;
to nodeS1806-04-027T10518;
configuration 1806-0052transformer_configuration32701;
name T10518;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-027;
parent nodeS1806-04-027T10518;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-037;
parent nodeS1806-04-027T10518;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916846924886;
name 1806-04-036;
to nodeS1806-04-0181806-04-036;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-018;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-039;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-040;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-041;
parent nodeS1806-04-0181806-04-036;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924886839923;
name 1806-04-049;
to nodeS1806-04-0381806-04-049;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-038;
parent nodeS1806-04-0381806-04-049;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839923839912;
name 1806-04-023;
to nodeS1806-04-0191806-04-023;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-019;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-04-064;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-081;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-084;
parent nodeS1806-04-0191806-04-023;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839849916845;
name 1806-05-016;
to nodeS1806-05-0631806-05-016;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-063;
parent nodeS1806-05-0631806-05-016;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-222;
parent nodeS1806-05-0631806-05-016;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916845839838;
name 1806-05-217;
to nodeS1806-05-0601806-05-217;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-060;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-068;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-074;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-075;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-098;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-103;
parent nodeS1806-05-0601806-05-217;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node839838916842;
name 839963;
to node924789839963;
length 143;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node924789839963;
name 924789;
to node839964924789;
length 168;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839964924789;
name 839964;
to node839965839964;
length 68;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839965839964;
name 839965;
to node959562839965;
length 156;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node959562839965;
name 959562;
to node839967959562;
length 81;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839967959562;
name 839967;
to node839968839967;
length 10;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node839968839967;
name 839968;
to node839969839968;
length 15;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node839969839968;
name 839969;
to nodeF29604x1839969;
length 29;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF29604x1839969;
name F29604x1;
current_limit 9999.0 A;
to node839970F29604x1;
};

object underground_line {
phases B;
from node839970F29604x1;
name 839970;
to node839972839970;
length 210;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node839972839970;
name 839972;
to node839973839972;
length 170;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node839973839972;
name 839973;
to node839974839973;
length 118;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node839974839973;
name 839974;
to node839980839974;
length 539;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node839980839974;
name 839980;
to node916567839980;
length 420;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node916567839980;
name 916567;
to nodeT4145916567;
length 102;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT4145916567;
to nodeS1806-05-223T4145;
configuration 1806-0052transformer_configuration32701;
name T4145;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-223;
parent nodeS1806-05-223T4145;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916567839980;
name T4144;
to nodeS1806-05-186T4144;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-186;
parent nodeS1806-05-186T4144;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-202;
parent nodeS1806-05-186T4144;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839980839974;
name T25119;
to nodeS1806-05-165T25119;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-165;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-173;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-181;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-193;
parent nodeS1806-05-165T25119;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839974839973;
name 839987;
to node839992839987;
length 75;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node839992839987;
name 839992;
to node839993839992;
length 394;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node839993839992;
name 839993;
to node982100839993;
length 199;
configuration 841826line_configuration393201;
};

object underground_line {
phases BN;
from node982100839993;
name 982100;
to node28352x1-Ax1982100;
length 10;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node982100839993;
name T28352;
to nodeS1806-05-189T28352;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-189;
parent nodeS1806-05-189T28352;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839993839992;
name 839995;
to nodeT12084839995;
length 102;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT12084839995;
name T12084;
to nodeS1806-05-190T12084;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-190;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-197;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-209;
parent nodeS1806-05-190T12084;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839993839992;
name 925710;
to nodeT11899925710;
length 240;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT11899925710;
name T11899;
to nodeS1806-05-228T11899;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-228;
parent nodeS1806-05-228T11899;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839992839987;
name 1806-0218;
to nodeS1806-05-1711806-0218;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-171;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-184;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-192;
parent nodeS1806-05-1711806-0218;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839973839972;
name 840000;
to node1806-0236840000;
length 95;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0236840000;
name 1806-0236;
to nodeS1806-05-1771806-0236;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-177;
parent nodeS1806-05-1771806-0236;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-187;
parent nodeS1806-05-1771806-0236;
nominal_voltage 120;
};

object underground_line {
phases B;
from node839973839972;
name 840003;
to node1806-0240840003;
length 186;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from node1806-0240840003;
name 1806-0240;
to nodeS1806-05-1821806-0240;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-182;
parent nodeS1806-05-1821806-0240;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839972839970;
name 1806-0193;
to nodeS1806-05-2141806-0193;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-214;
parent nodeS1806-05-2141806-0193;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-217;
parent nodeS1806-05-2141806-0193;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node839969839968;
name 840007;
to node909088840007;
length 41;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node909088840007;
name 909088;
to node840009909088;
length 152;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node840009909088;
name 840009;
to node897785840009;
length 264;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node897785840009;
name 897785;
to nodeFFRN1-F106x1897785;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeFFRN1-F106x1897785;
name FFRN1-F106x1;
current_limit 9999.0 A;
to node897787FFRN1-F106x1;
};

object underground_line {
phases B;
from node897787FFRN1-F106x1;
name 897787;
to nodeT28830897787;
length 249;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT28830897787;
name T28830;
to nodeS1806-05-216T28830;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-216;
parent nodeS1806-05-216T28830;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-237;
parent nodeS1806-05-216T28830;
nominal_voltage 120;
};

object transformer {
phases BS;
from node897785840009;
to nodeS1806-05-1341806-05-031;
configuration 1806-0052transformer_configuration32701;
name 1806-05-031;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-134;
parent nodeS1806-05-1341806-05-031;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-166;
parent nodeS1806-05-1341806-05-031;
nominal_voltage 120;
};

object transformer {
phases BS;
from node840009909088;
name 1806-05-030;
to nodeS1806-05-1401806-05-030;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-140;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-170;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-175;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-179;
parent nodeS1806-05-1401806-05-030;
nominal_voltage 120;
};

object transformer {
phases BS;
from node909088840007;
name 1806-05-132;
to nodeS1806-05-2211806-05-132;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-221;
parent nodeS1806-05-2211806-05-132;
nominal_voltage 120;
};

object transformer {
phases BS;
from node959562839965;
name 1806-05-294;
to nodeS1806-05-1331806-05-294;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-133;
parent nodeS1806-05-1331806-05-294;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839965839964;
name 1806-05-018;
to nodeS1806-05-2071806-05-018;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-207;
parent nodeS1806-05-2071806-05-018;
nominal_voltage 120;
};

object transformer {
phases BS;
from node924789839963;
name 1806-05-248;
to nodeS1806-05-2271806-05-248;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-227;
parent nodeS1806-05-2271806-05-248;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839838916842;
to nodeS1806-05-0591806-05-015;
configuration 1806-0052transformer_configuration32701;
name 1806-05-015;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-059;
parent nodeS1806-05-0591806-05-015;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-071;
parent nodeS1806-05-0591806-05-015;
nominal_voltage 120;
};

object transformer {
phases BS;
from node916842839837;
name 1806-05-216;
to nodeS1806-05-1261806-05-216;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-126;
parent nodeS1806-05-1261806-05-216;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-230;
parent nodeS1806-05-1261806-05-216;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node839837839832;
name 935555;
to nodeF4389x1935555;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF4389x1935555;
name F4389x1;
current_limit 9999.0 A;
to node935556F4389x1;
};

object underground_line {
phases B;
from node935556F4389x1;
name 935556;
to nodeT4390935556;
length 120;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT4390935556;
name T4390;
to nodeS1806-05-054T4390;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-054;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-106;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-211;
parent nodeS1806-05-054T4390;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839837839832;
name 1806-05-014;
to nodeS1806-05-0671806-05-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-067;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-085;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-124;
parent nodeS1806-05-0671806-05-014;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839832839828;
name 1806-05-013;
to nodeS1806-05-0551806-05-013;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-055;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-113;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-160;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-208;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-234;
parent nodeS1806-05-0551806-05-013;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839828839818;
name 1806-05-012;
to nodeS1806-05-0451806-05-012;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-045;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-049;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-066;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-069;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-076;
parent nodeS1806-05-0451806-05-012;
nominal_voltage 120;
};

object transformer {
phases BS;
from node839818922079;
name 1806-05-011;
to nodeS1806-05-1141806-05-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-114;
parent nodeS1806-05-1141806-05-011;
nominal_voltage 120;
};

object transformer {
phases BS;
from node922079839816;
name 1806-05-240;
to nodeS1806-05-0641806-05-240;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-064;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-070;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-107;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-116;
parent nodeS1806-05-0641806-05-240;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node839816974508;
name 974511;
to nodeF28794x1974511;
length 114;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF28794x1974511;
name F28794x1;
current_limit 9999.0 A;
to node974510F28794x1;
};

object underground_line {
phases B;
from node974510F28794x1;
name 974510;
to node983061974510;
length 114;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node983061974510;
name 983061;
to nodeT28795983061;
length 40;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT28795983061;
to nodeS1806-05-065T28795;
configuration 1806-0052transformer_configuration32701;
name T28795;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-065;
parent nodeS1806-05-065T28795;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node839814985379;
name 922077;
to nodeF5429x1922077;
length 12;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF5429x1922077;
name F5429x1;
current_limit 9999.0 A;
to node922078F5429x1;
};

object underground_line {
phases B;
from node922078F5429x1;
name 922078;
to nodeT5430922078;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT5430922078;
name T5430;
to nodeS1806-05-097T5430;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-097;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-102;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-108;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-157;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-229;
parent nodeS1806-05-097T5430;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node839805985293;
name 985294;
to node985185985294;
length 168;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985185985294;
name 985185;
to node985295985185;
length 168;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985295985185;
name 985295;
to node841138985295;
length 110;
configuration 985293line_configuration163601;
};

object overhead_line {
phases BN;
from node841138985295;
name 841138;
to nodeF28133x1841138;
length 10;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeF28133x1841138;
name F28133x1;
current_limit 9999.0 A;
to node841139F28133x1;
};

object overhead_line {
phases BN;
from node841139F28133x1;
name 841139;
to node1806-05-064841139;
length 265;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-05-064841139;
name 1806-05-064;
to nodeS1806-05-0271806-05-064;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-027;
parent nodeS1806-05-0271806-05-064;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841138985295;
name 985296;
to node985186985296;
length 320;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985186985296;
name 985186;
to node985187985186;
length 160;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985187985186;
name 985187;
to node985188985187;
length 260;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985188985187;
name 985188;
to node840024985188;
length 213;
configuration 985293line_configuration163601;
};

object overhead_line {
phases BN;
from node840024985188;
name 840024;
to node902242840024;
length 10;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node902242840024;
name 902242;
to node902243902242;
length 148;
configuration 949217line_configuration196501;
};

object overhead_line {
phases BN;
from node902242840024;
name 949216;
to nodeR2919x1949216;
length 10;
configuration 949217line_configuration196501;
};

object fuse {
phases BN;
from nodeR2919x1949216;
name R2919x1;
current_limit 9999.0 A;
to node949217R2919x1;
};

object overhead_line {
phases BN;
from node949217R2919x1;
name 949217;
to node985054949217;
length 10;
configuration 949217line_configuration196501;
};

object line_configuration {
name 949217line_configuration196501;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 949217line_configuration196501overhead_line_conductor196506;
conductor_A 985054line_configuration196601overhead_line_conductor196605;
conductor_C 985054line_configuration196601overhead_line_conductor196605;
conductor_B 949217line_configuration196501overhead_line_conductor196506;
};

object overhead_line_conductor {
resistance 3.86;
name 949217line_configuration196501overhead_line_conductor196506;
geometric_mean_radius 0.00373;
};

object overhead_line {
phases BN;
from node985054949217;
name 985054;
to node985055985054;
length 115;
configuration 985054line_configuration196601;
};

object line_configuration {
name 985054line_configuration196601;
conductor_A 985054line_configuration196601overhead_line_conductor196605;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 985054line_configuration196601overhead_line_conductor196606;
conductor_C 985054line_configuration196601overhead_line_conductor196605;
conductor_B 985054line_configuration196601overhead_line_conductor196606;
};

object line_spacing {
distance_BC 7.0;
name 985054line_configuration196601line_spacing196602;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};

object overhead_line_conductor {
resistance 0.185900;
name 985054line_configuration196601overhead_line_conductor196605;
geometric_mean_radius 0.031300;
};

object overhead_line_conductor {
resistance 2.57;
name 985054line_configuration196601overhead_line_conductor196606;
geometric_mean_radius 0.00437;
};

object overhead_line {
phases BN;
from node985055985054;
name 985055;
to node985056985055;
length 50;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985056985055;
name 985056;
to node985057985056;
length 170;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985057985056;
name 985057;
to node985058985057;
length 140;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985058985057;
name 985058;
to node1806-05-353985058;
length 170;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-05-353985058;
name 1806-05-353;
to nodeS1806-05-0281806-05-353;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-028;
parent nodeS1806-05-0281806-05-353;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-029;
parent nodeS1806-05-0281806-05-353;
nominal_voltage 120;
};

object transformer {
phases BS;
from node985058985057;
name 1806-05-351;
to nodeS1806-05-0901806-05-351;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-090;
parent nodeS1806-05-0901806-05-351;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-091;
parent nodeS1806-05-0901806-05-351;
nominal_voltage 120;
};

object transformer {
phases BS;
from node985057985056;
name 1806-05-349;
to nodeS1806-05-0871806-05-349;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-087;
parent nodeS1806-05-0871806-05-349;
nominal_voltage 120;
};

object transformer {
phases BS;
from node985056985055;
name 1806-05-348;
to nodeS1806-05-1551806-05-348;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-155;
parent nodeS1806-05-1551806-05-348;
nominal_voltage 120;
};

object overhead_line {
phases BN;
from node985054949217;
name 985059;
to node985060985059;
length 106;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985060985059;
name 985060;
to node985061985060;
length 52;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node985061985060;
name 985061;
to node1806-05-356985061;
length 132;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1806-05-356985061;
name 1806-05-356;
to nodeS1806-05-0301806-05-356;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-030;
parent nodeS1806-05-0301806-05-356;
nominal_voltage 120;
};

object transformer {
phases BS;
from node985061985060;
name 1806-05-355;
to nodeS1806-05-2321806-05-355;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1806-05-232;
parent nodeS1806-05-2321806-05-355;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node840024985188;
name 985307;
to node985308985307;
length 218;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985308985307;
name 985308;
to node985297985308;
length 145;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985297985308;
name 985297;
to node985298985297;
length 145;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node985298985297;
name 985298;
to nodeF11840x1985298;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF11840x1985298;
name F11840x1;
current_limit 9999.0 A;
to node985299F11840x1;
};

object underground_line {
phases A;
from node985299F11840x1;
name 985299;
to node841110985299;
length 30;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841110985299;
name 841110;
to node841111841110;
length 45;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841111841110;
name 841111;
to node841114841111;
length 148;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node841114841111;
name 841114;
to node841115841114;
length 111;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node841115841114;
name 841115;
to node841122841115;
length 212;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node841122841115;
name 841122;
to node914551841122;
length 226;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node914551841122;
name 914551;
to node841125914551;
length 121;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841125914551;
name 841125;
to node841127841125;
length 231;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841127841125;
name 841127;
to node841128841127;
length 263;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841128841127;
name 841128;
to node841130841128;
length 30;
configuration 841006line_configuration228301;
};

object overhead_line {
phases A;
from node841130841128;
name 841130;
to node976677841130;
length 169;
configuration 841006line_configuration228301;
};

object underground_line {
phases A;
from node976677841130;
name 976677;
to node976678976677;
length 52;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node976678976677;
name 976678;
to nodeT28875976678;
length 168;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28875976678;
name T28875;
to nodeS1806-05-238T28875;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-238;
parent nodeS1806-05-238T28875;
nominal_voltage 120;
};

object transformer {
phases AS;
from node976678976677;
name T28874;
to nodeS1806-05-078T28874;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-078;
parent nodeS1806-05-078T28874;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-168;
parent nodeS1806-05-078T28874;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841130841128;
name 1806-05-058;
to nodeS1806-05-1361806-05-058;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-136;
parent nodeS1806-05-1361806-05-058;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-174;
parent nodeS1806-05-1361806-05-058;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841127841125;
name 1806-05-057;
to nodeS1806-05-0471806-05-057;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-047;
parent nodeS1806-05-0471806-05-057;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841125914551;
name 1806-05-056;
to nodeS1806-05-0561806-05-056;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-056;
parent nodeS1806-05-0561806-05-056;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-154;
parent nodeS1806-05-0561806-05-056;
nominal_voltage 120;
};

object transformer {
phases AS;
from node914551841122;
name 1806-05-134;
to nodeS1806-05-0351806-05-134;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-035;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-036;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-042;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-044;
parent nodeS1806-05-0351806-05-134;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841122841115;
name 1806-05-055;
to nodeS1806-05-0341806-05-055;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-034;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-077;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-210;
parent nodeS1806-05-0341806-05-055;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841115841114;
name 1806-0261;
to nodeS1806-05-1911806-0261;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-191;
parent nodeS1806-05-1911806-0261;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841114841111;
name 1806-0250;
to nodeS1806-05-1721806-0250;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-172;
parent nodeS1806-05-1721806-0250;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841110985299;
name 922155;
to nodeT11842922155;
length 200;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT11842922155;
to nodeS1806-05-224T11842;
configuration 1806-0052transformer_configuration32701;
name T11842;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-224;
parent nodeS1806-05-224T11842;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node985298985297;
name 985300;
to node985303985300;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985303985300;
name 985303;
to node841104985303;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases AN;
from node841104985303;
name 841104;
to nodeF9920x1841104;
length 20;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF9920x1841104;
name F9920x1;
current_limit 9999.0 A;
to node841105F9920x1;
};

object overhead_line {
phases AN;
from node841105F9920x1;
name 841105;
to node920566841105;
length 10;
configuration 841006line_configuration228301;
};

object overhead_line {
phases A;
from node920566841105;
name 920566;
to node841106920566;
length 210;
configuration 841006line_configuration228301;
};

object underground_line {
phases A;
from node841106920566;
name 841106;
to node1806-0295841106;
length 529;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1806-0295841106;
name 1806-0295;
to nodeS1806-05-1221806-0295;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-122;
parent nodeS1806-05-1221806-0295;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841106920566;
name 957357;
to nodeT18137957357;
length 50;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT18137957357;
name T18137;
to nodeS1806-05-115T18137;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-115;
parent nodeS1806-05-115T18137;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-213;
parent nodeS1806-05-115T18137;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node920566841105;
name 920567;
to nodeT9921920567;
length 60;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT9921920567;
to nodeS1806-05-188T9921;
configuration 1806-0052transformer_configuration32701;
name T9921;
};

object triplex_node {
phases AS;
power_12 100;
name S1806-05-188;
parent nodeS1806-05-188T9921;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841104985303;
name 985304;
to node985301985304;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985301985304;
name 985301;
to node985302985301;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985302985301;
name 985302;
to node985189985302;
length 249;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985189985302;
name 985189;
to node985190985189;
length 249;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985190985189;
name 985190;
to node985191985190;
length 249;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985191985190;
name 985191;
to node985192985191;
length 249;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985192985191;
name 985192;
to node985309985192;
length 249;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985309985192;
name 985309;
to nodeCAP25985309;
length 249;
configuration 985293line_configuration163601;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.10 MVAr;
control_level INDIVIDUAL;
name CAP25;
parent nodeCAP25985309;
capacitor_C 0.10 MVAr;
capacitor_B 0.10 MVAr;
phases_connected ABCN;
time_delay 300.0;
nominal_voltage 2401.7771;
voltage_set_low 2340.0;
switchC CLOSED;
switchB CLOSED;
switchA CLOSED;
pt_phase ABCN;
dwell_time 0.0;
voltage_set_high 2350.0;
};

object overhead_line {
phases ACBN;
from nodeCAP25985309;
name 985310;
to node985193985310;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985193985310;
name 985193;
to node985194985193;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985194985193;
name 985194;
to node985313985194;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985313985194;
name 985313;
to node985314985313;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985314985313;
name 985314;
to node985195985314;
length 266;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985195985314;
name 985195;
to node985196985195;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985196985195;
name 985196;
to node985197985196;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985197985196;
name 985197;
to node985317985197;
length 153;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985317985197;
name 985317;
to node985318985317;
length 153;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node985318985317;
name 985318;
to nodeF28134x1985318;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF28134x1985318;
name F28134x1;
current_limit 9999.0 A;
to node985320F28134x1;
};

object underground_line {
phases A;
from node985320F28134x1;
name 985320;
to node840074985320;
length 10;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node840074985320;
name 840074;
to node1906-0296840074;
length 662;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1906-0296840074;
to nodeS1906-32-0281906-0296;
configuration 1806-0052transformer_configuration32701;
name 1906-0296;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-028;
parent nodeS1906-32-0281906-0296;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840074985320;
name 840078;
to node1906-0255840078;
length 344;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1906-0255840078;
name 1906-0255;
to nodeS1906-32-0071906-0255;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-007;
parent nodeS1906-32-0071906-0255;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-034;
parent nodeS1906-32-0071906-0255;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840074985320;
name 985319;
to nodeT25147985319;
length 10;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT25147985319;
name T25147;
to nodeS1906-32-015T25147;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-015;
parent nodeS1906-32-015T25147;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-32-031;
parent nodeS1906-32-015T25147;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node985318985317;
name 985321;
to node985322985321;
length 336;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985322985321;
name 985322;
to node985198985322;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985198985322;
name 985198;
to node985199985198;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985199985198;
name 985199;
to node985202985199;
length 200;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985202985199;
name 985202;
to node985203985202;
length 153;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985203985202;
name 985203;
to node840088985203;
length 153;
configuration 985293line_configuration163601;
};

object overhead_line {
phases CN;
from node840088985203;
name 840088;
to nodeF28149x1840088;
length 10;
configuration 840429line_configuration360401;
};

object fuse {
phases CN;
from nodeF28149x1840088;
name F28149x1;
current_limit 9999.0 A;
to node985339F28149x1;
};

object overhead_line {
phases CN;
from node985339F28149x1;
name 985339;
to node981755985339;
length 1124;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node981755985339;
name 981755;
to node840089981755;
length 1124;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node840089981755;
name 840089;
to node840091840089;
length 1235;
configuration 840429line_configuration360401;
};

object overhead_line {
phases CN;
from node840091840089;
name 840091;
to node840093840091;
length 471;
configuration 840429line_configuration360401;
};

object underground_line {
phases CN;
from node840093840091;
name 840093;
to node1906-33-005840093;
length 699;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from node1906-33-005840093;
name 1906-33-005;
to nodeS1906-33-0111906-33-005;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 266.451;
name S1906-33-011;
parent nodeS1906-33-0111906-33-005;
nominal_voltage 120;
};

object transformer {
phases CS;
from node840093840091;
name 1906-33-004;
to nodeS1906-33-0011906-33-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 151.702;
name S1906-33-001;
parent nodeS1906-33-0011906-33-004;
nominal_voltage 120;
};

object transformer {
phases CS;
from node840091840089;
name 1906-33-003;
to nodeS1906-33-0091906-33-003;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 505.673;
name S1906-33-009;
parent nodeS1906-33-0091906-33-003;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node840088985203;
name 985204;
to node985205985204;
length 153;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985205985204;
name 985205;
to node985206985205;
length 153;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985206985205;
name 985206;
to node985207985206;
length 168;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985207985206;
name 985207;
to node985210985207;
length 168;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985210985207;
name 985210;
to node985211985210;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985211985210;
name 985211;
to node985212985211;
length 150;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985212985211;
name 985212;
to node985213985212;
length 258;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985213985212;
name 985213;
to node985214985213;
length 225;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985214985213;
name 985214;
to node985215985214;
length 225;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985215985214;
name 985215;
to node985216985215;
length 218;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985216985215;
name 985216;
to node985217985216;
length 316;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985217985216;
name 985217;
to node985218985217;
length 338;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985218985217;
name 985218;
to node840456985218;
length 144;
configuration 985293line_configuration163601;
};

object overhead_line {
phases BN;
from node840456985218;
name 840456;
to nodeF28140x1840456;
length 10;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeF28140x1840456;
name F28140x1;
current_limit 9999.0 A;
to node840457F28140x1;
};

object overhead_line {
phases BN;
from node840457F28140x1;
name 840457;
to node840458840457;
length 97;
configuration 985054line_configuration196601;
};

object overhead_line {
phases BN;
from node840458840457;
name 840458;
to node840460840458;
length 854;
configuration 985054line_configuration196601;
};

object underground_line {
phases BN;
from node840460840458;
name 840460;
to node840462840460;
length 1053;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node840462840460;
name 840462;
to node840463840462;
length 438;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node840463840462;
name 840463;
to node840465840463;
length 1097;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node840465840463;
name 919533;
to node919534919533;
length 80;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node919534919533;
name 919534;
to node919535919534;
length 338;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node919535919534;
name 919535;
to nodeT11806919535;
length 360;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT11806919535;
name T11806;
to nodeS1906-28-022T11806;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-28-022;
parent nodeS1906-28-022T11806;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-28-025;
parent nodeS1906-28-022T11806;
nominal_voltage 120;
};

object transformer {
phases BS;
from node840465840463;
to nodeS1906-29-013T11803;
configuration 1806-0052transformer_configuration32701;
name T11803;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-29-013;
parent nodeS1906-29-013T11803;
nominal_voltage 120;
};

object transformer {
phases BS;
from node840460840458;
name 1906-29-002;
to nodeS1906-32-0131906-29-002;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-32-013;
parent nodeS1906-32-0131906-29-002;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node840456985218;
name 985219;
to node985220985219;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985220985219;
name 985220;
to node985221985220;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985221985220;
name 985221;
to node985222985221;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985222985221;
name 985222;
to node985223985222;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985223985222;
name 985223;
to node985225985223;
length 240;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985225985223;
name 985225;
to node985226985225;
length 278;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985226985225;
name 985226;
to node985227985226;
length 278;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985227985226;
name 985227;
to node985228985227;
length 238;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985228985227;
name 985228;
to node985229985228;
length 238;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985229985228;
name 985229;
to node985230985229;
length 190;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985230985229;
name 985230;
to node985231985230;
length 190;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985231985230;
name 985231;
to node985232985231;
length 282;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985232985231;
name 985232;
to node985233985232;
length 282;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985233985232;
name 985233;
to node985234985233;
length 280;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985234985233;
name 985234;
to node841091985234;
length 280;
configuration 985293line_configuration163601;
};

object overhead_line {
phases BN;
from node841091985234;
name 841091;
to nodeF28142x1841091;
length 42;
configuration 985054line_configuration196601;
};

object fuse {
phases BN;
from nodeF28142x1841091;
name F28142x1;
current_limit 9999.0 A;
to node841092F28142x1;
};

object overhead_line {
phases BN;
from node841092F28142x1;
name 841092;
to node1906-29-014841092;
length 238;
configuration 985054line_configuration196601;
};

object transformer {
phases BS;
from node1906-29-014841092;
name 1906-29-014;
to nodeS1906-29-0181906-29-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-29-018;
parent nodeS1906-29-0181906-29-014;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node841091985234;
name 985235;
to node985236985235;
length 183;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985236985235;
name 985236;
to node985237985236;
length 183;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985237985236;
name 985237;
to node985238985237;
length 235;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985238985237;
name 985238;
to node985239985238;
length 235;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985239985238;
name 985239;
to node985240985239;
length 235;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985240985239;
name 985240;
to node985241985240;
length 235;
configuration 985293line_configuration163601;
};

object underground_line {
phases AN;
from node985241985240;
name 985241;
to nodeR2915x1985241;
length 40;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeR2915x1985241;
name R2915x1;
current_limit 9999.0 A;
to node840892R2915x1;
};

object underground_line {
phases A;
from node840892R2915x1;
name 840892;
to node840894840892;
length 166;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node840894840892;
name 840894;
to node840896840894;
length 370;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840896840894;
name 840896;
to node910401840896;
length 166;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node910401840896;
name 910401;
to node840898910401;
length 173;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840898910401;
name 840898;
to node920206840898;
length 88;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node920206840898;
name 920206;
to node923295920206;
length 320;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node923295920206;
name 923295;
to node977713923295;
length 319;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node977713923295;
name 977713;
to node929890977713;
length 230;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node929890977713;
name 929890;
to node924981929890;
length 593;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node924981929890;
name 924981;
to node840899924981;
length 215;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840899924981;
name 840899;
to node1906-29-013840899;
length 731;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-29-013840899;
name 1906-29-013;
to nodeS1906-29-0101906-29-013;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-010;
parent nodeS1906-29-0101906-29-013;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840899924981;
name 840902;
to node840904840902;
length 450;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840904840902;
name 840904;
to node905567840904;
length 281;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905567840904;
name 905567;
to node905568905567;
length 260;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905568905567;
name 905568;
to node840906905568;
length 301;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840906905568;
name 840906;
to node905569840906;
length 303;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905569840906;
name 905569;
to node905575905569;
length 280;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905575905569;
name 905575;
to node905576905575;
length 312;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905576905575;
name 905576;
to node840907905576;
length 301;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840907905576;
name 840907;
to node1906-30-036840907;
length 270;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-30-036840907;
name 1906-30-036;
to nodeS1906-30-0031906-30-036;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-003;
parent nodeS1906-30-0031906-30-036;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840907905576;
name 916611;
to node924102916611;
length 12;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node924102916611;
name 924102;
to node924103924102;
length 1085;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node924103924102;
name 924103;
to node840920924103;
length 1040;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node840920924103;
name 840920;
to node840918840920;
length 95;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840918840920;
name 840918;
to node1906-19-005840918;
length 235;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-19-005840918;
name 1906-19-005;
to nodeS1906-19-0211906-19-005;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-19-021;
parent nodeS1906-19-0211906-19-005;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840920924103;
name 924101;
to node840922924101;
length 130;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840922924101;
name 840922;
to node840923840922;
length 427;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840923840922;
name 840923;
to node840924840923;
length 252;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840924840923;
name 840924;
to node840926840924;
length 322;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840926840924;
name 840926;
to node840928840926;
length 493;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840928840926;
name 840928;
to node840929840928;
length 691;
configuration 841006line_configuration228301;
};

object overhead_line {
phases A;
from node840929840928;
name 840929;
to node919527840929;
length 580;
configuration 841006line_configuration228301;
};

object underground_line {
phases A;
from node919527840929;
name 919527;
to nodeF10035x1919527;
length 16;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF10035x1919527;
name F10035x1;
current_limit 9999.0 A;
to node919528F10035x1;
};

object underground_line {
phases A;
from node919528F10035x1;
name 919528;
to node919530919528;
length 34;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node919530919528;
name 919530;
to nodeT10037919530;
length 160;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT10037919530;
name T10037;
to nodeS1905-24-094T10037;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-094;
parent nodeS1905-24-094T10037;
nominal_voltage 120;
};

object transformer {
phases AS;
from node919530919528;
name T10036;
to nodeS1905-24-048T10036;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-048;
parent nodeS1905-24-048T10036;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840929840928;
name 840930;
to node1905-25-022840930;
length 415;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1905-25-022840930;
to nodeS1905-25-0051905-25-022;
configuration 1806-0052transformer_configuration32701;
name 1905-25-022;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-005;
parent nodeS1905-25-0051905-25-022;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840929840928;
name 840932;
to node840933840932;
length 177;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840933840932;
name 840933;
to node917184840933;
length 258;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node917184840933;
name 917184;
to node840936917184;
length 143;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840936917184;
name 840936;
to node917181840936;
length 248;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node917181840936;
name 917181;
to node922375917181;
length 295;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node922375917181;
name 922375;
to node917176922375;
length 183;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node917176922375;
name 917176;
to node982514917176;
length 724;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node982514917176;
name 982514;
to node840945982514;
length 162;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840945982514;
name 840945;
to node840947840945;
length 224;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840947840945;
name 840947;
to node840948840947;
length 909;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840948840947;
name 840948;
to node840950840948;
length 204;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840950840948;
name 840950;
to node840951840950;
length 184;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840951840950;
name 840951;
to node840953840951;
length 282;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840953840951;
name 840953;
to node840954840953;
length 47;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840954840953;
name 840954;
to node840956840954;
length 398;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840956840954;
name 840956;
to node840958840956;
length 583;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840958840956;
name 840958;
to node840960840958;
length 218;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840960840958;
name 840960;
to node840963840960;
length 223;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840963840960;
name 840963;
to node840964840963;
length 109;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840964840963;
name 840964;
to node840967840964;
length 129;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840967840964;
name 840967;
to node840969840967;
length 216;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840969840967;
name 840969;
to node840971840969;
length 389;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840971840969;
name 840971;
to node840974840971;
length 429;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840974840971;
name 840974;
to node7832x1-A840974;
length 65;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node840971840969;
name 1905-24-022;
to nodeS1905-24-0681905-24-022;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-068;
parent nodeS1905-24-0681905-24-022;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840969840967;
name 1905-24-021;
to nodeS1905-24-0191905-24-021;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-019;
parent nodeS1905-24-0191905-24-021;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840967840964;
name 1905-24-020;
to nodeS1905-24-0371905-24-020;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-037;
parent nodeS1905-24-0371905-24-020;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-061;
parent nodeS1905-24-0371905-24-020;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node840964840963;
name 840975;
to nodeFFRN1-F200x1840975;
length 53;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F200x1840975;
name FFRN1-F200x1;
current_limit 9999.0 A;
to node840976FFRN1-F200x1;
};

object underground_line {
phases A;
from node840976FFRN1-F200x1;
name 840976;
to node1905-0191840976;
length 185;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0191840976;
name 1905-0191;
to nodeS1905-23-0101905-0191;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-010;
parent nodeS1905-23-0101905-0191;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840963840960;
name 1905-24-018;
to nodeS1905-24-0141905-24-018;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-014;
parent nodeS1905-24-0141905-24-018;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-058;
parent nodeS1905-24-0141905-24-018;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840960840958;
name 1905-24-017;
to nodeS1905-24-0791905-24-017;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-079;
parent nodeS1905-24-0791905-24-017;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840958840956;
name 1905-24-016;
to nodeS1905-24-0161905-24-016;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-016;
parent nodeS1905-24-0161905-24-016;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840956840954;
name 1905-24-015;
to nodeS1905-24-0761905-24-015;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-076;
parent nodeS1905-24-0761905-24-015;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-096;
parent nodeS1905-24-0761905-24-015;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840954840953;
name 840979;
to node840983840979;
length 392;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840983840979;
name 840983;
to node906839840983;
length 303;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node906839840983;
name 906839;
to node840985906839;
length 229;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840985906839;
name 840985;
to node840988840985;
length 500;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840988840985;
name 840988;
to node840989840988;
length 1412;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840989840988;
name 840989;
to node840990840989;
length 121;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840990840989;
name 840990;
to node840992840990;
length 356;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840992840990;
name 840992;
to node840994840992;
length 335;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840994840992;
name 840994;
to node840995840994;
length 373;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840995840994;
name 840995;
to node840996840995;
length 349;
configuration 841006line_configuration228301;
};

object underground_line {
phases AN;
from node840996840995;
name 840996;
to nodeFFRN1-F047x1840996;
length 31;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F047x1840996;
name FFRN1-F047x1;
current_limit 9999.0 A;
to node840997FFRN1-F047x1;
};

object underground_line {
phases A;
from node840997FFRN1-F047x1;
name 840997;
to node1905-0306840997;
length 495;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0306840997;
name 1905-0306;
to nodeS1905-26-0301905-0306;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-030;
parent nodeS1905-26-0301905-0306;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840996840995;
name 840999;
to node841001840999;
length 360;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841001840999;
name 841001;
to nodeNO245x1-Ax1841001;
length 320;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node841001840999;
name 1905-25-032;
to nodeS1905-25-0081905-25-032;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-008;
parent nodeS1905-25-0081905-25-032;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840995840994;
name 1905-25-030;
to nodeS1905-25-0151905-25-030;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-015;
parent nodeS1905-25-0151905-25-030;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840992840990;
name 1905-25-028;
to nodeS1905-26-0431905-25-028;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-043;
parent nodeS1905-26-0431905-25-028;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840990840989;
name 841004;
to node841006841004;
length 306;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841006841004;
name 841006;
to nodeFFRN1-F053x1841006;
length 96;
configuration 841006line_configuration228301;
};

object line_configuration {
name 841006line_configuration228301;
spacing 985054line_configuration196601line_spacing196602;
conductor_N 985054line_configuration196601overhead_line_conductor196606;
conductor_A 985054line_configuration196601overhead_line_conductor196606;
conductor_C 985054line_configuration196601overhead_line_conductor196605;
conductor_B 985054line_configuration196601overhead_line_conductor196605;
};

object fuse {
phases A;
from nodeFFRN1-F053x1841006;
name FFRN1-F053x1;
current_limit 9999.0 A;
to node841007FFRN1-F053x1;
};

object underground_line {
phases A;
from node841007FFRN1-F053x1;
name 841007;
to nodeT18537841007;
length 634;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT18537841007;
name T18537;
to nodeS1905-26-036T18537;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-036;
parent nodeS1905-26-036T18537;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841006841004;
name 1905-26-011;
to nodeS1905-26-0021905-26-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-002;
parent nodeS1905-26-0021905-26-011;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-006;
parent nodeS1905-26-0021905-26-011;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840989840988;
name 1905-25-026;
to nodeS1905-25-0141905-25-026;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-014;
parent nodeS1905-25-0141905-25-026;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-033;
parent nodeS1905-25-0141905-25-026;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840988840985;
name 1905-25-025;
to nodeS1905-25-0121905-25-025;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-012;
parent nodeS1905-25-0121905-25-025;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-011;
parent nodeS1905-25-0121905-25-025;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840985906839;
name 1905-25-024;
to nodeS1905-26-0281905-25-024;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-028;
parent nodeS1905-26-0281905-25-024;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840983840979;
name 1905-25-023;
to nodeS1905-26-0031905-25-023;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-003;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-013;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-042;
parent nodeS1905-26-0031905-25-023;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840954840953;
name 841013;
to node841015841013;
length 193;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841015841013;
name 841015;
to node841016841015;
length 453;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841016841015;
name 841016;
to node841017841016;
length 207;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841017841016;
name 841017;
to node926510841017;
length 164;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node926510841017;
name 926510;
to node841018926510;
length 526;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841018926510;
name 841018;
to node841019841018;
length 199;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841019841018;
name 841019;
to node841020841019;
length 751;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841020841019;
name 841020;
to node841021841020;
length 108;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841021841020;
name 841021;
to node1905-23-008841021;
length 405;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1905-23-008841021;
to nodeS1905-23-0011905-23-008;
configuration 1806-0052transformer_configuration32701;
name 1905-23-008;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-001;
parent nodeS1905-23-0011905-23-008;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node841021841020;
name 841023;
to node841024841023;
length 963;
configuration 841006line_configuration228301;
};

object underground_line {
phases AN;
from node841024841023;
name 841024;
to nodeFFRN1-F092x1841024;
length 91;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F092x1841024;
name FFRN1-F092x1;
current_limit 9999.0 A;
to node841025FFRN1-F092x1;
};

object underground_line {
phases A;
from node841025FFRN1-F092x1;
name 841025;
to node1905-0156841025;
length 520;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0156841025;
name 1905-0156;
to nodeS1905-26-0371905-0156;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-037;
parent nodeS1905-26-0371905-0156;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node841024841023;
name 841027;
to node841028841027;
length 329;
configuration 841006line_configuration228301;
};

object underground_line {
phases AN;
from node841028841027;
name 841028;
to nodeFFRN1-F123x1841028;
length 66;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F123x1841028;
name FFRN1-F123x1;
current_limit 9999.0 A;
to node841029FFRN1-F123x1;
};

object underground_line {
phases A;
from node841029FFRN1-F123x1;
name 841029;
to node1905-0357841029;
length 420;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0357841029;
name 1905-0357;
to nodeS1905-23-0241905-0357;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-024;
parent nodeS1905-23-0241905-0357;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node841028841027;
name 841031;
to node841032841031;
length 300;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841032841031;
name 841032;
to node841034841032;
length 338;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841034841032;
name 841034;
to node841036841034;
length 212;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841036841034;
name 841036;
to nodeF15472x1841036;
length 200;
configuration 841006line_configuration228301;
};

object fuse {
phases A;
from nodeF15472x1841036;
name F15472x1;
current_limit 9999.0 A;
to node929197F15472x1;
};

object underground_line {
phases A;
from node929197F15472x1;
name 929197;
to node929200929197;
length 30;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node929200929197;
name 929200;
to nodeT15474929200;
length 15;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT15474929200;
name T15474;
to nodeS1905-23-002T15474;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-002;
parent nodeS1905-23-002T15474;
nominal_voltage 120;
};

object underground_line {
phases A;
from node929200929197;
name 929202;
to node841038929202;
length 605;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841038929202;
name 841038;
to node841039841038;
length 1431;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841039841038;
name 841039;
to node841040841039;
length 633;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841040841039;
name 841040;
to node841041841040;
length 212;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node841041841040;
name 841041;
to node841043841041;
length 646;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node841043841041;
name 841043;
to nodeT25067841043;
length 403;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT25067841043;
name T25067;
to nodeS1905-22-002T25067;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-002;
parent nodeS1905-22-002T25067;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841041841040;
to nodeS1905-22-001T25069;
configuration 1806-0052transformer_configuration32701;
name T25069;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-001;
parent nodeS1905-22-001T25069;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-005;
parent nodeS1905-22-001T25069;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841040841039;
name 841047;
to node918162841047;
length 325;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node918162841047;
name 918162;
to node841050918162;
length 267;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node841050918162;
name 841050;
to node1905-0237841050;
length 516;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0237841050;
name 1905-0237;
to nodeS1905-27-0071905-0237;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-007;
parent nodeS1905-27-0071905-0237;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841050918162;
to nodeS1905-22-004T4156;
configuration 1806-0052transformer_configuration32701;
name T4156;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-22-004;
parent nodeS1905-22-004T4156;
nominal_voltage 120;
};

object transformer {
phases AS;
from node918162841047;
name T4157;
to nodeS1905-27-006T4157;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-006;
parent nodeS1905-27-006T4157;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841038929202;
name 929203;
to node841053929203;
length 1540;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node841053929203;
name 841053;
to nodeT15478841053;
length 579;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT15478841053;
name T15478;
to nodeS1905-27-004T15478;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-004;
parent nodeS1905-27-004T15478;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841053929203;
name 929205;
to nodeT15477929205;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT15477929205;
name T15477;
to nodeS1905-26-038T15477;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-038;
parent nodeS1905-26-038T15477;
nominal_voltage 120;
};

object underground_line {
phases A;
from node841053929203;
name 929206;
to node929207929206;
length 280;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node929207929206;
name 929207;
to nodeT15480929207;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT15480929207;
name T15480;
to nodeS1905-26-040T15480;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-040;
parent nodeS1905-26-040T15480;
nominal_voltage 120;
};

object underground_line {
phases A;
from node929207929206;
name 929209;
to node913038929209;
length 600;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913038929209;
name 913038;
to node913039913038;
length 286;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913039913038;
name 913039;
to node913040913039;
length 568;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913040913039;
name 913040;
to node926037913040;
length 532;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node926037913040;
name 926037;
to nodeT4372926037;
length 25;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4372926037;
name T4372;
to nodeS1905-27-018T4372;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-018;
parent nodeS1905-27-018T4372;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913039913038;
name 913041;
to node913042913041;
length 556;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913042913041;
name 913042;
to node913043913042;
length 490;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913043913042;
name 913043;
to node913044913043;
length 674;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913044913043;
name 913044;
to node913045913044;
length 336;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913045913044;
name 913046;
to node913047913046;
length 590;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913047913046;
name 913047;
to node913048913047;
length 136;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node913048913047;
name 913048;
to node928552913048;
length 181;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node928552913048;
name 928552;
to nodeT14038928552;
length 280;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT14038928552;
name T14038;
to nodeS1905-27-019T14038;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-019;
parent nodeS1905-27-019T14038;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913048913047;
name 917949;
to nodeT4239917949;
length 330;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4239917949;
name T4239;
to nodeS1905-27-012T4239;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-012;
parent nodeS1905-27-012T4239;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913048913047;
name 925100;
to nodeT11896925100;
length 190;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT11896925100;
name T11896;
to nodeS1905-27-015T11896;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-015;
parent nodeS1905-27-015T11896;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913047913046;
name 924076;
to nodeT4172924076;
length 25;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4172924076;
to nodeS1905-27-017T4172;
configuration 1806-0052transformer_configuration32701;
name T4172;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-017;
parent nodeS1905-27-017T4172;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913044913043;
name 923579;
to nodeT12131923579;
length 155;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12131923579;
name T12131;
to nodeS1905-27-014T12131;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-014;
parent nodeS1905-27-014T12131;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913043913042;
name 915021;
to nodeT3937915021;
length 502;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT3937915021;
name T3937;
to nodeS1905-27-011T3937;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-011;
parent nodeS1905-27-011T3937;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913043913042;
name 922846;
to nodeT4165922846;
length 264;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4165922846;
name T4165;
to nodeS1905-27-013T4165;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-013;
parent nodeS1905-27-013T4165;
nominal_voltage 120;
};

object underground_line {
phases A;
from node913039913038;
name 923484;
to nodeT12129923484;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12129923484;
name T12129;
to nodeS1905-27-016T12129;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-27-016;
parent nodeS1905-27-016T12129;
nominal_voltage 120;
};

object transformer {
phases AS;
from node913038929209;
name T5331;
to nodeS1905-26-024T5331;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-024;
parent nodeS1905-26-024T5331;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841034841032;
to nodeS1905-23-0031905-23-012;
configuration 1806-0052transformer_configuration32701;
name 1905-23-012;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-003;
parent nodeS1905-23-0031905-23-012;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node841032841031;
name 841061;
to nodeFFRN1-F219x1841061;
length 80;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F219x1841061;
name FFRN1-F219x1;
current_limit 9999.0 A;
to node841062FFRN1-F219x1;
};

object underground_line {
phases A;
from node841062FFRN1-F219x1;
name 841062;
to node1905-0358841062;
length 272;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1905-0358841062;
name 1905-0358;
to nodeS1905-23-0251905-0358;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-23-025;
parent nodeS1905-23-0251905-0358;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841020841019;
name 1905-23-004;
to nodeS1905-26-0411905-23-004;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-041;
parent nodeS1905-26-0411905-23-004;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node841017841016;
name 841065;
to node841067841065;
length 29;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841067841065;
name 841067;
to node841070841067;
length 309;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841070841067;
name 841070;
to node841073841070;
length 296;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841073841070;
name 841073;
to node1905-26-015841073;
length 533;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1905-26-015841073;
name 1905-26-015;
to nodeS1905-26-0321905-26-015;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-032;
parent nodeS1905-26-0321905-26-015;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841073841070;
name 1905-26-014;
to nodeS1905-26-0141905-26-014;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-014;
parent nodeS1905-26-0141905-26-014;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-023;
parent nodeS1905-26-0141905-26-014;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841070841067;
name 1905-26-013;
to nodeS1905-26-0221905-26-013;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-022;
parent nodeS1905-26-0221905-26-013;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841067841065;
name 1905-26-012;
to nodeS1905-26-0091905-26-012;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-009;
parent nodeS1905-26-0091905-26-012;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841016841015;
name 1905-23-002;
to nodeS1905-26-0201905-23-002;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-020;
parent nodeS1905-26-0201905-23-002;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841015841013;
to nodeS1905-26-0101905-23-001;
configuration 1806-0052transformer_configuration32701;
name 1905-23-001;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-26-010;
parent nodeS1905-26-0101905-23-001;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840953840951;
name 1905-24-012;
to nodeS1905-24-0731905-24-012;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-073;
parent nodeS1905-24-0731905-24-012;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840950840948;
name 1905-24-011;
to nodeS1905-24-0751905-24-011;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-075;
parent nodeS1905-24-0751905-24-011;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840948840947;
name 841078;
to node841081841078;
length 354;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841081841078;
name 841081;
to node841083841081;
length 650;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841083841081;
name 841083;
to node841086841083;
length 20;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node841086841083;
name 841086;
to node1905-24-032841086;
length 158;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1905-24-032841086;
name 1905-24-032;
to nodeS1905-24-0571905-24-032;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-057;
parent nodeS1905-24-0571905-24-032;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841086841083;
name 1905-24-027;
to nodeS1905-24-0691905-24-027;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-069;
parent nodeS1905-24-0691905-24-027;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-070;
parent nodeS1905-24-0691905-24-027;
nominal_voltage 120;
};

object transformer {
phases AS;
from node841081841078;
name 1905-24-026;
to nodeS1905-24-0491905-24-026;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-049;
parent nodeS1905-24-0491905-24-026;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840947840945;
name 1905-24-009;
to nodeS1905-24-0391905-24-009;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-039;
parent nodeS1905-24-0391905-24-009;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840945982514;
name 1905-24-008;
to nodeS1905-24-0931905-24-008;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-093;
parent nodeS1905-24-0931905-24-008;
nominal_voltage 120;
};

object transformer {
phases AS;
from node982514917176;
name 1905-24-104;
to nodeS1905-24-1001905-24-104;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-100;
parent nodeS1905-24-1001905-24-104;
nominal_voltage 120;
};

object transformer {
phases AS;
from node917176922375;
name 1905-24-056;
to nodeS1905-24-0151905-24-056;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-015;
parent nodeS1905-24-0151905-24-056;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node922375917181;
name 922376;
to nodeF12920x1922376;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF12920x1922376;
name F12920x1;
current_limit 9999.0 A;
to node922377F12920x1;
};

object underground_line {
phases A;
from node922377F12920x1;
name 922377;
to node951017922377;
length 348;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951017922377;
name 951017;
to node922378951017;
length 360;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node922378951017;
name 922378;
to node922379922378;
length 516;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node922379922378;
name 922379;
to node923262922379;
length 268;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node923262922379;
name 923262;
to nodeT4352923262;
length 26;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4352923262;
to nodeS1905-25-018T4352;
configuration 1806-0052transformer_configuration32701;
name T4352;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-018;
parent nodeS1905-25-018T4352;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-019;
parent nodeS1905-25-018T4352;
nominal_voltage 120;
};

object transformer {
phases AS;
from node922379922378;
name T12922;
to nodeS1905-25-017T12922;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-017;
parent nodeS1905-25-017T12922;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-020;
parent nodeS1905-25-017T12922;
nominal_voltage 120;
};

object transformer {
phases AS;
from node922378951017;
name T12921;
to nodeS1905-25-016T12921;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-016;
parent nodeS1905-25-016T12921;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951017922377;
to nodeS1905-25-021T21000;
configuration 1806-0052transformer_configuration32701;
name T21000;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-021;
parent nodeS1905-25-021T21000;
nominal_voltage 120;
};

object transformer {
phases AS;
from node922375917181;
name 1905-24-007;
to nodeS1905-24-0741905-24-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-074;
parent nodeS1905-24-0741905-24-007;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-097;
parent nodeS1905-24-0741905-24-007;
nominal_voltage 120;
};

object transformer {
phases AS;
from node917181840936;
name 1905-24-057;
to nodeS1905-24-0051905-24-057;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-005;
parent nodeS1905-24-0051905-24-057;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-007;
parent nodeS1905-24-0051905-24-057;
nominal_voltage 120;
};

object transformer {
phases AS;
from node917184840933;
to nodeS1905-24-0201905-24-058;
configuration 1806-0052transformer_configuration32701;
name 1905-24-058;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-020;
parent nodeS1905-24-0201905-24-058;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840928840926;
name 1905-24-002;
to nodeS1905-24-0091905-24-002;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-24-009;
parent nodeS1905-24-0091905-24-002;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840926840924;
name 1905-24-001;
to nodeS1905-25-0061905-24-001;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1905-25-006;
parent nodeS1905-25-0061905-24-001;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840924840923;
name 1906-19-007;
to nodeS1906-19-0771906-19-007;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-19-077;
parent nodeS1906-19-0771906-19-007;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840922924101;
name 1906-19-006;
to nodeS1906-30-0261906-19-006;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-026;
parent nodeS1906-30-0261906-19-006;
nominal_voltage 120;
};

object underground_line {
phases A;
from node924102916611;
name 924104;
to nodeT9526924104;
length 450;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT9526924104;
name T9526;
to nodeS1906-30-036T9526;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-036;
parent nodeS1906-30-036T9526;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node905569840906;
name 905570;
to node905573905570;
length 230;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905573905570;
name 905573;
to node905574905573;
length 247;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node905574905573;
name 905574;
to node1906-30-042905574;
length 264;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-30-042905574;
to nodeS1906-30-0131906-30-042;
configuration 1806-0052transformer_configuration32701;
name 1906-30-042;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-013;
parent nodeS1906-30-0131906-30-042;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-027;
parent nodeS1906-30-0131906-30-042;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-031;
parent nodeS1906-30-0131906-30-042;
nominal_voltage 120;
};

object transformer {
phases AS;
from node905573905570;
name 1906-30-040;
to nodeS1906-30-0511906-30-040;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-051;
parent nodeS1906-30-0511906-30-040;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840906905568;
name 1906-30-034;
to nodeS1906-19-0741906-30-034;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-19-074;
parent nodeS1906-19-0741906-30-034;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-018;
parent nodeS1906-19-0741906-30-034;
nominal_voltage 120;
};

object transformer {
phases AS;
from node905568905567;
name 1906-30-038;
to nodeS1906-30-0531906-30-038;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-053;
parent nodeS1906-30-0531906-30-038;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840904840902;
name 1906-30-033;
to nodeS1906-30-0141906-30-033;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-30-014;
parent nodeS1906-30-0141906-30-033;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node840899924981;
name 929491;
to nodeF11935x1929491;
length 32;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF11935x1929491;
name F11935x1;
current_limit 9999.0 A;
to node929493F11935x1;
};

object underground_line {
phases A;
from node929493F11935x1;
name 929493;
to node932875929493;
length 573;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node932875929493;
name 932875;
to nodeT12269932875;
length 325;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT12269932875;
name T12269;
to nodeS1906-20-104T12269;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-104;
parent nodeS1906-20-104T12269;
nominal_voltage 120;
};

object transformer {
phases AS;
from node932875929493;
name T11936;
to nodeS1906-20-101T11936;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-101;
parent nodeS1906-20-101T11936;
nominal_voltage 120;
};

object transformer {
phases AS;
from node924981929890;
name 1906-20-105;
to nodeS1906-20-1001906-20-105;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-100;
parent nodeS1906-20-1001906-20-105;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node929890977713;
name 948872;
to nodeF1906-20-119x1948872;
length 37;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF1906-20-119x1948872;
name F1906-20-119x1;
current_limit 9999.0 A;
to node948873F1906-20-119x1;
};

object underground_line {
phases A;
from node948873F1906-20-119x1;
name 948873;
to node929893948873;
length 37;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node929893948873;
name 929893;
to node929894929893;
length 80;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node929894929893;
name 929894;
to nodeT15387929894;
length 646;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT15387929894;
name T15387;
to nodeS1906-20-103T15387;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-103;
parent nodeS1906-20-103T15387;
nominal_voltage 120;
};

object transformer {
phases AS;
from node929893948873;
name T15385;
to nodeS1906-29-014T15385;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-014;
parent nodeS1906-29-014T15385;
nominal_voltage 120;
};

object transformer {
phases AS;
from node923295920206;
name 1906-20-103;
to nodeS1906-20-0981906-20-103;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-098;
parent nodeS1906-20-0981906-20-103;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-022;
parent nodeS1906-20-0981906-20-103;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node920206840898;
name 920207;
to nodeF4342x1920207;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF4342x1920207;
name F4342x1;
current_limit 9999.0 A;
to node920208F4342x1;
};

object underground_line {
phases A;
from node920208F4342x1;
name 920208;
to node925066920208;
length 140;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node925066920208;
name 925066;
to node925067925066;
length 50;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node925067925066;
name 925067;
to nodeT12159925067;
length 328;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node925067925066;
name 929473;
to node929480929473;
length 75;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node929480929473;
name 929480;
to nodeT11064929480;
length 10;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT11064929480;
name T11064;
to nodeS1906-20-102T11064;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-102;
parent nodeS1906-20-102T11064;
nominal_voltage 120;
};

object transformer {
phases AS;
from node925066920208;
name T4341;
to nodeS1906-20-097T4341;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-097;
parent nodeS1906-20-097T4341;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840896840894;
name 1906-20-035;
to nodeS1906-20-0701906-20-035;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-070;
parent nodeS1906-20-0701906-20-035;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840894840892;
name 1906-20-122;
to nodeS1906-29-0231906-20-122;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-023;
parent nodeS1906-29-0231906-20-122;
nominal_voltage 120;
};

object overhead_line {
phases ACBN;
from node985241985240;
name 985242;
to node985244985242;
length 130;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985244985242;
name 985244;
to node985245985244;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985245985244;
name 985245;
to node985246985245;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985246985245;
name 985246;
to node985247985246;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985247985246;
name 985247;
to node985248985247;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985248985247;
name 985248;
to node985252985248;
length 250;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985252985248;
name 985252;
to node985253985252;
length 155;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985253985252;
name 985253;
to node985256985253;
length 155;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985256985253;
name 985256;
to node985257985256;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985257985256;
name 985257;
to node985258985257;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985258985257;
name 985258;
to node985260985258;
length 210;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985260985258;
name 985260;
to node985261985260;
length 175;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985261985260;
name 985261;
to node985262985261;
length 175;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985262985261;
name 985262;
to node985263985262;
length 320;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985263985262;
name 985263;
to node985264985263;
length 248;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985264985263;
name 985264;
to node985265985264;
length 248;
configuration 985293line_configuration163601;
};

object overhead_line {
phases ACBN;
from node985265985264;
name 985265;
to node7602x1-A985265;
length 248;
configuration 985293line_configuration163601;
};

object transformer {
phases AS;
from node985263985262;
name 1906-20-151;
to nodeS1906-20-0101906-20-151;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-010;
parent nodeS1906-20-0101906-20-151;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-011;
parent nodeS1906-20-0101906-20-151;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-20-045;
parent nodeS1906-20-0101906-20-151;
nominal_voltage 120;
};

object transformer {
phases BS;
from node985262985261;
name 1906-20-150;
to nodeS1906-20-0311906-20-150;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-20-031;
parent nodeS1906-20-0311906-20-150;
nominal_voltage 120;
};

object underground_line {
phases CN;
from node985260985258;
name 985375;
to nodeF28148x1985375;
length 15;
configuration 841826line_configuration393201;
};

object fuse {
phases C;
from nodeF28148x1985375;
name F28148x1;
current_limit 9999.0 A;
to node985373F28148x1;
};

object underground_line {
phases C;
from node985373F28148x1;
name 985373;
to node840871985373;
length 15;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node840871985373;
name 840871;
to nodeT4270840871;
length 102;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT4270840871;
name T4270;
to nodeS1906-20-069T4270;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 1503.41;
name S1906-20-069;
parent nodeS1906-20-069T4270;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name S1906-20-093;
parent nodeS1906-20-069T4270;
nominal_voltage 120;
};

object underground_line {
phases BN;
from node985256985253;
name 985374;
to nodeF28147x1985374;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases B;
from nodeF28147x1985374;
name F28147x1;
current_limit 9999.0 A;
to node985380F28147x1;
};

object underground_line {
phases B;
from node985380F28147x1;
name 985380;
to node840865985380;
length 20;
configuration 841826line_configuration393201;
};

object underground_line {
phases B;
from node840865985380;
name 840865;
to nodeT28146840865;
length 93;
configuration 841826line_configuration393201;
};

object transformer {
phases BS;
from nodeT28146840865;
name T28146;
to nodeS1906-20-068T28146;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases BS;
power_12 100;
name S1906-20-068;
parent nodeS1906-20-068T28146;
nominal_voltage 120;
};

object underground_line {
phases ACBN;
from node985252985248;
name 985376;
to nodeF28144x1985376;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases ACB;
from nodeF28144x1985376;
name F28144x1;
current_limit 9999.0 A;
to node985377F28144x1;
};

object underground_line {
phases ACB;
from node985377F28144x1;
name 985377;
to node840886985377;
length 25;
configuration 841826line_configuration393201;
};

object underground_line {
phases C;
from node840886985377;
name 840886;
to nodeT28145840886;
length 87;
configuration 841826line_configuration393201;
};

object transformer {
phases CS;
from nodeT28145840886;
name T28145;
to nodeS1906-20-084T28145;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases CS;
power_12 3948.14;
name S1906-20-084;
parent nodeS1906-20-084T28145;
nominal_voltage 120;
};

object underground_line {
phases ACB;
from node840886985377;
name 840889;
to node1906-0145840889;
length 486;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1906-0145840889;
name 1906-0145;
to nodeS1906-20-0141906-0145;
configuration T6854transformer_configuration65501;
};

object triplex_node {
phases AS;
power_12 311.183;
name S1906-20-014;
parent nodeS1906-20-0141906-0145;
nominal_voltage 120;
};

object underground_line {
phases AN;
from node985244985242;
name 985353;
to nodeR2921x1985353;
length 30;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeR2921x1985353;
name R2921x1;
current_limit 9999.0 A;
to node985243R2921x1;
};

object underground_line {
phases A;
from node985243R2921x1;
name 985243;
to node840482985243;
length 30;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node840482985243;
name 840482;
to node908548840482;
length 164;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908548840482;
name 908548;
to node908549908548;
length 354;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908549908548;
name 908549;
to nodeT2655908549;
length 23;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT2655908549;
name T2655;
to nodeS1906-29-012T2655;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-012;
parent nodeS1906-29-012T2655;
nominal_voltage 120;
};

object underground_line {
phases A;
from node908549908548;
name 908550;
to node908551908550;
length 384;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908551908550;
name 908551;
to nodeT2657908551;
length 20;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT2657908551;
name T2657;
to nodeS1906-29-005T2657;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-29-005;
parent nodeS1906-29-005T2657;
nominal_voltage 120;
};

object underground_line {
phases A;
from node908551908550;
name 908553;
to node908554908553;
length 722;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908554908553;
name 908554;
to node908555908554;
length 872;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908555908554;
name 908555;
to node908556908555;
length 49;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908556908555;
name 908556;
to node908557908556;
length 754;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node908557908556;
name 908557;
to node982346908557;
length 459;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node982346908557;
name 982346;
to node982343982346;
length 202;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node982343982346;
name 982343;
to node840497982343;
length 586;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node840497982343;
name 840497;
to nodeF28184x1840497;
length 10;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF28184x1840497;
name F28184x1;
current_limit 9999.0 A;
to node840498F28184x1;
};

object underground_line {
phases A;
from node840498F28184x1;
name 840498;
to node840500840498;
length 326;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node840500840498;
name 840500;
to nodeT28186840500;
length 1188;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28186840500;
name T28186;
to nodeS1906-21-012T28186;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-21-012;
parent nodeS1906-21-012T28186;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840500840498;
name T28185;
to nodeS1906-21-011T28185;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-21-011;
parent nodeS1906-21-011T28185;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840497982343;
name 982349;
to node982347982349;
length 684;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node982347982349;
name 982347;
to node951896982347;
length 640;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node951896982347;
name 951896;
to node951899951896;
length 225;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951899951896;
name 951899;
to node951900951899;
length 300;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node951900951899;
name 951900;
to node840525951900;
length 260;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node840525951900;
name 840525;
to nodeT16166840525;
length 274;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16166840525;
name T16166;
to nodeS1906-28-017T16166;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-017;
parent nodeS1906-28-017T16166;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840525951900;
name 951901;
to node951902951901;
length 250;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951902951901;
name 951902;
to node951903951902;
length 416;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951903951902;
name 951903;
to node951904951903;
length 520;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node951904951903;
name 951904;
to nodeT16170951904;
length 620;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16170951904;
to nodeS1906-28-012T16170;
configuration 1806-0052transformer_configuration32701;
name T16170;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-012;
parent nodeS1906-28-012T16170;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951904951903;
name T16169;
to nodeS1906-28-006T16169;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-006;
parent nodeS1906-28-006T16169;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951903951902;
name T16168;
to nodeS1906-28-010T16168;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-010;
parent nodeS1906-28-010T16168;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951902951901;
name T16167;
to nodeS1906-28-016T16167;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-016;
parent nodeS1906-28-016T16167;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951900951899;
to nodeS1906-28-005T11976;
configuration 1806-0052transformer_configuration32701;
name T11976;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-005;
parent nodeS1906-28-005T11976;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-009;
parent nodeS1906-28-005T11976;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-013;
parent nodeS1906-28-005T11976;
nominal_voltage 120;
};

object transformer {
phases AS;
from node951899951896;
name T12030;
to nodeS1906-28-021T12030;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-021;
parent nodeS1906-28-021T12030;
nominal_voltage 120;
};

object underground_line {
phases A;
from node951896982347;
name 951898;
to nodeT16171951898;
length 825;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT16171951898;
name T16171;
to nodeS1906-21-008T16171;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-21-008;
parent nodeS1906-21-008T16171;
nominal_voltage 120;
};

object underground_line {
phases A;
from node951896982347;
name 982352;
to node982338982352;
length 312;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node982338982352;
name 982338;
to node840546982338;
length 360;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node840546982338;
name 840546;
to nodeT28195840546;
length 559;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28195840546;
name T28195;
to nodeS1906-28-019T28195;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-019;
parent nodeS1906-28-019T28195;
nominal_voltage 120;
};

object underground_line {
phases A;
from node840546982338;
name 982344;
to node982339982344;
length 1032;
configuration 841826line_configuration393201;
};

object underground_line {
phases A;
from node982339982344;
name 982339;
to nodeT28197982339;
length 30;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT28197982339;
to nodeS1906-21-005T28197;
configuration 1806-0052transformer_configuration32701;
name T28197;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-21-005;
parent nodeS1906-21-005T28197;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-024;
parent nodeS1906-21-005T28197;
nominal_voltage 120;
};

object underground_line {
phases A;
from node982339982344;
name 982340;
to node982381982340;
length 30;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node982381982340;
name 982381;
to nodeF28198x1982381;
length 20;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeF28198x1982381;
name F28198x1;
current_limit 9999.0 A;
to node982380F28198x1;
};

object overhead_line {
phases AN;
from node982380F28198x1;
name 982380;
to node840554982380;
length 582;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840554982380;
name 840554;
to node1906-28-012840554;
length 221;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-28-012840554;
to nodeS1906-28-0041906-28-012;
configuration 1806-0052transformer_configuration32701;
name 1906-28-012;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-004;
parent nodeS1906-28-0041906-28-012;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-28-015;
parent nodeS1906-28-0041906-28-012;
nominal_voltage 120;
};

object underground_line {
phases A;
from node982339982344;
name 982356;
to node840559982356;
length 268;
configuration 841826line_configuration393201;
};

object overhead_line {
phases AN;
from node840559982356;
name 840559;
to node840560840559;
length 564;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840560840559;
name 840560;
to node840562840560;
length 190;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840562840560;
name 840562;
to node840564840562;
length 20;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840564840562;
name 840564;
to node840566840564;
length 180;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840566840564;
name 840566;
to node899443840566;
length 114;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node899443840566;
name 899443;
to node840568899443;
length 108;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840568899443;
name 840568;
to nodeSE2925x1840568;
length 77;
configuration 841006line_configuration228301;
};

object fuse {
phases AN;
from nodeSE2925x1840568;
name SE2925x1;
current_limit 9999.0 A;
to node840569SE2925x1;
};

object overhead_line {
phases AN;
from node840569SE2925x1;
name 840569;
to node840572840569;
length 97;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840572840569;
name 840572;
to node840574840572;
length 129;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840574840572;
name 840574;
to node840577840574;
length 228;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840577840574;
name 840577;
to node840580840577;
length 412;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840580840577;
name 840580;
to node840583840580;
length 234;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840583840580;
name 840583;
to node840584840583;
length 155;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840584840583;
name 840584;
to node840586840584;
length 125;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840586840584;
name 840586;
to node840589840586;
length 244;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840589840586;
name 840589;
to node840590840589;
length 269;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840590840589;
name 840590;
to node840591840590;
length 157;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840591840590;
name 840591;
to node840592840591;
length 417;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840592840591;
name 840592;
to node840594840592;
length 207;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840594840592;
name 840594;
to node840596840594;
length 879;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840596840594;
name 840596;
to node840598840596;
length 340;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840598840596;
name 840598;
to node840601840598;
length 152;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840601840598;
name 840601;
to node840602840601;
length 10;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840602840601;
name 840602;
to node840603840602;
length 147;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840603840602;
name 840603;
to node840605840603;
length 51;
configuration 841006line_configuration228301;
};

object overhead_line {
phases A;
from node840605840603;
name 840605;
to node926308840605;
length 245;
configuration 841006line_configuration228301;
};

object underground_line {
phases A;
from node926308840605;
name 926313;
to nodeF4369x1926313;
length 20;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeF4369x1926313;
name F4369x1;
current_limit 9999.0 A;
to node926315F4369x1;
};

object underground_line {
phases A;
from node926315F4369x1;
name 926315;
to node926316926315;
length 14;
configuration 841826line_configuration393201;
};

object underground_line {
phases AN;
from node926316926315;
name 926316;
to nodeT4371926316;
length 255;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from nodeT4371926316;
name T4371;
to nodeS1906-22-185T4371;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-185;
parent nodeS1906-22-185T4371;
nominal_voltage 120;
};

object transformer {
phases AS;
from node926316926315;
name T4370;
to nodeS1906-22-014T4370;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-014;
parent nodeS1906-22-014T4370;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840605840603;
to nodeS1906-22-0281906-22-023;
configuration 1806-0052transformer_configuration32701;
name 1906-22-023;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-028;
parent nodeS1906-22-0281906-22-023;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840601840598;
name 1906-22-021;
to nodeS1906-22-0041906-22-021;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-004;
parent nodeS1906-22-0041906-22-021;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-147;
parent nodeS1906-22-0041906-22-021;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840598840596;
name 1906-22-020;
to nodeS1906-22-0211906-22-020;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-021;
parent nodeS1906-22-0211906-22-020;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840596840594;
name 1906-22-019;
to nodeS1906-22-0071906-22-019;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-007;
parent nodeS1906-22-0071906-22-019;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840592840591;
name 840610;
to node840612840610;
length 145;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840612840610;
name 840612;
to node1906-22-029840612;
length 353;
configuration 841006line_configuration228301;
};

object transformer {
phases AS;
from node1906-22-029840612;
name 1906-22-029;
to nodeS1906-22-0331906-22-029;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-033;
parent nodeS1906-22-0331906-22-029;
nominal_voltage 120;
};

object transformer {
phases AS;
from node840612840610;
name 1906-22-027;
to nodeS1906-22-0661906-22-027;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-066;
parent nodeS1906-22-0661906-22-027;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840590840589;
name 840614;
to node840617840614;
length 50;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840617840614;
name 840617;
to node840620840617;
length 172;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840620840617;
name 840620;
to node840621840620;
length 82;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840621840620;
name 840621;
to node840624840621;
length 123;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840624840621;
name 840624;
to node840627840624;
length 214;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840627840624;
name 840627;
to node840630840627;
length 306;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840630840627;
name 840630;
to node925701840630;
length 90;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node925701840630;
name 925701;
to node840631925701;
length 236;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840631925701;
name 840631;
to node966764840631;
length 280;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node966764840631;
name 966764;
to node840635966764;
length 368;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840635966764;
name 840635;
to node840636840635;
length 368;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840636840635;
name 840636;
to node840637840636;
length 26;
configuration 841006line_configuration228301;
};

object underground_line {
phases AN;
from node840637840636;
name 840637;
to nodeFFRN1-F040x1840637;
length 21;
configuration 841826line_configuration393201;
};

object fuse {
phases A;
from nodeFFRN1-F040x1840637;
name FFRN1-F040x1;
current_limit 9999.0 A;
to node840638FFRN1-F040x1;
};

object underground_line {
phases A;
from node840638FFRN1-F040x1;
name 840638;
to node1906-22-040840638;
length 241;
configuration 841826line_configuration393201;
};

object transformer {
phases AS;
from node1906-22-040840638;
name 1906-22-040;
to nodeS1906-22-0451906-22-040;
configuration 1806-0052transformer_configuration32701;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-045;
parent nodeS1906-22-0451906-22-040;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name S1906-22-060;
parent nodeS1906-22-0451906-22-040;
nominal_voltage 120;
};

object overhead_line {
phases AN;
from node840637840636;
name 840641;
to node840642840641;
length 211;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840642840641;
name 840642;
to node840644840642;
length 147;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840644840642;
name 840644;
to node840646840644;
length 160;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840646840644;
name 840646;
to node840647840646;
length 27;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840647840646;
name 840647;
to node840649840647;
length 110;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840649840647;
name 840649;
to node840652840649;
length 148;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840652840649;
name 840652;
to node840654840652;
length 185;
configuration 841006line_configuration228301;
};

object overhead_line {
phases AN;
from node840654840652;
