clock {
timezone PST+8PDT;
stoptime '2000-01-02 00:00:00';
starttime '2000-01-01 00:00:00';
};

#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;
module generators;
module tape;
module climate;
module residential {
implicit_enduses NONE;
};

module powerflow {
solver_method FBS;
NR_iteration_limit 50;
};

object climate {
name Climate;
interpolate QUADRATIC;
tmyfile climate.tmy2;
};

object node {
phases ABCN;
name BURLINGTON;
bustype SWING;
nominal_voltage 7200.0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 21003-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 21003-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from BURLINGTON;
name 21003;
to node2101121003;
length 20.6237;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 21011-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 21011-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2101121003;
name 21011;
to node6830421011;
length 13.0755;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68304-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68304-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6830421011;
name 68304;
to node6830568304;
length 14.8233;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68302-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68302-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6830421011;
name 68302;
to node6830368302;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68300-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68300-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6830421011;
name 68300;
to node6830168300;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68298-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68298-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6830421011;
name 68298;
to node6829968298;
length 19.0913;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68299-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68299-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6829968298;
name 68299;
to nodeR118268299;
length 24.3563;
};

object fuse {
phases ACBN;
from nodeR118268299;
name R1182;
current_limit 9999.0 A;
to node20944R1182;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20944-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20944-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node20944R1182;
name 20944;
to node2083720944;
length 82.2659;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20837-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20837-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2083720944;
name 20837;
to node2088120837;
length 87.5465;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20881-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20881-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2088120837;
name 20881;
to node2044520881;
length 281.156;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20445-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20445-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2044520881;
name 20445;
to node2054920445;
length 465.786;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20549-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20549-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2054920445;
name 20549;
to node2036920549;
length 212.612;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20369-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20369-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2036920549;
name 20369;
to node2050620369;
length 302.735;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20506-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20506-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2050620369;
name 20506;
to node2036720506;
length 178.526;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20367-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20367-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2036720506;
name 20367;
to nodeT6246302788020367;
length 144.103;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463027880-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302788020367;
name T62463027880;
to node62463027798T62463027880;
};

object triplex_node {
phases BS;
power_12 100;
name 62463027798;
parent node62463027798T62463027880;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20286-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20286-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246302788020367;
name 20286;
to node2024820286;
length 266.66;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20248-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20248-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2024820286;
name 20248;
to node2014520248;
length 153.517;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20145-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20145-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2014520248;
name 20145;
to nodeT6246302460920145;
length 357.003;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20129-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20129-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246302460920145;
name 20129;
to nodeF894420129;
length 27.7071;
};

object fuse {
phases AN;
from nodeF894420129;
name F8944;
current_limit 9999.0 A;
to node20130F8944;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20130-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20130-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node20130F8944;
name 20130;
to nodeT6246302377520130;
length 103.665;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463023775-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246302377520130;
name T62463023775;
to node62463024800T62463023775;
};

object triplex_node {
phases AS;
power_12 100;
name 62463024800;
parent node62463024800T62463023775;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463023758;
parent node62463024800T62463023775;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20050-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20050-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246302460920145;
name 20050;
to nodeT6246302267620050;
length 287.2;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463022676-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302267620050;
name T62463022676;
to node62463022720T62463022676;
};

object triplex_node {
phases BS;
power_12 100;
name 62463022720;
parent node62463022720T62463022676;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19663-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19663-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246302267620050;
name 19663;
to nodeT6246302166319663;
length 211.226;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463021663-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302166319663;
name T62463021663;
to node62463021692T62463021663;
};

object triplex_node {
phases CS;
power_12 100;
name 62463021692;
parent node62463021692T62463021663;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19935-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19935-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246302166319663;
name 19935;
to nodeT6246302067019935;
length 194.654;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463020670-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302067019935;
name T62463020670;
to node62463020586T62463020670;
};

object triplex_node {
phases BS;
power_12 100;
name 62463020586;
parent node62463020586T62463020670;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19597-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19597-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246302067019935;
name 19597;
to node1985219597;
length 222.044;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19852-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19852-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1985219597;
name 19852;
to nodeT6246301941419852;
length 273.49;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463019414-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301941419852;
name T62463019414;
to node62463019437T62463019414;
};

object triplex_node {
phases AS;
power_12 100;
name 62463019437;
parent node62463019437T62463019414;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19850-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19850-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246301941419852;
name 19850;
to nodeF757319850;
length 26.5061;
};

object fuse {
phases CN;
from nodeF757319850;
name F7573;
current_limit 9999.0 A;
to node19851F7573;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19851-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19851-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19851F7573;
name 19851;
to nodeT6246301946719851;
length 80.8867;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463019467-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246301946719851;
name T62463019467;
to node62463019498T62463019467;
};

object triplex_node {
phases CS;
power_12 1519.04;
name 62463019498;
parent node62463019498T62463019467;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19848-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19848-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246301941419852;
name 19848;
to nodeF794419848;
length 28.1181;
};

object fuse {
phases CN;
from nodeF794419848;
name F7944;
current_limit 9999.0 A;
to node19849F7944;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19849-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19849-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19849F7944;
name 19849;
to node1959219849;
length 241.85;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19592-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19592-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1959219849;
name 19592;
to node1996419592;
length 320.096;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19964-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19964-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1996419592;
name 19964;
to nodeT6246302228919964;
length 319.967;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463022289-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302228919964;
name T62463022289;
to node62463022298T62463022289;
};

object triplex_node {
phases CS;
power_12 1655.3;
name 62463022298;
parent node62463022298T62463022289;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20061-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20061-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246302228919964;
name 20061;
to node2013220061;
length 203.088;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20132-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20132-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node2013220061;
name 20132;
to nodeT6246302425720132;
length 158.947;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463024257-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302425720132;
name T62463024257;
to node62463025237T62463024257;
};

object triplex_node {
phases CS;
power_12 10133.7;
name 62463025237;
parent node62463025237T62463024257;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19837-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19837-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301941419852;
name 19837;
to nodeF758219837;
length 24.9997;
};

object fuse {
phases AN;
from nodeF758219837;
name F7582;
current_limit 9999.0 A;
to node19770F7582;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19770-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19770-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19770F7582;
name 19770;
to nodeT6246301747919770;
length 260.872;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463017479-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301747919770;
name T62463017479;
to node62463018503T62463017479;
};

object triplex_node {
phases AS;
power_12 100;
name 62463018503;
parent node62463018503T62463017479;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19750-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19750-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301747919770;
name 19750;
to nodeT6246301745119750;
length 174.815;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463017451-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301745119750;
name T62463017451;
to node62463017349T62463017451;
};

object triplex_node {
phases AS;
power_12 100;
name 62463017349;
parent node62463017349T62463017451;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463017481;
parent node62463017349T62463017451;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19583-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19583-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301747919770;
name 19583;
to nodeT6246301555719583;
length 467.84;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463015557-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301555719583;
name T62463015557;
to node62463016405T62463015557;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016405;
parent node62463016405T62463015557;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463014593;
parent node62463016405T62463015557;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19342-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19342-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301555719583;
name 19342;
to nodeT6246301357619342;
length 372.94;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463013576-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301357619342;
name T62463013576;
to node62463013691T62463013576;
};

object triplex_node {
phases AS;
power_12 100;
name 62463013691;
parent node62463013691T62463013576;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19399-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19399-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301357619342;
name 19399;
to nodeT6246301254019399;
length 288.845;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463012540-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301254019399;
name T62463012540;
to node62463012543T62463012540;
};

object triplex_node {
phases AS;
power_12 100;
name 62463012543;
parent node62463012543T62463012540;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19584-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19584-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301555719583;
name 19584;
to node1948319584;
length 235.1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19483-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19483-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1948319584;
name 19483;
to nodeT6246301473419483;
length 316.703;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463014734-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301473419483;
name T62463014734;
to node62463014628T62463014734;
};

object triplex_node {
phases AS;
power_12 100;
name 62463014628;
parent node62463014628T62463014734;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463014757;
parent node62463014628T62463014734;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19474-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19474-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301473419483;
name 19474;
to nodeT6246301373719474;
length 201.012;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463013737-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301373719474;
name T62463013737;
to node62463013707T62463013737;
};

object triplex_node {
phases AS;
power_12 100;
name 62463013707;
parent node62463013707T62463013737;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18573-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18573-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1948319584;
name 18573;
to nodeT6246301683718573;
length 383.447;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463016837-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301683718573;
name T62463016837;
to node62463016900T62463016837;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016900;
parent node62463016900T62463016837;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19688-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19688-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301683718573;
name 19688;
to nodeT6247419602319688;
length 321.462;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474196023-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419602319688;
name T62474196023;
to node62474195011T62474196023;
};

object triplex_node {
phases AS;
power_12 100;
name 62474195011;
parent node62474195011T62474196023;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016996;
parent node62474195011T62474196023;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19558-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19558-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247419602319688;
name 19558;
to nodeT6247419610319558;
length 211.036;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474196103-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419610319558;
name T62474196103;
to node62474195151T62474196103;
};

object triplex_node {
phases AS;
power_12 100;
name 62474195151;
parent node62474195151T62474196103;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19560-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19560-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247419610319558;
name 19560;
to nodeT6247419621319560;
length 202.261;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474196213-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419621319560;
name T62474196213;
to node62474195268T62474196213;
};

object triplex_node {
phases AS;
power_12 100;
name 62474195268;
parent node62474195268T62474196213;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474195267;
parent node62474195268T62474196213;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19683-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19683-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247419621319560;
name 19683;
to nodeT6247419635319683;
length 217.697;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474196353-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419635319683;
name T62474196353;
to node62474196319T62474196353;
};

object triplex_node {
phases AS;
power_12 100;
name 62474196319;
parent node62474196319T62474196353;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474197334;
parent node62474196319T62474196353;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19682-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19682-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247419621319560;
name 19682;
to nodeT6247419721519682;
length 198.705;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474197215-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419721519682;
name T62474197215;
to node62474197221T62474197215;
};

object triplex_node {
phases AS;
power_12 100;
name 62474197221;
parent node62474197221T62474197215;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19559-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19559-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247419610319558;
name 19559;
to nodeT6247419710519559;
length 202.235;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474197105-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247419710519559;
name T62474197105;
to node62474196191T62474197105;
};

object triplex_node {
phases AS;
power_12 100;
name 62474196191;
parent node62474196191T62474197105;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18572-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18572-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1948319584;
name 18572;
to nodeT6246301663418572;
length 141.214;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463016634-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301663418572;
name T62463016634;
to node62463016539T62463016634;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016539;
parent node62463016539T62463016634;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19815-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19815-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246301941419852;
name 19815;
to nodeT6246301824919815;
length 335.444;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463018249-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246301824919815;
name T62463018249;
to node62463018228T62463018249;
};

object triplex_node {
phases BS;
power_12 100;
name 62463018228;
parent node62463018228T62463018249;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19816-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19816-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246301824919815;
name 19816;
to nodeF581519816;
length 26.6007;
};

object fuse {
phases CN;
from nodeF581519816;
name F5815;
current_limit 9999.0 A;
to node19563F5815;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19563-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19563-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19563F5815;
name 19563;
to nodeT6246301925319563;
length 243.066;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463019253-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246301925319563;
name T62463019253;
to node62463019285T62463019253;
};

object triplex_node {
phases CS;
power_12 4534.42;
name 62463019285;
parent node62463019285T62463019253;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19237-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19237-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246301925319563;
name 19237;
to nodeT6246302120019237;
length 305.297;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463021200-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302120019237;
name T62463021200;
to node62463021167T62463021200;
};

object triplex_node {
phases CS;
power_12 3757.23;
name 62463021167;
parent node62463021167T62463021200;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19765-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19765-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246301824919815;
name 19765;
to node1974819765;
length 386.822;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19748-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19748-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1974819765;
name 19748;
to nodeT6246301704519748;
length 137.975;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463017045-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246301704519748;
name T62463017045;
to node62463017062T62463017045;
};

object triplex_node {
phases BS;
power_12 100;
name 62463017062;
parent node62463017062T62463017045;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19740-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19740-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301704519748;
name 19740;
to nodeF758519740;
length 25.0001;
};

object fuse {
phases AN;
from nodeF758519740;
name F7585;
current_limit 9999.0 A;
to node19714F7585;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19714-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19714-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19714F7585;
name 19714;
to nodeT6246301607719714;
length 118.283;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463016077-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301607719714;
name T62463016077;
to node62463016038T62463016077;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016038;
parent node62463016038T62463016077;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18588-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18588-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301607719714;
name 18588;
to node1950718588;
length 218.301;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19507-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19507-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1950718588;
name 19507;
to nodeT6246301405019507;
length 286.217;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463014050-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301405019507;
name T62463014050;
to node62463074975T62463014050;
};

object triplex_node {
phases AS;
power_12 100;
name 62463074975;
parent node62463074975T62463014050;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19561-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19561-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246301704519748;
name 19561;
to nodeT6246301620119561;
length 428.982;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463016201-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246301620119561;
name T62463016201;
to node62463016251T62463016201;
};

object triplex_node {
phases AS;
power_12 100;
name 62463016251;
parent node62463016251T62463016201;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463015244;
parent node62463016251T62463016201;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19731-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19731-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246301704519748;
name 19731;
to node5801719731;
length 155.789;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58017-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58017-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58017-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58017-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58017-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58017-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from node5801719731;
name 58017;
to nodeF758658017;
length 24.9999;
};

object fuse {
phases ACB;
from nodeF758658017;
name F7586;
current_limit 9999.0 A;
to node58021F7586;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58021-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58021-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58021-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58021-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58021-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58021-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node58021F7586;
name 58021;
to nodeT6246307892258021;
length 201.626;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463078922-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246307892258021;
name T62463078922;
to node62463078953T62463078922;
};

object triplex_node {
phases AS;
power_12 3072.58;
name 62463078953;
parent node62463078953T62463078922;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19589-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19589-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node5801719731;
name 19589;
to nodeT6246307689919589;
length 172.639;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463076899-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246307689919589;
name T62463076899;
to node62463076992T62463076899;
};

object triplex_node {
phases BS;
power_12 100;
name 62463076992;
parent node62463076992T62463076899;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463076991;
parent node62463076992T62463076899;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463076869;
parent node62463076992T62463076899;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19538-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19538-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246307689919589;
name 19538;
to nodeT6246307566519538;
length 561.815;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19582-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19582-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246307566519538;
name 19582;
to nodeF758719582;
length 22.8798;
};

object fuse {
phases AN;
from nodeF758719582;
name F7587;
current_limit 9999.0 A;
to node19196F7587;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19196-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19196-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19196F7587;
name 19196;
to node1951919196;
length 64.7094;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19519-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19519-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1951919196;
name 19519;
to nodeT6246307477519519;
length 186.866;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463074775-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246307477519519;
name T62463074775;
to node62463074798T62463074775;
};

object triplex_node {
phases AS;
power_12 100;
name 62463074798;
parent node62463074798T62463074775;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463074872;
parent node62463074798T62463074775;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19186-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19186-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246307566519538;
name 19186;
to node1950119186;
length 169.689;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19501-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19501-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1950119186;
name 19501;
to node1934519501;
length 293.041;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19345-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19345-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1934519501;
name 19345;
to node1934419345;
length 421.542;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19344-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19344-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1934419345;
name 19344;
to nodeF758919344;
length 25;
};

object fuse {
phases CN;
from nodeF758919344;
name F7589;
current_limit 9999.0 A;
to node19353F7589;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19353-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19353-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19353F7589;
name 19353;
to nodeT6246307416519353;
length 235.932;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463074165-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246307416519353;
name T62463074165;
to node62463074197T62463074165;
};

object triplex_node {
phases CS;
power_12 2697.44;
name 62463074197;
parent node62463074197T62463074165;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19512-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19512-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246307416519353;
name 19512;
to nodeT6246307416119512;
length 78.2066;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463074161-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246307416119512;
name T62463074161;
to node62463073088T62463074161;
};

object triplex_node {
phases CS;
power_12 2172.58;
name 62463073088;
parent node62463073088T62463074161;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 787.278;
name 62463074161;
parent node62463073088T62463074161;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19511-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19511-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246307416119512;
name 19511;
to node1920219511;
length 187.008;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19202-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19202-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1920219511;
name 19202;
to node1970519202;
length 268.521;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19705-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19705-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1970519202;
name 19705;
to node1973319705;
length 144.519;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19733-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19733-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1973319705;
name 19733;
to node1979319733;
length 159.822;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19793-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19793-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1979319733;
name 19793;
to node1957319793;
length 192.016;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19573-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19573-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1957319793;
name 19573;
to nodeT6246307912719573;
length 242.98;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463079127-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246307912719573;
name T62463079127;
to node62463079175T62463079127;
};

object triplex_node {
phases CS;
power_12 2914.44;
name 62463079175;
parent node62463079175T62463079127;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19792-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19792-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1979319733;
name 19792;
to nodeT6246313995019792;
length 336;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463139950-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246313995019792;
name T62463139950;
to node62463139865T62463139950;
};

object triplex_node {
phases CS;
power_12 2540.99;
name 62463139865;
parent node62463139865T62463139950;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19198-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19198-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1920219511;
name 19198;
to nodeT6246307513319198;
length 115.812;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463075133-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246307513319198;
name T62463075133;
to node62463075194T62463075133;
};

object triplex_node {
phases CS;
power_12 4567.22;
name 62463075194;
parent node62463075194T62463075133;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19384-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19384-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1934419345;
name 19384;
to nodeT6246307203119384;
length 546.446;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463072031-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246307203119384;
name T62463072031;
to node62463133906T62463072031;
};

object triplex_node {
phases BS;
power_12 100;
name 62463133906;
parent node62463133906T62463072031;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 70924-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 70924-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246307203119384;
name 70924;
to node7092570924;
length 131.068;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 70925-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 70925-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node7092570924;
name 70925;
to nodeSW1250-Bx170925;
length 222.516;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1250-Bx170925;
name SW1250-Bx1;
to nodeSW1250-Ax1SW1250-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1250-Ax1SW1250-Bx1;
name SW1250-Ax1;
to node19281SW1250-Ax1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19281-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19281-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node19281SW1250-Ax1;
name 19281;
to node1908919281;
length 25.0002;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19089-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19089-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1908919281;
name 19089;
to nodeT6246313079419089;
length 226.378;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463130794-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313079419089;
name T62463130794;
to node62463130850T62463130794;
};

object triplex_node {
phases AS;
power_12 100;
name 62463130850;
parent node62463130850T62463130794;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19165-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19165-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246313079419089;
name 19165;
to node1900919165;
length 222.764;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19009-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19009-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1900919165;
name 19009;
to node1875419009;
length 489.892;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18754-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18754-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1875419009;
name 18754;
to node1875318754;
length 558.193;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18753-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18753-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1875318754;
name 18753;
to node1875218753;
length 76.3128;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18752-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18752-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1875218753;
name 18752;
to nodeT6246312914618752;
length 329.719;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463129146-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246312914618752;
name T62463129146;
to node62463129089T62463129146;
};

object triplex_node {
phases BS;
power_12 100;
name 62463129089;
parent node62463129089T62463129146;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463129140;
parent node62463129089T62463129146;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463129029;
parent node62463129089T62463129146;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19041-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19041-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246312914618752;
name 19041;
to node1909519041;
length 311.671;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19095-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19095-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1909519041;
name 19095;
to nodeF824519095;
length 29.6986;
};

object fuse {
phases AN;
from nodeF824519095;
name F8245;
current_limit 9999.0 A;
to node19103F8245;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19103-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19103-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19103F8245;
name 19103;
to nodeT6246313125019103;
length 99.3975;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463131250-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313125019103;
name T62463131250;
to node62463132202T62463131250;
};

object triplex_node {
phases AS;
power_12 100;
name 62463132202;
parent node62463132202T62463131250;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19284-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19284-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246313125019103;
name 19284;
to node1929719284;
length 278.816;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19297-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19297-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1929719284;
name 19297;
to node1932919297;
length 354.071;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19329-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19329-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1932919297;
name 19329;
to node1934019329;
length 348.862;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19340-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19340-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1934019329;
name 19340;
to node1938619340;
length 238.633;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19386-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19386-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1938619340;
name 19386;
to nodeT6246313376119386;
length 333.034;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463133761-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313376119386;
name T62463133761;
to node62463133761T62463133761;
};

object triplex_node {
phases AS;
power_12 100;
name 62463133761;
parent node62463133761T62463133761;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19341-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19341-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246313376119386;
name 19341;
to nodeT6246313468319341;
length 285.607;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19521-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19521-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246313468319341;
name 19521;
to nodeT6246313457819521;
length 108.49;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463134578-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313457819521;
name T62463134578;
to node62463134548T62463134578;
};

object triplex_node {
phases AS;
power_12 100;
name 62463134548;
parent node62463134548T62463134578;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463135417;
parent node62463134548T62463134578;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19316-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19316-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases A;
from nodeT6246313468319341;
name 19316;
to node5796319316;
length 159.789;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57963-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57963-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57963-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57963-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57963-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57963-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node5796319316;
name 57963;
to nodeT6246313662757963;
length 215.958;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19387-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19387-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1938619340;
name 19387;
to nodeT6246313381819387;
length 222.075;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463133818-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313381819387;
name T62463133818;
to node62463132895T62463133818;
};

object triplex_node {
phases AS;
power_12 100;
name 62463132895;
parent node62463132895T62463133818;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19328-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19328-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1932919297;
name 19328;
to nodeT6246313249919328;
length 252;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463132499-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313249919328;
name T62463132499;
to node62463132482T62463132499;
};

object triplex_node {
phases AS;
power_12 100;
name 62463132482;
parent node62463132482T62463132499;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19094-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19094-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1909519041;
name 19094;
to nodeT6246313203719094;
length 351.049;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463132037-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246313203719094;
name T62463132037;
to node62463133009T62463132037;
};

object triplex_node {
phases AS;
power_12 100;
name 62463133009;
parent node62463133009T62463132037;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19393-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 19393-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246313203719094;
name 19393;
to nodeSW1248-A19393;
length 78.1503;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19048-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19048-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1909519041;
name 19048;
to nodeF500719048;
length 29.7713;
};

object fuse {
phases AN;
from nodeF500719048;
name F5007;
current_limit 9999.0 A;
to node19049F5007;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19049-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19049-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19049F5007;
name 19049;
to node1894919049;
length 486.611;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18949-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18949-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1894919049;
name 18949;
to nodeT6246318883218949;
length 346.911;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463188832-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318883218949;
name T62463188832;
to node62463188749T62463188832;
};

object triplex_node {
phases AS;
power_12 100;
name 62463188749;
parent node62463188749T62463188832;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463188841;
parent node62463188749T62463188832;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18948-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18948-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318883218949;
name 18948;
to nodeT6246318978118948;
length 375.825;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463189781-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318978118948;
name T62463189781;
to node62463190800T62463189781;
};

object triplex_node {
phases AS;
power_12 100;
name 62463190800;
parent node62463190800T62463189781;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19136-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19136-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318978118948;
name 19136;
to nodeT6246319059819136;
length 341.47;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463190598-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246319059819136;
name T62463190598;
to node62463190694T62463190598;
};

object triplex_node {
phases AS;
power_12 100;
name 62463190694;
parent node62463190694T62463190598;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19096-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19096-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246319059819136;
name 19096;
to node1855819096;
length 343.023;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18558-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18558-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1855819096;
name 18558;
to nodeT6246319350418558;
length 226.764;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463193504-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246319350418558;
name T62463193504;
to node62463193561T62463193504;
};

object triplex_node {
phases AS;
power_12 100;
name 62463193561;
parent node62463193561T62463193504;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18907-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18907-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318883218949;
name 18907;
to nodeT6246318788818907;
length 157.693;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463187888-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318788818907;
name T62463187888;
to node62463188901T62463187888;
};

object triplex_node {
phases AS;
power_12 100;
name 62463188901;
parent node62463188901T62463187888;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17950-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17950-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318883218949;
name 17950;
to node1835917950;
length 196.101;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18359-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18359-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1835917950;
name 18359;
to nodeT6246318674218359;
length 243.492;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463186742-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318674218359;
name T62463186742;
to node62463186718T62463186742;
};

object triplex_node {
phases AS;
power_12 100;
name 62463186718;
parent node62463186718T62463186742;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463186767;
parent node62463186718T62463186742;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18330-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18330-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318674218359;
name 18330;
to node1869618330;
length 198.508;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18696-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18696-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1869618330;
name 18696;
to node1869518696;
length 293.785;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18695-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18695-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1869518696;
name 18695;
to nodeT6246318545318695;
length 215.575;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463185453-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318545318695;
name T62463185453;
to node62463186398T62463185453;
};

object triplex_node {
phases AS;
power_12 100;
name 62463186398;
parent node62463186398T62463185453;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463186406;
parent node62463186398T62463185453;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18790-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18790-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318545318695;
name 18790;
to nodeT6246318632418790;
length 216.201;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463186324-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318632418790;
name T62463186324;
to node62463185287T62463186324;
};

object triplex_node {
phases AS;
power_12 100;
name 62463185287;
parent node62463185287T62463186324;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18329-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18329-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1869618330;
name 18329;
to nodeT6246318657718329;
length 177.49;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463186577-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318657718329;
name T62463186577;
to node62463186691T62463186577;
};

object triplex_node {
phases AS;
power_12 100;
name 62463186691;
parent node62463186691T62463186577;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18358-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18358-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246318674218359;
name 18358;
to node1889318358;
length 116.619;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18893-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18893-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1889318358;
name 18893;
to node1891018893;
length 245.206;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18910-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18910-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1891018893;
name 18910;
to node1902718910;
length 361.047;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19027-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19027-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1902718910;
name 19027;
to nodeT6246318948219027;
length 204.81;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463189482-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318948219027;
name T62463189482;
to node62463189387T62463189482;
};

object triplex_node {
phases AS;
power_12 100;
name 62463189387;
parent node62463189387T62463189482;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18991-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18991-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1894919049;
name 18991;
to nodeT6246318897818991;
length 150.83;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463188978-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246318897818991;
name T62463188978;
to node62463128092T62463188978;
};

object triplex_node {
phases AS;
power_12 100;
name 62463128092;
parent node62463128092T62463188978;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18525-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18525-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1875218753;
name 18525;
to node1882318525;
length 361.26;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18823-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18823-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1882318525;
name 18823;
to nodeF759118823;
length 25.0002;
};

object fuse {
phases AN;
from nodeF759118823;
name F7591;
current_limit 9999.0 A;
to node18675F7591;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18675-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18675-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node18675F7591;
name 18675;
to nodeT6246312515318675;
length 81.4961;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18674-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18674-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246312515318675;
name 18674;
to nodeT6246312408718674;
length 177.052;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463124087-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246312408718674;
name T62463124087;
to node62463124065T62463124087;
};

object triplex_node {
phases AS;
power_12 100;
name 62463124065;
parent node62463124065T62463124087;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18630-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18630-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1882318525;
name 18630;
to node1788618630;
length 303.262;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17886-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17886-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1788618630;
name 17886;
to nodeT6246312312617886;
length 240.007;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463123126-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246312312617886;
name T62463123126;
to node62463123162T62463123126;
};

object triplex_node {
phases BS;
power_12 100;
name 62463123162;
parent node62463123162T62463123126;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463123039;
parent node62463123162T62463123126;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17815-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17815-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246312312617886;
name 17815;
to nodeT6246312119717815;
length 258.716;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463121197-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246312119717815;
name T62463121197;
to node62463121169T62463121197;
};

object triplex_node {
phases CS;
power_12 3504.9;
name 62463121169;
parent node62463121169T62463121197;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18225-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18225-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246312119717815;
name 18225;
to node1809818225;
length 311.169;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18098-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18098-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1809818225;
name 18098;
to node1802518098;
length 393.013;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18025-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18025-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1802518098;
name 18025;
to nodeT6246217832118025;
length 219.619;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462178321-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246217832118025;
name T62462178321;
to node62462178343T62462178321;
};

object triplex_node {
phases AS;
power_12 100;
name 62462178343;
parent node62462178343T62462178321;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18094-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18094-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1802518098;
name 18094;
to nodeF759818094;
length 25;
};

object fuse {
phases CN;
from nodeF759818094;
name F7598;
current_limit 9999.0 A;
to node17654F7598;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17654-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17654-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node17654F7598;
name 17654;
to nodeT6246223799617654;
length 467.549;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462237996-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223799617654;
name T62462237996;
to node62462238928T62462237996;
};

object triplex_node {
phases CS;
power_12 3111.26;
name 62462238928;
parent node62462238928T62462237996;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 507.189;
name 62462238910;
parent node62462238928T62462237996;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17998-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17998-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223799617654;
name 17998;
to nodeT6246223796417998;
length 76.1979;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462237964-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223796417998;
name T62462237964;
to node62462237962T62462237964;
};

object triplex_node {
phases CS;
power_12 100;
name 62462237962;
parent node62462237962T62462237964;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17773-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17773-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223796417998;
name 17773;
to nodeT6246223698117773;
length 158.17;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462236981-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223698117773;
name T62462236981;
to node62462236984T62462236981;
};

object triplex_node {
phases CS;
power_12 3053.22;
name 62462236984;
parent node62462236984T62462236981;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17756-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17756-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1802518098;
name 17756;
to node1753517756;
length 370.349;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17535-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17535-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1753517756;
name 17535;
to node1655717535;
length 436.493;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16557-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16557-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1655717535;
name 16557;
to node6806216557;
length 231.048;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68062-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 68062-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node6806216557;
name 68062;
to nodeR120168062;
length 16.7208;
};

object fuse {
phases ACBN;
from nodeR120168062;
name R1201;
current_limit 9999.0 A;
to node68063R1201;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68063-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 68063-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node68063R1201;
name 68063;
to node1656468063;
length 13.0467;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16564-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 16564-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1656468063;
name 16564;
to node1744316564;
length 198.672;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17443-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17443-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1744316564;
name 17443;
to node1756317443;
length 333.666;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17563-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17563-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1756317443;
name 17563;
to node1739117563;
length 425.544;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17391-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17391-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1739117563;
name 17391;
to node1769917391;
length 380.42;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17699-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17699-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1769917391;
name 17699;
to node1772017699;
length 366.98;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17720-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17720-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1772017699;
name 17720;
to node1764317720;
length 397.887;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17643-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17643-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1764317720;
name 17643;
to node1778317643;
length 514.255;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17783-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17783-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1778317643;
name 17783;
to node1817717783;
length 338.245;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18177-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 18177-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1817717783;
name 18177;
to node1820618177;
length 479.758;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18206-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 18206-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1820618177;
name 18206;
to node1790318206;
length 428.894;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17903-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17903-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1790318206;
name 17903;
to node1826517903;
length 501.183;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18265-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 18265-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACB;
from node1826517903;
name 18265;
to node5785418265;
length 201.729;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57854-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57854-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57854-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57854-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57854-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57854-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5785418265;
name 57854;
to nodeF518757854;
length 28.5185;
};

object fuse {
phases ACB;
from nodeF518757854;
name F5187;
current_limit 9999.0 A;
to node57850F5187;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57850-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57850-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57850-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57850-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57850-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57850-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node57850F5187;
name 57850;
to node5783757850;
length 110.07;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57837-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57837-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57837-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57837-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57837-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57837-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5783757850;
name 57837;
to nodeT6246300040057837;
length 158.171;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463000400-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246300040057837;
name T62463000400;
to node62463000348T62463000400;
};

object triplex_node {
phases AS;
power_12 100;
name 62463000348;
parent node62463000348T62463000400;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059368;
parent node62463000348T62463000400;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57838-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57838-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57838-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57838-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57838-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57838-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6246300040057837;
name 57838;
to nodeT6246300051157838;
length 212.725;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463000511-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246300051157838;
name T62463000511;
to node62462059542T62463000511;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059542;
parent node62462059542T62463000511;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57836-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57836-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57836-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57836-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57836-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57836-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6246300051157838;
name 57836;
to nodeT6246300061057836;
length 205.18;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463000610-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246300061057836;
name T62463000610;
to node62462059675T62463000610;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059675;
parent node62462059675T62463000610;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059694;
parent node62462059675T62463000610;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059538;
parent node62462059675T62463000610;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57843-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57843-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57843-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57843-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57843-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57843-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6246300061057836;
name 57843;
to nodeT6246300068857843;
length 214.739;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463000688-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246300068857843;
name T62463000688;
to node62463001627T62463000688;
};

object triplex_node {
phases AS;
power_12 100;
name 62463001627;
parent node62463001627T62463000688;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57835-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57835-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57835-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57835-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57835-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57835-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6246300068857843;
name 57835;
to nodeT6246205978757835;
length 305.264;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462059787-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246205978757835;
name T62462059787;
to node62462059793T62462059787;
};

object triplex_node {
phases AS;
power_12 100;
name 62462059793;
parent node62462059793T62462059787;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57833-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57833-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57833-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57833-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57833-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57833-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246300040057837;
name 57833;
to nodeT6246205849157833;
length 217.404;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462058491-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246205849157833;
name T62462058491;
to node62462059308T62462058491;
};

object triplex_node {
phases BS;
power_12 100;
name 62462059308;
parent node62462059308T62462058491;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57794-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57794-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57794-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57794-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57794-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57794-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from nodeT6246205849157833;
name 57794;
to node5779557794;
length 265.389;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57790-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57790-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57790-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57790-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57790-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57790-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node5779557794;
name 57790;
to nodeT6246205736757790;
length 83.1156;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57851-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57851-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57851-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57851-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57851-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57851-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5783757850;
name 57851;
to nodeF716757851;
length 652.912;
};

object fuse {
phases ACB;
from nodeF716757851;
name F7167;
current_limit 9999.0 A;
to node57808F7167;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57808-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57808-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57808-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57808-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57808-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57808-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node57808F7167;
name 57808;
to node5785657808;
length 29.5374;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57856-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57856-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57856-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57856-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57856-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57856-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5785657808;
name 57856;
to nodeSW1064-Bx157856;
length 29.9672;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1064-Bx157856;
name SW1064-Bx1;
to nodeSW1064-Ax1SW1064-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1064-Ax1SW1064-Bx1;
name SW1064-Ax1;
to node57855SW1064-Ax1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57810-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57810-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57810-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57810-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57810-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57810-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5785657808;
name 57810;
to nodeF617157810;
length 28.999;
};

object fuse {
phases ACB;
from nodeF617157810;
name F6171;
current_limit 9999.0 A;
to node57811F6171;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57811-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57811-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57811-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57811-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57811-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57811-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node57811F6171;
name 57811;
to node5781957811;
length 486.139;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57819-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57819-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57819-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57819-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57819-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57819-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5781957811;
name 57819;
to node5788057819;
length 91.9686;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57880-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57880-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57880-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57880-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57880-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57880-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from node5788057819;
name 57880;
to nodeT6246300294857880;
length 140;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463002948-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246300294857880;
name T62463002948;
to node62474182051T62463002948;
};

object triplex_node {
phases BS;
power_12 100;
name 62474182051;
parent node62474182051T62463002948;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474182023;
parent node62474182051T62463002948;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474182070;
parent node62474182051T62463002948;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57857-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57857-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57857-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57857-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57857-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57857-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246300294857880;
name 57857;
to nodeT6247418103657857;
length 280.001;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474181036-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247418103657857;
name T62474181036;
to node62474181058T62474181036;
};

object triplex_node {
phases CS;
power_12 2710.05;
name 62474181058;
parent node62474181058T62474181036;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1763.8;
name 62474181087;
parent node62474181058T62474181036;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3545.27;
name 62474181049;
parent node62474181058T62474181036;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57849-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57849-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57849-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57849-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57849-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57849-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from nodeT6247418103657857;
name 57849;
to nodeT6246300097957849;
length 189.809;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57844-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57844-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57844-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57844-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57844-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57844-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from nodeT6246300097957849;
name 57844;
to nodeT6246300082957844;
length 236.79;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463000829-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246300082957844;
name T62463000829;
to node62463000855T62463000829;
};

object triplex_node {
phases CS;
power_12 100;
name 62463000855;
parent node62463000855T62463000829;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57846-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57846-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57846-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57846-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57846-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57846-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases C;
from nodeT6246300082957844;
name 57846;
to node7210857846;
length 75.43;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 72108-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72108-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72108-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 72108-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72108-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72108-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases C;
from node7210857846;
name 72108;
to nodeT6246300181472108;
length 137.48;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463001814-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246300181472108;
name T62463001814;
to node62463001804T62463001814;
};

object triplex_node {
phases CS;
power_12 100;
name 62463001804;
parent node62463001804T62463001814;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1942.96;
name 62463001887;
parent node62463001804T62463001814;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3005.28;
name 62463000882;
parent node62463001804T62463001814;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2369.4;
name 62463001801;
parent node62463001804T62463001814;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57821-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57821-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57821-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57821-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57821-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57821-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from nodeT6246300181472108;
name 57821;
to nodeT6246300176957821;
length 133.57;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463001769-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246300176957821;
name T62463001769;
to node62463001766T62463001769;
};

object triplex_node {
phases CS;
power_12 1768.85;
name 62463001766;
parent node62463001766T62463001769;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1836.98;
name 62463001747;
parent node62463001766T62463001769;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57845-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57845-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57845-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57845-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57845-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57845-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247418103657857;
name 57845;
to nodeT6247418012257845;
length 258.114;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474180122-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418012257845;
name T62474180122;
to node62473239194T62474180122;
};

object triplex_node {
phases AS;
power_12 100;
name 62473239194;
parent node62473239194T62474180122;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474180125;
parent node62473239194T62474180122;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57825-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57825-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57825-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57825-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57825-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57825-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247418012257845;
name 57825;
to node5780657825;
length 126.182;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57806-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57806-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57806-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57806-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57806-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57806-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from node5780657825;
name 57806;
to nodeT6247323807357806;
length 230.013;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62473238073-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247323807357806;
name T62473238073;
to node62473238040T62473238073;
};

object triplex_node {
phases BS;
power_12 100;
name 62473238040;
parent node62473238040T62473238073;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62473238011;
parent node62473238040T62473238073;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57824-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57824-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57824-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57824-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57824-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57824-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from nodeT6247323807357806;
name 57824;
to nodeT6247323812657824;
length 353.102;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62473238126-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247323812657824;
name T62473238126;
to node62473238221T62473238126;
};

object triplex_node {
phases BS;
power_12 100;
name 62473238221;
parent node62473238221T62473238126;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57823-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57823-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57823-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57823-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57823-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57823-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from nodeT6247323812657824;
name 57823;
to node7252257823;
length 98.1972;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 72522-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72522-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72522-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 72522-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72522-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 72522-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node7252257823;
name 72522;
to nodeT6247323828372522;
length 143.061;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62473238283-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247323828372522;
name T62473238283;
to node62473238255T62473238283;
};

object triplex_node {
phases BS;
power_12 100;
name 62473238255;
parent node62473238255T62473238283;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57827-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57827-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57827-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57827-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57827-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57827-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247323807357806;
name 57827;
to nodeT6246205896157827;
length 244.614;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462058961-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246205896157827;
name T62462058961;
to node62462058915T62462058961;
};

object triplex_node {
phases AS;
power_12 100;
name 62462058915;
parent node62462058915T62462058961;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57830-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57830-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57830-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57830-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57830-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57830-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246205896157827;
name 57830;
to node5782957830;
length 174.374;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57829-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57829-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57829-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57829-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57829-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57829-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from node5782957830;
name 57829;
to nodeT6246205876457829;
length 186.186;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462058764-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246205876457829;
name T62462058764;
to node62462058744T62462058764;
};

object triplex_node {
phases BS;
power_12 100;
name 62462058744;
parent node62462058744T62462058764;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62462058715;
parent node62462058744T62462058764;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57803-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57803-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57803-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57803-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57803-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57803-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246205876457829;
name 57803;
to nodeT6246205769557803;
length 218.151;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462057695-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246205769557803;
name T62462057695;
to node62462057655T62462057695;
};

object triplex_node {
phases AS;
power_12 100;
name 62462057655;
parent node62462057655T62462057695;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57801-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57801-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57801-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57801-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57801-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57801-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246205769557803;
name 57801;
to nodeT6246205758557801;
length 199.729;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462057585-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246205758557801;
name T62462057585;
to node62462058558T62462057585;
};

object triplex_node {
phases CS;
power_12 3290.42;
name 62462058558;
parent node62462058558T62462057585;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2374.45;
name 62462058536;
parent node62462058558T62462057585;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57800-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57800-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57800-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57800-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57800-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57800-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6246205758557801;
name 57800;
to nodeT6246205747857800;
length 140.001;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462057478-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246205747857800;
name T62462057478;
to node62462057439T62462057478;
};

object triplex_node {
phases BS;
power_12 100;
name 62462057439;
parent node62462057439T62462057478;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62462057437;
parent node62462057439T62462057478;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462058873-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node5782957830;
name T62462058873;
to node62462057863T62462058873;
};

object triplex_node {
phases CS;
power_12 1988.38;
name 62462057863;
parent node62462057863T62462058873;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62473239069-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node5780657825;
name T62473239069;
to node62473239131T62473239069;
};

object triplex_node {
phases CS;
power_12 4282.08;
name 62473239131;
parent node62473239131T62473239069;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463003904-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node5788057819;
name T62463003904;
to node62463002869T62463003904;
};

object triplex_node {
phases AS;
power_12 100;
name 62463002869;
parent node62463002869T62463003904;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463002888;
parent node62463002869T62463003904;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463003936;
parent node62463002869T62463003904;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57809-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57809-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57809-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57809-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57809-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57809-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5785657808;
name 57809;
to nodeSW1139-Bx157809;
length 29.715;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1139-Bx157809;
name SW1139-Bx1;
to nodeSW1139-Ax1SW1139-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1139-Ax1SW1139-Bx1;
name SW1139-Ax1;
to node57864SW1139-Ax1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57864-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57864-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57864-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57864-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57864-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57864-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node57864SW1139-Ax1;
name 57864;
to node5787957864;
length 520.593;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57879-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57879-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57879-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57879-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57879-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57879-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5787957864;
name 57879;
to node5781757879;
length 524.298;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57817-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57817-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57817-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57817-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57817-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57817-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5781757879;
name 57817;
to node5787757817;
length 499.641;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57877-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57877-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57877-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57877-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57877-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57877-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5787757817;
name 57877;
to nodeSW1420-Bx157877;
length 311.538;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1420-Bx157877;
name SW1420-Bx1;
to nodeSW1420-Ax1SW1420-Bx1;
};

object switch {
status CLOSED;
phases ACB;
from nodeSW1420-Ax1SW1420-Bx1;
name SW1420-Ax1;
to node57818SW1420-Ax1;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57818-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57818-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57818-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57818-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57818-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57818-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node57818SW1420-Ax1;
name 57818;
to node1843257818;
length 21.6692;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18432-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18432-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1843257818;
name 18432;
to node5787818432;
length 26.3767;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57878-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57878-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57878-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57878-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57878-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57878-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from node5787818432;
name 57878;
to nodeF653757878;
length 30.0841;
};

object fuse {
phases A;
from nodeF653757878;
name F6537;
current_limit 9999.0 A;
to node57866F6537;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57866-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57866-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57866-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57866-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57866-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57866-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node57866F6537;
name 57866;
to nodeT6247418245957866;
length 248.664;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474182459-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418245957866;
name T62474182459;
to node62474182499T62474182459;
};

object triplex_node {
phases AS;
power_12 100;
name 62474182499;
parent node62474182499T62474182459;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474182422;
parent node62474182499T62474182459;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474182452;
parent node62474182499T62474182459;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57865-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57865-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57865-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57865-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57865-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57865-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247418245957866;
name 57865;
to nodeT6247418149757865;
length 120.109;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474181497-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418149757865;
name T62474181497;
to node62474181469T62474181497;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181469;
parent node62474181469T62474181497;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57858-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57858-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57858-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57858-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57858-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57858-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247418149757865;
name 57858;
to nodeT6247418144357858;
length 139.46;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474181443-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418144357858;
name T62474181443;
to node62474181379T62474181443;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181379;
parent node62474181379T62474181443;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181480;
parent node62474181379T62474181443;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181436;
parent node62474181379T62474181443;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181415;
parent node62474181379T62474181443;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57852-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57852-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57852-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57852-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57852-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57852-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247418144357858;
name 57852;
to nodeT6247418038957852;
length 140.033;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474180389-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418038957852;
name T62474180389;
to node62474181335T62474180389;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181335;
parent node62474181335T62474180389;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474180472;
parent node62474181335T62474180389;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474181313;
parent node62474181335T62474180389;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57847-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57847-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57847-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57847-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57847-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57847-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247418038957852;
name 57847;
to nodeT6247418035657847;
length 108.756;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474180356-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418035657847;
name T62474180356;
to node62474180317T62474180356;
};

object triplex_node {
phases AS;
power_12 100;
name 62474180317;
parent node62474180317T62474180356;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18374-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18374-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node5787818432;
name 18374;
to node1781118374;
length 191.748;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17811-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17811-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1781118374;
name 17811;
to nodeT6247418169517811;
length 80.5873;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474181695-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247418169517811;
name T62474181695;
to node62474181623T62474181695;
};

object triplex_node {
phases BS;
power_12 100;
name 62474181623;
parent node62474181623T62474181695;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17934-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17934-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6247418169517811;
name 17934;
to node1821617934;
length 240.081;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18216-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18216-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1821617934;
name 18216;
to node1821718216;
length 317.835;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18217-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18217-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1821718216;
name 18217;
to node1792418217;
length 201.027;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17924-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17924-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1792418217;
name 17924;
to node1830817924;
length 201.443;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18308-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18308-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1830817924;
name 18308;
to node1832618308;
length 224.687;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18326-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18326-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1832618308;
name 18326;
to node1844318326;
length 216.095;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18443-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18443-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases AN;
from node1844318326;
name 18443;
to node1788818443;
length 474.794;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17888-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17888-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1788818443;
name 17888;
to nodeF742317888;
length 25.0001;
};

object fuse {
phases AN;
from nodeF742317888;
name F7423;
current_limit 9999.0 A;
to node18410F7423;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18410-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18410-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node18410F7423;
name 18410;
to nodeT6247418267818410;
length 325.822;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474182678-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247418267818410;
name T62474182678;
to node62474182629T62474182678;
};

object triplex_node {
phases AS;
power_12 100;
name 62474182629;
parent node62474182629T62474182678;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18325-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18325-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1832618308;
name 18325;
to node1831818325;
length 90.9393;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18318-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 18318-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1831818325;
name 18318;
to nodeSW1236-B18318;
length 24.9999;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17361-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 17361-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from node1744316564;
name 17361;
to nodeT6246217249017361;
length 191.256;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462172490-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246217249017361;
name T62462172490;
to node62462172377T62462172490;
};

object triplex_node {
phases AS;
power_12 100;
name 62462172377;
parent node62462172377T62462172490;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17230-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 17230-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases BN;
from nodeT6246217249017361;
name 17230;
to nodeT6246217237917230;
length 40.0012;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462172379-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246217237917230;
name T62462172379;
to node62462172359T62462172379;
};

object triplex_node {
phases BS;
power_12 100;
name 62462172359;
parent node62462172359T62462172379;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16552-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 16552-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1656468063;
name 16552;
to nodeSW1276-Ax116552;
length 29.1022;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17387-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17387-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node6806216557;
name 17387;
to node1738817387;
length 32.2093;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17388-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 17388-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases ACBN;
from node1738817387;
name 17388;
to nodeSW1276-Bx117388;
length 19.976;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17210-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17210-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6806216557;
name 17210;
to node6806417210;
length 158.967;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68064-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68064-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6806417210;
name 68064;
to nodeR120268064;
length 15.1854;
};

object fuse {
phases ACBN;
from nodeR120268064;
name R1202;
current_limit 9999.0 A;
to node68065R1202;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68065-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 68065-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node68065R1202;
name 68065;
to node7055868065;
length 14.881;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 70558-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 70558-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node7055868065;
name 70558;
to node7055970558;
length 401.908;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 70559-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 70559-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node7055970558;
name 70559;
to nodeT6246217033670559;
length 30;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17127-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17127-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246217033670559;
name 17127;
to nodeF526917127;
length 25.2353;
};

object fuse {
phases AN;
from nodeF526917127;
name F5269;
current_limit 9999.0 A;
to node17134F5269;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17134-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17134-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node17134F5269;
name 17134;
to node1703817134;
length 185.337;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17038-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17038-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1703817134;
name 17038;
to nodeT6246216924517038;
length 210.084;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462169245-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246216924517038;
name T62462169245;
to node62462169230T62462169245;
};

object triplex_node {
phases AS;
power_12 100;
name 62462169230;
parent node62462169230T62462169245;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16489-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16489-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246217033670559;
name 16489;
to nodeT6246216944216489;
length 212.564;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462169442-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246216944216489;
name T62462169442;
to node62462168493T62462169442;
};

object triplex_node {
phases CS;
power_12 4748.9;
name 62462168493;
parent node62462168493T62462169442;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16792-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16792-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246216944216489;
name 16792;
to node1667616792;
length 747.809;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16676-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16676-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1667616792;
name 16676;
to node1640116676;
length 265.618;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16401-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16401-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1640116676;
name 16401;
to node1624616401;
length 507.61;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16246-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16246-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1624616401;
name 16246;
to nodeT6246216294816246;
length 269.729;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462162948-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246216294816246;
name T62462162948;
to node62462163909T62462162948;
};

object triplex_node {
phases BS;
power_12 100;
name 62462163909;
parent node62462163909T62462162948;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62462102070;
parent node62462163909T62462162948;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16149-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 16149-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246216294816246;
name 16149;
to node1594716149;
length 362.275;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15947-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15947-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1594716149;
name 15947;
to node1580915947;
length 403.339;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15809-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15809-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1580915947;
name 15809;
to node1497315809;
length 292.192;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 14973-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 14973-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1497315809;
name 14973;
to node1555814973;
length 375.845;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15558-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15558-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1555814973;
name 15558;
to node1518515558;
length 306.614;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15185-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15185-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1518515558;
name 15185;
to node1504015185;
length 317.537;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15040-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15040-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1504015185;
name 15040;
to node6816115040;
length 286.057;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 68161-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 68161-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from node6816115040;
name 68161;
to nodeF555268161;
length 13.0603;
};

object fuse {
phases ACBN;
from nodeF555268161;
name F5552;
current_limit 9999.0 A;
to node15042F5552;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15042-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 15042-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from node15042F5552;
name 15042;
to nodeT6246209113515042;
length 106.95;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462091135-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246209113515042;
name T62462091135;
to node62462091125T62462091135;
};

object triplex_node {
phases AS;
power_12 32759.0;
name 62462091125;
parent node62462091125T62462091135;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15048-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 15048-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from nodeT6246209113515042;
name 15048;
to nodeSW1039-Bx115048;
length 29.3356;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1039-Bx115048;
name SW1039-Bx1;
to nodeSW1039-Ax1SW1039-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1039-Ax1SW1039-Bx1;
name SW1039-Ax1;
to node15051SW1039-Ax1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15051-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 15051-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACB;
from node15051SW1039-Ax1;
name 15051;
to node5773115051;
length 15.0633;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57731-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57731-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57731-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57731-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57731-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57731-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5773115051;
name 57731;
to nodeF559357731;
length 28.9999;
};

object fuse {
phases ACB;
from nodeF559357731;
name F5593;
current_limit 9999.0 A;
to node57738F5593;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15305-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15305-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6816115040;
name 15305;
to node1502815305;
length 470.042;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15028-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 15028-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1502815305;
name 15028;
to node1460115028;
length 436.471;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 14601-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 14601-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1460115028;
name 14601;
to node1476314601;
length 368.458;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 14763-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 14763-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1476314601;
name 14763;
to node1466514763;
length 341.358;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 14665-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 14665-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1466514763;
name 14665;
to nodeSW6314665;
length 359.974;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16237-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16237-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from nodeT6246216294816246;
name 16237;
to nodeF751416237;
length 25;
};

object fuse {
phases BN;
from nodeF751416237;
name F7514;
current_limit 9999.0 A;
to node16229F7514;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16229-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16229-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node16229F7514;
name 16229;
to node1620916229;
length 121.877;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16209-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16209-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node1620916229;
name 16209;
to node7247316209;
length 197.367;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 72473-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 72473-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node7247316209;
name 72473;
to node7247472473;
length 255;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 72474-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 72474-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node7247472473;
name 72474;
to node7247572474;
length 255;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 72475-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 72475-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node7247572474;
name 72475;
to node7247672475;
length 360;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16194-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16194-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node7247316209;
name 16194;
to nodeT6246210126716194;
length 268.71;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462101267-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246210126716194;
name T62462101267;
to node62462101209T62462101267;
};

object triplex_node {
phases BS;
power_12 100;
name 62462101209;
parent node62462101209T62462101267;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16109-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16109-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from nodeT6246210126716194;
name 16109;
to nodeT6246210022416109;
length 304.822;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462100224-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246210022416109;
name T62462100224;
to node62462100205T62462100224;
};

object triplex_node {
phases BS;
power_12 100;
name 62462100205;
parent node62462100205T62462100224;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15631-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 15631-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from nodeT6246210126716194;
name 15631;
to nodeT6246210133815631;
length 220.523;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462101338-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246210133815631;
name T62462101338;
to node62462100389T62462101338;
};

object triplex_node {
phases BS;
power_12 100;
name 62462100389;
parent node62462100389T62462101338;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16286-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 16286-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases B;
from node1667616792;
name 16286;
to node5776016286;
length 264.012;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57760-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57760-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57760-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57760-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57760-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57760-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node5776016286;
name 57760;
to nodeF751657760;
length 25.0002;
};

object fuse {
phases B;
from nodeF751657760;
name F7516;
current_limit 9999.0 A;
to node57765F7516;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57765-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57765-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57765-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57765-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57765-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57765-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases B;
from node57765F7516;
name 57765;
to nodeT6246216645457765;
length 110.041;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462166454-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246216645457765;
name T62462166454;
to node62462166430T62462166454;
};

object triplex_node {
phases BS;
power_12 100;
name 62462166430;
parent node62462166430T62462166454;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16490-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16490-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246216944216489;
name 16490;
to nodeF751716490;
length 25.0001;
};

object fuse {
phases CN;
from nodeF751716490;
name F7517;
current_limit 9999.0 A;
to node17035F7517;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17035-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17035-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node17035F7517;
name 17035;
to nodeT6246216946917035;
length 131.009;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462169469-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246216946917035;
name T62462169469;
to node62462169487T62462169469;
};

object triplex_node {
phases CS;
power_12 4264.42;
name 62462169487;
parent node62462169487T62462169469;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 158.97;
name 62462169591;
parent node62462169487T62462169469;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16309-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16309-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246216946917035;
name 16309;
to node1702316309;
length 240.841;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17023-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17023-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1702316309;
name 17023;
to nodeT6246217074317023;
length 269.281;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462170743-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246217074317023;
name T62462170743;
to node62462170679T62462170743;
};

object triplex_node {
phases CS;
power_12 4385.54;
name 62462170679;
parent node62462170679T62462170743;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17147-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17147-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246217074317023;
name 17147;
to node5776117147;
length 152.053;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57761-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57761-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57761-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57761-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57761-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57761-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from node5776117147;
name 57761;
to nodeF751557761;
length 24.9998;
};

object fuse {
phases C;
from nodeF751557761;
name F7515;
current_limit 9999.0 A;
to node57781F7515;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57781-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57781-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57781-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57781-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57781-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57781-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases C;
from node57781F7515;
name 57781;
to nodeT6246211006057781;
length 373.741;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462110060-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246211006057781;
name T62462110060;
to node62462110050T62462110060;
};

object triplex_node {
phases CS;
power_12 3416.58;
name 62462110050;
parent node62462110050T62462110060;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 5445.34;
name 62462110074;
parent node62462110050T62462110060;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16738-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16738-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node5776117147;
name 16738;
to nodeT6246216887016738;
length 384.201;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462168870-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246216887016738;
name T62462168870;
to node62462168810T62462168870;
};

object triplex_node {
phases CS;
power_12 3578.08;
name 62462168810;
parent node62462168810T62462168870;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462168853;
parent node62462168810T62462168870;
nominal_voltage 120;
};

object capacitor {
control VOLT;
phases ABCN;
capacitor_A 0.10 MVAr;
control_level INDIVIDUAL;
name CAP134;
parent node7055970558;
capacitor_C 0.10 MVAr;
capacitor_B 0.10 MVAr;
phases_connected ABCN;
time_delay 300.0;
nominal_voltage 2401.7771;
voltage_set_low 2340.0;
switchC CLOSED;
switchB CLOSED;
switchA CLOSED;
pt_phase ABCN;
dwell_time 0.0;
voltage_set_high 2350.0;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17189-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17189-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node7055868065;
name 17189;
to nodeSW1375-Bx117189;
length 24.2364;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17205-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17205-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node6806417210;
name 17205;
to node1718817205;
length 24.3991;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17188-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 17188-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node1718817205;
name 17188;
to nodeSW1375-Ax117188;
length 19.975;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17422-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 17422-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from node1655717535;
name 17422;
to nodeT6246217327217422;
length 185.436;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462173272-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246217327217422;
name T62462173272;
to node62462173273T62462173272;
};

object triplex_node {
phases AS;
power_12 14804.3;
name 62462173273;
parent node62462173273T62462173272;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17095-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 17095-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from nodeT6246217327217422;
name 17095;
to nodeSW1421-Bx117095;
length 26.7337;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1421-Bx117095;
name SW1421-Bx1;
to nodeSW1421-Ax1SW1421-Bx1;
};

object switch {
status CLOSED;
phases ACBN;
from nodeSW1421-Ax1SW1421-Bx1;
name SW1421-Ax1;
to node17091SW1421-Ax1;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17091-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 17091-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACB;
from node17091SW1421-Ax1;
name 17091;
to node5776917091;
length 10;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57769-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57769-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57769-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57769-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57769-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57769-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5776917091;
name 57769;
to nodeF564057769;
length 29.1536;
};

object fuse {
phases ACB;
from nodeF564057769;
name F5640;
current_limit 9999.0 A;
to node57768F5640;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17421-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17421-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246217327217422;
name 17421;
to node6778217421;
length 23.1075;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 67782-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 67782-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node6778217421;
name 67782;
to nodeR120367782;
length 20;
};

object fuse {
phases CN;
from nodeR120367782;
name R1203;
current_limit 9999.0 A;
to node67783R1203;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 67783-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 67783-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node67783R1203;
name 67783;
to node1710567783;
length 10;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17105-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17105-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1710567783;
name 17105;
to node1736617105;
length 86.7997;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17366-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17366-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1736617105;
name 17366;
to node1723117366;
length 145.002;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17231-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17231-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1723117366;
name 17231;
to node1727917231;
length 54.57;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17279-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17279-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1727917231;
name 17279;
to node1714317279;
length 294.564;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17143-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17143-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1714317279;
name 17143;
to node1689417143;
length 321.163;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16894-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16894-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1689417143;
name 16894;
to node1607416894;
length 557.377;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16074-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16074-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1607416894;
name 16074;
to node1667816074;
length 378.344;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16678-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16678-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1667816074;
name 16678;
to node1639016678;
length 87.8082;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16390-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16390-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1639016678;
name 16390;
to nodeT6246222373416390;
length 455.006;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462223734-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222373416390;
name T62462223734;
to node62462223811T62462223734;
};

object triplex_node {
phases CS;
power_12 103.456;
name 62462223811;
parent node62462223811T62462223734;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 14901-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 14901-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from nodeT6246222373416390;
name 14901;
to nodeT6246222261814901;
length 271.745;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462222618-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222261814901;
name T62462222618;
to node62462221747T62462222618;
};

object triplex_node {
phases CS;
power_12 116.073;
name 62462221747;
parent node62462221747T62462222618;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16222-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16222-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222261814901;
name 16222;
to nodeF888516222;
length 28.1392;
};

object fuse {
phases CN;
from nodeF888516222;
name F8885;
current_limit 9999.0 A;
to node16223F8885;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16223-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16223-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node16223F8885;
name 16223;
to nodeT6246222290016223;
length 419.578;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462222900-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222290016223;
name T62462222900;
to node62462222990T62462222900;
};

object triplex_node {
phases CS;
power_12 100;
name 62462222990;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 111.026;
name 62462222906;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 234.669;
name 62462222928;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1370.17;
name 62462222940;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 113.55;
name 62462221940;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 227.099;
name 62462222991;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462222898;
parent node62462222990T62462222900;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16213-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16213-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222290016223;
name 16213;
to node1620416213;
length 164.993;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16204-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16204-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1620416213;
name 16204;
to nodeT6246216108916204;
length 222.922;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462161089-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246216108916204;
name T62462161089;
to node62462161131T62462161089;
};

object triplex_node {
phases CS;
power_12 100;
name 62462161131;
parent node62462161131T62462161089;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462161064;
parent node62462161131T62462161089;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462161074;
parent node62462161131T62462161089;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462161015;
parent node62462161131T62462161089;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462161141;
parent node62462161131T62462161089;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462221998-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from node1620416213;
name T62462221998;
to node62462221928T62462221998;
};

object triplex_node {
phases CS;
power_12 100;
name 62462221928;
parent node62462221928T62462221998;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16100-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16100-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from nodeT6246222261814901;
name 16100;
to nodeT6246222051616100;
length 473.935;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462220516-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222051616100;
name T62462220516;
to node62462219692T62462220516;
};

object triplex_node {
phases CS;
power_12 3979.29;
name 62462219692;
parent node62462219692T62462220516;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 7469.05;
name 62462219587;
parent node62462219692T62462220516;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462219593;
parent node62462219692T62462220516;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462220524;
parent node62462219692T62462220516;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15632-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 15632-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222261814901;
name 15632;
to node1602115632;
length 185.953;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16021-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16021-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1602115632;
name 16021;
to node1514116021;
length 335.111;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15141-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 15141-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1514116021;
name 15141;
to nodeT6246221985615141;
length 270.724;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462219856-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246221985615141;
name T62462219856;
to node62462219940T62462219856;
};

object triplex_node {
phases CS;
power_12 100;
name 62462219940;
parent node62462219940T62462219856;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462219723;
parent node62462219940T62462219856;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 244.763;
name 62462217843;
parent node62462219940T62462219856;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462158002;
parent node62462219940T62462219856;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462157070;
parent node62462219940T62462219856;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15888-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 15888-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246221985615141;
name 15888;
to node1582015888;
length 301.445;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15820-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 15820-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1582015888;
name 15820;
to node1567415820;
length 337.061;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 15674-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 15674-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1567415820;
name 15674;
to nodeT6246215611715674;
length 317.851;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462156117-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246215611715674;
name T62462156117;
to node62462157141T62462156117;
};

object triplex_node {
phases CS;
power_12 100;
name 62462157141;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100.933;
name 62462155030;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 136.26;
name 62462154072;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 196.819;
name 62462156170;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100.933;
name 62462156240;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462154130;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1529.14;
name 62462153231;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 100;
name 62462215977;
parent node62462157141T62462156117;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16766-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16766-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
};
phases CN;
from node1667816074;
name 16766;
to node1677416766;
length 197.805;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16774-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16774-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1677416766;
name 16774;
to nodeT6246216602416774;
length 161.838;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462166024-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246216602416774;
name T62462166024;
to node62462225969T62462166024;
};

object triplex_node {
phases CS;
power_12 5440.29;
name 62462225969;
parent node62462225969T62462166024;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17106-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17106-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1736617105;
name 17106;
to node1710417106;
length 60.3968;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17104-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17104-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1710417106;
name 17104;
to node1745017104;
length 207.359;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17450-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17450-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1745017104;
name 17450;
to nodeT6246217408117450;
length 179.863;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462174081-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246217408117450;
name T62462174081;
to node62462174083T62462174081;
};

object triplex_node {
phases CS;
power_12 1143.07;
name 62462174083;
parent node62462174083T62462174081;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2407.25;
name 62462175009;
parent node62462174083T62462174081;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17093-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17093-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1745017104;
name 17093;
to nodeT6246223396017093;
length 260.268;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462233960-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223396017093;
name T62462233960;
to node62462234942T62462233960;
};

object triplex_node {
phases CS;
power_12 2498.09;
name 62462234942;
parent node62462234942T62462233960;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1380.26;
name 62462234833;
parent node62462234942T62462233960;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17380-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17380-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223396017093;
name 17380;
to nodeT6246223381917380;
length 93.7711;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462233819-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223381917380;
name T62462233819;
to node62462232961T62462233819;
};

object triplex_node {
phases CS;
power_12 905.874;
name 62462232961;
parent node62462232961T62462233819;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17240-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17240-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223396017093;
name 17240;
to node1719417240;
length 278.181;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17194-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17194-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1719417240;
name 17194;
to nodeT6246223274117194;
length 175.369;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17054-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17054-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223274117194;
name 17054;
to node1729017054;
length 184.174;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17290-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17290-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1729017054;
name 17290;
to nodeT6246223167917290;
length 152.018;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462231679-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223167917290;
name T62462231679;
to node62462231679T62462231679;
};

object triplex_node {
phases CS;
power_12 116.073;
name 62462231679;
parent node62462231679T62462231679;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2096.88;
name 62462231782;
parent node62462231679T62462231679;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17268-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17268-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1729017054;
name 17268;
to nodeT6246223154517268;
length 194.763;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462231545-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223154517268;
name T62462231545;
to node62462231529T62462231545;
};

object triplex_node {
phases CS;
power_12 5854.12;
name 62462231529;
parent node62462231529T62462231545;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17253-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17253-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223154517268;
name 17253;
to node1714617253;
length 146.804;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17146-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17146-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1714617253;
name 17146;
to node1700617146;
length 61.5997;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17006-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17006-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1700617146;
name 17006;
to node1609217006;
length 191.621;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16092-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16092-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1609217006;
name 16092;
to nodeT6246222974116092;
length 220.748;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462229741-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222974116092;
name T62462229741;
to node62462229732T62462229741;
};

object triplex_node {
phases CS;
power_12 3219.76;
name 62462229732;
parent node62462229732T62462229741;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17013-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17013-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1700617146;
name 17013;
to node1647717013;
length 163.463;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16477-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16477-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1647717013;
name 16477;
to nodeT6246222943616477;
length 148.042;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462229436-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222943616477;
name T62462229436;
to node62462229510T62462229436;
};

object triplex_node {
phases CS;
power_12 1622.5;
name 62462229510;
parent node62462229510T62462229436;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16733-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16733-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222943616477;
name 16733;
to nodeT6246222846516733;
length 141.308;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462228465-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222846516733;
name T62462228465;
to node62462229319T62462228465;
};

object triplex_node {
phases CS;
power_12 5662.34;
name 62462229319;
parent node62462229319T62462228465;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16882-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16882-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222846516733;
name 16882;
to nodeT6246222745716882;
length 221.91;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462227457-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222745716882;
name T62462227457;
to node62462226475T62462227457;
};

object triplex_node {
phases CS;
power_12 4900.3;
name 62462226475;
parent node62462226475T62462227457;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16797-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16797-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222745716882;
name 16797;
to nodeT6246222653816797;
length 315.855;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462226538-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222653816797;
name T62462226538;
to node62462226602T62462226538;
};

object triplex_node {
phases CS;
power_12 7857.64;
name 62462226602;
parent node62462226602T62462226538;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16781-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16781-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222653816797;
name 16781;
to node1662216781;
length 26.8967;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16622-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16622-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1662216781;
name 16622;
to nodeT6246222458016622;
length 323.346;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462224580-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222458016622;
name T62462224580;
to node62462225428T62462224580;
};

object triplex_node {
phases CS;
power_12 8612.11;
name 62462225428;
parent node62462225428T62462224580;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 16865-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 16865-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246222745716882;
name 16865;
to nodeT6246222753516865;
length 156.676;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462227535-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246222753516865;
name T62462227535;
to node62462227630T62462227535;
};

object triplex_node {
phases CS;
power_12 6906.34;
name 62462227630;
parent node62462227630T62462227535;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17252-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17252-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1714617253;
name 17252;
to nodeT6246223047317252;
length 214.091;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462230473-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223047317252;
name T62462230473;
to node62462231414T62462230473;
};

object triplex_node {
phases CS;
power_12 5319.17;
name 62462231414;
parent node62462231414T62462230473;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17176-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17176-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1729017054;
name 17176;
to nodeT6246223256417176;
length 196.629;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462232564-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223256417176;
name T62462232564;
to node62462232691T62462232564;
};

object triplex_node {
phases CS;
power_12 2467.81;
name 62462232691;
parent node62462232691T62462232564;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17212-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17212-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246223256417176;
name 17212;
to node1708217212;
length 201.087;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 17082-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 17082-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1708217212;
name 17082;
to nodeT6246223563117082;
length 422.629;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62462235631-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246223563117082;
name T62462235631;
to node62462235664T62462235631;
};

object triplex_node {
phases CS;
power_12 8102.4;
name 62462235664;
parent node62462235664T62462235631;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18222-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18222-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1809818225;
name 18222;
to nodeF759318222;
length 25;
};

object fuse {
phases AN;
from nodeF759318222;
name F7593;
current_limit 9999.0 A;
to node18203F7593;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18203-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18203-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node18203F7593;
name 18203;
to nodeT6246312001018203;
length 308.628;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463120010-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246312001018203;
name T62463120010;
to node62462239978T62463120010;
};

object triplex_node {
phases AS;
power_12 100;
name 62462239978;
parent node62462239978T62463120010;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19083-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19083-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246313079419089;
name 19083;
to nodeF759019083;
length 24.9998;
};

object fuse {
phases AN;
from nodeF759019083;
name F7590;
current_limit 9999.0 A;
to node19043F7590;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19043-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19043-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19043F7590;
name 19043;
to nodeT6246312984519043;
length 346.642;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 18569-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 18569-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node1934419345;
name 18569;
to nodeF758818569;
length 25.0003;
};

object fuse {
phases AN;
from nodeF758818569;
name F7588;
current_limit 9999.0 A;
to node19396F7588;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19396-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19396-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node19396F7588;
name 19396;
to nodeT6246307233019396;
length 262.794;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463072330-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246307233019396;
name T62463072330;
to node62463072245T62463072330;
};

object triplex_node {
phases AS;
power_12 100;
name 62463072245;
parent node62463072245T62463072330;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19503-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19503-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1934519501;
name 19503;
to nodeF504719503;
length 27.5663;
};

object fuse {
phases CN;
from nodeF504719503;
name F5047;
current_limit 9999.0 A;
to node19502F5047;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19502-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19502-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19502F5047;
name 19502;
to nodeT6246307535719502;
length 224.554;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463075357-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246307535719502;
name T62463075357;
to node62463075332T62463075357;
};

object triplex_node {
phases CS;
power_12 4592.45;
name 62463075332;
parent node62463075332T62463075357;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19764-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19764-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node1974819765;
name 19764;
to nodeF758419764;
length 25.0001;
};

object fuse {
phases CN;
from nodeF758419764;
name F7584;
current_limit 9999.0 A;
to node19776F7584;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19776-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19776-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19776F7584;
name 19776;
to nodeT6246301915019776;
length 336.596;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463019150-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246301915019776;
name T62463019150;
to node62463019058T62463019150;
};

object triplex_node {
phases CS;
power_12 10698.9;
name 62463019058;
parent node62463019058T62463019150;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2455.2;
name 62463019173;
parent node62463019058T62463019150;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19596-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 19596-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node1985219597;
name 19596;
to nodeF758119596;
length 25.0001;
};

object fuse {
phases BN;
from nodeF758119596;
name F7581;
current_limit 9999.0 A;
to node19599F7581;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19599-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
name 19599-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 2.44;
geometric_mean_radius 0.00479;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node19599F7581;
name 19599;
to node1993019599;
length 473.406;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19930-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 19930-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node1993019599;
name 19930;
to nodeT6246302086819930;
length 163.187;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463020868-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302086819930;
name T62463020868;
to node62463020936T62463020868;
};

object triplex_node {
phases BS;
power_12 100;
name 62463020936;
parent node62463020936T62463020868;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463020860-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from node1993019599;
name T62463020860;
to node62463019768T62463020860;
};

object triplex_node {
phases BS;
power_12 100;
name 62463019768;
parent node62463019768T62463020860;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463020699;
parent node62463019768T62463020860;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463021707;
parent node62463019768T62463020860;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19915-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 19915-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node1993019599;
name 19915;
to node1957419915;
length 82.1566;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19574-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 19574-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases BN;
from node1957419915;
name 19574;
to nodeT6246301896119574;
length 406.315;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463018961-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246301896119574;
name T62463018961;
to node62463018993T62463018961;
};

object triplex_node {
phases BS;
power_12 100;
name 62463018993;
parent node62463018993T62463018961;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19658-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19658-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246302166319663;
name 19658;
to nodeF758019658;
length 25;
};

object fuse {
phases CN;
from nodeF758019658;
name F7580;
current_limit 9999.0 A;
to node19652F7580;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 19652-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 19652-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node19652F7580;
name 19652;
to nodeT6246302155019652;
length 228.973;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463021550-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302155019652;
name T62463021550;
to node62463021455T62463021550;
};

object triplex_node {
phases CS;
power_12 2916.97;
name 62463021455;
parent node62463021455T62463021550;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3878.35;
name 62463021581;
parent node62463021455T62463021550;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2624.26;
name 62463022467;
parent node62463021455T62463021550;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20208-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 20208-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from node2024820286;
name 20208;
to nodeT6246302591020208;
length 393.554;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463025910-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302591020208;
name T62463025910;
to node62463024844T62463025910;
};

object triplex_node {
phases BS;
power_12 100;
name 62463024844;
parent node62463024844T62463025910;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20171-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
name 20171-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases ACBN;
from nodeT6246302591020208;
name 20171;
to node5819820171;
length 208.153;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58198-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58198-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58198-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58198-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58198-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58198-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from node5819820171;
name 58198;
to nodeF750858198;
length 24.9999;
};

object fuse {
phases ACB;
from nodeF750858198;
name F7508;
current_limit 9999.0 A;
to node58181F7508;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58181-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58181-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58181-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58181-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58181-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58181-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node58181F7508;
name 58181;
to nodeT6247420307358181;
length 179.161;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474203073-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420307358181;
name T62474203073;
to node62474204023T62474203073;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204023;
parent node62474204023T62474203073;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204038;
parent node62474204023T62474203073;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474203084;
parent node62474204023T62474203073;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58149-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58149-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58149-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58149-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58149-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58149-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from nodeT6247420307358181;
name 58149;
to nodeT6246302299958149;
length 179.452;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463022999-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302299958149;
name T62463022999;
to node62474202046T62463022999;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202046;
parent node62474202046T62463022999;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463023927;
parent node62474202046T62463022999;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463022995;
parent node62474202046T62463022999;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58119-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58119-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58119-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58119-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58119-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58119-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from nodeT6246302299958149;
name 58119;
to nodeT6246302293858119;
length 131.437;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463022938-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6246302293858119;
name T62463022938;
to node62474201080T62463022938;
};

object triplex_node {
phases BS;
power_12 100;
name 62474201080;
parent node62474201080T62463022938;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62463022936;
parent node62474201080T62463022938;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58136-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58136-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58136-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58136-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58136-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58136-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420307358181;
name 58136;
to nodeT6247420216658136;
length 387.426;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202166-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247420216658136;
name T62474202166;
to node62474202147T62474202166;
};

object triplex_node {
phases CS;
power_12 3270.23;
name 62474202147;
parent node62474202147T62474202166;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2190.25;
name 62474202144;
parent node62474202147T62474202166;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58131-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58131-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58131-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58131-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58131-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58131-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420216658136;
name 58131;
to nodeT6247420236058131;
length 276.423;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202360-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420236058131;
name T62474202360;
to node62474202258T62474202360;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202258;
parent node62474202258T62474202360;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58134-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58134-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58134-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58134-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58134-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58134-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420236058131;
name 58134;
to nodeT6247420236258134;
length 20.6168;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202362-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420236258134;
name T62474202362;
to node62474202354T62474202362;
};

object triplex_node {
phases AS;
power_12 100;
name 62474202354;
parent node62474202354T62474202362;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58135-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58135-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58135-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58135-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58135-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58135-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from nodeT6247420236258134;
name 58135;
to node5813858135;
length 90.0433;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58138-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58138-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58138-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58138-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58138-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58138-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5813858135;
name 58138;
to node5813958138;
length 25.0002;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58139-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58139-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58139-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58139-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58139-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58139-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5813958138;
name 58139;
to nodeT6247420247158139;
length 75.008;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202471-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420247158139;
name T62474202471;
to node62474202454T62474202471;
};

object triplex_node {
phases AS;
power_12 100;
name 62474202454;
parent node62474202454T62474202471;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474202349;
parent node62474202454T62474202471;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58140-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58140-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58140-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58140-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58140-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58140-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420247158139;
name 58140;
to nodeT6247420258158140;
length 200.306;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202581-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420258158140;
name T62474202581;
to node62474202555T62474202581;
};

object triplex_node {
phases AS;
power_12 100;
name 62474202555;
parent node62474202555T62474202581;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474202540;
parent node62474202555T62474202581;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58141-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58141-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58141-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58141-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58141-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58141-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from nodeT6247420258158140;
name 58141;
to node5814558141;
length 100.914;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58145-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58145-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58145-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58145-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58145-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58145-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACB;
from node5814558141;
name 58145;
to nodeT6247420268158145;
length 99.7906;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202681-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420268158145;
name T62474202681;
to node62474202650T62474202681;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202650;
parent node62474202650T62474202681;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202663;
parent node62474202650T62474202681;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202671;
parent node62474202650T62474202681;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58146-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58146-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58146-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58146-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58146-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58146-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420268158145;
name 58146;
to nodeT6247420279158146;
length 199.716;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202791-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247420279158146;
name T62474202791;
to node62474202679T62474202791;
};

object triplex_node {
phases CS;
power_12 3918.73;
name 62474202679;
parent node62474202679T62474202791;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58150-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58150-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58150-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58150-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58150-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58150-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases ACBN;
from nodeT6247420279158146;
name 58150;
to node5817658150;
length 239.853;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58176-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58176-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58176-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58176-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58176-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58176-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CBN;
from node5817658150;
name 58176;
to nodeT6247420474958176;
length 170.776;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474204749-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420474958176;
name T62474204749;
to node62474204748T62474204749;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204748;
parent node62474204748T62474204749;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204762;
parent node62474204748T62474204749;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204880;
parent node62474204748T62474204749;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474204795;
parent node62474204748T62474204749;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57977-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57977-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57977-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57977-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57977-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57977-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CBN;
from nodeT6247420474958176;
name 57977;
to nodeT6247420485957977;
length 199.991;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474204859-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247420485957977;
name T62474204859;
to node62474204990T62474204859;
};

object triplex_node {
phases CS;
power_12 2424.92;
name 62474204990;
parent node62474204990T62474204859;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 7363.07;
name 62474205807;
parent node62474204990T62474204859;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57981-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57981-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57981-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57981-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57981-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57981-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CBN;
from nodeT6247420485957977;
name 57981;
to nodeT6247420497957981;
length 199.985;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474204979-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420497957981;
name T62474204979;
to node62474144036T62474204979;
};

object triplex_node {
phases BS;
power_12 100;
name 62474144036;
parent node62474144036T62474204979;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474145010;
parent node62474144036T62474204979;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58183-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58183-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58183-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58183-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58183-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58183-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from nodeT6247420497957981;
name 58183;
to nodeT6247420398758183;
length 186.29;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474203987-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420398758183;
name T62474203987;
to node62474203981T62474203987;
};

object triplex_node {
phases BS;
power_12 100;
name 62474203981;
parent node62474203981T62474203987;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474143090;
parent node62474203981T62474203987;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474203952;
parent node62474203981T62474203987;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474143060;
parent node62474203981T62474203987;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58142-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58142-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58142-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58142-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58142-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58142-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases BN;
from nodeT6247420398758183;
name 58142;
to nodeT6247420298958142;
length 207.458;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474202989-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases BS;
from nodeT6247420298958142;
name T62474202989;
to node62474202953T62474202989;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202953;
parent node62474202953T62474202989;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474142082;
parent node62474202953T62474202989;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474142051;
parent node62474202953T62474202989;
nominal_voltage 120;
};

object triplex_node {
phases BS;
power_12 100;
name 62474202972;
parent node62474202953T62474202989;
nominal_voltage 120;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474203769-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from node5817658150;
name T62474203769;
to node62474203871T62474203769;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203871;
parent node62474203871T62474203769;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203750;
parent node62474203871T62474203769;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203842;
parent node62474203871T62474203769;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203781;
parent node62474203871T62474203769;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58144-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58144-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58144-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58144-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58144-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58144-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node5814558141;
name 58144;
to nodeT6247420356658144;
length 167.617;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474203566-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420356658144;
name T62474203566;
to node62474203572T62474203566;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203572;
parent node62474203572T62474203566;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203652;
parent node62474203572T62474203566;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203552;
parent node62474203572T62474203566;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474203681;
parent node62474203572T62474203566;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58177-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58177-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58177-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58177-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58177-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58177-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420356658144;
name 58177;
to nodeT6247420457558177;
length 212.671;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474204575-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420457558177;
name T62474204575;
to node62474204552T62474204575;
};

object triplex_node {
phases AS;
power_12 100;
name 62474204552;
parent node62474204552T62474204575;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474204585;
parent node62474204552T62474204575;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474204662;
parent node62474204552T62474204575;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205503;
parent node62474204552T62474204575;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57921-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57921-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57921-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57921-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57921-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57921-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420457558177;
name 57921;
to nodeT6247420650557921;
length 270.722;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474206505-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420650557921;
name T62474206505;
to node62474206532T62474206505;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206532;
parent node62474206532T62474206505;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206502;
parent node62474206532T62474206505;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58233-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58233-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58233-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58233-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58233-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58233-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420650557921;
name 58233;
to nodeT6247420662458233;
length 199.88;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474206624-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420662458233;
name T62474206624;
to node62474205692T62474206624;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205692;
parent node62474205692T62474206624;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58241-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58241-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58241-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58241-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58241-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58241-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420662458233;
name 58241;
to nodeT6247420672458241;
length 200.19;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474206724-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420672458241;
name T62474206724;
to node62474206706T62474206724;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206706;
parent node62474206706T62474206724;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205793;
parent node62474206706T62474206724;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58243-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58243-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58243-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58243-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58243-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58243-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420672458241;
name 58243;
to nodeT6247420682458243;
length 198.968;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474206824-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420682458243;
name T62474206824;
to node62474205893T62474206824;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205893;
parent node62474205893T62474206824;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206806;
parent node62474205893T62474206824;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57997-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57997-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57997-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57997-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57997-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57997-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420682458243;
name 57997;
to nodeT6247420694757997;
length 269.856;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474206947-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420694757997;
name T62474206947;
to node62474146040T62474206947;
};

object triplex_node {
phases AS;
power_12 100;
name 62474146040;
parent node62474146040T62474206947;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206918;
parent node62474146040T62474206947;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206903;
parent node62474146040T62474206947;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 57911-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57911-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57911-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 57911-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57911-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 57911-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420694757997;
name 57911;
to nodeT6247420793657911;
length 183.026;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207936-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420793657911;
name T62474207936;
to node62474207930T62474207936;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207930;
parent node62474207930T62474207936;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206990;
parent node62474207930T62474207936;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474147020;
parent node62474207930T62474207936;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207949;
parent node62474207930T62474207936;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58263-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58263-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58263-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58263-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58263-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58263-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420793657911;
name 58263;
to nodeT6247420890458263;
length 186.848;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474208904-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420890458263;
name T62474208904;
to node62474208819T62474208904;
};

object triplex_node {
phases AS;
power_12 100;
name 62474208819;
parent node62474208819T62474208904;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474148010;
parent node62474208819T62474208904;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58242-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58242-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58242-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58242-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58242-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58242-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420682458243;
name 58242;
to nodeT6247420783058242;
length 297.293;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207830-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420783058242;
name T62474207830;
to node62474206893T62474207830;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206893;
parent node62474206893T62474207830;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207708;
parent node62474206893T62474207830;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207880;
parent node62474206893T62474207830;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58240-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58240-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58240-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58240-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58240-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58240-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420662458233;
name 58240;
to nodeT6247420761258240;
length 190.022;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207612-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420761258240;
name T62474207612;
to node62474207559T62474207612;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207559;
parent node62474207559T62474207612;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474206588;
parent node62474207559T62474207612;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207700;
parent node62474207559T62474207612;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207684;
parent node62474207559T62474207612;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207629;
parent node62474207559T62474207612;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58260-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58260-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58260-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58260-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58260-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58260-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases AN;
from nodeT6247420761258240;
name 58260;
to nodeT6247420743758260;
length 319.945;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207437-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420743758260;
name T62474207437;
to node62474207489T62474207437;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207489;
parent node62474207489T62474207437;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58137-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58137-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58137-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58137-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58137-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58137-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases C;
from node5813858135;
name 58137;
to node5814358137;
length 24.9998;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58143-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58143-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58143-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58143-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58143-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58143-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases C;
from node5814358137;
name 58143;
to nodeT6247420335658143;
length 143.116;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474203356-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247420335658143;
name T62474203356;
to node62474203443T62474203356;
};

object triplex_node {
phases CS;
power_12 4996.19;
name 62474203443;
parent node62474203443T62474203356;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3550.32;
name 62474203373;
parent node62474203443T62474203356;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 5644.68;
name 62474203472;
parent node62474203443T62474203356;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2914.44;
name 62474203343;
parent node62474203443T62474203356;
nominal_voltage 120;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58172-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58172-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58172-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58172-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58172-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58172-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases CN;
from nodeT6247420335658143;
name 58172;
to nodeT6247420435458172;
length 204.811;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474204354-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6247420435458172;
name T62474204354;
to node62474204371T62474204354;
};

object triplex_node {
phases CS;
power_12 3451.91;
name 62474204371;
parent node62474204371T62474204354;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 4433.48;
name 62474204432;
parent node62474204371T62474204354;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 5730.47;
name 62474205305;
parent node62474204371T62474204354;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 3744.62;
name 62474204471;
parent node62474204371T62474204354;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 2957.34;
name 62474204342;
parent node62474204371T62474204354;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20172-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20172-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node5819820171;
name 20172;
to nodeT6247420502220172;
length 197.817;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474205022-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420502220172;
name T62474205022;
to node62474205151T62474205022;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205151;
parent node62474205151T62474205022;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474205022;
parent node62474205151T62474205022;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20287-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20287-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2024820286;
name 20287;
to nodeF654320287;
length 27.5374;
};

object fuse {
phases AN;
from nodeF654320287;
name F6543;
current_limit 9999.0 A;
to node20288F6543;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20288-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20288-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node20288F6543;
name 20288;
to nodeT6246302695520288;
length 338.423;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463026955-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246302695520288;
name T62463026955;
to node62463026977T62463026955;
};

object triplex_node {
phases AS;
power_12 100;
name 62463026977;
parent node62463026977T62463026955;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62463026926;
parent node62463026977T62463026955;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20507-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20507-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2036720506;
name 20507;
to node2050920507;
length 168.466;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20509-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20509-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2050920507;
name 20509;
to nodeT6246302895320509;
length 233.407;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463028953-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6246302895320509;
name T62463028953;
to node62463027895T62463028953;
};

object triplex_node {
phases AS;
power_12 100;
name 62463027895;
parent node62463027895T62463028953;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20423-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20423-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6246302895320509;
name 20423;
to nodeT6247420708520423;
length 278.056;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207085-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420708520423;
name T62474207085;
to node62474207056T62474207085;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207056;
parent node62474207056T62474207085;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20424-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20424-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247420708520423;
name 20424;
to nodeT6247420813820424;
length 257.596;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474208138-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420813820424;
name T62474208138;
to node62474208243T62474208138;
};

object triplex_node {
phases AS;
power_12 100;
name 62474208243;
parent node62474208243T62474208138;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474208163;
parent node62474208243T62474208138;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20350-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20350-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247420813820424;
name 20350;
to node2034120350;
length 205.673;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20341-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20341-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases A;
from node2034120350;
name 20341;
to node5826220341;
length 83.3179;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58262-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58262-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58262-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58262-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58262-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58262-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node5826220341;
name 58262;
to nodeF742758262;
length 25;
};

object fuse {
phases A;
from nodeF742758262;
name F7427;
current_limit 9999.0 A;
to node58261F7427;
};

object underground_line {
configuration object line_configuration {
spacing object line_spacing {
distance_AN 0.000000;
name 58261-LINESPACING;
distance_CN 0.000000;
distance_BN 0.000000;
distance_BC 0.500000;
distance_AB 0.500000;
distance_AC 1.000000;
};
conductor_A object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58261-PHASEA;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_B object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58261-PHASEB;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
name 58261-LINECONFIG;
conductor_N object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58261-PHASEN;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
conductor_C object underground_line_conductor {
conductor_gmr 0.008830;
conductor_resistance 1.540000;
shield_resistance 0.000000;
neutral_gmr 0.002080;
neutral_strands 6.000000;
conductor_diameter 0.292000;
name 58261-PHASEC;
outer_diameter 0.980000;
neutral_resistance 14.872000;
neutral_diameter 0.064000;
shield_gmr 0.000000;
};
};
phases A;
from node58261F7427;
name 58261;
to nodeT6247420722358261;
length 100.748;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474207223-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420722358261;
name T62474207223;
to node62474207119T62474207223;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207119;
parent node62474207119T62474207223;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474207263;
parent node62474207119T62474207223;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20531-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20531-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2050920507;
name 20531;
to nodeT6246303193020531;
length 427.282;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463031930-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246303193020531;
name T62463031930;
to node62474211060T62463031930;
};

object triplex_node {
phases CS;
power_12 936.154;
name 62474211060;
parent node62474211060T62463031930;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 1286.9;
name 62463031934;
parent node62474211060T62463031930;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20741-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20741-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from nodeT6246303193020531;
name 20741;
to node2087420741;
length 247.043;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20874-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20874-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases ACBN;
from node2087420741;
name 20874;
to node2078820874;
length 232.862;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20788-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_B object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
name 20788-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
conductor_C object overhead_line_conductor {
resistance 0.303;
geometric_mean_radius 0.0221;
};
};
phases AN;
from node2078820874;
name 20788;
to nodeT6247421408320788;
length 267.903;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474214083-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421408320788;
name T62474214083;
to node62474215045T62474214083;
};

object triplex_node {
phases AS;
power_12 100;
name 62474215045;
parent node62474215045T62474214083;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 21039-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 21039-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247421408320788;
name 21039;
to nodeF740921039;
length 29.7028;
};

object fuse {
phases AN;
from nodeF740921039;
name F7409;
current_limit 9999.0 A;
to node21038F7409;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 21038-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 21038-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node21038F7409;
name 21038;
to nodeT6247421409921038;
length 96.8605;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20781-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20781-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2078820874;
name 20781;
to nodeF757920781;
length 25.0002;
};

object fuse {
phases AN;
from nodeF757920781;
name F7579;
current_limit 9999.0 A;
to node20886F7579;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20886-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20886-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node20886F7579;
name 20886;
to node2088720886;
length 409.942;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20887-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20887-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2088720886;
name 20887;
to node2040020887;
length 248.917;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20400-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20400-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2040020887;
name 20400;
to nodeT6247421334720400;
length 216.307;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474213347-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421334720400;
name T62474213347;
to node62474213353T62474213347;
};

object triplex_node {
phases AS;
power_12 100;
name 62474213353;
parent node62474213353T62474213347;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20599-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20599-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2088720886;
name 20599;
to nodeT6247421005620599;
length 467.07;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474210056-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421005620599;
name T62474210056;
to node62463030909T62474210056;
};

object triplex_node {
phases AS;
power_12 100;
name 62463030909;
parent node62463030909T62474210056;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474210171;
parent node62463030909T62474210056;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20864-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20864-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2088720886;
name 20864;
to node2086520864;
length 204.616;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20865-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20865-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2086520864;
name 20865;
to nodeT6247421223720865;
length 57.4479;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474212237-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421223720865;
name T62474212237;
to node62474212215T62474212237;
};

object triplex_node {
phases AS;
power_12 100;
name 62474212215;
parent node62474212215T62474212237;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20660-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20660-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247421223720865;
name 20660;
to nodeT6247421235820660;
length 236.478;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474212358-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421235820660;
name T62474212358;
to node62474212387T62474212358;
};

object triplex_node {
phases AS;
power_12 100;
name 62474212387;
parent node62474212387T62474212358;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20758-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20758-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2086520864;
name 20758;
to node2075020758;
length 226.662;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20750-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20750-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2075020758;
name 20750;
to nodeT6247421135620750;
length 29.3057;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474211356-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421135620750;
name T62474211356;
to node62474211335T62474211356;
};

object triplex_node {
phases AS;
power_12 100;
name 62474211335;
parent node62474211335T62474211356;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20751-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20751-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from nodeT6247421135620750;
name 20751;
to node2061120751;
length 94.3617;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20611-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20611-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2061120751;
name 20611;
to node2055320611;
length 269.024;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20553-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20553-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2055320611;
name 20553;
to nodeT6247420946420553;
length 229.972;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474209464-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247420946420553;
name T62474209464;
to node62474209432T62474209464;
};

object triplex_node {
phases AS;
power_12 100;
name 62474209432;
parent node62474209432T62474209464;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20460-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20460-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2061120751;
name 20460;
to node2077020460;
length 162.808;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20770-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20770-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
};
phases AN;
from node2077020460;
name 20770;
to nodeT6247421158320770;
length 218.5;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62474211583-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases AS;
from nodeT6247421158320770;
name T62474211583;
to node62474211556T62474211583;
};

object triplex_node {
phases AS;
power_12 100;
name 62474211556;
parent node62474211556T62474211583;
nominal_voltage 120;
};

object triplex_node {
phases AS;
power_12 100;
name 62474211641;
parent node62474211556T62474211583;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20665-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20665-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node2087420741;
name 20665;
to nodeT6246303284920665;
length 82.4549;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463032849-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246303284920665;
name T62463032849;
to node62463032835T62463032849;
};

object triplex_node {
phases CS;
power_12 4842.26;
name 62463032835;
parent node62463032835T62463032849;
nominal_voltage 120;
};

object triplex_node {
phases CS;
power_12 6336.07;
name 62463032970;
parent node62463032835T62463032849;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20499-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20499-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node2036720506;
name 20499;
to nodeF757220499;
length 25.1837;
};

object fuse {
phases CN;
from nodeF757220499;
name F7572;
current_limit 9999.0 A;
to node20500F7572;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20500-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20500-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node20500F7572;
name 20500;
to nodeT6246302874020500;
length 206.813;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463028740-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302874020500;
name T62463028740;
to node62463028720T62463028740;
};

object triplex_node {
phases CS;
power_12 1261.66;
name 62463028720;
parent node62463028720T62463028740;
nominal_voltage 120;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20501-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20501-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from nodeT6246302874020500;
name 20501;
to node2047920501;
length 93.3471;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20479-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20479-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node2047920501;
name 20479;
to node2047820479;
length 318.945;
};

object overhead_line {
configuration object line_configuration {
spacing object line_spacing {
distance_BC 7.0;
name 20478-LINESPACING;
distance_CN 5.0;
distance_AC 4.5;
distance_AN 4.272002;
distance_AB 2.5;
distance_BN 5.656854;
};
conductor_A object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
conductor_B object overhead_line_conductor {
resistance 0.185900;
geometric_mean_radius 0.031300;
};
name 20478-LINECONFIG;
conductor_N object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
conductor_C object overhead_line_conductor {
resistance 1.69;
geometric_mean_radius 0.00418;
};
};
phases CN;
from node2047820479;
name 20478;
to nodeT6246302843020478;
length 209.243;
};

object transformer {
configuration object transformer_configuration {
powerC_rating 50 kVA;
name T62463028430-CONFIG;
shunt_impedance 10000+10000j;
secondary_voltage 120.0;
connect_type SINGLE_PHASE_CENTER_TAPPED;
impedance 0.00033+0.0022j;
primary_voltage 7200.0;
powerB_rating 50 kVA;
powerA_rating 50 kVA;
};
phases CS;
from nodeT6246302843020478;
name T62463028430;
to node62463028401T62463028430;
};

object triplex_node {
phases CS;
power_12 2293.7;
name 62463028401;
parent node62463028401T62463028430;
nominal_voltage 120;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2101121003;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830421011;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830568304;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830368302;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6830168300;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6829968298;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR118268299;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node20944R1182;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2083720944;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2088120837;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2044520881;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2054920445;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2036920549;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2050620369;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2036720506;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302788020367;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463027798T62463027880;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2024820286;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2014520248;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302460920145;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF894420129;
};

object node {
phases AN;
nominal_voltage 2400;
name node20130F8944;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302377520130;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463024800T62463023775;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302267620050;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463022720T62463022676;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302166319663;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021692T62463021663;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302067019935;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463020586T62463020670;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1985219597;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301941419852;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463019437T62463019414;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF757319850;
};

object node {
phases CN;
nominal_voltage 2400;
name node19851F7573;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301946719851;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019498T62463019467;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF794419848;
};

object node {
phases CN;
nominal_voltage 2400;
name node19849F7944;
};

object node {
phases CN;
nominal_voltage 2400;
name node1959219849;
};

object node {
phases CN;
nominal_voltage 2400;
name node1996419592;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302228919964;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463022298T62463022289;
};

object node {
phases CN;
nominal_voltage 2400;
name node2013220061;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302425720132;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463025237T62463024257;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758219837;
};

object node {
phases AN;
nominal_voltage 2400;
name node19770F7582;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301747919770;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463018503T62463017479;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301745119750;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463017349T62463017451;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301555719583;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016405T62463015557;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301357619342;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463013691T62463013576;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301254019399;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463012543T62463012540;
};

object node {
phases AN;
nominal_voltage 2400;
name node1948319584;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301473419483;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463014628T62463014734;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301373719474;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463013707T62463013737;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301683718573;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016900T62463016837;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419602319688;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195011T62474196023;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419610319558;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195151T62474196103;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419621319560;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474195268T62474196213;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419635319683;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474196319T62474196353;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419721519682;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474197221T62474197215;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247419710519559;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474196191T62474197105;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301663418572;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016539T62463016634;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301824919815;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463018228T62463018249;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF581519816;
};

object node {
phases CN;
nominal_voltage 2400;
name node19563F5815;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301925319563;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019285T62463019253;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302120019237;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021167T62463021200;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1974819765;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246301704519748;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463017062T62463017045;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758519740;
};

object node {
phases AN;
nominal_voltage 2400;
name node19714F7585;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301607719714;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016038T62463016077;
};

object node {
phases AN;
nominal_voltage 2400;
name node1950718588;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301405019507;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463074975T62463014050;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246301620119561;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463016251T62463016201;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5801719731;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF758658017;
};

object node {
phases ABC;
nominal_voltage 2400;
name node58021F7586;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307892258021;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463078953T62463078922;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307689919589;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463076992T62463076899;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307566519538;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758719582;
};

object node {
phases AN;
nominal_voltage 2400;
name node19196F7587;
};

object node {
phases AN;
nominal_voltage 2400;
name node1951919196;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246307477519519;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463074798T62463074775;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1950119186;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1934519501;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1934419345;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758919344;
};

object node {
phases CN;
nominal_voltage 2400;
name node19353F7589;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307416519353;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463074197T62463074165;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307416119512;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463073088T62463074161;
};

object node {
phases CN;
nominal_voltage 2400;
name node1920219511;
};

object node {
phases CN;
nominal_voltage 2400;
name node1970519202;
};

object node {
phases CN;
nominal_voltage 2400;
name node1973319705;
};

object node {
phases CN;
nominal_voltage 2400;
name node1979319733;
};

object node {
phases CN;
nominal_voltage 2400;
name node1957319793;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307912719573;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463079175T62463079127;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246313995019792;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463139865T62463139950;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307513319198;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463075194T62463075133;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246307203119384;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463133906T62463072031;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7092570924;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1250-Bx170925;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1250-Ax1SW1250-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node19281SW1250-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1908919281;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246313079419089;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463130850T62463130794;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1900919165;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875419009;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875318754;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1875218753;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312914618752;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463129089T62463129146;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1909519041;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF824519095;
};

object node {
phases AN;
nominal_voltage 2400;
name node19103F8245;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313125019103;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132202T62463131250;
};

object node {
phases AN;
nominal_voltage 2400;
name node1929719284;
};

object node {
phases AN;
nominal_voltage 2400;
name node1932919297;
};

object node {
phases AN;
nominal_voltage 2400;
name node1934019329;
};

object node {
phases AN;
nominal_voltage 2400;
name node1938619340;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313376119386;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463133761T62463133761;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313468319341;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313457819521;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463134548T62463134578;
};

object node {
phases A;
nominal_voltage 2400;
name node5796319316;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313662757963;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313381819387;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132895T62463133818;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246313249919328;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463132482T62463132499;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246313203719094;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463133009T62463132037;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1248-A19393;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF500719048;
};

object node {
phases AN;
nominal_voltage 2400;
name node19049F5007;
};

object node {
phases AN;
nominal_voltage 2400;
name node1894919049;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318883218949;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463188749T62463188832;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318978118948;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463190800T62463189781;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246319059819136;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463190694T62463190598;
};

object node {
phases AN;
nominal_voltage 2400;
name node1855819096;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246319350418558;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463193561T62463193504;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318788818907;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463188901T62463187888;
};

object node {
phases AN;
nominal_voltage 2400;
name node1835917950;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318674218359;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186718T62463186742;
};

object node {
phases AN;
nominal_voltage 2400;
name node1869618330;
};

object node {
phases AN;
nominal_voltage 2400;
name node1869518696;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318545318695;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186398T62463185453;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318632418790;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463185287T62463186324;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318657718329;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463186691T62463186577;
};

object node {
phases AN;
nominal_voltage 2400;
name node1889318358;
};

object node {
phases AN;
nominal_voltage 2400;
name node1891018893;
};

object node {
phases AN;
nominal_voltage 2400;
name node1902718910;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318948219027;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463189387T62463189482;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246318897818991;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463128092T62463188978;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1882318525;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759118823;
};

object node {
phases AN;
nominal_voltage 2400;
name node18675F7591;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312515318675;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312408718674;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463124065T62463124087;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1788618630;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312312617886;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463123162T62463123126;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246312119717815;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463121169T62463121197;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1809818225;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1802518098;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246217832118025;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462178343T62462178321;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF759818094;
};

object node {
phases CN;
nominal_voltage 2400;
name node17654F7598;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223799617654;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462238928T62462237996;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223796417998;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462237962T62462237964;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223698117773;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462236984T62462236981;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1753517756;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1655717535;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6806216557;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR120168062;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node68063R1201;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1656468063;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1744316564;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1756317443;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1739117563;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1769917391;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1772017699;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1764317720;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1778317643;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1817717783;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1820618177;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1790318206;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1826517903;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5785418265;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF518757854;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57850F5187;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5783757850;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246300040057837;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463000348T62463000400;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300051157838;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059542T62463000511;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300061057836;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059675T62463000610;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246300068857843;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463001627T62463000688;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246205978757835;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462059793T62462059787;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205849157833;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462059308T62462058491;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5779557794;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246205736757790;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF716757851;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57808F7167;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5785657808;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1064-Bx157856;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1064-Ax1SW1064-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57855SW1064-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF617157810;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57811F6171;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5781957811;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5788057819;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246300294857880;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474182051T62463002948;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418103657857;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474181058T62474181036;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300097957849;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300082957844;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463000855T62463000829;
};

object node {
phases C;
nominal_voltage 2400;
name node7210857846;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300181472108;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463001804T62463001814;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246300176957821;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463001766T62463001769;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418012257845;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62473239194T62474180122;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5780657825;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247323807357806;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238040T62473238073;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247323812657824;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238221T62473238126;
};

object node {
phases B;
nominal_voltage 2400;
name node7252257823;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247323828372522;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62473238255T62473238283;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205896157827;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462058915T62462058961;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5782957830;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205876457829;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462058744T62462058764;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205769557803;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462057655T62462057695;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205758557801;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462058558T62462057585;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246205747857800;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462057439T62462057478;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462057863T62462058873;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62473239131T62473239069;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463002869T62463003904;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1139-Bx157809;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1139-Ax1SW1139-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57864SW1139-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5787957864;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5781757879;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5787757817;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1420-Bx157877;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1420-Ax1SW1420-Bx1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57818SW1420-Ax1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1843257818;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5787818432;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF653757878;
};

object node {
phases A;
nominal_voltage 2400;
name node57866F6537;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418245957866;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474182499T62474182459;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418149757865;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181469T62474181497;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418144357858;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181379T62474181443;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418038957852;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474181335T62474180389;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418035657847;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474180317T62474180356;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1781118374;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247418169517811;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474181623T62474181695;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1821617934;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1821718216;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1792418217;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1830817924;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1832618308;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1844318326;
};

object node {
phases AN;
nominal_voltage 2400;
name node1788818443;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF742317888;
};

object node {
phases AN;
nominal_voltage 2400;
name node18410F7423;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247418267818410;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474182629T62474182678;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1831818325;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1236-B18318;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217249017361;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462172377T62462172490;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246217237917230;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462172359T62462172379;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1276-Ax116552;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1738817387;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1276-Bx117388;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6806417210;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeR120268064;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node68065R1202;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7055868065;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node7055970558;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217033670559;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF526917127;
};

object node {
phases AN;
nominal_voltage 2400;
name node17134F5269;
};

object node {
phases AN;
nominal_voltage 2400;
name node1703817134;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246216924517038;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462169230T62462169245;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246216944216489;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462168493T62462169442;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1667616792;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1640116676;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1624616401;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246216294816246;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462163909T62462162948;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1594716149;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1580915947;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1497315809;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1555814973;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1518515558;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1504015185;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node6816115040;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF555268161;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node15042F5552;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246209113515042;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462091125T62462091135;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1039-Bx115048;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1039-Ax1SW1039-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node15051SW1039-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5773115051;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF559357731;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57738F5593;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1502815305;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1460115028;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1476314601;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1466514763;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW6314665;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF751416237;
};

object node {
phases BN;
nominal_voltage 2400;
name node16229F7514;
};

object node {
phases BN;
nominal_voltage 2400;
name node1620916229;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247316209;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247472473;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247572474;
};

object node {
phases BN;
nominal_voltage 2400;
name node7247672475;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210126716194;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462101209T62462101267;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210022416109;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462100205T62462100224;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246210133815631;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462100389T62462101338;
};

object node {
phases B;
nominal_voltage 2400;
name node5776016286;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF751657760;
};

object node {
phases B;
nominal_voltage 2400;
name node57765F7516;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246216645457765;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62462166430T62462166454;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF751716490;
};

object node {
phases CN;
nominal_voltage 2400;
name node17035F7517;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216946917035;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462169487T62462169469;
};

object node {
phases CN;
nominal_voltage 2400;
name node1702316309;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246217074317023;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462170679T62462170743;
};

object node {
phases CN;
nominal_voltage 2400;
name node5776117147;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF751557761;
};

object node {
phases C;
nominal_voltage 2400;
name node57781F7515;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246211006057781;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462110050T62462110060;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216887016738;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462168810T62462168870;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1375-Bx117189;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node1718817205;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1375-Ax117188;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246217327217422;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462173273T62462173272;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1421-Bx117095;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeSW1421-Ax1SW1421-Bx1;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node17091SW1421-Ax1;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5776917091;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF564057769;
};

object node {
phases ABC;
nominal_voltage 2400;
name node57768F5640;
};

object node {
phases CN;
nominal_voltage 2400;
name node6778217421;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeR120367782;
};

object node {
phases CN;
nominal_voltage 2400;
name node67783R1203;
};

object node {
phases CN;
nominal_voltage 2400;
name node1710567783;
};

object node {
phases CN;
nominal_voltage 2400;
name node1736617105;
};

object node {
phases CN;
nominal_voltage 2400;
name node1723117366;
};

object node {
phases CN;
nominal_voltage 2400;
name node1727917231;
};

object node {
phases CN;
nominal_voltage 2400;
name node1714317279;
};

object node {
phases CN;
nominal_voltage 2400;
name node1689417143;
};

object node {
phases CN;
nominal_voltage 2400;
name node1607416894;
};

object node {
phases CN;
nominal_voltage 2400;
name node1667816074;
};

object node {
phases CN;
nominal_voltage 2400;
name node1639016678;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222373416390;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462223811T62462223734;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222261814901;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462221747T62462222618;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF888516222;
};

object node {
phases CN;
nominal_voltage 2400;
name node16223F8885;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222290016223;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462222990T62462222900;
};

object node {
phases CN;
nominal_voltage 2400;
name node1620416213;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216108916204;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462161131T62462161089;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462221928T62462221998;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222051616100;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462219692T62462220516;
};

object node {
phases CN;
nominal_voltage 2400;
name node1602115632;
};

object node {
phases CN;
nominal_voltage 2400;
name node1514116021;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246221985615141;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462219940T62462219856;
};

object node {
phases CN;
nominal_voltage 2400;
name node1582015888;
};

object node {
phases CN;
nominal_voltage 2400;
name node1567415820;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246215611715674;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462157141T62462156117;
};

object node {
phases CN;
nominal_voltage 2400;
name node1677416766;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246216602416774;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462225969T62462166024;
};

object node {
phases CN;
nominal_voltage 2400;
name node1710417106;
};

object node {
phases CN;
nominal_voltage 2400;
name node1745017104;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246217408117450;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462174083T62462174081;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223396017093;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462234942T62462233960;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223381917380;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462232961T62462233819;
};

object node {
phases CN;
nominal_voltage 2400;
name node1719417240;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223274117194;
};

object node {
phases CN;
nominal_voltage 2400;
name node1729017054;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223167917290;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231679T62462231679;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223154517268;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231529T62462231545;
};

object node {
phases CN;
nominal_voltage 2400;
name node1714617253;
};

object node {
phases CN;
nominal_voltage 2400;
name node1700617146;
};

object node {
phases CN;
nominal_voltage 2400;
name node1609217006;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222974116092;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229732T62462229741;
};

object node {
phases CN;
nominal_voltage 2400;
name node1647717013;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222943616477;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229510T62462229436;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222846516733;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462229319T62462228465;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222745716882;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462226475T62462227457;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222653816797;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462226602T62462226538;
};

object node {
phases CN;
nominal_voltage 2400;
name node1662216781;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222458016622;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462225428T62462224580;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246222753516865;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462227630T62462227535;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223047317252;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462231414T62462230473;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223256417176;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462232691T62462232564;
};

object node {
phases CN;
nominal_voltage 2400;
name node1708217212;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246223563117082;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62462235664T62462235631;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759318222;
};

object node {
phases AN;
nominal_voltage 2400;
name node18203F7593;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312001018203;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62462239978T62463120010;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF759019083;
};

object node {
phases AN;
nominal_voltage 2400;
name node19043F7590;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246312984519043;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF758818569;
};

object node {
phases AN;
nominal_voltage 2400;
name node19396F7588;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246307233019396;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463072245T62463072330;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF504719503;
};

object node {
phases CN;
nominal_voltage 2400;
name node19502F5047;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246307535719502;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463075332T62463075357;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758419764;
};

object node {
phases CN;
nominal_voltage 2400;
name node19776F7584;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246301915019776;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463019058T62463019150;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeF758119596;
};

object node {
phases BN;
nominal_voltage 2400;
name node19599F7581;
};

object node {
phases BN;
nominal_voltage 2400;
name node1993019599;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302086819930;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463020936T62463020868;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463019768T62463020860;
};

object node {
phases BN;
nominal_voltage 2400;
name node1957419915;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246301896119574;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463018993T62463018961;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF758019658;
};

object node {
phases CN;
nominal_voltage 2400;
name node19652F7580;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302155019652;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463021455T62463021550;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246302591020208;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62463024844T62463025910;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5819820171;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeF750858198;
};

object node {
phases ABC;
nominal_voltage 2400;
name node58181F7508;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420307358181;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474204023T62474203073;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302299958149;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202046T62463022999;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6246302293858119;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474201080T62463022938;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420216658136;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474202147T62474202166;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420236058131;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202258T62474202360;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420236258134;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202354T62474202362;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5813858135;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5813958138;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420247158139;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202454T62474202471;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420258158140;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474202555T62474202581;
};

object node {
phases ABC;
nominal_voltage 2400;
name node5814558141;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420268158145;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202650T62474202681;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6247420279158146;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474202679T62474202791;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node5817658150;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420474958176;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474204748T62474204749;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420485957977;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474204990T62474204859;
};

object node {
phases BCN;
nominal_voltage 2400;
name nodeT6247420497957981;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474144036T62474204979;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247420398758183;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474203981T62474203987;
};

object node {
phases BN;
nominal_voltage 2400;
name nodeT6247420298958142;
};

object triplex_meter {
phases BS;
nominal_voltage 120;
name node62474202953T62474202989;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474203871T62474203769;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420356658144;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474203572T62474203566;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420457558177;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474204552T62474204575;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420650557921;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206532T62474206505;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420662458233;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205692T62474206624;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420672458241;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206706T62474206724;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420682458243;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205893T62474206824;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420694757997;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474146040T62474206947;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420793657911;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207930T62474207936;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420890458263;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474208819T62474208904;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420783058242;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474206893T62474207830;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420761258240;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207559T62474207612;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420743758260;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207489T62474207437;
};

object node {
phases C;
nominal_voltage 2400;
name node5814358137;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6247420335658143;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474203443T62474203356;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6247420435458172;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474204371T62474204354;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420502220172;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474205151T62474205022;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF654320287;
};

object node {
phases AN;
nominal_voltage 2400;
name node20288F6543;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302695520288;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463026977T62463026955;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2050920507;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6246302895320509;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463027895T62463028953;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420708520423;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207056T62474207085;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420813820424;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474208243T62474208138;
};

object node {
phases AN;
nominal_voltage 2400;
name node2034120350;
};

object node {
phases A;
nominal_voltage 2400;
name node5826220341;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF742758262;
};

object node {
phases A;
nominal_voltage 2400;
name node58261F7427;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420722358261;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474207119T62474207223;
};

object node {
phases ABCN;
nominal_voltage 2400;
name nodeT6246303193020531;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62474211060T62463031930;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2087420741;
};

object node {
phases ABCN;
nominal_voltage 2400;
name node2078820874;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421408320788;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474215045T62474214083;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF740921039;
};

object node {
phases AN;
nominal_voltage 2400;
name node21038F7409;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421409921038;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeF757920781;
};

object node {
phases AN;
nominal_voltage 2400;
name node20886F7579;
};

object node {
phases AN;
nominal_voltage 2400;
name node2088720886;
};

object node {
phases AN;
nominal_voltage 2400;
name node2040020887;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421334720400;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474213353T62474213347;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421005620599;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62463030909T62474210056;
};

object node {
phases AN;
nominal_voltage 2400;
name node2086520864;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421223720865;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474212215T62474212237;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421235820660;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474212387T62474212358;
};

object node {
phases AN;
nominal_voltage 2400;
name node2075020758;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421135620750;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474211335T62474211356;
};

object node {
phases AN;
nominal_voltage 2400;
name node2061120751;
};

object node {
phases AN;
nominal_voltage 2400;
name node2055320611;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247420946420553;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474209432T62474209464;
};

object node {
phases AN;
nominal_voltage 2400;
name node2077020460;
};

object node {
phases AN;
nominal_voltage 2400;
name nodeT6247421158320770;
};

object triplex_meter {
phases AS;
nominal_voltage 120;
name node62474211556T62474211583;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246303284920665;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463032835T62463032849;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeF757220499;
};

object node {
phases CN;
nominal_voltage 2400;
name node20500F7572;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302874020500;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463028720T62463028740;
};

object node {
phases CN;
nominal_voltage 2400;
name node2047920501;
};

object node {
phases CN;
nominal_voltage 2400;
name node2047820479;
};

object node {
phases CN;
nominal_voltage 2400;
name nodeT6246302843020478;
};

object triplex_meter {
phases CS;
nominal_voltage 120;
name node62463028401T62463028430;
};

object voltdump {
filename Owen-Burlington.VOLTS.csv;
};