<?xml version="1.0" encoding="UTF-8" ?>
<?xml-stylesheet href="http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0.xsl" type="text/xsl"?>
<gridlabd>
	<version.major>2</version.major>
	<version.minor>2</version.minor>
	<command_line>"gridlabd.exe C:\Users\dwp0\Dropbox\OMF\windmilToGridlab\debug\rembrandt\ORIGINAL_IEEE_37node.glm"</command_line>
	<environment>batch</environment>
	<quiet>0</quiet>
	<warn>1</warn>
	<debugger>0</debugger>
	<gdb>0</gdb>
	<debug>0</debug>
	<test>0</test>
	<verbose>0</verbose>
	<iteration_limit>20</iteration_limit>
	<workdir>C:\Users\dwp0\Dropbox\OMF\windmilToGridlab\debug\rembrandt</workdir>
	<dumpfile>gridlabd.xml</dumpfile>
	<savefile>IEEE_37_test.xml</savefile>
	<dumpall>0</dumpall>
	<runchecks>0</runchecks>
	<threadcount>1</threadcount>
	<profiler>0</profiler>
	<pauseatexit>0</pauseatexit>
	<testoutputfile>test.txt</testoutputfile>
	<xml_encoding>8</xml_encoding>
	<clock>2000-01-01 03:00:00 EST</clock>
	<starttime>2013-01-03 17:39:12 EST</starttime>
	<stoptime>2000-01-01 03:00:20 EST</stoptime>
	<double_format>%+lg</double_format>
	<complex_format>%+lg%+lg%c</complex_format>
	<object_format>%s:%d</object_format>
	<object_scan>%[^:]:%d</object_scan>
	<object_tree_balance>FALSE</object_tree_balance>
	<kmlfile>""</kmlfile>
	<modelname>C:\Users\dwp0\Dropbox\OMF\windmilToGridlab\debug\rembrandt\ORIGINAL_IEEE_37node.glm</modelname>
	<execdir>gridlabd.exe</execdir>
	<strictnames>TRUE</strictnames>
	<website>http://www.gridlabd.org/</website>
	<urlbase>http://www.gridlabd.org/</urlbase>
	<randomseed>0</randomseed>
	<include>"C:\Program Files\GridLAB-D"</include>
	<trace>""</trace>
	<gdb_window>0</gdb_window>
	<tmp>C:\Users\gxw2\AppData\Roaming\temp\gridlabd</tmp>
	<force_compile>0</force_compile>
	<nolocks>0</nolocks>
	<skipsafe>0</skipsafe>
	<dateformat>ISO</dateformat>
	<minimum_timestep>1</minimum_timestep>
	<platform>WINDOWS</platform>
	<suppress_repeat_messages>1</suppress_repeat_messages>
	<maximum_synctime>60</maximum_synctime>
	<run_realtime>0</run_realtime>
	<no_deprecate>1</no_deprecate>
	<streaming_io>0</streaming_io>
	<compileonly>0</compileonly>
	<relax_naming_rules>0</relax_naming_rules>
	<server_portnum>10000</server_portnum>
	<show_progress>1</show_progress>
	<stylesheet>http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0</stylesheet>
	<timezone>EST5EDT</timezone>
	<sync-order>
		<pass>
			<name>pretopdown</name>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>node781</name>
					<id>44</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>node702</name>
					<id>45</id>
				</object>
				<object>
					<name>node703</name>
					<id>46</id>
				</object>
				<object>
					<name>node704</name>
					<id>47</id>
				</object>
				<object>
					<name>node705</name>
					<id>48</id>
				</object>
				<object>
					<name>node706</name>
					<id>49</id>
				</object>
				<object>
					<name>node707</name>
					<id>50</id>
				</object>
				<object>
					<name>node708</name>
					<id>51</id>
				</object>
				<object>
					<name>node709</name>
					<id>52</id>
				</object>
				<object>
					<name>node710</name>
					<id>53</id>
				</object>
				<object>
					<name>node711</name>
					<id>54</id>
				</object>
				<object>
					<name>load701</name>
					<id>55</id>
				</object>
				<object>
					<name>load712</name>
					<id>56</id>
				</object>
				<object>
					<name>load713</name>
					<id>57</id>
				</object>
				<object>
					<name>load714</name>
					<id>58</id>
				</object>
				<object>
					<name>load718</name>
					<id>59</id>
				</object>
				<object>
					<name>load720</name>
					<id>60</id>
				</object>
				<object>
					<name>load722</name>
					<id>61</id>
				</object>
				<object>
					<name>load724</name>
					<id>62</id>
				</object>
				<object>
					<name>load725</name>
					<id>63</id>
				</object>
				<object>
					<name>load727</name>
					<id>64</id>
				</object>
				<object>
					<name>load728</name>
					<id>65</id>
				</object>
				<object>
					<name>load729</name>
					<id>66</id>
				</object>
				<object>
					<name>load730</name>
					<id>67</id>
				</object>
				<object>
					<name>load731</name>
					<id>68</id>
				</object>
				<object>
					<name>load732</name>
					<id>69</id>
				</object>
				<object>
					<name>load733</name>
					<id>70</id>
				</object>
				<object>
					<name>load734</name>
					<id>71</id>
				</object>
				<object>
					<name>load735</name>
					<id>72</id>
				</object>
				<object>
					<name>load736</name>
					<id>73</id>
				</object>
				<object>
					<name>load737</name>
					<id>74</id>
				</object>
				<object>
					<name>load738</name>
					<id>75</id>
				</object>
				<object>
					<name>load740</name>
					<id>76</id>
				</object>
				<object>
					<name>load741</name>
					<id>77</id>
				</object>
				<object>
					<name>load742</name>
					<id>78</id>
				</object>
				<object>
					<name>load744</name>
					<id>79</id>
				</object>
				<object>
					<name>node775</name>
					<id>83</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>load745</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>node704-714</name>
					<id>15</id>
				</object>
				<object>
					<name>node734-737</name>
					<id>37</id>
				</object>
				<object>
					<name>node703-727</name>
					<id>13</id>
				</object>
				<object>
					<name>node701-702</name>
					<id>9</id>
				</object>
				<object>
					<name>node709-708</name>
					<id>25</id>
				</object>
				<object>
					<name>node707-722</name>
					<id>21</id>
				</object>
				<object>
					<name>node708-732</name>
					<id>23</id>
				</object>
				<object>
					<name>node702-713</name>
					<id>11</id>
				</object>
				<object>
					<name>node737-738</name>
					<id>39</id>
				</object>
				<object>
					<name>node744-729</name>
					<id>43</id>
				</object>
				<object>
					<name>node714-718</name>
					<id>31</id>
				</object>
				<object>
					<name>node734-710</name>
					<id>38</id>
				</object>
				<object>
					<name>node711-740</name>
					<id>29</id>
				</object>
				<object>
					<name>node705-712</name>
					<id>18</id>
				</object>
				<object>
					<name>node703-730</name>
					<id>14</id>
				</object>
				<object>
					<name>node710-736</name>
					<id>27</id>
				</object>
				<object>
					<name>node711-741</name>
					<id>28</id>
				</object>
				<object>
					<name>node702-703</name>
					<id>12</id>
				</object>
				<object>
					<name>node702-705</name>
					<id>10</id>
				</object>
				<object>
					<name>node705-742</name>
					<id>17</id>
				</object>
				<object>
					<name>node730-709</name>
					<id>35</id>
				</object>
				<object>
					<name>node707-724</name>
					<id>20</id>
				</object>
				<object>
					<name>node733-734</name>
					<id>36</id>
				</object>
				<object>
					<name>node738-711</name>
					<id>40</id>
				</object>
				<object>
					<name>node727-744</name>
					<id>34</id>
				</object>
				<object>
					<name>node713-704</name>
					<id>30</id>
				</object>
				<object>
					<name>node709-731</name>
					<id>24</id>
				</object>
				<object>
					<name>node710-735</name>
					<id>26</id>
				</object>
				<object>
					<name>node706-725</name>
					<id>19</id>
				</object>
				<object>
					<name>node704-720</name>
					<id>16</id>
				</object>
				<object>
					<name>xform709-775</name>
					<id>82</id>
				</object>
				<object>
					<name>node708-733</name>
					<id>22</id>
				</object>
				<object>
					<name>node781-701</name>
					<id>42</id>
				</object>
				<object>
					<name>node720-706</name>
					<id>33</id>
				</object>
				<object>
					<name>node744-728</name>
					<id>41</id>
				</object>
				<object>
					<name>node720-707</name>
					<id>32</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>bottomup</name>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>(voltdump:84)</name>
					<id>84</id>
				</object>
				<object>
					<name>trans_conf_400</name>
					<id>81</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>node702-713</name>
					<id>11</id>
				</object>
				<object>
					<name>node720-706</name>
					<id>33</id>
				</object>
				<object>
					<name>node707-722</name>
					<id>21</id>
				</object>
				<object>
					<name>node708-732</name>
					<id>23</id>
				</object>
				<object>
					<name>node730-709</name>
					<id>35</id>
				</object>
				<object>
					<name>node703-730</name>
					<id>14</id>
				</object>
				<object>
					<name>node734-737</name>
					<id>37</id>
				</object>
				<object>
					<name>node738-711</name>
					<id>40</id>
				</object>
				<object>
					<name>node711-740</name>
					<id>29</id>
				</object>
				<object>
					<name>node706-725</name>
					<id>19</id>
				</object>
				<object>
					<name>node701-702</name>
					<id>9</id>
				</object>
				<object>
					<name>node734-710</name>
					<id>38</id>
				</object>
				<object>
					<name>node727-744</name>
					<id>34</id>
				</object>
				<object>
					<name>node707-724</name>
					<id>20</id>
				</object>
				<object>
					<name>node709-708</name>
					<id>25</id>
				</object>
				<object>
					<name>node714-718</name>
					<id>31</id>
				</object>
				<object>
					<name>node713-704</name>
					<id>30</id>
				</object>
				<object>
					<name>node702-703</name>
					<id>12</id>
				</object>
				<object>
					<name>node711-741</name>
					<id>28</id>
				</object>
				<object>
					<name>node709-731</name>
					<id>24</id>
				</object>
				<object>
					<name>xform709-775</name>
					<id>82</id>
				</object>
				<object>
					<name>node703-727</name>
					<id>13</id>
				</object>
				<object>
					<name>node705-712</name>
					<id>18</id>
				</object>
				<object>
					<name>node781-701</name>
					<id>42</id>
				</object>
				<object>
					<name>node720-707</name>
					<id>32</id>
				</object>
				<object>
					<name>node710-735</name>
					<id>26</id>
				</object>
				<object>
					<name>node744-729</name>
					<id>43</id>
				</object>
				<object>
					<name>node744-728</name>
					<id>41</id>
				</object>
				<object>
					<name>node708-733</name>
					<id>22</id>
				</object>
				<object>
					<name>node702-705</name>
					<id>10</id>
				</object>
				<object>
					<name>node733-734</name>
					<id>36</id>
				</object>
				<object>
					<name>node704-720</name>
					<id>16</id>
				</object>
				<object>
					<name>node710-736</name>
					<id>27</id>
				</object>
				<object>
					<name>node737-738</name>
					<id>39</id>
				</object>
				<object>
					<name>node705-742</name>
					<id>17</id>
				</object>
				<object>
					<name>node704-714</name>
					<id>15</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>load745</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>load736</name>
					<id>73</id>
				</object>
				<object>
					<name>load731</name>
					<id>68</id>
				</object>
				<object>
					<name>node707</name>
					<id>50</id>
				</object>
				<object>
					<name>node704</name>
					<id>47</id>
				</object>
				<object>
					<name>load701</name>
					<id>55</id>
				</object>
				<object>
					<name>node705</name>
					<id>48</id>
				</object>
				<object>
					<name>node706</name>
					<id>49</id>
				</object>
				<object>
					<name>load725</name>
					<id>63</id>
				</object>
				<object>
					<name>load729</name>
					<id>66</id>
				</object>
				<object>
					<name>load727</name>
					<id>64</id>
				</object>
				<object>
					<name>load742</name>
					<id>78</id>
				</object>
				<object>
					<name>load714</name>
					<id>58</id>
				</object>
				<object>
					<name>load737</name>
					<id>74</id>
				</object>
				<object>
					<name>load744</name>
					<id>79</id>
				</object>
				<object>
					<name>node711</name>
					<id>54</id>
				</object>
				<object>
					<name>load733</name>
					<id>70</id>
				</object>
				<object>
					<name>load722</name>
					<id>61</id>
				</object>
				<object>
					<name>node703</name>
					<id>46</id>
				</object>
				<object>
					<name>load738</name>
					<id>75</id>
				</object>
				<object>
					<name>node775</name>
					<id>83</id>
				</object>
				<object>
					<name>load728</name>
					<id>65</id>
				</object>
				<object>
					<name>load713</name>
					<id>57</id>
				</object>
				<object>
					<name>node709</name>
					<id>52</id>
				</object>
				<object>
					<name>load734</name>
					<id>71</id>
				</object>
				<object>
					<name>load732</name>
					<id>69</id>
				</object>
				<object>
					<name>load730</name>
					<id>67</id>
				</object>
				<object>
					<name>load740</name>
					<id>76</id>
				</object>
				<object>
					<name>node710</name>
					<id>53</id>
				</object>
				<object>
					<name>node702</name>
					<id>45</id>
				</object>
				<object>
					<name>load724</name>
					<id>62</id>
				</object>
				<object>
					<name>load720</name>
					<id>60</id>
				</object>
				<object>
					<name>load712</name>
					<id>56</id>
				</object>
				<object>
					<name>load741</name>
					<id>77</id>
				</object>
				<object>
					<name>node708</name>
					<id>51</id>
				</object>
				<object>
					<name>load718</name>
					<id>59</id>
				</object>
				<object>
					<name>load735</name>
					<id>72</id>
				</object>
			</rank>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>node781</name>
					<id>44</id>
				</object>
			</rank>
		</pass>
		<pass>
			<name>posttopdown</name>
			<rank>
				<ordinal>7</ordinal>
				<object>
					<name>node781</name>
					<id>44</id>
				</object>
			</rank>
			<rank>
				<ordinal>5</ordinal>
				<object>
					<name>load730</name>
					<id>67</id>
				</object>
				<object>
					<name>load741</name>
					<id>77</id>
				</object>
				<object>
					<name>load701</name>
					<id>55</id>
				</object>
				<object>
					<name>load720</name>
					<id>60</id>
				</object>
				<object>
					<name>node706</name>
					<id>49</id>
				</object>
				<object>
					<name>load731</name>
					<id>68</id>
				</object>
				<object>
					<name>load736</name>
					<id>73</id>
				</object>
				<object>
					<name>load718</name>
					<id>59</id>
				</object>
				<object>
					<name>node710</name>
					<id>53</id>
				</object>
				<object>
					<name>node707</name>
					<id>50</id>
				</object>
				<object>
					<name>node705</name>
					<id>48</id>
				</object>
				<object>
					<name>node709</name>
					<id>52</id>
				</object>
				<object>
					<name>load740</name>
					<id>76</id>
				</object>
				<object>
					<name>load725</name>
					<id>63</id>
				</object>
				<object>
					<name>node703</name>
					<id>46</id>
				</object>
				<object>
					<name>load732</name>
					<id>69</id>
				</object>
				<object>
					<name>load735</name>
					<id>72</id>
				</object>
				<object>
					<name>load742</name>
					<id>78</id>
				</object>
				<object>
					<name>load737</name>
					<id>74</id>
				</object>
				<object>
					<name>load714</name>
					<id>58</id>
				</object>
				<object>
					<name>node702</name>
					<id>45</id>
				</object>
				<object>
					<name>load722</name>
					<id>61</id>
				</object>
				<object>
					<name>node775</name>
					<id>83</id>
				</object>
				<object>
					<name>node704</name>
					<id>47</id>
				</object>
				<object>
					<name>load724</name>
					<id>62</id>
				</object>
				<object>
					<name>load728</name>
					<id>65</id>
				</object>
				<object>
					<name>node711</name>
					<id>54</id>
				</object>
				<object>
					<name>load712</name>
					<id>56</id>
				</object>
				<object>
					<name>load744</name>
					<id>79</id>
				</object>
				<object>
					<name>load738</name>
					<id>75</id>
				</object>
				<object>
					<name>load729</name>
					<id>66</id>
				</object>
				<object>
					<name>load727</name>
					<id>64</id>
				</object>
				<object>
					<name>load733</name>
					<id>70</id>
				</object>
				<object>
					<name>load713</name>
					<id>57</id>
				</object>
				<object>
					<name>node708</name>
					<id>51</id>
				</object>
				<object>
					<name>load734</name>
					<id>71</id>
				</object>
			</rank>
			<rank>
				<ordinal>4</ordinal>
				<object>
					<name>load745</name>
					<id>80</id>
				</object>
			</rank>
			<rank>
				<ordinal>2</ordinal>
				<object>
					<name>node703-727</name>
					<id>13</id>
				</object>
				<object>
					<name>node744-728</name>
					<id>41</id>
				</object>
				<object>
					<name>node704-720</name>
					<id>16</id>
				</object>
				<object>
					<name>node708-732</name>
					<id>23</id>
				</object>
				<object>
					<name>node701-702</name>
					<id>9</id>
				</object>
				<object>
					<name>node713-704</name>
					<id>30</id>
				</object>
				<object>
					<name>node734-737</name>
					<id>37</id>
				</object>
				<object>
					<name>node705-712</name>
					<id>18</id>
				</object>
				<object>
					<name>node703-730</name>
					<id>14</id>
				</object>
				<object>
					<name>node730-709</name>
					<id>35</id>
				</object>
				<object>
					<name>node711-741</name>
					<id>28</id>
				</object>
				<object>
					<name>node707-722</name>
					<id>21</id>
				</object>
				<object>
					<name>node702-703</name>
					<id>12</id>
				</object>
				<object>
					<name>node727-744</name>
					<id>34</id>
				</object>
				<object>
					<name>node737-738</name>
					<id>39</id>
				</object>
				<object>
					<name>node710-736</name>
					<id>27</id>
				</object>
				<object>
					<name>node711-740</name>
					<id>29</id>
				</object>
				<object>
					<name>node738-711</name>
					<id>40</id>
				</object>
				<object>
					<name>node720-706</name>
					<id>33</id>
				</object>
				<object>
					<name>node714-718</name>
					<id>31</id>
				</object>
				<object>
					<name>node710-735</name>
					<id>26</id>
				</object>
				<object>
					<name>node702-713</name>
					<id>11</id>
				</object>
				<object>
					<name>node720-707</name>
					<id>32</id>
				</object>
				<object>
					<name>node708-733</name>
					<id>22</id>
				</object>
				<object>
					<name>node709-731</name>
					<id>24</id>
				</object>
				<object>
					<name>node733-734</name>
					<id>36</id>
				</object>
				<object>
					<name>node707-724</name>
					<id>20</id>
				</object>
				<object>
					<name>node734-710</name>
					<id>38</id>
				</object>
				<object>
					<name>node709-708</name>
					<id>25</id>
				</object>
				<object>
					<name>xform709-775</name>
					<id>82</id>
				</object>
				<object>
					<name>node744-729</name>
					<id>43</id>
				</object>
				<object>
					<name>node704-714</name>
					<id>15</id>
				</object>
				<object>
					<name>node702-705</name>
					<id>10</id>
				</object>
				<object>
					<name>node781-701</name>
					<id>42</id>
				</object>
				<object>
					<name>node706-725</name>
					<id>19</id>
				</object>
				<object>
					<name>node705-742</name>
					<id>17</id>
				</object>
			</rank>
			<rank>
				<ordinal>0</ordinal>
				<object>
					<name>trans_conf_400</name>
					<id>81</id>
				</object>
			</rank>
		</pass>
	</sync-order>
	<powerflow>
		<version.major>2</version.major>
		<version.minor>0</version.minor>
		<node_list>
			<inherits_from>powerflow_object</inherits_from>
			<node>
				<id>44</id>
				<rank>7</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node781</name>
				<bustype>SWING</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2892.39-30d V</voltage_A>
				<voltage_B>+2892.39-150d V</voltage_B>
				<voltage_C>+2815.01+90.9135d V</voltage_C>
				<voltage_AB>+5009.76+0d V</voltage_AB>
				<voltage_BC>+4920-120d V</voltage_BC>
				<voltage_CA>+4965.49+120.897d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>45</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node702</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2827.53-30.2256d V</voltage_A>
				<voltage_B>+2849.45-150.302d V</voltage_B>
				<voltage_C>+2757.11+90.2442d V</voltage_C>
				<voltage_AB>+4918.32-0.136303d V</voltage_AB>
				<voltage_BC>+4842.23-120.58d V</voltage_BC>
				<voltage_CA>+4847.98+120.422d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>46</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node703</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2806.04-30.367d V</voltage_A>
				<voltage_B>+2835.46-150.326d V</voltage_B>
				<voltage_C>+2744.14+90.0174d V</voltage_C>
				<voltage_AB>+4884.7-0.173938d V</voltage_AB>
				<voltage_BC>+4823.91-120.699d V</voltage_BC>
				<voltage_CA>+4815.98+120.191d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>47</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node704</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2819.23-30.2167d V</voltage_A>
				<voltage_B>+2838.75-150.358d V</voltage_B>
				<voltage_C>+2745.2+90.258d V</voltage_C>
				<voltage_AB>+4903.45-0.173678d V</voltage_AB>
				<voltage_BC>+4820.99-120.611d V</voltage_BC>
				<voltage_CA>+4830.56+120.456d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>48</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node705</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2825.2-30.1967d V</voltage_A>
				<voltage_B>+2846.97-150.317d V</voltage_B>
				<voltage_C>+2752.91+90.2544d V</voltage_C>
				<voltage_AB>+4915.22-0.130052d V</voltage_AB>
				<voltage_BC>+4835.85-120.593d V</voltage_BC>
				<voltage_CA>+4841.86+120.454d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>49</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node706</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2815.52-30.1786d V</voltage_A>
				<voltage_B>+2831.66-150.444d V</voltage_B>
				<voltage_C>+2734.87+90.2931d V</voltage_C>
				<voltage_AB>+4897.14-0.217333d V</voltage_AB>
				<voltage_BC>+4803-120.659d V</voltage_BC>
				<voltage_CA>+4818.33+120.533d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>50</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node707</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2814.09-30.1548d V</voltage_A>
				<voltage_B>+2821.09-150.519d V</voltage_B>
				<voltage_C>+2725.05+90.4333d V</voltage_C>
				<voltage_AB>+4889.13-0.29597d V</voltage_AB>
				<voltage_BC>+4780.14-120.627d V</voltage_BC>
				<voltage_CA>+4811.39+120.665d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>51</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node708</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2777.18-30.4112d V</voltage_A>
				<voltage_B>+2817.45-150.22d V</voltage_B>
				<voltage_C>+2727.26+89.8371d V</voltage_C>
				<voltage_AB>+4840.45-0.0764791d V</voltage_AB>
				<voltage_BC>+4800.69-120.73d V</voltage_BC>
				<voltage_CA>+4773+120.011d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>52</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node709</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2784.78-30.393d V</voltage_A>
				<voltage_B>+2821.9-150.258d V</voltage_B>
				<voltage_C>+2730.88+89.8882d V</voltage_C>
				<voltage_AB>+4852.26-0.10604d V</voltage_AB>
				<voltage_BC>+4805.51-120.729d V</voltage_BC>
				<voltage_CA>+4783.53+120.069d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>53</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node710</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2756.58-30.4115d V</voltage_A>
				<voltage_B>+2805.41-150.142d V</voltage_B>
				<voltage_C>+2714.3+89.7103d V</voltage_C>
				<voltage_AB>+4810.34+0.0150907d V</voltage_AB>
				<voltage_BC>+4783.97-120.76d V</voltage_BC>
				<voltage_CA>+4740.87+119.904d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>54</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node711</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2744.53-30.4913d V</voltage_A>
				<voltage_B>+2799.09-150.043d V</voltage_B>
				<voltage_C>+2712.54+89.6078d V</voltage_C>
				<voltage_AB>+4790.12+0.0611453d V</voltage_AB>
				<voltage_BC>+4781.77-120.734d V</voltage_BC>
				<voltage_CA>+4728.34+119.752d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</node>
			<node>
				<id>83</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node775</name>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+278.482-32.0847d V</voltage_A>
				<voltage_B>+275.031-151.09d V</voltage_B>
				<voltage_C>+273.088+89.8882d V</voltage_C>
				<voltage_AB>+476.939-1.79771d V</voltage_AB>
				<voltage_BC>+472.329-120.72d V</voltage_BC>
				<voltage_CA>+482.358+119.213d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0i S</shunt_A>
				<shunt_B>+0+0i S</shunt_B>
				<shunt_C>+0+0i S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABC</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</node>
		</node_list>
		<link_list>
			<inherits_from>powerflow_object</inherits_from>
		</link_list>
		<capacitor_list>
			<inherits_from>node</inherits_from>
		</capacitor_list>
		<fuse_list>
			<inherits_from>link</inherits_from>
		</fuse_list>
		<meter_list>
			<inherits_from>node</inherits_from>
		</meter_list>
		<line_list>
			<inherits_from>link</inherits_from>
		</line_list>
		<line_spacing_list>
			<line_spacing>
				<id>4</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>spacing_515</name>
				<distance_AB>+0.5 ft</distance_AB>
				<distance_BC>+0.5 ft</distance_BC>
				<distance_AC>+1 ft</distance_AC>
				<distance_AN>+0 ft</distance_AN>
				<distance_BN>+0 ft</distance_BN>
				<distance_CN>+0 ft</distance_CN>
			</line_spacing>
		</line_spacing_list>
		<overhead_line_list>
			<inherits_from>line</inherits_from>
		</overhead_line_list>
		<underground_line_list>
			<inherits_from>line</inherits_from>
			<underground_line>
				<id>9</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node701-702</name>
				<configuration>lc_7221</configuration>
				<length>+960 ft</length>
				<status>257</status>
				<from>load701</from>
				<to>node702</to>
				<power_in>+1.86956e+006+914524j VA</power_in>
				<power_out>+1.85881e+006+903395j VA</power_out>
				<power_out_real>+1.85881e+006 W</power_out_real>
				<power_losses>+10748+11128.5j VA</power_losses>
				<power_in_A>+668333+374464j VA</power_in_A>
				<power_in_B>+551400+304398j VA</power_in_B>
				<power_in_C>+649823+235663j VA</power_in_C>
				<power_out_A>+663662+370280j VA</power_out_A>
				<power_out_B>+548889+301759j VA</power_out_B>
				<power_out_C>+646258+231356j VA</power_out_C>
				<power_losses_A>+4671.85+4183.44j VA</power_losses_A>
				<power_losses_B>+2511.35+2638.69j VA</power_losses_B>
				<power_losses_C>+3564.8+4306.41j VA</power_losses_C>
				<current_out_A>+136.881-231.309j A</current_out_A>
				<current_out_B>-219.794-3.44338j A</current_out_B>
				<current_out_C>+82.9125+234.752j A</current_out_C>
				<current_in_A>+136.881-231.309j A</current_in_A>
				<current_in_B>-219.794-3.44338j A</current_in_B>
				<current_in_C>+82.9125+234.752j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>10</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node702-705</name>
				<configuration>lc_7241</configuration>
				<length>+400 ft</length>
				<status>257</status>
				<from>node702</from>
				<to>node705</to>
				<power_in>+179889+84847.5j VA</power_in>
				<power_out>+179650+84768j VA</power_out>
				<power_out_real>+179650 W</power_out_real>
				<power_losses>+239.229+79.5094j VA</power_losses>
				<power_in_A>+37245.8+44369j VA</power_in_A>
				<power_in_B>+58970.3+106.957j VA</power_in_B>
				<power_in_C>+83672.7+40371.5j VA</power_in_C>
				<power_out_A>+37192.7+44351.3j VA</power_out_A>
				<power_out_B>+58918.9+91.8373j VA</power_out_B>
				<power_out_C>+83538+40324.9j VA</power_out_C>
				<power_losses_A>+53.0922+17.7467j VA</power_losses_A>
				<power_losses_B>+51.4409+15.12j VA</power_losses_B>
				<power_losses_C>+134.696+46.6428j VA</power_losses_C>
				<current_out_A>+3.4824-20.1896j A</current_out_A>
				<current_out_B>-17.9956-10.2204j A</current_out_B>
				<current_out_C>+14.5132+30.4101j A</current_out_C>
				<current_in_A>+3.4824-20.1896j A</current_in_A>
				<current_in_B>-17.9956-10.2204j A</current_in_B>
				<current_in_C>+14.5132+30.4101j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>11</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node702-713</name>
				<configuration>lc_7231</configuration>
				<length>+360 ft</length>
				<status>257</status>
				<from>node702</from>
				<to>load713</to>
				<power_in>+545825+261797j VA</power_in>
				<power_out>+544915+261276j VA</power_out>
				<power_out_real>+544915 W</power_out_real>
				<power_losses>+909.848+520.602j VA</power_losses>
				<power_in_A>+138963+95058.8j VA</power_in_A>
				<power_in_B>+200989+45524.7j VA</power_in_B>
				<power_in_C>+205873+121214j VA</power_in_C>
				<power_out_A>+138745+94944.1j VA</power_out_A>
				<power_out_B>+200698+45374.4j VA</power_out_B>
				<power_out_C>+205472+120958j VA</power_out_C>
				<power_losses_A>+217.8+114.652j VA</power_losses_A>
				<power_losses_B>+290.672+150.31j VA</power_losses_B>
				<power_losses_C>+401.376+255.641j VA</power_losses_C>
				<current_out_A>+25.541-53.7892j A</current_out_A>
				<current_out_B>-69.1862-21.0673j A</current_out_B>
				<current_out_C>+43.6452+74.8564j A</current_out_C>
				<current_in_A>+25.541-53.7892j A</current_in_A>
				<current_in_B>-69.1862-21.0673j A</current_in_B>
				<current_in_C>+43.6452+74.8564j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>12</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node702-703</name>
				<configuration>lc_7221</configuration>
				<length>+1320 ft</length>
				<status>257</status>
				<from>node702</from>
				<to>node703</to>
				<power_in>+1.13309e+006+556751j VA</power_in>
				<power_out>+1.12724e+006+550689j VA</power_out>
				<power_out_real>+1.12724e+006 W</power_out_real>
				<power_losses>+5858.53+6061.68j VA</power_losses>
				<power_in_A>+487453+230853j VA</power_in_A>
				<power_in_B>+288930+256127j VA</power_in_B>
				<power_in_C>+356712+69771.2j VA</power_in_C>
				<power_out_A>+484312+227904j VA</power_out_A>
				<power_out_B>+287618+254749j VA</power_out_B>
				<power_out_C>+355306+68036.8j VA</power_out_C>
				<power_losses_A>+3140.51+2948.61j VA</power_losses_A>
				<power_losses_B>+1312.12+1378.65j VA</power_losses_B>
				<power_losses_C>+1405.89+1734.41j VA</power_losses_C>
				<current_out_A>+107.858-157.33j A</current_out_A>
				<current_out_B>-132.612+27.8443j A</current_out_B>
				<current_out_C>+24.7541+129.486j A</current_out_C>
				<current_in_A>+107.858-157.33j A</current_in_A>
				<current_in_B>-132.612+27.8443j A</current_in_B>
				<current_in_C>+24.7541+129.486j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>13</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node703-727</name>
				<configuration>lc_7241</configuration>
				<length>+240 ft</length>
				<status>257</status>
				<from>node703</from>
				<to>load727</to>
				<power_in>+253157+126383j VA</power_in>
				<power_out>+252892+126297j VA</power_out>
				<power_out_real>+252892 W</power_out_real>
				<power_losses>+265.854+85.5302j VA</power_losses>
				<power_in_A>+111963+40177.5j VA</power_in_A>
				<power_in_B>+73247.8+67067.1j VA</power_in_B>
				<power_in_C>+67946.9+19138.4j VA</power_in_C>
				<power_out_A>+111831+40135.9j VA</power_out_A>
				<power_out_B>+73159.4+67041.1j VA</power_out_B>
				<power_out_C>+67901.3+19120.4j VA</power_out_C>
				<power_losses_A>+131.848+41.5851j VA</power_losses_A>
				<power_losses_B>+88.4071+25.9854j VA</power_losses_B>
				<power_losses_C>+45.5989+17.9596j VA</power_losses_C>
				<current_out_A>+27.188-32.525j A</current_out_A>
				<current_out_B>-34.1547+7.76222j A</current_out_B>
				<current_out_C>+6.96673+24.7628j A</current_out_C>
				<current_in_A>+27.188-32.525j A</current_in_A>
				<current_in_B>-34.1547+7.76222j A</current_in_B>
				<current_in_C>+6.96673+24.7628j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>14</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node703-730</name>
				<configuration>lc_7231</configuration>
				<length>+600 ft</length>
				<status>257</status>
				<from>node703</from>
				<to>load730</to>
				<power_in>+874079+424306j VA</power_in>
				<power_out>+870010+421922j VA</power_out>
				<power_out_real>+870010 W</power_out_real>
				<power_losses>+4068.75+2384.72j VA</power_losses>
				<power_in_A>+372350+187726j VA</power_in_A>
				<power_in_B>+214370+187681j VA</power_in_B>
				<power_in_C>+287359+48898.5j VA</power_in_C>
				<power_out_A>+370216+186528j VA</power_out_A>
				<power_out_B>+213435+187198j VA</power_out_B>
				<power_out_C>+286359+48195.5j VA</power_out_C>
				<power_losses_A>+2133.28+1198.21j VA</power_losses_A>
				<power_losses_B>+935.187+483.596j VA</power_losses_B>
				<power_losses_C>+1000.28+702.907j VA</power_losses_C>
				<current_out_A>+80.6696-124.805j A</current_out_A>
				<current_out_B>-98.457+20.0821j A</current_out_B>
				<current_out_C>+17.7874+104.723j A</current_out_C>
				<current_in_A>+80.6696-124.805j A</current_in_A>
				<current_in_B>-98.457+20.0821j A</current_in_B>
				<current_in_C>+17.7874+104.723j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>15</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node704-714</name>
				<configuration>lc_7241</configuration>
				<length>+80 ft</length>
				<status>257</status>
				<from>node704</from>
				<to>load714</to>
				<power_in>+127162+59597.1j VA</power_in>
				<power_out>+127131+59587.7j VA</power_out>
				<power_out_real>+127131 W</power_out_real>
				<power_losses>+31.1509+9.41628j VA</power_losses>
				<power_in_A>+67067.3-5726.33j VA</power_in_A>
				<power_in_B>+52602.2+54331.5j VA</power_in_B>
				<power_in_C>+7492.19+10991.9j VA</power_in_C>
				<power_out_A>+67053.7-5730.57j VA</power_out_A>
				<power_out_B>+52585.2+54326.5j VA</power_out_B>
				<power_out_C>+7491.75+10991.8j VA</power_out_C>
				<power_losses_A>+13.6616+4.23898j VA</power_losses_A>
				<power_losses_B>+17.0472+5.01066j VA</power_losses_B>
				<power_losses_C>+0.442092+0.166641j VA</power_losses_C>
				<current_out_A>+21.5792-10.2173j A</current_out_A>
				<current_out_B>-25.5709+7.47008j A</current_out_B>
				<current_out_C>+3.99172+2.74719j A</current_out_C>
				<current_in_A>+21.5792-10.2173j A</current_in_A>
				<current_in_B>-25.5709+7.47008j A</current_in_B>
				<current_in_C>+3.99172+2.74719j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>16</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node704-720</name>
				<configuration>lc_7231</configuration>
				<length>+800 ft</length>
				<status>257</status>
				<from>node704</from>
				<to>load720</to>
				<power_in>+331781+161140j VA</power_in>
				<power_out>+330813+160590j VA</power_out>
				<power_out_real>+330813 W</power_out_real>
				<power_losses>+968.221+549.938j VA</power_losses>
				<power_in_A>+39731.9+55945.5j VA</power_in_A>
				<power_in_B>+147676-9174.27j VA</power_in_B>
				<power_in_C>+144373+114369j VA</power_in_C>
				<power_out_A>+39644.3+55898.4j VA</power_out_A>
				<power_out_B>+147340-9347.75j VA</power_out_B>
				<power_out_C>+143828+114039j VA</power_out_C>
				<power_losses_A>+87.5707+47.0817j VA</power_losses_A>
				<power_losses_B>+335.49+173.486j VA</power_losses_B>
				<power_losses_C>+545.161+329.371j VA</power_losses_C>
				<current_out_A>+2.19124-24.2407j A</current_out_A>
				<current_out_B>-43.6153-28.5374j A</current_out_B>
				<current_out_C>+41.424+52.7781j A</current_out_C>
				<current_in_A>+2.19124-24.2407j A</current_in_A>
				<current_in_B>-43.6153-28.5374j A</current_in_B>
				<current_in_C>+41.424+52.7781j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>17</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node705-742</name>
				<configuration>lc_7241</configuration>
				<length>+320 ft</length>
				<status>257</status>
				<from>node705</from>
				<to>load742</to>
				<power_in>+94594.8+44748.7j VA</power_in>
				<power_out>+94516.3+44724.8j VA</power_out>
				<power_out_real>+94516.3 W</power_out_real>
				<power_losses>+78.4581+23.8778j VA</power_losses>
				<power_in_A>+5379.05-327.624j VA</power_in_A>
				<power_in_B>+58918.9+91.8373j VA</power_in_B>
				<power_in_C>+30296.8+44984.5j VA</power_in_C>
				<power_out_A>+5378.61-327.611j VA</power_out_A>
				<power_out_B>+58877.7+79.7413j VA</power_out_B>
				<power_out_C>+30259.9+44972.7j VA</power_out_C>
				<power_losses_A>+0.438724-0.012848j VA</power_losses_A>
				<power_losses_B>+41.1527+12.096j VA</power_losses_B>
				<power_losses_C>+36.8667+11.7946j VA</power_losses_C>
				<current_out_A>+1.70392-0.857403j A</current_out_A>
				<current_out_B>-17.9956-10.2204j A</current_out_B>
				<current_out_C>+16.2917+11.0778j A</current_out_C>
				<current_in_A>+1.70392-0.857403j A</current_in_A>
				<current_in_B>-17.9956-10.2204j A</current_in_B>
				<current_in_C>+16.2917+11.0778j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>18</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node705-712</name>
				<configuration>lc_7241</configuration>
				<length>+240 ft</length>
				<status>257</status>
				<from>node705</from>
				<to>load712</to>
				<power_in>+85054.9+40019.3j VA</power_in>
				<power_out>+85000+40000j VA</power_out>
				<power_out_real>+85000 W</power_out_real>
				<power_losses>+54.8762+19.3068j VA</power_losses>
				<power_in_A>+31813.7+44678.9j VA</power_in_A>
				<power_in_B>-1.06308e-008-6.91382e-009j VA</power_in_B>
				<power_in_C>+53241.2-4659.59j VA</power_in_C>
				<power_out_A>+31786.2+44669.2j VA</power_out_A>
				<power_out_B>-1.06308e-008-6.91382e-009j VA</power_out_B>
				<power_out_C>+53213.8-4669.25j VA</power_out_C>
				<power_losses_A>+27.4381+9.65342j VA</power_losses_A>
				<power_losses_B>+5.44119e-021-5.60249e-021j VA</power_losses_B>
				<power_losses_C>+27.4381+9.65341j VA</power_losses_C>
				<current_out_A>+1.77848-19.3322j A</current_out_A>
				<current_out_B>+4.44667e-012-2.6068e-013j A</current_out_B>
				<current_out_C>-1.77848+19.3322j A</current_out_C>
				<current_in_A>+1.77848-19.3322j A</current_in_A>
				<current_in_B>+4.44667e-012-2.6068e-013j A</current_in_B>
				<current_in_C>-1.77848+19.3322j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>19</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node706-725</name>
				<configuration>lc_7241</configuration>
				<length>+280 ft</length>
				<status>257</status>
				<from>node706</from>
				<to>load725</to>
				<power_in>+42016+21004.9j VA</power_in>
				<power_out>+42000+21000j VA</power_out>
				<power_out_real>+42000 W</power_out_real>
				<power_losses>+16.0244+4.90974j VA</power_losses>
				<power_in_A>-4.16303e-009+3.59352e-009j VA</power_in_A>
				<power_in_B>+27650.2-1557.12j VA</power_in_B>
				<power_in_C>+14365.9+22562j VA</power_in_C>
				<power_out_A>-4.16303e-009+3.59345e-009j VA</power_out_A>
				<power_out_B>+27642.1-1559.48j VA</power_out_B>
				<power_out_C>+14357.9+22559.5j VA</power_out_C>
				<power_losses_A>+2.60901e-015+6.83784e-014j VA</power_losses_A>
				<power_losses_B>+8.04174+2.3637j VA</power_losses_B>
				<power_losses_C>+7.98269+2.54603j VA</power_losses_C>
				<current_out_A>-1.9198e-012-3.60045e-013j A</current_out_A>
				<current_out_B>-8.22277-5.29499j A</current_out_B>
				<current_out_C>+8.22277+5.29499j A</current_out_C>
				<current_in_A>-1.9198e-012-3.60045e-013j A</current_in_A>
				<current_in_B>-8.22277-5.29499j A</current_in_B>
				<current_in_C>+8.22277+5.29499j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>20</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node707-724</name>
				<configuration>lc_7241</configuration>
				<length>+760 ft</length>
				<status>257</status>
				<from>node707</from>
				<to>load724</to>
				<power_in>+41616.8+20800.1j VA</power_in>
				<power_out>+41573.7+20786.9j VA</power_out>
				<power_out_real>+41573.7 W</power_out_real>
				<power_losses>+43.077+13.1984j VA</power_losses>
				<power_in_A>+3.94185e-009+1.38534e-009j VA</power_in_A>
				<power_in_B>+27411.2-1597.92j VA</power_in_B>
				<power_in_C>+14205.6+22398j VA</power_in_C>
				<power_out_A>+3.94173e-009+1.38542e-009j VA</power_out_A>
				<power_out_B>+27389.6-1604.28j VA</power_out_B>
				<power_out_C>+14184.1+22391.1j VA</power_out_C>
				<power_losses_A>+1.19145e-013-7.44673e-014j VA</power_losses_A>
				<power_losses_B>+21.6178+6.35412j VA</power_losses_B>
				<power_losses_C>+21.4591+6.84426j VA</power_losses_C>
				<current_out_A>+9.63896e-013-1.12932e-012j A</current_out_A>
				<current_out_B>-8.17964-5.27497j A</current_out_B>
				<current_out_C>+8.17964+5.27497j A</current_out_C>
				<current_in_A>+9.63896e-013-1.12932e-012j A</current_in_A>
				<current_in_B>-8.17964-5.27497j A</current_in_B>
				<current_in_C>+8.17964+5.27497j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>21</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node707-722</name>
				<configuration>lc_7241</configuration>
				<length>+120 ft</length>
				<status>257</status>
				<from>node707</from>
				<to>load722</to>
				<power_in>+161107+78449j VA</power_in>
				<power_out>+161023+78423j VA</power_out>
				<power_out_real>+161023 W</power_out_real>
				<power_losses>+83.617+25.9497j VA</power_losses>
				<power_in_A>+7761.18+11212.1j VA</power_in_A>
				<power_in_B>+91774.9-6342.86j VA</power_in_B>
				<power_in_C>+61570.9+73579.7j VA</power_in_C>
				<power_out_A>+7760.09+11211.8j VA</power_out_A>
				<power_out_B>+91736.6-6354.12j VA</power_out_B>
				<power_out_C>+61526.7+73565.3j VA</power_out_C>
				<power_losses_A>+1.09651+0.319975j VA</power_losses_A>
				<power_losses_B>+38.3149+11.2619j VA</power_losses_B>
				<power_losses_C>+44.2056+14.3679j VA</power_losses_C>
				<current_out_A>+0.38328-4.83053j A</current_out_A>
				<current_out_B>-27.2129-17.9674j A</current_out_B>
				<current_out_C>+26.8296+22.7979j A</current_out_C>
				<current_in_A>+0.38328-4.83053j A</current_in_A>
				<current_in_B>-27.2129-17.9674j A</current_in_B>
				<current_in_C>+26.8296+22.7979j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>22</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node708-733</name>
				<configuration>lc_7231</configuration>
				<length>+320 ft</length>
				<status>257</status>
				<from>node708</from>
				<to>load733</to>
				<power_in>+651400+317240j VA</power_in>
				<power_out>+650067+316469j VA</power_out>
				<power_out_real>+650067 W</power_out_real>
				<power_losses>+1332.87+770.805j VA</power_losses>
				<power_in_A>+319348+118644j VA</power_in_A>
				<power_in_B>+156195+188651j VA</power_in_B>
				<power_in_C>+175857+9945.34j VA</power_in_C>
				<power_out_A>+318583+118212j VA</power_out_A>
				<power_out_B>+155822+188458j VA</power_out_B>
				<power_out_C>+175662+9798.81j VA</power_out_C>
				<power_losses_A>+764.789+431.246j VA</power_losses_A>
				<power_losses_B>+373.286+193.03j VA</power_losses_B>
				<power_losses_C>+194.791+146.529j VA</power_losses_C>
				<current_out_A>+77.5436-95.0513j A</current_out_A>
				<current_out_B>-81.3735+30.5807j A</current_out_B>
				<current_out_C>+3.82992+64.4707j A</current_out_C>
				<current_in_A>+77.5436-95.0513j A</current_in_A>
				<current_in_B>-81.3735+30.5807j A</current_in_B>
				<current_in_C>+3.82992+64.4707j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>23</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node708-732</name>
				<configuration>lc_7241</configuration>
				<length>+320 ft</length>
				<status>257</status>
				<from>node708</from>
				<to>load732</to>
				<power_in>+42018.8+21006.6j VA</power_in>
				<power_out>+42000+21000j VA</power_out>
				<power_out_real>+42000 W</power_out_real>
				<power_losses>+18.8057+6.61632j VA</power_losses>
				<power_in_A>+15229.7+22697.8j VA</power_in_A>
				<power_in_B>+9.06024e-009+1.6067e-009j VA</power_in_B>
				<power_in_C>+26789.1-1691.21j VA</power_in_C>
				<power_out_A>+15220.3+22694.5j VA</power_out_A>
				<power_out_B>+9.06024e-009+1.6067e-009j VA</power_out_B>
				<power_out_C>+26779.7-1694.52j VA</power_out_C>
				<power_losses_A>+9.40286+3.30816j VA</power_losses_A>
				<power_losses_B>+2.66518e-021+5.97886e-021j VA</power_losses_B>
				<power_losses_C>+9.40286+3.30816j VA</power_losses_C>
				<current_out_A>+0.59219-9.82445j A</current_out_A>
				<current_out_B>-3.07432e-012-1.10223e-012j A</current_out_B>
				<current_out_C>-0.59219+9.82445j A</current_out_C>
				<current_in_A>+0.59219-9.82445j A</current_in_A>
				<current_in_B>-3.07432e-012-1.10223e-012j A</current_in_B>
				<current_in_C>-0.59219+9.82445j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>24</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node709-731</name>
				<configuration>lc_7231</configuration>
				<length>+600 ft</length>
				<status>257</status>
				<from>node709</from>
				<to>load731</to>
				<power_in>+85120.5+40061.9j VA</power_in>
				<power_out>+85049.9+40023.5j VA</power_out>
				<power_out_real>+85049.9 W</power_out_real>
				<power_losses>+70.6184+38.3978j VA</power_losses>
				<power_in_A>+6.78407e-009-5.96936e-010j VA</power_in_A>
				<power_in_B>+55086.6-4166.55j VA</power_in_B>
				<power_in_C>+30033.9+44228.4j VA</power_in_C>
				<power_out_A>+6.78387e-009-5.96639e-010j VA</power_out_A>
				<power_out_B>+55051.1-4184.91j VA</power_out_B>
				<power_out_C>+29998.8+44208.4j VA</power_out_C>
				<power_losses_A>+1.97417e-013-2.97733e-013j VA</power_losses_A>
				<power_losses_B>+35.4969+18.3558j VA</power_losses_B>
				<power_losses_C>+35.1215+20.042j VA</power_losses_C>
				<current_out_A>+2.20979e-012-1.04761e-012j A</current_out_A>
				<current_out_B>-16.2171-10.9663j A</current_out_B>
				<current_out_C>+16.2171+10.9663j A</current_out_C>
				<current_in_A>+2.20979e-012-1.04761e-012j A</current_in_A>
				<current_in_B>-16.2171-10.9663j A</current_in_B>
				<current_in_C>+16.2171+10.9663j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>25</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node709-708</name>
				<configuration>lc_7231</configuration>
				<length>+320 ft</length>
				<status>257</status>
				<from>node709</from>
				<to>node708</to>
				<power_in>+694924+339125j VA</power_in>
				<power_out>+693419+338247j VA</power_out>
				<power_out_real>+693419 W</power_out_real>
				<power_losses>+1505.73+878.292j VA</power_losses>
				<power_in_A>+335448+141835j VA</power_in_A>
				<power_in_B>+156568+188844j VA</power_in_B>
				<power_in_C>+202908+8446.03j VA</power_in_C>
				<power_out_A>+334577+141341j VA</power_out_A>
				<power_out_B>+156195+188651j VA</power_out_B>
				<power_out_C>+202646+8254.12j VA</power_out_C>
				<power_losses_A>+871.058+493.355j VA</power_losses_A>
				<power_losses_B>+373.286+193.03j VA</power_losses_B>
				<power_losses_C>+261.387+191.907j VA</power_losses_C>
				<current_out_A>+78.1358-104.876j A</current_out_A>
				<current_out_B>-81.3735+30.5807j A</current_out_B>
				<current_out_C>+3.23773+74.2951j A</current_out_C>
				<current_in_A>+78.1358-104.876j A</current_in_A>
				<current_in_B>-81.3735+30.5807j A</current_in_B>
				<current_in_C>+3.23773+74.2951j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>26</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node710-735</name>
				<configuration>lc_7241</configuration>
				<length>+200 ft</length>
				<status>257</status>
				<from>node710</from>
				<to>load735</to>
				<power_in>+85047.7+40016.8j VA</power_in>
				<power_out>+85000+40000j VA</power_out>
				<power_out_real>+85000 W</power_out_real>
				<power_losses>+47.6916+16.7791j VA</power_losses>
				<power_in_A>+31438.9+44703.3j VA</power_in_A>
				<power_in_B>+4.91665e-010-5.665e-009j VA</power_in_B>
				<power_in_C>+53608.8-4686.54j VA</power_in_C>
				<power_out_A>+31415+44694.9j VA</power_out_A>
				<power_out_B>+4.91665e-010-5.665e-009j VA</power_out_B>
				<power_out_C>+53585-4694.93j VA</power_out_C>
				<power_losses_A>+23.8458+8.38954j VA</power_losses_A>
				<power_losses_B>+6.01029e-021+1.92237e-021j VA</power_losses_B>
				<power_losses_C>+23.8458+8.38954j VA</power_losses_C>
				<current_out_A>+1.62671-19.759j A</current_out_A>
				<current_out_B>+8.53317e-013-1.83853e-012j A</current_out_B>
				<current_out_C>-1.62671+19.759j A</current_out_C>
				<current_in_A>+1.62671-19.759j A</current_in_A>
				<current_in_B>+8.53317e-013-1.83853e-012j A</current_in_B>
				<current_in_C>-1.62671+19.759j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>27</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node710-736</name>
				<configuration>lc_7241</configuration>
				<length>+1280 ft</length>
				<status>257</status>
				<from>node710</from>
				<to>load736</to>
				<power_in>+41658.5+20815.2j VA</power_in>
				<power_out>+41585.9+20793j VA</power_out>
				<power_out_real>+41585.9 W</power_out_real>
				<power_losses>+72.572+22.2354j VA</power_losses>
				<power_in_A>-1.62058e-009-1.00161e-009j VA</power_in_A>
				<power_in_B>+27275.8-1349.43j VA</power_in_B>
				<power_in_C>+14382.8+22164.6j VA</power_in_C>
				<power_out_A>-1.62047e-009-1.00165e-009j VA</power_out_A>
				<power_out_B>+27239.3-1360.13j VA</power_out_B>
				<power_out_C>+14346.6+22153.1j VA</power_out_C>
				<power_losses_A>+1.03832e-013+3.68141e-014j VA</power_losses_A>
				<power_losses_B>+36.4197+10.7048j VA</power_losses_B>
				<power_losses_C>+36.1523+11.5306j VA</power_losses_C>
				<current_out_A>-3.23075e-013+6.10956e-013j A</current_out_A>
				<current_out_B>-8.19256-5.25752j A</current_out_B>
				<current_out_C>+8.19256+5.25752j A</current_out_C>
				<current_in_A>-3.23075e-013+6.10956e-013j A</current_in_A>
				<current_in_B>-8.19256-5.25752j A</current_in_B>
				<current_in_C>+8.19256+5.25752j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>28</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node711-741</name>
				<configuration>lc_7231</configuration>
				<length>+400 ft</length>
				<status>257</status>
				<from>node711</from>
				<to>load741</to>
				<power_in>+41462.2+20507j VA</power_in>
				<power_out>+41450.1+20499.5j VA</power_out>
				<power_out_real>+41450.1 W</power_out_real>
				<power_losses>+12.1093+7.52959j VA</power_losses>
				<power_in_A>+14985.2+22278.3j VA</power_in_A>
				<power_in_B>+4.59688e-009-2.0479e-009j VA</power_in_B>
				<power_in_C>+26477-1771.22j VA</power_in_C>
				<power_out_A>+14979.1+22274.5j VA</power_out_A>
				<power_out_B>+4.59688e-009-2.0479e-009j VA</power_out_B>
				<power_out_C>+26471-1774.99j VA</power_out_C>
				<power_losses_A>+6.05467+3.76479j VA</power_losses_A>
				<power_losses_B>+1.22671e-021+5.00775e-021j VA</power_losses_B>
				<power_losses_C>+6.05467+3.76479j VA</power_losses_C>
				<current_out_A>+0.586139-9.76522j A</current_out_A>
				<current_out_B>-1.05754e-012-1.45395e-012j A</current_out_B>
				<current_out_C>-0.586139+9.76522j A</current_out_C>
				<current_in_A>+0.586139-9.76522j A</current_in_A>
				<current_in_B>-1.05754e-012-1.45395e-012j A</current_in_B>
				<current_in_C>-0.586139+9.76522j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>29</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node711-740</name>
				<configuration>lc_7241</configuration>
				<length>+200 ft</length>
				<status>257</status>
				<from>node711</from>
				<to>load740</to>
				<power_in>+85047.9+40016.9j VA</power_in>
				<power_out>+85000+40000j VA</power_out>
				<power_out_real>+85000 W</power_out_real>
				<power_losses>+47.945+16.8683j VA</power_losses>
				<power_in_A>+31327.7+44665.8j VA</power_in_A>
				<power_in_B>+2.75587e-010-1.76231e-008j VA</power_in_B>
				<power_in_C>+53720.2-4648.92j VA</power_in_C>
				<power_out_A>+31303.7+44657.4j VA</power_out_A>
				<power_out_B>+2.75587e-010-1.76231e-008j VA</power_out_B>
				<power_out_C>+53696.3-4657.36j VA</power_out_C>
				<power_losses_A>+23.9725+8.43413j VA</power_losses_A>
				<power_losses_B>+1.98308e-020+5.10536e-021j VA</power_losses_B>
				<power_losses_C>+23.9725+8.43413j VA</power_losses_C>
				<current_out_A>+1.57825-19.8157j A</current_out_A>
				<current_out_B>+3.05855e-012-5.50404e-012j A</current_out_B>
				<current_out_C>-1.57825+19.8157j A</current_out_C>
				<current_in_A>+1.57825-19.8157j A</current_in_A>
				<current_in_B>+3.05855e-012-5.50404e-012j A</current_in_B>
				<current_in_C>-1.57825+19.8157j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>30</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node713-704</name>
				<configuration>lc_7231</configuration>
				<length>+520 ft</length>
				<status>257</status>
				<from>load713</from>
				<to>node704</to>
				<power_in>+459915+221276j VA</power_in>
				<power_out>+458942+220737j VA</power_out>
				<power_out_real>+458942 W</power_out_real>
				<power_losses>+972.418+539.446j VA</power_losses>
				<power_in_A>+106958+50295.3j VA</power_in_A>
				<power_in_B>+200698+45374.4j VA</power_in_B>
				<power_in_C>+152259+125607j VA</power_in_C>
				<power_out_A>+106799+50219.2j VA</power_out_A>
				<power_out_B>+200278+45157.3j VA</power_out_B>
				<power_out_C>+151865+125360j VA</power_out_C>
				<power_losses_A>+158.315+76.1275j VA</power_losses_A>
				<power_losses_B>+419.859+217.114j VA</power_losses_B>
				<power_losses_C>+394.245+246.204j VA</power_losses_C>
				<current_out_A>+23.7704-34.458j A</current_out_A>
				<current_out_B>-69.1862-21.0673j A</current_out_B>
				<current_out_C>+45.4158+55.5253j A</current_out_C>
				<current_in_A>+23.7704-34.458j A</current_in_A>
				<current_in_B>-69.1862-21.0673j A</current_in_B>
				<current_in_C>+45.4158+55.5253j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>31</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node714-718</name>
				<configuration>lc_7241</configuration>
				<length>+520 ft</length>
				<status>257</status>
				<from>load714</from>
				<to>load718</to>
				<power_in>+88549.4+41650j VA</power_in>
				<power_out>+88425.4+41612j VA</power_out>
				<power_out_real>+88425.4 W</power_out_real>
				<power_losses>+123.974+37.9844j VA</power_losses>
				<power_in_A>+56063.1-4765.11j VA</power_in_A>
				<power_in_B>+32486.4+46415.1j VA</power_in_B>
				<power_in_C>+1.32506e-009+1.87456e-009j VA</power_in_C>
				<power_out_A>+56001.3-4784.81j VA</power_out_A>
				<power_out_B>+32424.1+46396.8j VA</power_out_B>
				<power_out_C>+1.32517e-009+1.87457e-009j VA</power_out_C>
				<power_losses_A>+61.7584+19.6975j VA</power_losses_A>
				<power_losses_B>+62.2153+18.2869j VA</power_losses_B>
				<power_losses_C>+1.10659e-013-9.25433e-015j VA</power_losses_C>
				<current_out_A>+18.0375-8.55061j A</current_out_A>
				<current_out_B>-18.0375+8.55061j A</current_out_B>
				<current_out_C>+6.80678e-013+4.85778e-013j A</current_out_C>
				<current_in_A>+18.0375-8.55061j A</current_in_A>
				<current_in_B>-18.0375+8.55061j A</current_in_B>
				<current_in_C>+6.80678e-013+4.85778e-013j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>32</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node720-707</name>
				<configuration>lc_7241</configuration>
				<length>+920 ft</length>
				<status>257</status>
				<from>load720</from>
				<to>node707</to>
				<power_in>+203779+99575.4j VA</power_in>
				<power_out>+202724+99249j VA</power_out>
				<power_out_real>+202724 W</power_out_real>
				<power_losses>+1055.08+326.364j VA</power_losses>
				<power_in_A>+7770.15+11214.6j VA</power_in_A>
				<power_in_B>+119681-7795.22j VA</power_in_B>
				<power_in_C>+76327.3+96156j VA</power_in_C>
				<power_out_A>+7761.18+11212.1j VA</power_out_A>
				<power_out_B>+119186-7940.79j VA</power_out_B>
				<power_out_C>+75776.5+95977.7j VA</power_out_C>
				<power_losses_A>+8.96038+2.49127j VA</power_losses_A>
				<power_losses_B>+495.258+145.571j VA</power_losses_B>
				<power_losses_C>+550.859+178.302j VA</power_losses_C>
				<current_out_A>+0.38328-4.83053j A</current_out_A>
				<current_out_B>-35.3925-23.2424j A</current_out_B>
				<current_out_C>+35.0092+28.0729j A</current_out_C>
				<current_in_A>+0.38328-4.83053j A</current_in_A>
				<current_in_B>-35.3925-23.2424j A</current_in_B>
				<current_in_C>+35.0092+28.0729j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>33</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node720-706</name>
				<configuration>lc_7231</configuration>
				<length>+600 ft</length>
				<status>257</status>
				<from>load720</from>
				<to>node706</to>
				<power_in>+42033.6+21014.5j VA</power_in>
				<power_out>+42016+21004.9j VA</power_out>
				<power_out_real>+42016 W</power_out_real>
				<power_losses>+17.6246+9.58316j VA</power_losses>
				<power_in_A>-4.38152e-009-3.66543e-009j VA</power_in_A>
				<power_in_B>+27659-1552.54j VA</power_in_B>
				<power_in_C>+14374.6+22567j VA</power_in_C>
				<power_out_A>-4.38137e-009-3.66547e-009j VA</power_out_A>
				<power_out_B>+27650.2-1557.12j VA</power_out_B>
				<power_out_C>+14365.9+22562j VA</power_out_C>
				<power_losses_A>+1.44262e-013+3.33346e-014j VA</power_losses_A>
				<power_losses_B>+8.85915+4.58117j VA</power_losses_B>
				<power_losses_C>+8.76546+5.00199j VA</power_losses_C>
				<current_out_A>-6.90781e-013+1.9077e-012j A</current_out_A>
				<current_out_B>-8.22277-5.29499j A</current_out_B>
				<current_out_C>+8.22277+5.29499j A</current_out_C>
				<current_in_A>-6.90781e-013+1.9077e-012j A</current_in_A>
				<current_in_B>-8.22277-5.29499j A</current_in_B>
				<current_in_C>+8.22277+5.29499j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AN</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>34</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node727-744</name>
				<configuration>lc_7231</configuration>
				<length>+280 ft</length>
				<status>257</status>
				<from>load727</from>
				<to>load744</to>
				<power_in>+210892+105297j VA</power_in>
				<power_out>+210774+105232j VA</power_out>
				<power_out_real>+210774 W</power_out_real>
				<power_losses>+117.961+65.113j VA</power_losses>
				<power_in_A>+96541.4+17453.4j VA</power_in_A>
				<power_in_B>+73159.4+67041.1j VA</power_in_B>
				<power_in_C>+41190.7+20803j VA</power_in_C>
				<power_out_A>+96487+17423.9j VA</power_out_A>
				<power_out_B>+73106.4+67013.7j VA</power_out_B>
				<power_out_C>+41180.1+20794.7j VA</power_out_C>
				<power_losses_A>+54.403+29.472j VA</power_losses_A>
				<power_losses_B>+53.0253+27.42j VA</power_losses_B>
				<power_losses_C>+10.5322+8.22108j VA</power_losses_C>
				<current_out_A>+26.5721-22.7848j A</current_out_A>
				<current_out_B>-34.1547+7.76222j A</current_out_B>
				<current_out_C>+7.58258+15.0225j A</current_out_C>
				<current_in_A>+26.5721-22.7848j A</current_in_A>
				<current_in_B>-34.1547+7.76222j A</current_in_B>
				<current_in_C>+7.58258+15.0225j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>35</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node730-709</name>
				<configuration>lc_7231</configuration>
				<length>+200 ft</length>
				<status>257</status>
				<from>load730</from>
				<to>node709</to>
				<power_in>+785344+382079j VA</power_in>
				<power_out>+784253+381449j VA</power_out>
				<power_out_real>+784253 W</power_out_real>
				<power_losses>+1091.16+630.069j VA</power_losses>
				<power_in_A>+338746+142047j VA</power_in_A>
				<power_in_B>+213435+187198j VA</power_in_B>
				<power_in_C>+233164+52834j VA</power_in_C>
				<power_out_A>+338189+141738j VA</power_out_A>
				<power_out_B>+213123+187037j VA</power_out_B>
				<power_out_C>+232942+52674.5j VA</power_out_C>
				<power_losses_A>+557.38+309.356j VA</power_losses_A>
				<power_losses_B>+311.729+161.199j VA</power_losses_B>
				<power_losses_C>+222.046+159.514j VA</power_losses_C>
				<current_out_A>+79.0022-105.344j A</current_out_A>
				<current_out_B>-98.457+20.0821j A</current_out_B>
				<current_out_C>+19.4548+85.2614j A</current_out_C>
				<current_in_A>+79.0022-105.344j A</current_in_A>
				<current_in_B>-98.457+20.0821j A</current_in_B>
				<current_in_C>+19.4548+85.2614j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>36</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node733-734</name>
				<configuration>lc_7231</configuration>
				<length>+560 ft</length>
				<status>257</status>
				<from>load733</from>
				<to>load734</to>
				<power_in>+564517+276306j VA</power_in>
				<power_out>+562785+275290j VA</power_out>
				<power_out_real>+562785 W</power_out_real>
				<power_losses>+1731.95+1015.87j VA</power_losses>
				<power_in_A>+264595+123157j VA</power_in_A>
				<power_in_B>+124260+143350j VA</power_in_B>
				<power_in_C>+175662+9798.81j VA</power_in_C>
				<power_out_A>+263603+122595j VA</power_out_A>
				<power_out_B>+123867+143147j VA</power_out_B>
				<power_out_C>+175316+9548.89j VA</power_out_C>
				<power_losses_A>+991.968+562.637j VA</power_losses_A>
				<power_losses_B>+393.169+203.312j VA</power_losses_B>
				<power_losses_C>+346.81+249.916j VA</power_losses_C>
				<current_out_A>+59.8353-86.718j A</current_out_A>
				<current_out_B>-63.6652+22.2473j A</current_out_B>
				<current_out_C>+3.82992+64.4707j A</current_out_C>
				<current_in_A>+59.8353-86.718j A</current_in_A>
				<current_in_B>-63.6652+22.2473j A</current_in_B>
				<current_in_C>+3.82992+64.4707j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>37</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node734-737</name>
				<configuration>lc_7231</configuration>
				<length>+640 ft</length>
				<status>257</status>
				<from>load734</from>
				<to>load737</to>
				<power_in>+393897+193396j VA</power_in>
				<power_out>+392776+192758j VA</power_out>
				<power_out_real>+392776 W</power_out_real>
				<power_losses>+1120.62+637.979j VA</power_losses>
				<power_in_A>+216933+55183.6j VA</power_in_A>
				<power_in_B>+96576.1+144492j VA</power_in_B>
				<power_in_C>+80387.1-6279.78j VA</power_in_C>
				<power_out_A>+216273+54809j VA</power_out_A>
				<power_out_B>+96197.4+144296j VA</power_out_B>
				<power_out_C>+80306.2-6347.33j VA</power_out_C>
				<power_losses_A>+660.896+374.572j VA</power_losses_A>
				<power_losses_B>+378.751+195.856j VA</power_losses_B>
				<power_losses_C>+80.9688+67.551j VA</power_losses_C>
				<current_out_A>+57.637-57.0858j A</current_out_A>
				<current_out_B>-55.4726+27.5049j A</current_out_B>
				<current_out_C>-2.16439+29.5809j A</current_out_C>
				<current_in_A>+57.637-57.0858j A</current_in_A>
				<current_in_B>-55.4726+27.5049j A</current_in_B>
				<current_in_C>-2.16439+29.5809j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>38</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node734-710</name>
				<configuration>lc_7241</configuration>
				<length>+520 ft</length>
				<status>257</status>
				<from>load734</from>
				<to>node710</to>
				<power_in>+126888+60894.7j VA</power_in>
				<power_out>+126706+60832j VA</power_out>
				<power_out_real>+126706 W</power_out_real>
				<power_losses>+182.048+62.7095j VA</power_losses>
				<power_in_A>+31502.2+44725.2j VA</power_in_A>
				<power_in_B>+27290.6-1345.08j VA</power_in_B>
				<power_in_C>+68095.5+17514.6j VA</power_in_C>
				<power_out_A>+31438.9+44703.3j VA</power_out_A>
				<power_out_B>+27275.8-1349.43j VA</power_out_B>
				<power_out_C>+67991.6+17478.1j VA</power_out_C>
				<power_losses_A>+63.2803+21.8943j VA</power_losses_A>
				<power_losses_B>+14.7955+4.34883j VA</power_losses_B>
				<power_losses_C>+103.972+36.4663j VA</power_losses_C>
				<current_out_A>+1.62671-19.759j A</current_out_A>
				<current_out_B>-8.19256-5.25752j A</current_out_B>
				<current_out_C>+6.56585+25.0165j A</current_out_C>
				<current_in_A>+1.62671-19.759j A</current_in_A>
				<current_in_B>-8.19256-5.25752j A</current_in_B>
				<current_in_C>+6.56585+25.0165j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>39</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node737-738</name>
				<configuration>lc_7231</configuration>
				<length>+400 ft</length>
				<status>257</status>
				<from>load737</from>
				<to>load738</to>
				<power_in>+252894+122754j VA</power_in>
				<power_out>+252621+122593j VA</power_out>
				<power_out_real>+252621 W</power_out_real>
				<power_losses>+272.394+161.138j VA</power_losses>
				<power_in_A>+126799+60969.6j VA</power_in_A>
				<power_in_B>+45788.3+68132j VA</power_in_B>
				<power_in_C>+80306.2-6347.33j VA</power_in_C>
				<power_out_A>+126633+60874.1j VA</power_out_A>
				<power_out_B>+45735.3+68104.6j VA</power_out_B>
				<power_out_C>+80252.9-6385.54j VA</power_out_C>
				<power_losses_A>+166.104+95.5101j VA</power_losses_A>
				<power_losses_B>+53.0383+27.4267j VA</power_losses_B>
				<power_losses_C>+53.2516+38.2011j VA</power_losses_C>
				<current_out_A>+28.4704-42.5025j A</current_out_A>
				<current_out_B>-26.306+12.9215j A</current_out_B>
				<current_out_C>-2.16439+29.5809j A</current_out_C>
				<current_in_A>+28.4704-42.5025j A</current_in_A>
				<current_in_B>-26.306+12.9215j A</current_in_B>
				<current_in_C>-2.16439+29.5809j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>40</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node738-711</name>
				<configuration>lc_7231</configuration>
				<length>+400 ft</length>
				<status>257</status>
				<from>load738</from>
				<to>node711</to>
				<power_in>+126621+60593.1j VA</power_in>
				<power_out>+126510+60523.9j VA</power_out>
				<power_out_real>+126510 W</power_out_real>
				<power_losses>+111.311+69.2129j VA</power_losses>
				<power_in_A>+46368.5+66978.7j VA</power_in_A>
				<power_in_B>-2.19736e-009+1.51324e-008j VA</power_in_B>
				<power_in_C>+80252.9-6385.54j VA</power_in_C>
				<power_out_A>+46312.9+66944j VA</power_out_A>
				<power_out_B>-2.19736e-009+1.51324e-008j VA</power_out_B>
				<power_out_C>+80197.2-6420.14j VA</power_out_C>
				<power_losses_A>+55.6553+34.6065j VA</power_losses_A>
				<power_losses_B>+4.5447e-020-1.46146e-020j VA</power_losses_B>
				<power_losses_C>+55.6553+34.6065j VA</power_losses_C>
				<current_out_A>+2.16439-29.5809j A</current_out_A>
				<current_out_B>-2.01938e-012+5.07594e-012j A</current_out_B>
				<current_out_C>-2.16439+29.5809j A</current_out_C>
				<current_in_A>+2.16439-29.5809j A</current_in_A>
				<current_in_B>-2.01938e-012+5.07594e-012j A</current_in_B>
				<current_in_C>-2.16439+29.5809j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BN|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>41</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node744-728</name>
				<configuration>lc_7241</configuration>
				<length>+200 ft</length>
				<status>257</status>
				<from>load744</from>
				<to>load728</to>
				<power_in>+126051+63016.4j VA</power_in>
				<power_out>+126000+63000j VA</power_out>
				<power_out_real>+126000 W</power_out_real>
				<power_losses>+51.072+16.4286j VA</power_losses>
				<power_in_A>+42224+20964.5j VA</power_in_A>
				<power_in_B>+42647+21257.2j VA</power_in_B>
				<power_in_C>+41180.1+20794.7j VA</power_in_C>
				<power_out_A>+42206.4+20959j VA</power_out_A>
				<power_out_B>+42629.9+21252.2j VA</power_out_B>
				<power_out_C>+41163.7+20788.8j VA</power_out_C>
				<power_losses_A>+17.6057+5.45666j VA</power_losses_A>
				<power_losses_B>+17.0083+4.99924j VA</power_losses_B>
				<power_losses_C>+16.458+5.97265j VA</power_losses_C>
				<current_out_A>+9.2202-14.0794j A</current_out_A>
				<current_out_B>-16.8028-0.943106j A</current_out_B>
				<current_out_C>+7.58258+15.0225j A</current_out_C>
				<current_in_A>+9.2202-14.0794j A</current_in_A>
				<current_in_B>-16.8028-0.943106j A</current_in_B>
				<current_in_C>+7.58258+15.0225j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>42</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node781-701</name>
				<configuration>lc_7211</configuration>
				<length>+1850 ft</length>
				<status>257</status>
				<from>node781</from>
				<to>load701</to>
				<power_in>+2.52713e+006+1.25686e+006j VA</power_in>
				<power_out>+2.49956e+006+1.22952e+006j VA</power_out>
				<power_out_real>+2.49956e+006 W</power_out_real>
				<power_losses>+27577.9+27332.8j VA</power_losses>
				<power_in_A>+898289+567964j VA</power_in_A>
				<power_in_B>+698658+380661j VA</power_in_B>
				<power_in_C>+930187+308232j VA</power_in_C>
				<power_out_A>+886414+557803j VA</power_out_A>
				<power_out_B>+693428+374650j VA</power_out_B>
				<power_out_C>+919715+297071j VA</power_out_C>
				<power_losses_A>+11875.5+10160.9j VA</power_losses_A>
				<power_losses_B>+5230.6+6010.91j VA</power_losses_B>
				<power_losses_C>+10471.8+11160.9j VA</power_losses_C>
				<current_out_A>+170.779-325.342j A</current_out_A>
				<current_out_B>-274.993-6.79958j A</current_out_B>
				<current_out_C>+104.214+332.142j A</current_out_C>
				<current_in_A>+170.779-325.342j A</current_in_A>
				<current_in_B>-274.993-6.79958j A</current_in_B>
				<current_in_C>+104.214+332.142j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CF|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
			<underground_line>
				<id>43</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>node744-729</name>
				<configuration>lc_7241</configuration>
				<length>+200 ft</length>
				<status>257</status>
				<from>load744</from>
				<to>load729</to>
				<power_in>+42722.5+21215.9j VA</power_in>
				<power_out>+42711+21212.4j VA</power_out>
				<power_out_real>+42711 W</power_out_real>
				<power_losses>+11.4523+3.50887j VA</power_losses>
				<power_in_A>+27342.1-1821.16j VA</power_in_A>
				<power_in_B>+15380.4+23037j VA</power_in_B>
				<power_in_C>+5.87329e-009+5.49543e-009j VA</power_in_C>
				<power_out_A>+27336.4-1822.98j VA</power_out_A>
				<power_out_B>+15374.7+23035.3j VA</power_out_B>
				<power_out_C>+5.87337e-009+5.49542e-009j VA</power_out_C>
				<power_losses_A>+5.70504+1.81959j VA</power_losses_A>
				<power_losses_B>+5.74724+1.68928j VA</power_losses_B>
				<power_losses_C>+7.27541e-014+9.99336e-015j VA</power_losses_C>
				<current_out_A>+8.75-4.375j A</current_out_A>
				<current_out_B>-8.75+4.375j A</current_out_B>
				<current_out_C>+2.00417e-012+2.14274e-012j A</current_out_C>
				<current_in_A>+8.75-4.375j A</current_in_A>
				<current_in_B>-8.75+4.375j A</current_in_B>
				<current_in_C>+2.00417e-012+2.14274e-012j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BF|AF</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</underground_line>
		</underground_line_list>
		<overhead_line_conductor_list>
		</overhead_line_conductor_list>
		<underground_line_conductor_list>
			<underground_line_conductor>
				<id>0</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>ug_lc_7210</name>
				<outer_diameter>+1.98 in</outer_diameter>
				<conductor_gmr>+0.0368 ft</conductor_gmr>
				<conductor_diameter>+1.15 in</conductor_diameter>
				<conductor_resistance>+0.105 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.00331 ft</neutral_gmr>
				<neutral_diameter>+0.102 in</neutral_diameter>
				<neutral_resistance>+5.903 Ohm/mile</neutral_resistance>
				<neutral_strands>20</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
			<underground_line_conductor>
				<id>1</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>ug_lc_7220</name>
				<outer_diameter>+1.56 in</outer_diameter>
				<conductor_gmr>+0.026 ft</conductor_gmr>
				<conductor_diameter>+0.813 in</conductor_diameter>
				<conductor_resistance>+0.206 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.00262 ft</neutral_gmr>
				<neutral_diameter>+0.081 in</neutral_diameter>
				<neutral_resistance>+9.375 Ohm/mile</neutral_resistance>
				<neutral_strands>16</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
			<underground_line_conductor>
				<id>2</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>ug_lc_7230</name>
				<outer_diameter>+1.1 in</outer_diameter>
				<conductor_gmr>+0.0125 ft</conductor_gmr>
				<conductor_diameter>+0.414 in</conductor_diameter>
				<conductor_resistance>+0.769 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.00208 ft</neutral_gmr>
				<neutral_diameter>+0.064 in</neutral_diameter>
				<neutral_resistance>+14.872 Ohm/mile</neutral_resistance>
				<neutral_strands>7</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
			<underground_line_conductor>
				<id>3</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>ug_lc_7240</name>
				<outer_diameter>+0.98 in</outer_diameter>
				<conductor_gmr>+0.00883 ft</conductor_gmr>
				<conductor_diameter>+0.292 in</conductor_diameter>
				<conductor_resistance>+1.54 Ohm/mile</conductor_resistance>
				<neutral_gmr>+0.00208 ft</neutral_gmr>
				<neutral_diameter>+0.064 in</neutral_diameter>
				<neutral_resistance>+14.872 Ohm/mile</neutral_resistance>
				<neutral_strands>6</neutral_strands>
				<shield_gmr>+0 ft</shield_gmr>
				<shield_resistance>+0 Ohm/mile</shield_resistance>
				<rating.summer.continuous>+1000 A</rating.summer.continuous>
				<rating.summer.emergency>+2000 A</rating.summer.emergency>
				<rating.winter.continuous>+1000 A</rating.winter.continuous>
				<rating.winter.emergency>+2000 A</rating.winter.emergency>
			</underground_line_conductor>
		</underground_line_conductor_list>
		<line_configuration_list>
			<line_configuration>
				<id>5</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>lc_7211</name>
				<conductor_A>ug_lc_7210</conductor_A>
				<conductor_B>ug_lc_7210</conductor_B>
				<conductor_C>ug_lc_7210</conductor_C>
				<spacing>spacing_515</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
			</line_configuration>
			<line_configuration>
				<id>6</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>lc_7221</name>
				<conductor_A>ug_lc_7220</conductor_A>
				<conductor_B>ug_lc_7220</conductor_B>
				<conductor_C>ug_lc_7220</conductor_C>
				<spacing>spacing_515</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
			</line_configuration>
			<line_configuration>
				<id>7</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>lc_7231</name>
				<conductor_A>ug_lc_7230</conductor_A>
				<conductor_B>ug_lc_7230</conductor_B>
				<conductor_C>ug_lc_7230</conductor_C>
				<spacing>spacing_515</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
			</line_configuration>
			<line_configuration>
				<id>8</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>lc_7241</name>
				<conductor_A>ug_lc_7240</conductor_A>
				<conductor_B>ug_lc_7240</conductor_B>
				<conductor_C>ug_lc_7240</conductor_C>
				<spacing>spacing_515</spacing>
				<z11>+0+0j Ohm/mile</z11>
				<z12>+0+0j Ohm/mile</z12>
				<z13>+0+0j Ohm/mile</z13>
				<z21>+0+0j Ohm/mile</z21>
				<z22>+0+0j Ohm/mile</z22>
				<z23>+0+0j Ohm/mile</z23>
				<z31>+0+0j Ohm/mile</z31>
				<z32>+0+0j Ohm/mile</z32>
				<z33>+0+0j Ohm/mile</z33>
			</line_configuration>
		</line_configuration_list>
		<relay_list>
			<inherits_from>link</inherits_from>
		</relay_list>
		<transformer_configuration_list>
			<transformer_configuration>
				<id>81</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<name>trans_conf_400</name>
				<connect_type>DELTA_DELTA</connect_type>
				<install_type>PADMOUNT</install_type>
				<primary_voltage>+4800 V</primary_voltage>
				<secondary_voltage>+480 V</secondary_voltage>
				<power_rating>+500 kVA</power_rating>
				<powerA_rating>+166.667 kVA</powerA_rating>
				<powerB_rating>+166.667 kVA</powerB_rating>
				<powerC_rating>+166.667 kVA</powerC_rating>
				<resistance>+0.09 pu</resistance>
				<reactance>+1.81 pu</reactance>
				<impedance>+0.09+1.81j pu</impedance>
				<resistance1>+0 pu</resistance1>
				<reactance1>+0 pu</reactance1>
				<impedance1>+0+0j pu</impedance1>
				<resistance2>+0 pu</resistance2>
				<reactance2>+0 pu</reactance2>
				<impedance2>+0+0j pu</impedance2>
				<shunt_resistance>+1e+009 pu</shunt_resistance>
				<shunt_reactance>+1e+009 pu</shunt_reactance>
				<shunt_impedance>+1e+009+1e+009j pu</shunt_impedance>
			</transformer_configuration>
		</transformer_configuration_list>
		<transformer_list>
			<inherits_from>link</inherits_from>
			<transformer>
				<id>82</id>
				<rank>2</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>xform709-775</name>
				<configuration>trans_conf_400</configuration>
				<status>257</status>
				<from>node709</from>
				<to>node775</to>
				<power_in>+4208.04+2261.7j VA</power_in>
				<power_out>+4200+2100j VA</power_out>
				<power_out_real>+4200 W</power_out_real>
				<power_losses>+8.04021+161.698j VA</power_losses>
				<power_in_A>+2740.06-97.1356j VA</power_in_A>
				<power_in_B>+1467.98+2358.83j VA</power_in_B>
				<power_in_C>-3.63744e-013+1.49098e-011j VA</power_in_C>
				<power_out_A>+2736.04-177.984j VA</power_out_A>
				<power_out_B>+1463.96+2277.98j VA</power_out_B>
				<power_out_C>-3.63744e-013+1.49098e-011j VA</power_out_C>
				<power_losses_A>+4.0201+80.8488j VA</power_losses_A>
				<power_losses_B>+4.02011+80.8488j VA</power_losses_B>
				<power_losses_C>+1.51461e-028+3.23117e-027j VA</power_losses_C>
				<current_out_A>+8.66369-4.67716j A</current_out_A>
				<current_out_B>-8.66369+4.67716j A</current_out_B>
				<current_out_C>+5.45944e-014-1.43847e-015j A</current_out_C>
				<current_in_A>+0.866369-0.467716j A</current_in_A>
				<current_in_B>-0.866369+0.467716j A</current_in_B>
				<current_in_C>+5.45944e-015-1.43847e-016j A</current_in_C>
				<fault_current_in_A>+0+0j A</fault_current_in_A>
				<fault_current_in_B>+0+0j A</fault_current_in_B>
				<fault_current_in_C>+0+0j A</fault_current_in_C>
				<fault_current_out_A>+0+0j A</fault_current_out_A>
				<fault_current_out_B>+0+0j A</fault_current_out_B>
				<fault_current_out_C>+0+0j A</fault_current_out_C>
				<flow_direction>CN|BF|AR</flow_direction>
				<mean_repair_time>+0 s</mean_repair_time>
				<phases>ABC</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</transformer>
		</transformer_list>
		<load_list>
			<inherits_from>node</inherits_from>
			<load>
				<id>55</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load701</name>
				<load_class>U</load_class>
				<constant_power_A>+140000+70000j VA</constant_power_A>
				<constant_power_B>+140000+70000j VA</constant_power_B>
				<constant_power_C>+350000+175000j VA</constant_power_C>
				<constant_power_A_real>+140000 W</constant_power_A_real>
				<constant_power_B_real>+140000 W</constant_power_B_real>
				<constant_power_C_real>+350000 W</constant_power_C_real>
				<constant_power_A_reac>+70000 VAr</constant_power_A_reac>
				<constant_power_B_reac>+70000 VAr</constant_power_B_reac>
				<constant_power_C_reac>+175000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2850.3-30.1226d</measured_voltage_A>
				<measured_voltage_B>+2865.25-150.202d</measured_voltage_B>
				<measured_voltage_C>+2776.45+90.4807d</measured_voltage_C>
				<measured_voltage_AB>+4951.79-0.0758024d</measured_voltage_AB>
				<measured_voltage_BC>+4869.18-120.388d</measured_voltage_BC>
				<measured_voltage_CA>+4887.79+120.608d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2850.3-30.1226d V</voltage_A>
				<voltage_B>+2865.25-150.202d V</voltage_B>
				<voltage_C>+2776.45+90.4807d V</voltage_C>
				<voltage_AB>+4951.79-0.0758024d V</voltage_AB>
				<voltage_BC>+4869.18-120.388d V</voltage_BC>
				<voltage_CA>+4887.79+120.608d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+140000+70000j VA</power_A>
				<power_B>+140000+70000j VA</power_B>
				<power_C>+350000+175000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>56</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load712</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+85000+40000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+85000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+40000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2823.98-30.1792d</measured_voltage_A>
				<measured_voltage_B>+2846.97-150.317d</measured_voltage_B>
				<measured_voltage_C>+2751.55+90.2416d</measured_voltage_C>
				<measured_voltage_AB>+4914.59-0.114192d</measured_voltage_AB>
				<measured_voltage_BC>+4835-120.608d</measured_voltage_BC>
				<measured_voltage_CA>+4838.88+120.457d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2823.98-30.1792d V</voltage_A>
				<voltage_B>+2846.97-150.317d V</voltage_B>
				<voltage_C>+2751.55+90.2416d V</voltage_C>
				<voltage_AB>+4914.59-0.114192d V</voltage_AB>
				<voltage_BC>+4835-120.608d V</voltage_BC>
				<voltage_CA>+4838.88+120.457d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+85000+40000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>57</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load713</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+85000+40000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+85000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+40000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2823.42-30.216d</measured_voltage_A>
				<measured_voltage_B>+2845.07-150.325d</measured_voltage_B>
				<measured_voltage_C>+2751.63+90.2402d</measured_voltage_C>
				<measured_voltage_AB>+4911.77-0.144425d</measured_voltage_AB>
				<measured_voltage_BC>+4833.25-120.601d</measured_voltage_BC>
				<measured_voltage_CA>+4839.33+120.434d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2823.42-30.216d V</voltage_A>
				<voltage_B>+2845.07-150.325d V</voltage_B>
				<voltage_C>+2751.63+90.2402d V</voltage_C>
				<voltage_AB>+4911.77-0.144425d V</voltage_AB>
				<voltage_BC>+4833.25-120.601d V</voltage_BC>
				<voltage_CA>+4839.33+120.434d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+85000+40000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>58</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load714</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+3.54167-1.66667j A</constant_current_A>
				<constant_current_B>-3.99172-2.74719j A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+3.54167 A</constant_current_A_real>
				<constant_current_B_real>-3.99172 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>-1.66667 A</constant_current_A_reac>
				<constant_current_B_reac>-2.74719 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2818.67-30.2213d</measured_voltage_A>
				<measured_voltage_B>+2838.17-150.352d</measured_voltage_B>
				<measured_voltage_C>+2745.12+90.2591d</measured_voltage_C>
				<measured_voltage_AB>+4902.19-0.172749d</measured_voltage_AB>
				<measured_voltage_BC>+4820.55-120.604d</measured_voltage_BC>
				<measured_voltage_CA>+4830.15+120.452d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2818.67-30.2213d V</voltage_A>
				<voltage_B>+2838.17-150.352d V</voltage_B>
				<voltage_C>+2745.12+90.2591d V</voltage_C>
				<voltage_AB>+4902.19-0.172749d V</voltage_AB>
				<voltage_BC>+4820.55-120.604d V</voltage_BC>
				<voltage_CA>+4830.15+120.452d V</voltage_CA>
				<current_A>+3.54167-1.66667j A</current_A>
				<current_B>-3.99172-2.74719j A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>59</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load718</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+221.915+104.431j Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+221.915 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+104.431 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2815.67-30.2466d</measured_voltage_A>
				<measured_voltage_B>+2835.63-150.311d</measured_voltage_B>
				<measured_voltage_C>+2745.21+90.257d</measured_voltage_C>
				<measured_voltage_AB>+4895.76-0.161965d</measured_voltage_AB>
				<measured_voltage_BC>+4819.48-120.569d</measured_voltage_BC>
				<measured_voltage_CA>+4828.17+120.42d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2815.67-30.2466d V</voltage_A>
				<voltage_B>+2835.63-150.311d V</voltage_B>
				<voltage_C>+2745.21+90.257d V</voltage_C>
				<voltage_AB>+4895.76-0.161965d V</voltage_AB>
				<voltage_BC>+4819.48-120.569d V</voltage_BC>
				<voltage_CA>+4828.17+120.42d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0.00368924-0.00173611j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>60</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load720</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+85000+40000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+85000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+40000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2815.57-30.1798d</measured_voltage_A>
				<measured_voltage_B>+2832.53-150.434d</measured_voltage_B>
				<measured_voltage_C>+2735.79+90.2831d</measured_voltage_C>
				<measured_voltage_AB>+4897.65-0.207813d</measured_voltage_AB>
				<measured_voltage_BC>+4805.05-120.658d</measured_voltage_BC>
				<measured_voltage_CA>+4818.95+120.523d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2815.57-30.1798d V</voltage_A>
				<voltage_B>+2832.53-150.434d V</voltage_B>
				<voltage_C>+2735.79+90.2831d V</voltage_C>
				<voltage_AB>+4897.65-0.207813d V</voltage_AB>
				<voltage_BC>+4805.05-120.658d V</voltage_BC>
				<voltage_CA>+4818.95+120.523d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+85000+40000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>61</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load722</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>-27.2129-17.9674j A</constant_current_B>
				<constant_current_C>-0.38328+4.83053j A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>-27.2129 A</constant_current_B_real>
				<constant_current_C_real>-0.38328 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>-17.9674 A</constant_current_B_reac>
				<constant_current_C_reac>+4.83053 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2813.91-30.1518d</measured_voltage_A>
				<measured_voltage_B>+2819.94-150.527d</measured_voltage_B>
				<measured_voltage_C>+2723.93+90.448d</measured_voltage_C>
				<measured_voltage_AB>+4888.26-0.304406d</measured_voltage_AB>
				<measured_voltage_BC>+4777.62-120.624d</measured_voltage_BC>
				<measured_voltage_CA>+4810.55+120.679d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2813.91-30.1518d V</voltage_A>
				<voltage_B>+2819.94-150.527d V</voltage_B>
				<voltage_C>+2723.93+90.448d V</voltage_C>
				<voltage_AB>+4888.26-0.304406d V</voltage_AB>
				<voltage_BC>+4777.62-120.624d V</voltage_BC>
				<voltage_CA>+4810.55+120.679d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>-27.2129-17.9674j A</current_B>
				<current_C>-0.38328+4.83053j A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>62</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load724</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+438.857+219.429j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+438.857 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+219.429 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2814.03-30.1533d</measured_voltage_A>
				<measured_voltage_B>+2818.91-150.535d</measured_voltage_B>
				<measured_voltage_C>+2723.28+90.4645d</measured_voltage_C>
				<measured_voltage_AB>+4887.62-0.315508d</measured_voltage_AB>
				<measured_voltage_BC>+4775.58-120.617d</measured_voltage_BC>
				<measured_voltage_CA>+4810.52+120.691d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2814.03-30.1533d V</voltage_A>
				<voltage_B>+2818.91-150.535d V</voltage_B>
				<voltage_C>+2723.28+90.4645d V</voltage_C>
				<voltage_AB>+4887.62-0.315508d V</voltage_AB>
				<voltage_BC>+4775.58-120.617d V</voltage_BC>
				<voltage_CA>+4810.52+120.691d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00182292-0.000911458j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>63</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load725</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+42000+21000j VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+42000 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+21000 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2815.5-30.1781d</measured_voltage_A>
				<measured_voltage_B>+2830.85-150.45d</measured_voltage_B>
				<measured_voltage_C>+2734.21+90.3046d</measured_voltage_C>
				<measured_voltage_AB>+4896.57-0.224539d</measured_voltage_AB>
				<measured_voltage_BC>+4801.31-120.656d</measured_voltage_BC>
				<measured_voltage_CA>+4818.01+120.543d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2815.5-30.1781d V</voltage_A>
				<voltage_B>+2830.85-150.45d V</voltage_B>
				<voltage_C>+2734.21+90.3046d V</voltage_C>
				<voltage_AB>+4896.57-0.224539d V</voltage_AB>
				<voltage_BC>+4801.31-120.656d V</voltage_BC>
				<voltage_CA>+4818.01+120.543d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+42000+21000j VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>64</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load727</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+42000+21000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+42000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+21000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2802.78-30.3644d</measured_voltage_A>
				<measured_voltage_B>+2833.1-150.303d</measured_voltage_B>
				<measured_voltage_C>+2742.25+90.0134d</measured_voltage_C>
				<measured_voltage_AB>+4879.32-0.155423d</measured_voltage_AB>
				<measured_voltage_BC>+4820.9-120.687d</measured_voltage_BC>
				<measured_voltage_CA>+4811.35+120.183d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2802.78-30.3644d V</voltage_A>
				<voltage_B>+2833.1-150.303d V</voltage_B>
				<voltage_C>+2742.25+90.0134d V</voltage_C>
				<voltage_AB>+4879.32-0.155423d V</voltage_AB>
				<voltage_BC>+4820.9-120.687d V</voltage_BC>
				<voltage_CA>+4811.35+120.183d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+42000+21000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>65</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load728</name>
				<load_class>U</load_class>
				<constant_power_A>+42000+21000j VA</constant_power_A>
				<constant_power_B>+42000+21000j VA</constant_power_B>
				<constant_power_C>+42000+21000j VA</constant_power_C>
				<constant_power_A_real>+42000 W</constant_power_A_real>
				<constant_power_B_real>+42000 W</constant_power_B_real>
				<constant_power_C_real>+42000 W</constant_power_C_real>
				<constant_power_A_reac>+21000 VAr</constant_power_A_reac>
				<constant_power_B_reac>+21000 VAr</constant_power_B_reac>
				<constant_power_C_reac>+21000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2800.02-30.3721d</measured_voltage_A>
				<measured_voltage_B>+2830.41-150.29d</measured_voltage_B>
				<measured_voltage_C>+2740.44+90.0128d</measured_voltage_C>
				<measured_voltage_AB>+4874.11-0.152193d</measured_voltage_AB>
				<measured_voltage_BC>+4817.33-120.676d</measured_voltage_BC>
				<measured_voltage_CA>+4807.55+120.173d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2800.02-30.3721d V</voltage_A>
				<voltage_B>+2830.41-150.29d V</voltage_B>
				<voltage_C>+2740.44+90.0128d V</voltage_C>
				<voltage_AB>+4874.11-0.152193d V</voltage_AB>
				<voltage_BC>+4817.33-120.676d V</voltage_BC>
				<voltage_CA>+4807.55+120.173d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+42000+21000j VA</power_A>
				<power_B>+42000+21000j VA</power_B>
				<power_C>+42000+21000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>66</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load729</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+8.75-4.375j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+8.75 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>-4.375 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2800.54-30.3803d</measured_voltage_A>
				<measured_voltage_B>+2830.98-150.286d</measured_voltage_B>
				<measured_voltage_C>+2741.49+90.0098d</measured_voltage_C>
				<measured_voltage_AB>+4874.74-0.153837d</measured_voltage_AB>
				<measured_voltage_BC>+4818.91-120.672d</measured_voltage_BC>
				<measured_voltage_CA>+4809.02+120.164d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2800.54-30.3803d V</voltage_A>
				<voltage_B>+2830.98-150.286d V</voltage_B>
				<voltage_C>+2741.49+90.0098d V</voltage_C>
				<voltage_AB>+4874.74-0.153837d V</voltage_AB>
				<voltage_BC>+4818.91-120.672d V</voltage_BC>
				<voltage_CA>+4809.02+120.164d V</voltage_CA>
				<current_A>+8.75-4.375j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>67</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load730</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+221.915+104.431j Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+221.915 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+104.431 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2789.59-30.3821d</measured_voltage_A>
				<measured_voltage_B>+2825.29-150.275d</measured_voltage_B>
				<measured_voltage_C>+2733.76+89.9138d</measured_voltage_C>
				<measured_voltage_AB>+4860.04-0.117955d</measured_voltage_AB>
				<measured_voltage_BC>+4809.9-120.727d</measured_voltage_BC>
				<measured_voltage_CA>+4790.56+120.098d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2789.59-30.3821d V</voltage_A>
				<voltage_B>+2825.29-150.275d V</voltage_B>
				<voltage_C>+2733.76+89.9138d V</voltage_C>
				<voltage_AB>+4860.04-0.117955d V</voltage_AB>
				<voltage_BC>+4809.9-120.727d V</voltage_BC>
				<voltage_CA>+4790.56+120.098d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0.00368924-0.00173611j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>68</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load731</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+221.915+104.431j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+221.915 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+104.431 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2784.69-30.3907d</measured_voltage_A>
				<measured_voltage_B>+2820.16-150.28d</measured_voltage_B>
				<measured_voltage_C>+2729.02+89.9073d</measured_voltage_C>
				<measured_voltage_AB>+4851.27-0.125523d</measured_voltage_AB>
				<measured_voltage_BC>+4801.41-120.732d</measured_voltage_BC>
				<measured_voltage_CA>+4782.25+120.09d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2784.69-30.3907d V</voltage_A>
				<voltage_B>+2820.16-150.28d V</voltage_B>
				<voltage_C>+2729.02+89.9073d V</voltage_C>
				<voltage_AB>+4851.27-0.125523d V</voltage_AB>
				<voltage_BC>+4801.41-120.732d V</voltage_BC>
				<voltage_CA>+4782.25+120.09d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00368924-0.00173611j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>69</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load732</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+42000+21000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+42000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+21000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2776.37-30.3987d</measured_voltage_A>
				<measured_voltage_B>+2817.45-150.22d</measured_voltage_B>
				<measured_voltage_C>+2726.33+89.8288d</measured_voltage_C>
				<measured_voltage_AB>+4840.06-0.0654358d</measured_voltage_AB>
				<measured_voltage_BC>+4800.09-120.74d</measured_voltage_BC>
				<measured_voltage_CA>+4770.99+120.015d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2776.37-30.3987d V</voltage_A>
				<voltage_B>+2817.45-150.22d V</voltage_B>
				<voltage_C>+2726.33+89.8288d V</voltage_C>
				<voltage_AB>+4840.06-0.0654358d V</voltage_AB>
				<voltage_BC>+4800.09-120.74d V</voltage_BC>
				<voltage_CA>+4770.99+120.015d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+42000+21000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>70</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load733</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+17.7083-8.33333j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+17.7083 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>-8.33333 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2770.11-30.4345d</measured_voltage_A>
				<measured_voltage_B>+2813-150.181d</measured_voltage_B>
				<measured_voltage_C>+2724.12+89.7931d</measured_voltage_C>
				<measured_voltage_AB>+4828.98-0.0524487d</measured_voltage_AB>
				<measured_voltage_BC>+4796.11-120.725d</measured_voltage_BC>
				<measured_voltage_CA>+4763.64+119.955d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2770.11-30.4345d V</voltage_A>
				<voltage_B>+2813-150.181d V</voltage_B>
				<voltage_C>+2724.12+89.7931d V</voltage_C>
				<voltage_AB>+4828.98-0.0524487d V</voltage_AB>
				<voltage_BC>+4796.11-120.725d V</voltage_BC>
				<voltage_CA>+4763.64+119.955d V</voltage_CA>
				<current_A>+17.7083-8.33333j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>71</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load734</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+42000+21000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+42000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+21000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2759.32-30.4525d</measured_voltage_A>
				<measured_voltage_B>+2806.9-150.132d</measured_voltage_B>
				<measured_voltage_C>+2718.54+89.7179d</measured_voltage_C>
				<measured_voltage_AB>+4812.74-0.00745965d</measured_voltage_AB>
				<measured_voltage_BC>+4789-120.734d</measured_voltage_BC>
				<measured_voltage_CA>+4748.08+119.878d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2759.32-30.4525d V</voltage_A>
				<voltage_B>+2806.9-150.132d V</voltage_B>
				<voltage_C>+2718.54+89.7179d V</voltage_C>
				<voltage_AB>+4812.74-0.00745965d V</voltage_AB>
				<voltage_BC>+4789-120.734d V</voltage_BC>
				<voltage_CA>+4748.08+119.878d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+42000+21000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>72</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load735</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+85000+40000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+85000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+40000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2755.54-30.3961d</measured_voltage_A>
				<measured_voltage_B>+2805.41-150.142d</measured_voltage_B>
				<measured_voltage_C>+2713.14+89.6991d</measured_voltage_C>
				<measured_voltage_AB>+4809.82+0.0289581d</measured_voltage_AB>
				<measured_voltage_BC>+4783.24-120.773d</measured_voltage_BC>
				<measured_voltage_CA>+4738.34+119.908d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2755.54-30.3961d V</voltage_A>
				<voltage_B>+2805.41-150.142d V</voltage_B>
				<voltage_C>+2713.14+89.6991d V</voltage_C>
				<voltage_AB>+4809.82+0.0289581d V</voltage_AB>
				<voltage_BC>+4783.24-120.773d V</voltage_BC>
				<voltage_CA>+4738.34+119.908d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+85000+40000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>73</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load736</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+438.857+219.429j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+438.857 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+219.429 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2756.48-30.4089d</measured_voltage_A>
				<measured_voltage_B>+2801.73-150.169d</measured_voltage_B>
				<measured_voltage_C>+2711.29+89.7625d</measured_voltage_C>
				<measured_voltage_AB>+4807.76-0.0181321d</measured_voltage_AB>
				<measured_voltage_BC>+4776.28-120.745d</measured_voltage_BC>
				<measured_voltage_CA>+4739.36+119.949d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2756.48-30.4089d V</voltage_A>
				<voltage_B>+2801.73-150.169d V</voltage_B>
				<voltage_C>+2711.29+89.7625d V</voltage_C>
				<voltage_AB>+4807.76-0.0181321d V</voltage_AB>
				<voltage_BC>+4776.28-120.745d V</voltage_BC>
				<voltage_CA>+4739.36+119.949d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0.00182292-0.000911458j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>74</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load737</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+29.1667-14.5833j A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+29.1667 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>-14.5833 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2750.29-30.5039d</measured_voltage_A>
				<measured_voltage_B>+2800.88-150.064d</measured_voltage_B>
				<measured_voltage_C>+2716+89.6656d</measured_voltage_C>
				<measured_voltage_AB>+4796.82+0.0204148d</measured_voltage_AB>
				<measured_voltage_BC>+4784.45-120.705d</measured_voltage_BC>
				<measured_voltage_CA>+4738.01+119.788d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2750.29-30.5039d V</voltage_A>
				<voltage_B>+2800.88-150.064d V</voltage_B>
				<voltage_C>+2716+89.6656d V</voltage_C>
				<voltage_AB>+4796.82+0.0204148d V</voltage_AB>
				<voltage_BC>+4784.45-120.705d V</voltage_BC>
				<voltage_CA>+4738.01+119.788d V</voltage_CA>
				<current_A>+29.1667-14.5833j A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>75</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load738</name>
				<load_class>U</load_class>
				<constant_power_A>+126000+62000j VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+126000 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+62000 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2746.55-30.5096d</measured_voltage_A>
				<measured_voltage_B>+2799.09-150.043d</measured_voltage_B>
				<measured_voltage_C>+2714.31+89.6355d</measured_voltage_C>
				<measured_voltage_AB>+4791.42+0.0397682d</measured_voltage_AB>
				<measured_voltage_BC>+4782.64-120.709d</measured_voltage_BC>
				<measured_voltage_CA>+4732.73+119.758d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2746.55-30.5096d V</voltage_A>
				<voltage_B>+2799.09-150.043d V</voltage_B>
				<voltage_C>+2714.31+89.6355d V</voltage_C>
				<voltage_AB>+4791.42+0.0397682d V</voltage_AB>
				<voltage_BC>+4782.64-120.709d V</voltage_BC>
				<voltage_CA>+4732.73+119.758d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+126000+62000j VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>76</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load740</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+85000+40000j VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+85000 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+40000 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2743.49-30.4758d</measured_voltage_A>
				<measured_voltage_B>+2799.09-150.043d</measured_voltage_B>
				<measured_voltage_C>+2711.37+89.5966d</measured_voltage_C>
				<measured_voltage_AB>+4789.61+0.0751297d</measured_voltage_AB>
				<measured_voltage_BC>+4781.03-120.746d</measured_voltage_BC>
				<measured_voltage_CA>+4725.79+119.755d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2743.49-30.4758d V</voltage_A>
				<voltage_B>+2799.09-150.043d V</voltage_B>
				<voltage_C>+2711.37+89.5966d V</voltage_C>
				<voltage_AB>+4789.61+0.0751297d V</voltage_AB>
				<voltage_BC>+4781.03-120.746d V</voltage_BC>
				<voltage_CA>+4725.79+119.755d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+85000+40000j VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>77</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load741</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>-0.586139+9.76522j A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>-0.586139 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+9.76522 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2743.86-30.485d</measured_voltage_A>
				<measured_voltage_B>+2799.09-150.043d</measured_voltage_B>
				<measured_voltage_C>+2711.94+89.5988d</measured_voltage_C>
				<measured_voltage_AB>+4789.7+0.0682652d</measured_voltage_AB>
				<measured_voltage_BC>+4781.47-120.742d</measured_voltage_BC>
				<measured_voltage_CA>+4726.89+119.75d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2743.86-30.485d V</voltage_A>
				<voltage_B>+2799.09-150.043d V</voltage_B>
				<voltage_C>+2711.94+89.5988d V</voltage_C>
				<voltage_AB>+4789.7+0.0682652d V</voltage_AB>
				<voltage_BC>+4781.47-120.742d V</voltage_BC>
				<voltage_CA>+4726.89+119.75d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>-0.586139+9.76522j A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>78</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load742</name>
				<load_class>U</load_class>
				<constant_power_A>+0+0i VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+0 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+0 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+2304+1152j Ohm</constant_impedance_A>
				<constant_impedance_B>+221.915+104.431j Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+2304 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+221.915 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+1152 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+104.431 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2824.97-30.1968d</measured_voltage_A>
				<measured_voltage_B>+2844.98-150.328d</measured_voltage_B>
				<measured_voltage_C>+2751.37+90.2798d</measured_voltage_C>
				<measured_voltage_AB>+4913.58-0.146197d</measured_voltage_AB>
				<measured_voltage_BC>+4831.89-120.584d</measured_voltage_BC>
				<measured_voltage_CA>+4840.95+120.474d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2824.97-30.1968d V</voltage_A>
				<voltage_B>+2844.98-150.328d V</voltage_B>
				<voltage_C>+2751.37+90.2798d V</voltage_C>
				<voltage_AB>+4913.58-0.146197d V</voltage_AB>
				<voltage_BC>+4831.89-120.584d V</voltage_BC>
				<voltage_CA>+4840.95+120.474d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+0+0i VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0.000347222-0.000173611j S</shunt_A>
				<shunt_B>+0.00368924-0.00173611j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>79</id>
				<rank>5</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load744</name>
				<load_class>U</load_class>
				<constant_power_A>+42000+21000j VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+42000 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+21000 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+2801.1-30.3757d</measured_voltage_A>
				<measured_voltage_B>+2831.45-150.294d</measured_voltage_B>
				<measured_voltage_C>+2741.47+90.0102d</measured_voltage_C>
				<measured_voltage_AB>+4875.94-0.156181d</measured_voltage_AB>
				<measured_voltage_BC>+4819.1-120.679d</measured_voltage_BC>
				<measured_voltage_CA>+4809.41+120.17d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.0048 V</maximum_voltage_error>
				<voltage_A>+2801.1-30.3757d V</voltage_A>
				<voltage_B>+2831.45-150.294d V</voltage_B>
				<voltage_C>+2741.47+90.0102d V</voltage_C>
				<voltage_AB>+4875.94-0.156181d V</voltage_AB>
				<voltage_BC>+4819.1-120.679d V</voltage_BC>
				<voltage_CA>+4809.41+120.17d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+42000+21000j VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+4800 V</nominal_voltage>
			</load>
			<load>
				<id>80</id>
				<rank>4</rank>
				<out_svc>NEVER</out_svc>
				<parent>node781</parent>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>load745</name>
				<load_class>U</load_class>
				<constant_power_A>+4200+2100j VA</constant_power_A>
				<constant_power_B>+0+0i VA</constant_power_B>
				<constant_power_C>+0+0i VA</constant_power_C>
				<constant_power_A_real>+4200 W</constant_power_A_real>
				<constant_power_B_real>+0 W</constant_power_B_real>
				<constant_power_C_real>+0 W</constant_power_C_real>
				<constant_power_A_reac>+2100 VAr</constant_power_A_reac>
				<constant_power_B_reac>+0 VAr</constant_power_B_reac>
				<constant_power_C_reac>+0 VAr</constant_power_C_reac>
				<constant_current_A>+0+0i A</constant_current_A>
				<constant_current_B>+0+0i A</constant_current_B>
				<constant_current_C>+0+0i A</constant_current_C>
				<constant_current_A_real>+0 A</constant_current_A_real>
				<constant_current_B_real>+0 A</constant_current_B_real>
				<constant_current_C_real>+0 A</constant_current_C_real>
				<constant_current_A_reac>+0 A</constant_current_A_reac>
				<constant_current_B_reac>+0 A</constant_current_B_reac>
				<constant_current_C_reac>+0 A</constant_current_C_reac>
				<constant_impedance_A>+0+0i Ohm</constant_impedance_A>
				<constant_impedance_B>+0+0i Ohm</constant_impedance_B>
				<constant_impedance_C>+0+0i Ohm</constant_impedance_C>
				<constant_impedance_A_real>+0 Ohm</constant_impedance_A_real>
				<constant_impedance_B_real>+0 Ohm</constant_impedance_B_real>
				<constant_impedance_C_real>+0 Ohm</constant_impedance_C_real>
				<constant_impedance_A_reac>+0 Ohm</constant_impedance_A_reac>
				<constant_impedance_B_reac>+0 Ohm</constant_impedance_B_reac>
				<constant_impedance_C_reac>+0 Ohm</constant_impedance_C_reac>
				<measured_voltage_A>+278.482-32.0847d</measured_voltage_A>
				<measured_voltage_B>+275.031-151.09d</measured_voltage_B>
				<measured_voltage_C>+273.088+89.8882d</measured_voltage_C>
				<measured_voltage_AB>+476.939-1.79771d</measured_voltage_AB>
				<measured_voltage_BC>+472.329-120.72d</measured_voltage_BC>
				<measured_voltage_CA>+482.358+119.213d</measured_voltage_CA>
				<phase_loss_protection>FALSE</phase_loss_protection>
				<base_power_A>+0 VA</base_power_A>
				<base_power_B>+0 VA</base_power_B>
				<base_power_C>+0 VA</base_power_C>
				<power_pf_A>+1 pu</power_pf_A>
				<current_pf_A>+1 pu</current_pf_A>
				<impedance_pf_A>+1 pu</impedance_pf_A>
				<power_pf_B>+1 pu</power_pf_B>
				<current_pf_B>+1 pu</current_pf_B>
				<impedance_pf_B>+1 pu</impedance_pf_B>
				<power_pf_C>+1 pu</power_pf_C>
				<current_pf_C>+1 pu</current_pf_C>
				<impedance_pf_C>+1 pu</impedance_pf_C>
				<power_fraction_A>+0 pu</power_fraction_A>
				<current_fraction_A>+0 pu</current_fraction_A>
				<impedance_fraction_A>+0 pu</impedance_fraction_A>
				<power_fraction_B>+0 pu</power_fraction_B>
				<current_fraction_B>+0 pu</current_fraction_B>
				<impedance_fraction_B>+0 pu</impedance_fraction_B>
				<power_fraction_C>+0 pu</power_fraction_C>
				<current_fraction_C>+0 pu</current_fraction_C>
				<impedance_fraction_C>+0 pu</impedance_fraction_C>
				<bustype>PQ</bustype>
				<busflags>HASSOURCE</busflags>
				<maximum_voltage_error>+0.00048 V</maximum_voltage_error>
				<voltage_A>+278.482-32.0847d V</voltage_A>
				<voltage_B>+275.031-151.09d V</voltage_B>
				<voltage_C>+273.088+89.8882d V</voltage_C>
				<voltage_AB>+476.939-1.79771d V</voltage_AB>
				<voltage_BC>+472.329-120.72d V</voltage_BC>
				<voltage_CA>+482.358+119.213d V</voltage_CA>
				<current_A>+0+0i A</current_A>
				<current_B>+0+0i A</current_B>
				<current_C>+0+0i A</current_C>
				<power_A>+4200+2100j VA</power_A>
				<power_B>+0+0i VA</power_B>
				<power_C>+0+0i VA</power_C>
				<shunt_A>+0+0j S</shunt_A>
				<shunt_B>+0+0j S</shunt_B>
				<shunt_C>+0+0j S</shunt_C>
				<NR_mode>FALSE</NR_mode>
				<mean_repair_time>+0 s</mean_repair_time>
				<service_status>IN_SERVICE</service_status>
				<phases>ABCD</phases>
				<nominal_voltage>+480 V</nominal_voltage>
			</load>
		</load_list>
		<regulator_configuration_list>
		</regulator_configuration_list>
		<regulator_list>
			<inherits_from>link</inherits_from>
		</regulator_list>
		<triplex_node_list>
			<inherits_from>powerflow_object</inherits_from>
		</triplex_node_list>
		<triplex_meter_list>
			<inherits_from>triplex_node</inherits_from>
		</triplex_meter_list>
		<triplex_line_list>
			<inherits_from>line</inherits_from>
		</triplex_line_list>
		<triplex_line_configuration_list>
		</triplex_line_configuration_list>
		<triplex_line_conductor_list>
		</triplex_line_conductor_list>
		<switch_list>
			<inherits_from>link</inherits_from>
		</switch_list>
		<substation_list>
			<inherits_from>node</inherits_from>
		</substation_list>
		<pqload_list>
			<inherits_from>load</inherits_from>
		</pqload_list>
		<voltdump_list>
			<voltdump>
				<id>84</id>
				<rank>0</rank>
				<out_svc>NEVER</out_svc>
				<clock>2000-01-01 03:00:00 EST</clock>
				<name>(voltdump:84)</name>
				<group>""</group>
				<runtime>NEVER</runtime>
				<filename>37nodeVoltdump.csv</filename>
				<runcount>1</runcount>
				<mode>rect</mode>
			</voltdump>
		</voltdump_list>
		<series_reactor_list>
			<inherits_from>link</inherits_from>
		</series_reactor_list>
		<restoration_list>
		</restoration_list>
		<frequency_gen_list>
		</frequency_gen_list>
		<volt_var_control_list>
		</volt_var_control_list>
		<fault_check_list>
		</fault_check_list>
		<motor_list>
			<inherits_from>node</inherits_from>
		</motor_list>
		<billdump_list>
		</billdump_list>
		<power_metrics_list>
		</power_metrics_list>
		<currdump_list>
		</currdump_list>
		<recloser_list>
			<inherits_from>switch</inherits_from>
		</recloser_list>
		<sectionalizer_list>
			<inherits_from>switch</inherits_from>
		</sectionalizer_list>
		<emissions_list>
		</emissions_list>
	</powerflow>
</gridlabd>
