MILSOFT STD WM ASCII, EQUIPMENT, 001
UG-150kVA-2Ph,5,0,0,1.9,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D1307A00-5D9E-44CC-9EE0-F44B1F8AACB4}
OH-87.5kVA-3Ph,5,0,2,2,0,0,4.9,0,0,87.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{A740A600-AF99-47BB-821F-E2DABE1FC2B6}
300 MCM - 15 Wire,1,1,660,0.1975,0.216,0.0289,300 MCM - 15 Wire,0,,{3661A800-DD96-4464-BDC9-32C31D6827A4},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3661A800-DD96-4464-BDC9-32C31D6827A4}
WE-200/140 1(N)-3(D),10,3,200,10000,0,140,7.2,1,3,0,1,200/140 1(N)-3(D) 1(8)-3(9),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE2D3E01-9533-44D9-B929-E2A07E7B049E}
LEWISTON,3,278,0,100000,138,0,1.81742,10.2471,0,0.420147,1.40558,0,1.39727,8.84157,2.65771,13.0583,0.420147,1.40558,1.39727,8.84157,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{823A2302-1219-4F97-BE9B-22C6C1800888}
715 MCM ACSR 54/7,1,2,830,0.132,0.1482,0.0349,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{17CB5902-3D77-479B-B9B1-F8B8923A0753}
4/0ALURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{32835B02-1A00-4C37-91FC-54B0CCBA746F}
RE-200/100 104-116,10,3,200,12000,0,100,0,1,3,0,1,200/100 1(104)-3(116),RE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ED505E02-FD7D-4B47-88DD-E554D2FAFD04}
750 MCM HdAl - 61s,1,8,864,0.127,0.139,0.03211,750 MCM HdAl - 61s,0,,{DF58F802-7FD0-4215-B0EC-1E1591397550},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DF58F802-7FD0-4215-B0EC-1E1591397550}
CVR-Summer,7,0.5,0.5,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D3784F03-727A-4D2D-812D-9A423A534E9D}
#6 ACSR 6/1,1,2,100,3.56,3.98,0.00394,#6 ACSR 6/1,0,,{9050E503-4483-4370-98FC-1D821C21A77F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9050E503-4483-4370-98FC-1D821C21A77F}
795 MCM ACSR 26/7,1,2,900,0.117,0.1288,0.0375,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4A97FD03-9742-4636-B9D2-875FEE234F47}
L,10,4,35,0,0,0,0,0,0,1,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD657304-72FC-43A4-9B98-AA33B5EF8462}
6H-50,10,3,50,0,0,0,0,0,0,1,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6B14F605-0DFD-4299-8A06-39668EDA36EC}
RXE-120,10,4,120,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{56AA2606-96A7-4A36-8F57-A637382A9B73}
100REG,6,100,100,0.08,0.08,0.005,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1BB8A006-DBFF-4374-80AD-8B658AB2D50F}
Step-15kVA-1Ph,5,0,0,2,0,0,4.9,0,0,15,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F5F7BB06-C2FC-4EA9-83A5-74EBA8ED2F34}
UG-225kVA-3Ph,5,0,2,2,0,0,4.9,0,0,225,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{CE8C0E07-828B-4993-816B-57AE40582296}
WE-185,10,3,0,10000,0,0,7.2,0,0,0,1,,WE,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4B913007-7665-4090-8D65-044BAA525E3A}
OH-100kVA-1Ph,5,0,0,2.1,0,0,4.9,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{17E15407-F509-4A17-9C3A-FC4D480BA0A8}
#2 - 7 Str,1,8,180,1.41,1.55,0.00883,#2 - 7 Str,0,,{CB681308-AE1F-4EB3-8DB2-D86FEE5A7C4D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CB681308-AE1F-4EB3-8DB2-D86FEE5A7C4D}
RXE-240/140 105-117,10,3,240,6000,0,140,7.2,1,3,0,1,240/140 1(105)-3(117) 113-141,RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{39F17A09-807F-4442-9CA0-CC692836B34B}
1 N (CWC),1,7,280,0.726,0.832,0.00638,1 N (CWC),0,,{1952AC09-7317-4620-B4FA-05D7C59D5974},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1952AC09-7317-4620-B4FA-05D7C59D5974}
6A_CWC-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8DFBCA0B-10AA-4310-9149-EEC02DEF96C1}
#7 HdCu,1,9,110,2.75,3.01,0.00468,#7 HdCu,0,,{4A19F00B-7A2B-4768-8307-D3FAAF365D00},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4A19F00B-7A2B-4768-8307-D3FAAF365D00}
30% - 19 No. 9,1,6,360,0.798,1.106,0.00477,30% - 19 No. 9,0,,{C8D5F30B-61F6-4838-9EB8-8386B572A55E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8D5F30B-61F6-4838-9EB8-8386B572A55E}
UG-1000kVA-3Ph,5,0,2,3,0,0,4.9,0,0,1000,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B50F250D-0FF7-4740-850C-C8B3AF3BDB6C}
7 D (CWC),1,7,120,2.79,3.07,0.004,7 D (CWC),0,,{9FA62A0D-2B0B-4833-B689-16DC25983FFC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9FA62A0D-2B0B-4833-B689-16DC25983FFC}
4/0ALURD,2,0,326,0.5544,0.01666,1.61568,19,0.0783333,0.0948333,0,2.4,0.0841667,0,0,0,0.0317574,0.044,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A354B0E-0EFB-4B52-8311-D2A5C6492560}
30% - 7 No. 10,1,6,170,2.66,3.3,0.00255,30% - 7 No. 10,0,,{DF46A50E-F63E-403C-A1A6-3EBADC2E1F94},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DF46A50E-F63E-403C-A1A6-3EBADC2E1F94}
WE-160,10,4,160,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8E8F20F-4DCD-45FC-86D2-D55AD5884B0A}
2/0 HoCu,1,10,382,0.432,0.473,0.0186,2/0 HoCu,0,,{C907FC10-1E34-4C88-9664-FD799A3786B6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C907FC10-1E34-4C88-9664-FD799A3786B6}
UG-50kVA-1Ph,5,0,0,2,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F9460511-930C-44BB-9162-AA7E7EEE0B1B}
#1 HdCu - 7s,1,9,270,0.699,0.765,0.00992,#1 HdCu - 7s,0,,{ADC80F11-6D34-486D-8D84-3AB59300B29C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADC80F11-6D34-486D-8D84-3AB59300B29C}
3 J (CWC),1,7,200,1.126,1.275,0.00648,3 J (CWC),0,,{49466311-B145-472B-AF6E-BD4E2FA3DA1A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49466311-B145-472B-AF6E-BD4E2FA3DA1A}
HANCOCK,3,347,0,100000,69,0,3.35398,12.3514,0,0.387987,2.72554,0,2.96599,9.62589,4.12995,17.8025,0.387987,2.72554,2.96599,9.62589,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D17B811-F702-4AF3-B93B-783BC9FE0B32}
UG-47.5kVA-2Ph,5,0,0,1.7,0,0,4.9,0,0,47.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{AA0F1D12-2349-4F50-BE57-89C8FE9FE9D6}
40% - 19 No. 5,1,6,690,0.254,0.391,0.01175,40% - 19 No. 5,0,,{7C564812-1070-4705-8F42-B66C4132588E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7C564812-1070-4705-8F42-B66C4132588E}
FRIENDSHIP,3,347,0,100000,69,0,4.35696,13.286,0,0.85226,3.82901,0,3.5047,9.45697,6.06148,20.944,0.85226,3.82901,3.5047,9.45697,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E7839F12-A099-43D6-8696-9588C093C869}
OH-45kVA-3Ph,5,0,2,1.8,0,0,4.9,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{885BBA12-3ABE-47E5-94D9-442F4FD785F4}
850 MCM HoCu,1,10,1450,0.0678,0.0742,0.0751,850 MCM HoCu,0,,{97CDCE12-5851-4BE8-B5C0-F6BB7B8468DE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{97CDCE12-5851-4BE8-B5C0-F6BB7B8468DE}
FRIESLAND SUB,3,556,0,100000,138,0,2.01643,9.46737,0,0.66109,2.49701,0,1.35534,6.97036,3.33861,14.4614,0.66109,2.49701,1.35534,6.97036,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F30EE12-3EE6-4E2D-807B-B259AB2BA0B0}
SECTIONALIZER-70,10,6,70,0,0,140,0,2,0,255,1,70-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A9BAEF12-0745-421D-8A78-EC5CE629070D}
1510.5 MCM HdAl/61s,1,8,1320,0.0665,0.0722,0.04556,1510.5 MCM HdAl/61s,0,,{E0994B13-D0B1-40B8-AE69-CF141BC57A33},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E0994B13-D0B1-40B8-AE69-CF141BC57A33}
30% - 3 No. 10,1,6,110,6.15,7.38,0.00257,30% - 3 No. 10,0,,{C64D8113-3F52-407A-BDB0-DF82C31F7532},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C64D8113-3F52-407A-BDB0-DF82C31F7532}
3/0ACSR-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3A33BC13-3AE1-4139-9C73-C88581E676E8}
500KCM_ALURD,2,0,467,0.23232,0.02603,0.70224,37,0.102917,0.125167,0,2.4,0.111667,0,0,0,0.0317574,0.06775,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7B794D14-B19C-4ED0-B207-A8BD09101D82}
#1 - 7 Str,1,8,209,1.12,1.23,0.00992,#1 - 7 Str,0,,{9EFC3C15-6C33-46C5-B3C6-F5C115FEB1DE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EFC3C15-6C33-46C5-B3C6-F5C115FEB1DE}
#4 HdCu - 3s,1,9,180,1.388,1.518,0.00717,#4 HdCu - 3s,0,,{770E8615-9335-4EED-AD5F-F7BB06701AE8},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{770E8615-9335-4EED-AD5F-F7BB06701AE8}
OH-225kVA-3Ph,5,0,2,2.5,0,0,4.9,0,0,225,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{5295D015-F693-4C9F-9077-998750DEF60F}
3H,10,4,25,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2623F115-D2C2-4ACA-ADE2-06823AD26FD4}
RXE-100,10,4,100,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B7682516-41C8-4261-B23A-410788445447}
FUSE-6,10,5,5.85411,5000,12500,11.7082,0,1,0,255,1,6T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EFDC517-C3FD-48EA-8C03-2FB5B1A98B9B}
UG-300kVA-1Ph,5,0,0,2,0,0,4.9,0,0,300,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{521AEA17-915B-4CF8-91D0-77224E84978B}
CAMBRIA,3,231,0,100000,69,0,4.9746,13.5515,0,1.10708,4.39268,0,3.86752,9.15886,7.18875,22.3369,1.10708,4.39268,3.86752,9.15886,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{52781B18-A373-4A3B-ABA8-F5CFF5AA239C}
3 A (CWC),1,7,210,1.109,1.229,0.00679,3 A (CWC),0,,{88FB3618-B533-455A-B971-C4ED2943C883},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88FB3618-B533-455A-B971-C4ED2943C883}
FUSE-70,10,5,0,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{13093A18-82BE-4F46-9476-E175993229EF}
Arrowhead 5000 kVA,5,0,2,6.58,0,0,49,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{96CDA018-FBE1-4D05-A0C7-82A0FD9B0F0A}
UG-25kVA-1Ph,5,0,0,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{91C9BF18-11FC-441A-A1BE-9FCAAD633099}
RX-140,10,3,0,0,0,0,7.2,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{658C2C19-4E17-472D-B5D3-81D52761A75D}
3/0 HoCu,1,10,454,0.343,0.375,0.023,3/0 HoCu,0,,{B5F03019-D800-4A50-B9D4-207F86C9D2C6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B5F03019-D800-4A50-B9D4-207F86C9D2C6}
300 MCM HdAl - 37s,1,8,478,0.312,0.343,0.02017,300 MCM HdAl - 37s,0,,{2DF65319-1BF7-4140-8FA9-9DA32739E460},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2DF65319-1BF7-4140-8FA9-9DA32739E460}
321 MCM - 22 Wire,1,1,700,0.1856,0.203,0.034,321 MCM - 22 Wire,0,,{7C0AA719-F108-4083-A6AE-679C7A04273E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7C0AA719-F108-4083-A6AE-679C7A04273E}
4 A (CWC),1,7,180,1.395,1.545,0.00604,4 A (CWC),0,,{02CDAE19-0FF7-4603-A2D6-20922F5F16FB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02CDAE19-0FF7-4603-A2D6-20922F5F16FB}
NOVA,10,4,0,0,0,0,0,0,0,1,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADCD101A-4332-4984-B893-58AA50C5F790}
FUSECL-UG-15,10,5,16.8575,3500,3500,33.7149,0,1,0,255,1,Bay-O-Net C8,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FA5F6B1A-B007-45F2-958D-6234235C2F42}
U-2000kVA-3Ph-T2964,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{950CDC1A-5D00-4C97-9E5D-FBD8C0896B11}
636 MCM HdAl - 37s,1,8,776,0.149,0.164,0.02936,636 MCM HdAl - 37s,0,,{8884F81A-3D07-4100-8A55-E4EDF0F68CFC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8884F81A-3D07-4100-8A55-E4EDF0F68CFC}
RXE-240/170 3(B) 3(9,10,3,280,6000,0,170,7.2,0,3,0,1,280/170 0(R)-3(B)-0(8)-3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7A35501B-FE03-4683-A0BA-20873C78384D}
Doylestown 2500 kVA,5,0,2,6.7,0,0,4.9,0,0,2500,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{C0D2501B-AEBF-4BA0-9260-694943F8CFDE}
300 V (CWC),1,7,590,0.21,0.237,0.0209,300 V (CWC),0,,{43106E1B-7690-4219-82C2-3AD5E454CDB8},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{43106E1B-7690-4219-82C2-3AD5E454CDB8}
S&C SMD-1A 50E,10,5,49.0129,0,0,98.0257,39.8372,1,0,255,1,S&C SMD-1A 50E STD 69kV,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AF6A031C-88D1-42E4-AB8D-23FEB236085C}
300 MCM HdCu - 19s,1,9,610,0.1966,0.215,0.01987,300 MCM HdCu - 19s,0,,{978D821C-D187-475C-85A7-C0D9C0911732},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{978D821C-D187-475C-85A7-C0D9C0911732}
1/0EPRURD-2-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AA4A961C-310F-4820-96FA-A9AA1E6379F2}
WE,10,4,15,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F2CEAC1C-C822-493B-BCD1-47D726A37C90}
800 MCM HdCu - 37s,1,9,1130,0.0772,0.0837,0.0329,800 MCM HdCu - 37s,0,,{8AD3F11C-1EA0-4622-AAD5-B0D714DD2157},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8AD3F11C-1EA0-4622-AAD5-B0D714DD2157}
6A_CWC-3-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A481C51D-EB22-4622-8F19-91C90D68FE88}
SECTIONALIZER-25,10,6,25,0,0,50,0,2,0,255,1,25-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{22F1CA1D-AAE0-4790-8F07-E1B1A84E8F59}
NOVA-280/200 104-116,10,3,280,12000,0,200,0,0,3,0,1,TS 280/200 0(104)3(116)-3(141),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FB9E141E-7EDF-4AB0-9EED-B5DA07F70B00}
900 MCM HoCu,1,10,1505,0.0641,0.0701,0.0778,900 MCM HoCu,0,,{09D7451E-811C-4B65-B471-D75A9B6B84CF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{09D7451E-811C-4B65-B471-D75A9B6B84CF}
S&C SMD-1A SLO 125E,10,5,136.426,0,0,272.853,39.8372,1,0,255,1,S&C SMD-1A SLO 125E 69 kV,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB38AC1E-6893-43CF-BCC9-9945E10E05F1}
750 MCM HdCu - 37s,1,9,1090,0.0818,0.0888,0.0319,750 MCM HdCu - 37s,0,,{724C0820-8CA0-4316-AE52-ED23802E8063},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{724C0820-8CA0-4316-AE52-ED23802E8063}
UG-1000kVA-3Ph-T26,5,0,2,6.5,0,0,4.9,0,0,1000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{BD117120-FF8F-4F45-BC70-B18962A19BB2}
COLOMA SUB,3,342,0,100000,69,0,7.82859,18.3673,0,1.3562,6.2396,0,6.47239,12.1277,10.541,30.8465,1.3562,6.2396,6.47239,12.1277,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{634BBD20-89E4-46BC-99B1-C6FD0AF8042C}
REG-100,6,100,100,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{993EFA20-F5BF-4D48-AE8D-00AA03981870}
2ALURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8510921-D7AF-45D8-85B4-02DFEB49A13E}
FUSE-3,10,5,2.94112,5000,12500,5.88223,0,1,0,255,1,3T,100 amp Cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BCF07C21-D620-4563-A311-6001197D4291}
3/0 - 19 Str,1,8,328,0.558,0.613,0.01483,3/0 - 19 Str,0,,{829F9921-C5B6-4F35-A382-AD2387F36FDB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{829F9921-C5B6-4F35-A382-AD2387F36FDB}
700 MCM HoCu,1,10,1265,0.0823,0.0901,0.0665,700 MCM HoCu,0,,{2FFEA321-5C45-46EA-A0DD-4D4CDE062839},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2FFEA321-5C45-46EA-A0DD-4D4CDE062839}
WE-400,10,4,400,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8CD9AA21-54C0-4DA8-AF3F-A14F2C80EFB5}
OH-112.5kVA-3Ph,5,0,2,2,0,0,4.9,0,0,12.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0F5FBD21-4B16-41E0-831E-03A75FFCAD30}
500 MCM HdCu - 37s,1,9,840,0.1196,0.1303,0.026,500 MCM HdCu - 37s,0,,{3EE1F221-CE8B-4C65-83E8-FB850DC7FC41},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EE1F221-CE8B-4C65-83E8-FB850DC7FC41}
3H-50,10,4,50,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EF102122-965F-40FA-BAFE-FD9016106544}
FUSE-35,10,5,0,5000,12500,0,0,0,0,255,1,,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DA493422-C098-4A3B-9EB1-EAD8595D6AC1}
OH-300kVA-3Ph,5,0,2,2.3,0,0,4.9,0,0,300,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F802FB22-7B75-4730-B1B7-7CB7623B3189}
FUSE-4,10,5,4.976,5000,12500,11.7082,7.19956,1,0,255,1,6T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA642723-8E54-4BD2-9474-9569D1D1A3B9}
H-25,10,3,25,0,0,50,0,2,2,1,1,25 H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46137223-B70F-461D-A843-2E0EDF8821B5}
W-70,10,4,70,4200,0,140,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FB41D423-F129-4ACF-907D-D957A9F96719}
Brooks 5000 kVA,5,0,2,6.6,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{2CDCEF23-B0C8-4BF9-96E7-81D4022D8905}
UG-37.5kVA-1Ph,5,0,0,1.5,0,0,4.9,0,0,37.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D4D63224-058C-4D05-BC04-A01423ACF9F5}
SS 60 PF,10,5,32.8394,12500,20000,65.6788,39.8372,1,0,255,1,PF60,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{164D4524-7EC9-450B-BC46-D63ADB51098D}
266ACSR-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{14C89324-430A-42C0-8033-C04A16177E76}
L-70,10,3,70,4200,0,140,7.2,1,3,1,1,70L(1A-3D),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD22CE24-EB50-4839-9EDA-1E0A62654337}
3 K (CWC),1,7,210,1.129,1.281,0.00574,3 K (CWC),0,,{708A0225-EC1C-4BCE-9915-1DF4BF736E03},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{708A0225-EC1C-4BCE-9915-1DF4BF736E03}
FUSE-UG-30,10,5,30.5945,7100,0,61.1889,7.19956,1,0,255,1,30T,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{96083E25-753B-4743-8B58-0F0D41185AAA}
2 A (CWC),1,7,240,0.882,0.979,0.00763,2 A (CWC),0,,{9CCFAD25-452C-42FD-AFF6-66F3BDAD6254},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9CCFAD25-452C-42FD-AFF6-66F3BDAD6254}
U-2000kVA-3Ph-T30504,5,0,2,6,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{02D55626-42B0-4767-B455-FC5620197F1E}
UG-52.5kVA-2Ph,5,0,0,2,0,0,4.9,0,0,52.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{BC247526-146F-441F-B1B6-6808DCB45B1B}
30% - 3 No. 8,1,6,140,3.87,4.66,0.00323,30% - 3 No. 8,0,,{555CCD26-D233-4459-B674-682FD9CA4B08},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{555CCD26-D233-4459-B674-682FD9CA4B08}
40% - 7 No. 8,1,6,270,1.264,1.606,0.00497,40% - 7 No. 8,0,,{9EB0DC26-48E9-4026-B631-EC8F41548711},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EB0DC26-48E9-4026-B631-EC8F41548711}
874 MCM ACSR 54/7,1,2,950,0.108,0.1228,0.0386,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B5DADD26-3662-4B03-AACB-9DFAA06CDA8D}
FUSE-140,10,5,100,5000,12500,301.284,0,1,0,255,1,140T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2225F326-4FF2-497A-B444-99586483ED84}
Richford 5000 kVA,5,0,2,7.54,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{FD3EFE26-5183-4C69-BDA9-AA11A4CF8479}
OH-150kVA-3Ph,5,0,2,2.5,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{677F6E27-4BBF-4457-8F73-3FCDBB2D6020}
W-185/156 2A2B,10,3,185,5000,0,370,7.2,2,2,1,1,185W156 2A-2B 2(1)-2(2),,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{76AA7427-60A7-43B2-A146-0BB904ED7B0D}
266 800 ACSR 26/7,1,2,460,0.35,0.385,0.0217,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{74319927-30DD-4FAB-BA2B-E67E9A017A07}
RX-50,10,4,0,0,0,0,0,0,0,1,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EB109528-001F-4A75-A1BD-86DA817CBD48}
RXE,10,4,15,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AB206629-B12D-4973-8238-2CE2416EFE3C}
Dellwood 10 MVA,5,0,2,7.56,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{7D19BB29-B802-4704-A4E1-070AD71AE3D6}
Step-25kVA-1Ph,5,0,0,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{71C2F929-A2E3-48F1-8F24-EDB5D1B1D328}
GLEN,3,231,0,100000,69,0,6.19066,18.0248,0,1.80241,6.0512,0,4.38825,11.9736,9.79547,30.1272,1.80241,6.0512,4.38825,11.9736,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0D79682A-5E36-4430-95E8-93A266D057BB}
1351.5 MCM HdAl/61s,1,8,1250,0.0733,0.0798,0.04309,1351.5 MCM HdAl/61s,0,,{F6396F2A-49CE-4DCF-9CA1-6CC695B9BBE1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F6396F2A-49CE-4DCF-9CA1-6CC695B9BBE1}
3/0ALURD,2,0,290,0.69696,0.01483,1.97472,19,0.0733333,0.0898333,0,2.4,0.0791667,0,0,0,0.0317574,0.0391667,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{01010B2B-5C8F-4B77-88D2-6FF607A292D6}
Hancock 7500 kVA,5,0,2,8.27,0,0,4.9,0,0,7500,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{85D6182B-1CA8-4A88-A1FE-8BE8675AB832}
UG-75kVA-3Ph,5,0,2,3.2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{424A522B-6B67-45DB-81E9-72510B043DC9}
Fuse-Def-8,10,5,8,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{57D45A2B-AAB6-4D4C-9AA1-A2256EA879B6}
2ALURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FBDFB02B-B2CE-4D33-87F2-4AD4D4901C0D}
266 800 ACSR 6/7,1,2,460,0.352,0.552,0.00684,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFA7BD2B-0CDC-405C-B64B-237FAA55B0D9}
1/0 F (CWC),1,7,310,0.562,0.627,0.01099,1/0 F (CWC),0,,{DDC6032C-6082-45EC-965B-D7A33857CDDD},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DDC6032C-6082-45EC-965B-D7A33857CDDD}
H,10,4,15,0,0,0,0,0,0,1,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9499412C-4C11-4F43-9BA7-49F09FD3D2C3}
2 J (CWC),1,7,230,0.899,1.022,0.00727,2 J (CWC),0,,{FFD9802C-C6A7-45BA-906E-590ECAC97130},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FFD9802C-C6A7-45BA-906E-590ECAC97130}
2P220URD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AFB0982C-6E30-4A02-8B25-EE15B6BF3339}
UG-30kVA-3Ph,5,0,2,2,0,0,4.9,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{36E8B72C-DB2D-4C56-8BE8-5D9FB558EBE1}
4H-25,10,3,21.25,1000,0,50,7.19956,2,2,1,1,25-4H,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AADF0F2D-F891-4767-9E02-2E0D5496C79B}
FUSE-UG-65,10,5,52.565,7100,0,123.682,7.19956,1,0,255,1,65T,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{08C9D52D-42DC-41A6-B862-404E65AB96E1}
336 MCM ACSR 26/7,1,2,530,0.278,0.306,0.0244,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E551F2E-A02F-4EAF-AC70-8E061555A8B4}
250 MCM HdCu - 12s,1,9,540,0.235,0.257,0.01902,250 MCM HdCu - 12s,0,,{5AB5272E-1B4C-4C73-A3F8-7DE8E14D7F90},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AB5272E-1B4C-4C73-A3F8-7DE8E14D7F90}
L-35,10,3,35,2100,0,70,7.2,2,2,1,1,35-L(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F01F302E-7F7F-4EF4-9E6F-14AA8C7FCE7C}
UG-87.5kVA-3Ph,5,0,2,2,0,0,4.9,0,0,87.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{6FA5372E-6AB3-44B9-943F-A39E7FCDF205}
954 MCM ACSR 54/7,1,2,1010,0.0982,0.1128,0.0403,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{94EC5E2E-0DBE-4A5D-8A6A-DAA2FB6C270A}
3/0 G (CWC),1,7,400,0.369,0.423,0.01254,3/0 G (CWC),0,,{10C5972E-F4E7-4252-B3A7-41ED37010974},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{10C5972E-F4E7-4252-B3A7-41ED37010974}
2ALURD-2-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6B6FD42E-A890-468B-8BBE-84C8CD22BFFE}
UG-3kVA-1Ph,5,0,0,1.8,0,0,4.9,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{20EF252F-40DA-4959-8AED-09852BA04254}
QUINCY,3,347,0,100000,69,0,3.06323,10.0433,0,-0.0555735,1.63487,0,3.1188,8.40838,2.95208,13.313,-0.0555735,1.63487,3.1188,8.40838,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{98636F2F-A27F-45A9-B175-47D3C45AC493}
6 D (CWC),1,7,140,2.22,2.44,0.00449,6 D (CWC),0,,{D4597F2F-F4F2-4377-8785-E8C17FC1F1CC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D4597F2F-F4F2-4377-8785-E8C17FC1F1CC}
6CU_SOLID-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7D01DE2F-C592-47DC-BE1A-45F9DD6B366A}
397.5 MCM HdAl - 19s,1,8,575,0.236,0.259,0.02283,397.5 MCM HdAl - 19s,0,,{34E6FE2F-F8AC-48AF-80EF-690918AB203F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{34E6FE2F-F8AC-48AF-80EF-690918AB203F}
3/0 HdCu - 7s,1,9,420,0.35,0.382,0.01404,3/0 HdCu - 7s,0,,{5EA3A930-C05F-46DA-8F5C-A1BDFB038559},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5EA3A930-C05F-46DA-8F5C-A1BDFB038559}
4/0ALURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07BB3B31-F526-4BA4-B3E2-8A79B8E0CC92}
40% - 3 No. 7,1,6,190,2.31,2.79,0.00492,40% - 3 No. 7,0,,{B511D331-11C7-488A-AD0C-E01F75BEB1D1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B511D331-11C7-488A-AD0C-E01F75BEB1D1}
RE,10,4,35,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6E9EC032-22FD-4632-8938-A5FEE9BA3BBE}
#6 HdCu - 3s,1,9,130,2.21,2.41,0.00568,#6 HdCu - 3s,0,,{01EEDF32-2711-4FD3-9302-0582846EF0FF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{01EEDF32-2711-4FD3-9302-0582846EF0FF}
UG-15kVA-1Ph,5,0,0,2,0,0,4.9,0,0,15,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{850B4333-9F7F-48FE-B655-C7FD7DFAB6D3}
U-2000kVA-3Ph-T13175,5,0,2,6,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{6DB87933-8200-4E4A-8448-B930943B16C1}
219VR,6,219,219,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{562B9C33-975A-44D4-A5AB-CEE9CB7C637D}
FIX-C344,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8D53FA33-908F-43CF-9B28-82D4ECCA55F9}
H-70,10,4,70,0,0,0,0,0,0,1,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{69301334-D3FC-41CA-B79C-A72C06079698}
4/0 E (CWC),1,7,480,0.29,0.326,0.01711,4/0 E (CWC),0,,{404D4A34-D2E4-4427-A176-656E7BCCF850},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{404D4A34-D2E4-4427-A176-656E7BCCF850}
#1 ACSR 6/1,1,2,200,1.12,1.38,0.00418,#1 ACSR 6/1,0,,{3BD80335-B7D5-475D-A3B5-F75000883ACB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3BD80335-B7D5-475D-A3B5-F75000883ACB}
RE-200/100 105-117,10,3,200,5000,0,100,7.2,1,3,0,1,200/100 105-3(117) 113-3(131),RE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15082935-534B-4F94-8E34-1FD16CA97D1D}
FUSECL-UG-18,10,5,18,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28202C35-5EDD-4774-81E0-DE3233DB25B3}
OH-30kVA-2Ph,5,0,0,2.2,0,0,4.9,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{4C837635-B844-4715-A57E-AF2E8DCD98D7}
4/0 V (CWC),1,7,470,0.291,0.328,0.01758,4/0 V (CWC),0,,{00CDA235-CC6C-45B1-BD34-CBE05BFAB528},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00CDA235-CC6C-45B1-BD34-CBE05BFAB528}
WE-240/140 0(N)-3(E),10,3,240,10000,0,140,7.2,0,3,0,1,240/140 0(N)-3(E) 0(8)-3(9),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CF8CB135-4047-41F4-A428-0C9F97569DA9}
2P175URD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{632BD735-0158-433C-A2C5-ECEDDA0351BE}
UG-150kVA-3Ph-T30503,5,0,2,4.3,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{4340F136-6D83-45E2-AC72-B985ED33FEAA}
2ACSR-3-7200,1,12,180,1.41,1.65,0.00504,2ACSR,0,,{7C6E9F59-90C5-4F04-8796-D0C4061B2B1D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{45AD0437-5ED0-44EC-9784-969273B61590}
2ACSR-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58EF4E37-7AA1-4DD6-9A43-2DCD518F4C57}
6 C (CWC),1,7,130,2.21,2.44,0.00469,6 C (CWC),0,,{67465137-4FB3-4EE0-BA31-A18BFDB5329B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{67465137-4FB3-4EE0-BA31-A18BFDB5329B}
OH-10kVA-1Ph,5,0,0,2.6,0,0,4.9,0,0,10,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{DBF05E37-7878-4FC5-B6DB-54A9545D5696}
FUSE-UG-0,10,5,8,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E2F9A637-6B02-410A-9E0D-193D885CEA4E}
2/0 - 13 Wire,1,1,370,0.446,0.487,0.0181,2/0 - 13 Wire,0,,{B638A937-0029-4C9D-96A4-A6B0551C7ACC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B638A937-0029-4C9D-96A4-A6B0551C7ACC}
FUSE-18,10,5,0,5000,12500,0,0,0,0,255,1,,100 amp Cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{670FB337-5CF1-47D8-BE7C-D90F0B004AB1}
SS 100 PF,10,5,53.7753,12500,20000,107.551,39.8372,1,0,255,1,PF100,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5391C737-6B0C-4E3C-B189-D5B500CC0E48}
#5 ACSR 6/1,1,2,120,2.82,3.18,0.00416,#5 ACSR 6/1,0,,{28ECCF37-A12B-4692-A835-B63552D2EB3F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{28ECCF37-A12B-4692-A835-B63552D2EB3F}
1ACSR,1,12,200,1.12,1.38,0.00418,1ACSR,0,,{FC75D237-07CC-481F-A19E-88E67D2F4F7A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FC75D237-07CC-481F-A19E-88E67D2F4F7A}
Friendship 7500 kVA,5,0,2,7.1,0,0,4.9,0,0,7500,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{CC5B2438-4D21-4C69-903D-B384AA00C0F2}
2/0ACSR,1,12,270,0.706,0.895,0.0051,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{52E58138-DCE4-4170-8D0D-E7FFB5A95551}
NOVA-340/140 104-117,10,3,340,8000,0,140,7.2,0,3,0,1,TS 340/140 0(104)-3(117),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D42FAE38-3C46-488B-90C5-FEAF1BE8988D}
L-100 (1A-3D),10,3,100,5000,0,200,7.2,1,3,1,1,100-L(1A-3D),,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A60DC38-CB1E-4C62-BF44-23341EC80809}
EV815,10,4,15,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4607A839-86CF-44D8-BA0B-B07E3A012E28}
PLAINFIELD,3,556,0,100000,69,0,4.10848,17.0624,0,0.37349,4.29897,0,3.73499,12.7634,4.85546,25.6603,0.37349,4.29897,3.73499,12.7634,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{581DB439-4F70-4525-82D4-533331A7F0D4}
KOCH,3,200,0,100000,69,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B890DA39-DE34-4AC4-A919-6A3DE21D9C7A}
350 MCM HoCu/790 a,1,10,790,0.1645,0.18,0.0443,350 MCM HoCu/790 a,0,,{402CE239-0640-471B-B313-78A509655A2F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{402CE239-0640-471B-B313-78A509655A2F}
795 MCM ACSR 30/19,1,2,910,0.117,0.1288,0.0393,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B081BB3A-BDCD-4740-AA90-6C543A9F00C0}
SECTIONALIZER-30,10,6,30,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{23EB563B-4C88-4FBB-8FB6-4A30F4EC1AE0}
1113 MCM HdAl - 61s,1,8,1110,0.0874,0.0954,0.0391,1113 MCM HdAl - 61s,0,,{1FC2733B-6E50-435C-BAE3-6CE2C4BFC29D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1FC2733B-6E50-435C-BAE3-6CE2C4BFC29D}
UG-1500kVA-3Ph,5,0,2,2.2,0,0,4.9,0,0,1500,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{91041A3C-1139-4C86-8E0D-5662FC49F489}
3/0 V (CWC),1,7,410,0.362,0.408,0.01566,3/0 V (CWC),0,,{99B67B3C-F85B-4CF3-A95B-4F08952AB184},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{99B67B3C-F85B-4CF3-A95B-4F08952AB184}
RXE-200,10,4,200,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C8F6DE3C-FE97-43F1-B5A6-E514D8D82894}
400 MCM HoCu/864 a,1,10,864,0.144,0.1576,0.0478,400 MCM HoCu/864 a,0,,{E6BAF03C-156E-4F43-9301-6232292DF075},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E6BAF03C-156E-4F43-9301-6232292DF075}
NOVA-300/170 3(ANSI-,10,3,0,8000,0,0,7.2,0,0,0,1,,Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BDF61A3D-2504-4D59-9D55-1AF0AE3365DB}
RXE-240/170 122-141,10,3,240,6000,0,170,7.2,0,3,0,1,240/170 0(104)-3(122),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{100C5A3D-450E-48F7-90B6-51590A83D050}
RXE-400,10,4,400,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7046B3D-1F27-4A78-947A-E53B5DAD5C75}
S&C SMD-1A 65E,10,5,64.1861,0,0,128.372,39.8372,1,0,255,1,S&C SMD-1A 65E 69 kV,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C329A23D-99DE-4968-9D00-402DF3079985}
#3 HdCu - 3s,1,9,200,1.101,1.204,0.00805,#3 HdCu - 3s,0,,{7BB5063E-D225-48BD-981F-30F73B5BB40E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7BB5063E-D225-48BD-981F-30F73B5BB40E}
RX 140/100 2A-2B,10,3,140,4200,0,280,7.2,2,2,1,1,140/100 RX 2(A)2(B)-2(3)2(8),,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EE3D4D3E-6E1B-4494-991B-BFDECB04C48F}
RXE-200/120 104-117,10,3,200,6000,0,120,7.2,1,3,0,1,200/120 104-117 113-135,RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CEF1AB3E-EB26-4C42-A9DA-78FAFB3A1818}
4/0ACSR-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2A70B23E-563A-4FB7-8102-71BF82D3CD06}
30% - 7 No. 8,1,6,230,1.678,2.12,0.00321,30% - 7 No. 8,0,,{4F32E83E-05CE-4C63-ACBB-4DCF7E1D639E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F32E83E-05CE-4C63-ACBB-4DCF7E1D639E}
FUSE-?,10,5,9.58003,5000,12500,19.1601,0,1,0,255,1,10T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{172CF13E-8195-4C40-B21C-538001B50D47}
1 F (CWC),1,7,270,0.705,0.786,0.0098,1 F (CWC),0,,{1DADCD3F-9026-4255-9C64-8F1EC6518AC4},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DADCD3F-9026-4255-9C64-8F1EC6518AC4}
GRANT,3,231,0,100000,69,0,4.08192,20.1619,0,1.171,4.77197,0,2.91092,15.3899,6.42392,29.7058,1.171,4.77197,2.91092,15.3899,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0061E23F-647E-416B-9E64-1B5835F58DB8}
WE-200/120 113-117,10,3,200,10000,0,120,7.2,1,3,0,1,200/120 1(104)-3(117),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4453940-925E-4534-9DDF-5CEF09AD4E48}
NOVA-240/180 105-138,10,3,240,8000,0,180,7.2,0,3,0,1,TS 240/180 0(105)-3(138),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8FC75E40-88FB-4C06-A8BF-200475060BBE}
1/0ALURD-1-2400,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C3885941-B85D-4EEA-A4E4-64123727A7E2}
NOVA-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E86D6A41-D37A-4468-A45B-E6144DECCC74}
FUSE-100,10,5,96.7943,5000,12500,193.589,0,1,0,255,1,100T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DA41A42-919A-4B87-A0C7-E24BF96B9D67}
1/0EPRURD-3-2400,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8EE22242-A552-4C23-A42E-5BDAEBD214CC}
NOVA-240/140 105-118,10,3,240,8000,0,140,7.2,1,2,0,1,TS 240/140 1(105)2(118),Triple-Single Recloser,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29E97442-526F-430B-9538-56AB2D9BB24D}
4/0ACSR,1,12,340,0.445,0.592,0.00814,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D22EBC42-93D4-4110-9057-A0395E0A1036}
VFI-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C912C042-430B-4334-846A-918DA4471EA9}
WE-50,10,4,50,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FA7EDD42-C14F-4E6F-BC1A-DA9C0E7C6ACC}
UG-150kVA-3Ph-T294,5,0,2,1.95,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{C9F0EE42-3939-456C-9E80-262340FAD90B}
FUSE-60,10,5,0,5000,12500,0,0,0,0,255,1,,100 amp Cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA671243-7609-4E82-B605-9C8F785753A7}
SECTIONALIZER-50,10,6,50,0,0,100,0,2,0,255,1,50-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{41FC2843-A9EA-4018-ACD4-7F90F2926F4C}
1272MCM ACSR 54/19,1,2,1200,0.0738,0.0851,0.0465,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{905E5343-4A87-47C2-B52A-E77178E7EEBB}
4ACSR-3-7200,1,12,140,2.24,2.57,0.00437,4ACSR,0,,{B8687188-4BD3-4929-BBBE-8CF97223EA31},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EBC0FD43-7480-41B8-A37A-4EE0150EB277}
VFI-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EEFE0144-18E5-41E7-8C5D-CAAC2E1621F8}
Lewiston 6000 kVA,5,0,2,7.23,0,0,4.9,0,0,6000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{CEF01844-9766-45BB-A11D-9C25853CBAA1}
750 MCM - 42 Wire,1,1,1160,0.0791,0.0865,0.0408,750 MCM - 42 Wire,0,,{A97AB244-C11B-4AF6-9EE8-F8141D91C60E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A97AB244-C11B-4AF6-9EE8-F8141D91C60E}
600 MCM HdCu - 37s,1,9,940,0.1006,0.1095,0.0285,600 MCM HdCu - 37s,0,,{3829BD44-ED40-4A11-921B-CC81D9C2EC8A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3829BD44-ED40-4A11-921B-CC81D9C2EC8A}
UG-100kVA-2Ph,5,0,0,2.2,0,0,4.9,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{2B0D2945-7648-4879-917A-FBEDEC3DB1C4}
Circuit Switcher,10,7,0,0,0,180,79.6743,0,1,255,1,SEL-351 Gen,test breaker,1,Circuit Breaker,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1A747A45-CB0C-444D-B1A3-35ACF0353033}
2 F (CWC),1,7,230,0.885,0.985,0.00873,2 F (CWC),0,,{6666AA45-30DE-4144-9F4B-344AE6C98938},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6666AA45-30DE-4144-9F4B-344AE6C98938}
PV4H-70,10,4,70,2800,0,140,0,0,0,1,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8168DC45-EEC2-464E-B8E0-CD2E49957177}
Grant 5000 kVA,5,0,2,6.91,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{69EB0546-2EF4-43E9-B810-221A1B7A247B}
1000 MCM HdAl - 61s,1,8,1030,0.0966,0.106,0.03707,1000 MCM HdAl - 61s,0,,{46AB8546-8B39-4393-BA22-77994D403C30},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{46AB8546-8B39-4393-BA22-77994D403C30}
VFI,10,4,0,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6A0AD046-A807-4C3E-9677-549B0059473F}
477 MCM HdAl - 19s,1,8,646,0.198,0.216,0.02501,477 MCM HdAl - 19s,0,,{096FA147-6CD9-4B4F-9172-ECFBB330C617},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{096FA147-6CD9-4B4F-9172-ECFBB330C617}
874.5 MCM HdAl - 37s,1,8,949,0.11,0.121,0.03443,874.5 MCM HdAl - 37s,0,,{8E75FD47-B6F8-4551-B138-AFE468D0FBE5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8E75FD47-B6F8-4551-B138-AFE468D0FBE5}
SECTIONALIZER-35,10,6,35,0,0,70,0,2,0,255,1,35-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ADA52348-CCB0-4AF5-8630-7E2B0D2B99A5}
U-2000kVA-3Ph-T13233,5,0,2,5.7,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{2F503C48-F119-4A79-8060-C63574796898}
ROSLIN,3,231,0,100000,69,0,4.84466,14.1369,0,1.17078,4.34572,0,3.67388,9.79114,7.18623,22.8283,1.17078,4.34572,3.67388,9.79114,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EBD26D48-8963-4B7F-A5DD-E187B1E85CC0}
500 MCM HdAl - 19s,1,8,664,0.189,0.208,0.0256,500 MCM HdAl - 19s,0,,{1540B848-038C-470C-B33D-BA83669978FC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1540B848-038C-470C-B33D-BA83669978FC}
8CU_SOLID-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2994D248-1083-4877-9E37-46251EB977AF}
7 A (CWC),1,7,120,2.78,3.07,0.00441,7 A (CWC),0,,{16E5DE48-06BC-45E6-8B69-BD426886EC64},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{16E5DE48-06BC-45E6-8B69-BD426886EC64}
L-50,10,3,50,3000,0,100,0,2,2,1,1,50-L(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{556B1C49-1D8F-4BD9-846B-4113AC0214D1}
SECTIONALIZER-20,10,6,20,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25B52749-4F05-408C-83A1-7A22594A6CD9}
2/0 - 14 Wire,1,1,370,0.446,0.487,0.0184,2/0 - 14 Wire,0,,{2983B649-8072-4B53-9BA7-D647470F4551},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2983B649-8072-4B53-9BA7-D647470F4551}
FUSE-65,10,5,61.8412,5000,12500,123.682,0,1,0,255,1,65T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{20046B4A-C3BC-41BE-A590-278BF6F50034}
#3/0 ACSR 6/1,1,2,300,0.56,0.723,0.006,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A39FFF4A-B7CC-42B5-B520-BAF3538FCE6C}
300 MCM HoCu/709 a,1,10,709,0.1919,0.21,0.0399,300 MCM HoCu/709 a,0,,{08FE1E4B-1D96-4CFE-BCBB-F0EA40502530},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{08FE1E4B-1D96-4CFE-BCBB-F0EA40502530}
FUSECL-UG-6,10,5,6.72167,3500,3500,13.4433,0,1,0,255,1,Bay-O-Net C4,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EEE4DC4B-89E5-4DFE-9FB4-88EA6C754242}
Fuse-Def-,10,5,12,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F9FA114C-C1EF-488B-98FB-87FF0397EE04}
UG-100kVA-3Ph,5,0,2,2.2,0,0,4.9,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D82F794C-F9A3-46A2-ABAB-9F1B081BE09D}
9 1/2 D (CWC),1,7,85,4.93,5.42,0.00283,9 1/2 D (CWC),0,,{890AFB4C-C279-4E68-8CD0-A268941C7F33},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{890AFB4C-C279-4E68-8CD0-A268941C7F33}
300 MCM ACSR 26/7,1,2,490,0.311,0.342,0.023,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9FC0424D-3E4E-4CDD-887E-9BBA7F9FA7EC}
SECTIONALIZER-10,10,6,10,0,0,20,0,2,0,255,1,10-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02546E4D-0A21-45A4-9328-531880B5F20B}
250 MCM HoCu/594 a,1,10,594,0.23,0.252,0.0292,250 MCM HoCu/594 a,0,,{35A8A64D-7B14-4D9A-82D8-110182A3EFD0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35A8A64D-7B14-4D9A-82D8-110182A3EFD0}
UG-75kVA-3Ph-T2965,5,0,2,2.64,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{FD50DD4D-1B6A-4C2B-9BBF-C65C8874A638}
400 MCM HdCu - 19s,1,9,730,0.1484,0.1619,0.0229,400 MCM HdCu - 19s,0,,{D324EB4D-F3A1-4DF0-A788-29FA969B35D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D324EB4D-F3A1-4DF0-A788-29FA969B35D6}
W-185/205 2A2B,10,3,185,5000,0,370,7.2,2,2,1,1,185W205 2A2B-2(1)-2(2),,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C882524E-4972-47CE-A5F0-AB5E5DECD309}
0,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E79BA14E-155F-41C9-BB7D-877A28733A8E}
NOVA-400/400 202-152,10,3,255,8000,0,140,7.19956,0,2,0,1,TS 300/140 2(117) 2(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6865474F-4E61-4DB4-8A81-0062FAF02C6C}
FUSE-5,10,5,0,5000,12500,0,0,0,0,255,1,,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AC3EF64F-3AF4-4FDF-8719-E6ACE5F491F5}
FUSECL-UG-,10,5,6,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0C6AF74F-D55D-4205-8145-174F8B2D9E1F}
UG-500kVA-3Ph-T13231,5,0,2,5.9,0,0,4.9,0,0,500,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{77B2B350-D3DD-452E-99BE-3F4C8D41B69E}
OH-30kVA-3Ph,5,0,2,2.2,0,0,4.9,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{CE67BD50-BD86-4496-B513-EE37F4B1750C}
OH-75kVA-1Ph,5,0,0,1.9,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D7B25551-A1F1-4F86-AF10-E11B870732D7}
3/0 - 12 Wire,1,1,450,0.353,0.386,0.0201,3/0 - 12 Wire,0,,{06C57051-A15D-469F-B3B1-59F48944BBE1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{06C57051-A15D-469F-B3B1-59F48944BBE1}
MONTELLO,3,463,0,100000,69,0,6.71961,16.7827,0,1.62659,5.3677,0,5.09302,11.415,9.97278,27.5181,1.62659,5.3677,5.09302,11.415,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D618451-2431-4A2D-8185-FA7A5B642A45}
UG-75kVA-3Ph-T13193,5,0,2,3,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{C4FEA351-0A6D-4CC8-877F-2C35668EEF70}
ARROWHEAD,3,231,0,100000,69,0,3.67463,18.7967,0,1.03508,4.10477,0,2.63955,14.6919,5.7448,27.0062,1.03508,4.10477,2.63955,14.6919,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D68B451-8F0D-4981-84D7-8C6B083E8CF5}
FIX-C343,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8632EE51-1691-45BC-9622-C72FCD16DDCA}
2/0 G (CWC),1,7,350,0.459,0.525,0.01119,2/0 G (CWC),0,,{182C4752-052B-4628-9F2F-A00BC3490455},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{182C4752-052B-4628-9F2F-A00BC3490455}
UG-900kVA-3Ph,5,0,2,2,0,0,4.9,0,0,900,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{A30D7F52-B8A4-47F1-AA47-BB283C3F3A97}
Sherwood 5000 kVA,5,0,2,7.08,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{4E219D52-7BEF-4394-A713-97EC1FCF6CEE}
OH-50kVA-1Ph,5,0,0,1.8,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0AD6AC52-1839-4697-8F22-E2B6C6027624}
UG-112.5kVA-3Ph,5,0,2,1.8,0,0,4.9,0,0,112.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{A62DBA52-32E8-4D6D-A2BD-97E2482BE36F}
UG-135kVA-3Ph,5,0,2,2,0,0,4.9,0,0,135,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3CAD6653-6334-4A37-BF93-B56033C48C3B}
4/0 - 18 Wire,1,1,530,0.282,0.308,0.0255,4/0 - 18 Wire,0,,{CC710554-4821-44BB-A760-20D6F0601A75},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC710554-4821-44BB-A760-20D6F0601A75}
#4 HdCu - 1s,1,9,170,1.374,1.503,0.00663,#4 HdCu - 1s,0,,{3C541054-A25E-43F8-90E2-801AA8D8C431},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3C541054-A25E-43F8-90E2-801AA8D8C431}
500EPRURD,2,0,460,0.23232,0.02603,702.24,16,0.1455,0.131667,0,2.4,0.118333,0,0,0,0.0317574,0.0675,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A1D33454-9D89-4ED5-B1FB-61A517D06139}
W-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{003EB554-9386-4777-AE65-17291F44540B}
RXE-240/140 1(R)-3(C,10,3,240,6000,0,140,7.2,1,3,0,1,240/140 1(R)-3(C) 1(8)-3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29EC0755-D5A9-48DA-94EF-4FF7EA543367}
UG-502.5kVA-3Ph,5,0,2,2,0,0,4.9,0,0,502.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{417E5B55-30E1-4B47-8F38-A5CC413DD6D5}
350 MCM HdAl - 37s,1,8,528,0.268,0.295,0.02178,350 MCM HdAl - 37s,0,,{17BC7D55-7E7D-4AD6-B46E-734A14C743C2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{17BC7D55-7E7D-4AD6-B46E-734A14C743C2}
1/0ACSR,1,12,230,0.888,1.12,0.00446,#2 ACSR 6/1,0,,{78305363-F6EE-4204-9579-B69A45C58962},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F9748055-FE7C-4251-9BD3-9A94D7E6892E}
1033.5 MCM HdAl/37s,1,8,1050,0.0936,0.102,0.03743,1033.5 MCM HdAl/37s,0,,{88C20856-A8AB-429B-8347-3210ACCFDB66},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{88C20856-A8AB-429B-8347-3210ACCFDB66}
U-2000kVA-3Ph-T2963,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{6FE11256-73E5-4343-965A-FF01320F4B0A}
UG-40kVA-2Ph,5,0,0,1.6,0,0,4.9,0,0,40,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{74F59056-9CCF-4F62-95C1-DC51AECBC06A}
UG-675kVA-3Ph,5,0,2,2,0,0,4.9,0,0,675,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{37D6B856-5A43-44AD-A8A5-87DEA8C966FB}
Fuse-Def-15,10,5,15,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1FD2FE56-A19A-4DB5-95CF-C406B46D795B}
8A_CWC-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CD3F1457-E773-419F-AF46-24FED391DAC4}
SystemReguDefault,6,100,0,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D028AA58-988C-4007-ACCF-961312A397AF}
VFI-15,10,4,15,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A59F2259-52B5-4AE0-9469-78E369A67680}
1/0EPRURD-1-7620,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FF7A5459-CC93-4784-8F73-A6D616CB196F}
LTC,6,0,0,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A7D89659-77F2-46BD-BBD1-F4AC4C48C7B6}
2ACSR,1,12,180,1.41,1.65,0.00504,2ACSR,0,,{7C6E9F59-90C5-4F04-8796-D0C4061B2B1D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7C6E9F59-90C5-4F04-8796-D0C4061B2B1D}
2/0 V (CWC),1,7,360,0.452,0.509,0.01395,2/0 V (CWC),0,,{0AF38F5A-48D2-42B0-B59F-66F4FD3FFF60},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AF38F5A-48D2-42B0-B59F-66F4FD3FFF60}
40% - 19 No. 6,1,6,610,0.314,0.472,0.01046,40% - 19 No. 6,0,,{E406BA5A-CB74-4B49-8A74-2C12565A060F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E406BA5A-CB74-4B49-8A74-2C12565A060F}
#2 HdCu - 7s,1,9,230,0.882,0.964,0.00883,#2 HdCu - 7s,0,,{A25DCF5A-F1B7-472E-B2C9-949C1F75833A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A25DCF5A-F1B7-472E-B2C9-949C1F75833A}
219REG,6,219,219,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD59225B-0358-4765-84E5-7CAFDEAFD4F5}
OH-3kVA-1Ph,5,0,0,2,0,0,4.9,0,0,3,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0B944F5B-F726-4DA0-BF45-7134A1CE0287}
4ACSR-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D27EEA5B-9E75-4100-A95E-719469206CE2}
2 P (CWC),1,7,250,0.909,1.04,0.00501,2 P (CWC),0,,{DA35125C-EF09-4F2E-A51A-A2484BEF3CCF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DA35125C-EF09-4F2E-A51A-A2484BEF3CCF}
CHATEAU EAST SUB,3,463,0,100000,69,0,6.23659,16.9768,0,1.79598,5.7,0,4.44061,11.2768,9.82856,28.3768,1.79598,5.7,4.44061,11.2768,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4DB0E55C-35EE-4A8C-9BB1-94A57F758449}
UG-225kVA-3Ph-T30505,5,0,2,1.9,0,0,4.9,0,0,225,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{D9C8F45C-9D76-4F61-92C2-49467FB8983F}
NOVA-280/140 133-119,10,3,280,8000,0,140,7.2,0,3,0,1,TS 280/140 3(133) 3(119),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BBC30F5D-0701-4371-BF19-343ABC115DC2}
UG-200kVA-3Ph,5,0,2,2,0,0,4.9,0,0,200,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{55C79D5D-BB01-4170-A4C2-73BA696E31DC}
UG-40kVA-3Ph,5,0,2,1.6,0,0,4.9,0,0,40,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{A411C95D-0918-4990-A744-4750655396E6}
300 MCM HdCu - 12s,1,9,610,0.1966,0.215,0.0208,300 MCM HdCu - 12s,0,,{075B815E-6EB0-47E1-91B1-1DA16EC9B37A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{075B815E-6EB0-47E1-91B1-1DA16EC9B37A}
30% - 19 No. 6,1,6,540,0.411,0.605,0.00675,30% - 19 No. 6,0,,{AA69925E-5F7A-47DB-B0E8-8291E1E2642A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AA69925E-5F7A-47DB-B0E8-8291E1E2642A}
FUSE-99,10,5,99,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D61CA95E-DD41-4BC9-B21E-23513C912E7B}
FUSECL-UG-30,10,5,30,5000,12000,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{397D125F-A343-4C75-83B6-DA3F419BFF04}
795 MCM ACSR 54/7,1,2,900,0.119,0.1378,0.0368,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8BC1C5F-2A7E-434E-9137-F0AA8C91453B}
UG-50kVA-2Ph,5,0,0,2,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C3548C5F-EE23-4EDE-8B8A-A759E5E0FABB}
790 MCM HoCu,1,10,1335,0.073,0.0799,0.0646,790 MCM HoCu,0,,{4A44C55F-2636-4BCF-9374-D59B68D5F074},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4A44C55F-2636-4BCF-9374-D59B68D5F074}
Spring Lake 5000 kVA,5,0,2,7,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{CDF48360-7DBC-425F-93C8-C126D6177BAB}
1ACSR-1-7200,1,12,200,1.12,1.38,0.00418,1ACSR,0,,{FC75D237-07CC-481F-A19E-88E67D2F4F7A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8554A260-709A-40FB-AFE6-4183ED255670}
30% - 7 No. 5,1,6,360,0.847,1.099,0.00455,30% - 7 No. 5,0,,{DDBF0061-ED85-41F4-91AC-DDA6F252052B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DDBF0061-ED85-41F4-91AC-DDA6F252052B}
Koch 5000 kVA,5,0,2,7.7,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{FAC19461-0BC1-4090-AB7E-B84C605309D6}
#5 HdCu - 3s,1,9,150,1.75,1.914,0.00638,#5 HdCu - 3s,0,,{D85FF061-5189-4430-8579-54300701F2C7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D85FF061-5189-4430-8579-54300701F2C7}
556 MCM ACSR 30/7,1,2,730,0.168,0.1859,0.0328,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C01B1962-4764-4E44-AD6A-8701669244D0}
WE-280/170 105-118,10,3,280,10000,0,170,7.2,0,2,0,1,280/170 105-(2)118 113-2(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0AA73F62-7251-4E04-B05A-2AB3E01E7324}
NOVA-280/180 3(132),10,3,0,0,0,0,0,0,0,0,1,TS 280/180 3(132)-3(119),Triple-Single Recloser,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD3E5162-70FB-49C3-9AD2-B92C03463059}
RXE-170,10,4,170,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{461E8D62-8CF8-4A6A-9F9B-D7ECC7A6C250}
RE-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F3B62063-AD55-420F-ADD8-0BD52DC89D4C}
1510MCM ACSR 54/19,1,2,1340,0.0622,0.072,0.0507,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{72372363-E214-4986-B074-A575AE2ED916}
W-50,10,4,50,0,0,0,0,0,0,1,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AD924163-FD26-4E6B-9B5B-4A2BC5B13743}
#2 ACSR 6/1,1,2,180,1.41,1.69,0.00418,#2 ACSR 6/1,0,,{78305363-F6EE-4204-9579-B69A45C58962},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{78305363-F6EE-4204-9579-B69A45C58962}
WE-300/160 117-131,10,3,300,12000,0,160,0,0,3,0,1,300/160 3(117)-3(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{639D8363-1C39-42A7-9EB6-9EC8C942B3AC}
WE-400/140 (133)(131,10,3,400,10000,0,140,7.2,0,3,0,1,400/140 3(133)-3(131),WE,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9067B363-8DFE-49CC-94B3-5858C74ED32C}
COLUMBUS,3,463,0,100000,69,0,1.55883,6.65677,0,0.0822233,0.705324,0,1.47661,5.95145,1.72328,8.06742,0.0822233,0.705323,1.47661,5.95145,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D5D84E64-9AC1-4919-AA3D-BFF749A2A59A}
Glen 5000 kVA,5,0,2,7.47,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{A636E864-7D97-4055-B8AE-B986BF3DCBC0}
30% - 3 No. 5,1,6,220,1.938,2.35,0.00457,30% - 3 No. 5,0,,{C5E22365-FF16-4D86-8C47-9D14E20A2C00},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C5E22365-FF16-4D86-8C47-9D14E20A2C00}
Winnebago 6000 kVA,5,0,2,7.5,0,0,4.9,0,0,6000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{3F3A6F65-FBCB-4A6B-8684-EE2D2879B653}
DELLWOOD SUB,3,463,0,100000,69,0,3.96645,13.8158,0,0.744293,3.4436,0,3.22216,10.3722,5.45504,20.703,0.744293,3.4436,3.22216,10.3722,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C1BF7765-9DC4-401C-8BEC-76583C6A06A7}
UG-500kVA-3Ph,5,0,2,2,0,0,4.9,0,0,500,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F8318765-C71E-43AD-B901-2DE025FD03B7}
RXE-240/140 104-117,10,3,240,0,0,140,0,1,3,0,1,240/140 104-117 113-131,RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C61C8A65-A954-4345-AB0E-526962AE0E02}
350 E (CWC),1,7,660,0.1812,0.204,0.022,350 E (CWC),0,,{89EA2A66-9B0C-4019-9684-E7A2AF1B7625},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{89EA2A66-9B0C-4019-9684-E7A2AF1B7625}
Step-10kVA-1Ph,5,0,0,2,0,0,4.9,0,0,10,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{91EF7666-E07C-4952-89DE-68E208153194}
ADAMS  CO. TAP,3,0,255,100,7.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BC388E66-A971-43B3-B1EC-BC695101848A}
FUSECL-UG-12,10,5,47.9458,3500,3500,95.8917,0,1,0,255,1,Bay-O-Net C12,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A69EE566-49F9-4D85-8BB3-EF8E0518E642}
1/0ACSR-3-7200,1,12,230,0.888,1.12,0.00446,#2 ACSR 6/1,0,,{78305363-F6EE-4204-9579-B69A45C58962},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{15A9FC66-524B-40AB-8D90-23C19ED4FF9E}
1590 MCM HdAl - 91s,1,8,1380,0.0636,0.069,0.04691,1590 MCM HdAl - 91s,0,,{94D30867-48C0-40D2-B163-731BDA30BB7C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{94D30867-48C0-40D2-B163-731BDA30BB7C}
6CU_SOLID,1,12,130,2.21,2.41,0.00568,6CU_SOLID,0,,{A9309767-6003-4FFC-8DE0-DF0C2AB6043F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A9309767-6003-4FFC-8DE0-DF0C2AB6043F}
6S_STEEL,1,12,382,0.432,0.473,0.0186,6S_STEEL,0,,{C172DA67-E2FA-4E3B-A489-6A4AF6A36F09},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C172DA67-E2FA-4E3B-A489-6A4AF6A36F09}
1/0 - 7 Str,1,8,242,0.885,0.973,0.01113,1/0 - 7 Str,0,,{9ADF5568-2780-426C-BBC6-8E9B93C5175C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9ADF5568-2780-426C-BBC6-8E9B93C5175C}
OH-75kVA-2Ph,5,0,0,2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{5E005F68-0A31-42D3-B529-72E887B420EE}
WE-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{538C9D68-3536-42CC-8287-012F39EDD4E5}
605 MCM ACSR 26/7,1,2,760,0.154,0.172,0.0327,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{679FD268-F781-42FB-B803-DCF73452C79F}
#2 HdCu - 1s,1,9,220,0.864,0.945,0.00836,#2 HdCu - 1s,0,,{BF29FC68-7913-4055-8EFE-C6F5D0F882BE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BF29FC68-7913-4055-8EFE-C6F5D0F882BE}
4/0 HdCu - 12s,1,9,490,0.278,0.303,0.0175,4/0 HdCu - 12s,0,,{A6FFA369-E1CA-4470-A357-03793171E7AE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6FFA369-E1CA-4470-A357-03793171E7AE}
150VR,6,150,150,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E316AA6A-4991-4E89-9377-4A8A08E41237}
75REG,6,75,75,0.08,0,0.0008,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C1FAD96A-6F1C-4D29-8208-DAB978296B48}
1/0P220URD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{486E6F6B-2390-48F3-A0F0-2A2A0CE810FD}
RXE-240/120 1(N)-3(B,10,3,240,6000,0,120,7.2,1,3,0,1,240/120 1(N)3(B)-1(8)3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D3AB8E6B-572B-4167-B538-48ED97D451AA}
1 K (CWC),1,7,270,0.722,0.825,0.00723,1 K (CWC),0,,{7FAD176C-9A65-4C1C-8C16-0FC8401779B7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7FAD176C-9A65-4C1C-8C16-0FC8401779B7}
Columbus 5000 kVA,5,0,2,7.2,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{311D4F6C-D5D4-4478-AB2A-8985CCF9E350}
VFI-140,10,4,140,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{885F4F6C-D1FB-445B-9AB2-BF406096F6FA}
350 MCM HoCu/764 a,1,10,764,0.1646,0.1801,0.0393,350 MCM HoCu/764 a,0,,{6F9D596C-9B2B-4485-BD1F-0A8595C9027E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F9D596C-9B2B-4485-BD1F-0A8595C9027E}
550 MCM HoCu,1,10,1075,0.1048,0.1147,0.0583,550 MCM HoCu,0,,{18B0616C-3491-4402-8146-63BA571E5FC5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18B0616C-3491-4402-8146-63BA571E5FC5}
OH-15kVA-1Ph,5,0,0,2,0,0,4.9,0,0,15,15,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{651B426D-CE70-465C-9CB7-42A2B8C838BD}
366.4 MCM HdAl - 19s,1,8,514,0.279,0.307,0.021,366.4 MCM HdAl - 19s,0,,{1989596D-6905-4CCA-BD6A-185771999741},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1989596D-6905-4CCA-BD6A-185771999741}
1590MCM ACSR 54/19,1,2,1380,0.0591,0.0684,0.052,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{31EAFF6D-51B8-45BF-96E8-E047253142F1}
510 MCM - 50 Wire,1,1,910,0.1178,0.1289,0.036,510 MCM - 50 Wire,0,,{E74A146E-5A75-4D8A-9EF5-D1400A61C547},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E74A146E-5A75-4D8A-9EF5-D1400A61C547}
4/0EPRURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F8E5346E-BC35-4C2B-8386-7714B59D01DE}
5 D (CWC),1,7,160,1.759,1.939,0.00504,5 D (CWC),0,,{6C3DA76E-C89D-4227-A002-2B23F903FFF6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C3DA76E-C89D-4227-A002-2B23F903FFF6}
RXE-240/120 105-116,10,3,240,6000,0,120,7.2,1,3,0,1,240/120 1(105)3(116)-(113)(141,RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5FAA6F6F-49BD-4DC3-BA7C-E788CC7573BD}
6H-70,10,3,70,0,0,140,0,2,2,1,1,6H-70 (2A-2B),,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6FF5796F-693D-4B59-B11E-5F268DFF1A1B}
1/0ALURD-2-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{31F8B16F-7E74-4BC9-9CDA-4A1E6B920A31}
438AMP,6,438,500,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C60E26F-7641-44C7-8CDC-2911046138FD}
266.8 MCM HdAl - 7s,1,8,441,0.351,0.386,0.01771,266.8 MCM HdAl - 7s,0,,{903E3170-286C-4ADA-BE38-007F7C80E96C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{903E3170-286C-4ADA-BE38-007F7C80E96C}
6 A (CWC),1,7,140,2.21,2.44,0.00479,6 A (CWC),0,,{DD755770-5F70-4C18-84F7-981AADAB2158},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DD755770-5F70-4C18-84F7-981AADAB2158}
250 EK (CWC),1,7,540,0.237,0.261,0.0207,250 EK (CWC),0,,{43956570-CC06-49C8-90DB-BB5F8F0C3DBF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{43956570-CC06-49C8-90DB-BB5F8F0C3DBF}
500 MCM HoCu/937 a,1,10,937,0.1153,0.126,0.042,500 MCM HoCu/937 a,0,,{89A91871-CE68-43E5-B1C9-E217F44BFCCA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{89A91871-CE68-43E5-B1C9-E217F44BFCCA}
30% - 19 No. 8,1,6,410,0.638,0.902,0.00535,30% - 19 No. 8,0,,{3F3D9771-A655-477B-9ECB-A11CD8A691A5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F3D9771-A655-477B-9ECB-A11CD8A691A5}
328VR,6,328,328,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3EAFA171-800A-447C-817D-2750FC74ED18}
450 MCM HdCu - 19s,1,9,780,0.1323,0.1443,0.0243,450 MCM HdCu - 19s,0,,{36833172-8EB8-4311-B1A6-8D635561AF8A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{36833172-8EB8-4311-B1A6-8D635561AF8A}
250 V (CWC),1,7,530,0.249,0.281,0.01911,250 V (CWC),0,,{26C2A372-D8BC-455E-BE7A-32657180F7B0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26C2A372-D8BC-455E-BE7A-32657180F7B0}
477 MCM ACSR 30/7,1,2,670,0.196,0.216,0.0304,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5C2ED172-36B0-44C5-AB1D-1B2A82165444}
OH-275kVA-3Ph,5,0,2,2.2,0,0,4.9,0,0,275,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{33720573-F15B-44B6-9CB0-E0F86209CF93}
3/0 - 16 Wire,1,1,460,0.355,0.388,0.0221,3/0 - 16 Wire,0,,{9C386A73-1E54-405B-8960-1CAC32E49A9E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9C386A73-1E54-405B-8960-1CAC32E49A9E}
3/0 - 7 Str,1,8,327,0.558,0.613,0.01404,3/0 - 7 Str,0,,{DF45CD73-D776-4FDB-B851-498C08528E44},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DF45CD73-D776-4FDB-B851-498C08528E44}
UG-1000.5kVA-3Ph,5,0,2,3,0,0,4.9,0,0,1000.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{92C6BC74-CD3F-42F5-BE09-4576BAC22B42}
V4H-35,10,3,35,1400,0,70,0,2,2,1,1,35-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00765E75-6FC8-4CED-B64E-A0A7530FF3ED}
300 MCM - 12 Wire,1,1,650,0.1969,0.216,0.0266,300 MCM - 12 Wire,0,,{F7E6A675-72B0-46F2-8EA7-CDCA36EFD3F2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F7E6A675-72B0-46F2-8EA7-CDCA36EFD3F2}
VFI-80,10,4,80,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{01D9C375-539C-4B41-83B7-77086652D1BE}
2 G (CWC),1,7,230,0.896,1.016,0.0079,2 G (CWC),0,,{7548D975-54D7-468C-988C-2409DFD2E97A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7548D975-54D7-468C-988C-2409DFD2E97A}
S,7,0,0,0,W,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{77A1E075-152F-4A92-B584-DB418DEE0AFE}
4H,10,4,25,0,0,0,0,0,0,1,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9648E475-F6F8-44C3-B62D-DEA95CD21165}
WE-240/140 101-133,10,3,240,10000,0,140,7.2,0,3,0,1,240/140 101-3(133) 113-3(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6214EF75-2528-4AAE-9A93-B7B26082F391}
SECTIONALIZER,10,6,10,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{54070876-A7F7-4172-9280-399C3B771CFE}
40% - 3 No. 6,1,6,220,1.833,2.22,0.00553,40% - 3 No. 6,0,,{5D8E4376-898E-4E6B-BC11-250AD723DC89},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5D8E4376-898E-4E6B-BC11-250AD723DC89}
890 MCM - 28 Wire,1,1,1395,0.0676,0.0739,0.0612,890 MCM - 28 Wire,0,,{211B0977-9DA1-4B6F-8691-FB5BE1664078},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{211B0977-9DA1-4B6F-8691-FB5BE1664078}
NOVA-240/140 104-117,10,3,240,8000,0,140,7.2,1,3,0,1,TS 240/140 1(104)-3(117),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{74CD9F77-0A7D-48F7-8186-CE20468FFDFC}
500 MCM HdAl - 37s,1,8,664,0.189,0.208,0.02603,500 MCM HdAl - 37s,0,,{BAA7A977-7FD7-486B-9CA5-7674EFEC5C34},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BAA7A977-7FD7-486B-9CA5-7674EFEC5C34}
FUSE-0,10,5,12,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{85FAEB77-616F-40A7-9803-5F132F7D734E}
U-2000kVA-3Ph-T11693,5,0,2,6,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{5C812D78-BB44-41C0-94AD-B83757BC43A1}
FUSE,10,2,0,0,0,0,0,0,0,255,0,,,1,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{43CE3D78-DC09-42E5-8748-84ED55778E26}
FUSE-8,10,5,7.31119,5000,12500,14.6224,7.19956,1,0,255,1,8T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{123C9878-CB36-45FF-B29D-B78E0F860CDC}
30% - 3 No. 7,1,6,160,3.07,3.71,0.00363,30% - 3 No. 7,0,,{C42AA578-DDEA-4378-8E2B-28A9EAD21790},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C42AA578-DDEA-4378-8E2B-28A9EAD21790}
OH-100kVA-2Ph,5,0,0,2.1,0,0,4.9,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{BDCAF078-B7AA-480D-8B30-51A21FFA540D}
950 MCM HoCu,1,10,1565,0.607,0.0664,0.0805,950 MCM HoCu,0,,{26475479-4A2B-40B6-8A10-94E828D9B9CE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26475479-4A2B-40B6-8A10-94E828D9B9CE}
266ACSR,1,12,460,0.35,0.385,0.0217,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{376FC079-85C6-4C18-A75C-051AB00AD48D}
2P175URD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C2DC1D7A-AA8A-4BEB-9D40-8D308C8BA4DC}
1192MCM ACSR54/19,1,2,1160,0.0788,0.0906,0.045,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{42493A7A-6C4D-43B1-8938-85330B35CD8A}
1431MCM ACSR 54/19,1,2,1300,0.0656,0.076,0.0493,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{152BDA7A-5F1C-465F-BC1F-D5F7BED6664D}
Roslin 5000 kVA,5,0,2,7.3,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{D794EF7A-6FE2-40C0-9144-014F78F01CB3}
1/0ACSR-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4630F07A-8ECB-4647-A80B-C5FF898CEF7F}
OH-75kVA-3Ph,5,0,2,2.3,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{96AF177B-6716-4CBC-8C1A-9E77EDC6CD88}
214.5 MCM HoCu,1,10,524,0.268,0.294,0.0243,214.5 MCM HoCu,0,,{25F41E7B-4699-418A-B408-DF3D5CC3D15F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{25F41E7B-4699-418A-B408-DF3D5CC3D15F}
U-2000kVA-3Ph-T13155,5,0,2,6,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{736DEB7B-DAD4-41B7-B3CC-6311C63FC36C}
8X-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C296FE7B-EDBF-40F0-9A55-4140F9DF0CE5}
UG-6000kVA-3Ph,5,0,2,3,0,0,4.9,0,0,6000,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{97961B7C-4B6E-4519-8732-CB1451269151}
V4H-50,10,3,50,2000,0,100,0,2,2,1,1,50-4H(2A2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{92FF227C-5191-4C10-9A5F-3B5A128C3792}
30% - 19 No. 5,1,6,620,0.331,0.499,0.00758,30% - 19 No. 5,0,,{C0D9AF7C-0E71-4977-A75F-35B09CA6E803},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0D9AF7C-0E71-4977-A75F-35B09CA6E803}
40% - 3 No. 10,1,6,120,4.62,5.55,0.00348,40% - 3 No. 10,0,,{F588107D-439E-4BAB-97EE-32746D26E626},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F588107D-439E-4BAB-97EE-32746D26E626}
RX-185/120 2A-2B,10,3,185,5000,0,370,7.2,2,2,1,1,185RX 2(A)-2(B) 2(3)-2(8),,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F20B6D7D-7CF2-432A-A41B-93CE833A5930}
4/0ACSR-3-7200,1,12,340,0.445,0.592,0.00814,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DFCD9B7D-90E7-4D01-B64A-02AD4D893459}
30% - 7 No. 9,1,6,200,2.11,2.64,0.00286,30% - 7 No. 9,0,,{1442E67D-4514-42B2-A180-256E76D915D3},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1442E67D-4514-42B2-A180-256E76D915D3}
30% - 7 No. 6,1,6,310,1.062,1.364,0.00405,30% - 7 No. 6,0,,{A4330A7E-F53F-4657-9C37-3AD330496875},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A4330A7E-F53F-4657-9C37-3AD330496875}
1/0ALURD-1-7620,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82AE2B7E-2DDA-4C43-B81B-E8AC2C0E5B77}
OH-57.5kVA-3Ph,5,0,2,1.9,0,0,4.9,0,0,57.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D9C5587F-9B0F-4818-91B0-4C3FF1F793E8}
250 MCM HdCu - 19s,1,9,540,0.235,0.257,0.01813,250 MCM HdCu - 19s,0,,{FBB2897F-EF2E-44A6-9F36-79C7A3386692},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FBB2897F-EF2E-44A6-9F36-79C7A3386692}
550 MCM - 50 Wire,1,1,960,0.1081,0.1183,0.0373,550 MCM - 50 Wire,0,,{6F15937F-7E6A-4ED1-B1D4-9A55D0B9A32D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6F15937F-7E6A-4ED1-B1D4-9A55D0B9A32D}
Chateau E. 10000 kVA,5,0,2,8.49,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{1DDED37F-4E72-4CC0-A46B-D116CB735DC5}
40% - 7 No. 5,1,6,410,0.64,0.84,0.00705,40% - 7 No. 5,0,,{6EEADE7F-0ED8-4A9F-8552-0FC12181A7D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6EEADE7F-0ED8-4A9F-8552-0FC12181A7D6}
RXE-240/140 1(N)3(C),10,3,240,6000,0,140,7.2,1,3,0,1,240/140 1(N)-3(C) 1(8)-3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5F9F37F-92C6-49BF-BAF3-9856F361DB88}
UG-75kVA-2Ph,5,0,0,2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D82A0480-FD69-4054-BF95-5E892244F72C}
350 MCM HdCu - 19s,1,9,670,0.169,0.1845,0.0214,350 MCM HdCu - 19s,0,,{D5C06580-49C6-49E8-8AC4-AE515544B6EB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D5C06580-49C6-49E8-8AC4-AE515544B6EB}
1 G (CWC),1,7,260,0.716,0.815,0.00887,1 G (CWC),0,,{AF8BD680-D0DC-4899-B75A-FB3A788EADE7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AF8BD680-D0DC-4899-B75A-FB3A788EADE7}
1033MCM ACSR 54/7,1,2,1060,0.0909,0.1035,0.042,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4C678581-5FA6-4583-BC0C-E04A4D235AD5}
NOVA-300/140 117 131,10,4,157.25,5000,0,370,7.19956,2,2,1,1,185W156 2A-2B 2(1)-2(2),,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E8418B81-9979-4702-BCF5-8E61E41FC68B}
8 A (CWC),1,7,100,3.51,3.87,0.00394,8 A (CWC),0,,{5B40B481-907C-4A6B-907A-479116E2FD8B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5B40B481-907C-4A6B-907A-479116E2FD8B}
1/0EPRURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A4DBB681-274A-48E0-B348-88C48C6A0395}
650 MCM HoCu,1,10,1200,0.0887,0.097,0.0635,650 MCM HoCu,0,,{FB2AE581-CEE8-4B18-962A-3A3C0C4A74BB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FB2AE581-CEE8-4B18-962A-3A3C0C4A74BB}
H-50,10,3,50,1250,0,100,0,2,2,1,1,50 H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EBBC8382-76E1-4698-8F38-91170ACB6FB0}
SPRINGLAKE,3,231,0,100000,69,0,4.13417,11.699,0,1.02237,3.455,0,3.1118,8.24401,6.17891,18.609,1.02237,3.455,3.1118,8.24401,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{61DEA082-C924-4AD7-B8DA-E6694946DCCF}
3 P (CWC),1,7,220,1.136,1.296,0.00445,3 P (CWC),0,,{7494C482-C9E3-406F-A308-6898C763EC72},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7494C482-C9E3-406F-A308-6898C763EC72}
RXE-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E6EE482-72C5-4550-A5E8-C5D3BAD91F2E}
UG-225kVA-1Ph,5,0,0,2,0,0,0,0,0,225,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{9E9DF682-7C4D-4FFD-B02B-EC9C9F1A95FC}
3/0 E (CWC),1,7,420,0.361,0.407,0.01521,3/0 E (CWC),0,,{26411E83-EC3A-4B32-BBA7-4B574EFDF24A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{26411E83-EC3A-4B32-BBA7-4B574EFDF24A}
556 MCM ACSR 26/7,1,2,730,0.168,0.1859,0.0313,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1DF16D83-43F8-47D6-B78D-39AE0AA8C169}
FUSE-UG-8,10,5,7.31119,7100,0,14.6224,7.19956,1,0,255,1,8T,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53E0E183-F7D8-4EC9-94D7-6807ACD2C8B8}
OH-501kVA-3Ph,5,0,2,2.3,0,0,4.9,0,0,501,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F910CF84-6A22-4624-921C-AD2075C07326}
6S_STEEL-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9CAD0785-8BBD-4653-9EBC-63BB87C38190}
4/0 G (CWC),1,7,460,0.298,0.342,0.01409,4/0 G (CWC),0,,{CC853085-07A4-4421-95A3-4366DFA5BF82},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CC853085-07A4-4421-95A3-4366DFA5BF82}
40% - 7 No. 7,1,6,310,1.006,1.291,0.00559,40% - 7 No. 7,0,,{0E2E5A85-2662-4D6C-8D41-5205C6FA5083},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E2E5A85-2662-4D6C-8D41-5205C6FA5083}
FUSE-UG-15,10,5,15.1359,7100,0,30.2717,7.19956,1,0,255,1,15T,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AF755E85-5B11-4EBE-BE11-A7678C0DA7C1}
UG-100kVA-1Ph,5,0,0,2.2,0,0,4.9,0,0,100,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{54A95F85-39D7-4A3E-A720-5EF89B7170CB}
380 MCM - 22 Wire,1,1,780,0.1572,0.1719,0.0373,380 MCM - 22 Wire,0,,{F4C4A185-A44E-42A3-B488-70197646990E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F4C4A185-A44E-42A3-B488-70197646990E}
UG-2000kVA-3Ph,5,0,2,4,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{23590386-20CF-436F-B038-C7F5AE846D19}
WILD ROSE,3,463,0,100000,69,0,4.97296,13.7469,0,1.05282,3.96612,0,3.92014,9.78073,7.07861,21.6791,1.05282,3.96612,3.92014,9.78073,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B1112186-7B97-402E-B8D6-7B01F1BD2AA7}
2 N (CWC),1,7,240,0.906,1.035,0.00568,2 N (CWC),0,,{B24B2B86-6F9A-4CD2-838A-4BC995FB3DD7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B24B2B86-6F9A-4CD2-838A-4BC995FB3DD7}
4 D (CWC),1,7,190,1.399,1.542,0.00566,4 D (CWC),0,,{60857186-7C71-4BAF-BD19-107EF4CB8987},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60857186-7C71-4BAF-BD19-107EF4CB8987}
300 EK (CWC),1,7,610,0.1981,0.219,0.0227,300 EK (CWC),0,,{00860787-9C05-4374-81AD-30C9852F89D5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00860787-9C05-4374-81AD-30C9852F89D5}
8A_CWC,1,12,100,3.51,3.86,0.00373,8A_CWC,0,,{6822BF87-8852-4425-BE34-4A52AA00146E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6822BF87-8852-4425-BE34-4A52AA00146E}
350 MCM - 15 Wire,1,1,740,0.1695,0.1854,0.0311,350 MCM - 15 Wire,0,,{B6BFC787-FC7A-4466-91A3-B9DAB8F9EC54},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6BFC787-FC7A-4466-91A3-B9DAB8F9EC54}
NOVA-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{14C61F88-32E8-4A86-BF67-9B600B968835}
4ACSR,1,12,140,2.24,2.57,0.00437,4ACSR,0,,{B8687188-4BD3-4929-BBBE-8CF97223EA31},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8687188-4BD3-4929-BBBE-8CF97223EA31}
8X,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D8BBF388-1C6D-4245-ABAB-84B2AE5DC572}
500 MCM HoCu/1005a,1,10,1005,0.1152,0.126,0.0547,500 MCM HoCu/1005a,0,,{C4175489-90E8-4450-92E1-53E7AA69F81D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C4175489-90E8-4450-92E1-53E7AA69F81D}
2ALURD,2,1,168,1.76352,0.00883,0,0,0.05875,0.07525,0,2.4,0.0645833,0,0,0,0.0317574,0.00811667,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DA4B189-5062-4AB6-92A6-B06AAEA2C50F}
FUSE-UG-40,10,5,32.6537,7100,0,76.8322,7.19956,1,0,255,1,40T,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8724458A-D207-4158-9189-8EF456796C9F}
2/0 F (CWC),1,7,350,0.448,0.501,0.01235,2/0 F (CWC),0,,{378C5B8A-039C-4160-9CBB-10A5AAB30D5D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{378C5B8A-039C-4160-9CBB-10A5AAB30D5D}
250 E (CWC),1,7,540,0.248,0.279,0.01859,250 E (CWC),0,,{F6D6DA8A-2693-4758-B1AA-4B847DACC1B3},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F6D6DA8A-2693-4758-B1AA-4B847DACC1B3}
PORTAGE,3,0,0,100000,69,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D6561A8B-5ABB-4FF1-ADC7-6959C49E8FA4}
2/0 K (CWC),1,7,360,0.466,0.535,0.00912,2/0 K (CWC),0,,{6DB11B8B-F58E-4E51-B71E-EEF0DEB34D54},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6DB11B8B-F58E-4E51-B71E-EEF0DEB34D54}
#3 HdCu - 7s,1,9,200,1.112,1.216,0.00787,#3 HdCu - 7s,0,,{F5562E8B-B6FE-4464-911C-6ED4B94B19BE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F5562E8B-B6FE-4464-911C-6ED4B94B19BE}
WE-240/170 1N3B-1839,10,3,240,10000,0,170,7.2,1,3,0,1,240/170 1N3B-1(8)3(9),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A8E608B-1577-45B5-91BD-41E1EEA5F037}
NOVA-280,10,4,280,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7262B18B-80A4-4AFF-89D3-E32FC097C53D}
RX,10,4,15,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2877C58B-8178-4E83-9C2A-EC2551DEF81E}
366.4 MCM HdAl - 37s,1,8,514,0.279,0.307,0.02135,366.4 MCM HdAl - 37s,0,,{01274F8C-E275-4655-ABEC-2E2BA38BE267},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{01274F8C-E275-4655-ABEC-2E2BA38BE267}
4 N (CWC),1,7,180,1.42,1.61,0.00451,4 N (CWC),0,,{8A1D748C-3A78-4542-AD15-E7593E9BDBA7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A1D748C-3A78-4542-AD15-E7593E9BDBA7}
WE-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F12F258D-CFC1-4BE8-96AB-226BE93A33BA}
40% - 7 No. 4,1,6,470,0.512,0.68,0.00792,40% - 7 No. 4,0,,{B620888D-EE51-4D5E-A727-59996D721F85},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B620888D-EE51-4D5E-A727-59996D721F85}
POY SIPPI,3,0,0,100000,69,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{49F1CF8D-1610-41E6-9DEA-4E47FDE33732}
OH-175kVA-3Ph,5,0,2,2.5,0,0,4.9,0,0,175,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{AF67E68D-EFAE-47A8-B49C-BAC32F242454}
UG-300kVA-3Ph-T298,5,0,2,2,0,0,4.9,0,0,300,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{4BDD278E-5975-4025-8EEC-750F387FA5BC}
W-25,10,4,25,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DC20378E-5C0D-4E2B-ABD6-A7482E37E47E}
1/0EPRURD-1-2400,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{237A378E-7B91-4236-8D41-3E1629E75722}
WE-340/200 104-118,10,3,340,10000,0,200,7.2,0,3,0,1,340/200 104-3(118) 113-3(140),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2469678E-6EFE-4A16-9F3D-957E9D2AE35A}
H-35,10,3,35,875,0,70,0,2,2,1,1,35 H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FB3C718E-B339-4046-B715-B363C0B98EBB}
350 MCM - 21 Wire,1,1,750,0.17,0.186,0.0353,350 MCM - 21 Wire,0,,{7F71E48E-6AE7-42E7-8071-7EA294010E0B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F71E48E-6AE7-42E7-8071-7EA294010E0B}
OH-65kVA-3Ph,5,0,2,2.1,0,0,4.9,0,0,65,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C730D38F-18BC-4C12-819C-03460AB96641}
WE-120,10,4,120,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5F822890-7EE6-404B-96AB-14E53BD0434B}
UG-37.5kVA-2Ph,5,0,0,1.5,0,0,4.9,0,0,37.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{381CB490-10F2-4306-81BD-26293BDE5395}
250 MCM - 18 Wire,1,1,600,0.239,0.261,0.0279,250 MCM - 18 Wire,0,,{B689D390-BC4C-4F29-8AB4-1339A9B5E3D6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B689D390-BC4C-4F29-8AB4-1339A9B5E3D6}
1/0ALURD-1-34500,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2DC68B91-6FBE-4456-B264-6EE391D7DA4A}
#1/0 ACSR 6/1,1,2,230,0.888,1.12,0.00446,#2 ACSR 6/1,0,,{78305363-F6EE-4204-9579-B69A45C58962},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8019F291-93C3-4413-8EC7-CB6CEB589644}
4H-15,10,3,15,600,0,30,0,2,2,1,1,15-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{17700E92-8185-44AE-9F93-259745342A22}
NOVA-50,10,4,50,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2E803A92-2223-4714-A5E1-B833AF25EA01}
30% - 7 No. 4,1,6,410,0.676,0.887,0.00511,30% - 7 No. 4,0,,{94F54B92-9B11-4EE3-BC2E-BADF326D6526},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{94F54B92-9B11-4EE3-BC2E-BADF326D6526}
H-15,10,3,15,375,0,30,0,2,2,1,1,15 H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{43E0B692-6638-4A05-9074-9EDD46A08AC2}
3/0 F (CWC),1,7,410,0.358,0.401,0.01388,3/0 F (CWC),0,,{5C98BF92-3CC6-4B9C-B3F7-3C179645AAE6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5C98BF92-3CC6-4B9C-B3F7-3C179645AAE6}
Badger West 10/14MVA,5,0,2,9.04,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{71A3EC92-376A-442F-9CEC-2CCF5EFF4C14}
FUSE-UG-3,10,5,2.49995,7100,0,5.88223,7.19956,1,0,255,1,3T,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5470F092-B98C-47BD-A7A1-CF2B477EC500}
SS 125 PF,10,5,69.1775,0,0,138.355,39.8372,1,0,255,1,PF 125,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6AAB1093-ECBD-4862-9A48-879F798D8556}
40% - 3 No. 12,1,6,90,7.34,8.78,0.00276,40% - 3 No. 12,0,,{BBC54793-B127-436F-8469-0D32B78D90E0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BBC54793-B127-436F-8469-0D32B78D90E0}
OH-15kVA-3Ph,5,0,2,2,0,0,4.9,0,0,15,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C484B493-4333-438D-A145-36BA0DF55DB5}
WE-240/140 105-117,10,3,240,10000,0,140,7.2,1,2,0,1,240/140 105-2(117) 113-2(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{741AC393-7521-41A5-83A2-74FCA288C1C6}
V4H-25,10,3,25,1000,0,50,0,2,2,1,1,25-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C07FD093-E18C-4E42-A2AD-2E72ADB5F8C3}
NOVA-240/140 117 131,10,3,240,12000,0,140,0,0,3,0,1,TS 240/140 3(117) 3(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5952F293-D884-45A0-AD32-86FE56E10EB7}
500KCM_ALURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{09617994-993E-4236-917B-EDEAD35E02DB}
300 MCM - 18 Wire,1,1,670,0.1985,0.217,0.0307,300 MCM - 18 Wire,0,,{2052CA94-6B19-4C70-A1B4-A07DC2A0A253},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2052CA94-6B19-4C70-A1B4-A07DC2A0A253}
#6 HdCu - 1s,1,9,120,2.18,2.39,0.00526,#6 HdCu - 1s,0,,{E6921F95-C09C-477D-AE5E-A70DB43BEDAF},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E6921F95-C09C-477D-AE5E-A70DB43BEDAF}
477 MCM ACSR 26/7,1,2,670,0.196,0.216,0.029,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2DA04B95-D571-4166-A31E-EC6696BDC5EA}
30% - 19 No. 7,1,6,470,0.511,0.737,0.00601,30% - 19 No. 7,0,,{EC1CF095-20B2-4ECD-A01C-EFBCF3FE3B7F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EC1CF095-20B2-4ECD-A01C-EFBCF3FE3B7F}
600 MCM HoCu,1,10,1140,0.096,0.1051,0.0615,600 MCM HoCu,0,,{1D092696-A26D-410F-AD30-AA49FB606B2F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D092696-A26D-410F-AD30-AA49FB606B2F}
OH-50kVA-3Ph,5,0,2,1.8,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0B355B96-AD5D-4805-A8EC-A8BE01880F43}
1351MCM ACSR 54/19,1,2,1250,0.0695,0.0803,0.0479,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75D8ED96-45DD-4C73-B0A1-CF8B43D83A78}
RXE-240/140 134-134,10,3,240,0,0,140,0,0,3,0,1,240/140 3(134) 3(134),RXE (200 to 800 amps),0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D27DF796-FC2E-4682-8F56-776B60866F9F}
8 C (CWC),1,7,100,3.51,3.86,0.00373,8 C (CWC),0,,{6B5FD497-7963-457A-9519-C1D72305FE6F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6B5FD497-7963-457A-9519-C1D72305FE6F}
1/0 - 19 Str,1,8,244,0.885,0.973,0.01177,1/0 - 19 Str,0,,{C0421798-D63B-4A48-A106-9790D320BC57},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0421798-D63B-4A48-A106-9790D320BC57}
2ACSR-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A191898-15BC-431C-BD75-2A870010246D}
RE-240/120 1N3B 1839,10,3,240,5000,0,120,7.2,1,3,0,1,240/120 1(N)3(B)-1(8)3(9),RE (200 to 800 amps),0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0F2C2498-707D-4D1A-AD46-81A7F237B2CB}
RE-240/170 117 131,10,3,240,5000,0,170,7.2,0,2,0,1,240/170 2(117) 2(131),RE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B6A7C698-9767-4E85-96D2-7E1A81D77DAE}
UG-200kVA-2Ph,5,0,0,2,0,0,4.9,0,0,200,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0844DC98-30E3-42E2-AFC5-3A336BDED63D}
Quincy 7500 kVA,5,0,2,7.4,0,0,4.9,0,0,7500,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{917DEE98-1231-4F99-9A01-860D4E0DF6CB}
NOVA-400,10,4,400,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{86D26399-2521-4F7A-BD48-A634B1AC340F}
1/0 G (CWC),1,7,310,0.573,0.654,0.00996,1/0 G (CWC),0,,{24C6A899-5127-4C10-8933-FDF9A0073105},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24C6A899-5127-4C10-8933-FDF9A0073105}
RX-185,10,3,560,5000,0,1120,7.2,1,3,1,1,185RX (1A-3D),,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C256B699-2C02-4874-AFD2-E576A34B2BF3}
Turtle Lake 5000 kVA,5,0,2,7.52,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{F579E099-AF11-4496-8AAC-8D3D754F4EEB}
266.8 MCM HdAl - 37s,1,8,443,0.351,0.386,0.01902,266.8 MCM HdAl - 37s,0,,{8211369A-3016-4C35-95C3-C15C69D2032E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8211369A-3016-4C35-95C3-C15C69D2032E}
8A_CWC-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9089479A-BC82-4DAF-8809-F74081882212}
NOVA-280/140 117-131,10,3,280,8000,0,140,7.2,0,4,0,1,TS 280/140 4(117) 4(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B3834E9A-889F-4DDC-9791-A11471401192}
FUSE-25,10,5,24.2895,5000,12500,48.5789,0,1,0,255,1,25T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{437C789A-B6F0-4047-B889-DE3138095A7C}
4H-50,10,3,50,2000,0,100,0,2,2,1,1,50-4H(2A2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1044B99A-1C72-4734-9F41-6EB7220DD4D1}
#8 HdCu,1,9,90,3.47,3.8,0.00417,#8 HdCu,0,,{2479A69C-E76B-467F-A175-61BA1DA10CF7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2479A69C-E76B-467F-A175-61BA1DA10CF7}
Chateau W. 10000 kVA,5,0,2,7.4,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{0C33F69C-512C-4A0C-A67F-800EBBEC3D1A}
FUSE-UG-60,10,5,52.2372,0,0,122.911,7.19956,1,0,255,1,60K,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AB91FC9C-D7E6-4234-AFF7-501977FE9148}
512 MCM HoCu,1,10,1020,0.1125,0.1231,0.0551,512 MCM HoCu,0,,{9B270A9D-D7DA-43B6-9A9A-B413BEA6EB17},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9B270A9D-D7DA-43B6-9A9A-B413BEA6EB17}
600 MCM - 50 Wire,1,1,1020,0.0991,0.1084,0.0387,600 MCM - 50 Wire,0,,{BD215C9D-9875-448D-89AC-6E324EE660AC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BD215C9D-9875-448D-89AC-6E324EE660AC}
350 V (CWC),1,7,650,0.1828,0.206,0.0226,350 V (CWC),0,,{8448989D-D29D-4828-9436-5AB1D81D9B5A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8448989D-D29D-4828-9436-5AB1D81D9B5A}
3/0ACSR-3-7200,1,12,300,0.56,0.723,0.006,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{83BDC69D-9ABA-4D2F-8905-2E8B50603FE1}
FUSE-,10,5,12,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5E8E59D-30AD-40B7-8672-B65BDD716535}
Montello 10/14 MVA,5,0,2,7.02,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{478B6B9E-47C7-4A0E-AAA4-763357F693FC}
FUSECL-UG-25,10,5,27.4848,3500,3500,54.9695,0,1,0,255,1,Bay-O-Net C10,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{11F3929E-A8D4-4C8F-A350-96F6CE7E905A}
636 MCM ACSR 30/19,1,2,780,0.147,0.1618,0.0351,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8BAA9F9E-C003-4FCE-8C8A-B40C4EF91C5A}
2 K (CWC),1,7,240,0.902,1.028,0.00644,2 K (CWC),0,,{1CABF19E-51DB-4E86-8948-1666E854493C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1CABF19E-51DB-4E86-8948-1666E854493C}
477ACSR,1,12,670,0.196,0.216,0.0304,#4/0 ACSR 6/1,0,Created by Import,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2CCD53A0-32E7-4616-ABCE-175919218111}
40% - 3 No. 5,1,6,250,1.457,1.772,0.00621,40% - 3 No. 5,0,,{7D6B67A0-7B14-4266-AF89-C7840C3DEA9A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7D6B67A0-7B14-4266-AF89-C7840C3DEA9A}
WE-280/170 0(N)-4(B),10,3,280,10000,0,170,7.2,0,4,0,1,280/170 0(N)-4(B) 0(4)-4(2),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8A9699A0-2BE3-4603-87C0-03D7E3FB5544}
4/0ALURD-2-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D6D7DCA0-C500-419B-B5C5-99E2659480E4}
900 MCM HdCu - 37s,1,9,1220,0.0695,0.0752,0.0349,900 MCM HdCu - 37s,0,,{0E58FAA0-2582-4D89-AC97-25D5E329A76E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0E58FAA0-2582-4D89-AC97-25D5E329A76E}
RXE-50,10,5,50,0,0,0,0,0,0,255,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F66E25A1-BEC0-4127-A547-8BEE38EA7AC4}
2/0 J (CWC),1,7,350,0.462,0.53,0.01029,2/0 J (CWC),0,,{74E851A1-3579-4AE8-B33A-8FDC783957B8},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{74E851A1-3579-4AE8-B33A-8FDC783957B8}
#1 HdCu - 3s,1,9,270,0.692,0.757,0.01016,#1 HdCu - 3s,0,,{37D154A1-C98B-404A-8D33-B991C7CAB2C8},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{37D154A1-C98B-404A-8D33-B991C7CAB2C8}
1/0 J (CWC),1,7,310,0.576,0.659,0.00917,1/0 J (CWC),0,,{86C7E7A1-ACC9-4722-B16E-F91148E63F01},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{86C7E7A1-ACC9-4722-B16E-F91148E63F01}
#4/0 ACSR 6/1,1,2,340,0.445,0.592,0.00814,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9AE123A2-0C07-4E92-8A4E-C9166979476F}
397 MCM ACSR 26/7,1,2,590,0.235,0.259,0.0265,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DD283AA2-8386-4B1E-B670-98914C3BBC17}
SECTIONALIZER-0,10,6,10,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{224D46A2-A129-436A-B593-7FB1215FB42E}
TURTLE LAKE,3,231,0,100000,69,0,6.61098,15.3846,0,1.45453,4.69397,0,5.15645,10.6906,9.52003,24.7725,1.45453,4.69397,5.15645,10.6906,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1E374AA2-E4C9-4DB2-9411-E4BADA0E53DD}
FUSE-10,10,5,9.58003,5000,12500,19.1601,7.19956,1,0,255,1,10T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B1C7E8A2-4649-49AF-A504-43858A97FEF9}
Wild Rose 10 MVA,5,0,2,9.27,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{A8F43BA3-FF07-41C4-AE52-441D67FA9D89}
RX-140 1A3D,10,3,140,6000,0,280,0,1,3,1,1,140 RX 1A3D,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60CB68A3-7C67-4C70-9810-B2414B5C5198}
V4H,10,4,15,0,0,0,0,0,0,1,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{372376A3-883B-4BE3-A8E2-71E3F396A4C2}
NOVA-240/140 2(117),10,3,240,8000,0,140,7.2,0,2,0,1,TS 240/140 2(117)   2(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{834F95A3-C17D-4312-8671-DDDDBBFD6C01}
4/0 HoCu,1,10,539,0.272,0.298,0.0281,4/0 HoCu,0,,{2C6495A3-0632-4D67-BDCF-6CE2A7A3DABA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2C6495A3-0632-4D67-BDCF-6CE2A7A3DABA}
4/0 EK (CWC),1,7,490,0.279,0.308,0.01903,4/0 EK (CWC),0,,{80CAC1A3-466D-46BC-B3DD-F9B3E0456D22},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{80CAC1A3-466D-46BC-B3DD-F9B3E0456D22}
3ACSR-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A8CFD9A3-B6B7-4C6B-ACAD-6439C6036FFC}
1272 MCM HdAl - 61s,1,8,1210,0.0774,0.0843,0.0418,1272 MCM HdAl - 61s,0,,{7CEA23A4-919C-48ED-B2F7-2FA1158863C0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7CEA23A4-919C-48ED-B2F7-2FA1158863C0}
UG75Kva-3Ph,5,0,2,2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{DF2635A4-F6AF-41F5-AE02-0DCF61DF19E6}
Plainfield 12/20 MVA,5,0,2,6.93,0,0,4.9,0,0,12000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{A19F47A4-F297-491E-8DB0-AF3811E9635D}
EV815-140,10,4,140,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{800F5AA4-6D34-40E1-B6A2-6E96863BE0ED}
40% - 19 No. 7,1,6,530,0.39,0.573,0.00931,40% - 19 No. 7,0,,{83B4C3A4-DA04-4B27-B2F4-3574FF332677},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{83B4C3A4-DA04-4B27-B2F4-3574FF332677}
RX-70,10,4,70,0,0,0,0,0,0,1,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6909C4A4-ABC9-4564-85A2-2FBF801D51CF}
4/0ALURD-3-7620,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7569CAA4-1DFF-4421-A9BF-D8143901AF94}
OH-40kVA-2Ph,5,0,0,2,0,0,4.9,0,0,40,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0A81CBA4-A884-4FD5-97A2-315ED28FBF08}
397 MCM ACSR 30/7,1,2,600,0.235,0.259,0.0278,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2ACBFAA4-50FA-4FA6-964B-FD55DBB7C667}
FUSE-15,10,5,15.1359,5000,12500,30.2717,0,1,0,255,1,15T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0DCCE9A5-9DA7-482B-8158-561AF8A3AB27}
L-25,10,3,25,1500,0,50,0,2,2,1,1,25-L(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{08C18BA6-1086-4AD4-A1A0-F8D989622322}
450 MCM - 21 Wire,1,1,850,0.1324,0.1448,0.0398,450 MCM - 21 Wire,0,,{33ED9EA6-4438-42E0-AF15-81D7CF0E2B99},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{33ED9EA6-4438-42E0-AF15-81D7CF0E2B99}
ADAMS CO. TAP,3,0,255,100,7.2,255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AE041FA7-9524-46AB-8A60-8228F8DEB81F}
UG-30kVA-2Ph,5,0,0,2,0,0,4.9,0,0,30,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{63FCA4A7-AEFC-4140-AAEA-54716A1EDF54}
UG-150kVA-3Ph-T6925,5,0,2,1.8,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{E92EDFA7-27E3-435A-9818-4225388E889C}
UG-37.5kVA-3Ph,5,0,2,1.5,0,0,4.9,0,0,37.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{076F04A8-2804-4732-A1E2-8EB2B2A75193}
700 MCM HdCu - 37s,1,9,1040,0.0871,0.0947,0.0308,700 MCM HdCu - 37s,0,,{E5DB11A8-E516-4E20-B6C6-8D95650B1CCC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E5DB11A8-E516-4E20-B6C6-8D95650B1CCC}
4/0 F (CWC),1,7,470,0.287,0.322,0.01558,4/0 F (CWC),0,,{53CA1FA8-3340-46F8-A159-9BECDDD49A58},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{53CA1FA8-3340-46F8-A159-9BECDDD49A58}
UNKNOWNURD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{440972A8-A1D4-4749-86DD-5BC3BF991266}
636 MCM ACSR 54/7,1,2,770,0.148,0.1688,0.0329,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{711B0EA9-092F-4C65-B0F3-8BE9501E9FF9}
OH-10kVA-2Ph,5,0,0,2.6,0,0,4.9,0,0,10,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{14D66DA9-120E-4BE1-9184-FD8DFD6EAE27}
WINNEBAGO SUB,3,278,0,100000,69,0,4.37458,14.8832,0,1.06171,4.5269,0,3.31287,10.3563,6.498,23.937,1.06171,4.5269,3.31287,10.3563,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C43DFA9-9371-4ADC-A914-2B1FBF3C6F7C}
4 P (CWC),1,7,190,1.423,1.616,0.00397,4 P (CWC),0,,{B24C26AA-F9F1-45D2-9A09-0E46F98C93A2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B24C26AA-F9F1-45D2-9A09-0E46F98C93A2}
#5 HdCu - 1s,1,9,140,1.733,1.895,0.0059,#5 HdCu - 1s,0,,{E9EC3EAA-470F-4FE7-9652-56C06A518F39},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E9EC3EAA-470F-4FE7-9652-56C06A518F39}
SystemRegu,6,100,0,0.1,0.1,0.00625,0.0166667,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CBF310AB-9312-4242-BBB6-3725B7C4C459}
250 MCM HoCu/626 a,1,10,626,0.23,0.252,0.0357,250 MCM HoCu/626 a,0,,{84B1E5AB-16D5-4A2D-8EB5-9FD6C6B56A69},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{84B1E5AB-16D5-4A2D-8EB5-9FD6C6B56A69}
3/0ACSR,1,12,300,0.56,0.723,0.006,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C1C917AC-693F-460A-85C9-40265B8E60B1}
FUSE-30,10,5,30.5945,5000,12500,61.1889,0,1,0,255,1,30T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3C0A56AC-6945-4CA1-B0EA-790F19862333}
UG-300kVA-3Ph,5,0,2,2,0,0,4.9,0,0,300,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{9FB4B0AC-894B-4733-A438-5C1A894C8883}
4/0ACSR-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{257C07AD-F5C3-40CA-9AC7-7E690DD826F6}
1192.5 MCM HdAl/91s,1,8,1160,0.0821,0.0895,0.04062,1192.5 MCM HdAl/91s,0,,{1BD36AAD-4C5B-4026-BFE0-7D5E4866BC93},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1BD36AAD-4C5B-4026-BFE0-7D5E4866BC93}
5 P (CWC),1,7,160,1.785,2.02,0.00353,5 P (CWC),0,,{C6D600AE-A4E4-4481-A26F-7B786346D66F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C6D600AE-A4E4-4481-A26F-7B786346D66F}
WE-280/140 3(B) 3(9),10,3,280,10000,0,140,7.2,0,3,0,1,280/140 0-3(B) 0-3(9),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{429A0BAE-42FF-488A-96BE-ABBCD2B23111}
1 J (CWC),1,7,270,0.719,0.82,0.00817,1 J (CWC),0,,{F89E68AE-6C76-4026-B5B0-B38DD28FE5A1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F89E68AE-6C76-4026-B5B0-B38DD28FE5A1}
OH-.5kVA-1Ph,5,0,0,2,0,0,4.9,0,0,0.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{9DE85BAF-3795-4BB1-8DD3-615208B3BB9B}
Friesland 12/20 MVA,5,0,2,8.7,0,0,4.9,0,0,12000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{C49873AF-ABD6-44C9-AFFA-3399A46F923A}
Calamus 5000 kVA,5,0,2,7.22,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{B3B575AF-4EA7-4812-A83A-A953E798E8E9}
OH-35kVA-3Ph,5,0,2,2.2,0,0,4.9,0,0,35,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{8C0D95AF-CCBE-4C06-AE50-3C2983300AA0}
8A_CWC-3-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD0F37B0-CC01-4865-BAA8-DB86E040D1F4}
2/0 HdCu,1,9,360,0.44,0.481,0.01252,2/0 HdCu,0,,{82E1B4B0-A488-41A8-8BB0-1955AA7F7F25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{82E1B4B0-A488-41A8-8BB0-1955AA7F7F25}
RE-340/140 104-117,10,3,340,5000,0,140,7.2,0,3,0,1,340/140 0(104)-3(117),RE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{765C73B1-732F-4665-B5FF-8924284D97D5}
119 400 - 12 Wire,1,1,340,0.507,0.555,0.0165,119 400 - 12 Wire,0,,{A5A69EB1-D8B4-4C44-8F75-AA860E13FBD7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A5A69EB1-D8B4-4C44-8F75-AA860E13FBD7}
Step-50kVA-1Ph,5,0,0,2,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B20457B2-4B01-4640-9676-2A571A3884A0}
954 MCM HdAl - 37s,1,8,1000,0.1,0.111,0.03596,954 MCM HdAl - 37s,0,,{4C3665B2-5DB2-4C7C-9FF6-0AD7407CDEF1},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4C3665B2-5DB2-4C7C-9FF6-0AD7407CDEF1}
1/0 HdCu,1,9,310,0.555,0.607,0.01113,1/0 HdCu,0,,{E7D2A1B2-78A8-4C8B-A85F-239D4932BEB9},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E7D2A1B2-78A8-4C8B-A85F-239D4932BEB9}
5 A (CWC),1,7,160,1.755,1.941,0.00538,5 A (CWC),0,,{F6F1B9B2-333B-4DA3-A2E0-9EE73283EE6C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F6F1B9B2-333B-4DA3-A2E0-9EE73283EE6C}
1113MCM ACSR54/19,1,2,1110,0.0844,0.0969,0.0435,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F63005B3-2FF4-499C-B178-0AB675B8846D}
OH-25kVA-1Ph,5,0,0,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3CB118B3-770E-454F-A5D9-252F84EE16F0}
L-100,10,3,100,6000,0,200,0,2,2,1,1,100L (2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9ABF67B3-7C6F-40D5-AF97-FA10C66DCB9F}
3/0ALURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{154EF8B3-4461-49BA-9821-92C7434F5BB2}
4/0 - 15 Wire,1,1,520,0.282,0.308,0.0238,4/0 - 15 Wire,0,,{6B98C3B4-2272-461E-AEBB-5AD5427CB5A0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6B98C3B4-2272-461E-AEBB-5AD5427CB5A0}
WE-240/140 (104-117),10,3,240,10000,0,140,7.2,0,4,0,1,240/140 4(117)-4(152),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1F69E1B4-3F62-4FBF-B9C9-6B737E97FF24}
715 MCM ACSR 30/19,1,2,840,0.131,0.1442,0.0372,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D36481B5-96DF-4B7B-8E3A-14332B2290D7}
6X-1-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{86B5C8B5-E6DE-46ED-9EAD-9F03CF01254B}
FUSE-UG-,10,5,8,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{482C00B6-5CA6-417C-B43B-B49BD2F87075}
2/0 - 7 Str,1,8,282,0.702,0.771,0.01251,2/0 - 7 Str,0,,{558D2DB6-04CB-49EC-B279-1034D49C02FA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{558D2DB6-04CB-49EC-B279-1034D49C02FA}
S&C SMD-1A SLO 100E,10,5,97.8842,0,0,195.768,39.8372,1,0,255,1,S&C SMD-1A SLO 100E,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B5946BB6-CCBC-4EF1-8387-390FE5EC9533}
RICHFORD,3,231,0,100000,69,0,4.47138,10.244,0,0.58162,2.57309,0,3.88976,7.67092,5.63462,15.3902,0.58162,2.57309,3.88976,7.67092,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0B86B8B6-C6D0-477D-AE47-45AFD1E334C4}
4/0EPRURD-2-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7528CCB6-00F4-40AA-AE70-3928267203A8}
FUSE-12,10,5,12.1928,5000,12500,24.3856,0,1,0,255,1,12T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{648BD4B6-622D-42B5-9D4B-79E88FA68B2B}
350 MCM HdCu - 12s,1,9,670,0.169,0.1845,0.0225,350 MCM HdCu - 12s,0,,{535CEAB6-0EA2-43F5-B7A9-5AC771A387C4},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{535CEAB6-0EA2-43F5-B7A9-5AC771A387C4}
1/0EPRURD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D530BEB7-5653-495E-800E-26F2CF37591C}
350 EK (CWC),1,7,680,0.1705,0.1882,0.0245,350 EK (CWC),0,,{694613B8-3849-4FAA-8830-7ACDC1C5A754},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{694613B8-3849-4FAA-8830-7ACDC1C5A754}
FUSE-UG-6,10,5,4.976,7100,0,11.7082,7.19956,1,0,255,1,6T,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{61A9D2B8-C1F6-4101-9712-6E9351C30C73}
3/0 EK (CWC),1,7,420,0.351,0.386,0.01697,3/0 EK (CWC),0,,{83BB31B9-F9F8-4938-9869-8BF7B4399C60},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{83BB31B9-F9F8-4938-9869-8BF7B4399C60}
VFI-60,10,4,60,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ED1B4BB9-5D6B-4DBF-8F23-218F082E9514}
OH-125kVA-3Ph,5,0,2,20,0,0,4.9,0,0,125,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{828C32BA-C3DA-49F9-9BCB-B482CA86D5C3}
30% - 3 No. 6,1,6,190,2.44,2.95,0.00407,30% - 3 No. 6,0,,{AAC165BA-51AF-4D46-9042-6F2C06C7D1D7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AAC165BA-51AF-4D46-9042-6F2C06C7D1D7}
300 E (CWC),1,7,600,0.209,0.235,0.0204,300 E (CWC),0,,{3558F1BA-4E11-48A1-84B5-294D2B63B20E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3558F1BA-4E11-48A1-84B5-294D2B63B20E}
715.5 MCM HdAl - 37s,1,8,817,0.133,0.146,0.03114,715.5 MCM HdAl - 37s,0,,{E54837BB-DEF6-4E65-B11D-DA9749DB4818},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E54837BB-DEF6-4E65-B11D-DA9749DB4818}
2P220URD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D3B168BB-5B38-42C9-8057-8EB5864E3C7A}
SystemLoadMixDefault,7,1,0,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{97CFA1BC-0CC5-4769-813E-A698D9C1DC6B}
UG-750kVA-3Ph,5,0,2,2,0,0,4.9,0,0,750,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{FD37AEBC-C3D7-417E-8BD8-73D60B46D4B8}
750 MCM HoCu,1,10,1325,0.0769,0.0841,0.0691,750 MCM HoCu,0,,{1D5E2FBD-C469-40F7-842C-79B320D27E7C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D5E2FBD-C469-40F7-842C-79B320D27E7C}
125 600 - 14 Wire,1,1,360,0.473,0.517,0.018,125 600 - 14 Wire,0,,{07DE3DBD-741E-4251-B859-86851BB3F374},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{07DE3DBD-741E-4251-B859-86851BB3F374}
Foxhill 10/14 MVA,5,0,2,9,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{A8FC6ABD-FE50-47BE-B4D3-58DF3A5E9F89}
UG-20kVA-2Ph,5,0,0,2,0,0,4.9,0,0,20,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{6C778DBD-ED6B-408F-BBA7-9ED6C7B09A78}
RXE-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{00FBAABD-14DF-43D8-BC65-3A90D34513CB}
#4 ACSR 6/1,1,2,140,2.24,2.57,0.00437,#4 ACSR 6/1,0,,{02C7DABD-35B3-4D3B-9058-DC8C353CB304},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{02C7DABD-35B3-4D3B-9058-DC8C353CB304}
4H-70,10,3,70,2800,0,140,0,2,2,1,1,70-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2A0022BE-A543-4A43-91FA-CFA147FD0E01}
30% - 3 No. 9,1,6,120,4.88,5.86,0.00288,30% - 3 No. 9,0,,{2F7FF7BE-D887-484B-8DDA-30D04466C4BE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2F7FF7BE-D887-484B-8DDA-30D04466C4BE}
CALAMUS,3,231,0,100000,69,0,4.97811,15.1839,0,1.39841,4.456,0,3.5797,10.7279,7.77492,24.0959,1.39841,4.456,3.5797,10.7279,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{157F07BF-0DC7-4BF9-9C67-B28FAD6F8437}
300 MCM HdAl - 19s,1,8,478,0.312,0.343,0.01983,300 MCM HdAl - 19s,0,,{361287BF-FB44-413E-9E8E-A2828D4DD80C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{361287BF-FB44-413E-9E8E-A2828D4DD80C}
4/0 - 19 Str,1,8,381,0.442,0.486,0.01666,4/0 - 19 Str,0,,{F291B1BF-2508-46FD-B176-37936DC8F7CE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F291B1BF-2508-46FD-B176-37936DC8F7CE}
636 MCM ACSR 26/7,1,2,780,0.147,0.1618,0.0335,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4F2EE9BF-9E74-41B3-A6F1-50E21CEBB5F1}
NOVA-170,10,4,170,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60815CC0-DC13-4571-9E50-BBB029896398}
UG-750kVA-3Ph-T295,5,0,2,5.3,0,0,4.9,0,0,750,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{CF565EC0-0E82-4CD3-80FA-CB7BF4415667}
BROOKS,3,231,0,100000,69,0,5.1951,12.5501,0,1.03125,3.48118,0,4.16385,9.06897,7.2576,19.5125,1.03125,3.48118,4.16385,9.06897,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4B5B60C0-C594-4B4A-B92E-964AB801710C}
1000 MCM HoCu,1,10,1620,0.0577,0.0631,0.0833,1000 MCM HoCu,0,,{9D57C1C0-6136-48BD-9E06-0D43D8C14F07},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9D57C1C0-6136-48BD-9E06-0D43D8C14F07}
650 MCM - 50 Wire,1,1,1060,0.0915,0.1001,0.0406,650 MCM - 50 Wire,0,,{7B90C5C0-9C30-4ACD-81EC-080B51787D4F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7B90C5C0-9C30-4ACD-81EC-080B51787D4F}
Cambria 5000 kVA,5,0,2,7.28,0,0,4.9,0,0,5000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{1EE660C1-9DCE-4678-8143-388BF0998A2E}
UG-75kVA-1Ph,5,0,0,2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C23297C1-A677-41EE-BF56-EE30402323EC}
556.5 MCM HdAl - 19s,1,8,710,0.17,0.187,0.02701,556.5 MCM HdAl - 19s,0,,{24DCD0C1-60F3-490C-8D3E-78107B509BE9},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24DCD0C1-60F3-490C-8D3E-78107B509BE9}
NOVA-200/140 3(133),10,3,200,8000,0,140,7.2,0,3,0,1,TS 200/140 3(133) 3(131,Triple-Single Recloser,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A6A5A0C2-249E-47CA-A044-002F05BBE881}
WAUTOMA,3,463,0,100000,69,0,3.19185,8.9652,0,0.336823,1.858,0,2.85503,7.1072,3.8655,12.6812,0.336823,1.858,2.85503,7.1072,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{60D7BCC2-9FBD-4478-A308-65E09E3EFC87}
3ACSR,1,12,160,1.78,2.07,0.0043,3ACSR,0,,{D92C88C3-DAB2-4DF4-972D-FA3A30AED0BA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D92C88C3-DAB2-4DF4-972D-FA3A30AED0BA}
1431 MCM HdAl - 61s,1,8,1300,0.0697,0.0759,0.04434,1431 MCM HdAl - 61s,0,,{EEDC0BC4-74EC-4631-8B4C-763137D75D25},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EEDC0BC4-74EC-4631-8B4C-763137D75D25}
6H,10,4,6,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD8A75C4-7E6E-4F5B-950F-B7D74BDA6B3A}
UG-112kVA-3Ph,5,0,2,1.8,0,0,4.9,0,0,112,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{9BD6BDC4-A9E6-42E7-8D3A-E2737E6609B5}
3 N (CWC),1,7,210,1.133,1.289,0.00506,3 N (CWC),0,,{5AB52DC5-4E0D-4617-88D5-EB183916C5A3},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5AB52DC5-4E0D-4617-88D5-EB183916C5A3}
40% - 19 No. 8,1,6,470,0.485,0.698,0.00829,40% - 19 No. 8,0,,{AA5D70C5-3848-41BA-92BA-D6B4B38BD0CD},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AA5D70C5-3848-41BA-92BA-D6B4B38BD0CD}
WE-200,10,4,0,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{19F3CCC5-D42C-4EFD-A3F4-5AEE8FC85AC7}
S&C SMD-1A 125E,10,5,136.426,0,0,272.853,39.8372,1,0,255,1,S&C SMD-1A 125E 69kV,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F78ECDC5-63A9-4815-9F23-5165F0A88646}
NOVA-240/140 133-131,10,3,240,8000,0,140,7.2,0,3,0,1,TS 240/140 3(133)-3(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1B2086C6-D537-473E-A25D-3BAB99815BD9}
40% - 7 No. 10,1,6,200,1.998,2.5,0.00395,40% - 7 No. 10,0,,{CD8592C6-E0F6-4E23-AF05-8B9041E5E755},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CD8592C6-E0F6-4E23-AF05-8B9041E5E755}
40% - 7 No. 6,1,6,350,0.802,1.04,0.00628,40% - 7 No. 6,0,,{7F96C2C6-ACB2-414A-87B3-E2DBB25AC26D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7F96C2C6-ACB2-414A-87B3-E2DBB25AC26D}
CHATEAU WEST SUB,3,463,0,100000,69,0,6.23659,16.9768,0,1.79598,5.7,0,4.44061,11.2768,9.82856,28.3768,1.79598,5.7,4.44061,11.2768,Zsm Impedance,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3E7E3FC7-1552-4FA1-BA60-E0F040F76136}
8CU_SOLID,1,12,90,3.47,3.8,0.00417,8CU_SOLID,0,,{3F0947C7-DEEA-4601-B108-0AD67C6A2C47},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F0947C7-DEEA-4601-B108-0AD67C6A2C47}
WE-240/140 104-133,10,3,240,10000,0,140,7.2,1,3,0,1,240/140 104-3(133) 111-3(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F6E453C7-3253-4A7D-AC7A-6A94B5252CC0}
OH-45kVA-2Ph,5,0,0,1.8,0,0,4.9,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{B54991C7-C71D-487A-8D2C-3CE84264AE91}
40% - 3 No. 8,1,6,160,2.91,3.51,0.00439,40% - 3 No. 8,0,,{F5E32BC8-0FD4-46EC-B011-11E04F0353EC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F5E32BC8-0FD4-46EC-B011-11E04F0353EC}
RXE-240/140 104-116,10,3,240,6000,0,140,7.2,1,3,0,1,240/140 1(104)-3(116),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8B3096C8-D029-43B8-874E-FE2A5C973C6A}
300 MCM HoCu/687 a,1,10,687,0.1919,0.21,0.0355,300 MCM HoCu/687 a,0,,{4D6180C9-B804-48DA-916F-1A9AD176C4CC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4D6180C9-B804-48DA-916F-1A9AD176C4CC}
OH-1kVA-1Ph,5,0,0,1.8,0,0,4.9,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C5D588C9-BD62-461A-A23B-78430EDB7DC7}
OH-87.5kVA-2Ph,5,0,0,2,0,0,4.9,0,0,87.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F40F9DC9-3426-44F9-9A24-3EDBA3E37EA3}
OH15Kva-1Ph,5,0,0,2,0,0,4.9,0,0,15,15,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{E70F44CA-365C-40D0-A6AE-DB3576464CCA}
6X,1,12,140,2.21,2.44,0.00479,6X,0,,{1C7363CA-7B77-417E-8120-F55A6DFFE526},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1C7363CA-7B77-417E-8120-F55A6DFFE526}
UG-75kVA-3Ph-T10224,5,0,2,3.2,0,0,4.9,0,0,75,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{503278CA-666B-4884-9D4A-AC74BA501850}
NOVA-240/140 105-133,10,3,280,8000,0,140,7.2,1,3,0,1,TS 240/140 1(105)-3(133),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68CF0FCB-0272-4F19-8F53-314DC2974E06}
4ACSR-1-7200,1,12,140,2.24,2.57,0.00437,4ACSR,0,,{B8687188-4BD3-4929-BBBE-8CF97223EA31},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{71EF62CB-C9D0-4AB3-8242-56D932168ED7}
U-2000kVA-3Ph-T11694,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{F6F46FCB-83FE-490C-873A-564F833FCC08}
250 MCM - 12 Wire,1,1,580,0.238,0.26,0.0245,250 MCM - 12 Wire,0,,{23C8C1CB-C19B-4491-BA20-1F6A56FBECC0},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{23C8C1CB-C19B-4491-BA20-1F6A56FBECC0}
UG-501kVA-3Ph,5,0,2,2,0,0,4.9,0,0,501,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{0AA8F2CB-D2F9-451B-883C-3C30FF5E7CF2}
2P175,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C70B06CC-9F96-4188-A2DA-26F81A259549}
#4 ACSR 7/1,1,2,140,2.24,2.55,0.00452,#4 ACSR 7/1,0,,{5A031ACC-E8C9-4269-990B-8D4837F3B46D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5A031ACC-E8C9-4269-990B-8D4837F3B46D}
450 MCM HoCu/910 a,1,10,910,0.128,0.1401,0.0462,450 MCM HoCu/910 a,0,,{29811FCC-0D62-47A9-A615-358093BAB5B6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{29811FCC-0D62-47A9-A615-358093BAB5B6}
UG-50kVA-3Ph,5,0,2,2,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{29A64ECC-AE6C-4453-9B62-00F22B16F94A}
RX-120,10,4,120,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{41407ECC-908F-4DD1-A62C-6AFA22132487}
V4H-70,10,3,70,2800,0,140,0,2,2,1,1,70-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BB41E2CD-599A-4E8A-84C0-703D959473C1}
UG-112kVA-2Ph,5,0,0,1.8,0,0,4.9,0,0,112,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3088F8CD-B9BD-46D3-84D4-7F09C2217312}
2/0ACSR-3-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FD7E83CE-D379-4133-B062-EFF6EC9BF3C1}
NO-REG,6,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F6C74DCF-0292-4AB6-96FF-688491EEB1CB}
4/0 - 7 Str,1,8,380,0.442,0.486,0.01577,4/0 - 7 Str,0,,{5D6DF8CF-464D-461A-AF56-95ADAFB3B9EC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5D6DF8CF-464D-461A-AF56-95ADAFB3B9EC}
FUSE-UG-25,10,5,24.2895,5000,12500,48.5789,7.19956,1,0,255,1,25T,100 amp Cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C7D702D0-0DD5-4EC2-BD55-B8B56EFF0F75}
RXE-200/140 104-117,10,3,200,5000,0,140,7.2,1,3,0,1,200/140 1(104)3(117),RE (200 to 800 amps),0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6C310FD0-6C39-469E-831D-BAB5D1F2E40C}
1590 MCM HdAl - 61s,1,8,1380,0.0636,0.069,0.04674,1590 MCM HdAl - 61s,0,,{BA54BFD0-4ED4-47A2-B163-F1584C47B200},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA54BFD0-4ED4-47A2-B163-F1584C47B200}
RXE-280/170 0(R)-3(B,10,3,280,6000,0,170,7.2,0,3,0,1,280/170 0(R)-3(B)-0(8)-3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3BC13FD1-F89E-47A3-B274-84BADF9E8960}
4/0 HdCu - 7s,1,9,480,0.278,0.303,0.01579,4/0 HdCu - 7s,0,,{A07240D1-8EBE-4A9B-9840-9DF5ABF9A309},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A07240D1-8EBE-4A9B-9840-9DF5ABF9A309}
PV4H-50,10,4,50,2000,0,100,7.2,2,2,1,1,50-V4H(2A-2B),,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3F9801D2-7F3E-4B5C-9769-A77F487C0AD1}
3/0ALURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4DDB85D2-FA17-4903-9911-3C98C58BED56}
NOVA-240/140 104-118,10,3,240,8000,0,140,7.2,1,3,0,1,TS 240/140 104-118 113-131,Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DEA98CD2-17C3-4126-BAE4-D52F8A9B8A8B}
75VR,6,75,75,0.1,0.1,0.00625,0.0166667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{807EFED2-9E56-4969-8C15-242212FCB7A5}
3/0 J (CWC),1,7,410,0.372,0.428,0.01156,3/0 J (CWC),0,,{57CBC1D3-AF77-4C89-8E64-A63AA9C40E7A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{57CBC1D3-AF77-4C89-8E64-A63AA9C40E7A}
#4 - 7 Str,1,8,134,2.24,2.46,0.007,#4 - 7 Str,0,,{BA7B0DD4-CFB6-4514-ABAA-C1508F74287A},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA7B0DD4-CFB6-4514-ABAA-C1508F74287A}
W-170,10,4,170,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0727A8D5-BF49-466C-8472-7DE27971E52C}
VFI-100,10,3,100,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F9D5E8D5-50FE-49BD-B35F-0906820C06C4}
Wautoma 10 MVA,5,0,2,9.27,0,0,4.9,0,0,10000,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{05B837D6-996C-4570-B987-77E3CF04CBDA}
336 MCM ACSR 30/7,1,2,530,0.278,0.306,0.0255,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{22339AD6-9E79-4FC2-995D-C17936CB824F}
2P175-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9A7BC7D6-996B-444D-AD3D-0AA0F1AA840B}
500 MCM HoCu/978 a,1,10,978,0.1152,0.1261,0.0494,500 MCM HoCu/978 a,0,,{3CADE0D6-6F43-4C8D-AC50-1482764F974C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3CADE0D6-6F43-4C8D-AC50-1482764F974C}
4/0 HdCu - 19s,1,9,480,0.278,0.303,0.01668,4/0 HdCu - 19s,0,,{87B565D7-2177-42F4-ADDA-E9BD82BCD23D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{87B565D7-2177-42F4-ADDA-E9BD82BCD23D}
Recloser-Def,10,4,15,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A9F8CAD7-EC29-4BDE-B8C0-90772F06B439}
#2/0 ACSR 6/1,1,2,270,0.706,0.895,0.0051,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BA11FDD7-DD7D-4A0C-A8E6-8955B20280B2}
2ALURD-1-7620,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{624F70D8-1804-4655-8A72-D9369A8CDDA0}
S&C SMD-1A 80E,10,5,79.6614,0,0,159.323,39.8372,1,0,255,1,S&C SMD-1A 80E 69kV,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BED218D9-8F73-4B2E-92C1-509495263C4F}
UG-125kVA-3Ph,5,0,2,1.9,0,0,4.9,0,0,125,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{99C32ED9-556F-470C-AFE0-09D1A7088125}
#3 - 7 Str,1,8,155,1.77,1.95,0.00787,#3 - 7 Str,0,,{816157D9-A1D9-4FF3-A419-D2956BBEBA26},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{816157D9-A1D9-4FF3-A419-D2956BBEBA26}
FUSE-UG,10,5,8,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{18475CD9-56FE-4CC0-B1B7-80BD9B22D16D}
FUSE-40,10,5,38.4161,5000,12500,76.8322,0,1,0,255,1,40T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3DC971D9-4BD7-44D2-BFC9-D8C33F0B5122}
VFI-50,10,4,50,0,0,0,0,0,0,0,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A65F73D9-0D3B-48B3-A533-8DA983C30582}
SystemCnst,8,51,88,58.6,51,55.8,58.3,3,0,4,0,4,0,0,1,1,0,2,-4,0,4,0,0,1,0,-2,,0,,,,,,,,,,,,,,,,,,,,,{753374D9-7D84-43DB-AD4F-C8D34B1E532B}
FUSECL-UG-20,10,5,20,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9FD092D9-0185-4CCE-9551-F220C6F03AD0}
400 MCM HoCu/838 a,1,10,838,0.144,0.1576,0.0428,400 MCM HoCu/838 a,0,,{1830B0D9-F9CE-4273-8F79-278DDAEB14F6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1830B0D9-F9CE-4273-8F79-278DDAEB14F6}
750 MCM HdAl - 37s,1,8,864,0.127,0.139,0.03188,750 MCM HdAl - 37s,0,,{4C0349DA-F025-4FB6-8A75-3C27E6700EA7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4C0349DA-F025-4FB6-8A75-3C27E6700EA7}
UG-167kVA-1Ph,5,0,0,2.1,0,0,4.9,0,0,167,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{703651DA-CAEB-4FEF-AE79-68C5E6C7C634}
U-2000kVA-3Ph-T10225,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{D327D4DA-1C9B-45E5-B007-76015C14D99E}
500 MCM HoCu/915 a,1,10,915,0.1152,0.1261,0.0384,500 MCM HoCu/915 a,0,,{857F22DB-16AF-4B21-8197-1D0DFA6E4902},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{857F22DB-16AF-4B21-8197-1D0DFA6E4902}
605 MCM ACSR 54/7,1,2,750,0.155,0.1775,0.0321,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{19F888DB-7899-4A6D-900A-6B03E7257F2F}
#6 - 7 Str,1,8,100,3.56,3.91,0.00556,#6 - 7 Str,0,,{DB789DDB-C6A9-4994-8DC3-A2CF7EFA465B},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DB789DDB-C6A9-4994-8DC3-A2CF7EFA465B}
U-2000kVA-3Ph-T30506,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{A2EE22DD-7214-44AE-99DC-A54B77D5B29C}
500 MCM HdCu - 19s,1,9,840,0.1196,0.1303,0.0256,500 MCM HdCu - 19s,0,,{1D5636DD-0AA1-45C4-ADE1-347C5105C6CC},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1D5636DD-0AA1-45C4-ADE1-347C5105C6CC}
1/0ALURD,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{C0DB51DD-3474-48D0-938B-EAC8A212C1E6}
1/0P220URD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{89C754DD-FD72-4130-9173-3D87FDC3C82F}
6A_CWC,1,12,140,2.21,2.44,0.00479,6A_CWC,0,,{640178DD-D696-4FB3-B51C-0134323429E7},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{640178DD-D696-4FB3-B51C-0134323429E7}
RE-35,10,4,35,0,0,0,0,0,0,0,0,,,0,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B8E9CEDD-7C9F-4C59-8C07-6AB3E137E93D}
1/0ALURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{57600EDE-EE03-4131-883C-7A44C22C7683}
715 MCM ACSR 26/7,1,2,840,0.131,0.1442,0.0355,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{E3AA0EDE-8A74-4BE4-9F74-00DA63AD91F9}
40% - 7 No. 9,1,6,230,1.588,2,0.00443,40% - 7 No. 9,0,,{DF832CDE-C205-4524-BFDD-F9F83D3B1426},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{DF832CDE-C205-4524-BFDD-F9F83D3B1426}
#3 ACSR 6/1,1,2,160,1.78,2.07,0.0043,#3 ACSR 6/1,0,,{9C1267DE-9D48-4E05-9975-1B8DD43CC894},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9C1267DE-9D48-4E05-9975-1B8DD43CC894}
SECTIONALIZER-15,10,6,15,0,0,30,0,2,0,255,1,15-GH,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{034F8EDE-F7BB-4A3C-8684-2F93324226AE}
250 MCM HdAl - 37s,1,8,425,0.375,0.412,0.01841,250 MCM HdAl - 37s,0,,{FCCCABDE-A981-42E2-8459-C977198342AA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{FCCCABDE-A981-42E2-8459-C977198342AA}
FUSE-UG-12,10,5,10.3639,7100,0,24.3856,7.19956,1,0,255,1,12T,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6B1BDDDE-06DC-46C4-A8D3-096522A2F9D0}
4H-100,10,3,100,3000,0,200,0,2,2,1,1,100-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4C7CDDDE-892F-4F77-812D-F409B21DFAAB}
L-70 (1A-3D),10,3,70,4200,0,140,7.2,1,3,1,1,70L(1A-3D),,1,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{497825DF-A8CF-4120-9CF6-BCB330C6888A}
OH-20kVA-2Ph,5,0,0,1.8,0,0,4.9,0,0,20,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{8D5685DF-2D4B-4AA8-93B4-2E9545C365DC}
WE-170/120 1R3B-1832,10,3,200,10000,0,120,7.2,1,3,0,1,200/120 1R3B-1(8)3(2),WE,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{737BE9DF-2B3D-4A2D-9806-E3E7B2B8517F}
FUSE-UG-10,10,5,9.58003,5000,12500,19.1601,7.19956,1,0,255,1,10T,100 amp Cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4AFB0FE0-3820-4FFB-A235-0793C1521F59}
4/0EPRURD,2,0,326,0.5544,0.01666,1.61568,19,0.0783333,0.0948333,0,2.4,0.0841667,0,0,0,0.0317574,0.0433333,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0F1C38E0-715E-455E-8F7F-51C8F8BCAE96}
121 300 - 15 Wire,1,1,350,0.491,0.537,0.0179,121 300 - 15 Wire,0,,{BFBA58E0-E723-45C9-BA80-E3269A9D1F1E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{BFBA58E0-E723-45C9-BA80-E3269A9D1F1E}
U-2000kVA-3Ph-T13161,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{6269AAE0-FF01-45F0-836C-BFECE1FD3658}
30% - 7 No. 7,1,6,270,1.335,1.697,0.00361,30% - 7 No. 7,0,,{9425E7E0-EFD1-4540-93CB-DC47A26986F5},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9425E7E0-EFD1-4540-93CB-DC47A26986F5}
OH-7.5kVA-1Ph,5,0,0,2.4,0,0,4.9,0,0,7.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{13EAECE0-E5A1-48B7-B20D-E01B58570BCD}
NOVA-240/140 133-119,10,3,240,8000,0,140,7.2,0,3,0,1,TS 240/140 3(133) 3(119),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4EFB33E1-1471-43C1-B378-EEA08CC8D0B8}
FOXHILL,3,463,0,100000,138,0,4.13024,16.2983,0,0.487263,3.41707,0,3.64298,12.8812,5.10477,23.1324,0.487263,3.41707,3.64298,12.8812,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3C4DADE1-E3FC-425A-86A1-02DA1A7EC428}
400 MCM - 21 Wire,1,1,810,0.1491,0.1631,0.0376,400 MCM - 21 Wire,0,,{541A99E2-A612-462A-962D-066CBE6FC7AD},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{541A99E2-A612-462A-962D-066CBE6FC7AD}
500 MCM ACSR 30/7,1,2,690,0.187,0.206,0.0311,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{87D0B6E2-A1E1-458C-8FA5-D3B72D298F9B}
1/0P220URD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{58031DE3-4AC4-4C76-A319-D7A5D16EBE8C}
UG-45kVA-3Ph,5,0,2,1.7,0,0,4.9,0,0,45,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{080C39E3-A54B-4C9A-A69F-09B5E75F95B5}
2P175-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6724CEE3-304A-4607-AEA4-D8AA354C9B18}
OH-55kVA-3Ph,5,0,2,1.9,0,0,4.9,0,0,55,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F7B6ECE3-799E-41EF-9BD5-5A8B1D23C784}
UG-15kVA-3Ph,5,0,2,2,0,0,4.9,0,0,15,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{5ACD7DE4-7A90-43AD-815E-24CFA7879D96}
350 MCM - 30 Wire,1,1,700,0.169,0.1849,0.0253,350 MCM - 30 Wire,0,,{0A6B31E5-C5FF-4CF0-AE52-E7313B6FCC6C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{0A6B31E5-C5FF-4CF0-AE52-E7313B6FCC6C}
4/0 - 14 Wire,1,1,520,0.281,0.307,0.0234,4/0 - 14 Wire,0,,{9FF34EE5-D8B0-4718-BA8D-D7F23F29357E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9FF34EE5-D8B0-4718-BA8D-D7F23F29357E}
Coloma 7500 kVA,5,0,2,7.5,0,0,4.9,0,0,7500,0,0,0,0,0,0,0,0,0,0,0,0,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,{167299E5-5968-4CE0-848A-6F2516400DAC}
666 MCM ACSR 54/7,1,2,800,0.141,0.1601,0.0337,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1875ECE5-995C-4212-8F9D-B52BA2445175}
OH-50kVA-2Ph,5,0,0,1.8,0,0,4.9,0,0,50,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C28C02E6-49A3-49B4-B8D1-D60591E6038D}
3/0 HdCu - 12s,1,9,420,0.35,0.382,0.01559,3/0 HdCu - 12s,0,,{334436E6-E314-459E-8E96-C2523D829354},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{334436E6-E314-459E-8E96-C2523D829354}
RE-400,10,4,400,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{50AA85E6-EA68-458C-8659-773248DDF459}
W,10,4,15,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{ED50A3E6-B933-44F4-8A32-E4368D4372B3}
500 MCM - 18 Wire,1,1,900,0.1184,0.1296,0.0394,500 MCM - 18 Wire,0,,{8E91A5E6-894F-4C10-B4D3-3CCADA3654BB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8E91A5E6-894F-4C10-B4D3-3CCADA3654BB}
8 D (CWC),1,7,110,3.51,3.86,0.00356,8 D (CWC),0,,{B3ABF7E6-B392-4AEF-BBE3-641BCEE3C1EE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B3ABF7E6-B392-4AEF-BBE3-641BCEE3C1EE}
SHERWOOD,3,231,0,100000,69,0,3.92944,19.6506,0,1.12014,4.52213,0,2.8093,15.1285,6.16973,28.6949,1.12014,4.52213,2.8093,15.1285,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B1D71BE7-B701-43FF-812D-1993F4AC7052}
UG-5kVA-1Ph,5,0,0,2,0,0,4.9,0,0,5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{79908CE7-138D-45A5-B757-581B914C8265}
UGP,2,0,228,1.1088,0.01177,2.96208,19,0.0654167,0.0819167,0,2.4,0.07125,0,0,0,0.0317574,0.0310833,0.0382917,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{89EC8CE7-AFCD-4A10-B4CB-0542A23A5917}
250 MCM - 15 Wire,1,1,590,0.238,0.26,0.0266,250 MCM - 15 Wire,0,,{17EF3BE8-0512-4FDD-9434-39D09DC20DAB},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{17EF3BE8-0512-4FDD-9434-39D09DC20DAB}
2/0 - 15 Wire,1,1,370,0.446,0.487,0.0191,2/0 - 15 Wire,0,,{B49FDEE8-FDA9-45A8-8236-BC356A027CAA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B49FDEE8-FDA9-45A8-8236-BC356A027CAA}
PV4H-35,10,4,35,1400,0,70,0,0,0,1,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D77125E9-C3D4-458B-B2AF-BE4CFDB0F88B}
NOVA-240/140 133 131,10,3,240,12000,0,140,0,0,4,0,1,TS 240/140 4(133)-4(131),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D9D32BE9-6F26-44CF-877B-3D16C0C6AF39}
40% - 3 No. 9,1,6,140,3.66,4.41,0.00391,40% - 3 No. 9,0,,{35A685E9-09FB-411B-8EBA-EBD663F02377},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{35A685E9-09FB-411B-8EBA-EBD663F02377}
OH-25kVA-3Ph,5,0,2,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{79059BE9-CFB4-4F37-BA80-F0D9BF8B5AE8}
1000 MCM HdCu - 37s,1,9,1300,0.0634,0.0685,0.0368,1000 MCM HdCu - 37s,0,,{1616D5E9-9AB8-40D1-8734-95CA7AC9BAD2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1616D5E9-9AB8-40D1-8734-95CA7AC9BAD2}
1/0ACSR-2-7200,1,12,0,0,0,0,NONE,0,,{00000000-0000-0000-0000-000000000000},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A2832CEA-3954-4BFE-970C-3C390F70123E}
1/0ALURD-3-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{75D451EA-3629-467F-BEA8-CF2E26B8647E}
UG-7.5kVA-1Ph,5,0,0,1.8,0,0,4.9,0,0,7.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3327F0EA-BF9F-4931-819D-5DC0A6ED47F4}
FUSE-20,10,5,19.0053,5000,12500,38.0105,0,1,0,255,1,20T,100 amp Cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{705554EC-7C64-4E0A-8A14-12BAD8F1082E}
40% - 19 No. 9,1,6,410,0.605,0.853,0.00739,40% - 19 No. 9,0,,{9EB57BEC-DA31-47DA-81EB-2EEFA3AAD0CA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9EB57BEC-DA31-47DA-81EB-2EEFA3AAD0CA}
795 MCM HdAl - 37s,1,8,897,0.12,0.131,0.03283,795 MCM HdAl - 37s,0,,{6033CAEC-EF7F-4BA5-8074-437FB4011056},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6033CAEC-EF7F-4BA5-8074-437FB4011056}
2ALURD-1-2400,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{497001ED-6F10-4990-9A1B-483A11B6434F}
DOYLESTOWN,3,116,0,100000,69,0,2.3343,8.01893,0,0.37497,1.51409,0,1.95933,6.50484,3.08424,11.0471,0.37497,1.51409,1.95933,6.50484,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5D5E6AED-BDF5-4606-BBF6-8B041C315492}
UG-25kVA-2Ph,5,0,0,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{08359EED-AFA6-4A79-AF30-530C3B24C27E}
COTTONVILLE SUB,3,0,0,100000,7.2,0,6.45541,28.1164,0,1.96329,8.6597,0,4.49212,19.4567,10.382,45.4358,1.96329,8.6597,4.49212,19.4567,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,{94C7D6EE-E157-49A9-9AE9-B50CEFE66BAC}
3/0 - 15 Wire,1,1,460,0.354,0.387,0.0214,3/0 - 15 Wire,0,,{5A8EEEEE-19F0-43E4-82B8-88AE081826D2},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{5A8EEEEE-19F0-43E4-82B8-88AE081826D2}
OH-25kVA-2Ph,5,0,0,20,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{E9033CEF-8369-42DD-9B10-1D06A70D90A8}
S&C SMD-1A 40E,10,5,39.7968,0,0,79.5936,39.8372,1,0,255,1,S&C SMD-1A 40E STD 69kV,200 amp cutout,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{582F4DEF-BEC3-4CF9-A14B-8F843B27A0A3}
2/0 - 19 Str,1,8,283,0.702,0.771,0.01321,2/0 - 19 Str,0,,{8ABB62EF-080E-4F40-8354-DA6B98223B1D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{8ABB62EF-080E-4F40-8354-DA6B98223B1D}
RE-120,10,4,120,0,0,0,0,0,0,0,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{462675EF-14DA-4490-9113-D452E242350B}
UG25Kva-1Ph,5,0,0,2,0,0,4.9,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{3DE38AEF-0BB5-41C2-952A-AABEBEC6AFAB}
150REG,6,150,150,0.1,0.1,0.003125,0.00416667,User Defined,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{412111F0-543A-425E-8F3D-F68AD5D90A4C}
300 MCM ACSR 30/7,1,2,500,0.311,0.342,0.0241,#1/0 ACSR 6/1,0,,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{2663C0F0-8287-4C70-BBD6-821F156D6CBD}
S&C SMD-2B 50E,10,5,49.0129,0,0,98.0257,39.8372,1,0,255,1,S&C SMD-2B 50E,200 amp cutout,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{24ED55F1-4D49-4FD4-9E08-000BDB096952}
FUSECL-UG,10,5,12,0,0,0,0,0,0,255,0,,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F32086F1-BCD3-450E-AFC9-29FDE86E9E94}
W-185,10,3,185,5000,0,370,7.2,1,3,1,1,185W 1A-3D,,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A974C4F1-5154-4B29-AD81-88FA4E761BFF}
1/0EPRURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F3C02AF2-FAA4-4B79-A7E0-063E9419EE99}
UG-10kVA-1Ph,5,0,0,1.6,0,0,4.9,0,0,10,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{D4F69EF2-F694-489E-AFDD-4785EBA5AA63}
FUSE-UG-18,10,0,19.0053,7100,0,38.0105,7.19956,1,0,255,1,20T,,1,Fuse,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6AA3EAF2-23B3-41C7-A539-8C469A436D74}
WE-300/170 104-117,10,3,300,10000,0,170,7.2,0,2,0,1,300/170 104-2(117) 119-2(131),WE,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{7634ECF3-A74D-438B-8F6E-7743761CCC76}
1000 MCM HdAl - 91s,1,8,1030,0.0966,0.106,0.0372,1000 MCM HdAl - 91s,0,,{68AC1EF5-E8BA-4126-985A-BD47D825184D},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68AC1EF5-E8BA-4126-985A-BD47D825184D}
450 MCM HoCu/939 a,1,10,939,0.128,0.1401,0.0518,450 MCM HoCu/939 a,0,,{B9781FF5-1CDF-483B-B736-84D6039F5750},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{B9781FF5-1CDF-483B-B736-84D6039F5750}
NOVA-240/140 105 117,10,3,240,8000,0,140,7.2,1,3,0,1,TS 240/140 1(105 )3(117)113131,Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{6CC445F5-F2FF-4F4E-A566-0066C362AB93}
#2 HdCu - 3s,1,9,240,0.873,0.955,0.00903,#2 HdCu - 3s,0,,{F63190F5-7796-4EDA-BDBA-C3412EB45ACE},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F63190F5-7796-4EDA-BDBA-C3412EB45ACE}
#2 ACSR 7/1,1,2,180,1.41,1.65,0.00504,#2 ACSR 7/1,0,,{906897F5-AB06-4792-BB3D-4B1BBEF3ECD6},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{906897F5-AB06-4792-BB3D-4B1BBEF3ECD6}
UG-150kVA-3Ph,5,0,2,1.9,0,0,4.9,0,0,150,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{071333F7-3DAD-4A4E-8A2E-831863A0F7C8}
1/0 K (CWC),1,7,310,0.579,0.664,0.00812,1/0 K (CWC),0,,{D80D5DF7-DE67-4AA0-BEF7-416530F2DC5C},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{D80D5DF7-DE67-4AA0-BEF7-416530F2DC5C}
FUSE-UG-20,10,5,16.1545,7100,0,38.0105,7.19956,1,0,255,1,20T,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{008283F7-68E7-4E09-9088-C9BE0FCA3A66}
OH-37.5kVA-1Ph,5,0,0,1.6,0,0,4.9,0,0,37.5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{F521CEF7-CDF3-4BFE-A936-D1204EADE634}
VFI-200,10,4,200,0,0,0,0,0,0,0,0,,,1,Recloser,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{683736F8-BD9A-438C-B368-287A71BD449A}
900 MCM ACSR 54/7,1,2,970,0.104,0.1185,0.0391,#4/0 ACSR 6/1,0,,{9AE123A2-0C07-4E92-8A4E-C9166979476F},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{562438F8-8179-42FE-B109-F6560C5A0934}
OH-5kVA-1Ph,5,0,0,2.5,0,0,4.9,0,0,5,0,0,0,0,0,0,0,0,0,0,0,0,Created by Import,,,,,,,,,,,,,,,,,,,,,,,,,,{C81E5DF8-ACF9-4624-BBF3-A33065C41BA6}
250 MCM HoCu/606 a,1,10,606,0.23,0.252,0.0315,250 MCM HoCu/606 a,0,,{045EC2F9-FD92-4A24-BB40-1CA8E8148379},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{045EC2F9-FD92-4A24-BB40-1CA8E8148379}
U-2000kVA-3Ph-T13232,5,0,2,5.9,0,0,4.9,0,0,2000,0,0,0,0,0,0,0,0,0,0,0,0,chateau xfrms,,,,,,,,,,,,,,,,,,,,,,,,,,{837651FA-9F8E-4D90-84A6-202657F0D774}
4H-35,10,3,35,1400,0,70,0,2,2,1,1,35-4H(2A-2B),,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{68EBDDFA-65B4-44F0-8C2C-D2C82044154C}
NOVA-240/140 105-120,10,3,270,8000,0,140,7.2,1,3,0,1,TS 270/140 1(105)-3(120),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{EB8821FB-2685-4B34-99A4-6CDEEB672B9A}
Fuse-Def,10,5,12,0,0,0,0,0,0,255,0,,,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{CA8E30FC-5817-42B3-BB8B-7B18EB51A842}
W-140,10,4,140,0,0,0,0,0,0,1,0,,,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A127D8FC-2DF7-4F9B-8941-A17025F497D4}
NOVA-270/140 105-120,10,3,270,8000,0,140,7.2,1,3,0,1,TS 270/140 1(105)-3(120),Triple-Single Recloser,0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{80D6A5FD-FBFF-4E19-8C26-EA153A3CB4FC}
800 MCM HoCu,1,10,1390,0.0721,0.0788,0.0722,800 MCM HoCu,0,,{3B0EA5FE-3A90-4881-A496-51E6271C4FAA},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{3B0EA5FE-3A90-4881-A496-51E6271C4FAA}
RXE-200/100 1(N)-3(B,10,3,200,6000,0,100,7.2,1,3,0,1,200/100 1(N)-3(B) 1(8)-3(9),RXE (200 to 800 amps),0,OCR,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{F25AF5FE-DF3F-410F-8877-BD8F6331659C}
4/0EPRURD-1-7200,2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{AAA50DFF-70D8-4DA9-9084-6EAACF2802E5}
1192.5 MCM HdAl/61s,1,8,1160,0.0821,0.0895,0.04048,1192.5 MCM HdAl/61s,0,,{615B2CFF-1956-4416-84BA-25BAB96EBF1E},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{615B2CFF-1956-4416-84BA-25BAB96EBF1E}
#3 HdCu - 1s,1,9,190,1.09,1.192,0.00745,#3 HdCu - 1s,0,,{1810B2FF-27E6-4247-A396-22CB307EE850},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{1810B2FF-27E6-4247-A396-22CB307EE850}
_DefaultBayEquip,10,2,0,0,0,0,0,0,0,255,0,,,1,Bay,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{599D6D4B-BD6A-4DA3-BED9-0AB358983FB2}
_CenterTapLoadMix,7,1,0,0,C,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{A27C29C6-8E2A-45FE-B28A-2D20777710EA}
_DefaultDeltaLoadMix,7,1,0,0,D,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{55511EC1-76F9-490B-8E2B-B8BF9D6AF09A}
SystemCnstDefault,8,48,88,58.371,48,53.2541,51.4418,58.371,32.5,6,0,6,0,0,1,1,0,2,32.5,50.5,32.5,2.5,-44,0,44,0,,51.4418,,,,,,,,,,,,,,,,,,,,,{A71288B0-EB2E-431E-8575-2B58FD40B9C2}
_DefaultLoadMix,7,0.5,0.5,0,W,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{4092E54C-6603-467C-B0C9-89E51404F9DD}
336MCM,1,12,530,0.278,0.306,0.0255,#1/0 ACSR 6/1,0,Created by Import,{8019F291-93C3-4413-8EC7-CB6CEB589644},,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,{9BDCCB83-DF0D-4849-8A82-A54B4B1F6DDC}
WE-200/140 1(N)-3(D),11,S&C SMD-1A SLO 125E,10000,10000,39.8372,7.19956
RXE-240/140 105-117,11,S&C SMD-1A 80E,6321.81,6321.81,39.8372,7.19956
FUSE-6,11,WE-200/140 1(N)-3(D),3079.07,0,7.19956,7.19956
FUSE-6,11,FUSE-6,0,0,7.19956,7.19956
FUSE-6,11,FUSE-4,0,0,7.19956,7.19956
FUSE-6,11,H-25,50,0,7.19956,7.19956
FUSE-6,11,L-70,140,0,7.19956,7.19956
FUSE-6,11,4H-25,50,0,7.19956,7.19956
FUSE-6,11,L-35,70,0,7.19956,7.19956
FUSE-6,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-6,11,FUSE-?,255.356,255.356,7.19956,7.19956
FUSE-6,11,H-50,100,0,7.19956,7.19956
FUSE-6,11,FUSE-UG-15,748.038,748.038,7.19956,7.19956
FUSE-6,11,H-35,70,0,7.19956,7.19956
FUSE-6,11,H-15,30,149.764,7.19956,7.19956
FUSE-6,11,NOVA-280/140 117-131,11.7082,5000,7.19956,7.19956
FUSE-6,11,FUSE-25,1404.07,1404.07,7.19956,7.19956
FUSE-6,11,4H-50,100,0,7.19956,7.19956
FUSE-6,11,FUSE-10,255.357,255.357,7.19956,7.19956
FUSE-6,11,FUSE-15,748.038,748.038,7.19956,7.19956
FUSE-6,11,L-25,50,93.3378,7.19956,7.19956
FUSE-6,11,FUSE-30,1878.48,1878.48,7.19956,7.19956
FUSE-6,11,FUSE-12,484.13,484.13,7.19956,7.19956
FUSE-6,11,NOVA-240/140 133-131,11.7082,5000,7.19956,7.19956
FUSE-6,11,RXE-240/140 104-116,140,0,7.19956,7.19956
FUSE-6,11,FUSE-UG-25,1404.07,1404.07,7.19956,7.19956
FUSE-6,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-6,11,FUSE-UG-10,255.356,255.356,7.19956,7.19956
FUSE-6,11,FUSE-20,1050.52,1050.52,7.19956,7.19956
FUSE-6,11,4H-35,70,0,7.19956,7.19956
FUSECL-UG-15,11,NOVA-240/140 105-118,140,0,7.2,7.2
FUSECL-UG-15,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSECL-UG-15,11,H-50,100,263.407,7.19956,7.19956
FUSECL-UG-15,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
RXE-240/170 3(B) 3(9,11,S&C SMD-1A 50E,2412.03,2412.03,39.8372,7.19956
NOVA-280/200 104-116,11,S&C SMD-1A 125E,16120,16120,39.8372,7.19956
FUSE-3,11,H-25,50,0,7.19956,7.19956
FUSE-3,11,H-35,70,0,7.19956,7.19956
FUSE-3,11,FUSE-12,618.539,618.539,7.19956,7.19956
FUSE-4,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-4,11,H-35,70,0,7.19956,7.19956
FUSE-4,11,FUSE-30,1878.48,1878.48,7.19956,7.19956
FUSE-4,11,4H-70,140,0,7.19956,7.19956
H-25,11,L-70,625,625,7.19956,7.19956
H-25,11,4H-25,0,-85.5369,7.19956,7.19956
H-25,11,L-35,243.748,470.942,7.19956,7.19956
H-25,11,NOVA-240/180 105-138,625,625,7.19956,7.19956
H-25,11,L-50,419.646,625,7.19956,7.19956
H-25,11,V4H-50,390.426,625,7.19956,7.19956
H-25,11,H-50,349.504,625,7.19956,7.19956
H-25,11,H-35,185.963,439.412,7.19956,7.19956
H-25,11,4H-50,390.426,625,7.19956,7.19956
H-25,11,L-100,625,625,7.19956,7.19956
H-25,11,4H-70,606.512,625,7.19956,7.19956
H-25,11,4H-35,180.674,574.938,7.19956,7.19956
L-70,11,WE-200/140 1(N)-3(D),284.448,610.295,7.19956,7.19956
L-70,11,NOVA-280/200 104-116,935.814,1282.67,7.19956,7.19956
L-70,11,W-185/156 2A2B,2338.43,4200,7.19956,7.19956
L-70,11,WE-240/140 0(N)-3(E),1131.55,1644.99,7.19956,7.19956
L-70,11,RX 140/100 2A-2B,1603.01,4200,7.19956,7.19956
L-70,11,NOVA-400/400 202-152,1357.61,2289.9,7.19956,7.19956
L-70,11,NOVA-280/180 3(132),1469.91,2131.01,7.19956,7.19956
L-70,11,RXE-240/120 105-116,748.99,1016.14,7.19956,7.19956
L-70,11,NOVA-300/140 117 131,1357.61,2289.9,7.19956,7.19956
L-70,11,WE-240/170 1N3B-1839,899.937,1376.49,7.19956,7.19956
L-70,11,RX-140 1A3D,1111.55,1911.91,7.19956,7.19956
L-70,11,RXE-200/140 104-117,764.048,1232.21,7.19956,7.19956
L-70,11,NOVA-240/140 105 117,1012.16,1647.98,7.19956,7.19956
FUSE-UG-30,11,4H-25,1000,1000,7.19956,7.19956
FUSE-UG-30,11,L-35,1218.48,1241.35,7.19956,7.19956
FUSE-UG-30,11,NOVA-240/180 105-138,61.1889,7100,7.19956,7.19956
FUSE-UG-30,11,NOVA-280/140 133-119,223.262,7100,7.19956,7.19956
FUSE-UG-30,11,H-35,875,875,7.19956,7.19956
FUSE-UG-30,11,4H-50,779.5,1118.3,7.19956,7.19956
FUSE-UG-30,11,4H-70,557.31,1021.16,7.19956,7.19956
FUSE-UG-30,11,RXE-280/170 0(R)-3(B,61.1889,7100,7.19956,7.19956
FUSE-UG-30,11,L-70 (1A-3D),140,1112.26,7.19956,7.19956
FUSE-UG-30,11,W-185,370,809.573,7.19956,7.19956
W-185/156 2A2B,11,S&C SMD-1A 125E,5000,5000,39.8372,7.19956
4H-25,11,L-70,683.835,1000,7.19956,7.19956
4H-25,11,L-100 (1A-3D),1000,1000,7.19956,7.19956
4H-25,11,WE-200/120 113-117,1000,1000,7.19956,7.19956
4H-25,11,NOVA-240/140 105-118,1000,1000,7.19956,7.19956
4H-25,11,L-50,412.454,817.692,7.19956,7.19956
4H-25,11,RXE-240/140 1(R)-3(C,1000,1000,7.19956,7.19956
4H-25,11,NOVA-280/180 3(132),1000,1000,7.19956,7.19956
4H-25,11,V4H-50,380.677,1000,7.19956,7.19956
4H-25,11,H-50,344.085,839.67,7.19956,7.19956
4H-25,11,4H-50,380.677,1000,7.19956,7.19956
4H-25,11,L-100,895.9,1000,7.19956,7.19956
4H-25,11,4H-70,583.077,1000,7.19956,7.19956
4H-25,11,NOVA-240/140 133-131,1000,1000,7.19956,7.19956
4H-25,11,RXE-240/140 104-116,926.304,1000,7.19956,7.19956
4H-25,11,RXE-200/140 104-117,1000,1000,7.19956,7.19956
4H-25,11,4H-100,881.835,1000,7.19956,7.19956
4H-25,11,L-70 (1A-3D),683.835,1000,7.19956,7.19956
4H-25,11,4H-35,182.383,461.067,7.19956,7.19956
FUSE-UG-65,11,NOVA-280/140 133-119,860.976,7100,7.19956,7.19956
L-35,11,RXE-240/140 105-117,1209.61,2100,7.19956,7.19956
L-35,11,RXE-240/170 3(B) 3(9,1292.13,2100,7.19956,7.19956
L-35,11,L-70,649.781,1640.18,7.19956,7.19956
L-35,11,W-185/156 2A2B,2100,2100,7.19956,7.19956
L-35,11,NOVA-340/140 104-117,1777.84,2100,7.19956,7.19956
L-35,11,RXE-200/120 104-117,980.33,1741.03,7.19956,7.19956
L-35,11,NOVA-240/140 105-118,985.51,1634.35,7.19956,7.19956
L-35,11,RXE-240/140 1(R)-3(C,1820.16,2100,7.19956,7.19956
L-35,11,WE-400/140 (133)(131,2100,2100,7.19956,7.19956
L-35,11,V4H-50,288.933,1086.09,7.19956,7.19956
L-35,11,WE-280/140 3(B) 3(9),1292.13,2100,7.19956,7.19956
L-35,11,L-100,864.813,2100,7.19956,7.19956
L-35,11,RXE-200/140 104-117,980.541,1741.03,7.19956,7.19956
L-35,11,NOVA-240/140 104-118,985.51,1634.35,7.19956,7.19956
L-35,11,L-70 (1A-3D),649.781,1640.18,7.19956,7.19956
L-35,11,WE-170/120 1R3B-1832,881.79,1478.18,7.19956,7.19956
L-35,11,NOVA-240/140 133 131,1789,2100,7.19956,7.19956
L-35,11,NOVA-240/140 105 117,1209.61,2100,7.19956,7.19956
RE-200/100 105-117,11,S&C SMD-1A 50E,3066.82,3066.82,39.8372,7.19956
WE-240/140 0(N)-3(E),11,S&C SMD-1A 125E,10000,10000,39.8372,7.19956
NOVA-340/140 104-117,11,SS 100 PF,12896.5,12896.5,39.8372,7.19956
NOVA-340/140 104-117,11,S&C SMD-2B 50E,1426.03,1426.03,39.8372,7.19956
L-100 (1A-3D),11,S&C SMD-1A 50E,2874.7,2874.7,39.8372,7.19956
RXE-240/170 122-141,11,S&C SMD-1A 50E,3837.56,3837.56,39.8372,7.19956
RX 140/100 2A-2B,11,S&C SMD-1A 50E,1076.98,1076.98,39.8372,7.19956
RX 140/100 2A-2B,11,SS 60 PF,3513.25,3513.25,39.8372,7.19956
RXE-200/120 104-117,11,S&C SMD-1A 50E,2255.89,2255.89,39.8372,7.19956
RXE-200/120 104-117,11,SS 60 PF,4991.41,4991.41,39.8372,7.19956
FUSE-?,11,NOVA-280/200 104-116,5000,5927.18,7.19956,7.19956
FUSE-?,11,H-25,91.7979,303.069,7.19956,7.19956
FUSE-?,11,L-70,140,0,7.19956,7.19956
FUSE-?,11,W-185/156 2A2B,370,0,7.19956,7.19956
FUSE-?,11,4H-25,68.6087,267.243,7.19956,7.19956
FUSE-?,11,L-35,70,227.887,7.19956,7.19956
FUSE-?,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-?,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-?,11,FUSE-?,0,0,7.19956,7.19956
FUSE-?,11,WE-200/120 113-117,120,0,7.19956,7.19956
FUSE-?,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-?,11,L-50,100,0,7.19956,7.19956
FUSE-?,11,NOVA-400/400 202-152,19.1601,5000,7.19956,7.19956
FUSE-?,11,NOVA-280/140 133-119,19.1601,5000,7.19956,7.19956
FUSE-?,11,NOVA-280/180 3(132),19.1601,5000,7.19956,7.19956
FUSE-?,11,WE-400/140 (133)(131,19.1601,5000,7.19956,7.19956
FUSE-?,11,RXE-240/140 104-117,140,0,7.19956,7.19956
FUSE-?,11,6H-70,140,0,7.19956,7.19956
FUSE-?,11,V4H-35,70,208.444,7.19956,7.19956
FUSE-?,11,FUSE-8,0,0,7.19956,7.19956
FUSE-?,11,V4H-50,100,0,7.19956,7.19956
FUSE-?,11,RX-185/120 2A-2B,370,0,7.19956,7.19956
FUSE-?,11,NOVA-300/140 117 131,19.1601,5000,7.19956,7.19956
FUSE-?,11,H-50,100,0,7.19956,7.19956
FUSE-?,11,FUSE-UG-15,411.755,411.755,7.19956,7.19956
FUSE-?,11,H-35,70,250.595,7.19956,7.19956
FUSE-?,11,H-15,91.7979,353.168,7.19956,7.19956
FUSE-?,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-?,11,RXE-240/140 134-134,19.1601,5000,7.19956,7.19956
FUSE-?,11,RE-240/120 1N3B 1839,120,0,7.19956,7.19956
FUSE-?,11,NOVA-280/140 117-131,19.1601,5000,7.19956,7.19956
FUSE-?,11,FUSE-25,1226.98,1226.98,7.19956,7.19956
FUSE-?,11,4H-50,100,0,7.19956,7.19956
FUSE-?,11,WE-280/170 0(N)-4(B),19.1601,5000,7.19956,7.19956
FUSE-?,11,FUSE-10,0,0,7.19956,7.19956
FUSE-?,11,RX-140 1A3D,280,0,7.19956,7.19956
FUSE-?,11,FUSE-15,411.755,411.755,7.19956,7.19956
FUSE-?,11,L-25,83.0167,262.579,7.19956,7.19956
FUSE-?,11,FUSE-30,1717.59,1717.59,7.19956,7.19956
FUSE-?,11,WE-280/140 3(B) 3(9),19.1601,5000,7.19956,7.19956
FUSE-?,11,L-100,200,0,7.19956,7.19956
FUSE-?,11,FUSE-12,24.9513,24.9513,7.19956,7.19956
FUSE-?,11,4H-70,140,0,7.19956,7.19956
FUSE-?,11,NOVA-240/140 133-131,19.1601,5000,7.19956,7.19956
FUSE-?,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-?,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
FUSE-?,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-?,11,RXE-280/170 0(R)-3(B,19.1601,5000,7.19956,7.19956
FUSE-?,11,FUSE-40,2299.5,2299.5,7.19956,7.19956
FUSE-?,11,L-70 (1A-3D),140,0,7.19956,7.19956
FUSE-?,11,WE-170/120 1R3B-1832,120,0,7.19956,7.19956
FUSE-?,11,NOVA-240/140 133 131,19.1601,5000,7.19956,7.19956
FUSE-?,11,FUSE-20,812.429,812.429,7.19956,7.19956
FUSE-?,11,W-185,370,0,7.19956,7.19956
FUSE-?,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-?,11,4H-35,70,208.444,7.19956,7.19956
FUSE-?,11,NOVA-240/140 105-120,140,0,7.19956,7.19956
FUSE-?,11,NOVA-270/140 105-120,140,0,7.19956,7.19956
FUSE-?,11,RXE-200/100 1(N)-3(B,100,0,7.19956,7.19956
WE-200/120 113-117,11,SS 125 PF,11548.8,11548.8,39.8372,7.19956
NOVA-240/180 105-138,11,S&C SMD-1A 80E,2400.76,2400.76,39.8372,7.19956
NOVA-240/140 105-118,11,S&C SMD-1A 50E,4131.68,4131.68,39.8372,7.19956
NOVA-240/140 105-118,11,SS 60 PF,7704.45,7704.45,39.8372,7.19956
L-50,11,L-70,587.675,1186.93,7.19956,7.19956
L-50,11,NOVA-240/140 105-118,923.434,1474.81,7.2,7.2
L-50,11,NOVA-280/140 133-119,2046.62,3000,7.19956,7.19956
L-50,11,NOVA-280/180 3(132),1566.3,2344.01,7.19956,7.19956
L-50,11,NOVA-240/140 104-117,1144.17,1989.64,7.19956,7.19956
L-50,11,FUSE-30,205.994,205.994,7.19956,7.19956
L-50,11,RE-340/140 104-117,1713.81,3000,7.19956,7.19956
L-50,11,NOVA-200/140 3(133),1396.25,2606.38,7.19956,7.19956
L-50,11,NOVA-240/140 133-131,1721.41,3000,7.19956,7.19956
L-50,11,RXE-240/140 104-116,863.331,1222.3,7.19956,7.19956
L-50,11,RXE-200/140 104-117,915.851,1554.75,7.19956,7.19956
L-50,11,L-70 (1A-3D),587.675,1186.93,7.19956,7.19956
FUSECL-UG-6,11,NOVA-280/140 133-119,13.4433,0,7.19956,7.19956
FUSECL-UG-6,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
NOVA-400/400 202-152,11,S&C SMD-1A 125E,20829.7,20829.7,39.8372,7.19956
RXE-240/140 1(R)-3(C,11,SS 60 PF,3909.94,3909.94,39.8372,7.19956
WE-280/170 105-118,11,S&C SMD-1A 50E,1857.07,1857.07,39.8372,7.19956
NOVA-280/180 3(132),11,S&C SMD-1A 125E,13670.5,13670.5,39.8372,7.19956
NOVA-280/180 3(132),11,S&C SMD-1A 80E,6174.72,6174.72,39.8372,7.19956
WE-300/160 117-131,11,S&C SMD-1A 80E,4135.73,4135.73,39.8372,7.19956
WE-400/140 (133)(131,11,S&C SMD-1A SLO 125E,10984.2,10984.2,39.8372,7.19956
WE-400/140 (133)(131,11,S&C SMD-1A 125E,10984.2,10984.2,39.8372,7.19956
RXE-240/140 104-117,11,SS 60 PF,4754.99,4754.99,39.8372,7.19956
FUSECL-UG-12,11,RXE-240/140 104-116,563.15,1617.71,7.19956,7.19956
RXE-240/120 1(N)-3(B,11,S&C SMD-2B 50E,2141.85,2141.85,39.8372,7.19956
RXE-240/120 105-116,11,S&C SMD-1A SLO 100E,9964.61,9964.61,39.8372,7.19956
6H-70,11,W-185/156 2A2B,2500,2500,7.19956,7.19956
6H-70,11,NOVA-400/400 202-152,1340.22,2500,7.19956,7.19956
6H-70,11,NOVA-300/140 117 131,1340.22,2500,7.19956,7.19956
V4H-35,11,WE-200/140 1(N)-3(D),671.258,947.447,7.19956,7.19956
V4H-35,11,WE-200/120 113-117,951.448,1400,7.19956,7.19956
V4H-35,11,NOVA-240/180 105-138,1400,1400,7.19956,7.19956
V4H-35,11,V4H-50,316.985,824.332,7.19956,7.19956
V4H-35,11,NOVA-280/140 117-131,1391.9,1400,7.19956,7.19956
V4H-35,11,4H-50,316.985,824.332,7.19956,7.19956
V4H-35,11,4H-70,514.836,1400,7.19956,7.19956
V4H-35,11,L-70 (1A-3D),635.93,1331.6,7.19956,7.19956
WE-240/140 101-133,11,S&C SMD-1A 50E,844.876,844.876,39.8372,7.19956
NOVA-240/140 104-117,11,SS 125 PF,14938.8,14938.8,39.8372,7.19956
FUSE-8,11,WE-200/140 1(N)-3(D),3077.38,0,7.19956,7.19956
FUSE-8,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-8,11,H-25,50,189.672,7.19956,7.19956
FUSE-8,11,L-70,140,0,7.19956,7.19956
FUSE-8,11,W-185/156 2A2B,370,0,7.19956,7.19956
FUSE-8,11,4H-25,50,167.698,7.19956,7.19956
FUSE-8,11,L-35,70,123.593,7.19956,7.19956
FUSE-8,11,WE-240/140 0(N)-3(E),14.6224,5000,7.19956,7.19956
FUSE-8,11,RX 140/100 2A-2B,74.0091,280,7.19956,7.19956
FUSE-8,11,FUSE-?,23.7563,23.7563,7.19956,7.19956
FUSE-8,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-8,11,L-50,100,0,7.19956,7.19956
FUSE-8,11,NOVA-400/400 202-152,14.6224,5000,7.19956,7.19956
FUSE-8,11,RXE-240/140 1(R)-3(C,140,0,7.19956,7.19956
FUSE-8,11,NOVA-280/140 133-119,14.6224,5000,7.19956,7.19956
FUSE-8,11,NOVA-280/180 3(132),14.6224,5000,7.19956,7.19956
FUSE-8,11,WE-400/140 (133)(131,14.6224,5000,7.19956,7.19956
FUSE-8,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-8,11,RXE-240/120 105-116,120,0,7.19956,7.19956
FUSE-8,11,6H-70,140,0,7.19956,7.19956
FUSE-8,11,WE-240/140 101-133,14.6224,5000,7.19956,7.19956
FUSE-8,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-8,11,FUSE-8,0,0,7.19956,7.19956
FUSE-8,11,V4H-50,100,0,7.19956,7.19956
FUSE-8,11,NOVA-300/140 117 131,14.6224,5000,7.19956,7.19956
FUSE-8,11,H-50,100,0,7.19956,7.19956
FUSE-8,11,FUSE-UG-15,640.414,640.414,7.19956,7.19956
FUSE-8,11,H-35,70,0,7.19956,7.19956
FUSE-8,11,4H-15,129.409,213.28,7.19956,7.19956
FUSE-8,11,H-15,30,240.569,7.19956,7.19956
FUSE-8,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-8,11,V4H-25,50,167.698,7.19956,7.19956
FUSE-8,11,RXE-240/140 134-134,14.6224,5000,7.19956,7.19956
FUSE-8,11,NOVA-280/140 117-131,14.6224,5000,7.19956,7.19956
FUSE-8,11,FUSE-25,1343.88,1343.88,7.19956,7.19956
FUSE-8,11,4H-50,100,0,7.19956,7.19956
FUSE-8,11,WE-280/170 0(N)-4(B),14.6224,5000,7.19956,7.19956
FUSE-8,11,FUSE-10,23.7563,23.7563,7.19956,7.19956
FUSE-8,11,FUSE-15,640.414,640.414,7.19956,7.19956
FUSE-8,11,L-25,50,172.02,7.19956,7.19956
FUSE-8,11,FUSE-30,1822.69,1822.69,7.19956,7.19956
FUSE-8,11,RE-340/140 104-117,14.6224,5000,7.19956,7.19956
FUSE-8,11,L-100,200,0,7.19956,7.19956
FUSE-8,11,FUSE-12,309.374,309.374,7.19956,7.19956
FUSE-8,11,4H-70,140,0,7.19956,7.19956
FUSE-8,11,NOVA-240/140 133-131,14.6224,5000,7.19956,7.19956
FUSE-8,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-8,11,FUSE-UG-25,1343.88,1343.88,7.19956,7.19956
FUSE-8,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-8,11,RXE-280/170 0(R)-3(B,14.6224,5000,7.19956,7.19956
FUSE-8,11,L-70 (1A-3D),140,0,7.19956,7.19956
FUSE-8,11,FUSE-20,978.253,978.253,7.19956,7.19956
FUSE-8,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-8,11,4H-35,70,0,7.19956,7.19956
FUSE-8,11,NOVA-240/140 105-120,140,0,7.19956,7.19956
FUSE-8,11,NOVA-270/140 105-120,140,0,7.19956,7.19956
V4H-50,11,NOVA-340/140 104-117,1637.35,2000,7.19956,7.19956
V4H-50,11,L-100 (1A-3D),912.384,1950.25,7.19956,7.19956
V4H-50,11,RXE-200/120 104-117,868.547,1379.49,7.19956,7.19956
V4H-50,11,WE-200/120 113-117,868.498,1379.47,7.19956,7.19956
V4H-50,11,WE-400/140 (133)(131,2000,2000,7.19956,7.19956
V4H-50,11,NOVA-240/140 117 131,1086.03,1768.69,7.19956,7.19956
V4H-50,11,NOVA-280/140 117-131,1306.28,2000,7.19956,7.19956
V4H-50,11,4H-50,0,0,7.19956,7.19956
V4H-50,11,NOVA-240/140 133-131,1641.43,2000,7.19956,7.19956
V4H-50,11,NOVA-240/140 105-133,1959.94,2000,7.19956,7.19956
V4H-50,11,4H-100,675.746,1830.24,7.19956,7.19956
V4H-50,11,NOVA-240/140 105 117,1086.03,1768.69,7.19956,7.19956
RX-185/120 2A-2B,11,SS 60 PF,2717.35,2717.35,39.8372,7.19956
RXE-240/140 1(N)3(C),11,S&C SMD-1A 125E,6000,6000,39.8372,7.19956
NOVA-300/140 117 131,11,S&C SMD-1A 125E,20829.7,20829.7,39.8372,7.19956
H-50,11,L-70,590.636,1156.94,7.19956,7.19956
H-50,11,WE-200/120 113-117,911.86,1250,7.19956,7.19956
H-50,11,NOVA-240/140 105-118,919.23,1250,7.19956,7.19956
H-50,11,WE-400/140 (133)(131,1250,1250,7.19956,7.19956
H-50,11,RXE-240/120 105-116,860.685,1213.88,7.19956,7.19956
H-50,11,WE-240/140 101-133,1250,1250,7.19956,7.19956
H-50,11,NOVA-280/140 117-131,1250,1250,7.19956,7.19956
H-50,11,4H-50,0,-294.568,7.19956,7.19956
H-50,11,L-100,785.417,1250,7.19956,7.19956
H-50,11,4H-70,416.293,1250,7.19956,7.19956
H-50,11,WE-240/140 104-133,1250,1250,7.19956,7.19956
H-50,11,RXE-240/140 104-116,860.685,1213.88,7.19956,7.19956
H-50,11,NOVA-240/140 105-133,1250,1250,7.19956,7.19956
H-50,11,V4H-70,416.293,1250,7.19956,7.19956
H-50,11,RXE-200/140 104-117,911.86,1250,7.19956,7.19956
H-50,11,L-70 (1A-3D),590.636,1156.94,7.19956,7.19956
H-50,11,W-185,1250,1250,7.19956,7.19956
H-50,11,NOVA-240/140 105 117,1138.95,1250,7.19956,7.19956
FUSE-UG-8,11,H-25,50,189.672,7.19956,7.19956
FUSE-UG-8,11,4H-25,50,167.698,7.19956,7.19956
FUSE-UG-8,11,L-35,70,123.593,7.19956,7.19956
FUSE-UG-8,11,NOVA-340/140 104-117,14.6224,7100,7.19956,7.19956
FUSE-UG-8,11,L-50,100,0,7.19956,7.19956
FUSE-UG-8,11,RXE-240/120 105-116,120,0,7.19956,7.19956
FUSE-UG-8,11,V4H-50,100,0,7.19956,7.19956
FUSE-UG-8,11,H-50,100,0,7.19956,7.19956
FUSE-UG-8,11,FUSE-UG-8,0,0,7.19956,7.19956
FUSE-UG-8,11,H-35,70,0,7.19956,7.19956
FUSE-UG-8,11,V4H-25,50,167.698,7.19956,7.19956
FUSE-UG-8,11,NOVA-240/140 117 131,14.6224,7100,7.19956,7.19956
FUSE-UG-8,11,NOVA-280/140 117-131,14.6224,7100,7.19956,7.19956
FUSE-UG-8,11,4H-50,100,0,7.19956,7.19956
FUSE-UG-8,11,L-25,50,172.02,7.19956,7.19956
FUSE-UG-8,11,FUSE-12,309.374,309.374,7.19956,7.19956
FUSE-UG-8,11,4H-70,140,0,7.19956,7.19956
FUSE-UG-8,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-UG-8,11,RXE-240/140 104-116,140,0,7.19956,7.19956
FUSE-UG-8,11,V4H-70,140,0,7.19956,7.19956
FUSE-UG-8,11,FUSE-UG-25,1343.88,1343.88,7.19956,7.19956
FUSE-UG-8,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-UG-8,11,L-70 (1A-3D),140,0,7.19956,7.19956
FUSE-UG-8,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-UG-8,11,4H-35,70,0,7.19956,7.19956
FUSE-UG-15,11,H-25,437.501,608.562,7.19956,7.19956
FUSE-UG-15,11,4H-25,413.916,519.041,7.19956,7.19956
FUSE-UG-15,11,RE-200/100 105-117,100,0,7.19956,7.19956
FUSE-UG-15,11,NOVA-340/140 104-117,30.2717,7100,7.19956,7.19956
FUSE-UG-15,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-UG-15,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-UG-15,11,WE-200/120 113-117,120,0,7.19956,7.19956
FUSE-UG-15,11,NOVA-240/140 105-118,140,0,7.2,7.2
FUSE-UG-15,11,L-50,100,420.326,7.19956,7.19956
FUSE-UG-15,11,NOVA-280/140 133-119,30.2717,7100,7.19956,7.19956
FUSE-UG-15,11,NOVA-280/180 3(132),30.2717,7100,7.19956,7.19956
FUSE-UG-15,11,RXE-240/120 105-116,4907.39,0,7.19956,7.19956
FUSE-UG-15,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-UG-15,11,V4H-50,100,436.267,7.19956,7.19956
FUSE-UG-15,11,H-50,100,483.047,7.19956,7.19956
FUSE-UG-15,11,FUSE-UG-15,0,0,7.19956,7.19956
FUSE-UG-15,11,H-35,292.431,561.466,7.19956,7.19956
FUSE-UG-15,11,NOVA-280/140 117-131,30.2717,7100,7.19956,7.19956
FUSE-UG-15,11,4H-50,100,436.267,7.19956,7.19956
FUSE-UG-15,11,FUSE-30,1333.8,1333.8,7.19956,7.19956
FUSE-UG-15,11,L-100,200,0,7.19956,7.19956
FUSE-UG-15,11,FUSE-12,0,0,7.19956,7.19956
FUSE-UG-15,11,4H-70,140,248.174,7.19956,7.19956
FUSE-UG-15,11,NOVA-200/140 3(133),30.2717,7100,7.19956,7.19956
FUSE-UG-15,11,V4H-70,140,248.174,7.19956,7.19956
FUSE-UG-15,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-UG-15,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-UG-15,11,L-70 (1A-3D),140,388.58,7.19956,7.19956
FUSE-UG-15,11,FUSE-20,0,0,7.19956,7.19956
FUSE-UG-15,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-UG-15,11,4H-35,295.211,483.369,7.19956,7.19956
FUSE-UG-40,11,NOVA-280/180 3(132),286.776,7100,7.19956,7.19956
WE-240/170 1N3B-1839,11,S&C SMD-1A 125E,10000,10000,39.8372,7.19956
WE-340/200 104-118,11,S&C SMD-1A 50E,1137.87,1137.87,39.8372,7.19956
H-35,11,RXE-200/120 104-117,875,875,7.19956,7.19956
H-35,11,WE-200/120 113-117,875,875,7.19956,7.19956
H-35,11,NOVA-240/140 105-118,875,875,7.19956,7.19956
H-35,11,L-50,373.041,681.136,7.19956,7.19956
H-35,11,V4H-50,318.279,875,7.19956,7.19956
H-35,11,RX-185/120 2A-2B,875,875,7.19956,7.19956
H-35,11,H-50,280.007,687.831,7.19956,7.19956
H-35,11,H-35,0,0,7.19956,7.19956
H-35,11,NOVA-280/140 117-131,875,875,7.19956,7.19956
H-35,11,4H-50,318.279,875,7.19956,7.19956
H-35,11,L-100,875,875,7.19956,7.19956
H-35,11,4H-70,538.981,875,7.19956,7.19956
H-35,11,L-70 (1A-3D),655.95,875,7.19956,7.19956
H-35,11,FUSE-20,0,0,7.19956,7.19956
H-35,11,NOVA-270/140 105-120,875,875,7.19956,7.19956
4H-15,11,4H-25,151.418,359.799,7.19956,7.19956
4H-15,11,4H-35,243.69,600,7.19956,7.19956
H-15,11,H-25,0,0,7.19956,7.19956
H-15,11,4H-25,0,-85.5369,7.19956,7.19956
H-15,11,V4H-35,180.674,574.938,7.19956,7.19956
H-15,11,V4H-50,390.426,375,7.19956,7.19956
H-15,11,H-50,349.504,375,7.19956,7.19956
H-15,11,H-35,185.963,439.412,7.19956,7.19956
FUSE-UG-3,11,H-50,100,0,7.19956,7.19956
FUSE-UG-3,11,H-35,70,0,7.19956,7.19956
WE-240/140 105-117,11,S&C SMD-1A 50E,1668.64,1668.64,39.8372,7.19956
V4H-25,11,FUSE-UG-12,0,0,7.19956,7.19956
NOVA-240/140 117 131,11,S&C SMD-1A 50E,4939.47,4939.47,39.8372,7.19956
RXE-240/140 134-134,11,S&C SMD-1A 125E,4354.04,4354.04,39.8372,7.19956
RE-240/120 1N3B 1839,11,S&C SMD-1A 125E,5000,5000,39.8372,7.19956
RX-185,11,SS 100 PF,-1961.39,-1961.39,39.8372,7.19956
NOVA-280/140 117-131,11,S&C SMD-1A 50E,1334.73,1334.73,39.8372,7.19956
NOVA-280/140 117-131,11,S&C SMD-1A 125E,14713.1,14713.1,39.8372,7.19956
FUSE-25,11,WE-200/140 1(N)-3(D),467.354,2385.04,7.19956,7.19956
FUSE-25,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-25,11,FUSE-4,0,0,7.19956,7.19956
FUSE-25,11,H-25,625,625,7.19956,7.19956
FUSE-25,11,L-70,140,800.073,7.19956,7.19956
FUSE-25,11,W-185/156 2A2B,370,593.769,7.19956,7.19956
FUSE-25,11,4H-25,888.897,915.476,7.19956,7.19956
FUSE-25,11,L-35,800.34,899.931,7.19956,7.19956
FUSE-25,11,NOVA-340/140 104-117,48.5789,5000,7.19956,7.19956
FUSE-25,11,L-100 (1A-3D),200,715.297,7.19956,7.19956
FUSE-25,11,RX 140/100 2A-2B,280,491.403,7.19956,7.19956
FUSE-25,11,RXE-200/120 104-117,120,348.829,7.19956,7.19956
FUSE-25,11,FUSE-?,0,0,7.19956,7.19956
FUSE-25,11,WE-200/120 113-117,120,348.829,7.19956,7.19956
FUSE-25,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-25,11,L-50,537.447,824.952,7.19956,7.19956
FUSE-25,11,NOVA-400/400 202-152,48.5789,5000,7.19956,7.19956
FUSE-25,11,RXE-240/140 1(R)-3(C,140,0,7.19956,7.19956
FUSE-25,11,NOVA-280/180 3(132),48.5789,5000,7.19956,7.19956
FUSE-25,11,WE-400/140 (133)(131,48.5789,5000,7.19956,7.19956
FUSE-25,11,RXE-240/140 104-117,140,0,7.19956,7.19956
FUSE-25,11,RXE-240/120 1(N)-3(B,120,328.455,7.19956,7.19956
FUSE-25,11,6H-70,140,732.517,7.19956,7.19956
FUSE-25,11,V4H-35,724.799,857.463,7.19956,7.19956
FUSE-25,11,WE-240/140 101-133,48.5789,5000,7.19956,7.19956
FUSE-25,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-25,11,V4H-50,489.863,838.04,7.19956,7.19956
FUSE-25,11,NOVA-300/140 117 131,48.5789,5000,7.19956,7.19956
FUSE-25,11,H-50,564.388,949.58,7.19956,7.19956
FUSE-25,11,H-35,822.953,875,7.19956,7.19956
FUSE-25,11,H-15,375,375,7.19956,7.19956
FUSE-25,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-25,11,NOVA-280/140 117-131,48.5789,5000,7.19956,7.19956
FUSE-25,11,FUSE-25,0,0,7.19956,7.19956
FUSE-25,11,4H-50,489.863,838.04,7.19956,7.19956
FUSE-25,11,FUSE-10,0,0,7.19956,7.19956
FUSE-25,11,RX-140 1A3D,280,647.221,7.19956,7.19956
FUSE-25,11,FUSE-15,0,0,7.19956,7.19956
FUSE-25,11,L-25,938.594,1027.87,7.19956,7.19956
FUSE-25,11,FUSE-30,0,0,7.19956,7.19956
FUSE-25,11,RE-340/140 104-117,48.5789,5000,7.19956,7.19956
FUSE-25,11,L-100,200,672.124,7.19956,7.19956
FUSE-25,11,WE-240/140 (104-117),48.5789,5000,7.19956,7.19956
FUSE-25,11,FUSE-12,0,0,7.19956,7.19956
FUSE-25,11,4H-70,140,732.517,7.19956,7.19956
FUSE-25,11,NOVA-240/140 133-131,48.5789,5000,7.19956,7.19956
FUSE-25,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-25,11,RXE-240/140 104-116,3937,0,7.19956,7.19956
FUSE-25,11,V4H-70,140,732.517,7.19956,7.19956
FUSE-25,11,FUSE-UG-25,0,0,7.19956,7.19956
FUSE-25,11,4H-100,200,601.142,7.19956,7.19956
FUSE-25,11,L-70 (1A-3D),140,800.073,7.19956,7.19956
FUSE-25,11,WE-170/120 1R3B-1832,120,215.911,7.19956,7.19956
FUSE-25,11,NOVA-240/140 133 131,48.5789,5000,7.19956,7.19956
FUSE-25,11,FUSE-20,0,0,7.19956,7.19956
FUSE-25,11,W-185,370,533.076,7.19956,7.19956
FUSE-25,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-25,11,4H-35,724.799,857.463,7.19956,7.19956
FUSE-25,11,NOVA-240/140 105-120,140,0,7.19956,7.19956
FUSE-25,11,NOVA-270/140 105-120,140,0,7.19956,7.19956
4H-50,11,WE-200/140 1(N)-3(D),613.287,811.186,7.19956,7.19956
4H-50,11,RXE-240/170 3(B) 3(9,1181.71,1842.97,7.19956,7.19956
4H-50,11,NOVA-280/200 104-116,995.247,1376.62,7.19956,7.19956
4H-50,11,L-70,569.716,910.487,7.19956,7.19956
4H-50,11,RE-200/100 105-117,868.497,1379.47,7.19956,7.19956
4H-50,11,WE-240/140 0(N)-3(E),1186.69,1744.45,7.19956,7.19956
4H-50,11,NOVA-340/140 104-117,1637.35,2000,7.19956,7.19956
4H-50,11,L-100 (1A-3D),912.384,1950.25,7.19956,7.19956
4H-50,11,RX 140/100 2A-2B,1676.1,2000,7.19956,7.19956
4H-50,11,RXE-200/120 104-117,868.547,1379.49,7.19956,7.19956
4H-50,11,WE-200/120 113-117,868.498,1379.47,7.19956,7.19956
4H-50,11,NOVA-280/140 133-119,1959.94,2000,7.19956,7.19956
4H-50,11,NOVA-280/180 3(132),1513.21,2000,7.19956,7.19956
4H-50,11,WE-400/140 (133)(131,2000,2000,7.19956,7.19956
4H-50,11,RXE-240/140 104-117,1086.03,1768.69,7.19956,7.19956
4H-50,11,RXE-240/120 1(N)-3(B,981.088,1501.89,7.19956,7.19956
4H-50,11,RXE-240/120 105-116,831.125,1127.8,7.19956,7.19956
4H-50,11,V4H-50,0,0,7.19956,7.19956
4H-50,11,RX-185/120 2A-2B,2000,2000,7.19956,7.19956
4H-50,11,H-35,0,0,7.19956,7.19956
4H-50,11,WE-240/140 105-117,1086.03,1768.69,7.19956,7.19956
4H-50,11,NOVA-240/140 117 131,1086.03,1768.69,7.19956,7.19956
4H-50,11,RX-185,2000,2000,7.19956,7.19956
4H-50,11,NOVA-280/140 117-131,1306.28,2000,7.19956,7.19956
4H-50,11,FUSE-30,187.521,187.521,7.19956,7.19956
4H-50,11,WE-280/140 3(B) 3(9),1181.71,1842.97,7.19956,7.19956
4H-50,11,4H-70,386.345,823.256,7.19956,7.19956
4H-50,11,NOVA-240/140 133-131,1641.43,2000,7.19956,7.19956
4H-50,11,WE-240/140 104-133,1641.43,2000,7.19956,7.19956
4H-50,11,RXE-240/140 104-116,831.125,1127.8,7.19956,7.19956
4H-50,11,RXE-200/140 104-117,868.498,1379.47,7.19956,7.19956
4H-50,11,RXE-280/170 0(R)-3(B,1181.71,1842.97,7.19956,7.19956
4H-50,11,NOVA-240/140 104-118,875.269,1328.12,7.19956,7.19956
4H-50,11,4H-100,675.746,1830.24,7.19956,7.19956
4H-50,11,L-70 (1A-3D),569.716,910.487,7.19956,7.19956
4H-50,11,WE-170/120 1R3B-1832,783.312,1168.82,7.19956,7.19956
4H-50,11,NOVA-240/140 133 131,1641.43,2000,7.19956,7.19956
4H-50,11,W-185,1593.91,2000,7.19956,7.19956
4H-50,11,NOVA-240/140 105 117,1086.03,1768.69,7.19956,7.19956
4H-50,11,NOVA-240/140 105-120,1660.32,2000,7.19956,7.19956
4H-50,11,NOVA-270/140 105-120,1660.32,2000,7.19956,7.19956
4H-50,11,RXE-200/100 1(N)-3(B,783.312,1168.82,7.19956,7.19956
FUSECL-UG-25,11,NOVA-280/200 104-116,54.9695,0,7.19956,7.19956
FUSECL-UG-25,11,WE-200/120 113-117,120,388.512,7.19956,7.19956
FUSECL-UG-25,11,NOVA-280/140 133-119,54.9695,0,7.19956,7.19956
FUSECL-UG-25,11,NOVA-240/140 2(117),54.9695,0,7.19956,7.19956
FUSECL-UG-25,11,NOVA-240/140 133-119,54.9695,0,7.19956,7.19956
WE-280/170 0(N)-4(B),11,S&C SMD-1A SLO 125E,10000,10000,39.8372,7.19956
FUSE-10,11,WE-200/140 1(N)-3(D),3012.8,0,7.19956,7.19956
FUSE-10,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-10,11,NOVA-280/200 104-116,5000,5927.18,7.19956,7.19956
FUSE-10,11,FUSE-4,0,0,7.19956,7.19956
FUSE-10,11,H-25,91.7979,303.069,7.19956,7.19956
FUSE-10,11,L-70,140,0,7.19956,7.19956
FUSE-10,11,FUSE-UG-30,1717.59,1717.59,7.19956,7.19956
FUSE-10,11,W-185/156 2A2B,370,0,7.19956,7.19956
FUSE-10,11,4H-25,68.6087,267.243,7.19956,7.19956
FUSE-10,11,L-35,70,227.887,7.19956,7.19956
FUSE-10,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-10,11,RXE-240/170 122-141,1501.83,5000,7.19956,7.19956
FUSE-10,11,RX 140/100 2A-2B,140.503,280,7.19956,7.19956
FUSE-10,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-10,11,FUSE-?,0,0,7.19956,7.19956
FUSE-10,11,L-50,100,0,7.19956,7.19956
FUSE-10,11,NOVA-400/400 202-152,19.1601,5000,7.19956,7.19956
FUSE-10,11,NOVA-280/180 3(132),19.1601,5000,7.19956,7.19956
FUSE-10,11,WE-400/140 (133)(131,19.1601,5000,7.19956,7.19956
FUSE-10,11,RXE-240/140 104-117,140,0,7.19956,7.19956
FUSE-10,11,6H-70,140,0,7.19956,7.19956
FUSE-10,11,V4H-35,70,208.444,7.19956,7.19956
FUSE-10,11,WE-240/140 101-133,19.1601,5000,7.19956,7.19956
FUSE-10,11,FUSE-8,0,0,7.19956,7.19956
FUSE-10,11,V4H-50,100,0,7.19956,7.19956
FUSE-10,11,NOVA-300/140 117 131,19.1601,5000,7.19956,7.19956
FUSE-10,11,H-50,100,0,7.19956,7.19956
FUSE-10,11,FUSE-UG-15,411.755,411.755,7.19956,7.19956
FUSE-10,11,WE-240/170 1N3B-1839,170,0,7.19956,7.19956
FUSE-10,11,H-35,70,250.595,7.19956,7.19956
FUSE-10,11,4H-15,222.357,299.972,7.19956,7.19956
FUSE-10,11,H-15,91.7979,353.168,7.19956,7.19956
FUSE-10,11,V4H-25,68.6087,267.243,7.19956,7.19956
FUSE-10,11,RXE-240/140 134-134,19.1601,5000,7.19956,7.19956
FUSE-10,11,NOVA-280/140 117-131,19.1601,5000,7.19956,7.19956
FUSE-10,11,FUSE-25,1226.98,1226.98,7.19956,7.19956
FUSE-10,11,4H-50,100,0,7.19956,7.19956
FUSE-10,11,WE-280/170 0(N)-4(B),19.1601,5000,7.19956,7.19956
FUSE-10,11,FUSE-10,0,0,7.19956,7.19956
FUSE-10,11,RX-140 1A3D,280,0,7.19956,7.19956
FUSE-10,11,FUSE-15,411.755,411.755,7.19956,7.19956
FUSE-10,11,L-25,83.0167,262.579,7.19956,7.19956
FUSE-10,11,FUSE-30,1717.59,1717.59,7.19956,7.19956
FUSE-10,11,WE-280/140 3(B) 3(9),19.1601,5000,7.19956,7.19956
FUSE-10,11,RE-340/140 104-117,19.1601,5000,7.19956,7.19956
FUSE-10,11,L-100,200,0,7.19956,7.19956
FUSE-10,11,WE-240/140 (104-117),19.1601,5000,7.19956,7.19956
FUSE-10,11,FUSE-12,24.9513,24.9513,7.19956,7.19956
FUSE-10,11,4H-70,140,0,7.19956,7.19956
FUSE-10,11,NOVA-240/140 133-131,19.1601,5000,7.19956,7.19956
FUSE-10,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-10,11,RXE-240/140 104-116,5045.85,0,7.19956,7.19956
FUSE-10,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
FUSE-10,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-10,11,RXE-280/170 0(R)-3(B,19.1601,5000,7.19956,7.19956
FUSE-10,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-10,11,FUSE-40,2299.5,2299.5,7.19956,7.19956
FUSE-10,11,L-70 (1A-3D),140,0,7.19956,7.19956
FUSE-10,11,WE-170/120 1R3B-1832,120,0,7.19956,7.19956
FUSE-10,11,NOVA-240/140 133-119,19.1601,5000,7.19956,7.19956
FUSE-10,11,FUSE-20,812.429,812.429,7.19956,7.19956
FUSE-10,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-10,11,4H-35,70,208.444,7.19956,7.19956
FUSE-10,11,NOVA-240/140 105-120,140,0,7.19956,7.19956
FUSE-10,11,NOVA-270/140 105-120,140,0,7.19956,7.19956
RX-140 1A3D,11,S&C SMD-1A 80E,7238.75,7238.75,39.8372,7.19956
NOVA-240/140 2(117),11,S&C SMD-1A 125E,17553.2,17553.2,39.8372,7.19956
FUSE-15,11,WE-200/140 1(N)-3(D),2845.74,0,7.19956,7.19956
FUSE-15,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-15,11,NOVA-280/200 104-116,5000,5910.51,7.19956,7.19956
FUSE-15,11,H-25,437.502,608.562,7.19956,7.19956
FUSE-15,11,L-70,140,388.58,7.19956,7.19956
FUSE-15,11,W-185/156 2A2B,274.01,370,7.19956,7.19956
FUSE-15,11,4H-25,413.916,519.041,7.19956,7.19956
FUSE-15,11,L-35,207.033,491.163,7.19956,7.19956
FUSE-15,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-15,11,RXE-240/170 122-141,1242.29,5000,7.19956,7.19956
FUSE-15,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-15,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-15,11,L-50,100,420.326,7.19956,7.19956
FUSE-15,11,NOVA-400/400 202-152,30.2717,5000,7.19956,7.19956
FUSE-15,11,NOVA-280/180 3(132),30.2717,5000,7.19956,7.19956
FUSE-15,11,WE-400/140 (133)(131,30.2717,5000,7.19956,7.19956
FUSE-15,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-15,11,6H-70,140,248.174,7.19956,7.19956
FUSE-15,11,V4H-35,295.211,483.369,7.19956,7.19956
FUSE-15,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-15,11,V4H-50,100,436.267,7.19956,7.19956
FUSE-15,11,NOVA-300/140 117 131,30.2717,5000,7.19956,7.19956
FUSE-15,11,H-50,100,483.047,7.19956,7.19956
FUSE-15,11,WE-240/170 1N3B-1839,170,0,7.19956,7.19956
FUSE-15,11,H-35,292.431,561.466,7.19956,7.19956
FUSE-15,11,4H-15,540.152,547.101,7.19956,7.19956
FUSE-15,11,H-15,375,437.502,7.19956,7.19956
FUSE-15,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-15,11,RXE-240/140 134-134,30.2717,5000,7.19956,7.19956
FUSE-15,11,NOVA-280/140 117-131,30.2717,5000,7.19956,7.19956
FUSE-15,11,FUSE-25,609.788,609.788,7.19956,7.19956
FUSE-15,11,4H-50,100,436.267,7.19956,7.19956
FUSE-15,11,FUSE-10,0,0,7.19956,7.19956
FUSE-15,11,RX-140 1A3D,280,0,7.19956,7.19956
FUSE-15,11,FUSE-15,0,0,7.19956,7.19956
FUSE-15,11,L-25,451.447,525.561,7.19956,7.19956
FUSE-15,11,FUSE-30,1333.8,1333.8,7.19956,7.19956
FUSE-15,11,WE-280/140 3(B) 3(9),30.2717,5000,7.19956,7.19956
FUSE-15,11,L-100,200,0,7.19956,7.19956
FUSE-15,11,WE-240/140 (104-117),30.2717,5000,7.19956,7.19956
FUSE-15,11,FUSE-12,0,0,7.19956,7.19956
FUSE-15,11,4H-70,140,248.174,7.19956,7.19956
FUSE-15,11,NOVA-200/140 3(133),30.2717,5000,7.19956,7.19956
FUSE-15,11,NOVA-240/140 133-131,30.2717,5000,7.19956,7.19956
FUSE-15,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-15,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
FUSE-15,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-15,11,RXE-280/170 0(R)-3(B,30.2717,5000,7.19956,7.19956
FUSE-15,11,4H-100,200,0,7.19956,7.19956
FUSE-15,11,L-70 (1A-3D),140,388.58,7.19956,7.19956
FUSE-15,11,WE-170/120 1R3B-1832,120,0,7.19956,7.19956
FUSE-15,11,FUSE-20,0,0,7.19956,7.19956
FUSE-15,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-15,11,4H-35,295.211,483.369,7.19956,7.19956
L-25,11,L-50,423.634,964.741,7.19956,7.19956
L-25,11,RXE-240/120 105-116,944.14,1437.84,7.19956,7.19956
L-25,11,V4H-50,397.805,1500,7.19956,7.19956
L-25,11,4H-50,397.805,1500,7.19956,7.19956
L-25,11,RX-140 1A3D,1347.61,1500,7.19956,7.19956
FUSE-30,11,RXE-240/140 105-117,140,307.835,7.19956,7.19956
FUSE-30,11,NOVA-280/200 104-116,4465.87,5000,7.19956,7.19956
FUSE-30,11,H-25,625,625,7.19956,7.19956
FUSE-30,11,L-70,140,1112.26,7.19956,7.19956
FUSE-30,11,W-185/156 2A2B,370,791.967,7.19956,7.19956
FUSE-30,11,4H-25,1000,1000,7.19956,7.19956
FUSE-30,11,L-35,1218.48,1241.35,7.19956,7.19956
FUSE-30,11,WE-240/140 0(N)-3(E),5000,5547.59,7.19956,7.19956
FUSE-30,11,L-100 (1A-3D),200,1011.4,7.19956,7.19956
FUSE-30,11,RX 140/100 2A-2B,280,707.369,7.19956,7.19956
FUSE-30,11,RXE-200/120 104-117,120,834.205,7.19956,7.19956
FUSE-30,11,FUSE-?,0,0,7.19956,7.19956
FUSE-30,11,WE-200/120 113-117,127.098,834.205,7.19956,7.19956
FUSE-30,11,L-50,934.21,1125.8,7.19956,7.19956
FUSE-30,11,NOVA-400/400 202-152,61.1889,5000,7.19956,7.19956
FUSE-30,11,RXE-240/140 1(R)-3(C,140,353.258,7.19956,7.19956
FUSE-30,11,NOVA-280/140 133-119,223.262,5000,7.19956,7.19956
FUSE-30,11,NOVA-280/180 3(132),61.1889,5000,7.19956,7.19956
FUSE-30,11,WE-300/160 117-131,61.1889,5000,7.19956,7.19956
FUSE-30,11,WE-400/140 (133)(131,61.1889,5000,7.19956,7.19956
FUSE-30,11,RXE-240/140 104-117,140,494.906,7.19956,7.19956
FUSE-30,11,RXE-240/120 1(N)-3(B,128.576,645.795,7.19956,7.19956
FUSE-30,11,V4H-35,1065.37,1128.79,7.19956,7.19956
FUSE-30,11,WE-240/140 101-133,61.1889,5000,7.19956,7.19956
FUSE-30,11,FUSE-8,0,0,7.19956,7.19956
FUSE-30,11,V4H-50,779.5,1118.3,7.19956,7.19956
FUSE-30,11,RX-185/120 2A-2B,135.458,592.867,7.19956,7.19956
FUSE-30,11,NOVA-300/140 117 131,61.1889,5000,7.19956,7.19956
FUSE-30,11,H-50,918.263,1250,7.19956,7.19956
FUSE-30,11,WE-240/170 1N3B-1839,170,645.794,7.19956,7.19956
FUSE-30,11,H-35,875,875,7.19956,7.19956
FUSE-30,11,4H-15,600,600,7.19956,7.19956
FUSE-30,11,H-15,375,375,7.19956,7.19956
FUSE-30,11,WE-240/140 105-117,140,150.914,7.19956,7.19956
FUSE-30,11,NOVA-240/140 117 131,61.1889,5000,7.19956,7.19956
FUSE-30,11,NOVA-280/140 117-131,61.1889,5000,7.19956,7.19956
FUSE-30,11,FUSE-25,0,0,7.19956,7.19956
FUSE-30,11,4H-50,779.5,1118.3,7.19956,7.19956
FUSE-30,11,WE-280/170 0(N)-4(B),61.1889,5000,7.19956,7.19956
FUSE-30,11,FUSE-10,0,0,7.19956,7.19956
FUSE-30,11,FUSE-15,0,0,7.19956,7.19956
FUSE-30,11,L-25,1255.87,1255.87,7.19956,7.19956
FUSE-30,11,FUSE-30,0,0,7.19956,7.19956
FUSE-30,11,WE-280/140 3(B) 3(9),61.1889,5000,7.19956,7.19956
FUSE-30,11,RE-340/140 104-117,61.1889,5000,7.19956,7.19956
FUSE-30,11,L-100,200,957.83,7.19956,7.19956
FUSE-30,11,WE-240/140 (104-117),61.1889,5000,7.19956,7.19956
FUSE-30,11,FUSE-12,0,0,7.19956,7.19956
FUSE-30,11,4H-70,557.31,1021.16,7.19956,7.19956
FUSE-30,11,NOVA-240/140 133-131,61.1889,5000,7.19956,7.19956
FUSE-30,11,WE-240/140 104-133,140,494.906,7.19956,7.19956
FUSE-30,11,RXE-240/140 104-116,494.906,3360.56,7.19956,7.19956
FUSE-30,11,NOVA-240/140 105-133,153.892,223.262,7.19956,7.19956
FUSE-30,11,V4H-70,557.31,1021.16,7.19956,7.19956
FUSE-30,11,RXE-200/140 104-117,140,834.206,7.19956,7.19956
FUSE-30,11,RXE-280/170 0(R)-3(B,61.1889,5000,7.19956,7.19956
FUSE-30,11,L-70 (1A-3D),140,1112.26,7.19956,7.19956
FUSE-30,11,WE-170/120 1R3B-1832,120,439.531,7.19956,7.19956
FUSE-30,11,FUSE-20,0,0,7.19956,7.19956
FUSE-30,11,W-185,370,809.573,7.19956,7.19956
FUSE-30,11,NOVA-240/140 105 117,140,336.54,7.19956,7.19956
FUSE-30,11,4H-35,1065.37,1128.79,7.19956,7.19956
FUSE-30,11,NOVA-270/140 105-120,140,153.892,7.19956,7.19956
WE-280/140 3(B) 3(9),11,S&C SMD-1A 50E,2412.03,2412.03,39.8372,7.19956
RE-340/140 104-117,11,SS 100 PF,9885.07,9885.07,39.8372,7.19956
L-100,11,NOVA-280/180 3(132),1380.89,1946.23,7.19956,7.19956
L-100,11,RXE-240/140 134-134,5000,5000,7.19956,7.19956
WE-240/140 (104-117),11,S&C SMD-1A 80E,4890.57,4890.57,39.8372,7.19956
FUSE-12,11,WE-200/140 1(N)-3(D),2926.71,0,7.19956,7.19956
FUSE-12,11,FUSE-6,0,0,7.19956,7.19956
FUSE-12,11,NOVA-280/200 104-116,5000,5926.13,7.19956,7.19956
FUSE-12,11,H-25,239.009,440.573,7.19956,7.19956
FUSE-12,11,L-70,140,0,7.19956,7.19956
FUSE-12,11,W-185/156 2A2B,370,0,7.19956,7.19956
FUSE-12,11,4H-25,241.725,377.803,7.19956,7.19956
FUSE-12,11,L-35,70,339.702,7.19956,7.19956
FUSE-12,11,WE-240/140 0(N)-3(E),24.3856,5000,7.19956,7.19956
FUSE-12,11,L-100 (1A-3D),200,0,7.19956,7.19956
FUSE-12,11,RXE-240/170 122-141,1333.82,5000,7.19956,7.19956
FUSE-12,11,RX 140/100 2A-2B,210.529,280,7.19956,7.19956
FUSE-12,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-12,11,FUSE-?,0,0,7.19956,7.19956
FUSE-12,11,NOVA-240/180 105-138,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-12,11,L-50,100,281.963,7.19956,7.19956
FUSE-12,11,NOVA-400/400 202-152,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-280/140 133-119,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-280/180 3(132),24.3856,5000,7.19956,7.19956
FUSE-12,11,WE-300/160 117-131,24.3856,5000,7.19956,7.19956
FUSE-12,11,WE-400/140 (133)(131,24.3856,5000,7.19956,7.19956
FUSE-12,11,RXE-240/140 104-117,140,0,7.19956,7.19956
FUSE-12,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-12,11,6H-70,140,0,7.19956,7.19956
FUSE-12,11,V4H-35,70,334.672,7.19956,7.19956
FUSE-12,11,WE-240/140 101-133,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-12,11,FUSE-8,0,0,7.19956,7.19956
FUSE-12,11,V4H-50,100,253.391,7.19956,7.19956
FUSE-12,11,RX-185/120 2A-2B,370,0,7.19956,7.19956
FUSE-12,11,NOVA-300/140 117 131,24.3856,5000,7.19956,7.19956
FUSE-12,11,H-50,100,300.65,7.19956,7.19956
FUSE-12,11,FUSE-UG-8,0,0,7.19956,7.19956
FUSE-12,11,FUSE-UG-15,0,0,7.19956,7.19956
FUSE-12,11,H-35,70,386.918,7.19956,7.19956
FUSE-12,11,4H-15,356.912,404.857,7.19956,7.19956
FUSE-12,11,H-15,239.009,375,7.19956,7.19956
FUSE-12,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-12,11,RXE-240/140 134-134,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-280/140 117-131,24.3856,5000,7.19956,7.19956
FUSE-12,11,FUSE-25,1028.13,1028.13,7.19956,7.19956
FUSE-12,11,4H-50,100,253.391,7.19956,7.19956
FUSE-12,11,WE-280/170 0(N)-4(B),24.3856,5000,7.19956,7.19956
FUSE-12,11,FUSE-10,0,0,7.19956,7.19956
FUSE-12,11,RX-140 1A3D,280,0,7.19956,7.19956
FUSE-12,11,FUSE-15,0,0,7.19956,7.19956
FUSE-12,11,L-25,226.847,375.211,7.19956,7.19956
FUSE-12,11,FUSE-30,1563.89,1563.89,7.19956,7.19956
FUSE-12,11,WE-280/140 3(B) 3(9),24.3856,5000,7.19956,7.19956
FUSE-12,11,RE-340/140 104-117,24.3856,5000,7.19956,7.19956
FUSE-12,11,L-100,200,0,7.19956,7.19956
FUSE-12,11,WE-240/140 (104-117),24.3856,5000,7.19956,7.19956
FUSE-12,11,FUSE-12,0,0,7.19956,7.19956
FUSE-12,11,4H-70,140,0,7.19956,7.19956
FUSE-12,11,NOVA-240/140 133-131,24.3856,5000,7.19956,7.19956
FUSE-12,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-12,11,RXE-240/140 104-116,5031.53,0,7.19956,7.19956
FUSE-12,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
FUSE-12,11,FUSE-UG-25,1028.13,1028.13,7.19956,7.19956
FUSE-12,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-12,11,RXE-280/170 0(R)-3(B,24.3856,5000,7.19956,7.19956
FUSE-12,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-12,11,4H-100,200,0,7.19956,7.19956
FUSE-12,11,L-70 (1A-3D),140,0,7.19956,7.19956
FUSE-12,11,WE-170/120 1R3B-1832,120,0,7.19956,7.19956
FUSE-12,11,NOVA-240/140 133 131,24.3856,5000,7.19956,7.19956
FUSE-12,11,FUSE-20,513.976,513.976,7.19956,7.19956
FUSE-12,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-12,11,4H-35,70,334.672,7.19956,7.19956
FUSE-12,11,NOVA-270/140 105-120,140,0,7.19956,7.19956
FUSE-UG-6,11,H-25,50,0,7.19956,7.19956
4H-70,11,RXE-240/140 105-117,1013.61,1567.23,7.19956,7.19956
4H-70,11,NOVA-280/200 104-116,941.746,1258.94,7.19956,7.19956
4H-70,11,WE-240/140 0(N)-3(E),1125.54,1578.85,7.19956,7.19956
4H-70,11,RX 140/100 2A-2B,1555.56,2500,7.19956,7.19956
4H-70,11,RXE-200/120 104-117,794.391,1200.91,7.19956,7.19956
4H-70,11,RXE-240/140 1(R)-3(C,1588.78,2500,7.19956,7.19956
4H-70,11,WE-280/170 105-118,985.076,1466.12,7.19956,7.19956
4H-70,11,RXE-240/140 104-117,1013.61,1567.23,7.19956,7.19956
4H-70,11,WE-240/140 101-133,1549.36,2500,7.19956,7.19956
4H-70,11,RX-185/120 2A-2B,2500,2500,7.19956,7.19956
4H-70,11,WE-240/140 105-117,1013.61,1567.23,7.19956,7.19956
4H-70,11,RE-240/120 1N3B 1839,910.672,1339.2,7.19956,7.19956
4H-70,11,NOVA-280/140 117-131,1231,1926.19,7.19956,7.19956
4H-70,11,4H-50,0,0,7.19956,7.19956
4H-70,11,WE-280/170 0(N)-4(B),1111.29,1647.34,7.19956,7.19956
4H-70,11,WE-240/140 (104-117),1013.61,1567.23,7.19956,7.19956
4H-70,11,WE-240/140 104-133,1549.36,2500,7.19956,7.19956
4H-70,11,RXE-200/140 104-117,794.564,1200.93,7.19956,7.19956
4H-70,11,NOVA-240/140 133 131,1549.36,2500,7.19956,7.19956
4H-70,11,NOVA-240/140 105 117,1013.61,1567.23,7.19956,7.19956
4H-70,11,NOVA-270/140 105-120,1542.58,2500,7.19956,7.19956
4H-70,11,RXE-200/100 1(N)-3(B,709.165,1016.5,7.19956,7.19956
NOVA-200/140 3(133),11,S&C SMD-1A 125E,13830.2,13830.2,39.8372,7.19956
NOVA-240/140 133-131,11,S&C SMD-1A SLO 125E,13826.8,13826.8,39.8372,7.19956
NOVA-240/140 133-131,11,SS 100 PF,10101.7,10101.7,39.8372,7.19956
WE-240/140 104-133,11,S&C SMD-1A 50E,916.126,916.126,39.8372,7.19956
WE-240/140 104-133,11,4H-50,0,0,7.19956,7.19956
RXE-240/140 104-116,11,S&C SMD-1A SLO 100E,9964.61,9964.61,39.8372,7.19956
NOVA-240/140 105-133,11,S&C SMD-1A SLO 125E,14185.3,14185.3,39.8372,7.19956
V4H-70,11,RXE-240/140 1(R)-3(C,1588.78,2500,7.19956,7.19956
V4H-70,11,V4H-50,0,0,7.19956,7.19956
V4H-70,11,4H-100,524.791,1226.53,7.19956,7.19956
FUSE-UG-25,11,NOVA-340/140 104-117,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,WE-200/120 113-117,120,348.829,7.19956,7.19956
FUSE-UG-25,11,NOVA-240/180 105-138,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,NOVA-280/180 3(132),48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,WE-400/140 (133)(131,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,RXE-240/120 1(N)-3(B,120,328.455,7.19956,7.19956
FUSE-UG-25,11,V4H-50,489.863,838.04,7.19956,7.19956
FUSE-UG-25,11,RX-185/120 2A-2B,108.944,0,7.19956,7.19956
FUSE-UG-25,11,NOVA-240/140 117 131,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,NOVA-280/140 117-131,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,4H-50,489.863,838.04,7.19956,7.19956
FUSE-UG-25,11,4H-70,140,732.517,7.19956,7.19956
FUSE-UG-25,11,NOVA-240/140 133-131,48.5789,5000,7.19956,7.19956
FUSE-UG-25,11,RXE-240/140 104-116,3937,0,7.19956,7.19956
FUSE-UG-25,11,RXE-200/140 104-117,140,348.828,7.19956,7.19956
FUSE-UG-25,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-UG-25,11,4H-100,200,601.142,7.19956,7.19956
FUSE-UG-25,11,L-70 (1A-3D),140,800.073,7.19956,7.19956
FUSE-UG-25,11,FUSE-20,0,0,7.19956,7.19956
FUSE-UG-25,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
RXE-200/140 104-117,11,SS 60 PF,4991.41,4991.41,39.8372,7.19956
RXE-280/170 0(R)-3(B,11,S&C SMD-2B 50E,2412.03,2412.03,39.8372,7.19956
NOVA-240/140 104-118,11,S&C SMD-1A 50E,3238.31,3238.31,39.8372,7.19956
FUSE-40,11,H-25,625,625,7.19956,7.19956
FUSE-40,11,L-70,917.56,1501.36,7.19956,7.19956
FUSE-40,11,W-185/156 2A2B,370,1105.36,7.19956,7.19956
FUSE-40,11,4H-25,1000,1000,7.19956,7.19956
FUSE-40,11,L-35,1614.36,1745.91,7.19956,7.19956
FUSE-40,11,WE-240/140 0(N)-3(E),4972.19,5000,7.19956,7.19956
FUSE-40,11,FUSE-?,0,0,7.19956,7.19956
FUSE-40,11,L-50,1416.85,1500.36,7.19956,7.19956
FUSE-40,11,NOVA-400/400 202-152,168.545,5000,7.19956,7.19956
FUSE-40,11,WE-300/160 117-131,162.247,5000,7.19956,7.19956
FUSE-40,11,V4H-50,1170.11,1450.74,7.19956,7.19956
FUSE-40,11,NOVA-300/140 117 131,168.545,5000,7.19956,7.19956
FUSE-40,11,H-50,1250,1250,7.19956,7.19956
FUSE-40,11,H-35,875,875,7.19956,7.19956
FUSE-40,11,4H-50,1170.11,1450.74,7.19956,7.19956
FUSE-40,11,FUSE-15,0,0,7.19956,7.19956
FUSE-40,11,RE-340/140 104-117,168.545,5000,7.19956,7.19956
FUSE-40,11,4H-70,941.698,1361.66,7.19956,7.19956
FUSE-40,11,4H-35,1400,1400,7.19956,7.19956
FUSE-UG-12,11,NOVA-240/180 105-138,24.3856,7100,7.19956,7.19956
FUSE-UG-12,11,L-50,100,281.963,7.2,7.2
FUSE-UG-12,11,NOVA-280/140 133-119,24.3856,7100,7.19956,7.19956
FUSE-UG-12,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-UG-12,11,H-50,100,300.65,7.19956,7.19956
FUSE-UG-12,11,H-35,70,386.918,7.19956,7.19956
FUSE-UG-12,11,NOVA-280/140 117-131,24.3856,7100,7.19956,7.19956
FUSE-UG-12,11,4H-50,100,253.391,7.19956,7.19956
FUSE-UG-12,11,FUSE-12,0,0,7.19956,7.19956
FUSE-UG-12,11,4H-70,140,0,7.19956,7.19956
FUSE-UG-12,11,RXE-280/170 0(R)-3(B,24.3856,7100,7.19956,7.19956
FUSE-UG-12,11,NOVA-240/140 133-119,24.3856,7100,7.19956,7.19956
FUSE-UG-12,11,W-185,370,0,7.19956,7.19956
FUSE-UG-12,11,4H-35,70,334.672,7.19956,7.19956
4H-100,11,NOVA-280/200 104-116,844.561,1092.16,7.19956,7.19956
4H-100,11,V4H-50,0,0,7.19956,7.19956
L-70 (1A-3D),11,S&C SMD-1A 50E,3529.32,3529.32,39.8372,7.19956
L-70 (1A-3D),11,SS 60 PF,4200,4200,39.8372,7.19956
L-70 (1A-3D),11,S&C SMD-1A 40E,2683.27,2683.27,39.8372,7.19956
WE-170/120 1R3B-1832,11,S&C SMD-1A 125E,10000,10000,39.8372,7.19956
FUSE-UG-10,11,H-25,91.7979,303.069,7.19956,7.19956
FUSE-UG-10,11,RE-200/100 105-117,100,0,7.19956,7.19956
FUSE-UG-10,11,NOVA-280/140 133-119,19.1601,5000,7.19956,7.19956
FUSE-UG-10,11,RXE-240/120 105-116,5045.85,0,7.19956,7.19956
FUSE-UG-10,11,FUSE-8,0,0,7.19956,7.19956
FUSE-UG-10,11,NOVA-240/140 117 131,19.1601,5000,7.19956,7.19956
FUSE-UG-10,11,4H-50,100,0,7.19956,7.19956
FUSE-UG-10,11,4H-70,140,0,7.19956,7.19956
FUSE-UG-10,11,RXE-280/170 0(R)-3(B,19.1601,5000,7.19956,7.19956
FUSE-UG-10,11,NOVA-240/140 104-118,140,0,7.19956,7.19956
FUSE-UG-10,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-UG-10,11,4H-35,70,208.444,7.19956,7.19956
NOVA-240/140 133 131,11,S&C SMD-2B 50E,858.51,858.51,39.8372,7.19956
FUSE-20,11,WE-200/140 1(N)-3(D),2664.96,0,7.19956,7.19956
FUSE-20,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-20,11,FUSE-6,0,0,7.19956,7.19956
FUSE-20,11,RXE-240/170 3(B) 3(9,38.0105,5000,7.19956,7.19956
FUSE-20,11,NOVA-280/200 104-116,5000,5438.66,7.19956,7.19956
FUSE-20,11,H-25,625,625,7.19956,7.19956
FUSE-20,11,L-70,140,572.419,7.19956,7.19956
FUSE-20,11,4H-25,600.185,688.674,7.19956,7.19956
FUSE-20,11,L-35,476.157,674.093,7.19956,7.19956
FUSE-20,11,WE-240/140 0(N)-3(E),5000,6095.75,7.19956,7.19956
FUSE-20,11,NOVA-340/140 104-117,38.0105,5000,7.19956,7.19956
FUSE-20,11,L-100 (1A-3D),200,462.19,7.19956,7.19956
FUSE-20,11,RX 140/100 2A-2B,280,383.064,7.19956,7.19956
FUSE-20,11,RXE-200/120 104-117,120,0,7.19956,7.19956
FUSE-20,11,FUSE-?,0,0,7.19956,7.19956
FUSE-20,11,NOVA-240/180 105-138,38.0105,5000,7.19956,7.19956
FUSE-20,11,NOVA-240/140 105-118,140,0,7.19956,7.19956
FUSE-20,11,L-50,209.069,606.313,7.19956,7.19956
FUSE-20,11,RXE-240/140 1(R)-3(C,140,0,7.19956,7.19956
FUSE-20,11,NOVA-280/140 133-119,38.0105,5000,7.19956,7.19956
FUSE-20,11,NOVA-280/180 3(132),38.0105,5000,7.19956,7.19956
FUSE-20,11,WE-300/160 117-131,38.0105,5000,7.19956,7.19956
FUSE-20,11,WE-400/140 (133)(131,38.0105,5000,7.19956,7.19956
FUSE-20,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-20,11,RXE-240/120 105-116,4419.31,0,7.19956,7.19956
FUSE-20,11,6H-70,140,499.553,7.19956,7.19956
FUSE-20,11,V4H-35,455.272,654.843,7.19956,7.19956
FUSE-20,11,WE-240/140 101-133,38.0105,5000,7.19956,7.19956
FUSE-20,11,NOVA-240/140 104-117,140,0,7.19956,7.19956
FUSE-20,11,FUSE-8,0,0,7.19956,7.19956
FUSE-20,11,V4H-50,233.14,623.839,7.19956,7.19956
FUSE-20,11,H-50,283.61,690.526,7.19956,7.19956
FUSE-20,11,FUSE-UG-8,0,0,7.19956,7.19956
FUSE-20,11,FUSE-UG-15,0,0,7.19956,7.19956
FUSE-20,11,WE-240/170 1N3B-1839,170,0,7.19956,7.19956
FUSE-20,11,H-35,492.53,776.833,7.19956,7.19956
FUSE-20,11,H-15,375,375,7.19956,7.19956
FUSE-20,11,WE-240/140 105-117,140,0,7.19956,7.19956
FUSE-20,11,V4H-25,600.185,688.674,7.19956,7.19956
FUSE-20,11,RX-185,370,0,7.19956,7.19956
FUSE-20,11,NOVA-280/140 117-131,38.0105,5000,7.19956,7.19956
FUSE-20,11,FUSE-25,-68.2372,-68.2372,7.19956,7.19956
FUSE-20,11,4H-50,233.14,623.839,7.19956,7.19956
FUSE-20,11,WE-280/170 0(N)-4(B),38.0105,5000,7.19956,7.19956
FUSE-20,11,FUSE-10,0,0,7.19956,7.19956
FUSE-20,11,RX-140 1A3D,280,430.6,7.19956,7.19956
FUSE-20,11,FUSE-15,0,0,7.19956,7.19956
FUSE-20,11,FUSE-30,822.055,822.055,7.19956,7.19956
FUSE-20,11,WE-280/140 3(B) 3(9),38.0105,5000,7.19956,7.19956
FUSE-20,11,RE-340/140 104-117,38.0105,5000,7.19956,7.19956
FUSE-20,11,L-100,200,426.177,7.19956,7.19956
FUSE-20,11,WE-240/140 (104-117),38.0105,5000,7.19956,7.19956
FUSE-20,11,FUSE-12,0,0,7.19956,7.19956
FUSE-20,11,4H-70,140,499.553,7.19956,7.19956
FUSE-20,11,NOVA-200/140 3(133),38.0105,5000,7.19956,7.19956
FUSE-20,11,NOVA-240/140 133-131,38.0105,5000,7.19956,7.19956
FUSE-20,11,WE-240/140 104-133,140,0,7.19956,7.19956
FUSE-20,11,RXE-240/140 104-116,4419.31,0,7.19956,7.19956
FUSE-20,11,NOVA-240/140 105-133,140,0,7.19956,7.19956
FUSE-20,11,RXE-200/140 104-117,140,0,7.19956,7.19956
FUSE-20,11,RXE-280/170 0(R)-3(B,38.0105,5000,7.19956,7.19956
FUSE-20,11,4H-100,200,0,7.19956,7.19956
FUSE-20,11,L-70 (1A-3D),140,572.419,7.19956,7.19956
FUSE-20,11,NOVA-240/140 133 131,38.0105,5000,7.19956,7.19956
FUSE-20,11,FUSE-20,0,0,7.19956,7.19956
FUSE-20,11,W-185,370,0,7.19956,7.19956
FUSE-20,11,NOVA-240/140 105 117,140,0,7.19956,7.19956
FUSE-20,11,4H-35,455.272,654.843,7.19956,7.19956
W-185,11,S&C SMD-1A 50E,3139.85,3139.85,39.8372,7.19956
W-185,11,S&C SMD-1A 65E,5795.75,5795.75,39.8372,7.19956
WE-300/170 104-117,11,S&C SMD-1A 125E,11390.8,11390.8,39.8372,7.19956
NOVA-240/140 105 117,11,SS 60 PF,7755.18,7755.18,39.8372,7.19956
NOVA-240/140 105 117,11,S&C SMD-1A 80E,8379.44,8379.44,39.8372,7.19956
FUSE-UG-20,11,RXE-240/140 105-117,140,0,7.19956,7.19956
FUSE-UG-20,11,FUSE-?,0,0,7.19956,7.19956
FUSE-UG-20,11,NOVA-280/140 133-119,38.0105,7100,7.19956,7.19956
FUSE-UG-20,11,RXE-240/120 1(N)-3(B,120,0,7.19956,7.19956
FUSE-UG-20,11,V4H-50,233.14,623.839,7.19956,7.19956
FUSE-UG-20,11,H-50,283.61,690.526,7.19956,7.19956
FUSE-UG-20,11,NOVA-280/140 117-131,38.0105,7100,7.19956,7.19956
FUSE-UG-20,11,4H-50,233.14,623.839,7.19956,7.19956
FUSE-UG-20,11,FUSE-30,822.054,822.054,7.19956,7.19956
FUSE-UG-20,11,W-185,370,0,7.19956,7.19956
FUSE-UG-20,11,RXE-200/100 1(N)-3(B,100,0,7.19956,7.19956
4H-35,11,WE-200/140 1(N)-3(D),671.258,947.447,7.19956,7.19956
4H-35,11,NOVA-280/200 104-116,1056.17,1400,7.19956,7.19956
4H-35,11,L-70,635.93,1331.6,7.19956,7.19956
4H-35,11,W-185/156 2A2B,1400,1400,7.19956,7.19956
4H-35,11,WE-200/120 113-117,951.448,1400,7.19956,7.19956
4H-35,11,NOVA-240/140 105-118,957.831,1400,7.19956,7.19956
4H-35,11,L-50,367.848,586.054,7.19956,7.19956
4H-35,11,NOVA-400/400 202-152,1400,1400,7.19956,7.19956
4H-35,11,NOVA-280/140 133-119,1400,1400,7.19956,7.19956
4H-35,11,WE-280/170 105-118,1141.47,1400,7.19956,7.19956
4H-35,11,NOVA-280/180 3(132),1400,1400,7.19956,7.19956
4H-35,11,WE-300/160 117-131,1400,1400,7.19956,7.19956
4H-35,11,WE-400/140 (133)(131,1400,1400,7.19956,7.19956
4H-35,11,RXE-240/140 104-117,1172.17,1400,7.19956,7.19956
4H-35,11,RXE-240/120 1(N)-3(B,1058.37,1400,7.19956,7.19956
4H-35,11,RXE-240/120 105-116,889.324,1263.85,7.19956,7.19956
4H-35,11,NOVA-300/140 117 131,1400,1400,7.19956,7.19956
4H-35,11,H-50,282.362,559.602,7.19956,7.19956
4H-35,11,NOVA-240/140 117 131,1172.17,1400,7.19956,7.19956
4H-35,11,RX-185,1400,1400,7.19956,7.19956
4H-35,11,NOVA-280/140 117-131,1391.9,1400,7.19956,7.19956
4H-35,11,4H-50,316.985,824.332,7.19956,7.19956
4H-35,11,L-100,836.746,1400,7.19956,7.19956
4H-35,11,4H-70,514.836,1400,7.19956,7.19956
4H-35,11,NOVA-200/140 3(133),1400,1400,7.19956,7.19956
4H-35,11,NOVA-240/140 133-131,1400,1400,7.19956,7.19956
4H-35,11,RXE-240/140 104-116,889.324,1263.85,7.19956,7.19956
4H-35,11,NOVA-240/140 105-133,1400,1400,7.19956,7.19956
4H-35,11,V4H-70,514.836,1400,7.19956,7.19956
4H-35,11,RXE-200/140 104-117,951.448,1400,7.19956,7.19956
4H-35,11,RXE-280/170 0(R)-3(B,1256.36,1400,7.19956,7.19956
4H-35,11,L-70 (1A-3D),635.93,1331.6,7.19956,7.19956
4H-35,11,WE-170/120 1R3B-1832,859.716,1358.27,7.19956,7.19956
4H-35,11,NOVA-240/140 105 117,1172.17,1400,7.19956,7.19956
4H-35,11,NOVA-240/140 105-120,1400,1400,7.19956,7.19956
4H-35,11,NOVA-270/140 105-120,1400,1400,7.19956,7.19956
NOVA-240/140 105-120,11,S&C SMD-1A 50E,1622.25,1622.25,39.8372,7.19956
NOVA-270/140 105-120,11,S&C SMD-1A 50E,1622.25,1622.25,39.8372,7.19956
RXE-200/100 1(N)-3(B,11,S&C SMD-1A 40E,1742.65,1742.65,39.8372,7.19956
